   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmps6_ehv5c/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.04  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.05  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.05  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.06  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0014RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0016RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0015RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0011A*X0012A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |1_2LTA*T_OPOA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*1_2LTA*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110254.268
                   -34758.746 -75153.145  34758.746 75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  133092.007  135417.33 .1210995E8 .124819152  37.114651 20.0332706 .003918343 42.5965366 21.0620995 -10318.605
                   98427.4366 10408.3555 -102543.98 60576.3857 62470.2774 -4116.5456 70984.7412 52151.6726 51483.3609 -24.618537
                   74600.6457 729.362656 76046.5397 53474.0579 -56268.218 75101.2867 -18833.069 -23117.285 -51507.979 74625.2642
                   -52744.695 75317.1771 -22572.482 -25.796512 26.0208887 246.068592        0.0        0.0        0.0 .002303682
                   .380212262 .139199469 .152754E-3 .408183495 .174045708 2462.50466 1407.56347 18894.8611 -246.18537
   3000       .03  53716.4861 7636.03148 77476.9167 .569270771 98.1320054 42.0502221 .392028E-4 105.557827 40.1419787 6555.39388
                   -7872.8352 2471.60377 16664.1079 -117896.01 69001.9112 8791.27277 -115424.41 75557.3051 73222.0712 1.66878046
                   -119805.99 72.9542816 -119711.96 73823.0018 -66766.032 -124215.68 190981.711 193028.063 -73220.402 -119807.66
                   -73750.047 -119784.91  193534.96 16.3884847 6.17900942 -19.682088        0.0        0.0        0.0 .003254301
                   .540944485 .460776673 .183729E-3 .580186487 .491634251 2665.21995  2030.2071 53018.0208 16.6878046
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 7.24441511 .253839053 109.935276 .001054833 16.3351563 105.451165        0.0
                          0.0        0.0 31361.2942 -5870.4519 -122168.95 31361.2942 -5870.4519 -122168.95 -122182.35 134.397142
                   -34058.641  378.42873  -47092.74 -119651.46 153530.246 -37231.746  -116298.5 -88123.712  122316.75 -34193.038
                   120029.889 -47471.169 -72558.721        0.0        0.0        0.0 22.8234564 -1388.8509 79.3098646 .042378246
                   .913469934 .641338069 .537458E-3 1.87782299 .725608173 2666.02844 2030.31969 53019.2579 1343.97142
   4000       .04         0.0        0.0        0.0 2.70415429 2173.59155   .0120683 .525660009 810172.608 .077920686        0.0
                          0.0        0.0 -19160.553 162156.412 -1280.0159 -19160.553 162156.412 -1280.0159 -2140.7216 67.0122286
                    177333.12 8447.82253 186364.151 3252.51042 -17880.537 181316.965 -163436.43 -179473.84 2207.73388 177266.108
                   5195.31212 177916.329 -183111.64        0.0        0.0        0.0 -23.910442 -650.80154 29.2092734 .055624286
                   2.48793097 1.61200797 .003126829 66.7427186 2.63912407 2666.02844 2030.31969 53019.2579 670.122286
   4500      .045         0.0        0.0        0.0   .7593882 29.2225427 338.082327 .160564082 29.8036237 1255.20449        0.0
                          0.0        0.0 -10153.698 -62987.056 138818.149 -10153.698 -62987.056 138818.149 148457.082 -86.640879
                   -63674.375 -4668.9209 -63610.213 151289.129 -148971.85 -52833.359 201805.205 212131.457 -148543.72 -63587.734
                   -155958.05 -58941.292 214899.342        0.0        0.0        0.0 35.6071218 843.385713 59.1933676 .092200772
                   2.88205445 2.36622046 .004326021 177.667137 5.18316068 2666.02844 2030.31969 53019.2579 -866.40879
   5000       .05         0.0        0.0        0.0 9.78976985 54.2089418 62.8113513 .010867517 76.3753784 100.395312        0.0
                          0.0        0.0 36456.8006 -85788.244 -92344.574 36456.8006 -85788.244 -92344.574 -112971.48 39.0499179
                   -102027.94 -1214.6677 -101828.42 -116747.89 128801.374 -122245.04   -6556.33 -10943.537 113010.527 -102066.99
                   115533.219 -100613.75 -14919.468        0.0        0.0        0.0 61.1753906 -405.84095 -14.933103 .111851622
                   3.50106762 2.53283878  .00484902 179.479023 5.44055351 2666.02844 2030.31969 53019.2579 390.499179
   5500      .055         0.0        0.0        0.0 .324035767 127.506515 40.2936815 .002268222 133.694595 52.3245673        0.0
                          0.0        0.0 -6632.6761 131570.493 -73962.365 -6632.6761 131570.493 -73962.365 -79390.448 89.6812936
                   136372.889 554.926065 134725.324 -84283.999 67329.6885 138203.169 -205532.86 -215763.34 79480.1295 136283.208
                   84838.9255 134170.398 -219009.32        0.0        0.0        0.0 -60.294083 -890.06531 13.0070345 .136293568
                   3.66767749 3.92718186 .006765239  179.79025 10.4808795 2666.02844 2030.31969 53019.2579 896.812936
   6000       .06         0.0        0.0        0.0 7.67607868 .103508807 114.937124 .007612659 2.22854324 556.069869        0.0
                          0.0        0.0 -32282.118 -3748.7024 124917.267 -32282.118 -3748.7024 124917.267 141977.264 -76.580107
                   12109.4399  1016.6243 17394.1353 141970.053 -157199.39 28533.4157  128665.97 129867.824 -142053.84 12186.0201
                   -140953.43  16377.511 124575.917        0.0        0.0        0.0 21.2671173 790.130697 18.5462436 .170648953
                   4.37554187 4.14006936 .009531522 181.471531  11.441527 2666.02844 2030.31969 53019.2579 -765.80107
   6500      .065         0.0        0.0        0.0 5.83419626 120.181532 4.25012118 .022736012 452.071237 11.5749018        0.0
                          0.0        0.0 28143.8061 -127735.37 -24021.104 28143.8061 -127735.37 -24021.104 -38449.501 -33.020066
                   -140182.28 -1756.9098 -140483.15 -39641.581 52164.9104 -155879.18 103714.269 101732.776 38416.4813 -140149.26
                   37884.6715 -138726.24 100841.569        0.0        0.0        0.0 21.2802622 316.801228 -3.9794559 .183985824
                    4.7254998 4.48480653 .010463117 182.243151 12.2166236 2666.02844 2030.31969 53019.2579 -330.20066
   7000       .07         0.0        0.0        0.0 1.61930519 37.2284454 101.766375 .735808031 41.1144878 129.833296        0.0
                          0.0        0.0 14827.1154 71093.4783 -117542.38 14827.1154 71093.4783 -117542.38 -125493.92 103.867238
                   72839.0518 -9994.8107 74711.8954 -132765.54 132369.491  56266.363 -188635.85 -198332.97  125597.79 72735.1846
                   122770.726 84706.7062 -207477.43        0.0        0.0        0.0 -39.267818 -1013.7904 -48.422723 .220666368
                   4.91987781   5.295598  .01107955 182.749116 14.2172105 2666.02844 2030.31969 53019.2579 1038.67238
   7500      .075         0.0        0.0        0.0 11.4478341 76.5803205 67.9992678  .00426472  108.09482 102.076084        0.0
                          0.0        0.0 -39423.391 101964.948 96082.5301 -39423.391 101964.948 96082.5301 115156.501 -27.465837
                   122043.969  -760.9175 121142.004   117721.1 -135505.92 141388.339 -5882.4179 -6887.4684 -115183.97 122071.435
                   -118482.02 121902.922 -3420.9039        0.0        0.0        0.0  4.6905868 292.602351 6.52761033 .240337484
                   5.85445959 5.45499417 .012269004 185.038957 14.4120769 2666.02844 2030.31969 53019.2579 -274.65837
   8000       .08         0.0        0.0        0.0 .323071276 91.6064384 35.6832878 .015637089 109.647282 29.6688991        0.0
                          0.0        0.0 6622.79765 -111520.66 69602.4848 6622.79765 -111520.66 69602.4848 65795.9765 -84.615848
                   -116849.14 -1457.0359 -122008.83 63466.2778 -62979.687 -118143.45  181123.14 182645.113 -65880.592 -116764.52
                   -64923.314 -120551.79 185475.104        0.0        0.0        0.0  24.439591 823.750165 39.1143309 .262884184
                   6.03136514 5.98114944 .012718229 185.235946 15.9699635 2666.02844 2030.31969 53019.2579 -846.15848
   8500      .085         0.0        0.0        0.0 6.58011416 .004370478 107.328455 .009795417 .425022211 123.278826        0.0
                          0.0        0.0 29888.8377 -770.29446 -120711.81 29888.8377 -770.29446 -120711.81  -129572.7 85.3820861
                   -9441.9106 1153.19771 -7596.2303 -129370.89 150600.645 -30659.132 -119941.51 -120130.79 129658.078 -9527.2927
                   130524.085 -8749.4281 -121774.66        0.0        0.0        0.0 25.9309327 -852.40788  -17.84363 .297650244
                   6.76914746 6.17130017 .012863343  187.08164 16.2149608 2666.02844 2030.31969 53019.2579 853.820861
   9000       .09         0.0        0.0        0.0 5.92089909  131.75713 .174414143 .003440821 1127.02251 1.42336638        0.0
                          0.0        0.0 -28352.159 133745.561 4866.12388 -28352.159 133745.561 4866.12388 13912.5406  36.953354
                   148140.992 -683.47617 149659.055 13901.1479 -33218.283  162097.72 -128879.44 -134228.45 -13875.587 148104.039
                   -14584.624 150342.531 -135757.91        0.0        0.0        0.0 14.5706291 -369.16346 32.4218509 .308968114
                   7.56266585 6.69766399 .012928924 189.110845 17.7403703 2666.02844 2030.31969 53019.2579  369.53354
   9500      .095         0.0        0.0        0.0 1.18178962 42.4297758 98.5898744  .00576318  40.760869 108.206423        0.0
                          0.0        0.0 -12666.668 -75897.537 115693.369 -12666.668 -75897.537 115693.369 120801.466 -102.64372
                    -73556.75 -884.55211 -74389.909 121204.525 -128360.04 -63230.868 191590.906 194358.216 -120904.11 -73454.106
                   -122089.08 -73505.357 195594.434        0.0        0.0        0.0 18.7144756 1010.30997 50.6909078 .344900469
                   7.75809753 7.11201651 .012961568 189.463697  19.062047 2666.02844 2030.31969 53019.2579 -1026.4372
  10000       0.1         0.0        0.0        0.0 10.0016552 64.5299156 65.8970438 .002920036 94.8931292 95.3307657        0.0
                          0.0        0.0  36849.216 -93599.356 -94585.656  36849.216 -93599.356 -94585.656 -112110.82  30.213596
                   -111894.37  -629.6315 -113503.62 -113765.05 131434.872 -130448.57 -986.29955  -216.4598 112141.038 -111924.58
                   113135.416 -112873.98 -261.43189        0.0        0.0        0.0 37.0570626  -303.3096 -30.244756 .364009236
                   8.51819627 7.27508924 .012975257 191.346966 19.2433651 2666.02844 2030.31969 53019.2579  302.13596
  10500      .105         0.0        0.0        0.0 .488426296 94.8760214 38.0850935 .022507219 96.6550581 42.8808493        0.0
                          0.0        0.0 -8143.1387 113493.384 -71906.777 -8143.1387 113493.384 -71906.777 -73480.336 84.5617004
                   115978.217 -1748.0475 114552.509 -76299.906 63763.6387 121636.522 -185400.16 -189458.55 73564.8974 115893.655
                   74551.8583 116300.556 -190852.41        0.0        0.0        0.0  -31.41998 -838.01168  -7.195681 .386695662
                   8.68628697 7.99855041 .013002873 191.536416 21.0631751 2666.02844 2030.31969 53019.2579 845.617004
  11000       .11         0.0        0.0        0.0 7.16327078 .698302E-3 113.260293 .252077E-4 .290888344 133.931458        0.0
                          0.0        0.0 -31185.161  307.90311 124002.703 -31185.161  307.90311 124002.703 135200.828 -83.310275
                   8959.87201 -58.500414  6284.2792 134844.616 -155187.86 31493.0646   123694.8 126240.956 -135284.14 9043.18228
                   -134903.12 6342.77961 128560.337        0.0        0.0        0.0 -22.194765 831.347931  12.633945 .420443527
                   9.43550204  8.1909708 .013048005 193.614048 21.3155293 2666.02844 2030.31969 53019.2579 -833.10275
  11500      .115         0.0        0.0        0.0 5.64967327 116.198998 1.67024727 .797667E-4 273.695239   5.802003        0.0
                          0.0        0.0 27695.1664 -125601.12 -15058.534 27695.1664 -125601.12 -15058.534 -27471.706 -34.323942
                    -137239.7 104.064608 -137860.42  -28066.05 42753.7005 -153296.28 110542.584 109767.994 27437.3822 -137205.38
                   28170.1141 -137964.49 109794.372        0.0        0.0        0.0 18.9391913 343.988458 -26.788095 .432513242
                   10.0683671 8.55299212 .013060723 195.320338 22.5300767 2666.02844 2030.31969 53019.2579 -343.23942
  12000       .12         0.0        0.0        0.0 1.23745746 32.3449309 103.106153  .03776988 28.2550538 108.550055        0.0
                          0.0        0.0 12961.5653 66266.7126 -118313.58 12961.5653 66266.7126 -118313.58 -122282.96 102.888285
                   62648.6813 2264.46241 61935.6047 -121396.83 131275.147 53305.1473 -184580.29 -184931.64 122385.847  62545.793
                    123661.29 59671.1423 -183332.43        0.0        0.0        0.0 -28.526474  -1010.421 -46.443254 .468251341
                   10.2595705  9.1537468  .01309484 195.571043 24.2034421 2666.02844 2030.31969 53019.2579 1028.88285
  12500      .125         0.0        0.0        0.0 9.10925128 69.0355043 70.7267963 .010256335 103.035654 102.632411        0.0
                          0.0        0.0 -35166.865 96811.8599 97990.5749 -35166.865 96811.8599 97990.5749 115570.604 -30.984568
                   115315.063 1180.01738 118273.127 118041.461 -133157.44 131978.725 1178.71503 255.540714 -115601.59 115346.047
                   -116861.44  117093.11 -231.66566        0.0        0.0        0.0  -27.51614 308.320282 7.00800877 .487653664
                   11.0574274 9.30813348 .013169788   197.6636 24.3793989 2666.02844 2030.31969 53019.2579 -309.84568
  13000       .13         0.0        0.0        0.0 .676851996 91.1406649 38.9914465 .003177536 87.7122431 39.4905097        0.0
                          0.0        0.0 9586.03852 -111236.78 72757.3689 9586.03852 -111236.78 72757.3689 71451.2914 -84.218414
                   -111820.27 656.806669 -109124.54 73221.5102  -63171.33 -120822.82 183994.149 183271.562  -71535.51 -111736.05
                   -72564.704 -109781.35 182346.049        0.0        0.0        0.0 24.0369174 835.172642 19.1914017 .509815031
                   11.2395215 9.81532268 .013205312  197.87059 25.7806632 2666.02844 2030.31969 53019.2579 -842.18414
  13500      .135         0.0        0.0        0.0 7.23009759 .010129062 99.8979838 .002041247 .241913605  116.80681        0.0
                          0.0        0.0 31330.2884 1172.67303 -116458.36 31330.2884 1172.67303 -116458.36 -125467.67 84.6532419
                   -7441.3905 -526.42932 -5730.8951 -125929.19 147788.649 -30157.615 -117631.03 -118026.28 125552.321 -7526.0437
                   125402.756 -5204.4658 -120198.29        0.0        0.0        0.0 22.0129786 -844.56648 -9.6880794 .543901157
                    11.916401 10.0107105 .013220183 199.706826 26.0325826 2666.02844 2030.31969 53019.2579 846.532419
  14000       .14         0.0        0.0        0.0 5.56951345 133.824081  .56225246 .986649E-3 964.921833 2.29174205        0.0
                          0.0        0.0 -27497.989 134790.551 8736.91267 -27497.989 134790.551 8736.91267 18142.2336 35.8712589
                   147639.755 365.993734 147550.525 17639.0495 -36234.902  162288.54 -126053.64 -129497.52 -18106.362 147603.884
                   -17273.056 147184.532 -129911.48        0.0        0.0        0.0 8.83455626 -362.88629 25.0882689 .555556616
                   12.5609733  10.545557 .013252628 201.502632    27.5701 2666.02844 2030.31969 53019.2579 358.712589
  14500      .145         0.0        0.0        0.0 1.59845622 38.2877461 98.5882102  .00248671 36.1810086 106.164738        0.0
                          0.0        0.0 -14731.355 -72097.833 115692.393 -14731.355 -72097.833 115692.393 120712.655 -102.35861
                   -68940.193 -581.03852 -70086.222  120055.61 -130423.75 -57366.479 187790.226 189652.848 -120815.01 -68837.834
                   -120636.65 -69505.183 190141.832        0.0        0.0        0.0 19.5167683 1009.92056 52.1397031 .591233776
                   12.7578436  10.986406 .013273902 201.837236  28.940645 2666.02844 2030.31969 53019.2579 -1023.5861
  15000       .15         0.0        0.0        0.0  9.6499596 65.8690363 64.4643149 .002708008 96.2613393 93.8237292        0.0
                          0.0        0.0   36195.54 -94565.553 -93551.768   36195.54 -94565.553 -93551.768 -110950.03 30.1654244
                   -112807.69 -606.34148 -114318.96 -112862.24 129747.308 -130761.09 1013.78536  1857.6655 110980.193 -112837.86
                   112255.897 -113712.62 1456.72131        0.0        0.0        0.0  37.862377 -305.22743 -25.663385 .610366196
                   13.5239371 11.1482584 .013285143 203.762764 29.1200955 2666.02844 2030.31969 53019.2579 301.654244
  15500      .155         0.0        0.0        0.0 .508756573 97.8597635 38.3983701 .002548394 98.3137577 42.0975083        0.0
                          0.0        0.0 -8310.8861 115264.188 -72201.914 -8310.8861 115264.188 -72201.914 -73675.635 84.4802182
                   116354.275 -588.20073 115531.247 -75599.776 63891.0274 123575.074  -187466.1 -190029.91 73760.1149 116269.795
                   75011.5752 116119.448 -191131.02        0.0        0.0        0.0 -30.024508 -839.01216 -6.4049341 .632910354
                   13.6960633 11.7949631 .013304538 203.957083 30.7898372 2666.02844 2030.31969 53019.2579 844.802182
  16000       .16         0.0        0.0        0.0  6.9936219 .013988285 106.516205 .002667239 .266492352 124.515262        0.0
                          0.0        0.0 -30813.667 -1378.0804 120254.173 -30813.667 -1378.0804 120254.173 130811.971 -82.990657
                   6954.51837 -601.75999 6014.98692 130018.037 -151067.84 29435.5868 121632.253 123857.453 -130894.96 7037.50903
                    -130619.8 6616.74691  124003.05        0.0        0.0        0.0 -23.410521 830.523183 20.2583094 .666506175
                    14.375819 11.9892551 .013332418 205.907414 31.0426943 2666.02844 2030.31969 53019.2579 -829.90657
  16500      .165         0.0        0.0        0.0 5.80482556 123.481417 1.97158572 .167193E-3 585.219791 6.31299556        0.0
                          0.0        0.0 28072.8755 -129477.15 -16360.635 28072.8755 -129477.15 -16360.635 -28764.765 -34.547693
                   -142063.17 -150.66127 -142381.57 -29275.886 44433.5101 -157550.02  113116.51 113298.402 28730.2172 -142028.62
                   29125.2252 -142230.91 113105.683        0.0        0.0        0.0 18.1291974  345.39968 -29.364836 .678599857
                   15.0159088 12.3759283 .013349658 207.646055 32.3038893 2666.02844 2030.31969 53019.2579 -345.47693
  17000       .17         0.0        0.0        0.0 1.39132196 33.8120542 101.548566 .002823436 28.5780535 113.200275        0.0
                          0.0        0.0  13743.778 67752.9315 -117416.52  13743.778 67752.9315 -117416.52 -122417.93 102.463714
                   62449.2234 -619.12918 62288.6094 -123969.84   131160.3 54009.1534 -185169.45 -184867.15  122520.39 62346.7597
                   123350.714 62907.7385 -186258.45        0.0        0.0        0.0 -29.144843 -1010.0823 -44.865081  .71425282
                   15.2088057 12.9501352 .013371579 207.927925 33.9051204 2666.02844 2030.31969 53019.2579 1024.63714
  17500      .175         0.0        0.0        0.0 9.84743809 67.5317949 70.4659202 .193217E-3 98.2032424 104.036389        0.0
                          0.0        0.0  -36564.02 95751.6924 97809.6887  -36564.02 95751.6924 97809.6887 116649.531 -30.481351
                   113659.553 -161.96277 115466.294 118846.103 -134373.71 132315.713 2057.99621 2989.97773 -116680.01 113690.035
                   -119008.07 115628.257 3379.80942        0.0        0.0        0.0 -32.554526 310.136739 7.14873398  .73355579
                   15.9828393 13.1053047 .013397417 209.967462 34.0796827 2666.02844 2030.31969 53019.2579 -304.81351
  18000       .18         0.0        0.0        0.0 .647473278 88.3433001 39.9897922 .003017319 85.9156962 40.1037386        0.0
                          0.0        0.0 9375.68996 -109516.39 73682.9298 9375.68996 -109516.39 73682.9298 72314.8359 -84.585896
                   -110076.97 640.033849  -108001.2 73787.8307  -64307.24 -118892.08  183199.32 182391.806 -72399.422 -109992.38
                   -73147.797 -108641.23 181789.028        0.0        0.0        0.0 24.6665245 835.996593 15.0825604 .755735187
                   16.1658121 13.6497947  .01340716 210.176047 35.5745031 2666.02844 2030.31969 53019.2579 -845.85896
  18500      .185         0.0        0.0        0.0 7.21302367 .009128195 98.9165633 .007652521 .241811306 112.603142        0.0
                          0.0        0.0 31293.2732 1113.22964 -115884.89 31293.2732 1113.22964 -115884.89 -125774.84 84.1234316
                   -7684.3848 1019.28254 -5729.6833 -123642.44 147178.166 -30180.044 -116998.12 -118090.46 125858.967 -7768.5082
                   124661.723 -6748.9658 -117912.76        0.0        0.0        0.0 21.1391815 -841.55465 -10.232284 .789625956
                   16.8849324 13.8468074 .013417198 212.120674 35.8281158 2666.02844 2030.31969 53019.2579 841.234316
  19000       .19         0.0        0.0        0.0 6.00559423 130.740644 .813937836 .001853154 1067.61464 3.36118403        0.0
                          0.0        0.0  -28554.22 133228.649 10512.0624  -28554.22 133228.649 10512.0624 21795.4413 35.3823176
                   148535.968 -501.58902 148892.594 21361.8302 -39066.283 161782.869 -122716.59 -126740.53 -21760.059 148500.586
                   -21863.419 149394.183 -127530.76        0.0        0.0        0.0 5.74734478 -360.48342 25.9343265 .801404712
                   17.5515825 14.3752568 .013439275   213.9165 37.3462426 2666.02844 2030.31969 53019.2579 353.823176
  19500      .195         0.0        0.0        0.0 1.36484251  38.334264 98.1326247 .384082E-3 34.9057462 105.960006        0.0
                          0.0        0.0 -13612.365 -72141.618 115424.771 -13612.365 -72141.618 115424.771 119838.179 -102.31222
                   -67985.518 228.351595 -68839.986 119939.795 -129037.14 -58529.253 187566.388 187823.697 -119940.49 -67883.206
                   -119711.44 -69068.338 188779.781        0.0        0.0        0.0 21.3984568 1008.00204 55.0449363 .837015237
                   17.7480681 14.8672754 .013452548 214.280954 38.8356924 2666.02844 2030.31969 53019.2579 -1023.1222
  20000       0.2         0.0        0.0        0.0 9.62682505 67.6557426 66.3956106  .00315804  99.216591  94.852235        0.0
                          0.0        0.0 36152.1269 -95839.523 -94942.792 36152.1269 -95839.523 -94942.792 -112215.06 30.4184952
                   -114348.08 -654.78861 -116060.51 -113479.16 131094.918 -131991.65 896.731754 2133.01473 112245.482  -114378.5
                   112824.367 -115405.72 2581.35093        0.0        0.0        0.0 39.5273661 -306.55491  -23.70175 .856163597
                   18.5809585 15.0279364 .013459006 216.342604 39.0136447 2666.02844 2030.31969 53019.2579 304.184952
  20500      .205         0.0        0.0        0.0  .62567165 93.5311716 41.0792872  .00145351 94.6976056 42.5400618        0.0
                          0.0        0.0 -9216.4899 112686.139 -74679.906 -9216.4899 112686.139 -74679.906 -74726.438 84.7317069
                   114354.342 444.223354 113386.621 -75996.111 65463.4161 121902.629 -187366.05 -189080.78 74811.1697  114269.61
                   76440.3347 112942.397 -189382.73        0.0        0.0        0.0 -27.909105 -838.95517  -6.970376 .878611119
                   18.7558089 15.6917228 .013474839 216.540431 40.7145753 2666.02844 2030.31969 53019.2579 847.317069
  21000       .21         0.0        0.0        0.0 7.08911819 .039051074 104.635097 .929655E-3  .09243865  121.35874        0.0
                          0.0        0.0 -31023.331 -2302.5486 119187.581 -31023.331 -2302.5486 119187.581 129458.186 -83.200772
                    5358.7034 -355.26568 3542.57545 128359.448 -150210.91  28720.782 121490.129 124099.483 -129541.39 5441.90417
                   -128714.71 3897.84113 124816.873        0.0        0.0        0.0 -26.736816 832.419683  19.070731 .912245105
                   19.4850079 15.8868146 .013494859 218.576056 40.9684852 2666.02844 2030.31969 53019.2579 -832.00772
  21500      .215         0.0        0.0        0.0 5.73740844 124.152509 1.90539873 .765597E-4 598.425055 6.30195294        0.0
                          0.0        0.0 27909.3805 -129828.51 -16083.673 27909.3805 -129828.51 -16083.673 -28407.094 -34.650752
                   -142402.06 -101.95121 -142567.26 -29250.271  43993.054 -157737.89 113744.833 113994.962 28372.4437 -142367.41
                   29148.3195  -142465.3 113316.985        0.0        0.0        0.0 15.8472905 347.668691  -32.07421 .924270954
                   20.1985515 16.3417778 .013503853 220.464188 42.3870527 2666.02844 2030.31969 53019.2579 -346.50752
  22000       .22         0.0        0.0        0.0 1.20939339 33.3196133 100.886947 .253757E-3 30.5250604  109.17247        0.0
                          0.0        0.0 12813.7459 67257.7429 -117033.39 12813.7459 67257.7429 -117033.39 -121973.04 102.258217
                    63902.144 -185.60985 64375.4946 -121744.37  129847.14  54443.997 -184291.14 -185875.18 122075.293 63799.8858
                   121558.758 64561.1044 -186119.86        0.0        0.0        0.0 -29.524605 -1008.7943 -47.390881 .959866177
                   20.3916218 16.9338238  .01351357 220.741026 44.0359688 2666.02844 2030.31969 53019.2579 1022.58217
  22500      .225         0.0        0.0        0.0 10.0162451 67.2612846 72.0862221 .013469782  100.98773 107.705809        0.0
                          0.0        0.0 -36876.083  95559.725 98927.8214 -36876.083  95559.725 98927.8214 118503.714 -30.475381
                    115076.06 1352.29859 117091.837 120923.825  -135803.9 132435.808 3368.09641 3427.65363 -118534.19 115106.536
                   -119571.53 115739.538 3831.98852        0.0        0.0        0.0 -33.691656 310.273161 7.90742336  .97912093
                   21.2151698 17.0900266  .01353444 222.850974 44.2115359 2666.02844 2030.31969 53019.2579 -304.75381
  23000       .23         0.0        0.0        0.0 .566952021 87.3457567 40.0295178 .003644031 84.6534349 41.5420296        0.0
                          0.0        0.0 8773.35023 -108896.32 73719.5189 8773.35023 -108896.32 73719.5189 73641.7954 -84.428795
                   -108373.23 703.369242 -107204.89 75099.3482 -64946.169 -117669.67 182615.843 182015.026 -73726.224  -108288.8
                   -74395.979 -107908.26 182304.241        0.0        0.0        0.0 25.6305432 835.679431 14.9704472  1.0013384
                   21.3979946 17.6876924 .013546244 223.059659 45.8282271 2666.02844 2030.31969 53019.2579 -844.28795
  23500      .235         0.0        0.0        0.0  7.0916049 .004241062 100.402929 .009986126 .249725499 112.079411        0.0
                          0.0        0.0 31028.7713 758.804004 -116752.32 31028.7713 758.804004 -116752.32 -125374.44 83.8756733
                   -7560.5897 1164.36955 -5822.6912 -123354.57 147781.087 -30269.967 -117511.12 -117813.85 125458.312 -7644.4653
                   124518.936 -6987.0607 -117531.88        0.0        0.0        0.0 22.1587047  -840.1444 -11.933355 1.03514921
                   22.1659318 17.8849896 .013554168 225.100482 46.0822804 2666.02844 2030.31969 53019.2579 838.756733
  24000       .24         0.0        0.0        0.0  5.9269573 130.920878 1.03046228 .255573E-3 1125.05146 4.30974868        0.0
                          0.0        0.0 -28366.661 133320.449 11827.9195 -28366.661 133320.449 11827.9195 23476.5691 35.4515735
                   147641.721  186.27287 149633.739 24189.0206  -40194.58 161687.109 -121492.53 -124165.15 -23441.118 147606.269
                   -24002.748 149447.466 -125444.72        0.0        0.0        0.0 4.57572085 -359.16858  27.949753 1.04695653
                   22.8672075 18.4196902 .013571939 226.947002 47.6205741 2666.02844 2030.31969 53019.2579 354.515735
  24500      .245         0.0        0.0        0.0 1.30783998 38.6276295 97.3043642 .343164E-4 33.8167465 104.579235        0.0
                          0.0        0.0 -13325.074 -72417.135 114936.633 -13325.074 -72417.135 114936.633 119264.605 -102.31766
                    -68315.47 -68.256409 -67757.633  119155.76 -128261.71 -59092.062 187353.769 187580.075 -119366.92 -68213.152
                   -119224.02 -67689.376 186913.393        0.0        0.0        0.0 22.8991116 1007.19338 55.7474932 1.08255523
                   23.0629994 18.9530814  .01358724 227.305511 49.2001439 2666.02844 2030.31969 53019.2579 -1023.1766
  25000       .25         0.0        0.0        0.0 9.73154768 68.2104146  67.199105 .871378E-3 100.710282 96.2919605        0.0
                          0.0        0.0 36348.2302 -96231.589 -95515.545 36348.2302 -96231.589 -95515.545 -112916.27  30.416975
                   -115211.79 -343.95015 -116930.88 -114337.14 131863.775 -132579.82 716.044287  2295.5211 112946.686 -115242.21
                    113993.19 -116586.93 2593.73956        0.0        0.0        0.0 39.8154524 -307.04998 -22.941856 1.10171472
                   23.9256574 19.1131055 .013595939 229.428152 49.3775036 2666.02844 2030.31969 53019.2579  304.16975
  25500      .255         0.0        0.0        0.0  .66689637 92.1755434 41.7621128 .598789E-3 91.5642764 43.2928088        0.0
                          0.0        0.0 -9515.2782  111866.53 -75298.018 -9515.2782  111866.53 -75298.018 -74817.965 84.8736148
                   113173.212 -285.12109 111494.988 -76665.539 65782.7396 121381.808 -187164.55 -187991.18 74902.8385 113088.339
                    76380.418 111780.109 -188160.53        0.0        0.0        0.0 -27.340861 -838.62957 -7.8402417 1.12411766
                   24.1019092 19.7758199 .013609685 229.627721 51.0809499 2666.02844 2030.31969 53019.2579 848.736148
  26000       .26         0.0        0.0        0.0 6.84865387 .029788869 104.615178 .003495089 .059053321 119.843194        0.0
                          0.0        0.0 -30492.633 -2011.0336 119176.235 -30492.633 -2011.0336 119176.235 128264.335 -83.452449
                   5095.36914 -688.84484 2831.48636 127555.444 -149668.87 28481.5991 121187.269 123168.966 -128347.79 5178.82159
                   -128244.29  3520.3312 124723.958        0.0        0.0        0.0  -27.75352 833.272639 18.2972796 1.15779021
                    24.853067 19.9714445 .013631023 231.691642  51.335288 2666.02844 2030.31969 53019.2579 -834.52449
  26500      .265         0.0        0.0        0.0 5.88589601 124.546398 1.74188426 .001147888 645.111167 6.05189599        0.0
                          0.0        0.0 28268.2293 -130034.29 -15378.074 28268.2293 -130034.29 -15378.074 -28336.638 -34.655446
                   -143045.03 -394.76807 -143220.12 -28664.082 43646.3037 -158302.52 114656.218 114708.394 28301.9825 -143010.38
                   28269.3141 -142825.35 114556.033        0.0        0.0        0.0 14.4741285 348.606872 -32.505208 1.16977325
                    25.585162 20.4586486 .013640722 233.620014 52.8208528 2666.02844 2030.31969 53019.2579 -346.55446
  27000       .27         0.0        0.0        0.0 1.16967228 33.6049108 101.344112 .368631E-3 30.9833469   108.1451        0.0
                          0.0        0.0 12601.5629 67545.0747 -117298.26 12601.5629 67545.0747 -117298.26 -121792.27 102.280616
                   64508.4448 -223.71134 64856.9434 -121170.18 129899.824 54943.5118 -184843.34 -186300.71  121894.55 64406.1641
                   120946.464 65080.6548 -186027.12        0.0        0.0        0.0 -29.128093 -1008.4142  -48.74531 1.20533075
                   25.7787028 21.0462188 .013652329 233.899036 54.4655469 2666.02844 2030.31969 53019.2579 1022.80616
  27500      .275         0.0        0.0        0.0 9.52671207  68.487343 73.3359313 .019724016 100.177019 107.282904        0.0
                          0.0        0.0 -35963.656 96426.7371 99781.6585 -35963.656 96426.7371 99781.6585 118616.046  -30.45558
                    115237.33 1636.40194 116620.894 120686.189 -135745.31 132390.393 3354.92137 3378.71639  -118646.5 115267.786
                   -119049.79 114984.492 4065.29552        0.0        0.0        0.0  -34.85727 310.019761 9.30846782 1.22458303
                   26.6159661 21.2030138 .013669495 236.027377 54.6414503 2666.02844 2030.31969 53019.2579  -304.5558
  28000       .28         0.0        0.0        0.0 .553922059 86.6936262 40.5227922 .159738E-3  84.776178 41.5224943        0.0
                          0.0        0.0 8671.94756 -108489.05 74172.3423 8671.94756 -108489.05 74172.3423 74212.9454 -84.490184
                   -108407.98 147.264159 -107282.58 75081.6883 -65500.395   -117161.  182661.39 182620.922 -74297.436 -108323.49
                   -74934.424 -107429.85 182364.273        0.0        0.0        0.0 26.2330089 835.662456 14.1267472  1.2468091
                   26.7983433 21.8259721 .013686362 236.235517 56.3073275 2666.02844 2030.31969 53019.2579 -844.90184
  28500      .285         0.0        0.0        0.0 7.04641534 .007670128 101.136859 .007321753 .269097829 113.827183        0.0
                          0.0        0.0 30929.7516 1020.45446 -117178.26 30929.7516 1020.45446 -117178.26  -125078.4 83.7039253
                   -7649.3531 997.010763 -6044.3195 -124312.65 148108.011 -29909.297 -118198.71 -117429.05 125162.109  -7733.057
                   125309.656 -7041.3302 -118268.33        0.0        0.0        0.0 22.7221485 -838.75401   -13.6604 1.28058086
                   27.5748922 22.0234433 .013696922 238.302149 56.5618609 2666.02844 2030.31969 53019.2579 837.039253
  29000       .29         0.0        0.0        0.0 5.88753595 131.372627 1.15405758 .574438E-4 1047.60689 4.68906644        0.0
                          0.0        0.0 -28272.167 133550.265 12517.1671 -28272.167 133550.265 12517.1671 24809.4235 35.5720605
                   147108.609  -88.31084 148632.844 25231.0605 -40789.334 161822.432  -121033.1 -122299.19 -24773.851 147073.037
                   -25319.371 148721.155 -123401.78        0.0        0.0        0.0 3.08147439 -357.78472 28.5883143 1.29240972
                    28.284095 22.5515392 .013710758 240.168084 58.0929954 2666.02844 2030.31969 53019.2579 355.720605
  29500      .295         0.0        0.0        0.0 1.30582578  37.387234  97.804999 .343606E-3 33.7314087 103.845451        0.0
                          0.0        0.0 -13314.809 -71244.933 115231.931 -13314.809 -71244.933 115231.931 119154.507 -102.34932
                   -67990.275 -215.98462 -67672.084 118736.994 -128546.74 -57930.124 186476.864 187144.782 -119256.86 -67887.926
                   -118952.98   -67456.1 186409.078        0.0        0.0        0.0 23.8350522 1006.82062 55.0629633 1.32800781
                   28.4796897 23.1060599 .013732046 240.517793 59.7091586 2666.02844 2030.31969 53019.2579 -1023.4932
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 9.84787674 68.3730154 67.1991431 .237032E-3 100.902895 97.3827914        0.0
                          0.0        0.0 36564.8347  -96346.22 -95515.572 36564.8347  -96346.22 -95515.572 -113552.93 30.5371796
                   -115415.05 -179.38916 -117042.64 -114982.94 132080.407 -132911.05 830.647942 1862.11836 113583.464 -115445.58
                   114803.554 -116863.26 2059.70103        0.0        0.0        0.0  39.515549 -307.41552 -21.376449 1.34718085
                   29.3420866 23.2657691 .013742811 242.652324 59.8860468 2666.02844 2030.31969 53019.2579 305.371796

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3253336E7  .221751E7 .1276002E8  18.053869 2734.47051 1960.23546 2.79744431 .1208855E7 40522.6391 112716.689
                   112693.574  112694.13 112693.277 168222.083 146465.269 49508.2364 168222.083 146465.269   160881.1 149.719916
                   184918.265 18130.4895 187582.931 170481.119 175469.177 192801.291 208855.489 213687.055 171368.861 184851.077
                   177267.339 188791.515 217277.907 127.540886 32.2184127 252.586815 80.0616342 1021.49332 90.2239962 1.34718085
                   29.3420866 23.2657691 .013742811 242.652324 59.8860468 2666.02844 2030.31969 53019.2579 1497.19916
Times of maxima :      .02054     .02057     .02552      .0341     .03979     .05272     .03907     .04004     .05255     .00278
                       .00834     .01389     .01667     .03979     .04469      .0341     .03979     .04469     .04479       .036
                       .03988     .03939     .04004     .04466      .0523     .03976     .06193     .04507     .05269     .03988
                       .05279     .03974     .06174     .02054     .02577     .02552     .04756     .07843     .04262        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002       .036
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112695.25
                   -112693.28 -112703.65 -112693.57 -145802.84 -159745.16 -47665.716 -145802.84 -159745.16  -171263.3 -103.61623
                   -160169.61 -19488.259 -162176.54   -177119. -172766.15 -168811.26 -244549.04 -248075.18 -160966.66 -160116.38
                   -166646.14 -161581.16 -249150.06 -52.937407 -105.29744 -33.120455 -109.45321 -1466.1205 -115.98138        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1036.1623
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .00834     .29778     .05272     .05718     .29778     .05272     .05269     .07869
                       .26445     .03907     .29782     .05255     .04279     .26455     .02121     .03779     .04479     .26445
                       .04463     .24776     .02098      .0218     .02057     .02057      .0555     .03618     .03403        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .07869

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    RPI_C              0.020000             0.000833               0
              2        11    XX0015    RPI_B              0.020000             0.000833               0
              3        12    XX0016    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  3.0794465E-02   11  3.0631182E-02   12  3.2280886E-02   16  4.0348214E-02   17  4.2859517E-02
                                  18  4.1642178E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 253.891           587122.067 .2843342E7 .1261348E8 23.0397875  1800.9969 2296.30405 2.89791569 205707.821 .1960314E7 112716.689
                   -113485.02 -112703.65 -112693.57 -157903.94 163516.018 -55928.291 -157903.94 163516.018 177969.801 117.288161
                   -172115.28 -19835.136 -181153.61  189838.92  -195244.4 -175543.43 -203770.83 -206420.97 -178026.23 -172076.45
                   -190811.84 -184179.37 -207265.18 -54.181273 119.233845 251.132225 75.1800103 -1160.3125 89.2696804 1.27103192
                   28.5715919 22.7912478 .005548737  94.619319 299.203673   1124.381  2740.6217 68846.5985 1172.88161
Times of maxima :      .03114      .0312     .04286     .04314      .0473     .04405       .034     .04754     .04394     .00278
                       .03222     .00556     .00834      .0473     .04405     .04314      .0473     .04405     .04414     .05362
                       .04742       .034     .04754     .04394     .04366     .04772      .0544      .0543     .04414     .04742
                       .04383     .04756     .05423     .03114      .0312     .04286     .04934     .05346     .04463        0.3
                          0.3        0.3        0.3        0.3        0.3     .04036     .04166     .04287     .05362
             Random switching times for simulation number  2  :
                                  10  2.2854701E-02   11  2.3533082E-02   12  2.2030886E-02   16  3.3148587E-02   17  3.2064998E-02
                                  18  3.3841086E-02

 68.4065           643447.082 .1904095E7 .1258446E8 19.7232018 917.801565  1645.2622 2.62580633 2726.83689 2462.74232 112716.689
                   112693.574 -131688.62 -112693.57 146927.197 -156066.49 51746.5049 146927.197 -156066.49 -159211.83 128.229722
                   162347.886  18880.942 168141.966 -165330.11 171569.174  171134.27 212321.697 217667.013 159336.668 162295.907
                   168446.449 164681.035 222055.624 56.7206788 -97.572917 250.843131 -86.538375 -1245.0899 -112.11974 1.33203453
                   28.3718243  22.239336  .00897286 68.9652492 55.3848284 1125.30576 2214.41987 57771.8447 1282.29722
Times of maxima :      .03268     .02402      .0261     .03235     .05619     .03609     .03682      .0564     .03578     .00278
                       .00834     .02206     .00834     .05619     .03609     .03235     .05619     .03609     .03595       .037
                       .05625     .03682      .0564     .03578     .03592     .05619     .04537      .0454     .03595     .05625
                       .03619     .05635     .04551     .03268     .02402      .0261     .03896     .03628     .03437        0.3
                          0.3        0.3        0.3        0.3        0.3     .03316     .03386     .03208       .037
             Random switching times for simulation number  3  :
                                  10  2.9629172E-02   11  2.9954562E-02   12  2.8642739E-02   16  3.9513441E-02   17  3.8558146E-02
                                  18  3.9999423E-02

   210.6           .1515696E7  .316087E7 .1292437E8 18.5859593 2102.97193  1819.4683  3.6486475 266392.186 3520.82866 -114461.52
                   112693.574 134304.542 -112693.57 -161365.11 158119.419 -50232.501 -161365.11 158119.419 169453.511 -149.33264
                   -179609.65 -22256.572 -182592.57 176161.094 -174342.52 -188303.33  224632.21 228619.699 -169559.17 -179544.11
                   -174744.29 -186790.22 232900.401 -87.054467 125.715349 -254.20824 111.743434 1463.66034 102.957727 1.30646841
                   27.9841761 21.8336954 .018992163 96.2428367 54.4409686 1776.66752 2807.07671 53226.9201 -1493.3264
Times of maxima :      .03018     .03051     .03397     .04244     .04815     .06088     .03069      .0484     .06092     .02867
                       .00834     .02965     .00834     .04815     .06088     .04244     .04815     .06088     .06092     .04437
                       .04824     .03069      .0484     .06092     .06064     .04812     .04611     .04616     .06092     .04824
                       .06109      .0481     .06306     .03018     .03051     .03397     .06386     .04452     .04238        0.3
                          0.3        0.3        0.3        0.3        0.3     .03953     .04001     .03857     .04437
             Random switching times for simulation number  4  :
                                  10  2.6735538E-02   11  2.5425460E-02   12  2.6230082E-02   16  3.7361010E-02   17  3.6637140E-02
                                  18  3.6132403E-02

 128.761           .3057529E7 994771.513 .1277753E8 14.6288784 1800.74641 1710.72167 3.54725151 4990.69717 3227.83459 -126663.64
                   126180.249 -112703.65 -125610.26 -157901.01 156843.386 -44565.402 -157901.01 156843.386 167097.945 -141.35846
                   -175521.22 -21945.137 -176227.02 173272.274 -173956.97 -182814.77  222860.57 231329.079 -167205.33 -175449.15
                   -172487.04 -181719.65 236161.925 -123.64322 70.5255809 -252.76009 91.2393757 1392.20188 -84.218286 1.30397309
                   28.2897805  21.899367 .009973508  69.037496 53.8378378  2440.8669 1493.44729 59529.0882 -1413.5846
Times of maxima :       .0273     .02728     .03381     .04252     .04818     .06098     .02781     .04791     .06083     .02668
                       .02545     .00556     .02545     .04818     .06098     .04252     .04818     .06098     .06085     .04435
                       .04806     .02781     .04791     .06083     .06071     .04818     .04605     .04595     .06085     .04806
                       .06071     .04817     .04606      .0273     .02728     .03381     .06394     .04457     .05095        0.3
                          0.3        0.3        0.3        0.3        0.3     .03738     .03615     .03665     .04435
             Random switching times for simulation number  5  :
                                  10  3.2216650E-02   11  3.3062446E-02   12  3.0180680E-02   16  4.2279046E-02   17  4.0665861E-02
                                  18  4.2472200E-02

 248.146           676975.757 622219.068  .138225E8 22.8584703 1381.61856 1118.87551 1.48905094 2810.98682 2692.84482 112716.689
                   112693.574 129043.802 -112693.57 -152866.48 -149554.37 -55707.785 -152866.48 -149554.37  -161321.4  -122.8155
                   -163665.82 -14218.281 -169021.67 -167784.44 -175504.37 -172743.22 208078.551 215956.638 161408.005 -163591.17
                   164600.186 -166660.73 221952.955 -58.179711 55.7771937 -262.89255 81.0610792 1186.98957 104.324188 1.28734342
                   27.7630152  21.401905 .005740028 67.3556554 53.6879177 1169.85079 1271.65426 60600.7606  -1228.155
Times of maxima :      .04126     .04248     .03342     .04095      .0476     .05236     .04329     .04746     .05212     .00278
                       .00834     .03055     .00834      .0476     .05236     .04095      .0476     .05236     .05228      .0447
                       .04764     .04329     .04746     .05212     .04396     .04779     .04503     .04511     .05228     .04764
                        .0521     .04778     .04524     .04126     .04248     .03342     .04924     .04489     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .04229     .04249     .04068      .0447
             Random switching times for simulation number  6  :
                                  10  3.5472481E-02   11  3.5969616E-02   12  3.7017011E-02   16  4.5707595E-02   17  4.7366966E-02
                                  18  4.6799665E-02

  350.28           .2893514E7 .1157481E7 .1270488E8 17.1494367 1659.62199 1685.05181 3.09725775 13966.4921  3254.1561 112716.689
                   -119549.79 -112703.65 117592.985 156237.494 -160715.26 48252.2137 156237.494 -156539.53 -167241.81 145.838208
                   173208.816 20506.0016 176453.193 -173534.99 -174623.11  184116.18 -221777.92 -228074.92 167347.356 173147.536
                   170653.126    181295.  -230755.7 120.281212 -76.074992 252.040483 -114.51339 -1431.9493 -93.228096 1.26312561
                    26.946707 21.3601867 .014548794  65.982658 53.3268477 2612.52425 1545.02454 53339.5584 1458.38208
Times of maxima :       .0361     .03658     .04246     .05071     .05662     .06931     .05611     .05677     .06928     .00278
                        .0355     .00556      .0355     .05662      .0366     .05071     .05662     .06931     .06944     .05279
                       .05663     .05611     .05677     .06928     .05954      .0565     .03718     .05457     .06944     .05663
                       .06947     .05648     .05473      .0361     .03658     .04246     .07223     .05292     .05082        0.3
                          0.3        0.3        0.3        0.3        0.3     .04572     .04681     .04738     .05279
             Random switching times for simulation number  7  :
                                  10  2.2019123E-02   11  2.3838782E-02   12  2.4694728E-02   16  3.2262606E-02   17  3.5250895E-02
                                  18  3.3339854E-02

 89.7538           573423.435 .1312401E7 .1242529E8 17.4745748 1566.16285 1989.33334 3.75188246 2995.79434 168562.383 112716.689
                   129430.081 -136665.52 -128552.04 155118.589 160077.685 -48707.476 155118.589 160077.685 172172.851 -126.57499
                   168736.632 -22569.239 170927.574 -180261.72 186001.017 178609.402 -215127.73 -218745.82 -172293.58 168733.642
                   182644.247 175062.133 -220356.08 -53.545468 -81.006194 -249.25174 111.379019 1229.43007 121.352162  1.3088663
                    28.967616 23.4151132 .011109253 70.4959299 78.3416624  1289.1098 1948.98498 67061.7283 -1265.7499
Times of maxima :      .02512     .02437     .03456     .02498     .03967     .04436     .02616      .0399     .03634     .00278
                       .02386     .02204     .02386     .03967     .04436     .02498     .03967     .04436     .04435     .04464
                       .03981     .02616      .0399     .03634     .03606     .03978      .0538     .05381     .04435     .03981
                       .03622     .03994     .05397     .02512     .02437     .03456     .04728     .04433     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03228     .03335     .03527     .04464
             Random switching times for simulation number  8  :
                                  10  2.9772871E-02   11  2.9024194E-02   12  3.0677509E-02   16  3.9254236E-02   17  4.1276523E-02
                                  18  3.8533304E-02

 208.516           .1264085E7 .2011256E7 .1307234E8  25.647041 2021.64713 2554.09847  1.1120713 243970.002 260099.712 -136279.67
                   112693.574 -112703.65 -112693.57 160445.573 166311.782 -59008.007 160445.573 166311.782 179580.118 -108.54978
                   179158.395 12287.3613 182063.456 182444.382  -190234.6 182800.825 215855.126 -218401.66  -179688.3 179107.109
                     -185898. 181101.581 221548.439 -79.501097 100.281013 -255.65931 115.933107 1082.03194 107.757935 1.28224241
                   29.6351449  23.596197 .003580183 146.798735 104.502528 1562.76379 2372.92619 64804.6899 -1085.4978
Times of maxima :      .03018     .02964      .0338     .04156     .05619     .04467     .04254     .05619      .0448     .02905
                       .00834     .00556     .00834     .05619     .04467     .04156     .05619     .04467     .04465     .04429
                       .05613     .04254     .05619      .0448     .04261     .05619     .04519       .054     .04465     .05613
                       .04481     .05622     .04532     .03018     .02964      .0338     .04761     .04442     .04305        0.3
                          0.3        0.3        0.3        0.3        0.3     .03927     .03855     .04129     .04429
             Random switching times for simulation number  9  :
                                  10  2.5977452E-02   11  2.6074323E-02   12  2.5559170E-02   16  3.6527768E-02   17  3.5510829E-02
                                  18  3.5763193E-02

 127.675           .2362197E7  370102.76 .1266501E8 15.3655097 1082.51259 1561.93338 5.09165135 2773.33513 2618.99066 -118634.88
                   112693.574 -112703.65 -112693.57 149085.473 155067.618 -45673.658 149085.473 155067.618 162314.821 -129.84654
                   164081.741   26291.88    168629. 167003.243 175182.859 -171238.82 -214533.99 -220954.61  -162439.9 164026.521
                   -169436.68 168563.449 -223052.21 -108.67836 43.0175987 -251.64467 116.099047  1264.4857 86.7271071 1.30578659
                   28.2461668 22.1792946 .011215471 68.8455865 55.3600564 2198.21715 1011.24428 59796.2031 -1298.4654
Times of maxima :      .02655     .02781     .03375     .02584     .05608     .04458     .02734     .05592     .04435     .02558
                       .00834     .00556     .00834     .05608     .04458     .02584     .05608     .04458     .04451     .04483
                       .05583     .02734     .05592     .04435     .05203     .06467     .05378     .05389     .04451     .05583
                       .04459     .05595     .05383     .02655     .02781     .03375     .04739     .04451     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03654     .03578     .03553     .04483
             Random switching times for simulation number  10  :
                                  10  2.8835354E-02   11  2.8863837E-02   12  2.8953905E-02   16  3.9266201E-02   17  3.9513868E-02
                                  18  3.8594074E-02

 196.793           .2684385E7  .284434E7 .1275621E8 17.9582089 1172.01376 1116.31868 1.41388947 2685.38579 2736.04022 112716.689
                   112693.574 130011.092 -112693.57 -150234.83 149521.482   -49376.9 -150234.83 149521.482 160137.854 -140.47255
                    -163213.8  13854.793 -167705.81 168238.549 -170750.65 -173608.55 243148.935 237726.564  -160244.3 -163161.69
                    -164636.9 -172204.85 251645.234 -115.85303 119.254778 -252.54915 96.1118043 1384.86063  -72.90645 1.29814576
                   27.4582021 21.1755126 .005496118 67.1325457 52.4885811 2402.71719 2386.08576 54686.4534 -1404.7255
Times of maxima :      .02937     .02941     .03388     .04276     .06477     .06105     .04949     .06448      .0609     .00278
                       .00834     .02886     .00834     .06477     .06105     .04276     .06477     .06105     .06095      .0445
                       .08123     .04949     .06448      .0609     .06062     .06478     .03005     .02992     .06095     .08123
                        .0608      .0482     .02982     .02937     .02941     .03388     .04903     .04427       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .03928     .03861     .03953      .0445
             Random switching times for simulation number  11  :
                                  10  3.5547539E-02   11  3.5095531E-02   12  3.5589232E-02   16  4.4619995E-02   17  4.6172631E-02
                                  18  4.5312751E-02

 320.683           .3588025E7 404342.411  .127375E8 19.0859624 2643.66372 1959.50486 3.11677441 .1109192E7  57400.065 117850.198
                   112693.574 -112703.65 -112693.57 167264.899  -159736.8 50903.6993 167264.899  -159736.8 -171772.01 149.303757
                   184278.516 -20570.507  187279.72 -177539.57 175030.263 192030.876 -235961.92 -242045.88 171877.625 184211.779
                    177460.01 187618.733 -242911.92 133.940753 -44.963452 252.363811 -111.80826 -1467.4471  -116.2657 1.26725324
                   27.5417616 21.8648559 .015512767 207.427239 57.6547174 2868.09227 1215.19964 54927.6865 1493.03757
Times of maxima :       .0361     .03585     .04206     .05078     .05647     .06922     .05575     .05672     .06922     .03555
                       .00834     .00556     .00834     .05647     .06922     .05078     .05647     .06922     .06935     .05267
                       .05656     .05575     .05672     .06922     .06893     .05644     .05444     .05446     .06935     .05656
                       .06946     .05643     .05429      .0361     .03585     .04206     .07216     .05284     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04463     .04533     .04619     .05267
             Random switching times for simulation number  12  :
                                  10  2.0299293E-02   11  1.9752313E-02   12  1.9402367E-02   16  3.0333535E-02   17  2.9883862E-02
                                  18  3.0454010E-02

 3.70878           .2336598E7 .1703305E7 .1281787E8 18.4969631 2611.53766 1978.51219 2.47300313 678384.368 48975.7671  139668.97
                   112693.574 -112703.65 -112693.57  166924.07 -159954.16 50112.0914  166924.07 -159954.16 -170884.23 149.119254
                      183442. 18323.3402 185957.799 -177329.89 175533.223 189692.175 -238374.21 -246151.71 170989.824 183374.757
                   177524.119 188504.881 -246471.78 108.087875 -92.285011   253.1587 -111.11025 -1467.0705 -112.70999 1.34857014
                   29.2942019  23.344834 .014510785  179.33088 61.0489358 2173.20011 1976.87382 53843.6449 1491.19254
Times of maxima :      .02085     .02043     .02577     .03411     .03988     .05272     .03938     .04004     .05254     .01978
                       .00834     .00556     .00834     .03988     .05272     .03411     .03988     .05272     .05269     .03601
                       .03988     .03938     .04004     .05254     .05232     .03976     .03779     .03781     .05269     .03988
                       .05273     .03972     .03801     .02085     .02043     .02577     .05549     .03617     .05098        0.3
                          0.3        0.3        0.3        0.3        0.3     .03035     .03047      .0299     .03601
             Random switching times for simulation number  13  :
                                  10  2.7546898E-02   11  2.5984604E-02   12  2.8173299E-02   16  3.8590588E-02   17  3.8806785E-02
                                  18  3.6168295E-02

 171.576           .2884011E7 673221.925 .1274675E8 18.7724769  2833.5537 2027.88346 3.38331344  364002.45 29098.7393 -117372.45
                   112693.574 -112703.65 -112693.57  -169256.3 160516.407 -50483.924  -169256.3 160516.407 170656.971 -148.36604
                   -179688.26 -21432.036 -184862.28 176833.196 176564.884 -187210.23 234963.217 245248.437 -170762.34 -179624.13
                   -176436.06 -187023.26 249174.256 -120.08354 58.0181836 -252.45543 117.035848 1449.27032 115.253974 1.30658861
                   28.3453125 22.7197252 .015320418 128.823115 58.3981942 2688.98014 1257.76847 53082.3814 -1483.6604
Times of maxima :      .02811      .0278     .03404      .0425     .04824     .06106     .04773     .04843      .0609     .02726
                       .00834     .00556     .00834     .04824     .06106      .0425     .04824     .06106     .06092     .04438
                       .04824     .04773     .04843      .0609     .05116     .04821     .04614     .04621     .06092     .04824
                       .06116     .04807     .04637     .02811      .0278     .03404     .06385     .04454     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .03861     .03618     .03882     .04438
             Random switching times for simulation number  14  :
                                  10  3.4030714E-02   11  3.3974423E-02   12  3.3887529E-02   16  4.4037571E-02   17  4.3899498E-02
                                  18  4.4573129E-02

 290.635           .2341121E7  595863.66  .126698E8  17.533395  1207.6706 1779.82888 2.12829448 3034.99429  3316.0676 118542.387
                   112693.574 -112703.65 -112693.57 -150688.34 -157656.37 48789.3824 -150688.34 -157656.37 -166861.23 129.758734
                   -166197.13  16998.405 -171327.37  -174150.4 -178886.02  173391.65 216607.558 222102.004 166987.887 -166143.14
                   172598.193  -170817.6 -228465.46 108.192453 -54.583132 251.692255 -129.35453 -1272.3849  -103.0466   1.264815
                   27.5818518 22.1302901 .006752472 67.3462211 55.2825662  2076.7334 1258.33102 59917.6671 1297.58734
Times of maxima :       .0346     .03571     .04251     .05106     .06437     .05298      .0365      .0642     .05271     .03391
                       .00834     .00556     .00834     .06437     .05298     .05106     .06437     .05298     .05283     .05311
                       .06419      .0365      .0642     .05271     .06036       .073     .06205     .06213     .05283     .06419
                       .05286     .06424     .05327      .0346     .03571     .04251     .05567     .05248     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04405     .04459     .04391     .05311
             Random switching times for simulation number  15  :
                                  10  2.7652427E-02   11  2.6256418E-02   12  2.6280671E-02   16  3.7370641E-02   17  3.4962623E-02
                                  18  3.7156796E-02

 144.674            .275561E7 850377.964 .1267828E8  18.254987 943.243906 816.089026 1.38827511 2582.73444 2102.70853 -125428.31
                   112693.574 -112703.65 -112693.57  147264.36 -145564.88 49783.2307  147264.36 -145564.88 -157740.93 -121.79259
                   162949.706 13728.7211 166617.504 -161362.15 171310.132 -171758.63 220459.695 219775.141  157830.98 162904.323
                    163341.43 167232.595 223557.376 -117.37995 65.2065167  -251.7765 71.6510359 1205.12534 63.4224697 1.30522988
                   28.5308953 22.0859256 .003993588 69.3807956 55.2017046 2656.51403 1597.96291 47231.1087 -1217.9259
Times of maxima :      .02814     .02803      .0338     .03525     .05606     .05256     .03643     .05623     .05236     .02689
                       .00834     .00556     .00834     .05606     .05256     .03525     .05606     .05256     .05245     .04455
                        .0562     .03643     .05623     .05236     .03577     .04794     .02884     .02876     .05245      .0562
                       .03593     .05624     .02909     .02814     .02803      .0338     .04955     .04458     .05918        0.3
                          0.3        0.3        0.3        0.3        0.3     .03739     .03717     .03498     .04455
             Random switching times for simulation number  16  :
                                  10  2.6818294E-02   11  2.5949185E-02   12  2.5354936E-02   16  3.6359530E-02   17  3.5272772E-02
                                  18  3.6278003E-02

 149.217           .2637616E7 803454.759  .126985E8 15.9435079 1095.89277 1575.44192  1.4784279 2752.89213 2690.09135 -112755.16
                   112693.574 -112703.65 -112693.57 149258.318 155230.313 -46524.772 149258.318 155230.313 166154.134 -126.25803
                   165042.271 -14167.473 168415.163 167755.421 -173922.27 -171130.27 -213705.86 -217232.24 -166277.55 164991.777
                   -171352.59 170835.944 -218823.75 -114.83937 63.3819674 -251.97719 100.141774 1236.78764 86.9142253 1.30674397
                   28.5723009 22.3405272 .005344653 69.7834822 55.8864349 2429.13615 1191.77473  60232.049 -1262.5803
Times of maxima :      .02738     .02726     .03396     .02564       .056     .04445     .02681     .05596     .04455     .02538
                       .00834     .00556     .00834       .056     .04445     .02564       .056     .04445     .04442     .04487
                         .056     .02681     .05596     .04455     .04447     .04776     .05386     .05386     .04442       .056
                        .0446     .05599       .054     .02738     .02726     .03396     .04736     .04438      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03637     .03629     .03529     .04487
             Random switching times for simulation number  17  :
                                  10  2.9935202E-02   11  2.9356279E-02   12  2.9061880E-02   16  3.9577114E-02   17  3.9160038E-02
                                  18  3.9136578E-02

 203.321           .1054964E7 .2620022E7 .1286636E8 19.6164552 1340.45926 1582.89386 3.46276151 2966.64759 3026.92371 -120450.06
                   112693.574 -112703.65 -112693.57 -157851.69 155319.935 -51606.283  -152356.1 155319.935 165934.139 -144.44291
                   -169451.25 -21682.213 -170629.31 171245.185 172383.817 -180465.58 -213740.64 -219639.26 -166039.51  -169391.5
                   -168979.68 -180177.31 -223087.49 -72.627961 114.455717  -253.6371 111.644351 1425.92836 86.0028482  1.3016252
                   27.8662196 21.4275061 .012678366 68.5931008 53.3148461 1340.39535  2659.7645 53937.3557 -1444.4291
Times of maxima :      .03047     .02999     .03391     .04247     .04821     .06099     .04782     .04847     .06085     .02938
                       .00834     .00556     .00834     .03054     .06099     .04247     .04821     .06099     .06101     .04449
                       .04832     .04782     .04847     .06085     .05125      .0482     .07034     .05356     .06101     .04832
                       .06115     .04817      .0536     .03047     .02999     .03391     .06392     .04445      .0425        0.3
                          0.3        0.3        0.3        0.3        0.3     .03959     .03915     .03918     .04449
             Random switching times for simulation number  18  :
                                  10  3.4162353E-02   11  3.3725968E-02   12  3.4560731E-02   16  4.3695271E-02   17  4.3994209E-02
                                  18  4.3312561E-02

 318.872           .2631962E7 515115.176 .1276655E8 17.8621542 1334.74755 1627.14201 1.98135125 3322.72428 3246.71692 112716.689
                   -129661.05 -112703.65 128765.896 -152285.04 -155850.23 49244.6698 -152285.04 -155850.23 167160.699 131.200081
                   -167620.51 -16401.103 -174216.36 173460.807 -179510.49 -178680.39 -224980.57 -227496.94 -167239.88 -167638.82
                   -171103.01 -174815.32 -241565.09 114.716217 -50.750132 252.651486  -126.3933  -1281.751 -114.52104 1.26496959
                   27.9211098 21.8992459 .007916305 68.4413968 55.0550843 2274.84789 1092.93685 52771.8167 1312.00081
Times of maxima :      .03475     .03584     .04215     .05115     .06442     .05298     .03632     .04866     .06037     .00278
                       .03419     .00556     .03419     .06442     .05298     .05115     .06442     .05298     .06034     .05322
                       .04855     .03632     .04866     .06037     .06041     .04849     .05348     .05333     .06034     .04855
                       .06024     .04868     .05323     .03475     .03584     .04215     .05571     .05257      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04371     .04333     .04401     .05322
             Random switching times for simulation number  19  :
                                  10  2.7590067E-02   11  2.6623660E-02   12  2.7134504E-02   16  3.7973909E-02   17  3.6428234E-02
                                  18  3.7058059E-02

 147.384           .3210352E7  646107.22 .1279163E8   14.96472  1099.1016 1280.18375 2.50397976 2470.81678 2618.83514 -138066.47
                   112693.574 -112703.65 -112693.57 -149299.72 151603.139 -45074.053 -149299.72 151603.139 161978.955 -139.23588
                   -163083.78 -18437.741 -165417.27 167001.592 -171483.27 -172850.84 221397.152 223691.342 -162085.97 -163032.88
                   -165696.15 -165371.31 227725.131 -126.69555 56.8378052 -252.89945 88.2167319 1371.31993 85.0844294 1.30101741
                   27.5514905 21.2516546  .00790132  67.618363 52.7982482 2701.16517 1208.82195 53187.6281 -1392.3588
Times of maxima :      .02815     .02807     .03409     .04251     .06477     .06106     .02868     .08127     .06094     .02716
                       .00834     .00556     .00834     .06477     .06106     .04251     .06477     .06106     .06094     .04454
                       .08125     .02868     .08127     .06094     .04357      .0481      .0288      .0289     .06094     .08125
                       .06079      .0812     .02904     .02815     .02807     .03409     .06402     .04459     .04252        0.3
                          0.3        0.3        0.3        0.3        0.3     .03799     .03707     .03644     .04454
             Random switching times for simulation number  20  :
                                  10  3.4295606E-02   11  3.4255035E-02   12  3.4303163E-02   16  4.3946630E-02   17  4.4023282E-02
                                  18  4.4319065E-02

 284.293           .2903354E7 515037.433  .126925E8  18.492135 1187.43516 1757.30865 2.19850524 2897.18492 2809.69264 112716.689
                   -125029.12 -112703.65 123800.273 -150431.27 -157392.24 50105.5508 -150431.27 -157392.24  -165401.1 130.477878
                     -164505. -17276.512 -169915.01 169008.201 -175319.22 177543.512 220814.609 222560.497 165530.221 -164452.91
                   172954.401 -172549.96 -234433.55  120.48555 -50.746302 251.917654 -125.78262 -1287.9562 -102.51324 1.26430051
                   27.5002019 21.9765599 .005779033 67.0950837 55.0259763 2366.80577 1179.71328 56292.1693 1304.77878
Times of maxima :      .03486     .03603     .04237     .05118      .0644     .05297     .03495     .06418      .0603     .00278
                       .03431     .00556     .03431      .0644     .05297     .05118      .0644     .05297      .0528     .05309
                       .06424     .03495     .06418      .0603     .06025     .05594     .06205     .06214      .0528     .06424
                       .05293     .06421     .05321     .03486     .03603     .04237     .05565     .05259     .05287        0.3
                          0.3        0.3        0.3        0.3        0.3     .04396     .04433     .04404     .05309
             Random switching times for simulation number  21  :
                                  10  3.5468813E-02   11  3.3915085E-02   12  3.4179000E-02   16  4.5406838E-02   17  4.3819377E-02
                                  18  4.3603799E-02

 310.755           .2822147E7 .1099118E7 .1274902E8  15.368421 1218.08196 1188.63168 1.72902541 2795.53334 2382.48757 122834.203
                   -122446.01 -112703.65 121967.527  -150820.3  -150446.5 45677.9849  -150820.3  -150446.5 160497.743  128.24893
                   -165123.22 15321.2077 -168860.69 164459.581 -175087.17 -171273.11 214442.152 220961.325 -160579.53 -165071.91
                   163156.357 -169513.13 222385.064 118.788615 -74.132244 252.477919 -114.10833 -1263.0885 -83.628476 1.26328984
                   27.3049611 21.3722578 .005733442 66.7221636  53.329424 2466.29543 1630.37203 56214.6319  1282.4893
Times of maxima :      .03596     .03565     .04236     .03445     .06434     .05295     .03563      .0643     .06045     .03517
                       .03394     .00556     .03394     .06434     .05295     .03445     .06434     .05295     .06043     .05319
                       .06429     .03563      .0643     .06045     .06037     .06421     .06221     .06226     .06043     .06429
                       .05303     .06434     .06232     .03596     .03565     .04236     .05575     .05281     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04542     .04362     .04383     .05319
             Random switching times for simulation number  22  :
                                  10  2.3020333E-02   11  2.3108048E-02   12  2.1802503E-02   16  3.2587319E-02   17  3.2744835E-02
                                  18  3.2456877E-02

  52.944           422085.422 .2414299E7 .1292473E8 25.2870941 1929.15476 2738.19202 1.06106084 268308.751 357601.725 112716.689
                   112693.574 -128507.59 -112693.57 159388.663 -168261.12 58592.4657 159388.663 -168261.12 -179583.07 113.056951
                   -174810.05 12002.2441 182637.661 -184715.07 192944.628 185832.431 211676.466  214213.01 179694.941 -174755.75
                   188008.955 179528.702 -221029.79 -45.939385 -109.87035 254.211834 -114.42644 -1113.6628 -125.56337 1.32331038
                   30.0333663  23.930827 .003973351 113.395202 147.840275 802.370103 2398.02991 64347.7151 1130.56951
Times of maxima :      .02442     .02357       .026     .03303     .03954     .03609     .03706     .03968     .03592     .00278
                       .00834     .02217     .00834     .03954     .03609     .03303     .03954     .03609     .03614     .03662
                       .04767     .03706     .03968     .03592     .03606     .03953     .04559     .04561     .03614     .04767
                       .03633     .03969     .03684     .02442     .02357       .026     .03914     .03587     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3      .0326     .03247     .03276     .03662
             Random switching times for simulation number  23  :
                                  10  2.5227535E-02   11  2.3289288E-02   12  2.4942346E-02   16  3.4995580E-02   17  3.4579222E-02
                                  18  3.3744170E-02

 98.8478           .1379491E7 .1725327E7 .1269023E8 19.5468767 1348.07175 2173.90388 5.29061216 3337.65729 212276.978 112716.689
                   130117.573 -112703.65 -128615.07 152450.729  -162159.9 51514.6791 152450.729  -162159.9 -178566.62 -117.74977
                    168927.17 26800.6468  174364.18 -181310.45 190143.599 175181.473 -201822.76 -204470.94 178623.475 168899.443
                   189601.736 178724.667 -206215.62 -83.050911 -92.879675 -251.89507 -80.846618 1160.42454 -84.475031 1.31048734
                   29.4460935 23.4824485 .008672861  71.072986 98.5353758 1587.90608 2204.11755 57736.8413 -1177.4977
Times of maxima :       .0257     .02385     .03375     .03486     .03945     .03583     .02667      .0393     .03567     .00278
                       .02331     .00556     .02331     .03945     .03583     .03486     .03945     .03583     .03584     .04488
                       .03939     .02667      .0393     .03567     .03589     .03944     .03796     .08727     .03584     .03939
                       .03607     .03933     .08735      .0257     .02385     .03375     .04107     .04519     .03636        0.3
                          0.3        0.3        0.3        0.3        0.3     .03501     .03376     .03459     .04488
             Random switching times for simulation number  24  :
                                  10  2.6446932E-02   11  2.6106760E-02   12  2.5478627E-02   16  3.6939367E-02   17  3.5872163E-02
                                  18  3.6247630E-02

 132.565           .2614608E7 374504.336 .1266316E8 15.6167525 1000.11013  773.01398 2.99598799 2604.44733  2108.7015  -116362.1
                   112693.574 -112703.65 -112693.57 148012.891 145412.387 -46045.551 148012.891 144980.782 157940.066 -134.39404
                   -163519.26 20167.9774 -166848.69 161429.558 170228.466 -173193.54 -216313.79 -220957.55  -158039.9 -163466.05
                   -164494.38 167754.023  -224563.2 -114.33739 43.2726436 -251.62635 108.902255 1313.25474 88.2982041 1.30592619
                   27.9581992 21.7058333 .011268459 67.9595397  53.895464 2294.41046 1092.26208 63778.2069 -1343.9404
Times of maxima :      .02702     .02702     .03408     .02576     .05604      .0608     .02725     .06463     .06093      .0255
                       .00834     .00556     .00834     .05604     .02724     .02576     .05604      .0608     .07753     .04472
                       .06458     .02725     .06463     .06093     .05193     .06464     .05371     .05378     .07753     .06458
                       .02753     .05587      .0539     .02702     .02702     .03408     .04732     .04441     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03695     .03626     .03589     .04472
             Random switching times for simulation number  25  :
                                  10  2.5808942E-02   11  2.6792437E-02   12  2.4804619E-02   16  3.6536869E-02   17  3.5448057E-02
                                  18  3.6460225E-02

 126.101           .1895967E7 549126.178 .1263503E8 16.6140442 1149.29653  1728.2801 4.18469253 2749.56237 2496.24505 112716.689
                   112693.574 -112703.65 -112693.57 149944.606 157050.638 -47493.043 149944.606 157050.638 163505.574 -129.00059
                   164052.602 23835.4903  168380.29 165691.245 176006.179 -171876.84  -215473.7  -222453.3  -163629.6 163997.164
                   -170031.43 169487.725  -224391.9 -97.364439  52.398768 -251.34672 119.921761 1257.97129 95.2659347 1.30694822
                   28.3239645 22.2623899 .011771694  69.087032  55.444915 1911.58426  1105.9027 68741.9334 -1290.0059
Times of maxima :       .0264     .02748     .03379     .02509     .05606     .04456     .02658     .05591     .04433     .00278
                       .00834     .00556     .00834     .05606     .04456     .02509     .05606     .04456      .0445     .04482
                       .05583     .02658     .05591     .04433     .05199     .06467     .05377     .05388      .0445     .05583
                       .04459     .05594     .05393      .0264     .02748     .03379     .04737     .04445     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03655     .03648     .03546     .04482
             Random switching times for simulation number  26  :
                                  10  2.2733020E-02   11  2.3521352E-02   12  2.3707045E-02   16  3.3445842E-02   17  3.2990028E-02
                                  18  3.3879797E-02

 68.6668           915914.013 .2451457E7 .1290556E8 26.3714551 1978.37642 1966.07935 3.78586505 227940.444 53796.2249 112716.689
                   133478.665  -124140.7  -129309.5 -159952.61 -159812.04   59835.56 -159952.61 -159812.04 -172517.41 108.663038
                   -178742.97 22671.2193 -181683.36 -177449.93 191193.465 -182995.73 -219757.82 -224845.06 172625.822 -178693.52
                   188742.422  -179562.1  -227911.1 -67.672521 -110.71262 254.023191 -113.20776 -1073.3699 87.6831937  1.3239718
                   29.7449591 23.9512851 .006725305 140.478182 64.1721225 1272.17065   2646.372 52131.6535 1086.63038
Times of maxima :      .02432     .02408     .02629     .03328     .04791     .03641     .02497     .04784     .03654     .00278
                       .02355     .02276     .02355     .04791     .03641     .03328     .04791     .03641     .03637     .03641
                       .04787     .02497     .04784     .03654     .03433     .04795     .03688     .03684     .03637     .04787
                       .03449     .04796     .03668     .02432     .02408     .02629     .03933     .03615     .04509        0.3
                          0.3        0.3        0.3        0.3        0.3     .03346     .03389     .03301     .03641
             Random switching times for simulation number  27  :
                                  10  2.1438092E-02   11  2.1544586E-02   12  2.1860666E-02   16  3.1035968E-02   17  3.2492487E-02
                                  18  3.1515134E-02

 33.4749           .1744487E7 .3347789E7 .1304128E8 22.5435246 1175.23265  2017.2507 2.95155392 3107.28172  216574.33 112716.689
                   112693.574 -139306.67 -117758.22 154288.254 -160395.61 55322.6813 -150275.87 -160395.61 -172990.67 118.843836
                   -166568.71 -20017.861 172060.642 -181412.91 185467.563 -172878.73 -216027.71 220232.642 173105.157 -166514.64
                   184303.956 -171149.53 -227543.25  93.393979 -129.37908 255.355435 -116.94399 -1151.0141 -107.38836  1.3278135
                   29.3543506 23.1961428 .006555046 71.2816277   84.94663 1715.19586 2865.80664 61288.4574 1188.43836
Times of maxima :      .02187     .02205     .02554     .03278      .0475     .03591     .02335     .02297      .0361     .00278
                       .00834     .02146     .02513     .02268     .03591     .03278      .0475     .03591     .03605     .03697
                       .04761     .02335     .02297      .0361     .03582     .04751     .03835     .04548     .03605     .04761
                       .03613     .04759     .02248     .02187     .02205     .02554     .03897     .03673     .03438        0.3
                          0.3        0.3        0.3        0.3        0.3     .03105     .03153     .03251     .03697
             Random switching times for simulation number  28  :
                                  10  3.0100220E-02   11  2.9869531E-02   12  2.9687679E-02   16  3.9362950E-02   17  3.9086602E-02
                                  18  3.9940456E-02

 222.036           974902.056 .3543176E7 .1278552E8 16.9139393 1618.21951 1553.93337 2.76083706 2858.17137  3086.9243 112716.689
                   112693.574  116976.14 -112693.57 -163268.84 154971.126 -47919.767 -155743.56 154971.126 165899.461 -145.02256
                   -168788.33 -19360.328 -169511.65 171854.658 175963.624 -179929.19    213704. 219964.371   -166005. -168727.24
                   -169184.63  -177785.3 223333.484 -69.817693 133.101007 -252.83907 113.691471 1429.16832 89.7085313 1.30281599
                   27.7042607 21.6135744 .013913385 68.2135285 54.0506211 1180.33865 2986.12553   53415.16 -1450.2256
Times of maxima :      .03044     .03041     .03396     .04241     .04829     .06098     .04779     .04824     .06097     .00278
                       .00834     .02987     .00834     .03074     .06098     .04241     .04829     .06098     .06098     .04447
                        .0483     .04779     .04824     .06097     .05123     .04818      .0462     .04626     .06098      .0483
                       .06114     .04814     .04641     .03044     .03041     .03396     .06391     .04441     .05942        0.3
                          0.3        0.3        0.3        0.3        0.3     .03938     .03996      .0391     .04447
             Random switching times for simulation number  29  :
                                  10  3.2737867E-02   11  3.2940419E-02   12  3.1552527E-02   16  4.2682526E-02   17  4.2191861E-02
                                  18  4.3755382E-02

 265.955            569674.26 632542.392 .1387346E8 24.7993383  977.47416  1943.0123   1.729875 2502.89005 138191.018 112716.689
                   112693.574 138354.931 -112693.57 147715.763  159547.78 -58024.627 147715.763  159547.78 176525.198  111.07419
                   162946.337 15324.9714 165762.717 179526.031  -199062.6 171638.454  216261.28  212574.73   -176589. 162895.291
                   -191742.42 164635.486 220269.585 -53.370135 -56.237994 -263.37673 -71.319091 -1095.0909 60.3812151 1.27313191
                   27.7306675 21.9519224 .003640053 67.6637308 70.4784023 1130.02449 1515.39179 69197.3451  1110.7419
Times of maxima :      .04269     .03472     .03332     .04248     .07291      .0435     .04345     .07296     .04328     .00278
                       .00834     .03158     .00834     .07291      .0435     .04248     .07291      .0435     .04348     .05306
                       .07288     .04345     .07296     .04328     .04352     .07297     .04552     .04559     .04348     .07288
                       .04368     .07296     .04576     .04269     .03472     .03332     .04287     .05327     .07597        0.3
                          0.3        0.3        0.3        0.3        0.3      .0427     .04377     .04221     .05306
             Random switching times for simulation number  30  :
                                  10  3.5247307E-02   11  3.3566719E-02   12  3.4135726E-02   16  4.5526675E-02   17  4.3849860E-02
                                  18  4.3929967E-02

 306.231           .2852167E7 .1333922E7 .1280547E8 14.7399373 1089.59999 1153.21631 1.20235433 2724.97742 2218.35552 118963.057
                   -130180.05 -112703.65   129499.9 -149177.07 -149994.76  44734.247 -149177.07 -149994.76 -160152.24 128.773135
                   -164002.99 -12776.401 -168122.44 -162654.61 -173833.37 -170322.82 213932.535  220506.29 160278.443 -163950.86
                   162131.149 -168142.05 221977.301 119.418743 -81.667671 253.036263 -109.51484 -1266.7659  -74.10674 1.26238849
                   27.2195501 21.3146997 .004579048 66.4790049 53.1563884 2429.35363 1747.28476 56755.1458 1287.73135
Times of maxima :      .03581     .03545     .04227     .05099     .06433     .05296      .0448      .0643     .05276     .03478
                       .03359     .00556     .03359     .06433     .05296     .05099     .06433     .05296     .05289      .0532
                       .06426      .0448      .0643     .05276     .06037     .06421     .06219     .06225     .05289     .06426
                       .05295     .06432     .06216     .03581     .03545     .04227     .05574     .05283     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04554     .04394     .04386      .0532
             Random switching times for simulation number  31  :
                                  10  3.0181769E-02   11  3.0242765E-02   12  3.1040099E-02   16  3.9809096E-02   17  4.1448428E-02
                                  18  3.9655217E-02

 250.049           .1307177E7 .2908778E7 .1320734E8 26.2318085 2004.84725 1994.87049 1.68081759  269321.52 10367.6534 112716.689
                   112693.574 138133.244 115675.656  160254.49 160140.828 -59676.924  160254.49 160140.828 172896.022 -105.99763
                   178510.878 -15106.109 182661.479 176362.578 -192620.86  182989.95 223838.837 224647.234 -173001.74 178463.772
                   -181579.02  180945.92 229717.831 -80.844818 120.598058 -256.97607 109.772057 1047.49088 -84.999627 1.28007801
                   29.3124872   23.42813 .003327256 143.980489 60.4968992  1712.9827 2648.22648 63103.1237 -1059.9763
Times of maxima :      .03066     .03076     .03371     .04173     .05627     .04481     .03169     .05623       .045     .00278
                       .00834     .03021     .03384     .05627     .04481     .04173     .05627     .04481     .04482     .04486
                        .0563     .03169     .05623       .045     .04278     .05632     .04529     .04529     .04482      .0563
                       .04292     .05624     .04511     .03066     .03076     .03371     .04765     .04458     .05345        0.3
                          0.3        0.3        0.3        0.3        0.3     .03982     .03967     .04146     .04486
             Random switching times for simulation number  32  :
                                  10  2.2382242E-02   11  2.3810023E-02   12  2.3287370E-02   16  3.1440590E-02   17  3.2973669E-02
                                  18  3.3655447E-02

 85.0838            910653.49 .1936702E7 .1258061E8 24.1634701 1783.26197 1725.70618   2.062916 115945.518 3348.85702 112716.689
                   112693.574 -131438.18 -112693.57 -157696.56 -157020.29 57275.9056 -157696.56 -157020.29 -171194.31 108.597208
                   -176307.85 16735.2839  -178983.4 -174474.91 186070.796 -181148.07 -215957.38 219076.154  171302.87 -176257.73
                   175142.781 -176556.03 220133.175 -67.477903 -98.404824 250.804784 -101.15314 -1072.0489 82.7544891 1.32309219
                   29.7681337 23.6863563 .003449086 97.8278838 60.4231016 866.768092 2174.21653 57326.1664 1085.97208
Times of maxima :      .02382     .02429     .02638     .03326     .04789     .03637     .02454     .04789     .03652     .00278
                       .00834     .02241     .00834     .04789     .03637     .03326     .04789     .03637     .03635     .03637
                       .04784     .02454     .04789     .03652     .03431     .04791     .03685     .04572     .03635     .04784
                       .03655     .04795     .04562     .02382     .02429     .02638     .03931     .03613     .04504        0.3
                          0.3        0.3        0.3        0.3        0.3     .03146     .03367     .03299     .03637
             Random switching times for simulation number  33  :
                                  10  2.7466364E-02   11  2.8211093E-02   12  2.8542621E-02   16  3.7218141E-02   17  3.9071717E-02
                                  18  3.8776655E-02

 171.289           .2420055E7 .1566907E7  .127517E8 18.3695235 1619.63585  1661.4873  3.1064684 3344.61141 3166.30884 112716.689
                   112693.574 -112703.65 -112693.57  -155760.5 156259.684 -49939.163  -155760.5 156259.684 166707.669 -145.42522
                   -171105.27 -20536.469 -174432.95 172655.635 174427.524 -182669.96 220010.987 226246.718 -166813.13 -171044.29
                   -170324.75 -178416.63  229934.22 -110.00125 88.5129179 -252.50445 114.928772 1428.19195 91.6758281 1.30340615
                   27.7542283 21.9200595 .012979943 67.9117901  54.881412 2591.59873 1938.66086 53295.3363 -1454.2522
Times of maxima :      .02805     .02879     .03404      .0424     .04829     .06098     .04778     .04845     .06096     .00278
                       .00834     .00556     .00834     .04829     .06098      .0424     .04829     .06098     .06111     .04446
                        .0483     .04778     .04845     .06096     .05122     .04817     .04618     .04625     .06111      .0483
                       .06114     .04815      .0464     .02805     .02879     .03404      .0639     .04454     .05941        0.3
                          0.3        0.3        0.3        0.3        0.3     .03723     .03879     .03909     .04446
             Random switching times for simulation number  34  :
                                  10  2.3567485E-02   11  2.3485312E-02   12  2.4262206E-02   16  3.4186320E-02   17  3.3890904E-02
                                  18  3.2514019E-02

  70.201           881481.749 .1563968E7  .129676E8 24.3207866 1007.32737 2312.33875 2.75471256  2617.1916 909700.041 112716.689
                   133500.027 -112703.65 -132050.65  -148107.4 -163692.27 57462.0507  -148107.4 -163692.27 -185278.01  -111.3188
                   -163647.53 19338.8416 -166984.14 -186669.88 198828.746 174076.109 -220279.22 -223182.34 185341.465 -163597.92
                   192722.257 -165563.75 -235444.84 -66.388318 -88.429863 -254.63304 -84.333424 1101.15513 -80.431717 1.31416866
                   28.7036849 23.0998047 .004501119 69.8990786 248.774602 1214.20282 2075.78219  56173.034  -1113.188
Times of maxima :      .02478     .02403      .0339     .03418     .06458     .03517      .0249     .06463     .03498     .00278
                       .02351     .00556     .02351     .06458     .03517     .03418     .06458     .03517     .03516     .04475
                       .06459      .0249     .06463     .03498     .03521     .05636     .03774     .03761     .03516     .06459
                       .03535     .06463     .03752     .02478     .02403      .0339     .03792     .04492     .03531        0.3
                          0.3        0.3        0.3        0.3        0.3      .0342     .03253     .03391     .04475
             Random switching times for simulation number  35  :
                                  10  3.0443534E-02   11  2.9975135E-02   12  3.0984533E-02   16  4.0621029E-02   17  4.1780287E-02
                                  18  4.0784983E-02

  231.73           526149.341 .2947369E7 .1292308E8  25.186529 1447.16104   1161.214 3.32046418 100881.426 3042.48709   -117638.
                   112693.574 -112703.65 -112693.57 -163953.56 -150096.98 -58475.841 -153673.02 -150096.98 165182.996 105.707404
                   169105.403 21232.0394 -178614.09 171403.616 -188207.74 176588.442 227320.449 229380.894 -165249.49 169064.434
                   -175764.34 173813.926 231399.041 -51.290805 121.395409 -254.19559 88.6636587 -1046.3962 98.2053172 1.27823993
                   29.3170826 22.6513889 .006588706 75.4961671 58.7132363 1035.83319 2775.37982 68446.3383 1057.07404
Times of maxima :      .03099     .03059     .03407     .04207     .03166     .05291     .03244      .0314     .04328        .03
                       .00834     .00556     .00834     .03108     .05291     .04207     .03166     .05291     .04307      .0531
                       .05653     .03244      .0314     .04328     .04311     .05667     .04567     .04562     .04307     .05653
                       .04328     .05646     .04586     .03099     .03059     .03407      .0479     .05286      .0433        0.3
                          0.3        0.3        0.3        0.3        0.3     .04064      .0408      .0418      .0531
             Random switching times for simulation number  36  :
                                  10  2.2384761E-02   11  2.2772601E-02   12  2.2272771E-02   16  3.2789121E-02   17  3.1237782E-02
                                  18  3.2681157E-02

 58.4616           480713.915 .2896937E7 .1307579E8 16.4235784 1260.09985 1320.97992 2.75343455 2739.22728 3095.84907 112716.689
                   112693.574 -139530.74  -113135.8  151350.76 -152113.49 47220.0244  151350.76 -152113.49 -163013.65 139.478979
                   165366.704 19334.3551 168271.974 -171945.01 171217.938 175338.564 -210171.21 -215383.37 163119.386 165295.457
                   166095.411 175552.487 -219158.65 49.0262131 -120.35235 255.693063 -93.768774 -1375.6888 -82.964853 1.33970306
                   28.2845068 22.1503783 .009181128 69.0806878 55.0545355 1243.30864 2648.46728 52139.0002 1394.78979
Times of maxima :      .03188     .02332     .02588     .03447     .03963     .05269      .0235     .05615     .05257     .00278
                       .00834     .02241     .02553     .03963     .05269     .03447     .03963     .05269     .05272     .03624
                       .03974      .0235     .05615     .05257     .05257     .03982     .03781     .03793     .05272     .03974
                       .05242     .03983     .03789     .03188     .02332     .02588     .05564     .03594     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3      .0328      .0327     .03125     .03624
             Random switching times for simulation number  37  :
                                  10  3.2532021E-02   11  3.1687071E-02   12  3.2260858E-02   16  4.2189192E-02   17  4.2505518E-02
                                  18  4.1558866E-02

  267.45            610904.76 .1916064E7 .1276326E8 23.8188709 1265.84295 2084.35053  1.7929944 3075.87487 .1583673E7 112716.689
                   -131328.08 -112703.65 129842.348 -151423.01 161155.351 -56866.028 -151423.01 161155.351 176732.982 114.646604
                    -166098.1 15602.0541 -171742.69 188714.761 -195021.98 -170817.25 -207356.42 -211978.59 -176793.63  -166046.5
                   -193203.44 -175560.11 -214496.38 55.2677465 97.8791134 252.618882  -67.87793 -1128.6237 89.7949323 1.27101684
                   28.0738596 22.2851912 .003827846 68.3717266  251.92098 945.341602 2538.03074 63382.1164 1146.46604
Times of maxima :      .03309     .03235      .0425     .04279       .047     .04373     .04376     .04718     .04359     .00278
                       .03171     .00556     .03171       .047     .04373     .04279       .047     .04373     .04359     .05336
                       .04722     .04376     .04718     .04359     .04332     .08133     .05414     .05408     .04359     .04722
                       .04348     .04722     .05416     .03309     .03235      .0425     .04307     .05315     .04428        0.3
                          0.3        0.3        0.3        0.3        0.3      .0422     .04157     .04252     .05336
             Random switching times for simulation number  38  :
                                  10  2.9139294E-02   11  2.8811963E-02   12  2.8391851E-02   16  3.9524509E-02   17  3.8190343E-02
                                  18  3.9274872E-02

 189.518           .1807536E7 .2856636E7 .1285027E8 17.1371836 2244.94094 1828.09783 2.48459557 328169.137 33325.2506 -131910.01
                   112693.574 -112703.65 -112693.57 -162949.27 158219.915 -48234.973 -162949.27 158219.915 170183.511 -148.88327
                   -182536.78 -18366.236 -184035.29 176939.042 -174529.38 -188425.87 227061.575 231258.828 -170289.37 -182469.69
                   -175489.54 -190553.97 238842.119 -95.066726 119.512249 -253.47851 109.821342 1472.91499 103.369592 1.30532867
                   28.1441464 21.9409256 .016045687 138.451557 56.3594443 2014.64768 2511.85305 53126.2991 -1488.8327
Times of maxima :      .02952     .02939     .03407     .04242     .04814     .06087     .04775     .04839     .06091     .02884
                       .00834     .00556     .00834     .04814     .06087     .04242     .04814     .06087      .0609     .04435
                       .04823     .04775     .04839     .06091     .06063     .04811     .04609     .03017      .0609     .04823
                       .06107     .04811     .03008     .02952     .02939     .03407     .06384     .04449     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03954     .03929     .03821     .04435
             Random switching times for simulation number  39  :
                                  10  2.4499255E-02   11  2.3861736E-02   12  2.3448321E-02   16  3.4066206E-02   17  3.3666937E-02
                                  18  3.2787952E-02

 86.0517           738530.515 .1795111E7 .1243611E8 23.5605364 1134.17617 1861.87072 5.02150577 2863.32428 744397.422 112716.689
                   112693.574 -136547.58 -112693.57 -149750.87 -158612.16 56556.8091 -149750.87 -158612.16 -180918.97 -108.35429
                   -166622.05 26110.1457 169565.012 -186161.56 198320.793 -174065.65 -225871.21 -226391.54  180985.01 -166571.62
                   191539.579 169316.125 -234339.68   -60.7672 -94.739415  -249.3603  -81.53547  1076.5536 -80.452826  1.3158767
                   29.0447123 23.2368129 .008146604 70.8120707 159.050418 1110.62349  2074.5488 63962.2929 -1083.5429
Times of maxima :      .02513     .02441     .03367     .03395     .06463     .03497     .02523     .05631     .03513     .00278
                       .00834     .02347     .00834     .06463     .03497     .03395     .06463     .03497     .03494     .04499
                       .06456     .02523     .05631     .03513     .03499     .06467     .03752     .03749     .03494     .06456
                       .03514     .05631     .03732     .02513     .02441     .03367     .03978     .04473     .03518        0.3
                          0.3        0.3        0.3        0.3        0.3     .03408      .0328     .03368     .04499
             Random switching times for simulation number  40  :
                                  10  2.8909921E-02   11  3.0332912E-02   12  2.9547575E-02   16  3.8797959E-02   17  4.0409506E-02
                                  18  4.0223137E-02

 203.297           .1690038E7 .3417419E7 .1312235E8 20.5445877 1092.37169  1672.7055 1.53744744 2911.35383 26420.8927 112716.689
                   112693.574 133697.849 -112693.57 -157435.28 156393.017 -52813.023 -149212.87 156393.017 167933.993 -126.19105
                   -164753.94 14447.4916 -170061.11 176766.068 -181191.83 -176062.33 218184.606  220763.21 -168057.44 -164767.94
                   -173965.87 -169225.82 221592.176 -91.924906 130.717607 -256.14786 70.6210343 1242.40653 77.7302115 1.29039938
                   27.7965513 21.8073515 .005373764 68.0382962  54.285865 1722.49426 3085.50622 59661.0749 -1261.9105
Times of maxima :      .02947     .03089     .03382     .04069      .0317     .04421     .04678     .03143     .04393     .00278
                       .00834     .02999     .00834     .03115     .04421     .04069      .0317     .04421     .04402     .04488
                        .0316     .04678     .03143     .04393     .04375     .04808     .04621     .04611     .04402      .0316
                       .04389     .03143     .04598     .02947     .03089     .03382     .04687     .04509     .04231        0.3
                          0.3        0.3        0.3        0.3        0.3     .03881     .04024     .04042     .04488
             Random switching times for simulation number  41  :
                                  10  2.7380190E-02   11  2.7274884E-02   12  2.6873307E-02   16  3.7390290E-02   17  3.7019417E-02
                                  18  3.7641890E-02

  164.16           .3332889E7 .1028409E7 .1282346E8 17.2872461 2462.13123 1940.75415 2.05610694 233539.716  3316.8815 -139366.11
                   112693.574 -112703.65 -112693.57 -165323.51  159521.87 -48445.698 -165323.51  159521.87 169150.939 -144.56182
                   -181083.76 -16707.642 -181816.31  174158.47 -175222.99 -188710.95 233082.628 242605.595 -169258.93 -181011.37
                   -173483.77   -185269. 249966.655 -129.09084 71.7080701 -253.21395 101.675809 1427.54665 108.402817 1.30544082
                   28.2163714 22.1940834 .012766334 127.549318 54.8302521 2626.28752 1452.17069 56094.6512 -1445.6182
Times of maxima :      .02794     .02793     .03389     .04245     .04818     .06092     .06181     .04832     .06078      .0269
                       .00834     .00556     .00834     .04818     .06092     .04245     .04818     .06092     .06079     .04435
                       .04806     .06181     .04832     .06078     .06064     .04813     .04608     .04615     .06079     .04806
                        .0611     .04813       .046     .02794     .02793     .03389     .06389     .04452     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03741     .03766     .03703     .04435
             Random switching times for simulation number  42  :
                                  10  2.5465044E-02   11  2.5883588E-02   12  2.5137946E-02   16  3.5691837E-02   17  3.5669366E-02
                                  18  3.6297075E-02

 137.498           .1727934E7 449712.726 .1277276E8  18.486307 1112.24425 1835.78183 3.93271308 2774.41833  2779.8142 112716.689
                   112693.574 -112703.65 -112693.57 149469.055 158309.306 -50097.654 149469.055 158309.306 164401.445 -130.68748
                   -163346.77 23106.7276 168640.318 -168696.68 173689.314  -174440.8 -221814.31 -224095.21 -164530.41 -163294.67
                    -172278.7 171329.515 234892.227 -92.949819 47.4190218 -252.71286 125.840527 1285.23715 99.3317853 1.30703948
                   28.3458487 22.5542336 .009229436 69.2020882 56.1483059 1755.74938 1121.14802 66035.3925 -1306.8748
Times of maxima :      .02604     .02743     .03391     .04281     .05605     .04459     .02687     .05583     .03672     .00278
                       .00834     .00556     .00834     .05605     .04459     .04281     .05605     .04459     .04444     .04492
                       .06459     .02687     .05583     .03672     .05186     .06457     .05369      .0538     .04444     .06459
                       .04458     .05586     .04485     .02604     .02743     .03391      .0473     .04422     .04451        0.3
                          0.3        0.3        0.3        0.3        0.3     .03571     .03631     .03568     .04492
             Random switching times for simulation number  43  :
                                  10  2.6856321E-02   11  2.8560215E-02   12  2.7620461E-02   16  3.6281454E-02   17  3.7725706E-02
                                  18  3.8211379E-02

 184.923           .2340703E7 .2732692E7 .1278092E8 18.7219482 2612.53905 1880.70283 2.98533994 983059.686  48816.272 112716.689
                   126606.199 -112703.65 -124711.84 -166934.71 158830.157 -50415.936 -166934.71 158830.157 170917.592 -149.87961
                   -184615.48  20132.106 -186894.59 177325.917 -175817.32 -192715.58  237241.01 244833.771 -171023.07 -184548.54
                   -176929.88 -190427.18 245919.306 -108.18278 116.890808 -252.79355 108.284383 1462.45309 114.474871 1.30790693
                   28.4551816 22.9098746 .018754925 212.341481 59.5373351 2307.18086 2490.56312   53058.14 -1498.7961
Times of maxima :      .02746     .02911     .03399     .04242     .04811     .06103     .04739     .04837     .06088     .00278
                       .02688     .00556     .02688     .04811     .06103     .04242     .04811     .06103     .06103     .04433
                       .04821     .04739     .04837     .06088     .06063     .04809     .04609     .04611     .06103     .04821
                       .06107     .04805     .04596     .02746     .02911     .03399     .06384      .0445     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3      .0363     .03823     .03774     .04433
             Random switching times for simulation number  44  :
                                  10  3.4691044E-02   11  3.3743843E-02   12  3.1876985E-02   16  4.5445571E-02   17  4.1823694E-02
                                  18  4.3623340E-02

 305.094           .2499559E7 771576.704 .1333399E8 25.7511459   997.5982 666.697441 1.60544073 2500.19107 1990.86433 112716.689
                   112693.574 135463.173 -112693.57 147979.973  -143520.1 -59127.646 147979.973  -143520.1 -157368.65 106.483624
                   163648.318 -14763.504 165733.694 160095.148  -173584.6  171021.79 205476.315 -205788.38 157468.242 163597.547
                   159976.891   165701.5 209396.142 111.793539 -62.111863 -258.20529 63.6547504 -1045.9835 -61.441176 1.27675104
                   27.7680692 21.4405843 .004218773 67.5634976 53.2815042 2368.56269 1234.30523 61589.9566 1064.83624
Times of maxima :      .03524     .03523     .03405     .04211      .0728     .06923     .03368     .07282     .07755     .00278
                       .00834      .0319     .00834      .0728     .06923     .04211      .0728     .06923     .06923     .05318
                       .07288     .03368     .07282     .07755     .04316     .07298     .04575     .05406     .06923     .07288
                       .06915     .07286     .04599     .03524     .03523     .03405     .06625     .05297     .06771        0.3
                          0.3        0.3        0.3        0.3        0.3     .04546     .04364     .04184     .05318
             Random switching times for simulation number  45  :
                                  10  2.3593741E-02   11  2.2997427E-02   12  2.4276639E-02   16  3.4053685E-02   17  3.3760245E-02
                                  18  3.2285877E-02

  95.514           402122.835 .1947683E7 .1293334E8 25.2041553 1124.39891  2074.5301 1.32688947 2801.49824 .1084576E7 112716.689
                   123905.895 -112703.65 -122341.61 -149625.36 -161044.54 58496.2985 -149625.36 -161044.54  -183560.7 -109.94769
                   -166262.69 -13421.767 -168922.86 -187204.68 199616.802 174230.681 -222812.36 -226781.43 183624.445 -166212.22
                   194127.038 -167815.23 -238051.86 44.8398726 -98.683401 -254.29647  -86.37374 1086.88442  -80.41218 1.31525312
                   29.0377205 23.2710906  .00355776 70.5976115 245.099674 928.118344 2135.29631 55752.2157 -1099.4769
Times of maxima :      .03406     .02357     .03377     .03405     .06461     .03506     .03502     .06459     .03485     .00278
                       .02302     .00556     .02302     .06461     .03506     .03405     .06461     .03506     .03504     .04463
                       .06456     .03502     .06459     .03485     .03508     .05628     .03761     .03748     .03504     .06456
                       .03522     .06459     .03739     .03406     .02357     .03377     .03984      .0448     .03518        0.3
                          0.3        0.3        0.3        0.3        0.3     .03407      .0323     .03378     .04463
             Random switching times for simulation number  46  :
                                  10  2.8401047E-02   11  2.9705455E-02   12  2.8528667E-02   16  3.8949680E-02   17  3.8936713E-02
                                  18  4.0502345E-02

 191.831           .2285627E7 .3501029E7 .1256591E8 16.6199695 2350.44428 1821.46585 2.58000369 3201.24224 3222.64067 112716.689
                   112693.574 122904.053 -112693.57 -164109.83 158142.691 -47501.511 -164109.83 158142.691 167440.888 -146.70163
                   -172808.81 -18715.545 -173006.19 173220.357 174450.905 -184521.69 223403.621 232045.753 -167546.97 -172739.35
                   -170600.67 -181077.98 234035.276 -106.90245 132.307017 -250.65822 113.604421 1435.54295  103.12715  1.3040145
                   28.0468387 22.1777027 .012913573 68.9924773 55.1409464  2129.7095 3053.17276 53495.6374 -1467.0163
Times of maxima :      .02895     .03026     .03379     .04267      .0483     .06109     .02948      .0485      .0608     .00278
                       .00834     .02949     .00834      .0483     .06109     .04267      .0483     .06109     .06094     .04446
                       .04814     .02948      .0485      .0608     .05118     .04825     .04619     .04627     .06094     .04814
                       .06113     .04806     .04642     .02895     .03026     .03379     .06388     .04458     .05939        0.3
                          0.3        0.3        0.3        0.3        0.3     .03896     .04052     .03895     .04446
             Random switching times for simulation number  47  :
                                  10  2.4245898E-02   11  2.2998601E-02   12  2.4136067E-02   16  3.3734907E-02   17  3.4262085E-02
                                  18  3.2876906E-02

 84.6283           556948.063 .1947683E7 .1316589E8 22.6868692 1224.72452  2152.7445 1.61142866 2944.08461 .1239071E7 112716.689
                   123905.895 -112703.65 -122341.61 150904.383  -161923.5 55498.2892 150904.383  -161923.5 -176589.55 -115.09254
                   163966.993 -14791.011  170397.83 -187674.67 197194.419 170662.771 205827.694 210117.168 176649.007 163915.589
                   192884.869  173103.43 211197.194 -52.770639 -98.683401 -256.57252 -69.337109 1139.74889 -82.415111  1.3121892
                   28.9115539 23.0242016 .004627513 70.1943627 190.230681 920.444837 2274.44886 63605.8796 -1150.9254
Times of maxima :      .02481     .02357     .03416     .03455     .03868     .03545     .02611     .03892     .03535     .00278
                       .02302     .00556     .02302     .03868     .03545     .03455     .03868     .03545     .03552     .04509
                       .03883     .02611     .03892     .03535     .03507      .0729     .04587     .04576     .03552     .03883
                       .03524     .03898     .04582     .02481     .02357     .03416     .03826     .04488     .03599        0.3
                          0.3        0.3        0.3        0.3        0.3     .03375     .03289     .03428     .04509
             Random switching times for simulation number  48  :
                                  10  3.1468215E-02   11  3.0607670E-02   12  3.0892720E-02   16  4.1325027E-02   17  4.1144743E-02
                                  18  4.1086440E-02

 233.729           439218.218  .317988E7 .1325134E8 24.4988426 1901.13974 2536.16497 3.88176153 152886.154 705626.553 112716.689
                   112693.574 -112703.65 116590.058 -165012.71 166119.842 -57672.011 159066.146 166119.842 181670.912 -111.62651
                   177711.583 22956.5562 179882.731  186041.94  -190371.4 181836.765 -216115.74 -220484.39 -181782.54 177658.825
                   -187654.22  -182280.1 -223161.25  -46.86247 126.092832 -257.40379 115.615854 1104.94066 101.178867 1.28469678
                   29.3957367 23.4207353 .007183021 120.523089 178.810936 739.610622 3097.60755 60437.4322 -1116.2651
Times of maxima :      .04133     .03118     .03349     .04144     .05601     .04457     .03235     .05614      .0447     .00278
                       .00834     .00556     .03415     .03151     .04457     .04144     .05601     .04457     .04453     .04453
                       .05606     .03235     .05614      .0447     .04447     .05604     .05399     .05393     .04453     .05606
                       .04474     .03181     .05381     .04133     .03118     .03349     .04752     .04429     .04297        0.3
                          0.3        0.3        0.3        0.3        0.3     .04134      .0411     .04116     .04453
             Random switching times for simulation number  49  :
                                  10  2.9989990E-02   11  2.8986667E-02   12  3.1397760E-02   16  3.9859089E-02   17  4.0773599E-02
                                  18  3.8696828E-02

 199.985           .1247291E7 .1984815E7 .1327269E8 23.3754559 1206.50555 1868.80602 2.83345867 2531.31975 23687.5581 -136694.19
                   112693.574 -112703.65 -112693.57 -149164.79 158692.503 -56334.229 -150673.56 158692.503 169829.375 -121.02077
                   160210.075 19613.3037 -166067.92 176697.497 -185038.82 -171201.29 216307.014 220917.626 -169948.04 160156.629
                   -175871.87 163484.253 224550.606 78.9712282 99.6196583 -257.61107 98.8262902 1169.79272 112.520583 1.29145456
                   28.1051094 22.0675766 .006819647  68.055219 55.3957443 1778.08169 2461.77531 53934.3652 -1210.2077
Times of maxima :      .03184      .0296     .03398     .04106     .03068     .04419      .0334     .03043     .04433     .02901
                       .00834     .00556     .00834     .03015     .04419     .04106     .03068     .04419     .04415     .04527
                       .20611      .0334     .03043     .04433     .04409     .06472     .04662     .04662     .04415     .20611
                       .04442     .05588     .04642     .03184      .0296     .03398     .04725     .04504     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3     .03987     .03871     .04079     .04527
             Random switching times for simulation number  50  :
                                  10  3.6131806E-02   11  3.6948061E-02   12  3.5849951E-02   16  4.6277598E-02   17  4.6840819E-02
                                  18  4.7109361E-02

 354.581            .247938E7 .2288592E7 .1280876E8 19.2227272 2756.53555 1970.56023 3.12495853 .1454118E7 60241.3507 137474.559
                   112693.574 -112703.65 -112693.57 168453.306 -159863.29 51085.7547 168453.306 -159863.29 -171753.49 148.974169
                   185774.719 -20597.497 188325.047 -177610.18 175928.481 193381.068 -237954.69 -245595.54 171859.193 185708.121
                   177087.681 189764.943 -246235.21  111.34136 -106.97178 253.068738 -110.30794 -1463.2126  -120.4901 1.26715963
                   27.6217104  21.759202 .016726046 262.224534 57.8478997 2457.19712 2379.86673 54295.6583 1489.74169
Times of maxima :      .03662     .03752     .04222      .0507     .05646     .06922     .05575     .05672     .06923     .03587
                       .00834     .00556     .00834     .05646     .06922      .0507     .05646     .06922     .06936     .05267
                       .05656     .05575     .05672     .06923     .06894     .05644     .05443     .05445     .06936     .05656
                       .06947     .05643     .05431     .03662     .03752     .04222     .07217     .05284     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04629     .04712     .04686     .05267
             Random switching times for simulation number  51  :
                                  10  3.5294891E-02   11  3.4483728E-02   12  3.5039659E-02   16  4.5271037E-02   17  4.5766605E-02
                                  18  4.3931669E-02

 325.827           .3286668E7 700455.829 .1268314E8 17.7227834 2874.98871 1993.55866 2.23357657 923232.746 51930.3531 133462.355
                   112693.574 -112703.65 -112693.57 169685.715 -160125.87  49052.176 169685.715 -160125.87 -170645.49 147.873693
                   185874.406 -17413.767  186711.37 -177403.49 176432.269 193579.052 -242266.48 -250817.33 170750.262 185807.115
                   177196.543 191731.972 -255016.41 128.192583 -59.180057   251.8247 -105.22065 -1452.0754 -116.53253 1.26743135
                   27.6670693 22.2187492 .015515194 249.950836  57.943834 2698.91412 1092.45839 57617.2846 1478.73693
Times of maxima :      .03582     .03586     .04234     .05075     .05645     .06938      .0698      .0567      .0692     .03506
                       .00834     .00556     .00834     .05645     .06938     .05075     .05645     .06938     .06933     .05265
                       .05653      .0698      .0567      .0692     .06897     .05642     .05442     .05443     .06933     .05653
                       .06939      .0564     .05428     .03582     .03586     .04234     .08899     .05281     .05067        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04395     .04578     .05265
             Random switching times for simulation number  52  :
                                  10  3.3850756E-02   11  3.3329297E-02   12  3.6346061E-02   16  4.4238918E-02   17  4.6518897E-02
                                  18  4.3303882E-02

 303.455           .1535374E7 334964.019  .126615E8 18.5044443  2419.8725 1955.45597 2.83123713 465061.813 24714.7309 112716.689
                   -134181.58 -112703.65 133369.779 164866.058 -159690.43 50122.2244 164866.058 -159690.43 -171119.88 149.781602
                   181908.126 -19605.613 185296.297 -176723.27 174699.151 190058.057 -234311.46 -240811.46 171225.476 181841.464
                   176707.623 187786.965 -243575.85  87.617751 40.9245659 251.609808 -109.29839 -1468.2303 -109.25946 1.26584528
                   27.4274715 21.7590978 .014787719 134.657286 54.5699019 1720.36827 1194.06402 53146.8929 1497.81602
Times of maxima :      .03443     .03375     .04221     .05078     .05647     .06922     .05575     .05673     .06922     .00278
                       .03335     .00556     .03335     .05647     .06922     .05078     .05647     .06922     .06935     .05268
                       .05656     .05575     .05673     .06922     .06893     .05644     .05444     .05446     .06935     .05656
                       .06946     .05642      .0543     .03443     .03375     .04221     .07218     .05285     .05071        0.3
                          0.3        0.3        0.3        0.3        0.3     .04425     .04332     .04653     .05268
             Random switching times for simulation number  53  :
                                  10  2.8249874E-02   11  2.7478840E-02   12  2.6532265E-02   16  3.8985571E-02   17  3.6643653E-02
                                  18  3.7048321E-02

  160.42           .2634544E7 967838.245 .1267168E8 16.6592171 1230.07739 1499.08806 1.88922675 2769.60226  3131.4955 -137197.34
                   112693.574 -112703.65 -112693.57 -150972.08 154306.741 -47557.565 -150972.08 154306.741 163771.068 -141.72876
                   -167302.98 -16015.273 -168589.99 172305.123 -170707.55  -175708.1 232805.762 227014.686 -163876.53 -167233.33
                   -168179.54 -177870.83 238686.842 -114.77247 69.5642956 -251.71098 98.9180405 1388.76623  88.334428 1.30432614
                   27.6725838 21.6213306 .010139808 67.4492692 53.4970962 2470.34014 1544.83568 57592.6641 -1417.2876
Times of maxima :      .02879     .02838     .03416     .04259     .04829     .06099     .04783     .08125     .06086     .02656
                       .00834     .00556     .00834     .04829     .06099     .04259     .04829     .06099     .06101      .0444
                       .04811     .04783     .08125     .06086     .06084     .04826     .02945     .02931     .06101     .04811
                       .06072     .04814     .02922     .02879     .02838     .03416     .06394      .0446     .05942        0.3
                          0.3        0.3        0.3        0.3        0.3       .039     .03706     .03666      .0444
             Random switching times for simulation number  54  :
                                  10  3.6764580E-02   11  3.5397241E-02   12  3.7196419E-02   16  4.6311283E-02   17  4.6222564E-02
                                  18  4.5472782E-02

 352.191           .2822271E7 437599.142 .1279632E8 18.4136326 2650.82013 1998.42082 3.01924879 .1143832E7 21461.6838 122108.395
                   112693.574 -112703.65 -112693.57 167340.665 -160181.29 49999.0841 167340.665 -160181.29 -171529.86 149.647122
                   183766.659 -20246.118 187385.215 -176641.62 174666.366 192675.709  -236300.3  -244015.9 171635.498 183700.733
                   176697.766 187971.692 -247314.44 118.791229 -46.776016 252.945868  -111.5127 -1466.8994 -121.13168 1.26480376
                   27.5543425 21.4617158  .01451981 200.654647 53.8115041 2505.87021 1302.34738 53385.3714 1496.47122
Times of maxima :      .03732     .03613     .04228     .05078     .05649     .06923     .05577     .05674     .06922      .0359
                       .00834     .00556     .00834     .05649     .06923     .05078     .05649     .06923     .06936     .05269
                       .05658     .05577     .05674     .06922     .06925     .05646     .05443     .05447     .06936     .05658
                       .06947     .05645     .05433     .03732     .03613     .04228     .07218     .05286     .05071        0.3
                          0.3        0.3        0.3        0.3        0.3     .04633     .04549     .04624     .05269
             Random switching times for simulation number  55  :
                                  10  3.2401800E-02   11  3.3358486E-02   12  3.4264057E-02   16  4.2813867E-02   17  4.3532277E-02
                                  18  4.4099762E-02

 273.553            329796.29 499493.388 .1272532E8 16.3278963 1304.29131 1664.76894 1.31135034 2836.27137 3488.50427 112716.689
                    -126869.9 -112703.65 125456.016 -151905.09 -156298.71 -47082.274 -151905.09 -156298.71 165690.222 125.194689
                   -164000.16 13342.9445 -169284.52 175846.144 -182787.73 -174417.75 210204.059 212880.604 -165734.77 -163994.57
                   -180692.74 -171704.24 216116.854 40.6076526 -49.974663 252.243132 -94.107548 -1221.2929 -98.575252 1.26461513
                   28.0077664 22.3222894 .005573678 68.1396403 55.4380656 1021.18089 1293.38255 52367.2264 1251.94689
Times of maxima :      .03464     .03561     .04239     .04382     .04795     .05274     .03572     .04819     .04458     .00278
                       .03338     .00556     .03338     .04795     .05274     .04382     .04795     .05274     .04443     .05317
                       .04809     .03572     .04819     .04458     .04434     .04805     .06216     .06222     .04443     .04809
                        .0445     .04824     .06235     .03464     .03561     .04239     .05567     .05265      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04283     .04411     .04355     .05317
             Random switching times for simulation number  56  :
                                  10  2.9403279E-02   11  2.8763093E-02   12  2.8075649E-02   16  3.8797217E-02   17  3.7264621E-02
                                  18  3.8761068E-02

 192.901           .1668371E7 .2094063E7 .1293889E8 17.6497233 2468.78606 2039.14039 2.96581593 511612.895 76139.2499 -129048.51
                   112693.574 -112703.65 -112693.57 -165395.35  160644.13 -48950.966 -165395.35  160644.13 170313.456 -146.91704
                   -182176.78 -20066.166 -185441.05 178004.231 174955.905 -191032.84 236544.997 246538.369 -170418.62 -182112.94
                   -174531.32 -188867.52 248836.167 -91.333761  102.32456 -254.35108 112.250083 1439.42936 110.384758 1.30552626
                   28.2149705 22.4753007  .01404138 129.745156 58.9712889 1676.74229 2355.50599 53013.4339 -1469.1704
Times of maxima :      .02989     .02935     .03387     .04249     .04814      .0611     .04774      .0484     .06079      .0281
                       .00834     .00556     .00834     .04814      .0611     .04249     .04814      .0611     .06093     .04439
                       .04825     .04774      .0484     .06079     .05115     .04813     .04612     .04619     .06093     .04825
                       .06112     .04811     .04634     .02989     .02935     .03387     .06387     .04454      .0424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03881     .03878     .03728     .04439
             Random switching times for simulation number  57  :
                                  10  3.2676025E-02   11  3.3864368E-02   12  3.3253086E-02   16  4.2801398E-02   17  4.1846398E-02
                                  18  4.3855557E-02

 284.039           .1016461E7 528937.983 .1233589E8  27.258769 1049.21058 652.991189 1.40164902 2551.13856 2000.50912 112716.689
                   -122527.76 -112703.65 121068.126 148653.694  143329.76 -60833.868 148653.694  143329.76 -157006.87  106.59944
                   163634.232 13794.6902 166280.128 -160205.08 -179444.25 171394.927 207684.055  -209008.8 157106.061 163583.749
                   -170663.68 165556.612  211930.97 71.2902966 -51.426549 248.353433 66.3294068 -1045.8963 -60.974544  1.2780691
                   27.8003229  21.629598 .003426568 67.5659882 54.0290412 1603.36269 1171.67369  43284.543  1065.9944
Times of maxima :      .03347     .03518     .04185     .04213     .07281     .07762     .04309     .07284     .06914     .00278
                         .033     .00556      .0327     .07281     .07762     .04213     .07281     .07762     .06921     .05327
                       .07289     .04309     .07284     .06914     .04318     .07288     .04565     .05427     .06921     .07289
                       .04334     .07287     .04543     .03347     .03518     .04185     .06623     .05339     .06993        0.3
                          0.3        0.3        0.3        0.3        0.3     .04282     .04387     .04186     .05327
             Random switching times for simulation number  58  :
                                  10  3.6834871E-02   11  3.7166858E-02   12  3.5541764E-02   16  4.7263052E-02   17  4.5359812E-02
                                  18  4.7628319E-02

 355.474           .2690089E7 .2541018E7 .1274099E8 16.7354984 2000.45754   1899.658 3.07222909 126449.668 24801.4452 139454.106
                   112693.574 -118127.93 -112693.57 160204.496 -159049.06 47666.3216 160204.496 -159049.06 -168559.25 144.706337
                   176507.667   20422.98 179240.026 -176725.45 173949.863 186269.984  -227774.1  -238978.5 168664.396 176446.082
                   172372.188    186686. -241630.09 115.976061 -112.71685 252.398362 -111.22213 -1424.5225 -100.99358 1.26443966
                   27.0431335 21.4618541 .017440167 75.9599746 53.6889255 2459.10514 2442.53223  54578.216 1447.06337
Times of maxima :      .03738     .03773     .04232     .05083     .05649     .06945      .0561     .05676     .06915     .03557
                       .00834     .03686     .00834     .05649     .06945     .05083     .05649     .06945     .06929     .05276
                       .05661      .0561     .05676     .06915     .06902     .05649     .05449     .05455     .06929     .05661
                       .06947     .05647      .0544     .03738     .03773     .04232     .07223     .05287     .05078        0.3
                          0.3        0.3        0.3        0.3        0.3     .04728     .04764     .04537     .05276
             Random switching times for simulation number  59  :
                                  10  3.1420544E-02   11  3.4053506E-02   12  3.3333674E-02   16  4.1110868E-02   17  4.3824588E-02
                                  18  4.3527307E-02

 277.215           504401.553 406672.568 .1256603E8 17.9972692 1195.27735 1622.98075 2.36711315 3320.30792 3093.21841 112716.689
                   -114680.82 114322.992 -112693.57 -150530.99  -155800.5   49430.57 -150530.99  -155800.5  164877.92  129.95928
                   -167134.38 17926.7607 -174192.42 171918.387 -180249.14 -177160.54 214050.838 -223518.26 -164955.54 -167143.51
                   -175913.38 -177181.88 -232244.96 50.2195954 -45.092825 250.659448 -125.78286 -1257.7896 -124.12592  1.2656904
                   27.8353388  22.079165 .009816869 67.9171189 54.6575887 899.691938 1022.54126 65508.9674  1299.5928
Times of maxima :      .03353     .03529     .04209       .051     .04823     .05282     .05424     .04847     .06038     .00278
                       .03275     .03145     .00834     .04823     .05282       .051     .04823     .05282     .06026     .05311
                       .04838     .05424     .04847     .06038     .06036     .04835     .06208     .05325     .06026     .04838
                       .04478     .04851      .0532     .03353     .03529     .04209     .05569      .0524     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04113     .04354     .04384     .05311
             Random switching times for simulation number  60  :
                                  10  2.2009148E-02   11  2.0948043E-02   12  2.1557568E-02   16  3.1832667E-02   17  3.1568858E-02
                                  18  3.0813398E-02

 25.0698           587696.961 .2175857E7 .1270485E8 16.6908491 1394.29993 1012.73576 1.59413425   3474.375 2379.30443 132938.097
                   112693.574 -112703.65 -112693.57 154399.942 -148178.15 47602.6936 153023.124 -148178.15 -162320.53 134.515095
                    164092.56 14711.4256  175708.19 -164424.89 178992.205 173359.929 -215421.93 -222020.68 162446.027 164023.743
                   164016.327 164190.178 -228535.36 54.2077929  -104.3038  252.04019 78.9170059 -1334.6076 63.7562815 1.33548645
                   28.7541017 21.9092587 .004754363 70.4154346 55.0790327 1165.63114 2403.87796 55388.8118 1345.15095
Times of maxima :      .02256     .02159     .02556     .03432     .02265      .0527     .02308     .02239     .03516     .02097
                       .00834     .00556     .00834     .02212      .0527     .03432     .02265      .0527     .03529     .03644
                       .03969     .02308     .02239     .03516     .03539     .03961     .03726     .03737     .03529     .03969
                        .0354     .03954     .03746     .02256     .02159     .02556     .03229     .03627     .07588        0.3
                          0.3        0.3        0.3        0.3        0.3     .03185     .03083     .03158     .03644
             Random switching times for simulation number  61  :
                                  10  2.3412986E-02   11  2.3148180E-02   12  2.2500681E-02   16  3.2674473E-02   17  3.1678023E-02
                                  18  3.3424896E-02

 62.4405           580998.716 .2576546E7 .1325431E8 17.5707943 1096.14627  1278.2953 1.42742208 2804.02577 2819.06511 112716.689
                   112693.574 -137702.46 -112693.57 149261.589 -151579.44 48841.3894 149261.589 -151579.44  -163124.1 135.268727
                    166703.41 13920.9386 168949.189 -169105.73 175684.534 176201.501 -219573.35 -228498.85 163229.246 166645.079
                   168667.543 174460.113 -232811.27 53.8979923 -113.50212 257.432609  -85.38893 -1317.1512 -99.642716 1.33614976
                   28.4907485 22.3540732 .005477097 69.5761942 55.2148455 921.871765 2536.04864 52814.4673 1352.68727
Times of maxima :      .03231     .02362     .02571     .03391     .05602     .03581     .02379     .03998     .05264     .00278
                       .00834     .02253     .00834     .05602     .03581     .03391     .05602     .03581     .05256     .03613
                        .0399     .02379     .03998     .05264     .03552     .03981     .03772     .03785     .05256      .0399
                       .05251     .03983     .03797     .03231     .02362     .02571     .05754     .03632     .03416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03269     .03344     .03169     .03613
             Random switching times for simulation number  62  :
                                  10  3.2393806E-02   11  3.0996340E-02   12  3.3682355E-02   16  4.2660106E-02   17  4.3235345E-02
                                  18  4.1511484E-02

 259.622           615627.395 .2160828E7 .1268726E8 18.7196926 1756.68858 1798.32314 3.20088582  85175.641 826954.384 112716.689
                   -125194.45 -112703.65 119974.323 -157384.96 157872.702 -50412.899 -157384.96 157872.702  174041.56 120.854579
                   -172229.56 -20846.224 -178227.44  186415.77 -193122.37 -179072.24   205061.5 206171.941 -174091.53 -172209.12
                   -190464.99 -180105.66 209296.732 55.4809605  103.94296 251.865674 -77.899757 -1190.6436 -81.698127  1.2671163
                   28.5671419 22.8083465 .004990146 76.3027841  146.27862 1092.15996 2701.29916 55606.1788 1208.54579
Times of maxima :       .0339     .03157     .04279     .04352     .04765     .04438     .03433     .04789     .04431     .00278
                        .0332     .00556     .03316     .04765     .04438     .04352     .04765     .04438     .04418     .05353
                       .04778     .03433     .04789     .04431     .04403     .04774     .06231     .06223     .04418     .04778
                        .0442     .04792     .06211      .0339     .03157     .04279     .05548     .05376     .05078        0.3
                          0.3        0.3        0.3        0.3        0.3     .04268     .04153     .04325     .05353
             Random switching times for simulation number  63  :
                                  10  3.0021474E-02   11  3.1514729E-02   12  3.1376928E-02   16  4.0090330E-02   17  4.1146948E-02
                                  18  4.2798305E-02

 230.598           803289.814 .2964694E7 .1347588E8 26.9079692 2315.37123 1644.21903 2.48833787 332993.112 3009.53987 112716.689
                   112693.574 139062.975 113268.482 -163725.56 156054.054 -60441.158 -163725.56 156054.054 167083.489 -113.42436
                   -174834.11 -18380.063 -184147.03 171067.938 -178411.63 -187740.05 216106.858 209318.012 -167196.85 -174782.38
                   -173203.94 -182548.99 219125.523 63.3754611 121.751678 -259.57547 91.5698456 1103.29724  96.092018 1.28726081
                   29.1407588 22.7230743 .005471327 121.559459 57.1498804 1353.95342 3139.59281 57224.3798 -1134.2436
Times of maxima :      .03152     .03199     .03405     .04143     .04793     .04454     .03368     .04818     .04435     .00278
                       .00834     .03005     .03415     .04793     .04454     .04143     .04793     .04454     .04452     .04451
                       .04802     .03368     .04818     .04435     .04445     .04792      .0455     .04551     .04452     .04802
                       .04437     .04815     .04573     .03152     .03199     .03405     .04759      .0443     .04304        0.3
                          0.3        0.3        0.3        0.3        0.3     .04011     .04281     .04116     .04451
             Random switching times for simulation number  64  :
                                  10  2.2096598E-02   11  1.9052804E-02   12  1.9623073E-02   16  3.2088363E-02   17  2.9453211E-02
                                  18  2.8124404E-02

 7.33866           700796.916 614286.047 .1268993E8 19.3015262 3129.36578 2113.97087 2.66746431 .2255816E7 34073.0568 133476.403
                   112693.574 -112703.65 -112693.57 172283.642 -161488.79 51190.3546 172283.642 -161488.79 -172517.18 149.966942
                    188552.94 -19030.124 190711.948 -176957.76 176661.418 196278.019  -244942.6 -254326.44 172622.954 188485.339
                   178176.232 189638.592 -256760.59 59.1944641 -55.420486 251.892116 -108.11711 -1466.6882 -136.88332 1.34785967
                   29.8229368 23.0894811 .015398507 504.444126 58.9495878 1397.84854 1159.16925 53724.2779 1499.66942
Times of maxima :      .02245     .01963     .02567       .034      .0398     .05254     .03905     .04004     .05254     .01965
                       .00834     .00556     .00834      .0398     .05254       .034      .0398     .05254     .05268     .03598
                       .03989     .03905     .04004     .05254     .05256     .03975     .03774     .03776     .05268     .03989
                       .05279     .03975     .03762     .02245     .01963     .02567     .05551     .03617       .034        0.3
                          0.3        0.3        0.3        0.3        0.3      .0321     .02814     .02947     .03598
             Random switching times for simulation number  65  :
                                  10  3.4967462E-02   11  3.5344143E-02   12  3.6985514E-02   16  4.4954762E-02   17  4.7290716E-02
                                  18  4.4990472E-02

 331.595             .26899E7 524893.091 .1267662E8  16.917227 1985.95934 1727.00265 3.00027783 201957.194 3418.90791 112716.689
                    -131086.1 -112703.65  129254.97 160039.189 -157035.58  47924.424 160039.189 -157035.58 -168924.01 146.959701
                   176171.599 20182.4111  181063.94 -175164.93 -176577.97 185561.684 -224265.11 -231628.68 169029.551 176109.418
                   173036.714 181813.568 -236948.91 115.971978 -51.229537  251.75997 -118.55426  -1442.531 -104.85043 1.26425166
                   27.2231442 21.4813936 .015458763 82.9222529 53.7653606 2384.83549 1212.81702 53268.2181 1469.59701
Times of maxima :      .03556     .03606     .04234     .05069      .0566      .0693      .0561     .05676     .06928     .00278
                       .03499     .00556     .03499      .0566      .0693     .05069      .0566      .0693     .06943     .05276
                       .05662      .0561     .05676     .06928     .05953     .05648     .05449     .05457     .06943     .05662
                       .06947     .05648     .05472     .03556     .03606     .04234     .07222     .05292     .05085        0.3
                          0.3        0.3        0.3        0.3        0.3     .04497     .04501     .04731     .05276
             Random switching times for simulation number  66  :
                                  10  2.1226144E-02   11  2.0619138E-02   12  2.1335719E-02   16  3.0542184E-02   17  3.1359924E-02
                                  18  3.0538281E-02

 44.2001           .1446537E7 .2290963E7 .1287705E8 16.4087171 1122.44494 880.507293 1.42234898 2768.67456 2414.26276 137047.047
                   112693.574 -112703.65 -112693.57  153459.41 -146430.39 47198.6554 149600.249 -146430.39 -159117.11 138.305128
                    161276.02 13896.1789 168580.289 -164805.17 169783.566 171125.652 -211192.27 -213747.99 159223.065 161224.661
                   161804.975 165955.426 -229777.31 85.0451974 -107.02717 253.742533 -86.657849 -1360.2153 66.8913828  1.3374801
                   28.5160598 21.6202569 .005097893 69.8554081 53.8543568 1479.95464  2433.9129 55218.6735 1383.05128
Times of maxima :      .02174     .02133     .02569     .03458     .03966     .05255     .04149     .03957     .05261     .02064
                       .00834     .00556     .00834     .02185     .05255     .03458     .03966     .05255     .05246     .03639
                       .07291     .04149     .03957     .05261     .05233     .03965     .02239     .02225     .05246     .07291
                        .0525      .0399     .02214     .02174     .02133     .02569     .03897     .03606     .04265        0.3
                          0.3        0.3        0.3        0.3        0.3     .03056     .03055     .03137     .03639
             Random switching times for simulation number  67  :
                                  10  3.2108325E-02   11  3.4438033E-02   12  3.3899181E-02   16  4.2523867E-02   17  4.4621377E-02
                                  18  4.4500285E-02

 291.861           350169.173 421527.122 .1267171E8 15.2396289 1116.72245 1015.84516 1.39138551 3204.83415 2612.91164 112716.689
                   -113773.12 -112703.65  112959.91 149526.676  -148218.8 45486.1844 149526.676  -148218.8 -161387.74 137.353693
                   166227.975 13744.0919 173042.172 -166938.67 171726.689  174668.39 213601.241 215349.696 161493.754 166157.777
                   165058.236 172723.543  217382.83 41.8431101 -45.908993 251.711247 -85.217154 -1359.3899 74.3464535  1.2631731
                   27.0204771 20.6879919 .004809855 66.0307746 50.8273792 964.526966 1105.63162 64365.9817 1373.53693
Times of maxima :      .03431      .0357     .04211     .03417      .0563     .06941     .03535     .05622     .06926     .00278
                       .03267     .00556     .03306      .0563     .06941     .03417      .0563     .06941     .06914       .053
                        .0564     .03535     .05622     .06926     .06899     .05633     .06198     .06187     .06914      .0564
                       .06916     .05655     .06176     .03431      .0357     .04211     .05741     .05266     .05932        0.3
                          0.3        0.3        0.3        0.3        0.3     .04254     .04452     .04464       .053
             Random switching times for simulation number  68  :
                                  10  2.3000878E-02   11  2.4650358E-02   12  2.2646787E-02   16  3.2946264E-02   17  3.3040423E-02
                                  18  3.4826522E-02

 71.4608            158164.59 581466.327   .13633E8 25.7867932 2265.88106 1750.98888 1.62867175 307549.903  117427.81 112716.689
                   112693.574 -138665.25 -113702.77 163180.731 -157317.98 59168.5575 163180.731 -157317.98 -173837.22  109.43405
                    177541.81 -14869.936 183556.178 -179019.65 190828.387 184636.947 211277.771 218134.369 173946.441 177501.464
                   182428.841 182528.179 220196.629 -28.121574 -53.919678 261.084238 92.9801209 -1068.7255 99.4362897 1.32211204
                   30.4012223 24.0731567 .004423933 137.064862 74.0803861 650.738016 1416.87434 63884.2609  1094.3405
Times of maxima :      .02434     .02503     .02522     .03333     .03991     .03641     .03431     .04008     .03413     .00278
                       .00834     .02267     .02533     .03991     .03641     .03333     .03991     .03641      .0364     .03643
                       .03992     .03431     .04008     .03413     .03437     .03993      .0456     .04552      .0364     .03992
                       .03626     .04003     .04554     .02434     .02503     .02522     .03364     .03619     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03296     .03484     .03306     .03643
             Random switching times for simulation number  69  :
                                  10  2.1976932E-02   11  2.0171533E-02   12  2.1391803E-02   16  3.1966615E-02   17  3.1179946E-02
                                  18  2.9957429E-02

 31.8502           775282.978 .1623369E7  .127394E8 17.7813321 1215.91198 1332.82336 1.58112151 2634.11566 2426.25584 139412.604
                   112693.574 -112703.65 -112693.57 150792.815 -152261.08 49133.1331 150792.815 -152261.08 -161023.74 140.850665
                   164131.221 -14651.259 167163.723 -164935.29 169305.414 173531.039 -210817.84 -215990.98  161130.72 164078.353
                   164473.723 165769.554 -218937.59 62.2608616 -90.093525 252.382676 -87.909687 -1384.4703 -74.725004 1.33851919
                   28.2686556 21.7807627 .006594967 69.2530364 54.1442852 1465.53226 1854.02542 54743.0154 1408.50665
Times of maxima :      .02238      .0208     .02586     .03442     .05641     .05268      .0227     .07293     .05253      .0202
                       .00834     .00556     .00834     .05641     .05268     .03442     .05641     .05268     .05258     .03609
                       .07287      .0227     .07293     .05253     .03533     .03977     .03781     .03769     .05258     .07287
                       .05242     .03992      .0377     .02238      .0208     .02586     .05566     .03636     .03423        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .02997     .03119     .03609
             Random switching times for simulation number  70  :
                                  10  2.6475667E-02   11  2.5459102E-02   12  2.6232803E-02   16  3.5943510E-02   17  3.5747793E-02
                                  18  3.5778095E-02

 133.148           .3040772E7 798153.062  .127331E8 17.0972367 1157.58811   1415.434 1.29071194 2764.75828 2691.35229 -126736.13
                   125498.456 -112703.65 -124945.84 -150050.65 153283.543 -48178.722 -150050.65 153283.543 -161670.96 -130.75796
                   163732.778 -13237.531 168539.339 -167768.71 175329.251 -178015.14   -219456. -220942.25 161750.938 163681.591
                   -167813.47 171971.812 230172.293 -123.30393 63.1725044 -252.32019 121.645151 1294.83838   96.85294  1.3035311
                   28.2558515  22.198603 .005311153 68.9849825 55.7820911 2505.90993  1339.7666 54496.8012 -1307.5796
Times of maxima :      .02697     .02705     .03388     .04287     .04761     .04464     .02826     .05586     .05197     .02626
                       .02548     .00556     .02548     .04761     .04464     .04287     .04761     .04464     .05204     .04478
                       .05593     .02826     .05586     .05197     .05192     .04763     .05374     .05382     .05204     .05593
                       .04463     .05588      .0449     .02697     .02705     .03388     .04732      .0443     .04456        0.3
                          0.3        0.3        0.3        0.3        0.3     .03596     .03579     .03576     .04478
             Random switching times for simulation number  71  :
                                  10  2.6978866E-02   11  2.7433321E-02   12  2.7057279E-02   16  3.7130354E-02   17  3.6850898E-02
                                  18  3.7759724E-02

 163.539           .3604698E7 922268.056 .1280611E8 15.4198203 1939.79578 1888.30259 3.70172136 138379.465  3292.8203 112716.689
                   123826.909 -112703.65 -121904.09 -159510.87  167456.25 -45754.306 -159510.87 158917.983 168119.969 -143.09112
                   -177673.31 22417.8612 -179530.61 173919.736 -175054.31 -186959.51 228996.382 236872.809 -168227.67 -177600.62
                   -186489.38 -183395.61  244573.17 -134.25159   67.90685 -253.04255 98.3806917 1411.55197 100.796188 1.30329318
                   28.1939643 22.2208136 .011033991 83.1124511 55.0054692    2919.46 1477.97635 54218.6887 -1430.9112
Times of maxima :      .02756     .02807     .03401     .04246     .04816     .06095      .0277     .04817     .06081     .00278
                         .027     .00556       .027     .04816     .02777     .04246     .04816     .06095     .06082     .04441
                       .04806      .0277     .04817     .06081     .06067     .04816     .04608     .04616     .06082     .04806
                       .02804     .04815     .04601     .02756     .02807     .03401     .06391     .04448     .04238        0.3
                          0.3        0.3        0.3        0.3        0.3     .03715     .03777     .03687     .04441
             Random switching times for simulation number  72  :
                                  10  3.0234461E-02   11  3.0123730E-02   12  3.0076007E-02   16  3.9785086E-02   17  4.0363361E-02
                                  18  4.0539193E-02

 233.564           844717.838 .3718602E7 .1279096E8 19.7518714  905.45446 796.667156 1.20953579 2458.74978 2685.77027 112716.689
                   112693.574 125828.018 -112693.57 -160002.48 145302.057 -51784.101 -146763.06 145302.057  162445.56   -127.491
                   -161004.14 12814.5003 -165286.98 167709.868  -185340.6 -172339.74  213262.91 219281.607 -162569.36  -160950.2
                   -165000.13 -172075.41 219610.272 -64.989147 136.356188 -252.89288 71.3275352 1253.00138 79.4599369 1.29093557
                   27.6537956 21.4201031 .004137256 67.8263785 53.5805631 1133.42418 3106.55953 58134.2134   -1274.91
Times of maxima :      .03067     .03067     .03417     .04065     .06442     .04395     .04673     .03116     .04394     .00278
                       .00834      .0301     .00834      .0309     .04395     .04065     .06442     .04395     .04379     .04484
                       .06455     .04673     .03116     .04394     .04367     .04802     .04593     .04603     .04379     .06455
                       .04395     .03115      .0459     .03067     .03067     .03417     .06405     .04505     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3      .0398     .04055     .04038     .04484
             Random switching times for simulation number  73  :
                                  10  2.6998663E-02   11  2.6389178E-02   12  2.6882151E-02   16  3.6564656E-02   17  3.6833789E-02
                                  18  3.5764586E-02

 167.927           .3525677E7 456132.802 .1278185E8 15.1333515 2082.62049 1727.74483 2.23416246 236600.822 3481.63206 -135515.16
                   112693.574 -112703.65 -112693.57 -161135.84 157044.327 -45327.302 -161135.84 157044.327 168040.338 -142.49926
                   -180345.17 -17416.051 -181888.91 175779.067 -175991.78 -188154.12  232673.05 241709.215 -168148.04 -180271.63
                    -172651.9 -185931.31 250347.306 -132.77192 47.7562981 -252.80277 93.1879899 1406.04565 97.0970843 1.30309163
                    28.633982 22.3671155 .008831639 105.199136 55.2797569 2789.16349  1043.4862 55401.5347 -1424.9926
Times of maxima :      .02754     .02758     .03398     .04245     .04814     .06095     .06182     .04815     .06079     .02691
                       .00834     .00556     .00834     .04814     .06095     .04245     .04814     .06095     .06083      .0444
                       .04804     .06182     .04815     .06079     .06069     .04814     .04607     .04614     .06083     .04804
                       .06068     .04814     .04601     .02754     .02758     .03398     .06392     .04443     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03658     .03578     .03685      .0444
             Random switching times for simulation number  74  :
                                  10  3.4951273E-02   11  3.5214360E-02   12  3.4882254E-02   16  4.4139719E-02   17  4.5187653E-02
                                  18  4.4910062E-02

 314.783            .341133E7 477435.017 .1272487E8 16.3281296 2264.52534 1900.55433  1.8531662 244197.902 3459.85544 137356.636
                   112693.574 -112703.65 -112693.57 163165.763 -159059.39 47082.6102 163165.763 -159059.39 -169373.17 142.893691
                   179720.597 15861.6915 182068.849 -175566.24 175892.785 189787.929 -231855.58  -241117.8 169480.887 179657.437
                   172751.532 186078.078 -246383.32 130.601116 -48.858726 252.238714  -102.6738 -1414.4784 -110.92151 1.26422338
                   27.4115547 21.5646792 .010453386 123.919153 53.3881312 2707.07498 1225.77596 57478.3694 1428.93691
Times of maxima :       .0355      .0361     .04241     .05067     .05651     .06928     .07016     .05648     .06914     .03491
                       .00834     .00556     .00834     .05651     .06928     .05067     .05651     .06928     .06915     .05271
                        .0566     .07016     .05648     .06914     .06901     .05647     .05441     .05448     .06915      .0566
                       .06901     .05647     .05433      .0355      .0361     .04241     .07223      .0528     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04415     .04493      .0452     .05271
             Random switching times for simulation number  75  :
                                  10  2.6562832E-02   11  2.6864517E-02   12  2.9036288E-02   16  3.6000819E-02   17  3.9105877E-02
                                  18  3.6695185E-02

 172.539           .2648015E7 373556.195 .1268144E8 19.0149724  1563.1884 1643.67626 3.50643836 3429.09647 3182.27049 112716.689
                   132244.224 -112703.65 -130434.51 -155082.75 156047.583 -50808.943 -155082.75 156047.583 166824.241 -145.28501
                   -171091.99 -21818.526 -175264.92 172815.955 175850.323 -182243.82 217959.681 225380.221 -166929.66 -171031.83
                   -170207.11 -178520.07 230726.858 -115.06553 43.2178317 -251.80783 117.609325 1428.49404 96.8814503 1.30388974
                    27.875233 21.9261615 .015018452 68.3251665 54.7956277 2357.56327 1172.57371 53558.6625 -1452.8501
Times of maxima :      .02715     .02766     .03398     .04241     .04829     .06099      .0478     .04846     .06097     .00278
                       .02659     .00556     .02659     .04829     .06099     .04241     .04829     .06099     .06112     .04447
                       .04831      .0478     .04846     .06097     .05123     .04818     .04619     .04626     .06112     .04831
                       .06115     .04816     .04641     .02715     .02766     .03398      .0639     .04444      .0425        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03671     .03912     .04447
             Random switching times for simulation number  76  :
                                  10  3.2409127E-02   11  3.1034749E-02   12  3.0817449E-02   16  4.2529284E-02   17  4.1512874E-02
                                  18  4.0976377E-02

 234.152           589362.418 .2863523E7 .1330367E8 24.9426081 1323.75629 1439.09585 2.82861084 3131.60527 3043.95586 112716.689
                   112693.574 137504.235 -112693.57 152148.115 -153574.18 -58191.995 152148.115 -153574.18 -169798.06 -104.75149
                   170511.255 19596.5181  172306.23 -171418.55 -179486.52 179195.255 229219.851 235851.041 169899.229  170467.17
                   170287.043 -171917.47 249190.069 -54.284547 119.656234 -257.91148 89.6292924 1028.03459 101.205702 1.27982164
                   29.0652476 22.5077944 .005149167 70.7263003 57.2959697 1176.18449 2866.40543 65922.0822 -1047.5149
Times of maxima :      .04209     .03147     .03401      .0418     .05631     .05271     .03347     .05648     .05264     .00278
                       .00834     .03084     .00834     .05631     .05271      .0418     .05631     .05271     .05276     .04493
                       .05641     .03347     .05648     .05264     .04329      .0565      .0454     .04561     .05276     .05641
                       .05264     .04803     .04559     .04209     .03147     .03401     .04793     .04468     .04323        0.3
                          0.3        0.3        0.3        0.3        0.3     .04254     .04099     .04153     .04493
             Random switching times for simulation number  77  :
                                  10  2.9552745E-02   11  2.9266119E-02   12  3.0399425E-02   16  3.9121209E-02   17  4.1698813E-02
                                  18  3.9299095E-02

 208.922           .1476974E7 .3125045E7  .129424E8 27.6201178 1578.72653  1299.3476 3.24556417 112552.507 163407.927 -133145.56
                   112693.574 -112703.65 -112693.57 -160148.83 151843.258 -61235.755 155269.827 151843.258 171738.937 104.433611
                   173301.774 -20991.207 178900.345 180137.281 -192831.69  178827.86 218141.949 223155.927 -171803.56 173255.485
                   -182074.11 177945.815 230621.882 -85.935257 125.000901 -254.38556 94.4676905  -1034.683 90.7776417 1.27910592
                   29.5719512 23.2707268 .006432419 85.8598198 73.0058792 1665.89448 2633.71715 70338.7089 1044.33611
Times of maxima :      .02987     .02985     .03401     .04198     .05645     .04503     .03064     .05638     .04276     .02929
                       .00834     .00556     .00834     .03019     .04503     .04198     .05645     .04503     .04293     .05302
                       .05635     .03064     .05638     .04276     .04302     .05649     .04557     .03059     .04293     .05635
                       .04273     .05639     .03049     .02987     .02985     .03401     .04778     .05278     .04342        0.3
                          0.3        0.3        0.3        0.3        0.3     .03914     .03931     .04171     .05302
             Random switching times for simulation number  78  :
                                  10  2.5569696E-02   11  2.4920956E-02   12  2.3708653E-02   16  3.6524699E-02   17  3.3848680E-02
                                  18  3.5586187E-02

 101.793           .1617561E7 607032.799 .1311234E8  26.265478 908.741264 674.089801 2.32959329 2397.86691 1884.26699 112716.689
                   112693.574 -133225.17 -112693.57 -146806.79 -143821.38 59715.2105 -146806.79 -143622.56 -156934.69 -110.14551
                   -162084.59 -17784.119   -164627. -158871.36 178197.971 -170139.88 206989.648 211789.754 157032.859 -162032.74
                   162180.085 -162921.22 213044.419 -89.932223 -55.092322 256.050229 57.0921176 1083.10394 59.7607906 1.31428138
                   28.5587927 21.9580186 .006161342 69.4560899 55.0330211 1942.09002 1456.39113 64017.5176 -1101.4551
Times of maxima :      .02614     .02532     .02589     .03413     .06443     .06921     .02589     .06458     .06926     .00278
                       .00834     .02373     .00834     .06443      .0351     .03413     .06443     .06921     .06919     .04517
                       .06452     .02589     .06458     .06926     .03518      .0646     .04582     .04578     .06919     .06452
                       .03534     .06458     .04566     .02614     .02532     .02589     .06629     .04493     .06153        0.3
                          0.3        0.3        0.3        0.3        0.3     .03654      .0356     .03386     .04517
             Random switching times for simulation number  79  :
                                  10  2.8264312E-02   11  2.8769676E-02   12  2.8391713E-02   16  3.8982886E-02   17  3.8932629E-02
                                  18  3.8043385E-02

 190.147            .287553E7 .2548173E7 .1278771E8 16.3353146 2398.27422 1832.48107 3.24316232 3373.09178 3310.98821 112716.689
                   112693.574 116342.284 -112693.57 -164631.43 158270.918 -47092.968 -164631.43 158270.918 167950.143 -147.53001
                   -173233.02 20983.4384 -174714.13 174100.046 175834.431 -184340.45 231513.972 232730.137 -168055.68 -173164.46
                   -171791.72 -182839.13 246150.132 -119.90683 112.875433 -252.86074 115.013536 1436.88423 103.245264 1.30494521
                   27.8564421   22.20559  .01553072 68.1483375 55.3634798 2697.94799 2283.20285 53329.2497 -1475.3001
Times of maxima :      .02887     .02934      .0338     .04265     .04829     .06109     .02968     .04847      .0608     .00278
                       .00834     .02829     .00834     .04829     .06109     .04265     .04829     .06109     .06095     .04444
                       .04814     .02968     .04847      .0608     .05118     .04824     .02996     .04625     .06095     .04814
                       .06119     .04805     .02971     .02887     .02934      .0338     .06388     .04459     .05939        0.3
                          0.3        0.3        0.3        0.3        0.3       .039     .03806     .03895     .04444
             Random switching times for simulation number  80  :
                                  10  3.3051674E-02   11  3.1907481E-02   12  3.1757019E-02   16  4.3166387E-02   17  4.2514359E-02
                                  18  4.2579865E-02

 258.101           697081.679 .2483838E7 .1269725E8 23.0326966 943.476732 1667.38238 1.67092831 2400.27665 3280.34518 112716.689
                   112693.574 136781.207 -112693.57 -147267.44 156329.774 -55919.684 -147267.44 156329.774 169451.588 114.316315
                   -162240.56 -15061.604 -164653.21 173795.748 -190486.01 -170092.58 216052.895  212978.13 -169512.65 -162190.77
                    -183829.8 -163877.28  225422.09 59.0373475 111.441426 251.964829 -62.630269 -1122.4504   58.36965 1.27096062
                   27.5598616 21.8923964 .003706223  67.045857 54.5066167 1298.81756 2833.27851 70725.0907 1143.16315
Times of maxima :       .0335     .03232     .04226      .0428     .08113     .04385     .03405     .08116     .04402     .00278
                       .00834     .03178     .00834     .08113     .04385      .0428     .08113     .04385     .04381     .05337
                       .08122     .03405     .08116     .04402     .04385     .08121     .04591     .04607     .04381     .08122
                       .04403     .08119     .04614      .0335     .03232     .04226     .07456     .05315     .07826        0.3
                          0.3        0.3        0.3        0.3        0.3     .04318     .04259     .04253     .05337
             Random switching times for simulation number  81  :
                                  10  3.2353652E-02   11  3.2228349E-02   12  3.1862946E-02   16  4.2456487E-02   17  4.1283939E-02
                                  18  4.2136035E-02

 248.307           683114.566 .1562325E7 .1206343E8 25.6806878 1310.60634 1250.53816 4.46435331 3010.24413 2794.21419 112716.689
                   112693.574 135584.658 -112693.57 151984.012 -151230.34 -59046.701 151984.012 -151230.34 -167655.55  -109.0514
                   168956.087 24619.0671 171075.125 -168846.94 178485.447 176923.742 219812.561  222775.85 167751.947   168906.6
                     167738.6 170807.684 234622.267 -58.442902 88.3834049 -245.59555 87.9984825 1064.74352 90.4268297 1.28298763
                   28.5421622 22.1761779 .006943527 69.0707536 55.6318663 1291.06547 2035.42459 54733.5932  -1090.514
Times of maxima :      .04187     .03258     .03445     .04157     .05621     .05251     .03331     .05628     .05238     .00278
                       .00834     .03189     .00834     .05621     .05251     .04157     .05621     .05251     .05251     .04468
                        .0562     .03331     .05628     .05238     .05246     .05625      .0452     .04538     .05251      .0562
                       .05238     .05631     .04537     .04187     .03258     .03445     .04969     .04446     .04302        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04215      .0413     .04468
             Random switching times for simulation number  82  :
                                  10  2.8659201E-02   11  2.6757864E-02   12  2.7810783E-02   16  3.7820484E-02   17  3.6572200E-02
                                  18  3.7352086E-02

 171.245           .2457458E7 443026.144 .1276269E8  15.331171 1223.81146 1429.71288 1.03211178  2558.0145   2710.953 -137043.12
                   112693.574 -112703.65 -112693.57 -150892.83 153459.047 -45622.594 -150892.83 153459.047 163589.808 -139.83844
                   -166519.35 11837.3824 -166353.65 167975.056 -171292.02  -175684.8 225650.084 224967.637 -163697.21 -166454.09
                   -168443.88 -170854.56 232643.393 -110.84805 47.0651752 -252.61321  87.386154 1387.70459 84.5488888 1.30027968
                   27.6865049 21.2729209 .006866381 67.9250951 52.6445788 2259.94566 1193.77566 51987.0569 -1398.3844
Times of maxima :      .02913     .02911     .03414     .04256     .06476     .06103     .03009     .08126      .0609     .02784
                       .00834     .00556     .00834     .06476     .06103     .04256     .06476     .06103     .06091     .04438
                       .04819     .03009     .08126      .0609     .06077     .04808     .02985     .02972     .06091     .04819
                       .06076     .04812     .02962     .02913     .02911     .03414       .064     .04458      .0425        0.3
                          0.3        0.3        0.3        0.3        0.3     .03784     .03737     .03659     .04438
             Random switching times for simulation number  83  :
                                  10  3.5676754E-02   11  3.6048132E-02   12  3.6695459E-02   16  4.4972546E-02   17  4.7189950E-02
                                  18  4.5884558E-02

 352.021           .3167568E7 .1042615E7 .1270359E8 17.0110177 2119.56052 1732.11257 2.73635435 24147.1721  3286.3443 112716.689
                     -113794. -112703.65 -112693.57 161551.582 -160868.21 48057.0891 161551.582 -157095.81 -168315.59 146.796328
                   173629.813 19274.2941 176709.031 -173855.39 173701.497 182866.501 -227224.37 -233743.37 168421.328 173566.588
                   172837.434  179877.45 -235294.95 125.848485 -72.201627 252.027697 -113.61909 -1444.9683 -99.520523 1.26525134
                   26.9823202 21.4454933 .016297608 66.7524919 53.6552053 2725.71772 1534.86786 53057.7149 1467.96328
Times of maxima :      .03626     .03667     .04239     .05086      .0566     .06941     .03677     .05677     .06927     .00278
                        .0357     .00556     .00834      .0566     .03668     .05086      .0566     .06941     .06941     .05275
                       .05661     .03677     .05677     .06927     .06902     .05648      .0545     .05456     .06941     .05661
                       .06945     .05646     .05473     .03626     .03667     .04239     .07221      .0529     .05083        0.3
                          0.3        0.3        0.3        0.3        0.3     .04499      .0459      .0472     .05275
             Random switching times for simulation number  84  :
                                  10  2.9881702E-02   11  3.0780665E-02   12  2.9114097E-02   16  3.9096835E-02   17  3.8514039E-02
                                  18  4.1260828E-02

 214.666           678702.698 .2950504E7 .1325242E8 17.7274438 2390.70095 1797.98675 2.87567725 193289.721 41530.3178 112716.689
                   112693.574 137131.369 -112693.57 -164549.03 157868.772 -49058.625 -164549.03 157868.772 169558.654  -148.0312
                   -181475.06 -19758.883  -180856.4 177144.166 176760.054 -188134.27 229595.275 233981.033 -169663.98 -181407.79
                   -174506.72 -191112.29 235793.353 -58.253871 121.459959 -257.41424 106.757817 1462.05068 108.115675 1.30531707
                    27.849245 22.3312556 .015478703 114.171928 57.2786631 1141.09645 2825.77207 53536.8768  -1480.312
Times of maxima :       .0303     .03133     .03382     .04239     .04823     .06109     .04771     .04836     .06075     .00278
                       .00834     .02991     .00834     .04823     .06109     .04239     .04823     .06109     .06091     .04437
                        .0482     .04771     .04836     .06075     .05117     .04809     .04611      .0462     .06091      .0482
                       .06109     .04806     .04634      .0303     .03133     .03382     .06385     .04438     .05935        0.3
                          0.3        0.3        0.3        0.3        0.3     .03911     .04128     .03853     .04437
             Random switching times for simulation number  85  :
                                  10  3.2610318E-02   11  3.3374200E-02   12  3.2846085E-02   16  4.3332658E-02   17  4.2624359E-02
                                  18  4.3370344E-02

  283.93           .1142753E7 677885.226 .1271083E8  23.185048  921.51279 1299.60989 3.42267816 2360.54218 2859.06303 112716.689
                   -120260.92 -112703.65  119528.18 -146976.47 151846.539 -56104.321 -146976.47 151846.539 166807.464 115.293399
                   -161778.37 -21556.356 -164220.18 169520.882 -185917.92 -169883.44 212939.601 211343.875  -166866.6 -161728.95
                   -180768.96 -163453.99  222689.31 75.5894552 -58.218778 252.099532 62.4613257 -1133.1086 60.4968994 1.27020181
                   27.5591001 21.8538344 .005862542 67.0581772  54.535053 1445.29642 1313.69632 58739.2308 1152.93399
Times of maxima :      .03331     .03474     .04229     .04291     .08114     .04396      .0341     .08116     .04411     .00278
                       .03285     .00556     .03264     .08114     .04396     .04291     .08114     .04396     .04391     .05349
                       .08123      .0341     .08116     .04411     .04397     .08123     .04603     .04627     .04391     .08123
                       .04412     .08118     .04626     .03331     .03474     .04229     .04701     .05325     .04401        0.3
                          0.3        0.3        0.3        0.3        0.3     .04335     .04339     .04264     .05349
             Random switching times for simulation number  86  :
                                  10  2.8915540E-02   11  2.8922657E-02   12  2.8172545E-02   16  3.8796406E-02   17  3.8850827E-02
                                  18  3.9320632E-02

 204.579           .2481885E7 .3148656E7 .1282447E8 18.0338443 2535.05116 1913.51291 2.89676025 143696.214 3395.26955 -126931.74
                   112693.574 113309.629 -112693.57 -166107.91 159208.728 -49480.772 -166107.91 159208.728 168905.574 -147.54469
                   -174301.83 -19831.181 -179659.82 174932.577 175261.746 -185114.73 244385.941 238646.713 -169011.51 -174239.04
                   -173868.04 -182500.36 253162.226 -111.39761 125.472223 -253.22388 115.903345 1444.10553 105.931244 1.30508291
                    27.974756 22.3266088 .013179635 77.3776014 55.5801838 2186.07242 2524.70411  53355.828 -1475.4469
Times of maxima :       .0294     .02948     .03393     .04257     .04827     .06106     .04775     .04847     .06092      .0282
                       .00834     .02893     .00834     .04827     .06106     .04257     .04827     .06106     .06092     .04442
                       .04835     .04775     .04847     .06092     .05117     .04823     .03011     .04624     .06092     .04835
                       .06117     .04808     .02988      .0294     .02948     .03393     .06387     .04457     .05937        0.3
                          0.3        0.3        0.3        0.3        0.3     .03881     .03934     .03887     .04442
             Random switching times for simulation number  87  :
                                  10  3.6494216E-02   11  3.5990584E-02   12  3.5886995E-02   16  4.5992138E-02   17  4.5723571E-02
                                  18  4.6159563E-02

 338.197           .2949838E7 .1413886E7 .1268594E8 18.3313236 2817.18552 1957.91844 2.15985442  669568.76 17454.3121  140223.85
                   112693.574 -112703.65 -112693.57 169086.175 -159718.63  49887.211 169086.175 -159718.63 -170798.46 147.342973
                   184713.153 -17123.974 185930.554 -176540.92   176227.5 192377.916 -239817.23 -247877.21  170903.72 184646.522
                   176205.349 188557.131 -251751.28 121.446244 -84.079916 251.852554 -106.06977 -1449.9834  -119.1937 1.26473517
                   27.5576503 21.6810036 .013648376  198.76756 54.1526411 2412.00734 1694.66919 54010.5436 1473.42973
Times of maxima :      .03704     .03671     .04244     .05077     .05648     .06924     .06979     .05672     .06922     .03602
                       .00834     .00556     .00834     .05648     .06924     .05077     .05648     .06924     .06936     .05266
                       .05657     .06979     .05672     .06922     .06897     .05645     .05441     .05445     .06936     .05657
                       .06941     .05644     .05431     .03704     .03671     .04244      .0722     .05282     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04601     .04617     .04574     .05266
             Random switching times for simulation number  88  :
                                  10  2.3584263E-02   11  2.4006028E-02   12  2.5503577E-02   16  3.4143388E-02   17  3.5631183E-02
                                  18  3.3650810E-02

 97.4737           401626.903 .1017882E7  .125998E8 17.8746428  1190.7719 1810.90199 2.38632483 2834.36914 2891.46228 112716.689
                   133810.947 -112703.65 -131284.66 150473.718 158019.549 -49261.882 150473.718 158019.549 165127.453 -130.26723
                   164772.052 -17999.361 169264.772 169855.942 -174087.51 -174623.57 -220779.15 -223304.12 -165256.04 164719.516
                   -173486.21 171805.329 230200.666 -44.812214 -71.340085 -250.99599  125.64891 1283.11725 94.7637602 1.30619228
                   28.3855488 22.5899623 .006399072 69.1141856 56.1139521 991.483489 1562.54691 61548.8678 -1302.6723
Times of maxima :      .02493     .02453     .03367      .0428     .05605     .04461     .02646     .05585     .04435     .00278
                       .02403     .00556     .02403     .05605     .04461      .0428     .05605     .04461     .04445     .04489
                        .0559     .02646     .05585     .04435      .0443      .0646     .05371      .0538     .04445      .0559
                       .04459     .05587     .04487     .02493     .02453     .03367     .04732      .0442     .04453        0.3
                          0.3        0.3        0.3        0.3        0.3     .03416     .03367     .03565     .04489
             Random switching times for simulation number  89  :
                                  10  2.8991433E-02   11  3.1087982E-02   12  3.1325626E-02   16  3.8701335E-02   17  4.1186602E-02
                                  18  4.0806979E-02

  218.01           .1613247E7 .3626746E7 .1359103E8 26.3076285 1834.29124 2416.58463 1.44340615  279498.89 283436.425 112716.689
                   112693.574 132793.858 113652.276 158291.972 164830.377 -59763.106 158291.972 164830.377 178943.322 -110.52261
                   177185.085 13998.6639  -182900.5 182992.807 -186430.23 -188382.34 216435.381 -216162.48 -179052.16 177132.314
                   -188437.71 179923.421 230028.943 -89.812222 134.661538 -260.68209 117.960917 1094.02196 132.019304 1.28548106
                     29.37293 23.3791541  .00663015 134.983809 102.918865 1897.38579 3186.42319 57133.3696 -1105.2261
Times of maxima :      .02956     .03164     .03396     .04147     .05614     .04454      .0329     .04808     .04437     .00278
                       .00834     .02902     .03412     .05614     .04454     .04147     .05614     .04454     .04457     .04421
                       .05607      .0329     .04808     .04437     .04446     .04791     .04506       .054     .04457     .05607
                       .04474     .05618     .04524     .02956     .03164     .03396     .04754     .04433     .04295        0.3
                          0.3        0.3        0.3        0.3        0.3     .03872     .04082      .0412     .04421
             Random switching times for simulation number  90  :
                                  10  3.6302991E-02   11  3.5768923E-02   12  3.4749608E-02   16  4.5809490E-02   17  4.4160695E-02
                                  18  4.5861326E-02

 327.611           .2771075E7 .1253798E7 .1285124E8 14.7073263 1013.95452 865.716401 1.82381853 2678.64703 1906.96366 135851.287
                   112693.574 -112703.65 -112693.57 148194.083 146232.498  44684.734 148194.083 146232.498 -156608.76 132.873756
                   160401.936 15735.5934  167634.73 -159133.29 -168524.25 170708.864   -230945. -227733.73 156708.801 160351.193
                   159726.101 -165855.94 -236756.31 117.708846  -79.17696 253.488104 -89.143579 -1304.6108 -71.235389  1.2626421
                   27.0123002 20.6064595 .006050021 65.8143946 51.2732707 2427.41339 1590.98837 54203.9293 1328.73756
Times of maxima :      .03687     .03651     .04233     .05119     .05591     .06061     .03739      .0562     .08592     .03477
                       .00834     .00556     .00834     .05591     .06061     .05119     .05591     .06061     .08589     .05299
                       .08958     .03739      .0562     .08592     .06042     .05647     .03752      .0376     .08589     .08958
                       .08589     .06426     .03733     .03687     .03651     .04233     .05755     .05273      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04582     .04588     .04418     .05299
             Random switching times for simulation number  91  :
                                  10  2.4392599E-02   11  2.3837483E-02   12  2.3244228E-02   16  3.3981952E-02   17  3.3420006E-02
                                  18  3.3151752E-02

 93.0819           596135.888 .1911169E7 .1205389E8 26.4164378 1242.46102 1225.01882 2.47810424 3053.59622 107371.596 112716.689
                   112693.574 -138212.57 -112693.57 -151128.48 -150908.11   59886.57 -151128.48 -150908.11 -168996.58 -105.84659
                   -167170.25 18342.2284 -171516.56 -178773.38 194871.801 -176378.53 -229111.98 -225946.97 169064.136 -167129.54
                   185160.286 -171073.88 -233341.66 54.5955991 -97.753996 245.498335 -79.932883 1043.82329 -76.677692 1.31886776
                   29.3048407 23.2378009 .004506373  71.256396  66.554335 1159.20147  2054.5309 63212.4181 -1058.4659
Times of maxima :      .03397     .02433      .0264     .03371     .06449     .03476     .02452     .04813     .03493     .00278
                       .00834     .02327     .00834     .06449     .03476     .03371     .06449     .03476     .03473     .04475
                        .0482     .02452     .04813     .03493     .03476      .0483     .03729     .03719     .03473      .0482
                       .03492     .04813     .03706     .03397     .02433      .0264     .03954     .04453     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3       .034     .03317     .03344     .04475
             Random switching times for simulation number  92  :
                                  10  3.5735807E-02   11  3.7391708E-02   12  3.6229796E-02   16  4.6313884E-02   17  4.6013206E-02
                                  18  4.7408601E-02

 344.527           .2772928E7 .3332905E7 .1273999E8 20.3047999 2888.50035   1980.325  3.9105029 .1341597E7 23497.7779 112716.689
                   112693.574 -121214.38 -112693.57 169825.356 -159974.87 52503.9127 169825.356 -159974.87 -171574.77 149.683798
                   184439.401  23041.387 187985.293 -176692.73 175409.961 193421.453 -238683.16 -246991.33 171680.398 184372.327
                   177159.989 184888.448 -248324.42 117.748198 -129.09114 252.388525 -109.65754 -1462.6844  -120.4376 1.26784888
                     27.84146 21.8777015 .019599076 253.071672 55.6048351 2452.35599 2824.84597 52707.4148 1496.83798
Times of maxima :      .03635     .03795     .04245     .05069     .05648     .06922      .0382     .05672     .06923     .00278
                       .00834     .03738     .00834     .05648     .06922     .05069     .05648     .06922     .06936     .05266
                       .05656      .0382     .05672     .06923     .06924     .05644     .05443     .05446     .06936     .05656
                       .06947     .05643     .05431     .03635     .03795     .04245     .07218     .05285     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04633     .04742     .04603     .05266
             Random switching times for simulation number  93  :
                                  10  2.9634799E-02   11  3.1235452E-02   12  3.0948017E-02   16  3.9188129E-02   17  4.0802398E-02
                                  18  4.0824854E-02

 217.146           .1042787E7 .3087012E7 .1368324E8 25.4168242 1135.62404 2322.51573 4.35749518 2695.10228  153610.46 112716.689
                   112693.574 139019.906 112835.669 149769.442 163803.962 -58742.572 149769.442 163803.962 174226.646 -119.73339
                   164591.976 24322.6433 -167808.22 179900.277 -187333.21   172393.5  -210013.3 -215435.11 -174345.85 164537.385
                   -177290.09 -169799.13 218937.889 -72.207567  124.23791 -261.56494 106.019216 1156.80613 86.2586233 1.28963232
                   28.1822192 22.3219987 .009563264 68.8669278 75.4880822 1517.35201 2977.72775 57125.2553 -1197.3339
Times of maxima :      .03019     .03173     .03412     .04109     .05582     .04431     .03301     .04789      .0444     .00278
                       .00834     .02966      .0342     .05582     .04431     .04109     .05582     .04431     .04419     .04422
                       .05592     .03301     .04789      .0444     .04413     .05583     .05379     .05379     .04419     .05592
                       .04442     .04791     .04648     .03019     .03173     .03412     .04729     .04445     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3      .0392     .04084     .04082     .04422
             Random switching times for simulation number  94  :
                                  10  2.1580489E-02   11  2.2317751E-02   12  2.1325983E-02   16  3.1470371E-02   17  3.0932748E-02
                                  18  3.2384623E-02

 30.5308           630551.797 .3079773E7 .1306473E8 19.3338818 1233.36611  1529.8586  2.2778968 2847.51016 2849.22442 112716.689
                   112693.574 -138309.85 -112693.57 151013.644 -154680.11 51233.2424 151013.644 -154680.11 -163858.03 143.120363
                   166416.999 17585.6868 169401.142 -169418.92 170453.422 176264.732 211813.228 217340.533 163963.391  166345.43
                   166798.255 177664.266 218917.108 56.1494344 -124.09216 255.584914 -99.996172 -1416.4976  79.901812  1.3408244
                   28.3538828 21.8118498 .008828659 70.0501208 53.9675725 1313.48983  2795.9787 54116.1215 1431.20363
Times of maxima :      .02205     .02279      .0255     .03423     .05638     .05266     .03952     .05621     .05253     .00278
                       .00834     .02161     .00834     .05638     .05266     .03423     .05638     .05266     .05269     .03604
                       .03977     .03952     .05621     .05253      .0524      .0399     .04529     .04526     .05269     .03977
                        .0524     .03985     .06181     .02205     .02279      .0255     .05561     .03619     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03149      .0324     .03095     .03604
             Random switching times for simulation number  95  :
                                  10  2.8161666E-02   11  2.8292995E-02   12  2.8788030E-02   16  3.8506354E-02   17  3.8177927E-02
                                  18  3.8747592E-02

 185.461           .3251757E7 .1944826E7 .1274997E8 19.3664269 2580.98406 1961.24545 2.70184907  995053.85 33555.5963 112716.689
                   112693.574  113370.27 -112693.57 -166598.84 159756.725 -51276.345 -166598.84 159756.725 171082.604 -149.81779
                   -183889.82 19152.3846 -186931.28 176944.807 -175426.44 -191444.25 239915.893 247585.305 -171188.28 -183822.65
                   -177527.48 -187583.27 247632.471 -127.50995 98.6110042 -252.48737 111.047955 1467.07571 114.355931 1.30704324
                   28.3824399 22.6196971 .015950429 208.795591 57.7924206 2761.80893 1943.20484 52979.7927 -1498.1779
Times of maxima :      .02873     .02875     .03421     .04244     .04811     .06106     .04739     .04838     .06088     .00278
                       .00834     .02819     .00834     .04811     .06106     .04244     .04811     .06106     .06103     .04434
                       .04822     .04739     .04838     .06088     .06103      .0481     .02948     .04614     .06103     .04822
                       .06107     .04805       .046     .02873     .02875     .03421     .06383     .04451     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .03852     .03876     .03819     .04434
             Random switching times for simulation number  96  :
                                  10  2.2559839E-02   11  2.2229210E-02   12  2.1530114E-02   16  3.3268423E-02   17  3.0687324E-02
                                  18  3.2099252E-02

 38.2044           347202.114 .3298337E7 .1277916E8 17.5181211 1683.55768 1714.39611 2.43401301 3329.84712 3212.73716 112716.689
                   112693.574  -124860.8 -112693.57 156521.811  -156886.8 48768.1268 156521.811  -156886.8 -167177.71 146.053827
                   172116.955 18178.3207 174286.895 -173121.29 -174405.82 183392.952 -219459.05 -225142.09 167283.366 172055.046
                   170705.439 178571.487 -227888.21 41.6654602 -128.41995 252.776139 -114.13219 -1434.0992  -90.97019 1.34406646
                   28.5592694 22.2827474 .013941862  70.543634 55.5942731 1185.53413 2890.58503 53118.6813 1460.53827
Times of maxima :      .03138     .02277     .02567     .03404     .03995     .05264     .03944     .04011     .05262     .00278
                       .00834     .02196     .00834     .03995     .05264     .03404     .03995     .05264     .05277     .03612
                       .03996     .03944     .04011     .05262     .04288     .03983     .03783      .0379     .05277     .03996
                       .05279     .03982     .03806     .03138     .02277     .02567     .05556     .03626     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .03328     .03211      .0307     .03612
             Random switching times for simulation number  97  :
                                  10  3.6126585E-02   11  3.5326710E-02   12  3.4872089E-02   16  4.6338225E-02   17  4.5115300E-02
                                  18  4.5353864E-02

 352.309           .2951403E7 779958.121 .1266359E8 15.2461588 1848.45638 1882.67782 1.45403548 12333.2296 3144.60287 137261.884
                   112693.574 -112703.65 -112693.57 158456.565 -158852.99 45495.9285 158456.565 -158852.99 -167275.51 143.156757
                   175522.617 14050.1129 176412.081 -172437.23 173716.554 185711.501 -230256.15 -236402.88 167383.068 175451.452
                   170640.025 181381.108 -241332.55 121.478464 -62.448303 251.630574 -99.635981 -1405.6082 -101.71237  1.2629494
                   27.1553944 21.0805735 .009408923 66.7599271 51.9617942 2435.46868  1373.9491 57945.8939 1431.56757
Times of maxima :      .03664     .03632     .04253     .05081     .05652     .06928     .07018     .05652     .06914      .0349
                       .00834     .00556     .00834     .05652     .06928     .05081     .05652     .06928     .06916     .05276
                       .05642     .07018     .05652     .06914     .06901     .05651     .05442      .0545     .06916     .05642
                       .06901     .05651     .05436     .03664     .03632     .04253     .07225     .05293     .05074        0.3
                          0.3        0.3        0.3        0.3        0.3     .04635     .04537     .04513     .05276
             Random switching times for simulation number  98  :
                                  10  3.4024762E-02   11  3.4977646E-02   12  3.5619030E-02   16  4.3672122E-02   17  4.5728082E-02
                                  18  4.4847808E-02

 327.904           .1605798E7 351225.371 .1267192E8 19.2434198 3071.58111 2021.89014 2.89254479 .2171355E7 60498.3803 112716.689
                   -139696.44 -112703.65 138268.176 171699.142 -160448.33 51113.2433 171699.142 -160448.33 -171454.22  147.64921
                   189084.048 -19816.747 190463.207 -177616.56   175653.9 195380.555 -242437.82 -252662.23 171559.151 189018.285
                   177693.488  193212.26 -255169.02 89.6046416 -41.906167 251.713327 -111.70166 -1451.0377 -135.17578 1.26750394
                   28.0251923 22.1232437 .016365507 422.623821 59.8798548 1699.40493 1122.72447 54665.5493  1476.4921
Times of maxima :      .03466     .03562     .04208     .05078     .05647     .06942     .05574     .05671     .06907     .00278
                       .03405     .00556     .03405     .05647     .06942     .05078     .05647     .06942     .06936     .05267
                       .05656     .05574     .05671     .06907     .06939     .05644     .05441     .05447     .06936     .05656
                       .06942     .05643     .05464     .03466     .03562     .04208     .07218     .05282     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04369     .04486     .04574     .05267
             Random switching times for simulation number  99  :
                                  10  2.0758130E-02   11  1.9256877E-02   12  2.1793995E-02   16  3.1216673E-02   17  3.1875010E-02
                                  18  2.9643450E-02

 8.49413           .2237865E7 826410.139 .1275514E8 17.8418327 1300.26174 921.234242 1.21595774 2818.83388 2331.18839  131644.96
                   112693.574 -112703.65 -112693.57 151854.695 -146972.77 49216.6494 151854.695 -146972.77 -159881.16  131.66547
                   165286.681 12848.4741 169103.321 -163899.05 175132.293 173745.916 -216641.29 -223385.66 159985.909 165218.216
                   162530.882 169030.376   -227379. 105.779614 -64.281029 252.538479 -73.689027 -1283.4598 -87.527712  1.3327455
                   28.8035348 22.2074523 .004487802 70.1442099 55.4002014 2425.77179 1501.34464 57165.7657  1316.6547
Times of maxima :      .02131     .01992     .02563     .03216     .03968     .05277     .03799     .03991     .05249     .01928
                       .00834     .00556     .00834     .03968     .05277     .03216     .03968     .05277     .05259     .03629
                       .03957     .03799     .03991     .05249      .0352     .03966     .03756     .03767     .05259     .03957
                       .03549     .03965     .03755     .02131     .01992     .02563     .05564     .03609     .03376        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123     .02966     .03189     .03629
             Random switching times for simulation number  100  :
                                  10  2.5162438E-02   11  2.8031496E-02   12  2.5364813E-02   16  3.5637656E-02   17  3.5066892E-02
                                  18  3.9203807E-02

 145.258           .2157837E7 .2047274E7 .1269359E8  17.873413 1228.10099 1168.73811 3.64524116 2755.85027 3019.76415 112716.689
                   136804.657 -112703.65 -135683.17 -150947.09 -150193.05 -49260.187 -150947.09 -150193.05 -162321.11 -123.39723
                   -164755.21 22246.1799 -168446.13 -171172.22 174922.204  -171961.5 217047.554 215769.341 162369.039 -164685.25
                   172957.968 -169000.95 219802.379   -103.871 101.174936 -251.92847  79.137133 1206.63435 83.9433415  1.3058209
                   28.6049615 22.6585146  .00694562 69.8324072 56.7216714  2080.4912 2186.44946 56632.8003 -1233.9723
Times of maxima :       .0258     .02859     .03408     .02565     .04773     .03631     .02661     .04771     .03615     .00278
                       .02519     .00556     .02519     .04773     .03631     .02565     .04773     .03631     .03631     .04483
                       .04777     .02661     .04771     .03615     .03587     .04796     .02924     .02935     .03631     .04777
                       .03607     .04778     .02949      .0258     .02859     .03408     .04941     .04413     .04293        0.3
                          0.3        0.3        0.3        0.3        0.3     .03565     .03922     .03508     .04483

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.3515658070000000E+09

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         7            .3500000      3.94369500E+04             0             0          100.000000
         8            .4000000      4.50708000E+04             3             3           97.000000
         9            .4500000      5.07046500E+04            54            57           43.000000
        10            .5000000      5.63385000E+04            20            77           23.000000
        11            .5500000      6.19723500E+04            23           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.56500000E-01     4.57398819E-01
                             Variance = 1.90176768E-03     1.80068525E-03
                   Standard deviation = 4.36092614E-02     4.24344819E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            46            46           54.000000
        28           1.4000000      1.57747800E+05            16            62           38.000000
        29           1.4500000      1.63381650E+05            18            80           20.000000
        30           1.5000000      1.69015500E+05            14            94            6.000000
        31           1.5500000      1.74649350E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38400000E+00     1.38319647E+00
                             Variance = 4.31212121E-03     4.01985597E-03
                   Standard deviation = 6.56667436E-02     6.34023341E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             8             8           92.000000
        27           1.3500000      1.52113950E+05            16            24           76.000000
        28           1.4000000      1.57747800E+05            30            54           46.000000
        29           1.4500000      1.63381650E+05            39            93            7.000000
        30           1.5000000      1.69015500E+05             7           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38550000E+00     1.38616411E+00
                             Variance = 2.79267677E-03     2.20809401E-03
                   Standard deviation = 5.28457829E-02     4.69903608E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            20            20           80.000000
        28           1.4000000      1.57747800E+05            28            48           52.000000
        29           1.4500000      1.63381650E+05            25            73           27.000000
        30           1.5000000      1.69015500E+05            21            94            6.000000
        31           1.5500000      1.74649350E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40750000E+00     1.40715556E+00
                             Variance = 3.55429293E-03     3.19501544E-03
                   Standard deviation = 5.96178910E-02     5.65244676E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             5             5           95.000000
        29           1.4500000      1.63381650E+05            18            23           77.000000
        30           1.5000000      1.69015500E+05            34            57           43.000000
        31           1.5500000      1.74649350E+05            31            88           12.000000
        32           1.6000000      1.80283200E+05             8            96            4.000000
        33           1.6500000      1.85917050E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.49050000E+00     1.49234958E+00
                             Variance = 3.21691919E-03     2.97522919E-03
                   Standard deviation = 5.67178913E-02     5.45456615E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           100           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.16127403E-03
                             Variance = 7.17719935E-19     1.79793812E-08
                   Standard deviation = 8.47183531E-10     1.34087215E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05            13            13           87.000000
        30           1.5000000      1.69015500E+05            39            52           48.000000
        31           1.5500000      1.74649350E+05            14            66           34.000000
        32           1.6000000      1.80283200E+05            17            83           17.000000
        33           1.6500000      1.85917050E+05            15            98            2.000000
        34           1.7000000      1.91550900E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51900000E+00     1.51893425E+00
                             Variance = 4.66060606E-03     4.81823856E-03
                   Standard deviation = 6.82686316E-02     6.94135330E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             8             8           92.000000
        30           1.5000000      1.69015500E+05            32            40           60.000000
        31           1.5500000      1.74649350E+05            18            58           42.000000
        32           1.6000000      1.80283200E+05            21            79           21.000000
        33           1.6500000      1.85917050E+05            19            98            2.000000
        34           1.7000000      1.91550900E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53350000E+00     1.53418601E+00
                             Variance = 4.44722222E-03     4.65845833E-03
                   Standard deviation = 6.66874967E-02     6.82528998E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         2            .1000000      1.12677000E+04             0             0          100.000000
         3            .1500000      1.69015500E+04            36            36           64.000000
         4            .2000000      2.25354000E+04            53            89           11.000000
         5            .2500000      2.81692500E+04            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62500000E-01     1.61872020E-01
                             Variance = 1.02904040E-03     9.84623484E-04
                   Standard deviation = 3.20786596E-02     3.13787107E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05            31            31           69.000000
        31           1.5500000      1.74649350E+05            25            56           44.000000
        32           1.6000000      1.80283200E+05            15            71           29.000000
        33           1.6500000      1.85917050E+05            18            89           11.000000
        34           1.7000000      1.91550900E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.55150000E+00     1.55214783E+00
                             Variance = 4.77045455E-03     4.30993387E-03
                   Standard deviation = 6.90684772E-02     6.56500866E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             7             7           93.000000
        30           1.5000000      1.69015500E+05            19            26           74.000000
        31           1.5500000      1.74649350E+05            28            54           46.000000
        32           1.6000000      1.80283200E+05            33            87           13.000000
        33           1.6500000      1.85917050E+05             5            92            8.000000
        34           1.7000000      1.91550900E+05             8           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.54200000E+00     1.54229740E+00
                             Variance = 4.05151515E-03     3.72830884E-03
                   Standard deviation = 6.36515133E-02     6.10598791E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05            20            20           80.000000
        31           1.5500000      1.74649350E+05            22            42           58.000000
        32           1.6000000      1.80283200E+05            20            62           38.000000
        33           1.6500000      1.85917050E+05            19            81           19.000000
        34           1.7000000      1.91550900E+05            19           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.57250000E+00     1.57307591E+00
                             Variance = 4.96843434E-03     4.28468247E-03
                   Standard deviation = 7.04871218E-02     6.54574860E-02

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05            40            40           60.000000
        19            .9500000      1.85402950E+05            33            73           27.000000
        20           1.0000000      1.95161000E+05            25            98            2.000000
        21           1.0500000      2.04919050E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.19500000E-01     9.21037432E-01
                             Variance = 1.81287879E-03     1.48149453E-03
                   Standard deviation = 4.25779143E-02     3.84901874E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             2             2           98.000000
        22           1.1000000      2.14677100E+05            26            28           72.000000
        23           1.1500000      2.24435150E+05            37            65           35.000000
        24           1.2000000      2.34193200E+05            19            84           16.000000
        25           1.2500000      2.43951250E+05            14            98            2.000000
        26           1.3000000      2.53709300E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13650000E+00     1.13557017E+00
                             Variance = 3.07348485E-03     2.85488999E-03
                   Standard deviation = 5.54390192E-02     5.34311706E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05            46            46           54.000000
        19            .9500000      1.85402950E+05            29            75           25.000000
        20           1.0000000      1.95161000E+05            19            94            6.000000
        21           1.0500000      2.04919050E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.17500000E-01     9.19340055E-01
                             Variance = 2.19065657E-03     1.71393677E-03
                   Standard deviation = 4.68044503E-02     4.13997194E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             2             2           98.000000
        22           1.1000000      2.14677100E+05            26            28           72.000000
        23           1.1500000      2.24435150E+05            37            65           35.000000
        24           1.2000000      2.34193200E+05            19            84           16.000000
        25           1.2500000      2.43951250E+05            14            98            2.000000
        26           1.3000000      2.53709300E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13650000E+00     1.13557017E+00
                             Variance = 3.07348485E-03     2.85488999E-03
                   Standard deviation = 5.54390192E-02     5.34311706E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            33            33           67.000000
        18            .9000000      1.75644900E+05            55            88           12.000000
        19            .9500000      1.85402950E+05            12           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.64500000E-01     8.62125609E-01
                             Variance = 1.02500000E-03     9.89960683E-04
                   Standard deviation = 3.20156212E-02     3.14636407E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            35            35           65.000000
        18            .9000000      1.75644900E+05            35            70           30.000000
        19            .9500000      1.85402950E+05            26            96            4.000000
        20           1.0000000      1.95161000E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.74500000E-01     8.76684703E-01
                             Variance = 1.94419192E-03     1.60366831E-03
                   Standard deviation = 4.40929917E-02     4.00458276E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.000000
        22           1.1000000      2.14677100E+05            14            15           85.000000
        23           1.1500000      2.24435150E+05            39            54           46.000000
        24           1.2000000      2.34193200E+05            23            77           23.000000
        25           1.2500000      2.43951250E+05            11            88           12.000000
        26           1.3000000      2.53709300E+05            11            99            1.000000
        27           1.3500000      2.63467350E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.15800000E+00     1.15752488E+00
                             Variance = 3.95050505E-03     3.63899279E-03
                   Standard deviation = 6.28530433E-02     6.03240648E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.000000
        22           1.1000000      2.14677100E+05            14            15           85.000000
        23           1.1500000      2.24435150E+05            39            54           46.000000
        24           1.2000000      2.34193200E+05            23            77           23.000000
        25           1.2500000      2.43951250E+05            11            88           12.000000
        26           1.3000000      2.53709300E+05            11            99            1.000000
        27           1.3500000      2.63467350E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.15800000E+00     1.15752488E+00
                             Variance = 3.95050505E-03     3.63899279E-03
                   Standard deviation = 6.28530433E-02     6.03240648E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            13            13           87.000000
        18            .9000000      1.75644900E+05            36            49           51.000000
        19            .9500000      1.85402950E+05            32            81           19.000000
        20           1.0000000      1.95161000E+05            19           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.03500000E-01     9.04830555E-01
                             Variance = 2.23510101E-03     1.79420125E-03
                   Standard deviation = 4.72768549E-02     4.23580128E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             8             8           92.000000
        23           1.1500000      2.24435150E+05            28            36           64.000000
        24           1.2000000      2.34193200E+05            26            62           38.000000
        25           1.2500000      2.43951250E+05            18            80           20.000000
        26           1.3000000      2.53709300E+05            17            97            3.000000
        27           1.3500000      2.63467350E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18350000E+00     1.18410073E+00
                             Variance = 4.29570707E-03     3.91514034E-03
                   Standard deviation = 6.55416438E-02     6.25710823E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            16            16           84.000000
        18            .9000000      1.75644900E+05            43            59           41.000000
        19            .9500000      1.85402950E+05            26            85           15.000000
        20           1.0000000      1.95161000E+05            15           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.95000000E-01     8.95863925E-01
                             Variance = 2.17171717E-03     1.90866892E-03
                   Standard deviation = 4.66016864E-02     4.36883156E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             8             8           92.000000
        23           1.1500000      2.24435150E+05            28            36           64.000000
        24           1.2000000      2.34193200E+05            26            62           38.000000
        25           1.2500000      2.43951250E+05            18            80           20.000000
        26           1.3000000      2.53709300E+05            17            97            3.000000
        27           1.3500000      2.63467350E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18350000E+00     1.18410073E+00
                             Variance = 4.29570707E-03     3.91514034E-03
                   Standard deviation = 6.55416438E-02     6.25710823E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.72283642E+05     This occurred during
      simulation 64  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.89084048E+05     This occurred during
      simulation 98  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 98   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.90711948E+05     This occurred during
      simulation 64  for the variable having names  "T_OPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.44942598E+05     This occurred during
      simulation 64  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.54326442E+05     This occurred during
      simulation 64  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.56760586E+05     This occurred during
      simulation 64  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 3.04012223E+01     This occurred during
      simulation 68  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 68   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 5.04444126E+02     This occurred during
      simulation 64  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 64   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 7.07250907E+04     This occurred during
      simulation 80  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 80   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "RPI_C "            Switch  "XX0015"  to  "RPI_B "            Switch  "XX0016"  to  "RPI_A "
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    |*A                                       B*                                        |*C
    A *                                       | X                                       C *
    |   *  A                                  B   *                                     | C *
    |       *A                                |       *       B                         |       *C
    |    A      *                             |           *   B                         |           * C
    |               A *                       |               B *                       |                 *        C
    |                       *         A       |                       *  B              |                       *  C
    |                           *   A         |                           *     B       |                           *C
    |  2.0000E-02          A      *           |  2.0000E-02                B*           |  2.0000E-02            C    *
    |                          A*             |                          B*             |                           *     C
    |                       *  A              |                 B     *                 |               C       *
    |                 *          A            |                 *    B                  |             C   *
    |          A*                             |        B  *                             |           * C
    A       *                                 |      B*                                 | C     *
    |   *A                                    | B *                                     |   *  C
    A *                                       B *                                       C *
    A*                                        B*                                        |*   C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    |*A                                       B*                                        C*
    | X                                       | X                                       | *  C
    |   *A                                    B   *                                     |   *C
    |       *A                                |       *  B                              |      C*
    |        A  *                             |           *   B                         |          C*
    |               A *                       |                 *      B                |                 X
    |                   A   *                 |                       *B                |                       *C
    |                           *       A     |                           *       B     |                           *   C
    |  3.0000E-02                 *     A     |  3.0000E-02       B         *           |  3.0000E-02              C  *
    |                      A    *             |                 B         *             |                        C  *
    |                       *           A     |                 B     *                 |                       *         C
    |        A        *                       |                 *             B         |               C *
    |          A*                             |        B  *                             |          C*
    |       *A                                |      B*                                 |      C*
    | A *                                     |   *B                                    C   *
    A *                                       B *                                       | X
    A*                                        |*B                                       |*C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 6.85813387E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.85918904E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.91440386E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.70194908E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.56466540E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.55575105E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.33              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 847   Factors = 519             924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              10653     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                24.130     0.000    24.130
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     24.160     0.000    24.160

