   ---   328   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.32.04    Name of disk plot file is  shot0093.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0093.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmpdd4efqin/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.42  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.44  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.96E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014RPI_C   .0296348     1.E+9                                             1
Switch.   3.12E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0015RPI_B  .03123545     1.E+9                                             1
Switch.   3.09E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016RPI_A  .03094802     1.E+9                                             1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   3.92E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANCMEASUC .03918813     1.E+9                                             3
Switch.   4.08E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANAMEASUA  .0408024     1.E+9                                             3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   4.08E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANBMEASUB .04082485     1.E+9                                             3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110254.268
                   -34758.746 -75153.145  34758.746 75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -56119.403
                   112693.198 -56241.743  -112693.2 56241.7428 56119.4032        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.96400000E-02  sec.
   3000       .03   982939.53        0.0        0.0 .394486731 .304668E-7 9.25288863 .152686648 1.22277032 2.37349243 -28041.962
                   -22749.285 114781.259  30067.556 -114779.23 63485.0031 7318.27142 2.03378735 35443.0412 27973.1005 5183.04919
                    -668.6968 -4552.9496 -12884.417 17950.9004  -28124.77 -7316.2376 35441.0075 28641.7973 -22790.051  -5851.746
                    -22503.85 -8331.4669  30835.317 -70.104905        0.0        0.0        0.0        0.0        0.0 .854139E-4
                   .50336E-11 .001756887 .491317E-5 .410132E-4 .761924E-4 182.385048        0.0        0.0 20.3378735
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  3.09500000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  3.12400000E-02  sec.
   3500      .035  15167.3246 52392.5847 22689.0823  56.810737 .52675E-12 82.9683471  61.175336 .017323317 82.6331944 3483.36901
                   4260.43024 6474.10749 83562.4193 -6474.1159  -109615.9 87822.8495 -.00845659 -106132.53 -102087.43 95399.8675
                   4142.24617  91134.013  -1533.585 -105917.95 193955.383 -87822.858 -106132.53 -106229.67 197487.295 -91257.621
                   197051.967 -92667.598 -104384.37 8.70842253 16.1852687 10.6510756        0.0        0.0        0.0 .292573569
                   .653466E-8 .145634166 .316125252 .004626908  .15448909  1510.3675 16475.2528  1134.0635 -.08456594
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.91900000E-02  sec.
   4000       .04         0.0 .1291226E8 69823.0736 53.3216018 .530857E-5 .526730301 52.5151401 .297046E-4 .284563738        0.0
                   7473.85167 -101635.65 -92557.069 101662.501 -8456.4184 -85083.218 26.8461042 -8456.4184 -3410.8855 -82995.223
                   3451.02003 -84437.347 -63.504406 -6215.5862 -76626.799 85110.0638 -8483.2645 -6861.9055 -79584.337 86446.2426
                    -78221.76 84373.8421 -6152.0818        0.0 -254.08914 18.6846292  -46.23848        0.0        0.0 .400269711
                   .203992E-7 .507011614 .424042696 .006516353 .524179843 1724.04569 54220.8883 1694.82676 268.461042
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  4.08100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  4.08300000E-02  sec.
   4500      .045         0.0        0.0        0.0 .026037917 .925533E-6 783.297439 .188659994 .210597991 855.712607        0.0
                          0.0        0.0  1880.1627 11.2095543 145120.622  1880.1627 11.2095543 145120.622 147387.296 6364.87854
                   4658.59429 5060.95203 5347.11377 146098.372 -143240.46 -1868.9531 145109.412 142728.702 -141022.42 -1706.2842
                   -141037.42 286.161746 140751.259        0.0        0.0        0.0 -30.112747  -77.57893 -98.147723 1.98060619
                   .100548E-6 .836239352 58.1855382 .007919202 .878371597 1724.04569 64201.9847 1729.96144 112.095543
   5000       .05         0.0        0.0        0.0 .1024046E7 .275325E-3 3.07852371 2090.15345 19.8700735 35.9467653        0.0
                          0.0        0.0 187019.907 -193.33692 -20443.891 187019.907 -193.33692 -20443.891 -49144.605 175234.459
                   -31203.048 161220.768 -51938.816 -69858.977 207463.798 -187213.24 -20250.554 -17941.556 224379.064 -206437.51
                   231079.745 -213159.58  -17920.16        0.0        0.0        0.0 -71.522021 19.9380148 1977.63577 138.393282
                   .680335E-6 2.43703808 91.1265736 .021946809 3.43408528 1724.04569 64201.9847 1729.96144 -1933.3692
   5500      .055         0.0        0.0        0.0  3.9505379 .666012E-6 46.9557851  3.0453963  4.0231108 34.8222405        0.0
                          0.0        0.0 -23159.033  -9.508966 -79843.003 -23159.033  -9.508966 -79843.003  -72914.47 4984.55112
                   19795.4403 20333.5974 23370.7855 -68757.593 56683.9701 23149.5244 -79833.494  -92709.91  77899.021 14810.8891
                   89091.1909 3037.18808 -92128.379        0.0        0.0        0.0 -46.791142 58.1086311  169.71473 162.533128
                   .150035E-5 64.0862997 92.2661337 .079196047 980.130477 1724.04569 64201.9847 1729.96144  -95.08966
   6000       .06         0.0        0.0        0.0 27.3478759 .129184E-3 596.665138 24.4010694 2.80536425 2470.73747        0.0
                          0.0        0.0 -60933.218 132.433053 142542.535 -60933.218 132.433053 142542.535 160216.987 -56524.387
                   15972.1008 -57556.814 19515.8262  165416.41 -203475.75 61065.6508 142410.101 144244.886 -216741.37 72496.4877
                   -222973.22 77072.6398 145900.584        0.0        0.0        0.0 25.3136425 -2.0818961 -1286.7653 166.050697
                   .188042E-5 64.3568643 492.132415 .098269398 994.712794 1724.04569 64201.9847 1729.96144 1324.33053
   6500      .065         0.0        0.0        0.0 117.534573 .867164E-4 .560403E-3  114.20844 4.40087679 16.9670749        0.0
                          0.0        0.0 126320.876  -108.5033 -275.83074 126320.876  -108.5033 -275.83074   -19208.8 124996.418
                   13495.4428  124520.66  24443.417 -47994.978 126596.707 -126429.38 -167.32744 -32704.243 144205.219 -111500.98
                   172515.638 -100077.24 -72438.395        0.0        0.0        0.0 139.170617 29.3120826 1081.34983 166.350419
                   .209592E-5 67.0979884 493.240152 .108582683 2040.75712 1724.04569 64201.9847 1729.96144  -1085.033
   7000       .07         0.0        0.0        0.0 .050942575 .662466E-4 131.073636   17.37832  8.8221136 99.3707821        0.0
                          0.0        0.0 2629.86079 -94.836215 -133398.21 2629.86079 -94.836215 -133398.21 -117019.35  33874.793
                   26026.2926 48573.1431   34608.17 -116150.66 136028.066  -2724.697 -133303.37 -143045.64 150894.144 -7848.5005
                   164723.799 -13964.973 -150758.83        0.0        0.0        0.0 76.5767386 -131.73342 944.418438 423.077686
                   .285264E-5 75.6856222 574.907618 .169716535 2094.92912 1724.04569 64201.9847 1729.96144 -948.36215
   7500      .075         0.0        0.0        0.0 1160.27942 .155092E-3 2.25681557 3107.66988 1.66718076 .152681139        0.0
                          0.0        0.0 -150085.04 145.106525 17504.1226 -150085.04 145.106525 17504.1226 4593.98536 -165318.65
                   -10639.841 -172064.57 -15044.704 -4552.8675 -167589.17 150230.151 17359.0161 15233.8267 -169912.64 154678.811
                    -167511.7 157019.861 10491.8369        0.0        0.0        0.0 19.1409203 49.0630106 -1476.7405 424.908088
                   .312142E-5 77.3508655 657.521004 .182202187 2197.16094 1724.04569 64201.9847 1729.96144 1451.06525
   8000       .08         0.0        0.0        0.0 20.2540323  .10398E-5 65.2203324 12.0455522 .909699043 44.4937828        0.0
                          0.0        0.0 52438.2345 -11.881377 94098.7418 52438.2345 -11.881377 94098.7418 80017.5553 41534.5395
                   -10507.948   40439.49 -11113.252 77721.6439 -41660.507 -52450.116 94110.6232 90525.5032 -38483.016 -52042.487
                   -37282.154 -51552.742 88834.8964        0.0        0.0        0.0 39.0531614 -45.909476 105.147594 426.334274
                   .357167E-5 79.7147082 723.113248 .186592163 2382.61266 1724.04569 64201.9847 1729.96144 -118.81377
   8500      .085         0.0        0.0        0.0 69.1809796 .160731E-3 101.575189 49.9959536 15.0699695 492.903971        0.0
                          0.0        0.0 96913.8097 -147.72091 -117431.91 96913.8097 -147.72091 -117431.91 -137065.87 71356.2585
                   -43805.426 82387.1995 -45232.282  -141070.5 214345.722 -97061.531 -117284.19 -93260.447 208422.132 -115161.68
                   223457.699 -127619.48 -95838.217        0.0        0.0        0.0  96.788409 -32.011091 1414.00091 431.611791
                   .412237E-5 79.8556917 808.938214 .228001438 2382.84185 1724.04569 64201.9847 1729.96144 -1477.2091
   9000       .09         0.0        0.0        0.0   1733.796 .724255E-4 21.0494423 3393.60393 1.77864891 42.5458669        0.0
                          0.0        0.0 -157115.65 99.1603843 -53457.988 -157115.65 99.1603843 -53457.988 -69347.573 -167211.32
                   -7260.3913 -174916.19 -15539.514 -76001.297 -103657.66 157214.808 -53557.148 -62087.181 -97863.746 159950.927
                    -98914.89 159376.672 -60461.783        0.0        0.0        0.0  -47.82959  -6.375812 -944.54559  432.40675
                   .438607E-5 82.3865809 810.161381 .256365856  2386.0586 1724.04569 64201.9847 1729.96144 991.603843
   9500      .095         0.0        0.0        0.0  .05911519 .520523E-4 128.244857 .019933065 .124274329 130.791262        0.0
                          0.0        0.0 -2832.9692 84.0644582  131950.88 -2832.9692 84.0644582  131950.88 132774.864 -3413.4105
                   -3157.0719 1645.05094 -4107.5516 133254.436 -134783.85 2917.03369 131866.816 135931.936 -136188.27 256.338579
                   -131609.39 -5752.6025 137361.988        0.0        0.0        0.0 -31.934844 -83.139066 -798.00759 433.943478
                   .502718E-5 82.6681031 813.245383 .265775552 2386.74972 1724.04569 64201.9847 1729.96144 840.644582
  10000       0.1         0.0        0.0        0.0 1298.21098 .149234E-3  2.0974648 3397.99339 1.61032274 1.88139781        0.0
                          0.0        0.0 151829.035 -142.33997  -16874.84 151829.035 -142.33997  -16874.84 -15622.523  170342.91
                     13314.66 174959.376 14785.9344 -15982.055 168703.875 -151971.38   -16732.5 -28937.183 185965.432 -157028.25
                   190941.432 -160173.44  -30767.99        0.0        0.0        0.0 99.9037945 -32.639738 1512.62558 434.714817
                   .531743E-5 84.1993044  816.85975 .282270337 2389.18951 1724.04569 64201.9847 1729.96144 -1423.3997
  10500      .105         0.0        0.0        0.0 51.5701788 .276486E-6 90.0717383 61.8131338 .628755548 94.6419458        0.0
                          0.0        0.0 -83674.212 6.12672906 -110582.55 -83674.212 6.12672906 -110582.55 -113421.11 -92896.122
                    10044.072 -91607.851 9239.17573 -113353.29  26908.334 83680.3387 -110588.67 -123465.18  20524.985 102940.194
                   21745.4428 100847.026 -122592.47        0.0        0.0        0.0 -9.5616517 1.82189727 -78.982251 435.976171
                   .580168E-5 85.7622721 818.232264 .313965375 2390.58603 1724.04569 64201.9847 1729.96144 61.2672906
  11000       .11         0.0        0.0        0.0 35.8127997 .143632E-3 89.4509323 31.7668751 1.39361705  116.59615        0.0
                          0.0        0.0 -69728.681 139.642753   110200.8 -69728.681 139.642753   110200.8 117344.446 -65524.071
                   8350.08059 -65671.897 13755.1091 125815.578 -179929.48 69868.3237 110061.157 108994.365 -182868.52 73874.1517
                   -191487.47 79427.0059 112060.469        0.0        0.0        0.0 -28.441681 -29.471125  -1404.939 437.246884
                   .632149E-5 85.9374025 820.464283 .318307087 2390.76055 1724.04569 64201.9847 1729.96144 1396.42753
  11500      .115         0.0        0.0        0.0 98.2887808 .725935E-4   4.454376 119.034639 .940849424 23.0624811        0.0
                          0.0        0.0  115516.57 -99.275311 24591.5413  115516.57 -99.275311 24591.5413  50261.884 122427.535
                   5315.45152 127124.422 11301.9238  55955.828 90925.0291 -115615.85 24690.8166 44946.4325  72165.651 -117112.08
                   71168.5944  -115822.5 44653.9042        0.0        0.0        0.0 114.948381 -6.4101312 963.422692  437.44633
                   .656591E-5 87.0373297 820.671878 .320497317 2392.24687 1724.04569 64201.9847 1729.96144 -992.75311
  12000       .12         0.0        0.0        0.0 3.23462396 .608153E-4 1439.12416 11.3623112 1.60640012 1441.41883        0.0
                          0.0        0.0 -20955.798 -90.865441 -153574.53 -20955.798 -90.865441 -153574.53 -152798.91 -30929.933
                   -12807.662 -39275.855 -14767.915 -153602.66 132618.731  20864.933 -153483.66 -139991.24 121868.973 18122.2709
                   114326.807 24507.9407 -138834.75        0.0        0.0        0.0 11.8115988 -69.033602 876.083825 438.654392
                   .722899E-5 87.7763534 822.509515 .339025536 2393.47424 1724.04569 64201.9847 1729.96144 -908.65441
  12500      .125         0.0        0.0        0.0  155.54995 .160335E-3 6.39664587 120.191852 1.16111055 2.58639674        0.0
                          0.0        0.0 -136068.63 147.538688 29469.2082 -136068.63 147.538688 29469.2082 28006.3267 -131091.41
                   -4773.1893 -127740.86 -12555.358 18738.7184 -165537.83 136216.165 29321.6695  32779.516 -159097.74 126318.224
                   -146479.58 115185.499 31294.0763        0.0        0.0        0.0 -56.937548 6.95763806 -1474.3513 439.521745
                   .750704E-5  88.574077 823.650411  .34260798 2394.14893 1724.04569 64201.9847 1729.96144 1475.38688
  13000       .13         0.0        0.0        0.0 38.2482154 .643531E-6 105.141936 41.5237661 .489312715 102.904291        0.0
                          0.0        0.0 72060.6044 -9.3471054 119475.897 72060.6044 -9.3471054 119475.897 119570.424 74024.9872
                   -4226.0689 75082.8381 -8150.5246 118197.708 -47415.292 -72069.952 119485.244 123796.492 -45545.436 -78251.056
                    -43114.87 -83233.363 126348.233        0.0        0.0        0.0 27.4395677 -56.847003 95.1579409 439.757742
                   .798014E-5 89.6334313  823.87245  .34417272 2395.35457 1724.04569 64201.9847 1729.96144 -93.471054
  13500      .135         0.0        0.0        0.0 49.5402753 .147429E-3 87.1917488 46.8472678 1.05417797 85.1755211        0.0
                          0.0        0.0 82010.8891 -141.47646 -108800.28 82010.8891 -141.47646 -108800.28 -110809.56 80831.4131
                   -12845.448 79750.6895 -11963.253 -107534.97 190811.168 -82152.366  -108658.8 -97964.112 191640.973 -93676.861
                   187285.658 -91713.942 -95571.716        0.0        0.0        0.0 1.67600178 10.9508643 1422.77016 440.943539
                   .850963E-5 89.8087838 825.541016 .347947293 2395.54661 1724.04569 64201.9847 1729.96144 -1414.7646
  14000       .14         0.0        0.0        0.0 107.141395 .702497E-4  4.6683584 102.259408 .815307543 1.82724718        0.0
                          0.0        0.0 -120606.57 97.6594946 -25175.286 -120606.57 97.6594946 -25175.286  -19964.19  -119423.5
                    1588.7778 -117826.76 10520.9036 -15750.377 -95431.283 120704.228 -25272.945 -21552.967 -99459.315 121012.282
                   -102076.39 128347.668 -26271.281        0.0        0.0        0.0 -64.294253  34.567515 -964.31644 441.135909
                   .875795E-5 91.4032211 825.753315 .351678428 2397.75764 1724.04569 64201.9847 1729.96144 976.594946
  14500      .145         0.0        0.0        0.0 .362932478 .530095E-4 635.384764 1.66427086 .330456564 1188.98605        0.0
                          0.0        0.0 7019.48466 84.8338709 143084.562 7019.48466 84.8338709 143084.562 146536.721 12463.6012
                   3099.32729 15031.5691 6698.06726 150451.005 -136065.08 -6934.6508 142999.728 143437.394 -134073.12 -9364.2739
                   -135419.44 -8333.5018 143752.937        0.0        0.0        0.0 11.8819467 -25.867189 -839.71526 442.014551
                   .940756E-5 92.1556313 826.932741 .352622764 2398.74074 1724.04569 64201.9847 1729.96144 848.338709
  15000       .15         0.0        0.0        0.0 644.252471 .162709E-3 .154938064 1205.36347 .744750389 .002040045        0.0
                          0.0        0.0 143208.157 -148.62727 -4586.3942 143208.157 -148.62727 -4586.3942 249.293569 146821.113
                   9492.77338 150659.073 10055.3613 526.274271 147794.552 -143356.78 -4437.7669 -9243.4798 146571.819 -137328.34
                   150132.799 -140603.71 -9529.0871        0.0        0.0        0.0 50.3560619  4.7036193  1486.3369 442.968991
                   .968959E-5 92.6648091  828.29733 .353644701 2399.29355 1724.04569 64201.9847 1729.96144 -1486.2727
  15500      .155         0.0        0.0        0.0 57.9087182 .658177E-6 90.1907905 62.6904736 .108501655 94.6720192        0.0
                          0.0        0.0 -88667.464 9.45286862  -110655.6 -88667.464 9.45286862  -110655.6 -110931.95 -92036.974
                   -1749.1006 -92255.674 -3838.0488  -113371.3 21988.1387 88676.9172 -110665.06 -109182.85 18894.9749 90287.8737
                   21115.6272 88417.6256 -109533.25        0.0        0.0        0.0 14.5222421 57.2894764 -109.52862   443.2972
                   .101678E-4 94.2058987 828.644906 .355914295 2401.47369 1724.04569 64201.9847 1729.96144 94.5286862
  16000       .16         0.0        0.0        0.0 58.1178396 .147555E-3 77.8148772 54.9060872 .023561853 74.8867634        0.0
                          0.0        0.0 -88827.419 141.536695 102783.554 -88827.419 141.536695 102783.554 102228.734 -87292.046
                   1475.66856 -86338.115 1788.53331 100831.178 -191610.97 88968.9557 102642.017 100753.066 -189520.78 88767.7147
                   -187169.29 88126.6479 99042.6452        0.0        0.0        0.0 -15.222711 -11.746098 -1416.9449 444.325072
                    .10691E-4 94.3989188 830.048872 .356415955 2401.68506 1724.04569 64201.9847 1729.96144 1415.36695
  16500      .165         0.0        0.0        0.0 98.8413264 .701681E-4 7.77493202 89.4691673 .005125734 8.13990951        0.0
                          0.0        0.0 115840.812 -97.602798 32489.3193 115840.812 -97.602798 32489.3193 31874.0959 112185.124
                   -1253.4595 110212.032 -834.20027 33243.1448 83351.4932 -115938.42 32586.9221 33127.5553  80311.028 -113438.58
                   76968.8873 -111046.23 34077.3451        0.0        0.0        0.0 65.8632835 -14.732212 963.909242 444.527838
                   .109335E-4 95.6355282 830.261673 .356792786 2403.22622 1724.04569 64201.9847 1729.96144 -976.02798
  17000       .17         0.0        0.0        0.0 1.14599839 .540245E-4 1492.05009 7.22778979 .832334532 2349.65256        0.0
                          0.0        0.0 -12473.385 -85.642142 -154221.12 -12473.385 -85.642142 -154221.12 -162090.26 -26931.518
                   -7912.9642 -31325.288 -10630.196 -164101.17 141747.734 12387.7426 -154135.48  -154177.3 135158.745 19018.5534
                   132775.884 20695.0918 -153470.98        0.0        0.0        0.0 3.43334249 -6.8725838 859.365991 445.596892
                   .115902E-4 96.4212592 831.753777 .358182851  2404.3487 1724.04569 64201.9847 1729.96144 -856.42142
  17500      .175         0.0        0.0        0.0 336.821615  .16177E-3 2.21812066 826.171303 .082596142 1.97680226        0.0
                          0.0        0.0 -138799.52 148.197662 17353.4127 -138799.52 148.197662 17353.4127 16426.9524 -142748.23
                   -3351.5076 -145700.97 -3348.6688 16382.2643 -156152.93 138947.716 17205.2151   19778.46 -159175.18  139396.72
                   -162083.23   142352.3  19730.933        0.0        0.0        0.0 -60.298284 -6.0743501 -1471.6992  446.50014
                   .118684E-4  97.299802 832.988724 .359057213 2405.55047 1724.04569 64201.9847 1729.96144 1481.97662
  18000       .18         0.0        0.0        0.0  42.467647 .630305E-6 97.6200683 44.8796923 .028168398 96.7992468        0.0
                          0.0        0.0 75931.4008 -9.2505525 115122.938 75931.4008 -9.2505525 115122.938 114988.363 77652.0482
                   -1252.5888 78057.9691 -1955.5701 114637.921 -39191.538 -75940.651 115132.189 116240.952 -37336.315 -78904.637
                   -36579.952 -80013.539 116593.491        0.0        0.0        0.0 13.7713486 -64.125052 103.214443 446.722882
                   .123422E-4 98.5354539 833.296602 .359432019 2407.10763 1724.04569 64201.9847 1729.96144 -92.505525
  18500      .185         0.0        0.0        0.0 51.4052256 .148327E-3 89.5391056 51.8659482  .19247083 93.1159786        0.0
                          0.0        0.0  83540.284 -141.90636  -110255.1  83540.284 -141.90636  -110255.1 -110273.82 83839.7078
                   -3097.1614 83913.8165 -5111.8108 -112435.75 193795.384  -83682.19 -110113.19 -107176.66 194113.531 -86936.869
                   196349.566 -89025.627 -107323.94        0.0        0.0        0.0 -1.9628661 13.3328078 1423.58326 447.885944
                   .128692E-4 98.7197993 834.896583 .360097512 2407.30835 1724.04569 64201.9847 1729.96144 -1419.0636
  19000       .19         0.0        0.0        0.0 105.479485 .686362E-4 4.85263067 94.7758168 .339737188 3.00055365        0.0
                          0.0        0.0 -119667.53  96.531447 -25667.344 -119667.53  96.531447 -25667.344 -20841.258 -112829.12
                   5156.40818 -113433.43 6791.47109 -20183.339 -94000.182 119764.057 -25763.876 -25997.667 -91987.858 117985.524
                   -93250.095 120224.905  -26974.81        0.0        0.0        0.0 -71.392443 20.9867155  -959.1836 448.083669
                    .13115E-4  100.28649 835.108801 .361135982  2409.5277 1724.04569 64201.9847 1729.96144  965.31447
  19500      .195         0.0        0.0        0.0 .314298642 .527253E-4  952.02046 3.34660234 .157801918 1399.93257        0.0
                          0.0        0.0 6532.26154 84.6061051  147380.34 6532.26154 84.6061051  147380.34 152202.345 14481.5607
                   4664.02444 21315.4432 4628.58722 153092.607 -140848.08 -6447.6554 147295.734  147538.32 -137720.78 -9817.5363
                   -131777.16 -16686.856  148464.02        0.0        0.0        0.0 3.79472794 -17.537127 -841.43687  449.05376
                   .137658E-4 100.977579 836.509305 .361528537 2410.43822 1724.04569 64201.9847 1729.96144 846.061051
  20000       0.2         0.0        0.0        0.0 641.105048 .162721E-3 .638655371 1137.96848 .574908066 .018476375        0.0
                          0.0        0.0 143164.312 -148.63245 -9311.6276 143164.312 -148.63245 -9311.6276 -2192.0296 148881.816
                   6440.84719 149799.504 8834.69403 1583.80131  152475.94 -143312.94 -9162.9951 -8632.8768 151073.846 -142440.97
                   148215.703 -140964.81 -7250.8927        0.0        0.0        0.0 45.9692009 7.36873218 1482.64929 449.986838
                   .140461E-4 101.667744 837.795896 .361982488 2411.26937 1724.04569 64201.9847 1729.96144 -1486.3245
  20500      .205         0.0        0.0        0.0 47.9495047 .654183E-6 86.8531609 52.8528751 .081579209 92.0728003        0.0
                          0.0        0.0 -80683.434 9.42414743 -108588.82 -80683.434 9.42414743 -108588.82 -108389.87 -84083.029
                   -1075.9353 -84708.428 -3327.9903 -111804.17  27905.389 80692.8584 -108598.25 -107313.94 24306.8444 83007.0935
                   27095.7388 81380.4374 -108476.18        0.0        0.0        0.0  5.7792139 64.1473053 -108.83169 450.273901
                   .145231E-4 103.196697 838.189496 .362994692 2413.42986 1724.04569 64201.9847 1729.96144 94.2414743
  21000       .21         0.0        0.0        0.0 55.0386386 .148217E-3 79.8896745 56.9753128 .292463E-4 84.1284777        0.0
                          0.0        0.0 -86442.268 141.854103 104144.812 -86442.268 141.854103 104144.812 105501.882 -86876.717
                   1019.99684 -87949.965 63.0126853 106871.973 -190587.08 86584.1223 104002.957 104481.885  -192378.6 87896.7138
                   -194821.94 88012.9778 106808.961        0.0        0.0        0.0 -9.6235683 -9.3061529 -1419.7212  451.39371
                   .150471E-4 103.387925 839.757239 .363393148 2413.64108 1724.04569 64201.9847 1729.96144 1418.54103
  21500      .215         0.0        0.0        0.0 103.492377  .69589E-4 7.19001983 88.3554157 .087364502 7.24604063        0.0
                          0.0        0.0  118534.97  -97.19916 31243.3329  118534.97  -97.19916 31243.3329 30300.3354 113667.334
                   -1149.1117   109523.9 -3443.9736 31364.8124 87291.6369 -118632.17 31340.5321 31449.4471 83366.9989 -114816.45
                   78159.0875 -112967.87 34808.7861        0.0        0.0        0.0 70.6850666 -14.011976  960.86405  451.59712
                     .1529E-4 104.731683 839.972579 .363737418 2415.35373 1724.04569 64201.9847 1729.96144  -971.9916
  22000       .22         0.0        0.0        0.0  .68998446 .536099E-4 1341.26091 8.42103041 .778218484 2392.49587        0.0
                          0.0        0.0 -9678.5872 -85.312938 -152366.07 -9678.5872 -85.312938 -152366.07 -159915.16 -23838.049
                   -4715.9846 -33812.317 -10278.816 -164568.56 142687.486 9593.27427 -152280.76 -155199.18 136077.111  19122.064
                   130756.247 23533.5011 -154289.75        0.0        0.0        0.0 3.25541047 4.84212129  853.52819 452.626801
                   .159449E-4 105.482896  841.46434 .364537457  2416.3653 1724.04569 64201.9847 1729.96144 -853.12938
  22500      .225         0.0        0.0        0.0 553.114912  .16176E-3 1.62146168 1057.22121 .221002171 .726171449        0.0
                          0.0        0.0 -141928.21 148.193262  14836.985 -141928.21 148.193262  14836.985 10728.5375 -146626.96
                   -3113.4924 -148757.76 -5477.6034 9929.14602  -156765.2 142076.404 14688.7917   13842.03  -157355.5 143513.466
                   -158686.91 143280.161 15406.7494        0.0        0.0        0.0 -54.973285 -8.3190882 -1474.4732 453.576006
                   .162235E-4 106.367849 842.769625 .365160755 2417.61082 1724.04569 64201.9847 1729.96144 1481.93262
  23000       .23         0.0        0.0        0.0 42.0832353 .641813E-6 96.2015706 44.9132587 .037751904 88.6009788        0.0
                          0.0        0.0 75586.9589 -9.3346149 114283.464 75586.9589 -9.3346149 114283.464 112566.022 77329.5733
                   296.219257 78087.1542 -2263.9235 109675.992 -38696.505 -75596.293 114292.798 112269.803 -35236.449 -77033.354
                   -31588.838 -80351.078 111939.916        0.0        0.0        0.0 9.51369834 -64.564688 105.062322 453.830748
                   .166977E-4 107.720788 843.127384 .365508753 2419.34896 1724.04569 64201.9847 1729.96144 -93.346149
  23500      .235         0.0        0.0        0.0 51.0089818 .148856E-3 86.2606117 52.6173477  .15753717 92.7068775        0.0
                          0.0        0.0 83217.6868 -142.15939 -108217.77 83217.6868 -142.15939 -108217.77 -109284.81 84072.5977
                   -2088.2024 84519.4747 -4624.7028 -112188.49 191435.457 -83359.846 -108075.61 -107196.61 193357.406   -86160.8
                   196707.961 -89144.178 -107563.78        0.0        0.0        0.0 -1.5288671 10.5228504 1424.68636 454.990902
                   .172239E-4 107.908174 844.767469 .366023375 2419.55457 1724.04569 64201.9847 1729.96144 -1421.5939
  24000       .24         0.0        0.0        0.0 101.764278 .683959E-4 5.95887202 87.5944113 .201189422 3.67133907        0.0
                          0.0        0.0 -117541.16  96.362329 -28442.931 -117541.16  96.362329 -28442.931 -23042.772 -113425.89
                   3791.16236 -109051.22 5226.30659 -22325.673 -89098.234 117637.527 -28539.293 -26833.935 -90383.113 117217.048
                   -86725.543 114277.522  -27551.98        0.0        0.0        0.0 -73.674341 17.8144837 -958.24311 455.191377
                   .174689E-4 109.459655 844.982898 .366786208 2421.69766 1724.04569 64201.9847 1729.96144  963.62329
  24500      .245         0.0        0.0        0.0 .332376349 .529921E-4 1165.55433 4.52101952 .295205576 1717.94111        0.0
                          0.0        0.0 6717.49526 84.8199276 150152.411 6717.49526 84.8199276 150152.411 154743.151  18110.933
                   4114.95197 24774.8197 6330.74165 156928.659 -143434.92 -6632.6753 150067.591 150628.199 -136632.22 -13995.981
                   -132153.84 -18444.078 150597.917        0.0        0.0        0.0 1.20574044 -13.921384 -843.58099 456.228207
                   .181204E-4 110.171629 846.471756 .367217182  2422.6109 1724.04569 64201.9847 1729.96144 848.199276
  25000       .25         0.0        0.0        0.0 723.915868  .16255E-3 .879043297 1173.60932 .463469171 .008494142        0.0
                          0.0        0.0 144309.645 -148.55463 -10924.396 144309.645 -148.55463 -10924.396 -3831.8546 148757.085
                   5317.05386 150255.178 7932.36588 -1073.8709 155234.041  -144458.2 -10775.842 -9148.9084 152588.939 -143440.03
                   151329.048 -142322.81 -9006.2368        0.0        0.0        0.0 47.1685862 8.00202358 1480.52298  457.16685
                   .184003E-4 110.951435 847.792749 .367640908  2423.6031 1724.04569 64201.9847 1729.96144 -1485.5463
  25500      .255         0.0        0.0        0.0 47.4327875 .632119E-6 92.0411683 49.4509293 .186493E-4  86.688571        0.0
                          0.0        0.0 -80247.523 9.26385814 -111784.96 -80247.523 9.26385814 -111784.96 -108390.55 -79978.263
                   -1621.6722 -81936.902 -50.318067 -108485.88 31537.4364 80256.7869 -111794.22 -106768.88 28412.2859  78356.591
                   26548.9823 81886.5843 -108435.57        0.0        0.0        0.0 2.01671612 65.1975469 -107.94436 457.455932
                   .188767E-4 112.465209 848.186393 .368393274 2425.67838 1724.04569 64201.9847 1729.96144 92.6385814
  26000       .26         0.0        0.0        0.0 54.5218559 .148603E-3  82.953193  56.852015 .050699093 85.5239139        0.0
                          0.0        0.0 -86035.488 142.038624 106122.841 -86035.488 142.038624 106122.841 107304.808  -85442.45
                   1498.73209 -87854.749 2623.56849 107754.669 -192158.33 86177.5269 105980.802 105806.076 -192747.26 86941.1824
                   -195609.42 90478.3178   105131.1        0.0        0.0        0.0  -5.176306 -8.4147074 -1421.6188 458.624249
                    .19401E-4 112.655975 849.814953 .368789381 2425.88895 1724.04569 64201.9847 1729.96144 1420.38624
  26500      .265         0.0        0.0        0.0 104.388103 .694888E-4  6.9922091 87.3122096 .075003831 6.05932793        0.0
                          0.0        0.0 119046.825 -97.129172 30810.5546 119046.825 -97.129172 30810.5546 28438.0629 113000.883
                   -1842.6217  108875.41 -3191.0531  28681.677   88236.27 -119143.95 30907.6838 30280.6846   84562.82  -114843.5
                   80193.7326 -112066.46 31872.7302        0.0        0.0        0.0 72.7435545 -14.667548 959.894619 458.827732
                   .196443E-4 114.090057 850.031838 .369187503 2427.74305 1724.04569 64201.9847 1729.96144 -971.29172
  27000       .27         0.0        0.0        0.0 .919402839 .536057E-4 1348.28389 6.23139633  .38395847 1996.76798        0.0
                          0.0        0.0 -11172.368 -85.309583 -152453.36 -11172.368 -85.309583 -152453.36 -159788.14 -21956.066
                   -5213.5995 -29086.067 -7219.9541 -160162.46 141280.996 11087.0584 -152368.05 -154574.54 137832.071 16742.4666
                   131076.389 21866.1128  -152942.5        0.0        0.0        0.0 1.82364181 9.23770355 851.180328 459.879091
                   .202985E-4 114.844344 851.561803 .369846632 2428.73799 1724.04569 64201.9847 1729.96144 -853.09583
  27500      .275         0.0        0.0        0.0 591.716859  .16238E-3 1.35845414 1127.78631 .237961765 .314893934        0.0
                          0.0        0.0 -142472.98 148.476771 13580.4701 -142472.98 148.476771 13580.4701  8341.8217 -148155.81
                   -3660.3603 -149668.86 -5683.8931 6538.44477 -156053.45 142621.462 13431.9933  12002.182 -156497.63 144495.452
                   -156207.31  143984.97 12222.3379        0.0        0.0        0.0 -53.232017 -7.7861336  -1476.083 460.831656
                   .205774E-4 115.712959 852.906645  .37035155 2429.92591 1724.04569 64201.9847 1729.96144 1484.76771
  28000       .28         0.0        0.0        0.0 43.5077108 .664294E-6 95.6220048 44.2986993 .001875293 86.2753126        0.0
                          0.0        0.0 76855.5844 -9.4966951 113938.693 76855.5844 -9.4966951 113938.693  111165.35 78176.0402
                   55.0356098  77551.071 -504.57635 108226.991 -37083.109 -76865.081  113948.19 111110.314 -32989.309 -78121.005
                    -30675.92 -78055.647 108731.567        0.0        0.0        0.0  6.2914939 -65.701519 106.759787 461.119638
                   .210518E-4 117.129833 853.266393 .370775059 2431.76687 1724.04569 64201.9847 1729.96144 -94.966951
  28500      .285         0.0        0.0        0.0 51.8648127 .149049E-3 85.3311192  54.415416 .112560973 89.7861122        0.0
                          0.0        0.0 83912.8979 -142.25147 -107633.15 83912.8979 -142.25147 -107633.15 -108644.87 84647.9056
                   -2194.3395 85951.4662 -3909.1851 -110407.07 191546.044 -84055.149 -107490.89 -106450.53 193292.775 -86842.245
                   196358.539 -89860.651 -106497.89        0.0        0.0        0.0 -.38859265 9.33364496 1424.80212 462.297225
                   .215777E-4 117.318723 854.925471 .371224317 2431.97466 1724.04569 64201.9847 1729.96144 -1422.5147
  29000       .29         0.0        0.0        0.0 101.374652 .688165E-4 6.49994995 88.3960106 .120908408  4.0172816        0.0
                          0.0        0.0 -117315.93 96.6582122 -29706.215 -117315.93 96.6582122 -29706.215 -24517.581 -112700.74
                   3064.55691 -109549.06 4051.54404 -23353.848 -87609.719 117412.592 -29802.873 -27582.138 -88183.158 115765.296
                   -86195.209 113600.601 -27405.392        0.0        0.0        0.0 -73.731738 16.2419244 -958.04196  462.49892
                   .218224E-4 118.854497 855.142115 .371818376   2434.049 1724.04569 64201.9847 1729.96144 966.582122
  29500      .295         0.0        0.0        0.0 .498659354 .532062E-4 1301.36458 4.79621493 .290019181 1766.66542        0.0
                          0.0        0.0 8228.00028 84.9910846 151868.491 8228.00028 84.9910846 151868.491 156207.627 19704.9071
                   4314.32906 25517.7061 6274.88359 157502.072 -143640.49 -8143.0092   151783.5 151893.298 -136502.72 -15390.578
                   -131984.37 -19242.822 151227.189        0.0        0.0        0.0 .131727002 -14.174534 -844.60526 463.564997
                   .224742E-4 119.577777 856.663783 .372295774 2434.97496 1724.04569 64201.9847 1729.96144 849.910846
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 707.251927   .1626E-3 .911782086 1219.04845 .312821986 .041828826        0.0
                          0.0        0.0 144080.535 -148.57741 -11125.969 144080.535 -148.57741 -11125.969 -5128.5563  148236.52
                   4687.37867  150832.54 6516.89835 -2383.0335 155206.504 -144229.11 -10977.391  -9815.935 153365.076 -143549.14
                   153215.573 -144315.64 -8899.9319        0.0        0.0        0.0 48.7445641 8.04820186  1479.4767 464.513052
                   .227539E-4 120.393136 858.006858     .37271  2436.0355 1724.04569 64201.9847 1729.96144 -1485.7741

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .1106756E7 .1389141E8 .2007477E7  .171198E7 .308277E-3 438935.002 .1460506E7  48.487804   .37031E7 112716.689
                   112693.574 137875.121 189099.179 112703.647 175820.561 189099.179 154.688385 175820.561  189929.01 180002.697
                   50328.9086 185643.105 81135.0616 194880.934 249024.224 173919.624 175761.892  189131.15 272201.456 198876.543
                   279773.218  208277.76 188338.764 67.7210435 197.692073 29.1879914 187.996768 153.968228 1979.29067 464.513052
                   .227539E-4 120.393136 858.006858     .37271  2436.0355 1724.04569 64201.9847 1729.96144 1546.88385
Times of maxima :      .03017     .03919     .03152     .06678     .05045     .05193     .05835     .08296     .06208     .00278
                       .00834     .02966     .06678     .00556     .06181     .06678     .10911     .06181     .06202     .06668
                       .06749     .06649     .08296     .06208     .05186     .05616     .06181     .06189     .05174     .05606
                       .05165     .05607     .06189     .03124     .03221     .03808     .08157     .08584     .04991        0.3
                          0.3        0.3        0.3        0.3        0.3      .0392     .04084     .04082     .10911
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112695.25
                   -112693.28 -112703.65 -173864.33  -137874.9 -185214.96 -173864.33 -204.57992 -185214.96 -185761.97 -184360.47
                   -48171.917  -188344.3 -75147.025 -192746.45  -218775.4 -189257.23 -185040.08 -217065.48 -222719.03 -215281.94
                   -228849.46 -232826.19 -230160.18 -74.389375 -263.54708 -100.18674 -149.84599 -133.06241 -1520.9916        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -2045.7992
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .05616     .02966     .05193     .05616     .05045     .05193     .05175     .05622
                       .06815     .05835     .08356     .05399     .05975     .06678     .05193     .05191     .05972     .06681
                       .05989     .08355     .06862     .03017     .03919     .03152     .08239     .06997     .10875        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .05045

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.32.04              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1031   Factors = 519            924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                449     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.330     0.000     0.330
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals      0.360     0.000     0.360

