   ---   378   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpb8tp2x3g/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.11  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.12  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 279.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 285.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 288.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 289.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 293.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 297.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0009A*X0010A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |1_2LTA*T_OPOA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |1_2LTA*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  133470.926 135891.253 .1211828E8 .119079317 37.3182683 20.1301364 .004234618 42.7700528 21.1324482 -10333.283
                   98461.2817 10426.5527 -102482.06 60752.6393 62610.8867 -4020.7816  71179.192 52277.6036 51548.9341   -24.6322
                   74737.1977 758.227344 76201.2693 53563.2869 -56298.385 75199.9736 -18901.588 -23188.264 -51573.566 74761.8299
                    -52805.06  75443.042 -22637.982 -25.833208 26.0663819 246.153204        0.0        0.0        0.0 .002312648
                   .380875362 .139622841 .154607E-3 .408898684 .176484209 2468.34975 1410.44235 18924.9647   -246.322
   3000       .03  54770.9284 7701.74065 76663.0271 .567742897 98.5146111 42.1167059 .287149E-4 105.926296 40.1544636 6619.42163
                   -7831.3742 2482.21525 16610.8415 -118131.42 68997.5901 8779.46734  -115649.2 75617.0117 73318.9089 1.66857915
                   -120033.42 -62.437534 -119920.71 73834.4811 -66837.544 -124428.67 191266.213 193352.325  -73317.24 -120035.08
                   -73896.919 -119858.28 193755.195 16.5485541 6.20553811 -19.578435        0.0        0.0        0.0 .003261804
                   .542961883 .461637302 .186815E-3 .582258241 .494560952  2670.8621 2035.21184 53051.7451 16.6857915
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 7.53324645 .164571888 109.555838 .766982E-3 1.87756555 128.983041        0.0
                          0.0        0.0 31980.3638 -4726.8317 -121957.94 31980.3638 -4726.8317 -121957.94 -132859.74  130.90261
                   -16542.273 322.689526  -15965.77 -132330.09 153938.303 -36707.196 -117231.11 -116317.47 132990.647 -16673.176
                   132652.783 -16288.459 -116364.32        0.0        0.0        0.0 14.7767555 -1306.5133  -33.86088 .039960827
                   .935498751 .665381529 .207647E-3 1.90034638 .756820594 2671.68618 2035.32512 53052.9695  1309.0261
   4000       .04         0.0        0.0        0.0 5.26296699 128.327412 1.57890244 .001224002 816.060886 5.35308532        0.0
                          0.0        0.0 -26730.534 131993.343 14640.9737 -26730.534 131993.343 14640.9737 26334.9189 61.6280032
                   144645.618 407.646147 145564.498 26958.4175 -41371.508 158723.878 -117352.37  -118310.7 -26273.291  144583.99
                   -26550.771 145156.852 -118606.08        0.0        0.0        0.0 -29.357917 -612.20064 18.2251433 .052493088
                   1.33750587 .992576437 .214854E-3 3.11111622 1.54241476 2671.68618 2035.32512 53052.9695 616.280032
   4500      .045         0.0        0.0        0.0 1.24652572 35.3308502 104.390896 .001385657 30.8006562 114.437117        0.0
                          0.0        0.0 -13008.971 -69257.906 119048.417 -13008.971 -69257.906 119048.417  124616.72 -87.348109
                   -64564.978 -433.73068 -64665.449  124645.26 -132057.39 -56248.935 188306.323 189181.698 -124704.07 -64477.629
                   -125078.99 -64231.718 189310.709        0.0        0.0        0.0 16.0473014 862.973789  29.442724  .08653074
                   1.54724749 1.38565337 .216823E-3 3.49032267 2.43350264 2671.68618 2035.32512 53052.9695 -873.48109
   5000       .05         0.0        0.0        0.0 9.81877895  57.374974 57.2887856 .715718E-5  80.701606 79.8346685        0.0
                          0.0        0.0 36510.7752 -88257.895 -88191.579 36510.7752 -88257.895 -88191.579 -103488.72 38.8944985
                   -104162.28  -31.17191 -104672.69 -104108.95 124702.355 -124768.67 66.3151917 673.558931 103527.614 -104201.17
                    104077.78 -104641.52 563.741599        0.0        0.0        0.0 26.9169488 -389.66378 -24.652749 .105909436
                   2.03149373 1.55319513 .217913E-3 4.72148844 2.62052676 2671.68618 2035.32512 53052.9695 388.944985
   5500      .055         0.0        0.0        0.0 .593934061 107.378244 32.6552489 .750857E-4 114.570701 29.9995106        0.0
                          0.0        0.0 -8979.6917 120739.803 -66583.836 -8979.6917 120739.803 -66583.836 -63536.811 89.5804678
                   124814.322 100.964989 124717.989 -63818.912 57604.1442 129719.494 -187323.64 -188351.13 63626.3915 124724.741
                   63919.8772 124617.024  -188536.9        0.0        0.0        0.0 -27.427107 -886.64628 -11.285744 .128329465
                   2.20921102 2.01831609 .218336E-3 4.91748608  3.5728588 2671.68618 2035.32512 53052.9695 895.804678
   6000       .06         0.0        0.0        0.0 6.94859712 1.01443437 118.236926 .900719E-5 4.41272214 355.525927        0.0
                          0.0        0.0 -30714.318 11735.5727 126697.743 -30714.318 11735.5727 126697.743 138898.032 -79.493665
                   24357.7703 -34.969304 24476.2907 139075.428 -157412.06 42449.8909  114962.17 114540.262 -138977.53 24437.2639
                    -139110.4 24511.2601 114599.138        0.0        0.0        0.0  -11.02627 790.266015 30.8004033 .161424173
                   2.61223761 2.22275325 .218652E-3 6.08395099 3.86430727 2671.68618 2035.32512 53052.9695 -794.93665
   6500      .065         0.0        0.0        0.0 5.78879818 122.794893 1.11428924 .468203E-4  530.56619   3.926106        0.0
                          0.0        0.0 28034.0935 -129116.71 -12299.608 28034.0935 -129116.71 -12299.608 -23154.147 -32.156549
                   -141417.75 -79.727723 -141608.15 -23087.309 40333.7018 -157150.81 116817.106 118263.607 23121.9901  -141385.6
                   23007.5817 -141528.43 118520.845        0.0        0.0        0.0 30.9142693 316.551469 -10.335699 .173584927
                   2.95955181 2.55386129 .218902E-3 6.96621189 4.58118525 2671.68618 2035.32512 53052.9695 -321.56549
   7000       .07         0.0        0.0        0.0 1.34921565 34.7546233 103.823345 .698238E-4 30.0325248  113.83653        0.0
                          0.0        0.0 13534.2127 68690.8049 -118724.36 13534.2127 68690.8049 -118724.36 -124174.89 104.030542
                   63792.8805  97.362995 63854.0187 -124317.75 132258.569 55156.5922 -187415.16 -187967.77 124278.916   63688.85
                   124415.112 63756.6557 -188171.77        0.0        0.0        0.0 -9.9432232 -1031.7464 -27.180175 .208844179
                   3.17035599  2.9421461 .218988E-3 7.33157973 5.44253737 2671.68618 2035.32512 53052.9695 1040.30542
   7500      .075         0.0        0.0        0.0 9.69697436 56.4971364 55.2510958 .181111E-4 78.8495211 75.5599766        0.0
                          0.0        0.0 -36283.605 87580.1189 86608.9474 -36283.605 87580.1189 86608.9474  101103.75 -29.466766
                   103166.748 49.5866756 103464.614 101283.388 -122892.55 123863.724 -971.17148 -2062.9976 -101133.22 103196.215
                    -101233.8 103415.027 -2181.2263        0.0        0.0        0.0 -25.879751 294.642277  26.896279 .227894769
                   3.65673267  3.1110841 .219221E-3 8.49016993 5.63232886 2671.68618 2035.32512 53052.9695 -294.66766
   8000       .08         0.0        0.0        0.0 .588469709 110.042708 31.9849043 .629819E-4 118.645005 29.0109024        0.0
                          0.0        0.0 8938.28852 -122228.63 65896.8782 8938.28852 -122228.63 65896.8782 62614.0906 -84.272488
                   -126775.38  -92.46987 -126916.19 62758.5545  -56958.59 -131166.92 188125.509 189389.469 -62698.363 -126691.11
                   -62851.024 -126823.72 189674.749        0.0        0.0        0.0 26.7317099 833.967447 10.7896589 .250026364
                   3.83382116 3.57708382 .219327E-3 8.68527185 6.53775222 2671.68618 2035.32512 53052.9695 -842.72488
   8500      .085         0.0        0.0        0.0 6.97893823 1.02614279 119.225145 .279798E-5 4.49307872 414.504608        0.0
                          0.0        0.0 30781.3023 -11803.103 -127226.11 30781.3023 -11803.103 -127226.11 -139675.18 82.4514739
                   -24512.179 19.4901202 -24698.144 -139938.61 158007.411 -42584.406   -115423.   -115163. 139757.632  -24594.63
                   139958.104 -24717.635 -115240.47        0.0        0.0        0.0 10.0822219 -819.35534  -32.62897 .283324634
                   4.23599668 3.78177375 .219472E-3 9.76865598  6.8509507 2671.68618 2035.32512 53052.9695 824.514739
   9000       .09         0.0        0.0        0.0 5.75735057 123.157441 1.17405576 .355519E-4 547.440299 4.08700433        0.0
                          0.0        0.0 -27957.842  129307.18 12625.1537 -27957.842  129307.18 12625.1537 23561.9945 33.8272322
                   141629.237 69.4742457 141847.794 23555.6375 -40582.996 157265.023 -116682.03 -118067.24 -23528.167  141595.41
                   -23486.163  141778.32 -118292.16        0.0        0.0        0.0 -32.435848  -332.8807 9.88464908 .295508978
                   4.58326114 4.11207992 .219668E-3 10.6202925 7.52102218 2671.68618 2035.32512 53052.9695 338.272322
   9500      .095         0.0        0.0        0.0 1.34216159 34.3700863 104.582217 .361858E-4 29.4786456 115.059966        0.0
                          0.0        0.0 -13498.786 -68309.739 119157.459 -13498.786 -68309.739 119157.459 124753.766 -103.07633
                   -63284.113 -70.090822  -63262.46 124984.004 -132656.25 -54810.953 187467.198 188037.879 -124856.84 -63181.037
                   -125054.09 -63192.369 188246.464        0.0        0.0        0.0 10.0930382 1022.24682 26.5302201 .330694436
                   4.79453156 4.50052347 .219744E-3 11.0014379 8.35164796 2671.68618 2035.32512 53052.9695 -1030.7633
  10000       0.1         0.0        0.0        0.0  9.7078489 56.0477091 54.9690994 .849001E-5 78.0855735 75.1064834        0.0
                          0.0        0.0 36303.9447 -87231.079 -86387.643 36303.9447 -87231.079 -86387.643 -100825.26 30.0279329
                   -102709.64 -33.950519 -102962.18 -100978.99 122691.587 -123535.02 843.436503 1884.38293 100855.284 -102739.67
                    100945.04 -102928.23  1983.1856        0.0        0.0        0.0 25.9321304 -300.33504 -26.413727  .34976344
                   5.28063005  4.6694896 .219956E-3 12.1478221 8.54144647 2671.68618 2035.32512 53052.9695 300.279329
  10500      .105         0.0        0.0        0.0 .588122517 110.024393 31.8609178 .595545E-4  118.59599 28.8464743        0.0
                          0.0        0.0 -8935.6514 122218.459 -65769.033 -8935.6514 122218.459 -65769.033 -62444.487 84.5984943
                   126756.608 89.9185939 126889.976  -62580.45 56833.3812  131154.11 -187987.49  -189201.1 62529.0854  126672.01
                   62670.3687 126800.058 -189470.43        0.0        0.0        0.0 -26.282809 -837.36274 -10.479322 .371911758
                   5.45792715 5.13539339 .220063E-3 12.3432571 9.43230788 2671.68618 2035.32512 53052.9695 845.984943
  11000       .11         0.0        0.0        0.0 6.97824261 1.02036848 118.973398 .213926E-5 4.47552102  400.84853        0.0
                          0.0        0.0 -30779.768 11769.8474 127091.717 -30779.768 11769.8474 127091.717 139492.897 -82.266128
                   24468.5516 -17.042127 24649.8405 139739.659 -157871.48 42549.6155 115321.869 115024.345 -139575.16 24550.8177
                    -139756.7 24666.8826 115089.818        0.0        0.0        0.0 -9.8288121 817.423313 32.8222356 .405197707
                     5.860022 5.34026532 .220202E-3 13.4280573 9.74397125 2671.68618 2035.32512 53052.9695 -822.66128
  11500      .115         0.0        0.0        0.0 5.75823733   123.4086 1.18905372 .433477E-4 561.419189 4.12915592        0.0
                          0.0        0.0 27959.9952 -129438.96 -12705.538 27959.9952 -129438.96 -12705.538 -23669.962 -33.725543
                   -141807.78 -76.714148 -142045.74 -23676.797  40665.533 -157398.96 116733.425 118137.814 23636.2366 -141774.05
                    23600.083 -141969.02 118368.942        0.0        0.0        0.0 32.3846157 331.864302 -9.7934672 .417381345
                    6.2072262 5.67050236 .220395E-3 14.2751783 10.4038461 2671.68618 2035.32512 53052.9695 -337.25543
  12000       .12         0.0        0.0        0.0 1.34246224 34.3199367 104.693654 .314812E-4 29.4074019 115.238678        0.0
                          0.0        0.0 13500.2979 68259.8849 -119220.93 13500.2979 68259.8849 -119220.93 -124840.49 103.128919
                   63216.1811 65.3759062 63185.9677 -125081.03 132721.224 54759.5871 -187480.81 -188056.67  124943.62 63113.0522
                   125146.405 63120.5918   -188267.        0.0        0.0        0.0 -10.116146 -1022.7441  -26.69502 .452571067
                   6.41848927   6.058941  .22047E-3 14.6620661 11.2297101 2671.68618 2035.32512 53052.9695 1031.28919
  12500      .125         0.0        0.0        0.0  9.7076655 56.0538569 54.9619322 .925651E-5 78.0978919 75.0949728        0.0
                          0.0        0.0 -36303.602 87235.8632 86382.0106 -36303.602 87235.8632 86382.0106 100817.389 -29.999735
                   102716.273 35.4499791 102970.298 100971.253 -122685.61 123539.465 -853.85258 -1898.8847 -100847.39 102746.273
                    -100935.8 102934.848 -1999.0449        0.0        0.0        0.0 -26.082061 300.086879 26.3662758 .471639181
                   6.90460835 6.22785475 .220683E-3  15.811104 11.4194228 2671.68618 2035.32512 53052.9695 -299.99735
  13000       .13         0.0        0.0        0.0 .588191446 109.989659 31.8987926 .579018E-4 118.543317  28.899832        0.0
                          0.0        0.0 8936.17499 -122199.17 65808.1125 8936.17499 -122199.17 65808.1125 62496.9882  -84.58205
                   -126731.29 -88.662199 -126861.79 62638.3013 -56871.938 -131135.34 188007.278 189228.278  -62581.57 -126646.71
                   -62726.964 -126773.13 189500.096        0.0        0.0        0.0 26.2620493 837.215063 10.4070444 .493786279
                   7.08194714 6.69378704 .220791E-3 16.0066077 12.3075485 2671.68618 2035.32512 53052.9695  -845.8205
  13500      .135         0.0        0.0        0.0 6.97861047 1.01389857 118.937811 .243156E-5  4.4556522 398.964589        0.0
                          0.0        0.0 30780.5795 -11732.473 -127072.71 30780.5795 -11732.473 -127072.71 -139468.13 82.2766838
                    -24418.65 18.1691567 -24595.064 -139712.17 157853.287 -42513.053 -115340.23 -115049.48 139550.411 -24500.927
                   139730.338 -24613.233 -115117.11        0.0        0.0        0.0 9.82938827 -817.53148  -32.80998 .527072947
                   7.48402006 6.89866765 .220929E-3 17.0930413  12.618647 2671.68618 2035.32512 53052.9695 822.766838
  14000       .14         0.0        0.0        0.0 5.75808572  123.41835 1.19240045 .442663E-4 561.985317 4.13861932        0.0
                          0.0        0.0 -27959.627 129444.076 12723.4058 -27959.627 129444.076 12723.4058 23694.2548 33.7325974
                   141814.535 77.5226672 142053.745 23703.9135 -40683.033 157403.703 -116720.67 -118120.28 -23660.522 141780.803
                   -23626.391 141976.222 -118349.83        0.0        0.0        0.0  -32.36115 -331.94495 9.82883998 .539256616
                   7.83123453 7.22890726 .221123E-3 17.9416236  13.278348 2671.68618 2035.32512 53052.9695 337.325974
  14500      .145         0.0        0.0        0.0 1.34244363 34.3198247 104.683147 .316292E-4 29.4072703  115.22219        0.0
                          0.0        0.0 -13500.204 -68259.773 119214.944 -13500.204 -68259.773 119214.944 124832.341 -103.12458
                   -63215.972 -65.529433 -63185.826 125072.081 -132715.15 -54759.569 187474.717 188048.312 -124935.47 -63112.847
                   -125137.61 -63120.297 188257.907        0.0        0.0        0.0  10.151157 1022.69246 26.7090131 .574446113
                   8.04248127 7.61735541 .221197E-3  18.328193 14.1040569 2671.68618 2035.32512 53052.9695 -1031.2458
  15000       .15         0.0        0.0        0.0 9.70763674 56.0655014 54.9723224 .955026E-5 78.1186623 75.1134436        0.0
                          0.0        0.0  36303.548 -87244.924 -86390.175  36303.548 -87244.924 -86390.175 -100828.43 30.0019651
                   -102728.51 -36.008066 -102983.99 -100983.67 122693.723 -123548.47 854.748581 1900.07831 100858.429 -102758.51
                   100947.662 -102947.98 2000.31958        0.0        0.0        0.0 26.0810119 -300.11216  -26.34827 .593514329
                   8.52859921 7.78625725  .22141E-3 19.4778739 14.2937505 2671.68618 2035.32512 53052.9695 300.019651
  15500      .155         0.0        0.0        0.0 .588209278 109.975838 31.9044111 .575645E-4  118.52211 28.9077513        0.0
                          0.0        0.0 -8936.3105 122191.488 -65813.908 -8936.3105 122191.488 -65813.908  -62504.71 84.5829322
                    126721.01 88.4035235 126850.446 -62646.883 56877.5974 131127.798  -188005.4 -189225.72 62589.2932 126636.427
                   62735.2865 126762.043 -189497.33        0.0        0.0        0.0 -26.260136 -837.22241 -10.417925 .615661471
                   8.70593957 8.25218924 .221518E-3 19.6733806 15.1820134 2671.68618 2035.32512 53052.9695 845.829322
  16000       .16         0.0        0.0        0.0 6.97862953 1.01380878 118.931553 .245217E-5  4.4553749 398.621071        0.0
                          0.0        0.0 -30780.621 11731.9536 127069.364 -30780.621 11731.9536 127069.364  139463.59 -82.276409
                   24417.9985 -18.246014 24594.2985 139707.156 -157849.99 42512.5751 115337.411 115045.591 -139545.87 24500.2749
                    -139725.4 24612.5445 115112.857        0.0        0.0        0.0 -9.8408883 817.531722 32.8045215 .648948108
                   9.10801559 8.45706638 .221656E-3 20.7601107 15.4929203 2671.68618 2035.32512 53052.9695 -822.76409
  16500      .165         0.0        0.0        0.0 5.75810577 123.417729 1.19187446 .442341E-4 561.955455 4.13717455        0.0
                          0.0        0.0 27959.6758 -129443.75 -12720.599 27959.6758 -129443.75 -12720.599 -23690.475 -33.732488
                   -141814.17 -77.494462 -142053.32 -23699.776  40680.275 -157403.43 116723.151 118123.691 23656.7425 -141780.43
                   23622.2812 -141975.83 118353.547        0.0        0.0        0.0 32.3557126 331.945831 -9.8349329  .66113175
                   9.45523257 8.78731002  .22185E-3 21.6089437 16.1530186 2671.68618 2035.32512 53052.9695 -337.32488
  17000       .17         0.0        0.0        0.0 1.34245145 34.3230778  104.68022 .317715E-4 29.4117789 115.217553        0.0
                          0.0        0.0 13500.2436 68263.0085 -119213.28 13500.2436 68263.0085 -119213.28 -124830.12 103.124722
                   63220.3366 65.6766638 63190.6698 -125069.56  132713.52 54762.7649 -187476.29 -188050.46 124933.245 63117.2118
                   125135.241 63124.9931 -188260.23        0.0        0.0        0.0 -10.151267 -1022.6935 -26.711245 .696321269
                    9.6664767 9.17575849 .221924E-3 21.9954044 16.9788698 2671.68618 2035.32512 53052.9695 1031.24722
  17500      .175         0.0        0.0        0.0  9.7076195 56.0670329 54.9747139 .959191E-5 78.1213571 75.1176238        0.0
                          0.0        0.0 -36303.516 87246.1154 86392.0543 -36303.516 87246.1154 86392.0543 100830.959 -30.001778
                   102730.091 36.0865167 102985.766  100986.48 -122695.57 123549.631 -854.06104 -1899.1321 -100860.96 102760.093
                   -100950.39 102949.679  -1999.286        0.0        0.0        0.0 -26.080677 300.109692 26.3515572 .715389481
                   10.1525954 9.34466033 .222137E-3 23.1451061 17.1685635 2671.68618 2035.32512 53052.9695 -300.01778
  18000       .18         0.0        0.0        0.0 .588210552 109.975422 31.9046158 .575641E-4 118.521496 28.9080279        0.0
                          0.0        0.0 8936.32013 -122191.26  65814.119 8936.32013 -122191.26  65814.119 62504.9869 -84.582777
                   -126720.71 -88.403209 -126850.12 62647.1827 -56877.799 -131127.58 188005.376 189225.693  -62589.57 -126636.12
                   -62735.586 -126761.71 189497.301        0.0        0.0        0.0  26.263714 837.220066 10.4189404 .737536622
                   10.3299346 9.81059257 .222245E-3 23.3406108  18.056945 2671.68618 2035.32512 53052.9695 -845.82777
  18500      .185         0.0        0.0        0.0 6.97862492 1.01388044 118.932926 .244615E-5 4.45559528 398.695957        0.0
                          0.0        0.0 30780.6113 -11732.368  -127070.1 30780.6113 -11732.368  -127070.1 -139464.58 82.2764961
                   -24418.545 18.2235855 -24594.907 -139708.25 157850.709  -42512.98 -115337.73 -115046.03 139546.856 -24500.821
                   139726.472  -24613.13 -115113.34        0.0        0.0        0.0 9.84136273 -817.53304  -32.80246 .770823263
                   10.7320111 10.0154688 .222383E-3 24.4273457 18.3678659 2671.68618 2035.32512 53052.9695 822.764961
  19000       .19         0.0        0.0        0.0 5.75810997 123.416107 1.19178929 .441974E-4 561.866077 4.13693764        0.0
                          0.0        0.0 -27959.686   129442.9 12720.1447 -27959.686   129442.9 12720.1447 23689.8701  33.732511
                   141813.022 77.4623722 142052.059 23699.0971 -40679.831 157402.586 -116722.76 -118123.15 -23656.138 141779.289
                   -23621.635 141974.596 -118352.96        0.0        0.0        0.0 -32.355358 -331.94606 9.83463716 .783006903
                   11.0792282 10.3457127 .222577E-3 25.2761846 19.0280018 2671.68618 2035.32512 53052.9695  337.32511
  19500      .195         0.0        0.0        0.0 1.34245268 34.3232396 104.679366 .317893E-4  29.412004 115.216205        0.0
                          0.0        0.0  -13500.25 -68263.169 119212.791  -13500.25 -68263.169 119212.791  124829.46 -103.12473
                   -63220.547 -65.695076 -63190.912 125068.832 -132713.04  -54762.92  187475.96 188050.007 -124932.58 -63117.423
                   -125134.53 -63125.217 188259.744        0.0        0.0        0.0  10.150659 1022.69386 26.7106356 .818196421
                   11.2904725  10.734161 .222651E-3 25.6626184 19.8538908 2671.68618 2035.32512 53052.9695 -1031.2473
  20000       0.2         0.0        0.0        0.0  9.7076195 56.0671334 54.9745637 .959104E-5 78.1215313 75.1173619        0.0
                          0.0        0.0 36303.5157 -87246.194 -86391.936 36303.5157 -87246.194 -86391.936  -100830.8 30.0017611
                    -102730.2 -36.084876 -102985.88  -100986.3 122695.452 -123549.71 854.257271 1899.39943   100860.8  -102760.2
                   100950.219  -102949.8 1999.57684        0.0        0.0        0.0 26.0799075 -300.10932  -26.35197 .837264632
                   11.7765911 10.9030632 .222864E-3 26.8123086  20.043585 2671.68618 2035.32512 53052.9695 300.017611
  20500      .205         0.0        0.0        0.0  .58821024 109.975817 31.9044707 .575771E-4 118.522109 28.9078219        0.0
                          0.0        0.0 -8936.3178 122191.476 -65813.969 -8936.3178 122191.476 -65813.969 -62504.788 84.5827704
                   126721.002   88.41323 126850.446 -62646.959 56877.6516 131127.794 -188005.45 -189225.79 62589.3706 126636.419
                   62735.3727 126762.033 -189497.41        0.0        0.0        0.0 -26.263763 -837.21991   -10.4194 .859411775
                   11.9539301 11.3689953 .222972E-3 27.0078129 20.9319758 2671.68618 2035.32512 53052.9695 845.827704
  21000       .21         0.0        0.0        0.0 6.97862358  1.0139096 118.933227 .244415E-5 4.45568619 398.712218        0.0
                          0.0        0.0 -30780.608  11732.537 127070.259 -30780.608  11732.537 127070.259 139464.793 -82.276491
                    24418.771 -18.216133 24595.1576 139708.486 -157850.87 42513.1453 115337.722 115046.022 -139547.07 24501.0475
                    -139726.7 24613.3738 115113.328        0.0        0.0        0.0 -9.8414705 817.532966 32.8026891 .892698415
                   12.3560067 11.5738715  .22311E-3 28.0945345 21.2429009 2671.68618 2035.32512 53052.9695 -822.76491
  21500      .215         0.0        0.0        0.0 5.75811044 123.416038 1.19177283 .441937E-4 561.862204 4.13689219        0.0
                          0.0        0.0 27959.6872 -129442.86 -12720.057 27959.6872 -129442.86 -12720.057 -23689.753 -33.732502
                   -141812.97 -77.459117   -142052. -23698.967  40679.744 -157402.55 116722.807 118123.221 23656.0202 -141779.24
                   23621.5078 -141974.54 118353.037        0.0        0.0        0.0 32.3556382 331.945909 -9.8345496 .904882056
                   12.7032237 11.9041154 .223304E-3 28.9433677 21.9030396 2671.68618 2035.32512 53052.9695 -337.32502
  22000       .22         0.0        0.0        0.0 1.34245253 34.3232425 104.679455 .317885E-4 29.4120093 115.216347        0.0
                          0.0        0.0 13500.2491 68263.1723 -119212.84 13500.2491 68263.1723 -119212.84 -124829.53 103.124742
                   63220.5532   65.69424 63190.9173 -125068.91 132713.091 54762.9232 -187476.01 -188050.08 124932.655 63117.4284
                   125134.604 63125.2231 -188259.83        0.0        0.0        0.0 -10.150551  -1022.694 -26.710456 .940071573
                   12.9144681 12.2925637 .223378E-3  29.329802 22.7289272 2671.68618 2035.32512 53052.9695 1031.24742
  22500      .225         0.0        0.0        0.0 9.70761996 56.0670359 54.9745225 .958943E-5 78.1213607 75.1172871        0.0
                          0.0        0.0 -36303.517 87246.1177  86391.904 -36303.517 87246.1177  86391.904 100830.754 -30.001759
                   102730.096 36.0818337 102985.768 100986.253 -122695.42 123549.634  -854.2138  -1899.342 -100860.76 102760.098
                   -100950.17 102949.686 -1999.5147        0.0        0.0        0.0 -26.079874  300.10928 26.3520223 .959139785
                   13.4005868  12.461466 .223591E-3 30.4794875 22.9186215 2671.68618 2035.32512 53052.9695 -300.01759
  23000       .23         0.0        0.0        0.0 .588210114 109.975867 31.9044223 .575796E-4 118.522185 28.9077517        0.0
                          0.0        0.0  8936.3168  -122191.5 65813.9194  8936.3168  -122191.5 65813.9194 62504.7192 -84.582771
                   -126721.04 -88.415112 -126850.49 62646.8834 -56877.603 -131127.82 188005.423 189225.757 -62589.302 -126636.46
                   -62735.298 -126762.07  189497.37        0.0        0.0        0.0 26.2637546 837.219935 10.4193427 .981286927
                   13.5779257 12.9273981 .223699E-3 30.6749918 23.8070121 2671.68618 2035.32512 53052.9695 -845.82771
  23500      .235         0.0        0.0        0.0 6.97862338 1.01391198 118.933236 .244404E-5 4.45569329 398.712832        0.0
                          0.0        0.0 30780.6079 -11732.551 -127070.26 30780.6079 -11732.551 -127070.26  -139464.8 82.2764896
                   -24418.789 18.2157083 -24595.177 -139708.49 157850.871 -42513.159 -115337.71 -115046.01 139547.077 -24501.065
                   139726.711 -24613.393 -115113.32        0.0        0.0        0.0 9.84138677 -817.53293 -32.802711 1.01457357
                   13.9800023 13.1322743 .223837E-3 31.7617122  24.117938 2671.68618 2035.32512 53052.9695 822.764896
  24000       .24         0.0        0.0        0.0 5.75811047 123.416055 1.19177533 .441943E-4 561.863156 4.13689862        0.0
                          0.0        0.0 -27959.687 129442.872 12720.0702 -27959.687 129442.872 12720.0702 23689.7693 33.7325011
                   141812.986 77.4596023 142052.017 23698.9853 -40679.757  157402.56  -116722.8 -118123.22 -23656.037 141779.253
                   -23621.526 141974.558 -118353.03        0.0        0.0        0.0 -32.355653 -331.94589 9.83449653 1.02675721
                   14.3272193 13.4625182 .224031E-3 32.6105433 24.7780741 2671.68618 2035.32512 53052.9695 337.325011
  24500      .245         0.0        0.0        0.0 1.34245254 34.3232243 104.679477 .317877E-4 29.4119834 115.216378        0.0
                          0.0        0.0 -13500.249 -68263.154 119212.854 -13500.249 -68263.154 119212.854 124829.545 -103.12474
                   -63220.528 -65.693424 -63190.889 125068.926  -132713.1 -54762.905 187476.008 188050.074 -124932.67 -63117.403
                   -125134.62 -63125.196 188259.816        0.0        0.0        0.0 10.1505316 1022.69398 26.7104644 1.06194673
                   14.5384637 13.8509665 .224105E-3 32.9969786  25.603961 2671.68618 2035.32512 53052.9695 -1031.2474
  25000       .25         0.0        0.0        0.0 9.70761996 56.0670304 54.9745053 .958919E-5 78.1213497 75.1172593        0.0
                          0.0        0.0 36303.5166 -87246.113  -86391.89 36303.5166 -87246.113  -86391.89 -100830.74 30.0017594
                   -102730.09 -36.081385 -102985.76 -100986.23 122695.407 -123549.63    854.223 1899.35262 100860.739 -102760.09
                   100950.153 -102949.68 1999.52606        0.0        0.0        0.0 26.0798872 -300.10929 -26.352012 1.08101494
                   15.0245824 14.0198687 .224318E-3 34.1466642 25.7936553 2671.68618 2035.32512 53052.9695 300.017594
  25500      .255         0.0        0.0        0.0 .588210133 109.975872 31.9044233 .575796E-4 118.522194 28.9077545        0.0
                          0.0        0.0 -8936.3169 122191.507  -65813.92 -8936.3169 122191.507  -65813.92 -62504.722 84.5827721
                   126721.043 88.4151065 126850.491 -62646.886 56877.6035 131127.824 -188005.43 -189225.76 62589.3047  126636.46
                   62735.3015 126762.076 -189497.38        0.0        0.0        0.0 -26.263741 -837.21995 -10.419329 1.10316208
                   15.2019213 14.4858008 .224426E-3 34.3421685 26.6820451 2671.68618 2035.32512 53052.9695 845.827721
  26000       .26         0.0        0.0        0.0  6.9786235 1.01391099 118.933234 .244409E-5 4.45569049 398.712589        0.0
                          0.0        0.0 -30780.608  11732.545 127070.262 -30780.608  11732.545 127070.262 139464.798 -82.276489
                   24418.7818 -18.215894 24595.1695 139708.491 -157850.87 42513.1532 115337.717 115046.016 -139547.07 24501.0583
                   -139726.71 24613.3854 115113.322        0.0        0.0        0.0 -9.8413861 817.532924 32.8027231 1.13644872
                   15.6039979  14.690677 .224564E-3 35.4288889 26.9929709 2671.68618 2035.32512 53052.9695 -822.76489
  26500      .265         0.0        0.0        0.0 5.75811034 123.416062 1.19177594 .441944E-4 561.863533 4.13690082        0.0
                          0.0        0.0 27959.6869 -129442.88 -12720.073 27959.6869 -129442.88 -12720.073 -23689.775 -33.732501
                   -141812.99 -77.459764 -142052.02 -23698.992 40679.7604 -157402.56 116722.803 118123.216 23656.0425 -141779.26
                   23621.5318 -141974.56 118353.031        0.0        0.0        0.0 32.3556536 331.945885 -9.8344993 1.14863236
                   15.9512149 15.0209209 .224758E-3 36.2777201 27.6531068 2671.68618 2035.32512 53052.9695 -337.32501
  27000       .27         0.0        0.0        0.0 1.34245248 34.3232222 104.679479 .317876E-4 29.4119813 115.216384        0.0
                          0.0        0.0 13500.2488 68263.1522 -119212.85 13500.2488 68263.1522 -119212.85 -124829.55 103.124742
                    63220.526 65.6933663 63190.8872 -125068.93 132713.104 54762.9033 -187476.01 -188050.07 124932.673 63117.4013
                   125134.623 63125.1939 -188259.82        0.0        0.0        0.0 -10.150541  -1022.694 -26.710464 1.18382188
                   16.1624593 15.4093692 .224832E-3 36.6641555 28.4789935 2671.68618 2035.32512 53052.9695 1031.24742
  27500      .275         0.0        0.0        0.0 9.70762006 56.0670292 54.9745076  .95892E-5  78.121349 75.1172611        0.0
                          0.0        0.0 -36303.517 87246.1125 86391.8922 -36303.517 87246.1125 86391.8922 100830.738 -30.001759
                   102730.089 36.0814125  102985.76 100986.236 -122695.41 123549.629 -854.22031  -1899.351 -100860.74 102760.091
                   -100950.15 102949.679 -1999.5244        0.0        0.0        0.0 -26.079892 300.109292 26.3520087 1.20289009
                    16.648578 15.5782715 .225045E-3 37.8138411 28.6686878 2671.68618 2035.32512 53052.9695 -300.01759
  28000       .28         0.0        0.0        0.0 .588210114  109.97587 31.9044248 .575795E-4 118.522189 28.9077553        0.0
                          0.0        0.0  8936.3168 -122191.51  65813.922  8936.3168 -122191.51  65813.922 62504.7228 -84.582772
                   -126721.04 -88.415082 -126850.49 62646.8873 -56877.605 -131127.82 188005.428 189225.763 -62589.306 -126636.46
                   -62735.302 -126762.07 189497.376        0.0        0.0        0.0 26.2637371 837.219946 10.4193297 1.22503723
                   16.8259169 16.0442036 .225153E-3 38.0093454 29.5570775 2671.68618 2035.32512 53052.9695 -845.82772
  28500      .285         0.0        0.0        0.0 6.97862341 1.01391099 118.933229  .24441E-5 4.45569019 398.712453        0.0
                          0.0        0.0  30780.608 -11732.545 -127070.26  30780.608 -11732.545 -127070.26  -139464.8 82.2764893
                   -24418.781 18.2159511 -24595.169 -139708.49 157850.868 -42513.153 -115337.71 -115046.01 139547.072 -24501.058
                   139726.705 -24613.385 -115113.32        0.0        0.0        0.0 9.84138378 -817.53293 -32.802721 1.25832387
                   17.2279935 16.2490797 .225291E-3 39.0960659 29.8680033 2671.68618 2035.32512 53052.9695 822.764893
  29000       .29         0.0        0.0        0.0 5.75811044 123.416062 1.19177615 .441945E-4 561.863584 4.13690091        0.0
                          0.0        0.0 -27959.687 129442.877 12720.0746 -27959.687 129442.877 12720.0746 23689.7752 33.7325011
                   141812.991 77.4598064 142052.023 23698.9919 -40679.762 157402.564  -116722.8 -118123.22 -23656.043 141779.259
                   -23621.532 141974.563 -118353.03        0.0        0.0        0.0 -32.355654 -331.94589 9.83450135 1.27050751
                   17.5752105 16.5793236 .225485E-3 39.9448971 30.5281392 2671.68618 2035.32512 53052.9695 337.325011
  29500      .295         0.0        0.0        0.0 1.34245253  34.323223  104.67948 .317876E-4 29.4119816 115.216383        0.0
                          0.0        0.0 -13500.249 -68263.153 119212.856 -13500.249 -68263.153 119212.856 124829.548 -103.12474
                   -63220.526 -65.693343 -63190.888 125068.929  -132713.1 -54762.904 187476.009 188050.074 -124932.67 -63117.402
                   -125134.62 -63125.194 188259.817        0.0        0.0        0.0 10.1505385 1022.69398 26.7104669 1.30569703
                   17.7864549 16.9677719 .225559E-3 40.3313325 31.3540259 2671.68618 2035.32512 53052.9695 -1031.2474
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 9.70761996 56.0670305 54.9745067  .95892E-5 78.1213499 75.1172618        0.0
                          0.0        0.0 36303.5166 -87246.114 -86391.892 36303.5166 -87246.114 -86391.892 -100830.74 30.0017595
                   -102730.09 -36.081416 -102985.76 -100986.24 122695.408 -123549.63 854.221999 1899.35125 100860.741 -102760.09
                   100950.155 -102949.68 1999.52458        0.0        0.0        0.0   26.07989 -300.10929 -26.352007 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 300.017595

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .326012E7 .2222223E7  .127528E8 11.3548785 272.978915 129.981589 .219520278 1221.63873 772.790713 112646.923
                   112646.768 112646.913 112646.914 137849.694 132253.205  39263.007 137849.694 132253.205 142569.682 143.846788
                   149866.476 5459.20791 150865.333 143421.674 158572.102 161594.343 197405.051 198356.017 143894.317 149789.924
                   145420.402 151165.621 198619.574 127.673795 31.8078509 252.515355 47.4571864 1022.83048 37.4568011 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 1438.46788
Times of maxima :      .02054     .02057     .02552     .03334     .03948     .03593      .0216     .03959     .03572     .00278
                       .00834     .01389     .01667     .03948     .04417     .03334     .03948     .04417     .04409     .03644
                       .03961      .0216     .03959      .0441     .03542     .03974     .12918     .12919     .03586     .03961
                       .03573     .03958     .02955     .02054     .02628     .02552     .03075     .26171     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .03644
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.83
                   -112646.91 -112646.89 -112646.77 -136126.14 -141142.81 -36383.101 -136126.14 -132841.34 -143751.96 -103.14333
                   -148723.37 -4742.2291 -150541.11 -144977.74 -158210.92 -163914.66 -244895.88  -239324.7 -142648.86 -148756.07
                   -143150.85 -150097.25   -249459. -53.041143 -105.40928 -33.205747  -34.79725 -1428.3062 -42.133543        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1031.4333
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .00834     .03135     .02071     .09184     .03135     .03593     .03586     .24505
                        .0315     .02128     .03143     .03572     .07684     .03136     .02121      .0213     .04409      .0315
                       .04411     .03159     .02098      .0218     .02057     .02057     .03912     .03627     .03447        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .24505

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    RPI_C              0.020000             0.000833               0
              2        11    XX0013    RPI_B              0.020000             0.000833               0
              3        12    XX0014    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.5831195E-02   11  2.5138332E-02   12  2.4992268E-02   16  3.5628566E-02   17  3.5663830E-02
                                  18  3.5812568E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           .2026778E7  .101896E7  .127123E8 16.8343769 581.769886 632.532416 3.92686549 2216.80203 2681.51495 112646.923
                   -112646.91 112646.913 112646.914 142332.983 -143044.76 -47806.928 142332.983 -143044.76 -157377.22 -130.04045
                    156937.14 23089.5424 162637.367 -167664.99 169659.461 170227.162 -206160.32 -205384.44 157414.573 156955.537
                   171060.863 162820.681 -209482.41 -100.66721 71.3778702 -252.11403 -71.138869  1293.1064  62.378285 1.29343939
                   17.9499079 17.0898658 .004419495 41.5550602   31.78239  1886.0964  1845.7351 67722.6097 -1300.4045
Times of maxima :       .0264     .02641     .03378     .02527     .04006     .03681     .02728      .0403     .03671     .00278
                       .01667     .01389     .01667     .04006     .03681     .02527     .04006     .03681     .03656      .0447
                       .04022     .02728      .0403     .03671     .03646     .04019     .03701     .03688     .03656     .04022
                       .03664     .04037     .03678      .0264     .02641     .03378     .03962     .04469     .04322        0.3
                          0.3        0.3        0.3        0.3        0.3     .03564     .03583     .03568      .0447
             Random switching times for simulation number  2  :
                                  10  3.0272871E-02   11  2.8072147E-02   12  2.8810645E-02   16  3.9440020E-02   17  3.9717547E-02
                                  18  3.8089058E-02

  196.91           817938.762 .1251994E7  .127186E8  14.257281 503.728553 398.828389 1.10396809 1572.60784 2164.99061 -138080.17
                   -112646.91 112646.913 112646.914 -141225.43 139710.181 -43995.744 -141225.43 139710.181 155349.799 -136.59251
                   -151027.89 12242.5129 155196.204 162060.389 -174971.96 169657.853 200801.533 -201809.11 -155468.55 151014.489
                   -158990.48 -155970.45  204370.37 -63.950714 79.1199789 -252.17657 -70.292076 1359.29315  67.836111 1.28175491
                   17.7968016 16.6197122 .001681231 40.0502762 31.5639719 1221.26853 1626.40843 55694.3316 -1365.9251
Times of maxima :      .03072     .02872     .03418     .04195     .04707     .04325      .0311      .0408     .04331      .0281
                       .01667     .01389     .01667     .04707     .04325     .04195     .04707     .04325     .04314     .04488
                       .04696      .0311      .0408     .04331     .04304     .04091      .0461     .05403     .04314     .04096
                       .04331     .04685     .04634     .03072     .02872     .03418     .04027     .04491     .04395        0.3
                          0.3        0.3        0.3        0.3        0.3     .03946      .0381     .03973     .04488
             Random switching times for simulation number  3  :
                                  10  3.3569417E-02   11  3.3358151E-02   12  3.3821390E-02   16  4.3644705E-02   17  4.3911521E-02
                                  18  4.3142393E-02

  298.66           .2141728E7 870877.041  .126754E8 19.0742289 1398.01244 622.765354 2.17153764 87400.9979 2515.54276 -112646.92
                   -139760.81 112646.913 133180.256 -153068.93  142908.33 50888.0498 -153068.93  142908.33 156361.279 129.090686
                    -170421.9 17170.2253 -178282.33 165898.665 174974.929 -179812.14 209865.304 207627.809 -156401.48 -170436.09
                   -167286.81 -177978.86 211247.151  103.48257 -65.987766 251.747888 60.3879139 -1286.3964 77.4877736 1.25322376
                   17.9150298 16.6239607 .002803955  49.714149 32.1012202 1930.23635 1415.23261 59316.1365 1290.90686
Times of maxima :      .03419     .03518     .04245     .03409     .04832     .04505     .03584     .04857     .04497     .02778
                       .03359     .01389     .03338     .04832     .04505     .03409     .04832     .04505     .04485     .05296
                       .04846     .03584     .04857     .04497     .05107     .04837     .04628     .04632     .04485     .04846
                       .04488     .04859     .04608     .03419     .03518     .04245     .04793     .05298     .04572        0.3
                          0.3        0.3        0.3        0.3        0.3     .04366     .04316     .04393     .05296
             Random switching times for simulation number  4  :
                                  10  3.4838980E-02   11  3.4105911E-02   12  3.4488496E-02   16  4.5118672E-02   17  4.4558254E-02
                                  18  4.4208189E-02

 310.498           .3003003E7 747278.521 .1265523E8 14.0887702 564.934771 409.938886 4.50493091 1698.87074 1590.23902 125621.228
                   -117445.16 112646.913 117082.354 -142095.44 -155894.73 43734.9723 -142095.44 -139872.16 -152427.23 135.304441
                   -153507.96 24730.6983 -156703.23 -155408.18 173301.731 -165408.14 -201376.45  -201049.2 152549.917 -153498.78
                    173461.93 -156363.78 -202762.69 122.535771 -61.126039 251.547474 50.7393234 -1347.5074 -50.096868 1.24929164
                   17.3590752 16.3257481 .004911827 38.7540506 30.6860891 2510.95282 1351.97557  58177.369 1353.04441
Times of maxima :       .0354      .0354     .04217     .03476     .04704     .03618     .03592     .04721     .05192     .03484
                       .03413     .01389     .03413     .04704     .03564     .03476     .04704     .03618     .05179       .053
                       .04714     .03592     .04721     .05192      .0517     .04707     .05417     .05419     .05179     .04714
                       .03592     .04683     .05438      .0354      .0354     .04217     .04857     .05318     .05208        0.3
                          0.3        0.3        0.3        0.3        0.3     .04513     .04422     .04457       .053
             Random switching times for simulation number  5  :
                                  10  2.4342389E-02   11  2.5334552E-02   12  2.5131567E-02   16  3.4442199E-02   17  3.5430443E-02
                                  18  3.4231748E-02

 113.345           847099.504 689985.872 .1272679E8 15.1643644 1513.45814 796.023467 1.43337631 2985.87997 2410.19575 112646.923
                   122563.331 112646.913 -121269.38 154481.304 145293.331 -45373.723 154481.304 145293.331 155480.483 -127.15516
                   167873.773 -13949.943 170826.215 -164761.01 -176505.86 178776.744 -214345.59 -215140.06  -155607.4 167879.294
                   168142.741 172128.139 -221044.34   -65.0807 58.7360993 -252.25766 -69.145957 1263.70944 -77.830353 1.29411799
                    18.464755 17.2895776 .003156813 43.0090077 33.3488121 1163.52477 1246.76939 62987.8601 -1271.5516
Times of maxima :      .02533     .02688     .03391     .02541     .03985     .04463     .03669     .04006     .03651     .00278
                       .02467     .01389     .02437     .03985     .04463     .02541     .03985     .04463     .04461     .04449
                       .03995     .03669     .04006     .03651     .04259     .03994     .03733      .0374     .04461     .03995
                       .03641     .04013     .03754     .02533     .02688     .03391     .03978     .04455     .03715        0.3
                          0.3        0.3        0.3        0.3        0.3     .03446     .03425     .03545     .04449
             Random switching times for simulation number  6  :
                                  10  2.0000648E-02   11  2.1201393E-02   12  2.0244896E-02   16  3.0519087E-02   17  3.0753835E-02
                                  18  3.0822297E-02

 14.8923           .2307331E7  .349637E7 .1256522E8 13.5199768 1466.75591 130.527791 2.79380304 29118.1305 989.544844 112646.923
                   -112646.91 -124462.56 112646.914 159558.467 -139887.02 42843.0407 153912.702 -133120.15   -142830. 141.446618
                   160442.079 -19475.571 176833.682 -147874.34 164404.911 -170257.43  -202506.5  -202202.9 142945.889 160448.384
                   150055.294 173718.632 -210367.06 107.408829 -132.21895 250.651363 61.7839381 -1409.7625 -54.909812  1.3241837
                   18.7253646  17.152333 .003915484 43.6195432 31.0615038 2184.38723 2964.01577 53737.4979 1414.46618
Times of maxima :      .02056     .02173     .02563     .03299     .02287     .03618     .02145     .02253      .0344     .00278
                       .01667     .02108     .01667     .02223     .02084     .03299     .02287     .03618     .03452     .03651
                        .0225     .02145     .02253      .0344     .03462     .03197     .03764     .03769     .03452      .0225
                       .02112     .02263     .02212     .02056     .02173     .02563     .03133      .0363     .03503        0.3
                          0.3        0.3        0.3        0.3        0.3     .03053     .03084     .03077     .03651
             Random switching times for simulation number  7  :
                                  10  2.1791339E-02   11  2.2697091E-02   12  2.2908058E-02   16  3.1247475E-02   17  3.3332191E-02
                                  18  3.2540191E-02

 62.6561           .1221724E7 .3225214E7 .1359619E8 27.8856888 1278.84614 1481.36692 5.11572649 3037.54989 99445.4561 112646.923
                   116265.121 -138817.54  -114610.7  155909.07 -154090.99 61529.4454 151586.353 -154090.99 -175723.83 -105.85302
                   164885.364 26353.9654 171353.382 -178578.81 196274.105 174933.679 -208052.75 -200514.08 175789.168 164865.544
                   186557.022 184647.966 -209290.46 -78.157661 -126.98847 260.731598 77.4963148 1047.90235 -89.291867 1.31166973
                   18.5339342 17.6798405 .007867746 44.1548671 40.7500683 1423.16929 3075.46021 63542.3011 -1058.5302
Times of maxima :      .02356     .02327     .02551     .03362      .0402     .03458     .02414     .04043     .03443     .00278
                       .02272     .02182     .02272     .02354     .03458     .03362      .0402     .03458      .0346      .0448
                       .04035     .02414     .04043     .03443     .03467      .0405     .03772     .03772      .0346     .04035
                       .03482     .02383     .03796     .02356     .02327     .02551     .03397      .0449     .03518        0.3
                          0.3        0.3        0.3        0.3        0.3     .03126     .03256     .03335      .0448
             Random switching times for simulation number  8  :
                                  10  2.1586693E-02   11  2.3082253E-02   12  2.2446238E-02   16  3.1218184E-02   17  3.3257325E-02
                                  18  3.2925060E-02

 54.5201           857963.367 .2795323E7 .1350332E8 25.7642837 1118.88836 1400.94007 1.53768077  3032.1227 80805.1892 112646.923
                   -112646.91 -139728.89 -113603.99  149554.53 -153105.03 59142.7274  149554.53 -153105.03 -173011.46 104.835782
                   165178.109 -14448.588 171298.136 -178119.56 194582.903 176481.638 -207401.59 202880.961 173076.826 165156.335
                   181278.282 172527.943 -208432.93 -65.496693 -118.22273 259.839519  81.716818   1038.284 -77.073315 1.31095862
                   18.3478949 17.5122271 .002474672 42.9668865 37.5924478 1263.46162 2729.12236 67141.5115 1048.35782
Times of maxima :      .02304     .02357     .02563     .03354     .04013     .03455     .03452     .04034     .03434     .00278
                       .01667     .02161     .02571     .04013     .03455     .03354     .04013     .03455     .03451     .03667
                       .04032     .03452     .04034     .03434     .03459     .04044     .03812     .04569     .03451     .04032
                       .03474     .04037     .03789     .02304     .02357     .02563     .03387     .04485     .03513        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123     .03294     .03327     .03667
             Random switching times for simulation number  9  :
                                  10  3.1401855E-02   11  3.1037947E-02   12  2.9214640E-02   16  4.1097459E-02   17  3.9396850E-02
                                  18  4.1008589E-02

 246.784            434015.05 .2828679E7 .1311128E8 13.3138662 134.346376 134.442619 1.80449356  1133.4134 849.456864 -112646.92
                   -112646.91 121859.805 112646.914 -141371.32 135101.694 -42515.218 -135053.33 135101.694 -144387.07 -138.95115
                   -149061.95 -15652.005 -149741.09 -146014.38 162612.506 166476.542  208897.85 210881.588 144450.245 -149003.05
                   -147975.96 -155850.54 213842.363 -46.584066 118.926001 -256.03986 -46.249486 1379.75315 56.1675492 1.28250594
                   17.4436597 16.4934981 .003289669 39.5690202 30.2168765 960.747068  2651.9185 54519.9487 -1389.5115
Times of maxima :      .04003     .03158     .03386     .04163     .04815     .04419     .03176     .04835      .0515     .02778
                       .01667     .03075     .01667     .03186     .04419     .04163     .04815     .04419     .05157     .04465
                        .0483     .03176     .04835      .0515     .05165      .0406     .04625     .04618     .05157      .0483
                       .04395      .0321     .04606     .04003     .03158     .03386     .04164     .04475     .04365        0.3
                          0.3        0.3        0.3        0.3        0.3     .04111     .04102     .03941     .04465
             Random switching times for simulation number  10  :
                                  10  2.9770172E-02   11  3.0095716E-02   12  3.1107571E-02   16  4.0374913E-02   17  4.2102830E-02
                                  18  3.9866283E-02

 239.708           .1755506E7 .2405471E7  .132101E8 25.6292011 1092.76053 1923.10422 4.38550666 2985.51577 359745.699 -112646.92
                   -112646.91 139848.441 113392.647 -149217.89 159319.102  -58987.48 -149217.89 159319.102 180851.827 110.479511
                   -157145.15 24400.6952 -170822.49 184764.405 -197622.87 -176577.46 211895.186 206281.982 -180914.56 -157080.39
                   -189497.12 -166286.94 214600.297  -93.68847 109.669304 -257.00287 -76.409292 -1100.2659   68.90147 1.26957673
                    17.904771  17.412711  .00802514 41.0567059 108.165621 2278.54843 2468.69417  70338.169 1104.79511
Times of maxima :      .03034     .03066     .03368     .04239     .04704     .04333     .03312     .03154     .04319     .02778
                       .01667      .0298     .03432     .04704     .04333     .04239     .04704     .04333     .04336     .05347
                       .04695     .03312     .03154     .04319     .04343     .03183     .04551      .0455     .04336     .04695
                       .04358     .04685     .04574     .03034     .03066     .03368     .04276     .05325     .04392        0.3
                          0.3        0.3        0.3        0.3        0.3     .04039     .03988     .04212     .05347
             Random switching times for simulation number  11  :
                                  10  2.0041033E-02   11  1.8850264E-02   12  2.0445347E-02   16  2.9696225E-02   17  3.0684111E-02
                                  18  2.8771679E-02

 .565559           .2889231E7 522504.102 .1278985E8 12.6718158 466.547046 125.959639 1.14449731 1934.19879 1019.30597 123531.403
                   -112646.91 112646.913 112646.914 -140691.91 -132019.82 41477.4203 -140691.91 130769.968 -146496.19 141.992395
                   -156998.02 12465.2129 -159446.61 -148264.01 167863.689 -173429.53 -228860.46   -224029. 146617.899 -157037.83
                   149438.231  -158018.5 -232891.58 120.192152 -51.112821 252.881932 -49.768028 -1413.4848 -49.497089 1.32445887
                   18.3262097 17.1371129 .002197518 41.7060834 31.0715275 2522.28751 1369.40795 53784.3752 1419.92395
Times of maxima :       .0206     .01957     .02556     .03293     .03187     .04453     .02241     .03174     .03483     .01922
                       .01667     .01389     .01667     .03187     .02087     .03293     .03187     .04453     .03468     .03642
                       .03192     .02241     .03174     .03483     .03455       .032     .02124     .02111     .03468     .03192
                       .03479     .03174       .021      .0206     .01957     .02556     .03967     .03634     .03485        0.3
                          0.3        0.3        0.3        0.3        0.3     .02971     .02879      .0307     .03642
             Random switching times for simulation number  12  :
                                  10  2.6809687E-02   11  2.5441590E-02   12  2.5760022E-02   16  3.6007966E-02   17  3.5404969E-02
                                  18  3.4893821E-02

 144.182           .2825986E7 .1367608E7 .1281387E8 16.9172675 718.435821 501.218862 4.65116762 2374.44131 1857.55271 -121937.24
                   125884.252 112646.913 -125330.44 144234.376 145282.879 -47924.481 144234.376 -141189.53  -151248.3 -126.65477
                   162178.209 25128.8902 164371.874  -158562.1 -171747.99 174593.258 -208655.77 -206418.58 151290.991  162190.09
                   -163177.82  168529.99 -212702.05 -118.86938 82.6924366 -253.11926 -64.905683 1261.99286 -67.252214  1.2940801
                   18.0970174 16.8926491  .00659794 42.0322289 31.9921177 2347.89637 1662.60084 56020.6983 -1266.5477
Times of maxima :      .02737      .0271     .03389     .02604     .03989     .03665     .02753     .04003     .03649     .02672
                       .02547     .01389     .02547     .03989     .02761     .02604     .03989     .03665     .03663     .04458
                       .04014     .02753     .04003     .03649     .04257     .04005     .03773     .03758     .03663     .04014
                       .02786     .04013     .03748     .02737      .0271     .03389     .03984     .04456     .03719        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03491     .03542     .04458
             Random switching times for simulation number  13  :
                                  10  2.1299322E-02   11  2.0832631E-02   12  2.1268907E-02   16  3.1297217E-02   17  3.0744044E-02
                                  18  3.1446846E-02

 30.9887           .1182421E7 .2911532E7   .12704E8 13.9088311 1202.37809  137.65525 3.13245478 3176.28023 1577.24477 135137.351
                   -112646.91 112646.913 112646.914 164438.635 -135793.18 43454.7874 150621.184 -135793.18 -151532.28 141.529622
                   157088.513 -20622.187 172755.817   -155252.  173584.25 -164520.68  -211366.6 -213897.42  151652.44 157094.752
                     153438.1  161634.44 -233867.11 76.8902036 -120.65512 252.031767 64.2796325 -1412.5189 47.6309648 1.32516483
                   18.3810785  17.052203 .004323351 41.6865179 31.2991006 1540.09653 2656.29211 53254.0297 1415.29622
Times of maxima :      .02185     .02146     .02555     .03355     .02252     .03459     .02265     .02225     .03482     .02086
                       .01667     .01389     .01667     .02193     .03459     .03355     .02252     .03459     .03462     .03666
                       .02209     .02265     .02225     .03482     .03461     .03207     .02251     .02214     .03462     .02209
                       .03481     .02222     .02227     .02185     .02146     .02555     .03184     .03643     .04328        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03146     .03076     .03666
             Random switching times for simulation number  14  :
                                  10  2.7415042E-02   11  2.8373226E-02   12  2.5771863E-02   16  3.6798685E-02   17  3.5667644E-02
                                  18  3.7775067E-02

 162.565           .2366493E7 .2303843E7 .1285862E8 14.5324463 563.456309 141.057312 3.80244464 1758.34894 1266.30876 -124927.58
                   -112646.91 112646.913 112646.914 -142501.56 144896.009 -44418.274 -142074.54 135845.628 -142975.04 -129.75493
                   -147431.81 22720.8075 -157404.46 151428.863 -163501.12 -162981.03 221228.158 214190.754 143039.369 -147379.32
                   -161389.12 -151883.75 229118.293 -108.77715 107.327599 -253.56087 -52.246757 1289.19818 53.3762557 1.29290824
                   17.7331806 16.7195605 .008241384 40.1767746 30.6076323 2249.00755 2318.69537 59130.5534 -1297.5493
Times of maxima :      .02797     .02895     .03395     .02606     .03019      .0287     .02814     .02984     .02885      .0258
                       .01667     .01389     .01667     .02958     .02822     .02606     .03019      .0287     .05144     .04473
                       .04831     .02814     .02984     .02885     .04336     .04818     .02966     .02952     .05144     .04831
                       .02848     .04843     .02941     .02797     .02895     .03395     .03962     .04478     .04358        0.3
                          0.3        0.3        0.3        0.3        0.3     .03681     .03779     .03568     .04473
             Random switching times for simulation number  15  :
                                  10  3.1772982E-02   11  3.0980498E-02   12  3.1666573E-02   16  4.1870417E-02   17  4.1289174E-02
                                  18  4.0867622E-02

 234.688           620721.686 .2161078E7 .1284916E8 24.5012367 561.807943 773.387654 1.23746457 2220.08981 3249.70207 -112646.92
                    -115254.3 112646.913 113658.702 -144819.84 144985.868 -57674.829 -142051.24 144985.868 163896.295 -110.75063
                   -157437.02 -12961.603 -162673.86 173490.582 -187684.65 -172555.04 210398.106 205790.717 -163969.88 -157408.26
                   -181779.57 -163337.78 215325.625 -55.710039 103.948973 -253.46752 72.4967957 1085.32356 72.1286237 1.27277847
                   17.7101064 16.9063325 .002569482 41.3675463 32.8864118 933.220336 2695.45181 55597.3827 -1107.5063
Times of maxima :      .04186     .03156     .03423     .04157     .04814     .04305     .03232     .03243     .04281     .02778
                       .03101     .01389     .03101     .03214     .04305     .04157     .04814     .04305     .04276     .04471
                       .04853     .03232     .03243     .04281     .04263     .04848     .04518     .04532     .04276     .04853
                        .0428     .03208     .04541     .04186     .03156     .03423     .04782     .04451     .04307        0.3
                          0.3        0.3        0.3        0.3        0.3     .04189     .04088      .0413     .04471
             Random switching times for simulation number  16  :
                                  10  2.3225234E-02   11  2.1166057E-02   12  2.2105228E-02   16  3.3228170E-02   17  3.2460594E-02
                                  18  3.0783482E-02

 47.8785           632115.227 .2269239E7 .1282172E8 22.8682074 974.725835 987.370927 1.61660677 3185.29904 2720.87208 129675.789
                   -112646.91 112646.913 -113173.68 150498.534 -147845.81 55719.6492 147679.613 -147845.81 -163806.52 119.602039
                   -157456.27 14814.7562 172846.346 -168079.32 173545.431 169676.636 -207418.24 210241.593 163921.613 -157411.12
                   164592.103 163235.735 -216252.42 56.2190016 -106.51851 253.196768 -74.132212 -1164.5804 -73.821604 1.31719117
                    18.715002 17.4836831 .003645092  42.555681 34.0363376 1084.80373 2348.59206 60340.6701 1196.02039
Times of maxima :      .03307     .02177     .02525     .03275     .02287      .0363     .02333     .02261      .0361     .02119
                       .01667     .01389     .02536     .02231      .0363     .03275     .02287      .0363     .03623     .03647
                       .04789     .02333     .02261      .0361     .03423     .02289     .03835     .04581     .03623     .04789
                       .03632     .02262     .03661     .03307     .02177     .02525     .03902     .03614     .03424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03324      .0308     .03248     .03647
             Random switching times for simulation number  17  :
                                  10  2.2553704E-02   11  2.1545970E-02   12  2.0258259E-02   16  3.1833399E-02   17  2.9952514E-02
                                  18  3.2394923E-02

 35.4473           397835.397 .2887102E7  .126634E8 10.9306389 1012.86997 301.231706 1.89361532 3310.09571 1283.20586 116397.842
                   -112646.91 -118202.46 112646.914 155930.942 -138271.58 38522.5552 148179.904 -138271.58  -151215.2 144.087963
                   160071.166 -16033.864 174091.196 -151641.05 168206.542 168058.875 -202716.17  -206075.7 151351.097 160083.935
                   152152.604 167446.671 -208046.22  -44.60019 -120.14786 251.628699 50.6851762 -1433.8703 42.2571253 1.32503927
                    18.382721 17.0364611 .003346326 41.6916865 31.7189019 972.674005 2716.66844 53197.4855 1440.87963
Times of maxima :      .02439      .0221     .02557     .03373     .02273     .03518     .02394     .02298     .03543     .02028
                       .01667     .02155     .01667      .0227     .03518     .03373     .02273     .03518     .03528     .03641
                       .02281     .02394     .02298     .03543     .03517     .02274     .03733      .0374     .03528     .02281
                       .03517     .02262     .03729     .02439      .0221     .02557     .03244     .03654     .04395        0.3
                          0.3        0.3        0.3        0.3        0.3     .03185     .03241     .02997     .03641
             Random switching times for simulation number  18  :
                                  10  3.5553540E-02   11  3.4960361E-02   12  3.3807817E-02   16  4.5818315E-02   17  4.3506452E-02
                                  18  4.4982129E-02

 329.043            .294324E7 735127.013 .1270449E8  15.613042 739.323791 355.841908 2.66002857 2036.32802 1734.19279 120733.808
                   -112646.91 112646.913 112646.914 -144520.88 -143911.43 46040.0807 -144520.88 -139080.08 149086.831 124.841014
                   -159487.04 19003.5817 -160612.24 157120.322 -167402.34 -171648.68 220711.453 221537.573 -149132.85  -159480.4
                   -163212.98 -166921.38 -226783.33 121.310355 -60.627016 252.036606 52.7959931 -1231.5743 62.7223507 1.25370374
                   17.4637098 16.2991762  .00587462 39.6564276 30.5773123 2583.64344 1153.89019 57912.1508 1248.41014
Times of maxima :       .0361      .0361     .04205     .03409     .04792     .03672     .03592     .04823     .04459     .03544
                       .01667     .01389     .01667     .04792      .0367     .03409     .04792     .03672     .04472     .05318
                       .04807     .03592     .04823     .04459     .04431     .04816     .04585     .04598     .04472     .04807
                       .04448     .04821       .037      .0361      .0361     .04205     .04844     .05307     .04535        0.3
                          0.3        0.3        0.3        0.3        0.3     .04583       .045     .04352     .05318
             Random switching times for simulation number  19  :
                                  10  2.6754654E-02   11  2.7343752E-02   12  2.7188190E-02   16  3.6838466E-02   17  3.8229395E-02
                                  18  3.7082874E-02

 161.698            .304732E7 838628.451 .1269269E8  11.274279 132.412737 1124.48507  2.1034304 1097.96096 18166.2582 112646.923
                   129345.396 112646.913 -127498.08  -134077.9 163887.039  -39123.41  -134077.9 149626.463 165828.272 -144.12528
                   147793.795 16898.8202 149285.002 176558.822 -172960.36 163410.783 210244.062 -201958.81 -165837.32 147833.133
                   -168011.08 150399.109 210655.101 -123.43661 64.7544767 -251.91955 39.1513629  1433.7162 41.1227067 1.28758197
                   17.7292599 17.1600429 .002631048 39.8952996 31.7233405 2745.39401 1458.87301 54263.5446 -1441.2528
Times of maxima :      .02739     .02794     .03413     .04172     .04789     .02796      .0289     .03994      .0282     .00278
                       .02678     .01389     .02678     .04789     .02784     .04172     .04789     .02796     .02802     .04478
                       .04005      .0289     .03994      .0282     .02797     .04006     .02851     .03784     .02802     .04005
                       .02815     .03998     .02877     .02739     .02794     .03413     .04786     .04462     .04292        0.3
                          0.3        0.3        0.3        0.3        0.3     .03685      .0371     .03824     .04478
             Random switching times for simulation number  20  :
                                  10  2.5429697E-02   11  2.5900411E-02   12  2.5816064E-02   16  3.4858761E-02   17  3.6443000E-02
                                  18  3.6029690E-02

 128.377           .2090221E7 686467.271 .1278393E8 19.3354025 759.962124 611.371911 2.42639639 1953.05021 2282.88961 112646.923
                   139200.949 112646.913  -137934.6 144802.936  146520.61 -51235.257 144802.936 142748.867 151610.729 -137.11771
                   156364.448 -18149.856 159662.869 163368.323 -171890.86 169487.074 -203060.06 -202991.68 -151735.94 156364.527
                    -160219.8 158587.814 -204140.71 -102.23064 58.5861447 -252.82334 -50.248975 1361.57207 51.2678548 1.29097327
                   18.0197332 16.9862829 .003029084 39.9913566 32.1375554 1962.24756 1361.46031  61542.381 -1371.1771
Times of maxima :      .02604     .02722     .03394     .02609     .03894     .02699     .02783     .03907     .02687     .00278
                       .02545     .01389     .02545     .03894     .02646     .02609     .03894     .02699     .04353     .04485
                       .03907     .02783     .03907     .02687     .04359     .03896     .03726     .03732     .04353     .03907
                       .02676     .03875      .0375     .02604     .02722     .03394     .04043       .045     .04398        0.3
                          0.3        0.3        0.3        0.3        0.3     .03487     .03604     .03646     .04485
             Random switching times for simulation number  21  :
                                  10  2.4721641E-02   11  2.4836279E-02   12  2.5939334E-02   16  3.4783869E-02   17  3.6054300E-02
                                  18  3.4812007E-02

 104.022           684046.545 556113.382 .1270877E8 12.5514996 515.281797 661.862688 .868907013 2089.38599 2353.41846 112646.923
                   141341.639 112646.913 -136756.07 141390.426 143453.013 -41280.041 141390.426 143453.013 161270.025 -133.74609
                   154230.299 -10861.229 161212.119 164142.346 -179531.24 170034.124 -212162.64 -212746.97 -161382.63 154209.189
                   -163316.24  163047.45 -217995.01 -58.482756 52.7310811 -252.07908 -70.033974 1337.85507 -63.230797 1.29020348
                   17.9420959 17.0458485 .001732148 41.3934576 31.6070281 1260.80591 1263.34405 58957.0178 -1337.4609
Times of maxima :      .02557     .02718     .03402     .02617     .03851     .04315     .02792     .03828     .04298     .00278
                       .02486     .01389     .02486     .03851     .04315     .02617     .03851     .04315     .04312     .04505
                       .03845     .02792     .03828     .04298     .04319     .04049     .03793     .03789     .04312     .03845
                       .04302     .03833     .03774     .02557     .02718     .03402     .04013     .04475      .0375        0.3
                          0.3        0.3        0.3        0.3        0.3      .0348     .03483     .03607     .04505
             Random switching times for simulation number  22  :
                                  10  2.0277386E-02   11  1.8385196E-02   12  2.2370344E-02   16  2.9593434E-02   17  3.2628348E-02
                                  18  2.7572625E-02

 19.0986           .2640445E7 295688.443 .1283008E8  23.636592 1443.39447  1225.1808 1.54000605  3020.8806 3041.70435 120792.895
                   -112646.91 112646.913 112646.914 153626.878 -150910.16 56648.0209 153626.878 -150910.16 -166391.31 115.697379
                   166030.911 -14459.508 171183.603 -171395.65  182137.52  175412.61  -226247.9 -223758.06 166506.563 165974.877
                   168289.612  171946.68 -231909.16 114.900944 -38.450516 253.279251 76.8797112 -1129.2061 -76.403176 1.31580208
                   19.1015833 17.7444535 .002957814 42.9967403 35.0915967  2520.0517 1170.53806 60015.6891 1156.97379
Times of maxima :      .02083     .02055     .02546     .03291     .03949     .03602     .03389     .03972     .03619     .01947
                       .01667     .01389     .01667     .03949     .03602     .03291     .03949     .03602     .03601     .03605
                       .03966     .03389     .03972     .03619     .03594      .0398     .02147     .02134     .03601     .03966
                        .0362     .03974     .02124     .02083     .02055     .02546     .03325     .03628     .03442        0.3
                          0.3        0.3        0.3        0.3        0.3     .02961     .02759     .03264     .03605
             Random switching times for simulation number  23  :
                                  10  3.1309936E-02   11  3.2061653E-02   12  3.1459826E-02   16  4.1155984E-02   17  4.0657052E-02
                                  18  4.1679502E-02

 252.646           636394.563 .1948391E7 .1250579E8    21.6041 1148.90825 1215.36082 1.65012155 2237.22527 3372.02114 -112646.92
                   -112646.91 134585.617 112646.914 -149939.64 150785.832 -54157.724 -149939.64 150785.832 166694.347 -121.40854
                   -161595.43 14967.5349 -162863.85 174703.571 -180079.35 -170927.85 209323.334 207143.945  -166810.8 -161535.23
                    -173880.7 -163027.48 216185.096 -56.408978 98.7013461 -250.05787 -77.802348 1184.39477 -57.540345 1.27833115
                   17.9145373 17.0965761 .002304994 40.3784286 33.4408673 796.477911 2056.15729 52836.2483 -1214.0854
Times of maxima :      .04116     .03249      .0346     .04094     .04804     .04446     .04192     .04781     .04422     .02778
                       .01667     .03148     .01667     .04804     .04446     .04094     .04804     .04446     .04436     .04465
                       .04792     .04192     .04781     .04422     .04397     .04786     .04603     .04618     .04436     .04792
                       .04424     .04781     .04628     .04116     .03249      .0346     .04138     .04436     .05091        0.3
                          0.3        0.3        0.3        0.3        0.3     .04117     .04169     .04067     .04465
             Random switching times for simulation number  24  :
                                  10  2.8615673E-02   11  2.9787772E-02   12  2.9022573E-02   16  3.8899079E-02   17  3.8267667E-02
                                  18  4.0319213E-02

 202.822           .1955639E7 .3593062E7 .1258324E8 11.7736111  1488.5557 126.434859 2.82980299 56896.7461 667.827494 -112646.92
                   -112646.91 129252.575 112646.914  -157986.3  131016.42 -39980.402 -154178.58  131016.42 141524.554 -144.39051
                   -161991.72 -19600.647 -177527.06 143535.772 -158173.01 -166641.42 201659.819 204916.689 -141626.06 -162002.97
                   -142470.08 -172010.39 209606.945 -98.884745 134.034737 -250.83101 -54.165054 1436.21634  47.772743 1.28433213
                   18.0980573 16.6018956 .004276454 44.5353883    30.0032 1983.53341 2987.62325 53556.0569 -1443.9051
Times of maxima :      .02917     .03033     .03377     .04171     .03147     .04407     .03043     .03116     .04438     .02778
                       .01667      .0297     .01667     .03083     .04407     .04171     .03147     .04407     .06062     .04481
                       .03098     .03043     .03116     .04438     .09351     .03147     .04602       .046     .06062     .03098
                       .04404     .03123      .0307     .02917     .03033     .03377     .03951      .0446     .04335        0.3
                          0.3        0.3        0.3        0.3        0.3     .03891     .04033     .03828     .04481
             Random switching times for simulation number  25  :
                                  10  2.3879738E-02   11  2.3010457E-02   12  2.3920704E-02   16  3.3469004E-02   17  3.3558893E-02
                                  18  3.2864901E-02

 74.9495            462430.72 .1933171E7  .122941E8 25.3904714 1365.29166 2026.22127 2.74601817 2889.76283 675604.406 112646.923
                   124992.854 112646.913 -123449.26 152664.391 -160497.53 58712.1109 152664.391 -160497.53 -179480.42 -108.30875
                   164861.276  19308.299 169838.394 -185949.21 197480.498  175211.99 -205050.49 203655.381  179544.99 164853.514
                   190413.291 174093.892 -208914.53 -48.084858 -98.315086 247.932458 83.0675383 1075.53226 -91.844449 1.31030482
                   18.5925371  17.837349 .004917107 43.4038737 105.390353 817.376655 2370.53033 56631.2787 -1083.0875
Times of maxima :      .02448     .02359     .02606     .03384     .03846     .03478     .02518     .04064     .03464     .00278
                       .02304     .01389     .02304     .03846     .03478     .03384     .03846     .03478     .03479     .04495
                       .04056     .02518     .04064     .03464     .03478     .04049     .03795      .0457     .03479     .04056
                       .03456     .03832     .03818     .02448     .02359     .02606     .03412     .04476     .03542        0.3
                          0.3        0.3        0.3        0.3        0.3     .03348     .03288     .03357     .04495
             Random switching times for simulation number  26  :
                                  10  2.4603675E-02   11  2.6940135E-02   12  2.5510551E-02   16  3.5287932E-02   17  3.6120832E-02
                                  18  3.7466048E-02

 127.063           758488.769 734898.676  .126506E8 15.3703781 730.167191 139.433526 2.48666101   1536.147 1333.53811 112646.923
                   127995.532 112646.913  -127255.6 144395.419 135820.598 -45680.893 144395.419 135820.598 149643.166 -134.28421
                   153280.091 18373.8686 154756.215 152269.982 -171913.73  166916.17 202270.495 203044.776 -149763.03  153263.19
                   -150339.51 158642.803 206583.025 -61.582821 60.6175996 -251.50152 -51.418355 1341.40933 57.9431967   1.290432
                   17.8736247  16.905594 .003908227 40.4461109 31.0136121 1347.80645 1321.26468 63798.7206 -1342.8421
Times of maxima :      .02567     .02753     .03382      .0258     .03864      .0433     .02731     .03887     .04304     .00278
                       .02463     .01389     .02463     .03864      .0433      .0258     .03864      .0433     .04336     .04468
                       .03855     .02731     .03887     .04304     .04328     .04062     .04578     .04605     .04336     .03855
                       .04347     .03845       .046     .02567     .02753     .03382     .04008     .04478     .04363        0.3
                          0.3        0.3        0.3        0.3        0.3      .0353     .03748     .03614     .04468
             Random switching times for simulation number  27  :
                                  10  3.2702164E-02   11  3.1893521E-02   12  3.2142526E-02   16  4.3386199E-02   17  4.1479994E-02
                                  18  4.1765161E-02

 252.957           803689.111 .2528835E7 .1208273E8 27.4395645 666.833924 134.550139 4.25164014 1686.98463 942.943206 -112646.92
                   -135187.98 112646.913  133776.66 -143521.99 135155.707 -61035.277 -143521.99 135155.707 -144358.09 -106.81426
                   -154166.64 -24025.396 -156562.44 -147260.38 -170117.36  -166449.8 214375.202 210659.809 144459.545  -154127.5
                   -157243.98 -161473.11  218085.42 63.3912104 112.446317 -245.79189 56.1312902 1035.23837 71.2403483 1.27378201
                   17.4637361 16.4617486 .007594776  39.743839 30.2945091 1416.22841 2747.37861 52494.2183 -1068.1426
Times of maxima :      .03328     .03248     .03473     .04176     .04831     .04439     .03395     .04814     .05295     .02778
                       .03192     .01389     .03192     .04831     .04439     .04176     .04831     .04439     .05279     .04489
                       .04813     .03395     .04814     .05295     .04282     .04829     .04585     .04584     .05279     .04813
                       .04296     .04804     .04563     .03328     .03248     .03473       .048     .04466     .04325        0.3
                          0.3        0.3        0.3        0.3        0.3      .0434     .04178     .04149     .04489
             Random switching times for simulation number  28  :
                                  10  3.1896504E-02   11  3.0889811E-02   12  3.2175462E-02   16  4.1616372E-02   17  4.2506526E-02
                                  18  4.0416885E-02

 262.732           273520.814 .2211787E7 .1321301E8 24.5015436 1269.24384 1656.04741 1.41124149  2969.7116 356703.029 -112646.92
                   -112646.91 112646.913 112646.914 -151465.76 156194.957  -57675.19 -151465.76 156194.957 171749.369 115.323914
                   -162559.63 -13841.813 -170660.71 184694.388 -193350.14 -164944.58 203929.141 -201255.48 -171807.79 -162510.01
                   -184003.35 -172195.89 204669.406 36.9811313 105.161475 257.031211 64.8812358 -1136.7377 78.2002441 1.26215804
                   18.0551574 17.4344564 .003444049 40.1809625 71.4317232 744.315851 2331.93172  66776.318 1153.23914
Times of maxima :      .03277     .03146      .0422     .04279     .04695     .04374     .04453     .04719     .04359     .02778
                       .01667     .01389     .01667     .04695     .04374     .04279     .04695     .04374     .04375     .05338
                       .04725     .04453     .04719     .04359     .04331     .04739     .04638     .05411     .04375     .04725
                       .04348     .04722     .04614     .03277     .03146      .0422     .04899     .05355     .04428        0.3
                          0.3        0.3        0.3        0.3        0.3     .04163     .04043     .04252     .05338
             Random switching times for simulation number  29  :
                                  10  2.7351734E-02   11  2.5111302E-02   12  2.7224704E-02   16  3.6575686E-02   17  3.7795138E-02
                                  18  3.5369834E-02

 140.843           .3512688E7   463546.9 .1269946E8 11.2850097 239.085461 686.183843 .732482144 1050.25224 1479.68931 -135424.06
                   132473.061 112646.913 -131734.81 -137340.24 151188.128 -39142.024 -137340.24 143789.898 149453.283 -143.86326
                   -147793.42 -9972.1966 -148667.23 154070.538 -160663.81 -159752.87 221038.208 215852.693 -149460.48 -147716.13
                   -157732.56 -148314.05 227695.502 -132.52713 48.1428551 -251.98675  -44.23511 1428.91714 -45.323869 1.28619086
                   17.7735237 16.7723096 .001580367 39.7637428 31.0972386 2810.33999 1325.57573 55426.8649 -1438.6326
Times of maxima :      .02791     .02693     .03385     .04187     .04781     .02854     .02755     .04802     .02837     .02725
                       .02514     .01389     .02514     .04781     .02813     .04187     .04781     .02854     .02853     .04492
                       .04792     .02755     .04802     .02837      .0439     .04816     .02858     .02867     .02853     .04792
                       .02833       .048     .02882     .02791     .02693     .03385     .03914     .04473     .03579        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03538     .03781     .04492
             Random switching times for simulation number  30  :
                                  10  3.2602902E-02   11  3.1929888E-02   12  3.3944764E-02   16  4.1888330E-02   17  4.3288136E-02
                                  18  4.2142490E-02

 281.642           447343.109 .1469288E7   .12942E8 18.4122886 1399.80306 1506.52285 2.77850642 3003.89459  3412.3429 -112646.92
                   -135584.68 112646.913 134182.418 -153091.01   154397.1 -49997.259 -153091.01   154397.1  169019.94  121.53003
                   -166873.96 -19422.182 -171010.31 175100.448 -180237.45 -175462.27 209314.399  209230.78 -169068.68 -166855.57
                   -177085.72   -176040. 214272.746 47.2939272 85.7113899 254.381644 75.9458057 -1189.2756 78.7549999 1.25627506
                   18.3921547 17.3804024 .004812286 41.6108362 34.1953211 910.706176 2048.33275 53646.8797  1215.3003
Times of maxima :      .03325     .03249     .04215     .04357      .0477     .04453     .03459     .04793     .04437     .02778
                       .03195     .01389     .03195      .0477     .04453     .04357      .0477     .04453     .04454     .05357
                       .04784     .03459     .04793     .04437     .04462     .04792     .04518     .04523     .04454     .04784
                       .04476     .04799      .0454     .03325     .03249     .04215     .04978     .05335     .04503        0.3
                          0.3        0.3        0.3        0.3        0.3      .0419     .04216      .0433     .05357
             Random switching times for simulation number  31  :
                                  10  3.1712092E-02   11  3.3059406E-02   12  3.2697032E-02   16  4.2146489E-02   17  4.2423681E-02
                                  18  4.2567212E-02

  262.43           734168.736 838406.814 .1281961E8 23.8030305 1162.90669 2158.78879 2.44967872  2794.2382 .2372583E7 -112646.92
                   -112646.91 112646.913 112646.914  -150118.6  161991.09 -56847.116  -150118.6  161991.09 180195.816 114.437367
                   -164170.97 18236.7262 -168847.19 191054.803  -197871.2  -168956.4 209866.842 208344.072 -180254.62 -164119.87
                   -198135.61 -174874.99 216901.669 60.5874878 64.7459193 253.175903 -78.975096 -1130.0053 66.6841994 1.26269692
                   17.8544366 17.6100683 .005055843 40.0494014  371.86716 940.746739 1603.97467  58173.086 1144.37367
Times of maxima :      .03306     .03339     .04231     .04272     .04732      .0436     .03414     .04714     .04351     .02778
                       .01667     .01389     .01667     .04732      .0436     .04272     .04732      .0436     .04341     .05332
                       .04724     .03414     .04714     .04351     .04324     .04731     .04579     .04561     .04341     .04724
                        .0434     .04716     .04556     .03306     .03339     .04231     .04298     .05349     .04427        0.3
                          0.3        0.3        0.3        0.3        0.3     .04216     .04258     .04244     .05332
             Random switching times for simulation number  32  :
                                  10  2.6465169E-02   11  2.6052154E-02   12  2.5335968E-02   16  3.5827001E-02   17  3.5281637E-02
                                  18  3.5856940E-02

    114.            .279582E7 519574.691 .1270431E8 15.9781202 810.343802 958.706347 2.51756128 2014.75527   2972.626 -112732.37
                   -112646.91 112646.913 112646.914 145487.224 -147468.58 -46575.246 145487.224 -147468.58 -158916.91 -125.35183
                   -156814.63 18487.6767 -160367.23 -170690.56 173411.957 -170555.68 -207654.53 -206468.36 158959.529 -156761.38
                   168193.484 161972.228 -212798.91 -118.23325 50.9693384 -252.03486 -70.495174 1239.94859 51.7520027 1.29480884
                   18.0905232 17.1653313 .004457687 41.5193647 32.5465417 2299.65145 1049.24509 60513.7332 -1253.5183
Times of maxima :      .02702     .02706     .03404     .02562     .03969     .03657     .02716     .04807     .03637     .02536
                       .01667     .01389     .01667     .03969     .03657     .02562     .03969     .03657     .03653     .04494
                       .04821     .02716     .04807     .03637     .03609     .04826     .03712     .03694     .03653     .04821
                       .03627     .03998     .03691     .02702     .02706     .03404     .03931     .04477     .04321        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03587      .0353     .04494
             Random switching times for simulation number  33  :
                                  10  2.7737449E-02   11  2.5709715E-02   12  2.5361907E-02   16  3.8290444E-02   17  3.5661447E-02
                                  18  3.5778670E-02

 128.689           .2799942E7  540133.37  .127248E8 15.9048369 577.317808 131.635245  3.2675482 1993.55271 864.034151 -124638.29
                   -112646.91 112646.913 112646.914 142270.237 -137162.32 -46468.315 142270.237 133683.684 -142707.27 -129.93544
                   155689.241  -21062.18 160125.804 -146209.96 -162379.57 170764.324 222104.444 220825.568 142796.001 155704.723
                   154029.538 163746.514 225904.726 -118.32036 51.9679406 -252.23796  46.362634 1283.55829 51.4147124  1.2917689
                   17.8539696 16.7056769 .007550854 40.6109685 30.3993577 2630.28838 1399.07067 63714.9119 -1299.3544
Times of maxima :      .02822     .02714     .03414     .02565     .04006     .02891     .02809     .03993     .03675     .02697
                       .01667     .01389     .01667     .04006      .0364     .02565     .04006     .02891     .05266     .04471
                       .04012     .02809     .03993     .03675     .04282     .04012     .02892     .02903     .05266     .04012
                       .03664     .03989     .02917     .02822     .02714     .03414      .0479     .04472     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03831     .03579     .03568     .04471
             Random switching times for simulation number  34  :
                                  10  3.3038588E-02   11  3.3167177E-02   12  3.3155489E-02   16  4.3293456E-02   17  4.3292009E-02
                                  18  4.3660889E-02

 285.916           .1224908E7 915820.204 .1266027E8 17.2624789  1106.7286  1936.1218 3.55616807 3102.42226 .1133359E7 -112646.92
                    -129979.1 112646.913 129172.411 -149398.03 159468.695 -48410.982 -149398.03 159468.695   174136.3 121.371683
                   -165834.67 21972.7013 -172011.51 187353.332 -190134.72  -175060.2 207636.508 205730.119 -174185.82 -165824.82
                   -190462.99  -174338.7   214533.5 78.2594533 -67.669055 251.597586  76.191746 -1193.6957 -64.869126 1.25597967
                   18.2243139 17.5786643 .003199274 41.2082757  164.59234 1408.84497 1850.94921  62538.783 1213.71683
Times of maxima :      .03366     .03493     .04236     .04358     .04772     .04448     .03411     .04797     .04437     .02778
                       .03306     .01389     .03306     .04772     .04448     .04358     .04772     .04448     .04438     .05358
                       .04806     .03411     .04797     .04437      .0441     .04818     .04617     .04623     .04438     .04806
                       .04428     .04801     .04642     .03366     .03493     .04236     .04726     .05337     .05087        0.3
                          0.3        0.3        0.3        0.3        0.3     .04331     .04368     .04331     .05358
             Random switching times for simulation number  35  :
                                  10  2.1383499E-02   11  2.0778059E-02   12  2.1035774E-02   16  3.1292497E-02   17  3.0903387E-02
                                  18  3.1632780E-02

 15.2393           .1334668E7 .2477522E7 .1284138E8 14.3577771 754.742693 133.766579 1.26580214 1818.80517 1595.63515 135907.905
                   -112646.91 112646.913 112646.914 152575.092 -134761.59 44150.5294 144731.702 -134761.59 -154868.66 140.799513
                   153047.743 -13109.171 158111.691 -155472.96   174084.6 -166288.08 -203838.66 -208198.78 154987.448 153055.283
                   155477.373 159210.193 -223482.39 81.6905138 -111.29964 253.390798 67.9987329 -1402.4802 49.4640325 1.32437399
                   18.2981449 17.0512112 .001928704 41.7573525 31.5162655 1502.07268 2561.70833 53873.1993 1407.99513
Times of maxima :       .0219     .02146     .02584     .03417     .02211     .03463     .02258     .02224     .03456      .0208
                       .01667     .01389     .01667     .02167     .03463     .03417     .02211     .03463     .03468     .03668
                       .02212     .02258     .02224     .03456     .03475     .03171     .02255      .0224     .03468     .02212
                       .03485     .02199      .0223      .0219     .02146     .02584      .0317     .03647     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03165     .03092     .03668
             Random switching times for simulation number  36  :
                                  10  2.3725394E-02   11  2.2927459E-02   12  2.3538813E-02   16  3.3911241E-02   17  3.3897967E-02
                                  18  3.3331867E-02

 96.8954           274191.652 .2111753E7 .1269471E8 25.6211904 1675.98746 2413.12358 1.22999199 3375.44142 .2032926E7 112646.923
                   122792.364 112646.913 -121233.15 156431.987  -164792.8 58978.2612 156431.987  -164792.8 -181091.52 -111.71875
                   168987.115 -12922.408 174737.293 -190054.16 197766.824 170313.252 -202741.13 203908.136 181154.858  168927.13
                   192219.082 179266.412 -206935.86 -37.026453 -102.75585 251.939621 81.5425127  1114.8297 -86.895238 1.30547584
                   18.7283674 18.2222186 .002893154 42.9970131 306.408269 810.242339 2743.18163 64513.8392 -1117.1875
Times of maxima :      .02429      .0236     .02606     .03418     .03883     .03511     .03516     .03863     .03498     .00278
                       .02295     .01389     .02295     .03883     .03511     .03418     .03883     .03511     .03519     .04479
                       .03872     .03516     .03863     .03498     .03512     .03889     .03725     .04596     .03519     .03872
                       .03488     .03866     .03701     .02429      .0236     .02606     .03448     .04502     .03578        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03335     .03391     .04479
             Random switching times for simulation number  37  :
                                  10  3.2027012E-02   11  2.9668663E-02   12  3.0679016E-02   16  4.1407348E-02   17  4.0752025E-02
                                  18  3.9255750E-02

  219.85           628436.356 .2328244E7 .1299635E8 22.5901899  1152.6325 1325.72749 2.14502696  3299.1783 3435.22402 -126149.09
                   -112646.91 112646.913 112646.914 -151383.81 152172.687 -55379.911 -149987.29 152172.687 167541.443  -119.7068
                   157774.253 17065.0942 -173982.87 175325.015 -178015.24  -171106.6 208943.843 -208637.33  -167657.1 157727.716
                   -171576.03  -164541.8 211631.435 -56.055167 107.894495 -254.91519 74.8685726 1170.05936 71.6103666 1.27734761
                    18.249621 17.1253934 .003535477 41.5948814 33.5926585 934.107756   2383.479 58871.1709  -1197.068
Times of maxima :      .04135     .03026     .03378     .04104     .03139     .04461     .03213     .03111     .04438     .02969
                       .01667     .01389     .01667     .03081     .04461     .04104     .03139     .04461     .04451     .04475
                       .05618     .03213     .03111     .04438     .04461     .03095     .04663     .05403     .04451     .05618
                       .04438     .03113     .04489     .04135     .03026     .03378     .04729     .04445     .04252        0.3
                          0.3        0.3        0.3        0.3        0.3     .04142     .03927     .04077     .04475
             Random switching times for simulation number  38  :
                                  10  2.4515210E-02   11  2.6042106E-02   12  2.4712052E-02   16  3.3945314E-02   17  3.5078997E-02
                                  18  3.5830323E-02

 117.342           .1407541E7 341635.237 .1283167E8 17.6338036 1044.66153 1209.73883 2.55185012 2416.63421 3062.65477 112646.923
                   125995.917 112646.913 -125319.02 148594.536 -150714.57 -48928.884 148594.536 -150714.57 -161273.75 -123.19375
                   160272.391 18613.1507 164830.916 -171608.56 180346.249 170643.735  201529.55 201126.921 161320.782 160260.657
                   177141.646 168594.242 203492.417 -83.891045 41.3300881 -253.29503  -65.43436 1210.02873  -53.87535 1.29645309
                   18.3381417 17.4832504 .004331393  41.736117 33.4030274 1365.33802 910.793092 65361.4148 -1231.9375
Times of maxima :      .02517     .02715     .03412       .025     .03949     .03626     .02597     .03974     .03616     .00278
                       .02454     .01389     .02454     .03949     .03626       .025     .03949     .03626      .0363     .04477
                       .03963     .02597     .03974     .03616     .03588      .0396     .04573     .04578      .0363     .03963
                       .03605      .0398     .04594     .02517     .02715     .03412     .03907     .04466     .03651        0.3
                          0.3        0.3        0.3        0.3        0.3     .03396     .03585     .03509     .04477
             Random switching times for simulation number  39  :
                                  10  3.4554794E-02   11  3.2312850E-02   12  3.4183323E-02   16  4.5137334E-02   17  4.4433668E-02
                                  18  4.2095398E-02

 319.936           .2636434E7  .112233E7 .1256614E8  13.094634 163.057036 159.252636  3.2325665 1074.25889 1298.08132 113575.176
                   -139148.27 112646.913 137879.539 -136183.86 -148841.29 42163.7272 -136183.86 -136125.48 -150645.71 134.237007
                   -147285.62 -20949.133 -148978.67 -151827.41 171792.314 -162819.46  202323.26 -201408.32 150760.909 -147267.76
                   161110.922 -151261.75 204955.871 114.813623 74.9109516 250.660573 54.4022885 -1337.8615 49.8912513 1.24981109
                   17.2570141 16.2968893 .005073783 38.6607528 30.0518965 2256.85113 1804.31161 61616.9362 1342.37007
Times of maxima :      .03514     .03287     .04211     .03446     .04716     .03589     .03591     .04669     .05139     .03455
                       .03234     .01389     .03234     .04716     .03536     .03446     .04716     .03589     .05153     .05289
                       .04686     .03591     .04669     .05139     .05159     .04887      .0463     .03775     .05153     .04686
                       .03563     .04865     .04605     .03514     .03287     .04211     .04844      .0531     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04211     .04445     .05289
             Random switching times for simulation number  40  :
                                  10  2.0986728E-02   11  2.0510241E-02   12  1.9606325E-02   16  3.1171730E-02   17  2.9317004E-02
                                  18  3.0531454E-02

 6.06073           .1545439E7   .27588E7 .1281737E8 11.5329419 900.150892 126.694916 1.11398668 2386.18798 832.547453 131848.488
                   -112646.91 112646.913 112646.914 158766.698 131151.091 39569.6642 146692.453 131151.091 -143027.28 143.900902
                    150332.72 -12297.938  164499.89 -145786.91 163428.983 -165257.37  -221419.1 -222516.69 143149.433 150335.694
                   145981.046 158181.317 -241523.21 87.9044629 -117.44786 253.153791 55.0427093  -1430.471 43.3693508 1.32551923
                   18.3415387 17.0632265 .002529919 41.4687648  31.115455 1825.87168 2536.40693 53421.8559 1439.00902
Times of maxima :      .02154     .02111      .0255     .03339     .02221     .04394     .02088     .02193     .03461     .01963
                       .01667     .01389     .01667     .02162     .04394     .03339     .02221     .04394     .03461     .03649
                       .02178     .02088     .02193     .03461     .03449     .03135      .0222     .02206     .03461     .02178
                       .03469     .02193     .02195     .02154     .02111      .0255     .03177     .03636     .04315        0.3
                          0.3        0.3        0.3        0.3        0.3     .03119     .03055     .02933     .03649
             Random switching times for simulation number  41  :
                                  10  3.0685464E-02   11  2.9140352E-02   12  3.0977774E-02   16  3.9456323E-02   17  4.1216630E-02
                                  18  3.7717819E-02

 230.063           547146.937 .2090403E7 .1276962E8 24.3182284 1131.04213 994.771325 1.41280219 2904.78629 2531.27796 -135445.25
                   -112646.91 112646.913 112646.914 -149710.66  147942.91 -57459.029 -149710.66  147942.91 161974.985 -111.83571
                   -163509.53 13849.4649 -169993.42 166067.472 -185048.22 -174910.71  204565.62 -200483.24 -162040.95 -163467.73
                   -174564.31 -171735.75 206355.512 -52.304251 102.235095 -252.68186 -77.011343  1092.7388  69.611777 1.27280437
                   18.2035441 16.8660622  .00284014 41.7332077 33.2319033 900.272942  2144.8953 62964.5569 -1118.3571
Times of maxima :      .03098     .02976     .03415      .0415     .04808     .04462     .04247     .04831     .04479     .02917
                       .01667     .01389     .01667     .04808     .04462      .0415     .04808     .04462      .0425     .04463
                       .04827     .04247     .04831     .04479     .04255     .04841     .04609     .05411      .0425     .04827
                       .04271     .04834     .04634     .03098     .02976     .03415     .04187     .04442     .04304        0.3
                          0.3        0.3        0.3        0.3        0.3     .03947     .03773     .04123     .04463
             Random switching times for simulation number  42  :
                                  10  3.3409888E-02   11  3.3532461E-02   12  3.2882222E-02   16  4.4314307E-02   17  4.3782736E-02
                                  18  4.3836352E-02

 287.752           .1340014E7 597376.862 .1269063E8 16.4334307 575.038918 808.801247  3.0641972 1834.70408 2330.75262 -112646.92
                   -112646.91 114434.927 112646.914  -142238.1 145466.361 47234.1855  -142238.1 145466.361 153427.941 127.347459
                   154379.018 -20396.266 -158296.77 163894.271 169468.944  -168842.7 206401.915 204372.829 -153468.49 154328.585
                   -165626.04 159415.312 210800.036 81.8539462 -54.652395 251.899039 66.5552733 -1265.3163 -51.846151 1.25373942
                   17.3804326 16.5324588 .003947549 39.9594058  30.663852 1514.62797 1336.86608 71817.5587 1273.47459
Times of maxima :      .03399     .03526     .04233     .03317     .04819     .04502     .03414     .04846     .04485     .02778
                       .01667     .03291     .01667     .04819     .04502     .03317     .04819     .04502     .04501     .05297
                       .05665     .03414     .04846     .04485     .05094     .04843     .04559     .04543     .04501     .05665
                       .04478     .05656     .04539     .03399     .03526     .04233     .04779     .05292     .05166        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433     .04385      .0438     .05297
             Random switching times for simulation number  43  :
                                  10  2.9260988E-02   11  2.6539999E-02   12  2.9521474E-02   16  4.0602018E-02   17  3.8469614E-02
                                  18  3.7360660E-02

 179.444           .1954299E7 226332.124 .1276732E8 11.4548327 435.188233 135.717008 1.01289362 1412.73327 977.846365 -120121.68
                   -112646.91 112646.913 112646.914 -140238.93 135740.502  -39435.44 -140238.93 135740.502 146281.593 -143.72789
                   -151575.88 11726.6572 -153250.31 147720.658 -162495.73 162507.105 213785.472 213677.604 -146419.74 -151494.61
                   -148035.49 -153390.23  224163.12 -98.850865 33.6401638  -252.6591 -49.683838 1425.59056 47.0793873 1.28372402
                    17.812258 16.5524118  .00134325 40.0036114 30.5732654  2363.5161 1159.17859 53687.8032 -1437.2789
Times of maxima :      .02978     .02973     .03376     .04235     .04771      .0439     .03068     .04793     .04365     .02817
                       .01667     .01389     .01667     .04771      .0439     .04235     .04771      .0439     .04382     .04482
                       .04781     .03068     .04793     .04365      .0439     .04017     .03045     .03032     .04382     .04781
                       .04366     .04794     .03021     .02978     .02973     .03376     .04117     .04471     .04307        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .03738     .03848     .04482
             Random switching times for simulation number  44  :
                                  10  2.8424480E-02   11  2.7555486E-02   12  2.8748013E-02   16  3.7638088E-02   17  3.8967252E-02
                                  18  3.7042534E-02

 170.515            .270966E7 890115.609 .1283191E8  13.068431 364.734177 125.728332 2.15935271 1831.22144 993.996322 -131243.62
                   -112646.91 112646.913 112646.914 139210.874 130649.842  -42121.52 139210.874 130649.842 146972.432 -142.82388
                   155531.601 -17121.985 158256.264 147932.747 -167227.39 171742.321 228480.828 226106.509  -147093.7 155570.921
                   -148095.49 158748.551 234924.523 -116.39717 66.7126528 -253.29736  47.742342 1416.99145 45.6849917 1.28410921
                    17.755164 16.6087628  .00276703 40.4067172 30.0935546 2440.90705 1577.41769   53672.93 -1428.2388
Times of maxima :      .02898     .02857     .03394     .04223     .04012     .04313      .0302     .04006     .04309     .02758
                       .01667     .01389     .01667     .04012     .04313     .04223     .04012     .04313     .04297     .04474
                       .04022      .0302     .04006     .04309     .04284     .04029     .02962     .02948     .04297     .04022
                       .04309      .0404     .02939     .02898     .02857     .03394     .04795     .04463      .0432        0.3
                          0.3        0.3        0.3        0.3        0.3     .03765     .03706     .03898     .04474
             Random switching times for simulation number  45  :
                                  10  3.3754866E-02   11  3.4960608E-02   12  3.4037557E-02   16  4.3778156E-02   17  4.4924686E-02
                                  18  4.4852330E-02

 329.441           .2366709E7 578712.982 .1276823E8 18.3554561 310.864051 317.724733 3.44898497 1295.83018 1624.46736 -112646.92
                   -139181.81 112646.913 137917.385 138414.853 -143846.46 49920.0375 138414.853 -138516.72 -148442.31 138.223151
                   -150531.87 21639.0387 -151799.24 -155818.27 167373.949 -166081.23 202346.995 204381.092 148570.091 -150531.92
                   163568.005 -155775.97 205344.308 108.782109 -53.791867 252.668033 49.9932472 -1369.9895 -47.037259 1.24982356
                   17.2843973  16.367482 .004677538 38.3211263 30.7404159 2067.56584 1224.09742 63646.9116 1382.23151
Times of maxima :       .0344     .03587     .04222     .03432     .05563     .03524      .0355     .04755     .03512     .02778
                       .03378     .01389     .03378     .05563     .03474     .03432     .05563     .03524     .05197     .05335
                       .04734      .0355     .04755     .03512     .05205     .04745     .04575     .04588     .05197     .04734
                       .03498     .04724     .04599      .0344     .03587     .04222     .04888     .05317     .05247        0.3
                          0.3        0.3        0.3        0.3        0.3     .04379     .04487     .04494     .05335
             Random switching times for simulation number  46  :
                                  10  2.3655734E-02   11  2.1852760E-02   12  2.1269855E-02   16  3.2740741E-02   17  3.1433391E-02
                                  18  3.1426353E-02

 43.3496           524277.294 .2964073E7 .1299344E8 14.8645613 898.007031 135.757424 1.52102425 2671.63156 1103.95892 112646.923
                   -112646.91 -121096.49 112646.914 152914.366 -135760.71 44922.9596 146663.894 -135760.71 -147380.03 135.339953
                   158133.177 14370.1195 167560.674 -149362.34 167028.115 -167597.08 -211625.41 -213199.13 147507.916 158148.253
                   149823.313  166035.97 -215226.84 51.1994773 -121.73892 254.886643 -51.109657 -1340.7992 -57.802597  1.3218223
                    18.216657 17.0165199 .002710523 41.2377568 31.5826365  969.48212 2697.27838 55562.7628 1353.39953
Times of maxima :      .03203     .02241     .02537     .03173     .02303     .03569     .02258     .02329     .03559     .00278
                       .01667     .02181     .01667     .02268     .03569     .03173     .02303     .03569     .03544     .03658
                       .02313     .02258     .02329     .03559      .0353     .03222     .03783      .0378     .03544     .02313
                       .03554     .02291     .03762     .03203     .02241     .02537     .04042     .03653     .03526        0.3
                          0.3        0.3        0.3        0.3        0.3     .03276     .03144     .03145     .03658
             Random switching times for simulation number  47  :
                                  10  2.2456781E-02   11  2.1874073E-02   12  2.2520099E-02   16  3.2270866E-02   17  3.2867059E-02
                                  18  3.1975449E-02

  31.064           208588.951 .2547544E7  .126801E8 25.0191885 1609.12923 840.722567 1.11483606 38140.4492 2275.32968 112646.923
                   -112646.91 112646.913 112646.914 160586.759 -145896.97 58281.2586 155634.739 -145896.97 -157980.29  112.31087
                   167928.296 12302.6259 177059.478 -163284.99 179799.172 175347.178 -212721.36 -210170.74  158092.09 167883.107
                    162964.51 172215.457 -218736.88 -32.294655 -112.86151 251.794552 67.0974123 -1095.4158 -92.746344 1.31404202
                   19.1742482 17.3684399 .002616207 45.0721548 34.4637509  744.17237 2853.65642 61554.7774  1123.1087
Times of maxima :      .02421     .02255     .02539     .03315     .03973     .03622      .0226     .02333     .03395     .00278
                       .01667     .01389     .01667     .02305     .03622     .03315     .03973     .03622     .03624     .03628
                       .03986      .0226     .02333     .03395      .0342     .04001     .03725      .0373     .03624     .03986
                       .03433     .03997     .03748     .02421     .02255     .02539     .03338     .03606     .03469        0.3
                          0.3        0.3        0.3        0.3        0.3     .03229     .03199     .03288     .03628
             Random switching times for simulation number  48  :
                                  10  2.0037190E-02   11  2.1585317E-02   12  2.0171245E-02   16  2.9330073E-02   17  3.0345226E-02
                                  18  3.2332698E-02

 13.6519           .2326277E7 .3755304E7 .1287731E8 13.1536506 1804.97025 126.256806 4.03842233 167506.998 610.015273 112646.923
                   -112646.91 -131963.55 112646.914 159364.012 -140485.47 42258.6348 157950.331 -130924.13 -141107.06 143.688822
                   166274.141 23415.2166 180236.259 -142729.86 160568.047 178215.679 -202333.27  -204143.7 141199.283 166285.463
                   153877.256 177486.125 -207526.25 107.848908 -137.02745 253.745018 40.2074522 -1423.9661 -44.399459 1.32541787
                   18.5684047 17.1357818 .005475641 50.3215016 30.9957294 2097.18637 3129.71758 53263.0177 1436.88822
Times of maxima :      .02059     .02214     .02558     .03365      .0228     .03521     .02234     .02303     .03553     .00278
                       .01667     .02156     .01667     .02275     .02085     .03365      .0228     .03521     .06876     .03623
                       .02275     .02234     .02303     .03553     .03522     .02277     .03768     .03767     .06876     .02275
                       .02112     .02261     .02255     .02059     .02214     .02558     .03105     .03644     .03502        0.3
                          0.3        0.3        0.3        0.3        0.3     .02935     .03235     .03036     .03623
             Random switching times for simulation number  49  :
                                  10  3.5647915E-02   11  3.4494329E-02   12  3.5398410E-02   16  4.5430772E-02   17  4.5818228E-02
                                  18  4.3411461E-02

 322.471           .3300542E7 645300.629 .1271725E8 12.3498834 199.637304 446.811088 2.25381849 1006.96125 1154.24974 136577.104
                   -112646.91 112646.913 112646.914 136742.627 -152856.92 40947.1558 136742.627 -140407.15 -147152.87 143.427099
                   147030.184 -17492.496 -148102.61 -150007.97 161348.904  -162654.4 -219998.15 -215858.56 147162.064  146947.25
                   160604.572 -149551.04  -228355.9  128.46287 -56.802316 252.163161 41.5453965 -1417.9939 47.8771732 1.24568337
                   17.2141969 16.2100888 .002681359 38.6087784 30.0331647 2747.57735 962.359184   55938.91 1434.27099
Times of maxima :      .03617     .03621      .0423     .04938     .05593     .03682     .03709     .04803     .03707     .03542
                       .01667     .01389     .01667     .05593     .03645     .04938     .05593     .03682     .03686      .0531
                        .0561     .03709     .04803     .03707     .05193     .04832     .03685     .03695     .03686     .05611
                       .03674     .04813     .03709     .03617     .03621      .0423     .04722     .05293       .044        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545     .04343     .04583      .0531
             Random switching times for simulation number  50  :
                                  10  3.0180640E-02   11  3.1477157E-02   12  3.1214636E-02   16  4.0046925E-02   17  4.0865040E-02
                                  18  4.1515782E-02

 244.717           584326.255 .2848517E7 .1329844E8 22.4590061 1155.04141 827.713171 1.69334739 2433.40326 2130.64418 -112646.92
                   -112646.91  140289.94 112646.914  -150018.1  145721.76 -55218.878  -150018.1  145721.76 160253.111  -117.3874
                   -160731.89 -15162.309 -165012.76 161675.968 -178313.74 -170919.98 207159.288 202347.016 -160368.26 -160671.53
                    -160893.7 -166472.94 209156.957 -54.052116 119.342312 -257.86081 -65.729376 1142.85295 62.1957997 1.27576086
                   17.8981223 16.8348022 .003618386 40.5980121 32.4793759 1190.63549 2822.28497 56400.6103  -1173.874
Times of maxima :      .03071      .0319     .03434     .04116     .04773     .04424     .03416     .04795     .04407     .02778
                       .01667     .03124     .01667     .04773     .04424     .04116     .04773     .04424     .04424     .04489
                       .04791     .03416     .04795     .04407     .04418     .04806     .04574     .04579     .04424     .04791
                       .04411     .04799     .04598     .03071      .0319     .03434     .04145     .04509     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .04006     .04153     .04088     .04489
             Random switching times for simulation number  51  :
                                  10  3.4995548E-02   11  3.4239644E-02   12  3.5705116E-02   16  4.4674080E-02   17  4.6197029E-02
                                  18  4.3610227E-02

  306.47           .2655784E7 658368.016 .1270975E8 11.4551522 159.998418 681.102215 2.24368032 943.833289 2232.43441 -112646.92
                   -116068.41 112646.913 116898.247 136136.931 -151775.24 39435.9897 136136.931 -143719.63  -155094.4 143.916636
                   147151.975 -17453.109 147272.154 -162810.77 159902.551 -160676.14 -200872.46 -203072.19 155101.369 147072.769
                   160903.792 147832.355 -204486.05  115.23419  -57.37456 252.088808 41.8768274 -1430.6623 46.6063056 1.24498097
                   17.2068496 16.4108542 .001805011 38.4184324 30.3432823 2452.77733 1096.48504 54002.0357 1439.16636
Times of maxima :      .03556     .03554     .04216     .04974     .05623     .03637     .03635     .05612     .03644     .02778
                       .03502     .01389     .03502     .05623     .03617     .04974     .05623     .03637      .0363      .0529
                        .0562     .03635     .05612     .03644     .05181     .04823     .03671     .05409      .0363      .0562
                       .03611     .05608     .05411     .03556     .03554     .04216     .04744     .05306     .04415        0.3
                          0.3        0.3        0.3        0.3        0.3     .04469     .04363     .04621      .0529
             Random switching times for simulation number  52  :
                                  10  3.0720742E-02   11  3.0325375E-02   12  3.1296156E-02   16  4.0167736E-02   17  4.2054744E-02
                                  18  4.0589669E-02

  213.24           369824.885 .2952604E7 .1301677E8 24.3490214 1074.90483 2559.98198 4.16464346 3320.88931 .1270851E7 -112646.92
                   -112646.91 112646.913 113920.273 -160331.17 166374.672 -57495.396 -148987.03 166374.672 183909.781 110.066014
                   -158638.46 23778.3232 -174198.18  187771.06 -200854.56 -174748.06 209714.222  206492.42  -183974.8 -158644.34
                   -189581.44 -163550.31 215824.941 -43.001447 121.503163 -255.11533 -82.445901 -1095.5152 74.0222343 1.26721713
                   18.0048114 17.5394333 .007319023 41.7376737 233.753008 852.401086 2754.71477 69119.3544 1100.66014
Times of maxima :      .03094     .03091     .03385     .04234     .04699     .04334     .03274     .03175     .04314     .02778
                       .01667     .01389     .03394     .03137     .04334     .04234     .04699     .04334     .04334     .05343
                       .03154     .03274     .03175     .04314     .04337     .03153     .04592     .04578     .04334     .03154
                       .04352     .04686     .04568     .03094     .03091     .03385     .04271     .05321     .04383        0.3
                          0.3        0.3        0.3        0.3        0.3     .04018      .0406     .04207     .05343
             Random switching times for simulation number  53  :
                                  10  2.1361232E-02   11  1.9816570E-02   12  2.2011518E-02   16  3.1925563E-02   17  3.1492902E-02
                                  18  2.9803875E-02

 8.01572           .1641925E7 .1316538E7 .1300816E8 15.6576288 747.507031 1133.55746 2.00516606 1720.80354  3185.1519 138622.292
                   -112646.91 112646.913 -112689.53 144632.842 -149742.93 46105.7732 144632.842 -149742.93 -167958.07 134.395274
                   153460.492 16499.3747 156962.446 -172844.87 184875.717 -166661.36 -209638.18 -207621.23 168080.452 153365.747
                   170700.562 153908.204 -212445.89 90.6069871 -81.133785 255.030981 72.3260907 -1342.0282 53.8999979 1.32312408
                   18.4309315 17.5176059 .003195396 40.9335292 33.6109609 2006.00713  1692.1372 55093.2959 1343.95274
Times of maxima :      .02192     .02046     .02572     .03374      .0389     .03533     .02318     .03898     .03514     .01984
                       .01667     .01389      .0253      .0389     .03533     .03374      .0389     .03533     .03526     .03666
                       .03886     .02318     .03898     .03514     .03533     .03229     .03738     .03732     .03526     .03886
                        .0351       .039     .02234     .02192     .02046     .02572     .03249     .03669     .04396        0.3
                          0.3        0.3        0.3        0.3        0.3     .03194     .02982     .03151     .03666
             Random switching times for simulation number  54  :
                                  10  2.6600574E-02   11  2.5212431E-02   12  2.6648700E-02   16  3.6396988E-02   17  3.6433278E-02
                                  18  3.4648777E-02

 126.811            .334008E7 460383.188 .1267204E8 11.3447667 516.875636 847.786618   3.337205 1715.77892 1951.08129 112646.923
                   130688.621 112646.913 -130005.19  141413.16 154009.801 -39245.521  141413.16 145991.944 155422.123 -138.13183
                   152178.622  21285.495 156903.129 159640.305 -172070.64 164064.339 -205486.37 -204368.18 -155544.26 152171.462
                   -174443.65 159316.848 -207650.49 -129.23002 47.9782861 -251.71457 -66.340931 1367.87952  52.374144 1.28831999
                   17.9399551 17.0328342 .003769079 40.2539752  32.308682 2649.10773 1159.22594 55754.7253 -1381.3183
Times of maxima :      .02716     .02666     .03373     .04238     .03862      .0278     .02792     .03866     .04332     .00278
                       .02524     .01389     .02524     .03862     .02738     .04238     .03862      .0278     .04334     .04485
                       .03883     .02792     .03866     .04332     .04313     .03894     .03778     .03782     .04334     .03883
                       .02766     .03872     .03759     .02716     .02666     .03373     .04039     .04497     .04394        0.3
                          0.3        0.3        0.3        0.3        0.3     .03641     .03466     .03645     .04485
             Random switching times for simulation number  55  :
                                  10  3.7413258E-02   11  3.5908164E-02   12  3.6496204E-02   16  4.7754743E-02   17  4.6814960E-02
                                  18  4.5920049E-02

 351.712           .1984026E7 784284.558  .128461E8 12.2636483 131.296928 124.794243  1.6610632 1039.77301 793.032244 131542.647
                   -112646.91 112646.913 112646.914 133511.783 -130838.59 40803.9453 133511.783 -130163.61 -142948.87 144.243852
                    146733.19 15017.0764 148530.916 -145252.77 162933.878 -161492.46  -214790.7 -216189.38 143069.923 146679.213
                   145776.918 147607.772 -226402.01 99.5998571 -62.621265 253.437345 55.1289015 -1434.7776 42.5464836 1.24440594
                   17.1675444 16.0448061 .001865091 38.3031126 29.0051928 2171.66298 1395.83879 53777.9852 1442.43852
Times of maxima :      .03796      .0365     .04235     .05009     .05669     .10227     .03851     .05693     .05128     .03593
                       .01667     .01389     .01667     .05669     .03593     .05009     .05669     .10227      .0512     .05315
                       .05684     .03851     .05693     .05128     .05112     .04816     .03861     .03847      .0512     .05684
                       .05133     .05688      .0384     .03796      .0365     .04235     .04834       .053      .0598        0.3
                          0.3        0.3        0.3        0.3        0.3     .04777     .04594     .04683     .05315
             Random switching times for simulation number  56  :
                                  10  2.8199289E-02   11  2.7709044E-02   12  2.8268424E-02   16  3.8804648E-02   17  3.8100251E-02
                                  18  3.8391431E-02

 181.422           .3041484E7 .1382919E7 .1271587E8 11.3961069 269.941702 133.077486 3.23539364 1359.84383 833.906024 -133746.93
                   -112646.91 112646.913 112646.914 -137804.19 142572.036 -39334.222 -137804.19 134414.031  144911.52 -144.11881
                    -150943.9 20958.2915 -152596.85 145805.213 -159007.66 -162831.46  235557.31 231506.135 -145055.24 -150874.75
                    -152662.3 -151796.82 242228.736 -123.31836 83.1540498 -252.14945 -55.206263 1433.19011  -41.98559  1.2848191
                   17.7467477 16.6316716 .002998418 40.2855828 30.4254848 2620.54368 1688.65089   53345.71 -1441.1881
Times of maxima :      .02875     .02835     .03415     .04168     .04801     .04423     .02953     .04817     .04444     .02773
                       .01667     .01389     .01667     .04801     .02897     .04168     .04801     .04423     .04431     .04484
                       .04813     .02953     .04817     .04444     .04417     .04808      .0294     .02927     .04431     .04813
                       .02925     .04807     .02916     .02875     .02835     .03415     .03942     .04457     .05096        0.3
                          0.3        0.3        0.3        0.3        0.3     .03882     .03841     .03812     .04484
             Random switching times for simulation number  57  :
                                  10  3.1027992E-02   11  3.3786758E-02   12  3.3236017E-02   16  4.0755071E-02   17  4.3252635E-02
                                  18  4.3955021E-02

 259.312            458275.56 529451.984 .1224071E8 19.5452515 1318.38768 1970.87969  1.1597593  3403.3649 .1189553E7 -112646.92
                   -113503.25 125316.712 112646.914 -152081.16  159866.94 -51512.538 -152081.16  159866.94 175188.882 121.114586
                   -167149.83  -12548.05 -175012.21 187524.283 -193401.69 -174649.21 208643.698 206090.651 -175239.07 -167136.65
                   -190778.83   -177077. 213096.812 47.8683382  -51.45153 247.393474 73.4216778 -1189.5757 -65.658147  1.2564001
                   18.2764651  17.663109 .002514002 41.1998465 177.591988 946.629875 1153.39454 61076.0641 1211.14586
Times of maxima :      .03347     .03514     .04199     .04354     .04768     .04442     .03499     .04793     .04432     .02778
                       .03237     .03105     .01667     .04768     .04442     .04354     .04768     .04442      .0442     .05353
                       .04799     .03499     .04793     .04432     .04406     .04813     .04613     .04617      .0442     .04799
                       .04423     .04797     .04638     .03347     .03514     .04199     .04723     .05335     .05081        0.3
                          0.3        0.3        0.3        0.3        0.3     .04077     .04397     .04327     .05353
             Random switching times for simulation number  58  :
                                  10  2.8060267E-02   11  2.8075831E-02   12  2.7735451E-02   16  3.7940192E-02   17  3.7705380E-02
                                  18  3.6663802E-02

 178.962           .3179839E7 .2061001E7 .1279796E8 12.1825915 499.021623 132.370453 1.35502088 1777.89885 847.394867 -135095.17
                   -112646.91 112646.913 112646.914 141158.098 144065.022 -40668.875 141158.098 -134056.49 -144985.37 -143.46059
                   156589.454 13563.2981  157633.76 -145986.68 159344.485 169688.343 242116.726 237383.321  145063.76   156621.6
                   -149188.86 159279.732 245448.275 -126.09201 101.513573 -252.96207 44.4707658 1424.89816 49.5338942 1.28507236
                   17.8531749 16.6363911 .001471825 40.6875926 30.4560493 2657.12974  1837.7789 53558.6796 -1434.6059
Times of maxima :      .02861     .02862     .03407     .04175     .03973     .05247     .02946     .03974     .05242     .02776
                       .01667     .01389     .01667     .03973     .02885     .04175     .03973     .05247     .05235     .04486
                       .03985     .02946     .03974     .05242     .05221     .03976     .02927     .02937     .05235     .03985
                       .02914     .03997     .02951     .02861     .02862     .03407     .04755     .04463     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3     .03796     .03668     .03772     .04486
             Random switching times for simulation number  59  :
                                  10  2.9573330E-02   11  3.0080098E-02   12  3.2052758E-02   16  3.9710654E-02   17  4.2030789E-02
                                  18  4.0707777E-02

 227.215           .1622289E7 .2675305E7 .1284096E8 26.1790407  1262.5191 2085.24514 2.85122453 2696.77176 .1341898E7 -112646.92
                   -112646.91 139333.174 113475.465  -151381.2 161165.439 -59616.871  -151381.2 161165.439 181258.296 109.991353
                   -161990.54 19674.6956 -167825.81 187986.205 -198043.55 -170642.74 207775.931 200368.128 -181322.59 -161921.46
                   -189771.23 -172817.09   218832.8 -90.063563 115.656931 253.386631 -79.070784 -1094.5873 88.7652869 1.26839674
                   18.0993313  17.629308 .004747115 41.8812786 218.281908 2070.18288 2480.37562 61749.6557 1099.91353
Times of maxima :      .03021     .03066     .04204     .04232     .04694     .04326     .03302     .04675     .04312     .02778
                       .01667      .0296     .03428     .04694     .04326     .04232     .04694     .04326     .04333      .0534
                       .04684     .03302     .04675     .04312     .04335     .04889     .04592     .04602     .04333     .04684
                        .0435     .04676     .03102     .03021     .03066     .04204     .04266     .05319     .04384        0.3
                          0.3        0.3        0.3        0.3        0.3     .03973     .04072     .04205      .0534
             Random switching times for simulation number  60  :
                                  10  2.9065579E-02   11  3.0583199E-02   12  3.0396708E-02   16  3.8700963E-02   17  4.0787133E-02
                                  18  4.0752163E-02

 224.718           .1557078E7 .3662076E7 .1345103E8 24.1230797  1496.4266 1286.65574 3.23602696 3253.61156 2948.72577 -112646.92
                   -112646.91 136148.093 114567.449 -157069.08 151684.307 -57228.016 -154274.37 151684.307 166269.084 -119.42904
                   -167894.98 20960.3426 -173529.56 170445.488   -184008. -181551.93 209752.729 206905.671 -166386.75 -167907.07
                   -167372.94 -173610.11  214783.32 -88.234847 135.315847 -259.33595 -83.754377 1161.84754 61.8170352 1.27890149
                     18.61344 17.1032309 .005117362 42.4649872 33.6488354 1813.44627 3283.28754 59784.4904 -1194.2904
Times of maxima :      .02963     .03112     .03357     .04107     .03176     .04419      .0324     .03159     .04436     .02778
                       .01667     .03059     .03368     .03141     .04419     .04107     .03176     .04419     .04417     .04479
                       .03175      .0324     .03159     .04436      .0441     .03176     .04615     .04606     .04417     .03175
                       .04436     .04792     .04591     .02963     .03112     .03357     .04142     .04447     .04265        0.3
                          0.3        0.3        0.3        0.3        0.3     .03872     .04077      .0408     .04479
             Random switching times for simulation number  61  :
                                  10  2.5869969E-02   11  2.6914477E-02   12  2.6278659E-02   16  3.5857852E-02   17  3.7044534E-02
                                  18  3.6714781E-02

 143.972           .2626248E7 647342.526 .1280252E8 17.3800663  450.06946 1093.83611 3.42773484 1600.89952 3486.23928 112646.923
                   139790.641 112646.913 -138288.55 140454.235 156657.287 -48575.584 140454.235 149231.774 158705.539 -140.78877
                   153986.315 21572.2737 155536.109 175824.041 -167793.21 168792.269 205088.164 -203962.48 -158719.73 154002.959
                   -167584.88  155417.73 206477.153 -114.59162  56.892114 -253.00714 -42.790021 1392.81764 45.2226117 1.28932235
                   17.8817051  17.062546  .00405496 40.2949396  32.152248 2306.51057 1310.96498 59046.0762 -1407.8877
Times of maxima :      .02649     .02761     .03384     .02655     .03938     .02756       .028     .03963     .02731     .00278
                       .02589     .01389     .02589     .03938       .027     .02655     .03938     .02756     .02712     .04487
                       .03946       .028     .03963     .02731     .02707     .03955     .02917     .03772     .02712     .03946
                       .02724     .03933     .02943     .02649     .02761     .03384     .03852     .04471     .04242        0.3
                          0.3        0.3        0.3        0.3        0.3     .03587     .03673     .03706     .04487
             Random switching times for simulation number  62  :
                                  10  3.5697011E-02   11  3.4396374E-02   12  3.6771669E-02   16  4.5501151E-02   17  4.6498184E-02
                                  18  4.4760036E-02

 344.876           .2861851E7 689567.506 .1270688E8 11.1902225 307.787481 133.503915 1.19054282 1544.80065 1647.43999 117834.175
                   -112646.91 112646.913 112646.914 -138369.12 -142931.58 38977.2931 -138369.12 -134629.22 -146748.56 144.147489
                   -151698.35 -12713.491 -154860.84 -156092.44  -158296.8 -164825.12 -217928.97 -215565.93 146750.488 -151727.76
                   153135.719 -154233.48 -223874.38 119.621291  -58.71829 252.060264 44.1894984 -1432.8145 40.4988956 1.24413127
                   17.2267728  16.181398 .001641573 39.1142927  29.750112  2503.8124 1287.22141 52839.0631 1441.47489
Times of maxima :      .03626     .03597     .04223     .04998     .04796     .03689     .03714     .04811     .03714     .03567
                       .01667     .01389     .01667     .04796     .03685     .04998     .04796     .03689     .03699     .05308
                       .04802     .03714     .04811     .03714      .0935     .04796      .0369       .037     .03699     .04802
                       .03679     .04816     .03714     .03626     .03597     .04223     .04813      .0529     .05963        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552     .04478     .04651     .05308
             Random switching times for simulation number  63  :
                                  10  3.5614513E-02   11  3.8326209E-02   12  3.7136365E-02   16  4.5403633E-02   17  4.7316365E-02
                                  18  4.8287820E-02

 347.779           .2421135E7 .3753076E7 .1278941E8 12.9285743 1105.84436 510.554984  1.2287094 2829.83601 1862.98272 -112646.92
                   -116226.28 -134489.59 114270.151 154065.116 -148092.62 41895.5244 149386.637 -141322.96 -151568.33 142.246556
                   162299.573 -12915.669 169217.687 -158625.05 164624.187 168508.624 -199666.29 -199419.99  151568.99 162311.741
                   161241.554 165781.611 -212943.87 110.025803 -136.98679 252.877538 52.1974897 -1414.1312 -45.542876 1.24385551
                   17.3468211 16.2576571 .001896836 39.7953245 29.6434276 2409.71742 3051.96302  53026.842 1422.46556
Times of maxima :      .03621     .03887     .04232      .0501      .0395     .03695     .03706     .03975     .03706     .02778
                       .03564     .03823     .03564     .03913     .03645      .0501      .0395     .03695     .03691     .05308
                        .0396     .03706     .03975     .03706     .05118     .03951     .05423     .05449     .03691      .0396
                       .03671     .03974     .03925     .03621     .03887     .04232     .04806     .05299     .05165        0.3
                          0.3        0.3        0.3        0.3        0.3     .04542      .0483     .04733     .05308
             Random switching times for simulation number  64  :
                                  10  2.4198055E-02   11  2.6066861E-02   12  2.3578368E-02   16  3.3939991E-02   17  3.2853798E-02
                                  18  3.6104765E-02

 104.021            709126.57 404770.238 .1200889E8 25.5620326 409.260806 133.118291 1.34282284 1177.53897 1003.55389 112646.923
                   -112646.91 -135642.02 112646.914 139862.281 -134434.64 58910.1332 139862.281 -134434.64 145708.815 112.087678
                   148610.523 -13502.111 -150305.27    148058. 172514.325  -163132.1 -212403.59 -209047.75 -145803.78 148555.122
                    159699.97 154298.482 -217906.26 59.5452168 -44.987234 245.039725 -52.515377 -1095.5242 -47.985404 1.31471943
                   17.8424098 16.9973184 .002883204 40.2606768 31.3952765  1326.5878 1064.88291 53559.8701 1120.87678
Times of maxima :      .03344     .03464     .02617     .03314      .0397     .03471     .03462     .04813     .04431     .00278
                       .01667      .0236     .01667      .0397     .03471     .03314      .0397     .03471     .04416      .0363
                       .03949     .03462     .04813     .04431     .03463     .04834     .03725     .03715     .04416     .03949
                        .0349     .03941     .03701     .03344     .03464     .02617      .0394     .03654     .03662        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03612     .03287      .0363
             Random switching times for simulation number  65  :
                                  10  2.7547098E-02   11  2.7885304E-02   12  2.7724854E-02   16  3.6879227E-02   17  3.6646851E-02
                                  18  3.8065044E-02

 163.983           .3684259E7 .1279951E7 .1274627E8 12.2624721 667.270879 548.119016 5.99631575 1859.83931 2322.76568 112646.923
                   -112646.91 112646.913 112646.914 143528.053 162678.598 -40801.988 143528.053 141857.417 154919.889 -138.56991
                    156080.85  28532.154 158588.616 163806.704 -167604.59 170152.178 221919.105 224686.035 -154926.23 156087.169
                   -178839.14 160477.033 231183.072 -135.72507 79.9984668 -252.45069 -50.753097  1372.2344 52.6358573 1.28640098
                   17.9843728 16.7620858 .006854981 39.9756581 32.1124862 2995.47837 1659.16586 51463.3328 -1385.6991
Times of maxima :      .02812     .02849     .03415     .04124     .03915     .02854     .02897     .03908     .02878     .00278
                       .01667     .01389     .01667     .03915     .02838     .04124     .03915     .02854      .0287     .04503
                       .03923     .02897     .03908     .02878     .04377     .03917     .02907     .02893      .0287     .03923
                       .02865     .03894     .02897     .02812     .02849     .03415     .03813     .04488     .04417        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03808     .03666     .04503
             Random switching times for simulation number  66  :
                                  10  2.1221575E-02   11  2.1958054E-02   12  2.1847905E-02   16  3.0739080E-02   17  3.1784951E-02
                                  18  3.2150239E-02

 22.6343            .111583E7 .3409557E7 .1314651E8 17.4903262 1325.98893 554.581989 .779074845  2625.4202 2313.87989 112646.923
                   -112646.91 -139254.43 112646.914 155043.494 -141948.99 48729.4227 152175.946 -141948.99 -156481.98  130.17923
                   160049.818  -10284.47 167071.494 -163709.19 178244.239 166097.828 -204017.65 -200325.15 156601.789 160063.202
                   161210.714   169404.3 -205186.21 74.6937029 -130.56717 256.383613 58.5993755 -1292.2211 -53.027219 1.32135025
                    18.414123 17.2409514 .001634766 41.0835795 32.8799734 1525.96869 2971.47387 56907.1616  1301.7923
Times of maxima :      .02178     .02241     .02548     .03207     .02312     .03519     .02446     .02339     .03537     .00278
                       .01667     .02125     .01667      .0231     .03519     .03207     .02312     .03519     .03518     .03634
                       .02324     .02446     .02339     .03537     .03511     .02315     .03767     .03763     .03518     .02324
                       .03538     .02338     .03743     .02178     .02241     .02548     .03242     .03662     .03359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03075     .03217      .0318     .03634
             Random switching times for simulation number  67  :
                                  10  2.3459176E-02   11  2.1607722E-02   12  2.2950932E-02   16  3.3003472E-02   17  3.2732167E-02
                                  18  3.1668962E-02

 42.5781            444726.83 .2387627E7 .1272795E8 24.6575797 1246.07824 1548.90103 1.20199351  3179.2837 129505.409 119294.806
                   -112646.91 112646.913 112646.914 151174.113 -154910.37 57858.5486 151174.113 -154910.37 -168804.12  115.17237
                   167351.334 12774.4842 172785.974 -179314.55 186085.417 176380.017   -203435. 202189.077 168919.066 167310.206
                   180115.557 177081.678 -204085.35 47.1554255 -109.26176 252.269235 85.4928899 -1120.4993 -76.175009 1.31515959
                    19.083056 17.8714108 .003347436 43.8301564 46.6425376 758.044943 2378.61787  58460.422  1151.7237
Times of maxima :      .03301      .0222     .02563     .03302     .03961     .03626     .03475     .03986     .03632     .02163
                       .01667     .01389     .01667     .03961     .03626     .03302     .03961     .03626     .03613     .03616
                       .03996     .03475     .03986     .03632     .03407     .03992     .03812     .04574     .03613     .03996
                        .0342     .03987     .03788     .03301      .0222     .02563      .0334     .03594     .03457        0.3
                          0.3        0.3        0.3        0.3        0.3     .03302     .03168     .03275     .03616
             Random switching times for simulation number  68  :
                                  10  2.5654819E-02   11  2.4567124E-02   12  2.4771167E-02   16  3.5606932E-02   17  3.4319452E-02
                                  18  3.5178868E-02

 114.598           .1735481E7  .148552E7 .1268691E8 20.5779056 753.247534 641.248095  2.9905993 1859.90852 2035.71819 112646.923
                   138868.048 112646.913  -137849.1 144711.284 -146261.19 52855.8302 144711.284 -143166.31 -156105.82 -115.67069
                   154260.916 -20149.832 158589.418 -160605.32 176516.721 -161204.62 -205859.57 205704.705  156164.34 154212.313
                   163824.037 161071.507 -208538.29   -93.1526 86.1835109 -251.86217 -59.916459 1142.79986 -68.115636 1.30224515
                   18.0895089  17.170061  .00461203 40.1042591 32.9371846 1990.18035 2316.33585 55446.8884 -1156.7069
Times of maxima :      .02606     .02613      .0341      .0346     .03872     .03564     .02622     .03897      .0354     .00278
                       .02459     .01389     .02459     .03872     .03549      .0346     .03872     .03564     .03557     .04519
                       .03887     .02622     .03897      .0354     .03565      .0478      .0382     .04578     .03557     .03887
                       .03581     .03902     .03843     .02606     .02613      .0341     .04083     .04498     .03607        0.3
                          0.3        0.3        0.3        0.3        0.3     .03562     .03519     .03433     .04519
             Random switching times for simulation number  69  :
                                  10  2.3972962E-02   11  2.5439017E-02   12  2.4979346E-02   16  3.3916946E-02   17  3.5591228E-02
                                  18  3.5620167E-02

 95.7076           631796.999 593543.712 .1278917E8 16.9119471 474.375427 654.768997 2.13490373 1998.29936 2558.69971 112646.923
                   116314.747 112646.913 -114387.19 140804.558 -143354.48 -47916.945 140804.558 -143354.48 -153818.17 -129.07107
                   154683.121 -17024.778 160179.907 -166360.97 -168977.74 168442.306 -206001.71  -205763.5 153855.094 154704.935
                   165698.534 161466.123 -207640.28 -56.204848 54.4767708 -252.87519 -68.361631 1284.89429 57.8712512  1.2929636
                   17.8847558 17.0859633 .003920454 41.2119885 31.5248523 1018.39849 1294.70588 66661.8077 -1290.7107
Times of maxima :      .02519      .0268     .03416     .02525     .04001     .03682     .02643     .04032     .03667     .00278
                       .02434     .01389     .02453     .04001     .03682     .02525     .04001     .03682     .03681     .04462
                       .04033     .02643     .04032     .03667     .04274     .04022     .03695     .03691     .03681     .04033
                       .03656      .0403     .03676     .02519      .0268     .03416     .03957     .04467      .0432        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03564     .03561     .04462
             Random switching times for simulation number  70  :
                                  10  2.9552650E-02   11  3.0442981E-02   12  3.0821286E-02   16  3.8902038E-02   17  4.1033240E-02
                                  18  4.0429116E-02

 224.693           .1485028E7 .3177796E7 .1364073E8 23.8536273 1516.85085 911.977533 4.47333804 348854.982 2885.85465 -112646.92
                   -112646.91 139238.016 118599.168 -160838.95 146849.817 -56907.503 -154522.47 146849.817 162358.046 -115.40188
                   -169437.84 -24643.828 -184513.56 169798.028 -179796.04 -183883.83 209660.933   204391.1 -162472.93 -169453.72
                   -168179.06  -179079.8 210180.529 86.1692443 126.051493 -261.15832 -78.718653 1123.76654 80.9988449 1.27891254
                   18.7831792 17.0366097 .006566387 70.0873669 33.8816146 1881.52698 3050.49593 59065.5849 -1154.0188
Times of maxima :      .03139     .03103     .03394     .04132     .04792     .04457     .03256     .03188     .04461     .02778
                       .01667     .02958     .03407     .03146     .04457     .04132     .04792     .04457     .04442     .04446
                       .03171     .03256     .03188     .04461     .04237     .03163     .04591     .04594     .04442     .03171
                       .04253     .03176     .04568     .03139     .03103     .03394     .04164     .04467     .04291        0.3
                          0.3        0.3        0.3        0.3        0.3     .03892     .04044     .04105     .04446
             Random switching times for simulation number  71  :
                                  10  2.3629056E-02   11  2.3639057E-02   12  2.2420760E-02   16  3.3042702E-02   17  3.2029255E-02
                                  18  3.3715032E-02

 75.1626           635803.243 .1811879E7 .1250478E8 19.5339015 568.650476 322.640404 1.64252696 1263.20567 1426.40986 112646.923
                   -112646.91 -137234.13 112646.914 142147.932 -138589.62 51497.5786 142147.932 -138589.62 -148572.05 126.676529
                   150129.032 -14933.052 -151389.84 -153418.48 170381.447  164470.27 -203098.22 202204.011 148694.529 150065.556
                   153127.598 152415.603 -203095.04 56.3827652  -95.18086 250.047811 -50.896243 -1244.0214 -55.290006 1.31985167
                   18.0184378 17.0470046 .003139176 40.5733245 32.1212475 1080.83293 2077.85338 55680.9929 1266.76529
Times of maxima :      .03263     .02407     .02617     .03231     .03944     .03589       .024     .04777     .03616     .00278
                       .01667     .02245     .01667     .03944     .03589     .03231     .03944     .03589     .03585     .03664
                       .03966       .024     .04777     .03616     .03588     .03977      .0369     .04588     .03585     .03966
                       .03602     .03965     .03713     .03263     .02407     .02617     .03904     .03626     .03429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03306     .03373     .03204     .03664
             Random switching times for simulation number  72  :
                                  10  2.0038030E-02   11  1.9411602E-02   12  1.9963078E-02   16  2.9789442E-02   17  2.9320961E-02
                                  18  2.9539715E-02

 6.09504           .2940363E7 .1138721E7 .1273446E8 11.2854649  309.09724 130.844486 .548550657 1224.52419 906.604428 134390.825
                   -112646.91 112646.913 112646.914 138388.596 -133591.94 39142.8136 138388.596 -133281.55 -144706.33 143.163474
                   149341.776  -8629.799 150901.848 -146778.36 160651.041 -163295.57 -233242.82 -229868.86 144846.204 149259.603
                   146445.412 150835.137 -240178.81 121.251034 -75.455977 252.333684 46.6855743 -1421.7897 -41.319942 1.32513992
                   18.3044683 17.1282364 .639855E-3  41.349842 31.6770323  2443.9015 1649.58124 53409.4405 1431.63474
Times of maxima :      .02056     .02018     .02555      .0329      .0394     .03549     .02124     .03951     .03574     .01944
                       .01667     .01389     .01667      .0394     .01944      .0329      .0394     .03549     .03568     .03649
                       .03945     .02124     .03951     .03574     .03546     .03131     .02123     .02109     .03568     .03945
                       .03575     .03958       .021     .02056     .02018     .02555      .0307     .03635     .03437        0.3
                          0.3        0.3        0.3        0.3        0.3      .0298     .02955     .02934     .03649
             Random switching times for simulation number  73  :
                                  10  2.3553447E-02   11  2.3375070E-02   12  2.3499007E-02   16  3.3785998E-02   17  3.3156726E-02
                                  18  3.3474712E-02

 69.8831           676751.513 .2750013E7 .1310011E8 23.7261755 404.258766 926.652813 4.39348784 1723.23064 3388.90226 112646.923
                   132333.219 112646.913 -130869.68    144411. -147044.65 56755.2684 139789.393 -147044.65  -165884.1  106.20571
                   -154531.06 -24422.889 -156991.09 -174869.91 189574.486 167835.266 -217161.62 -213687.23 165957.238 -154498.05
                   182417.149 171913.402 -220536.57 58.1700745 -117.26068 255.930799 -72.382679 -1042.8557 -62.016332  1.3113362
                   17.9913111 17.3826436 .004826614 41.2046813 33.1805112 1027.32308 2788.23893 56555.2325  1062.0571
Times of maxima :      .03375     .02392     .02607     .03344     .04001     .03453     .02445     .04833     .03468     .00278
                        .0234     .01389      .0234     .02417     .03453     .03344     .04001     .03453     .03464     .03656
                       .04834     .02445     .04833     .03468      .0345     .04036     .03704     .03699     .03464     .04834
                       .03468     .02444     .03682     .03375     .02392     .02607     .03965     .03636     .03491        0.3
                          0.3        0.3        0.3        0.3        0.3      .0338     .03349     .03317     .03656
             Random switching times for simulation number  74  :
                                  10  3.5672607E-02   11  3.5599696E-02   12  3.4085208E-02   16  4.5801965E-02   17  4.4344056E-02
                                  18  4.5905957E-02

 337.882           .2958007E7 .1176826E7 .1280302E8 14.6279219 481.235296  178.94634 2.45758425 1315.38538 1408.07836 124998.781
                   -112646.91 112646.913 112646.914 -140903.13 -144891.54 44563.9449 -140903.13 -136427.12 -150658.76 133.384313
                   -150029.42  18266.129 -152043.69 -153192.99 170150.856 -159781.99 -220083.58 -220223.41  150775.76 -150013.75
                   157304.224 -152598.66 -226828.61 121.614283 -76.708078 253.012059 50.4469247 -1325.9781 -46.661322  1.2497987
                   17.2676414 16.2042913  .00407437 38.5599217 30.0428906 2487.31966 1487.49496 61674.6432 1333.84313
Times of maxima :      .03623     .03623     .04222     .03437     .04707     .05185     .03623      .0471     .05172     .03568
                       .01667     .01389     .01667     .04707     .03647     .03437     .04707     .05185     .05161     .05333
                       .04698     .03623      .0471     .05172     .05151     .04899     .03693     .03698     .05161     .04698
                       .03676     .04711     .03713     .03623     .03623     .04222     .04878     .05317     .05194        0.3
                          0.3        0.3        0.3        0.3        0.3     .04582     .04592     .04436     .05333
             Random switching times for simulation number  75  :
                                  10  2.5265442E-02   11  2.5422877E-02   12  2.5511472E-02   16  3.5823039E-02   17  3.5524185E-02
                                  18  3.4549197E-02

 123.457           .1953217E7 779061.262 .1268595E8 17.0930849 1318.25226  959.25111 3.51191614 3268.24692 2668.58277 112646.923
                   138034.947 112646.913 -136863.31 152079.466 -147475.77 -48172.872 152079.466 -147475.77 -157958.72 -128.43779
                   167727.683 21835.5623 173675.369 -167528.47 -177762.84 178592.613  -206869.3 -207363.71 157997.284 167739.223
                   166002.704 174736.345 -211014.09 -98.823493 62.4123891 -251.85263 -71.705607 1279.76142 -74.077723 1.29368457
                   18.4135735 17.2475952  .00507464 43.2370601 33.5739401 1927.82963 1311.57578 58856.7212 -1284.3779
Times of maxima :       .0259     .02692     .03374     .02579     .03994      .0367     .02672     .04021      .0366     .00278
                       .02529     .01389     .02529     .03994      .0367     .02579     .03994      .0367     .03676     .04457
                       .04008     .02672     .04021      .0366     .04268     .04003     .03741     .03746     .03676     .04008
                       .03649     .04022     .03762      .0259     .02692     .03374     .03961      .0446     .03729        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03456     .03554     .04457
             Random switching times for simulation number  76  :
                                  10  2.3383182E-02   11  2.2839439E-02   12  2.3565788E-02   16  3.3616110E-02   17  3.4102683E-02
                                  18  3.2355938E-02

 62.5291            247772.88 .2091756E7 .1321705E8 25.5837275 1357.44878 2226.71819 2.50931796 3312.10678 .1413788E7 112646.923
                   120450.529 112646.913 -118877.48 152567.144  -162747.4 58935.1269 152567.144  -162747.4 -177461.77 -114.52316
                   166393.162 18457.3845 174111.138 -188203.41 199234.712 167786.456 -205505.54 200127.448 177521.463 166338.944
                   196180.308 179439.764 -206233.53 -35.197506 -102.26817 -257.07047 69.2847309 1134.58555 -82.870128 1.30377945
                   18.7159782 18.2734626 .004390429 42.5701132 215.091923 761.749141 2550.61541 67479.0225 -1145.2316
Times of maxima :      .02419     .02343     .03407     .03439     .03899     .03529     .02421     .03878     .03518     .00278
                       .02286     .01389     .02286     .03899     .03529     .03439     .03899     .03529     .03519     .04499
                       .03883     .02421     .03878     .03518     .03492     .03897     .03749      .0459     .03519     .03883
                       .03508     .03883     .03724     .02419     .02343     .03407     .03466     .04516      .0359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03363     .03237     .03412     .04499
             Random switching times for simulation number  77  :
                                  10  2.9565309E-02   11  2.9206191E-02   12  3.0079671E-02   16  3.9682210E-02   17  3.9848960E-02
                                  18  3.9615966E-02

 211.622           .1285572E7 .3072981E7 .1284853E8 15.5564993 1080.55043 654.418658 3.97080429 2461.29491 2440.67612 -134632.39
                   -112646.91 112646.913 112646.914  -164260.1 143349.605 -45956.638  -149060.1 143349.605 159928.639 -135.35066
                   -155428.34 23218.3607 -165314.48 165091.523 -179802.51 165012.318 211250.782 219087.642 -160047.74 -155330.59
                    -162559.1  -160825.8 229482.475 -80.173943 123.955246 -253.46137 -78.497336 1342.04145 65.5655119  1.2827757
                   18.0839275  16.762427 .007124593 40.3242918 32.0436671 1574.34649 2685.32327   55386.85 -1353.5066
Times of maxima :      .03008      .0298     .03389     .04207      .0308      .0434       .031     .03062     .04341     .02923
                       .01667     .01389     .01667     .03021      .0434     .04207      .0308      .0434     .04324     .04507
                       .04709       .031     .03062     .04341     .04317     .04065     .03075     .03059     .04324     .04709
                       .04342     .03049      .0305     .03008      .0298     .03389     .04043     .04496     .04412        0.3
                          0.3        0.3        0.3        0.3        0.3      .0397     .03963     .03986     .04507
             Random switching times for simulation number  78  :
                                  10  3.2887001E-02   11  3.1956624E-02   12  3.3402736E-02   16  4.2741215E-02   17  4.3222579E-02
                                  18  4.1866937E-02

 283.409           913303.966  .144299E7 .1238114E8 20.2846871 1959.93717   2005.141 2.26794043 203857.396 672538.565 -112646.92
                   -135964.05 112646.913 134571.011 -159741.75 160257.834 -52477.903 -159741.75 160257.834 173524.818 121.124964
                   -174983.91 17547.2125 -181109.38 185939.733 -192484.66 -180459.92  207693.12 203133.263 -173575.62 -174962.67
                   -190288.43 -182823.32 207576.844   67.57603 84.9408527 248.808524 73.1422895 -1185.8799 84.2185184 1.25772716
                   18.7478488 17.8735791 .003741265 72.5174158 108.767229 1226.35537 1946.81796 59170.8751 1211.24964
Times of maxima :      .03356     .03252     .04215     .04351     .04764     .04442     .03436     .04787      .0443     .02778
                       .03198     .01389     .03198     .04764     .04442     .04351     .04764     .04442     .04419     .05351
                       .04778     .03436     .04787      .0443     .04403     .04788     .04557      .0456     .04419     .04778
                       .04419     .04793     .04535     .03356     .03252     .04215     .04724     .05376     .04498        0.3
                          0.3        0.3        0.3        0.3        0.3     .04276     .04188     .04324     .05351
             Random switching times for simulation number  79  :
                                  10  2.9190302E-02   11  3.0567359E-02   12  2.9739539E-02   16  3.9752435E-02   17  4.0674013E-02
                                  18  4.0737921E-02

 219.762           .1437787E7 .3279511E7 .1307062E8 23.1940492  1042.5136 822.075324 1.55325872 2693.08197 2358.59893 -112646.92
                   -112646.91 136179.028 112646.914  -156501.3  145645.71 -56115.211 -148566.59  145645.71 160585.787 -121.11586
                   -161475.68 14521.5914 -167786.94 164198.957 -180005.39 -169574.94 204743.874 199023.397 -160703.69 -161491.86
                   -161449.67 -165306.92 206247.409 -84.787595  128.05293 -255.64256 -62.232704 1182.65627 62.5050346 1.27638976
                   18.0599698 16.8773406 .002711859 40.9879937  32.484326 1593.30281 3056.71493 62058.0373 -1211.1586
Times of maxima :      .02974     .03104     .03356     .04096     .04754     .04419     .03064     .03172     .04425     .02778
                       .01667     .02922     .01667      .0314     .04419     .04096     .04754     .04419     .04406      .0447
                       .03185     .03064     .03172     .04425     .04399     .04786     .04555      .0456     .04406     .03185
                       .04392      .0478      .0458     .02974     .03104     .03356     .04129     .04538     .04248        0.3
                          0.3        0.3        0.3        0.3        0.3     .03977     .04075     .04069      .0447
             Random switching times for simulation number  80  :
                                  10  2.0586483E-02   11  2.1426888E-02   12  2.0331967E-02   16  3.0765904E-02   17  3.0385132E-02
                                  18  3.1683272E-02

  22.294           .1621427E7 .3126575E7 .1280087E8 13.5338841 1070.75708 128.309813 1.67148473 3114.78332 652.044358 113992.207
                   -112646.91 -123748.51 112646.914 153134.154 -131984.29 42865.0701 148933.316 -131984.29  -141218.1 143.707267
                   162336.207 -15064.111 172136.445 -143316.59 161064.332 -165482.72 -201962.22  -202888.2 141361.543 162348.223
                   144905.835 165786.865 -208848.57 90.0396248  -125.0315 252.990801 60.1760116 -1425.9537 -47.052803 1.32541985
                   18.4729368 17.0985594 .003037841 42.6680001 31.0128345 1913.74851 2893.18112 53490.8838 1437.07267
Times of maxima :      .02104     .02198     .02549     .03366     .02278     .03628      .0239     .02286     .03613     .02036
                       .01667     .02107     .01667     .02246     .03628     .03366     .02278     .03628     .03612      .0362
                        .0227      .0239     .02286     .03613     .03426     .03173     .03777     .03786     .03612      .0227
                         .036     .02253     .02235     .02104     .02198     .02549     .03137      .0362     .03516        0.3
                          0.3        0.3        0.3        0.3        0.3     .03078      .0317      .0304      .0362
             Random switching times for simulation number  81  :
                                  10  3.2118659E-02   11  3.3757429E-02   12  3.3933489E-02   16  4.2471217E-02   17  4.4566453E-02
                                  18  4.4072406E-02

 280.411            316068.69  725986.34 .1269718E8 15.2674604 1045.86184 340.296717 1.50318159  2205.2819 1590.83695 -112646.92
                   -118703.63 112646.913 118424.676 -148610.15 -138850.86 45527.7004 -148610.15 -138850.86 -153673.14 135.365441
                   -160474.79 -14285.585 -162509.38 -155415.36 174764.882 -171573.59 204436.864 206497.931  153796.15 -160466.43
                   154975.404 -163480.03  206890.12 39.7535338 -60.248915 251.964086   54.86461 -1350.4872 -61.380575 1.24931837
                   17.5970749 16.4396327 .002381035 39.7412869 30.7450135  955.13705 1447.23285 63318.8286 1353.65441
Times of maxima :      .03449      .0353     .04214     .03421     .04708     .05174     .03519     .04718     .05194     .02778
                       .03378     .01389     .03378     .04708     .05174     .03421     .04708     .05174     .05181     .05299
                       .04718     .03519     .04718     .05194     .05171     .04709     .04537      .0454     .05181     .04718
                       .05192     .04689     .04554     .03449      .0353     .04214     .04854     .05319      .0521        0.3
                          0.3        0.3        0.3        0.3        0.3     .04249     .04409     .04458     .05299
             Random switching times for simulation number  82  :
                                  10  2.7964359E-02   11  2.7309649E-02   12  2.7171167E-02   16  3.7812849E-02   17  3.7176392E-02
                                  18  3.6972278E-02

 156.854           .2895512E7 973802.001 .1273772E8 12.1675116 346.391998 132.380595 .774386931 1428.21735 892.330881 -139894.42
                   -112646.91 112646.913 112646.914 138940.824 138547.499 -40643.696 138940.824 -134061.62 -145931.58 -141.53198
                   151726.486 -10253.481 153440.682 -146588.23 -161772.92 169352.813 231180.237 226910.587 146009.278 151747.735
                   146375.301 156896.162 234199.867 -120.32273 69.7782918 -252.36604 -46.755788 1401.36068  45.118992 1.28616554
                   17.8251298 16.6407689 .001245992 40.1953751 30.8728363 2452.63174 1499.48934 55110.4342 -1415.3198
Times of maxima :      .02844     .02819     .03404      .0412     .03962     .05227     .02977     .03941     .05224      .0272
                       .01667     .01389     .01667     .03962      .0272      .0412     .03962     .05227     .05227     .04494
                       .03958     .02977     .03941     .05224     .04374     .03968     .02915     .02903     .05227     .03958
                       .05234     .03945     .02891     .02844     .02819     .03404     .03861     .04473     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03699     .03719     .04494
             Random switching times for simulation number  83  :
                                  10  2.2212789E-02   11  2.2419931E-02   12  2.3208339E-02   16  3.1961934E-02   17  3.3845669E-02
                                  18  3.1765417E-02

  30.751           .1290116E7 .2327858E7 .1337824E8 24.7331755 1252.86285 2237.59294 3.95502899 2280.37119 .1438233E7 112646.923
                   -112646.91 -134397.19  -114127.8 151259.633 -162867.92 57947.1728 151259.633 -162867.92 -181983.28 -111.05604
                   159783.665 23172.1936  163340.57 -188277.16 198239.506 164266.733 -211685.07 -208070.65 182046.518 159721.587
                    189042.42 167964.656 -213000.31 -80.315494 -107.88555 258.633332 82.3184744 1108.38314 -68.004887 1.30541932
                   18.3717638 18.0511176 .005148896 42.1671487 248.208386 1616.99675 2522.17565 67653.0509 -1110.5604
Times of maxima :      .02372     .02284     .02582     .03413     .03876     .03508     .02385     .03858     .03493     .00278
                       .01667     .02224     .02597     .03876     .03508     .03413     .03876     .03508     .03513     .04474
                       .03867     .02385     .03858     .03493     .03516     .04071     .03723      .0373     .03513     .03867
                       .03532     .03859     .03746     .02372     .02284     .02582     .03448     .04497     .03567        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03178     .03386     .04474
             Random switching times for simulation number  84  :
                                  10  2.5750843E-02   11  2.6468277E-02   12  2.7060259E-02   16  3.5743909E-02   17  3.6769829E-02
                                  18  3.7135266E-02

 158.159           .1662221E7 314341.841 .1268047E8 11.5239623 331.023931 197.097867 .877254044 1367.89158 1552.25448 112646.923
                    140004.16 112646.913 -138557.37 138713.781 136703.981 -39554.257 138713.781 136703.981 150115.308 -139.45591
                   149994.512 10913.2726 152696.604 154950.862 -168679.53 165055.239 -199762.34  -200689.1  -150244.1 149999.859
                   -152671.71 155238.168 -203396.03 -91.165273 39.6447878 -251.79822 -52.769384 1382.90046  43.373742  1.2860865
                    17.822019 16.8525342 .001286593 39.6339755 31.5913294 1784.38626 1168.93747 54311.7871 -1394.5591
Times of maxima :      .02638     .02789     .03404     .04084     .03898     .04384     .02771     .03897     .04363     .00278
                       .02578     .01389     .02578     .03898     .04384     .04084     .03898     .04384     .04348     .04468
                       .03916     .02771     .03897     .04363     .04339     .03927     .03764     .03787     .04348     .03916
                       .04367     .03905     .03787     .02638     .02789     .03404     .04071     .04488     .04427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03576     .03715     .03678     .04468
             Random switching times for simulation number  85  :
                                  10  2.1096933E-02   11  2.1610096E-02   12  2.0417433E-02   16  3.1071074E-02   17  3.0156188E-02
                                  18  3.2512186E-02

 30.1126           .1352968E7 .3377608E7 .1290335E8 12.7657714 968.552233 124.871817 1.02899091 2738.70313 725.364731 112646.923
                   -112646.91  -134278.8 112646.914  149253.38 -130204.06 41630.9043 147598.351 -130204.06  143611.26 144.273724
                   154973.223 -11819.472 168266.478 144329.533 161080.019 -165274.84 -206181.19 -204250.63 -143673.52 154986.169
                   -145041.55 163215.807 -226442.67 82.2486448 -129.95398  254.00152 54.4804095 -1436.8186 -50.218419 1.32455766
                   18.3125003 17.0628583  .00174918 41.7456004 30.8557394 1813.21735 2840.38617 53340.1068 1442.73724
Times of maxima :      .02171     .02218     .02561     .03345     .02331     .08561     .02395     .02305     .04317     .00278
                       .01667     .02112     .01667     .02278     .08561     .03345     .02331     .08561     .04329     .03656
                        .0229     .02395     .02305     .04317     .03447     .03189      .0228     .02267     .04329      .0229
                       .04317     .02306     .02255     .02171     .02218     .02561     .03164     .03636      .0354        0.3
                          0.3        0.3        0.3        0.3        0.3     .03109     .03253     .03017     .03656
             Random switching times for simulation number  86  :
                                  10  2.9313724E-02   11  3.1472228E-02   12  3.0845918E-02   16  3.9665005E-02   17  3.9943857E-02
                                  18  4.1431840E-02

 228.174           .1335144E7 .2945016E7  .133177E8 16.1874187 844.014676   609.7426 .867120783 2124.55878 2269.01009 -112646.92
                   -112646.91 142672.607 112646.914 -145941.25 142726.036 -46879.299 -145941.25 142726.036 160364.897 -133.28827
                   -158255.28 10850.0593  -161607.7  163215.27 -181131.04 166966.972  204879.08 -206735.24 -160484.51 -158162.04
                   -160838.21 -163456.27 211680.184 -81.705087 121.346941 -258.04744 -77.711628  1323.8624 69.1255556 1.28264131
                   17.7725114 16.7929684  .00153839 39.6628023 32.1696016 1956.29708 2655.69019 51467.8448 -1332.8827
Times of maxima :      .02988     .03195       .034     .04024      .0473     .04333     .03076     .04709     .04352     .02778
                       .01667     .03087     .01667      .0473     .04333     .04024      .0473     .04333     .04334      .0451
                       .04719     .03076     .04709     .04352     .04326     .04074     .04531      .0543     .04334     .04719
                        .0432     .04709     .04508     .02988     .03195       .034     .04052     .04505     .04424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03968     .04145     .03996      .0451
             Random switching times for simulation number  87  :
                                  10  3.1501263E-02   11  3.4160286E-02   12  3.3366639E-02   16  4.0855425E-02   17  4.2850344E-02
                                  18  4.3882846E-02

 297.475           515700.211 388758.274  .123294E8 21.2324448 1512.64749 2442.76654 1.34884631  3124.5367 .1658669E7 -112646.92
                   -114628.72 112646.913 112646.914 -154471.47  165114.15 -53689.865 -154471.47  165114.15 179656.949 117.075446
                   -167981.17 13532.3601 -172234.92 188939.639 -193675.48 -174061.12 209735.141 207125.881 -179713.74 -167950.97
                   -192392.03  -176509.1 214956.898 50.7789431 -44.088449 248.288123 -74.881997 -1161.4853 64.5889161 1.25916676
                   18.2447136 17.8735489 .002513335 40.5409092 246.715376 851.660208 893.588196 54734.1799 1170.75446
Times of maxima :      .03357     .03552     .04199     .04314     .04774     .04407     .03432     .04755     .04393     .02778
                       .03282     .01389     .01667     .04774     .04407     .04314     .04774     .04407     .04413     .05317
                       .04767     .03432     .04755     .04393     .04409     .04775     .04621     .04605     .04413     .04767
                       .04385     .04761     .04598     .03357     .03552     .04199     .04348     .05348     .04469        0.3
                          0.3        0.3        0.3        0.3        0.3     .04087      .0439     .04287     .05317
             Random switching times for simulation number  88  :
                                  10  2.8228266E-02   11  2.8160025E-02   12  2.8658608E-02   16  3.8612405E-02   17  3.8319936E-02
                                  18  3.7606304E-02

 197.266           .3154118E7  .215985E7 .1274512E8 10.9459592 286.686121 128.433947 .744759348 1310.63993 782.188769 -138730.74
                   -112646.91 112646.913 112646.914 -138054.69 137722.969 -38549.542 -138054.69 132048.122 143211.153  -144.1121
                   -150880.38 -10055.422 -151984.43 145105.557 -158420.63 -162812.91 243279.111 237493.311 -143352.79 -150807.92
                     -144175. -151653.97 246856.176 -125.58101 103.919443 -252.43927  -53.12635 1430.41224 46.7311436 1.28393894
                   17.7475441 16.6279795 .764992E-3 39.9873463 30.3114283 2626.31173 1980.52333 53063.6621  -1441.121
Times of maxima :      .02876     .02872     .03377     .04205     .04804     .04419     .03075     .04795     .04401     .02819
                       .01667     .01389     .01667     .04804     .02819     .04205     .04804     .04419      .0441     .04465
                       .04805     .03075     .04795     .04401     .07687     .04816     .02942     .02951      .0441     .04805
                       .04398     .04797     .02919     .02876     .02872     .03377     .03924     .04462     .04315        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .03762     .03833     .04465
             Random switching times for simulation number  89  :
                                  10  3.2817525E-02   11  3.2716666E-02   12  3.4144052E-02   16  4.3211130E-02   17  4.4027179E-02
                                  18  4.2195217E-02

 288.965           677919.265 586399.601 .1264062E8 12.4143891 977.125177 451.582428  2.3767308 2270.46344   2094.213 -112646.92
                   -139683.99 112646.913 138580.624 -147711.17  140476.09 41053.9539 -147711.17  140476.09 154486.157 130.871343
                   -160449.89 17963.1423 -163231.31 161266.504 172534.085 -172829.39 205046.973  201365.22 -154522.35 -160467.96
                   -168397.68 -165561.48 206962.249 58.2202398 54.1479271 251.402265 69.1060249 -1296.0167 -57.318689 1.25121722
                   17.5078163 16.5306281 .003641134 40.7800137  31.110768 1176.29751 1297.62798 58471.2457 1308.71343
Times of maxima :      .03355     .03317     .04221     .05118     .04842     .04484      .0351     .04863     .04508     .02778
                       .03274     .01389     .03274     .04842     .04484     .05118     .04842     .04484      .0449     .05305
                       .04855      .0351     .04863     .04508     .05117     .04848      .0459     .04587      .0449     .04855
                       .04499      .0487     .04566     .03355     .03317     .04221       .048     .05302     .05153        0.3
                          0.3        0.3        0.3        0.3        0.3     .04323     .04221     .04404     .05305
             Random switching times for simulation number  90  :
                                  10  3.0975607E-02   11  2.8477589E-02   12  3.0187691E-02   16  4.1691189E-02   17  4.0837485E-02
                                  18  3.9390759E-02

 221.699           643761.336 .1598653E7 .1268211E8 22.9826786 684.242184 811.013076 1.52609642 1902.87027 2350.04416 -139746.15
                   -112646.91 112646.913 112646.914 143763.057 145496.274 -55858.933 143763.057 145496.274 160553.891 -118.42099
                   157288.978 14394.0597 159086.101 164105.454 -174271.51 168632.344 209051.106 -211302.51 -160668.39 157245.508
                   -162165.79 158660.177 219952.776 -56.734528 89.4050599 -251.81452 73.2034603 1159.74935 77.4591654 1.27530377
                   17.9276587  16.847971 .003815645  40.292856 32.6397484 1340.85911 1867.52089 62184.2467 -1184.2099
Times of maxima :      .04143     .02911     .03392     .04112     .05624     .04468     .03164     .05617     .04448      .0285
                       .01667     .01389     .01667     .05624     .04468     .04112     .05624     .04468      .0446     .04484
                       .05629     .03164     .05617     .04448     .04259     .05633      .0452     .05423      .0446     .05629
                       .04476     .05611     .04498     .04143     .02911     .03392      .0474     .04451     .04259        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .03941     .04085     .04484
             Random switching times for simulation number  91  :
                                  10  3.2903859E-02   11  3.3689875E-02   12  3.5365598E-02   16  4.3520470E-02   17  4.4788884E-02
                                  18  4.3249810E-02

 315.358           643218.955 418347.947 .1273748E8 11.6914427  609.20301 648.185692 .956379298 1842.31639 2371.40057 -112646.92
                   -127271.99 112646.913 126555.308 -142718.47 -143262.91 39840.6453 -142718.47 -143262.91 -159909.09 137.762363
                    -153032.6 11394.8181 -158385.26 -164338.71 175663.432 -164248.16 205139.213 208245.522 160032.605 -153023.65
                   164739.649 -163406.04 211691.276 56.7106231 -45.735541 252.363598 69.2469579 -1367.6536 51.9031905 1.24642857
                   17.4770076 16.5620551 .001791835 39.0847399 31.0059313 1149.20813 1024.39739 53494.8911 1377.62363
Times of maxima :      .03359     .03537     .04233      .0494     .04698     .05186     .03738     .04701     .05168     .02778
                       .03293     .01389     .03293     .04698     .05186      .0494     .04698     .05186     .05179      .0532
                       .04699     .03738     .04701     .05168      .0519      .0473     .04621     .04636     .05179     .04699
                       .05171     .04706     .04639     .03359     .03537     .04233      .0488     .05332     .04618        0.3
                          0.3        0.3        0.3        0.3        0.3     .04354     .04326      .0448      .0532
             Random switching times for simulation number  92  :
                                  10  2.0995751E-02   11  2.2306283E-02   12  2.0626367E-02   16  3.0681968E-02   17  3.0847249E-02
                                  18  3.2058633E-02

 41.1352           .1189586E7 .3312306E7 .1312037E8 13.7217977 715.693158 126.654663 .842519158 2243.21999 1046.74132 112646.923
                   -112646.91 -133525.13 112646.914 152987.556 -131130.25 43161.6281 144196.677 -131130.25 -145428.06 140.886018
                   157239.246 10695.0349 162930.228 -148621.59 166299.955 -167932.39 -203136.83  -203122.9  145544.66 157256.553
                   148510.918 160598.358 -206951.11 77.1228212 -128.69162 256.128623  66.723955 -1404.4908 -55.799662 1.32386864
                   18.1352515 17.0749767 .001333299 42.2791389 31.0542054 1383.80619 2954.93189 54241.6719 1408.86018
Times of maxima :      .02147     .02282     .02538     .03411     .02348     .03624     .02208     .02351     .03441     .00278
                       .01667     .02208     .01667     .02316     .03624     .03411     .02348     .03624     .03457     .03662
                        .0236     .02208     .02351     .03441     .03469     .03206     .03775     .03791     .03457      .0236
                       .03445     .02339     .03797     .02147     .02282     .02538     .03146     .03636     .03517        0.3
                          0.3        0.3        0.3        0.3        0.3      .0307     .03207     .03086     .03662
             Random switching times for simulation number  93  :
                                  10  2.4532115E-02   11  2.4019025E-02   12  2.2585931E-02   16  3.4460147E-02   17  3.2765169E-02
                                  18  3.3267070E-02

 79.5787           706419.231 .1378566E7 .1273684E8 23.6962864 883.528908 249.978289 1.05926326 1688.56167 1254.38857 112646.923
                   -112646.91   -138578. -112768.54 146470.758 137504.374 56719.5084 146470.758 137504.374 147829.997 113.145669
                   154901.906 -11992.073 156581.136 151278.853 164700.167 166538.103 -212422.32 -208910.25 -147925.02  154845.19
                   -152524.89 160503.194 -214792.54 59.4314408 -83.023056 252.357331 -51.199846 -1107.2681 -68.744599  1.3138667
                    18.048125 17.0089049 .002474273 40.9105175 31.7410012 1419.74071 1716.90193 61290.6926 1131.45669
Times of maxima :      .03335     .02447     .02465     .03305     .03962     .04433     .03403     .03942     .04426     .00278
                       .01667     .02261     .02522     .03962     .04433     .03305     .03962     .04433     .04419      .0362
                       .03948     .03403     .03942     .04426     .03608      .0396     .03716     .03715     .04419     .03948
                        .0442     .03935     .03738     .03335     .02447     .02465      .0393     .03643     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .03448     .03328     .03278      .0362
             Random switching times for simulation number  94  :
                                  10  2.2863664E-02   11  2.2262037E-02   12  2.1510581E-02   16  3.2880996E-02   17  3.0878223E-02
                                  18  3.1905608E-02

 36.1356           405138.524 .2852928E7 .1301858E8 13.5975839 584.143138 127.074072 .739851378 1781.20139  520.70089 112646.923
                   -112646.91 -124566.31 112646.914 151951.425 -131347.19  42965.828  142366.41 -131347.19 -141160.81 140.330949
                   154180.395 10022.2344 157672.438 -141467.69 161855.681 -165337.38  -204944.4 -204469.54 141252.042 154196.226
                   145192.143  161588.65 -206100.98 45.0076951 -119.43466 255.133134 42.6556394 -1396.4956 -50.336733 1.32380058
                    18.087701 17.0103391 .001457764 41.7503887 30.6857506 1007.63632 2785.84684 53551.9778 1403.30949
Times of maxima :      .03154      .0228     .02531     .03363     .02345     .03621     .02299     .02371     .08543     .00278
                       .01667     .02194     .01667     .02309     .03621     .03363     .02345     .03621     .08542     .03618
                       .02344     .02299     .02371     .08543     .03472     .03209     .03776     .03771     .08543     .02344
                       .03596     .02334     .03798     .03154      .0228     .02531     .03353     .03626     .03512        0.3
                          0.3        0.3        0.3        0.3        0.3      .0329     .03192     .03089     .03618
             Random switching times for simulation number  95  :
                                  10  2.3033518E-02   11  2.4764129E-02   12  2.4826885E-02   16  3.2300349E-02   17  3.5187830E-02
                                  18  3.5347159E-02

    94.2           358231.723 .1021586E7 .1227531E8 15.9048462 1231.05484 1246.02894 2.86103085 2963.52913 91767.0813 112646.923
                   128298.348 -116253.73 -129243.03 150984.435 -151173.49 46468.3283 150984.435 -151173.49 -167895.32 -124.27582
                   164447.245 19708.5005 170597.348 -178389.91 185571.183 174910.976 -206054.98 201454.089 167940.797 164440.805
                   182730.916 172017.656 -206632.57 -42.322082 -71.469781 -247.74287 -67.630795 1222.56468 62.1015143  1.2948352
                   18.5392987  17.686874  .00338032 42.2871903 39.3192776 788.722496 1991.02563 64544.9259 -1242.7582
Times of maxima :      .02545     .02521     .03403     .03547     .03959     .03634     .02547     .03983     .03625     .00278
                       .02479     .02306     .02479     .03959     .03634     .03547     .03959     .03634     .03611     .04487
                       .03974     .02547     .03983     .03625     .03599     .03985     .03805     .04568     .03611     .03974
                       .03616     .03989     .03781     .02545     .02521     .03403     .03914     .04471     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03232     .03536      .0352     .04487
             Random switching times for simulation number  96  :
                                  10  2.6636398E-02   11  2.6519491E-02   12  2.4113491E-02   16  3.7503783E-02   17  3.4563402E-02
                                  18  3.7598819E-02

  125.66           .2471907E7 483758.106 .1266056E8 21.5232524 489.379701 628.172227 2.14862902  1060.8094 2246.71695 112646.923
                   -112646.91 -126035.41 112646.914 141019.989  -146106.6 54056.2933 141019.989 -142983.89 -155837.34 -118.88991
                   146674.871 -17079.417 148804.337 -162968.93 175382.827 -158329.88 -201912.11 199846.919 155891.918 146636.422
                   165925.474 153803.056  -203408.3 -111.17344  49.181201 -251.60051  -42.72134 1167.95077  37.152587 1.30000707
                   17.7742537 16.9918808 .005339526 39.4300315 32.0158976 2488.55054 1299.93932 68390.4261 -1188.8991
Times of maxima :       .0272     .02719     .03401     .03485     .03897      .0359     .03583     .03883     .03565     .00278
                       .01667     .02414     .01667     .03897     .03571     .03485     .03897      .0359     .03581     .04486
                        .0391     .03583     .03883     .03565      .0359     .04806     .03796     .04572     .03581      .0391
                       .03554     .03927     .03772      .0272     .02719     .03401     .04059      .0451     .04401        0.3
                          0.3        0.3        0.3        0.3        0.3     .03752     .03761     .03458     .04486
             Random switching times for simulation number  97  :
                                  10  3.1688012E-02   11  2.9672997E-02   12  3.0642941E-02   16  4.2539439E-02   17  4.1568212E-02
                                  18  3.9806547E-02

 218.943            632641.79  .233128E7 .1290879E8 26.2764092 1101.78352 879.887255 1.90526109 3376.35825 2395.07575 -125921.51
                   -112646.91 112646.913  112893.09 -151509.93 146422.105 -59727.635  -149334.3 146422.105 155144.343 -105.75644
                    -157964.2 16083.0926 -174746.33 164596.638 -183209.71 -171565.35 218461.833 221936.245  -155220.7 -157971.14
                    -173745.2 -165032.29 232198.295 -56.242412 107.964814   -254.055 75.6864755 -1033.1423  83.278025 1.27121081
                   17.8385214 16.6146891 .004577985 40.8822056 31.5662999 1228.34178 2406.18505 67498.8212 -1057.5644
Times of maxima :      .04214     .03027     .03377     .04185     .03138     .04334     .03214     .03112     .04308      .0297
                       .01667     .01389     .03389     .03082     .04334     .04185     .03138     .04334     .04318     .04498
                       .03097     .03214     .03112     .04308     .04332      .0314      .0459     .04568     .04318     .03097
                       .04308     .03114     .04569     .04214     .03027     .03377     .04811      .0532     .04331        0.3
                          0.3        0.3        0.3        0.3        0.3     .04255     .03982     .04158     .04498
             Random switching times for simulation number  98  :
                                  10  2.5129976E-02   11  2.5353554E-02   12  2.3998723E-02   16  3.5006262E-02   17  3.4230590E-02
                                  18  3.5208351E-02

 104.565            .123726E7 474714.311  .142085E8 23.1662255 726.673294 1148.56615 2.80377745 1690.90734 3165.09323 112646.923
                   -112646.91 -128637.52 -115035.55 144347.491 -149935.26 56081.5427 144347.491 -149935.26 -164970.88 -115.02365
                   -152462.59  19510.306 156608.932 -172643.42  183290.03 -162065.82 -210536.97 -208756.33 165031.308 -152386.62
                   177385.722 159811.905 -214528.13 -78.653027  48.719314 266.538017  -67.75955 1133.94399 -65.740747  1.3018315
                   18.1042285 17.6176924 .004370598 40.1094826 33.9388208 1620.85641   981.7329 65581.5211 -1150.2365
Times of maxima :      .02571     .02688     .02568     .03452     .03915     .03547     .02581     .03892     .03573     .00278
                       .01667     .02402      .0258     .03915     .03547     .03452     .03915     .03547     .03552     .04511
                       .04731     .02581     .03892     .03573     .03558     .04769      .0381     .03809     .03552     .04731
                       .03572     .03897      .0379     .02571     .02688     .02568     .04074     .04527       .036        0.3
                          0.3        0.3        0.3        0.3        0.3     .03502     .03522     .03425     .04511
             Random switching times for simulation number  99  :
                                  10  3.5401410E-02   11  3.5574722E-02   12  3.7492229E-02   16  4.5750499E-02   17  4.7573883E-02
                                  18  4.5635013E-02

 358.176           .3081629E7 792290.041 .1266442E8 13.7785472 334.042818 623.695337 1.30459918 1567.93589 1629.77031 -112646.92
                   -122037.83 112646.913 120116.047 -138758.44 -158671.54 43250.7883 -138758.44 -142921.33 -151716.49 140.765593
                   -153906.67 -13308.554 -155139.95 -155881.63 173351.063  -171240.9 -210968.69 -209768.24 151835.834 -153951.28
                   165007.969  -159140.6 -214900.44 124.129557 -62.940052 251.638829 53.5027756 -1402.5628 -50.094127 1.24314342
                   17.1931071 16.2701972 .002623769 38.8531866 30.0578792 2586.33108  1352.0902 53748.2977 1407.65593
Times of maxima :      .03599     .03599     .04244      .0498     .04873     .03678      .0368     .04861     .03654     .02778
                       .03543     .01389     .03543     .04873     .03623      .0498     .04873     .03678     .05137     .05289
                        .0488      .0368     .04861     .03654     .05144     .04878     .03676     .03671     .05138      .0488
                        .0365     .04857     .03701     .03599     .03599     .04244     .04835     .05308     .05182        0.3
                          0.3        0.3        0.3        0.3        0.3     .04577     .04565     .04759     .05289
             Random switching times for simulation number  100  :
                                  10  3.5460486E-02   11  3.5310732E-02   12  3.6090245E-02   16  4.4818592E-02   17  4.4590245E-02
                                  18  4.5069593E-02

 341.108           .2858073E7 936497.528 .1268137E8 11.8503605 265.570083 555.636856 1.15136358 1086.15699 2075.08217 117992.053
                   -112646.91 112646.913 112646.914 137738.645 -151273.09 40110.5017 137738.645 -141963.92 -154783.77  136.24267
                   -148158.54 -12502.549 -149132.59 -161050.77 171723.384 162688.339 -211576.67 -211279.64 154788.066 -148145.75
                   162540.014 -154549.94 -220179.73 119.542312 -68.428705 251.807169 64.1853127 -1353.4328 -52.230756 1.24586999
                    17.205889 16.3361689 .001632971 38.6367066 30.7710913 2624.01971 1317.13822 49728.1511  1362.4267
Times of maxima :      .03602     .03597     .04247     .05055     .05529     .03679      .0369     .04683      .0369     .03547
                       .01667     .01389     .01667     .05529      .0366     .05055     .05529     .03679     .03675     .05304
                         .047      .0369     .04683      .0369     .05172     .05711     .03718     .03677     .03675       .047
                       .03657     .04688     .03691     .03602     .03597     .04247     .04856     .05319     .05215        0.3
                          0.3        0.3        0.3        0.3        0.3     .04483     .04508     .04461     .05304

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3540596190000000E+09

Comment card.   Card index = 307.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 308.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 309.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         6            .3000000      3.38031000E+04             0             0          100.000000
         7            .3500000      3.94369500E+04            10            10           90.000000
         8            .4000000      4.50708000E+04            31            41           59.000000
         9            .4500000      5.07046500E+04            21            62           38.000000
        10            .5000000      5.63385000E+04            15            77           23.000000
        11            .5500000      6.19723500E+04            23           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.30000000E-01     4.29285934E-01
                             Variance = 4.46969697E-03     4.00634324E-03
                   Standard deviation = 6.68557923E-02     6.32956811E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             3             3           97.000000
        25           1.2500000      1.40846250E+05            20            23           77.000000
        26           1.3000000      1.46480100E+05            30            53           47.000000
        27           1.3500000      1.52113950E+05            31            84           16.000000
        28           1.4000000      1.57747800E+05            14            98            2.000000
        29           1.4500000      1.63381650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29450000E+00     1.29408340E+00
                             Variance = 3.07550505E-03     2.81213360E-03
                   Standard deviation = 5.54572362E-02     5.30295540E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05            22            22           78.000000
        25           1.2500000      1.40846250E+05            18            40           60.000000
        26           1.3000000      1.46480100E+05            27            67           33.000000
        27           1.3500000      1.52113950E+05            15            82           18.000000
        28           1.4000000      1.57747800E+05             6            88           12.000000
        29           1.4500000      1.63381650E+05             9            97            3.000000
        30           1.5000000      1.69015500E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27700000E+00     1.27674544E+00
                             Variance = 6.91515152E-03     6.97260251E-03
                   Standard deviation = 8.31573900E-02     8.35021108E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           98.000000
        25           1.2500000      1.40846250E+05            13            15           85.000000
        26           1.3000000      1.46480100E+05            32            47           53.000000
        27           1.3500000      1.52113950E+05            25            72           28.000000
        28           1.4000000      1.57747800E+05            15            87           13.000000
        29           1.4500000      1.63381650E+05            10            97            3.000000
        30           1.5000000      1.69015500E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.31500000E+00     1.31434311E+00
                             Variance = 4.54545455E-03     4.23979536E-03
                   Standard deviation = 6.74199862E-02     6.51137110E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            20            20           80.000000
        27           1.3500000      1.52113950E+05            20            40           60.000000
        28           1.4000000      1.57747800E+05            18            58           42.000000
        29           1.4500000      1.63381650E+05            14            72           28.000000
        30           1.5000000      1.69015500E+05            12            84           16.000000
        31           1.5500000      1.74649350E+05             5            89           11.000000
        32           1.6000000      1.80283200E+05             6            95            5.000000
        33           1.6500000      1.85917050E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39600000E+00     1.39588257E+00
                             Variance = 1.03626263E-02     1.04069053E-02
                   Standard deviation = 1.01796986E-01     1.02014241E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           100           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.14138303E-03
                             Variance = 7.17719935E-19     1.23062922E-08
                   Standard deviation = 8.47183531E-10     1.10933729E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            23            23           77.000000
        28           1.4000000      1.57747800E+05            33            56           44.000000
        29           1.4500000      1.63381650E+05            22            78           22.000000
        30           1.5000000      1.69015500E+05            19            97            3.000000
        31           1.5500000      1.74649350E+05             2            99            1.000000
        32           1.6000000      1.80283200E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39850000E+00     1.39836425E+00
                             Variance = 3.35631313E-03     3.42779495E-03
                   Standard deviation = 5.79336960E-02     5.85473735E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            18            18           82.000000
        28           1.4000000      1.57747800E+05            25            43           57.000000
        29           1.4500000      1.63381650E+05            22            65           35.000000
        30           1.5000000      1.69015500E+05            17            82           18.000000
        31           1.5500000      1.74649350E+05             6            88           12.000000
        32           1.6000000      1.80283200E+05             7            95            5.000000
        33           1.6500000      1.85917050E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42950000E+00     1.43071556E+00
                             Variance = 7.07550505E-03     6.74577940E-03
                   Standard deviation = 8.41160214E-02     8.21326939E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04            10            10           90.000000
         3            .1500000      1.69015500E+04            40            50           50.000000
         4            .2000000      2.25354000E+04            36            86           14.000000
         5            .2500000      2.81692500E+04            13            99            1.000000
         6            .3000000      3.38031000E+04             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52500000E-01     1.49952627E-01
                             Variance = 1.93813131E-03     1.60187386E-03
                   Standard deviation = 4.40242128E-02     4.00234164E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            15            15           85.000000
        28           1.4000000      1.57747800E+05            19            34           66.000000
        29           1.4500000      1.63381650E+05            22            56           44.000000
        30           1.5000000      1.69015500E+05            11            67           33.000000
        31           1.5500000      1.74649350E+05            23            90           10.000000
        32           1.6000000      1.80283200E+05             8            98            2.000000
        33           1.6500000      1.85917050E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44500000E+00     1.44694640E+00
                             Variance = 6.81818182E-03     6.62473345E-03
                   Standard deviation = 8.25722824E-02     8.13924656E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            12            12           88.000000
        27           1.3500000      1.52113950E+05            15            27           73.000000
        28           1.4000000      1.57747800E+05            13            40           60.000000
        29           1.4500000      1.63381650E+05            13            53           47.000000
        30           1.5000000      1.69015500E+05            16            69           31.000000
        31           1.5500000      1.74649350E+05             8            77           23.000000
        32           1.6000000      1.80283200E+05            10            87           13.000000
        33           1.6500000      1.85917050E+05             2            89           11.000000
        34           1.7000000      1.91550900E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44800000E+00     1.44715805E+00
                             Variance = 1.52737374E-02     1.47320647E-02
                   Standard deviation = 1.23586963E-01     1.21375717E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             7             7           93.000000
        28           1.4000000      1.57747800E+05            17            24           76.000000
        29           1.4500000      1.63381650E+05            16            40           60.000000
        30           1.5000000      1.69015500E+05            15            55           45.000000
        31           1.5500000      1.74649350E+05            15            70           30.000000
        32           1.6000000      1.80283200E+05            16            86           14.000000
        33           1.6500000      1.85917050E+05             3            89           11.000000
        34           1.7000000      1.91550900E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48950000E+00     1.49051786E+00
                             Variance = 1.06209596E-02     1.01468688E-02
                   Standard deviation = 1.03058040E-01     1.00731667E-01

Comment card.   Card index = 314.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            31            31           69.000000
        18            .9000000      1.75644900E+05            59            90           10.000000
        19            .9500000      1.85402950E+05            10           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.64500000E-01     8.66346647E-01
                             Variance = 9.23989899E-04     7.44285432E-04
                   Standard deviation = 3.03972022E-02     2.72815951E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            27            27           73.000000
        22           1.1000000      2.14677100E+05            53            80           20.000000
        23           1.1500000      2.24435150E+05            12            92            8.000000
        24           1.2000000      2.34193200E+05             5            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07700000E+00     1.07865513E+00
                             Variance = 2.16767677E-03     2.08271364E-03
                   Standard deviation = 4.65583158E-02     4.56367576E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            23            23           77.000000
        18            .9000000      1.75644900E+05            36            59           41.000000
        19            .9500000      1.85402950E+05            22            81           19.000000
        20           1.0000000      1.95161000E+05            10            91            9.000000
        21           1.0500000      2.04919050E+05             9           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.98000000E-01     8.98054003E-01
                             Variance = 3.65757576E-03     3.51462846E-03
                   Standard deviation = 6.04778948E-02     5.92843020E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            27            27           73.000000
        22           1.1000000      2.14677100E+05            53            80           20.000000
        23           1.1500000      2.24435150E+05            12            92            8.000000
        24           1.2000000      2.34193200E+05             5            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07700000E+00     1.07865513E+00
                             Variance = 2.16767677E-03     2.08271364E-03
                   Standard deviation = 4.65583158E-02     4.56367576E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            19            19           81.000000
        16            .8000000      1.56128800E+05            35            54           46.000000
        17            .8500000      1.65886850E+05            22            76           24.000000
        18            .9000000      1.75644900E+05            14            90           10.000000
        19            .9500000      1.85402950E+05            10           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.05500000E-01     8.06350842E-01
                             Variance = 3.78257576E-03     3.46245760E-03
                   Standard deviation = 6.15026484E-02     5.88426512E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05            45            45           55.000000
        17            .8500000      1.65886850E+05            40            85           15.000000
        18            .9000000      1.75644900E+05            15           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.10000000E-01     8.07244598E-01
                             Variance = 1.28787879E-03     1.14483862E-03
                   Standard deviation = 3.58870281E-02     3.38354640E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            39            39           61.000000
        22           1.1000000      2.14677100E+05            41            80           20.000000
        23           1.1500000      2.24435150E+05            13            93            7.000000
        24           1.2000000      2.34193200E+05             5            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07000000E+00     1.07152373E+00
                             Variance = 2.24747475E-03     1.88269407E-03
                   Standard deviation = 4.74075389E-02     4.33900227E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            39            39           61.000000
        22           1.1000000      2.14677100E+05            41            80           20.000000
        23           1.1500000      2.24435150E+05            13            93            7.000000
        24           1.2000000      2.34193200E+05             5            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07000000E+00     1.07152373E+00
                             Variance = 2.24747475E-03     1.88269407E-03
                   Standard deviation = 4.74075389E-02     4.33900227E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05            23            23           77.000000
        17            .8500000      1.65886850E+05            41            64           36.000000
        18            .9000000      1.75644900E+05            25            89           11.000000
        19            .9500000      1.85402950E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.37000000E-01     8.38834277E-01
                             Variance = 2.17777778E-03     2.01436986E-03
                   Standard deviation = 4.66666667E-02     4.48817320E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            10            10           90.000000
        22           1.1000000      2.14677100E+05            47            57           43.000000
        23           1.1500000      2.24435150E+05            22            79           21.000000
        24           1.2000000      2.34193200E+05            14            93            7.000000
        25           1.2500000      2.43951250E+05             5            98            2.000000
        26           1.3000000      2.53709300E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10650000E+00     1.10569566E+00
                             Variance = 3.16439394E-03     2.95121971E-03
                   Standard deviation = 5.62529461E-02     5.43251297E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             7             7           93.000000
        16            .8000000      1.56128800E+05            22            29           71.000000
        17            .8500000      1.65886850E+05            29            58           42.000000
        18            .9000000      1.75644900E+05            19            77           23.000000
        19            .9500000      1.85402950E+05            10            87           13.000000
        20           1.0000000      1.95161000E+05            11            98            2.000000
        21           1.0500000      2.04919050E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.47000000E-01     8.47743221E-01
                             Variance = 5.57171717E-03     5.24051638E-03
                   Standard deviation = 7.46439359E-02     7.23914109E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            10            10           90.000000
        22           1.1000000      2.14677100E+05            47            57           43.000000
        23           1.1500000      2.24435150E+05            22            79           21.000000
        24           1.2000000      2.34193200E+05            14            93            7.000000
        25           1.2500000      2.43951250E+05             5            98            2.000000
        26           1.3000000      2.53709300E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10650000E+00     1.10569566E+00
                             Variance = 3.16439394E-03     2.95121971E-03
                   Standard deviation = 5.62529461E-02     5.43251297E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.66374672E+05     This occurred during
      simulation 52  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 52   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 324.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.83909781E+05     This occurred during
      simulation 52  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 52   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 330.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.91054803E+05     This occurred during
      simulation 31  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 336.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.43279111E+05     This occurred during
      simulation 88  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 88   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.37493311E+05     This occurred during
      simulation 88  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 88   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 347.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.46856176E+05     This occurred during
      simulation 88  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 88   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.91742482E+01     This occurred during
      simulation 47  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 47   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 3.71867160E+02     This occurred during
      simulation 31  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 31   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 365.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 7.18175587E+04     This occurred during
      simulation 42  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 42   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 371.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *    B                                    X
    |*A                                       B*                                        |*C
    A *                                       B *                                       C *
    |   *A                                    |   *    B                                |   *  C
    |       *     A                           |      B*                                 |       *C
    |          A*                             |           *          B                  |          C*
    |                 *        A              |        B        *                       |             C   *
    |                       *    A            |                       *    B            |                      C*
    |                           *A            |                           *B            |                          C*
    |  2.0000E-02          A      *           |  2.0000E-02              B  *           |  2.0000E-02                 *        C
    |               A           *             |                           *            B|                 C         *
    |        A              *                 |               B       *                 |                       *C
    |                 *             A         |                 X                       |                 *      C
    |           *     A                       |      B    *                             |           * C
    | A     *                                 | B     *                                 |      C*
    |   *  A                                  | B *                                     |   *  C
    | X                                       B *                                       C *
    A*                                        |*B                                       C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         * C
    * A                                       X                                         * C
    A*                                        B*                                        |*C
    A *                                       B *                                       C *
    | A *                                     |   *  B                                  | C *
    |       *     A                           |    B  *                                 |       *C
    |           *     A                       |           * B                           |           *            C
    |             A   *                       |                 *    B                  |                 X
    |                       *                 |A                     B*                 |                 C     *
    |                           *   A         |                   B       *             |                           *     C
    |  3.0000E-02       A         *           |  3.0000E-02       B         *           |  3.0000E-02                C*
    |                 A         *             |                           *     B       |                           *       C
    |                       *  A              |                       *           B     |               C       *
    |             A   *                       |             B   *                       |               C *
    |      A    *                             |           *     B                       |    C      *
    |       *A                                |      B*                                 |    C  *
    A   *                                     | B *                                     |   *C
    | *    A                                  | *  B                                    | X
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 1.48142877E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.27117636E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.89505850E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.91869096E-02
 .... Questionable Kolmogorov-Smirnov test result = 5.24704539E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.68132857E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.25              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 226   Factors = 501             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             151      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              10653     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                16.290     0.000    16.290
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     16.320     0.000    16.320

