   ---   378   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp1dw4cusj/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.49  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.50  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.50  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.21.51  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 279.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 285.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 288.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 289.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 293.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 297.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  153490.086 .5653482E7 6275.00174  79.987443 .206359E-5 18.2349895 81.4944091 .059953235 21.4323473 -11081.158
                   2240.53596 -67251.662 -106449.05 67268.3996 60837.1139 -104208.52 16.7380168 49755.9556 49181.2512 -111457.83
                   -6346.7284 -105185.58 -2852.9793 53942.0171 -153964.47 104225.256 49739.2176 55527.9796 -160639.08 105111.105
                    -159127.6 102332.604 56794.9964 -27.702896 -168.12915  5.6013399        0.0        0.0        0.0 .170075981
                   .178886E-7 .187086001 .172876554 .001647227 .690972853 2661.50791  48175.931 477.337351 167.380168
   3000       .03  109743.367 .1192852E8  139163.17 6.87518303 .434174E-5 63.3032429 5.56261636 .045541131 60.9083911 9369.88226
                   -10551.329 97687.3559 41102.9628 -97711.635 83335.5732 30551.6341  -24.27863 92705.4554 89655.1929 27973.5399
                   -3004.4582 27480.9579  -2486.533 90934.9593 -62153.821 -30575.913 92729.7341  92659.651 -61681.653 -30977.998
                   -63454.001 -29967.491 93421.4922 23.4247056  244.21839 -26.378322        0.0        0.0        0.0 .359880056
                   .248722E-7 .590292567 .365050648 .002150802 1.09801164 2885.53009 67549.3362 832.888403  -242.7863
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 40.7462203 .170774E-3 128.360345 29.5523082 .028396694 992.198902        0.0
                          0.0        0.0  74376.541 -152.26616 -132010.28  74376.541 -152.26616 -132010.28 -139877.15 69270.0292
                   200.314347 63341.4522 -1963.4788 -147909.17  206386.82 -74528.807 -131858.01 -140077.47 209147.183 -69069.715
                   211250.622 -65304.931 -145945.69        0.0        0.0        0.0 5.80249485 -3.2836172 1518.22024 2.50656883
                   .637245E-6 .786423657 4.91160782 .003412754 1.41149718 2887.19067 67728.5739 834.966838 -1522.6616
   4000       .04         0.0        0.0        0.0 511.950974 .582552E-4 25.0648894 740.240381 .744641E-3  24.705213        0.0
                          0.0        0.0 -141342.89 88.9323134 -58334.464 -141342.89 88.9323134 -58334.464 -58813.295 -143414.58
                   135.969428 -144533.43 317.955155 -57914.407  -83008.43 141431.826 -58423.396 -58949.264 -84601.288 143550.552
                   -86619.026 144851.388 -58232.362        0.0        0.0        0.0 -65.379128 .461461306   -883.841 2.81658095
                   .903467E-6 2.83373196 5.47711502 .003949759 13.8383307 2887.19067 67728.5739 834.966838 889.323134
   4500      .045         0.0        0.0        0.0  .13847089 .447782E-4 608.101397 .051666804 .023361629 729.357368        0.0
                          0.0        0.0 -4335.8231 77.9696823 142703.031 -4335.8231 77.9696823 142703.031 144655.458 -2862.1648
                   1774.69969 -2648.4886 1780.91778 144384.313 -147038.85 4413.79277 142625.061 142880.758 -147517.62 4636.86451
                    -147032.8 4429.40639 142603.395        0.0        0.0        0.0 -7.6036467 -57.645492 -770.68039 3.54723933
                   .150136E-5 3.20065636  6.7115754 .004206113 14.1822057 2887.19067 67728.5739 834.966838 779.696823
   5000       .05         0.0        0.0        0.0 434.580655 .165402E-3 7.26861364 731.055502 .033017074 6.09049997        0.0
                          0.0        0.0 140230.123 -149.85228 -31413.629 140230.123 -149.85228 -31413.629 -29003.262 143810.933
                    1959.4211   144407.6 2117.19862 -28755.358 171643.752 -140379.98 -31263.776 -30962.683 172814.195 -141851.51
                   173162.958  -142290.4 -30872.557        0.0        0.0        0.0 15.2936422 -.56679347 1492.74715 4.08373698
                   .177691E-5 4.20650081 7.38825658 .004347651 15.5487581 2887.19067 67728.5739 834.966838 -1498.5228
   5500      .055         0.0        0.0        0.0 40.2813581 .370728E-6 95.8290754 37.3267526 .019623767 89.9799441        0.0
                          0.0        0.0 -73951.053 7.09447016 -114061.99 -73951.053 7.09447016 -114061.99 -111664.35 -72044.563
                   1157.72662 -71187.283 1632.23805 -110526.18 40110.9411 73958.1479 -114069.09 -112822.08 39619.7852 73202.2899
                   39338.9001 72819.5209 -112158.42        0.0        0.0        0.0 -20.585006 25.1765157 -72.910904 4.36275092
                   .225866E-5 5.41137676 7.79463107 .004419161 17.0525613 2887.19067 67728.5739 834.966838 70.9447016
   6000       .06         0.0        0.0        0.0 49.7918285 .146783E-3 93.0919195 48.0114381 .011286813 95.7630839        0.0
                          0.0        0.0 -82218.841 141.165817 112421.223 -82218.841 141.165817 112421.223 113838.431 -80899.933
                   1121.11659 -80735.524 1237.87839 114022.714 -194640.06 82360.0067 112280.057 112717.315 -194738.36 82021.0492
                   -194758.24 81973.4027 112784.836        0.0        0.0        0.0  -14.81758 -18.254625 -1405.9441 4.95676277
                   .276607E-5 5.59739615 8.54575788 .004457815 17.2415503 2887.19067 67728.5739 834.966838 1411.65817
   6500      .065         0.0        0.0        0.0 128.102101 .685474E-4 21.3066541 131.356951 .003778401  23.090354        0.0
                          0.0        0.0 131877.419 -96.469038 53783.6089 131877.419 -96.469038 53783.6089 55392.4542 133050.527
                   483.185144 133542.297 716.219857 55989.6314 78093.8103 -131973.89 53880.0779  54909.269 77658.0732 -132567.34
                   77552.6657 -132826.08 55273.4116        0.0        0.0        0.0 36.1143825 -11.395413 960.043145  5.1646868
                   .300376E-5 6.62177272 8.75802371 .004479204 18.4326107 2887.19067 67728.5739 834.966838 -964.69038
   7000       .07         0.0        0.0        0.0 .249761054 .501457E-4 578.337784 .280007906 .757884E-4 653.805137        0.0
                          0.0        0.0 5823.10568 -82.510483 -142284.62 5823.10568 -82.510483 -142284.62 -143072.21 6096.69925
                   -81.581076    6165.63 -101.43634 -143341.08 148107.722 -5905.6162 -142202.11 -142990.63  149168.91 -6178.2803
                   149506.707 -6267.0663 -143239.64        0.0        0.0        0.0 1.37503014 34.7074459   818.6333 5.73947495
                   .364703E-5 7.02308737 9.38593453 .004487898 18.8461541 2887.19067 67728.5739 834.966838 -825.10483
   7500      .075         0.0        0.0        0.0 135.585421 .159163E-3 9.12538037 236.637113  .56624E-3 8.73866567        0.0
                          0.0        0.0 -135674.68 146.998506 35197.9849 -135674.68 146.998506 35197.9849 34654.2041 -136859.82
                   -165.82482  -137303.3 -277.26352 34444.1026 -170872.67  135821.68 35050.9864 34820.0289 -171514.02 136693.991
                    -171747.4 137026.037 34721.3661        0.0        0.0        0.0 -29.143566 -1.0115748 -1464.5985 6.29445269
                   .391395E-5 7.73977006 9.99243835 .004494279 19.6947539 2887.19067 67728.5739 834.966838 1469.98506
   8000       .08         0.0        0.0        0.0 43.4484592 .545968E-6 103.696884 43.3876003 .222844E-7 104.619655        0.0
                          0.0        0.0 76803.2331 -8.6094576 118652.028 76803.2331 -8.6094576 118652.028 119030.875 76741.9113
                   -22.405257 76749.4245 -1.7393729 119178.785 -41848.795 -76811.843 118660.637 119053.281 -42288.964 -76764.317
                   -42429.361 -76751.164 119180.525        0.0        0.0        0.0 22.9092901 -29.678604 87.1730389 6.51782325
                   .438222E-5 8.68982244 10.2273709 .004497587 20.7578443 2887.19067 67728.5739 834.966838 -86.094576
   8500      .085         0.0        0.0        0.0 54.5579244 .148369E-3 89.9067708 54.9939892 .440278E-3 91.2308912        0.0
                          0.0        0.0 86063.9416 -141.92677 -110481.23 86063.9416 -141.92677 -110481.23  -111067.9 86335.3081
                   -201.06206 86407.1984 -244.48696 -111291.83 196545.175 -86205.868 -110339.31 -110866.84 197403.205  -86536.37
                   197699.025 -86651.685 -111047.34        0.0        0.0        0.0 16.0257711 22.1461235  1412.1002  7.2618584
                   .489786E-5  8.8749648 11.0496228 .004499576 20.9454525 2887.19067 67728.5739 834.966838 -1419.2677
   9000       .09         0.0        0.0        0.0 127.740084 .679998E-4  19.916956 129.896446 .620878E-3 20.6613285        0.0
                          0.0        0.0 -131690.94 96.0829387 -52000.054 -131690.94 96.0829387 -52000.054  -52733.35 -132523.93
                    -200.8156 -132797.82 -290.33245 -52962.861  -79690.89 131787.027 -52096.137 -52532.535 -79790.583 132323.118
                    -79834.96 132507.488 -52672.528        0.0        0.0        0.0 -32.600247 14.9141486 -957.85126  7.4676499
                   .513727E-5 9.85237172 11.2583581 .004501536 22.0336885 2887.19067 67728.5739 834.966838 960.829387
   9500      .095         0.0        0.0        0.0 .217746656 .499261E-4 534.210763 .232409129 .189413E-3 589.906282        0.0
                          0.0        0.0 -5437.1093 82.3296258 141659.978 -5437.1093 82.3296258 141659.978 142250.505 -5570.6877
                   131.222582 -5617.1873 160.360361 142447.521 -147097.09 5519.43888 141577.648 142119.283 -147821.19 5701.91032
                   -148064.71 5777.54765  142287.16        0.0        0.0        0.0 2.23132912 -32.443082 -817.93854 8.10361556
                   .577688E-5 10.2827619 11.9763004 .004502031 22.4904718 2887.19067 67728.5739 834.966838 823.296258
  10000       0.1         0.0        0.0        0.0  133.76779 .159455E-3 9.35622433 138.402261 .724054E-4 9.14680249        0.0
                          0.0        0.0 134762.199 -147.13356 -35640.405 134762.199 -147.13356 -35640.405 -35334.952 135541.973
                   42.1932734 135804.697 99.1466135 -35239.275 170402.603 -134909.33 -35493.271 -35377.145 170876.925 -135499.78
                   171043.972 -135705.55 -35338.421        0.0        0.0        0.0 29.8562764 3.45353669 1465.16305 8.72816892
                   .604438E-5 10.9109984 12.6888613 .004503652 23.1983484 2887.19067 67728.5739 834.966838 -1471.3356
  10500      .105         0.0        0.0        0.0 44.2842943 .531762E-6 105.164855 44.6333054 .286885E-3 106.863217        0.0
                          0.0        0.0 -77538.461 8.49671092 -119488.92 -77538.461 8.49671092 -119488.92 -120214.06 -77772.786
                   -143.67843 -77843.407 -197.35425  -120449.9 41950.4562 77546.9577 -119497.41 -120070.38 42441.2689  77629.108
                   42606.4902 77646.0531 -120252.54        0.0        0.0        0.0 -21.742197 29.3125831 -86.411878  8.9506398
                   .651383E-5 11.8511403 12.9149361 .004504588 24.2409559 2887.19067 67728.5739 834.966838 84.9671092
  11000       .11         0.0        0.0        0.0 55.1460507  .14816E-3 88.9855191 56.0228213 .504912E-4 89.6616981        0.0
                          0.0        0.0 -86526.576  141.82657 109913.739 -86526.576  141.82657 109913.739 110223.509 -87035.706
                    88.071666  -87211.71 82.7942395 110330.552 -196440.32  86668.403 109771.912 110135.437 -197259.21 87123.7772
                   -197542.26  87294.504 110247.758        0.0        0.0        0.0 -16.917327 -21.933818 -1411.1946 9.71696771
                   .702886E-5 12.0364029 13.7737962 .004505471 24.4286906 2887.19067 67728.5739 834.966838  1418.2657
  11500      .115         0.0        0.0        0.0 127.094694 .681219E-4 19.8000343 128.880726 .302631E-3 20.4713696        0.0
                          0.0        0.0 131357.847 -96.169154 51847.1972 131357.847 -96.169154 51847.1972 52503.5364 132045.983
                   127.974448 132277.598 202.697786 52718.8299 79510.6499 -131454.02 51943.3663 52375.5619 79542.4463 -131918.01
                   79558.7681  -132074.9 52516.1321        0.0        0.0        0.0 32.2993231 -15.823192 958.705249 9.92248383
                   .726805E-5 13.0000484 13.9820611 .004506842 25.4958489 2887.19067 67728.5739 834.966838 -961.69154
  12000       .12         0.0        0.0        0.0 .224884808 .499979E-4 540.892851 .242517598 .242092E-3 601.046685        0.0
                          0.0        0.0 5525.51003 -82.388833  -141754.9 5525.51003 -82.388833  -141754.9 -142390.54 5681.08122
                   -147.77055  5738.0449 -181.29376 -142604.07 147280.411 -5607.8989 -141672.51 -142242.77 148071.624 -5828.8518
                    148342.11 -5919.3387 -142422.77        0.0        0.0        0.0 -2.8748037  32.039248 818.576694 10.5813167
                   .790796E-5 13.4417166 14.7343312 .004507309 25.9721265 2887.19067 67728.5739 834.966838 -823.88833
  12500      .125         0.0        0.0        0.0 133.674012 .159375E-3 9.45657571 135.713416 .625009E-4  9.2920659        0.0
                          0.0        0.0 -134714.95 147.096558 35831.0277 -134714.95 147.096558 35831.0277 35592.5154 -135479.07
                   -37.856794 -135738.71 -92.116108 35517.9959 -170545.98  134862.05 35683.9311 35630.3722 -171071.58 135441.209
                    -171256.7  135646.59  35610.112        0.0        0.0        0.0 -30.175387 -3.7565196 -1464.7809 11.2145483
                   .817541E-5 14.0561098 15.4606868 .004508729 26.6556931 2887.19067 67728.5739 834.966838 1470.96558
  13000       .13         0.0        0.0        0.0 44.4932834 .533898E-6 105.328068 44.9595517 .355001E-3 107.134867        0.0
                          0.0        0.0 77721.2077 -8.5137638 119581.603 77721.2077 -8.5137638 119581.603 120349.066 78027.7342
                   158.015763 78127.3868 219.536711 120602.894 -41860.396 -77729.722 119590.117  120191.05 -42321.332 -77869.718
                   -42475.507  -77907.85 120383.357        0.0        0.0        0.0 21.7151269 -29.471051 86.5701104 11.4368679
                   .864478E-5 14.9931127 15.6864987 .004509524 27.6937653 2887.19067 67728.5739 834.966838 -85.137638
  13500      .135         0.0        0.0        0.0 55.2551219 .148169E-3 88.7789751  56.187563 .359379E-4 89.3520854        0.0
                          0.0        0.0 86612.1029  -141.8309  -109786.1 86612.1029  -141.8309  -109786.1 -110047.73 87154.0926
                   -78.300198 87339.8437 -69.850318  -110139.9 196398.208 -86753.934 -109644.27 -109969.43 197201.823 -87232.393
                   197479.739 -87409.694 -110070.04        0.0        0.0        0.0 16.8852911  22.065478 1411.20905 12.2100288
                   .915987E-5 15.1783994 16.5557198 .004510392 27.8815437 2887.19067 67728.5739 834.966838  -1418.309
  14000       .14         0.0        0.0        0.0 126.986252 .681236E-4 19.7635709 128.713343 .292139E-3 20.4141945        0.0
                          0.0        0.0  -131301.8 96.1703519 -51799.435  -131301.8 96.1703519 -51799.435  -52436.86 -131968.48
                   -125.70483 -132191.67 -199.15319 -52645.158 -79502.361 131397.966 -51895.605 -52311.156 -79531.621 131842.777
                   -79546.514 131992.519 -52446.005        0.0        0.0        0.0 -32.122351  15.857438 -958.75458 12.4155028
                   .939907E-5 16.1410238 16.7639187 .004511738  28.947106 2887.19067 67728.5739 834.966838 961.703519
  14500      .145         0.0        0.0        0.0  .22376682 .500017E-4 541.094852 .241025255 .227389E-3 601.181593        0.0
                          0.0        0.0 -5511.7582 82.3919246 141757.768 -5511.7582 82.3919246 141757.768 142392.867 -5664.3186
                    143.84853  -5720.363 175.702053 142605.959 -147269.53 5594.15013 141675.376 142249.018 -148057.19 5808.16717
                   -148326.32 5896.06504 142430.257        0.0        0.0        0.0 2.92506121 -31.890275 -818.63415 13.0776853
                    .10039E-4 16.5837993 17.5213697  .00451222  29.425381 2887.19067 67728.5739 834.966838 823.919246
  15000       .15         0.0        0.0        0.0 133.623906 .159371E-3 9.46074294 135.628387 .488763E-4 9.30073392        0.0
                          0.0        0.0 134689.703 -147.09466 -35838.922 134689.703 -147.09466 -35838.922 -35606.536 135441.378
                   30.2945762 135696.177 81.4594182 -35534.558 170528.624  -134836.8 -35691.827 -35636.831 171047.914 -135411.08
                   171230.735 -135614.72 -35616.018        0.0        0.0        0.0  30.265335 3.79115266 1464.74437 13.7128479
                   .103064E-4 17.1965908 18.2507464 .004513627  30.106165 2887.19067 67728.5739 834.966838 -1470.9466
  15500      .155         0.0        0.0        0.0 44.5106056 .533963E-6 105.385362 44.9896458 .388315E-3 107.227486        0.0
                          0.0        0.0 -77736.336  8.5142793 -119614.12 -77736.336  8.5142793 -119614.12 -120396.12 -78051.196
                   -165.22488  -78153.53 -229.60659 -120655.01 41877.7871 77744.8498 -119622.64  -120230.9  42344.927 77885.9716
                   42501.4841 77923.9235 -120425.41        0.0        0.0        0.0 -21.702386 29.5036484 -86.580772 13.9351407
                   .107758E-4 18.1331844 18.4765152  .00451441 31.1436224 2887.19067 67728.5739 834.966838  85.142793
  16000       .16         0.0        0.0        0.0 55.2874963 .148168E-3 88.7588243 56.2409107 .279802E-4 89.3160232        0.0
                          0.0        0.0 -86637.473 141.830243 109773.644 -86637.473 141.830243 109773.644 110028.217 -87191.128
                   72.4526806 -87381.297 61.6336725 110117.667 -196411.12 86779.3028 109631.814 109955.764 -197219.35 87263.5808
                   -197498.96 87442.9303 110056.033        0.0        0.0        0.0 -16.891762 -22.069625 -1411.2009 14.7095734
                   .112909E-4 18.3184777 19.3476758  .00451528 31.3314116 2887.19067 67728.5739 834.966838 1418.30243
  16500      .165         0.0        0.0        0.0 126.974444 .681253E-4 19.7526945 128.692155 .279141E-3 20.3964043        0.0
                          0.0        0.0 131295.691 -96.171512 51785.1795 131295.691 -96.171512 51785.1795 52416.1972 131958.817
                    122.53349 132180.792 194.672202 52622.2142  79510.511 -131391.86 51881.3511 52293.6637 79542.6195 -131836.28
                   79558.5777 -131986.12  52427.542        0.0        0.0        0.0 32.1109527 -15.881697 958.770709 14.9150402
                   .115301E-4 19.2810937 19.5558634 .004516625 32.3968983 2887.19067 67728.5739 834.966838 -961.71512
  17000       .17         0.0        0.0        0.0 .223448589 .500029E-4 541.115895 .240465862   .2324E-3 601.271398        0.0
                          0.0        0.0 5507.83753 -82.392951 -141758.07 5507.83753 -82.392951 -141758.07 -142393.84 5658.41899
                   -145.21943 5713.72097 -177.62762 -142607.22 147265.904 -5590.2305 -141675.67 -142248.62 148052.258 -5803.6384
                   148320.941 -5891.3486 -142429.59        0.0        0.0        0.0 -2.9509524 31.8799156 818.649573 15.5777694
                     .1217E-4 19.7242601 20.3141827 .004517111 32.8758451 2887.19067 67728.5739 834.966838 -823.92951
  17500      .175         0.0        0.0        0.0 133.617792 .159369E-3 9.46204239 135.619494 .489905E-4 9.30259794        0.0
                          0.0        0.0 -134686.62 147.093968 35841.3828 -134686.62 147.093968 35841.3828 35609.8598 -135437.26
                   -30.324522 -135691.73  -81.55458 35538.1191   -170528. 134833.715 35694.2889 35640.1844 -171047.12 135406.932
                   -171229.85 135610.173 35619.6736        0.0        0.0        0.0 -30.271036 -3.8099336  -1464.734 16.2133952
                   .124374E-4 20.3365246 21.0442613 .004518516 33.5557528 2887.19067 67728.5739 834.966838 1470.93968
  18000       .18         0.0        0.0        0.0 44.5161641 .533995E-6 105.392021 44.9982771 .390524E-3  107.23802        0.0
                          0.0        0.0 77741.1892 -8.5145332 119617.901 77741.1892 -8.5145332 119617.901 120401.496 78057.9943
                   165.703594 78161.0267 230.258655  120660.94 -41876.712 -77749.704 119626.416 120235.793 -42343.502 -77892.291
                   -42499.914 -77930.768 120430.682        0.0        0.0        0.0 21.6927885 -29.504206  86.585257  16.435681
                   .129068E-4 21.2731438 21.2700189 .004519297 34.5932318 2887.19067 67728.5739 834.966838 -85.145332
  18500      .185         0.0        0.0        0.0 55.2911514 .148167E-3 88.7514659 56.2466719 .274115E-4 89.3046625        0.0
                          0.0        0.0 86640.3363 -141.83021 -109769.09 86640.3363 -141.83021 -109769.09 -110021.83 87195.2031
                   -71.991385 87385.7721 -61.004089 -110110.66  196409.43 -86782.167 -109627.26 -109949.84 197217.035 -87267.194
                   197496.436 -87446.776 -110049.66        0.0        0.0        0.0 16.8944765  22.067426  1411.2011 17.2102713
                   .134219E-4 21.4584395 22.1414359 .004520168 34.7810247 2887.19067 67728.5739 834.966838 -1418.3021
  19000       .19         0.0        0.0        0.0 126.968769 .681255E-4 19.7516761 128.683333 .277959E-3 20.3947314        0.0
                          0.0        0.0 -131292.76  96.171693 -51783.844 -131292.76  96.171693 -51783.844 -52414.245 -131954.71
                   -122.22571 -132176.26 -194.25982 -52620.056 -79508.912 131388.928 -51880.016  -52292.02 -79540.462 131832.482
                   -79556.205 131982.002 -52425.796        0.0        0.0        0.0 -32.108894 15.8854142 -958.77271 17.4157374
                   .136611E-4 22.4210137 22.3496222 .004521512 35.8464551 2887.19067 67728.5739 834.966838  961.71693
  19500      .195         0.0        0.0        0.0  .22344656 .500032E-4 541.202084 .240461285 .232506E-3 601.402546        0.0
                          0.0        0.0 -5507.8125 82.3931494  141759.29 -5507.8125 82.3931494  141759.29  142395.52 -5658.3657
                   145.244978 -5713.6666 177.668083 142609.061  -147267.1 5590.20567 141676.897 142250.275 -148053.89  5803.6107
                   -148322.73 5891.33467 142431.392        0.0        0.0        0.0 2.95405565 -31.876525 -818.65194 18.0786208
                   .143009E-4 22.8642567 23.1081738 .004521999 36.3255323 2887.19067 67728.5739 834.966838 823.931494
  20000       0.2         0.0        0.0        0.0 133.617818 .159369E-3 9.46241878 135.619414 .488324E-4 9.30318486        0.0
                          0.0        0.0 134686.634 -147.09383 -35842.096 134686.634 -147.09383 -35842.096 -35610.871 135437.231
                    30.234821 135691.688 81.4228668  -35539.24  170528.73 -134833.73 -35695.002 -35641.106 171048.102   -135407.
                   171230.928 -135610.26 -35620.663        0.0        0.0        0.0 30.2739999 3.81161469 1464.73232 18.7142992
                   .145684E-4 23.4764597 23.8383373 .004523404  37.005328 2887.19067 67728.5739 834.966838 -1470.9383
  20500      .205         0.0        0.0        0.0 44.5171834 .534004E-6 105.393031 44.9998972 .391275E-3 107.239693        0.0
                          0.0        0.0 -77742.079 8.51460653 -119618.47 -77742.079 8.51460653 -119618.47 -120402.34 -78059.266
                    -165.8656 -78162.434 -230.48002 -120661.88 41876.3955 77750.5938 -119626.99 -120236.48 42343.0775 77893.4006
                   42499.4479 77931.9537  -120431.4        0.0        0.0        0.0 -21.692445 29.5059922 -86.586033 18.9365839
                   .150378E-4 24.4130697 24.0640931 .004524184 38.0427961 2887.19067 67728.5739 834.966838 85.1460653
  21000       .21         0.0        0.0        0.0 55.2919841 .148168E-3 88.7503407 56.2480195 .272474E-4 89.3028542        0.0
                          0.0        0.0 -86640.989 141.830225 109768.398 -86640.989 141.830225 109768.398 110020.827 -87196.146
                   71.8601752 -87386.819 60.8211738 110109.549 -196409.39 86782.8189 109626.568 109948.966 -197216.97 87268.0061
                   -197496.37 87447.6401 110048.727        0.0        0.0        0.0 -16.893811 -22.067977 -1411.2011 19.7112222
                   .155529E-4 24.5983659 24.9355827 .004525056 38.2305897 2887.19067 67728.5739 834.966838 1418.30225
  21500      .215         0.0        0.0        0.0 126.968063 .681256E-4 19.7513151 128.682197  .27766E-3 20.3941511        0.0
                          0.0        0.0 131292.392 -96.171711 51783.3713 131292.392 -96.171711 51783.3713 52413.5674  131954.18
                   122.150391 132175.678 194.155346 52619.3075 79509.0204 -131388.56  51879.543  52291.417 79540.6129 -131832.03
                   79556.3702 -131981.52 52425.1522        0.0        0.0        0.0 32.1080036  -15.88548 958.773088 19.9166881
                   .157921E-4 25.5609447 25.1437688   .0045264 39.2960256 2887.19067 67728.5739 834.966838 -961.71711
  22000       .22         0.0        0.0        0.0 .223428164 .500032E-4 541.206742 .240431809 .232593E-3 601.410643        0.0
                          0.0        0.0 5507.58579 -82.393177 -141759.36 5507.58579 -82.393177 -141759.36 -142395.62 5658.04795
                   -145.27001 5713.31639 -177.70144 -142609.17 147266.942  -5589.979 -141676.96 -142250.35 148053.671  -5803.318
                   148322.491 -5891.0178 -142431.47        0.0        0.0        0.0 -2.9544341 31.8757183 818.652401 20.5795902
                   .164319E-4 26.0041967 25.9023498 .004526887 39.7751186 2887.19067 67728.5739 834.966838 -823.93177
  22500      .225         0.0        0.0        0.0 133.617588 .159369E-3  9.4624023 135.619052 .488043E-4 9.30316398        0.0
                          0.0        0.0 -134686.52 147.093805 35842.0645 -134686.52 147.093805 35842.0645 35610.8332 -135437.07
                   -30.217223 -135691.51 -81.399456 35539.2002 -170528.58 134833.612 35694.9707 35641.0504  -171047.9  135406.85
                   -171230.71 135610.107 35620.5997        0.0        0.0        0.0 -30.274526 -3.8119936  -1464.732 21.2152826
                   .166994E-4 26.6163906 26.6325348 .004528291 40.4548981 2887.19067 67728.5739 834.966838 1470.93805
  23000       .23         0.0        0.0        0.0  44.517261 .534005E-6 105.393348 45.0000327  .39141E-3 107.240195        0.0
                          0.0        0.0  77742.147 -8.5146168 119618.654  77742.147 -8.5146168 119618.654 120402.598 78059.3709
                   165.893601 78162.5514 230.519819 120662.164 -41876.507 -77750.662 119627.169 120236.705 -42343.228 -77893.477
                   -42499.613 -77932.032 120431.644        0.0        0.0        0.0 21.6921937 -29.506199 86.5862146  21.437567
                   .171688E-4 27.5530016 26.8582902 .004529072 41.4923676 2887.19067 67728.5739 834.966838 -85.146168
  23500      .235         0.0        0.0        0.0 55.2921824 .148168E-3 88.7501911 56.2483387   .2721E-4 89.3026065        0.0
                          0.0        0.0 86641.1441 -141.83023 -109768.31 86641.1441 -141.83023 -109768.31 -110020.69 87196.3694
                   -71.829693 87387.0668 -60.779373  -110109.4  196409.45 -86782.974 -109626.48 -109948.86 197217.059 -87268.199
                   197496.463 -87447.846 -110048.62        0.0        0.0        0.0 16.8938322 22.0678788 1411.20116 22.2122123
                   .176839E-4 27.7382979 27.7297906 .004529943 41.6801614 2887.19067 67728.5739 834.966838 -1418.3023
  24000       .24         0.0        0.0        0.0 126.967933 .681256E-4 19.7512414  128.68198 .277582E-3 20.3940322        0.0
                          0.0        0.0 -131292.32 96.1717153 -51783.275 -131292.32 96.1717153 -51783.275 -52413.429 -131954.08
                   -122.13075 -132175.57 -194.12789 -52619.154  -79509.05 131388.496 -51879.446 -52291.298 -79540.651  131831.95
                   -79556.412 131981.438 -52425.026        0.0        0.0        0.0 -32.108002 15.8856202 -958.77314 22.4176783
                   .179231E-4 28.7008776 27.9379767 .004531288 42.7455984 2887.19067 67728.5739 834.966838 961.717153
  24500      .245         0.0        0.0        0.0 .223425458 .500032E-4 541.209028 .240427136 .232629E-3 601.414365        0.0
                          0.0        0.0 -5507.5524 82.3931826 141759.389 -5507.5524 82.3931826 141759.389 142395.669 -5657.9982
                   145.279899 -5713.2609 177.715101 142609.226 -147266.94 5589.94563 141676.996 142250.389 -148053.67 5803.27814
                   -148322.49 5890.97596 142431.511        0.0        0.0        0.0 2.95459128 -31.875671 -818.65248 23.0805842
                   .185629E-4 29.1441326 28.6965638 .004531775 43.2246966 2887.19067 67728.5739 834.966838 823.931826
  25000       .25         0.0        0.0        0.0 133.617591 .159369E-3 9.46240645  135.61906  .48808E-4 9.30317036        0.0
                          0.0        0.0  134686.52  -147.0938 -35842.072  134686.52  -147.0938 -35842.072 -35610.844 135437.071
                   30.2195211 135691.511 81.4024875 -35539.212 170528.592 -134833.61 -35694.979 -35641.064 171047.915 -135406.85
                   171230.723 -135610.11 -35620.615        0.0        0.0        0.0 30.2745705 3.81211576 1464.73191 23.7162792
                   .188304E-4 29.7563238 29.4267528 .004533179 43.9044713 2887.19067 67728.5739 834.966838  -1470.938
  25500      .255         0.0        0.0        0.0 44.5172937 .534006E-6 105.393369 45.0000825  .39142E-3 107.240232        0.0
                          0.0        0.0 -77742.176 8.51461931 -119618.67 -77742.176 8.51461931 -119618.67 -120402.62  -78059.41
                   -165.89575 -78162.595 -230.52277 -120662.18 41876.4909 77750.6902 -119627.18 -120236.72 42343.2072 77893.5145
                   42499.5902 77932.0719 -120431.66        0.0        0.0        0.0 -21.692131  29.506227 -86.586248 23.9385636
                   .192998E-4 30.6929353 29.6525081  .00453396 44.9419416 2887.19067 67728.5739 834.966838 85.1461931
  26000       .26         0.0        0.0        0.0 55.2922026 .148168E-3 88.7501452 56.2483705 .272067E-4 89.3025326        0.0
                          0.0        0.0  -86641.16 141.830226 109768.277  -86641.16 141.830226 109768.277 110020.649 -87196.392
                   71.8272443 -87387.092 60.7757918  110109.35 -196409.44 86782.9901 109626.447 109948.821 -197217.04 87268.2191
                   -197496.44 87447.8673 110048.575        0.0        0.0        0.0  -16.89383 -22.067861 -1411.2012 24.7132099
                   .198149E-4 30.8782316 30.5240102 .004534831 45.1297354 2887.19067 67728.5739 834.966838 1418.30226
  26500      .265         0.0        0.0        0.0 126.967892 .681256E-4  19.751234 128.681917 .277574E-3 20.3940187        0.0
                          0.0        0.0 131292.303 -96.171716 51783.2649 131292.303 -96.171716 51783.2649 52413.4135 131954.051
                   122.128761 132175.534 194.125115 52619.1368 79509.0385 -131388.48 51879.4367 52291.2848 79540.6376 -131831.92
                   79556.3972 -131981.41 52425.0117        0.0        0.0        0.0 32.1079864 -15.885627 958.773149 24.9186759
                    .20054E-4 31.8408114 30.7321963 .004536175 46.1951725 2887.19067 67728.5739 834.966838 -961.71716
  27000       .27         0.0        0.0        0.0 .223425109 .500032E-4 541.209648 .240426597  .23263E-3 601.415445        0.0
                          0.0        0.0 5507.54814 -82.393184  -141759.4 5507.54814 -82.393184  -141759.4 -142395.68 5657.99241
                   -145.28018 5713.25446 -177.71563 -142609.24 147266.946 -5589.9413   -141677.  -142250.4 148053.675 -5803.2726
                   148322.496 -5890.9701 -142431.53        0.0        0.0        0.0 -2.9546061 31.8756477 818.652493 25.5815827
                   .206939E-4 32.2840669 31.4907847 .004536662 46.6742714 2887.19067 67728.5739 834.966838 -823.93184
  27500      .275         0.0        0.0        0.0 133.617594 .159369E-3 9.46240762 135.619063  .48807E-4 9.30317133        0.0
                          0.0        0.0 -134686.52 147.093799 35842.0745 -134686.52 147.093799 35842.0745 35610.8463 -135437.07
                   -30.218823 -135691.51 -81.401661 35539.2143  -170528.6 134833.615 35694.9807 35641.0651 -171047.92 135406.854
                   -171230.73 135610.111  35620.616        0.0        0.0        0.0 -30.274595 -3.8121241 -1464.7319 26.2172781
                   .209614E-4 32.8962578 32.2209742 .004538067 47.3540458 2887.19067 67728.5739 834.966838 1470.93799
  28000       .28         0.0        0.0        0.0 44.5172976 .534006E-6 105.393377 45.0000893 .391426E-3 107.240242        0.0
                          0.0        0.0 77742.1789   -8.51462 119618.671 77742.1789   -8.51462 119618.671 120402.623 78059.4155
                   165.897036 78162.6005 230.524418 120662.191 -41876.492 -77750.694 119627.186 120236.726 -42343.207 -77893.518
                    -42499.59 -77932.076 120431.666        0.0        0.0        0.0  21.692124  -29.50624 86.5862568 26.4395624
                   .214308E-4 33.8328694 32.4467295 .004538848 48.3915161 2887.19067 67728.5739 834.966838   -85.1462
  28500      .285         0.0        0.0        0.0 55.2922085 .148168E-3 88.7501373 56.2483805 .272052E-4 89.3025227        0.0
                          0.0        0.0 86641.1645 -141.83023 -109768.27 86641.1645 -141.83023 -109768.27 -110020.64 87196.3988
                   -71.825901 87387.0993 -60.774062 -110109.34 196409.437 -86782.995 -109626.44 -109948.82 197217.042 -87268.225
                   197496.444 -87447.873 -110048.57        0.0        0.0        0.0 16.8938208 22.0678625 1411.20117  27.214209
                   .219459E-4 34.0181657 33.3182321 .004539719 48.5793099 2887.19067 67728.5739 834.966838 -1418.3023
  29000       .29         0.0        0.0        0.0 126.967888 .681256E-4 19.7512301 128.681909  .27757E-3 20.3940138        0.0
                          0.0        0.0  -131292.3 96.1717159  -51783.26  -131292.3 96.1717159  -51783.26 -52413.408 -131954.05
                   -122.12772 -132175.53 -194.12379  -52619.13 -79509.041 131388.473 -51879.432  -52291.28  -79540.64  131831.92
                   -79556.399 131981.406 -52425.007        0.0        0.0        0.0 -32.107986 15.8856282 -958.77315  27.419675
                    .22185E-4 34.9807456 33.5264182 .004541063 49.6447471 2887.19067 67728.5739 834.966838 961.717159
  29500      .295         0.0        0.0        0.0 .223424933 .500032E-4 541.209805 .240426277 .232633E-3 601.415577        0.0
                          0.0        0.0  -5507.546 82.3931837   141759.4  -5507.546 82.3931837   141759.4 142395.685  -5657.989
                    145.28092 -5713.2507  177.71653 142609.243 -147266.95 5589.93916 141677.007 142250.404 -148053.67  5803.2699
                   -148322.49 5890.96719 142431.527        0.0        0.0        0.0 2.95460625 -31.875643 -818.65249 28.0825819
                   .228249E-4 35.4240011 34.2850067  .00454155 50.1238462 2887.19067 67728.5739 834.966838 823.931837
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 133.617594 .159369E-3 9.46240656 135.619063 .488075E-4 9.30317059        0.0
                          0.0        0.0 134686.521  -147.0938 -35842.073 134686.521  -147.0938 -35842.073 -35610.845 135437.072
                   30.2192556 135691.512 81.4021037 -35539.213 170528.594 -134833.61 -35694.979 -35641.064 171047.917 -135406.85
                   171230.725 -135610.11 -35620.615        0.0        0.0        0.0 30.2745954 3.81212828 1464.73189 28.7182774
                   .230924E-4  36.036192 35.0151964 .004542955 50.8036204 2887.19067 67728.5739 834.966838  -1470.938

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3100057E7 .1449231E8 391478.729 1921.46111 .193409E-3 2282.74867 14637.1348 2.70756341 84479.1095 112646.923
                   112646.768 112646.913 159300.203 112646.885 149094.732 159300.203 152.135033 149094.732 152482.425 168753.931
                   12658.2382 176470.069 17425.6206 152682.605 206482.284 143688.233 149038.732  150461.14  210649.14 146052.941
                   213167.188 148246.862 150946.197  124.50014 244.535368 44.2424417 68.3610769 53.9687245 1604.21433 28.7182774
                   .230924E-4  36.036192 35.0151964 .004542955 50.8036204 2887.19067 67728.5739 834.966838 1521.35033
Times of maxima :      .02053     .02256     .02133     .03333     .03366     .03704      .0312     .02101     .03721     .00278
                       .00834     .01389     .03333     .00556     .04546     .03333     .29235     .04546     .04546      .0313
                       .02055      .0312     .02037     .04563     .03498     .04174     .04546     .04555     .03512     .04185
                       .03509     .04194     .04564     .02053     .03001     .02133     .03209     .03402      .0336        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .29235
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.83
                   -112646.91 -112646.89 -143543.87 -112646.91 -163366.77 -143543.87 -162.04328 -163366.77 -172631.71 -149631.84
                   -9741.6198 -153593.61 -19172.627 -178210.26 -199156.47 -159459.89 -163295.74 -168492.01  -202211.7 -164074.12
                   -203496.23 -168197.02  -173603.7 -58.992766 -269.18684 -28.412274 -66.213672  -96.97736 -1514.4479        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1620.4328
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .04174     .01389     .03704     .04174     .03366     .03704      .0371     .04187
                       .02129     .04194     .02101     .03721     .02674     .03333     .03704     .03716     .04257     .03347
                       .04261     .03341     .03725     .02155     .02256     .02028     .04007      .0306     .27568        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03366

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    RPI_C              0.020000             0.000833               0
              2        11    XX0013    RPI_B              0.020000             0.000833               0
              3        12    XX0014    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.5831195E-02   11  2.5138332E-02   12  2.4992268E-02   16  3.5628566E-02   17  3.5663830E-02
                                  18  3.5812568E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           .2200274E7 .1393158E8 .2862436E7 414.629865 .348164E-3 1061.79677 2936.95754 7.33298462 1471.39492 112646.923
                   -112646.91 112646.913 -150932.01 -112646.91 148817.148 139940.437 217.412468 148817.148 -152689.24 -150510.78
                   -18541.212  -170324.6 -31552.422 -153969.35 -212453.29 140071.456 148703.226 153418.061 -217115.56 -141429.21
                   -219506.43 143204.878 161586.377 -104.88743 263.927837 119.633526 -49.067255 55.9254614 -2165.1146 26.5755682
                   .232271E-4 34.8606148 30.5133036  .00884952 39.0623677 2317.45844 58411.8587 2670.10676 2174.12468
Times of maxima :      .02643     .03114     .02554     .29927     .04202     .04531      .0262      .0262     .03712     .00278
                       .01667     .01389     .02581     .01389     .04531     .29927     .04202     .04531     .03715      .0263
                       .02635      .0262      .0262     .03712      .0268     .29094     .04531     .02741     .02692     .04999
                        .0268      .0261     .02754     .02643     .03114     .02554     .04022     .03647      .0419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03564     .03583     .03568     .04202
             Random switching times for simulation number  2  :
                                  10  3.0272871E-02   11  2.8072147E-02   12  2.8810645E-02   16  3.9440020E-02   17  3.9717547E-02
                                  18  3.8089058E-02

  196.91           522009.835  .147724E8 740356.484 866.908117 .212568E-3 1371.81649 1299.85946 .763220166 1659.14988 -138189.26
                   -112646.91 112646.913  146248.46 -112646.91 152745.211  146248.46 169.879416 152745.211  154881.84 149212.634
                   7011.07783 151849.662  10179.284 156231.877 -207396.65 -146382.76 152651.553 151667.102 -212497.78 -146977.39
                   -214187.21 -148060.82 154244.589 51.0886404 271.775685  60.842275 -71.471301 -55.169713 -1691.9107 26.6902261
                   .224753E-4 33.8868166 30.0247894 .001867432 37.6430997 1055.75695 67102.3477 1226.82109 1698.79416
Times of maxima :      .03182     .03061     .03866     .04973     .04225     .04506     .04996     .03128     .04525      .0281
                       .01667     .01389     .04973     .01389     .04506     .04973     .04225     .04506     .04509     .04983
                       .03864     .04996     .03128     .04525     .04279     .04973     .04506     .04514     .04271     .04972
                       .04261      .0499      .0453     .03182     .03061     .03866     .04005     .04499     .04225        0.3
                          0.3        0.3        0.3        0.3        0.3     .03946      .0381     .03973     .04225
             Random switching times for simulation number  3  :
                                  10  3.3569417E-02   11  3.3358151E-02   12  3.3821390E-02   16  4.3644705E-02   17  4.3911521E-02
                                  18  4.3142393E-02

  298.66           .2001635E7 .1395861E8 .2685429E7  641.35574 .351461E-3 976.265778 892.231609 1.40109604 1368.57853 -112646.92
                   -139112.04 112646.913 143167.806 -112646.91 -147699.87 143167.806 -218.43946 -147699.87 -151249.84 145022.192
                   -13372.661 146586.907 -13791.969 -152705.11 235328.447 -143377.67 -147574.23 -149469.34 236102.025  -146618.5
                   245147.768 -149715.76 -150123.46 100.040865 -264.18373 -115.87555 42.4476827 -51.487541 2178.72024 26.1789302
                    .22555E-4 33.5430842 29.3635477 .003584372 37.2056625 1953.48472 58807.6754 2379.36444 -2184.3946
Times of maxima :      .03416     .03948     .03426      .0494     .05025     .05347     .04965     .03419     .05344     .02778
                       .03359     .01389      .0494     .01389     .05347      .0494     .05025     .05347     .05352     .04958
                       .03438     .04965     .03419     .05344     .03507      .0494     .05347     .05361     .03493     .04951
                       .03482     .04959     .05351     .03416     .03948     .03426     .04835      .0446     .05033        0.3
                          0.3        0.3        0.3        0.3        0.3     .04366     .04316     .04393     .05025
             Random switching times for simulation number  4  :
                                  10  3.4838980E-02   11  3.4105911E-02   12  3.4488496E-02   16  4.5118672E-02   17  4.4558254E-02
                                  18  4.4208189E-02

 310.498           .2830621E7 .1385616E8 .2421819E7 418.873046 .351065E-3 1233.24454 551.132994 3.81417914  1777.0571 123161.681
                   -117485.35 112646.913 -140002.14 -112646.91 -149881.89 -140002.14 -218.31633 -151012.11 -152183.11 -141201.15
                   21501.2566 141900.134 22755.8392  -157623.9 215858.422 140076.943 -151020.88 -148744.46 225964.362 -142909.32
                   236161.102 -144937.67 -152464.45 118.966822 -263.21242 -110.04134 52.3357811 -62.214584 2166.66639 25.5561431
                   .225082E-4 33.2730471 28.6857357 .008124696 37.3512095 2525.84509  58254.097 2272.47346 -2183.1633
Times of maxima :       .0354     .03902     .03504     .05697     .05031     .03623     .04816     .03549       .036     .03451
                       .03413     .01389     .05697     .01389     .03572     .05697     .05031     .03623      .0539     .05683
                       .03538     .04816     .03549       .036     .03574     .05697     .03623     .05402     .03588     .04999
                       .03591        .05     .03649      .0354     .03902     .03504     .04892     .04512     .05025        0.3
                          0.3        0.3        0.3        0.3        0.3     .04513     .04422     .04457     .05031
             Random switching times for simulation number  5  :
                                  10  2.4342389E-02   11  2.5334552E-02   12  2.5131567E-02   16  3.4442199E-02   17  3.5430443E-02
                                  18  3.4231748E-02

 113.345           829405.606  .139356E8 .3174044E7 809.472107 .342115E-3 1125.76839 1299.86454 4.49208632 1403.55914 112646.923
                    121740.29 112646.913 -145475.44 -112646.91 149642.948 -145475.44 215.515399 149642.948 152427.253 -149375.02
                   -14964.607 -151849.73 -24695.417 153137.315 -226077.96 145683.963 149512.268 151677.425 -223806.86 149195.777
                   -231637.62 150965.131 152852.358 -64.397423 263.965934 125.977053 -42.340268 54.0178583 -2142.6565 27.4828453
                   .231901E-4 34.5525553 31.2977754 .006408733 38.2671946  1368.9582 57699.8378 2722.29825 2155.15399
Times of maxima :      .02532     .03094     .02569     .04118     .04223       .045      .0263     .02634     .04477     .00278
                       .02437     .01389     .04118     .01389       .045     .04118     .04223       .045     .04492     .04107
                       .02627      .0263     .02634     .04477     .02638     .04118       .045     .04495     .02625     .04089
                       .02615     .04096     .04506     .02532     .03094     .02569       .042     .03604      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03446     .03425     .03545     .04223
             Random switching times for simulation number  6  :
                                  10  2.0000648E-02   11  2.1201393E-02   12  2.0244896E-02   16  3.0519087E-02   17  3.0753835E-02
                                  18  3.0822297E-02

 14.8923           .2486708E7 .1370602E8 551127.699  2337.7815 .195879E-3 1486.65306  .205675E7 3.12272793  3113.7556 112646.923
                   -112646.91 -117573.78 163971.269 117573.498  -154155.4 163971.269  163.07453  -154155.4 -164585.13 180501.262
                   13534.0098 190124.683 -20590.144 -172126.06 -203990.09 -164061.38 -154052.21 -166224.38 -205632.32 -169464.58
                   -206841.45  -172959.7 -173510.22 111.505786 261.782572 52.4941758 82.9221841   -87.2743 -1620.7302 30.3574836
                   .228566E-4 34.5945432 451.783325 .008574449 39.9700672 2438.47881 66016.2248 1014.64289  1630.7453
Times of maxima :      .02055     .03083     .02147     .03217     .04227     .03579     .03197     .02226     .03577     .00278
                       .01667     .02003     .03217     .02003     .03579     .03217     .04227     .03579     .03565       .032
                       .02177     .03197     .02226     .03577     .04304     .03217     .03579     .03572     .04301     .03186
                        .0429     .03193     .03577     .02055     .03083     .02147     .03283     .03138     .04226        0.3
                          0.3        0.3        0.3        0.3        0.3     .03053     .03084     .03077     .04227
             Random switching times for simulation number  7  :
                                  10  2.1791339E-02   11  2.2697091E-02   12  2.2908058E-02   16  3.1247475E-02   17  3.3332191E-02
                                  18  3.2540191E-02

 62.6561            854015.04 .1391082E8 .2018594E7 849.975416 .271368E-3 1781.55185 2110.36927 3.07866383 2552.84831 112646.923
                   -112646.91 -137884.52 146963.917 137884.337 -157676.54 -146021.35 191.942654 -157676.54 -161646.03 154109.788
                    11926.393  161448.31 -20444.357 -166298.41 214560.235 146206.212 -157688.28 159966.787 220120.688 155060.525
                   223372.586 161114.206 160802.091 -65.345812 263.731068 100.463784  81.459453  80.504251 -1916.2116 27.4765021
                   .228363E-4 35.3248222 32.3547435 .007946735 39.9010881 1548.86552 67011.0743 1982.95896 1919.42654
Times of maxima :      .02352     .03102     .02346     .04001     .04179     .03721     .03376     .02406     .03695     .00278
                       .01667     .02182     .03334     .02182     .03721     .04001     .04179     .03721      .0371     .03381
                       .02468     .03376     .02406     .03695     .03458     .04182     .03721     .04562     .03449     .03986
                       .03447     .03981     .04553     .02352     .03102     .02346     .03414     .03689     .04194        0.3
                          0.3        0.3        0.3        0.3        0.3     .03126     .03256     .03335     .04179
             Random switching times for simulation number  8  :
                                  10  2.1586693E-02   11  2.3082253E-02   12  2.2446238E-02   16  3.1218184E-02   17  3.3257325E-02
                                  18  3.2925060E-02

 54.5201           851907.391 .1393169E8 .1323279E7 900.763585  .29479E-3 1238.89965 2141.01501 1.52914005 1821.82818 112646.923
                   -112646.91 -138707.17 -146700.61 138706.966 -151083.53 -146700.61 200.054786 -151083.53 -156734.84 154834.259
                   -11711.712 161792.207 -14408.406 -158146.91 208051.749 146857.967 -151124.46 -151631.04 209574.898 -153532.68
                   211471.893 -154997.88 153753.865 65.2651282 263.928871 81.3412371 -59.844233 74.7890067 -1994.5858 27.6177912
                    .22909E-4 34.1991531 32.2245166  .00394945 38.8244582  1520.5472 65552.5005 1639.46916 2000.54786
Times of maxima :       .0221     .03103     .02301     .04008     .04216     .03759     .03402     .02259     .03756     .00278
                       .01667     .02161     .04008     .02161     .03759     .04008     .04216     .03759     .03747      .0339
                       .02398     .03402     .02259     .03756     .03458     .04008     .03759      .0375     .03451     .03392
                       .03436     .03402     .04583      .0221     .03103     .02301     .04074     .03698       .042        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123     .03294     .03327     .04216
             Random switching times for simulation number  9  :
                                  10  3.1401855E-02   11  3.1037947E-02   12  2.9214640E-02   16  4.1097459E-02   17  3.9396850E-02
                                  18  4.1008589E-02

 246.784           468332.121 .1396926E8  363445.62 1050.58795 .279945E-3 1284.89177 2584.37982 .723618649  1873.2753 -112646.92
                   -112646.91 112849.377  -148671.6 -112849.02 151662.192  -148671.6 -194.95247 151662.192 156995.451 -158136.42
                   -6428.5144 -166635.04 -9911.6781  158744.24 202717.286 148722.317 151684.202 155841.302  205224.11 152767.573
                   206318.139 157631.931 157869.144 48.3907078 -264.28453 -42.628958 61.8650406  -65.52487 1941.96238  26.371107
                    .22148E-4 33.4075433 30.3974169  .00193405  37.420311  1042.8941 68054.2085 891.983718 -1949.5247
Times of maxima :      .03272     .03954     .03127     .04198     .05026     .04568     .04212     .04202     .04588     .02778
                       .01667     .03031     .04198     .03031     .04568     .04198     .05026     .04568     .04581     .04218
                       .04232     .04212     .04202     .04588     .05139     .04198     .04568     .04587     .05148     .04201
                       .05155     .04211     .04593     .03272     .03954     .03127     .04878     .04503     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04111     .04102     .03941     .05026
             Random switching times for simulation number  10  :
                                  10  2.9770172E-02   11  3.0095716E-02   12  3.1107571E-02   16  4.0374913E-02   17  4.2102830E-02
                                  18  3.9866283E-02

 239.708           .1785686E7 .1392168E8 .1496514E7 1377.84675 .223143E-3  1299.9873 2080.89043 2.65610505 1658.38047 -112646.92
                   -112646.91 138769.822 -154642.06 -138769.61 151851.261 -152819.84  -174.0539 151851.261 154578.283 -156977.92
                   -16185.428 -161116.32 18989.5615 156222.722  204723.54 152903.336 151788.529 154482.912 208748.892 -155006.71
                   210519.391 -157014.22 155950.653 -94.490371   -263.834 -86.501836 -71.652794 -55.998237 1732.35479 27.9943238
                   .220571E-4 33.5193323 32.1059018 .006923855 37.3128436 2500.47016 67537.5935 1833.27622  -1740.539
Times of maxima :      .03033     .03928     .03167      .0413     .05074     .04454     .04102     .03235     .04432     .02778
                       .01667      .0298     .04079      .0298     .04454      .0413     .05074     .04454      .0445     .04116
                        .0316     .04102     .03235     .04432     .05137      .0413     .04454     .04446     .05135     .04941
                       .05137      .0493      .0443     .03033     .03928     .03167      .0415     .04657     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04039     .03988     .04212     .05074
             Random switching times for simulation number  11  :
                                  10  2.0041033E-02   11  1.8850264E-02   12  2.0445347E-02   16  2.9696225E-02   17  3.0684111E-02
                                  18  2.8771679E-02

 .565559           .2627581E7 .1461992E8  609910.86 827.506849 .290284E-3 592.081065 1244.22547 3.71600821 1446.47057 123431.951
                   -112646.91 112646.913 -145718.98 -112646.91 142478.106 -145718.98 -198.51985 142478.106 -144971.17 -149213.14
                   13724.2375 -151150.74 -22461.081 -153664.57 -199526.65 145820.357 142399.863 -144043.66 -201461.69 148700.824
                   -202475.39 150276.561 -145469.02 114.620704 -270.36937  -55.22277 55.5916656 45.6738228 1982.13611 28.3557193
                   .235705E-4 33.9672847 32.1037193 .003283255 37.7846441 2471.37595 61863.6747  1134.5587 -1985.1985
Times of maxima :       .0206     .02259     .02937     .04073     .03393     .04477     .04072     .02105     .02115     .01888
                       .01667     .01389     .04073     .01389     .04477     .04073     .03393     .04477     .03595     .04074
                       .02059     .04072     .02105     .02115     .04296     .04073     .04477     .03594     .04288     .04074
                       .04285     .04072       .036      .0206     .02259     .02937     .03287     .03784     .03386        0.3
                          0.3        0.3        0.3        0.3        0.3     .02971     .02879      .0307     .03393
             Random switching times for simulation number  12  :
                                  10  2.6809687E-02   11  2.5441590E-02   12  2.5760022E-02   16  3.6007966E-02   17  3.5404969E-02
                                  18  3.4893821E-02

 144.182           .3505951E7 .1371117E8  .196973E7 531.163549 .354229E-3 2139.40849 687.336427 4.75612575 3236.20601 -122588.58
                   125945.083 112646.913 141616.651 -112646.91 156489.714 141616.651 219.297865  161774.21 166229.355 143431.135
                   16442.4155 143805.826 25410.8374 173355.901  -202471.8  -141728.1 161782.541 163511.808 -201095.85 -143295.35
                    -219513.6 -144300.47 167250.462 -132.39998 261.831679  99.240368  -46.25482 47.5209561 -2181.9432 26.8157263
                   .232706E-4 35.0821076   30.03339 .004655985 39.6104614 2877.40582 58322.2087 1980.65515 2192.97865
Times of maxima :      .02738     .03096      .0263     .04974     .04186     .02818     .04977     .02781     .02791     .02681
                       .02547     .01389     .04974     .01389     .02814     .04974     .04186     .02818     .02812     .04964
                       .02766     .04977     .02781     .02791     .02805     .04974     .02818     .02816     .04277     .04964
                       .02781     .04969     .02841     .02738     .03096      .0263     .03988     .03616     .04199        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03491     .03542     .04186
             Random switching times for simulation number  13  :
                                  10  2.1299322E-02   11  2.0832631E-02   12  2.1268907E-02   16  3.1297217E-02   17  3.0744044E-02
                                  18  3.1446846E-02

 30.9887           .1241584E7 .1417629E8 385984.782 2547.81831 .220584E-3 2125.84329 271820.546 2.88113056 3320.43233 135296.362
                   -112646.91 112646.913 166244.608 -112646.91 -161622.11 166244.608 173.053215 -161622.11 -170403.82 175213.589
                   12768.9588 182720.225 -19777.609 -174193.66 203173.868 -166318.64 -161553.33 -165161.09 206717.996 -173364.43
                   209559.903 -174337.88 -169444.55 78.7903437 266.235677 43.9308992 71.7553699  -63.32485 -1723.2504 30.4961021
                   .227756E-4 35.2856001 75.3883235  .00501276 40.0569766 1855.96381 79475.7221 834.899101 1730.53215
Times of maxima :      .02174     .03105     .02211     .03249     .04233     .03613     .03256      .0223     .03638     .02086
                       .01667     .01389     .03249     .01389     .03613     .03249     .04233     .03613     .03624      .0324
                       .02184     .03256      .0223     .03638     .03415     .03249     .03613     .03633     .03426     .03244
                       .03437     .03255     .03637     .02174     .03105     .02211     .03338     .03188      .0424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03146     .03076     .04233
             Random switching times for simulation number  14  :
                                  10  2.7415042E-02   11  2.8373226E-02   12  2.5771863E-02   16  3.6798685E-02   17  3.5667644E-02
                                  18  3.7775067E-02

 162.565           .3541012E7 .1425781E8 .2062651E7 1755.21395 .239579E-3 1945.88792 3188.09749  2.7573666 3161.05266  -131615.1
                   -112646.91 112646.913 -157367.63 -112646.91   159350.2 -157367.63 180.350108 159580.765 167120.003 -167372.46
                   15219.6998 -172874.42 -19348.155 172602.788 -199168.43 157543.142 159590.165  162241.25 -199567.95 166308.795
                   -201689.34  168923.72 166075.774 -133.06037 267.000095 101.554195 -72.649956 79.3577829 -1784.5346 28.7376894
                    .22598E-4 35.8192931 33.7818655 .007459756 41.4427347 2941.46635 60825.6071 2072.84025 1803.50108
Times of maxima :      .02798     .03093     .02633      .0414      .0426     .02876     .04134     .02678     .04502      .0274
                       .01667     .01389      .0414     .01389     .02862      .0414      .0426     .02876     .02873     .04147
                       .02878     .04134     .02678     .04502     .04317      .0414     .02876     .04511     .04283     .04126
                       .04293     .04136     .04504     .02798     .03093     .02633      .0397      .0384     .04254        0.3
                          0.3        0.3        0.3        0.3        0.3     .03681     .03779     .03568      .0426
             Random switching times for simulation number  15  :
                                  10  3.1772982E-02   11  3.0980498E-02   12  3.1666573E-02   16  4.1870417E-02   17  4.1289174E-02
                                  18  4.0867622E-02

 234.688           302299.263 .1379658E8 .2274284E7 1186.74507 .272663E-3 1526.49031 2946.85452 2.84951634 2165.19656 -112646.92
                   -115427.15 112646.913 -150422.49 -112646.91 154639.315 -150422.49 -192.40008 154639.315 161152.643 -163184.57
                   -11609.617 -170426.28 19668.8011 162062.689 -201999.56 150479.127 154650.364 157535.268  202486.18 157711.084
                    203700.63 161343.374 160399.744  38.877967 -262.64596 -106.63686 59.4348638  -67.01118 1913.54761 26.4793828
                   .221242E-4 33.9686962 31.0571249 .005685415 38.2148824 926.957375 68093.6605 2085.24548 -1924.0008
Times of maxima :      .03332     .03937     .03223     .04195     .05015     .04553     .04197     .03267     .04558     .02778
                       .03101     .01389     .04195     .01389     .04553     .04195     .05015     .04553     .04566     .04209
                       .03221     .04197     .03267     .04558     .04257     .04195     .04553     .04574     .05148     .04185
                        .0514     .04195      .0458     .03332     .03937     .03223     .04875     .04494     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04189     .04088      .0413     .05015
             Random switching times for simulation number  16  :
                                  10  2.3225234E-02   11  2.1166057E-02   12  2.2105228E-02   16  3.3228170E-02   17  3.2460594E-02
                                  18  3.0783482E-02

 47.8785           446590.391 .1452632E8 .1001298E7 1011.12858 .190438E-3 942.760324 1338.63901  1.0100395 1258.15496 129844.909
                   -112646.91 112646.913 151705.156 -112646.91 -147257.96 148157.131 160.793699 -147257.96 -147708.72 149720.622
                   7580.97415 152333.462 11710.1239 -151326.28 206704.303 -148249.78 -147184.15 -145737.36 211124.331 -149310.09
                   214229.942  -153363.3 -147990.76  47.254121 -269.50248  70.756547 -44.603705 45.3125011 -1596.8616 27.8608255
                   .228638E-4  34.054897 31.4553398 .001904391 37.4499944 1074.70031 66484.5028 1638.39877 1607.93699
Times of maxima :      .03246     .02267     .02269     .03217     .04227     .03655     .03194     .03179     .03634     .02119
                       .01667     .01389     .03216     .01389     .03655     .03217     .04227     .03655     .03651     .03229
                       .02265     .03194     .03179     .03634     .03445     .03217     .03655     .03655     .03433     .03229
                       .03428     .03243      .0363     .03246     .02267     .02269     .04087     .03686      .0423        0.3
                          0.3        0.3        0.3        0.3        0.3     .03324      .0308     .03248     .04227
             Random switching times for simulation number  17  :
                                  10  2.2553704E-02   11  2.1545970E-02   12  2.0258259E-02   16  3.1833399E-02   17  2.9952514E-02
                                  18  3.2394923E-02

 35.4473           383172.484 .1386337E8  784229.63 1915.31875 .261781E-3 2597.67048 101668.136 1.46045996   109895.8 116334.515
                   -112646.91 112646.913 159229.519 -112646.91 -166776.59 159229.519 188.521642 -166776.59 -176542.64 169345.895
                   11161.0753 178633.414 14081.1181 -178835.26 206522.398 -159285.89 -166777.91 -174244.44 211575.502 -164686.08
                   214896.231 -165350.39 -178000.06 -43.770566 263.280955 62.6190718 79.7701754  -60.90995  -1882.461 28.2629172
                   .228175E-4 36.0921096 42.1358255 .004101958 64.7855095 946.120937 81005.5944 948.879913 1885.21642
Times of maxima :      .02404     .03071     .02182     .03327     .04169     .03709     .03349     .03359     .03712     .02028
                       .01667     .01389     .03327     .01389     .03709     .03327     .04169     .03709     .03718     .03339
                       .03371     .03349     .03359     .03712     .03492     .03327     .03709     .03724     .03504     .03339
                       .03499     .03327     .03718     .02404     .03071     .02182     .03432     .04491     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3     .03185     .03241     .02997     .04169
             Random switching times for simulation number  18  :
                                  10  3.5553540E-02   11  3.4960361E-02   12  3.3807817E-02   16  4.5818315E-02   17  4.3506452E-02
                                  18  4.4982129E-02

 329.043            .383006E7 .1381013E8 .2262244E7 926.744589 .316668E-3  1341.2042 1623.86256 3.68217742 3417.68326 135055.635
                   -112646.91 112646.913 147045.872 -112646.91 -162405.83 147045.872 -207.34554 -152365.37 -166560.41 153675.999
                   -18490.181 155811.039 -22358.603  -175152.9 -199092.97  -147227.7 -152378.73 -151347.23  -200529.7 148144.424
                   -201134.53 149620.435 -157667.82 138.384615 -262.77488 -106.35423 51.0279678 -60.992706 2078.31968  26.753488
                   .223111E-4 32.3627328 30.6366188 .011639615 37.0985811  3098.7755 59708.2908  2173.3809 -2073.4554
Times of maxima :      .03609     .03912     .03436     .04886      .0507     .03689     .04863     .03669     .03666     .03543
                       .01667     .01389     .04886     .01389     .03633     .04886      .0507     .03689     .03684     .04877
                       .03685     .04863     .03669     .03666      .0597     .04886     .03689     .03662      .0597      .0574
                       .05967     .05751     .03661     .03609     .03912     .03436     .04945     .04571     .05043        0.3
                          0.3        0.3        0.3        0.3        0.3     .04583       .045     .04352      .0507
             Random switching times for simulation number  19  :
                                  10  2.6754654E-02   11  2.7343752E-02   12  2.7188190E-02   16  3.6838466E-02   17  3.8229395E-02
                                  18  3.7082874E-02

 161.698           .3179737E7  .137892E8  805747.85 1193.74635 .293378E-3 1308.11803 2180.36296 3.11472121 2509.69536 112646.923
                   129063.498 112646.913 -150511.54 -112646.91 156776.564 -150511.54 199.574973 151952.923 159658.609 -156042.03
                   -13784.559 -162231.94 20563.7305  165835.86 -209539.77 150695.572  151961.71 156148.382 -215298.33 154046.707
                   -217716.51 158540.102 159528.622 -126.08998 262.575721 63.4723503 -61.526697 -55.230385 -1982.2298 27.8257261
                   .228697E-4 33.9670461 31.6322612 .005852205 38.2201245 2822.07824 61071.3276 1713.40088 1995.74973
Times of maxima :      .02737     .03097     .02747     .04097     .04194     .02814     .04111     .02776     .02788     .00278
                       .02678     .01389     .04097     .01389     .02763     .04097     .04194     .02814     .02803     .04114
                       .02854     .04111     .02776     .02788     .04325     .04097     .02814     .02804     .04335     .04125
                       .04332     .04122     .02818     .02737     .03097     .02747     .03882      .0439     .04227        0.3
                          0.3        0.3        0.3        0.3        0.3     .03685      .0371     .03824     .04194
             Random switching times for simulation number  20  :
                                  10  2.5429697E-02   11  2.5900411E-02   12  2.5816064E-02   16  3.4858761E-02   17  3.6443000E-02
                                  18  3.6029690E-02

 128.377           .2154645E7 .1384799E8 .2497713E7 513.396743 .346274E-3 902.577419 1062.25861 3.53882584 1352.22426 112646.923
                   139007.671 112646.913 141363.529 -112646.91 146724.766 141363.529 216.821301 146724.766 150799.764 -145249.74
                   14351.7014 -148823.14 -21919.059 152502.301 -228598.93 -141444.57 146635.676 149605.318 -231497.15 -144026.35
                   -245676.99 -145741.39 151514.475 -103.79415 263.134844 111.752247 -50.582993 62.3781492  -2157.308 26.6096068
                   .231895E-4  33.900106 29.9892939 .006365386 37.6099069 2029.53536 58515.4163 2378.88047 2168.21301
Times of maxima :      .02602     .03082     .02636     .04876     .04196     .04573     .04003     .02705     .04571     .00278
                       .02545     .01389     .04876     .01389     .04573     .04876     .04196     .04573     .04569     .03991
                       .02636     .04003     .02705     .04571      .0271     .04876     .04573     .04585     .02686     .04862
                       .02686     .04863     .04579     .02602     .03082     .02636     .04072     .03701     .04196        0.3
                          0.3        0.3        0.3        0.3        0.3     .03487     .03604     .03646     .04196
             Random switching times for simulation number  21  :
                                  10  2.4721641E-02   11  2.4836279E-02   12  2.5939334E-02   16  3.4783869E-02   17  3.6054300E-02
                                  18  3.4812007E-02

 104.022           598164.027 .1383564E8 .2331923E7 535.295921 .355091E-3 938.906432 746.969299 1.53931939 1315.55366 112646.923
                   141634.341 112646.913  -141675.4 -112646.91 147206.979  -141675.4 219.564463 147206.979 150483.918 -143154.45
                    -9658.896 -144625.49 -14456.284 152045.788 -222430.54 141890.882 147090.412 148372.541 -221386.53 143847.689
                   -233140.68 144384.385 149272.322 -54.688391 263.017471 107.979697 -45.540817 55.6095071 -2183.5763  26.697414
                    .23266E-4 34.1705682 29.8295546 .002535317   37.69625 1446.70587 59657.2165 2239.92348 2195.64463
Times of maxima :      .02546     .03104     .02645     .04144     .04197     .04529     .04128      .0271     .04536     .00278
                       .02486     .01389     .04144     .01389     .04529     .04144     .04197     .04529     .04537     .04139
                       .02707     .04128      .0271     .04536     .02717     .04144     .04529     .04537     .02704     .04147
                       .02692     .04136     .04531     .02546     .03104     .02645     .04051     .03662     .04196        0.3
                          0.3        0.3        0.3        0.3        0.3      .0348     .03483     .03607     .04197
             Random switching times for simulation number  22  :
                                  10  2.0277386E-02   11  1.8385196E-02   12  2.2370344E-02   16  2.9593434E-02   17  3.2628348E-02
                                  18  2.7572625E-02

 19.0986           .2272948E7 .1585962E8 .1025245E7 414.631883 .346167E-3 969.662642 519.483608 3.96240387 1042.16086 119832.596
                   -112646.91 112646.913 140783.162 112665.782 144786.843 -139940.47 -216.78808 147612.973 147621.563 -141032.86
                   13385.6263 -141450.34 -23193.788   -148562. 199252.319 140071.469 147670.745 148021.763  200536.33 140652.738
                   201072.591 142004.263 150062.246 106.605526 -281.59921 71.5976665 42.2998754  36.157719 2162.73014 27.3124394
                   .239217E-4 34.6615971 30.4339106 .003359578 38.3080907 2349.11123 58464.0291 1535.21553 -2167.8808
Times of maxima :      .02082     .02282     .02288     .17427     .03362       .029     .04064     .02128     .02137     .01945
                       .01667     .01389     .03244     .02282     .02897     .17427     .03362       .029     .02885     .04053
                       .02082     .04064     .02128     .02137     .03503     .17427       .029     .02887     .03496     .04051
                       .03484     .04065     .02879     .02082     .02282     .02288     .03236      .0373     .03366        0.3
                          0.3        0.3        0.3        0.3        0.3     .02961     .02759     .03264     .03362
             Random switching times for simulation number  23  :
                                  10  3.1309936E-02   11  3.2061653E-02   12  3.1459826E-02   16  4.1155984E-02   17  4.0657052E-02
                                  18  4.1679502E-02

 252.646           542429.101 .1389069E8 .2082654E7 1139.60893 .311824E-3 1068.73568 1822.28756 1.14094196 2022.54604 -112646.92
                   -112646.91 132074.855 150563.401 -132074.32 148907.123 149820.532 -205.75355 148907.123 154982.737  155185.19
                   9561.20438 158152.263 12445.8364 160455.787 202631.159 -150007.98 148887.906 156826.272 204337.655 -153714.24
                   205551.535 -155928.84 159883.001 52.0782633 -263.54019 -102.04542 -51.998706 48.9103042 2054.72146 27.4483778
                    .22288E-4  32.792181  31.877989 .002107926 36.8432883 1079.78097 61038.2411 2153.50269 -2057.5355
Times of maxima :       .0336     .03941     .03213     .04915     .05059     .04411     .03262     .03269     .04421     .02778
                       .01667     .03148     .03277     .03148     .04411     .04915     .05059     .04411     .04405     .04899
                       .03286     .03262     .03269     .04421     .05142     .04915     .04411     .04425     .05134     .04902
                       .05126     .04906     .04421      .0336     .03941     .03213     .04339     .05409     .05046        0.3
                          0.3        0.3        0.3        0.3        0.3     .04117     .04169     .04067     .05059
             Random switching times for simulation number  24  :
                                  10  2.8615673E-02   11  2.9787772E-02   12  2.9022573E-02   16  3.8899079E-02   17  3.8267667E-02
                                  18  4.0319213E-02

 202.822           .2143509E7 .1374617E8 489003.373 2739.28063 .242575E-3 2130.54242 .1879353E7 2.68474314 3309.05365 -112646.92
                   -112646.91 124613.878 -168272.53  -124613.6 161674.827 -168272.53 -181.47453 161674.827 172779.889 -183583.26
                   -13461.253 -189598.37 19091.6596 174080.861 199771.128 168341.617 161654.181 167921.925 201338.698 175372.948
                   202627.126 175928.524 170755.408 -103.52558 -262.16573 -49.447112  -72.76453  -75.91471 1791.48507 29.2225488
                   .220656E-4 35.6745946 477.004506 .009552194 40.6890224   2277.657  77988.339 744.745464 -1814.7453
Times of maxima :      .02917     .03891        .03      .0414     .05079     .04526     .04146     .03087     .04499     .02778
                       .01667     .02864      .0414     .02864     .04526      .0414     .05079     .04526     .04511     .04151
                       .04162     .04146     .03087     .04499     .05117      .0414     .04526     .04521     .05125     .04133
                       .05131     .04141     .04526     .02917     .03891        .03     .04199     .04446     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .03891     .04033     .03828     .05079
             Random switching times for simulation number  25  :
                                  10  2.3879738E-02   11  2.3010457E-02   12  2.3920704E-02   16  3.3469004E-02   17  3.3558893E-02
                                  18  3.2864901E-02

 74.9495           513780.013 .1391638E8 .2734782E7 608.048696 .291155E-3  965.74057 1275.23053 1.68298307 1362.43621 112646.923
                   125160.202 112646.913 -142941.13 -112646.91 -147561.31 -142702.29 198.817535 -147561.31 149947.603 -147652.51
                   9455.78765 -151540.97 -15115.837   -152629. 205346.843 142866.913 -147596.42 148301.079  208839.29 145582.238
                   211416.336 148477.223 150610.895 -50.684318 263.783818 116.935488 -50.020008 63.2743858 -1978.6593 27.0323476
                   .228954E-4 33.8687504 30.9673751 .002787454 37.6344808 1032.43719 66516.8544 2367.65627 1988.17535
Times of maxima :       .0245     .03089     .02448     .04033     .04209     .03749     .04005     .02493     .03725     .00278
                       .02304     .01389     .02474     .01389     .03749     .04033     .04209     .03749      .0458     .04015
                       .02571     .04005     .02493     .03725     .03474     .04033     .03749     .04583      .0346     .04017
                       .03452     .04009     .04573      .0245     .03089     .02448     .04071     .03699     .04203        0.3
                          0.3        0.3        0.3        0.3        0.3     .03348     .03288     .03357     .04209
             Random switching times for simulation number  26  :
                                  10  2.4603675E-02   11  2.6940135E-02   12  2.5510551E-02   16  3.5287932E-02   17  3.6120832E-02
                                  18  3.7466048E-02

 127.063           754346.407 .1388497E8  .268052E7 1866.47383 .266233E-3 1476.09445 3044.55915 2.42322247 2115.06632 112646.923
                   127882.567 112646.913 -158665.49 -112646.91 154026.696 -158665.49 190.118111 154026.696  158807.05  -168680.2
                   10935.3209 -171424.69 -18137.982   161501.1 -225068.17 158844.021 153912.421 156630.831 -224397.74 163442.935
                   -234611.78 165958.005 157994.411 -61.414429 263.485935 115.769609 -63.627145 66.5911193 -1886.1981 28.9561262
                   .227207E-4 34.5521669 33.6034697 .004641721 38.9283735 1585.64439 64443.8716 2580.63723 1901.18111
Times of maxima :      .02569     .03113     .02608      .0411     .04233     .04495     .04106      .0267     .04478     .00278
                       .02463     .01389      .0411     .01389     .04495      .0411     .04233     .04495     .04479     .04118
                       .02602     .04106      .0267     .04478     .02676      .0411     .04495     .04486     .02661     .04098
                       .02656     .04106     .04489     .02569     .03113     .02608     .03917     .03822     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3      .0353     .03748     .03614     .04233
             Random switching times for simulation number  27  :
                                  10  3.2702164E-02   11  3.1893521E-02   12  3.2142526E-02   16  4.3386199E-02   17  4.1479994E-02
                                  18  4.1765161E-02

 252.957           816572.858 .1391341E8 .2613057E7 931.098437 .317778E-3 1126.48035 2551.27383 5.31671282 2112.73771 -112646.92
                   -135341.19 112646.913 152773.511 -112646.91 149652.092 -147103.58 -207.70847 149652.092 155957.155 153394.966
                   17140.4294 166281.575 26866.6745 161474.932 204842.396 147195.698  149641.03 156936.412 205730.427 151054.219
                   207805.845 -153457.66 158673.709 63.8972948 -263.75567 -114.30347 61.8937723  -58.27656 2066.71084 27.2161727
                   .223111E-4 32.8362753 31.5155663 .010047994 36.8123873  1373.0027 64069.3776 2409.42651 -2077.0847
Times of maxima :      .03328     .03927      .0327     .05726     .05061     .04427     .03324     .03315     .04443     .02778
                       .03192     .01389     .03297     .01389     .04427     .05726     .05061     .04427     .04444     .03343
                       .03329     .03324     .03315     .04443       .035     .05726     .04427     .04434      .0517     .05731
                        .0518     .04916     .04429     .03328     .03927      .0327     .04942     .04339     .05046        0.3
                          0.3        0.3        0.3        0.3        0.3      .0434     .04178     .04149     .05061
             Random switching times for simulation number  28  :
                                  10  3.1896504E-02   11  3.0889811E-02   12  3.2175462E-02   16  4.1616372E-02   17  4.2506526E-02
                                  18  4.0416885E-02

 262.732           459049.227 .1389322E8 .2611771E7 948.695988 .249328E-3 1634.02092 1992.59708 1.56103443 2202.57358 -112646.92
                   -112646.91 112646.913  -152514.8 -112646.91 155932.392 -147336.43 -183.98307 155932.392 159607.878 -153962.78
                   9977.65632 -160114.91  14557.894 162479.264 -211367.19 -147463.17 155909.274 157777.804 -219352.55 -149560.89
                   -223606.51  -150439.3 160876.802 47.9087271 -263.56422 -114.27534 -69.003735  -59.78559 1822.11944 26.9040296
                   .220674E-4 34.1032185 31.0346864   .0049388 38.0599056 910.905321 64729.4811 2458.20066 -1839.8307
Times of maxima :      .03275     .03929     .03274     .04184     .05065     .04509     .04155     .03318     .04484     .02778
                       .01667     .01389      .0413     .01389     .04509     .04184     .05065     .04509     .04498     .04167
                       .04096     .04155     .03318     .04484     .04252     .04984     .04509     .04505     .04265     .04997
                       .04274     .05009     .04519     .03275     .03929     .03274     .04219     .04503     .05049        0.3
                          0.3        0.3        0.3        0.3        0.3     .04163     .04043     .04252     .05065
             Random switching times for simulation number  29  :
                                  10  2.7351734E-02   11  2.5111302E-02   12  2.7224704E-02   16  3.6575686E-02   17  3.7795138E-02
                                  18  3.5369834E-02

 140.843              .3273E7 .1401484E8 .1249115E7 739.063905 .353845E-3 980.559439 883.467393 2.04828869 1626.12665 -137802.46
                   132553.807 112646.913 -144517.33 -112646.91 148138.388 -144517.33 219.179064 147756.326  151570.27 -145581.05
                   -11231.343 -146469.94 -16675.847 155838.101  -203360.9 144728.113 147635.461 149694.517 -207056.52 146704.494
                   -216435.33 147363.779 150392.062 -127.92577 264.715293  79.028947 -46.153832 50.7516733 -2183.9378 26.9931471
                   .232739E-4 34.2117918 30.2520267 .002226261  38.292682 2771.48916 58635.6124 1816.85419 2191.79064
Times of maxima :      .02788     .03092     .02766     .04109     .04194     .04523     .04108     .02822     .02848     .02725
                       .02514     .01389     .04109     .01389     .02817     .04109     .04194     .04523     .04513     .04095
                       .02807     .04108     .02822     .02848     .04279     .04109     .04523     .04509     .04295     .04112
                       .02832     .04122       .045     .02788     .03092     .02766     .04005     .03837     .04199        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03538     .03781     .04194
             Random switching times for simulation number  30  :
                                  10  3.2602902E-02   11  3.1929888E-02   12  3.3944764E-02   16  4.1888330E-02   17  4.3288136E-02
                                  18  4.2142490E-02

 281.642           454120.525 .1381271E8 .2533921E7 868.739993 .326927E-3 1099.61691  1276.5875 1.70336277 1477.82167 -112646.92
                   -135736.93 112646.913 146272.992 -112646.91 149306.362 146272.992 -210.67722 149306.362 152616.374 149536.784
                   8892.13897 151558.003  15207.082 154047.763 224984.413 -146468.93 149316.479  153618.96 223586.513 -148735.96
                   232561.111 -151989.67 156039.887 47.6508408 -262.79943 -112.55934  46.154163  -48.71818 2104.10115 26.8843668
                   .223975E-4 33.3979477 30.4356444 .003142279 37.0848411  1219.0615 65731.0764 2302.28358 -2106.7722
Times of maxima :      .03334     .03953     .03449     .04918     .05021     .04468      .0494     .03495      .0447     .02778
                       .03195     .01389     .04918     .01389     .04468     .04918     .05021     .04468     .04482     .04927
                       .03509      .0494     .03495      .0447     .03519     .04918     .04468     .04463     .03506     .04952
                       .03495     .04942     .04474     .03334     .03953     .03449     .04758     .04397     .05053        0.3
                          0.3        0.3        0.3        0.3        0.3      .0419     .04216      .0433     .05021
             Random switching times for simulation number  31  :
                                  10  3.1712092E-02   11  3.3059406E-02   12  3.2697032E-02   16  4.2146489E-02   17  4.2423681E-02
                                  18  4.2567212E-02

  262.43           643949.452 .1387178E8 .3456931E7 740.374717 .341504E-3 1269.65355 2280.85239 2.66299691 1736.46582 -112646.92
                    -114401.2 112646.913 152850.321 -112646.91 151470.908 144535.272 -215.32288 151470.908 154848.114 157169.006
                   14194.7979 163345.873 19014.1819 157147.096 210205.408 -144541.29 151499.696 156044.564 208922.213 145420.765
                   214869.213 -149678.29 157128.655 56.7428168 -263.36082 -131.47112 48.2567384  41.991985 2141.80066 26.6460543
                   .224788E-4 33.6819861 30.7525023 .004879205 37.3691242 1210.19904 58636.2154 2754.19507 -2153.2288
Times of maxima :      .03303     .03948     .03326     .03404     .05032     .04499      .0338     .03404     .04509     .02778
                        .0327     .01389     .03351     .01389     .04499     .03404     .05032     .04499     .04493     .03398
                        .0339      .0338     .03404     .04509     .03395     .03404     .04499     .04493     .03403     .05783
                       .03419     .03379     .04504     .03303     .03948     .03326     .04785     .05276     .05044        0.3
                          0.3        0.3        0.3        0.3        0.3     .04216     .04258     .04244     .05032
             Random switching times for simulation number  32  :
                                  10  2.6465169E-02   11  2.6052154E-02   12  2.5335968E-02   16  3.5827001E-02   17  3.5281637E-02
                                  18  3.5856940E-02

    114.           .3324804E7 .1377985E8 .2335652E7 414.629904 .347402E-3 1803.34765 1487.08008 3.67298185 2338.74517 112646.923
                   -112646.91 112646.913 -141503.46 -112646.91  155421.42 139940.437 217.174193 157931.387 159871.789 -143090.97
                   -15309.525  -154160.6 22330.6674 163981.821 -211169.49 140071.457 157937.722 157993.032 -207636.73 -140613.79
                   -222469.87 -141399.34 163309.412 -128.93417 262.486702 108.066006 -46.459756 44.9485453 -2161.4596  26.547064
                   .232188E-4 35.0392887 29.9217459 .003308579 39.5124725 2758.30878 58113.5957 2255.48548 2171.74193
Times of maxima :      .02703     .03116     .02589     .29927     .04192     .02783     .02644     .02746     .02794     .00278
                       .01667     .01389     .02616     .01389      .0278     .29927     .04192     .02783     .02775     .02665
                       .02665     .02644     .02746     .02794     .02769     .29094     .02783      .0278     .02755     .28261
                       .02744     .04967     .02806     .02703     .03116     .02589     .04003     .03643     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03587      .0353     .04192
             Random switching times for simulation number  33  :
                                  10  2.7737449E-02   11  2.5709715E-02   12  2.5361907E-02   16  3.8290444E-02   17  3.5661447E-02
                                  18  3.5778670E-02

 128.689           .3361287E7 .1429632E8 .2576558E7 861.771239 .348229E-3 1180.59875 1451.42014  4.2797717 2643.95161 -139621.13
                   -112646.91 112646.913 -146179.63 -112646.91 150569.749 -146179.63 217.432619 150344.247  155388.92 -148500.38
                   15420.9765 -153725.18  24104.749 167267.948 -206183.74 146389.645 150360.896 151463.565 -209023.68 150428.988
                   -210908.37 151314.815 158273.851 -129.63963 267.360458 113.502374 -44.410162 54.9808274 -2167.0308 27.0645693
                   .232328E-4 34.3748928  30.629576 .005453723 38.6353594 2966.31285 57939.5453 2438.02321 2174.32619
Times of maxima :      .02822     .03074     .02592     .04118     .04194      .0291     .02646     .02874     .02881     .02753
                       .01667     .01389     .04118     .01389     .02857     .04118     .04194      .0291     .02893     .04128
                       .02859     .02646     .02874     .02881     .04327     .04118      .0291     .02901     .04323     .04131
                       .04335     .04142     .02888     .02822     .03074     .02592     .04068      .0364     .04204        0.3
                          0.3        0.3        0.3        0.3        0.3     .03831     .03579     .03568     .04194
             Random switching times for simulation number  34  :
                                  10  3.3038588E-02   11  3.3167177E-02   12  3.3155489E-02   16  4.3293456E-02   17  4.3292009E-02
                                  18  4.3660889E-02

 285.916           .1130629E7 .1392398E8 .3422672E7  483.50243 .355589E-3 797.018304 1944.34165 2.52987245 953.190221 -112646.92
                   -129855.95 112646.913  151516.54 -112646.91 -145306.82 -140935.68 -219.71845 -145306.82 -146504.94  143958.23
                   -12342.565  159563.03  18532.825 -147395.79 229352.004   141039.2  -145184.1 147534.338 225510.816 141725.658
                   232364.496 -144363.62 -148637.05 75.1873949  -263.8558 -130.81803 37.8604289 -40.104854 2184.84476 26.2163847
                   .225635E-4 33.1952534 29.7188793   .0036317 36.6020063 1505.35929   59256.16 2790.27121 -2197.1845
Times of maxima :      .03366     .03933     .03368     .05778     .05038     .05352     .03425     .03417      .0534     .02778
                       .03306     .01389     .03396     .01389     .05352     .05778     .05038     .05352     .05337     .03443
                       .03495     .03425     .03417      .0534     .03441     .05778     .05352     .04508     .03445     .05796
                       .03418     .03425     .05334     .03366     .03933     .03368     .04818     .04451     .05035        0.3
                          0.3        0.3        0.3        0.3        0.3     .04331     .04368     .04331     .05038
             Random switching times for simulation number  35  :
                                  10  2.1383499E-02   11  2.0778059E-02   12  2.1035774E-02   16  3.1292497E-02   17  3.0903387E-02
                                  18  3.1632780E-02

 15.2393           .1193968E7 .1407246E8 203941.049 2505.75828 .227366E-3  2278.6883 198989.601 2.02338021  45340.062 136064.809
                   -112646.91 112646.913 165793.552 -112646.91 -163322.02 165793.552 175.693122 -163322.02  -172710.4 171272.278
                   10490.1798 180992.933 -16574.142 -177239.25   205486.2 -165862.31 -163265.98 -169765.88 209792.713 -170956.59
                   211894.592  -172217.5 -172676.97 77.2647396 265.258909  31.932824 79.3466754 -58.286725 -1749.0566 30.2854287
                   .227695E-4 35.9012525 63.1002034 .004812565 43.6162304 1781.69877 82615.1005  774.38848 1756.93122
Times of maxima :      .02183     .03115     .02225     .03257     .04242     .03631     .03275     .02239      .0365      .0208
                       .01667     .01389     .03257     .01389     .03631     .03257     .04242     .03631     .03639     .03263
                       .03301     .03275     .02239      .0365     .03424     .03257     .03631     .03652     .03435     .03263
                       .03434     .03275     .03656     .02183     .03115     .02225     .03355     .03198     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03165     .03092     .04242
             Random switching times for simulation number  36  :
                                  10  2.3725394E-02   11  2.2927459E-02   12  2.3538813E-02   16  3.3911241E-02   17  3.3897967E-02
                                  18  3.3331867E-02

 96.8954           273961.465 .1391352E8 .2509907E7  925.11281  .31296E-3 558.733021 1579.51223 3.38691046 1027.04457 112646.923
                   122961.372 112646.913 -147024.23 -112646.91 142007.743 -147024.23 206.127775 142007.743 145290.524 -151080.45
                   12336.7585 -155279.28 -21443.426 -148365.03 203591.408 147198.526 -141933.12 -144177.32 206905.641 151167.894
                   208991.848 154184.649 -144467.04 -37.010908 263.756683 112.024715 -49.648661 60.2926065 -2053.6163 27.8167992
                   .230011E-4 33.3429591 31.7845366 .004367494 37.1103997 1059.78953 70743.0047 2198.20312 2061.27775
Times of maxima :      .02517     .03092      .0241     .04035      .0421     .27849     .02464     .02454     .03587     .00278
                       .02295     .01389     .04035     .01389     .27849     .04035      .0421     .27849     .04423     .04038
                       .02408     .02464     .02454     .03587     .03469     .04035     .27016     .03573     .03476     .04043
                       .03486     .04055     .03587     .02517     .03092      .0241     .04109     .03738     .04211        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03335     .03391      .0421
             Random switching times for simulation number  37  :
                                  10  3.2027012E-02   11  2.9668663E-02   12  3.0679016E-02   16  4.1407348E-02   17  4.0752025E-02
                                  18  3.9255750E-02

  219.85           445959.323 .1465708E8  .120503E7 1271.90754 .196747E-3 1150.78703 1643.34568 1.57551682 1452.41689 -126322.33
                   -112646.91 112646.913 -154202.02 -112646.91 149963.679 -151499.23 -163.43545 149963.679 151944.326 -152943.44
                    -8453.986 -156043.64 -14625.268 153737.377 -207589.41 151590.855    149881.  150781.58 -210618.87 151882.954
                   -213268.98  156849.66 152039.058 -47.220722 270.712719 -77.621838 -50.388784 43.1232263 1622.28754 27.4017986
                   .221259E-4 33.1397874 31.1307631   .0029344 36.5972809 1035.84457 66235.4164  1740.8039 -1634.3545
Times of maxima :       .0409     .03118     .03125     .04066     .05073     .04455     .04039     .04026     .04464     .02969
                       .01667     .01389     .04063     .01389     .04455     .04066     .05073     .04455     .04464     .04054
                       .03122     .04039     .04026     .04464     .04263     .04066     .04455     .04462     .04252     .04077
                       .04247     .04091     .04447      .0409     .03118     .03125     .04195      .0544     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04142     .03927     .04077     .05073
             Random switching times for simulation number  38  :
                                  10  2.4515210E-02   11  2.6042106E-02   12  2.4712052E-02   16  3.3945314E-02   17  3.5078997E-02
                                  18  3.5830323E-02

 117.342            .122328E7 .1386689E8 .2965157E7 414.629884 .349433E-3 1339.56608  1100.5888 1.01216254 2028.80557 112646.923
                   125892.569 112646.913 -143624.95 -112646.91 -152344.99 139940.437 217.808171 -152344.99 -158715.14 -141765.51
                   8745.91229  -149318.9 -11722.424 -160526.88 -224407.15 140071.456 -152399.97 -154793.53 -220686.97 141361.735
                   -226652.18 143368.861 -157262.62 -78.207401 263.314323 121.761185 -47.915783 -47.164194 -2166.9354 26.5416245
                   .232253E-4  34.618326 29.9919246 .002641539 38.4889171 1485.97161 57980.1707 2528.26741 2178.08171
Times of maxima :      .02511     .03091     .02527     .29927     .04197     .03724     .02582     .02591     .03703     .00278
                       .02454     .01389     .02553     .01389     .03724     .29927     .04197     .03724     .03717     .02599
                       .02538     .02582     .02591     .03703     .02597     .29094     .03724     .03707     .02606     .04184
                       .02574     .04174     .03701     .02511     .03091     .02527     .03994     .04492      .0419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03396     .03585     .03509     .04197
             Random switching times for simulation number  39  :
                                  10  3.4554794E-02   11  3.2312850E-02   12  3.4183323E-02   16  4.5137334E-02   17  4.4433668E-02
                                  18  4.2095398E-02

 319.936           .2730599E7 .1381303E8 .2554285E7 455.279784 .328506E-3 1047.89037 483.737148 3.57837865 1471.76108 120730.863
                   -139286.17 112646.913 140529.472 -112646.91 -147943.41 140529.472 -211.18542 -148636.53 -147049.68 -140687.36
                   20402.8336 -140939.05 22041.2114 -153973.82  220596.26 -140733.12 -148642.67 146758.426 229443.519 -143356.79
                   242397.264 -143929.44 -151326.89  116.84603 -262.80253 -113.01073 39.8375788 -43.398825 2099.50263  25.872342
                   .223854E-4 33.1113377  28.813929 .008060096 36.7630202 2479.22741 62183.1457 2468.07085 -2111.8542
Times of maxima :      .03512     .03933     .03475     .04959     .05014     .03594     .29094     .03519     .03571     .03421
                       .03234     .01389     .04959     .01389     .03592     .04959     .05014     .03594     .03588     .29094
                        .0351     .29094     .03519     .03571     .03588     .04959     .03594     .04469      .0356      .0497
                       .03562     .04975     .03621     .03512     .03933     .03475     .04877       .045     .05038        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04211     .04445     .05014
             Random switching times for simulation number  40  :
                                  10  2.0986728E-02   11  2.0510241E-02   12  1.9606325E-02   16  3.1171730E-02   17  2.9317004E-02
                                  18  3.0531454E-02

 6.06073           .1817253E7 .1341922E8 683263.187 1925.06387 .181935E-3 1218.81885 3273.76736  1.5581995 1935.30436 131715.394
                   -112646.91 112646.913 159341.637 -112646.91 -150829.63 159341.637 157.163109 -150829.63 -156293.86 167357.155
                   10595.2741 173730.315  14544.669 -159459.31 -199899.42 -159436.11 -150799.53 -150963.18 -201226.73  -158542.4
                   -201877.92 -160895.22 -155767.01 95.3219023 -259.02915 58.4492595 61.1138358 -64.956431 -1560.9681 28.5457331
                    .22925E-4 34.0205053 33.3210583 .004335227 38.1823894  2171.1014 70181.9454 912.287389 1571.63109
Times of maxima :      .02138     .02334     .02099     .03193     .04217     .03754     .03171     .03178     .03772     .01963
                       .01667     .01389     .03193     .01389     .03754     .03193     .04217     .03754     .03757     .03181
                        .0319     .03171     .03178     .03772     .04314     .03193     .03754     .03785      .0432     .03179
                       .04312     .03168     .03779     .02138     .02334     .02099     .03222     .03116     .04218        0.3
                          0.3        0.3        0.3        0.3        0.3     .03119     .03055     .02933     .04217
             Random switching times for simulation number  41  :
                                  10  3.0685464E-02   11  2.9140352E-02   12  3.0977774E-02   16  3.9456323E-02   17  4.1216630E-02
                                  18  3.7717819E-02

 230.063           402371.475 .1578477E8 .1553772E7 657.322472 .246467E-3 1035.08637 1117.26939 1.15795536 1252.28866 -135603.45
                   -112646.91 112646.913  143389.96 -112646.91 148469.876  143389.96 182.924594 148469.876 -150495.68  147705.96
                   9058.67507 149533.711 12538.2874 151252.399 -201705.34 -143520.08 148376.052 152917.579 -206176.55 -144334.03
                   -209092.06 146062.955  154436.79 44.8537331 280.933888 -88.141151 -64.020727 -52.959442 -1806.4037 26.6085052
                   .226165E-4 33.7013175 30.0135935 .005068193 37.3622138  840.88314 53931.1365  1916.1726 1829.24594
Times of maxima :      .03262     .03119     .03155     .04985     .04243     .04522     .04962     .03198     .04493     .02917
                       .01667     .01389     .04985     .01389     .04522     .04985     .04243     .04522     .05364     .04974
                       .03827     .04962     .03198     .04493     .04278     .04985     .04522      .0451     .04249     .04979
                       .04257     .04189     .04517     .03262     .03119     .03155     .03991     .04488      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03947     .03773     .04123     .04243
             Random switching times for simulation number  42  :
                                  10  3.3409888E-02   11  3.3532461E-02   12  3.2882222E-02   16  4.4314307E-02   17  4.3782736E-02
                                  18  4.3836352E-02

 287.752           .1294998E7 .1383951E8 .2911954E7 1020.19076 .353912E-3 963.639397 2982.59936 2.97231437 1416.44273 -112646.92
                   -112646.91 112960.157 159947.784 -112959.87 147533.625  148275.57 -219.19983 147533.625 152409.798 160766.699
                   15587.0539 170792.654  20088.138 153295.953 224486.329 -148278.33 147580.166 147247.512 219195.484 -149137.86
                   232057.896 -153143.86 147976.179 80.4673231  -263.0543 -120.66388 47.0915768 -49.464919 2179.54526 26.2181255
                   .225545E-4 33.5695684 30.1807188 .005910607 37.2454799 1650.90553 57999.1888 2798.17134 -2191.9983
Times of maxima :        .034     .03932      .0335     .03424     .05018      .0453       .034     .03389     .04553     .02778
                       .01667     .03291     .03372     .03291      .0453     .03424     .05018      .0453     .04537     .03416
                       .03402       .034     .03389     .04553     .03466     .03424      .0453     .04508     .03452     .03418
                       .03441     .03399     .04559       .034     .03932      .0335     .04838     .04454     .05031        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433     .04385      .0438     .05018
             Random switching times for simulation number  43  :
                                  10  2.9260988E-02   11  2.6539999E-02   12  2.9521474E-02   16  4.0602018E-02   17  3.8469614E-02
                                  18  3.7360660E-02

 179.444           .1536499E7 .1326287E8 653513.707  873.61644 .275869E-3 716.525417 1242.83554 2.32779987 929.436777 -119706.33
                   -112646.91 112646.913 -146338.26 -112646.91 -144208.12 -146338.26 193.527844 -144208.12 145926.519 -149601.31
                   -12054.187 -151133.21 17777.2726 147081.563 -207289.04 146519.912 -144122.65 -148140.37 -209334.85  148118.84
                     -211204. 154204.314 -150264.01 -87.649842 257.515709 57.1626498 -51.810675 -48.327313 -1912.6905 27.3440947
                   .227607E-4  33.248004 30.8846645 .005496623 36.5893604 2198.98309 64387.2649 1090.31866 1935.27844
Times of maxima :      .02976     .03164     .03793     .04126     .04214     .05298     .04134     .03027     .04527      .0278
                       .01667     .01389     .04126     .01389     .05298     .04126     .04214     .05298     .04548     .04118
                       .02981     .04134     .03027     .04527     .04344     .04126     .05298     .05302     .04355     .04139
                       .04366     .04152     .05309     .02976     .03164     .03793     .04119     .04612     .04221        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .03738     .03848     .04214
             Random switching times for simulation number  44  :
                                  10  2.8424480E-02   11  2.7555486E-02   12  2.8748013E-02   16  3.7638088E-02   17  3.8967252E-02
                                  18  3.7042534E-02

 170.515           .2630176E7 .1455822E8 590962.241 872.009637 .294844E-3 592.489429 1337.40998 3.43738171 1320.93089 -131321.91
                   -112646.91 112646.913 146316.758 -112646.91 -142483.85 146316.758 200.072901 -142483.85 144559.494 149688.991
                   13282.4565 152318.171 21602.6084 152112.882 199602.876 -146421.38 -142402.12 144408.018 -201536.59 -149583.42
                   -203086.85 -150757.47 147766.899 -114.67729 269.798232 54.3581751 -57.431181 -47.574096 -1997.3652 27.5449903
                   .228836E-4 32.8685118 31.1885277 .003246898 36.6678108 2462.61292 60475.2023  1136.9594 2000.72901
Times of maxima :      .02897     .03096     .03764     .04918     .04235     .05301     .04895     .02943     .02952     .02758
                       .01667     .01389     .04918     .01389     .05301     .04918     .04235     .05301     .04435     .04905
                       .02929     .04895     .02943     .02952     .05126     .04918     .05301     .04436     .04356     .04906
                       .04362     .04896     .04424     .02897     .03096     .03764     .04112      .0461     .04217        0.3
                          0.3        0.3        0.3        0.3        0.3     .03765     .03706     .03898     .04235
             Random switching times for simulation number  45  :
                                  10  3.3754866E-02   11  3.4960608E-02   12  3.4037557E-02   16  4.3778156E-02   17  4.4924686E-02
                                  18  4.4852330E-02

 329.441           .2357067E7 .1386142E8 .2493551E7 1013.49682 .325438E-3 865.977247 1804.95709 2.08634537 1495.28872 -112646.92
                   -138988.83 112646.913   148188.1 -112646.91 -146235.99   148188.1 -210.19695 -146235.99  151411.27 154601.804
                   -13764.438 157950.177 16830.0503  154260.53  233923.85 -148368.94 -146164.25 -148446.33 236816.725 -151130.02
                   245671.807 -154702.34 -149947.62 108.560274 -263.26242 -111.65911  61.852576 -75.483612 2103.74258 26.6762695
                   .223526E-4 32.4262385  30.484847 .003720518 36.4754107  2117.1915 59596.8543 2403.86657 -2101.9695
Times of maxima :      .03433     .03919     .03458     .04873     .05028     .05427     .04849     .03537     .04612     .02778
                       .03378     .01389     .04873     .01389     .05427     .04873     .05028     .05427     .04612     .04861
                       .03459     .04849     .03537     .04612     .03527     .04873     .05427     .05433     .03513     .04839
                       .03502      .0485     .05424     .03433     .03919     .03458     .04928     .04553     .05037        0.3
                          0.3        0.3        0.3        0.3        0.3     .04379     .04487     .04494     .05028
             Random switching times for simulation number  46  :
                                  10  2.3655734E-02   11  2.1852760E-02   12  2.1269855E-02   16  3.2740741E-02   17  3.1433391E-02
                                  18  3.1426353E-02

 43.3496            339647.01 .1386954E8 798143.078 2871.32633 .217168E-3 2201.90605 .2874241E7 1.75786372 18644.6082 112646.923
                   -112646.91 -114877.91 169647.832 114876.958 -162471.84 169647.832  171.70801 -162471.84 -172708.36 184721.876
                   11166.1766 192514.499 15448.4501 -176570.84 208208.762 -169722.67 -162411.04  -172572.9 211036.869  -177619.1
                   215588.797 -178858.54 -175829.45 -41.209648 263.339495 63.1721093 74.8607331 -82.633026 -1718.6166 31.0374511
                   .227723E-4 35.5840624 721.164588 .003647265 41.2996105 769.924539 65117.6701 1107.09846  1717.0801
Times of maxima :      .02456     .03101     .02211     .03246     .04231     .03638     .03255     .03244     .03637     .00278
                       .01667     .02181     .03246     .02181     .03638     .03246     .04231     .03638     .03626     .03245
                       .03258     .03255     .03244     .03637      .0346     .03246     .03638      .0363     .03443     .03245
                       .03437     .03254     .03638     .02456     .03101     .02211      .0334     .03201     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .03276     .03144     .03145     .04231
             Random switching times for simulation number  47  :
                                  10  2.2456781E-02   11  2.1874073E-02   12  2.2520099E-02   16  3.2270866E-02   17  3.2867059E-02
                                  18  3.1975449E-02

  31.064           478312.711 .1391326E8 .1425864E7 1291.42086 .244335E-3 1391.29428 2223.24881 2.49803806 1698.50085 112646.923
                   -112646.91 112646.913 154823.099 -112646.91 152986.024  151744.02 182.131503 152986.024 156106.039 158699.537
                   11339.2038 162708.917 -18415.853 156698.855 -203620.72 -151815.98 152885.786 157325.257 -206230.99   -152985.
                   -206953.64 -155316.43 158298.946 -48.903615 263.754285  84.435302 63.5288256 64.7480148 -1800.6548 28.3180667
                   .227732E-4 35.2569764 32.5632747 .006560136  39.349942 1072.29243 72674.3914 1759.69042 1821.31503
Times of maxima :      .02419     .03102     .02312     .03336     .04224     .04509     .03312     .02353     .04525     .00278
                       .01667     .01389     .03283     .01389     .04509     .03336     .04224     .04509     .04512     .03324
                       .02301     .03312     .02353     .04525     .04314     .03336     .04509     .04511     .04308     .03349
                       .04305     .03362     .04522     .02419     .03102     .02312     .03355     .03635     .04226        0.3
                          0.3        0.3        0.3        0.3        0.3     .03229     .03199     .03288     .04224
             Random switching times for simulation number  48  :
                                  10  2.0037190E-02   11  2.1585317E-02   12  2.0171245E-02   16  2.9330073E-02   17  3.0345226E-02
                                  18  3.2332698E-02

 13.6519            .242741E7 .1441693E8 533589.999 1823.58211 .258343E-3 2112.04989 170705.944 2.03378027 3103.53736 112646.923
                   -112646.91 -118400.43  158167.34  118400.14  -161467.2  158167.34 187.279796  -161467.2 -170424.04 170588.735
                   -11689.485 180313.427 16616.6827 -172022.79 198788.279 -158225.66 -161464.62 -169526.81 -199432.65 -163246.11
                    201481.96 -167822.97 -171022.71 110.168284 268.485889 51.6522022 -65.386369 65.1587966 -1869.8666 28.0994199
                   .228103E-4 36.0284171 52.1913853 .005364853 40.9897177  2291.5044 80610.1164 1035.53776 1872.79796
Times of maxima :      .02058     .03092     .02187     .03327     .04198     .03704     .03347      .0204     .03726     .00278
                       .01667     .02006     .03327     .02006     .03704     .03327     .04198     .03704     .03714     .03355
                       .02245     .03347      .0204     .03726     .03523     .03327     .03704      .0372     .04285     .03334
                       .03502     .03348     .03711     .02058     .03092     .02187      .0401     .03646     .04196        0.3
                          0.3        0.3        0.3        0.3        0.3     .02935     .03235     .03036     .04198
             Random switching times for simulation number  49  :
                                  10  3.5647915E-02   11  3.4494329E-02   12  3.5398410E-02   16  4.5430772E-02   17  4.5818228E-02
                                  18  4.3411461E-02

 322.471            .305961E7 .1409269E8 .1414859E7  714.84137 .354637E-3 951.000457 977.700355 2.78083254 1953.28676 136904.331
                   -112646.91 112646.913 144184.966 -112646.91 -150345.66 144184.966 -219.42405 -147366.87 -149633.11  147396.03
                   17274.5891 147718.738   19430.31 -159665.58   203826.7 -144388.56 -147231.99 -148295.27 207104.785  -145656.5
                   212778.051 -146139.88  -152433.1 123.685293 -265.44954 -84.108843 45.1423793 -51.506293 2187.78859 26.3362615
                   .225676E-4 33.0612372 29.5966476 .003992568 36.9203008 2721.46631 58037.0353 1878.95569 -2194.2405
Times of maxima :       .0362     .03929     .03591      .0491     .05022      .0533      .0493      .0364     .03682     .03542
                       .01667     .01389      .0491     .01389     .03657      .0491     .05022      .0533     .03697     .04913
                       .03623      .0493      .0364     .03682     .05117      .0491      .0533     .05314     .05104     .04926
                       .03661     .04938     .03684      .0362     .03929     .03591     .04819     .04641     .05042        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545     .04343     .04583     .05022
             Random switching times for simulation number  50  :
                                  10  3.0180640E-02   11  3.1477157E-02   12  3.1214636E-02   16  4.0046925E-02   17  4.0865040E-02
                                  18  4.1515782E-02

 244.717           627621.468  .139071E8 .2352842E7 1320.41739 .305121E-3 1140.31888 2278.21226 6.01480312 2082.35056 -112646.92
                   -112646.91  137514.21 152106.478 -137514.03 149829.631 152106.478    -203.53 149829.631 157090.085 159359.067
                   -15028.737 163316.772 28576.1042 161132.794 -202017.85 -152273.98 149887.774 152907.052 -204715.97  -155097.8
                   -205280.86 -156453.35 158292.988 -56.018812 -263.69581 -108.46293 -64.408783 -69.445461 2038.46557 27.2384145
                   .222548E-4 33.0012522   31.83123  .00873542 37.8673268 1443.46507 66518.7849 2023.83366    -2035.3
Times of maxima :      .03067     .03937     .03177     .04854     .05056     .04613      .0487     .03247     .04592     .02778
                       .01667     .03021     .04854     .03021     .04613     .04854     .05056     .04613     .04605     .04858
                       .03321      .0487     .03247     .04592     .04321     .04854     .04613     .04589     .04326      .0486
                       .04316     .04875      .0459     .03067     .03937     .03177      .0431     .04557     .05041        0.3
                          0.3        0.3        0.3        0.3        0.3     .04006     .04153     .04088     .05056
             Random switching times for simulation number  51  :
                                  10  3.4995548E-02   11  3.4239644E-02   12  3.5705116E-02   16  4.4674080E-02   17  4.6197029E-02
                                  18  4.3610227E-02

  306.47            .263185E7 .1372168E8 842964.188 651.144261  .35641E-3 1749.41116 864.839601 5.16089921 3120.01308 -112646.92
                   -118379.68 112646.913 143304.075 -112646.91 -155778.31 143304.075 -219.97189 -157299.43 -161324.56 145634.198
                   -16756.113 146220.751 -26470.065 -172189.26  202887.46 -143516.71 -157306.22 -152051.86 206277.444 143309.481
                   207733.288 144686.642 -164667.55 114.713772 -261.93205 -64.921652 46.2480215 -47.912277 2184.13931 26.0515664
                   .225663E-4 33.5924458 29.2415379  .00758778 37.9329227 2640.78262 58051.8012 1506.16377 -2199.7189
Times of maxima :      .03556     .03967     .03612     .04952     .05044     .03639     .04962     .03607      .0361     .02778
                       .03502     .01389     .04952     .01389     .03589     .04952     .05044     .03639     .03627     .04947
                       .03625     .04962     .03607      .0361     .05121     .04952     .03639     .03653     .05132     .05816
                       .05127     .05822     .03665     .03556     .03967     .03612     .04844     .04677     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04469     .04363     .04621     .05044
             Random switching times for simulation number  52  :
                                  10  3.0720742E-02   11  3.0325375E-02   12  3.1296156E-02   16  4.0167736E-02   17  4.2054744E-02
                                  18  4.0589669E-02

  213.24           483627.908 .1392228E8 .1863747E7 858.184465 .254339E-3 1686.63677 1721.57425 .890029655 2185.92964 -112646.92
                   -112646.91 112646.913 -150148.73 -112646.91  156558.32 -146131.53 -185.82283  156558.32 161124.608 -152175.65
                   -9110.3562 -156971.54 -10992.451 162293.988 -207960.65 146197.433 156547.966 159827.093 -213510.66 -147874.15
                   -215219.49 -148138.97 162225.564 49.1745822 -263.83969 -96.533586  -70.34592 -63.854129 1855.64018 26.4835191
                   .220871E-4 34.2665731 30.6386019  .00279165 38.4533386 1245.74731 74094.3618  1957.4458 -1858.2283
Times of maxima :      .03224     .03932     .03187     .04196      .0507     .04525     .04169     .03109     .04543     .02778
                       .01667     .01389     .04142     .01389     .04525     .04196      .0507     .04525     .04535     .04182
                       .04189     .04169     .03109     .04543     .04294     .04196     .04525     .04543     .04283     .05012
                       .04286     .05002     .04536     .03224     .03932     .03187     .04235     .04507     .05035        0.3
                          0.3        0.3        0.3        0.3        0.3     .04018      .0406     .04207      .0507
             Random switching times for simulation number  53  :
                                  10  2.1361232E-02   11  1.9816570E-02   12  2.2011518E-02   16  3.1925563E-02   17  3.1492902E-02
                                  18  2.9803875E-02

 8.01572           .1176167E7 .1408785E8 945874.498 826.253004 .210272E-3 1096.43393  922.82807  1.6364056 1516.56751 138735.417
                   -112646.91 112646.913 145702.071 -112646.91  -149265.3 145702.071 -168.95983  -149265.3 -149753.96 145165.699
                   10273.9993 146993.921 14905.1994 -154519.03 208726.735 -145861.97 -149178.09 -151801.42 212934.019 -148263.01
                   215802.931 -151145.64 -156676.25 76.6865938 -265.40389 68.7704332 54.1537928 44.6915707 1685.99217 27.5888443
                   .231653E-4 34.2232161 30.9230301 .002287881 37.7611593 1829.80617 67235.5285 1537.16242 -1689.5983
Times of maxima :      .02186     .02191     .02264     .03295     .03401     .03684     .03281     .02173     .03709     .01984
                       .01667     .01389     .03295     .01389     .03684     .03295     .03401     .03684     .03702     .03301
                       .02191     .03281     .02173     .03709     .03479     .03295     .03684     .03716      .0349     .03281
                         .035     .03282      .0371     .02186     .02191     .02264     .03249     .03734     .03394        0.3
                          0.3        0.3        0.3        0.3        0.3     .03194     .02982     .03151     .03401
             Random switching times for simulation number  54  :
                                  10  2.6600574E-02   11  2.5212431E-02   12  2.6648700E-02   16  3.6396988E-02   17  3.6433278E-02
                                  18  3.4648777E-02

 126.811           .3397906E7 .1382636E8  .181707E7 475.089861 .352132E-3 1369.36138 499.634745 .673677282 1635.85757 112646.923
                    130763.45 112646.913  140814.83 -112646.91 154063.421  140814.83 218.647889  152714.81 147659.351 141015.996
                   4907.58122 141166.871 -9563.5309 155954.315 -226138.37 -140898.25 152724.722 147067.007 -226763.46 -141881.07
                   -245267.17 -142475.33 155592.212 -130.34389 262.929222 95.3171077 -41.290242 52.9683798 -2180.6171  26.502766
                   .232498E-4 34.0252778 29.6577112 .693382E-3  37.731159 2779.43276 58300.0208 1900.25333 2186.47889
Times of maxima :      .02716     .03086      .0271     .04886     .04208     .02792     .04885     .02694     .02765     .00278
                       .02524     .01389     .04886     .01389     .02738     .04886     .04208     .02792      .0456     .04875
                       .02739     .04885     .02694     .02765     .02788     .04886     .02792     .04555     .02772     .04896
                       .02764     .04904     .02766     .02716     .03086      .0271     .04081       .037     .04197        0.3
                          0.3        0.3        0.3        0.3        0.3     .03641     .03466     .03645     .04208
             Random switching times for simulation number  55  :
                                  10  3.7413258E-02   11  3.5908164E-02   12  3.6496204E-02   16  4.7754743E-02   17  4.6814960E-02
                                  18  4.5920049E-02

 351.712           .1779432E7 .1374859E8 683829.878 886.777933 .255065E-3 1455.11882 1629.53719 2.52166124 1800.11164 131621.976
                   -112646.91 112646.913  146514.14 -112646.91 -153770.44  146514.14 -186.08777 -153770.44 -156863.54 151438.266
                   -11779.558 155878.849 -18502.725  -157893.6 201518.607  -146691.8 -153667.82 -156266.71 202023.059 -151648.35
                   204674.369  -153494.8 -156663.42 94.3247507 -262.18872 -58.473493 54.9993419 -54.407591 1837.51042 26.2493839
                   .219594E-4 33.0804418 29.7228351 .003945947 36.7970554 2121.61864 64610.8035 1182.11884 -1860.8777
Times of maxima :      .03796     .03986     .04651     .04959     .05041     .05342     .04987     .03842     .05349     .03593
                       .01667     .01389     .04959     .01389     .05342     .04959     .05041     .05342     .05359     .04968
                       .03828     .04987     .03842     .05349      .0512     .04959     .05342     .05336     .05121     .04992
                       .05137     .05003     .05353     .03796     .03986     .04651     .04833     .04701     .05057        0.3
                          0.3        0.3        0.3        0.3        0.3     .04777     .04594     .04683     .05041
             Random switching times for simulation number  56  :
                                  10  2.8199289E-02   11  2.7709044E-02   12  2.8268424E-02   16  3.8804648E-02   17  3.8100251E-02
                                  18  3.8391431E-02

 181.422             .29297E7 .1431859E8 409439.015 1665.16685 .189419E-3 2287.65206 3432.99345 2.60260806 3463.99149 -133834.47
                   -112646.91 112646.913 -156303.44 -112646.91 163420.784 -156303.44 160.363134 163420.784 171352.932 -166212.38
                     -11302.3 -175303.14 -18797.353 175606.697 -205193.77 156460.523 163353.498 166568.601 -207922.69 162789.983
                    -209030.4 168606.577 170738.542 -121.03099 267.568589  -45.24594 -69.451748 89.6775759 -1582.8543 27.7446192
                   .223631E-4 34.9382067 33.2864112 .004307875 40.0224994 2743.27806 72394.6448 904.556453 1603.63134
Times of maxima :      .02874     .03112     .02954     .04158       .042     .04542     .03954     .02856     .04555     .02773
                       .01667     .01389     .04158     .01389     .04542     .04158       .042     .04542     .04545     .03962
                       .02874     .03954     .02856     .04555     .04344     .04158     .04542     .04548     .04338     .04183
                        .0433     .04173     .04563     .02874     .03112     .02954     .04033     .03891     .04195        0.3
                          0.3        0.3        0.3        0.3        0.3     .03882     .03841     .03812       .042
             Random switching times for simulation number  57  :
                                  10  3.1027992E-02   11  3.3786758E-02   12  3.3236017E-02   16  4.0755071E-02   17  4.3252635E-02
                                  18  4.3955021E-02

 259.312           453790.455 .1390464E8 .2984088E7 436.183717  .35169E-3  763.69725 1935.26372 2.32809362 914.610057 -112646.92
                   -115957.47 124820.692 149019.844 -124820.59 -144853.87 -140253.35 -218.51049 -144853.87 -146225.45  149566.29
                   12552.1807 159458.842 17778.3942 146884.803 220050.979 140360.769 -144729.84 -146959.03 218397.804 -141198.82
                   223575.392 -147394.31 148563.384 47.6335205 -263.67255 -122.14926 -46.194732 -40.652302 2174.77465  26.081174
                   .225388E-4 33.1761011 29.6375633 .003714904 36.5979903 1195.08185 57950.5501 2724.12046 -2185.1049
Times of maxima :      .03345     .03939     .03382      .0579     .05044     .05348     .03435     .03451     .04547     .02778
                       .03285     .03105     .03406     .03105     .05348      .0579     .05044     .05348     .05336     .03452
                        .0346     .03435     .03451     .04547      .0345      .0579     .05349     .05334     .03454     .04918
                       .03428     .03433      .0453     .03345     .03939     .03382     .04132     .04452     .05033        0.3
                          0.3        0.3        0.3        0.3        0.3     .04077     .04397     .04327     .05044
             Random switching times for simulation number  58  :
                                  10  2.8060267E-02   11  2.8075831E-02   12  2.7735451E-02   16  3.7940192E-02   17  3.7705380E-02
                                  18  3.6663802E-02

 178.962           .3037582E7 .1465382E8 628365.553 1314.69587 .318501E-3 832.526944 1659.65924 3.24634001 2660.89377  -134941.7
                   -112646.91 112646.913 -152035.08 -112646.91 153106.994 -152035.08  207.94476 145786.637 149949.193 -153984.65
                   -20978.348 -156237.94 -20993.716 167447.219 -206637.49 152227.278 145652.923 148555.563 -210141.34 157051.613
                   -212034.96 162186.018 151671.792 -123.23925 270.682652 -56.052009 46.2201166 52.3724554 -2066.7897 27.5644612
                   .230162E-4 33.3882831  31.159392 .007280423 37.4143227   2786.518 56167.5133 1374.63582  2079.4476
Times of maxima :      .02861     .03104     .02936     .04087     .04233     .04484     .04066     .02844     .02918     .02776
                       .01667     .01389     .04087     .01389      .0289     .04087     .04233     .04484     .02936     .04074
                       .02861     .04066     .02844     .02918     .04302     .04087     .04484       .045     .04291     .04071
                       .04296     .04077      .0292     .02861     .03104     .02936     .04954     .03798      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03796     .03668     .03772     .04233
             Random switching times for simulation number  59  :
                                  10  2.9573330E-02   11  3.0080098E-02   12  3.2052758E-02   16  3.9710654E-02   17  4.2030789E-02
                                  18  4.0707777E-02

 227.215           .1601937E7   .13951E8 .2555146E7 1096.34153 .261012E-3 2051.35997 1919.81188 2.32799599 2600.24257 -112646.92
                   -112646.91  138180.46 149264.109 -138180.23 160782.579 149264.109 -188.24461 160782.579 165665.686  156635.63
                   14913.9376  159281.23 17778.0215 166803.963 -214620.46 -149450.86  160780.74 165393.594  -220401.3 -153464.12
                   -223351.56 -157102.71  167640.58 -89.496842 -264.11174 -113.02977 -86.936902 -75.282394 1877.84153 26.6152864
                   .221037E-4 34.7200048 31.3633564 .008367842 39.3242171  2358.4325 77811.8159 2213.82272 -1882.4461
Times of maxima :       .0302      .0394     .03262     .05003     .05042     .04535     .05015     .03308     .04529     .02778
                       .01667      .0296     .05003      .0296     .04535     .05003     .05042     .04535     .04525     .05007
                       .03339     .05015     .03308     .04529     .04287     .05003     .04535     .04528     .04282     .05021
                       .04283     .04797     .04543      .0302      .0394     .03262     .04236     .04514      .0503        0.3
                          0.3        0.3        0.3        0.3        0.3     .03973     .04072     .04205     .05042
             Random switching times for simulation number  60  :
                                  10  2.9065579E-02   11  3.0583199E-02   12  3.0396708E-02   16  3.8700963E-02   17  4.0787133E-02
                                  18  4.0752163E-02

 224.718           .1645006E7 .1370945E8 .1277717E7 2313.85002  .26531E-3 2116.41019 321853.294   3.831795  2997.5734 -112646.92
                   -112646.91 133143.404 -163708.86 -133143.14 161516.198 -163708.86 -189.78825 161516.198 169213.456 -174172.43
                    14875.362 -183888.79 22808.3278 170945.752  200967.83 163763.309  161519.26 165031.481  203462.23 172496.969
                   204161.929 174426.253 168179.833 -90.691947 -261.81531 -79.928626 69.0098723 -71.418833 1886.20622 27.3847671
                   .221105E-4 34.9285974 79.3451507 .011387031 39.6509263 1992.14958 72470.4225 1346.74438 -1897.8825
Times of maxima :      .02961      .0397     .03097     .04163     .05005     .04544     .04187     .03159     .04548     .02778
                       .01667     .02909     .04163     .02909     .04544     .04163     .05005     .04544     .04554     .04172
                       .03148     .04187     .03159     .04548     .05112     .04163     .04544     .04564     .05121     .04172
                       .05126     .04184      .0457     .02961      .0397     .03097     .04847     .04473      .0503        0.3
                          0.3        0.3        0.3        0.3        0.3     .03872     .04077      .0408     .05005
             Random switching times for simulation number  61  :
                                  10  2.5869969E-02   11  2.6914477E-02   12  2.6278659E-02   16  3.5857852E-02   17  3.7044534E-02
                                  18  3.6714781E-02

 143.972            .273895E7 .1402296E8 .1954569E7  1603.3237 .316385E-3 1056.49035 2404.96585 3.46928173 1631.13373 112646.923
                     139561.4 112646.913 -155565.17 -112646.91 148748.275 -155565.17 207.252879 148748.275 152938.518 -164078.68
                   -15516.064 -164704.18 -21702.617 -155897.92 -221547.92 155743.461  148588.11 152142.886 -226599.46 158237.557
                    -242694.4 159321.904 153430.606 -117.02457 264.792003  98.857711 -55.989647 76.2880633 -2072.0958  28.315344
                   .230018E-4 33.4105175 32.5777594 .006316382 37.7153571 2364.11179 60389.2462 2081.30617 2072.52879
Times of maxima :      .02647     .03087     .02683     .04041     .04212     .04422     .04028      .0275     .03786     .00278
                       .02589     .01389     .04041     .01389     .04422     .04041     .04212     .04422     .04429     .04045
                       .02764     .04028      .0275     .03786     .02755     .04041     .04422     .04429      .0273     .04048
                       .02731     .04063     .04421     .02647     .03087     .02683     .04123     .03753     .04214        0.3
                          0.3        0.3        0.3        0.3        0.3     .03587     .03673     .03706     .04212
             Random switching times for simulation number  62  :
                                  10  3.5697011E-02   11  3.4396374E-02   12  3.6771669E-02   16  4.5501151E-02   17  4.6498184E-02
                                  18  4.4760036E-02

 344.876           .2855342E7 .1400427E8 449789.566 487.536953 .326118E-3 1348.96979 634.876472 4.08765832 2876.86778  118017.71
                   -112646.91 112646.913 140993.564 -112646.91 -155091.15 140993.564 -210.41658 -152461.88 -159043.18 -142114.58
                   14212.2612 -143077.47 -23557.522 -169705.15 206061.609 -141187.07 -152475.67 -149955.56 208876.811 -143981.47
                   210312.177 -145710.57 -152952.33 119.485194 -264.61543 -47.423073 54.0280055 44.7184835 2103.60981 25.7362785
                   .223795E-4  32.836478 28.7593648 .003990252 37.0959328 2637.22125 59332.0368  1102.7356 -2104.1658
Times of maxima :      .03625     .03872     .04548     .04913     .05023     .03707     .05675      .0367     .03681      .0357
                       .01667     .01389     .04913     .01389     .03653     .04913     .05023     .03707     .03698      .0569
                       .03624     .05675      .0367     .03681     .05147     .04913     .03707      .0538     .05142     .04948
                       .05153     .04939     .03686     .03625     .03872     .04548     .04879     .05393     .05031        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552     .04478     .04651     .05023
             Random switching times for simulation number  63  :
                                  10  3.5614513E-02   11  3.8326209E-02   12  3.7136365E-02   16  4.5403633E-02   17  4.7316365E-02
                                  18  4.8287820E-02

 347.779           .2531593E7 .1420805E8 938935.693 1964.29665  .22711E-3 1953.08085 41534.8619 3.13620036 2823.49748 -112646.92
                   -115927.79 -118755.66 159791.644 118755.585 -159663.22 159791.644 175.594424 -159663.22 -167590.22 169879.569
                   -12974.831 177144.279 -20634.512 -169151.81 -201859.62 -159862.04 -159606.72 -161998.39 -203347.93 -165798.56
                   -203944.92  -169807.3 -163919.73 112.507627 266.533773 68.5177237 82.2200689 64.8889301 -1747.7037 28.6140081
                   .213452E-4 33.9721231 36.0727435 .007244746 39.0121785 2603.48641 70758.5975  1161.7109 1755.94424
Times of maxima :      .03618     .04762     .03864     .04928     .05911     .05296     .04942     .03932     .05314     .02778
                       .03564     .03812     .04928     .03812     .05296     .04928     .05911     .05296     .05306      .0495
                       .03945     .04942     .03932     .05314     .05973     .04928     .05296     .05314      .0597     .04929
                       .05975      .0494     .05307     .03618     .04762     .03864     .04998     .05486     .05913        0.3
                          0.3        0.3        0.3        0.3        0.3     .04542      .0483     .04733     .05911
             Random switching times for simulation number  64  :
                                  10  2.4198055E-02   11  2.6066861E-02   12  2.3578368E-02   16  3.3939991E-02   17  3.2853798E-02
                                  18  3.6104765E-02

 104.021           514257.649 .1390267E8 .2173256E7 798.258534 .344943E-3 1214.45421 1668.80868 2.83343749 2174.18538 112646.923
                   -112646.91 -134353.04 -147568.93 134352.784 -150774.34 -145323.62 216.404428 -150774.34 -158844.81  -150316.5
                   -13322.537 -156346.72  -19613.23 -162163.04 -200818.51 145322.357 -150822.85  -152122.9 202843.415  143716.82
                   204949.298 152964.156 -153391.07 -50.707872 263.653815 104.241451  -49.10037 54.4663033 -2150.9774 26.7768367
                   .231765E-4 34.4079474 30.7875773 .006259774 38.4196481 1248.96079 58407.2071 2199.40196 2164.04428
Times of maxima :      .02477     .03095     .02415     .02495     .04209     .03713     .02471     .02458     .03736     .00278
                       .01667      .0236     .02492      .0236     .03713     .02495     .04209     .03713     .03732     .02487
                       .02474     .02471     .02458     .03736     .02646     .02495     .03713     .03709     .03481     .04013
                       .03491      .0252     .03723     .02477     .03095     .02415     .04046     .03689     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03612     .03287     .04209
             Random switching times for simulation number  65  :
                                  10  2.7547098E-02   11  2.7885304E-02   12  2.7724854E-02   16  3.6879227E-02   17  3.6646851E-02
                                  18  3.8065044E-02

 163.983           .3716985E7 .1402585E8 536235.101 1572.64947 .212732E-3 1898.54489 3266.96689 2.18789593 32521.6764 112646.923
                   -112646.91 112646.913 -155196.71 -112646.91 163577.121 -155196.71 169.945061 159036.216 163163.638 -167411.97
                   -12159.996 -173662.62  17234.776 176918.927 200318.601 155366.294 159051.356  160962.26 202382.543 161723.601
                   203268.733 163112.752 169257.039 -136.32653 264.819252 51.7800686 -72.219347 68.3457472 -1685.0677  27.806587
                   .224837E-4 35.2900267 32.7954549 .005578656 41.1812316 3067.67414 67079.0024 855.041729 1699.45061
Times of maxima :      .02811     .03102     .02802     .04167     .04174     .02894     .04164     .02855     .02865     .00278
                       .01667     .01389     .04167     .01389      .0284     .04167     .04174     .02894     .02882     .04177
                       .02809     .04164     .02855     .02865     .05124     .04167     .02894     .04543     .05132     .04155
                       .05127     .04147     .02871     .02811     .03102     .02802     .03977      .0388     .04222        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03808     .03666     .04174
             Random switching times for simulation number  66  :
                                  10  2.1221575E-02   11  2.1958054E-02   12  2.1847905E-02   16  3.0739080E-02   17  3.1784951E-02
                                  18  3.2150239E-02

 22.6343           .1183174E7 .1367237E8 .1197083E7 2591.28796 .248452E-3 2590.42357 .1160988E7 1.30566821 8384.25147 112646.923
                   -112646.91 -138095.83 166708.641 138095.598 -166699.44 166708.641 183.659596 -166699.44 -175622.36 177871.532
                   10145.5563 187437.423 -13314.005  -176312.6 198697.609 -166769.43 -166681.48 -168902.51 199916.856 -173337.09
                   200957.278 -174237.78 -172976.23 76.9146966 261.461013 77.3654563 81.6741202 72.4017776 -1823.4598  29.608709
                   .227876E-4  36.804342 213.318244 .003821522 42.1767304 1832.27252 72304.2938 1345.92962 1836.59596
Times of maxima :      .02176     .03074     .02248      .0331     .04229     .03681     .03327     .03425     .03675     .00278
                       .01667     .02125      .0331     .02125     .03681      .0331     .04229     .03681     .03686     .03313
                       .03345     .03327     .03425     .03675     .03468      .0331     .03681     .03697     .03442     .03316
                       .03446     .03329     .03694     .02176     .03074     .02248     .03381     .03627     .04202        0.3
                          0.3        0.3        0.3        0.3        0.3     .03075     .03217      .0318     .04229
             Random switching times for simulation number  67  :
                                  10  2.3459176E-02   11  2.1607722E-02   12  2.2950932E-02   16  3.3003472E-02   17  3.2732167E-02
                                  18  3.1668962E-02

 42.5781           359732.117 .1476429E8 .1736518E7 1430.97889 .226442E-3 1574.73033 2022.56601 1.93091735 2271.10919 119473.316
                   -112646.91 112646.913  153746.52 -112646.91 -155221.75 153474.591 175.335903 -155221.75 -159433.79 156323.758
                   10344.5831 160456.013 -16191.018 -163238.43 -201877.05 -153553.93  -155168.5 -160280.77 -204964.31 155811.736
                   206639.839 157681.802 -162867.07 -42.410619 -271.70107 93.1804102 69.5139816 58.4722959 -1748.8639  28.769471
                   .227654E-4 35.2776874 33.0975305 .003832185 39.5363475 839.416437 72746.4442 1995.76073 1753.35903
Times of maxima :      .02462     .02324     .02353     .03304     .04247     .03634     .03279     .02396     .03658     .02163
                       .01667     .01389     .03251     .01389     .03634     .03304     .04247     .03634     .03647     .03296
                        .0235     .03279     .02396     .03658     .04327     .03304     .03634     .03651     .04317     .04124
                       .03405     .04129     .03644     .02462     .02324     .02353     .03357     .03843     .04239        0.3
                          0.3        0.3        0.3        0.3        0.3     .03302     .03168     .03275     .04247
             Random switching times for simulation number  68  :
                                  10  2.5654819E-02   11  2.4567124E-02   12  2.4771167E-02   16  3.5606932E-02   17  3.4319452E-02
                                  18  3.5178868E-02

 114.598           .2257672E7 .1397461E8 .2662857E7 422.729761 .356635E-3 899.588325 2294.39783 5.54358599 1191.05747 112646.923
                   138979.067 112646.913 -149152.39 -112646.91 148751.702 140058.186 220.041491 -146684.96 -148003.57 -148558.61
                   19703.8356 -163495.04  -27433.91  150477.35 -214053.03 -140154.48 -146726.05 -150289.99 -215685.76 141861.069
                   -222809.59 143905.673 160790.619 -106.24669 264.335095 115.387553 36.6753906   37.55925 -2186.9041 26.8987753
                   .232779E-4 34.4384717 30.6985191 .007389626 38.1731946 2253.17282  60276.985 2457.05029 2200.41491
Times of maxima :      .02626     .03095     .02532     .04921     .04203      .0368     .02587     .02602     .02683     .00278
                       .02459     .01389     .02559     .01389     .02703     .04921     .04203      .0368     .03675     .02597
                       .02655     .02587     .02602     .02683     .02656     .04921      .0368     .03672     .02672     .04161
                       .02676     .02588     .02731     .02626     .03095     .02532     .04833     .03654     .04198        0.3
                          0.3        0.3        0.3        0.3        0.3     .03562     .03519     .03433     .04203
             Random switching times for simulation number  69  :
                                  10  2.3972962E-02   11  2.5439017E-02   12  2.4979346E-02   16  3.3916946E-02   17  3.5591228E-02
                                  18  3.5620167E-02

 95.7076            646198.79 .1388454E8 .3216883E7 414.629891 .351646E-3 1291.03941 1907.72927 2.14827372 1724.26629 112646.923
                   119141.301 112646.913 -147644.75 -112646.91 -151739.24 139940.437 218.496891 -151739.24 -156267.98 -148311.57
                   -13415.848 -159142.11 -17078.004  -157003.3 -225260.44 140071.456 -151789.72 -155484.79 -220815.05  -141469.2
                   -229213.53 143461.215 -156080.82 -56.841833 263.481904 126.824351 -52.080622 49.6121917 -2178.1684 26.5483753
                   .232551E-4 34.7857286 30.1605703 .003463009 38.7554535 1265.12352 57944.7887 2742.07552 2184.96891
Times of maxima :      .02519     .03109     .02555     .29927     .04201     .03708     .02607     .02615     .03729     .00278
                       .02498     .01389     .02578     .01389     .03708     .29927     .04201     .03708     .03713     .02626
                       .02629     .02607     .02615     .03729     .02623     .29094     .03708     .03713     .02628     .04987
                         .026     .02606     .03702     .02519     .03109     .02555     .04007     .03637     .04191        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03564     .03561     .04201
             Random switching times for simulation number  70  :
                                  10  2.9552650E-02   11  3.0442981E-02   12  3.0821286E-02   16  3.8902038E-02   17  4.1033240E-02
                                  18  4.0429116E-02

 224.693           .1186312E7 .1360143E8 .1474774E7 2218.09407 .247941E-3  1879.7334 103712.022 3.12208933 2440.87692 -112646.92
                   -112646.91 138078.246 -162651.71 -138078.02 -158818.95 -162651.71 -183.47063 -158818.95 -163797.67  -169909.1
                   -13300.981  -178683.6 20588.0387  -165093.7 -207848.48 162720.774 -158721.61  -163340.5 -212158.37 162858.799
                   -213363.77 164221.442 -164071.61 -77.016631 -260.78183 -85.871236 -80.357615 -82.985785 1814.04846 28.1827444
                   .220708E-4 35.1059872 44.5753217 .007447445 39.7071476 1946.88498 70122.3371 1605.03132 -1834.7063
Times of maxima :      .03009     .03939     .03139      .0418     .05064     .05351     .04159     .03183     .05364     .02778
                       .01667     .02958      .0418     .02958     .05351      .0418     .05064     .05351     .05353      .0417
                       .03137     .04159     .03183     .05364     .04228      .0418     .05351     .05354     .04234     .04189
                       .04247      .0417     .05364     .03009     .03939     .03139     .04203     .04472     .05036        0.3
                          0.3        0.3        0.3        0.3        0.3     .03892     .04044     .04105     .05064
             Random switching times for simulation number  71  :
                                  10  2.3629056E-02   11  2.3639057E-02   12  2.2420760E-02   16  3.3042702E-02   17  3.2029255E-02
                                  18  3.3715032E-02

 75.1626           551025.698 .1390742E8 .1194158E7 1143.89593 .324724E-3 1438.16945 1852.77886 1.49343672 2242.26577 112646.923
                   -112646.91 -136382.07 -149875.46 136381.903 -153562.82 -149875.46 209.966164 -153562.82  -158969.3 -154551.13
                   10026.5335 -158506.73 -14239.204 -162919.67 200235.628 150070.744 -153565.86 -157498.68 -200490.66 152872.676
                   -201726.56 156641.747 -158994.68 -52.489318 263.698879 77.2708743 -50.587703 50.0150888 -2093.9262 28.3601712
                   .230832E-4 34.6294348 32.2658637 .003072076 38.7503805  1127.5498 64044.9811 1451.94405 2099.66164
Times of maxima :      .02468       .031     .02302     .04087     .04219     .03622     .04099     .02467     .03627     .00278
                       .01667     .02245     .04087     .02245     .03622     .04087     .04219     .03622     .03611     .04103
                       .02544     .04099     .02467     .03627     .03433     .04087     .03622      .0363     .04322     .04105
                       .04313     .04099     .03625     .02468       .031     .02302     .03912     .03808     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .03306     .03373     .03204     .04219
             Random switching times for simulation number  72  :
                                  10  2.0038030E-02   11  1.9411602E-02   12  1.9963078E-02   16  2.9789442E-02   17  2.9320961E-02
                                  18  2.9539715E-02

 6.09504           .2699288E7 .1429866E8 537283.442 2004.52479 .232962E-3 2104.38008 3455.97036 1.90228093 3436.36036 134480.982
                   -112646.91 112646.913 160250.818 -112646.91 -161380.95 160250.818 -177.84229 -161380.95 -170855.97 169241.649
                   11445.7237  175528.23 16070.5093 -175336.16 206391.644  -160419.1 -161279.03 -168157.69 209812.378 -166111.21
                   210789.637 -170897.99 -172664.24 116.174184  -267.3823  51.830659 67.4617402 -90.555887 1753.88773 29.4868783
                   .232695E-4 36.2585277 34.7805173 .005638881 41.1046598 2531.66993  66321.153 866.900866 -1778.4229
Times of maxima :      .02057      .0226     .02136     .03285     .03427     .03669     .03304      .0308     .03673     .01944
                       .01667     .01389     .03285     .01389     .03669     .03285     .03427     .03669     .03663       .033
                       .03069     .03304      .0308     .03673     .03472     .03285     .03669     .03685     .03466     .03298
                       .03458      .0329     .03678     .02057      .0226     .02136     .03386     .03007     .03426        0.3
                          0.3        0.3        0.3        0.3        0.3      .0298     .02955     .02934     .03427
             Random switching times for simulation number  73  :
                                  10  2.3553447E-02   11  2.3375070E-02   12  2.3499007E-02   16  3.3785998E-02   17  3.3156726E-02
                                  18  3.3474712E-02

 69.8831           392315.003 .1389756E8 .2797172E7 913.169136 .318662E-3 731.317517 2351.64655 4.35731422 1215.52917 112646.923
                   132492.023 112646.913 -151183.11 -112646.91 -144411.19 -146865.65 207.997147 -144411.19  -148524.6 -150376.15
                   14509.4767 -164122.98 -24322.138 -150787.96 202866.288 147047.138 -144401.02 -145903.01 205850.834 149006.412
                   208094.069 149466.465 -146773.83 -44.289672 263.605371 118.261822 -55.202276 58.9484868 -2074.7132 28.0075503
                   .230322E-4 33.4738613 32.2624579   .0049973 37.4483782 1100.90681  66024.683 2358.16704 2079.97147
Times of maxima :      .02514     .03088     .02405     .04049     .04211     .03597     .02459      .0245     .03608     .00278
                        .0234     .01389     .02431     .01389     .03597     .04049     .04211     .03597     .03585     .02477
                       .02528     .02459      .0245     .03608     .03453     .04049     .03597     .03604     .03467     .04057
                       .03462     .04069     .03608     .02514     .03088     .02405     .04114     .03741     .04214        0.3
                          0.3        0.3        0.3        0.3        0.3      .0338     .03349     .03317     .04211
             Random switching times for simulation number  74  :
                                  10  3.5672607E-02   11  3.5599696E-02   12  3.4085208E-02   16  4.5801965E-02   17  4.4344056E-02
                                  18  4.5905957E-02

 337.882            .394363E7 .1395994E8 .2079635E7 1581.16476 .256583E-3 2350.91851 2815.77798 2.76873424 342158.753 140784.811
                   -112646.91 112646.913 155299.147 -112646.91 -169351.57 155299.147 -186.64055 -164115.02  -167805.2 163887.312
                   16563.5113 169071.532 19387.9972   -184359. 201574.506 -155477.18 -164128.66 -160168.91 202981.226 -161916.24
                   203301.607 -165310.11 -171682.15 140.421339  -264.1963 -101.97143 55.3135246 -72.537703 1851.23345 27.7504572
                   .219671E-4 34.1128189 32.0648399 .007094922 79.1933358 3223.66303 64420.3563 2094.72107 -1866.4055
Times of maxima :      .03624     .03869     .03464     .04959     .05071     .03703     .04946     .03509     .03676     .03568
                       .01667     .01389     .04959     .01389      .0365     .04959     .05071     .03703     .03698     .04961
                       .03622     .04946     .03509     .03676     .05129     .04959     .03703     .03674     .05137     .04942
                       .05151     .04951     .03679     .03624     .03869     .03464     .04794      .0466     .05074        0.3
                          0.3        0.3        0.3        0.3        0.3     .04582     .04592     .04436     .05071
             Random switching times for simulation number  75  :
                                  10  2.5265442E-02   11  2.5422877E-02   12  2.5511472E-02   16  3.5823039E-02   17  3.5524185E-02
                                  18  3.4549197E-02

 123.457           .1914474E7 .1395394E8 .2814343E7 577.120325 .347724E-3 1181.05341 838.239773 1.63660604 1456.14139 112646.923
                   137856.119 112646.913 142267.452 -112646.91 -150350.04 142267.452 217.274833 -150350.04 -152942.05 144350.752
                   13789.0375 -145863.56 -14906.112 -153782.95 -235681.64 142458.025 -150390.82 -149441.23 -236734.57 144772.823
                   -245709.85 148289.841 -152028.13 -97.838479 264.139551 118.624257 -48.371481 52.7011268 -2164.8898 27.0268871
                   .232378E-4 34.7767972 30.3452167 .003578705 38.6616909 1913.84405 58122.7457 2461.09564 2172.74833
Times of maxima :      .02586     .03116     .02594     .04954     .04196     .03689     .04127     .02652     .03688     .00278
                       .02529     .01389     .04954     .01389     .03689     .04954     .04196     .03689     .03676     .04973
                       .02607     .04127     .02652     .03688     .02676      .0415     .03689       .037     .02662     .04119
                       .02651     .04128     .03716     .02586     .03116     .02594     .03991     .03614     .04199        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03456     .03554     .04196
             Random switching times for simulation number  76  :
                                  10  2.3383182E-02   11  2.2839439E-02   12  2.3565788E-02   16  3.3616110E-02   17  3.4102683E-02
                                  18  3.2355938E-02

 62.5291           286076.086 .1388429E8 .2546732E7 653.571462 .261814E-3   1439.899 1569.83836 1.93993938 1744.65969 112646.923
                   120621.003 112646.913 150700.712 -112646.91 -153584.03 143337.828  188.53368 -153584.03 -157060.42 149240.609
                   -10285.316 155162.861 -16228.799 -157243.55   209917.1 -143393.67 -153582.24 -156051.73 215441.205  -147299.7
                   217040.004 -150059.74 -157379.32 -37.820371 263.479549 112.843528 64.7734933 61.7525407 -1878.9148 27.1415297
                   .228069E-4  34.847848 31.2703562 .002879481 38.8485504 949.894238 63954.3602 2349.49657  1885.3368
Times of maxima :      .02418     .03095     .02413     .03329     .04205     .03702     .03349     .02457     .03708     .00278
                       .02286     .01389     .03324     .01389     .03702     .03329     .04205     .03702     .03695     .03337
                       .02471     .03349     .02457     .03708     .03459     .03329     .03702     .03696     .03451     .03338
                       .03462     .03352     .03711     .02418     .03095     .02413     .03411     .03684     .04204        0.3
                          0.3        0.3        0.3        0.3        0.3     .03363     .03237     .03412     .04205
             Random switching times for simulation number  77  :
                                  10  2.9565309E-02   11  2.9206191E-02   12  3.0079671E-02   16  3.9682210E-02   17  3.9848960E-02
                                  18  3.9615966E-02

 211.622            .153978E7  .139069E8 625407.943  2984.3312 .211651E-3 1800.18671 .2114427E7 2.30319339 2826.20173 -134792.65
                   -112646.91 112646.913 -170810.37 -112646.91 157894.472 -170810.37 -169.51268 157894.472 164712.266  -185648.9
                   -12079.585 -190295.19 -17683.064 169179.923 -208244.35 170890.002 157824.415 163429.992 -210792.84 178736.398
                   -211961.46 181059.557 166243.099 -87.743365 -263.69398  -55.91994 64.0692161  81.817674 1696.37452 29.9983058
                   .220782E-4 33.9141185 587.076356 .003397311 38.4652423 1979.52174 76659.0186 1088.30008 -1695.1268
Times of maxima :      .03004     .03934     .03081     .04074     .05074     .04461     .04082     .02993     .04458     .02923
                       .01667     .01389     .04074     .01389     .04461     .04074     .05074     .04461     .04448     .04082
                       .03011     .04082     .02993     .04458      .0429     .04074     .04461      .0447     .04289     .04081
                       .04303     .04076     .04459     .03004     .03934     .03081     .04747     .04024     .05073        0.3
                          0.3        0.3        0.3        0.3        0.3      .0397     .03963     .03986     .05074
             Random switching times for simulation number  78  :
                                  10  3.2887001E-02   11  3.1956624E-02   12  3.3402736E-02   16  4.2741215E-02   17  4.3222579E-02
                                  18  4.1866937E-02

 283.409           .1191407E7 .1387877E8 .2769171E7 1115.63502  .32088E-3 822.719546 1624.05299 2.46852347 1311.09177 -112646.92
                    -136115.3 112646.913 149512.688 -112646.91 145654.403 149512.688 -208.71993 145654.403 -148997.15 153680.189
                   13435.2913 155813.316  18306.737 -151990.08 230552.022 -149696.13 145644.215  149183.87 225261.569   -154714.
                   236634.123 -158495.75 150727.223  77.181822 -263.42714  -117.6684 44.1723218 -58.460267 2078.10516 27.0894721
                   .223342E-4 32.6450672 30.8061951 .006652669   36.28599 1492.41314 64286.2968 2363.54032 -2087.1993
Times of maxima :      .03361     .03924     .03396     .04889     .05058     .04421     .04903     .03453     .05288     .02778
                       .03198     .01389     .04889     .01389     .04421     .04889     .05058     .04421     .05281     .04892
                       .03469     .04903     .03453     .05288     .03466     .04889     .04421     .04426     .03452     .04902
                       .03442      .0491     .04413     .03361     .03924     .03396     .04964     .04603     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .04276     .04188     .04324     .05058
             Random switching times for simulation number  79  :
                                  10  2.9190302E-02   11  3.0567359E-02   12  2.9739539E-02   16  3.9752435E-02   17  4.0674013E-02
                                  18  4.0737921E-02

 219.762           .1525882E7  .138074E8   470597.6 1951.43182 .262844E-3 2491.03801 239052.915 2.04597701 61399.0879 -112646.92
                   -112646.91 134903.896 -159644.32 -134903.64 165635.203 -159644.32 -188.90412 165635.203 175491.646 -171169.22
                   -10976.263 -181947.02  16666.434 177638.933 -203095.03 159700.452  165636.33 169538.398 -203920.22 167376.403
                   -204165.97 171115.361 173319.941 -87.346492 -262.74893 -48.507608 -79.956949  -68.82556 1882.81936 27.6230199
                   .221057E-4 35.3221574 66.2243147 .006641182 49.4126549 1944.19057 71972.0518 1063.96928 -1889.0412
Times of maxima :      .02974     .03946      .0307     .04164     .05035      .0454     .04184     .03157     .04556     .02778
                       .01667     .02922     .04164     .02922      .0454     .04164     .05035      .0454     .04543     .04193
                       .04205     .04184     .03157     .04556     .04309     .04164      .0454     .04558     .04302     .04173
                        .0432     .04183     .04552     .02974     .03946      .0307     .04245     .04496     .05024        0.3
                          0.3        0.3        0.3        0.3        0.3     .03977     .04075     .04069     .05035
             Random switching times for simulation number  80  :
                                  10  2.0586483E-02   11  2.1426888E-02   12  2.0331967E-02   16  3.0765904E-02   17  3.0385132E-02
                                  18  3.1683272E-02

  22.294           .1692079E7 .1405199E8 .1041379E7 2359.30949 .228629E-3 1980.56333 133640.978 1.55495839 2935.05734 113937.816
                   -112646.91 -121908.27 164206.719 121908.422 -159977.59 164206.719 176.180661 -159977.59 -167175.04 172815.864
                   11354.2897 179415.304 14529.5345 -170305.07 -203034.42 -164285.33 -159925.01 -165881.62 -205783.86 -162545.21
                   -207310.77 -165861.67 -168365.01 91.9804127 265.065946 72.1588233 85.1331055 74.4357695 -1752.8978 30.2893224
                   .227663E-4 36.1847787 56.7709753 .004855143 41.0513064 2203.80235 73871.0336 1187.30196 1761.80661
Times of maxima :      .02112     .03078     .02187     .03307     .04217     .03636     .03287      .0327     .03655     .02036
                       .01667     .02061     .03307     .02061     .03636     .03307     .04217     .03636     .03646     .03295
                       .03298     .03287      .0327     .03655     .04307     .03307     .03636     .03655       .043     .03316
                       .04297     .03285     .03661     .02112     .03078     .02187     .03337     .03607     .04249        0.3
                          0.3        0.3        0.3        0.3        0.3     .03078      .0317      .0304     .04217
             Random switching times for simulation number  81  :
                                  10  3.2118659E-02   11  3.3757429E-02   12  3.3933489E-02   16  4.2471217E-02   17  4.4566453E-02
                                  18  4.4072406E-02

 280.411           260260.729 .1384886E8 .2900902E7 414.629786 .351051E-3 1039.74909 775.585353 2.64924603 1435.60853 -112646.92
                   -132324.97 112646.913 139940.435 -112646.91 148530.605 139940.435 -218.31187 148530.605 152730.817 142630.965
                   12132.3697 145015.773 18965.0267 153531.408 228248.712 -140071.45 148587.576 -151467.08 224290.585 -143119.72
                   235510.661 -144813.28 152689.137 36.0735866 -263.14307 -120.43468 46.9685221 -58.818447 2177.83969 25.5358149
                   .225299E-4 33.3642347 28.9016372 .004343979 37.1330931 1124.32604 58517.7863 2628.02501 -2183.1187
Times of maxima :       .0345     .03952     .03448     .29927      .0502     .04561     .04816     .03494     .04559     .02778
                       .03378     .01389     .29927     .01389     .04561     .29927      .0502     .04561     .04551     .04829
                       .03508     .04816     .03494     .04559     .03518     .26594     .04561     .05396     .03505     .04831
                       .03495     .04821     .04572      .0345     .03952     .03448      .0488     .04518     .05025        0.3
                          0.3        0.3        0.3        0.3        0.3     .04249     .04409     .04458      .0502
             Random switching times for simulation number  82  :
                                  10  2.7964359E-02   11  2.7309649E-02   12  2.7171167E-02   16  3.7812849E-02   17  3.7176392E-02
                                  18  3.6972278E-02

 156.854           .2741135E7 .1454388E8 629304.514 1644.63595 .301282E-3 1364.02227 2840.11462 4.88376103 2362.02616 -139689.83
                   -112646.91 112646.913 -156059.02 -112646.91 152648.659 -156059.02 202.245398 152648.659 158376.695  -165638.7
                   -17348.277 -169324.42 -25749.542  164236.39  202189.58 156236.949 152504.477 157798.403 -204867.25 164793.896
                   -207334.07 167289.278 159304.661 -117.07124 269.665392 -56.093873  -62.68925 86.5409332 -2018.9562 28.7129256
                   .229103E-4 33.5403637 33.1469508 .007825416 38.2719498 2668.36242 61131.1552 1254.13581 2022.45398
Times of maxima :      .02852     .03095     .02925     .04054     .04193     .04452     .04053     .02833     .04433      .0272
                       .01667     .01389     .04054     .01389     .04452     .04054     .04193     .04452     .04445     .04066
                       .02851     .04053     .02833     .04433     .05155     .04054     .04452     .04448     .04255     .04046
                       .04242     .04054     .04441     .02852     .03095     .02925     .04147     .03772     .04227        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03699     .03719     .04193
             Random switching times for simulation number  83  :
                                  10  2.2212789E-02   11  2.2419931E-02   12  2.3208339E-02   16  3.1961934E-02   17  3.3845669E-02
                                  18  3.1765417E-02

  30.751           .1365189E7 .1379732E8 .2195168E7 1445.11473  .23398E-3 1458.07963 2363.36368 2.57031206  1963.2264 112646.923
                   -112646.91 -133658.51 154947.195 133658.364 -153806.66 153647.957 178.230172 -153806.66 -155747.77 157600.733
                   -10923.225 164250.995 18680.3599  -159779.4 -205000.65 -153724.44 -153759.41 -155328.71 210288.766 -153121.09
                   212506.735 -157312.59 -158274.97 -82.619284 262.653002 104.765642 68.1230742 55.9189039 -1768.6935 28.4997652
                   .227618E-4  34.891839 32.6660101 .006922368 38.8182884 1858.98909 61848.8019 2167.26188 1782.30172
Times of maxima :      .02378     .03107     .02375     .03316     .04212     .03643     .03288     .03278     .03616     .00278
                       .01667     .02224     .03263     .02224     .03643     .03316     .04212     .03643     .03632     .03303
                       .02453     .03288     .03278     .03616     .04312     .03316     .03643     .03661     .03399     .03328
                       .03412     .03341     .03652     .02378     .03107     .02375     .03341     .03626     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03178     .03386     .04212
             Random switching times for simulation number  84  :
                                  10  2.5750843E-02   11  2.6468277E-02   12  2.7060259E-02   16  3.5743909E-02   17  3.6769829E-02
                                  18  3.7135266E-02

 158.159           .1709305E7 .1407937E8 .1303335E7 1389.47717 .290034E-3 1193.12815  2521.3923 1.35944824 2077.86004 112646.923
                   139783.356 112646.913 -152963.59 -112646.91 150503.677 -152963.59 198.434288 150503.677  157393.93 -161558.01
                   -9402.5278 -165961.45 13585.4382 161082.129 200291.039 153142.109 150366.833 155612.011 202170.813 157164.199
                   202563.253 158064.953 159263.449 -92.447425 265.324002 80.7259271  -69.41093 73.7597903  -1983.161 28.7982346
                   .228502E-4 33.7849484 33.2854714 .002971493 38.4583465 1901.19896 62788.2575 1587.14076 1984.34288
Times of maxima :      .02634     .03103     .02747     .04073     .04204     .04461     .04069     .02677     .04436     .00278
                       .02578     .01389     .04073     .01389     .04461     .04073     .04204     .04461      .0444     .04084
                        .0263     .04069     .02677     .04436     .05124     .04073     .04461     .04445     .05126     .04061
                       .05132     .04052     .04441     .02634     .03103     .02747     .04134     .03764      .0423        0.3
                          0.3        0.3        0.3        0.3        0.3     .03576     .03715     .03678     .04204
             Random switching times for simulation number  85  :
                                  10  2.1096933E-02   11  2.1610096E-02   12  2.0417433E-02   16  3.1071074E-02   17  3.0156188E-02
                                  18  3.2512186E-02

 30.1126           .1428994E7 .1406319E8 864281.767 2059.04143 .270802E-3 2405.63937 347261.308 1.93241708 3312.26784 112646.923
                   -112646.91  -131795.3 160869.507 131794.358  -164711.5 160869.507 191.742343  -164711.5 -171977.28 171996.992
                   -12446.251 184476.794 -16197.304 -174112.73 -198878.05 -160923.84 -164720.75 -166425.12 -200053.83 -167528.82
                   -200639.19 -170990.41 -170527.78 84.5279174 265.171566 65.7374234 72.7036593 76.6140786  -1908.064 28.2816372
                   .228357E-4 36.0719801 89.6341431   .0044941 41.3549554 2166.59505   80381.48 1009.82727 1917.42343
Times of maxima :       .0217     .03082     .02199     .03347     .04178     .03717     .03364     .02261     .03736     .00278
                       .01667     .02112     .03347     .02112     .03717     .03347     .04178     .03717     .03726      .0337
                       .02245     .03364     .02261     .03736      .0431     .03347     .03717     .03734     .04311     .03353
                        .0432     .03363     .03732      .0217     .03082     .02199     .03417     .03661     .04188        0.3
                          0.3        0.3        0.3        0.3        0.3     .03109     .03253     .03017     .04178
             Random switching times for simulation number  86  :
                                  10  2.9313724E-02   11  3.1472228E-02   12  3.0845918E-02   16  3.9665005E-02   17  3.9943857E-02
                                  18  4.1431840E-02

 228.174           .1413621E7 .1384195E8 .1164052E7  930.58156 .304097E-3 844.938534 1583.86959 2.15091837 1422.36521 -112646.92
                   -112646.91 136241.514 147096.735 -136241.27 -145953.67 147096.735 -203.18808 -145953.67 -150790.43 153476.109
                   -10676.023 155331.663 17088.5132 -153368.78 -208109.78 -147262.65 -145884.28 -149492.41 -213830.88 149683.455
                   -214895.27 -151526.52 -151614.33 -84.072017 -263.07744 -76.290628 60.0250863 -73.304352 2022.80832  26.878759
                   .222367E-4 32.6174907 31.0970565 .004439678 36.7420438 2225.76694 66132.8797 1536.86213 -2031.8808
Times of maxima :      .02986     .03946     .03163     .04858     .05042     .05423     .04856     .03032     .05426     .02778
                       .01667     .02934     .04858     .02934     .05423     .04858     .05042     .05423     .05425     .04845
                       .03112     .04856     .03032     .05426     .04301     .04858     .05423     .05434      .0429      .0571
                       .04299      .0487     .05433     .02986     .03946     .03163     .04924     .04549     .05039        0.3
                          0.3        0.3        0.3        0.3        0.3     .03968     .04145     .03996     .05042
             Random switching times for simulation number  87  :
                                  10  3.1501263E-02   11  3.4160286E-02   12  3.3366639E-02   16  4.0855425E-02   17  4.2850344E-02
                                  18  4.3882846E-02

 297.475           530058.423 .1381834E8 .3005702E7 490.051474 .352172E-3 800.610623 1424.34551 1.35055247 986.100237 -112646.92
                   -119750.25 112646.913 144089.403 -112646.91 -145355.49 141029.619 -218.66018 -145355.49 -146717.91 144858.347
                   -8874.9739 153393.118  13540.916 -147829.12 225753.108 -141239.97 145358.171 -147182.85 221586.647 -141954.78
                   229601.275 -142227.72  -148309.2 51.4809879 -262.85302 -122.59082 -45.086713 -40.436618  2178.2238 26.1245932
                   .225466E-4 33.1523646 29.5151317 .001866641 36.5829692 1071.86191 57895.2542 2626.32192 -2186.6018
Times of maxima :      .03357     .03948     .03393     .04943     .05037      .0533     .03448     .03459     .05347     .02778
                       .03333     .01389     .03419     .01389      .0533     .04943     .05037      .0533     .05344     .03465
                       .03391     .03448     .03459     .05347     .03462     .04943     .04527     .05344     .03467     .04932
                       .03439     .03447     .05351     .03357     .03948     .03393     .04142     .04459     .05035        0.3
                          0.3        0.3        0.3        0.3        0.3     .04087      .0439     .04287     .05037
             Random switching times for simulation number  88  :
                                  10  2.8228266E-02   11  2.8160025E-02   12  2.8658608E-02   16  3.8612405E-02   17  3.8319936E-02
                                  18  3.7606304E-02

 197.266           .3081558E7 .1471765E8 680220.411 1810.30913 .253777E-3 1519.59298 2744.98029 5.15006533 2665.39613 -138844.77
                   -112646.91 112646.913 -158012.63 -112646.91 154555.722 -158012.63 185.617452 154555.722 158071.341 -165613.09
                   -15629.766 -168332.28 26442.2667 167494.806  -205285.8 158191.475 154456.649 158850.127 -209562.53 158983.372
                   -211984.31 159774.036 159440.009 -124.12811 271.271569 58.3189682 56.2268698 65.6529284 -1835.2163 27.9326795
                   .226637E-4 34.4155159 32.1894187  .00695106 38.9640187 2837.82204 61266.0259 953.844111 1856.17452
Times of maxima :      .02878     .03077     .03815     .04147     .04241     .04516     .04127     .02923     .02932     .02819
                       .01667     .01389     .04147     .01389     .04516     .04147     .04241     .04516     .04526     .04134
                       .02877     .04127     .02923     .02932     .04329     .04147     .04516      .0451     .04343     .04154
                       .04339     .04136     .04519     .02878     .03077     .03815     .04806     .03855     .04239        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .03762     .03833     .04241
             Random switching times for simulation number  89  :
                                  10  3.2817525E-02   11  3.2716666E-02   12  3.4144052E-02   16  4.3211130E-02   17  4.4027179E-02
                                  18  4.2195217E-02

 288.965           548847.984 .1382718E8 .2405314E7 1091.52825 .330567E-3 1016.42184 1699.09112 1.81982394 1516.02047 -112646.92
                    -139804.1 112646.913 149201.977 -112646.91 -148226.33 149201.977 -211.84673 -148226.33 -152605.33 153670.649
                   9219.56142 156705.841 15718.3516 -154512.39 223910.133 -149402.58  -148106.9 153458.404 223063.165 -152788.72
                   233423.586 -154655.46 154799.492 52.3854934 -262.93704 -109.66571 -44.329185 -58.472334 2108.45003 26.7637588
                   .224069E-4 33.3866101  30.261707 .003826107 37.0111927 1353.98053 60092.9303  2308.3543 -2118.4673
Times of maxima :      .03361      .0393     .03469     .04938     .05021     .05349      .0493     .03515     .05325     .02778
                       .03274     .01389     .04938     .01389     .05349     .04938     .05021     .05349     .05337      .0494
                       .03529      .0493     .03515     .05325     .03539     .04938     .05349     .04459     .03525      .0495
                       .03514     .04945     .04467     .03361      .0393     .03469     .05603     .04666     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .04323     .04221     .04404     .05021
             Random switching times for simulation number  90  :
                                  10  3.0975607E-02   11  2.8477589E-02   12  3.0187691E-02   16  4.1691189E-02   17  4.0837485E-02
                                  18  3.9390759E-02

 221.699           451997.279  .150188E8 748286.081  1225.1245 .201568E-3 1019.59668 1840.44034  1.1147132 1534.03359 -139876.15
                   -112646.91 112646.913 -152982.73 -112646.91 148267.811 -150909.44 -165.42574 148267.811 151329.935 -154388.88
                   -8772.8842 -158363.46 -12301.948 154730.644  -209186.8 150999.927 148196.935 151042.523 -214049.22 150603.479
                    -217158.7 155920.254 152482.689 47.5393142 274.032822 -61.167233 -45.559007  -43.35281 1645.14873 27.2735305
                   .221077E-4 33.1921009 30.9486714 .002688613 36.6132604 1231.46117 81284.1757 1477.84093 -1654.2574
Times of maxima :      .03242     .03075     .03078     .04083      .0508     .04473     .04054     .04053     .04484      .0285
                       .01667     .01389     .04077     .01389     .04473     .04083      .0508     .04473     .04488     .04069
                        .0407     .04054     .04053     .04484     .04291     .04083     .04473     .04475     .04279     .04092
                       .04273      .0411     .04462     .03242     .03075     .03078     .04214     .04526     .05063        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .03941     .04085      .0508
             Random switching times for simulation number  91  :
                                  10  3.2903859E-02   11  3.3689875E-02   12  3.5365598E-02   16  4.3520470E-02   17  4.4788884E-02
                                  18  4.3249810E-02

 315.358           639949.408  .140485E8 .1310224E7 501.571363 .353939E-3 839.569625 743.943263 1.36321449 1003.63131 -112646.92
                   -129976.14 112646.913 -141194.58 -112646.91 -145881.46 -141194.58 -219.20817 -145881.46 -147914.55  -142581.9
                   8288.92736 144584.105 13604.2439 -148059.01 202746.774 141279.376 -145780.11 -148444.53 205408.502 142666.856
                    207363.64  -143388.9 -149011.58 56.5663066 -265.03306 -80.938989 45.0346819 -56.579921 2189.18753 25.8759383
                   .225616E-4 32.9800976 28.9686771 .001506891 36.3394294  1293.5357 58657.3214 1643.20151 -2192.0817
Times of maxima :      .03354     .03931     .03576     .05724     .05018     .05389     .04994     .03636     .05386     .02778
                       .03371     .01389     .05724     .01389     .05389     .05724     .05018     .05389     .05395     .05714
                       .03623     .04994     .03636     .05386     .05175     .05724      .0539     .05392     .05184     .05734
                       .05196     .04988     .05382     .03354     .03931     .03576     .04927     .04536     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04354     .04326      .0448     .05018
             Random switching times for simulation number  92  :
                                  10  2.0995751E-02   11  2.2306283E-02   12  2.0626367E-02   16  3.0681968E-02   17  3.0847249E-02
                                  18  3.2058633E-02

 41.1352           .1288632E7 .1373022E8 586141.432  2009.2489  .24584E-3 2059.35998 168162.648 2.18432702  2516.9546 112646.923
                   -112646.91 -129485.94 160304.592 129485.693 -160873.11 160304.592 182.691537 -160873.11 -165329.96 172568.803
                   11530.4907  180252.08 17220.7135 -165913.82 -204416.96 -160374.33 -160848.43 -163003.46 -207271.43 -162787.96
                      209065. -167329.64  -166927.1 80.2692868 262.013513 54.1360061 82.2018355 79.7125313 -1807.6431 29.4115213
                   .227772E-4 36.3684806 54.3838707  .00658559 41.1838564 1711.44216 67172.1662 1007.14875 1826.91537
Times of maxima :      .02153      .0307     .02242     .03345      .0423     .03673     .03321     .03307     .03649     .00278
                       .01667     .02102     .03345     .02102     .03673     .03345      .0423     .03673     .03671     .03332
                       .02407     .03321     .03307     .03649     .04313     .03345     .03673     .03692     .04312     .03332
                       .03394     .03325     .03683     .02153      .0307     .02242     .03363     .03632     .04231        0.3
                          0.3        0.3        0.3        0.3        0.3      .0307     .03207     .03086      .0423
             Random switching times for simulation number  93  :
                                  10  2.4532115E-02   11  2.4019025E-02   12  2.2585931E-02   16  3.4460147E-02   17  3.2765169E-02
                                  18  3.3267070E-02

 79.5787            .103092E7 .1394225E8 .1344407E7 960.566616 .310673E-3 1023.31144 1532.50608 2.02554242 1626.72567 112646.923
                   -112646.91 -137653.48 -147493.11 137653.295 -148316.32 -147493.11 205.373227 -148316.32 -153020.29 -151468.18
                   -12240.504 -154712.16 16582.9955 -155845.26 -201224.51 147676.943 -148295.11 -156006.87 -203180.42 151900.159
                   -203317.31 153618.791 -159544.95 -71.795526 264.028844 81.9880204 -58.727126 53.5177597 -2046.8883 27.9356975
                   .229812E-4  33.698755 31.9422475 .007249303 38.0820146 1430.99078 59089.5453 1516.43591 2053.73227
Times of maxima :      .02514     .03095     .02318     .04073     .04224     .03577     .04045     .02565     .03584     .00278
                       .01667     .02261     .04073     .02261     .03577     .04073     .04224     .03577     .03789     .04056
                       .02515     .04045     .02565     .03584     .04313     .04073     .03577     .03581     .04319     .04065
                       .04329     .04055     .03587     .02514     .03095     .02318     .04088     .03487      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03448     .03328     .03278     .04224
             Random switching times for simulation number  94  :
                                  10  2.2863664E-02   11  2.2262037E-02   12  2.1510581E-02   16  3.2880996E-02   17  3.0878223E-02
                                  18  3.1905608E-02

 36.1356           480092.005 .1405584E8 824784.204 2038.03812 .240366E-3 1877.96517 85298.1697 .985714345 2574.48656 112646.923
                   -112646.91 -119956.57 160631.631 119956.497  -158798.5 160631.631 180.646163  -158798.5 -165296.62 168767.891
                   8954.65622 178230.466 11568.2549 -166529.54 200229.219 -160694.97 -158762.95 -163166.74 199180.453 -164966.31
                   200791.592 -168650.07 -165635.78  -48.99449 265.102241 64.2177625 64.0937013 59.1659588 -1788.7056 29.4567623
                   .227672E-4 35.7853405 41.5532229 .002638918 40.2646903 961.558566  65572.918 1097.03135 1806.46163
Times of maxima :      .02431     .03114     .02247     .03279     .04231      .0366     .03302     .03312     .03677     .00278
                       .01667     .02154     .03279     .02154      .0366     .03279     .04231      .0366     .03668     .03309
                       .03323     .03302     .03312     .03677     .03478     .03279      .0366     .03677     .03472     .03289
                       .03499     .03301     .03685     .02431     .03114     .02247     .03357     .03595     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3      .0329     .03192     .03089     .04231
             Random switching times for simulation number  95  :
                                  10  2.3033518E-02   11  2.4764129E-02   12  2.4826885E-02   16  3.2300349E-02   17  3.5187830E-02
                                  18  3.5347159E-02

    94.2           338193.079 .1390256E8 .3269614E7 527.767753 .355567E-3 822.869394 2349.25761 3.75025071 997.964385 112646.923
                   137164.594 -115942.87 -152557.13 115942.804 145656.426 141568.337  219.71176 145656.426 147128.143 -145488.52
                   13677.8572 -164096.85 -22564.331 147984.772 -223125.81 -141678.51 145529.647 148183.371 -219144.78 -143061.33
                   -225689.51 148466.115 149809.409  -41.12135  263.65282 127.859569  46.184596 45.2563605  -2184.733 27.0897274
                    .23273E-4 34.1945188 30.7917262 .004522465 37.6915989 973.746773 59710.4292 2753.30163  2197.1176
Times of maxima :      .02505     .03098     .02538      .0497     .04205     .04511     .02592     .02583     .04489     .00278
                       .02479     .02306     .02563     .02306     .04511      .0497     .04205     .04511     .04494      .0261
                       .02659     .02592     .02583     .04489     .02609      .0497     .04511     .04489     .02615     .04964
                       .02586     .02592     .04494     .02505     .03098     .02538     .03287     .03602     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .03232     .03536      .0352     .04205
             Random switching times for simulation number  96  :
                                  10  2.6636398E-02   11  2.6519491E-02   12  2.4113491E-02   16  3.7503783E-02   17  3.4563402E-02
                                  18  3.7598819E-02

  125.66           .3204083E7 .1375964E8 .2443755E7 1508.46474 .255843E-3 1572.57856 2873.55406 2.48931496 2621.22734 -124342.75
                   -112646.91 -124620.17 -154420.69 124619.887 155820.982 -154420.69 186.371266 155195.852 162133.404 -162663.93
                   12010.6102 -169670.88 -18383.671 167026.991   -201983. 154597.749 155090.525 160305.279 -210703.44 161105.014
                   -217746.08 163448.439 164472.966 -126.57177  262.29413 110.538573 -62.389535 74.1922993 -1846.4862 28.9934108
                   .226686E-4 35.0501838 34.0138987 .003871268  39.954264  2878.9258 65718.7604 2347.01846 1863.71266
Times of maxima :       .0272      .0309     .02469     .04122      .0424     .04507     .04113     .02512     .04482     .02629
                       .01667     .02414     .04122     .02414     .02754     .04122      .0424     .04507     .04489     .04128
                       .02466     .04113     .02512     .04482     .02786     .04122     .04507     .04494     .02771     .04107
                       .02771     .04099     .04487      .0272      .0309     .02469     .03958     .03818     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .03752     .03761     .03458      .0424
             Random switching times for simulation number  97  :
                                  10  3.1688012E-02   11  2.9672997E-02   12  3.0642941E-02   16  4.2539439E-02   17  4.1568212E-02
                                  18  3.9806547E-02

 218.943           429053.732 .1458246E8 .1182914E7 1341.07291  .21904E-3 735.406751 2169.07195 1.14974116 1099.31386 -126094.97
                   -112646.91 112646.913 -155143.08 -112646.91 144467.237 -152363.74 -172.44617 144467.237 145723.205 -156919.18
                   -8701.9085 -162105.97 12493.7368 149302.453  -206096.7 152447.119 144427.857 -147135.67 -210681.03 149793.918
                   -213203.53 153265.468 -148981.88 -46.317045 270.022793 -76.906235  42.752457 -48.594139 1720.35267 27.3510168
                   .220617E-4 32.9784251 31.0435935 .003546911 36.2582456 1204.47427 73636.6847 1686.71352 -1724.4617
Times of maxima :      .04144     .03118     .03122     .04119     .05035     .04514     .04095     .03165      .0454      .0297
                       .01667     .01389     .04065     .01389     .04514     .04119     .05035     .04514     .04531     .04108
                       .04112     .04095     .03165      .0454     .04332     .04119     .04514     .05296     .04336     .04132
                       .04347     .04147     .05308     .04144     .03118     .03122     .04807     .04602     .05063        0.3
                          0.3        0.3        0.3        0.3        0.3     .04255     .03982     .04158     .05035
             Random switching times for simulation number  98  :
                                  10  2.5129976E-02   11  2.5353554E-02   12  2.3998723E-02   16  3.5006262E-02   17  3.4230590E-02
                                  18  3.5208351E-02

 104.565           .1653365E7 .1398353E8 .2399254E7 1021.65466 .354091E-3 783.536954 1926.07834 2.39221453 909.690494 112646.923
                   -112646.91 -127245.44 -151306.63 127245.161 145123.876 -148294.69 219.255067 145123.876 146269.556 -154829.13
                   -12777.148  -159353.3  -18021.56  146819.41 -213212.52 148294.236 145002.411 146484.388 -208312.83 145593.602
                   -215329.04 155053.163 146972.696 -90.922072 264.419493 109.527483 35.2185911 38.8521184 -2188.1986 27.2416459
                    .23277E-4 34.0847259 31.1022509 .002921639 37.5394305 1822.67486 58119.7532 2233.73319 2192.55067
Times of maxima :       .0257     .03096     .02457     .02538     .04217     .04522     .02512       .025     .04522     .00278
                       .01667     .02402     .02535     .02402     .04522     .02538     .04217     .04522      .0451     .02531
                       .02531     .02512       .025     .04522     .02636     .02538     .04522      .0453     .02646     .02546
                       .02661     .02564     .04526      .0257     .03096     .02457     .04813     .03653     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .03502     .03522     .03425     .04217
             Random switching times for simulation number  99  :
                                  10  3.5401410E-02   11  3.5574722E-02   12  3.7492229E-02   16  4.5750499E-02   17  4.7573883E-02
                                  18  4.5635013E-02

 358.176           .3028957E7 .1406412E8 632162.325 997.728786 .278989E-3 1537.06788  1559.1627 2.65587985 3150.95269 -112646.92
                   -121744.58 112646.913 -147981.68 -112646.91 -158630.38 -147981.68 -194.61926 -154767.36 -162154.15 -151730.87
                    12132.697 155034.211 -18988.756 -172501.17 -200155.75   148083.9 -154778.48  -151266.5 -201811.52 -151249.94
                   -202437.72 152680.578 -156115.27 123.064159 -265.18036 -56.221096 60.0340151 50.1638975 1935.24548 27.1031603
                   .220754E-4 32.7156681 30.9044759 .004874667 37.2050002 2704.44644 62513.9861 1195.76567 -1946.1926
Times of maxima :      .03597     .03917     .04624     .05734     .05052     .03678     .04916     .03641     .03655     .02778
                       .03543     .01389     .05734     .01389     .03626     .05734     .05052     .03678     .03671     .05744
                       .03595     .04916     .03641     .03655      .0595     .05734     .03678     .03686     .05955     .04913
                       .05958     .05749     .03663     .03597     .03917     .04624     .04964     .05461      .0506        0.3
                          0.3        0.3        0.3        0.3        0.3     .04577     .04565     .04759     .05052
             Random switching times for simulation number  100  :
                                  10  3.5460486E-02   11  3.5310732E-02   12  3.6090245E-02   16  4.4818592E-02   17  4.4590245E-02
                                  18  4.5069593E-02

 341.108           .2884377E7 .1370287E8 478331.632 989.523992  .31486E-3 1824.88199 1781.33035 6.70519336 3366.10049 118398.148
                   -112646.91 112646.913 -147874.07 -112646.91 -159993.13 -147874.07 -206.75278 -158182.48 -160877.43 153282.278
                   17674.4939 157673.948 -30171.574 -174645.17 199712.715 147965.474 -158193.03 -152103.35 201781.033 149703.795
                   202780.194 150307.202 -162928.23 120.091158 -261.75244 -48.904582 62.2017159 -64.575987 2067.45456 26.7759593
                   .222838E-4 32.4470708  30.573062  .00987417 37.4080252 2794.36123 60150.5894 826.095942 -2067.5278
Times of maxima :      .03602     .03928     .03657     .05725     .05049     .03683     .04861     .03647     .03657     .03547
                       .01667     .01389     .05725     .01389     .03631     .05725     .05049     .03683     .03665     .04878
                       .03725     .04861     .03647     .03657     .05173     .05725     .03683     .03693     .05173     .05719
                        .0518     .05728     .03709     .03602     .03928     .03657     .04927     .04557     .05043        0.3
                          0.3        0.3        0.3        0.3        0.3     .04483     .04508     .04461     .05049

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3540596190000000E+09

Comment card.   Card index = 307.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 308.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 309.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05            11            11           89.000000
        26           1.3000000      1.46480100E+05            28            39           61.000000
        27           1.3500000      1.52113950E+05            28            67           33.000000
        28           1.4000000      1.57747800E+05            12            79           21.000000
        29           1.4500000      1.63381650E+05            12            91            9.000000
        30           1.5000000      1.69015500E+05             7            98            2.000000
        31           1.5500000      1.74649350E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.33250000E+00     1.33201515E+00
                             Variance = 5.67550505E-03     5.05295612E-03
                   Standard deviation = 7.53359479E-02     7.10841481E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           100           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.74860437E-03
                             Variance = 7.17719935E-19     2.66857128E-08
                   Standard deviation = 8.47183531E-10     1.63357622E-04

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            16            16           84.000000
        27           1.3500000      1.52113950E+05            37            53           47.000000
        28           1.4000000      1.57747800E+05            22            75           25.000000
        29           1.4500000      1.63381650E+05            19            94            6.000000
        30           1.5000000      1.69015500E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35600000E+00     1.35507437E+00
                             Variance = 3.27171717E-03     3.01593379E-03
                   Standard deviation = 5.71989263E-02     5.49175180E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             8             8           92.000000
        27           1.3500000      1.52113950E+05            40            48           52.000000
        28           1.4000000      1.57747800E+05            23            71           29.000000
        29           1.4500000      1.63381650E+05            15            86           14.000000
        30           1.5000000      1.69015500E+05            12            98            2.000000
        31           1.5500000      1.74649350E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.36950000E+00     1.36723449E+00
                             Variance = 3.83308081E-03     3.42330341E-03
                   Standard deviation = 6.19118794E-02     5.85090028E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             7             7           93.000000
        27           1.3500000      1.52113950E+05            24            31           69.000000
        28           1.4000000      1.57747800E+05            26            57           43.000000
        29           1.4500000      1.63381650E+05            19            76           24.000000
        30           1.5000000      1.69015500E+05            12            88           12.000000
        31           1.5500000      1.74649350E+05             9            97            3.000000
        32           1.6000000      1.80283200E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39700000E+00     1.39609996E+00
                             Variance = 5.77373737E-03     5.39278886E-03
                   Standard deviation = 7.59851128E-02     7.34356103E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.000000
        26           1.3000000      1.46480100E+05            19            20           80.000000
        27           1.3500000      1.52113950E+05            22            42           58.000000
        28           1.4000000      1.57747800E+05            24            66           34.000000
        29           1.4500000      1.63381650E+05             7            73           27.000000
        30           1.5000000      1.69015500E+05            10            83           17.000000
        31           1.5500000      1.74649350E+05            11            94            6.000000
        32           1.6000000      1.80283200E+05             2            96            4.000000
        33           1.6500000      1.85917050E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38750000E+00     1.38737466E+00
                             Variance = 9.56439394E-03     9.57032350E-03
                   Standard deviation = 9.77977195E-02     9.78280303E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             1             1           99.000000
         2            .1000000      1.12677000E+04            33            34           66.000000
         3            .1500000      1.69015500E+04            56            90           10.000000
         4            .2000000      2.25354000E+04            10           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12500000E-01     1.12088018E-01
                             Variance = 1.02904040E-03     7.96402038E-04
                   Standard deviation = 3.20786596E-02     2.82205960E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            23            23           77.000000
        28           1.4000000      1.57747800E+05            27            50           50.000000
        29           1.4500000      1.63381650E+05            20            70           30.000000
        30           1.5000000      1.69015500E+05            12            82           18.000000
        31           1.5500000      1.74649350E+05            10            92            8.000000
        32           1.6000000      1.80283200E+05             4            96            4.000000
        33           1.6500000      1.85917050E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41850000E+00     1.41757168E+00
                             Variance = 6.80075758E-03     7.04384401E-03
                   Standard deviation = 8.24667059E-02     8.39276117E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            12            12           88.000000
        27           1.3500000      1.52113950E+05            12            24           76.000000
        28           1.4000000      1.57747800E+05            19            43           57.000000
        29           1.4500000      1.63381650E+05            19            62           38.000000
        30           1.5000000      1.69015500E+05             9            71           29.000000
        31           1.5500000      1.74649350E+05            10            81           19.000000
        32           1.6000000      1.80283200E+05             8            89           11.000000
        33           1.6500000      1.85917050E+05             6            95            5.000000
        34           1.7000000      1.91550900E+05             4            99            1.000000
        35           1.7500000      1.97184750E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.43700000E+00     1.43660210E+00
                             Variance = 1.31878788E-02     1.29955665E-02
                   Standard deviation = 1.14838490E-01     1.13998099E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             4             4           96.000000
         3            .1500000      1.69015500E+04            36            40           60.000000
         4            .2000000      2.25354000E+04            43            83           17.000000
         5            .2500000      2.81692500E+04            14            97            3.000000
         6            .3000000      3.38031000E+04             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.63000000E-01     1.63189635E-01
                             Variance = 1.82424242E-03     1.64045773E-03
                   Standard deviation = 4.27111511E-02     4.05025645E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            17            17           83.000000
        28           1.4000000      1.57747800E+05            28            45           55.000000
        29           1.4500000      1.63381650E+05            18            63           37.000000
        30           1.5000000      1.69015500E+05            12            75           25.000000
        31           1.5500000      1.74649350E+05            15            90           10.000000
        32           1.6000000      1.80283200E+05             9            99            1.000000
        33           1.6500000      1.85917050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.43050000E+00     1.43031770E+00
                             Variance = 6.66136364E-03     6.80209166E-03
                   Standard deviation = 8.16171773E-02     8.24747941E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             5             5           95.000000
        28           1.4000000      1.57747800E+05            24            29           71.000000
        29           1.4500000      1.63381650E+05            21            50           50.000000
        30           1.5000000      1.69015500E+05            15            65           35.000000
        31           1.5500000      1.74649350E+05            13            78           22.000000
        32           1.6000000      1.80283200E+05            10            88           12.000000
        33           1.6500000      1.85917050E+05             7            95            5.000000
        34           1.7000000      1.91550900E+05             4            99            1.000000
        35           1.7500000      1.97184750E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.47050000E+00     1.46988924E+00
                             Variance = 9.24722222E-03     9.33230557E-03
                   Standard deviation = 9.61624782E-02     9.66038590E-02

Comment card.   Card index = 314.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            34            34           66.000000
        16            .8000000      1.56128800E+05            42            76           24.000000
        17            .8500000      1.65886850E+05            19            95            5.000000
        18            .9000000      1.75644900E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.72500000E-01     7.69692259E-01
                             Variance = 1.83712121E-03     1.67702515E-03
                   Standard deviation = 4.28616520E-02     4.09514975E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            16            16           84.000000
        16            .8000000      1.56128800E+05            56            72           28.000000
        17            .8500000      1.65886850E+05            26            98            2.000000
        18            .9000000      1.75644900E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.82000000E-01     7.82153247E-01
                             Variance = 1.21313131E-03     1.01012047E-03
                   Standard deviation = 3.48300346E-02     3.17823924E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            45            45           55.000000
        22           1.1000000      2.14677100E+05            33            78           22.000000
        23           1.1500000      2.24435150E+05             8            86           14.000000
        24           1.2000000      2.34193200E+05            12            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07150000E+00     1.07210749E+00
                             Variance = 2.99267677E-03     2.57516241E-03
                   Standard deviation = 5.47053632E-02     5.07460581E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            45            45           55.000000
        22           1.1000000      2.14677100E+05            33            78           22.000000
        23           1.1500000      2.24435150E+05             8            86           14.000000
        24           1.2000000      2.34193200E+05            12            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07150000E+00     1.07210749E+00
                             Variance = 2.99267677E-03     2.57516241E-03
                   Standard deviation = 5.47053632E-02     5.07460581E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            28            28           72.000000
        22           1.1000000      2.14677100E+05            43            71           29.000000
        23           1.1500000      2.24435150E+05            19            90           10.000000
        24           1.2000000      2.34193200E+05             7            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08200000E+00     1.08227498E+00
                             Variance = 2.52626263E-03     2.24244440E-03
                   Standard deviation = 5.02619401E-02     4.73544549E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            27            27           73.000000
        16            .8000000      1.56128800E+05            42            69           31.000000
        17            .8500000      1.65886850E+05            19            88           12.000000
        18            .9000000      1.75644900E+05            10            98            2.000000
        19            .9500000      1.85402950E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.84000000E-01     7.85519953E-01
                             Variance = 2.54444444E-03     2.40146321E-03
                   Standard deviation = 5.04424865E-02     4.90047264E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             5             5           95.000000
        16            .8000000      1.56128800E+05            55            60           40.000000
        17            .8500000      1.65886850E+05            29            89           11.000000
        18            .9000000      1.75644900E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.98000000E-01     7.95849534E-01
                             Variance = 1.43535354E-03     1.39035342E-03
                   Standard deviation = 3.78860599E-02     3.72874432E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            28            28           72.000000
        22           1.1000000      2.14677100E+05            43            71           29.000000
        23           1.1500000      2.24435150E+05            19            90           10.000000
        24           1.2000000      2.34193200E+05             7            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08200000E+00     1.08227498E+00
                             Variance = 2.52626263E-03     2.24244440E-03
                   Standard deviation = 5.02619401E-02     4.73544549E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            20            20           80.000000
        16            .8000000      1.56128800E+05            38            58           42.000000
        17            .8500000      1.65886850E+05            23            81           19.000000
        18            .9000000      1.75644900E+05            16            97            3.000000
        19            .9500000      1.85402950E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.97000000E-01     7.98830604E-01
                             Variance = 2.89494949E-03     2.49786578E-03
                   Standard deviation = 5.38047349E-02     4.99786533E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             2             2           98.000000
        16            .8000000      1.56128800E+05            43            45           55.000000
        17            .8500000      1.65886850E+05            34            79           21.000000
        18            .9000000      1.75644900E+05            19            98            2.000000
        19            .9500000      1.85402950E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.13000000E-01     8.11425229E-01
                             Variance = 1.82424242E-03     1.67772304E-03
                   Standard deviation = 4.27111511E-02     4.09600176E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            23            23           77.000000
        22           1.1000000      2.14677100E+05            36            59           41.000000
        23           1.1500000      2.24435150E+05            20            79           21.000000
        24           1.2000000      2.34193200E+05            10            89           11.000000
        25           1.2500000      2.43951250E+05             6            95            5.000000
        26           1.3000000      2.53709300E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10250000E+00     1.10383508E+00
                             Variance = 4.71590909E-03     4.16508719E-03
                   Standard deviation = 6.86724770E-02     6.45374867E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            23            23           77.000000
        22           1.1000000      2.14677100E+05            36            59           41.000000
        23           1.1500000      2.24435150E+05            20            79           21.000000
        24           1.2000000      2.34193200E+05            10            89           11.000000
        25           1.2500000      2.43951250E+05             6            95            5.000000
        26           1.3000000      2.53709300E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10250000E+00     1.10383508E+00
                             Variance = 4.71590909E-03     4.16508719E-03
                   Standard deviation = 6.86724770E-02     6.45374867E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.70810372E+05     This occurred during
      simulation 77  for the variable having names  "T_MANA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 77   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 324.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.85648904E+05     This occurred during
      simulation 77  for the variable having names  "1_2LTA"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 77   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 330.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.92514499E+05     This occurred during
      simulation 46  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 46   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 336.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.35681641E+05     This occurred during
      simulation 75  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 75   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.36816725E+05     This occurred during
      simulation 45  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 45   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 347.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.45709855E+05     This occurred during
      simulation 75  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 75   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 3.68043420E+01     This occurred during
      simulation 66  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 66   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 7.21164588E+02     This occurred during
      simulation 46  for the variable having names  "PROPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 46   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 365.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 8.26151005E+04     This occurred during
      simulation 35  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 35   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 371.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *    B                                    X
    |*A                                       B*                                        |*C
    A *                                       B *                                       C *
    |   *A                                    |   *    B                                |   *  C
    |       *     A                           |      B*                                 |       *C
    |          A*                             |           *          B                  |          C*
    |                 *        A              |        B        *                       |             C   *
    |                       *    A            |                       *    B            |                      C*
    |                           *A            |                           *B            |                          C*
    |  2.0000E-02          A      *           |  2.0000E-02              B  *           |  2.0000E-02                 *        C
    |               A           *             |                           *            B|                 C         *
    |        A              *                 |               B       *                 |                       *C
    |                 *             A         |                 X                       |                 *      C
    |           *     A                       |      B    *                             |           * C
    | A     *                                 | B     *                                 |      C*
    |   *  A                                  | B *                                     |   *  C
    | X                                       B *                                       C *
    A*                                        |*B                                       C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         * C
    * A                                       X                                         * C
    A*                                        B*                                        |*C
    A *                                       B *                                       C *
    | A *                                     |   *  B                                  | C *
    |       *     A                           |    B  *                                 |       *C
    |           *     A                       |           * B                           |           *            C
    |             A   *                       |                 *    B                  |                 X
    |                       *                 |A                     B*                 |                 C     *
    |                           *   A         |                   B       *             |                           *     C
    |  3.0000E-02       A         *           |  3.0000E-02       B         *           |  3.0000E-02                C*
    |                 A         *             |                           *     B       |                           *       C
    |                       *  A              |                       *           B     |               C       *
    |             A   *                       |             B   *                       |               C *
    |      A    *                             |           *     B                       |    C      *
    |       *A                                |      B*                                 |    C  *
    A   *                                     | B *                                     |   *C
    | *    A                                  | *  B                                    | X
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 1.48142877E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.27117636E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.89505850E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.91869096E-02
 .... Questionable Kolmogorov-Smirnov test result = 5.24704539E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.68132857E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.29              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 225   Factors = 501             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             151      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              10654     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                20.130     0.000    20.130
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     20.150     0.000    20.150

