   ---   377   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp68uac36b/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 136.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 150.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 164.                 |C 1/6
Comment card.   Card index = 165.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.56  <++++++>
Comment card.   Card index = 166.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 167.                 |C LINE CONSTANTS
Comment card.   Card index = 168.                 |C $ERASE
Comment card.   Card index = 169.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 170.                 |C METRIC
Comment card.   Card index = 171.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 172.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 173.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 174.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 175.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 176.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 177.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 189.                 |C 1/6
Comment card.   Card index = 190.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.56  <++++++>
Comment card.   Card index = 191.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 192.                 |C LINE CONSTANTS
Comment card.   Card index = 193.                 |C $ERASE
Comment card.   Card index = 194.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 195.                 |C METRIC
Comment card.   Card index = 196.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 197.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 198.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 199.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 200.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 201.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 202.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 214.                 |C 1/3
Comment card.   Card index = 215.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.57  <++++++>
Comment card.   Card index = 216.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 217.                 |C LINE CONSTANTS
Comment card.   Card index = 218.                 |C $ERASE
Comment card.   Card index = 219.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 220.                 |C METRIC
Comment card.   Card index = 221.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 222.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 223.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 224.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 225.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 226.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 227.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 239.                 |C 1/3
Comment card.   Card index = 240.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.57  <++++++>
Comment card.   Card index = 241.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 242.                 |C LINE CONSTANTS
Comment card.   Card index = 243.                 |C $ERASE
Comment card.   Card index = 244.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 245.                 |C METRIC
Comment card.   Card index = 246.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 247.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 248.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 249.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 250.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 251.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 252.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 117  91  |BLANK BRANCH
Comment card.   Card index = 265.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 278.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 284.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 287.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 288.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 296.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  48   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   15     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  152841.365 104977.245 4830.57551 87.5187993 31.0529392 15.2105127 95.6640837  34.964743 14.9625305 -11057.716
                   1965.82309 9164.15824 -110969.96 55765.5825 56500.4281 -109004.14 64929.7408 45442.7118 46358.1057 -114251.83
                   68340.4992 -113963.76 68898.1376 45070.7553 -154446.85  173933.88 -19487.029 -21982.394 -160609.93 182592.326
                   -159034.52 182861.898 -23827.382 -27.644291 22.9103956 4.91455771        0.0        0.0        0.0 .170677461
                    .34200614 .146068753 .173673541 .351216307 .160786596 2479.05001 1392.93589 581.522238
   3000       .03  82346.8706 17110.3805 174730.088 3.85960731 85.7186946 53.2084656  3.6964568 86.0236935 54.4709763 8116.49533
                   -11823.031 3699.77085 34713.9843 -111577.08  76876.411 22890.9529  -107877.3 84992.9063 84693.4341 22960.2347
                   -107567.06 22401.9142 -108069.06 85995.3349 -62101.953 -130768.26 192870.211 192260.495 -61733.199  -130527.3
                   -63593.421 -130470.97  194064.39 20.2912383 9.24942714 -29.557578        0.0        0.0        0.0 .396291226
                   .481041075 .490579803 .401627205 .491193192 .508574219 2723.36227 2030.84606 1054.39811
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 71.6395299 .605882505 86.0349327 76.0870312 .403777645 88.4021557        0.0
                          0.0        0.0 98620.8352 9069.56628 -108076.11 98620.8352 9069.56628 -108076.11 -108654.46 100249.534
                   8031.44536 101636.016  7403.9495 -109552.87  206696.95 -89551.269 -117145.68  -116685.9 208903.992 -92218.088
                   211188.881 -94232.066 -116956.81        0.0        0.0        0.0 19.3877169 10.8414314 -29.983507 .732675304
                   .734312646 .619177193 .741805364  .74807061 .638589795 2724.60535 2031.09804 1057.01496
   4000       .04         0.0        0.0        0.0 66.0334632 82.8989719 .952659472 69.4396521 84.9893407 .761950672        0.0
                          0.0        0.0  -94683.51 106088.152 -11372.636  -94683.51 106088.152 -11372.636 -11103.217 -95954.703
                   107117.287 -97094.824 107417.377 -10170.815 -83310.874 200771.662 -117460.79  -118220.5 -84851.486  203071.99
                    -86924.01 204512.201 -117588.19        0.0        0.0        0.0 -37.494457  27.178049 10.3130366 .851714839
                   1.03276352 .921381305 .862913644 1.04929884 .945729509 2724.60535 2031.09804 1057.01496
   4500      .045         0.0        0.0        0.0 8.94669779 43.5193499  91.992551 8.69415574  44.447428 92.4601997        0.0
                          0.0        0.0 -34851.678 -76865.864 111755.432 -34851.678 -76865.864 111755.432 112261.273 -34762.874
                   -77412.757 -34356.271 -77681.147  112039.13 -146607.11 -42014.186 188621.296  189674.03 -147024.15 -42649.882
                    -146395.4 -43324.876 189720.277        0.0        0.0        0.0 12.0617181 -37.378902 25.4267796 1.19144743
                   1.16225607 1.17319473 1.20790741 1.18051065 1.20027072 2724.60535 2031.09804 1057.01496
   5000       .05         0.0        0.0        0.0 95.9450276 23.9452511 24.0271619 97.3135348 24.1124523 24.4698735        0.0
                          0.0        0.0 114130.981 -57016.691 -57114.128 114130.981 -57016.691 -57114.128 -57529.256 114767.526
                   -57165.389  114942.05 -57215.409 -57637.903 171245.109 -171147.67 -97.436772 -363.86693 172296.782 -171932.92
                   172579.953 -172157.46 -422.49473        0.0        0.0        0.0 22.5461806 6.27636319 -28.936173 1.39315917
                   1.52040554 1.33171641 1.41169997 1.54291451 1.36058443 2724.60535 2031.09804 1057.01496
   5500      .055         0.0        0.0        0.0 9.23053758 91.3325509 42.4373726 9.52375303 92.3394379 42.5300328        0.0
                          0.0        0.0 -35400.208 111353.816 -75904.331 -35400.208 111353.816 -75904.331 -75993.597 -35767.195
                   111778.882  -35958.07 111965.939 -75987.153 40504.1233 146754.024 -187258.15 -187772.48 40226.4022 147546.077
                   40029.0826 147924.009 -187953.09        0.0        0.0        0.0 -20.692474 24.8170147 -4.1205003 1.59515096
                   1.67822714 1.68818173 1.61598703  1.7021909  1.7205379 2724.60535 2031.09804 1057.01496
   6000       .06         0.0        0.0        0.0 61.8473266 1.00805066 78.5520406 62.0589882 1.00104716 78.6993538        0.0
                          0.0        0.0 -91633.184 -11698.589 103269.256 -91633.184 -11698.589 103269.256 103340.892 -91757.986
                   -11671.346  -91789.85  -11657.88 103366.044 -194902.44  79934.595 114967.845 115012.238 -195098.88 80086.6397
                   -195155.89 80131.9695 115023.924        0.0        0.0        0.0  -12.80003 -15.673881 28.4350701 1.93084441
                   1.93068089 1.81681472 1.95467898 1.95763188 1.85038689 2724.60535 2031.09804 1057.01496
   6500      .065         0.0        0.0        0.0 61.1472248  79.593924 1.21674101 61.1679692 80.3655009 1.30895873        0.0
                          0.0        0.0 91113.0717 -103951.86 12852.6117 91113.0717 -103951.86 12852.6117 13231.1776 91104.8163
                   -104327.64 91128.5256  -104454.5 13330.7716   78260.46 -195064.93 116804.473 117558.821 77873.6387 -195432.46
                   77797.7539 -195583.02 117785.268        0.0        0.0        0.0  29.732375 -18.510074 -11.208033 2.04952328
                   2.22910811 2.11728455 2.07471426 2.25878976 2.15455592 2724.60535 2031.09804 1057.01496
   7000       .07         0.0        0.0        0.0 9.68304787 42.0397033 92.1076526 10.0394524 42.1348211 93.2933424        0.0
                          0.0        0.0 36257.5414 75547.8543 -111825.33 36257.5414 75547.8543 -111825.33 -112374.25  36756.683
                   75625.7525 36918.7786 75633.2721 -112542.78 148082.867 39290.3128 -187373.18   -188000. 149130.931 38869.0696
                   149461.559 38714.4936 -188176.05        0.0        0.0        0.0 -5.5504017 28.5176903 -22.941755 2.38702431
                   2.35858071 2.36797194 2.41611705 2.38989723 2.40736981 2724.60535 2031.09804 1057.01496
   7500      .075         0.0        0.0        0.0 96.2361849 24.5130976 23.6246056 97.5266828 25.0392477 23.7343331        0.0
                          0.0        0.0 -114304.02 57688.7873 56633.6557 -114304.02 57688.7873 56633.6557 56720.6531  -114868.6
                   58143.6861 -115067.86 58304.6175 56765.0245 -170937.68 171992.809 -1055.1316  -1423.033 -171589.26 173012.288
                   -171832.89 173372.478  -1539.593        0.0        0.0        0.0  -26.80752 .748201743 26.0587216 2.58786695
                   2.71606366 2.52726219 2.61855391 2.75133606 2.56879345 2724.60535 2031.09804 1057.01496
   8000       .08         0.0        0.0        0.0 8.97535596 91.6561334 43.2676265 8.99618596 92.7033468 43.9307688        0.0
                          0.0        0.0 34907.4523  -111550.9 76643.2387 34907.4523  -111550.9 76643.2387 77094.0514 34932.1988
                   -112031.85 34947.9354 -112186.35 77228.3426 -41735.786 -146458.35 188194.139 189125.905 -42161.853 -146964.05
                   -42280.407 -147134.29 189414.693        0.0        0.0        0.0 22.7319076 -29.473985 6.74337892 2.79085165
                   2.87370088 2.88437418 2.82422915 2.91033004 2.92966321 2724.60535 2031.09804 1057.01496
   8500      .085         0.0        0.0        0.0 62.9617927  .97535999 79.6050561 63.7914093 .957632153 80.3332423        0.0
                          0.0        0.0 92455.0963 11507.3356 -103959.13 92455.0963 11507.3356 -103959.13 -104311.99  92907.939
                   11437.1493 93062.2206 11402.2792 -104433.53 196414.227 -80947.761 -115466.47 -115749.14 197219.929  -81470.79
                   197495.751 -81659.941 -115835.81        0.0        0.0        0.0 12.2571122 18.1948814 -30.461531 3.12718309
                   3.12660017 3.01288746 3.16385702 3.16642223 3.05934123 2724.60535 2031.09804 1057.01496
   9000       .09         0.0        0.0        0.0 62.2644819 80.1277255 1.12515851 62.7491047 81.1098873 1.17749531        0.0
                          0.0        0.0 -91941.694 104299.859 -12359.451 -91941.694 104299.859 -12359.451 -12583.013 -92204.899
                   104777.423 -92298.805 104937.137 -12643.634 -79582.244 196241.553 -116659.31 -117360.44 -79621.885 196982.321
                   -79655.172 197235.942 -117580.77        0.0        0.0        0.0 -29.980752 17.5249128 12.4592128 3.24567036
                   3.42528888 3.31328196 3.28358876 3.46796615 3.36338082 2724.60535 2031.09804 1057.01496
   9500      .095         0.0        0.0        0.0 9.35171194 42.4551911 91.6503783 9.55768803 42.7496015  92.681923        0.0
                          0.0        0.0 -35631.809 -75920.265 111547.398 -35631.809 -75920.265 111547.398 112020.278 -35923.737
                   -76126.416 -36022.076 -76183.049 112173.386 -147179.21 -40288.455 187467.662 188146.694 -147944.02 -40202.679
                   -148195.46 -40160.973 188356.435        0.0        0.0        0.0 6.09449737 -28.481426 22.3803483 3.58303178
                   3.55463272 3.56404595 3.62477659  3.5988769 3.61631112 2724.60535 2031.09804 1057.01496
  10000       0.1         0.0        0.0        0.0 95.5733793 24.2436265 23.5443178  96.531948 24.6432621 23.6112371        0.0
                          0.0        0.0  113909.72 -57370.826  -56537.34  113909.72 -57370.826  -56537.34 -56590.283 114333.121
                   -57718.866 114479.533 -57841.748  -56617.63 170447.059 -171280.55 833.486817 1128.58232 170923.404 -172051.99
                   171097.162 -172321.28  1224.1185        0.0        0.0        0.0 26.2796262 -.28269023 -25.993782 3.78393066
                   3.91204408  3.7232647 3.82729796 3.96020716 3.77762481 2724.60535 2031.09804 1057.01496
  10500      .105         0.0        0.0        0.0 8.86921819 91.3055364 43.2615266 8.83196183 92.1842472 43.9339412        0.0
                          0.0        0.0  -34700.44 111337.347 -76637.836  -34700.44 111337.347 -76637.836 -77089.606 -34645.384
                   111744.855 -34627.481 111871.811 -77231.131 41937.3959 146037.787 -187975.18 -188834.46 42444.2219 146390.239
                   42603.6496 146499.293 -189102.94        0.0        0.0        0.0 -22.340196 28.8514412 -6.5057706 3.98683683
                   4.06971292 4.08027645 4.03284927 4.11924605 4.13834324 2724.60535 2031.09804 1057.01496
  11000       .11         0.0        0.0        0.0 63.0605108 .955919658  79.546681 63.9432824 .928866202 80.2466545        0.0
                          0.0        0.0 -92527.548  -11392.08 103921.007 -92527.548  -11392.08 103921.007   104259.3  -93007.27
                   -11279.949 -93172.935 -11229.719 104377.233 -196448.55 81135.4687 115313.086 115539.249 -197266.57 81727.3216
                   -197550.17 81943.2158 115606.952        0.0        0.0        0.0 -12.490669 -17.620457 30.1084238 4.32304645
                   4.32256264 4.20879775 4.37229577 4.37526594 4.26803474 2724.60535 2031.09804 1057.01496
  11500      .115         0.0        0.0        0.0 62.2552965 80.1846082 1.13295103 62.7286806 81.1927628 1.18990481        0.0
                          0.0        0.0 91934.9122 -104336.87 12402.1758 91934.9122 -104336.87 12402.1758  12642.663 92193.2303
                   -104827.63 92283.7829 -104990.73 12710.0841 79532.7364 -196271.79 116739.049 117470.291 79550.5673 -197020.86
                   79573.6989 -197274.52 117700.818        0.0        0.0        0.0 30.0825845 -17.963032 -12.122276 4.44155792
                    4.6211883 4.50923507 4.49206315 4.67671677 4.57213665 2724.60535 2031.09804 1057.01496
  12000       .12         0.0        0.0        0.0 9.37580346 42.4377909  91.707115 9.59535772   42.72388 92.7704144        0.0
                          0.0        0.0 35677.6762  75904.705 -111581.92 35677.6762  75904.705 -111581.92 -112067.98 35987.1567
                   76105.9305  36092.993 76160.1263 -112226.92 147259.596 40227.0288 -187486.62 -188173.91 148055.132 40118.7738
                   148319.917 40067.1333 -188387.05        0.0        0.0        0.0 -6.1192053 28.7611004 -22.638726 4.77900308
                   4.75055972 4.76000386 4.83337494 4.80766828 4.82507399 2724.60535 2031.09804 1057.01496
  12500      .125         0.0        0.0        0.0 95.6721541 24.2761516 23.5618226 96.6783358 24.6911035 23.6370811        0.0
                          0.0        0.0 -113968.57 57409.2975 56558.3529 -113968.57 57409.2975 56558.3529 56618.1382 -114412.47
                    57770.217  -114566.3 57897.8668 56648.6071 -170526.92 171377.865 -850.94464 -1152.0788 -171030.61 172182.688
                   -171214.91 172464.169 -1249.2597        0.0        0.0        0.0 -26.289599 .137035772 26.1527125  4.9799153
                   5.10801934 4.91921896 5.03591599 5.16906991 4.98638237 2724.60535 2031.09804 1057.01496
  13000       .13         0.0        0.0        0.0 8.89610234 91.3755203 43.2490457 8.87115812 92.2879091 43.9166938        0.0
                          0.0        0.0 34752.9918 -111380.01 76626.7802 34752.9918 -111380.01 76626.7802 77075.7724 34715.8142
                   -111802.34 34704.2348 -111934.69 77215.9699 -41873.788   -146133. 188006.788 188878.108 -42359.958 -146518.15
                   -42511.735 -146638.93 189150.664        0.0        0.0        0.0 22.3598608 -28.799986 6.43584357 5.18280059
                   5.26568796 5.27623392  5.2414361 5.32810833  5.3471057 2724.60535 2031.09804 1057.01496
  13500      .135         0.0        0.0        0.0  63.008065 .961932358 79.5394232 63.8657618 .937594535 80.2365381        0.0
                          0.0        0.0 92489.0639 11427.8513 -103916.27 92489.0639 11427.8513 -103916.27 -104253.54 92955.5752
                   11328.1374 93116.4394 11282.3572 -104370.65 196405.329 -81061.213 -115344.12 -115581.68 197209.116 -81627.438
                   197487.093 -81834.082 -115653.01        0.0        0.0        0.0 12.4750503 17.6276086 -30.099639  5.5190074
                   5.51852721 5.40475458 5.58087859 5.58411265 5.47679624 2724.60535 2031.09804 1057.01496
  14000       .14         0.0        0.0        0.0 62.2222127 80.1485278 1.13315669 62.6794207 81.1393156 1.19022895        0.0
                          0.0        0.0 -91910.481 104313.397 -12403.301 -91910.481 104313.397 -12403.301 -12643.913  -92160.23
                   104796.008 -92247.541 104956.172 -12711.815 -79507.179 196223.878  -116716.7 -117439.92 -79516.318 196956.238
                   -79535.726 197203.713 -117667.99        0.0        0.0        0.0 -30.073057 17.9279833 12.1476603 5.63752053
                   5.81715603 5.70518887 5.70064833 5.88556815 5.78089357 2724.60535 2031.09804 1057.01496
  14500      .145         0.0        0.0        0.0 9.38225844 42.4241694  91.707838 9.60508073 42.7036917 92.7715605        0.0
                          0.0        0.0 -35689.956 -75892.522 111582.359 -35689.956 -75892.522 111582.359 112068.433  -36003.76
                   -76089.493 -36111.275  -76142.13 112227.618 -147272.31 -40202.567 187474.882 188157.926 -148072.19 -40085.733
                   -148338.89 -40030.855 188369.748        0.0        0.0        0.0 6.11382103 -28.719234 22.6011681 5.97495715
                   5.94652635 5.95595674 6.04194737 6.01651802 6.03382958 2724.60535 2031.09804 1057.01496
  15000       .15         0.0        0.0        0.0 95.6785323 24.2792805 23.5622501 96.6877113  24.695719 23.6376989        0.0
                          0.0        0.0 113972.366 -57412.997 -56558.866 113972.366 -57412.997 -56558.866 -56618.776  114417.55
                   -57775.176 114571.857 -57903.278 -56649.347 170531.232 -171385.36 854.131174 1156.40018 171036.326 -172192.73
                   171221.204 -172475.13 1253.93053        0.0        0.0        0.0 26.2924916 -.17455959 -26.117953 6.17586526
                    6.3039776 6.11517276 6.24448235 6.37790724  6.1951393 2724.60535 2031.09804 1057.01496
  15500      .155         0.0        0.0        0.0 8.89557509 91.3727879 43.2486318 8.87033585 92.2837913 43.9161225        0.0
                          0.0        0.0 -34751.962 111378.342 -76626.414 -34751.962 111378.342 -76626.414  -77075.28 -34714.376
                   111800.057 -34702.626 111932.197 -77215.468 41874.4516 146130.304 -188004.76 -188875.34 42360.9041 146514.433
                   42512.8413 146634.823 -189147.66        0.0        0.0        0.0 -22.362278  28.827782 -6.4613846  6.3787563
                   6.46164497 6.47218834   6.450011 6.53694385 6.55586351 2724.60535 2031.09804 1057.01496
  16000       .16         0.0        0.0        0.0 63.0127815 .961290484 79.5389865 63.8728099 .936658025 80.2358775        0.0
                          0.0        0.0 -92492.526 -11424.038  103915.98 -92492.526 -11424.038  103915.98 104253.105 -92960.259
                   -11322.977 -93121.577 -11276.721 104370.224 -196408.51 81068.4876 115340.018 115576.082 -197213.36 81637.2822
                    -197491.8 81844.8562 115646.945        0.0        0.0        0.0 -12.472383 -17.644964 30.1147445  6.7149674
                    6.7144886 6.60070917 6.78945985 6.79295465 6.68555432 2724.60535 2031.09804 1057.01496
  16500      .165         0.0        0.0        0.0 62.2276214 80.1546972 1.13315637 62.6874239 81.1484758 1.19023627        0.0
                          0.0        0.0 91914.4754 -104317.41 12403.2996 91914.4754 -104317.41 12403.2996 12643.9792 92165.6124
                   -104801.43 92253.4304  -104962.1 12711.8542 79511.1758 -196231.89 116720.711  117445.41 79521.6333 -196967.04
                   79541.5762 -197215.53 117673.951        0.0        0.0        0.0  30.070476 -17.919122 -12.153914  6.8334795
                   7.01311893 6.90114288 6.90922806 7.09441236 6.98965079 2724.60535 2031.09804 1057.01496
  17000       .17         0.0        0.0        0.0 9.38046372 42.4277968  91.707237 9.60240571 42.7090521 92.7707196        0.0
                          0.0        0.0 35686.5419 75895.7667 -111581.99 35686.5419 75895.7667 -111581.99 -112067.99 35999.1642
                   76093.8663 36106.2461  76146.909 -112227.11 147268.536 40209.2248 -187477.76 -188161.86 148067.158 40094.7022
                   148333.355 40040.6628 -188374.02        0.0        0.0        0.0 -6.1115972 28.7164971 -22.600639 7.17091469
                    7.1424885 7.15191038 7.25052498 7.22536113 7.24258626 2724.60535 2031.09804 1057.01496
  17500      .175         0.0        0.0        0.0 95.6743116 24.2775481 23.5618201 96.6814403 24.6931551 23.6370689        0.0
                          0.0        0.0 -113969.85 57410.9487 56558.3499 -113969.85 57410.9487 56558.3499  56618.107 -114414.16
                   57772.4264 -114568.14 57900.2721 56648.5924  -170528.2 171380.801 -852.59882 -1154.3194 -171032.27 172186.586
                   -171216.73 172468.414 -1251.6797        0.0        0.0        0.0 -26.294021 .173637018 26.1203286 7.37182298
                   7.49993994 7.31112664 7.45306022 7.58675065 7.40389634 2724.60535 2031.09804 1057.01496
  18000       .18         0.0        0.0        0.0 8.89478278 91.3711389 43.2492722 8.86916329  92.281368 43.9170752        0.0
                          0.0        0.0 34750.4142 -111377.34 76626.9808 34750.4142 -111377.34 76626.9808 77076.0332 34712.2864
                   -111798.72 34700.3326 -111930.73 77216.3053 -41876.567 -146127.75 188004.318 188874.748 -42363.747   -146511.
                   -42515.973 -146631.06 189147.032        0.0        0.0        0.0 22.3629156 -28.825231 6.45811766 7.57471383
                    7.6576076 7.66814244 7.65858858 7.74578767 7.76462087 2724.60535 2031.09804 1057.01496
  18500      .185         0.0        0.0        0.0 63.0137839 .961241617 79.5397634 63.8743075  .93658906 80.2370383        0.0
                          0.0        0.0 92493.2612 11423.7475 -103916.49 92493.2612 11423.7475 -103916.49 -104253.79 92961.2532
                   11322.5996  93122.669  11276.306 -104370.98 196409.749 -81069.514 -115340.24 -115576.39 197215.044 -81638.654
                   197493.648 -81846.363 -115647.29        0.0        0.0        0.0 12.4724408 17.6420451 -30.111858 7.91092436
                   7.91045061 7.79666322 7.99803659 8.00179756 7.89431161 2724.60535 2031.09804 1057.01496
  19000       .19         0.0        0.0        0.0  62.227898 80.1544797 1.13309433 62.6878355 81.1481405 1.19014207        0.0
                          0.0        0.0  -91914.68  104317.27  -12402.96  -91914.68  104317.27  -12402.96 -12643.519 -92165.888
                   104801.231 -92253.733 104961.879 -12711.351  -79511.72  196231.95 -116720.23 -117444.75 -79522.369 196967.119
                   -79542.382 197215.613 -117673.23        0.0        0.0        0.0 -30.070995 17.9216579 12.1518956 8.02943657
                   8.20908054 8.09709698 8.11780496 8.30325468 8.19840815 2724.60535 2031.09804 1057.01496
  19500      .195         0.0        0.0        0.0 9.38052632 42.4274638 91.7069556 9.60249882 42.7085531 92.7702952        0.0
                          0.0        0.0 -35686.661 -75895.469 111581.823 -35686.661 -75895.469 111581.823 112067.757 -35999.324
                   -76093.458 -36106.421 -76146.464 112226.852 -147268.48 -40208.808 187477.291 188161.215 -148067.08 -40094.134
                   -148333.27 -40040.043 188373.316        0.0        0.0        0.0 6.11230926  -28.71832 22.6017929 8.36687226
                    8.3384503 8.34786459 8.45910262 8.43420374 8.45134379 2724.60535 2031.09804 1057.01496
  20000       0.2         0.0        0.0        0.0 95.6747553 24.2777986 23.5617889    96.6821 24.6935279 23.6370222        0.0
                          0.0        0.0 113970.117 -57411.245 -56558.312 113970.117 -57411.245 -56558.312 -56618.053 114414.517
                   -57772.827 114568.532 -57900.709 -56648.536 170528.429 -171381.36 852.932586 1154.77369  171032.57 -172187.34
                   171217.069 -172469.24 1252.17271        0.0        0.0        0.0 26.2933531 -.17251715 -26.120789 8.56778066
                   8.69590194 8.50708077 8.66163803 8.79559354 8.61265374 2724.60535 2031.09804 1057.01496
  20500      .205         0.0        0.0        0.0 8.89492526 91.3715184 43.2492011 8.86937342 92.2819301 43.9169723        0.0
                          0.0        0.0 -34750.693 111377.569 -76626.918 -34750.693 111377.569 -76626.918 -77075.953 -34712.662
                   111799.027 -34700.744 111931.068 -77216.215 41876.2253 146128.261 -188004.49 -188874.98 42363.2912 146511.688
                   42515.4711 146631.812 -189147.28        0.0        0.0        0.0 -22.362423  28.824696 -6.4580757 8.77067135
                   8.85356957 8.86409644 8.86716615 8.95463052 8.97337809 2724.60535 2031.09804 1057.01496
  21000       .21         0.0        0.0        0.0 63.0134641  .96126583 79.5396113 63.8738299 .936623794 80.2368105        0.0
                          0.0        0.0 -92493.026 -11423.891 103916.388 -92493.026 -11423.891 103916.388 104253.657 -92960.936
                   -11322.791 -93122.321 -11276.515 104370.831 -196409.41 81069.1351  115340.28 115576.447 -197214.59 81638.1452
                   -197493.15 81845.8058 115647.346        0.0        0.0        0.0 -12.472734 -17.641917 30.1120117 9.10688182
                   9.10641259 8.99261723 9.20661407 9.21064042 9.10306883 2724.60535 2031.09804 1057.01496
  21500      .215         0.0        0.0        0.0 62.2276711 80.1543747 1.13311272 62.6874982 81.1479866 1.19016972        0.0
                          0.0        0.0 91914.5122  -104317.2 12403.0607 91914.5122  -104317.2 12403.0607 12643.6528 92165.6618
                   -104801.14 92253.4851 -104961.78 12711.4988 79511.4514 -196231.71 116720.262 117444.793  79522.009  -196966.8
                   79541.9863 -197215.27 117673.279        0.0        0.0        0.0 30.0710935 -17.921556   -12.1521 9.22539405
                   9.40504255 9.29305103 9.32638247 9.51209759 9.40716544 2724.60535 2031.09804 1057.01496
  22000       .22         0.0        0.0        0.0 9.38057684  42.427437 91.7070854 9.60257499 42.7085165 92.7704915        0.0
                          0.0        0.0 35686.7571 75895.4449  -111581.9 35686.7571 75895.4449  -111581.9 -112067.86 35999.4547
                   76093.4289 36106.5644 76146.4315 -112226.97 147268.659 40208.6878 -187477.35 -188161.29  148067.32 40093.9741
                   148333.535 40039.8672  -188373.4        0.0        0.0        0.0  -6.112286 28.7181212 -22.601614 9.56282971
                    9.5344123 9.54381865 9.66768008 9.64304662 9.66010108 2724.60535 2031.09804 1057.01496
  22500      .225         0.0        0.0        0.0 95.6748288  24.277795 23.5618301 96.6822092 24.6935223 23.6370823        0.0
                          0.0        0.0 -113970.16 57411.2407 56558.3619 -113970.16 57411.2407 56558.3619 56618.1188 -114414.58
                   57772.8204  -114568.6 57900.7026 56648.6085 -170528.52 171381.401 -852.87876 -1154.7016 -171032.69 172187.396
                   -171217.21   172469.3 -1252.0941        0.0        0.0        0.0 -26.293445 .172729656 26.1206694 9.76373809
                   9.89186389 9.70303482 9.87021546 10.0044364 9.82141103 2724.60535 2031.09804 1057.01496
  23000       .23         0.0        0.0        0.0 8.89492896 91.3714969 43.2491792 8.86937917 92.2818959 43.9169378        0.0
                          0.0        0.0 34750.6998 -111377.56 76626.8984 34750.6998 -111377.56 76626.8984 77075.9249 34712.6717
                   -111799.01 34700.7549 -111931.05 77216.1844 -41876.199 -146128.26 188004.454 188874.933 -42363.253 -146511.68
                   -42515.429  -146631.8 189147.232        0.0        0.0        0.0 22.3625271 -28.824868   6.458148 9.96662881
                   10.0495315 10.0600505 10.0757436 10.1634733 10.1821354 2724.60535 2031.09804 1057.01496
  23500      .235         0.0        0.0        0.0 63.0134816 .961263412 79.5396076 63.8738567 .936620419 80.2368072        0.0
                          0.0        0.0 92493.0393  11423.877 -103916.39 92493.0393  11423.877 -103916.39 -104253.65 92960.9535
                   11322.7719 93122.3404 11276.4948 -104370.83 196409.425 -81069.162 -115340.26 -115576.43 197214.608 -81638.182
                   197493.169 -81845.846 -115647.32        0.0        0.0        0.0 12.4726418 17.6420387 -30.112043 10.3028393
                   10.3023746 10.1885713 10.4151916 10.4194833 10.3118262 2724.60535 2031.09804 1057.01496
  24000       .24         0.0        0.0        0.0  62.227699 80.1543909 1.13311071 62.6875391 81.1480118 1.19016695        0.0
                          0.0        0.0 -91914.533 104317.212  -12403.05 -91914.533 104317.212  -12403.05 -12643.639 -92165.689
                   104801.155 -92253.515 104961.796 -12711.484 -79511.483 196231.745 -116720.26 -117444.79  -79522.05 196966.845
                   -79542.031 197215.311 -117673.28        0.0        0.0        0.0 -30.071037 17.9214873 12.1521118 10.4213515
                   10.6010045 10.4890051   10.53496 10.7209404 10.6159227 2724.60535 2031.09804 1057.01496
  24500      .245         0.0        0.0        0.0 9.38056652 42.4274463 91.7070648 9.60255923 42.7085288 92.7704584        0.0
                          0.0        0.0 -35686.737 -75895.453 111581.889 -35686.737 -75895.453 111581.889 112067.847 -35999.428
                   -76093.439 -36106.535 -76146.443 112226.951 -147268.63 -40208.716 187477.342 188161.286 -148067.27 -40094.011
                   -148333.49 -40039.908 188373.393        0.0        0.0        0.0 6.11225305 -28.718091 22.6016154 10.7587872
                   10.7303743 10.7397727 10.8762576 10.8518895 10.8688584 2724.60535 2031.09804 1057.01496
  25000       .25         0.0        0.0        0.0 95.6748012 24.2777919 23.5618194 96.6821687 24.6935171 23.6370677        0.0
                          0.0        0.0 113970.144 -57411.237 -56558.349 113970.144 -57411.237 -56558.349 -56618.103 114414.554
                   -57772.815 114568.573 -57900.697 -56648.591 170528.493 -171381.38 852.887909 1154.71212 171032.657 -172187.37
                   171217.164 -172469.27 1252.10556        0.0        0.0        0.0 26.2934501 -.17273188 -26.120672 10.9596956
                   11.0878259 10.8989889  11.078793 11.2132792 11.0301683 2724.60535 2031.09804 1057.01496
  25500      .255         0.0        0.0        0.0 8.89492372 91.3714915 43.2491877 8.86937117 92.2818897 43.9169523        0.0
                          0.0        0.0  -34750.69 111377.552 -76626.906  -34750.69 111377.552 -76626.906 -77075.936 -34712.658
                   111799.004 -34700.739 111931.043 -77216.197 41876.2165 146128.242 -188004.46 -188874.94  42363.279 146511.662
                   42515.4579 146631.783 -189147.24        0.0        0.0        0.0 -22.362523 28.8248587 -6.4581416 11.1625863
                   11.2454935 11.2560046 11.2843211 11.3723162 11.3908927 2724.60535 2031.09804 1057.01496
  26000       .26         0.0        0.0        0.0 63.0134899  .96126329 79.5396163 63.8738685 .936620105 80.2368178        0.0
                          0.0        0.0 -92493.045 -11423.876 103916.392 -92493.045 -11423.876 103916.392 104253.661 -92960.961
                    -11322.77 -93122.349 -11276.493 104370.836 -196409.44 81069.1691 115340.268 115576.431 -197214.62 81638.1912
                   -197493.18 81845.8561 115647.329        0.0        0.0        0.0 -12.472656 -17.642022 30.1120404 11.4987968
                   11.4983365 11.3845254 11.6237691 11.6283261 11.5205835 2724.60535 2031.09804 1057.01496
  26500      .265         0.0        0.0        0.0 62.2277016 80.1543929 1.13311061 62.6875435 81.1480133 1.19016652        0.0
                          0.0        0.0 91914.5346 -104317.21 12403.0492 91914.5346 -104317.21 12403.0492 12643.6373 92165.6922
                   -104801.16 92253.5184  -104961.8 12711.4817 79511.4854 -196231.75 116720.263 117444.794 79522.0549 -196966.85
                   79542.0367 -197215.32 117673.279        0.0        0.0        0.0 30.0710457 -17.921501 -12.152107  11.617309
                   11.7969665 11.6849592 11.7435375 11.9297833 11.8246801 2724.60535 2031.09804 1057.01496
  27000       .27         0.0        0.0        0.0 9.38056639 42.4274458 91.7070638  9.6025593 42.7085293 92.7704592        0.0
                          0.0        0.0 35686.7373 75895.4528 -111581.89 35686.7373 75895.4528 -111581.89 -112067.85 35999.4279
                   76093.4392 36106.5349 76146.4429 -112226.95 147268.626 40208.7155 -187477.34 -188161.29 148067.275 40094.0114
                   148333.486  40039.908 -188373.39        0.0        0.0        0.0 -6.1122644 28.7181035 -22.601617 11.9547446
                   11.9263362 11.9357268 12.0848351 12.0607323 12.0776157 2724.60535 2031.09804 1057.01496
  27500      .275         0.0        0.0        0.0 95.6748038 24.2777913 23.5618212 96.6821718  24.693517 23.6370692        0.0
                          0.0        0.0 -113970.15 57411.2363 56558.3513 -113970.15 57411.2363 56558.3513 56618.1044 -114414.56
                   57772.8148 -114568.58 57900.6964 56648.5927  -170528.5 171381.382 -852.88508 -1154.7104 -171032.66  172187.37
                   -171217.17 172469.271 -1252.1037        0.0        0.0        0.0 -26.293447  .17272529 26.1206759  12.155653
                   12.2837878 12.0949429 12.2873704 12.4221221 12.2389256 2724.60535 2031.09804 1057.01496
  28000       .28         0.0        0.0        0.0 8.89492432  91.371493 43.2491873 8.86937229 92.2818904 43.9169499        0.0
                          0.0        0.0 34750.6907 -111377.55 76626.9056 34750.6907 -111377.55 76626.9056 77075.9346 34712.6595
                     -111799. 34700.7415 -111931.04 77216.1951 -41876.215 -146128.24 188004.459 188874.939 -42363.275 -146511.66
                   -42515.454 -146631.79 189147.239        0.0        0.0        0.0 22.3625186 -28.824854 6.45814136 12.3585437
                   12.4414555 12.4519586 12.4928986  12.581159   12.59965 2724.60535 2031.09804 1057.01496
  28500      .285         0.0        0.0        0.0 63.0134876 .961263232 79.5396131 63.8738656 .936620168 80.2368154        0.0
                          0.0        0.0 92493.0437 11423.8759 -103916.39 92493.0437 11423.8759 -103916.39 -104253.66 92960.9595
                   11322.7705 93122.3469 11276.4933 -104370.83 196409.433 -81069.168 -115340.27 -115576.43 197214.619 -81638.189
                   197493.181 -81845.854 -115647.33        0.0        0.0        0.0 12.4726535 17.6420217 -30.112038 12.6947542
                   12.6942985 12.5804794 12.8323466  12.837169 12.7293408 2724.60535 2031.09804 1057.01496
  29000       .29         0.0        0.0        0.0 62.2277006 80.1543913 1.13311056 62.6875416 81.1480124 1.19016672        0.0
                          0.0        0.0 -91914.534 104317.212 -12403.049 -91914.534 104317.212 -12403.049 -12643.638 -92165.691
                   104801.156 -92253.517 104961.797 -12711.483 -79511.485 196231.746 -116720.26 -117444.79 -79522.053 196966.847
                   -79542.034 197215.314 -117673.28        0.0        0.0        0.0 -30.071047 17.9215021 12.1521077 12.8132665
                   12.9929285 12.8809132  12.952115 13.1386261 13.0334374 2724.60535 2031.09804 1057.01496
  29500      .295         0.0        0.0        0.0 9.38056691 42.4274462 91.7070659 9.60255983 42.7085288   92.77046        0.0
                          0.0        0.0 -35686.738 -75895.453  111581.89 -35686.738 -75895.453  111581.89 112067.848 -35999.429
                   -76093.439 -36106.536 -76146.442 112226.952 -147268.63 -40208.715 187477.343 188161.287 -148067.28  -40094.01
                   -148333.49 -40039.907 188373.394        0.0        0.0        0.0 6.11226083 -28.718102 22.6016185 13.1507021
                   13.1222982 13.1316808 13.2934126 13.2695752  13.286373 2724.60535 2031.09804 1057.01496
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 95.6748037 24.2777921 23.5618205 96.6821726 24.6935174 23.6370693        0.0
                          0.0        0.0 113970.145 -57411.237  -56558.35 113970.145 -57411.237  -56558.35 -56618.105 114414.556
                   -57772.815 114568.575 -57900.697 -56648.593 170528.496 -171381.38 852.886874  1154.7107  171032.66 -172187.37
                   171217.168 -172469.27 1252.10401        0.0        0.0        0.0 26.2934458 -.17272542 -26.120674 13.3516105
                   13.4797498  13.290897 13.4959479 13.6309649 13.4476829 2724.60535 2031.09804 1057.01496

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3211311E7 .2257676E7 396114.124 106.839024 113.261097 116.702366 117.571714 118.952694 182.003256 112646.923
                   112646.768 112646.913 120436.262 127016.505 116320.757 120436.262 124003.143 116320.757 117496.028 123520.479
                   118512.544 126340.833 127080.658 117668.296 206738.594 204004.716 197454.421 198226.339 210529.358   206369.3
                    212858.35 207379.758 198481.784  126.71447 31.1345667 44.5036023 43.9116359 45.2589731 34.4684605 13.3516105
                   13.4797498  13.290897 13.4959479 13.6309649 13.4476829 2724.60535 2031.09804 1057.01496
Times of maxima :      .02055     .02056     .02143     .03332     .02172     .02122     .03311     .02145     .02097     .00278
                       .00834     .01389     .03332     .02118     .04444     .03332     .02172     .04444     .04447     .03323
                       .02132     .03311     .02145     .04457     .03499     .04029     .02945     .12918     .03513     .04023
                       .03508     .04021     .12918     .02055     .02678     .02143     .03061     .03768      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.83
                   -112646.91 -112646.89 -117500.16 -116993.08 -138301.69 -116587.45 -116993.08 -125872.87 -125342.15 -116892.34
                   -117823.65 -118138.14 -117911.04 -136473.82 -198894.24 -200535.05 -244927.09 -238482.97 -201693.43 -202849.81
                   -202816.26 -205243.68 -250118.31 -48.209701 -106.24679 -30.319535  -38.09026 -51.021581  -35.78814        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .02513     .03082      .0207     .02515     .03082     .02122     .02109     .04217
                       .03085     .04216     .03087     .02097     .02675     .03126     .02121      .0213     .04256     .03114
                       .04259     .03107     .02098     .02181     .02056     .02944     .03984     .03056     .03545        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    RPI_C              0.020000             0.000833               0
              2        11    XX0013    RPI_B              0.020000             0.000833               0
              3        12    XX0014    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                  10  2.5831195E-02   11  2.5138332E-02   12  2.4992268E-02   16  3.5628566E-02   17  3.5663830E-02
                                  18  3.5812568E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           .2176649E7 744680.826 .2876991E7 164.964939 110.005144 324.587085  2368.3457  114.97193 919.888051 112646.923
                   -112646.91 112646.913 -155721.92 122207.768 138147.075 -136213.11 122207.768 138618.472 137684.502 -145462.73
                    123676.41 -164305.38  124936.18   146954.9 -211479.16 203227.008 -202215.75 -205591.01 -217385.66 207883.697
                   -218906.49 210167.413 -207552.94 -104.32279 61.0197028 119.937302 -34.457767 46.2273684 -48.017517 13.1384204
                   13.1438027 13.1112905 13.6702684 13.2889271 13.3861046 2216.53813 1529.64056 2733.50351
Times of maxima :       .0264     .02642     .02554     .02655     .03884     .02754      .0262     .03875     .02729     .00278
                       .01667     .01389     .02586     .03884     .02704     .02655     .03884     .02754     .02722     .02638
                       .03894      .0262     .03875     .02729     .02706     .04076     .03699      .0369     .02692      .0408
                       .02679     .04081     .03688      .0264     .02642     .02554     .03945     .03636     .03622        0.3
                          0.3        0.3        0.3        0.3        0.3     .03564     .03583     .03568
             Random switching times for simulation number  2  :
                                  10  3.0272871E-02   11  2.8072147E-02   12  2.8810645E-02   16  3.9440020E-02   17  3.9717547E-02
                                  18  3.8089058E-02

  196.91           910230.105 .1193747E7 369113.644 103.755802  114.64195 106.388265 105.976676 125.314588 112.413256 -138080.17
                   -112646.91 112646.913 118227.024 -123823.46 137115.588 118685.731 -124756.76 120181.931  122396.73  119111.17
                   -123048.39 119949.229  -130434.7 123538.145 -207621.93 -201374.87 -200432.92 -202572.51 -212984.87  204512.84
                   -214250.31 206945.857 -203585.66 -67.462216 77.2575777 -42.960077 -51.312583 -42.619567 35.7620572 12.9467091
                   13.0938114 12.7885731 13.0882127 13.2437211 12.9380673 1476.45994 1601.24615 1068.89094
Times of maxima :      .03068     .02868     .03013     .03403     .02979     .04466     .04996     .02953     .04469      .0281
                       .01667     .01389     .03336     .02978      .0281     .03403     .02979     .04466     .04459      .0499
                        .0295     .04996     .02953     .04469     .04281     .03243     .05406     .05399     .04271     .04075
                       .04278      .0407     .05401     .03068     .02868     .03013     .04003     .04531     .04365        0.3
                          0.3        0.3        0.3        0.3        0.3     .03946      .0381     .03973
             Random switching times for simulation number  3  :
                                  10  3.3569417E-02   11  3.3358151E-02   12  3.3821390E-02   16  4.3644705E-02   17  4.3911521E-02
                                  18  4.3142393E-02

  298.66            .212577E7 725587.168 .2694788E7 105.364625 103.545112  107.47391 114.719152  110.45117 116.445175 -112646.92
                   -139760.81 112646.913 133180.256 119142.684 -129962.75 119602.354 -118565.17 -120793.58 -121492.05 122402.029
                   -121628.77 124798.762 -122455.27  -125734.1 233478.563 -202421.94 -203916.09 206614.037 235921.547 -203876.43
                   244973.377 -205918.06  208612.54 103.096322 -60.232349 -116.07731 44.8599893 -36.586139 49.8228246 12.6846571
                   12.7559466 12.7221459 12.8306399  12.901956 12.8670209 1991.61697 1209.95591 2522.13017
Times of maxima :      .03416     .03516     .03438     .03502      .0469     .03722     .03529     .04668     .03693     .02778
                       .03359     .01389     .03338     .03879     .03453     .03502      .0469     .03722     .03684     .03518
                       .04675     .03529     .04668     .03693     .03507     .04879     .03777     .04632     .03493     .04867
                       .03482     .04857     .04619     .03416     .03516     .03438     .04893     .04465     .04373        0.3
                          0.3        0.3        0.3        0.3        0.3     .04366     .04316     .04393
             Random switching times for simulation number  4  :
                                  10  3.4838980E-02   11  3.4105911E-02   12  3.4488496E-02   16  4.5118672E-02   17  4.4558254E-02
                                  18  4.4208189E-02

 310.498           .2740679E7 900823.471 .2399542E7 104.842118  110.09955 161.136163 108.390688 121.967175 622.264554 122437.197
                   -117445.16 112646.913  119575.58  -122260.2 -135748.47 119305.429  -122260.2 -136154.39 -133166.44 119594.304
                   -125132.02 121307.681 -128680.81 -142901.33  214062.94 202973.437 204503.308 208090.781 226079.877 205722.944
                    234707.61 207164.045 210260.771 117.061498 -67.112721 -109.53406 36.1495384 -44.527808 46.0214551 12.6402288
                   12.7415824 12.6441765 12.7883429 12.8833372 12.8278511 2447.69624 1235.73283 2389.50641
Times of maxima :       .0354      .0354     .03505     .04957     .04732     .03655     .04978     .04751     .03629     .03451
                       .03413     .01389      .0355     .04732     .03573     .04957     .04732     .03655     .03616      .0495
                        .0474     .04978     .04751     .03629     .03572     .05687     .04538      .0455     .03588     .05681
                       .03591     .05677     .04539      .0354      .0354     .03505     .04972     .04515      .0448        0.3
                          0.3        0.3        0.3        0.3        0.3     .04513     .04422     .04457
             Random switching times for simulation number  5  :
                                  10  2.4342389E-02   11  2.5334552E-02   12  2.5131567E-02   16  3.4442199E-02   17  3.5430443E-02
                                  18  3.4231748E-02

 113.345           847761.063  458388.05 .3235271E7  120.15196  97.999714 108.626074 573.374898  99.961105 114.268739 112646.923
                   123233.223 112646.913 -141790.68 -115357.65 122208.516 -127719.66 -115346.58 121439.328 123059.508 -136541.55
                   -116271.65 -142214.62 -116495.15 124553.527 -225987.77  -198272.5 -209382.43 -214843.33 -223875.51 -199373.07
                   -231892.63 -199661.56  -215393.4 -65.106108 47.8742128 127.186295 -50.070009 39.7395418   -52.2658 13.1184317
                   13.1431385 13.1457497 13.3361028 13.2875316 13.2919852 1329.42641 933.754339 2810.41391
Times of maxima :      .02533     .02662     .02568     .02638     .04697     .02799     .02634     .04711     .02801     .00278
                       .02489     .01389       .026     .03071     .02773     .02638     .04697     .02799     .02785     .02624
                       .04706     .02634     .04711     .02801     .02638     .04864     .03754     .03744     .02625     .04857
                       .02614     .04864     .03732     .02533     .02662     .02568     .04008     .03608     .03484        0.3
                          0.3        0.3        0.3        0.3        0.3     .03446     .03425     .03545
             Random switching times for simulation number  6  :
                                  10  2.0000648E-02   11  2.1201393E-02   12  2.0244896E-02   16  3.0519087E-02   17  3.0753835E-02
                                  18  3.0822297E-02

 14.8923           .2360772E7 .3540911E7 723669.257 109.450929 964.985019 113.141771 114.748038 2273.59674 560.906581 112646.923
                   -112646.91 -121080.66 -122957.75 149730.777 -140159.18 -121899.53 147551.358  -123937.8 -136265.93 121246.408
                   153615.853 -124814.47 163265.875 -142038.49 -203773.48 -205339.84 -203361.87 -202481.81 -206902.52  -208547.8
                   -207869.56 -212251.95 -212200.97 108.645567 -133.05847 60.1526914 49.0066926 43.3158485 -33.281907 13.3419664
                    13.674286 13.3027639  13.485638 14.3899755 13.5172058 2331.78634 2892.17137 1302.55613
Times of maxima :      .02055     .02175     .02155     .02441     .02289     .02097     .02407     .02252     .02121     .00278
                       .01667     .02108      .0244     .02237      .0209     .02441     .02289     .02097     .02109     .03359
                       .02254     .02407     .02252     .02121       .043     .03197     .02237     .03777     .04305     .03184
                       .04299     .03174     .02212     .02055     .02175     .02155     .03113     .03634     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .03053     .03084     .03077
             Random switching times for simulation number  7  :
                                  10  2.1791339E-02   11  2.2697091E-02   12  2.2908058E-02   16  3.1247475E-02   17  3.3332191E-02
                                  18  3.2540191E-02

 62.6561           .1066676E7 .3143632E7 .2011031E7 111.523819 123.125824 99.0396196 115.394107 816.149014 102.036848 112646.923
                   -112646.91 -138817.54 -124593.48 146309.065 117035.988 -123048.44 129290.581 -115956.95  -116812.2 -124383.17
                   141474.761 -125165.35 145565.689 117698.474 201635.002 229749.931 198459.125 199836.548 203754.298 237850.431
                    204819.73 239521.836 200469.711 -73.030006 -125.37209 100.275399 48.4675979 40.8909719 -38.397562  13.278108
                   13.2818352 13.1879064 13.4213816 13.5591879 13.3401483    1457.83 2845.44431 1964.17404
Times of maxima :      .02354     .02325     .02331     .02524     .02387     .03609     .02512     .02392     .02745     .00278
                       .01667     .02182     .02523     .02357     .02711     .02524     .02387     .03609     .03598     .02533
                       .02377     .02512     .02392     .02745     .03458     .02408      .0458     .04569     .03447     .02398
                       .03439     .02384     .04571     .02354     .02325     .02331     .03183     .03717     .03336        0.3
                          0.3        0.3        0.3        0.3        0.3     .03126     .03256     .03335
             Random switching times for simulation number  8  :
                                  10  2.1586693E-02   11  2.3082253E-02   12  2.2446238E-02   16  3.1218184E-02   17  3.3257325E-02
                                  18  3.2925060E-02

 54.5201           785604.333 .2784741E7 .1296319E7 113.983812 118.213499 104.616389 127.038542 131.344515 104.650887 112646.923
                   -112646.91 -139728.89 -125235.03 138622.616 120819.663 -124398.14  126685.19 119176.925 -118858.05 -124747.16
                   127288.458 -131328.83 133535.976 -119196.57 201879.883 235981.058 201175.258 203199.558 204538.782 229350.478
                   205480.375 246244.377 203740.736 62.6739313 -117.99875 80.5083443 47.5710558 37.8580083 -45.113708 13.3008867
                   13.2537031  13.197776 13.4475547 13.4182939 13.3507732 1398.18618 2611.80298 1801.07333
Times of maxima :      .02208     .02361     .02316     .02585     .02427     .02751     .02561     .02408     .03595     .00278
                       .01667     .02161     .02373     .02161      .0275     .02585     .02427     .02751     .03605     .02579
                       .02426     .02561     .02408     .03595     .03455     .02427     .04573     .04568     .03447     .02414
                       .03437     .02402     .04563     .02208     .02361     .02316      .0318      .0373     .03359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123     .03294     .03327
             Random switching times for simulation number  9  :
                                  10  3.1401855E-02   11  3.1037947E-02   12  2.9214640E-02   16  4.1097459E-02   17  3.9396850E-02
                                  18  4.1008589E-02

 246.784           229749.652 .3030301E7 397904.894 116.255815 126.789152 112.473916 119.554994 483.366211 117.828978 -112646.92
                   -112646.91 121711.643 124932.083 -134074.21 123571.472 125631.821 -131199.86 123571.472 126202.759 125213.191
                   -135975.66 127401.979 -140933.72 126478.984 203425.273 -228471.13 206681.935 210370.111 206258.827 -225118.21
                   207508.591 -231598.64 211469.327  33.893189 123.091446 -44.604086 -53.860156 -37.726686 43.9217234 12.9413889
                   12.8818235 12.7660242 13.0807043 13.0954829  12.906718  882.30668 2766.44451 1096.50919
Times of maxima :      .03275     .03159     .03132     .03381     .03221     .04439     .03356     .03246      .0445     .02778
                       .01667     .03099      .0338     .03192     .04439     .03381     .03221     .04439     .04434      .0337
                       .03211     .03356     .03246      .0445     .05143     .03223     .04618     .04623     .05151     .03233
                       .05158     .03199     .04615     .03275     .03159     .03132     .04164     .04699     .04353        0.3
                          0.3        0.3        0.3        0.3        0.3     .04111     .04102     .03941
             Random switching times for simulation number  10  :
                                  10  2.9770172E-02   11  3.0095716E-02   12  3.1107571E-02   16  4.0374913E-02   17  4.2102830E-02
                                  18  3.9866283E-02

 239.708           .1727076E7 .2440504E7 .1853625E7 317.093161  1154.5233 105.054286 701.029077 2481.52321  108.58122 -112646.92
                   -112646.91 139848.441 138352.545  -147113.8 -120842.41 138507.351 -150011.47 -119426.09 -116304.56  130031.77
                   -145539.36 143994.804 -165532.72 -121414.25 204046.453 -224051.07  204429.46 207600.537 -203004.32 -212999.43
                   204776.866 -230884.47 213117.013 -92.926748 110.465025 -96.271107 -49.452207 -34.495528 44.3848478 12.9061968
                   13.0609948 12.8059681 13.1056463 13.5608212 12.9564426 2417.07339 2469.69841  1938.7376
Times of maxima :      .03033     .03066      .0317     .03283      .0318     .03644      .0331     .03153      .0368     .02778
                       .01667      .0298     .03281     .03123     .03643     .03283      .0318     .03644     .05292     .03293
                        .0314      .0331     .03153      .0368     .03499     .03234     .04566     .04559     .04336     .03219
                       .03472     .03208     .03102     .03033     .03066      .0317     .04094     .04647     .04288        0.3
                          0.3        0.3        0.3        0.3        0.3     .04039     .03988     .04212
             Random switching times for simulation number  11  :
                                  10  2.0041033E-02   11  1.8850264E-02   12  2.0445347E-02   16  2.9696225E-02   17  3.0684111E-02
                                  18  2.8771679E-02

 .565559           .2938563E7 498658.937 282257.767 102.222348 116.326141 116.078086 104.965806 122.201612 292.302063 123914.261
                   -112646.91 112646.913 -117324.84 126141.165 -131784.96 -117805.41 125669.814 -125535.75 -133456.08  -117458.6
                   126193.604 119375.783 128804.424 -138138.51  -199559.8 -209765.05 -228639.14 -224283.51 -200824.43 -213863.14
                   -201852.51 -217385.88 -233045.64 121.213914 -49.932902 37.5671244 41.0338906 -41.205018 -48.165411 13.3453093
                   13.5226528 13.2894485   13.48829 13.6748203 13.4684068 2662.60419 1298.48525  984.51514
Times of maxima :       .0206     .01959      .0215     .02515     .02274     .02124     .03379       .023      .0213     .01939
                       .01667     .01389     .02515     .02271     .02091     .02515     .02274     .02124     .02116     .04127
                       .02272     .03379       .023      .0213     .04304     .03187     .02124     .02112     .04295     .03175
                       .04287     .03178       .021      .0206     .01959      .0215     .03245     .03124     .03436        0.3
                          0.3        0.3        0.3        0.3        0.3     .02971     .02879      .0307
             Random switching times for simulation number  12  :
                                  10  2.6809687E-02   11  2.5441590E-02   12  2.5760022E-02   16  3.6007966E-02   17  3.5404969E-02
                                  18  3.4893821E-02

 144.182           .3105318E7 .1129269E7 .1882598E7 100.768747 113.716801 787.108163 356.615683 119.236676 2039.50577 -120690.37
                   125884.252 112646.913 -125330.44 -124158.59 143428.127 116964.816 -124252.36 145172.378 149817.189 -127114.94
                   121545.287 -139091.47 -127232.26 160648.273 -204364.81 204220.859  204568.55 -202564.51  -200575.8 207451.699
                   -219925.94 210037.486 -205307.36 -124.60573 75.1421685 97.0205687 -36.866986 36.2346363 -50.199445 13.0663384
                   13.1459316 13.1566503 13.2355219 13.2958918 13.7928489 2716.50672 1487.15391 2135.00872
Times of maxima :      .02739     .02707     .02632     .03385     .03014     .02854     .02719     .02981     .02828     .02681
                       .02547     .01389     .02547     .03014       .028     .03385     .03014     .02854      .0282     .02707
                       .03848     .02719     .02981     .02828     .02806      .0402      .0281     .03803     .02764     .04032
                       .02781      .0403     .03791     .02739     .02707     .02632     .04066     .03766     .03553        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03491     .03542
             Random switching times for simulation number  13  :
                                  10  2.1299322E-02   11  2.0832631E-02   12  2.1268907E-02   16  3.1297217E-02   17  3.0744044E-02
                                  18  3.1446846E-02

 30.9887            .121409E7 .2941262E7 479387.367  106.42666 1329.37441 106.368339 109.552699 2019.11383 109.077787 135137.351
                   -112646.91 112646.913 -121385.96 164981.941 -133736.99 -120203.62  152218.13 -120170.68 -121859.46 -120005.35
                   148285.967 -121956.19 160416.784 -121691.56 203369.495 -205222.37 -212061.92 -214082.15 206368.065  -209372.7
                   209157.038 -212142.91 -234645.65 77.9130876 -121.26957 48.9585216 47.8288802 -38.765352  -43.70533 13.3478676
                   13.5976188 13.2051491 13.4950563    14.1009 13.3560738 1700.57458 2695.06369 1125.88743
Times of maxima :      .02185     .02145     .02219     .02547     .02201     .03626     .02577     .02225     .03602     .02086
                       .01667     .01389     .02545     .02199     .02086     .02547     .02201     .03626      .0362     .02553
                       .02216     .02577     .02225     .03602     .03415     .03168     .02252     .02214     .03428      .0318
                       .03437     .03177     .02227     .02185     .02145     .02219     .03188     .03116     .03407        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03146     .03076
             Random switching times for simulation number  14  :
                                  10  2.7415042E-02   11  2.8373226E-02   12  2.5771863E-02   16  3.6798685E-02   17  3.5667644E-02
                                  18  3.7775067E-02

 162.565           .3165732E7 .1773093E7 .1902222E7 109.535002 538.565941 1936.00279 136.768682 1536.97943 2915.57353 -136508.84
                   -112646.91 112646.913 -132390.52 -141605.41 163529.056 -121946.34 -141721.86 159467.328 162158.019 -131992.82
                    -140403.3  -135779.5 -154766.29 170104.585 -199707.06 -201974.85  216013.79 209711.556 -200789.21 203528.988
                   -202977.43 204949.196 223826.097   -125.812 94.1566015 97.5249326 -32.113587 38.0933114 35.3169754 13.0721588
                    13.151509 13.3211563 13.2335528 13.4996693 14.5269506 2963.82703 2050.65705 2194.69693
Times of maxima :      .02798     .02897     .02633     .02703     .03016     .02865     .02696     .02983     .02886     .02742
                       .01667     .01389     .02664     .02955     .02862     .02703     .03016     .02865      .0285     .02689
                        .0301     .02696     .02983     .02886     .04316     .03211     .02969     .02964     .04284     .04066
                       .04293     .04077     .02944     .02798     .02897     .02633     .04043     .03632     .04342        0.3
                          0.3        0.3        0.3        0.3        0.3     .03681     .03779     .03568
             Random switching times for simulation number  15  :
                                  10  3.1772982E-02   11  3.0980498E-02   12  3.1666573E-02   16  4.1870417E-02   17  4.1289174E-02
                                  18  4.0867622E-02

 234.688           358445.332 .2105608E7  .245401E7 351.840411 133.558356 99.0545432 1196.33606 1274.86724 101.079941 -112646.92
                    -115254.3 112646.913 140564.071 -146082.68 -115965.69 139021.146 -134656.66 -115965.69  -116612.1 146207.949
                   -145252.26 150544.448  -151536.4 -117145.28 -204212.96 -217769.25 -200117.41 -201203.39 -207393.56 -220635.07
                   -210082.33 -231183.35 -201407.52 42.3346981 102.606233 -110.77026 39.2717958 -43.004753 35.7358575  12.880773
                   12.8844294 12.7572925 13.3725668 13.3559007 12.8978897 1022.02769 2659.88255 2364.67604
Times of maxima :      .03389     .03154     .03223     .03316      .0323     .05269     .03317     .03203     .05247     .02778
                       .03101     .01389     .03291     .03187     .05269     .03316      .0323     .05269     .05262     .03333
                       .03216     .03317     .03203     .05247     .04306     .03284     .05422     .05417     .04291     .03271
                       .04285     .03259     .05403     .03389     .03154     .03223      .0495     .04541     .04152        0.3
                          0.3        0.3        0.3        0.3        0.3     .04189     .04088      .0413
             Random switching times for simulation number  16  :
                                  10  2.3225234E-02   11  2.1166057E-02   12  2.2105228E-02   16  3.3228170E-02   17  3.2460594E-02
                                  18  3.0783482E-02

 47.8785           482098.227  .219564E7 .1291064E7  109.83446 934.775002 104.498702  123.40911 2372.46657    105.636 129675.789
                   -112646.91 112646.913 -122439.15 154630.106  -128187.6 -122112.92 147152.287 119109.873 117336.563 -123306.13
                   152750.248 -129439.23 164350.337 119756.277 200601.932 211161.915 200930.648 203395.237  202573.34 203127.066
                   204158.875 214295.473  204396.93 -49.096753 -104.77692 80.3450016 41.6160179 36.1578351 -40.347635 13.3278212
                   13.5851203 13.1650289 13.4804149  14.390914  13.312706 1112.09785 2337.31426 1686.05375
Times of maxima :      .02459     .02174     .02276     .02392     .02283     .02813     .02368     .02247     .02783     .02119
                       .01667     .01389     .02383     .02234     .02119     .02392     .02283     .02813     .02827     .02387
                       .02259     .02368     .02247     .02783     .03446     .02341     .04568     .04575     .03433     .02342
                       .03425     .02315     .04575     .02459     .02174     .02276     .03377     .03666     .03578        0.3
                          0.3        0.3        0.3        0.3        0.3     .03324      .0308     .03248
             Random switching times for simulation number  17  :
                                  10  2.2553704E-02   11  2.1545970E-02   12  2.0258259E-02   16  3.1833399E-02   17  2.9952514E-02
                                  18  3.2394923E-02

 35.4473            433174.42 .2720665E7 776308.006 107.888139 692.515607 103.546753 120.035827 1962.36273  113.60552 116397.842
                   -112646.91 -115348.59 -126183.53 150855.793 118566.106 -121026.14 143877.361 118566.106 -121698.95 -121287.14
                   145363.671 -127657.92 159769.513 -124191.54 207035.557 212326.816 -202659.79 -205953.21 212102.451 208573.339
                   215238.183 218971.839 -207860.84 -46.538931 -116.63329 62.3020066 54.7787186 48.6509775 -34.658005 13.3536235
                   13.4602105 13.1709655 13.4995668 13.9574247 13.3194223 955.890901 2589.62971 1149.80187
Times of maxima :      .02438     .02211     .02185     .02483     .02325     .04457     .02448     .02297     .03528     .02028
                       .01667     .02155     .02419     .02271     .04457     .02483     .02325     .04457     .03532     .02426
                       .02286     .02448     .02297     .03528     .03493     .02326     .03747     .03732     .03503     .02285
                       .03498     .02299     .03728     .02438     .02211     .02185     .03245     .03748     .03303        0.3
                          0.3        0.3        0.3        0.3        0.3     .03185     .03241     .02997
             Random switching times for simulation number  18  :
                                  10  3.5553540E-02   11  3.4960361E-02   12  3.3807817E-02   16  4.5818315E-02   17  4.3506452E-02
                                  18  4.4982129E-02

 329.043           .3927402E7 531993.113 .2088168E7 124.236047  116.82047 1290.86522 676.814299 128.951052 2486.87116 136868.904
                   -112646.91 112646.913 139743.404 130651.811 -157596.05 129872.178 125936.548 -151737.06 -157292.77 139339.594
                   120183.326  143660.29 132313.683 -165590.33 200034.949  201589.07 -220531.26 -215238.03 201978.932  -203525.8
                   202943.416 -204720.13 -228247.59 140.132118 -51.574854 -102.18042  45.241696 -34.263944 -38.057976 12.6934773
                   12.7311871 12.8164835 12.9339275 12.8709696 13.7384224 3145.33144 1124.12365 2205.24961
Times of maxima :      .03611     .03611     .03437     .03507     .03825     .03671     .03499     .03856     .03699     .03547
                       .01667     .01389     .03468     .03823      .0367     .03507     .03825     .03671     .03686     .03492
                       .03843     .03499     .03856     .03699     .05131     .04069     .03677     .03685     .05121     .04831
                       .05109     .04842     .03701     .03611     .03611     .03437     .04849     .04411     .05073        0.3
                          0.3        0.3        0.3        0.3        0.3     .04583       .045     .04352
             Random switching times for simulation number  19  :
                                  10  2.6754654E-02   11  2.7343752E-02   12  2.7188190E-02   16  3.6838466E-02   17  3.8229395E-02
                                  18  3.7082874E-02

 161.698           .3072786E7 937492.793 787401.447 99.7733374 102.555716 1198.95985 102.131631 107.586884 1923.36256 112646.923
                   129345.396 112646.913 -127498.08 117997.349 163783.454 116385.684 117997.349 150577.779 152433.892  -116825.4
                   120412.846 117753.126 120857.047 159322.073 -202726.22  -199753.4 208886.689 202256.967 -205017.71  -200963.8
                   -216719.84 -201558.56 209783.358 -123.95131 68.4650565 62.7455754 -43.874293 45.1424722 33.5719818 12.9778996
                   13.1269232 13.1889596 13.1221622 13.2774983 13.9089857  2841.4443  1416.2707 1646.75346
Times of maxima :      .02738     .02795     .02744      .0333     .03836     .02792     .03352     .03824      .0282     .00278
                       .02678     .01389     .02678     .03836     .02791      .0333     .03836     .02792     .02808     .04175
                       .03842     .03352     .03824      .0282     .04318     .04852     .02851     .02861     .04331      .0486
                        .0282     .04868     .02876     .02738     .02795     .02744     .04054     .03879     .04194        0.3
                          0.3        0.3        0.3        0.3        0.3     .03685      .0371     .03824
             Random switching times for simulation number  20  :
                                  10  2.5429697E-02   11  2.5900411E-02   12  2.5816064E-02   16  3.4858761E-02   17  3.6443000E-02
                                  18  3.6029690E-02

 128.377           .2116818E7 544675.527 .2405651E7 110.879951 106.559182 113.736446   114.3028 114.513363 133.575978 112646.923
                   139200.949 112646.913  -137934.6  120278.43  137848.41 -122692.73  120278.43 124263.087 122590.612 -124422.52
                   121482.524 -124572.09 124686.777 134665.545 -229273.91 -202697.28 -202138.47 -203476.39  -231448.6 -205602.26
                   -246826.75 -207130.56 -204354.48 -102.87901 52.1859908   109.6734 -36.286528 44.1769497 -42.537274 13.0633214
                   13.1405705 13.1176805 13.2133607 13.2872417  13.267491 2033.60451 1124.83452 2473.05219
Times of maxima :      .02603     .02723     .02637     .04142     .03919     .02711     .04129     .03943     .02685     .00278
                       .02545     .01389     .02545     .03919     .02654     .04142     .03919     .02711     .02672     .04144
                       .03937     .04129     .03943     .02685      .0271     .04867     .03721     .03731     .02689     .04862
                       .02686     .04859     .03745     .02603     .02723     .02637     .03918     .03687     .03664        0.3
                          0.3        0.3        0.3        0.3        0.3     .03487     .03604     .03646
             Random switching times for simulation number  21  :
                                  10  2.4721641E-02   11  2.4836279E-02   12  2.5939334E-02   16  3.4783869E-02   17  3.6054300E-02
                                  18  3.4812007E-02

 104.022           646539.606 598354.213  .270979E7 103.901423 106.426786 113.663985 130.354416 108.803453 119.807432 112646.923
                   141341.639 112646.913 -136756.07 -121416.47 122760.262 -118768.99 -120203.69 124223.497 127294.215 -128178.75
                   -119966.81 -133031.71 -121538.44 127536.411 -223219.31 199640.895 -206720.58 -211996.67 -221534.01  -199544.1
                   -234975.65 200717.753 -215622.94  -56.85682 54.6970846 116.399967 -49.202165 44.1003506 -50.989492 13.0644816
                   13.1635605 13.1396757  13.226668 13.3185864 13.2923412 1460.09524 1168.50284 2621.71731
Times of maxima :      .02557     .02679     .02649     .02717     .03035     .02878     .02711     .03046     .02883     .00278
                       .02486     .01389     .02486     .03033     .02853     .02717     .03035     .02878     .02865     .02706
                       .03027     .02711     .03046     .02883     .02718     .03995      .0379     .03777     .02705     .04866
                       .02693     .03972     .03784     .02557     .02679     .02649     .04056     .03671     .03539        0.3
                          0.3        0.3        0.3        0.3        0.3      .0348     .03483     .03607
             Random switching times for simulation number  22  :
                                  10  2.0277386E-02   11  1.8385196E-02   12  2.2370344E-02   16  2.9593434E-02   17  3.2628348E-02
                                  18  2.7572625E-02

 19.0986           .2726496E7 294649.497 .1487957E7 113.364209 134.565877 107.851212 126.287753  706.12325 132.857254 122424.874
                   -112646.91 112646.913 -125465.57 134807.921 -129525.52 -124059.58 135163.611 -121005.42 -130223.28 -121311.98
                   133687.558 -130940.18 144064.993 -134302.76 -199406.01 215822.482 -226330.42 -224197.35 -200580.23 212237.664
                   -200971.88 218830.244 -232271.25 116.758216 -38.382906 86.2541839 -33.498544 36.0996978  41.702337 13.3111594
                   13.5357591 13.2702119 13.4597447 13.7361601 13.4334038 2698.97566 1052.59056 1736.93634
Times of maxima :      .02083     .02057     .02295     .02407     .02305     .02148     .02434     .02277     .02147     .02001
                       .01667     .01389     .02406     .02302     .02112     .02407     .02305     .02148     .02137      .0242
                       .02292     .02434     .02277     .02147     .02677     .02356     .02147     .02134     .04292     .02368
                       .04283     .02381     .02125     .02083     .02057     .02295     .04022     .03814     .02811        0.3
                          0.3        0.3        0.3        0.3        0.3     .02961     .02759     .03264
             Random switching times for simulation number  23  :
                                  10  3.1309936E-02   11  3.2061653E-02   12  3.1459826E-02   16  4.1155984E-02   17  4.0657052E-02
                                  18  4.1679502E-02

 252.646           461051.737 .1777737E7 .2083925E7 429.374365 105.134144 107.583183 675.948251 109.731666 106.993476 -112646.92
                   -112646.91 134585.617 148454.759 -131712.54 -120572.35 140154.638 -119471.47 -120854.97 119959.963 141999.438
                   -121129.73 143648.299 -122055.77 120523.285  201814.83 -221469.06  -201851.6 -203751.72 203386.409 -221023.26
                   204559.287 -237843.84 -204042.62 48.0131095 94.2798264 -102.07657  -44.20343 -42.428959  45.749891 12.9059922
                   12.7997495  12.766512 13.1974843 12.9511286 12.9082135 964.743975 1949.08941 2299.61611
Times of maxima :      .03331     .03257     .03214     .03279      .0468     .03647     .03297     .04671     .04454     .02778
                       .01667     .03148      .0327     .03148     .03646     .03279      .0468     .03647     .04436     .03281
                       .04688     .03297     .04671     .04454     .05142     .03324       .054     .05397     .05133      .0331
                       .05125     .03299     .05386     .03331     .03257     .03214     .04175     .04449     .04222        0.3
                          0.3        0.3        0.3        0.3        0.3     .04117     .04169     .04067
             Random switching times for simulation number  24  :
                                  10  2.8615673E-02   11  2.9787772E-02   12  2.9022573E-02   16  3.8899079E-02   17  3.8267667E-02
                                  18  4.0319213E-02

 202.822           .2008945E7 .3641083E7 535305.548 117.963142  1202.1356 107.289522 125.392646 2519.24983 127.442171 -112646.92
                   -112646.91 126024.801 126192.176 -151411.14 128648.685  126550.97 -150618.11 120689.911 129049.308 -125668.03
                   -155654.04 130475.313 -165938.46 131537.291 200089.757 -210148.26 200651.093 202534.418 201412.837 -206002.99
                   -203500.68 -217096.48 209937.787 -100.22338 134.927439 -51.735169 -40.739822 46.1849615 36.5328633  12.951567
                    13.296904 12.8825775 13.0925349 14.0972774 13.0429243 2175.75431 2999.66909  992.71403
Times of maxima :      .02917     .03034     .03011     .03302     .03147     .02983     .03268     .03112     .03014     .02778
                       .01667     .02864     .03301     .03095     .02947     .03302     .03147     .02983      .0297     .04181
                       .03112     .03268     .03112     .03014     .05122     .03149     .04593     .04585     .05116     .03108
                       .04354     .03123      .0307     .02917     .03034     .03011     .03948     .03881     .04381        0.3
                          0.3        0.3        0.3        0.3        0.3     .03891     .04033     .03828
             Random switching times for simulation number  25  :
                                  10  2.3879738E-02   11  2.3010457E-02   12  2.3920704E-02   16  3.3469004E-02   17  3.3558893E-02
                                  18  3.2864901E-02

 74.9495           420742.713 .1886731E7 .2959888E7 1105.66752 107.427925 108.173088 2357.65867 868.818146 121.962848 112646.923
                   124992.854 112646.913 -154216.74 130653.488 124707.106 -149384.36 120767.731 121185.854 119813.171 -154595.65
                   136348.301 -164188.68 146274.038  128678.53 205544.892 207135.811 202182.011 204033.253 208962.709 204977.614
                   212435.059 221362.206 204222.617 -45.866257 -97.127004 121.652949 -42.278667 39.8077314 -40.877571 13.4536269
                    13.255963 13.1572124 14.1613669 13.4914467 13.3018518 1056.81444 2316.75818 2752.57116
Times of maxima :      .02449     .02357      .0245     .02518      .0242      .0274     .02541     .02429     .02706     .00278
                       .02304     .01389     .02513     .02389     .02673     .02518      .0242      .0274     .02724     .02529
                       .02411     .02541     .02429     .02706     .03471     .02474     .04576     .04576     .03457     .02474
                       .03448     .02498     .04568     .02449     .02357      .0245     .04111     .03706     .03365        0.3
                          0.3        0.3        0.3        0.3        0.3     .03348     .03288     .03357
             Random switching times for simulation number  26  :
                                  10  2.4603675E-02   11  2.6940135E-02   12  2.5510551E-02   16  3.5287932E-02   17  3.6120832E-02
                                  18  3.7466048E-02

 127.063           767498.875 424861.532 .2613107E7 122.294495 105.439396 121.775954 227.722752 114.323166 129.097254 112646.923
                   127995.532 112646.913 -132533.74 119644.783 126916.941 -128853.37 119644.783   128579.9 127604.211  -133999.2
                   122341.971 -137168.63 124583.186 132388.669 -224672.22  -198729.5 201895.997 204595.334 -224883.04 -199852.32
                   -235319.15  -199972.4 205528.533 -61.947513 46.0902122 114.304574 -46.436168  47.328892 34.1165616 13.0922224
                   13.1192534 13.1350598 13.2561617 13.2625478 13.2825366 1550.19487 1181.01363 2741.57173
Times of maxima :      .02569     .02755     .02607     .02676     .03864     .02832     .02672     .03862     .02803     .00278
                       .02463     .01389     .02639     .03864     .02831     .02676     .03864     .02832     .02822     .02661
                       .03878     .02672     .03862     .02803     .02676     .04844     .04578     .04571     .02661     .04838
                       .02656     .04827     .04567     .02569     .02755     .02607     .04084     .03671     .04316        0.3
                          0.3        0.3        0.3        0.3        0.3      .0353     .03748     .03614
             Random switching times for simulation number  27  :
                                  10  3.2702164E-02   11  3.1893521E-02   12  3.2142526E-02   16  4.3386199E-02   17  4.1479994E-02
                                  18  4.1765161E-02

 252.957           760449.411 .2557246E7 .2352752E7 265.852266 100.942803 110.151739 1068.84942  101.96964 116.539707 -112646.92
                   -135187.98 112646.913 146237.296 -129604.82 -123390.95 137742.878 117065.788 122289.169 124502.872 141963.826
                   -116284.67 148908.597 117659.705 125785.122 205392.122 -216734.12 -200579.94 -202159.61 201481.472 -227940.19
                   205804.368 -234594.71  -202399.8 61.6623633 113.076207 -108.46087 33.0212898 -40.927301 46.1435928 12.8351644
                   12.8150774 12.7393535  13.141489 12.9673706 12.8775348 1271.92354 2529.12659 2439.66743
Times of maxima :      .03332     .03245     .03253     .03334     .03929     .04459     .03363     .03899     .04431     .02778
                       .03192     .01389     .03334     .03279     .03555     .03334     .03929     .04459     .04448     .03352
                       .03294     .03363     .03899     .04431       .035     .03333     .05415     .05408     .05137      .0332
                       .03526     .03311     .05398     .03332     .03245     .03253     .04735     .04648     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3      .0434     .04178     .04149
             Random switching times for simulation number  28  :
                                  10  3.1896504E-02   11  3.0889811E-02   12  3.2175462E-02   16  4.1616372E-02   17  4.2506526E-02
                                  18  4.0416885E-02

 262.732           312046.646 .2154077E7 .3454529E7 1142.22356 133.143631 101.527614 2665.77001 740.865971  103.56875 -112646.92
                   -112646.91 112646.913 154705.136 -141363.21 -119361.63 149854.037 -134447.43 -117404.41 -117282.51 161285.413
                   -142317.98 167498.757   -144542. 118578.699 -204498.89 199009.557  -199809.3 -201528.96 -207849.38  -202843.7
                   -211318.07 -206377.35 -201926.98 39.4997877  103.78047 -131.42543 -40.447682 -42.460232 33.7561684 13.1655893
                   12.8912598 12.7604469 14.1188099 13.2495796 12.9013857 1024.06936 2267.53534 2940.54803
Times of maxima :      .03427     .03144     .03274     .03347     .03209     .03533      .0334     .03209     .04472     .02778
                       .01667     .01389     .03305     .03177     .03532     .03347     .03209     .03533     .03518     .03354
                       .03198      .0334     .03209     .04472     .04284     .05692     .05406     .05413      .0427     .03325
                       .04273     .03314     .05413     .03427     .03144     .03274     .04218     .04521     .04377        0.3
                          0.3        0.3        0.3        0.3        0.3     .04163     .04043     .04252
             Random switching times for simulation number  29  :
                                  10  2.7351734E-02   11  2.5111302E-02   12  2.7224704E-02   16  3.6575686E-02   17  3.7795138E-02
                                  18  3.5369834E-02

 140.843           .3337815E7 431206.496 .1333976E7 100.890303 111.273066 411.662878 104.954622 114.759597 888.748933 -135147.58
                   132473.061 112646.913 -131734.81 -124093.13 140833.284 117035.341 -122910.03 139897.258 139165.681 -118573.98
                   122117.611 -119369.42 124820.759 146540.446 -203732.34 207182.354 219899.142   215738.9 -206164.04 211031.254
                   -216882.52  213983.91 226257.043 -129.18621 46.4330968 81.6693379 -34.178092 49.6954792 -46.096375 12.9834594
                   13.1502029 12.9950556 13.1300792  13.299178 13.2181403 2759.47018 1205.81959 1914.43894
Times of maxima :       .0279     .02691     .02765     .05015     .03065     .02858     .04107     .03877     .02881     .02725
                       .02514     .01389     .02514     .03015     .02855     .05015     .03065     .02858     .02868     .04097
                        .0387     .04107     .03877     .02881     .04312     .04059     .02858     .02866     .04299     .04067
                       .02832     .04079     .02882      .0279     .02691     .02765     .04057     .03833     .03595        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03538     .03781
             Random switching times for simulation number  30  :
                                  10  3.2602902E-02   11  3.1929888E-02   12  3.3944764E-02   16  4.1888330E-02   17  4.3288136E-02
                                  18  4.2142490E-02

 281.642           346916.453 .1438198E7   .32218E7 129.841357 104.462304 117.203645 782.379766 108.789309 123.208857 -112646.92
                   -135584.68 112646.913 141067.838 -119089.13  -128262.7 132769.657 -119089.13 -126142.92 -125586.06  139395.07
                   -121191.45 145108.153 -121530.54 -129334.17 225367.016 -198076.08 203860.656 208372.348 226111.612 -199402.68
                     233839.2 -200575.34 210952.975 41.6483165 84.7997166 -126.92123 44.2434242 -33.771973 47.8435549 12.6875151
                   12.8217342 12.7551913 13.0092325 12.9763063 12.8965252 1073.66828 1891.66661 2883.07998
Times of maxima :      .03326     .03247     .03448     .03518     .04705      .0368     .03494     .04699     .03668     .02778
                       .03195     .01389     .03475     .04705     .03632     .03518     .04705      .0368     .03661     .03501
                       .04713     .03494     .04699     .03668      .0352     .04863     .04533     .04532     .03505     .04877
                       .03498     .04888     .04522     .03326     .03247     .03448     .04783     .04591     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3      .0419     .04216      .0433
             Random switching times for simulation number  31  :
                                  10  3.1712092E-02   11  3.3059406E-02   12  3.2697032E-02   16  4.2146489E-02   17  4.2423681E-02
                                  18  4.2567212E-02

  262.43           684168.354 699121.855 .3430496E7 206.805867 106.021576 109.847795 1173.24367  111.28826 108.377615 -112646.92
                   -114503.26 112646.913 150065.386 -119974.64 -122051.69 136851.606 -119974.64 -122120.33 -119513.19  145414.06
                   -121967.66 150250.515 -122918.43 -121300.36 211427.711 202034.684 206106.324 210369.994 208871.433  204120.97
                   214987.101 205279.535 213516.067 58.4879626 59.1236778 -130.96748 38.1216095 -41.963804 50.8188277 12.7871281
                   12.7564694 12.7562763 13.2243182 12.8983566 12.8949583 1131.73767 1257.46469   2829.005
Times of maxima :      .03305     .03334     .03326     .03388     .04743     .03604     .03396     .04759     .03574     .02778
                        .0327     .01389     .03368     .04743     .03603     .03388     .04743     .03604     .05267     .03382
                       .04754     .03396     .04759     .03574     .03396     .05693     .04568     .04552     .03403     .05698
                        .0342     .05706     .04556     .03305     .03334     .03326     .04795     .04524     .04313        0.3
                          0.3        0.3        0.3        0.3        0.3     .04216     .04258     .04244
             Random switching times for simulation number  32  :
                                  10  2.6465169E-02   11  2.6052154E-02   12  2.5335968E-02   16  3.5827001E-02   17  3.5281637E-02
                                  18  3.5856940E-02

    114.           .3385984E7 292033.854 .2157135E7 129.765308 104.669804 1228.59542 1027.36873 106.743064 2450.70871 -113471.59
                   -112646.91 112646.913 -143327.62 -120190.11 152958.036 -132730.77 -119207.35 150953.343 156630.494 -142984.09
                   119605.911 -148369.26 -120382.16 165200.069 -212727.07 202305.492 -204545.71 -207211.07 -207446.98 204590.217
                   -223233.93 206321.044 -208556.76 -130.11503 38.2121613 103.854114 -40.473542 41.0982342 -43.418611 13.1052168
                   13.1377242 13.3761742 13.5341398 13.2837625 14.1677865 2789.91541 1006.53651 2376.15542
Times of maxima :      .02704     .02857      .0259     .02661     .02975     .02819     .02653      .0294     .02788     .02644
                       .01667     .01389     .02621     .02973     .02767     .02661     .02975     .02819     .02782     .02666
                       .03896     .02653      .0294     .02788     .02769     .04066     .03703      .0369     .02754     .04079
                       .02744     .04073     .03698     .02704     .02857      .0259     .03958      .0381     .03638        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03587      .0353
             Random switching times for simulation number  33  :
                                  10  2.7737449E-02   11  2.5709715E-02   12  2.5361907E-02   16  3.8290444E-02   17  3.5661447E-02
                                  18  3.5778670E-02

 128.689           .3441871E7 634225.056 .2531316E7 120.897072 120.082967 527.436442 946.733194 125.540475 1320.25251 -141410.33
                   -112646.91 112646.913 -143640.26 -129507.59 144873.116 -128115.07 -127682.98 141563.622 146004.694 -140952.89
                   -122921.87 -147310.49  -130552.2 152104.421 -203075.06 203965.681 227195.598 223400.545 -205365.92 209059.482
                   -205740.58 210445.318 230024.309 -131.18444 56.3127453  112.50147 -38.682098 48.1132406 -47.765069 13.1093871
                   13.1357023 12.9962729 13.3921825 13.2798377  13.472957 3006.51615 1166.03945 2547.40463
Times of maxima :      .02828      .0282     .02593     .02637     .03048     .02893      .0266     .03067     .02902      .0276
                       .01667     .01389     .02631     .03046     .02869     .02637     .03048     .02893     .02881     .02647
                       .03041      .0266     .03067     .02902     .04311     .04063     .02894     .02903     .04316     .04077
                       .04304     .04083     .02917     .02828      .0282     .02593     .03897     .03828     .03632        0.3
                          0.3        0.3        0.3        0.3        0.3     .03831     .03579     .03568
             Random switching times for simulation number  34  :
                                  10  3.3038588E-02   11  3.3167177E-02   12  3.3155489E-02   16  4.3293456E-02   17  4.3292009E-02
                                  18  4.3660889E-02

 285.916           .1094282E7 777235.814 .3475358E7 226.540548  100.64308 107.608847 742.520062 104.041188 111.530594 -112646.92
                    -129979.1 112646.913 139061.619 -116891.86 -123548.58 137150.746 -116891.86 120869.382 121732.544 134867.825
                    -118830.7 144564.633 -118848.84 123052.182 227947.394 -206884.81 -202894.38 -205233.78 225261.654 -210107.17
                     232105.3 -211990.08 -205931.76 73.9689942 62.3392258 -131.82106 35.4129408 -44.466009  48.145712 12.7473791
                   12.7573099  12.735738 12.9377595 12.9012394  12.875311 1476.48193 1549.14342 2842.24032
Times of maxima :      .03366     .03352     .03368     .03438      .0467     .04436     .03412      .0467      .0446     .02778
                       .03306     .01389     .03392      .0467     .03601     .03438      .0467     .04436     .04443     .03426
                        .0468     .03412      .0467      .0446      .0344      .0488     .03763     .05401     .03445     .04869
                       .03418     .04869     .05389     .03366     .03352     .03368     .04724     .04618     .04408        0.3
                          0.3        0.3        0.3        0.3        0.3     .04331     .04368     .04331
             Random switching times for simulation number  35  :
                                  10  2.1383499E-02   11  2.0778059E-02   12  2.1035774E-02   16  3.1292497E-02   17  3.0903387E-02
                                  18  3.1632780E-02

 15.2393           .1338372E7 .2429387E7 384399.615  106.68977 425.244844 105.982419 111.873051 1350.84311 108.831397 135907.905
                   -112646.91 112646.913 -121878.73  153404.86 -134525.89 -120352.11 140094.709 -119952.48 -121352.46 -120107.15
                   148040.909 -123240.95 152485.151 -121554.04 205600.405 -206896.06 -202583.56 -206673.31 209243.386 -211109.82
                   211426.884 -215023.11 -222067.11 81.8037947 -110.21315 43.8405985 48.9358049 40.8190107 -43.002659 13.3457379
                   13.4724922 13.2017265 13.4915466 14.0453084 13.3541952 1697.54898 2577.07057 1063.30323
Times of maxima :       .0219     .02145     .02269     .02545     .02203     .03629     .02576     .02201     .03643      .0208
                       .01667     .01389     .02543     .02169      .0208     .02545     .02203     .03629     .03625     .02559
                       .02193     .02576     .02201     .03643     .03424      .0321     .02254     .02239     .03433     .03195
                       .03437      .0319      .0223      .0219     .02145     .02269     .03187     .03674     .03428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03165     .03092
             Random switching times for simulation number  36  :
                                  10  2.3725394E-02   11  2.2927459E-02   12  2.3538813E-02   16  3.3911241E-02   17  3.3897967E-02
                                  18  3.3331867E-02

 96.8954           301687.306 .2037519E7  .272319E7 612.171382 133.669962 102.777729 1037.17097 1026.80821 101.068015 112646.923
                   122792.364 112646.913 -139795.69 139237.963 118542.272 -142760.07 134712.912    118125. 116287.897 -146416.85
                   141971.732 -148497.03 148361.949 117138.371 203469.952 223242.578 -201863.56 -203723.24 206834.778 222492.797
                   208584.622 237670.988 -205993.26 -38.838596 -100.93362 116.687398 -41.420053 38.5625406  -46.52967 13.2903148
                   13.2668036 13.1514762 13.7713129  13.538813 13.2951253 1059.36038  2668.7018 2445.11565
Times of maxima :      .02581     .02362      .0241     .02509     .02418      .0274     .02499      .0239     .04441     .00278
                       .02295     .01389     .02472     .02379     .02739     .02509     .02418      .0274     .04428     .02491
                       .02405     .02499      .0239     .04441      .0347      .0247     .03706     .03696     .03477     .02456
                       .03487     .02445     .03684     .02581     .02362      .0241     .03942     .03766     .03401        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03335     .03391
             Random switching times for simulation number  37  :
                                  10  3.2027012E-02   11  2.9668663E-02   12  3.0679016E-02   16  4.1407348E-02   17  4.0752025E-02
                                  18  3.9255750E-02

  219.85           389926.987 .2255166E7 .1666255E7 129.897377 1097.80562 105.171406 553.958925 2775.75764 108.563199 -126149.09
                   -112646.91 112646.913 130331.626  -155699.4 124625.213 132798.296   -149283. -119492.64 -117260.87 131538.854
                   -153367.88 141940.165 -168654.31 -121404.18 200471.794 -217283.45 -200094.08 -202702.52 202508.111 -207965.09
                   203517.646 -220417.02  -203767.8 44.1546706 106.187705 -91.275825 -42.489179 -38.162781 40.4395779 12.9258224
                   13.1957774  12.767301 13.1106198 14.0459358 12.9099934 986.758175 2374.52127 1866.38154
Times of maxima :      .03304     .03024     .03129     .03243     .03138     .03668     .03218     .03109     .03634     .02969
                       .01667     .01389     .03241     .03084     .02969     .03243     .03138     .03668     .03641     .03237
                       .03099     .03218     .03109     .03634     .05162     .03191     .05387     .05396     .05152       .032
                       .05145     .03166     .05401     .03304     .03024     .03129     .04197     .04484     .04397        0.3
                          0.3        0.3        0.3        0.3        0.3     .04142     .03927     .04077
             Random switching times for simulation number  38  :
                                  10  2.4515210E-02   11  2.6042106E-02   12  2.4712052E-02   16  3.3945314E-02   17  3.5078997E-02
                                  18  3.5830323E-02

 117.342           .1251448E7 329230.634 .2828995E7 413.734137 103.978342  115.87399 710.528946 109.073542 119.385997 112646.923
                   125995.917 112646.913 -141532.43 118812.944 128134.781  -139927.4 118812.944 125425.342 123178.904 -141628.81
                   121253.886 -144125.64 121689.196 127311.903 -223543.26 200774.777 -207694.19 -211563.33  -221209.8 202271.124
                   -226687.47 203771.362 -213216.46  -79.10272 40.5728132 118.932646 -46.463727  42.359109 -45.370406 13.1731861
                   13.1381539 13.1504956 13.4718237 13.2826766 13.2957798 1459.84338 956.080115 2620.68892
Times of maxima :      .02513     .02763     .02526     .02596     .03889     .02755     .02619     .03916     .02783     .00278
                       .02454     .01389     .02558     .03889     .02752     .02596     .03889     .02755     .02772      .0258
                       .03902     .02619     .03916     .02783     .02597     .04056     .03705     .03711     .02606     .04058
                       .02575     .04072     .03697     .02513     .02763     .02526     .03958     .03783     .03637        0.3
                          0.3        0.3        0.3        0.3        0.3     .03396     .03585     .03509
             Random switching times for simulation number  39  :
                                  10  3.4554794E-02   11  3.2312850E-02   12  3.4183323E-02   16  4.5137334E-02   17  4.4433668E-02
                                  18  4.2095398E-02

 319.936           .2369168E7 .1102488E7 .3071142E7 115.003013 104.702132 189.925047 302.500921 109.941984 500.013174 -112646.92
                   -139148.27 112646.913 139970.614 119772.081 -132982.04 124953.068 -119225.75 -136594.71 -137049.44 137401.422
                   -121570.11 138290.479 -122172.68 -141172.29 220421.483 202774.437 202375.659 205694.771 229512.216 204610.294
                   239886.275  205243.27 206500.126 108.838607 74.2457942 -123.91815 31.0195455 -46.531735 47.4714014 12.6754396
                    12.795438  12.666358 12.8660284 12.9492062 12.8496148 2248.23873 1703.08792  2870.1976
Times of maxima :      .03513     .03284     .03475      .0352     .04749     .03627     .03534     .04742     .03652     .02778
                       .03234     .01389     .03504     .03786     .03626      .0352     .04749     .03627     .03616     .03528
                       .04736     .03534     .04742     .03652     .03543     .05683     .04538     .04549     .03558     .05684
                       .03562     .05679      .0456     .03513     .03284     .03475      .0651     .04501     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04211     .04445
             Random switching times for simulation number  40  :
                                  10  2.0986728E-02   11  2.0510241E-02   12  1.9606325E-02   16  3.1171730E-02   17  2.9317004E-02
                                  18  3.0531454E-02

 6.06073           .1835628E7 .2633436E7 762891.863 104.676858 365.812594 98.2317586 108.110322 662.346148 103.558612 131848.488
                   -112646.91 112646.913 -121006.18  149133.08 -130972.08 -119211.36  139226.72 -115483.06 -117030.92 -120180.98
                   134381.118 -121150.69 143459.724 -118572.89 207166.708 202419.415 -224513.56 -224059.49 211796.535 -202213.71
                    213587.19 204892.352 -244605.56 95.8026197 -114.74834 61.7613092 54.0652961 -48.452011 -36.025533 13.3612705
                   13.4580388 13.2276255 13.5079627 13.6514178 13.3837581 2084.26403 2385.94116 1109.30861
Times of maxima :      .02153     .02111     .02099     .02514      .0217     .03649     .02542     .02194     .03642     .01963
                       .01667     .01389     .02511     .02168     .01963     .02514      .0217     .03649     .03654      .0252
                       .02182     .02542     .02194     .03642     .03458     .02371     .02221     .02207     .03447     .03226
                       .03437     .02396     .02195     .02153     .02111     .02099     .03177      .0299     .03555        0.3
                          0.3        0.3        0.3        0.3        0.3     .03119     .03055     .02933
             Random switching times for simulation number  41  :
                                  10  3.0685464E-02   11  2.9140352E-02   12  3.0977774E-02   16  3.9456323E-02   17  4.1216630E-02
                                  18  3.7717819E-02

 230.063           625181.123  .201794E7  .239898E7  125.67937 422.002299 102.263381 501.105233 1496.28241 105.165624 -135445.25
                   -112646.91 112646.913 133663.986 -146362.26 134051.937   130624.4 -140047.62 -117829.05 -118124.31 135335.403
                   -147242.17 141187.909 -154272.62 119489.354 201122.064  -213360.5  -200137.5 -201223.42 -201795.27 -215918.25
                   -203569.16 -219874.41 -202053.99 -55.909799 100.447495 -109.52124 -47.150709 -34.766772  38.449964 12.9186089
                    13.099665 12.7786049 13.1315772 13.6413034 12.9271454 1162.11024 2074.05483 2220.87805
Times of maxima :      .03098     .02973     .03155      .0323     .03086     .03628     .03216      .0306     .04429     .02917
                       .01667     .01389     .03226     .03032     .02917      .0323     .03086     .03628     .03617     .03238
                        .0305     .03216      .0306     .04429     .03485     .03237     .03806     .05401     .04273     .03228
                       .04261     .03211     .05404     .03098     .02973     .03155     .04005     .04553     .04404        0.3
                          0.3        0.3        0.3        0.3        0.3     .03947     .03773     .04123
             Random switching times for simulation number  42  :
                                  10  3.3409888E-02   11  3.3532461E-02   12  3.2882222E-02   16  4.4314307E-02   17  4.3782736E-02
                                  18  4.3836352E-02

 287.752           .1235933E7 442216.838 .2779023E7 1497.99281 110.550322 120.103377 1993.92331 112.125455 260.005436 -112646.92
                   -112646.91 114434.927 159229.307 -122510.22 -127646.84 154293.422 -122510.22 -127693.83 -129274.71 156808.734
                   -123404.11 160130.029  -123379.9 -137655.12 224953.149 -207056.55 -202827.57 -205221.89 219527.165 -210682.44
                   232212.432 -212715.04 -205488.91 78.6108609 -47.022167 -117.87755 -33.585963 -45.526697 50.1953884 12.9698922
                   12.7485829 12.7249475 13.8106648 12.8942822 12.8762511 1667.32202 1170.22942 2945.33677
Times of maxima :      .03401     .03579     .03352     .03413     .04703     .03569     .03407     .04683      .0354     .02778
                       .01667     .03291     .03411     .04703     .03506     .03413     .04703     .03569     .03524     .03399
                       .04698     .03407     .04683      .0354     .03466     .04896      .0542     .05421     .03452     .04888
                       .03441     .04889     .05432     .03401     .03579     .03352     .05706     .04641     .04439        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433     .04385      .0438
             Random switching times for simulation number  43  :
                                  10  2.9260988E-02   11  2.6539999E-02   12  2.9521474E-02   16  4.0602018E-02   17  3.8469614E-02
                                  18  3.7360660E-02

 179.444           .1968512E7  266596.98 537607.229 105.231964 111.784655 108.781144 112.978798 111.062753 118.185604  -122068.3
                   -112646.91 112646.913 120968.309 -130145.71 121525.977 119527.036 -123192.26 121525.977 124459.392 121624.611
                   120612.521 123848.511 -122793.83 126670.242 -205169.49 -200744.52 213980.134 214116.959 -209001.83 -201177.88
                   -212404.85 -202626.85 224372.893 -99.209687 36.5100657 -51.846274 -55.121006 -46.029444 -32.767254 12.9572368
                   13.1206852 12.8423207 13.1002945 13.2655642 12.9995455 2444.38265 1139.82296 1006.65435
Times of maxima :      .02979     .02974     .03022     .03364     .02999     .04393      .0333     .02963       .044     .02818
                       .01667     .01389     .03294     .02995     .04393     .03364     .02999     .04393     .04385     .03348
                       .03851      .0333     .02963       .044     .04345     .04874     .03046     .03032      .0436     .04874
                       .04368     .04858     .03021     .02979     .02974     .03022     .04117      .0462     .05087        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .03738     .03848
             Random switching times for simulation number  44  :
                                  10  2.8424480E-02   11  2.7555486E-02   12  2.8748013E-02   16  3.7638088E-02   17  3.8967252E-02
                                  18  3.7042534E-02

 170.515           .2734567E7 836845.422 350392.286 105.278495 116.846337 112.336907 107.840752 121.668238 128.190742 -131243.62
                   -112646.91 112646.913 119054.514 -124832.67 130548.673 119553.459 -125950.49 123496.186 130241.581 -119041.62
                   -124192.59 -120999.55 -128523.02 131923.038 199603.511  209210.04 226949.898 225868.851 200785.816 213298.928
                   201132.825 216365.417 234146.792  -116.9309  64.685602 -41.856438 -37.862882 43.3374764 46.8102307 12.9481544
                   13.1200387 12.8804739 13.0878396 13.2696169 13.0366927 2553.49055 1504.13692 1018.72426
Times of maxima :      .02897     .02857     .02993     .03354     .03121     .02963     .04213     .03093     .02966     .02758
                       .01667     .01389     .03281      .0312     .02758     .03354     .03121     .02963     .02954     .04212
                       .03109     .04213     .03093     .02966     .05139     .04019     .02963     .02948     .05131     .04009
                        .0514        .04     .02942     .02897     .02857     .02993     .04062     .03954     .04248        0.3
                          0.3        0.3        0.3        0.3        0.3     .03765     .03706     .03898
             Random switching times for simulation number  45  :
                                  10  3.3754866E-02   11  3.4960608E-02   12  3.4037557E-02   16  4.3778156E-02   17  4.4924686E-02
                                  18  4.4852330E-02

 329.441           .2320996E7 346647.183 .2372089E7 107.952784 104.870886 105.866278 117.496688 109.696922 123.075355 -112646.92
                   -139181.81 112646.913 137917.385 120215.191 -137405.88 121062.388 119321.796 -119886.74 -119139.62 124146.713
                   119352.486 126300.516 122036.441 -129264.08 233054.488 -206073.37 203176.566 204822.208 236808.235 -210709.63
                   245941.526 -212199.92 206759.731 107.726419  -41.63215 -108.90566 34.0157905 -52.700866 -41.004663 12.6755364
                   12.7341418  12.712922  12.822434  12.873702 12.8561089 2107.02353 1040.75474 2560.18693
Times of maxima :      .03434     .03554     .03444     .04991     .03913     .03546     .05009     .03878     .03503     .02778
                       .03378     .01389     .03378     .03844     .03473     .04991     .03913     .03546     .03488     .04996
                       .05525     .05009     .03878     .03503     .03527     .04813     .04603      .0459     .03513     .04808
                       .03502     .04799     .04584     .03434     .03554     .03444     .04767     .04548      .0506        0.3
                          0.3        0.3        0.3        0.3        0.3     .04379     .04487     .04494
             Random switching times for simulation number  46  :
                                  10  2.3655734E-02   11  2.1852760E-02   12  2.1269855E-02   16  3.2740741E-02   17  3.1433391E-02
                                  18  3.1426353E-02

 43.3496           277603.913 .2883608E7 834835.369 115.933763 390.769962 101.599628 124.807671 1316.07195 104.966177 112646.923
                   -112646.91 -119907.81 -128974.86 145212.345 -117446.04 -125457.69 139592.475 -117446.04 -118783.09 -123402.35
                     144507.9 -130170.61 152052.258 -119375.99 -200950.59 220269.661 -201697.27 -203891.76 -203005.94 218044.305
                   -203308.57 226951.782 -205609.59 -37.256135 -120.07515 64.6078698 45.3754323 37.4859109  -42.52035 13.3374166
                   13.3640746 13.1629343 13.4812499   13.82056 13.3073392 890.979062  2593.9706 1316.36044
Times of maxima :      .02515     .02241     .02215     .02463     .02304     .03642     .02488     .02329      .0363     .00278
                       .01667     .02181     .02462     .02302     .03642     .02463     .02304     .03642     .03624     .02456
                       .02318     .02488     .02329      .0363     .04312     .02305     .03783     .03785     .04317     .02315
                       .04326      .0233     .03775     .02515     .02241     .02215     .03334     .03874     .03495        0.3
                          0.3        0.3        0.3        0.3        0.3     .03276     .03144     .03145
             Random switching times for simulation number  47  :
                                  10  2.2456781E-02   11  2.1874073E-02   12  2.2520099E-02   16  3.2270866E-02   17  3.2867059E-02
                                  18  3.1975449E-02

  31.064           463280.907 .2436383E7 .1550314E7 122.389565 1195.89633 103.581887 426.147978 1951.99447 108.067585 112646.923
                   -112646.91 112646.913 -134298.91 157436.387 118238.359 -128903.44  150538.86 118586.219 -119794.76 -136309.91
                   157650.383 -140107.82 159650.771 121126.742 -200872.36 219025.214 -205950.16 -210238.14  -203714.4 218009.826
                    -205516.4 225019.694 -211544.54  -48.12904 -110.37172 88.0429881 49.9155326  36.508994 -44.018867 13.3068921
                   13.5175802 13.1697889 13.4833676 14.3900886 13.3180551  1036.2471 2863.39311 1879.92871
Times of maxima :      .02476     .02257     .02311     .02405     .02315     .02842     .02438     .02307     .02809     .00278
                       .01667     .01389     .02404     .02306     .02773     .02405     .02315     .02842     .03554     .02422
                         .023     .02438     .02307     .02809     .04274     .02366     .03745     .03746      .0428      .0237
                       .04284     .02343     .03737     .02476     .02257     .02311     .03281     .03829     .03474        0.3
                          0.3        0.3        0.3        0.3        0.3     .03229     .03199     .03288
             Random switching times for simulation number  48  :
                                  10  2.0037190E-02   11  2.1585317E-02   12  2.0171245E-02   16  2.9330073E-02   17  3.0345226E-02
                                  18  3.2332698E-02

 13.6519           .2314466E7 .3591452E7 551818.697   112.7206  1653.0658 109.335482 122.471824 2906.03353 472.844149 112646.923
                   -112646.91 -133829.43 -127546.97 159708.018 -140389.48 -123706.91  156159.46 -121835.23 -132515.49  -122805.7
                   156486.118 -128946.75 170006.277 -140782.54 -199378.05 219112.147 -202006.59 -203807.96 -200343.04 211303.469
                   201115.113 227434.561   -207377. 107.574774  -134.0047 52.5270738 41.4967608 -41.464692 -31.773659 13.3456467
                   13.7236762 13.2904668 13.4893417 14.5046241 13.4836213 2196.86737 3070.26621 1307.36591
Times of maxima :      .02058     .02214     .02195     .02488     .02278     .02132      .0246     .02302     .02123     .00278
                       .01667     .02159     .02435     .02276     .02088     .02488     .02278     .02132     .02109     .02427
                       .02268      .0246     .02302     .02123     .04279     .02329      .0375     .03741     .04287     .02289
                       .03507     .02303     .02254     .02058     .02214     .02195     .03261     .03093     .03452        0.3
                          0.3        0.3        0.3        0.3        0.3     .02935     .03235     .03036
             Random switching times for simulation number  49  :
                                  10  3.5647915E-02   11  3.4494329E-02   12  3.5398410E-02   16  4.5430772E-02   17  4.5818228E-02
                                  18  4.3411461E-02

 322.471           .3075736E7 731745.469 .1414991E7 102.203404 108.469751 331.823201 105.852573 117.281745 877.011324 136032.086
                   -112646.91 112646.913 -117794.49 124454.645 -140581.75 -117794.49 121351.915 -138725.61 -137915.43 -119406.44
                   121185.845 -119878.98 126184.939 -146383.66 203476.131 -207739.54 -219354.53  -214554.4 206680.789 -212595.77
                   213221.745 -216346.88 -226041.52 124.010812 -60.487415 -84.112754 37.1319397 -51.705026 48.2859516 12.5929603
                   12.7428412 12.5842513 12.7379569 12.8833587  12.819327 2701.17832 895.404793 1953.67011
Times of maxima :      .03619      .0362      .0359     .05815     .03888     .03684     .05813      .0387      .0371     .03542
                       .01667     .01389     .05815     .03839     .03682     .05815     .03888     .03684     .03701     .05821
                       .03898     .05813      .0387      .0371     .05118     .04875     .03687     .03695     .05103     .04874
                       .03661     .04883      .0371     .03619      .0362      .0359     .04852     .04627     .04394        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545     .04343     .04583
             Random switching times for simulation number  50  :
                                  10  3.0180640E-02   11  3.1477157E-02   12  3.1214636E-02   16  4.0046925E-02   17  4.0865040E-02
                                  18  4.1515782E-02

 244.717           580444.825 .2633285E7 .2493651E7 106.613001 109.345461 104.491378 115.768764  118.91297 109.661249 -112646.92
                   -112646.91 138422.272 134587.279 -137439.05 -121007.54 120308.801 -121840.79  -119105.7  -118241.7  120865.62
                   -125540.07 125368.379 -127059.44  -122016.6 -202162.31 -234129.77 -200402.56 -202184.81 -205040.98 -238608.26
                   -205433.52 -243589.91 -202738.89 -53.872295  114.74505 -111.66134 -48.998707 -44.663059 47.8542382 12.8856128
                   12.8484601 12.7893526 13.0274435 13.0045491 12.9355058 1305.22666 2542.90418 2165.52545
Times of maxima :      .03065     .03189     .03177     .03423     .03266     .03589     .03242     .03269     .03622     .02778
                       .01667     .03021     .03213     .03021     .03588     .03423     .03266     .03589     .03607     .03412
                       .03252     .03242     .03269     .03622     .04336     .03265     .05432     .05424     .04326     .03253
                       .04317     .03241     .05414     .03065     .03189     .03177     .04061     .04608     .04217        0.3
                          0.3        0.3        0.3        0.3        0.3     .04006     .04153     .04088
             Random switching times for simulation number  51  :
                                  10  3.4995548E-02   11  3.4239644E-02   12  3.5705116E-02   16  4.4674080E-02   17  4.6197029E-02
                                  18  4.3610227E-02

  306.47           .2604827E7  671435.92 851371.285  100.42324 107.121481  187.20865 104.373149 115.141036 1367.36258 -112646.92
                   -117539.12 112646.913 117105.004 -120595.36  -147871.1 -116764.12 -120595.36 -136553.28  -147485.6 -118323.91
                   -122995.31  -119038.3 -125028.03 -152690.05 203979.781 -205386.35 -201769.16 -203406.42 207054.862 -209129.35
                   209096.233  -211100.7 -204253.17 114.123334 -57.941174 -65.244589 39.7574875 -47.780021 47.6254703 12.5753236
                   12.7449359 12.6362226 12.7159661 12.8861263   13.18265 2566.16254 983.584276 1557.39921
Times of maxima :      .03556     .03555     .03616      .0585     .04687     .03631     .05835      .0471     .03618     .02778
                       .03502     .01389     .03502     .04687     .03588      .0585     .04687     .03631     .03631     .05842
                       .04701     .05835      .0471     .03618     .05151     .04898     .05408     .05404     .05138      .0491
                       .05139     .04905     .05415     .03556     .03555     .03616     .04896     .04673     .04418        0.3
                          0.3        0.3        0.3        0.3        0.3     .04469     .04363     .04621
             Random switching times for simulation number  52  :
                                  10  3.0720742E-02   11  3.0325375E-02   12  3.1296156E-02   16  4.0167736E-02   17  4.2054744E-02
                                  18  4.0589669E-02

  213.24           410392.647  .289684E7 .2171174E7 548.219471 846.291435 106.519287 1371.54554 2723.15927  106.26985 -112646.92
                   -112646.91 112646.913 141866.304 -157851.57  -120263.1 141858.841 -145971.85 -120255.91 118348.234   140478.9
                   -151912.58 152741.857 -168103.35 -120115.03  -201798.3 -215924.57 203970.152 207096.027 -204595.23 -211834.76
                   -206670.58 -227033.58 209324.763 -45.298601 120.350317  -104.1915 -51.915207  -37.07432 37.4684681 12.9364895
                   13.0739276 12.7711243  13.325015 13.8126481 12.9124334 1084.58852 2728.37471 2258.68346
Times of maxima :      .03095      .0309     .03189       .033     .03146     .03665     .03273     .03166       .037     .02778
                       .01667     .01389     .03246     .03145     .03664       .033     .03146     .03665     .04367     .03267
                       .03148     .03273     .03166       .037     .04329     .03256     .04573     .04558     .04334     .03242
                       .04326      .0323      .0456     .03095      .0309     .03189     .04078     .04572     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .04018      .0406     .04207
             Random switching times for simulation number  53  :
                                  10  2.1361232E-02   11  1.9816570E-02   12  2.2011518E-02   16  3.1925563E-02   17  3.1492902E-02
                                  18  2.9803875E-02

 8.01572           .1750577E7  .125703E7 .1312451E7 108.193624 129.141024 101.039632 115.987249 152.725229 107.180219 138622.292
                   -112646.91 112646.913  -121742.1 131773.954 -137622.43 121197.356  132411.11 117121.922  -118711.5 122383.149
                   127072.951 -125486.62 136025.219 -120628.42   208569.1 204048.234 -201272.15 -203666.52 211565.018 -203564.67
                   211716.191 -205955.23 -212718.76 93.5568551 -79.278937 81.0077473 47.4745711 39.7901134 -39.029795 13.3392889
                   13.4915312 13.2153595 13.4902047 13.6480481 13.3734115 2200.12653 1620.27255 1579.74385
Times of maxima :       .0219     .02042     .02259     .03266     .02209     .02808     .02542     .02174     .03668     .01984
                       .01667     .01389     .02506     .02209     .01984     .03266     .02209     .02808     .03657     .03281
                       .02155     .02542     .02174     .03668      .0348     .02358     .03739     .03729     .03486      .0324
                       .03497     .03252     .02234      .0219     .02042     .02259     .03248     .03745     .03467        0.3
                          0.3        0.3        0.3        0.3        0.3     .03194     .02982     .03151
             Random switching times for simulation number  54  :
                                  10  2.6600574E-02   11  2.5212431E-02   12  2.6648700E-02   16  3.6396988E-02   17  3.6433278E-02
                                  18  3.4648777E-02

 126.811           .3155069E7  473980.47 .2014004E7  100.50323 100.552926 127.519909 102.339395 102.971617 129.555529 112646.923
                   130688.621 112646.913 -130005.19 -117023.43 140384.562 -116810.62 -116839.49 131577.403  131153.25 -116554.41
                   117149.036 -117872.84 -118236.37  132623.44 -226795.75 205080.982 -200944.29 -203191.39  -226849.6 207261.566
                   -245227.35 207375.816 -205475.31 -125.59993 48.6816428 100.349488 -39.308725 53.5046897 -48.994519 13.0096992
                   13.1484446 13.0327105 13.1600841 13.2960214 13.1808668 2586.60522 1027.56904 2151.43608
Times of maxima :      .02716     .02708     .02711     .04186     .03118     .02787     .04166     .03089     .02773     .00278
                       .02524     .01389     .02524     .03063     .02737     .04186     .03118     .02787     .02796      .0418
                       .03934     .04166     .03089     .02773     .02787     .03979     .03744     .03779     .02773     .03986
                       .02763     .03971     .03769     .02716     .02708     .02711     .04081     .03706     .03523        0.3
                          0.3        0.3        0.3        0.3        0.3     .03641     .03466     .03645
             Random switching times for simulation number  55  :
                                  10  3.7413258E-02   11  3.5908164E-02   12  3.6496204E-02   16  4.7754743E-02   17  4.6814960E-02
                                  18  4.5920049E-02

 351.712           .2183262E7 761646.588 570195.467 105.897229 114.655239 103.025205 115.072216  124.51819 110.343312 131542.647
                   -112646.91 112646.913 -121541.72 126572.714 -130838.59 -119904.26 124763.992 -118267.13 -120663.39  -121808.9
                   122821.351 -124990.66 130019.566 -122395.46  -198644.6 200972.636 -215692.45 -216255.54 -199405.69 201481.643
                   -200582.34  202520.66 -226773.17 104.481136 -61.710882 53.3945441 42.7589879 -41.768963 -44.008202 12.5634785
                   12.7152578 12.4553515 12.7055844 12.8622354 12.6115494 2498.93008 1387.15662 1108.42526
Times of maxima :      .03796      .0365     .03835      .0418     .03814     .05252     .04147     .03778     .05249     .03593
                       .01667     .01389     .04116     .03814     .03593      .0418     .03814     .05252     .05259     .04163
                        .0401     .04147     .03778     .05249     .05969     .04065     .03862     .03848     .05977     .05698
                       .05989     .04038      .0384     .03796      .0365     .03835     .04839     .04738     .05026        0.3
                          0.3        0.3        0.3        0.3        0.3     .04777     .04594     .04683
             Random switching times for simulation number  56  :
                                  10  2.8199289E-02   11  2.7709044E-02   12  2.8268424E-02   16  3.8804648E-02   17  3.8100251E-02
                                  18  3.8391431E-02

 181.422           .2970798E7 .1368534E7 644378.173 108.294408 112.835676 108.845346  113.59311 117.185197 129.334725 -133746.93
                   -112646.91 112646.913 -121253.79 -124337.99 134331.261 -121253.79 -123770.04 121561.834 126003.625 -123720.01
                   -119664.73 -124184.76 -126132.99 132510.375 -199738.82  -203269.5 236143.284  231445.16 -201632.26 -206141.76
                   -202794.86 -206808.64 243002.517 -121.87696 82.7204189 -56.761702 -41.277666 48.9167036 45.8750266 12.9574745
                   13.1034269 12.9081102  13.099047 13.2518588 13.0598029   2673.211 1688.12384 1180.66884
Times of maxima :      .02875     .02835     .02964      .0416     .03141     .02943     .04167     .03108     .02936     .02773
                       .01667     .01389      .0416     .02886       .029      .0416     .03141     .02943      .0293     .04149
                       .03086     .04167     .03108     .02936     .04347      .0485      .0294     .02927     .04342     .04849
                       .04333     .04858     .02916     .02875     .02835     .02964     .03937     .03868     .04375        0.3
                          0.3        0.3        0.3        0.3        0.3     .03882     .03841     .03812
             Random switching times for simulation number  57  :
                                  10  3.1027992E-02   11  3.3786758E-02   12  3.3236017E-02   16  4.0755071E-02   17  4.3252635E-02
                                  18  4.3955021E-02

 259.312           461644.035 234999.788 .2988258E7 419.802646 97.6951749 117.664481 1182.35544 99.2609032 117.223067 -112646.92
                   -118616.64 125316.712 146845.339  -124779.6 -126420.72 140015.656 115167.216 -126390.67 -124934.51 146127.206
                   115593.981 150366.618 116086.422 -126153.37 220970.905   -202935. -201014.74 -201671.83  218956.95 -206210.46
                   224843.735 -208042.21 -202206.99   48.04394 -34.278258 -122.23457 -48.003824 -46.812673 -41.774866 12.7685878
                   12.7409138 12.7695392 13.2733939 12.8805182 12.9121624 1115.40541 1021.63562 2830.30296
Times of maxima :      .03348     .03608     .03382     .03448     .05569     .03608     .03442     .03941     .03636     .02778
                       .03313     .03105      .0341     .03105     .03606     .03448     .05569     .03608     .03594     .03456
                       .05573     .03442     .03941     .03636      .0345     .04887     .03771     .05416     .03455     .04894
                       .03428     .04884     .05421     .03348     .03608     .03382     .04134     .04634     .05162        0.3
                          0.3        0.3        0.3        0.3        0.3     .04077     .04397     .04327
             Random switching times for simulation number  58  :
                                  10  2.8060267E-02   11  2.8075831E-02   12  2.7735451E-02   16  3.7940192E-02   17  3.7705380E-02
                                  18  3.6663802E-02

 178.962           .3062694E7 .2167393E7 585053.571 102.727766  106.29109 114.509936 104.407262 115.892718 125.665698 -135095.17
                   -112646.91 112646.913 118046.157 -124478.57 134084.659 118096.285 -120127.03  124684.91 127338.969 -117885.09
                   -119843.39 -119057.75 -125435.48 130617.296 -206561.74 -201357.68 243040.949  237288.11 -209944.39 -200324.39
                   -212058.06 -202610.31 245780.897  -123.7476 104.100734 -54.085745 -47.909167  48.974694 -34.203867 12.9649183
                   13.1102564 12.9119067 13.1080215 13.2576557 13.0638097 2675.62788 1816.71348 1322.91627
Times of maxima :      .02862     .02862     .02949     .03372     .03139     .02926     .04112     .03106     .02952     .02776
                       .01667     .01389     .03317     .02926     .02776     .03372     .03139     .02926     .02937     .04133
                       .04728     .04112     .03106     .02952     .04304     .03221     .02927     .02938     .04305     .03226
                         .043     .03245     .02952     .02862     .02862     .02949      .0404     .03833     .03698        0.3
                          0.3        0.3        0.3        0.3        0.3     .03796     .03668     .03772
             Random switching times for simulation number  59  :
                                  10  2.9573330E-02   11  3.0080098E-02   12  3.2052758E-02   16  3.9710654E-02   17  4.2030789E-02
                                  18  4.0707777E-02

 227.215           .1551908E7 .2734573E7  .340596E7 1472.61016 870.030715 99.5690598 1959.10665 1743.17812 102.050108 -112646.92
                   -114189.07 139333.174 157162.914 -145090.64 -118590.55 153984.181 -146290.27 -116266.48 -116401.87 155454.979
                   -146768.68 159732.239 -157226.12 -117706.12  203111.76 -210758.78 -199004.54 -199155.23 -204926.96 -206340.74
                   -204961.76 -224303.43 218199.318 -88.088263 116.931021 -130.49828  -48.55979 -40.503359 -32.907698 13.0859626
                   13.0658351 12.8137778 13.8612746 13.5480103 12.9685168   2191.432 2458.97465 2849.05111
Times of maxima :      .03021     .03065     .03261     .03331     .03176     .03701     .03359     .03153     .03522     .02778
                       .03206      .0296     .03327     .03126     .03492     .03331     .03176     .03701     .05275     .03343
                       .03144     .03359     .03153     .03522     .03492      .0333     .03751     .05423     .04299     .03321
                       .04312     .03309     .03102     .03021     .03065     .03261      .0403     .04561     .05098        0.3
                          0.3        0.3        0.3        0.3        0.3     .03973     .04072     .04205
             Random switching times for simulation number  60  :
                                  10  2.9065579E-02   11  3.0583199E-02   12  3.0396708E-02   16  3.8700963E-02   17  4.0787133E-02
                                  18  4.0752163E-02

 224.718           .1514799E7  .355805E7 .1233258E7 122.261709 1313.49511 103.564683 135.177179 1755.54178  103.84304 -112646.92
                   -112646.91 136363.112 129765.172 -150958.98 -118962.81 128836.092 -152020.09 -118576.37 117909.303 128004.035
                   -152504.88 135470.272 -157371.48 118735.616 200622.383 -238787.53 203470.739 206644.392 202782.369 -229268.35
                   203517.969 -242526.11 207997.505 -87.028714 133.380095 -78.525722 -42.227043 -31.452756 41.3125912 12.9147018
                   13.0865808 12.8441166 13.0522268 13.6590045  12.999504 1851.24836 3089.44256 1537.36849
Times of maxima :      .02961     .03111     .03099     .03336     .03178     .03643      .0331     .03202      .0438     .02778
                       .01667     .03059     .03335     .03175     .03643     .03336     .03178     .03643     .04389     .03329
                       .03167      .0331     .03202      .0438      .0512     .03178       .046     .04599     .05123     .03168
                        .0513     .03203     .04598     .02961     .03111     .03099     .03931     .04636     .04351        0.3
                          0.3        0.3        0.3        0.3        0.3     .03872     .04077      .0408
             Random switching times for simulation number  61  :
                                  10  2.5869969E-02   11  2.6914477E-02   12  2.6278659E-02   16  3.5857852E-02   17  3.7044534E-02
                                  18  3.6714781E-02

 143.972           .2653838E7 594009.503 .1894494E7 109.620529 109.964947 282.103697  112.23887 111.965117 1233.37458 112646.923
                   139790.641 112646.913 -138288.55  -123195.9  152622.96 -121993.94 -122185.44 137986.225 136694.873 -123289.72
                   -120742.54 -123442.29 -123291.65 151013.751 -222914.17 207983.727 206156.267 -204785.46 -226420.58   212145.6
                   -244179.78 215489.347 206964.996 -115.19196 54.4981423 97.3266046 -38.925269 49.5543537 40.0712879 13.0306581
                   13.1342554 13.0952778 13.1790117 13.2809316 13.4018015 2372.81208 1156.77986  2222.0014
Times of maxima :      .02648     .02757     .02684     .04199     .03067     .02701     .04177     .03101      .0273     .00278
                       .02589     .01389     .02589     .03066       .027     .04199     .03067     .02701     .02718     .04195
                       .04718     .04177     .03101      .0273     .02755        .04     .02916     .03756     .02731     .03999
                       .02731      .0401     .02942     .02648     .02757     .02684      .0398     .03762     .04252        0.3
                          0.3        0.3        0.3        0.3        0.3     .03587     .03673     .03706
             Random switching times for simulation number  62  :
                                  10  3.5697011E-02   11  3.4396374E-02   12  3.6771669E-02   16  4.5501151E-02   17  4.6498184E-02
                                  18  4.4760036E-02

 344.876           .2877904E7 667334.448 364924.734 105.877792 114.730689 359.231419 109.530706 124.661454 1437.35818 118099.532
                   -112646.91 112646.913 119893.255 129444.123 -145220.28 119893.255 124805.037 -139129.96 -146157.62 120999.537
                   123629.004 121943.949 130094.341 -153552.87 203593.797 203332.228 -217306.13 -215127.03 204973.849 206313.055
                   205942.296 207074.816  -222723.5 119.956317 -57.763935 42.7156139 42.0153258 -49.394929 -44.627001 12.5550946
                   12.7361475 12.5975372 12.6917575 12.8777272 13.1329302 2630.05461 1217.10591 956.086236
Times of maxima :      .03625     .03598     .03863     .04984      .0384     .03691     .04989     .03866     .03714      .0357
                       .01667     .01389     .04984     .03837     .03687     .04984      .0384     .03691     .03703     .04998
                       .03838     .04989     .03866     .03714     .05147     .05689     .03691       .037     .05141     .05693
                       .05156     .05694     .03715     .03625     .03598     .03863     .04858     .04708     .05232        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552     .04478     .04651
             Random switching times for simulation number  63  :
                                  10  3.5614513E-02   11  3.8326209E-02   12  3.7136365E-02   16  4.5403633E-02   17  4.7316365E-02
                                  18  4.8287820E-02

 347.779           .2338552E7 .3572808E7 .1033802E7 105.313205 907.005964 756.099825 108.920299 1419.54362 1638.19151 -112646.92
                   -116226.28 -133220.89 -121164.02  149965.27 -150455.01 -119573.17 146783.704 -144750.23 -151076.29 120033.661
                   146774.306 121603.682 153334.092 -155982.17 -201633.03 217900.945 -199092.94 199117.547  -203354.9 217135.459
                   -203868.13 226024.525 -211858.46  108.13306 -133.65643 71.8958441 34.0628988  -42.32262 -40.863375  12.548199
                   12.6483116 12.6845032 12.6856958  13.058929 13.4083063 2440.74144 2883.41072 1424.75446
Times of maxima :      .03619     .03886     .03865     .04146     .03951     .03689     .05045     .03976     .03682     .02778
                       .03564     .03814     .04145     .03949      .0365     .04146     .03951     .03689     .03697     .05034
                       .03965     .05045     .03976     .03682     .05972     .03951      .0395     .06259     .05968     .03963
                       .05971     .03976     .03925     .03619     .03886     .03865     .04803     .04788     .05084        0.3
                          0.3        0.3        0.3        0.3        0.3     .04542      .0483     .04733
             Random switching times for simulation number  64  :
                                  10  2.4198055E-02   11  2.6066861E-02   12  2.3578368E-02   16  3.3939991E-02   17  3.2853798E-02
                                  18  3.6104765E-02

 104.021           617963.473 316043.107 .2016235E7 590.781116 107.995481 102.374531 1358.23599 113.482745 105.337308 112646.923
                   -112646.91 -135642.02 -149250.05  134245.88  117893.07 -142459.83 121086.326  117893.07 118934.642 -149832.84
                   123553.501 -152576.91 124124.419 119586.848 201776.701 -201145.71 -209809.79 -213395.44 204095.324 -203315.44
                   206515.514  -203906.6  -214731.6 -55.586126 39.7519249 100.405055  -41.62124 33.3903198 -45.168965 13.3025089
                   13.1396434 13.1582335 13.9517263 13.2859566 13.3059026 1238.74533 1007.70919 2254.90928
Times of maxima :       .0248     .02744     .02416     .02488     .03915     .04449      .0248     .03919      .0445     .00278
                       .01667      .0236     .02482      .0236     .04449     .02488     .03915     .04449     .04457     .02495
                       .03928      .0248     .03919      .0445     .03472     .04851     .03728     .03718     .03481     .04857
                       .03492      .0486     .03709      .0248     .02744     .02416     .03965      .0372      .0366        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03612     .03287
             Random switching times for simulation number  65  :
                                  10  2.7547098E-02   11  2.7885304E-02   12  2.7724854E-02   16  3.6879227E-02   17  3.6646851E-02
                                  18  3.8065044E-02

 163.983           .3647163E7 .1376274E7 555776.165 103.488182 116.248091 243.866477 105.355551 122.185826 2140.09388 112646.923
                   -112646.91 112646.913   118502.3 -125450.66 163363.966 118532.567 -125627.65  137412.33 149035.856 116799.871
                   121904.764 119597.203  -128796.1 161781.889 200039.563 -199486.43  221789.23 224920.814 201803.374  -200858.4
                   202835.101 -201924.63 231797.069 -135.04005 82.9540366 52.7150911 -41.454407 50.2559314 32.6779565  12.958175
                   13.1019305 12.9662139 13.0977327 13.2495717 13.4792141 3022.19613 1667.32362 1026.84654
Times of maxima :      .02811     .02849       .028     .03382     .03013      .0285      .0335     .02986     .02878     .00278
                       .01667     .01389     .03316     .03013     .02845     .03382     .03013      .0285     .02863      .0339
                       .03923      .0335     .02986     .02878     .05125     .03221     .02906     .02891      .0513      .0487
                       .05127     .04874     .02898     .02811     .02849       .028     .04139     .03727     .04205        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03808     .03666
             Random switching times for simulation number  66  :
                                  10  2.1221575E-02   11  2.1958054E-02   12  2.1847905E-02   16  3.0739080E-02   17  3.1784951E-02
                                  18  3.2150239E-02

 22.6343           .1088979E7 .3243521E7 .1168115E7 111.829069 471.103944 98.2189889  121.73933 1424.29293 100.696765 112646.923
                   -112646.91 -139254.43 -126241.99 144698.723 115475.551 -123216.73 140757.502 115475.551 116519.003 -124709.34
                   141987.215 -128560.56 153392.472 116923.033 200054.661  225471.52 -200046.21 -202216.33 199684.943 224540.521
                   200645.817 231408.954 -203008.79 73.7895229 -127.34835 76.4236481 45.2865156  38.133623 -43.207774 13.3270909
                    13.369137 13.2105992 13.4712621 13.7261262 13.3673912 1705.94698 2797.03327 1525.43961
Times of maxima :      .02176     .02244     .02244     .02527     .02314     .04453     .02501     .02339      .0444     .00278
                       .01667     .02125     .02472     .02312     .04453     .02527     .02314     .04453     .04437     .02512
                       .02325     .02501     .02339      .0444     .03462     .02315     .03781     .03772     .03451     .02325
                       .03437      .0234     .03762     .02176     .02244     .02244     .03133     .03689     .03521        0.3
                          0.3        0.3        0.3        0.3        0.3     .03075     .03217      .0318
             Random switching times for simulation number  67  :
                                  10  2.3459176E-02   11  2.1607722E-02   12  2.2950932E-02   16  3.3003472E-02   17  3.2732167E-02
                                  18  3.1668962E-02

 42.5781           487716.363 .2315221E7 .2519199E7 472.703802 766.667141 101.368284 1467.63851 1754.11315 105.137118 119294.806
                   -112646.91 112646.913 -142156.84   149883.8 118143.182 -140780.52  144894.35 117312.248 118569.866 -150274.28
                   151395.036 -153923.48 157354.698 119473.159  -202154.3 208515.264 199382.355  201188.37 -204918.93 213526.137
                   206865.499 218425.837 202200.722 -49.381999 -107.59231 112.231888 43.6469423 42.9165653 -34.527497 13.3567569
                   13.4740193 13.1671764 13.9229003 14.2442267 13.3170269 1073.50115 2320.39379 2387.19582
Times of maxima :        .025     .02218     .02353     .02446     .02283     .02818     .02414     .02305     .02853     .02163
                       .01667     .01389     .02426     .02251     .02817     .02446     .02283     .02818     .02835     .02431
                       .02294     .02414     .02305     .02853     .04326     .02416     .04576     .04565     .04317     .02426
                       .03404     .02412     .04562       .025     .02218     .02353     .03356     .03649     .03559        0.3
                          0.3        0.3        0.3        0.3        0.3     .03302     .03168     .03275
             Random switching times for simulation number  68  :
                                  10  2.5654819E-02   11  2.4567124E-02   12  2.4771167E-02   16  3.5606932E-02   17  3.4319452E-02
                                  18  3.5178868E-02

 114.598           .1804543E7 .1405143E7 .2541686E7  163.33089 101.766443 121.670671 1303.03805 108.929266 190.163643 112646.923
                   138868.048 112646.913 -143411.54 117542.415 131664.638 -136188.06 117542.415 128524.305 130328.518 -144097.27
                   118641.301 -151889.42 121608.687 136598.344 -212656.17  204429.53 201969.456 204841.754  -216148.9 206334.659
                   -221162.67 206944.633 206319.085 -94.987964  -83.81953 112.731678 -40.015501 39.9073537 -47.898465  13.143303
                   13.1644542 13.1013792 13.5826532 13.3152239 13.2534371 2015.97182 2188.98147 2494.98446
Times of maxima :      .02607     .02507     .02519     .02601     .03886     .02757     .02602     .03856     .02716     .00278
                       .02459     .01389     .02595     .03886     .02686     .02601     .03886     .02757     .02748     .02617
                        .0384     .02602     .03856     .02716     .02657     .04032     .04559     .04568     .02671     .04028
                        .0268     .04016     .04573     .02607     .02507     .02519     .04103     .03754     .03575        0.3
                          0.3        0.3        0.3        0.3        0.3     .03562     .03519     .03433
             Random switching times for simulation number  69  :
                                  10  2.3972962E-02   11  2.5439017E-02   12  2.4979346E-02   16  3.3916946E-02   17  3.5591228E-02
                                  18  3.5620167E-02

 95.7076           648278.172 245466.323 .3128868E7 368.034366  111.01756 119.345201 886.775502 119.670182 124.187073 112646.923
                   120484.689 112646.913 -143160.04  122768.84 128122.805 -139259.36  122768.84 127290.148 124033.354 -141979.37
                   126348.097 -146514.11 127463.338 129846.578 -224879.31 205344.581  -202867.3 -206870.77 -221095.89 209736.459
                   -230056.04 210975.064 -207954.59 -56.933214 35.0332929 125.077345 -36.688114 43.3628828  -53.03412 13.1510925
                   13.1417055 13.1529375 13.5241567 13.2868083 13.2970067 1212.61465 1012.17174 2853.38604
Times of maxima :      .02519      .0272     .02555     .02616     .03885      .0278     .02641     .03878     .02806     .00278
                       .02498     .01389     .02584     .03885     .02777     .02616     .03885      .0278     .02769     .02631
                       .03887     .02641     .03878     .02806     .02624     .04072     .03688     .03693     .02628     .04068
                       .02601     .04072     .03696     .02519      .0272     .02555     .04149     .03802     .03618        0.3
                          0.3        0.3        0.3        0.3        0.3     .03393     .03564     .03561
             Random switching times for simulation number  70  :
                                  10  2.9552650E-02   11  3.0442981E-02   12  3.0821286E-02   16  3.8902038E-02   17  4.1033240E-02
                                  18  4.0429116E-02

 224.693           .1295653E7 .3209553E7 .1278554E7     128.37 964.334505 101.018298 157.935867 2443.40099 104.593066 -112646.92
                   -112646.91 139238.016 132644.368   -153762. -118210.65 132015.244 -147542.79 -117109.56 -117012.08 124434.947
                   -151729.05  136105.27 -165121.02 -119163.64 201998.717 -230027.26 201695.866 203429.611 203292.963 -223179.93
                   203766.573 -244322.37 204135.665 80.4876627 126.679774 -79.954807 -44.319599 -38.396831 37.4073219 12.9003765
                   13.0507782  12.812581 13.0401442 13.7735546 12.9666522  1884.9387 2959.76034 1645.77403
Times of maxima :      .03139     .03102     .03141     .03321     .03162     .03628     .03289     .03187     .03662     .02778
                       .01667     .02958     .03312     .03159     .03628     .03321     .03162     .03628     .05303     .03306
                       .03155     .03289     .03187     .03662     .03474     .03214       .046     .04595     .05136     .03189
                       .05145     .03189     .04584     .03139     .03102     .03141     .03952     .04493     .04339        0.3
                          0.3        0.3        0.3        0.3        0.3     .03892     .04044     .04105
             Random switching times for simulation number  71  :
                                  10  2.3629056E-02   11  2.3639057E-02   12  2.2420760E-02   16  3.3042702E-02   17  3.2029255E-02
                                  18  3.3715032E-02

 75.1626           509785.261 .2037035E7 .1117743E7 123.086477  107.44338 110.356244 472.902188 112.915073 111.923521 112646.923
                   -112646.91 -137234.13 -131735.51  136311.27 121786.232 -129269.92 120776.418 122402.635 121976.519 -127735.86
                    123101.54 -140783.37 123813.578 123268.751 200122.844 215588.564 201224.713 203203.183 199902.792 213192.896
                     -201055. 225721.443 203901.902 -50.486892 -100.92164 74.7577156 41.0435239 40.7435725  -42.52851 13.3140608
                   13.2171839 13.1680597 13.4813667 13.3796874 13.3170916   1059.476 2288.53196 1622.26932
Times of maxima :      .02462     .02414     .02304      .0243     .03869     .02802       .024     .03863      .0277     .00278
                       .01667     .02245     .02428     .02245     .02801      .0243     .03869     .02802     .02789     .02418
                       .03855       .024     .03863      .0277     .03433     .02481     .04593     .04589      .0344     .02468
                       .04312     .02456      .0458     .02462     .02414     .02304     .03363     .03637     .03428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03306     .03373     .03204
             Random switching times for simulation number  72  :
                                  10  2.0038030E-02   11  1.9411602E-02   12  1.9963078E-02   16  2.9789442E-02   17  2.9320961E-02
                                  18  2.9539715E-02

 6.09504           .2836232E7 .1154624E7 700904.558 104.844262 104.561051 109.965473 108.964882 111.322525 117.195275 134390.825
                   -112646.91 112646.913 119306.649 124771.116 -133591.94 119306.649 119145.401 -122185.73 -123747.15 120612.185
                    120013.28 121628.567 122937.347 -126138.41 206240.197 -205688.37 -233125.99 -229877.08 208308.594 -209446.35
                    209164.19 -213497.91 -240687.65 119.084671 -75.981065   59.19901 36.3267405 -52.612669 -44.503982  13.358646
                   13.5043029 13.2843821 13.5067591 13.6577854 13.4405381 2505.16214 1667.38955 1145.97453
Times of maxima :      .02057     .02018     .02141     .03268     .02318     .02125      .0328     .02291     .02149     .01944
                       .01667     .01389     .03268     .02075     .01944     .03268     .02318     .02125     .02137     .03278
                       .02299      .0328     .02291     .02149     .03474     .03229     .02123     .02111     .03468     .03244
                       .03454      .0324       .021     .02057     .02018     .02141     .03042     .02993     .03492        0.3
                          0.3        0.3        0.3        0.3        0.3      .0298     .02955     .02934
             Random switching times for simulation number  73  :
                                  10  2.3553447E-02   11  2.3375070E-02   12  2.3499007E-02   16  3.3785998E-02   17  3.3156726E-02
                                  18  3.3474712E-02

 69.8831            238130.47 .2626863E7 .2761851E7 129.278287 105.054755 100.503331 328.340884 113.143952 104.770902 112646.923
                   132333.219 112646.913 -136777.69 133090.048  117570.56 -132481.46 119426.353 -116810.68 -118454.01 -130001.28
                    121000.45 -138674.07 123938.999  -119264.9 203449.792 231515.442  -203320.9 -207242.34 206348.536 232191.409
                   208943.551   246431.9 -209850.91 -34.505831 -114.60504 117.512781  -43.02425 35.1764197 -50.950327 13.2466828
                   13.2273098 13.1538089 13.4090833 13.3840247 13.2961069 1003.46276 2507.23104 2396.02648
Times of maxima :      .02469     .02388     .02399     .02475     .03901     .03672     .02495     .02454      .0364     .00278
                        .0234     .01389     .02467     .02422     .02777     .02475     .03901     .03672     .03659     .02464
                       .03892     .02495     .02454      .0364      .0346     .02468     .03702      .0369     .03469     .02455
                       .03478     .02445     .03685     .02469     .02388     .02399     .03937     .03779     .03409        0.3
                          0.3        0.3        0.3        0.3        0.3      .0338     .03349     .03317
             Random switching times for simulation number  74  :
                                  10  3.5672607E-02   11  3.5599696E-02   12  3.4085208E-02   16  4.5801965E-02   17  4.4344056E-02
                                  18  4.5905957E-02

 337.882           .3716808E7 786503.708 .1917943E7 110.747821 117.273197 1722.86029 180.452007 121.924713 2076.86753 136820.616
                   -112646.91 112646.913 133016.299 128081.927 -155163.79 122619.604  126180.34 -156986.72 -160264.07 132620.543
                   -124026.87 136450.127 128658.411 -161070.93 201419.709 200356.143 -221181.78 -218404.86 203266.356 -200236.04
                   203905.838 202230.939  -224687.8 136.323288 -62.709796 -97.927089 39.1197254 -43.507952 -30.841638 12.6771557
                   12.7162081 12.8613503 12.8334258 12.8555344 13.7294857 3183.38853  1319.9886 2142.64322
Times of maxima :      .03623     .03623     .03464     .03534     .03847     .03693     .03527     .03817     .03662     .03568
                       .01667     .01389     .03495     .03847     .03687     .03534     .03847     .03693     .03679      .0352
                       .04702     .03527     .03817     .03662      .0513     .04034     .03695     .03699     .05138     .04899
                       .05153     .04059     .03714     .03623     .03623     .03464     .04911     .04496      .0502        0.3
                          0.3        0.3        0.3        0.3        0.3     .04582     .04592     .04436
             Random switching times for simulation number  75  :
                                  10  2.5265442E-02   11  2.5422877E-02   12  2.5511472E-02   16  3.5823039E-02   17  3.5524185E-02
                                  18  3.4549197E-02

 123.457           .1886079E7 586716.491 .2826084E7 113.642206 102.935936 109.145982 113.765256 109.142887 122.150833 112646.923
                   138034.947 112646.913 -136863.31  -119923.3 132117.863  -124211.6 118215.881 121729.598 118029.553 -121545.18
                   119031.615 -124278.82 121727.873  128777.66 -234136.31 198841.669 203246.391 -203313.22 -236567.64 199258.413
                   -245621.73 199613.825 -204067.25 -97.110221 54.1625558 118.871438 -40.994336 35.9004941 -48.266835 13.0807682
                   13.1472878 13.1155927 13.2297408 13.2944732  13.263751  1941.5068 1039.94946 2561.16955
Times of maxima :      .02586     .02692     .02593     .02671     .03827     .02836     .02696     .03856     .02656     .00278
                       .02529     .01389     .02529     .02992     .02624     .02671     .03827     .02836     .02852     .02659
                       .03843     .02696     .03856     .02656     .02676     .04022     .02945     .03763     .02662     .04012
                       .02651     .04002     .03751     .02586     .02692     .02593     .04028     .03638     .03511        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584     .03456     .03554
             Random switching times for simulation number  76  :
                                  10  2.3383182E-02   11  2.2839439E-02   12  2.3565788E-02   16  3.3616110E-02   17  3.4102683E-02
                                  18  3.2355938E-02

 62.5291           333396.519 .2026916E7 .2694475E7  476.63211 119.439864  99.662626 1640.64937 1043.77823 103.982208 112646.923
                   120450.529 112646.913 -145716.43 140961.421 116321.093   -140837. 127340.621 116321.093 117839.672 -147626.12
                   139901.536 -156011.49 148583.045 118815.153 204268.849  212424.21 199372.109  200593.31  208005.78 218139.356
                   211299.088 224936.258 200828.689 -40.828698 -100.67066  116.07055 -38.247947 43.5129189 -33.540551 13.3334764
                   13.2649524 13.1555524 13.8715395 13.5979454 13.3000541 1032.07836 2513.98573 2503.76371
Times of maxima :      .02574     .02342     .02413     .02531     .02402     .04441     .02505     .02401     .04422     .00278
                       .02286     .01389     .02477     .02372     .04441     .02531     .02402     .04441     .04435     .02516
                       .02391     .02505     .02401     .04422     .03458     .02454     .04598     .04595     .03471     .02465
                       .03464      .0245     .04591     .02574     .02342     .02413     .04124     .03713     .03299        0.3
                          0.3        0.3        0.3        0.3        0.3     .03363     .03237     .03412
             Random switching times for simulation number  77  :
                                  10  2.9565309E-02   11  2.9206191E-02   12  3.0079671E-02   16  3.9682210E-02   17  3.9848960E-02
                                  18  3.9615966E-02

 211.622           .1336344E7 .3013423E7 764821.282 106.177202 644.871135 104.116362 110.235905 2144.07311 112.643555 -134632.39
                   -112646.91 112646.913 120828.583 -161441.43  133221.18 120062.657 -143216.77 118891.774 120499.641 118387.545
                   -146616.55  122335.88 -161826.46 123664.626  -208557.7 201424.412  209660.63 218404.627 -214262.98 201953.101
                   -217070.05 203351.555 230013.704 -81.741794 122.748185  -61.83936 -53.942138 -42.654052 32.6098262 12.9397924
                   13.1424371 12.8097289 13.0834371 13.6837989 12.9560915 1783.79215 2668.13697 1368.11403
Times of maxima :      .03008     .02979     .03085     .03393     .03079      .0447     .03414     .03048     .04488     .02923
                       .01667     .01389     .03378     .03022     .02923     .03393     .03079      .0447     .04488     .05001
                       .03033     .03414     .03048     .04488       .043     .04058     .03075     .03059     .04288     .04066
                       .04289     .04079     .03062     .03008     .02979     .03085     .04029     .04538     .04221        0.3
                          0.3        0.3        0.3        0.3        0.3      .0397     .03963     .03986
             Random switching times for simulation number  78  :
                                  10  3.2887001E-02   11  3.1956624E-02   12  3.3402736E-02   16  4.2741215E-02   17  4.3222579E-02
                                  18  4.1866937E-02

 283.409           895171.828 .1412731E7 .3441703E7 697.632652 98.0306798 119.769696  1550.2707  101.32226 123.009392 -112646.92
                   -135964.05 112646.913 142876.834 115364.801  -128420.6 143947.972 115364.801 -127516.32  -127322.6 148017.058
                   116507.751 154926.913 117285.614 -129229.44   229390.8 -199492.22  201361.54 202016.452  225834.18  -201269.1
                   236322.049 -202740.52 203077.431  66.901862 84.0455571 -131.18123 41.2112022  -42.99354 45.2371366 12.8221142
                   12.8153584 12.7404565 13.4304543 12.9708772 12.8802533 1419.12153  1808.0362 3017.52761
Times of maxima :      .03357      .0325     .03396     .03466     .05525     .03626     .03447     .05539     .03599     .02778
                       .03198     .01389     .03423     .05525     .03624     .03466     .05525     .03626     .03614     .03453
                       .05541     .03447     .05539     .03599     .03465     .04891     .04555     .04553     .03472     .04879
                       .03442     .04874     .04576     .03357      .0325     .03396     .04808     .04627     .04247        0.3
                          0.3        0.3        0.3        0.3        0.3     .04276     .04188     .04324
             Random switching times for simulation number  79  :
                                  10  2.9190302E-02   11  3.0567359E-02   12  2.9739539E-02   16  3.9752435E-02   17  4.0674013E-02
                                  18  4.0737921E-02

 219.762           .1404678E7 .3443953E7 543866.652 120.119462 857.226737 99.2584618 126.557079 1801.77221 102.994623 -112646.92
                   -112646.91 136179.028 129824.129 -148416.26 -116084.99 127702.383 -146118.69 -116084.99  -117423.7 129118.545
                   -154973.14 131079.729 -157912.99 -118249.57  -202510.2  -225548.3 -198126.22 -198977.87 -203739.73 -224452.25
                   -204250.71 -228874.72 -199594.35 -83.805677 131.224099 -52.147227 -48.757165 -40.701589 34.1884253 12.9264692
                   13.0344585 12.8424673 13.0676433 13.8039053 12.9986971 1815.23098 3094.99949 1320.14426
Times of maxima :      .02974     .03111     .03074     .03334     .03176     .05299     .03359     .03172     .05284     .02778
                       .01667     .02922     .03333     .03173     .05299     .03334     .03176     .05299     .05281     .03345
                       .03188     .03359     .03172     .05284     .04309     .03176     .05417     .05427     .04304     .03186
                       .04319     .03201     .05428     .02974     .03111     .03074     .04034     .04573     .04184        0.3
                          0.3        0.3        0.3        0.3        0.3     .03977     .04075     .04069
             Random switching times for simulation number  80  :
                                  10  2.0586483E-02   11  2.1426888E-02   12  2.0331967E-02   16  3.0765904E-02   17  3.0385132E-02
                                  18  3.1683272E-02

  22.294           .1584111E7 .2934224E7 .1019411E7 111.844211 670.323691 102.410913 120.986809 1917.33803 132.403779 113992.207
                   -112646.91  -123650.8 -125682.67 149348.429 -117914.02 123225.069 143570.378 -117914.02  -119883.8 125497.562
                   147038.755 128162.604 159252.762 -134073.36 -202249.94 209433.849 -198625.62   -202129. -205298.19 -210117.05
                   -207075.38 216367.349 -209964.85 88.9974997 -121.12441  71.393672 44.9993399 -46.125215 -35.731975 13.3486157
                   13.4889876 13.2540621 13.4959522 14.0054563 13.4145412  2090.7697 2734.79165 1422.38335
Times of maxima :      .02105     .02198     .02186     .03368     .02313      .0357     .03361     .02287     .02179     .02036
                       .01667     .02106     .02424      .0226      .0357     .03368     .02313      .0357     .03576     .03357
                       .02276     .03361     .02287     .02179     .04305     .02314     .03784     .02246     .04296     .03166
                       .04297     .02288     .02235     .02105     .02198     .02186     .03132     .03098     .03589        0.3
                          0.3        0.3        0.3        0.3        0.3     .03078      .0317      .0304
             Random switching times for simulation number  81  :
                                  10  3.2118659E-02   11  3.3757429E-02   12  3.3933489E-02   16  4.2471217E-02   17  4.4566453E-02
                                  18  4.4072406E-02

 280.411           296284.728 581113.648 .2832371E7 115.665588 113.642426  116.06121 127.528507 124.460704 118.015175 -112646.92
                   -130533.89 112646.913 127240.766 -124211.72 -124814.07 125312.501 -124211.72 -125526.63 -123321.57 130098.469
                   -127267.18 131581.839 -129989.55 -126578.88 227970.774 202035.311 204616.621 207539.742 224632.613  204430.72
                   235978.205  205372.86 209492.142 38.4892666 -53.903323  -119.0036 39.0776087 -41.194251 48.5256796 12.6889698
                   12.7482213 12.7510649  12.841103 12.8932269 12.8912393  1101.0818 1235.60663 2743.97736
Times of maxima :       .0345     .03523     .03448     .03515     .04734     .03678     .03538     .04746     .03705     .02778
                       .03378     .01389     .03479     .04734     .03675     .03515     .04734     .03678     .03665     .03503
                        .0475     .03538     .04746     .03705     .03518     .05685     .04529     .04539     .03505      .0568
                       .03495     .05671     .04551      .0345     .03523     .03448     .04977     .04515     .04467        0.3
                          0.3        0.3        0.3        0.3        0.3     .04249     .04409     .04458
             Random switching times for simulation number  82  :
                                  10  2.7964359E-02   11  2.7309649E-02   12  2.7171167E-02   16  3.7812849E-02   17  3.7176392E-02
                                  18  3.6972278E-02

 156.854           .2963235E7 .1061289E7 778798.501 101.942445 111.231529   132.0294 102.677073 123.906927 842.038406 -139894.42
                   -112646.91 112646.913 118445.193 -126769.83 138547.499 117644.014 -122887.09 133883.679 137945.712 -117465.39
                   -127667.69 -118067.14 -129700.04 145914.669 -200290.03  209997.18  229813.89 227258.365  -201217.5  214577.86
                   -202006.74 216038.811 234654.579 -121.72171 72.8453569 -62.401863 -39.128713  50.406591  47.557268 12.9863555
                   13.1255834  12.924887 13.1374801 13.2766534 13.1913256 2711.00245 1508.83905 1481.80978
Times of maxima :      .02847     .02814     .02899      .0331     .03085     .02918     .04193     .03093     .02942      .0272
                       .01667     .01389     .03309     .03065      .0272      .0331     .03085     .02918     .02932     .04209
                       .03103     .04193     .03093     .02942     .04269     .04019     .02916     .02909     .04263     .04016
                       .04277     .04024     .02895     .02847     .02814     .02899      .0404     .03774     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03699     .03719
             Random switching times for simulation number  83  :
                                  10  2.2212789E-02   11  2.2419931E-02   12  2.3208339E-02   16  3.1961934E-02   17  3.3845669E-02
                                  18  3.1765417E-02

  30.751           .1173419E7 .2401408E7 .2334982E7  134.51398 131.042979 98.5820517 572.015982 966.531776 102.392279 112646.923
                   -112646.91 -134397.19 -138543.71 140599.509 115688.779 -135137.54 133382.604 115688.779 116846.173 -135675.41
                   141718.402 -142195.45 147571.738 117903.288 -202362.94   216028.9  -204495.8 -208471.71 204282.708 220740.416
                   205362.108 223397.772  -209980.3 -76.596954 -109.57663 108.050503 51.6563978  33.030957 -45.609668 13.2681395
                   13.2946044 13.1744101 13.5077732 13.6578718 13.3223237 1733.84862 2474.82197 2228.61715
Times of maxima :      .02374     .02286     .02375     .02494      .0236     .04449     .02469     .02364     .04448     .00278
                       .01667     .02224     .02444     .02358     .04449     .02494      .0236     .04449     .04455     .02477
                       .02375     .02469     .02364     .04448     .02654     .02412     .03727     .03718     .03496     .02426
                       .03504     .02416     .03723     .02374     .02286     .02375     .03252     .03805      .0345        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03178     .03386
             Random switching times for simulation number  84  :
                                  10  2.5750843E-02   11  2.6468277E-02   12  2.7060259E-02   16  3.5743909E-02   17  3.6769829E-02
                                  18  3.7135266E-02

 158.159           .1589117E7 373665.153 .1380805E7 103.331561 104.872609 122.571034 109.600662 110.208498 456.541688 112646.923
                    140004.16 112646.913 -138557.37 -119573.72 136481.139 -118442.84 -119322.78 128998.968  137565.78 -120762.32
                    -120523.7 -121982.89 -122320.67 140547.682 201700.596 207450.031  200545.42 202119.231 203805.982 211727.816
                   204107.798 213077.675 202542.951 -89.137999  43.224134 83.0904624 -38.483535 52.0964176 40.7647274  12.994336
                   13.1320444 13.0966418 13.1499682 13.2808617 13.3417982 1924.69112 1143.84159 1851.63797
Times of maxima :      .02635     .02789     .02752     .04176     .03104      .0273     .04203     .03112     .02723     .00278
                       .02578     .01389     .02578     .03102     .02697     .04176     .03104      .0273     .02714     .04191
                       .03092     .04203     .03112     .02723     .05123      .0401     .02942     .04566     .05124     .04004
                       .05127     .04008     .04574     .02635     .02789     .02752      .0411     .03737     .04264        0.3
                          0.3        0.3        0.3        0.3        0.3     .03576     .03715     .03678
             Random switching times for simulation number  85  :
                                  10  2.1096933E-02   11  2.1610096E-02   12  2.0417433E-02   16  3.1071074E-02   17  3.0156188E-02
                                  18  3.2512186E-02

 30.1126           .1413816E7 .3167784E7 963984.123 113.525008  410.98663 102.539768 119.042105  1232.1878 108.197671 112646.923
                   -112646.91 -134676.83 -125517.66 142485.613 -117988.17 -124147.53 139887.413 -117988.17 -120231.29 -123417.65
                    140891.48 -127128.41 150998.754 -121199.62 -198696.93 216845.619  -204913.6  -203115.6 -199662.57 214327.416
                   -200310.59 225369.444 -224889.12 84.0778328 -125.85277 69.4256481 42.7407531 -44.123643 -40.407669 13.3494735
                   13.3950975  13.222883  13.495696 13.7083708 13.3814859 2017.43964 2697.15435 1182.79398
Times of maxima :       .0217     .02217     .02201     .02487     .02331      .0357     .02513     .02306     .03581     .00278
                       .01667     .02112     .02484     .02279      .0357     .02487     .02331      .0357     .03563       .025
                       .02296     .02513     .02306     .03581     .04301     .02332      .0228     .02266      .0431     .02291
                       .04321     .02305     .02255      .0217     .02217     .02201      .0317     .03071     .03352        0.3
                          0.3        0.3        0.3        0.3        0.3     .03109     .03253     .03017
             Random switching times for simulation number  86  :
                                  10  2.9313724E-02   11  3.1472228E-02   12  3.0845918E-02   16  3.9665005E-02   17  3.9943857E-02
                                  18  4.1431840E-02

 228.174           .1300941E7 .2836193E7 .1242785E7  106.92909 112.923344 105.167929 111.321623  121.47418 109.433135 -112646.92
                   -112646.91 143106.216 125329.094 -136138.99 119490.664 120487.016 -123818.11 119490.664 121632.877 119027.557
                   -121231.62 122936.849 -128420.48 121889.623  -208701.9 -237385.88 -202494.41 -205205.08 -214209.51 -231511.86
                   -215316.53 -246992.19 -206104.28 -80.651758 119.083867 -78.828454  -51.24024 -43.187036 45.2464305 12.9082551
                   12.8483266 12.8348161 13.0494568 13.0035997 12.9886538 2039.77412 2538.77923 1687.44353
Times of maxima :      .02986     .03198      .0316     .03422     .03265     .04474     .03396     .03241     .04469     .02778
                       .01667     .03087     .03211     .02934     .04474     .03422     .03265     .04474     .04479     .03411
                       .03253     .03396     .03241     .04469       .043     .03265     .05412     .05413      .0429     .03252
                       .04299      .0324     .05409     .02986     .03198      .0316     .04026     .04562     .04203        0.3
                          0.3        0.3        0.3        0.3        0.3     .03968     .04145     .03996
             Random switching times for simulation number  87  :
                                  10  3.1501263E-02   11  3.4160286E-02   12  3.3366639E-02   16  4.0855425E-02   17  4.2850344E-02
                                  18  4.3882846E-02

 297.475           528631.926 237892.543 .2915226E7 207.388827 98.0852381 118.833841 1059.80939 98.9925904 121.251726 -112646.92
                   -120506.16 112646.913 143006.963 115396.899 -127191.48 136860.461 115396.899 -127017.15 -126621.86 144075.723
                   115680.706  148791.36 115929.418 -128302.84 225480.324 -202517.34 -201582.68 -203025.28 221832.575 -205100.08
                    229738.86 -207266.15 -204141.76 51.4116682 34.4885882 -120.73164 -46.976259 -42.862091 -42.326268 12.7287124
                   12.7397171 12.7657131 13.1581617  12.879216 12.9067222 1010.44193 912.196633 2749.11136
Times of maxima :      .03358     .04333     .03393     .03461     .05576      .0362     .03455      .0555     .03589     .02778
                       .03337     .01389     .03424     .05576     .03616     .03461     .05576      .0362     .03608      .0347
                       .05568     .03455      .0555     .03589     .03462     .04901     .05418     .05417     .03467     .04888
                        .0344     .04882     .05405     .03358     .04333     .03393     .04145      .0464     .05158        0.3
                          0.3        0.3        0.3        0.3        0.3     .04087      .0439     .04287
             Random switching times for simulation number  88  :
                                  10  2.8228266E-02   11  2.8160025E-02   12  2.8658608E-02   16  3.8612405E-02   17  3.8319936E-02
                                  18  3.7606304E-02

 197.266           .3177715E7 .2145661E7 270065.143 103.815809 111.202493 123.706455 107.732843 114.431445 186.276534 -138730.74
                   -112646.91 112646.913  119999.69 -124475.73 137722.969 118720.047 -122871.05 129595.074 130106.587 -120504.51
                   121673.748   -120939. -124642.17 136539.058 -203369.15 -201422.86 242707.401 237026.985 -207194.64 -203575.68
                    -208412.7 -204374.34 246586.201 -126.04988 103.577529 -36.746778 -46.884332 46.3407934 38.5988689 12.9500349
                    13.095254  12.904794  13.088022 13.2421898 13.0592801 2737.52364 1937.00128 922.011267
Times of maxima :      .02876     .02872     .03013     .03336      .0304     .02942     .04171     .03073     .02918     .02819
                       .01667     .01389     .03335      .0304     .02819     .03336      .0304     .02942      .0293     .04153
                       .03886     .04171     .03073     .02918     .04357     .04858     .02942     .02951      .0435     .04848
                       .04353     .04848      .0292     .02876     .02872     .03013      .0411     .03889     .04356        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .03762     .03833
             Random switching times for simulation number  89  :
                                  10  3.2817525E-02   11  3.2716666E-02   12  3.4144052E-02   16  4.3211130E-02   17  4.4027179E-02
                                  18  4.2195217E-02

 288.965           643349.449  592847.41 .2863843E7 123.095908 103.235137 118.766305  419.21317  105.06914 127.335005 -112646.92
                   -139683.99 112646.913 138580.624 119188.325 -124177.43 129274.873 118387.563 -126981.06 -128208.75 136015.533
                   117240.808 140007.088 119434.529 -131481.97  221922.31 199845.901 -201076.57  200877.27 223677.877 -201991.23
                   231679.704 -204943.09 -202912.27 56.7163755 54.4448074 -119.66292 39.3501833  -48.97375 47.3890427 12.6773619
                    12.776381 12.7398724 12.8870383 12.9285516 12.8844993 1378.34854 1207.06898  2785.5198
Times of maxima :      .03355     .03316     .03469     .03537     .03863       .037     .03525     .03836     .03675     .02778
                       .03274     .01389     .03274     .03861     .03647     .03537     .03863       .037     .03686     .03528
                        .0387     .03525     .03836     .03675     .03538     .05686     .03756     .04587     .03524     .04925
                       .03514     .04914     .03782     .03355     .03316     .03469     .04854     .04672     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .04323     .04221     .04404
             Random switching times for simulation number  90  :
                                  10  3.0975607E-02   11  2.8477589E-02   12  3.0187691E-02   16  4.1691189E-02   17  4.0837485E-02
                                  18  3.9390759E-02

 221.699           548914.155 .1533423E7 .1255732E7 104.041295 128.681772 103.685269 109.085952 494.004661 103.547882 -139746.15
                   -112646.91 112646.913 -118848.91 -133986.15 138598.807 -118848.91 -132175.46 -118645.38 -117148.31 -119776.78
                   -133729.99 -121696.12 -141086.27 -118566.75 -201040.54  -202145.4 -201646.68  -203713.2 -203403.03 -201790.32
                   -205053.72 -204470.33  -204426.3 52.3886512 87.5620514 -79.237997 39.9555965 -35.341891 40.3496812 12.9358201
                   13.0755024 12.7718487 13.0814599 13.2691543   12.91667  1373.2581 1784.32013 1566.69804
Times of maxima :      .03243     .02907     .03077     .04168     .03021     .03621     .04185     .02994      .0359      .0285
                       .01667     .01389     .04168     .02966      .0285     .04168     .03021     .03621     .05239      .0417
                       .02984     .04185     .02994      .0359     .04294     .03188     .05412     .05417     .04278     .03174
                        .0428     .03162     .05416     .03243     .02907     .03077     .04938     .04515     .04419        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .03941     .04085
             Random switching times for simulation number  91  :
                                  10  3.2903859E-02   11  3.3689875E-02   12  3.5365598E-02   16  4.3520470E-02   17  4.4788884E-02
                                  18  4.3249810E-02

 315.358           610039.266  394807.42 .1411577E7 98.5431352 105.879412 106.866044 102.443034 112.050309 104.636115 -112646.92
                   -127469.13 112646.913 126555.308 121993.574 -124658.73 -115665.94 119894.172 -120451.49 119533.991 115995.162
                   119045.529 117932.506 123338.551  119188.16 203406.946 -202788.48 204473.223 208509.367 205436.086 -206647.72
                   206487.302 -207540.72  209908.11 55.2285825 -44.430137 -84.011205  47.151734 -50.669411 50.9189481 12.5961283
                   12.7551288  12.735997 12.7441801 12.8993577  12.878753 1274.65696 892.101853 1841.31188
Times of maxima :      .03359     .03537     .03578     .04206     .03905     .03609        .05     .03938     .04426     .02778
                       .03371     .01389     .03293     .03904     .03605     .04206     .03905     .03609     .04442     .04989
                        .0392        .05     .03938     .04426     .05172     .04815     .04636     .04635      .0518     .04825
                       .03635     .04835     .04626     .03359     .03537     .03578     .04915      .0454     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .04354     .04326      .0448
             Random switching times for simulation number  92  :
                                  10  2.0995751E-02   11  2.2306283E-02   12  2.0626367E-02   16  3.0681968E-02   17  3.0847249E-02
                                  18  3.2058633E-02

 41.1352           .1206714E7 .3388414E7 631505.881 120.890221 608.044485 102.663213 128.805676 1662.11432 109.349451 112646.923
                   -112646.91 -130654.86 -130397.91 145244.209 -118059.17 -128111.44 142702.233 -118059.17 -120220.57 -130228.97
                   151779.626 -132239.08 156267.141 -121843.01 -204776.32 227397.525 -202013.41 -203137.11 -207554.51 225208.876
                   208958.441 229664.714 -204287.27 77.6760574  -130.1617  56.191898 49.4945503 44.9576864 -38.013501 13.3432006
                   13.3694063 13.2274492 13.4914807 14.0899229 13.3871353 1607.56741 3011.31454 1266.19753
Times of maxima :      .02153     .02285     .02247     .02509      .0235      .0358     .02533     .02352     .03601     .00278
                       .01667     .02102     .02507     .02347      .0358     .02509      .0235      .0358     .03588     .02522
                       .02363     .02533     .02352     .03601     .04313      .0235     .03774     .03778     .04312      .0236
                       .03394     .02375     .03764     .02153     .02285     .02247     .03132     .03652     .03473        0.3
                          0.3        0.3        0.3        0.3        0.3      .0307     .03207     .03086
             Random switching times for simulation number  93  :
                                  10  2.4532115E-02   11  2.4019025E-02   12  2.2585931E-02   16  3.4460147E-02   17  3.2765169E-02
                                  18  3.3267070E-02

 79.5787           .1028901E7 .1848325E7 .1255569E7 106.999289 96.1999235 104.464306 125.122966 97.4628246 112.252804 112646.923
                   -112646.91   -138578. -125307.08 137576.648 119291.961 -120526.56 -114282.49 119090.269 -121858.17 -127375.31
                   -114714.81 -130334.93 -115030.18 -123449.95 -201055.77 202219.288 198664.703 -198566.53 -202821.92  204759.44
                    -203823.3 208072.019 199452.607 -71.725188 -96.133383  79.232849 -33.107899 46.1162174 -46.185115 13.3016415
                   13.1898408 13.1519214 13.4535354 13.3499694 13.3019024 1479.56557  2006.4889 1644.25317
Times of maxima :      .02512     .02454      .0232     .02436     .04723     .02842     .02438     .04706     .03569     .00278
                       .01667     .02261     .02431     .02261     .02792     .02436     .04723     .02842     .03577     .02426
                       .04724     .02438     .04706     .03569      .0428     .04051      .0295     .03768     .04285     .04053
                       .04283     .02496     .02926     .02512     .02454      .0232     .04004     .03795     .03388        0.3
                          0.3        0.3        0.3        0.3        0.3     .03448     .03328     .03278
             Random switching times for simulation number  94  :
                                  10  2.2863664E-02   11  2.2262037E-02   12  2.1510581E-02   16  3.2880996E-02   17  3.0878223E-02
                                  18  3.1905608E-02

 36.1356           201997.306  .283604E7 864170.216 116.093501 214.233751 106.075391  122.40811 847.367447 112.608581 112646.923
                   -112646.91 -122782.47 -126382.18 140631.308 -120005.08 -125544.09 136964.348 -120005.08 -121859.02 -124752.22
                   140476.439 -128913.21 145986.312 -123645.43 205744.787 227773.729 -199442.08 -201440.16  209081.83 223460.307
                   212164.394 230487.038 -202068.03 -31.780285 -119.08064  65.733181 47.8992354 47.0367173 -37.917691 13.3421188
                   13.3115509 13.1615669 13.4881758 13.6343087 13.3049978  948.80114 2708.74544 1318.00373
Times of maxima :      .02424     .02281     .02249     .02504     .02347     .03616     .02479      .0237     .03604     .00278
                       .01667     .02205     .02502     .02344     .03616     .02504     .02347     .03616     .03617     .02497
                       .02337     .02479      .0237     .03604     .03416     .02346     .03771     .03782     .03404     .02356
                       .03399     .02371     .03789     .02424     .02281     .02249     .03344     .03647     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3      .0329     .03192     .03089
             Random switching times for simulation number  95  :
                                  10  2.3033518E-02   11  2.4764129E-02   12  2.4826885E-02   16  3.2300349E-02   17  3.5187830E-02
                                  18  3.5347159E-02

    94.2           356014.411 965529.895 .3281447E7 228.209414 100.012748 116.349626 424.900552 102.460112 120.490067 112646.923
                   134424.644 -116253.73 -136705.36 116525.236 128132.959 -137175.98 116525.236 125682.499 121166.844 -136429.91
                   117801.111 -140089.71 -117942.34 127899.232 -221853.97 208329.687 202484.087 202077.388 -219053.38 211283.923
                    -225409.1 213302.924 203116.106   -42.1909 -69.481289 128.090736 47.5522204 51.9141383 -45.403825 13.1497192
                   13.1589251 13.1639563 13.3499681 13.3078546  13.307977  893.01259 1691.97321 2803.94295
Times of maxima :      .02504     .02516     .02536     .02606      .0384      .0277     .02627     .04739     .02796     .00278
                       .02479     .02306       .026      .0384     .02769     .02606      .0384      .0277     .02783     .02615
                       .03849     .02627     .04739     .02796     .02609     .04048     .02927     .04569     .02615     .04042
                       .02587     .04037     .02953     .02504     .02516     .02536     .03289     .03789     .03586        0.3
                          0.3        0.3        0.3        0.3        0.3     .03232     .03536      .0352
             Random switching times for simulation number  96  :
                                  10  2.6636398E-02   11  2.6519491E-02   12  2.4113491E-02   16  3.7503783E-02   17  3.4563402E-02
                                  18  3.7598819E-02

  125.66           .3371422E7 268862.225 .2263786E7 731.792278 103.428913 429.105835 1598.90111 105.680277 1891.24483  -123897.4
                   -112646.91 -126035.41  -149838.4 124502.495 152167.747  -144417.7 -118498.62 140150.742 150407.696 -151672.11
                   118863.989 -155512.14 119781.372 158951.963 -206093.66 202272.937 200819.102 199473.827 -210813.86 203535.902
                    -218480.3 204492.954 202108.627 -129.83493 36.6648486 106.390469 -31.613473 36.3568552 35.3447175 13.3046011
                   13.1243701 13.1098818 14.0474672 13.2678587 13.8110438 2849.79543 1162.34956 2408.66864
Times of maxima :       .0272      .0272     .02469     .02539     .02995     .02815     .02533     .03861     .02784     .02639
                       .01667     .02414     .02501     .02414     .02752     .02539     .02995     .02815     .02794     .02547
                       .03889     .02533     .03861     .02784     .02786     .04037     .02942     .04585      .0277     .04045
                       .02769     .04057     .02969      .0272      .0272     .02469     .04077     .03777       .043        0.3
                          0.3        0.3        0.3        0.3        0.3     .03752     .03761     .03458
             Random switching times for simulation number  97  :
                                  10  3.1688012E-02   11  2.9672997E-02   12  3.0642941E-02   16  4.2539439E-02   17  4.1568212E-02
                                  18  3.9806547E-02

 218.943           482682.817 .2258198E7 .1552502E7  124.17148 1096.15172  104.61981 351.794855  2569.6397 107.590344 -125921.51
                   -112646.91 112646.913  127805.36 -155681.49 124395.679 129838.426 -149261.66 -119178.87 -118295.43 130462.864
                   -152756.22 139020.475 -166477.82 -120858.99 -201171.48 -215834.89 203183.024 206243.469 -202864.08 -206981.82
                   -204225.92 -220332.38  207722.48  49.126511 106.259073 -88.105114 37.1015727 -34.790989  36.629663 12.9204041
                   13.1915993 12.7566684 13.0855184 14.0477998 12.8998753 1211.21044 2390.95939 1835.49617
Times of maxima :      .03303     .03025     .03128     .03245     .03137     .03666     .03218      .0311     .03635      .0297
                       .01667     .01389     .03236     .03085      .0297     .03245     .03137     .03666     .05292     .03236
                         .031     .03218      .0311     .03635     .04334     .03192     .04573     .04567      .0434     .03195
                       .04351     .03167     .04558     .03303     .03025     .03128     .04816     .04611     .04288        0.3
                          0.3        0.3        0.3        0.3        0.3     .04255     .03982     .04158
             Random switching times for simulation number  98  :
                                  10  2.5129976E-02   11  2.5353554E-02   12  2.3998723E-02   16  3.5006262E-02   17  3.4230590E-02
                                  18  3.5208351E-02

 104.565           .1620668E7 610324.922 .2222813E7 716.753081 101.921556 289.819728 2465.01857 106.668099 473.001678 112646.923
                   -112646.91 -128637.52 -150702.86 127129.693 136329.917 -144211.25 -117631.96 138101.474 135308.061 -154485.41
                   -118757.97 -165354.69 -120339.88 140784.802  -216106.1 204141.298 -202934.58 -206308.59 -208799.46 206354.882
                   -216924.71 206571.231 -209137.94 -90.018542 55.2415117 105.423261 -40.460051 36.4920849 -47.481366 13.3335583
                   13.1543439 13.1485987 14.2050189 13.3097528 13.3415323 1849.45568 1288.42355 2332.40297
Times of maxima :      .02573     .02714     .02457     .02528     .03112     .02687     .02549      .0309     .02654     .00278
                       .01667     .02402     .02525     .02402     .02685     .02528     .03112     .02687     .02671     .02535
                       .03072     .02549      .0309     .02654     .02636     .04035       .038     .03813     .02646     .04028
                       .02661     .04033     .03813     .02573     .02714     .02457     .03876     .03766     .03576        0.3
                          0.3        0.3        0.3        0.3        0.3     .03502     .03522     .03425
             Random switching times for simulation number  99  :
                                  10  3.5401410E-02   11  3.5574722E-02   12  3.7492229E-02   16  4.5750499E-02   17  4.7573883E-02
                                  18  4.5635013E-02

 358.176           .3007067E7 835272.534 338089.486 102.285044  106.14854 288.285779 108.304882 109.343337 1938.09673 -112646.92
                   -122037.83 112646.913 120116.047 121143.776 -160241.32 -117841.53 120046.451 -138078.58 -148092.66 -120471.43
                   -119427.53 -121259.66 121839.603 -159491.37 200313.694 -207707.81 -211103.24  -209185.3 -201858.33 -211566.46
                   -202334.42 -214743.17 -215138.97 122.618663 -64.624784 41.1150512 33.3682584 -41.159493 -42.400881  12.547909
                   12.7226506 12.6156284 12.6839922 12.8627426 13.2276496 2653.18043 1324.56971 1048.39706
Times of maxima :      .03597     .03601     .03888     .05795     .03865     .03672     .05811     .03841     .03662     .02778
                       .03543     .01389     .03543     .03863      .0363     .05795     .03865     .03672     .03648     .05803
                       .04674     .05811     .03841     .03662     .05097     .04876     .03676     .03672     .05988     .04864
                        .0598     .04858       .037     .03597     .03601     .03888     .04883     .04807     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04577     .04565     .04759
             Random switching times for simulation number  100  :
                                  10  3.5460486E-02   11  3.5310732E-02   12  3.6090245E-02   16  4.4818592E-02   17  4.4590245E-02
                                  18  4.5069593E-02

 341.108           .2854599E7 923535.893 442111.413 100.527055 100.255289 654.101545 107.029937 111.256521 1034.78523 117992.053
                   -112646.91 112646.913 -117004.47 118951.794 -146567.98 116824.463 116666.444  -143345.2 -147645.16 118355.515
                     117761.6 120543.819 122900.897 -148465.95 200400.096 -201995.01 -210438.18 -210659.36 202724.489 -205729.08
                   203799.412 -209189.63 -219228.94 119.469638  -67.95351 -47.016562  38.740099 -49.038832 -41.481449 12.5566804
                   12.7299736 12.6605141  12.694089 12.8694271 13.1307787 2723.69222 1276.14031   954.4519
Times of maxima :      .03601     .03599     .03662     .05002     .03825     .03676     .04998     .03797     .03667     .03547
                       .01667     .01389     .04168     .03814     .03634     .05002     .03825     .03676     .03659     .05014
                       .03814     .04998     .03797     .03667     .05158     .04817     .03718     .03677     .05169       .048
                       .05177     .04807     .03691     .03601     .03599     .03662     .04895     .04527     .05055        0.3
                          0.3        0.3        0.3        0.3        0.3     .04483     .04508     .04461

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.3540596190000000E+09

Comment card.   Card index = 306.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 307.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 308.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            12            12           88.000000
        22           1.1000000      1.23944700E+05            35            47           53.000000
        23           1.1500000      1.29578550E+05            19            66           34.000000
        24           1.2000000      1.35212400E+05             9            75           25.000000
        25           1.2500000      1.40846250E+05            15            90           10.000000
        26           1.3000000      1.46480100E+05             6            96            4.000000
        27           1.3500000      1.52113950E+05             2            98            2.000000
        28           1.4000000      1.57747800E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13300000E+00     1.13294019E+00
                             Variance = 7.20808081E-03     7.20934678E-03
                   Standard deviation = 8.49004170E-02     8.49078723E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            14            14           86.000000
        22           1.1000000      1.23944700E+05            36            50           50.000000
        23           1.1500000      1.29578550E+05            14            64           36.000000
        24           1.2000000      1.35212400E+05             8            72           28.000000
        25           1.2500000      1.40846250E+05             7            79           21.000000
        26           1.3000000      1.46480100E+05             9            88           12.000000
        27           1.3500000      1.52113950E+05            10            98            2.000000
        28           1.4000000      1.57747800E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.14250000E+00     1.14333508E+00
                             Variance = 1.02714646E-02     1.06052114E-02
                   Standard deviation = 1.01348235E-01     1.02981607E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            21            21           79.000000
        22           1.1000000      1.23944700E+05            38            59           41.000000
        23           1.1500000      1.29578550E+05            17            76           24.000000
        24           1.2000000      1.35212400E+05             3            79           21.000000
        25           1.2500000      1.40846250E+05            12            91            9.000000
        26           1.3000000      1.46480100E+05             4            95            5.000000
        27           1.3500000      1.52113950E+05             3            98            2.000000
        28           1.4000000      1.57747800E+05             1            99            1.000000
        29           1.4500000      1.63381650E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11600000E+00     1.11697582E+00
                             Variance = 7.94848485E-03     8.02240185E-03
                   Standard deviation = 8.91542755E-02     8.95678617E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             9             9           91.000000
        23           1.1500000      1.29578550E+05            16            25           75.000000
        24           1.2000000      1.35212400E+05            10            35           65.000000
        25           1.2500000      1.40846250E+05            29            64           36.000000
        26           1.3000000      1.46480100E+05            15            79           21.000000
        27           1.3500000      1.52113950E+05            15            94            6.000000
        28           1.4000000      1.57747800E+05             5            99            1.000000
        29           1.4500000      1.63381650E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.22250000E+00     1.22471262E+00
                             Variance = 7.34217172E-03     7.43517954E-03
                   Standard deviation = 8.56864734E-02     8.62274871E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            20            20           80.000000
        22           1.1000000      1.23944700E+05            34            54           46.000000
        23           1.1500000      1.29578550E+05            15            69           31.000000
        24           1.2000000      1.35212400E+05             8            77           23.000000
        25           1.2500000      1.40846250E+05             9            86           14.000000
        26           1.3000000      1.46480100E+05             2            88           12.000000
        27           1.3500000      1.52113950E+05             7            95            5.000000
        28           1.4000000      1.57747800E+05             3            98            2.000000
        29           1.4500000      1.63381650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13150000E+00     1.13237668E+00
                             Variance = 1.09421717E-02     1.06679287E-02
                   Standard deviation = 1.04604836E-01     1.03285665E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             7             7           93.000000
        22           1.1000000      1.23944700E+05            34            41           59.000000
        23           1.1500000      1.29578550E+05            16            57           43.000000
        24           1.2000000      1.35212400E+05            10            67           33.000000
        25           1.2500000      1.40846250E+05            10            77           23.000000
        26           1.3000000      1.46480100E+05            13            90           10.000000
        27           1.3500000      1.52113950E+05             5            95            5.000000
        28           1.4000000      1.57747800E+05             4            99            1.000000
        29           1.4500000      1.63381650E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.15850000E+00     1.15643005E+00
                             Variance = 1.01037879E-02     1.03633560E-02
                   Standard deviation = 1.00517600E-01     1.01800570E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            10            10           90.000000
        22           1.1000000      1.23944700E+05            42            52           48.000000
        23           1.1500000      1.29578550E+05            10            62           38.000000
        24           1.2000000      1.35212400E+05             3            65           35.000000
        25           1.2500000      1.40846250E+05             5            70           30.000000
        26           1.3000000      1.46480100E+05            10            80           20.000000
        27           1.3500000      1.52113950E+05            11            91            9.000000
        28           1.4000000      1.57747800E+05             9           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.16000000E+00     1.15950050E+00
                             Variance = 1.38131313E-02     1.34730835E-02
                   Standard deviation = 1.17529279E-01     1.16073612E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             7             7           93.000000
        23           1.1500000      1.29578550E+05            11            18           82.000000
        24           1.2000000      1.35212400E+05            12            30           70.000000
        25           1.2500000      1.40846250E+05            12            42           58.000000
        26           1.3000000      1.46480100E+05            20            62           38.000000
        27           1.3500000      1.52113950E+05            19            81           19.000000
        28           1.4000000      1.57747800E+05            16            97            3.000000
        29           1.4500000      1.63381650E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25650000E+00     1.25662150E+00
                             Variance = 9.27550505E-03     9.45116312E-03
                   Standard deviation = 9.63094235E-02     9.72170927E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             4             4           96.000000
        22           1.1000000      1.23944700E+05            24            28           72.000000
        23           1.1500000      1.29578550E+05            18            46           54.000000
        24           1.2000000      1.35212400E+05             9            55           45.000000
        25           1.2500000      1.40846250E+05            13            68           32.000000
        26           1.3000000      1.46480100E+05            10            78           22.000000
        27           1.3500000      1.52113950E+05            10            88           12.000000
        28           1.4000000      1.57747800E+05             6            94            6.000000
        29           1.4500000      1.63381650E+05             2            96            4.000000
        30           1.5000000      1.69015500E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.19650000E+00     1.19510499E+00
                             Variance = 1.42553030E-02     1.37969525E-02
                   Standard deviation = 1.19395574E-01     1.17460430E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             8             8           92.000000
        22           1.1000000      1.23944700E+05            26            34           66.000000
        23           1.1500000      1.29578550E+05            19            53           47.000000
        24           1.2000000      1.35212400E+05             8            61           39.000000
        25           1.2500000      1.40846250E+05             1            62           38.000000
        26           1.3000000      1.46480100E+05             8            70           30.000000
        27           1.3500000      1.52113950E+05             6            76           24.000000
        28           1.4000000      1.57747800E+05             9            85           15.000000
        29           1.4500000      1.63381650E+05             7            92            8.000000
        30           1.5000000      1.69015500E+05             7            99            1.000000
        31           1.5500000      1.74649350E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.20500000E+00     1.20656764E+00
                             Variance = 2.18686869E-02     2.14235580E-02
                   Standard deviation = 1.47880651E-01     1.46367886E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             7             7           93.000000
        22           1.1000000      1.23944700E+05            35            42           58.000000
        23           1.1500000      1.29578550E+05            18            60           40.000000
        24           1.2000000      1.35212400E+05            11            71           29.000000
        25           1.2500000      1.40846250E+05             7            78           22.000000
        26           1.3000000      1.46480100E+05             5            83           17.000000
        27           1.3500000      1.52113950E+05             5            88           12.000000
        28           1.4000000      1.57747800E+05             3            91            9.000000
        29           1.4500000      1.63381650E+05             6            97            3.000000
        30           1.5000000      1.69015500E+05             2            99            1.000000
        31           1.5500000      1.74649350E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.16700000E+00     1.16746272E+00
                             Variance = 1.53898990E-02     1.50040833E-02
                   Standard deviation = 1.24056032E-01     1.22491156E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           99.000000
        23           1.1500000      1.29578550E+05             7             8           92.000000
        24           1.2000000      1.35212400E+05            11            19           81.000000
        25           1.2500000      1.40846250E+05             9            28           72.000000
        26           1.3000000      1.46480100E+05            15            43           57.000000
        27           1.3500000      1.52113950E+05            15            58           42.000000
        28           1.4000000      1.57747800E+05            12            70           30.000000
        29           1.4500000      1.63381650E+05            15            85           15.000000
        30           1.5000000      1.69015500E+05            13            98            2.000000
        31           1.5500000      1.74649350E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32000000E+00     1.32004054E+00
                             Variance = 1.28030303E-02     1.24098610E-02
                   Standard deviation = 1.13150476E-01     1.11399555E-01

Comment card.   Card index = 313.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            44            44           56.000000
        22           1.1000000      2.14677100E+05            28            72           28.000000
        23           1.1500000      2.24435150E+05            16            88           12.000000
        24           1.2000000      2.34193200E+05             9            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07450000E+00     1.07430282E+00
                             Variance = 3.10580808E-03     2.70061832E-03
                   Standard deviation = 5.57297773E-02     5.19674737E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            68            68           32.000000
        22           1.1000000      2.14677100E+05            14            82           18.000000
        23           1.1500000      2.24435150E+05             8            90           10.000000
        24           1.2000000      2.34193200E+05             7            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05650000E+00     1.06150146E+00
                             Variance = 2.96237374E-03     2.63704566E-03
                   Standard deviation = 5.44276927E-02     5.13521728E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            59            59           41.000000
        22           1.1000000      2.14677100E+05            19            78           22.000000
        23           1.1500000      2.24435150E+05             8            86           14.000000
        24           1.2000000      2.34193200E+05            14           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06350000E+00     1.06711411E+00
                             Variance = 2.97247475E-03     2.61253764E-03
                   Standard deviation = 5.45204067E-02     5.11129890E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             5             5           95.000000
        22           1.1000000      2.14677100E+05            28            33           67.000000
        23           1.1500000      2.24435150E+05            31            64           36.000000
        24           1.2000000      2.34193200E+05            30            94            6.000000
        25           1.2500000      2.43951250E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12700000E+00     1.12638838E+00
                             Variance = 2.57171717E-03     2.41567579E-03
                   Standard deviation = 5.07121008E-02     4.91495249E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            40            40           60.000000
        22           1.1000000      2.14677100E+05            36            76           24.000000
        23           1.1500000      2.24435150E+05            11            87           13.000000
        24           1.2000000      2.34193200E+05            10            97            3.000000
        25           1.2500000      2.43951250E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07500000E+00     1.07536153E+00
                             Variance = 2.97979798E-03     2.38432441E-03
                   Standard deviation = 5.45875259E-02     4.88295445E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            32            32           68.000000
        22           1.1000000      2.14677100E+05            46            78           22.000000
        23           1.1500000      2.24435150E+05            11            89           11.000000
        24           1.2000000      2.34193200E+05             9            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07650000E+00     1.07858771E+00
                             Variance = 2.44722222E-03     2.12623220E-03
                   Standard deviation = 4.94694069E-02     4.61110855E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            49            49           51.000000
        22           1.1000000      2.14677100E+05            33            82           18.000000
        23           1.1500000      2.24435150E+05            11            93            7.000000
        24           1.2000000      2.34193200E+05             5            98            2.000000
        25           1.2500000      2.43951250E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06400000E+00     1.06694808E+00
                             Variance = 2.35252525E-03     1.89475284E-03
                   Standard deviation = 4.85028376E-02     4.35287588E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             3             3           97.000000
        22           1.1000000      2.14677100E+05            34            37           63.000000
        23           1.1500000      2.24435150E+05            32            69           31.000000
        24           1.2000000      2.34193200E+05            24            93            7.000000
        25           1.2500000      2.43951250E+05             7           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12400000E+00     1.12323561E+00
                             Variance = 2.47373737E-03     2.07624893E-03
                   Standard deviation = 4.97366804E-02     4.55658746E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            20            20           80.000000
        22           1.1000000      2.14677100E+05            37            57           43.000000
        23           1.1500000      2.24435150E+05            18            75           25.000000
        24           1.2000000      2.34193200E+05            15            90           10.000000
        25           1.2500000      2.43951250E+05             6            96            4.000000
        26           1.3000000      2.53709300E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10600000E+00     1.10434491E+00
                             Variance = 4.48383838E-03     4.06153811E-03
                   Standard deviation = 6.69614694E-02     6.37301978E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            32            32           68.000000
        22           1.1000000      2.14677100E+05            39            71           29.000000
        23           1.1500000      2.24435150E+05            10            81           19.000000
        24           1.2000000      2.34193200E+05            12            93            7.000000
        25           1.2500000      2.43951250E+05             4            97            3.000000
        26           1.3000000      2.53709300E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08800000E+00     1.08960061E+00
                             Variance = 4.22323232E-03     3.65112894E-03
                   Standard deviation = 6.49864011E-02     6.04245723E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            31            31           69.000000
        22           1.1000000      2.14677100E+05            35            66           34.000000
        23           1.1500000      2.24435150E+05            12            78           22.000000
        24           1.2000000      2.34193200E+05            10            88           12.000000
        25           1.2500000      2.43951250E+05             6            94            6.000000
        26           1.3000000      2.53709300E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09650000E+00     1.09657540E+00
                             Variance = 5.41691919E-03     4.47075391E-03
                   Standard deviation = 7.35997228E-02     6.68636965E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            10            10           90.000000
        23           1.1500000      2.24435150E+05            25            35           65.000000
        24           1.2000000      2.34193200E+05            36            71           29.000000
        25           1.2500000      2.43951250E+05            16            87           13.000000
        26           1.3000000      2.53709300E+05            13           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.17350000E+00     1.17077950E+00
                             Variance = 3.35631313E-03     2.89675846E-03
                   Standard deviation = 5.79336960E-02     5.38215428E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.59467328E+05     This occurred during
      simulation 14  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 14   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 323.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.62158019E+05     This occurred during
      simulation 14  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 14   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 329.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.70104585E+05     This occurred during
      simulation 14  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 14   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 335.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.43040949E+05     This occurred during
      simulation 58  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 58   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.38608256E+05     This occurred during
      simulation 50  for the variable having names  "1_2LTA"  and  "1_2LTB".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 50   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.46992186E+05     This occurred during
      simulation 86  for the variable having names  "T_OPOA"  and  "T_OPOB".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 86   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.37236762E+01     This occurred during
      simulation 48  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 48   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.45269506E+01     This occurred during
      simulation 14  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 14   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 3.18338853E+03     This occurred during
      simulation 74  for the variable having names  "RPI_C "  and  "MEASUC".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 74   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 370.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *    B                                    X
    |*A                                       B*                                        |*C
    A *                                       B *                                       C *
    |   *A                                    |   *    B                                |   *  C
    |       *     A                           |      B*                                 |       *C
    |          A*                             |           *          B                  |          C*
    |                 *        A              |        B        *                       |             C   *
    |                       *    A            |                       *    B            |                      C*
    |                           *A            |                           *B            |                          C*
    |  2.0000E-02          A      *           |  2.0000E-02              B  *           |  2.0000E-02                 *        C
    |               A           *             |                           *            B|                 C         *
    |        A              *                 |               B       *                 |                       *C
    |                 *             A         |                 X                       |                 *      C
    |           *     A                       |      B    *                             |           * C
    | A     *                                 | B     *                                 |      C*
    |   *  A                                  | B *                                     |   *  C
    | X                                       B *                                       C *
    A*                                        |*B                                       C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         * C
    * A                                       X                                         * C
    A*                                        B*                                        |*C
    A *                                       B *                                       C *
    | A *                                     |   *  B                                  | C *
    |       *     A                           |    B  *                                 |       *C
    |           *     A                       |           * B                           |           *            C
    |             A   *                       |                 *    B                  |                 X
    |                       *                 |A                     B*                 |                 C     *
    |                           *   A         |                   B       *             |                           *     C
    |  3.0000E-02       A         *           |  3.0000E-02       B         *           |  3.0000E-02                C*
    |                 A         *             |                           *     B       |                           *       C
    |                       *  A              |                       *           B     |               C       *
    |             A   *                       |             B   *                       |               C *
    |      A    *                             |           *     B                       |    C      *
    |       *A                                |      B*                                 |    C  *
    A   *                                     | B *                                     |   *C
    | *    A                                  | *  B                                    | X
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 1.48142877E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.27117636E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.89505850E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.91869096E-02
 .... Questionable Kolmogorov-Smirnov test result = 5.24704539E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.68132857E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.29              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               117      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           116      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 223   Factors = 501             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             150      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              48     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              10550     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                19.820     0.000    19.820
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     19.840     0.000    19.840

