   ---   323   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.32.10    Name of disk plot file is  shot0002.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0002.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmpxajsiy70/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.53  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.54  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.54  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.55  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   3.63E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014XX0015 .03629576     1.E+9                                             1
Switch.   3.51E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016XX0017 .03510208     1.E+9                                             1
Switch.   3.53E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0018XX0019 .03527057     1.E+9                                             1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 305.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 306.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 310.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 314.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |TERRA *XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134772  408216.61139551      .15135596015594  .65264275301273      30894.991245083  .36609763294837
                        -6.2460910595       -0.0008767      -.6348495383832      -76.5903099      129577.59094566       14.6417756

            X0001A    408172.70526106  408172.70555766      -.1513559601559  .65264275301273      -30894.62514745
                      -15.56050696374       -0.0021843      .63484953838315      103.4096901      -129562.9491701

 391A                 281637.11621346  281637.11636285      -.2189560348181  .47258742274737      -30831.15223237  -30831.15223237
                       -9.17315804483       -0.0018662      -.4188044017865     -117.6011157       58976.43624748    58976.4362475

            TERRA                 0.0              0.0      .21895603481812  .47258742274737                  0.0
                                  0.0              0.0      .41880440178647       62.3988843                  0.0

 X0001A               408172.70526106  408172.70555766      .15108027080305  .32608663135172      30831.173114558  30831.173114558
                      -15.56050696374       -0.0021843      .28897619784402       62.3988843      -58977.27365783   -58977.2736578

            TERRA                 0.0              0.0       -.151080270803  .32608663135172                  0.0
                                  0.0              0.0       -.288976197844     -117.6011157                  0.0

 395A                 9755.8868540921  11265.376683363      -.0065038300854  .00650383008551      -31.72521867348  -63.45203218984
                      -5633.061646051      -30.0021924      -.3427703632E-7     -179.9996980      18.318405104754        0.0027623

            395B      -9756.317914254  11265.376687946      .00650383008542  .00650383008551      -31.72681351636
                      -5632.315037116     -150.0021923       .3427703632E-7        0.0003020      -18.31564278565

 X0001A               408172.70526106  408172.70555766       .3109077706E-3   .3109077706E-3      63.452032892915  63.452032892915
                      -15.56050696374       -0.0021843      .16389094526E-8        0.0003020      -.0027534203172       -0.0027534

            TERRA                 0.0              0.0      -.3109077706E-3   .3109077706E-3                  0.0
                                  0.0              0.0      -.1638909453E-8     -179.9996980                  0.0

 390B                 -204113.7149474  408216.61139535      -.6254738485578  .65264279931304      30894.990854518  .36609768489143
                      -353522.8326282     -120.0008767       .1863466883674      163.4096889      129577.60075391       14.6417777

            X0001B     -204099.828423   408172.7055542      .62547384855777  .65264279931304      -30894.62475683
                      -353480.1516311     -120.0021843      -.1863466883674      -16.5903111      -129562.9589762

 391B                 -140826.5022935  281637.11636066      -.2532172165484  .47258739486536       -30831.1507482   -30831.1507482
                      -243900.3107085     -120.0018662      .39902366725437      122.3988839      58976.432592332    58976.4325923

            TERRA                 0.0              0.0      .25321721654836  .47258739486536                  0.0
                                  0.0              0.0      -.3990236672544      -57.6011161                  0.0

 X0001B                -204099.828423   408172.7055542      .17472058114436  .32608661211258      30831.171631054  30831.171631054
                      -353480.1516311     -120.0021843      -.2753274361985      -57.6011161      -58977.27000212   -58977.2700021

            TERRA                 0.0              0.0      -.1747205811444  .32608661211258                  0.0
                                  0.0              0.0      .27532743619849      122.3988839                  0.0

 395B                 -9756.317914254  11265.376687946       .0032524878261  .00650394214524      -31.72754238332  -63.45312542402
                      -5632.315037116     -150.0021923      .00563228074316       59.9947433      18.315642710786       -0.0033936

            395C      .43105202372938  11265.376679506      -.0032524878261  .00650394214524       -31.7255830407
                      11265.376671259       89.9978077      -.0056322807432     -120.0052567      -18.31903633686

 X0001B                -204099.828423   408172.7055542      -.1554812663E-3  .31091312755E-3      63.453126141647  63.453126141647
                      -353480.1516311     -120.0021843      -.2692444033E-3     -120.0052566      .00340254496711        0.0034025

            TERRA                 0.0              0.0      .15548126635E-3  .31091312755E-3                  0.0
                                  0.0              0.0      .26924440328E-3       59.9947434                  0.0

 390C                 -204102.8964053  408216.61139523      .47411793008306  .65264276506382      30894.970553911  .36609764645982
                      353529.07871629      119.9991233      .44850280619401       43.4096807      129577.59840761       14.6417761

            X0001C    -204072.8768461  408172.70555505      -.4741179300831  .65264276506382      -30894.60445626
                      353495.71213228      119.9978158       -.448502806194     -136.5903193      -129562.9566315

 391C                 -140810.6139246  281637.11636137      .47217314145382  .47258730178716      -30831.12566375  -30831.12566375
                      243909.48386345      119.9981338      .01978085691007        2.3989024      58976.430915823    58976.4309158

            TERRA                 0.0              0.0      -.4721731414538  .47258730178716                  0.0
                                  0.0              0.0      -.0197808569101     -177.6010976                  0.0

 X0001C               -204072.8768461  408172.70555505      -.3258007761069  .32608654788478      30831.146545494  30831.146545494
                      353495.71213228      119.9978158      -.0136488460885     -177.6010976      -58977.26832503   -58977.2683250

            TERRA                 0.0              0.0      .32580077610692  .32608654788478                  0.0
                                  0.0              0.0      .01364884608847        2.3989024                  0.0

 395C                 .43105202372938  11265.376679506      .00325205676199  .00650443255825      -31.72877281809   -63.4579100318
                      11265.376671259       89.9978077      -.0056330959269      -60.0016225      18.319036268788        0.0006311

            395A      9755.8868540921  11265.376683363       -.003252056762  .00650443255825      -31.72913721371
                      -5633.061646051      -30.0021924       .0056330959269      119.9983775      -18.31840514214

 X0001C               -204072.8768461  408172.70555505      -.1554606602E-3  .31093657122E-3      63.457910763304  63.457910763304
                      353495.71213228      119.9978158      .26928337206E-3      119.9983775      -.6221728247E-3       -0.0006222

            TERRA                 0.0              0.0      .15546066015E-3  .31093657122E-3                  0.0
                                  0.0              0.0      -.2692833721E-3      -60.0016225                  0.0

 395A                 9755.8868540921  11265.376683363      .00975588685409  .01126537668336      63.454355909029  63.454355909029
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914254  11265.376687946      -.0097563179143  .01126537668795      63.454355960655  63.454355960655
                      -5632.315037116     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                 .43105202372938  11265.376679506      .43105202373E-6  .01126537667951      63.454355865575  63.454355865575
                      11265.376671259       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520237E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134772  408216.61139551      .14683473163017  .80144691453663      29972.648875837  .48559177055358
                        -6.2460910595       -0.0008767      -.7878811575405      -79.4430912       160812.6295664       19.4300940

            X0002A    408168.72252358  408168.72276156      -.1468347316302  .80144691453663      -29972.16328407
                      -13.93831601292       -0.0019566      .78788115754052      100.5569088      -160793.1994724

 391A                 281637.11621346  281637.11636285      -.2123982367939  .28969790624842       -29908.7098603   -29908.7098603
                       -9.17315804483       -0.0018662      -.1970072737022     -137.1529318      27743.254400577    27743.2544006

            TERRA                 0.0              0.0      .21239823679389  .28969790624842                  0.0
                                  0.0              0.0      .19700727370218       42.8470682                  0.0

 X0002A               408168.72252358  408168.72276156      .14655537199178  .19989235813712      29908.712125996  29908.712125996
                      -13.93831601292       -0.0019566      .13593556481646       42.8470682      -27743.34428587   -27743.3442859

            TERRA                 0.0              0.0      -.1465553719918  .19989235813712                  0.0
                                  0.0              0.0      -.1359355648165     -137.1529318                  0.0

 397A                 9755.8140493561   11265.26675816      -.0065038038783  .00650380387839      -31.72487521241   -63.4511573851
                      -5632.967900395      -30.0019646      -.2677552402E-7     -179.9997641      18.317989847071        0.0024369

            397B      -9756.200329015  11265.266761642      .00650380387833  .00650380387839      -31.72628217269
                      -5632.298851366     -150.0019646       .2677552402E-7        0.0002359      -18.31555294303

 X0002A               408168.72252358  408168.72276156      .31090651763E-3  .31090651763E-3      63.451158052933  63.451158052933
                      -13.93831601292       -0.0019566      .12796590454E-8        0.0002358      -.0024279150455       -0.0024279

            TERRA                 0.0              0.0      -.3109065176E-3  .31090651763E-3                  0.0
                                  0.0              0.0      -.1279659045E-8     -179.9997642                  0.0

 390B                 -204113.7149474  408216.61139535      -.7557425078537  .80144696529001      29972.648716229  .48559183204634
                      -353522.8326282     -120.0008767      .26677799758523      160.5569081      160812.64013367       19.4300965

            X0002B    -204096.4321959  408168.72275827      .75574250785369  .80144696529001       -29972.1631244
                      -353477.5135748     -120.0019566      -.2667779975852      -19.4430919      -160793.2100372

 391B                 -140826.5022935  281637.11636066      -.0644141568046  .28969787590274      -29908.70886919  -29908.70886919
                      -243900.3107085     -120.0018662      .28244588102098      102.8470637      27743.249185029    27743.2491850

            TERRA                 0.0              0.0      .06441415680456  .28969787590274                  0.0
                                  0.0              0.0       -.282445881021      -77.1529363                  0.0

 X0002B               -204096.4321959  408168.72275827      .04444594669621  .19989233720135      29908.711137366  29908.711137366
                      -353477.5135748     -120.0019566      -.1948884406374      -77.1529363      -27743.33906849   -27743.3390685

            TERRA                 0.0              0.0      -.0444459466962  .19989233720135                  0.0
                                  0.0              0.0      .19488844063744      102.8470637                  0.0

 397B                 -9756.200329015  11265.266761642      .00325239645463  .00650388895154      -31.72683546692  -63.45198733789
                      -5632.298851366     -150.0019646      .00563227208113       59.9954022      18.315552957716       -0.0029161

            397C      .38627344537382  11265.266761071      -.0032523964546  .00650388895154      -31.72515187097
                      11265.266754448       89.9980354      -.0056322720811     -120.0045978      -18.31846902773

 X0002B               -204096.4321959  408168.72275827       -.155476899E-3  .31091058448E-3      63.451988012435  63.451988012435
                      -353477.5135748     -120.0019566      -.2692439887E-3     -120.0045979      .00292509148468        0.0029251

            TERRA                 0.0              0.0      .15547689895E-3  .31091058448E-3                  0.0
                                  0.0              0.0      .26924398867E-3       59.9954021                  0.0

 390C                 -204102.8964053  408216.61139523      .60890780749304  .80144693283101      29972.630481372  .48559179273434
                      353529.07871629      119.9991233      .52110312618354       40.5569020      160812.63679303       19.4300949

            X0002C    -204072.2903347  408168.72275928       -.608907807493  .80144693283101      -29972.14488958
                      353491.45188601      119.9980434      -.5211031261835     -139.4430980      -160793.2066982

 391C                 -140810.6139246  281637.11636137      .27681230647431   .2896977587101      -29908.68641456  -29908.68641456
                      243909.48386345      119.9981338      -.0854385064595      -17.1529149      27743.249125922    27743.2491259

            TERRA                 0.0              0.0      -.2768123064743   .2896977587101                  0.0
                                  0.0              0.0      .08543850645947      162.8470851                  0.0

 X0002C               -204072.2903347  408168.72275928      -.1910012586013  .19989225634927      29908.688681378  29908.688681378
                      353491.45188601      119.9980434      .05895280621917      162.8470851      -27743.33901412   -27743.3390141

            TERRA                 0.0              0.0      .19100125860132  .19989225634927                  0.0
                                  0.0              0.0      -.0589528062192      -17.1529149                  0.0

 397C                 .38627344537382  11265.266761071      .00325201016676   .0065043215702      -31.72796571519  -63.45620803448
                      11265.266754448       89.9980354       -.005632994671      -60.0015320      18.318468946502        0.0004791

            397A      9755.8140493561   11265.26675816      -.0032520101668   .0065043215702      -31.72824231928
                      -5632.967900395      -30.0019646      .00563299467103      119.9984680      -18.31798983524

 X0002C               -204072.2903347  408168.72275928      -.1554584321E-3  .31093126534E-3      63.456208718998  63.456208718998
                      353491.45188601      119.9980434      .26927853173E-3      119.9984679      -.4700844457E-3       -0.0004701

            TERRA                 0.0              0.0      .15545843212E-3  .31093126534E-3                  0.0
                                  0.0              0.0      -.2692785317E-3      -60.0015321                  0.0

 397A                 9755.8140493561   11265.26675816      .00975581404936  .01126526675816      63.453117566249  63.453117566249
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329015  11265.266761642       -.009756200329  .01126526676164       63.45311760548   63.45311760548
                      -5632.298851366     -150.0019646      -.0056322988514     -150.0019646      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                 .38627344537382  11265.266761071      .38627344537E-6  .01126526676107      63.453117599041  63.453117599041
                      11265.266754448       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734454E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667544      -90.0019646                  0.0

 9049A                112621.44223737  112621.48124059      .11216430034706   .5589648514141      6341.7155365698  .00562395069119
                      -93.72939845165       -0.0476845      -.5475955394669      -78.4241908      30830.243162556        0.2240207

            X0004A    112620.65294745  112620.69206849      -.1121643003471   .5589648514141      -6341.709912619
                      -93.87052861893       -0.0477566       .5475955394669      101.5758092      -30830.01914185

 X0003A               112620.64875826  112620.68801403      -.1126206487581   .1126206880139      -6341.709684369  -6341.709684369
                      -94.03202324409       -0.0478388      .94032016932E-4      179.9521612       .3554283845E-6        0.0000004

            TERRA                 0.0              0.0      .11262064875814   .1126206880139                  0.0
                                  0.0              0.0      -.9403201693E-4       -0.0478388                  0.0

 X0004A               112620.65294745  112620.69206849      .11262064875814   .1126206880139      6341.7099126709  6341.7099126709
                      -93.87052861893       -0.0477566      -.9403201693E-4       -0.0478388      .00909365625898        0.0090937

            TERRA                 0.0              0.0      -.1126206487581   .1126206880139                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89314783  112621.48121237       -.530313798204  .55896485126529      6341.7155332936  .00562395069028
                      -97486.16526293     -120.0476845      .17666063620522      161.5758092      30830.243146621        0.2240207

            X0004B    -56391.62072518  112620.69204027      .53031379820404  .55896485126529      -6341.709909343
                      -97485.41115272     -120.0477566      -.1766606362052      -18.4241908      -30830.01912592

 X0003B               -56391.75848904  112620.68798581      .05639175848046  .11262068798673       -6341.70968125   -6341.70968125
                      -97485.32677747     -120.0478388       .0974853267835       59.9521612      .58809564507E-6        0.0000006

            TERRA                 0.0              0.0      -.0563917584805  .11262068798673                  0.0
                                  0.0              0.0      -.0974853267835     -120.0478388                  0.0

 X0004B               -56391.62072518  112620.69204027       -.056391758495  .11262068798772      6341.7099096072  6341.7099096072
                      -97485.41115272     -120.0477566      -.0974853267762     -120.0478388      .00909433803827        0.0090943

            TERRA                 0.0              0.0      .05639175849501  .11262068798772                  0.0
                                  0.0              0.0      .09748532677622       59.9521612                  0.0

 9049C                -56229.54904972  112621.48121755      .41814949798256  .55896485129895      6341.7155340459  .00562395069028
                      97579.894677639      119.9523155      .37093490308218       41.5758092       30830.24314988        0.2240207

            X0004C    -56229.03218245  112620.69204545      -.4181494979826  .55896485129895      -6341.709910095
                      97579.281697602      119.9522434      -.3709349030822     -138.4241908      -30830.01912918

 X0003C               -56228.89022941  112620.68799099      .05622889022925  .11262068798288      -6341.709681325  -6341.709681325
                      97579.358816974      119.9521612      -.0975793588077      -60.0478388      .25256258596E-6        0.0000003

            TERRA                 0.0              0.0      -.0562288902292  .11262068798288                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218245  112620.69204545      -.0562288902147  .11262068798191      6341.7099095722  6341.7099095722
                      97579.281697602      119.9522434      .09757935881498      119.9521612      .00909467366273        0.0090947

            TERRA                 0.0              0.0       .0562288902147  .11262068798191                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64875826  112620.68801403      .11262064875826  .11262068801403      6341.7096843767  6341.7096843767
                      -94.03202324409       -0.0478388      -.9403202324E-4       -0.0478388       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.1126206487583  .11262068801403                  0.0
                                  0.0              0.0      .94032023244E-4      179.9521612                  0.0

 X0003B               -56391.75848904  112620.68798581       -.056391758489  .11262068798581      6341.7096811981  6341.7096811981
                      -97485.32677747     -120.0478388      -.0974853267775     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175848904  .11262068798581                  0.0
                                  0.0              0.0      .09748532677747       59.9521612                  0.0

 X0003C               -56228.89022941  112620.68799099      -.0562288902294  .11262068799099      6341.7096817815  6341.7096817815
                      97579.358816974      119.9521612      .09757935881697      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889022941  .11262068799099                  0.0
                                  0.0              0.0       -.097579358817      -60.0478388                  0.0

 X0005A               408216.61134772  408216.61139551      -.3902831764313  1.5215417481444      -79664.63073556  1.5889613616309
                        -6.2460910595       -0.0008767      1.4706353502963      104.8627861      -300167.6707409       24.5127451

            X0010A          408248.29        408248.29      .39028317643128  1.5215417481444      79666.219696918
                                  0.0              0.0      -1.470635350296      -75.1372139        300192.183486

 X0005B               -204113.7149474  408216.61139535      1.4687492534655  1.5215418497993      -79664.63157209  1.5889610668237
                      -353522.8326282     -120.0008767      -.3973225781844      -15.1372148      -300167.6919857       24.5127469

            X0010B        -204124.145        408248.29      -1.468749253466  1.5215418497993      79666.220533153
                      -353553.3901916     -120.0000000      .39732257818436      164.8627852      300192.20473256

 X0005C               -204102.8964053  408216.61139523      -1.078466149113  1.5215417761545      -79664.59180992  1.5889624477277
                      353529.07871629      119.9991233      -1.073312695257     -135.1372216      -300167.6869866       24.5127448

            X0010C        -204124.145        408248.29      1.0784661491131  1.5215417761545      79666.180772366
                      353553.39019156      120.0000000      1.0733126952574       44.8627784      300192.19973141

 X0006A               112621.44223737  112621.48124059       -1.98531202513  2.0475018739007      -111817.8215961  31.211398011001
                      -93.72939845165       -0.0476845      .50079944738602      165.8423669      -28107.33696722      106.8345107

            X0009A         112676.528       112676.528      1.9853120251297  2.0475018739007      111849.03299413
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477888

 X0006B               -56391.89314783  112621.48121237       1.426361326653  2.0475020873738      -111817.8308978  31.211419528379
                      -97486.16526293     -120.0476845      1.4689309594493       45.8423621      -28107.34915397      106.8345350

            X0009B         -56338.264       112676.528      -1.426361326653  2.0475020873738      111849.04231729
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183689013

 X0006C               -56229.54904972  112621.48121755      .55895089185135  2.0475021407429      -111817.8340116  31.211411838362
                      97579.894677639      119.9523155      -1.969730671144      -74.1576375       -28107.3491155      106.8345526

            X0009C         -56338.264       112676.528      -.5589508918514  2.0475021407429      111849.04542348
                      97580.735658229      120.0000000       1.969730671144      105.8423625      28214.183668066

 X0008A               281637.11621346  281637.11636285      -.1504308399774   .5855024305004      -21186.04928575  1.4816552210104
                       -9.17315804483       -0.0018662      .56584773438229      104.8877440      -79681.17210074       16.0255078

            X0007A          281691.32        281691.32      .15043083997741   .5855024305004      21187.530940972
                                  0.0              0.0      -.5658477343823      -75.1122560      79697.197608578

 X0008B               -140826.5022935  281637.11636066      .56525398120555  .58550248333595      -21186.04992352  1.4816552666562
                      -243900.3107085     -120.0018662      -.1526469610698      -15.1122569      -79681.17962923       16.0255099

            X0007B         -140845.66        281691.32      -.5652539812056  .58550248333595      21187.531578787
                      -243951.8391456     -120.0000000      .15264696106976      164.8877431      79697.205139158

 X0008C               -140810.6139246  281637.11636137      -.4148231490634  .58550245232747      -21186.04217872  1.4816559164901
                      243909.48386345      119.9981338      -.4132007704284     -135.1122616      -79681.17717039       16.0255084

            X0007C         -140845.66        281691.32      .41482314906336  .58550245232747      21187.523834637
                      243951.83914557      120.0000000      .41320077042842       44.8877384      79697.202678831

 391A                 281637.11621346  281637.11636285      .00384133182265  .00384297831931       540.9302925675  .15948477358313
                       -9.17315804483       -0.0018662      .11248195858E-3        1.6772569      -15.85716579152        0.4281510

            E001A     281560.67306076  281560.77057142      -.0038413318226  .00384297831931      -540.7708077939
                      -234.3295511571       -0.0476845      -.1124819586E-3     -178.3227431      16.285316762723

 391B                 -140826.5022935  281637.11636066      -.0018232537835  .00384297860243      540.93033228041  .15948492078064
                      -243900.3107085     -120.0018662      -.0033829321867     -118.3227426      -15.85717152019        0.4281510

            E001B     -140983.2718471  281560.77050085      .00182325378353  .00384297860243      -540.7708473596
                      -243721.5307361     -120.0476845      .00338293218666       61.6772574      16.285322535069

 391C                 -140810.6139246  281637.11636137      -.0020180780414   .0038429784907      540.93031762725  .15948486646471
                      243909.48386345      119.9981338      .00327045022878      121.6772535       -15.8571344708        0.4281511

            E001C     -140577.4011142  281560.77051381      .00201807804137   .0038429784907      -540.7708327608
                      243955.86032787      119.9523154      -.0032704502288      -58.3227465      16.285285577605

 E001A                281560.67306076  281560.77057142      .00384128739483  .00384293457438      540.76455057421    .738396011E-9
                      -234.3295511571       -0.0476845      .11250463672E-3        1.6776143      -16.28850419392        0.0000000

            ST001A    281560.67306039  281560.77057104      -.0038412873948  .00384293457438      -540.7645505735
                      -234.3295515525       -0.0476845      -.1125046367E-3     -178.3223857      16.288504194655

 ST001A               281560.67306039  281560.77057104      .28156067306039  .28156077057104       39638.23376228   39638.23376228
                      -234.3295515525       -0.0476845      -.2343295516E-3       -0.0476845      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2815606730604  .28156077057104                  0.0
                                  0.0              0.0      .23432955155E-3      179.9523155                  0.0

 9049A                112621.44223737  112621.48124059      .69431591033936  .69431645166686      39097.470227508  39097.470227508
                      -93.72939845165       -0.0476845      -.8670091629E-3       -0.0715466      16.283004873805       16.2830049

            TERRA                 0.0              0.0      -.6943159103394  .69431645166686                  0.0
                                  0.0              0.0       .8670091629E-3      179.9284534                  0.0

 ST001A               281560.67306039  281560.77057104      -.2777193784714  .27771959494084      -39097.46818905  -39097.46818905
                      -234.3295515525       -0.0476845      .34675002098E-3      179.9284627      -16.27665593821      -16.2766559

            TERRA                 0.0              0.0      .27771937847137  .27771959494084                  0.0
                                  0.0              0.0       -.346750021E-3       -0.0715373                  0.0

 E001B                -140983.2718471  281560.77050085      -.0018230639398  .00384271778212      540.73382730644  .73828232416E-9
                      -243721.5307361     -120.0476845       -.003382738214     -118.3216230      -16.29478358484        0.0000000

            ST001B    -140983.2718472  281560.77050048      .00182306393981  .00384271778212      -540.7338273057
                      -243721.5307355     -120.0476845      .00338273821399       61.6783770      16.294783585574

 ST001B               -140983.2718472  281560.77050048      -.1409832718472  .28156077050048      39638.233742412  39638.233742412
                      -243721.5307355     -120.0476845      -.2437215307355     -120.0476845                  0.0              0.0

            TERRA                 0.0              0.0      .14098327184721  .28156077050048                  0.0
                                  0.0              0.0      .24372153073555       59.9523155                  0.0

 9049B                -56391.89314783  112621.48121237      -.3479084968567  .69431615544026      39097.453541357  39097.453541357
                      -97486.16526293     -120.0476845      -.6008615493774     -120.0715312      16.272465907718       16.2724659

            TERRA                 0.0              0.0      .34790849685669  .69431615544026                  0.0
                                  0.0              0.0      .60086154937744       59.9284688                  0.0

 ST001B               -140983.2718472  281560.77050048      .13915991783142  .27771952882021      -39097.45887297  -39097.45887297
                      -243721.5307355     -120.0476845      .24033862352371       59.9284704      -16.27134763909      -16.2713476

            TERRA                 0.0              0.0      -.1391599178314  .27771952882021                  0.0
                                  0.0              0.0      -.2403386235237     -120.0715296                  0.0

 E001C                -140577.4011142  281560.77051381      -.0020180596039  .00384292387442      540.76309633528  .73828232416E-9
                      243955.86032787      119.9523154      .00327039742842      121.6774330      -16.28674787841        0.0000000

            ST001C    -140577.4011136  281560.77051343      .00201805960387  .00384292387442      -540.7630963345
                      243955.86032775      119.9523154      -.0032703974284      -58.3225670      16.286747879148

 ST001C               -140577.4011136  281560.77051343      -.1405774011136  .28156077051343      39638.233746059  39638.233746059
                      243955.86032775      119.9523154      .24395586032775      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .14057740111364  .28156077051343                  0.0
                                  0.0              0.0      -.2439558603277      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.3464071750641  .69431634655892      39097.464304168  39097.464304168
                      97579.894677639      119.9523155      .60172855854034      119.9284652      16.274919365576       16.2749194

            TERRA                 0.0              0.0      .34640717506409  .69431634655892                  0.0
                                  0.0              0.0      -.6017285585403      -60.0715348                  0.0

 ST001C               -140577.4011136  281560.77051343      .13855935633183   .2777195682904      -39097.46442748  -39097.46442748
                      243955.86032775      119.9523154       -.240685403347      -60.0715433      -16.28075406123      -16.2807541

            TERRA                 0.0              0.0      -.1385593563318   .2777195682904                  0.0
                                  0.0              0.0      .24068540334702      119.9284567                  0.0

 390A                 408216.61134772  408216.61139551      .00938599991839  .03566735510545      1915.8680050798  .10642255712719
                        -6.2460910595       -0.0008767      -.0344102197864      -74.7427201      7023.3823455689        0.8678200

            E002A     408168.09425237  408168.09446888      -.0093859999184  .03566735510545      -1915.761582523
                      -13.29447204191       -0.0018662      .03441021978643      105.2572799       -7022.51452556

 390B                 -204113.7149474  408216.61139535      -.0344931274027  .03566735825558      1915.8681063791  .10642257412383
                      -353522.8326282     -120.0008767      .00907659665914      165.2572794      7023.3829843923        0.8678201

            E002B     -204095.5604751   408168.0944657       .0344931274027  .03566735825558      -1915.761683805
                      -353477.2913981     -120.0018662      -.0090765966591      -14.7427206      -7022.515164254

 390C                 -204102.8964053  408216.61139523      .02510712749458  .03566735638838      1915.8675011677  .10642258487042
                      353529.07871629      119.9991233      .02533362312632       45.2572752      7023.3827544465        0.8678201

            E002C      -204072.533784  408168.09446673      -.0251071274946  .03566735638838      -1915.761078583
                      353490.58586557      119.9981338      -.0253336231263     -134.7427248      -7022.514934389

 E002A                408168.09425237  408168.09446888       .0093857347494  .03566735441431      1915.7074662391  .63608240453E-7
                      -13.29447204191       -0.0018662      -.0344102913985      -74.7431613      7022.5291422034        0.0000001

            ST002A    408168.09424799   408168.0944645      -.0093857347494  .03566735441431      -1915.707466175
                      -13.29446953945       -0.0018662       .0344102913985      105.2568387       -7022.52914214

 ST002A               408168.09424799   408168.0944645      .40816809424799   .4081680944645       83300.59666939   83300.59666939
                      -13.29446953945       -0.0018662      -.1329446954E-4       -0.0018662       -.44408921E-15       -0.0000000

            TERRA                 0.0              0.0       -.408168094248   .4081680944645                  0.0
                                  0.0              0.0      .13294469539E-4      179.9981338                  0.0

 391A                 281637.11621346  281637.11636285      .57794404029846  .58009003937014      81385.017774836  81385.017774836
                       -9.17315804483       -0.0018662      .04985117912292        4.9299063      -7022.621950022    -7022.6219500

            TERRA                 0.0              0.0      -.5779440402985  .58009003937014                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700937                  0.0

 ST002A               408168.09424799   408168.0944645      -.3987828493118  .40026357732281      -81384.98916464  -81384.98916464
                      -13.29446953945       -0.0018662      -.0343972444534     -175.0701215       7022.579661191     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751   408168.0944657      -.0344931322616  .03566740378968      1915.7338193516  .63608013079E-7
                      -353477.2913981     -120.0018662      .00907675712369      165.2570321      7022.5323980541        0.0000001

            ST002B    -204095.5604707  408168.09446132      .03449313226156  .03566740378968      -1915.733819288
                      -353477.2913955     -120.0018662      -.0090767571237      -14.7429679       -7022.53239799

 ST002B               -204095.5604707  408168.09446132      -.2040955604707  .40816809446132      83300.596668094  83300.596668094
                      -353477.2913955     -120.0018662      -.3534772913955     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446132                  0.0
                                  0.0              0.0      .35347729139553       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636066      -.2457990646362  .58008951825228      81384.940022762  81384.940022762
                      -243900.3107085     -120.0018662      -.5254395008087     -115.0700558      -7022.669414552    -7022.6694146

            TERRA                 0.0              0.0      .24579906463623  .58008951825228                  0.0
                                  0.0              0.0      .52543950080872       64.9299442                  0.0

 ST002B               -204095.5604707  408168.09446132        .169602394104  .40026327272897       -81384.9269608   -81384.9269608
                      -353477.2913955     -120.0018662      .36255443096161       64.9298807      7022.5774530903     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                 -204072.533784  408168.09446673      .02510729245842  .03566754150166      1915.7614140972    .636086952E-7
                      353490.58586557      119.9981338      .02533372025937       45.2571969      7022.5540020637        0.0000001

            ST002C     -204072.533784  408168.09446235      -.0251072924584  .03566754150166      -1915.761414034
                      353490.58586053      119.9981338      -.0253337202594     -134.7428031         -7022.554002

 ST002C                -204072.533784  408168.09446235       -.204072533784  .40816809446235      83300.596668513  83300.596668513
                      353490.58586053      119.9981338      .35349058586053      119.9981338                  0.0              0.0

            TERRA                 0.0              0.0      .20407253378396  .40816809446235                  0.0
                                  0.0              0.0      -.3534905858605      -60.0018662                  0.0

 391C                 -140810.6139246  281637.11636137      -.3321440219879   .5800893692252      81384.923784403  81384.923784403
                      243909.48386345      119.9981338      .47558808326721      124.9299061      -7022.613495668    -7022.6134957

            TERRA                 0.0              0.0      .33214402198792   .5800893692252                  0.0
                                  0.0              0.0      -.4755880832672      -55.0700939                  0.0

 ST002C                -204072.533784  408168.09446235       .2291801571846  .40026346321107      -81384.96788075  -81384.96788075
                      353490.58586053      119.9981338      -.3281574249268      -55.0701372      7022.5554229849     7022.5554230

            TERRA                 0.0              0.0      -.2291801571846  .40026346321107                  0.0
                                  0.0              0.0      .32815742492676      124.9298628                  0.0

 390A                 408216.61134772  408216.61139551       .0827064847277  .08380013353513      16881.122609745  4.3384753941973
                        -6.2460910595       -0.0008767      -.0134944345747       -9.2667548       2754.067880959       14.8604071

            E003A     408057.30744276  408057.44876214      -.0827064847277  .08380013353513      -16876.78413435
                      -339.6068679874       -0.0476846      .01349443457474      170.7332452      -2739.207473895

 390B                 -204113.7149474  408216.61139535      -.0530397696504  .08380013993394      16881.123895137  4.3384798412335
                      -353522.8326282     -120.0008767       -.064878704429     -129.2667549      2754.0681133866       14.8604094

            E003B     -204322.7618565  408057.44865987      .05303976965037  .08380013993394       -16876.7854153
                      -353218.1909162     -120.0476846      .06487870442899       50.7332451      -2739.207703957

 390C                 -204102.8964053  408216.61139523      -.0296667159562  .08380013765582      16881.123274099  4.3384776298226
                      353529.07871629      119.9991233      .07837313975788      110.7332418      2754.0690322143       14.8604119

            E003C      -203734.545442  408057.44867864      .02966671595619  .08380013765582      -16876.78479647
                      353557.79784311      119.9523154      -.0783731397579      -69.2667582      -2739.208620363

 E003A                408057.30744276  408057.44876214      .08270632804397  .08379991780971      16876.752101966  .35111588659E-6
                      -339.6068679874       -0.0476846      -.0134940552243       -9.2665160      2739.1301021467        0.0000004

            ST003A    408057.30743314  408057.44875252       -.082706328044  .08379991780971      -16876.75210161
                      -339.6068749086       -0.0476846      .01349405522433      170.7334840      -2739.130101796

 ST003A               408057.30743314  408057.44875252      .40805730743314  .40805744875252      83255.440741208  83255.440741208
                      -339.6068749086       -0.0476846      -.3396068749E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573074331  .40805744875252                  0.0
                                  0.0              0.0      .33960687491E-3      179.9523154                  0.0

 9049A                112621.44223737  112621.48124059      1.1788316965103  1.1797948427217      66378.629225077  66378.629225077
                      -93.72939845165       -0.0476845      .04766237735748        2.3153148      -2739.148432125    -2739.1484321

            TERRA                 0.0              0.0       -1.17883169651  1.1797948427217                  0.0
                                  0.0              0.0      -.0476623773575     -177.6846852                  0.0

 ST003A               408057.30743314  408057.44875252      -.3253507912159  .32561661619627      -66378.65022177  -66378.65022177
                      -339.6068749086       -0.0476846      -.0131545960903     -177.6846759      2739.1602132195     2739.1602132

            TERRA                 0.0              0.0       .3253507912159  .32561661619627                  0.0
                                  0.0              0.0      .01315459609032        2.3153241                  0.0

 E003B                -204322.7618565  408057.44865987      -.0530395482201  .08379999280254      16876.761201124  .35111952457E-6
                      -353218.1909162     -120.0476846      -.0648786954116     -129.2666415      2739.1695185868        0.0000004

            ST003B    -204322.7618577  408057.44865026      .05303954822011  .08379999280254      -16876.76120077
                      -353218.1909044     -120.0476846      .06487869541161       50.7333585      -2739.169518236

 ST003B               -204322.7618577  408057.44865026      -.2043227618577  .40805744865026      83255.440699479  83255.440699479
                      -353218.1909044     -120.0476846      -.3532181909044     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276185771  .40805744865026                  0.0
                                  0.0              0.0      .35321819090443       59.9523154                  0.0

 9049B                -56391.89314783  112621.48121237      -.5481388568878  1.1797950025587      66378.637582391  66378.637582391
                      -97486.16526293     -120.0476845      -1.044729650021     -117.6846723      -2739.163801367    -2739.1638014

            TERRA                 0.0              0.0      .54813885688782  1.1797950025587                  0.0
                                  0.0              0.0      1.0447296500206       62.3153277                  0.0

 ST003B               -204322.7618577  408057.44865026      .15128320455551  .32561666509118      -66378.66017843  -66378.66017843
                      -353218.1909044     -120.0476846      .28833939135075       62.3153240      2739.1604829172     2739.1604829

            TERRA                 0.0              0.0      -.1512832045555  .32561666509118                  0.0
                                  0.0              0.0      -.2883393913507     -117.6846760                  0.0

 E003C                 -203734.545442  408057.44867864      -.0296669895761   .0837999466228      16876.758250496  .35111952457E-6
                      353557.79784311      119.9523154      .07837283192202      110.7334912       2739.128891742        0.0000004

            ST003C    -203734.5454312  408057.44866903      .02966698957607   .0837999466228      -16876.75825015
                      353557.79783824      119.9523154       -.078372831922      -69.2665088      -2739.128891391

 ST003C               -203734.5454312  408057.44866903      -.2037345454312  .40805744866903      83255.440707139  83255.440707139
                      353557.79783824      119.9523154      .35355779783824      119.9523154      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20373454543118  .40805744866903                  0.0
                                  0.0              0.0      -.3535577978382      -60.0476846                  0.0

 9049C                -56229.54904972  112621.48121755      -.6306929588318  1.1797950660843      66378.641334145  66378.641334145
                      97579.894677639      119.9523155      .99706709384918      122.3153241      -2739.159718639    -2739.1597186

            TERRA                 0.0              0.0      .63069295883179  1.1797950660843                  0.0
                                  0.0              0.0      -.9970670938492      -57.6846759                  0.0

 ST003C               -203734.5454312  408057.44866903      .17406761646271  .32561664337436      -66378.65582837  -66378.65582837
                      353557.79783824      119.9523154      -.2751847803593      -57.6846776      2739.1585077164     2739.1585077

            TERRA                 0.0              0.0      -.1740676164627  .32561664337436                  0.0
                                  0.0              0.0      .27518478035927      122.3153224                  0.0

 XX0015               -56229.54904972  112621.48121755      .72759576142E-8  .16269535827E-7      -.9145490854E-3  .1084202172E-18
                      97579.894677639      119.9523155      -.1455191523E-7      -63.4349488      -.5413022671E-4              0.0

            MEASUC    -56229.54904972  112621.48121755      -.7275957614E-8  .16269535827E-7      .91454908545E-3
                      97579.894677639      119.9523155      .14551915228E-7      116.5650512      .54130226715E-4

 XX0017               -56391.89314783  112621.48121237      .72759576142E-8  .16269535827E-7      -.9144577186E-3  .1084202172E-18
                      -97486.16526293     -120.0476845      .14551915228E-7       63.4349488      .55652421116E-4              0.0

            MEASUB    -56391.89314783  112621.48121237      -.7275957614E-8  .16269535827E-7      .91445771859E-3
                      -97486.16526293     -120.0476845      -.1455191523E-7     -116.5650512      -.5565242112E-4

 XX0019               112621.44223737  112621.48124059      -.1455191523E-7  .14551922167E-7      -.8194295062E-3  .1084202172E-18
                      -93.72939845165       -0.0476845      .1421085472E-10      179.9440471      -.1182523464E-6              0.0

            MEASUA    112621.44223737  112621.48124059      .14551915228E-7  .14551922167E-7      .81942950615E-3
                      -93.72939845165       -0.0476845      -.142108547E-10       -0.0559529      .11825234639E-6

 X0001A               408172.70526106  408172.70555766       -.352184177E-4  .92382573853443                  0.0              0.0
                      -15.56050696374       -0.0021843      -.9238257378631      -90.0021843       188540.2255807   188540.2255807

            TERRA                 0.0              0.0      .35218417699E-4  .92382573853443                  0.0
                                  0.0              0.0      .92382573786313       89.9978157                  0.0

 X0001B                -204099.828423   408172.7055542      -.8000389484439   .9238257385266                  0.0              0.0
                      -353480.1516311     -120.0021843      .46194336897181      149.9978157      188540.22557751   188540.2255775

            TERRA                 0.0              0.0      .80003894844388   .9238257385266                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768461  408172.70555505      .80007416684852  .92382573852852                  0.0              0.0
                      353495.71213228      119.9978158      .46188236890945       29.9978158      188540.22557829   188540.2255783

            TERRA                 0.0              0.0      -.8000741668485  .92382573852852                  0.0
                                  0.0              0.0      -.4618823689095     -150.0021842                  0.0

 X0002A               408168.72252358  408168.72276156      -.3154687932E-4  .92381672418952                  0.0              0.0
                      -13.93831601292       -0.0019566      -.9238167236509      -90.0019566       188536.5461891   188536.5461891

            TERRA                 0.0              0.0      .31546879322E-4  .92381672418952                  0.0
                                  0.0              0.0      .92381672365088       89.9980434                  0.0

 X0002B               -204096.4321959  408168.72275827      -.8000329776765  .92381672418208                  0.0              0.0
                      -353477.5135748     -120.0019566      .46193568222055      149.9980434      188536.54618606   188536.5461861

            TERRA                 0.0              0.0      .80003297767651  .92381672418208                  0.0
                                  0.0              0.0      -.4619356822206      -30.0019566                  0.0

 X0002C               -204072.2903347  408168.72275928      .80006452454492  .92381672418437      .1455191523E-10  .1455191523E-10
                      353491.45188601      119.9980434      .46188104144622       29.9980434        188536.546187   188536.5461870

            TERRA                 0.0              0.0      -.8000645245449  .92381672418437                  0.0
                                  0.0              0.0      -.4618810414462     -150.0019566                  0.0

 X0004A               112620.65294745  112620.69206849      -.4563484102E-3  .54750169763695                  0.0              0.0
                      -93.87052861893       -0.0477566      -.5475015074513      -90.0477566      30830.010048273    30830.0100483

            TERRA                 0.0              0.0      .45634841016E-3  .54750169763695                  0.0
                                  0.0              0.0      .54750150745133       89.9522434                  0.0

 X0004B               -56391.62072518  112620.69204027      -.4739220397304  .54750169749975                  0.0              0.0
                      -97485.41115272     -120.0477566       .2741459629884      149.9522434      30830.010032821    30830.0100328

            TERRA                 0.0              0.0      .47392203973045  .54750169749975                  0.0
                                  0.0              0.0      -.2741459629884      -30.0477566                  0.0

 X0004C               -56229.03218245  112620.69204545      .47437838821965  .54750169752493      .1818989404E-11  .1818989404E-11
                      97579.281697602      119.9522434      .27335554426938       29.9522434      30830.010035657    30830.0100357

            TERRA                 0.0              0.0      -.4743783882196  .54750169752493                  0.0
                                  0.0              0.0      -.2733555442694     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381084459607E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283176E-01   -1.47063535E+00    1.52154175E+00     -75.1372    7.96646307E+04    3.00167671E+05
      X0005B    390B         -1.46874925E+00    3.97322578E-01    1.52154185E+00     164.8628    7.96646316E+04    3.00167692E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645918E+04    3.00167687E+05
      X0006A    9049A         1.98531203E+00   -5.00799447E-01    2.04750187E+00     -14.1576    1.11817822E+05    2.81073370E+04
      X0006B    9049B        -1.42636133E+00   -1.46893096E+00    2.04750209E+00    -134.1576    1.11817831E+05    2.81073492E+04
      X0006C    9049C        -5.58950892E-01    1.96973067E+00    2.04750214E+00     105.8424    1.11817834E+05    2.81073491E+04
      X0008A    391A          1.50430840E-01   -5.65847734E-01    5.85502431E-01     -75.1123    2.11860493E+04    7.96811721E+04
      X0008B    391B         -5.65253981E-01    1.52646961E-01    5.85502483E-01     164.8877    2.11860499E+04    7.96811796E+04
      X0008C    391C          4.14823149E-01    4.13200770E-01    5.85502452E-01      44.8877    2.11860422E+04    7.96811772E+04
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        4.64004302E-08    6.85365279E-07    6.86934179E-07      86.1269    2.58072225E-03   -3.85955876E-02
      9049B     MEASUB       -4.24961399E-09   -2.38166251E-07    2.38204161E-07     -91.0222    1.17287791E-02   -6.50818361E-03
      9049C     MEASUC       -1.10029077E-07   -6.36812274E-08    1.27128662E-07    -149.9391   -1.35610290E-05   -7.15869624E-03

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317643124  1.5215417481458      79666.219696911  310583.40842206
                                  0.0              0.0      -1.470635350298      -75.1372139      300192.18348629        0.2565051

              X0010B      -204124.145        408248.29      -1.468749253468   1.521541849802      79666.220533279  310583.42917255
                      -353553.3901916     -120.0000000      .39732257818514      164.8627852       300192.2047331        0.2565051

              X0010C      -204124.145        408248.29      1.0784661491143  1.5215417761553      79666.180772226  310583.41413949
                      353553.39019156      120.0000000      1.0733126952573       44.8627784      300192.19973162        0.2565049

              X0009A       112676.528       112676.528      1.9853120251299  2.0475018739008      111849.03299414  115352.70111232
                                  0.0              0.0       -.500799447386      -14.1576331      28214.171477884        0.9696265

              X0009B       -56338.264       112676.528      -1.426361326653  2.0475020873734      111849.04231727  115352.71313899
                      -97580.73565823     -120.0000000      -1.468930959449     -134.1576379      28214.183688991        0.9696265

              X0009C       -56338.264       112676.528      -.5589508918515  2.0475021407429      111849.04542348  115352.71614574
                      97580.735658229      120.0000000      1.9697306711439      105.8423625      28214.183668055        0.9696265

              X0007A        281691.32        281691.32      .15043083997728   .5855024305005      21187.530940954  82465.476255448
                                  0.0              0.0      -.5658477343824      -75.1122560      79697.197608598        0.2569261

              X0007B       -140845.66        281691.32      -.5652539812053  .58550248333559      21187.531578808   82465.48369704
                      -243951.8391456     -120.0000000      .15264696106942      164.8877431        79697.2051391        0.2569261

              X0007C       -140845.66        281691.32      .41482314906352  .58550245232755      21187.523834619  82465.479329693
                      243951.83914557      120.0000000      .41320077042838       44.8877384      79697.202678848        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755267E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725315E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999311E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028318E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687493E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263613E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895089E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  4.6400430E-08                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -4.2496140E-09                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1002908E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112621.442
                   -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34633.046
                   110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91068.304
                   -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 90969.5748
                   -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  34758.746
                   75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -112693.2
                   56241.7428 56119.4032        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   3000       .03         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34633.1334
                   -110207.57 75267.4216        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   3500      .035         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91067.5148
                   11696.0091 -102740.54        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  3.51100000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  3.52800000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  3.63000000E-02  sec.
   4000       .04  .342982812  3957.6173 .140150562 108.386012 .319103E-3 4.94249306   2182.301 .051890194 58.2984198 -121305.09
                   212.119806 -25903.874 -121305.06 208.141053 -25903.911  -67083.87 -144006.21 2821.31638 -162253.55 2654.20804
                   -88965.312 -95401.152 121513.205 -26112.053 -69905.187 -76922.338 146827.525 -73288.236 164907.756  -91619.52
                   -18.519795 -1989.3761 11.8385203 .191308028 .379009E-6 3906.15738 .467531938 .007901085 12639.6933 .051645646
                   5.17633351 .016883477 2081.41053
   4500      .045   2.7252708 2322.45773 9.71345282 .025845284 .165307E-3 85.0485351 42.5059233 3.14834473 235.129712   1873.392
                   152.856729 107454.674 1873.19489 149.808806 107454.778 140506.952 55754.1443 27020.7208 75965.6118 20674.4256
                   137280.545 -105581.58 -1723.3861 107304.969 113486.231 -84752.808 -28733.423 -61314.933 -55291.186 116606.119
                   52.2041263 -1523.9612 -98.556851 2.08784168 .203114E-5 4537.94462 3.04400295 .067688343 20094.5948 .085425835
                    27.474231 .047204404 1498.08806
   5000       .05  .340263075 1396.39305 1.31864175 117.447081 .107924E-3 30.0838888 89.1452703 13.2555777 39.0845761 126273.924
                   -123.40942 -63908.636 126273.851 -121.04604 -63908.599 -62928.023 123262.605 -10873.163 110012.356 -42422.049
                   -72844.206 190182.451  -126394.9 -63787.553 -52054.861 186190.628 -134135.77 182856.562 -152434.41 -30422.157
                   18.4462212 1181.69076 -36.313107 29.9504332 .228437E-5 4538.34737 375.783834 .098628248 20095.3361 .093275933
                   30.8795004 .071797234 -1210.4604
   5500      .055  4.34669742 61.5307624 .198458504  44.202897 .387661E-5 97.4151706 66.2627346 5.51739165 129.032082 -77467.196
                   23.4374275 -115001.93 -77467.168 22.9413196 -115002.06  -118567.1 -81482.946 -8105.5778 -94847.741 -27369.018
                   -132355.25 37534.8895 77490.1092   -115025. -110461.52 37084.1499 73377.3679  37507.507 67478.7223 -104986.23
                   -65.929488 -248.05395 14.0875301 30.3707976 .258878E-5 4540.45129  376.96641   .1152145 20099.8592 .100664418
                   34.9385354 .077411256 229.413196
   6000       .06  6.74916409 2237.28988 7.64590467 28.7053627 .176902E-3 691.219884  54.661359 4.43441287 1109.82785 -62427.022
                   157.965514 143859.635 -62427.196 154.973999 143859.471  151736.52 -77095.711 -12898.668 -86145.486 -24536.374
                   149437.946 -206286.67 62582.1704 143704.497 164635.188 -228832.23 64197.0424 -235583.43 61609.1124  173974.32
                   -82.153296 -1495.7573 -87.440864 31.7373287 .329364E-5 4540.55613 378.599458 .133160553 20100.0774 .122233413
                   44.4126534 .080099855 1549.73999
   6500      .065  7.43814998 750.660433 .112907857 108.222044 .471986E-4 41.8323779  113.00096 3.43024637  82.680076 121213.252
                   -81.782027 75361.1635 121213.273 -80.049213  75361.336 90676.4788 113093.695 6856.15288 123860.657 21580.1753
                   105947.996 45851.9371 -121293.32 75441.3852  83820.326 22417.2162 -106237.54 17912.6609 -102280.48 84367.8205
                   86.2447099 866.406621 10.6258109 32.3296413 .360531E-5 4551.27262 379.834382 .185477024 20772.7383 .132151163
                   48.6290508 .114304685 -800.49213
   7000       .07  1.54919094 572.724628 3.31993844 .897357817 .382771E-4 1752.32078 2.25248998 1.36909705 10485.6663 11037.4971
                   -73.601382 -157333.71 11037.6124  -72.08781 -157333.63 -172803.92 13961.6919 6612.46577 17487.3397 13633.5649
                   -176365.55 168371.247   -11109.7 -157261.55 -179416.39 186765.615 -7349.2261 193852.891 -3853.7748 -189999.12
                   39.3597629 756.785721  57.618907 33.4030399  .42007E-5 4552.08172  381.29589 .208338155 20774.5629 .158909679
                   56.6210927 .117514445  -720.8781
   7500      .075  3.17515599 2499.29925 .119274E-4 .1700161E7 .182377E-3 2.57217483 3020.51793 20.6401828 26.6012738 -189063.83
                   160.515828 18687.0151 -189063.83 157.353994 18687.1278 45261.1993 -178950.68 34262.0008 -171179.91 52935.7514
                   60095.7181 -207750.96 189221.184 18529.7738 10999.1986 -224211.88 213212.678 -231275.62 224115.658 7159.96665
                   56.3485226 -1580.9172 -.10921246 229.038637  .45118E-5 4553.95639 383.713974   .2343501 21239.5107  .18613577
                   60.8976572  .13146806 1573.53994
   8000       .08  1.81913216 4.65362325 3.66119183 2.47373415  .51769E-6 45.7902436 1.38362875  9.2166811 30.5741383 18326.1692
                   -8.5199725 78845.7557 18326.0482 -8.3835375  78845.841 62823.6085 -7529.1641 -25459.375 -13705.728 -35373.627
                   64427.2249 -60519.793 -18334.432 78854.2245 88282.9837 -70352.773 -17930.211 -78132.953 -21667.899  99800.852
                   42.6512855 68.2174703 -60.507783 287.482168 .503311E-5 4594.46595 429.610773 .267834602 21821.4179 .215685707
                   67.8260627 .157447628 -83.835375
   8500      .085  .905398275 2046.86231 .823986E-3 25.7027542 .150385E-3 495.995053 19.2958001 4.87793261 2371.32317  59072.062
                   -145.74905 -141114.71 59072.0638 -142.88768 -141114.77 -158480.38 52126.3534 -17546.117 51182.7608 -25734.173
                   -164337.86 200186.837 -59214.952 -140971.89 -140934.26 210606.729 -69672.471 215520.625 -76916.933 -138603.69
                   -30.089837 1430.68596 .907736726 290.845757  .55408E-5 4594.77211 1029.43313 .277945616 21822.7032 .234945793
                   74.6697329   .1756272 -1428.8768
   9000       .09  22.0235441 985.855406 1.24039427  114.85137 .776122E-4 .133292E-3 126.783869 6.95192146 13.3727577 -124870.59
                   104.635421 -134.22562 -124870.66 102.649616 -134.52243  17923.472 -125153.26 -13413.362 -131197.12 -30721.664
                   42609.1432 -124736.14 124973.308 -237.17204 31336.8343 -143076.73 111739.896 -173806.27 100475.459 73330.8076
                   -148.40332 -992.90252 -35.219232 291.208612  .57874E-5 4597.44986 1030.64524 .284480856 22482.4031 .254955313
                    77.947147 .185010586 1026.49616
   9500      .095  6.32340015 805.101241 15.5471417 .084371135 .635227E-4 119.175182 21.5609293 12.4971315 92.6851459 -3384.7084
                   94.6605896 127199.606  -3384.459 92.8660409 127199.447 121029.797 -31903.415 -27745.405 -54103.586  -41190.54
                   112175.337 -130583.91 3477.32505 127106.581 148775.201 -152933.21 4158.00997 -166278.92 12913.0462 153365.876
                    -79.51981 -897.27434 124.688178 506.766896 .647695E-5  4601.6809 1228.18773 .348766617 22552.4427 .290635493
                   87.2204129 .208151439 928.660409
  10000       0.1  .512066392 2273.66978 2.37779578 1461.83564 .157401E-3 2.41245804 2995.75038 1.01229735 .357397931 153852.679
                   -149.19826 -18097.605 153852.581 -146.18252  -18097.65 -4609.8227 168214.909 8915.70035 170927.125 11723.2051
                   6965.75715 171950.232 -153998.76 -17951.468 -13525.523 172824.732 -159299.21 163961.368 -159203.92 -4757.4479
                   -22.628884 1507.86929 -48.762647 508.670283 .675574E-5 4603.36567 1358.80583 .368678041 22655.5415 .301976703
                   90.9997539 .231569383 -1461.8252
  10500      .105  1.46025975 7.39312942 1.64215022 20.5935983 .888361E-6 66.4508202 12.1634374 .677716736 46.2581026 -52876.061
                   11.1541072 -94982.181  -52875.98 10.9821406 -94982.257 -80360.528 -41713.017 9625.89764 -40636.891 9592.16007
                   -79247.618 42106.2768 52886.9623 -94993.239 -89986.425 38647.5109 51338.9146 38610.7275 50229.0511 -88839.779
                   -38.213345 -85.983309 40.5234527 510.150082 .722442E-5 4605.74755 1496.36429 .375288717 22971.8411 .312987342
                     97.29154 .241999111 109.821406
  11000       .11  9.27151178 1970.81529 .942493261 66.2506941  .15976E-3  104.54377 48.3402068 14.9010348 485.340679 -94839.184
                   150.081955 119135.747 -94839.123  147.27424 119135.555 136975.773 -70596.543 42124.6385  -81011.48 44978.0401
                   140962.058 -213974.68 94986.3971  118988.28 94851.1349 -207572.32 112721.182 -221973.54  125989.52 95984.0179
                    -96.28869 -1403.8573 30.7000531  522.00976 .776466E-5 4605.88783 1577.41445 .417898181 22972.0648 .348098647
                   104.611421 .253525185  1472.7424
  11500      .115  2.12246394 895.592583 .316290618 1494.86877 .735318E-4 21.8734171 62448.3629 2.52011453 45.1329583 154255.385
                   -101.80756 54494.1516 154255.421 -99.914846 54494.2437 73257.9684 165739.087 8417.48029 177664.986 18497.0492
                   78277.9085 99761.1769 -154355.34 54594.1586 64840.4881 92481.1184 -157321.61 99387.0774 -159167.94 59780.8593
                   46.0702066 946.357535 17.7845613 522.914551 .802712E-5 4608.40285 1579.62436 .449052195  22975.303 .356083393
                   108.078282 .284816237 -999.14846
  12000       .12   1.5030656 634.955444 6.99509811 .060741741 .525289E-4 131.250557 .020307916  .29118778  131.78471 2871.51199
                   -86.042101 -133488.28 2871.67926 -84.448419  -133488.2 -134756.41 3825.38121   3400.327 -1660.4469 6287.51284
                   -133759.56 136359.884 -2956.1277 -133403.76 -138156.73 138581.787  -425.0542 132099.111 7947.95975 -140047.07
                     38.76939 796.840915 83.6367031  524.43873  .86719E-5  4608.6976 1589.44628 .460742247 22976.1632 .363411097
                    116.75183 .293319552 -844.48419
  12500      .125  9.45310702 2289.98538 1.36280738 1373.05063 .146868E-3 2.10072529 3502.52961 1.20586297 2.96846092 -152760.56
                   144.233648 16888.1448 -152760.49 141.207108 16887.9504 18865.0034 -169855.87 -10165.818 -175982.91  -12795.03
                   20075.1122 -169648.44 152901.697 16746.7433 29030.8215 -188720.87 159690.048 -196058.02 163187.881 32870.1417
                    -97.22709 -1513.2698 36.9162212 525.196275 .896158E-5 4610.39314 1591.42493 .479169101 22985.2189 .389471365
                   120.648204 .299654417 1412.07108
  13000       .13  .126860205 5.71753489 .032723184  53.790927 .206424E-6 103.031196 49.7108705 1.20563735 95.9008468  85456.828
                   -5.4450895 118270.546 85456.8395 -5.2938607 118270.568 109863.127 84275.7404 -13817.637 82151.9727 -12793.832
                     114104.7 -32813.729 -85462.133 118275.862 123680.764 -25587.386 -98093.378 -31952.727 -94945.805 126898.532
                   11.2632236 75.6143828 5.72041823 526.559919  .94466E-5 4612.01608   1597.999 .514169568 22986.7478 .395767959
                   127.164714 .327071319 -52.938607
  13500      .135  .841953814 1975.32519  .67802544 37.7471386 .143282E-3 94.8060778  29.141647 1.44945842 126.858732 71586.9756
                   -142.28324  -113451.6 71587.0277 -139.47231 -113451.54 -124241.36 60977.3966 -10438.147 62899.8137 -14027.982
                   -131235.85  185038.57   -71726.5 -113312.07 -113803.22 185218.762 -71415.543 194135.666 -76927.795 -117207.87
                   29.0164404 1405.46262 26.0389216 527.931065  .99659E-5 4612.19046 1600.48535 .520760648 22986.9207 .400201244
                   134.161468 .333400736 -1394.7231
  14000       .14  16.2747333 927.562489 .026541157 99.5733762 .732793E-4 2.99048155 122.776954 1.04486287 23.9423848 -116269.01
                   101.669326  -20149.18   -116269. 99.7431246 -20149.435 -52787.986 -126367.37 -7390.8045 -129107.28  -11910.28
                   -57013.279 -96119.563 116368.741 -20249.178 -45397.181 -73579.388  118976.57 -72094.004 117197.003 -45102.999
                   -127.57246 -963.10046 5.15181108 528.132128 .102106E-4 4613.44258 1600.69561  .52403474 22988.7547 .404471037
                   137.432726 .338621477 997.431246
  14500      .145  .111931654 777.465865 6.48902202 2.58141044 .621316E-4  1438.3471 13.6886655 2.12826311 1335.04298 18720.4854
                   93.6070026 153565.021 18720.6465 91.8435221    153565. 150293.763 29050.8452 11783.9336 43109.4884 16998.2797
                   152288.715 -134844.35 -18628.803 153473.157  138509.83 -121242.92 -17266.912 -109179.23 -26111.209 135290.435
                   -10.579776 -881.74025 80.5544662 529.396014 .108753E-4  4614.2497 1602.61395 .546324672 22990.0333 .420144855
                   146.384847 .347458211 918.435221
  15000       .15  2.38391639 2178.38317  .06670742 130.403071 .160938E-3  7.9577306 128.404723  2.0778897 3.29471611 133056.555
                   -150.76771 -32869.131 133056.539 -147.81584 -32869.033 -29842.675 131303.821 4550.35823 132033.098 16795.9107
                   -21149.559 165925.572 -133204.35 -32721.217 -34393.034 161146.496 -126753.46 153182.656 -115237.19  -37945.47
                   48.8253663 1475.93468  -8.167461 530.208391 .111535E-4 4615.00572 1603.70389 .551754358 22990.6272  .42597677
                   150.120102 .359649978 -1478.1584
  15500      .155  1.00912587 8.84979906 2.99105995 36.2374286 .628431E-6 104.072445 42.2136025 .862689535 96.5179568 -70140.955
                   9.42493671 -118866.63 -70140.846 9.23678997  -118866.7 -117128.36 -72214.606 5284.83986 -75703.947 10822.3002
                   -114471.24 48725.8505 70150.0826 -118875.93  -122413.2 44913.7497  77499.446 38767.2895 86526.2468 -125293.54
                   -31.766742 -94.073371 54.6905838 530.500844 .116252E-4 4616.01677 1604.00447 .553980785 22991.7789   .4281874
                   156.469603 .363784701 92.3678997
  16000       .16  .001054993 2030.89402 .087244057   45.30797 .147783E-3 86.1183193 45.5060139 1.45682854 84.9453707 -78429.512
                   144.496034 108128.479  -78429.53 141.645845 108128.477 109222.044 -78019.141 14823.9153 -78600.754 14063.6009
                   107389.587 -186558.01 78571.1763 107986.831  94398.129 -187241.19 92843.0561 -185990.34 92664.3545 93325.9857
                   -1.0271287 -1425.0944 -9.3404527 531.631931 .121558E-4 4616.19138 1605.61644 .558921297 22991.9715 .439007682
                   163.632537  .36648939 1416.45845
  16500      .165  3.90428259 930.010604 1.36180276 110.356179 .703162E-4 3.97677594 100.791744 1.20748202 1.38776757 122402.673
                   -99.634459 23235.6881 122402.599 -97.705717 23235.8131 18505.6639 120600.349 -1927.2978 116978.162 -12803.616
                   13726.2113 99166.7862  -122500.3 23333.5188 20432.9617 102094.685 -122527.65  103251.95 -129781.78 26529.8275
                   62.4842587 964.370574 -36.902612 531.823333 .124052E-4 4617.81389 1605.83029 .564233542 22994.2432 .445145253
                   166.964978 .378567076 -977.05717
  17000       .17  .131863191  701.57642 .636430478 .365686678 .527358E-4 498.817796 1.07511125 .261767442 1027.94436 -7046.1193
                   -86.289767 -141155.16 -7046.0688 -84.614564 -141155.18 -144752.42 -10935.531 -3684.9487 -12081.449 -5961.4256
                   -148376.77 134109.112 6961.45428 -141070.57 -141067.48 133816.894 7250.58214 136295.321 6120.02319 -142415.34
                    -11.48317 837.601588 25.2275738  532.70894 .130534E-4 4618.54626 1606.99294 .565667166 22995.1781 .449452771
                    175.68917 .381380809 -846.14564
  17500      .175  2.57310772  2214.4734 .009217792 578.547161 .163191E-3 .214068116 1155.26498 .861684461 .096193901 -142287.56
                   151.823363 5391.08872 -142287.57 148.847142 5390.98726 -1891.3127 -146055.19 -9695.7697 -150020.95 -10815.994
                   -3613.8164 -147678.56 142436.415 5242.14012 7804.45704 -144163.88 136359.418 -146407.14  139204.96 7202.17775
                   -50.725809 -1488.1107 -3.0360817 533.633322 .133359E-4 4619.03249 1608.28114 .566899887 22995.6695 .454930725
                   179.495562 .385370462 1488.47142
  18000       .18  .270115986 11.7635306 3.21710667  57.045905 .604036E-6 93.0089071 66.2920041 .026225812 94.0168783 88004.5466
                   -9.2726517  112371.12 88004.4331 -9.0557321 112371.087 112039.549 92454.5501 2976.34283 94868.6863 1886.93433
                    112978.35 -24366.654 -88013.489 112380.143 109063.207 -19584.999 -89478.207 -18109.663 -92981.752 111091.415
                   -16.435206 108.459811 -56.719544 533.951071 .138156E-4 4620.61501 1608.62456 .569470414 22997.9252 .459805071
                    185.94631 .394518635 -90.557321
  18500      .185  .273600339 2001.57236 .144695928 57.4070666 .146666E-3 78.3485814 56.2547881 .029700487 75.2790117 88282.5506
                   -143.93937 -103135.46 88282.5747 -141.10984 -103135.43 -102631.45 87869.3704 -1524.2624 87392.0766  -2008.048
                    -101094.9 191418.004 -88423.684 -102994.32 -101107.19 190500.823 -89393.633 188486.981 -89400.125 -99086.857
                   16.5408687 1414.76937  12.028962 534.976671 .143377E-4 4620.80803 1610.02255 .570125343 22998.1362 .468211353
                   192.980208 .396072625 -1411.0984
  19000       .19  4.38861566 932.654345 .258143694  98.597732 .705947E-4 8.33476258  91.384451 .010718331 8.32355508 -115698.01
                   99.8304776 -33638.546 -115697.98  97.898997 -33638.679 -32488.954 -112711.08 1074.53861 -111385.45 1206.30155
                   -33616.055 -82059.301 115795.879 -33736.578 -33563.493 -80222.125 113785.618 -77769.396 112591.752 -34822.356
                   -66.246628 -965.74031 16.0668508 535.179121 .145797E-4 4622.00412 1610.23464 .570564703 22999.6167 .471328288
                   196.223311 .401786911  978.98997
  19500      .195  .010905492 744.789564  .15354485 1.37223102 .539345E-4 1463.63588 6.80761947  .86636695 2430.53164 13649.1353
                   87.2968436  153874.59 13649.1601 85.5708197 153874.583 163302.767 28222.2056 9455.29901 30401.1455  10845.342
                   164981.644 -140225.42 -13563.589 153789.012 153847.468 -135080.56 -18766.907  -134580.5 -19555.804 154136.302
                   -3.3023464 -863.01191 12.3913216  536.22253 .152379E-4 4622.80833 1611.67082  .57205617 23000.7814 .477193775
                   205.083925  .40578464 855.708197
  20000       0.2  3.73845922 2161.68641 .033897294  298.89832 .161717E-3 2.78669958 782.810749 .103193499 2.03502276 138236.824
                   -151.11403 -19450.919 138236.835  -148.1735 -19450.796  -17648.89 142411.077 3413.73023 145114.009 3742.98841
                   -16621.758 157687.632 -138385.01 -19302.623  -21062.62 160059.967 -138997.35 161735.767 -141371.02 -20364.746
                   61.1429409 1470.26746 5.82213834 537.126666 .155157E-4 4623.67983 1612.91104 .573049388 23001.9751 .484846446
                   208.834357 .411894658  -1481.735
  20500      .205  .208794176 10.8821931 4.02244053 43.4046536 .648393E-6 98.3148202 45.2271726 .031493879 97.3918349 -76764.633
                   9.59098129 -115531.84 -76764.506 9.38234579 -115531.87 -115071.82  -78029.51 1405.92809 -78359.568 2067.78503
                   -114988.28 38767.3651 76773.8884 -115541.25 -116477.74 37042.3049 79435.4382 36628.7145 80427.3528 -117056.07
                   -14.449712 -104.31775 63.4227131 537.347657 .159883E-4 4624.88537 1613.20656 .573431169 23003.4832 .487582449
                    215.18409 .416688565 93.8234579
  21000       .21  .005832914  2030.1891 .209708337 51.3047169  .14854E-3 89.9662868 51.4273101 .180793061 92.8548416 -83458.545
                   144.858075  110517.79 -83458.574 142.008381 110517.795 110517.184 -83436.012 3324.93608 -83558.227 4954.31016
                    112277.98 -193976.37 83600.5824 110375.786 107192.248  -193953.2 86760.9484 -195836.21 88512.5374  107323.67
                   2.41514261  -1424.847  -14.48131 538.495074 .165165E-4 4625.06953 1614.76176 .574099536 23003.6832 .495096978
                   222.302207 .419099977 1420.08381
  21500      .215  5.02673043 918.194188 .478715677 104.637876 .685211E-4 4.37431316 95.7861133 .427024069  2.6633747 119189.207
                   -98.366981 24369.3935 119189.163 -96.450532 24369.5353 19734.0428 112567.267 -5859.5021 114036.423 -7614.0985
                   19015.5306 94819.6277 -119285.61 24465.9859 25593.5449 92833.2244 -118426.77 95020.8929 -121650.52 26629.6291
                   70.8994388 958.224497 -21.879572 538.691919 .167628E-4 4626.65026 1614.97318 .575248897 23005.9273 .500843312
                   225.607213  .42696692 -964.50532
  22000       .22  .014517469 704.471989 .324612048 .332611869 .524381E-4 911.468926 2.96827273 .212550136 1330.16306 -6719.9109
                   -86.054078 -146843.05 -6719.8748 -84.375421 -146843.06 -151172.04 -13996.857 -4449.5669 -20074.476 -5371.8392
                   -152227.95 140123.181 6635.49941 -146758.68 -146722.47 137175.179  9547.2903 132153.478 14702.6366 -146856.11
                   -3.8101797 839.328296 18.0169933 539.653185 .174122E-4  4627.3258 1616.36048 .575647048 23006.8189 .505218362
                   234.346162 .430143006 -843.75421
  22500      .225  2.01869963 2203.25367 .049686096 593.247553 .163136E-3 .642131415  1129.0706 .616928053 .033504156 -142494.49
                   151.790752 9337.02348 -142494.51  148.82208 9336.93362 2025.08613 -148127.62 -6168.3574 -149685.35 -9151.8643
                   -2132.7584 -151831.44 142643.328 9188.11154 8193.44354 -150152.71 141959.264 -147552.59 140533.488 7019.10592
                   -44.929941 -1484.3361 -7.0488366 540.577734 .176929E-4 4627.99841 1617.62093  .57608359 23007.6137 .510309345
                    238.13543 .434206714  1488.2208
  23000       .23  .050949234 11.5954145 4.08937316  48.770151 .637824E-6 85.2295994 54.7366328 .185277145 94.1485221 81371.0735
                   -9.5209265 107569.115 81370.9456 -9.3055625   107569.1   108907.5 85306.9186 1358.02195 86204.7807   5015.373
                   113057.419 -26198.155 -81380.251 107578.406 107549.478 -23600.581 -83948.897 -26852.638 -81189.408 108042.046
                   -7.1378732 107.682006 -63.948207 540.859501 .181714E-4  4629.5428  1618.0021 .577175579 23009.8056 .514838556
                   244.563989 .441338465 -93.055625
  23500      .235  .123494176 2009.60858 .084741356 54.8427194 .147735E-3 79.6581479 57.7317345 .001429722 83.3873467 86288.2598
                   -144.45833 -103993.81 86288.2782 -141.62312 -103993.79 -105357.04 87245.3167 -805.47843 88531.8654 440.573283
                   -106400.19  190282.07 -86429.901 -103852.17 -104551.56 192602.358 -88050.795 194932.052 -88091.292 -106840.76
                   11.1127933 1417.60664 9.20550683 541.973723 .186941E-4 4629.73398 1619.56362 .577610439 23010.0169 .523041882
                   251.606055 .443255615 -1416.2312
  24000       .24  4.93590443 926.525995 .202892589 103.101586 .699617E-4 7.40654866 89.5740666 .077830982 7.74477644 -118310.99
                   99.3842599 -31710.152 -118310.96 97.4591355 -31710.293 -31195.485 -113944.23 1223.26465 -110276.62  3250.6377
                   -32426.252 -86600.669 118408.421 -31807.752 -32418.749 -82748.744 115167.493 -77850.371 113527.261  -35676.89
                   -70.255992  -962.5622  14.244037 542.177098 .189365E-4 4631.04759 1619.77849 .577954389 23011.6794 .526438094
                   254.857044 .449139134 974.591355
  24500      .245   .01217787 732.361479 .014966399 .598454596 .537815E-4 1376.12311 8.63112715 .789348714 2458.06011  9013.8077
                   87.1609414 152798.521 9013.79996  85.449379 152798.514 159950.848 24521.3619 4593.04414  34231.511 10352.0596
                   165279.531 -143784.71 -8928.3506 152713.065 155357.804 -135429.49 -19928.318 -131048.02 -23879.451 154927.471
                   -3.4896804 -855.78121 -3.8686431 543.195537 .195929E-4 4631.80689 1621.23729  .57877638 23012.7083 .531778866
                   263.692323  .45289292  854.49379
  25000       .25  3.12271817 2169.40148 .070095481  526.28264 .161423E-3 1.71195242 1079.82163 .175910429 .920463891 141547.182
                    -150.9846 -15245.488 141547.198 -148.03882 -15245.377 -11328.781  146234.53 3219.41678 149050.668 4886.95237
                   -11178.813 156792.575 -141695.24 -15097.338 -14548.198 157563.312 -143015.11 160229.481 -144163.72 -16065.765
                   55.8812864 1472.88882 8.37230438 544.146012 .198711E-4 4632.69958 1622.54017 .579463845   23013.97 .538808035
                   267.450311 .458082709 -1480.3882
  25500      .255  .109082334 11.2829666 4.13423239 42.1739631 .662881E-6  96.102442 45.5325299 .034686825 89.2890826 -75668.523
                   9.69903038 -114224.55 -75668.395 9.48658776 -114224.57 -112854.03 -77147.931 -58.783789  -78623.65 2170.07421
                   -110101.06 38556.1735 75677.8811 -114234.05 -112795.25 35706.1021 77089.1475 31477.4078 80793.7245 -112271.13
                   -10.444249 -106.22131 64.2979968 544.395308  .20344E-4  4634.0282 1622.89927 .579801869 23015.6657 .541937352
                   273.802678 .463176132 94.8658776
  26000       .26  .005138396 2034.19476 .125110846 50.6394559 .149056E-3 86.1761755 52.5630896 .159215216   92.67765 -82915.688
                   145.107377 108164.788 -82915.711 142.254873 108164.792 109757.271 -83768.313 2157.73969 -84475.886 4649.26817
                     112170.8  -191080.5 83057.9656 108022.537 107599.532 -193525.58 85926.0529 -196646.69  89125.154 107521.532
                   2.26680306  -1426.252 -11.185296 545.543686 .208714E-4 4634.21547 1624.51351 .580328163 23015.8709 .549548056
                   280.909162 .465605693 1422.54873
  26500      .265  5.42258704 915.658527 .326652718 102.195876 .681855E-4 5.65292412   87.59097 .254964605 3.48897295 117790.192
                   -98.127802 27702.9859 117790.156 -96.214001 27703.1332 22176.4813 113329.139 -3884.6526 109049.074 -5883.4526
                   21764.1201 90087.0229 -117886.37 27799.3472  26061.134 91152.6581 -117213.79 87284.9535 -114932.53 27647.5727
                   73.6382173 956.900479 -18.073536 545.743731  .21117E-4 4635.77985 1624.72852 .581143448 23018.0437 .554736603
                   284.203348 .472853635 -962.14001
  27000       .27  .001584444 708.220163 .186525608 .302561996 .527084E-4 1122.73411 4.39266049 .282553201 1654.78877 -6409.1635
                   -86.275689 -149603.96 -6409.1362 -84.592572 -149603.96 -154350.71  -17590.22 -4221.0019 -24420.589 -6193.5897
                   -156179.97 143194.829 6324.54363 -149519.37 -150129.71 136760.491 13369.2184 131759.385 18226.9992 -149986.38
                   -1.2587472 841.558176 13.6574378 546.778214  .21767E-4  4636.4824 1626.21856 .581574855 23018.9463 .559324709
                   292.951591 .476300192 -845.92572
  27500      .275  2.11624051 2196.80177 .064118845  695.52211 .162896E-3 .901145483 1144.54864 .445414236 .003117438 -143918.84
                   151.676685 11060.9742 -143918.86 148.712362 11060.8822 3571.99958 -148655.35 -5503.1943 -149883.82 -7776.3242
                   650.565796 -154979.74 144067.568 10912.1699 9075.19392 -152227.35 143152.152 -150534.39 142107.496 8426.89001
                   -46.002614 -1482.1612 -8.0074243 547.711377 .220473E-4 4637.25229 1627.52268 .582001559 23019.9138 .564795635
                   296.736256 .480521476 1487.12362
  28000       .28  .007168335 11.3703541 4.25401832 47.2466947 .602648E-6 90.8842563 49.9527695 .809314E-3 87.7926785 80090.0815
                   -9.2585886 111080.202 80089.9511 -9.0453249 111080.197 107941.535 80351.2042 1705.14511 82351.6108 331.475117
                   109174.563 -30990.246 -80098.996 111089.242  106236.39 -27590.331 -78646.059 -26822.952 -82020.136 108843.088
                   -2.6773745 106.631863 -65.222836 547.995549  .22525E-4 4638.77765 1627.91473  .58279722 23022.0166 .569016984
                   303.155074  .48693341 -90.453249
  28500      .285  .037133748 2015.70659 .067553389 54.5826723 .148152E-3 82.7407068 57.0125419 .051095916 85.8708357 86083.4426
                   -144.66214 -105986.85 86083.4591 -141.82263 -105986.84 -106962.01  85603.084 -1415.9047 87978.6948 -2633.8158
                     -107973. 192070.295 -86225.282 -105845.01 -105546.11 192565.094 -87018.989 195951.692 -90612.511 -105339.18
                   6.09374669 1419.75582 8.21908692 549.162839 .230481E-4 4638.96835 1629.54526 .583211012 23022.2274 .577087882
                   310.202095 .489136268 -1418.2263
  29000       .29  5.27066195 924.507145 .220366561 104.488842 .697487E-4  7.0572384 87.5838787 .080868953 6.33073685 -119104.28
                   99.2336543 -30953.351 -119104.25 97.3106284 -30953.496 -28984.269 -113140.72 1727.77687 -109044.66 3313.47138
                   -29316.994 -88150.757 119201.564 -31050.807 -30712.046 -84156.453 114868.499 -79727.665 112358.131 -32630.466
                   -72.599325 -961.51295 14.8447486 549.366375 .232909E-4  4640.3868 1629.76198 .583609491 23024.0522  .58092315
                   313.458553 .495393386 973.106284
  29500      .295   .00389721 727.883989 .074169998 .877883466 .537972E-4 1342.59023 7.07059451 .519530191 2133.10393 10917.2042
                    87.168166 152382.607  10917.187 85.4618437 152382.603 160252.044 21620.7852 5442.91552 30982.7725 8398.42228
                   161703.551 -141465.42 -10831.725 152297.141 154809.128 -138631.26  -16177.87 -130720.78  -22584.35 153305.128
                   -1.9741353 -853.16117 -8.6122005 550.408191 .239466E-4  4641.1453 1631.27734 .584276525 23025.0534 .586071632
                   322.283961 .499099589 854.618437
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  2.90531955 2174.15424 .061616841 592.507252 .161995E-3 1.33976839  1144.9113 .245173328 .349649778 142484.083
                    -151.2496 -13486.854 142484.098 -148.30059 -13486.746 -8680.8577 148069.566  3413.8559 149888.465 5769.37707
                   -6889.8369 155970.844  -142632.4 -13338.445 -12094.714 156750.424 -144655.71 156778.302 -144119.09 -12659.214
                   53.9010162 1474.50135 7.84963956 551.361681 .242251E-4  4642.0195 1632.62046 .584817326 23026.2586 .592662822
                   326.045902 .503957598 -1483.0059

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  51.6952477 5609.35437 31.1626131 .1895935E7 .445608E-3 .1390054E8  .275479E7 48.3355306 .3380038E8 183893.825
                   112703.647 193627.783 183893.843 245.962435 193627.599 215267.555 183203.254 51998.8351 192168.855 74287.4515
                   203178.195 233717.636 189804.152 193425.152 218909.825 245949.487 217948.719 256691.311 232662.268 240425.702
                    227.36589  1521.6075 149.234623 551.361681 .242251E-4  4642.0195 1632.62046 .584817326 23026.2586 .592662822
                   326.045902 .503957598 2459.62435
Times of maxima :      .03689     .04173     .04477     .07498     .04144     .03728     .04834     .12473     .03734     .04853
                       .00556     .04395     .04853     .04144     .04395     .04394      .0981     .04222     .04834     .06221
                       .04409     .06814     .07498     .04395     .04402     .06806     .09188     .06795     .09178     .04426
                       .03689     .11691     .04538        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04144
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -189647.7
                   -112694.13 -200080.49 -189647.68 -154.55439  -200080.3 -243344.92 -180729.77 -53845.793 -187877.04 -81007.561
                   -208713.98 -242401.58 -183963.94 -200146.96 -220190.98   -264160.  -199263.2 -278498.39 -203371.75 -205825.31
                    -185.4155 -2368.4076 -176.52935        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -1545.5439
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .07498
                       .01389     .03728     .07498     .15089     .03728     .03719     .09169     .09251     .09153     .12473
                       .03734     .07689     .04853     .03728      .0372     .09362     .04857     .09352     .04832     .03721
                       .08978     .04173     .04477        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .15089

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.32.10              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1015   Factors = 546            924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             163      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                455     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.030     0.000     0.030
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.310     0.000     0.310
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.340     0.000     0.340

