   ---   367   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpin109dw1/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.24  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.24  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.25  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.25  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 283.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 284.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 288.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       1_2LTA |TERRA *X0009A*X0010A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |1_2LTA*T_OPOA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |1_2LTA*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432102  408217.02436795      .15148111160398  .65326686327154      30920.551032285   .3667981526014
                      -6.189904457864       -0.0008688      -.6354613028941      -76.5920760      129702.59224249       14.6697923

            X0001A    408173.07596042  408173.07625517       -.151481111604  .65326686327154      -30920.18423413
                      -15.51187290096       -0.0021774      .63546130289409      103.4079240      -129687.9224502

 391A                 281637.37860274  281637.37875099       -.219137253109  .47188709590115      -30856.71127212  -30856.71127212
                      -9.138075881763       -0.0018590      -.4179190060022     -117.6704226      58851.807905784    58851.8079058

            TERRA                 0.0              0.0      .21913725310901  .47188709590115                  0.0
                                  0.0              0.0      .41791900600219       62.3295774                  0.0

 X0001A               408173.07596042  408173.07625517      .15120531192588   .3256034038904      30856.732092444  30856.732092444
                      -15.51187290096       -0.0021774      .28836527230305       62.3295774      -58852.64283684   -58852.6428368

            TERRA                 0.0              0.0      -.1512053119259   .3256034038904                  0.0
                                  0.0              0.0      -.2883652723031     -117.6704226                  0.0

 395A                 9755.8963856497  11265.386914443      -.0065038353328  .00650383533285      -31.72527245789  -63.45214100969
                      -5633.065599171      -30.0021855      -.3527384251E-7     -179.9996893      18.318437601773        0.0027645

            395B      -9756.326103533  11265.386919024      .00650383533275  .00650383533285      -31.72686855181
                      -5632.321315127     -150.0021855      .35273842514E-7        0.0003107      -18.31567311581

 X0001A               408173.07596042  408173.07625517      .31090802139E-3  .31090802139E-3      63.452141702752  63.452141702752
                      -15.51187290096       -0.0021774      .16862031771E-8        0.0003107      -.0027555142246       -0.0027555

            TERRA                 0.0              0.0      -.3109080214E-3  .31090802139E-3                  0.0
                                  0.0              0.0      -.1686203177E-8     -179.9996893                  0.0

 390B                 -204113.8727749   408217.0243678      -.6260662279994  .65326690964111      30920.550675566  .36679820466816
                      -353523.2183669     -120.0008688      .18654418616142      163.4079229      129702.60205713       14.6697944

            X0001B    -204099.9716543  408173.07625171      .62606622799942  .65326690964111      -30920.18387736
                      -353480.4969832     -120.0021774      -.1865441861614      -16.5920771      -129687.9322627

 391B                 -140826.6031061   281637.3787488       -.252359832084   .4718870681233      -30856.70981392  -30856.70981392
                      -243900.5554854     -120.0018590      .39873790917409      122.3295770      58851.804253055    58851.8042531

            TERRA                 0.0              0.0      .25235983208404   .4718870681233                  0.0
                                  0.0              0.0      -.3987379091741      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625171       .1741289834863  .32560338471874      30856.730635071  30856.730635071
                      -353480.4969832     -120.0021774       -.275130262331      -57.6704230      -58852.63918246   -58852.6391825

            TERRA                 0.0              0.0      -.1741289834863  .32560338471874                  0.0
                                  0.0              0.0        .275130262331      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919024      .00325249076559  .00650394819908      -31.72760262681  -63.45324211288
                      -5632.321315127     -150.0021855      .00563228603642       59.9947442      18.315673106683       -0.0034002

            395C      .42970974536689  11265.386910585      -.0032524907656  .00650394819908      -31.72563948607
                       11265.38690239       89.9978145      -.0056322860364     -120.0052558      -18.31907331131

 X0001B               -204099.9716543  408173.07625171      -.1554814069E-3  .31091341668E-3       63.45324277518   63.45324277518
                      -353480.4969832     -120.0021774       -.269244656E-3     -120.0052558      .00340915508035        0.0034092

            TERRA                 0.0              0.0      .15548140686E-3  .31091341668E-3                  0.0
                                  0.0              0.0      .26924465601E-3       59.9947442                  0.0

 390C                  -204103.151551  408217.02436775      .47458515798498  .65326687544784      30920.530367136  .36679816626565
                      353529.40826839      119.9991312      .44891707294081       43.4079146      129702.59972384       14.6697929

            X0001C    -204073.1043141  408173.07625262       -.474585157985  .65326687544784      -30920.16356897
                      353496.00885034      119.9978226      -.4489170729408     -136.5920854       -129687.929931

 391C                 -140810.7755013  281637.37874955      .47149697526766  .47188697466319      -30856.68471767  -30856.68471767
                      243909.69355817      119.9981410      .01918121920608        2.3295955      58851.802551302    58851.8025513

            TERRA                 0.0              0.0      -.4714969752677  .47188697466319                  0.0
                                  0.0              0.0      -.0191812192061     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262       -.325334219564   .3256033202278      30856.705537432  30856.705537432
                      353496.00885034      119.9978226      -.0132350944114     -177.6704045      -58852.63748036   -58852.6374804

            TERRA                 0.0              0.0      .32533421956396   .3256033202278                  0.0
                                  0.0              0.0      .01323509441136        2.3295955                  0.0

 395C                 .42970974536689  11265.386910585      .00325206105481  .00650443898627      -31.72883166433  -63.45803037588
                       11265.38690239       89.9978145      -.0056331008709      -60.0016115      18.319073305479        0.0006357

            395A      9755.8963856497  11265.386914443      -.0032520610548  .00650443898627      -31.72919871155
                      -5633.065599171      -30.0021855      .00563310087091      119.9983885      -18.31843758613

 X0001C               -204073.1043141  408173.07625262       -.155460865E-3  .31093687805E-3      63.458031013659  63.458031013659
                      353496.00885034      119.9978226      .26928360808E-3      119.9983885      -.6267373353E-3       -0.0006267

            TERRA                 0.0              0.0      .15546086502E-3  .31093687805E-3                  0.0
                                  0.0              0.0      -.2692836081E-3      -60.0016115                  0.0

 395A                 9755.8963856497  11265.386914443      .00975589638565  .01126538691444       63.45447116605   63.45447116605
                      -5633.065599171      -30.0021855      -.0056330655992      -30.0021855                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919024      -.0097563261035  .01126538691902      63.454471217655  63.454471217655
                      -5632.321315127     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691902                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974536689  11265.386910585      .42970974537E-6  .01126538691059      63.454471122595  63.454471122595
                       11265.38690239       89.9978145      .01126538690239       89.9978145                  0.0              0.0

            TERRA                 0.0              0.0      -.4297097454E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432102  408217.02436795      .14694698327072  .80203825377726      29995.570373339  .48630861255515
                      -6.189904457864       -0.0008688      -.7884617585081      -79.4428070      160931.30163066       19.4587772

            X0002A    408169.10020079  408169.10043707      -.1469469832707  .80203825377726      -29995.08406473
                      -13.88804276688       -0.0019495      .78846175850812      100.5571930      -160911.8428535

 391A                 281637.37860274  281637.37875099      -.2125607544012  .28924659336442      -29931.63053693  -29931.63053693
                      -9.138075881763       -0.0018590      -.1961670651799     -137.2968488      27624.960200883    27624.9602009

            TERRA                 0.0              0.0      .21256075440124  .28924659336442                  0.0
                                  0.0              0.0      .19616706517991       42.7031512                  0.0

 X0002A               408169.10020079  408169.10043707      .14666750959168  .19958095098797      29931.632795665  29931.632795665
                      -13.88804276688       -0.0019495      .13535581859469       42.7031512      -27625.04980369   -27625.0498037

            TERRA                 0.0              0.0      -.1466675095917  .19958095098797                  0.0
                                  0.0              0.0      -.1353558185947     -137.2968488                  0.0

 397A                 9755.8237703182  11265.277181829      -.0065038092403  .00650380924032      -31.72493006902  -63.45126840698
                      -5632.971910629      -30.0019576         -.2780871E-7     -179.9997550      18.318023029667        0.0024392

            397B      -9756.208662458   11265.27718531      .00650380924026  .00650380924032      -31.72633833796
                      -5632.305264849     -150.0019576      .27808710001E-7        0.0002450      -18.31558385895

 X0002A               408169.10020079  408169.10043707      .31090677396E-3  .31090677396E-3      63.451269077873  63.451269077873
                      -13.88804276688       -0.0019495      .13287717593E-8        0.0002449      -.0024301250733       -0.0024301

            TERRA                 0.0              0.0       -.310906774E-3  .31090677396E-3                  0.0
                                  0.0              0.0      -.1328771759E-8     -179.9997551                  0.0

 390B                 -204113.8727749   408217.0243678      -.7563014489754  .80203830459677      29995.570247308  .48630867418251
                      -353523.2183669     -120.0008688      .26697108517239      160.5571923      160931.31220542       19.4587796

            X0002B    -204096.5774965  408169.10043378      .75630144897543  .80203830459677      -29995.08393863
                      -353477.8657896     -120.0019495      -.2669710851724      -19.4428077      -160911.8534258

 391B                 -140826.6031061   281637.3787488      -.0636052560149  .28924656323319       -29931.6295716   -29931.6295716
                      -243900.5554854     -120.0018590      .28216652131232      102.7031467      27624.954990243    27624.9549902

            TERRA                 0.0              0.0      .06360525601485  .28924656323319                  0.0
                                  0.0              0.0      -.2821665213123      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043378      .04388780290901  .19958093020528      29931.631832194  29931.631832194
                      -353477.8657896     -120.0019495       -.194695681661      -77.2968533      -27625.04459341   -27625.0445934

            TERRA                 0.0              0.0       -.043887802909  .19958093020528                  0.0
                                  0.0              0.0      .19469568166096      102.7031467                  0.0

 397B                 -9756.208662458   11265.27718531      .00325239942322  .00650389510499      -31.72689674433  -63.45210608238
                      -5632.305264849     -150.0019576      .00563227747261       59.9954033       18.31558393645       -0.0029227

            397C      .38488592629824   11265.27718474      -.0032523994232  .00650389510499      -31.72520933805
                      11265.277178165       89.9980425      -.0056322774726     -120.0045967      -18.31850660616

 X0002B               -204096.5774965  408169.10043378      -.1554770413E-3  .31091087875E-3      63.452106779358  63.452106779358
                      -353477.8657896     -120.0019495      -.2692442463E-3     -120.0045968       .0029317786442        0.0029318

            TERRA                 0.0              0.0      .15547704129E-3  .31091087875E-3                  0.0
                                  0.0              0.0      .26924424628E-3       59.9954032                  0.0

 390C                  -204103.151551  408217.02436775      .60935449686901  .80203827217984      29995.552005649  .48630863488506
                      353529.40826839      119.9991312      .52149063959648       40.5571862      160931.30887489       19.4587780

            X0002C    -204072.5227113  408169.10043485       -.609354496869  .80203827217984      -29995.06569701
                      353491.75382749      119.9980505      -.5214906395965     -139.4428138      -160911.8500968

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644560147      -29931.60710661  -29931.60710661
                      243909.69355817      119.9981410      -.0859993552585      -17.2968319      27624.954907502    27624.9549075

            TERRA                 0.0              0.0      -.2761659232929  .28924644560147                  0.0
                                  0.0              0.0      .08599935525854      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552524113  .19958084905172      29931.609366917  29931.609366917
                      353491.75382749      119.9980505      .05933979344991      162.7031681      -27625.04451471   -27625.0445147

            TERRA                 0.0              0.0      .19055525241129  .19958084905172                  0.0
                                  0.0              0.0      -.0593397934499      -17.2968319                  0.0

 397C                 .38488592629824   11265.27718474      .00325201453234  .00650432811021      -31.72802566847  -63.45633055444
                      11265.277178165       89.9980425      -.0056329997024      -60.0015209      18.318506578247        0.0004836

            397A      9755.8237703182  11265.277181829      -.0032520145323  .00650432811021      -31.72830488597
                      -5632.971910629      -30.0019576      .00563299970236      119.9984791      -18.31802294042

 X0002C               -204072.5227113  408169.10043485      -.1554586408E-3  .31093157784E-3      63.456331210596  63.456331210596
                      353491.75382749      119.9980505      .26927877207E-3      119.9984791      -.4746363215E-3       -0.0004746

            TERRA                 0.0              0.0      .15545864085E-3  .31093157784E-3                  0.0
                                  0.0              0.0      -.2692787721E-3      -60.0015209                  0.0

 397A                 9755.8237703182  11265.277181829      .00975582377032  .01126527718183      63.453234991721  63.453234991721
                      -5632.971910629      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662458   11265.27718531      -.0097562086625  .01126527718531       63.45323503093   63.45323503093
                      -5632.305264849     -150.0019576      -.0056323052648     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592629824   11265.27718474       .3848859263E-6  .01126527718474      63.453235024511  63.453235024511
                      11265.277178165       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859263E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432102  408217.02436795      -.3863821924012  1.5019369615774      -78868.38638891  1.5482782023319
                      -6.189904457864       -0.0008688      1.4513867292861      104.9073009      -296239.1900497       23.8851302

            X0008A          408248.29        408248.29      .38638219240117  1.5019369615774      78869.934667115
                                  0.0              0.0      -1.451386729286      -75.0926991      296263.07517987

 X0003B               -204113.8727749   408217.0243678      1.4501289647272   1.501937062321      -78868.38636203  1.5482779104059
                      -353523.2183669     -120.0008688      -.3910766227129      -15.0927001      -296239.2113356       23.8851319

            X0008B        -204124.145        408248.29      -1.450128964727   1.501937062321      78869.934639941
                      -353553.3901916     -120.0000000      .39107662271288      164.9072999      296263.09646752

 X0003C                -204103.151551  408217.02436775      -1.063746844858  1.5019369856631      -78868.34693599  1.5482792720286
                      353529.40826839      119.9991312      -1.060310029641     -135.0927070      -296239.2056405       23.8851298

            X0008C        -204124.145        408248.29      1.0637468448582  1.5019369856631      78869.895215266
                      353553.39019156      120.0000000      1.0603100296409       44.9072930      296263.09077027

 X0004A               112646.87345198  112646.91423144      -1.889350488546  1.8895865061823      -106416.1439675  26.582644728915
                      -95.85070654202       -0.0487527      .02986462420783      179.0944113      -1591.530482299       90.9906006

            X0007A         112676.528       112676.528      1.8893504885456  1.8895865061823      106442.72661221
                                  0.0              0.0      -.0298646242078       -0.9055887      1682.5210828815

 X0004B               -56406.44586017  112646.91421811      .97053888356595  1.8895865099863       -106416.144057   26.58265106623
                      -97507.12870496     -120.0487527      1.6212931425898       59.0944073      -1591.537981041       90.9905963

            X0007B         -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773326

 X0004C               -56240.42756821  112646.91421564      .91881161997986  1.8895865588393       -106416.146796  26.582653359117
                      97602.979407658      119.9512473      -1.651157948331      -60.9055931      -1591.538686179       90.9906087

            X0007C         -56338.264       112676.528      -.9188116199799  1.8895865588393      106442.72944938
                      97580.735658229      120.0000000      1.6511579483309      119.0944069      1682.5292948998

 X0006A               281637.37860274  281637.37875099       -.149801509757  .58268471163956      -21097.42508206  1.4674286619193
                      -9.138075881763       -0.0018590      .56309944135384      104.8973710        -79294.240829       15.8716341

            X0005A          281691.32        281691.32        .149801509757  .58268471163956      21098.892510721
                                  0.0              0.0      -.5630994413538      -75.1026290      79310.112463112

 X0006B               -140826.6031061   281637.3787488      .56255922427835  .58268476438527      -21097.42563717  1.4674287073431
                      -243900.5554854     -120.0018590      -.1518178310544      -15.1026300      -79294.24836663       15.8716362

            X0005B         -140845.66        281691.32      -.5625592242783  .58268476438527      21098.893065881
                      -243951.8391456     -120.0000000      .15181783105439      164.8973700      79310.120002816

 X0006C               -140810.7755013  281637.37874955      -.4127577223751  .58268473292332      -21097.41792501  1.4674293530661
                      243909.69355817      119.9981410      -.4112816074196     -135.1026347      -79294.24583423       15.8716347

            X0005C         -140845.66        281691.32      .41275772237511  .58268473292332      21098.885354367
                      243951.83914557      120.0000000      .41128160741958       44.8973653      79310.117468909

 391A                 281637.37860274  281637.37875099      .00356497475065  .00373128413962      502.01003870503  .15034883930372
                      -9.138075881763       -0.0018590       .0011015608734       17.1709095      -155.1366468834        0.4036247

            E001A     281624.25269229  281624.35464364      -.0035649747506  .00373128413962      -501.8596898657
                       -239.632954027       -0.0487527      -.0011015608734     -162.8290905      155.54027159906

 391B                 -140826.6031061   281637.3787488       -.828507706E-3  .00373128421105      502.01004895136  .15034888648222
                      -243900.5554854     -120.0018590      -.0036381392008     -102.8290907      -155.1366477802        0.4036247

            E001B     -141019.6545403  281624.35461032      .82850770601E-3  .00373128421105      -501.8597000649
                      -243773.9406561     -120.0487527      .00363813920084       77.1709093      155.54027245634

 391C                 -140810.7755013  281637.37874955      -.0027364670456  .00373128416333      502.01004479108  .15034890954729
                      243909.69355817      119.9981410      .00253657832839      137.1709084      -155.1366384877        0.4036247

            E001C      -140604.598093  281624.35460415      .00273646704556  .00373128416333      -501.8596958815
                      244013.57360055      119.9512473      -.0025365783284      -42.8290916      155.54026321688

 E001A                281624.25269229  281624.35464364      .00356492705578  .00373124387662      501.85297169639  .69610450737E-9
                       -239.632954027       -0.0487527      .00110157884592       17.1713894      -155.5427966324        0.0000000

            ST001A    281624.25269205  281624.35464339      -.0035649270558  .00373124387662      -501.8529716957
                      -239.6329544936       -0.0487527      -.0011015788459     -162.8286106      155.54279663312

 ST001A               281624.25269205  281624.35464339      .28162425269205  .28162435464339      39656.138564153  39656.138564153
                      -239.6329544936       -0.0487527      -.2396329545E-3       -0.0487527                  0.0              0.0

            TERRA                 0.0              0.0       -.281624252692  .28162435464339                  0.0
                                  0.0              0.0      .23963295449E-3      179.9512473                  0.0

 9049A                112646.87345198  112646.91423144      .69516563415527  .69517371866267      39154.278285982  39154.278285982
                      -95.85070654202       -0.0487527      -.0033526420593       -0.2763237      155.51626429459      155.5162643

            TERRA                 0.0              0.0      -.6951656341553  .69517371866267                  0.0
                                  0.0              0.0      .00335264205933      179.7236763                  0.0

 ST001A               281624.25269205  281624.35464339      -.2780592441559  .27806247798287      -39154.27409903  -39154.27409903
                      -239.6329544936       -0.0487527       .0013410449028      179.7236718      -155.5193051883     -155.5193052

            TERRA                 0.0              0.0      .27805924415588  .27806247798287                  0.0
                                  0.0              0.0      -.0013410449028       -0.2763282                  0.0

 E001B                -141019.6545403  281624.35461032      -.8282950148E-3  .00373136437506      501.86062711349  .69616135079E-9
                      -243773.9406561     -120.0487527      -.0036382698454     -102.8254609      -155.5754084694        0.0000000

            ST001B    -141019.6545405  281624.35461007       .8282950148E-3  .00373136437506      -501.8606271128
                      -243773.9406557     -120.0487527       .0036382698454       77.1745391      155.57540847008

 ST001B               -141019.6545405  281624.35461007      -.1410196545405  .28162435461007       39656.13855477   39656.13855477
                      -243773.9406557     -120.0487527      -.2437739406557     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965454055  .28162435461007                  0.0
                                  0.0              0.0      .24377394065569       59.9512473                  0.0

 9049B                -56406.44586017  112646.91421811      -.3504863977432  .69517373234082      39154.279025681  39154.279025681
                      -97507.12870496     -120.0487527      -.6003547310829     -120.2763333      155.52282918193      155.5228292

            TERRA                 0.0              0.0      .35048639774323  .69517373234082                  0.0
                                  0.0              0.0      .60035473108292       59.7236667                  0.0

 ST001B               -141019.6545405  281624.35461007      .14019107818604  .27806254415445      -39154.28338372  -39154.28338372
                      -243773.9406557     -120.0487527      .24013587832451       59.7236613      -155.5264850332     -155.5264850

            TERRA                 0.0              0.0       -.140191078186  .27806254415445                  0.0
                                  0.0              0.0      -.2401358783245     -120.2763387                  0.0

 E001C                 -140604.598093  281624.35460415      -.0027364876587  .00373127617746      501.85699864015  .69616135079E-9
                      244013.57360055      119.9512473      .00253654434346      137.1715063      -155.5451673775        0.0000000

            ST001C    -140604.5980925  281624.35460391      .00273648765869  .00373127617746      -501.8569986395
                      244013.57360057      119.9512473      -.0025365443435      -42.8284937      155.54516737821

 ST001C               -140604.5980925  281624.35460391      -.1406045980925  .28162435460391      39656.138553034  39656.138553034
                      244013.57360057      119.9512473      .24401357360057      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459809248  .28162435460391                  0.0
                                  0.0              0.0      -.2440135736006      -60.0487527                  0.0

 9049C                -56240.42756821  112646.91421564      -.3446791768074  .69517375037723      39154.280019666  39154.280019666
                      97602.979407658      119.9512473      .60370755195618      119.7236589      155.52812599426      155.5281260

            TERRA                 0.0              0.0       .3446791768074  .69517375037723                  0.0
                                  0.0              0.0      -.6037075519562      -60.2763411                  0.0

 ST001C               -140604.5980925  281624.35460391      .13786822557449  .27806252258716      -39154.28034878  -39154.28034878
                      244013.57360057      119.9512473      -.2414769530296      -60.2763376      -155.5257604628     -155.5257605

            TERRA                 0.0              0.0      -.1378682255745  .27806252258716                  0.0
                                  0.0              0.0      .24147695302963      119.7236624                  0.0

 390A                 408217.02432102  408217.02436795      .00939275392007  .03569145686259      1917.2475973182  .10656643311108
                      -6.189904457864       -0.0008688       -.034433359795      -74.7420353      7028.1127663188        0.8689932

            E002A     408168.47452517  408168.47474002      -.0093927539201  .03569145686259      -1917.141030885
                      -13.24362853669       -0.0018590      .03443335979499      105.2579647      -7027.243773077

 390B                 -204113.8727749   408217.0243678      -.0345165442405  .03569146001319      1917.2476996175  .10656645009203
                      -353523.2183669     -120.0008688      .00908231752171      165.2579641      7028.1134049716        0.8689934

            E002B     -204095.7065797  408168.47473685      .03451654424052  .03569146001319      -1917.141133167
                      -353477.6461458     -120.0018590      -.0090823175217      -14.7420359      -7027.244411601

 390C                  -204103.151551  408217.02436775      .02512379033069  .03569145814999      1917.2470940551   .1065664608318
                      353529.40826839      119.9991312       .0253510422723       45.2579600      7028.1131759739        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903307  .03569145814999      -1917.140527594
                      353490.88976976      119.9981410      -.0253510422723     -134.7420400      -7027.244182683

 E002A                408168.47452517  408168.47474002       .0093923847011  .03569132840106      1917.0656788994  .63693505581E-7
                      -13.24362853669       -0.0018590      -.0344333273539      -74.7425934      7027.2371547997        0.0000001

            ST002A    408168.47452079  408168.47473564      -.0093923847011  .03569132840106      -1917.065678836
                       -13.2436260326       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452079  408168.47473564      .40816847452079  .40816847473564       83300.75188401   83300.75188401
                       -13.2436260326       -0.0018590      -.1324362603E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745208  .40816847473564                  0.0
                                  0.0              0.0      .13243626033E-4      179.9981410                  0.0

 391A                 281637.37860274  281637.37875099      .57793426513672  .58008319033162      81383.717793377  81383.717793377
                      -9.138075881763       -0.0018590      .04988479614258        4.9332974      -7027.352212449    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452079  408168.47473564      -.3987762928009  .40025905368474      -81383.72762696  -81383.72762696
                       -13.2436260326       -0.0018590      -.0344206094742     -175.0667086      7027.3444526226     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473685      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461458     -120.0018590      .00908228685148      165.2580780      7027.2699353224        0.0000001

            ST002B    -204095.7065753  408168.47473247      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461432     -120.0018590      -.0090822868515      -14.7419220      -7027.269935259

 ST002B               -204095.7065753  408168.47473247      -.2040957065753  .40816847473247      83300.751882716  83300.751882716
                      -353477.6461432     -120.0018590      -.3534776461432     -120.0018590                  0.0              0.0

            TERRA                 0.0              0.0       .2040957065753  .40816847473247                  0.0
                                  0.0              0.0      .35347764614323       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787488      -.2457656860352  .58008336628123       81383.74220564   81383.74220564
                      -243900.5554854     -120.0018590      -.5254483222961     -115.0667003      -7027.357496759    -7027.3574968

            TERRA                 0.0              0.0      .24576568603516  .58008336628123                  0.0
                                  0.0              0.0      .52544832229614       64.9332997                  0.0

 ST002B               -204095.7065753  408168.47473247      .16957902908325  .40025904192008      -81383.72542585  -81383.72542585
                      -353477.6461432     -120.0018590      .36256068944931       64.9332898      7027.3420269915     7027.3420270

            TERRA                 0.0              0.0      -.1695790290833  .40025904192008                  0.0
                                  0.0              0.0      -.3625606894493     -115.0667102                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337384  .63693732955E-7
                      353490.88976976      119.9981410      .02535103703849       45.2580159      7027.2340676153        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976471      119.9981410      -.0253510370385     -134.7419841      -7027.234067552

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976471      119.9981410      .35349088976471      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0       .2040727679522  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209358  81383.693209358
                      243909.69355817      119.9981410      .47556304931641      124.9333298      -7027.396358454    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919720411301  .40025895535511      -81383.70780921  -81383.70780921
                      353490.88976471      119.9981410      -.3281400203705      -55.0667100      7027.3406902966     7027.3406903

            TERRA                 0.0              0.0       -.229197204113  .40025895535511                  0.0
                                  0.0              0.0      .32814002037048      124.9332900                  0.0

 390A                 408217.02432102  408217.02436795      .07856134360736  .07886990119741      16035.017386165  3.8429998662505
                      -6.189904457864       -0.0008688      .00696969192259        5.0698112      -1422.816592142       13.1632739

            E003A      408149.4514327  408149.59918782      -.0785613436074  .07886990119741       -16031.1743863
                      -347.2929059852       -0.0487528      -.0069696919226     -174.9301888       1435.979866089

 390B                 -204113.8727749   408217.0243678      -.0332447435095  .07886990280889      16035.017739415  3.8430015102422
                      -353523.2183669     -120.0008688      -.0715209661433     -114.9301898      -1422.816332418       13.1632731

            E003B     -204375.4901496  408149.59913953      .03324474350954  .07886990280889       -16031.1747379
                      -353294.1469992     -120.0487528      .07152096614329       65.0698102      1435.9796055497

 390C                  -204103.151551  408217.02436775      -.0453166003207  .07886990140382      16035.017469208   3.843001801677
                      353529.40826839      119.9991312      .06455127483497      125.0698096      -1422.816132835       13.1632746

            E003C     -203773.9611975   408149.5991306      .04531660032073  .07886990140382      -16031.17446741
                      353641.43989121      119.9512472       -.064551274835      -54.9301904      1435.9794074623

 E003A                 408149.4514327  408149.59918782      .07856129684569  .07886987728905      16031.164798878  .31102172215E-6
                      -347.2929059852       -0.0487528      .00696994845839        5.0699999      -1436.032210443        0.0000003

            ST003A    408149.45142554  408149.59918067      -.0785612968457  .07886987728905      -16031.16479857
                      -347.2929145383       -0.0487528      -.0069699484584     -174.9300001       1436.032210754

 ST003A               408149.45142554  408149.59918067      .40814945142554  .40814959918067      83293.047655669  83293.047655669
                      -347.2929145383       -0.0487528      -.3472929145E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494514255  .40814959918067                  0.0
                                  0.0              0.0      .34729291454E-3      179.9512472                  0.0

 9049A                112646.87345198  112646.91423144      1.1941845417023  1.1944788041342      67261.848077686  67261.848077686
                      -95.85070654202       -0.0487527      -.0265121459961       -1.2718173      1436.0234614493     1436.0234614

            TERRA                 0.0              0.0      -1.194184541702  1.1944788041342                  0.0
                                  0.0              0.0      .02651214599609      178.7281827                  0.0

 ST003A               408149.45142554  408149.59918067      -.3295880556107  .32966927069346      -67261.86265545  -67261.86265545
                      -347.2929145383       -0.0487528      .00731721520424      178.7281800      -1436.026887571    -1436.0268876

            TERRA                 0.0              0.0      .32958805561066  .32966927069346                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718200                  0.0

 E003B                -204375.4901496  408149.59913953       -.033244577935  .07886992051957        16031.1748635  .31102354114E-6
                      -353294.1469992     -120.0487528      -.0715210626367     -114.9300512      -1436.018714263        0.0000003

            ST003B    -204375.4901534  408149.59913238      .03324457793497  .07886992051957      -16031.17486319
                      -353294.1469887     -120.0487528      .07152106263675       65.0699488      1436.0187145741

 ST003B               -204375.4901534  408149.59913238      -.2043754901534  .40814959913238      83293.047635961  83293.047635961
                      -353294.1469887     -120.0487528      -.3532941469887     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549015345  .40814959913238                  0.0
                                  0.0              0.0      .35329414698868       59.9512472                  0.0

 9049B                -56406.44586017  112646.91421811      -.6200524568558  1.1944790232153      67261.860574542  67261.860574542
                      -97507.12870496     -120.0487527      -1.020938336849     -121.2718106      1436.0158452052     1436.0158452

            TERRA                 0.0              0.0      .62005245685577  1.1944790232153                  0.0
                                  0.0              0.0      1.0209383368492       58.7281894                  0.0

 ST003B               -204375.4901534  408149.59913238      .17113092541695  .32966934416778       -67261.8778155   -67261.8778155
                      -353294.1469887     -120.0487528      .28177310526371       58.7281870      -1436.018909117    -1436.0189091

            TERRA                 0.0              0.0      -.1711309254169  .32966934416778                  0.0
                                  0.0              0.0      -.2817731052637     -121.2718130                  0.0

 E003C                -203773.9611975   408149.5991306      -.0453168468084   .0788698068621      16031.148558913  .31102536013E-6
                      353641.43989121      119.9512472      .06455098628066      125.0700766       -1436.05239152        0.0000003

            ST003C    -203773.9611866  408149.59912345      .04531684680842   .0788698068621       -16031.1485586
                      353641.43988929      119.9512472      -.0645509862807      -54.9299234      1436.0523918306

 ST003C               -203773.9611866  408149.59912345      -.2037739611866  .40814959912345      83293.047632314  83293.047632314
                      353641.43988929      119.9512472      .35364143988929      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396118656  .40814959912345                  0.0
                                  0.0              0.0      -.3536414398893      -60.0487528                  0.0

 9049C                -56240.42756821  112646.91421564      -.5741321444511  1.1944790113012      67261.859687342  67261.859687342
                      97602.979407658      119.9512473      1.0474504232407      118.7281808      1436.0258937067     1436.0258937

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9611866  408149.59912345      .15845718979836  .32966933211988      -67261.87531152  -67261.87531152
                      353641.43988929      119.9512472      -.2890902757645      -61.2718147      -1436.020935969    -1436.0209360

            TERRA                 0.0              0.0      -.1584571897984  .32966933211988                  0.0
                                  0.0              0.0      .28909027576447      118.7281853                  0.0

 XX0013               -56240.42756821  112646.91421564      .72759576142E-8  .16269535827E-7      -.9147566248E-3  .1084202172E-18
                      97602.979407658      119.9512473      -.1455191523E-7      -63.4349488       -.541253966E-4              0.0

            MEASUC    -56240.42756821  112646.91421564      -.7275957614E-8  .16269535827E-7      .91475662478E-3
                      97602.979407658      119.9512473      .14551915228E-7      116.5650512      .54125396596E-4

 XX0015               -56406.44586017  112646.91421811      .72759576142E-8  .16269535827E-7      -.9146631902E-3  .2168404345E-18
                      -97507.12870496     -120.0487527      .14551915228E-7       63.4349488      .55682041476E-4              0.0

            MEASUB    -56406.44586017  112646.91421811      -.7275957614E-8  .16269535827E-7      .91466319016E-3
                      -97507.12870496     -120.0487527      -.1455191523E-7     -116.5650512      -.5568204148E-4

 XX0017               112646.87345198  112646.91423144      -.1455191523E-7  .14551922167E-7      -.8196145577E-3  .1084202172E-18
                      -95.85070654202       -0.0487527      .1421085472E-10      179.9440471      -.1029984983E-6              0.0

            MEASUA    112646.87345198  112646.91423144      .14551915228E-7  .14551922167E-7      .81961455767E-3
                      -95.85070654202       -0.0487527      -.142108547E-10       -0.0559529      .10299849828E-6

 X0001A               408173.07596042  408173.07625517      -.3510834322E-4  .92382657754177                  0.0              0.0
                      -15.51187290096       -0.0021774      -.9238265768747      -90.0021774      188540.56804075   188540.5680408

            TERRA                 0.0              0.0      .35108343218E-4  .92382657754177                  0.0
                                  0.0              0.0      .92382657687466       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625171      -.8000397300865  .92382657753396                  0.0              0.0
                      -353480.4969832     -120.0021774      .46194369315012      149.9978226      188540.56803756   188540.5680376

            TERRA                 0.0              0.0      .80003973008653  .92382657753396                  0.0
                                  0.0              0.0      -.4619436931501      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841665  .92382657753601                  0.0              0.0
                      353496.00885034      119.9978226      .46188288374268       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167  .92382657753601                  0.0
                                  0.0              0.0      -.4618828837427     -150.0021774                  0.0

 X0002A               408169.10020079  408169.10043707      -.3143309484E-4  .92381757899031      .8881784197E-15  .8881784197E-15
                      -13.88804276688       -0.0019495      -.9238175784556      -90.0019495      188536.89509221   188536.8950922

            TERRA                 0.0              0.0      .31433094842E-4  .92381757899031                  0.0
                                  0.0              0.0      .92381757845556       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043378      -.8000337748514  .92381757898288                  0.0              0.0
                      -353477.8657896     -120.0019495      .46193601108248      149.9980505      188536.89508918   188536.8950892

            TERRA                 0.0              0.0      .80003377485141  .92381757898288                  0.0
                                  0.0              0.0      -.4619360110825      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793531  .92381757898531                  0.0              0.0
                      353491.75382749      119.9980505      .46188156738898       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353  .92381757898531                  0.0
                                  0.0              0.0       -.461881567389     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192346325549E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382192E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683864E+04    2.96239190E+05
      X0003B    390B         -1.45012896E+00    3.91076623E-01    1.50193706E+00     164.9073    7.88683864E+04    2.96239211E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683469E+04    2.96239206E+05
      X0004A    9049A         1.88935049E+00   -2.98646242E-02    1.88958651E+00      -0.9056    1.06416144E+05    1.59153048E+03
      X0004B    9049B        -9.70538884E-01   -1.62129314E+00    1.88958651E+00    -120.9056    1.06416144E+05    1.59153798E+03
      X0004C    9049C        -9.18811620E-01    1.65115795E+00    1.88958656E+00     119.0944    1.06416147E+05    1.59153869E+03
      X0006A    391A          1.49801510E-01   -5.63099441E-01    5.82684712E-01     -75.1026    2.10974251E+04    7.92942408E+04
      X0006B    391B         -5.62559224E-01    1.51817831E-01    5.82684764E-01     164.8974    2.10974256E+04    7.92942484E+04
      X0006C    391C          4.12757722E-01    4.11281607E-01    5.82684733E-01      44.8974    2.10974179E+04    7.92942458E+04
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.93131074E-07   -7.45709769E-08    4.00141065E-07     -10.7405    2.21460670E-02    4.18125276E-03
      9049B     MEASUB       -2.89669515E-08    4.45515980E-08    5.31406545E-08     123.0315   -1.35508781E-03    2.66874078E-03
      9049C     MEASUC       -2.98721034E-07   -1.46075308E-07    3.32524062E-07    -153.9413    1.27140668E-03   -1.86857003E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638219240102  1.5019369615782      78869.934667083  306581.59812605
                                  0.0              0.0      -1.451386729287      -75.0926991      296263.07518004        0.2572559

              X0008B      -204124.145        408248.29       -1.45012896473  1.5019370623243      78869.934639857  306581.61869076
                      -353553.3901916     -120.0000000      .39107662271499      164.9072999      296263.09646824        0.2572559

              X0008C      -204124.145        408248.29      1.0637468448585  1.5019369856642      78869.895215438  306581.60304259
                      353553.39019156      120.0000000      1.0603100296421       44.9072930      296263.09077046        0.2572558

              X0007A       112676.528       112676.528      1.8893504885456  1.8895865061824      106442.72661221  106456.02343614
                                  0.0              0.0       -.029864624208       -0.9055887      1682.5210828936        0.9998751

              X0007B       -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808  106456.02365045
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773332        0.9998751

              X0007C       -56338.264       112676.528      -.9188116199798  1.8895865588392      106442.72944937  106456.02640274
                      97580.735658229      120.0000000      1.6511579483308      119.0944069       1682.529294901        0.9998751

              X0005A        281691.32        281691.32      .14980150975703  .58268471163911      21098.892510725   82068.61278272
                                  0.0              0.0      -.5630994413534      -75.1026290      79310.112463045        0.2570885

              X0005B       -140845.66        281691.32      -.5625592242781  .58268476438498      21098.893065865  82068.620211748
                      -243951.8391456     -120.0000000      .15181783105436      164.8973700      79310.120002779        0.2570884

              X0005C       -140845.66        281691.32      .41275772237532  .58268473292332      21098.885354327  82068.615780509
                      243951.83914557      120.0000000      .41128160741937       44.8973653      79310.117468919        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     1_2LTA
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893505E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053888E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881162E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.9313107E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.8966952E-08                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.9872103E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112646.873
                   -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34718.646
                   110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91189.599
                    -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91076.9171
                   -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34900.9684
                   75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025  4.57482887 .308680341 761.551137 12.8267042 108.204701 21.1958283 .398473249 559.906133 33.8419352 -41731.886
                   121203.595 53643.4145 -41730.141  121203.56 53643.5498 58138.3795 -86.503752 141573.363 7355.15616 142024.339
                   67782.8628 -95373.691 162933.701  -67560.01 -83434.984 -58224.883 141659.867 -60427.707 134669.183 -74241.476
                   67.6374812 -17.569301 872.668973 .022381309 2.21101535 3.51862817 .006116806  2077.9554 3366.51718  .07483079
                   .039635796 .773756341 -865.03752
   3000       .03  .851488025 8.29793094  1340.7294  .02603794 133.064232  33.659963 .032343244 1089.87358 36.4857247 1877.84775
                   -134407.52 67600.4371 1880.16354 -134407.34 67600.3788 66117.5726  -117.9954 -147008.93 2095.48279 -149180.61
                   70380.7355 -65720.215  -136287.5 202007.716 213126.502 -66235.568 -146890.93 -68285.253 -151276.09 219561.342
                   -29.180268 91.0929796  1157.8987 .047497247 2.39839635 4.95913207 .006474993 2078.37146 3948.90607 .094748205
                   .066556962 9.05141374  -1179.954
   3500      .035  3.45284013 6.54308081 395.999062 6.94474232 2.82187154 119.864822 .838539E-3   10.30152 724.058423  30707.056
                   -19572.998 -127567.07 30705.7974 -19573.159 -127566.95 -143208.39  63.451298 -37552.826 337.406952 -37397.534
                    -144311.6 158272.751 -50278.957 -107993.79 -105655.57 143271.843 -37616.278 144649.009 -37734.941 -106914.07
                   58.7608724 -80.889312 -629.28456 .079820739 4.09025098 5.16480433 .006603482 2263.49759 3949.19704 .104971459
                   .080193928 10.9328737  634.51298
   4000       .04  4.21869844 1.04028326 48.9392991 5.94289857 131.408234 .006631735 .196474E-3 1356.35744 .414178509  -28404.34
                   133568.298 948.998112 -28404.783 133568.363 948.868209  8079.3546 22.8433012 148873.101 -163.32186 152553.603
                   7498.70196 -29353.651 161973.145 -132619.49 -140793.75 -8056.5113 148850.258 -7662.0238 152716.925  -145054.9
                   -64.951508 32.2534225 -221.22228 .091860314 4.57521844 5.97601332 .006645851 2264.80762 3951.27961 .112217404
                   .086820951 13.5057352 228.433012
   4500      .045  .174223536 .171059715 1181.79098 1.23189257  43.376999 120.206954 .733635E-5 42.2447221 295.591495 -12934.562
                   -76740.074 127748.856 -12932.388 -76740.048 127748.882 136718.773 -109.38692 -75107.232  31.559665 -75731.846
                    138187.56 -140681.27 -63807.659  204488.93 211826.005 -136828.16 -74997.845   -138156. -75763.405 213919.406
                   13.1993764 13.0789799  1087.1021 .127553892 4.78601306 6.36732959 .006665654 2265.23554 3952.66085 .118004626
                   .093009951 16.0600711 -1093.8692
   5000       .05  .789965396 1.05966769 69.8013895 9.61410054  46.222559 61.3476063   .5365E-3    62.1584 86.0341981 36128.7548
                   -79217.102 -91262.296 36128.2264 -79217.167  -91262.24 -107126.38 26.5127551 -91895.165 -269.88411 -91863.339
                   -108075.65 127390.466 -115345.39 -12045.073 -15231.212  107152.89 -91921.678 107805.769 -91593.455 -16212.315
                   28.1063231 -32.552537 -264.19953 .146506243 5.31009124 6.53750779 .006673259 2266.80454 3952.85883 .122995713
                   .095942563 18.5927252 265.127551
   5500      .055  1.20252046  .67409E-3 669.704502 .621829477 106.444841 27.7589461 .001145633 113.235254 22.8424655 -9186.5109
                   120213.884 -61389.389 -9188.1476 120213.882 -61389.458 -56169.717 82.5935047 124169.882 394.380255 123988.995
                    -55688.28 52201.3104  129402.03 -181603.34  -180339.6 56252.3107 124087.288 56082.6599 123594.615 -179677.28
                   -34.677377 -.82103011 -818.35475 .168545006 5.48839264 7.00558609 .006676557 2267.00177 3954.07312 .124826106
                   .100039453 22.0431171 825.935047
   6000       .06  .337907E-3 .646813519 684.637291 6.98150634 1.24303451 118.561583 .343574E-4 5.19750251 367.933727  -30788.62
                   12990.6896 126871.567 -30786.965 12990.7404 126871.568 139106.548 -83.276923 26204.4085 68.2971226 26563.7672
                   139257.878 -157658.53 43777.7056 113880.828  112902.14 -139189.82 26287.6854 -139189.58 26495.4701  112694.11
                   .581297621 25.4325288 827.428118 .201901396 5.88803818   7.212103   .0066779 2268.22049 3954.51924 .128705965
                   .102439922 23.3279463 -832.76923
   6500      .065  .743733963 .004984162  113.71836   5.769739 122.536378 1.35440677 .461792E-3 512.378872 4.64939901 27987.2309
                   -128980.73 -13560.279 27987.9054 -128980.73 -13560.224 -24913.043 -34.304337 -141147.06 -250.38918   -141349.
                   -25124.112 41548.1296 -156968.64 115420.506 116234.022 24878.7389 -141112.76 24873.7229 -141098.61  116224.89
                   27.2714863 -2.2325236 337.221529 .214098053 6.23385216 7.53997786  .00667858 2268.91556 3954.95025 .131114627
                   .104952846  27.108188 -343.04337
   7000       .07  .043228524 .874294869 1039.15606 1.34648082  32.621963   103.3691 .686187E-4 27.1115284 113.037957 13522.5278
                   66549.9516 -118464.34  13520.489 66549.8925 -118464.35 -123788.61 102.780803 60866.5669 96.5191513  60669.346
                   -123880.93  131984.84 53029.4035 -185014.24 -184655.17 123891.388 60763.7861 123977.451 60572.8268 -184550.28
                   -6.5748402 -29.568478   -1019.39 .249260126 6.44676077 7.92759602 .006678862 2269.40737 3955.85078 .133322262
                   .108760588 29.2548645 1027.80803
   7500      .075  .731197857 .715929783 91.4026281 9.72587102 57.1468436 53.0612866 .639639E-5 80.0138292 71.8610497 -36338.232
                   88082.2039 84875.3303 -36337.627 88082.2575 84875.2763 98783.3178 -30.207078 103881.458 29.4686247 104225.705
                   98773.1925  -121212.9 124419.885 -3206.9812   -5098.14 -98813.525 103911.665 -98743.724 104196.236 -5452.5121
                    -27.04067 26.7568643 302.328676 .268335293 6.93324206 8.09707979 .006679157 2270.60355 3956.04136 .136983284
                   .110170499 31.4871893 -302.07078
   8000       .08  .626386282 .116012685 703.357927 .588609017 111.526672 32.6013982  .10889E-3  121.03209 29.8627986  8937.6691
                   -123050.04 66528.8627 8939.34643 -123050.02 66528.9127 63472.1178 -84.717788 -127920.18 -121.58689 -128186.59
                   63673.3303 -57589.566 -131989.37 189578.931 191392.297 -63556.836 -127835.46 -63794.917   -128065. 191859.915
                   25.0277103 10.7709184 838.664371 .290486366 7.11063442 8.56301725 .006679301 2270.79913 3956.86372 .138340451
                   .114049311  35.156551 -847.17788
   8500      .085  .118027318 1.18321969 666.952367 6.97561809 .936428531  119.46008 .109801E-4  4.2032306 427.053065 30775.6128
                   -11275.271 -127351.42 30773.9795  -11275.34  -127351.4 -139850.59 82.1996401 -23783.237 38.6095925 -23888.227
                   -140120.96 158125.376 -42049.319 -116076.06 -116067.36 139932.795 -23865.437 140159.566 -23926.837 -116232.73
                   10.8640378 -34.397961 -816.67152 .323769144  7.5128094 8.76796024 .006679446 2271.86365 3957.17732 .142067232
                   .116320052 36.4539256 821.996401
   9000       .09  1.12881252 .120887497 109.916312 5.75791426 123.543547 1.22581154 .540794E-4 570.021009 4.23312638 -27958.548
                   129509.692 12900.4966 -27959.211 129509.714 12900.4294 23936.5576  33.693865 141909.313 85.6856493 142167.285
                   23973.0301  -40859.64 157468.925 -116609.28 -117972.76 -23902.864 141875.619 -23887.344 142081.599 -118194.25
                   -33.597805 10.9948851 -331.53629 .335952477 7.86020218 9.09837871 .006679649 2272.73855  3957.8537 .144298778
                   .118595034 40.1575398  336.93865
   9500      .095  .122116087  .67651076 1046.17314 1.34118083 34.3686097 105.031602 .358621E-4  29.487498 115.752696 -13495.899
                   -68308.323  119413.17 -13493.853 -68308.271 119413.192 125099.156 -103.14091 -63290.752 -69.776621 -63271.958
                   125359.678 -132907.05 -54814.418 187721.463 188389.908  -125202.3 -63187.611 -125429.46 -63202.181 188631.637
                   11.0506148 26.0098204 1022.82606 .371142298 8.07127395 9.48702763 .006679723 2273.11598 3958.65736 .146488288
                    .12237094 42.3257101 -1031.4091
  10000       0.1  .667563955 .669049227 90.0595756 9.70600585 55.8310225 55.1960034 .762242E-5  77.700015 75.4940105 36301.0985
                   -87062.242 -86565.808 36300.4983 -87062.293 -86565.757 -101066.06 29.9960236 -102475.97 -32.169092 -102707.67
                   -101239.17 122866.255 -123362.79 496.536866 1409.90935 101096.057 -102505.97 101206.997  -102675.5 1468.50032
                   25.8372591 -25.865986 -300.09928 .390210576 8.55725031  9.6557681 .006679937 2274.26096 3958.84681 .150192507
                   .123708791 44.5754667 299.960236
  10500      .105  .684545099 .108138608 700.877418 .588328965 109.637701 31.7869738 .571008E-4   118.0014 28.7388302 -8935.5452
                   122003.516 -65692.616 -8937.2196 122003.495 -65692.669 -62336.538 84.5773103 126464.591 88.0467916  126571.49
                   -62463.578 56755.4491 130940.715 -187696.16 -188801.13 62421.1155 126380.014 62551.6245 126483.443 -189035.07
                   -26.163813 -10.398972 -837.18422 .412356524  8.7346771  10.121662 .006680048 2274.45662 3959.74075 .151487164
                   .127499335 48.2318515 845.773103
  11000       .11  .094235752 1.06683104 668.437184 6.97873423 1.02530831 118.688327 .344906E-5  4.4905927 385.106234 -30782.488
                   11798.2378 126939.383 -30780.852 11798.3032 126939.363 139284.811 -82.281001 24509.3424 -21.639279 24691.3108
                   139509.634 -157720.22 42579.1555  115141.06 114775.468 -139367.09 24591.6234 -139531.27   24712.95 114818.323
                   -9.7075101 32.6623795 817.580078 .445643307 9.13673324 10.3265748 .006680185 2275.54927 3960.04878 .155156426
                   .129744197 49.5282704 -822.81001
  11500      .115  1.03267298 .093689803  110.20569 5.75812411 123.526182 1.18701615 .446479E-4 567.867398  4.1234863 27959.0564
                   -129500.59 -12694.711 27959.7204 -129500.61 -12694.647 -23654.354 -33.734241 -141891.24 -77.856146 -142136.87
                   -23660.537 40654.3673 -157460.33 116805.965 118236.885 23620.6198  -141857.5 23582.6805 -142059.02 118476.336
                   32.1352295 -9.6793493 331.972423 .457826782 9.48392851 10.6567892 .006680379 2276.39422 3960.70609 .157378188
                   .132041438 53.2363407 -337.34241
  12000       .12  .100448749 .723644992  1045.8188 1.34229297 34.3264633 104.676071 .324827E-4 29.4169582 115.209189  13501.492
                   68266.4289 -119210.89 13499.4467 68266.3751 -119210.91 -124826.48 103.121856  63225.109 66.4076413 63196.2334
                   -125065.02 132710.361 54766.9283 -187477.29 -188051.59 124929.601 63121.9871 125131.432 63129.8258 -188261.26
                   -10.022412  -26.90065 -1022.6528 .493015711 9.69517972 11.0452095 .006680452  2276.7841 3961.53391 .159575988
                   .135814341 55.4031111 1031.21856
  12500      .125  .685923856 .699073551 90.0838656 9.70746298 56.1062969 54.9614752 .958201E-5 78.1893214 75.0936061 -36303.823
                   87276.6066 86381.7039 -36303.223 87276.6595 86381.6515   100816.2 -30.004454 102771.409 36.0678842 103030.554
                   100970.334 -122684.87 123579.883 -895.00802 -1955.2089  -100846.2 102801.413 -100934.27 102994.486 -2060.2199
                   -26.190148 26.4399991 300.139744   .5120842 10.1813351 11.2141134 .006680665 2277.93553 3961.72361 .163268124
                   .137146136 57.6519506 -300.04454
  13000       .13  .692098751 .107814448 700.914298 .588320775 110.007219 31.9363229 .570063E-4 118.570782 28.9532496 8935.48295
                   -122208.94 65846.7616 8937.15736 -122208.92 65846.8142 62549.5877  -84.58158  -126745.3 -87.973867 -126876.49
                    62696.164 -56909.657 -131146.08 188055.734 189294.888 -62634.169 -126660.72 -62784.138 -126788.52 189572.654
                   26.3077698 10.3833737 837.206246 .534230649  10.358673 11.6800625 .006680774 2278.13103 3962.61097  .16456418
                   .140949157 61.3090813  -845.8158
  13500      .135  .097076827 1.07547948 668.379016 6.97833676 1.00985635 118.965116 .255566E-5 4.44286764 400.443103 30781.6109
                   -11708.997 -127087.31 30779.9758 -11709.062 -127087.29 -139488.14 82.2773387 -24386.413 18.6270296 -24559.753
                   -139733.74 157867.269 -42489.038 -115378.23 -115101.73 139570.415  -24468.69 139752.371  -24578.38 -115173.99
                   9.85275738 -32.794504  -817.5445 .567517213  10.760745 11.8849305 .006680912  2279.2178 3962.92226 .168243107
                    .14319589 62.6055968 822.773387
  14000       .14  1.04783852 .097299679 110.178502 5.75817299 123.390453 1.19376074 .438507E-4 560.432832 4.14235801 -27959.175
                   129429.426 12730.7259 -27959.839 129429.446 12730.6611 23704.3153 33.7307991 141794.562 77.1579524 142031.789
                   23714.6177   -40690.5 157389.285 -116698.78 -118090.25 -23670.585 141760.831  -23637.46 141954.631 -118317.17
                   -32.370334 9.86405998 -331.93147 .579700647 11.1079713 12.2151765 .006681106  2280.0678 3963.58267  .17046494
                   .145488676 66.3133864 337.307991
  14500      .145  .103602968 .712138464 1045.89143 1.34233821 34.3221752 104.665813 .318812E-4 29.4105484 115.195063  -13501.72
                   -68262.164 119205.052 -13499.674 -68262.111 119205.073 124818.916 -103.12424 -63219.092 -65.789931 -63189.348
                   125057.357 -132704.75 -54762.437 187467.184 188038.008 -124922.04 -63115.968 -125123.15 -63123.558 188246.705
                   10.1785543 26.6859226 1022.68833 .614889587 11.3192099  12.603628  .00668118 2280.45343 3964.40846  .17266065
                   .149259886  68.480224 -1031.2424
  15000       .15  .678971328 .693434912 90.0738845 9.70750654 56.0683829 54.9777007 .960841E-5 78.1235768 75.1228166 36303.9048
                   -87247.113 -86394.453 36303.3045 -87247.166 -86394.401 -100834.12 30.0032126 -102731.41 -36.117532 -102987.23
                   -100989.97 122697.706 -123550.47 852.764546  1897.2869 100864.124 -102761.41 100953.853 -102951.11 1997.25858
                   26.0570782 -26.333152 -300.12312 .633957975 11.8053252 12.7725261 .006681392 2281.60317 3964.59815 .176353239
                   .150592693 70.7291187 300.032126
  15500      .155  .689293137 .108870426 700.908548 .588281603 109.970204  31.901359 .574789E-4 118.513341 28.9034056 -8935.1854
                   122188.379 -65810.707 -8936.8598 122188.358  -65810.76 -62500.309 84.5811546 126716.782 88.3377925 126845.754
                   -62642.174 56873.8999 131125.218 -187999.12 -189217.09 62584.8903   126632.2 62730.5117 126757.416 -189487.93
                   -26.254393 -10.434099 -837.20281 .656104471 11.9826644 13.2384501 .006681501 2281.79867 3965.48665 .177649913
                   .154393929 74.3862017 845.811546
  16000       .16  .096964644  1.0761917 668.372687 6.97840259 1.01455541 118.927045 .243062E-5 4.45770386 398.376263 -30781.756
                   11736.2072 127066.976 -30780.121 11736.2729 127066.956 139460.215 -82.277215 24423.8176 -18.165653 24600.7257
                   139703.582 -157847.08 42516.3939 115330.683 115036.398 -139542.49 24506.0948 -139721.75 24618.8914 115102.857
                   -9.8470627 32.8053609 817.540634 .689391055  12.384745 13.4433239 .006681639 2282.88544 3965.79744 .181326841
                   .156639583 75.6827234 -822.77215
  16500      .165  1.04679984 .096701726 110.175773 5.75822572 123.419951 1.19115421 .441452E-4 562.079127   4.135184 27959.3032
                    -129444.9  -12716.82  27959.967 -129444.92 -12716.755 -23685.305 -33.730634 -141815.85 -77.416592 -142055.07
                   -23694.074 40676.7221 -157404.88 116728.161 118130.542 23651.5745 -141782.12 23616.6569 -141977.65 118360.998
                   32.3542862 -9.8337036  331.92736 .701574505 12.7319645 13.7735662 .006681833 2283.73424  3966.4577 .183548176
                   .158933629  79.390526 -337.30634
  17000       .17  .102950323 .713596537 1045.89329 1.34232172 34.3256039 104.680342 .318051E-4 29.4152906 115.217743 13501.6367
                   68265.5739 -119213.33 13499.5913 68265.5205 -119213.35 -124830.17 103.124247 63223.8498 65.7114261 63194.4421
                   -125069.67 132712.937 54765.9291 -187478.87 -188054.02 124933.295 63120.7255 125135.379 63128.7307 -188264.11
                   -10.146444 -26.713228 -1022.6892 .736763444 12.9432091  14.162011 .006681907 2284.12075 3967.28354 .185744514
                   .162705374 81.5573614 1031.24247
  17500      .175  .680304201 .694664756 90.0745775  9.7075365 56.0663109 54.9747523  .95872E-5 78.1200787 75.1177648 -36303.961
                   87245.5009 86392.1367 -36303.361 87245.5536 86392.0846 100831.026 -30.003293 102729.303 36.0776433 102984.923
                   100986.574 -122695.45 123548.914 -853.46905  -1898.277 -100861.03 102759.306  -100950.5 102948.845 -1998.3485
                   -26.082642 26.3564936  300.12427 .755831836 13.4293308 14.3309125 .006682119 2285.27045 3967.47323 .189437205
                   .164038106 83.8062497 -300.03293
  18000       .18  .689936923 .108511673 700.912155 .588283998 109.977353 31.9040668 .575869E-4 118.524539 28.9072179 8935.20361
                   -122192.35 65813.5003 8936.87802 -122192.33 65813.5528 62504.1438 -84.581279 -126722.24 -88.420764 -126851.75
                    62646.305 -56876.675 -131129.21 188005.882 189226.386 -62588.725 -126637.66 -62734.726 -126763.33 189498.051
                   26.2666504 10.4168937 837.204966 .777978323 13.6066705 14.7968416 .006682228 2285.46596 3968.36158 .190733877
                   .167839373 87.4633352 -845.81279
  18500      .185  .096822346  1.0759324 668.370479 6.97839347 1.01379649 118.933614 .244159E-5 4.45532305 398.735847  30781.736
                   -11731.817 -127070.48 30780.1009 -11731.882 -127070.47 -139465.05 82.2771314 -24417.795 18.2065899 -24594.155
                   -139708.83 157850.566 -42511.983 -115338.58 -115047.25 139547.325 -24500.072 139727.037 -24612.362 -115114.68
                   9.83983468 -32.801409 -817.53928 .811264901 14.0087474 15.0017163 .006682366 2286.55272 3968.67252 .194411021
                   .170085172 88.7598573 822.771314
  19000       .19  1.04686762 .096708071 110.175538 5.75821483 123.415307 1.19186347 .441847E-4 561.822942 4.13716378 -27959.277
                   129442.461 12720.6053 -27959.941  129442.48 12720.5406 23690.4833 33.7306119 141812.486 77.4511832 142051.449
                   23699.7448 -40680.481 157402.421 -116721.94   -118122. -23656.753 141778.755 -23622.294 141973.997  -118351.7
                   -32.355334 9.83402619 -331.92701 .823448355 14.3559666 15.3319571  .00668256 2287.40158 3969.33256 .196632491
                   .172379001 92.4676592 337.306119
  19500      .195  .103034558 .713426465 1045.89268 1.34232197 34.3233494 104.678019 .317836E-4 29.4121871 115.214087 -13501.638
                   -68263.332 119212.003 -13499.593 -68263.279 119212.023 124828.339 -103.12423 -63220.791 -65.689158 -63191.108
                   125067.683 -132711.62 -54763.686 187475.302  188049.13 -124931.46 -63117.667 -125133.37 -63125.419 188258.791
                    10.150594 26.7100443 1022.68894 .858637294 14.5672113 15.7204026 .006682634 2287.78801 3970.15838 .198828647
                   .176150595 94.6344956 -1031.2423
  20000       0.2  .680124049 .694411749 90.0748713 9.70753973 56.0669954 54.9739039  .95875E-5  78.121284 75.1162917 36303.9668
                   -87246.034  -86391.47 36303.3666 -87246.086 -86391.418 -100830.12 30.0033165 -102730.03 -36.078218 -102985.72
                   -100985.58 122694.784 -123549.45 854.668349 1899.91854  100860.12 -102760.04 100949.506 -102949.64 2000.13326
                   26.0791881 -26.351693 -300.12476 .877705686 15.0533319 15.8893034 .006682846 2288.93775 3970.34807 .202521272
                   .177483392 96.8833836 300.033165
  20500      .205  .689751458 .108570496 700.912548 .588284399 109.976744  31.904054 .575815E-4 118.523606  28.907193 -8935.2067
                   122192.012 -65813.487 -8936.8811 122191.991  -65813.54 -62504.118 84.5812915 126721.786 88.4166143 126851.247
                   -62646.278 56876.6584 131128.872 -188005.53  -189225.9 62588.6995 126637.204 62734.6946  126762.83 -189497.53
                    -26.26312 -10.419717  -837.2052 .899852172  15.230672 16.3552317 .006682955 2289.13325 3971.23638 .203817967
                   .181284682 100.540469 845.812915
  21000       .21   .09685696 1.07605088 668.370455 6.97839626 1.01385445 118.932302 .244396E-5  4.4555051 398.663758 -30781.742
                   11732.1522 127069.784 -30780.107 11732.2178 127069.765 139464.089 -82.277131 24418.2633 -18.215428 24594.6578
                   139707.779 -157849.87 42512.3249 115337.547 115045.825 -139546.37 24500.5404 -139725.99 24612.8733 115113.121
                   -9.8415934 32.8032144 817.539268 .933138751 15.6327494 16.5601065 .006683093 2290.22001 3971.54729 .207495098
                    .18353047 101.836991 -822.77131
  21500      .215  1.04689242   .0967224  110.17563 5.75821548  123.41653 1.19177977  .44194E-4 561.890745 4.13693169 27959.2783
                    -129443.1 -12720.159 27959.9422 -129443.12 -12720.094 -23689.869  -33.73062 -141813.36 -77.459333 -142052.41
                    -23699.08 40680.0361 -157403.06 116723.028 118123.495 23656.1386 -141779.63 23621.6207 -141974.95 118353.327
                   32.3557169 -9.8347547 331.927146 .945322206 15.9799688 16.8903476 .006683287 2291.06888 3972.20737 .209716555
                   .185824314 105.544793  -337.3062
  22000       .22  .103033569 .713447316  1045.8924 1.34232133 34.3237564  104.67871  .31787E-4 29.4127529  115.21517 13501.6348
                   68263.7368  -119212.4 13499.5894 68263.6833 -119212.42 -124828.88 103.124225 63221.3483 65.6927223 63191.7161
                   -125068.27 132712.007  54764.094  -187476.1 -188050.23 124932.005 63118.2241 125133.963 63126.0234 -188259.99
                   -10.150545 -26.710435 -1022.6888 .980511144 16.1912133 17.2787931 .006683361 2291.45532 3973.03318 .211912732
                   .189595937 107.711629 1031.24225
  22500      .225  .680156941 .694437305 90.0749057  9.7075386 56.0667872 54.9742405 .958797E-5 78.1209167 75.1168755 -36303.965
                   87245.8715 86391.7346 -36303.364 87245.9242 86391.6824 100830.476  -30.00332 102729.811  36.079091 102985.475
                   100985.977 -122695.05 123549.289  -854.2418 -1899.3353 -100860.48 102759.815  -100949.9 102949.396 -1999.4987
                   -26.079819 26.3521783 300.124817 .999579537  16.677334 17.4476939 .006683574 2292.60505 3973.22287 .215605376
                   .190928724 109.960517  -300.0332
  23000       .23  .689781702 .108559026 700.912543 .588284428 109.976559  31.904047 .575782E-4  118.52332  28.907182 8935.20688
                   -122191.91 65813.4798 8936.88129 -122191.89 65813.5323 62504.1059 -84.581291 -126721.65 -88.414086 -126851.09
                   62646.2661 -56876.651 -131128.77 188005.421 189225.752 -62588.687 -126637.06  -62734.68 -126762.68  189497.36
                   26.2636955 10.4191663 837.205198 1.02172602 16.8546741 17.9136223 .006683682 2292.80056 3974.11119 .216902062
                   .194730004 113.617603 -845.81291
  23500      .235  .096849958 1.07602052 668.370518 6.97839617 1.01384453  118.93234 .244437E-5 4.45547337  398.66592 30781.7419
                   -11732.095  -127069.8 30780.1068  -11732.16 -127069.78 -139464.12 82.2771329 -24418.184 18.2169658  -24594.57
                   -139707.81 157849.892 -42512.267 -115337.62 -115045.93 139546.396 -24500.461 139726.027 -24612.787 -115113.24
                    9.8412376 -32.802752 -817.53931  1.0550126 17.2567514 18.1184971  .00668382 2293.88732 3974.42209 .220579193
                   .196975795 114.914125 822.771329
  24000       .24  1.04687632 .096719092 110.175648 5.75821538 123.416369  1.1917931  .44193E-4  561.88189 4.13696825 -27959.278
                   129443.018 12720.2298 -27959.942 129443.038  12720.165 23689.9658 33.7306214 141813.249 77.4584763 142052.282
                   23699.1847 -40680.107 157402.979 -116722.87 -118123.28 -23656.235 141779.519 -23621.726 141974.824  -118353.1
                   -32.355468 9.83458652 -331.92717 1.06719606 17.6039708 18.4487381 .006684014 2294.73619 3975.08217 .222800652
                   .199269637 118.621927 337.306214
  24500      .245  .103032784 .713450759 1045.89239  1.3423215  34.323698 104.678556 .317875E-4 29.4126711 115.214925 -13501.636
                   -68263.679 119212.309  -13499.59 -68263.625  119212.33 124828.759 -103.12422 -63221.267 -65.693206 -63191.628
                   125068.138 -132711.92 -54764.035 187475.955 188050.026 -124931.88 -63118.143 -125133.83 -63125.935 188259.766
                   10.1505066  26.710499  1022.6888 1.10238499 17.8152153 18.8371836 .006684088 2295.12263 3975.90798 .224996827
                   .203041255 120.788763 -1031.2422
  25000       .25  .680153952 .694435234    90.0749 9.70753851 56.0668681 54.9741893 .958837E-5 78.1210579 75.1167881 36303.9645
                   -87245.935 -86391.694 36303.3643 -87245.987 -86391.642 -100830.42 30.0033192  -102729.9 -36.079841 -102985.57
                   -100985.92 122695.006 -123549.35 854.345058 1899.47486 100860.425  -102759.9 100949.838 -102949.49 1999.65049
                   26.0797613 -26.352139 -300.12481 1.12145339  18.301336 19.0060844 .006684301 2296.27237 3976.09767 .228689467
                   .204374043 123.037651 300.033192
  25500      .255  .689778334  .10856101 700.912518 .588284495 109.976597 31.9040726 .575783E-4 118.523381 28.9072197 -8935.2074
                    122191.93 -65813.506 -8936.8818  122191.91 -65813.559 -62504.143 84.5812906 126721.676  88.414108 126851.126
                   -62646.307 56876.6769 131128.791 -188005.47 -189225.82 62588.7246 126637.095  62734.721 126762.712 -189497.43
                   -26.263631 -10.419261 -837.20518 1.14359987 18.4786761 19.4720128 .006684409 2296.46787 3976.98599 .229986154
                   .208175326 126.694737 845.812906
  26000       .26  .096851689 1.07602503 668.370533 6.97839623 1.01384419 118.932355 .244434E-5 4.45547268 398.666651 -30781.742
                   11732.0928 127069.813 -30780.107 11732.1585 127069.793 139464.128 -82.277134 24418.1819 -18.216848 24594.5684
                   139707.821  -157849.9 42512.2654 115337.635 115045.946 -139546.41  24500.459 -139726.04 24612.7852 115113.252
                   -9.8413256 32.8028204 817.539316 1.17688645 18.8807534 19.6768876 .006684547 2297.55464  3977.2969 .233663286
                   .210421117 127.991258 -822.77134
  26500      .265  1.04687938 .096720108 110.175651 5.75821535 123.416377 1.19179075 .441928E-4 561.882226 4.13696218  27959.278
                   -129443.02 -12720.217 27959.9419 -129443.04 -12720.152  -23689.95 -33.730622 -141813.25 -77.458287 -142052.29
                   -23699.167 40680.0943 -157402.98 116722.889 118123.304 23656.2192 -141779.52 23621.7091 -141974.83  118353.12
                   32.3555154 -9.8346382 331.927177 1.18906991 19.2279728 20.0071287 .006684741 2298.40351 3977.95697 .235884745
                   .212714959  131.69906 -337.30622
  27000       .27   .10303325 .713449202 1045.89239 1.34232147 34.3237111  104.67857 .317876E-4 29.4126902 115.214949 13501.6354
                   68263.6917 -119212.32 13499.5901 68263.6383 -119212.34 -124828.77 103.124224 63221.2858 65.6933637 63191.6487
                   -125068.15 132711.927 54764.0483 -187475.98 -188050.06 124931.895 63118.1616 125133.844 63125.9553  -188259.8
                    -10.15053  -26.71047 -1022.6888 1.22425884 19.4392173 20.3955742 .006684815 2298.78995 3978.78279  .23808092
                   .216486578 133.865897 1031.24224
  27500      .275  .680153701  .69443535    90.0749 9.70753861  56.066855 54.9742034 .958834E-5  78.121036 75.1168106 -36303.965
                   87245.9243 86391.7054 -36303.364  87245.977 86391.6532 100830.435 -30.003319 102729.883 36.0797922 102985.554
                   100985.933 -122695.02 123549.341 -854.32373 -1899.4477 -100860.44 102759.887 -100949.85 102949.474  -1999.621
                   -26.079756 26.3521413 300.124807 1.24332724 19.9253381  20.564475 .006685028 2299.93968 3978.97248 .241773561
                   .217819366 136.114785 -300.03319
  28000       .28  .689778753 .108560914  700.91252 .588284451 109.976589 31.9040664 .575782E-4 118.523366 28.9072096 8935.20705
                   -122191.93 65813.4998 8936.88146  -122191.9 65813.5524 62504.1333 -84.581291 -126721.67 -88.414057 -126851.12
                    62646.296 -56876.671 -131128.79 188005.457 189225.802 -62588.715 -126637.09  -62734.71  -126762.7 189497.414
                   26.2636394 10.4192569 837.205184 1.26547372 20.1026781 21.0304034 .006685136 2300.13518 3979.86079 .243070248
                   .221620648  139.77187 -845.81291
  28500      .285  .096851411 1.07602415 668.370529 6.97839613 1.01384497 118.932351 .244432E-5 4.45547476 398.666484 30781.7418
                   -11732.097 -127069.81 30780.1068 -11732.163 -127069.79 -139464.13 82.2771333 -24418.187 18.2167815 -24594.574
                   -139707.82 157849.897  -42512.27 -115337.63 -115045.94 139546.403 -24500.464 139726.035 -24612.791 -115113.24
                   9.84131144 -32.802807 -817.53931  1.2987603 20.5047554 21.2352782 .006685274 2301.22195  3980.1717 .246747379
                   .223866439 141.068392 822.771333
  29000       .29  1.04687895 .096719919 110.175648 5.75821542 123.416375 1.19179081 .441927E-4 561.882183 4.13696184 -27959.278
                   129443.021 12720.2175 -27959.942  129443.04 12720.1528 23689.9491 33.7306214 141813.253 77.4582516 142052.286
                   23699.1664 -40680.095 157402.982 -116722.89  -118123.3 -23656.218 141779.523 -23621.708 141974.828 -118353.12
                   -32.355509 9.83462857 -331.92717 1.31094376 20.8519748 21.5655192 .006685468 2302.07082 3980.83178 .248968838
                   .226160281 144.776194 337.306214
  29500      .295  .103033054 .713449573 1045.89239 1.34232149 34.3237105 104.678569 .317877E-4 29.4126883 115.214946 -13501.636
                   -68263.691 119212.317  -13499.59 -68263.638 119212.337 124828.769 -103.12422 -63221.284 -65.693373 -63191.647
                   125068.149 -132711.93 -54764.047 187475.975 188050.053 -124931.89  -63118.16 -125133.84 -63125.953 188259.796
                   10.1505199 26.7104768 1022.68881 1.34613269 21.0632193 21.9539647 .006685542 2302.45726 3981.65759 .251165013
                     .2299319 146.943031 -1031.2422
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .680153688 .694435429 90.0748982 9.70753848 56.0668574 54.9741997 .958834E-5 78.1210389 75.1168062 36303.9645
                   -87245.926 -86391.702 36303.3642 -87245.979  -86391.65 -100830.43  30.003319 -102729.88 -36.079784 -102985.56
                   -100985.93 122695.015 -123549.34 854.328511 1899.45215 100860.436 -102759.89  100949.85 -102949.48 1999.62578
                   26.0797563 -26.352143  -300.1248 1.36520109 21.5493401 22.1228655 .006685755 2303.60699 3981.84728 .254857654
                   .231264688 149.191919  300.03319

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  49.7671746 31.7909016 2068.12197 15.2067441 2633.01631   48089.26 5.69177381 .8783006E7 .1353294E8 112646.914
                   167152.255 166345.184  38689.754 167152.068 166345.126 188982.921 103.142806 195393.531 27101.3315 197740.723
                   189727.591  186720.43 199956.814 248938.265 267621.084 206698.937  195423.48  214056.19 196841.483 275997.496
                   223.085577 130.776451 1438.09665 1.36520109 21.5493401 22.1228655 .006685755 2303.60699 3981.84728 .254857654
                   .231264688 149.191919 1031.42806
Times of maxima :      .02058     .02059     .02833     .02507     .02281     .02083     .02273     .02307     .02102     .01667
                       .02281     .02628      .0332     .02281     .02628     .02641     .17005     .02298     .02172     .02307
                       .02639     .02082     .02312     .02828     .02835     .02093     .02298     .02098     .02285     .02844
                       .02058     .02567     .02833        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .17005
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.77
                   -162639.65 -177308.03 -45437.082 -162639.69  -177307.8 -206693.41 -144.94447 -180749.03 -27798.165 -187614.73
                   -199914.01  -199841.8 -176196.41 -310946.99   -363783. -189110.46 -180641.68 -192347.14 -188873.48 -384164.55
                   -191.65488 -178.30003 -1022.8252        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -1449.4447
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .00834
                        .0305     .02083     .02507      .0305     .02083     .02093     .02821     .03034     .02273     .03044
                       .02102      .0263     .03023     .02115     .02101     .02641     .03034     .02631     .03044       .021
                       .02159     .02059     .18671        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .02821

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    XX0013             0.020000             0.000833               0
              2        11    XX0014    XX0015             0.020000             0.000833               0
              3        12    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     1_2LTA
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.5831195E-02   11  2.5138332E-02   12  2.4992268E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           49.1762985 33.2340167 1224.01213 29.4205096 2820.78733  .586849E7 15.5180561 .1139247E7 .2126772E8 112646.914
                   -169123.64 196383.986 -63200.048 -169123.64 196383.737 220751.613 112.468948 -183112.57 45899.8188 -187371.26
                   203358.178 -227131.13 -197470.01  261251.29 283879.547 -220810.73 -183085.37 -227921.74 -188749.47 305206.017
                    -221.7573 182.301993 -1106.3508 1.34734149 19.6980276   993.5774 .023780402 223.911718 10413.3574 .212310031
                   .211897515 142.728716 1124.68948
Times of maxima :      .02644     .02653     .03634     .02531     .03137     .02674     .02728     .03165     .02689     .01667
                       .03137     .02674     .02531     .03137     .02674     .02673     .03643     .03141     .02728     .03165
                       .02689     .02674     .03147     .02911     .02927     .02673     .03141     .02694     .03129      .0292
                       .02644     .02653     .03634        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03643
             Random switching times for simulation number  2  :
                                  10  3.6295764E-02   11  3.5102079E-02   12  3.5270573E-02

 327.726           50.2130374  15.604215 1778.51673 19.7663611 356479.711  .169048E7 16.5897197 .6794868E7  .184069E8 112646.914
                   184689.329 -189035.08 -51803.091 184689.247 -189034.87 -219771.91 -134.11362 193681.576 -47458.263 196817.051
                   -202097.43 202828.595  192487.83 -294151.23  -326275.4 219802.567 193681.012 236118.002 211329.296 -333124.77
                   224.082658 124.916832 1333.61041  1.2897076 56.8380548 295.435964 .030362281 1297.35559 5487.97034 .201444184
                   .188836874 138.753309 -1341.1362
Times of maxima :      .03688     .04191     .04503     .04078     .03909     .03717     .03768     .03936     .03733     .01667
                       .03909     .03717     .04078     .03909     .03717     .03722      .0448     .03921     .03768     .03936
                       .03733      .0371     .03912     .03717     .03721     .03722     .03921     .03735     .03908     .03726
                       .03688     .04191     .04503        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0448
             Random switching times for simulation number  3  :
                                  10  2.1445411E-02   11  2.0363461E-02   12  2.3261891E-02

 37.8214           18.5631072 20.5102678 1507.60225 31.8383204 217024.572 2007.34544 12.4356601 .1759691E8 .1505225E7 -114265.79
                   181423.748 160282.983 -65745.705 181423.635 160282.929 183024.624 -124.68924 218939.441   41089.11 201737.722
                   188478.971 -205824.12 241392.861 -225585.27  -223022.3 -183124.42  218962.05 -203372.84 228849.794 -235861.42
                   -136.24649 -143.21406 1227.84455 1.37027189 40.4610729 18.5323367 .018910501 8666.68669 296.052695 .182035329
                   .202204919 145.560041 -1246.8924
Times of maxima :      .02339     .02367     .02843     .02356     .02409     .02631     .02453     .02429     .02666     .02308
                       .02409     .02631     .02356     .02409     .02631     .02648     .02842     .02409     .02453     .02429
                       .02666     .02657     .02408      .0222      .0223     .02648     .02409     .02634     .02422     .02243
                       .02339     .02367     .02843        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02842
             Random switching times for simulation number  4  :
                                  10  3.5250962E-02   11  3.4200055E-02   12  3.3988789E-02

 312.282           58.3506079 34.4599763 1401.17887 25.9878784 3316.36566 .4880874E7 6.36541789 .9365233E7   .23062E8 112646.914
                   174153.373 -195919.78 59398.8074 174153.358 -195919.69 -229376.95 -120.55159 189784.744 -29397.187 198009.625
                   -204141.35 214007.543 200016.507 -282445.01 -325406.44 229440.179 189735.951 223473.997 200736.428 -341244.58
                   241.558705 -185.63398 1183.71401 1.29998508 19.5443941 994.214291   .0111884 2305.39405 9219.66423 .197878391
                   .204844381 137.981498 -1205.5159
Times of maxima :      .03582     .03579     .04507      .0343     .03839     .03628     .03801     .03834     .03627     .01667
                       .03839     .03628      .0343     .03839     .03628     .03614     .04484     .03823     .03801     .03834
                       .03627     .03607     .04033     .03621     .03618     .03614     .03823     .03616     .03861     .03623
                       .03582     .03579     .04507        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04484
             Random switching times for simulation number  5  :
                                  10  2.9482992E-02   11  2.8973380E-02   12  2.8731568E-02

 201.589            27.179809 35.0091183 2157.52919 14.9473157 .3451011E7 879.135675 4.15311685 .1127496E8 2928.80802 112646.914
                   -194167.12 146412.061 45047.8343   -194167.  146412.06 164992.152 147.905357 -209891.32 -23745.394 -198886.66
                   -170240.81 -176079.72 -208297.36 279394.071 302385.857  -165038.8 -209891.54 -169424.84 -213074.31 319143.762
                   164.863001 187.107238  -1468.853 1.32318238 394.344334 17.3091595 .006587671 6934.01248 34.9920329 .195702703
                   .223944857 145.130395 1479.05357
Times of maxima :      .03103     .02964     .03609     .03315     .03012     .04484     .03045     .03012     .03385     .01667
                       .03012     .04484     .03315     .03012     .04484      .0428     .03637        .03     .03045     .03012
                       .03385     .04293     .03013     .03021     .03033      .0428        .03     .04274     .03007     .03047
                       .03103     .02964     .03609        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03637
             Random switching times for simulation number  6  :
                                  10  3.1587574E-02   11  3.1970160E-02   12  3.2322559E-02

 256.102           20.9573697 26.5561754 1130.11701 42.6469702 2849.29994 497367.787 6.58560786 .8390327E7 .8633743E7  128573.61
                   -169419.76 -185396.86 76091.5453  -169419.7 -185396.78 -203396.56 110.056319 -207253.27 -29901.312 -197558.96
                   -197671.67  223784.78 -234039.42  -218751.5 -227677.36 203500.535 -207284.72 218740.742 -211880.74 -237754.64
                   144.766604 162.960656 -1063.0696 1.32087922 19.2151311 83.6156158 .016895527  3152.9679 4572.36986 .185018013
                   .177579103 139.808496 1100.56319
Times of maxima :      .03302     .03258     .03706     .03261     .03305     .03576     .03822     .03324     .03589       .032
                       .03305     .03576     .03261     .03305     .03576      .0358     .03682     .03315     .03822     .03324
                       .03589     .03567     .03312     .03826     .03823      .0358     .03315      .0338     .03327      .0381
                       .03302     .03258     .03706        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03682
             Random switching times for simulation number  7  :
                                  10  2.8492977E-02   11  2.9285177E-02   12  2.8781413E-02

 209.228           36.6889064 36.6039529 2149.88345 20.7365093 .2489644E7 3267.38895  15.315144 .1833074E8 .6638555E7 112646.914
                   -191397.39 -173666.83 53059.1316 -191397.34 -173666.83  -196073.7 149.505925 -215832.15 -45598.741 -202063.66
                   196744.067 198761.415 -215743.22 257330.128 279507.119 196212.687 -215844.02 218147.803 -226715.64 286807.773
                   191.543484 191.321595 -1466.2481 1.32681428 500.551657 19.9203093  .02154492 8722.38892 2800.28217 .225664653
                   .192986416 145.503389 1495.05925
Times of maxima :      .03029     .02989     .03692     .03297     .03041     .03527     .03084     .03039     .02965     .01667
                       .03041     .03527     .03297     .03041     .03527     .03524     .03673     .03033     .03084     .03039
                       .02965     .03515     .03044     .03018     .03011     .03524     .03033     .03527     .03051     .02996
                       .03029     .02989     .03692        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03673
             Random switching times for simulation number  8  :
                                  10  2.7575681E-02   11  2.7907324E-02   12  2.5572126E-02

 160.043           52.1024228 15.8575225 1380.09275 25.3202227 2307.09728 .8634069E7 12.5922207 .1732168E7 .2234025E8 112646.914
                    -163634.7 197672.004 -58630.834 -163634.69 197671.821 227643.474 119.708401 171269.667  -41346.95 -189159.52
                   203827.008  -220243.2 -191339.44 274031.358 282490.959 -227713.81 171234.281  -231933.4  -182862.5 310596.473
                   -228.25955 125.926655 -1174.7735 1.34416148 19.2345671 1763.05164 .032706379 181.274012 8858.91464 .211379306
                   .175945092 142.377987 1197.08401
Times of maxima :      .02818      .0285     .03647     .02589     .03105     .02856     .03064     .03134     .02865     .01667
                       .03105     .02856     .02589     .03105     .02856      .0285     .03661     .04021     .03064     .03134
                       .02865      .0284     .03111     .02872     .02889      .0285     .04021     .02864     .03095     .02893
                       .02818      .0285     .03647        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03661
             Random switching times for simulation number  9  :
                                  10  2.0000648E-02   11  2.1201393E-02   12  2.0244896E-02

 14.8923           28.8205776 46.4912071 2107.24019 22.4750178 .1346595E8  3125.6088 11.0389507 .2724558E8  .611781E7 112646.914
                   199883.867 -172245.79 -55238.558 199883.678 -172245.74  -199821.2 -147.19861 236718.487 -38712.945 205945.589
                   -196500.54 -188450.73 220373.973 223377.586  230515.79 199817.422  236737.41 215455.358  239482.11 231350.956
                   169.766244  -215.6182 1451.63363 1.36951509  2981.1551 19.5007314 .013307894 12884.0123  1635.5081 .193934867
                   .197178606 149.673007 -1471.9861
Times of maxima :      .02062     .02181     .02861     .02395     .02225     .02105     .02214     .02235     .02115     .01667
                       .02225     .02105     .02395     .02225     .02105     .02106     .02837     .02217     .02214     .02235
                       .02115     .02686     .02234     .02854     .02859     .02106     .02217     .02112     .02215     .02874
                       .02062     .02181     .02861        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02837
             Random switching times for simulation number  10  :
                                  10  3.3462358E-02   11  3.3541599E-02   12  3.3312395E-02

 304.429           27.0890973 21.4726724 1253.93548 31.0702796 1940.36928 .3654937E7 7.09136541 522633.303 .1472117E8 112646.914
                   159517.363 -194745.03 64947.8671 159517.453 -194744.92 -209572.04 -113.55762 170392.119 -31028.247 185475.284
                   -200450.55 223642.243 183431.777 -231044.84 -235150.63 209614.262   170380.3 216438.807 182691.447 -241959.49
                   164.587659 -146.53557 1119.79261 1.30559139 18.7027989 503.568486 .007869689 108.004111 7833.90889 .177734982
                   .177148502 138.374058 -1135.5762
Times of maxima :      .03406      .0352     .04473     .03363     .03832     .03458     .03501     .03806     .03478     .01667
                       .03832     .03458     .03363     .03832     .03458     .03447     .04472     .04025     .03501     .03806
                       .03478     .03464     .04022     .03782     .03777     .03447     .04025     .03464      .0404      .0376
                       .03406      .0352     .04473        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04472
             Random switching times for simulation number  11  :
                                  10  2.6728492E-02   11  2.5815100E-02   12  2.7427784E-02

 145.177           35.7202096 20.8545189 1918.40568 16.8832115 3152.81752 .1635217E7 5.25313667 .4560086E7 .1213721E8 -116121.68
                   -172519.98 188869.396 47876.2188 -172519.94 188869.374 211648.051 139.618534 -195104.53 26705.5584  -195768.5
                   199280.189 -202448.65 -210297.58 267718.112  294259.93 -211654.42 -195139.66 -218994.26 -202429.53 303951.751
                   -188.99791 144.410938 -1385.0652 1.32619514 20.3183486 178.009129 .004894751 1634.38191 4519.68825  .18525229
                   .194056074 143.877836 1396.18534
Times of maxima :      .02732     .02926     .03624     .03288      .0318     .02789     .02819       .032      .0279     .02584
                        .0318     .02789     .03288      .0318     .02789     .02776     .03657     .03182     .02819       .032
                        .0279     .02771     .03184     .02789     .02778     .02776     .03182     .02782     .03166      .0277
                       .02732     .02926     .03624        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03657
             Random switching times for simulation number  12  :
                                  10  2.2765026E-02   11  2.2685841E-02   12  2.4181400E-02

 78.2617           24.8968838 32.6754383 1048.07928 23.7791348 3193.53881 2010.69695 7.38009282 .5273494E7 .2488843E7 -115919.97
                   -172928.99 160321.219 -56818.575 -172928.99 160321.069 178521.536 -105.33632 191968.112 -31653.608  196104.43
                   191394.996 -198671.25 -188656.43 269992.498 289677.157 -178604.19 191964.949 -190986.87 209480.999 303638.524
                   -157.78746 -180.76349 1023.75743 1.35335036 20.8062308 18.8423708 .007512413 1484.06789 522.879636 .210974486
                   .241275177 143.961385 -1053.3632
Times of maxima :      .02427     .02328     .02786     .02447     .03103     .02659     .02514     .02372     .02677     .02271
                       .03103     .02659     .02447     .03103     .02659     .02679      .0282     .02373     .02514     .02372
                       .02677     .02695     .03111     .02903     .02893     .02679     .02373     .02686     .02373     .02884
                       .02427     .02328     .02786        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0282
             Random switching times for simulation number  13  :
                                  10  2.5192587E-02   11  2.3579433E-02   12  2.4859882E-02

 82.9724           29.3400076 19.8516968 1207.26436 13.8427156 2846.10424 3289.63748 2.08180383 .2782633E7 .1024552E8 -135083.09
                   -169386.57 173888.151 43351.3833 -169386.56 173888.116 204454.991 109.913043 -193227.68 16811.7226 -192249.53
                   198414.837 -208600.06 -188396.33 233938.477 254356.636 -204511.49 -193161.81 -211699.68  -197517.5 264485.202
                   -171.28925 140.896049 -1098.7558 1.34470683 19.7834259 19.2278307   .0037674 815.739991 3867.69446 .177942371
                   .207941402 142.926188 1099.13043
Times of maxima :      .02582      .0275     .03668     .03329     .03025     .02633     .02665     .03038     .02635      .0236
                       .03025     .02633     .03329     .03025     .02633     .02631     .03658     .03023     .02665     .03038
                       .02635     .02639     .03031     .02831     .02817     .02631     .03023     .02628     .03014     .02819
                       .02582      .0275     .03668        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03658
             Random switching times for simulation number  14  :
                                  10  2.7759542E-02   11  2.5936236E-02   12  2.7639639E-02

  175.97           51.1740673 9.91411086 1954.35832  16.919323 2948.11824   .30999E7 11.4557599 .2834821E7 .2246023E8 112646.914
                   -170439.25 193164.323 47927.3926 -170439.25 193164.246 224987.879 141.155958 -181798.98 -39437.036 -192400.56
                   203879.328 -201628.31 -184573.67 266381.098 286688.383 -225007.15  -181792.4 -222615.38 -195924.22 288470.673
                   -226.21686 -99.569628 -1397.9837 1.32736674 19.6473322 722.187841  .03338984 408.348599 8404.51763 .186674139
                   .169787569 143.909091 1411.55958
Times of maxima :      .02833     .03548     .03661     .03294     .03053     .02879     .03015     .03026     .02878     .01667
                       .03053     .02879     .03294     .03053     .02879     .02869     .03676     .03047     .03015     .03026
                       .02878     .02857     .03059     .02856     .02861     .02869     .03047     .02881     .03056     .02873
                       .02833     .03548     .03661        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03676
             Random switching times for simulation number  15  :
                                  10  2.7578378E-02   11  2.8298716E-02   12  2.6614699E-02

  171.55           42.7198523 23.1194088 1716.96094 16.6525892 3236.26554 .4800608E7   18.77228 .4021514E7 .2403111E8 112646.914
                   -173356.49 195882.102 -47548.103  -173356.5 195881.884 226267.406 131.191979 -187221.43  50483.659 -195514.14
                   204561.985 -216030.18 -190113.41 251020.058 271377.621 -226304.43 -187191.32 -241459.24 -200051.95 277714.894
                   -206.68781 152.050678 -1310.3286 1.33177116 20.3463512 1115.21862  .03034167 749.080105 9499.18638  .21209065
                   .176831663 142.788169 1311.91979
Times of maxima :      .02818     .02892     .03627     .02691     .02958      .0285     .02898      .0294     .02865     .01667
                       .02958      .0285     .02691     .02958      .0285     .02849     .03672     .02968     .02898      .0294
                       .02865      .0284     .03168      .0291      .0292     .02849     .02968     .02863     .02959      .0293
                       .02818     .02892     .03627        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03672
             Random switching times for simulation number  16  :
                                  10  2.9420554E-02   11  3.0071159E-02   12  2.8030821E-02

 181.722           32.9610714 48.3142218 2059.98879 18.3122863  .663385E7 2722.84914 8.52608042 .2332944E8 .2684625E7 112646.914
                   -196741.95 -168100.09    49861.3 -196741.87 -168100.09 -192856.61 144.984313 -230492.13 -34022.563  -204257.6
                   -191965.27 199181.799 -220515.23  251169.78 275187.258  192962.33 -230513.82 207427.727 -226992.81 268471.059
                   181.551842 219.804963 -1435.2661 1.32480127 1161.25581 18.6945271 .012511558 12543.0985 1088.52645  .20820604
                   .198420955  144.53725 1449.84313
Times of maxima :      .03114     .03065     .03606     .03352     .03115     .03396      .0315     .03121     .03381     .01667
                       .03115     .03396     .03352     .03115     .03396     .03399     .03613     .03104      .0315     .03121
                       .03381     .03398      .0311     .03079     .03087     .03399     .03104     .03392     .03116     .03095
                       .03114     .03065     .03606        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03613
             Random switching times for simulation number  17  :
                                  10  2.0041033E-02   11  1.8850264E-02   12  2.0445347E-02

 .565559           35.1724374  16.583073 2155.57908 21.3529282 216159.584 3303.37446 5.53710458 .9244046E7 .4589616E7 112646.914
                   181403.119 -174024.49 -53841.981 181403.023 -174024.52 -196470.61 -148.99942  196619.27 27417.8677 197953.714
                   -195782.43 183329.202 205264.864 -268002.02 -291950.53 196466.057 196641.549 207261.403 218202.428 -309686.68
                   187.543162 128.775281 1468.18905 1.36681285 42.6461047 19.5738562 .009851492 3668.48694 1556.80773 .210281759
                   .203122631 149.892571 -1489.9942
Times of maxima :      .02064     .02563     .02853     .02454     .02266     .02119     .02308     .02257     .02118     .01667
                       .02266     .02119     .02454     .02266     .02119     .02109     .02834     .02265     .02308     .02257
                       .02118      .0355     .02263     .02121     .02107     .02109     .02265     .02114     .02278     .02099
                       .02064     .02563     .02853        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02834
             Random switching times for simulation number  18  :
                                  10  3.1263343E-02   11  3.1622010E-02   12  3.1184664E-02

 246.116           8.06333217 45.2864253 1710.92491 17.7155451 .1751292E7  3355.2156   19.87681 .2243995E8 .2381658E7 112646.914
                   -189216.88 -174537.78 49042.1581 -189216.66 -174537.73 -188030.77 134.978732 -228432.35  -51947.62 -203870.48
                    -191081.4 196805.865 -224732.27 -225165.74 -233939.58 188153.674 -228476.15 192493.724 -241142.72 -239479.06
                   -89.796059 212.806074 -1308.0233 1.32178609 394.178012 17.9815076 .037568773 9300.01041 491.503486 .160876784
                   .178699418 142.639208 1349.78732
Times of maxima :       .0383     .03221      .0367     .03444     .03248     .03543     .03304     .03266     .03575     .01667
                       .03248     .03543     .03444     .03248     .03543     .03544     .03692     .03254     .03304     .03266
                       .03575     .03556     .03243     .03772     .03762     .03544     .03254     .03533     .03264     .03775
                        .0383     .03221      .0367        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03692
             Random switching times for simulation number  19  :
                                  10  2.0241041E-02   11  1.9820455E-02   12  2.0564604E-02

 24.9723           36.2683443 28.5971785 2065.51278 22.5750179 .2439879E7 1735.81311 5.08335044 .1733329E8 712406.223 112646.914
                   191251.997  -157139.6 -55361.311 191251.863 -157139.41 -180295.74 -146.02679 217150.782 26270.4395 201620.386
                   -186062.87 -183057.76 222542.383 -315096.67 -350925.37   180293.1  217185.86 204300.228 220218.688 -378550.73
                    -190.4425   -169.107  1437.1892  1.3685151 425.513022 18.8588212 .013378202 7779.02537 161.836735 .222104461
                   .229563245 149.503561 -1460.2679
Times of maxima :      .02181     .02056     .02858     .02473     .02302     .02109     .02619      .0232     .02136     .01667
                       .02302     .02109     .02473     .02302     .02109     .02126     .02785     .02301     .02619      .0232
                       .02136     .02674     .02297     .02105     .02114     .02126     .02301     .02133      .0229     .02124
                       .02181     .02056     .02858        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02785
             Random switching times for simulation number  20  :
                                  10  2.3529850E-02   11  2.4531995E-02   12  2.4065304E-02

 100.814           12.5045715 35.5137206  1107.6203 28.0791961 2837.73297 2036.68203 6.34082166  .532674E7 308953.143 112646.914
                   -169299.69 -160616.29 -61742.562  -169299.7 -160616.25 -181317.22 -106.46877 -191219.77 29340.3359 -196129.46
                   -183588.86 183806.115 -192649.73 249181.164 263035.235 181415.752 -191161.56 193287.804 217617.111 277621.431
                   111.823841 188.450844 1052.43541 1.35349172 20.9903007 18.9870108   .0104642 2185.72382 113.360632 .179887584
                   .224573884 144.164599 -1064.6877
Times of maxima :       .0311     .02623      .0277     .02435     .03111     .03594     .02588     .03111     .03604     .01667
                       .03111     .03594     .02435     .03111     .03594       .036     .02757     .03105     .02588     .03111
                       .03604     .03588     .03117     .02894     .02887       .036     .03105     .03604     .02555     .02874
                        .0311     .02623      .0277        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02757
             Random switching times for simulation number  21  :
                                  10  2.7430835E-02   11  2.9328539E-02   12  2.7747760E-02

 179.394           37.4578401 47.2573649 2018.17175 21.1882141 .8697326E7 .3787439E7  14.341503 .2044192E8 .1687383E8 112646.914
                    -197701.3 195118.821 53633.9137 -197701.09 195118.685 220520.405 143.372721 -230030.09 44125.5007 -202995.79
                   201415.566 -215801.19 -212043.21  251282.78 276896.977 -220523.02 -230033.16 -224919.33 -233114.03 290896.097
                   -193.54028 217.387591 -1420.6237 1.33066132 2211.40073 737.722171 .027744407 8531.36616 7487.35504 .184162872
                   .189465782 144.429786 1433.72721
Times of maxima :      .02808     .02995     .03635     .03345     .03028     .02849     .02895     .03046     .02861     .01667
                       .03028     .02849     .03345     .03028     .02849     .02844     .03612     .03031     .02895     .03046
                       .02861     .02855     .03047     .03052     .03033     .02844     .03031     .02853     .03029     .03035
                       .02808     .02995     .03635        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03612
             Random switching times for simulation number  22  :
                                  10  2.8294174E-02   11  2.5692812E-02   12  2.6420254E-02

 160.857           43.3134347 16.8842207 1639.79988 17.8243192 2902.32453 .1091177E7 7.28218237 .3045824E7 .1197195E8 -119509.07
                   -169968.09 187224.827  49192.488 -169968.03 187224.807 210469.429 129.951935 -188195.46 -31442.936 -193008.93
                   199204.882 -182408.29 -189656.15 268592.082 297963.805 -210514.18 -188180.11 -216883.56 -208253.61 308105.932
                    -208.1188  -129.9393 -1280.5467 1.33170792 20.6830209 121.021948  .01939755 789.843026 4108.07792 .208895608
                   .192928243 142.622818 1299.51935
Times of maxima :      .02886     .03387     .03688     .03278     .03094     .02934     .03074     .03077     .02935     .02572
                       .03094     .02934     .03278     .03094     .02934     .02924     .03667       .031     .03074     .03077
                       .02935      .0437     .03088     .02929     .02929     .02924       .031     .02937     .03106     .02923
                       .02886     .03387     .03688        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03667
             Random switching times for simulation number  23  :
                                  10  2.2845394E-02   11  2.2255068E-02   12  2.2837957E-02

 41.6915           4.80107298 30.5967524 1600.05743 17.8186813 .3289848E7 858.445754 3.59293964  .154013E8 2448.63367 112646.914
                   193708.051 146135.019 -49184.707 193707.956 146135.039 156501.409 -128.40244 216304.266  -22086.01 200756.416
                   165177.628 -172153.14 224196.076 226541.219 230765.053 -156613.94 216312.853  -158259.4 221955.604 236590.378
                   -69.289775 -174.91927 1264.93377 1.36100216 471.379934 17.3432556 .006979048 7948.96649 32.9824497 .153485429
                   .177294587  146.49339 -1284.0244
Times of maxima :      .02413     .02295     .02796     .02458     .02343     .02686     .02334     .02367     .02661     .01667
                       .02343     .02686     .02458     .02343     .02686     .02676     .02831      .0233     .02334     .02367
                       .02661     .02662     .02344     .02874     .02884     .02676      .0233     .02691     .02335     .02897
                       .02413     .02295     .02796        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02831
             Random switching times for simulation number  24  :
                                  10  3.4029034E-02   11  3.3237961E-02   12  3.3678656E-02

 299.521           47.0490047 20.2517198 1337.00756 33.0726291 1715.25424 .4022984E7 20.3819134 160937.556 .2190533E8 135476.756
                   156896.938 -195515.09 67008.0026 156896.932 -195514.83 -228492.11 -118.11826 166932.043 -52603.518  180077.58
                   -203637.14 234447.398 187792.429 -250472.35 -262625.77 228530.988 166910.357 242038.753 170879.415 -279938.24
                   216.907825 -142.30854 1156.29043 1.30602301 18.3185328 999.314555 .029724129 61.2258612 10030.4692 .189567375
                   .177064123 138.035131 -1181.1826
Times of maxima :      .03464     .03499     .04478     .03396     .03959     .03493     .03541     .03984      .0351     .03326
                       .03959     .03493     .03396     .03959     .03493     .03495     .04509     .03961     .03541     .03984
                        .0351     .03489     .03962     .03762     .03751     .03495     .03961      .0351     .03948     .03739
                       .03464     .03499     .04478        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04509
             Random switching times for simulation number  25  :
                                  10  2.3225234E-02   11  2.1166057E-02   12  2.2105228E-02

 47.8785           5.00396274 25.5538882 1879.24918 18.7052941 883445.783  1532.0559 2.15394037 .1109683E8 3215.98908 112646.914
                   186589.394 154706.751 -50393.507 186589.325 154706.709 173363.496  -138.5969 207211.644 17100.5134 198805.175
                   173153.831 -180338.14 217910.544 214042.327 216689.708 -173497.34 207212.915 -183208.13 211364.307   220134.6
                   -70.738693 -159.85584  1370.8571 1.36428848 113.397802 17.8530313 .003831284 4413.66717 34.9839092 .155826473
                   .172116348 148.143659  -1385.969
Times of maxima :      .02437     .02182     .02831      .0254     .02234     .02713     .02274     .02259     .02736     .01667
                       .02234     .02713      .0254     .02234     .02713     .02724     .02848     .02233     .02274     .02259
                       .02736     .02739     .02237     .02952     .02937     .02724     .02233     .02714     .02226      .0293
                       .02437     .02182     .02831        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02848
             Random switching times for simulation number  26  :
                                  10  3.2053617E-02   11  3.3980262E-02   12  3.1615973E-02

 274.125           10.7958409 10.6511142 1548.85865 19.4729565 1057.52506 2248.29996 3.04822279 2353.61308 .2238346E7 112646.914
                    -148761.7 -162986.53 51417.1806 -148761.71 -162986.44 -188201.57 124.361213 -162202.56 -20343.031 -164144.47
                   -190660.55 199849.093 -165024.39 -236387.17 -243783.49 188315.258 -162136.39  199469.79 -164881.95 -251517.79
                   103.903036 -103.20424 -1244.5315 1.31798176 17.7623925 18.3617792 .004564481 40.4025692 603.056823 .174902249
                   .159144315  141.63889 1243.61213
Times of maxima :      .03275     .03541     .03683     .03193     .04719     .03542     .03342     .04714     .03561     .01667
                       .04719     .03542     .03193     .04719     .03542     .03549      .0367     .04719     .03342     .04714
                       .03561     .03545     .04719     .03794     .03784     .03549     .04719     .03563     .04728     .03779
                       .03275     .03541     .03683        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0367
             Random switching times for simulation number  27  :
                                  10  2.6191259E-02   11  2.6374052E-02   12  2.7064709E-02

   163.6            28.507448 7.84567812 1777.76552 16.0117616 2410.00337 139477.903 3.03504992  225559.96 .1087422E8 -137132.94
                    -164758.9 179557.425 46624.2512 -164758.92 179557.323 209100.716 136.132048 -179193.63 20299.0275 -181626.78
                   198703.252 -220337.82 -192242.86 240818.637 249127.883 -209109.73 -179205.72 -212394.13 -192572.71 262372.328
                   -168.84149 88.5758326 -1333.3287 1.32854347 19.0448792 34.1479045 .005004961 107.842922 4096.69525 .171894281
                   .165676226 143.379032 1361.32048
Times of maxima :      .02685     .02883     .03629     .03237     .03142     .02734      .0277     .03163      .0276     .02622
                       .03142     .02734     .03237     .03142     .02734     .02738     .03611     .03128      .0277     .03163
                        .0276     .02735     .03139     .02949     .02945     .02738     .03128     .02729     .03124     .02931
                       .02685     .02883     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03611
             Random switching times for simulation number  28  :
                                  10  3.5059516E-02   11  3.4241631E-02   12  3.3648452E-02

 300.706           57.4851252 27.9525631 1316.33569 26.5904984 2682.75007 .8647657E7 10.1961232 .1542932E7 .2479025E8 112646.914
                   167677.954 -197678.34 60083.5453 167678.017 -197678.11 -232360.91 -116.72811 179776.249 -37205.732 188592.378
                   -204890.34 236113.504 187574.927 -265332.21 -289561.28 232430.482  179712.71 225359.594   210108.9 -307785.05
                   239.760558  -167.1902 1147.31673 1.30337856 19.2488246 1956.28287 .025483631 392.430914 10315.2828  .19930394
                   .192251491 138.124877 -1167.2811
Times of maxima :      .03564     .03564     .04492     .03396     .03848     .03597     .03643     .04028     .03612     .01667
                       .03848     .03597     .03396     .03848     .03597     .03594     .04476     .03832     .03643     .04028
                       .03612     .03588     .04062      .0362     .03611     .03594     .03832     .03607     .03843     .03606
                       .03564     .03564     .04492        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04476
             Random switching times for simulation number  29  :
                                  10  3.1196679E-02   11  3.1735019E-02   12  3.3266251E-02

 252.693            19.908664 19.0580323 1208.82656 23.8919523 979.520062 23274.8866 2.56644323 2794.66535 .1812347E7 124803.464
                   -147742.67 -176687.17 56953.2002 -147742.66 -176687.14 -184232.31 -110.87113 161960.346 18666.2958  168851.64
                   -189398.83  195738.91 175704.442 -248177.84 -261584.22 184308.582 161936.506 191616.622 177229.512 -281356.86
                   141.098065 138.050832 1099.46649 1.30456585 18.1644989 18.6592524 .003274971 42.6299614 392.556414 .186243208
                    .18748964 138.424237 -1108.7113
Times of maxima :      .03305     .03231     .04497     .03356     .04715     .03566     .03422     .03987     .03582     .03176
                       .04715     .03566     .03356     .04715     .03566      .0356     .04477      .0399     .03422     .03987
                       .03582     .03557     .04007     .03768     .03773      .0356      .0399      .0359     .03985     .03787
                       .03305     .03231     .04497        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04477
             Random switching times for simulation number  30  :
                                  10  2.3023252E-02   11  2.2867690E-02   12  2.3305169E-02

 68.3756           19.0576907 37.2458586 1469.25741 29.9243703 .2097667E7 116786.887  6.6071837 .1509961E8 .5197794E7 -120930.65
                   190245.753  179004.03 -63738.938 190245.676 179003.978 194445.951 -123.02542 218610.602 -29950.254 200620.851
                   196068.839 -204053.79 239599.141 233803.805 243896.061 -194553.24 218624.789 -210720.02 215317.696 250860.991
                   -138.04959 -192.99186 1212.12929 1.36481697 304.504668  24.690737 .010550736   7355.998 1655.10538 .182051965
                    .18505763 145.612827 -1230.2542
Times of maxima :      .02433     .02351     .02844     .02358     .02396     .02688     .02475     .02401      .0269     .02289
                       .02396     .02688     .02358     .02396     .02688     .02692     .02841      .0239     .02475     .02401
                        .0269     .02704     .02403     .02916     .02906     .02692      .0239     .02689     .02387     .02899
                       .02433     .02351     .02844        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02841
             Random switching times for simulation number  31  :
                                  10  2.5281931E-02   11  2.4707212E-02   12  2.4499313E-02

 108.281           37.5566878 32.2868675  1093.5779 29.5329822 1908.52403 .2629185E7 13.8539064 335955.906 .1689444E8 112646.914
                    159151.27 191804.315 -63320.737 159151.265 191804.113 213275.931 108.051432 174963.727 -43368.903  -184215.6
                    201424.76 -216043.67 183261.166 255688.536 282239.212 -213337.39 174928.786 -218592.97 178390.445 292912.685
                   -193.79548 179.685468 -1045.7428 1.35141246 19.6183669 372.931841 .024133439  90.885208 8217.24741 .218155888
                   .213699686 143.406805 1080.51432
Times of maxima :       .0259     .02622     .03629     .02481        .04     .02624     .02709     .03114     .02641     .01667
                          .04     .02624     .02481        .04     .02624      .0262     .03647     .04004     .02709     .03114
                       .02641     .02624     .04003     .02865     .02878      .0262     .04004     .02646     .04012     .02872
                        .0259     .02622     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03647
             Random switching times for simulation number  32  :
                                  10  2.6367620E-02   11  2.8363274E-02   12  2.7534178E-02

 158.086           23.7593575 31.2945309 1908.51406 15.6102352 134348.674  223707.81 1.60149535 .7639173E7 .6229555E7  -135204.2
                   -179432.57 181582.779 46035.9421 -179432.53 181582.737 199681.076 139.624755 -202382.73 14745.3523 -197210.35
                   196552.849 -199841.67 -218732.12 281595.549 296961.976 -199680.75 -202410.05 -210191.44  -201082.8 307430.609
                   -154.14071 176.902603 -1381.4898 1.32709027 33.2031599 43.4976022 .003463477 3364.50595 2698.14743 .183779242
                   .193365804 143.954496 1396.24755
Times of maxima :      .02702     .02898     .03644     .03258     .03156     .02757     .02782     .03173     .02754     .02639
                       .03156     .02757     .03258     .03156     .02757     .02754      .0363     .03155     .02782     .03173
                       .02754     .02765     .03155     .02956     .02945     .02754     .03155     .02746      .0314     .02948
                       .02702     .02898     .03644        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0363
             Random switching times for simulation number  33  :
                                  10  2.4721641E-02   11  2.4836279E-02   12  2.5939334E-02

 104.022           7.05713962 3.35417814 1501.26049 17.8151707  475.45638 1347.34918 1.33941144 1251.43166 2974.90446 -139060.93
                    -140820.1 152441.786 -49179.862  -140820.1 152441.752 169585.016 123.079073 150220.207 -13484.949   151241.6
                   170713.892 -188119.14 165656.863 217678.085 212569.355 -169603.69 150182.049 -178250.28 153088.272 218384.295
                   -84.006783 -57.915267 -1225.2594 1.33453763 17.8938112 17.5289841 .001777677 40.9567165 33.2771263  .15450296
                   .151959833 142.324538 1230.79073
Times of maxima :      .02561      .0353      .0365     .02618     .03031     .02645     .02791     .04011     .02647     .02486
                       .03031     .02645     .02618     .03031     .02645     .02659     .03665     .04022     .02791     .04011
                       .02647     .02667     .04036      .0288     .02873     .02659     .04023     .02647     .04013     .02905
                       .02561      .0353      .0365        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03665
             Random switching times for simulation number  34  :
                                  10  2.9810939E-02   11  3.0761996E-02   12  2.8504994E-02

  212.79            14.959921 50.6483482 2159.58527 17.0700226 .8235242E7 1753.58178   14.09039 .2949231E8 287824.271 112646.914
                   -197487.26 -157348.44  48140.363 -197487.08 -157348.45 -175544.22 149.632126 -236141.48 -43737.486 -206902.33
                   -183095.57 188027.375 -224062.62 -216106.73  -216696.2 175663.002 -236183.43  188026.96   -239375. -219816.63
                   122.310756 225.051879 -1469.5527 1.32528409 1918.98218 17.4432406 .019536961 14398.3277 60.3702418 .167430133
                   .186884094 145.014066 1496.32126
Times of maxima :      .03165     .03135     .03632     .03349     .03174     .03451     .03214     .03179      .0342     .01667
                       .03174     .03451     .03349     .03174     .03451     .03443     .03612     .03166     .03214     .03179
                        .0342     .03435     .03158     .03825     .03815     .03443     .03166     .03455      .0318     .03802
                       .03165     .03135     .03632        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03612
             Random switching times for simulation number  35  :
                                  10  3.8150633E-02   11  3.5525022E-02   12  3.7094322E-02

 359.953           29.7801244  17.941085 2156.12129 15.5737806 2136.20206 1208.91555 .587346704 .1863094E7 226308.422 112646.914
                     161738.4 150704.151 -45982.157  161738.28 150704.133 171300.375 -147.24102 -181178.91 8929.75576 189549.987
                   181644.575 -186455.58 -189243.34 -252359.95 -279117.07  -171413.4 -181122.23 -183599.11 184495.758 -301535.17
                   -172.56919 133.944336 1468.37369 1.28341586 20.0859313 17.1173696 .001040521   388.0025 68.5164205 .201960308
                   .207894034  140.80915 -1472.4102
Times of maxima :      .03964     .04372     .04466     .04124     .03888     .04433     .03923     .03911     .04247     .01667
                       .03888     .04433     .04124     .03888     .04433     .04237     .04446     .04848     .03923     .03911
                       .04247     .04227     .04853     .03896     .03904     .04237     .04848     .04245     .03906     .03914
                       .03964     .04372     .04466        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04446
             Random switching times for simulation number  36  :
                                  10  3.2674874E-02   11  3.1847413E-02   12  3.2599131E-02

 264.256           19.4359294 20.5106003 1083.05734 18.1681104 1431.64126 35979.1244 1.99604572 787369.183 .5351816E7  134201.28
                   -153482.73 -177005.49 49664.6286 -153482.72 -177005.44  -198182.4 -105.23125 -184642.21 -16461.809 -186293.96
                   -196141.24 209495.339 -187959.54 -236426.92 -250700.11 198275.069 -184661.67 203963.666 -197705.83 -259559.99
                   139.412802 -143.21522 1040.70041 1.31030641 18.4117851 21.2303732 .002378879 246.465782  2277.5666 .189339714
                   .186273305 139.236002 -1052.3125
Times of maxima :      .03331     .03365     .04526     .03291     .04744     .03591     .03324     .03297     .03606     .03187
                       .04744     .03591     .03291     .04744     .03591     .03586     .04519     .03305     .03324     .03297
                       .03606     .03592     .03289     .03805     .03815     .03586     .03305     .03581     .03295     .03819
                       .03331     .03365     .04526        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04519
             Random switching times for simulation number  37  :
                                  10  2.4977774E-02   11  2.5678531E-02   12  2.5917551E-02

 136.408           10.9810703 12.5610697 1537.28941 24.7977536 2595.35484 2285.92932 2.34657317 238944.088 .1613251E7 -134299.21
                   -166751.92 163401.805 -58022.773 -166751.94  163401.81 178439.408 125.146881 -175040.17 -17848.814 -181944.45
                   188803.512 -205440.11 -174927.33 210357.585 -211874.75  -178455.6 -175002.45 -184788.05 -184736.42 220114.975
                    -104.7906 112.076178 -1239.8748 1.33620529 18.9299623 18.4442018 .003597556 88.7251675 226.431543 .162356737
                   .168758968 142.335606 1251.46881
Times of maxima :      .02568     .02733     .03655      .0262      .0303     .02665     .02795     .03019     .02645       .025
                        .0303     .02665      .0262      .0303     .02665     .02659     .03677     .03021     .02795     .03019
                       .02645      .0267     .03243     .02826     .03739     .02659     .03021     .02687     .03015     .03002
                       .02568     .02733     .03655        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03677
             Random switching times for simulation number  38  :
                                  10  2.3336134E-02   11  2.2570935E-02   12  2.3410445E-02

 63.4671           6.84852742 24.7362273 1417.50933 18.9992281 3487.21385 1157.65443 2.94939959 .1055754E8 3330.40086 112646.914
                   175833.636 150051.573 -50787.904 175833.552   150051.5 167483.451 -121.55586 208569.409 20010.5544 198558.075
                   174292.376  -185159.6 226196.758 229885.163  238023.47 -167588.12 208580.098  -172872.3 210681.605 242189.216
                   82.7558301 -157.27755 1190.59201 1.35888807 19.8365213 17.5009694  .00568191 3956.21747 33.9211363 .160363388
                   .180170124 145.355744 -1215.5586
Times of maxima :      .03152     .02321     .02816     .02374     .02371     .02661     .02407     .02398     .02691     .01667
                       .02371     .02661     .02374     .02371     .02661     .02677     .02799     .02375     .02407     .02398
                       .02691     .02673     .02374       .029     .02893     .02677     .02375     .02664     .02374     .02902
                       .03152     .02321     .02816        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02799
             Random switching times for simulation number  39  :
                                  10  3.4131399E-02   11  3.3591135E-02   12  3.4677815E-02

 308.188           30.4555575 5.53916409 1592.93137 21.3039841  1749.2423 .1978659E7 3.03023501 193269.156  .124718E8 129868.734
                   157297.525 -189893.45 53780.2389 157297.445 -189893.34  -209200.6 -127.70392 171234.654 20282.9196 180855.902
                   -199432.49 223680.176 178279.491 -236405.94 -240167.61 209214.151 171228.239 218503.854 180376.524 -254849.39
                   174.515207 74.4255608 1262.11385 1.29264688 18.1666226 284.039596 .005428231 64.2926976 6212.18523 .164998839
                   .156285334 138.229598 -1277.0392
Times of maxima :      .03482     .04209     .04483     .03495     .03907      .0353     .03668     .03934     .03556     .03416
                       .03907      .0353     .03495     .03907      .0353     .03526     .04492     .03944     .03668     .03934
                       .03556     .03538     .03933     .03753     .03741     .03526     .03944     .03522      .0393     .03729
                       .03482     .04209     .04483        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04492
             Random switching times for simulation number  40  :
                                  10  3.1081538E-02   11  3.1163042E-02   12  3.1523325E-02

 254.142           30.6113634 39.9649231 1542.52851 32.0525348 .2476068E7  .173696E7 9.02535431 .1523936E8 .8487392E7 112646.914
                   -191357.73 -189173.88 65966.5092 -191357.67 -189173.84 -205986.83 127.008368 -216805.48 35004.5454 -200683.67
                   -197603.92 210540.007 -238244.36  -231029.8 -242304.62 206095.414 -216822.51 211882.223 -214942.24 -244615.72
                   174.961034 199.912289 -1241.9857 1.32398927 324.018502 238.416849 .014756665 7740.09288 3787.49655 .189780625
                   .179471691 141.645466 1270.08368
Times of maxima :      .03253     .03175     .03671     .03181     .03225     .03516     .03304     .03242     .03512     .01667
                       .03225     .03516     .03181     .03225     .03516     .03505     .03663     .03216     .03304     .03242
                       .03512     .03523     .03228     .03734     .03722     .03505     .03216       .033     .03229     .03712
                       .03253     .03175     .03671        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03663
             Random switching times for simulation number  41  :
                                  10  2.4603675E-02   11  2.6940135E-02   12  2.5510551E-02

 127.063           7.94981466 5.82320995 1382.15391 25.6102597   1000.239 1866.44117 2.47671184 2430.50643 246007.259 -127735.97
                   -148014.55 158665.123 -58965.679 -148014.58 158665.116 180955.759   119.4944 -159095.81 18337.0746 -164981.37
                   182111.654 -207413.92 -168335.24   230534.6 239945.693 -180981.62 -159050.62 -193137.45 -168158.05 240572.868
                   -89.161733  -76.30996 -1175.6504 1.33930712 18.2761745  18.085454 .003684588 42.5608571 79.3397421 .164547716
                    .15981623 142.310001   1194.944
Times of maxima :      .02568     .03505     .03661      .0258     .03049     .02631     .02732     .03028     .02657     .02463
                       .03049     .02631      .0258     .03049     .02631     .02634     .03641     .03035     .02732     .03028
                       .02657     .02632     .03226      .0284     .02841     .02634     .03035     .02646     .03029     .02825
                       .02568     .03505     .03661        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03641
             Random switching times for simulation number  42  :
                                  10  3.5690308E-02   11  3.4606782E-02   12  3.5257014E-02

 319.985           56.2555693 8.13518709 1756.24129  16.980708 2251.36829 .6377489E7  19.404403 .1034973E7 .2488995E8 112646.914
                   163020.464 -196622.28 -48014.257 163020.377 -196622.05 -231242.66 -136.04414 165164.985 -51326.595 187053.289
                   -204933.39 220974.371 178795.435 -264480.66 -289462.75 231271.585 165148.863 241131.146 175708.537 -296983.97
                   237.182565  90.195272 1325.23254 1.29030963 18.4157743 1557.75757 .039989443 151.420243 9595.79217 .183851227
                   .161233816 138.715829 -1360.4414
Times of maxima :      .03628     .04138     .04471     .04225     .03849      .0366     .03707     .03879     .03673     .01667
                       .03849      .0366     .04225     .03849      .0366     .03658     .04481     .03866     .03707     .03879
                       .03673     .03651      .0407     .03663     .03659     .03658     .03866     .03672     .04054     .03665
                       .03628     .04138     .04471        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04481
             Random switching times for simulation number  43  :
                                  10  3.0213010E-02   11  3.0921052E-02   12  2.8677671E-02

 211.279           15.9391351 49.9270248 2166.92774 16.2367811 .5997057E7 3100.75467 10.7246355 .2685519E8 .2171468E7 112646.914
                    -196444.1 -171994.67 46950.7225 -196443.99 -171994.64 -192871.49 148.500294 -234149.14 -38157.822 -205778.49
                   -190463.54 199609.522 -226724.08 -216177.17 -222108.62 193001.199 -234198.77 202539.539  -230563.9 -228622.05
                   126.250288 223.443561 -1472.0488 1.32453104 1185.30177 17.9467095 .018706123 12606.3876 561.371841 .171427318
                   .184060032 145.132954 1485.00294
Times of maxima :      .03195      .0315     .03645     .03366     .03194     .03476     .03235     .03195     .03505     .01667
                       .03194     .03476     .03366     .03194     .03476     .03479     .03624     .03183     .03235     .03195
                       .03505     .03486     .03174     .03685     .03669     .03479     .03183     .03469     .03199     .03676
                       .03195      .0315     .03645        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03624
             Random switching times for simulation number  44  :
                                  10  2.9456979E-02   11  2.8680241E-02   12  2.7673548E-02

 193.261           26.7461453 22.7625083 1991.91094 16.1379736 127073.787 989.839659  3.1974199 .9013325E7 3416.58975 112646.914
                   -179255.35 147878.218 46807.6474 -179255.25 147878.212 160925.895 142.655802  -206392.6 -20834.935 -197847.18
                   -175142.16 181032.502  -214012.1  250291.67 276158.382 -161014.01 -206435.19  -167909.9 -209960.01 282248.246
                   163.542488  150.87249 -1411.3508 1.32566314 36.9775664 17.3627467 .010344522 6128.37812 35.7356349 .188466357
                   .209637763 144.077252 1426.55802
Times of maxima :      .03104     .02932     .03604     .03311       .032     .04477     .03451     .03219      .0338     .01667
                         .032     .04477     .03311       .032     .04477     .04472     .03628     .03205     .03451     .03219
                        .0338     .03402     .03197     .03023     .03032     .04472     .03205     .04473     .03208     .03019
                       .03104     .02932     .03604        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03628
             Random switching times for simulation number  45  :
                                  10  2.5343560E-02   11  2.4004112E-02   12  2.4262215E-02

 103.507           36.9793312 42.1491306 1063.29832 37.6813093 3253.78809 161194.271 14.0531326 .1068335E8 .1122937E8 -139013.19
                   -173531.38  180083.78 -71524.578 -173531.32 180083.785 197273.108 105.784311 209334.205 -43679.623 198615.774
                   198865.814   -208302. 216593.222 278162.587 308820.154 -197341.01  209362.13 -238846.89 223627.969 324421.198
                   -192.30011 205.302534 -1031.1636 1.35797736 21.0237472 27.9538816  .01945238 5872.99479 2957.10537 .205415219
                   .257447238 143.659268 1057.84311
Times of maxima :      .02593     .02582     .03684     .02458     .03048      .0265     .02584     .02519     .02635     .02403
                       .03048      .0265     .02458     .03048      .0265     .02636     .03693      .0251     .02584     .02519
                       .02635      .0265     .02506     .02834     .02846     .02636      .0251     .02643     .02521     .02848
                       .02593     .02582     .03684        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03693
             Random switching times for simulation number  46  :
                                  10  3.2604824E-02   11  3.4718226E-02   12  3.2721120E-02

 302.703           20.9472603 6.18675887 1065.61929 29.2933797 1166.42749 2847.33546  2.6999071 2538.23028 .3025126E7 119693.904
                   -150163.55 -169399.35 63063.3523 -150163.56 -169399.33 -192200.22 -104.47992 -165104.54   -19145.5 -166141.97
                   -192949.41 205880.685 -174248.86 -227226.56 -230806.06 192293.175  -165047.1 199639.864 168866.261 -235072.84
                   144.731684 78.6559526 1032.28838 1.31098068 18.1768618  18.829878 .002651199 41.6121857 1536.76453 .176530929
                   .152196744 139.188746 -1044.7992
Times of maxima :      .03333     .04275     .04533     .03302     .04765     .03607     .03399     .04758     .03381     .03263
                       .04765     .03607     .03302     .04765     .03607     .03598     .04534     .04771     .03399     .04758
                       .03381     .03603     .04777     .03815      .0381     .03598     .04771      .0337     .03991     .03837
                       .03333     .04275     .04533        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04534
             Random switching times for simulation number  47  :
                                  10  3.1587423E-02   11  3.2276067E-02   12  3.1190349E-02

 251.131           12.2833598 35.1926803 1658.53094 19.3861325 2842.83247 2639.54775 12.8333428 .1342771E8 231560.209 112646.914
                   -169352.82 -167221.34 51302.4258 -169352.62  -167221.3 180697.265 132.519337 -209157.23 41740.9385 -199866.36
                   181769.327 -188563.66 -204322.73 -233918.28 -245645.69 -180779.81 -209220.78   -189029.  -228393.1 -251076.29
                   -110.83032 187.597122 -1287.8396 1.32183989 19.9797954  18.415637 .035325125 4318.75219 98.7404643 .172558961
                   .201891444 142.622123 1325.19337
Times of maxima :      .03894     .03285     .03696     .03299     .03311     .03604     .03465     .03327     .04365     .01667
                       .03311     .03604     .03299     .03311     .03604     .04389     .03689     .03319     .03465     .03327
                       .04365     .04381     .03305     .03653     .03658     .04389     .03319      .0438      .0333     .03647
                       .03894     .03285     .03696        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03689
             Random switching times for simulation number  48  :
                                  10  3.3168852E-02   11  3.3265389E-02   12  3.4713526E-02

 310.162           7.98272021    4.11555 1574.62913 18.3597466 255.239696 538.230428 2.34081791 1417.71461 2498.33004 139137.983
                   -137583.51 -141717.08 49925.8714 -137583.51 -141717.09 -154338.36  -127.1109 -152174.19 17826.9123  -153311.6
                   -165713.68 179222.575  -167843.2 -209215.86 -210413.67 154339.619 -152126.04 161980.361  156763.29 -213337.21
                     89.34607 -64.152553 1254.84227 1.29179624 17.3282555 16.6854784 .002997894 40.0224851 31.5061702 .149035996
                   .146348614 138.130961  -1271.109
Times of maxima :        .034     .03473     .04478     .03503     .04829     .03487     .03567     .04825     .03462     .03329
                       .04829     .03487     .03503     .04829     .03487     .03474       .045     .04835     .03567     .04825
                       .03462     .03499     .04825      .0372     .03714     .03474     .04835     .03677     .04001     .03696
                         .034     .03473     .04478        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3       .045
             Random switching times for simulation number  49  :
                                  10  3.1712092E-02   11  3.3059406E-02   12  3.2697032E-02

  262.43           11.9596748 35.9075801 1058.68306 28.4220417 3419.91586 2198.26716 4.14762994 .4607245E7  450102.89 114138.884
                   175174.853  162431.39 62118.3554 175174.825 162431.361 178843.492 -105.18039 192855.956 -23729.704 195790.741
                   -185249.73 -189648.74 193396.092  -246638.4 -257866.16 -178945.47 192812.341 -187861.08 -202697.28 -278373.11
                    -109.3603 -189.49296 1028.92325 1.31042113 20.5189803 18.6737292 .007523745 1637.38918 106.511573 .175578705
                    .21743037 139.195218 -1051.8039
Times of maxima :      .04175     .03463     .04442     .03298     .03956     .04446     .03444     .03968     .03378      .0327
                       .03956     .04446     .03298     .03956     .04446     .04449      .0447     .03958     .03444     .03968
                       .03378     .04239     .03946     .03753     .03742     .04449     .03958      .0446     .03413     .03729
                       .04175     .03463     .04442        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0447
             Random switching times for simulation number  50  :
                                  10  2.4049330E-02   11  2.4600714E-02   12  2.4472302E-02

 105.177           13.8099513 33.4141725 1082.42204 33.6224493 3214.77946  2738.8665  3.4091727 .2700509E7 .2426717E7 -116440.78
                   -173141.71 168268.219 -67562.698 -173141.73 168268.191  182511.08 106.058098 -189646.65 -21513.784 192011.394
                   191213.352 -203321.11 -192481.45 230973.507 240359.595 -182556.37 -189606.24 -191585.05 -192144.73 244261.989
                   117.515749 182.795439 -1040.3951 1.35156074 21.2363667  20.239323 .004256105  1376.9291 856.301725 .186717953
                   .214512213 143.363586 1060.58098
Times of maxima :      .03109     .02629     .03613     .02476     .03136     .02569     .02709     .02556     .02806     .02448
                       .03136     .02569     .02476     .03136     .02569     .02579     .03643      .0313     .02709     .02556
                       .02806     .02578     .03142      .0289      .0289     .02579      .0313     .02594     .03144     .02878
                       .03109     .02629     .03613        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03643
             Random switching times for simulation number  51  :
                                  10  3.3787083E-02   11  3.2665723E-02   12  3.3638396E-02

 296.544           39.1610538 18.7035443 1295.95854 29.4910328 1888.26972 895098.463 9.82943739 195808.569 .1564776E8 139564.465
                   158917.572 -186625.19 63275.7503 158917.604 -186625.09  -213197.5 -117.33975 171049.075 36530.5863 180916.758
                   -200867.03  214255.03 181697.486 -255445.33 -266458.86 213237.324 171004.803 210390.867 173711.507 -274558.43
                    197.89152  -136.7609 1138.40175 1.30301535 18.5202699 158.945231  .01876687 65.9003477 6486.52249 .184320946
                   .181677248 138.063288 -1173.3975
Times of maxima :      .03438     .03442     .04482     .03393     .03915     .03482     .03562     .03898     .03481     .03269
                       .03915     .03482     .03393     .03915     .03482     .03473     .04501       .039     .03562     .03898
                       .03481     .03484     .03909     .03706     .03701     .03473       .039     .03495     .03929     .03686
                       .03438     .03442     .04482        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04501
             Random switching times for simulation number  52  :
                                  10  2.5363496E-02   11  2.7447008E-02   12  2.5419274E-02

 122.415           39.7558685 12.1657235 1317.01311 27.4048963 1886.94141 .2044373E7  7.7601467 365667.031 .2335679E8 -138391.42
                   -158902.19 190088.153 -60996.708 -158902.26 190088.052 225151.939 116.284027 -174760.51 32458.4127 -184900.52
                   204269.478  -228972.4 -182690.37 239711.964 258578.622 -225189.46 -174726.58 -233646.49 -185256.86 264959.833
                   -199.38874 110.298338 -1147.6119 1.34185793 18.8997672 322.439534 .015079319 98.8312482 9243.48723 .181556004
                   .166248016 142.383142 1162.84027
Times of maxima :      .02601     .02809      .0366      .0257     .03097     .02647     .02676      .0307      .0265     .02539
                       .03097     .02647      .0257     .03097     .02647     .02637     .03649     .03094     .02676      .0307
                        .0265     .02623      .0309     .02871     .02864     .02637     .03094     .02639     .03086     .02876
                       .02601     .02809      .0366        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03649
             Random switching times for simulation number  53  :
                                  10  3.4926085E-02   11  3.4541933E-02   12  3.4970031E-02

 311.624           53.6805579 3.35241481 1654.69314 18.8547975 1356.56531 .6144048E7 17.4529426 183928.516 .2816151E8 120181.293
                   152556.197 -196512.96 -50594.493 152556.182 -196512.83 -237615.28 -132.66596 161543.625 -48677.318 180631.716
                   -206336.64 238745.083 174044.459 -220365.59  -237898.4 237641.341 161552.056 243953.309 177354.498 -234884.29
                   231.690651 57.9000415 1286.34876 1.29329993 17.8316535 1694.56149 .031146323 52.7472333 12154.5177 .170856576
                   .145714376 138.443657 -1326.6596
Times of maxima :      .03553     .04266      .0446     .04155     .03984     .03598     .03628     .04013       .036     .03495
                       .03984     .03598     .04155     .03984     .03598     .03584     .04469     .03978     .03628     .04013
                         .036     .03578     .03988     .03588     .03583     .03584     .03978     .03595     .03978     .03593
                       .03553     .04266      .0446        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04469
             Random switching times for simulation number  54  :
                                  10  2.6693231E-02   11  2.6681543E-02   12  2.7187525E-02

 146.079           41.1235964 10.0002372 1863.84585 15.3108839 2405.20011 .3623758E7 4.68101483 .2069503E7 .1636707E8 -116733.41
                   -164706.82 194656.842 45592.3989 -164706.73 194656.766 217325.105 137.670421 -183944.99 25209.3891 -190162.41
                   201189.191 -212967.27 -194583.13 243314.199  271948.72 -217335.23 -183971.39 -220515.08  -188068.1 271317.817
                   -202.78954 100.001186 -1365.2274 1.32799545 19.3856894 585.582756 .008121809 512.161092 7910.53519 .176684326
                   .171168473 143.574367 1376.70421
Times of maxima :      .02733      .0292     .03626     .03337     .03159     .02784     .02818      .0319     .02783     .02672
                       .03159     .02784     .03337     .03159     .02784     .02772     .03654     .03173     .02818      .0319
                       .02783     .02786     .03184     .02785     .02772     .02772     .03173     .02774     .03175      .0277
                       .02733      .0292     .03626        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03654
             Random switching times for simulation number  55  :
                                  10  3.2496850E-02   11  3.2534927E-02   12  3.4649519E-02

 301.785           14.9555287 14.4392443  1481.3084 24.5409621 1860.19868  3465.5414 4.33010384 3476.62789 .5598051E7 137510.875
                   -158592.79 -175621.96  57721.566 -158592.78 -175621.85 -196551.06 -125.40533 -173403.92 -24246.076  -175730.2
                   -196256.88 206171.739 -177842.62 -227023.52 -235656.49 196591.962 -173339.41 217812.046 183652.586  -247919.8
                    -122.2928 -120.16341 1217.09014 1.29371126 19.2150823   19.37434 .009078071 43.7618279 1554.13158 .182028355
                   .177845083 138.069278 -1254.0533
Times of maxima :      .03913     .03643     .04528     .03493     .04781     .03602     .03591      .0479     .03617     .03256
                       .04781     .03602     .03493     .04781     .03602     .03612     .04495     .04791     .03591      .0479
                       .03617       .036     .04807     .03659     .03665     .03612     .04791     .03622     .03934     .03678
                       .03913     .03643     .04528        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04495
             Random switching times for simulation number  56  :
                                  10  3.0753049E-02   11  3.0684101E-02   12  3.2328623E-02

 235.541           28.2133915 37.4764853 1128.41419 24.2603316 3318.45734 1632.77768 7.70457625 .8695976E7 .1642861E7 112646.914
                   -174174.13 155917.509 57390.5886 -174174.09 155917.549 176970.912 109.275502  -199570.2 -32341.986 -197700.47
                   -188892.28 184535.731 184029.814  -260015.5 -291486.93 -177065.42 -199567.47 192307.842  -212942.2 -303042.43
                   167.968424 193.588443 -1062.2684 1.31300275  20.916641 18.4663122 .012805433 2581.88201 312.249633 .215970122
                   .251906422 139.985013 1092.75502
Times of maxima :      .03219     .03129     .03708      .0326     .03171     .04427     .03348     .03171     .03488     .01667
                       .03171     .04427      .0326     .03171     .04427     .04416     .03685      .0317     .03348     .03171
                       .03488     .03464     .03915     .03683     .03695     .04416      .0317     .03496     .03172      .0369
                       .03219     .03129     .03708        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03685
             Random switching times for simulation number  57  :
                                  10  2.3725394E-02   11  2.2927459E-02   12  2.3538813E-02

 96.8954           8.23195907 25.1514837  1339.3232 14.8093348   513074.2 2942.71073 2.66696363 .1082924E8 838356.138 -122478.25
                   185445.626 170383.763  -44839.43 185445.589 170383.719 182646.554 -117.20861 205609.043 -19028.338 198682.644
                   186450.825 -193239.01 217156.676 236021.792 246160.802 -182751.49 205621.941 -186827.63 216768.904 253760.402
                   90.7301442 -158.59219 1157.29132 1.35571355 60.7200709 18.2438511   .0046104 4819.30101 240.704255 .169783538
                   .182507642 144.968029 -1172.0861
Times of maxima :      .02976     .02363     .02845     .02434     .02412     .02699     .02402     .02437     .02719     .02295
                       .02412     .02699     .02434     .02412     .02699     .02713     .02833     .02399     .02402     .02437
                       .02719     .02699     .02413     .02939     .02927     .02713     .02399     .02699     .02402     .02916
                       .02976     .02363     .02845        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02833
             Random switching times for simulation number  58  :
                                  10  3.3403718E-02   11  3.4275681E-02   12  3.2963796E-02

 274.967           34.1459706 13.7050292 1157.56259 27.4795223 2370.04642 241927.226 11.3955666 .1862811E7 .1583988E8 112646.914
                   164324.013 -182015.13 61079.7009 164323.935  -182015.1 -218571.96 -108.33129 179620.991  -39333.29 189549.144
                   -200953.17 214211.426 182040.265 -232655.13 -244764.94 218625.171 179550.591 238401.093  189592.57  -251959.4
                   184.786284 -117.06848 1075.90083 1.30852292 18.6716308  54.774273  .01850496 335.731776 6270.82707 .172549663
                   .171843847 138.827384 -1083.3129
Times of maxima :      .03405     .03569     .04498     .03328     .03831     .03455     .03486      .0386     .03454     .01667
                       .03831     .03455     .03328     .03831     .03455     .03443     .04514     .03843     .03486      .0386
                       .03454     .03456     .04055     .03835     .03639     .03443     .03843     .03449     .03831     .03651
                       .03405     .03569     .04498        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04514
             Random switching times for simulation number  59  :
                                  10  2.5004917E-02   11  2.3471765E-02   12  2.4625759E-02

 97.2891            26.298787 22.9563312  1159.8069 19.6169734 2710.47852 2592.17328 3.77446515 .3685624E7 .6775279E7 -133655.76
                   -167970.03 166718.083 -51606.964 -167970.07  166718.07 196077.149 108.560565 -191589.66  -22637.06  -194831.6
                   196807.907 -206953.33 -189518.67 242612.915 262043.779 -196133.36 -191517.55 -215445.51 -189856.15 274218.812
                   -162.16901 151.513469 -1076.9433 1.34957506 19.9940262 18.8995166  .00330206 874.674926 1972.46705 .182676525
                   .216201849 143.161485 1085.60565
Times of maxima :      .02562     .02745     .03661      .0249      .0302     .02617     .02603     .03021     .02616      .0235
                        .0302     .02617      .0249      .0302     .02617      .0261      .0366     .03008     .02603     .03021
                       .02616     .02622     .03215     .02996       .028      .0261     .03008     .02608     .02993     .02808
                       .02562     .02745     .03661        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0366
             Random switching times for simulation number  60  :
                                  10  3.2783475E-02   11  3.2241587E-02   12  3.3768484E-02

 284.232           9.65992048 15.7791101 1318.26755 26.5455991 1075.61328 2167.77398 3.54531497 2179.96183 3102.15121 138467.776
                   148996.152 -162091.51  60032.797 148996.206 -162091.47 167796.501 -116.64335 -161100.33 21939.1463 162227.469
                   172008.768 184781.654 -170771.66 -234026.17 -242784.68 -167898.77 -161035.01 175772.446 170373.574 -260599.07
                   98.2848945 -125.61493 1148.15833 1.30120068 18.0496947 17.5317896 .005420176  41.467519 34.4700969 .167347694
                   .178439714 138.027706 -1166.4335
Times of maxima :      .03356     .03378     .04493     .03408     .03871     .03613     .03472     .03851     .04366     .03227
                       .03871     .03613     .03408     .03871     .03613     .04358     .04467      .0477     .03472     .03851
                       .04366     .03457     .04775     .03819     .03634     .04358      .0477     .03589     .03849     .03643
                       .03356     .03378     .04493        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04467
             Random switching times for simulation number  61  :
                                  10  2.2731377E-02   11  2.1767216E-02   12  2.1089400E-02

  45.793           6.43381488 44.9916303 2063.90961 17.4838809   .65627E7 476.641952 9.46925249 .2371224E8 2080.07671 112646.914
                   196708.788 -140837.18 -48720.443 196708.631 -140837.14 -153522.23 -147.19652 229370.577 35855.0358 204423.766
                   161107.142 -172025.06 216028.604 217018.279 217600.853 153599.883 229395.518 -161498.31 231891.894  219019.89
                   -80.211065 -212.11231 1436.63134 1.36485592 1430.56772 17.3636072 .015160921 11874.6075 33.5344469 .150906675
                   .181932664  149.56175 -1471.9652
Times of maxima :      .02414     .02237     .02785     .02592      .0228     .03548     .02314      .0228     .02663     .01667
                        .0228     .03548     .02592      .0228     .03548     .03564     .02777      .0227     .02314      .0228
                       .02663      .0269     .02288     .02872     .02882     .03564      .0227     .02701     .02283     .02896
                       .02414     .02237     .02785        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02777
             Random switching times for simulation number  62  :
                                  10  2.3811839E-02   11  2.5682313E-02   12  2.7281351E-02

 136.314           4.07265604 7.88277853 1852.27123 12.4638715 1549.52732 424.271057 .864958488 3488.23058 2012.76981 -115016.16
                   -154917.96 140080.565 41135.6907 -154917.94  140080.57 -156079.69  136.89274 -171604.64 10836.5227 -175843.47
                   -160344.65 176149.138 -180200.28 223883.572 225347.304 156191.871 -171631.92 159007.978  -175732.6  230783.23
                   -63.817365  88.785013 -1360.9817 1.32600572 18.5051317 17.1491637 .001172835  43.768206 32.8869647 .153525049
                   .160147692 143.495682  1368.9274
Times of maxima :      .03955     .02906     .03632     .03445     .03168     .02801     .02855     .03189     .03467     .02446
                       .03168     .02801     .03445     .03168     .02801     .03454     .03632     .03182     .02855     .03189
                       .03467     .03446     .03178     .02963     .02958     .03454     .03182     .03464     .03193     .02943
                       .03955     .02906     .03632        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03632
             Random switching times for simulation number  63  :
                                  10  2.5196922E-02   11  2.3757993E-02   12  2.6233786E-02

 119.397           19.3923612 50.8593367 1560.60978 29.9766981 895437.679 56922.1569 6.81080566 .7738026E7 .4242357E7 -137167.35
                   -186626.11 -177527.74 -63794.643 -186626.13 -177527.69 -196177.57 126.178574 -200447.36 -30408.259 -197256.29
                   -195618.52 203738.953 -193123.12 259065.843 281578.217  196296.23 -200423.13 193094.337 -209163.51 295193.553
                   139.256458 225.520147 -1249.2437 1.34022679 116.442829 22.6164128 .011425223 3309.82487 1087.05698  .19673532
                   .258754002 142.489722 1261.78574
Times of maxima :      .03273     .02774     .03691     .02652     .03058      .0354     .02824     .03049     .03561     .02378
                       .03058      .0354     .02652     .03058      .0354     .03544     .03703     .03044     .02824     .03049
                       .03561      .0354     .03039     .02825     .02834     .03544     .03044     .03556     .03049     .02828
                       .03273     .02774     .03691        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03703
             Random switching times for simulation number  64  :
                                  10  2.3792807E-02   11  2.3002585E-02   12  2.3519935E-02

 75.2672           9.44590909 29.2165194 1342.81203 25.0318973 .1761846E7 3418.04584 3.87011177 .1475111E8 938195.194  -124444.1
                   189248.239 175156.509 -58296.059 189248.171 175156.463 185319.007 -117.48131 208091.087 -22922.082 200464.033
                   186757.226  -189262.7 231592.889 235612.679 245423.496 -185423.85 208106.098 -190279.52 215381.429 253729.527
                   -97.190067  -170.9284 1158.79766 1.35943792 173.092761 18.3742159 .005689954 5952.49395 256.948979 .170914989
                   .183078629 145.020347 -1174.8131
Times of maxima :      .02451     .02369     .02856     .02374     .02416     .02705     .02493     .02441     .02706     .02303
                       .02416     .02705     .02374     .02416     .02705     .02718     .02842     .02413     .02493     .02441
                       .02706     .02678     .02421     .02943     .02932     .02718     .02413     .02704     .02407     .02922
                       .02451     .02369     .02856        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02842
             Random switching times for simulation number  65  :
                                  10  3.0685464E-02   11  2.9140352E-02   12  3.0977774E-02

 230.063           19.5749678 23.5413489 1926.74508  14.461973  271230.64 3280.62491 1.79388498 .6874331E7 .5646966E7 112646.914
                   -182706.41 -173798.55 44310.4424 -182706.36 -173798.53 -197681.72 139.650287 -200338.05 -15605.928 -196854.13
                   -196279.84 204073.872 -201095.45 -207434.85 -207931.67 197804.199 -200337.09 204733.429 -207289.98 -212954.11
                   139.910571 153.431903 -1388.0724 1.32216061 49.9166058 18.3396598 .005029464 2760.97199   1894.582 .175478631
                   .177546244 143.560406 1396.50287
Times of maxima :      .03217     .02981     .03669     .03335     .03033     .03505      .0354     .03058     .03506     .01667
                       .03033     .03505     .03335     .03033     .03505     .03494     .03663     .03032      .0354     .03058
                       .03506     .03483     .03037     .03705     .03716     .03494     .03032     .03508     .03025     .03729
                       .03217     .02981     .03669        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03663
             Random switching times for simulation number  66  :
                                  10  2.9025430E-02   11  3.1419016E-02   12  3.2094249E-02

  246.14           54.9934026 30.3892768 1272.98333 16.2263421 2632.84635 159766.565  8.1470743 .3834335E7 .1363804E8 112646.914
                   -167150.17 -180049.35 46935.6273 -167150.27 -180049.27 -208910.98 116.115105 -202235.96 -33257.772 -195250.65
                   -199961.58 216612.071 -208040.72 -255390.62 -275736.56  208960.09 -202248.48 207182.187  -224708.6 -284230.74
                   234.506722 174.325204 -1128.2656  1.3170289 19.7265909 32.3435342 .008676315 1145.29298 6787.73022 .258602553
                   .214194322 140.441845 1161.15105
Times of maxima :      .03289     .03198     .03649     .03447     .03258     .03544     .03285     .03256     .03354     .01667
                       .03258     .03544     .03447     .03258     .03544     .03339     .03626     .03246     .03285     .03256
                       .03354     .03343     .03238     .03759     .03765     .03339     .03246     .03321     .03251     .03759
                       .03289     .03198     .03649        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03626
             Random switching times for simulation number  67  :
                                  10  2.9559882E-02   11  3.1506254E-02   12  3.1499748E-02

 215.989           21.9935095 53.1634419  1503.4229 24.6918251 .5928401E7 1628.64071 17.3113701 .3003519E8 329357.825 112646.914
                   -196412.05 -155868.21 57898.7128 -196411.82 -155868.14  -162936.6 127.913888 -238987.62 -48479.489 -207132.26
                   -184062.84 176783.242 -247343.04 -235290.63 -242145.31 163053.973 -239015.31 177109.404 -246159.32 -248996.91
                   148.302089 230.571988 -1226.1415 1.32454751 1175.17243 17.4573925 .046552661 12051.3298 56.3976366 .176683557
                   .191815122 141.520417 1279.13888
Times of maxima :      .03138     .03208     .03658     .03285     .03238     .03388      .0328     .03252     .03418     .01667
                       .03238     .03388     .03285     .03238     .03388     .03589     .03674     .03236      .0328     .03252
                       .03418     .03388     .03231     .03788     .03799     .03589     .03236       .036     .03246     .03811
                       .03138     .03208     .03658        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03674
             Random switching times for simulation number  68  :
                                  10  2.4694383E-02   11  2.5650980E-02   12  2.2929992E-02

 101.468           26.0144075 19.5112719  1715.4727 15.9277734 2285.08655 59423.2949 2.81423143 .1844214E7 .6197253E7 112646.914
                   -163392.51 177589.862 -46501.809 -163392.53 177589.855 201005.297 -133.10611 -187988.43 -19546.645 -189493.78
                   196537.732 -213646.35 -197243.96 249608.103 269294.862 -201099.94 -187947.31 -212247.96 -188175.67  277840.83
                   -161.28982 139.682755 1309.76055 1.36020124 20.0098123 21.3908767 .004601366 763.367142 2559.61381 .187860781
                    .19546989 146.857791 -1331.0611
Times of maxima :      .02532     .02721     .02803     .02324     .02989     .02588     .02506     .03203     .02588     .01667
                       .02989     .02588     .02324     .02989     .02588     .02579     .02819      .0319     .02506     .03203
                       .02588     .02588      .0319     .02992      .0298     .02579      .0319     .02578      .0318     .02974
                       .02532     .02721     .02803        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02819
             Random switching times for simulation number  69  :
                                  10  3.4853221E-02   11  3.7972842E-02   12  3.7196736E-02

 358.681           24.7641492 45.8740952 2055.80228 18.9042568 .5239878E7 316318.424 12.1252918  .187396E8  .744312E7 132934.972
                   196088.702 -183760.26 -50660.809 196088.627 -183760.22 -201465.79 -145.76862 223585.107 40573.1205 202244.828
                   -197119.16 196899.983 217266.881 -260238.99 -278879.49 201465.396 223599.099 212195.225 235933.432 -276273.13
                    157.36629 -214.18239 1433.80692 1.28697956 783.349351 58.3792195 .016016618 10634.8101  3445.8494 .204669653
                   .183356647 140.734785 -1457.6862
Times of maxima :      .03551     .03856      .0441     .04077     .03907     .03605     .03939     .03904     .03603     .03488
                       .03907     .03605     .04077     .03907     .03605     .03602     .04467     .03894     .03939     .03904
                       .03603     .03607     .03911     .03876     .03878     .03602     .03894     .03595     .03906      .0389
                       .03551     .03856      .0441        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04467
             Random switching times for simulation number  70  :
                                  10  3.1959682E-02   11  3.3152209E-02   12  3.0988284E-02

 265.646           14.9991009 32.5771608 1801.58028 20.8373919 2546.35593  1786.6515 1.73989873 309963.833 234858.422 112646.914
                   166228.935 -157736.24 53188.0407  166228.96 -157736.23 173731.793 135.314099 183852.871 -15369.307 183612.392
                   181847.589 188000.863 190986.958 -264519.48 -293632.25 -173820.18 183782.125 182385.052 192963.083 -302965.66
                   -122.47082 -180.49144 -1342.2296 1.32285536 19.2990016 18.2985466  .00349106 174.403811 91.3144042 .199435081
                   .216295469 143.090123 1353.14099
Times of maxima :      .03982     .03468     .03618     .03381     .03949     .03519     .03278      .0397     .04248     .01667
                       .03949     .03519     .03381     .03949     .03519     .04454      .0363      .0395     .03278      .0397
                       .04248     .03528      .0395      .0374     .03727     .04454      .0395     .03501     .03936     .03735
                       .03982     .03468     .03618        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0363
             Random switching times for simulation number  71  :
                                  10  2.2944026E-02   11  2.3684955E-02   12  2.1044063E-02

 54.8878            10.596738 38.6984156 2078.67921 16.8392403 193374.401 2858.29524  13.401182 .1710383E8 289700.983 112646.914
                   180858.489 169512.952 -47813.833 180858.425 169512.928 179698.441 -148.18221 217339.966 -42654.403 201518.145
                   183139.489 -184140.44 212900.547 222352.973 236420.412 -179842.35 217420.873 -186885.46 222507.016 240178.908
                   102.940459 -196.71913 1441.76254 1.36593708 46.7769309 18.6469632 .035089973 6567.71518 93.8834403 .169583616
                   .192661558 149.613664 -1481.8221
Times of maxima :      .03035     .02426     .02848     .02496     .02467     .02752     .02609     .02469      .0278     .01667
                       .02467     .02752     .02496     .02467     .02752     .02745     .02827     .02461     .02609     .02469
                        .0278     .02733      .0245      .0298     .02989     .02745     .02461     .02747     .02472     .02979
                       .03035     .02426     .02848        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02827
             Random switching times for simulation number  72  :
                                  10  2.1246897E-02   11  2.2686054E-02   12  2.1027703E-02

 26.0949           21.1093072 56.4630954 2124.39269 18.6974145 .1061471E8  1135.5639 9.10780636 .3380281E8 14633.8481 112646.914
                   198584.553 149768.729 -50382.892   198584.3 149768.671 154276.815 -149.87724 239003.311 35164.0757    208715.
                   176469.986 -172185.61  232383.73 226223.479  237808.12 -154423.05 239054.004 -158134.03 234484.481 241848.164
                   -145.29042 -237.61964 1457.52965 1.36580067 2286.49313 17.5086548  .02233842 15329.8753 33.9314225 .171281991
                   .194071162 149.617727 -1498.7724
Times of maxima :       .0227     .02327     .02782     .02468     .02359     .02721     .02404     .02368      .0275     .01667
                       .02359     .02721     .02468     .02359     .02721     .02735     .02798     .02353     .02404     .02368
                        .0275     .02723     .02346      .0296     .02947     .02735     .02353      .0272     .02368     .02937
                        .0227     .02327     .02782        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02798
             Random switching times for simulation number  73  :
                                  10  2.3655734E-02   11  2.1852760E-02   12  2.1269855E-02

 43.3496           4.49307634 46.1112772  2061.7765 21.2464561 .6421857E7 456.473646 10.2984365 .2456898E8 2324.31142 112646.914
                   196642.954 140546.723 -53707.577 196642.801   140546.7 152016.728 -147.52546 230586.828 37391.9367 204794.735
                   163823.657 -170569.51  215786.77 213912.781  216233.49 -152160.17 230613.163 -157824.58 234272.548 220603.567
                   -67.030414 -214.73537 1435.88875 1.36533589  1429.8892 17.3037485 .017414969 12029.5057 33.4262032 .149426619
                   .180834592 149.476389 -1475.2546
Times of maxima :      .02428     .02245     .02794     .02461     .02289     .02707     .02322     .02288     .02743     .01667
                       .02289     .02707     .02461     .02289     .02707     .02714     .02784     .02278     .02322     .02288
                       .02743     .02707     .02297     .02882     .02895     .02714     .02278     .02705     .02289     .02906
                       .02428     .02245     .02794        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02784
             Random switching times for simulation number  74  :
                                  10  2.9762272E-02   11  3.0293569E-02   12  2.9336292E-02

  226.21           31.0256149 51.4744208 2190.18413 17.7898945 .5149694E7 3033.07901 10.2263512 .2420896E8  .403704E7 112646.914
                   -196046.29 -171307.84 49144.9614 -196046.22 -171307.87 -199829.88 148.835409 -231591.88 -37260.842   -204639.
                   -195521.48 210434.506 -224029.46 256892.089 284272.505  199945.44 -231623.23 209621.684 -229965.63 282624.637
                   176.140895  226.87975 -1479.9271 1.32533804 1141.19272 18.4092235 .013199367 11588.3712 1646.99446 .202295922
                   .195362256 145.251853 1488.35409
Times of maxima :      .03156     .03088     .03628     .03442     .03135      .0343     .03172     .03134     .03428     .01667
                       .03135      .0343     .03442     .03135      .0343     .03418     .03631     .03123     .03172     .03134
                       .03428     .03431     .03141     .03104      .0311     .03418     .03123     .03415     .03133     .03121
                       .03156     .03088     .03628        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03631
             Random switching times for simulation number  75  :
                                  10  3.2744660E-02   11  3.1352976E-02   12  3.2240745E-02

 251.915           17.1614854 21.6586636 1198.79153 25.5395684  2383.1456 1412.37455 3.61676774 .5828138E7 3324.83826 124839.467
                   -164466.81 -153245.87 58884.2421 -164466.75 -153245.89 170012.586 111.393007 -198664.94 22159.1258 -196364.82
                     174237.3 191259.341 -221466.82 -245054.48 -269243.63  -170087.5 -198674.45  189489.82 -200616.44   -279852.
                   131.001853 147.168827 -1094.8934 1.31751324 20.0435375  17.739392 .004347677 1805.77677 36.0221728 .178571117
                   .211960463 139.953261 1113.93007
Times of maxima :      .03336     .03198     .03648     .03256     .03251     .03596     .03383     .03278      .0432     .03138
                       .03251     .03596     .03256     .03251     .03596     .04309     .03674     .03254     .03383     .03278
                        .0432     .03406     .03253     .03806     .03793     .04309     .03254     .03382     .03244     .03795
                       .03336     .03198     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03674
             Random switching times for simulation number  76  :
                                  10  2.4402390E-02   11  2.5286723E-02   12  2.6834850E-02

 127.042            5.8668025 10.7404635 1695.08624 15.9439943 2144.93046 1266.61997 1.69310465 .1352311E7 146835.867 -123145.04
                   -161836.01  151432.72 -46525.482 -161836.06 151432.776 164862.123 131.266339 -185336.71 15161.2223  -188017.7
                   179736.038 -179999.16 -192511.76  224624.19 230177.091 -164890.83 -185350.52 -175344.22 -190912.66 244124.833
                   -76.595055 103.636207 -1301.9548 1.32888848 19.5375436 17.8426675  .00217752 408.658744 43.2245733 .158882695
                   .173002748 142.875024 1312.66339
Times of maxima :      .02516     .02891      .0363     .02712     .03172     .02814     .02859     .03158     .02792     .02443
                       .03172     .02814     .02712     .03172     .02814     .02808      .0365      .0316     .02859     .03158
                       .02792     .02765     .03168     .02968     .02942     .02808      .0316     .02781     .03155     .02948
                       .02516     .02891      .0363        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0365
             Random switching times for simulation number  77  :
                                  10  2.1601255E-02   11  2.2556540E-02   12  2.3120073E-02

 28.3263           34.4006377  26.565831 1532.92796 22.0105824 .3293513E7 124707.439 4.19363783 .1908639E8  .130149E8 -119024.62
                   193718.477 179197.581  -54664.84 193718.418 179197.511 206079.549 -125.91121 211239.329 -23860.952 202398.244
                   199679.217 -220856.35 229800.783 209183.624 216526.039 -206173.49 211252.452 -200610.72 222602.701 223393.801
                   -185.47409 -162.99028 1238.11468 1.36424595 388.683606 26.4729436 .008676499 7816.53357  4421.5045 .200197144
                   .178966071 145.706259 -1259.1121
Times of maxima :      .02357     .02321     .02826      .0249     .02374     .02632     .02364     .02398     .02635     .02258
                       .02374     .02632      .0249     .02374     .02632     .02623     .02801      .0237     .02364     .02398
                       .02635     .02633     .02379     .02855     .02844     .02623      .0237     .02618     .02364     .02832
                       .02357     .02321     .02826        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02801
             Random switching times for simulation number  78  :
                                  10  3.2996912E-02   11  3.3900993E-02   12  3.3070050E-02

 290.127           27.7957809 22.6369907 1177.18584 29.2696244 2558.18544 34385.2795 3.62701543   .33866E7 .1077185E8 128905.812
                   166355.503 -176965.54 63037.7766 166355.472 -176965.57 -198140.99 -109.69326 188441.257 22190.4962 193983.786
                   -198656.34 210330.517 196538.958 -248787.72 -265086.61 198184.339 188424.306 217963.841 191329.682 -268939.89
                   166.720667 -150.45594 1084.98195 1.30677632  19.585232 19.1580904 .005358104 1108.82165 2822.04842 .177652619
                   .192898918 138.631598 -1096.9326
Times of maxima :      .03367      .0354     .04475     .03339     .03809     .03427     .03404     .03821     .03416     .03302
                       .03809     .03427     .03339     .03809     .03427     .03413     .04506     .04018     .03404     .03821
                       .03416     .03428      .0402     .03797      .0381     .03413     .04018     .03404     .04018     .03808
                       .03367      .0354     .04475        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04506
             Random switching times for simulation number  79  :
                                  10  2.0573283E-02   11  2.0641750E-02   12  1.9104172E-02

 5.46575           53.4342951 41.9887193 1831.85358 14.3938991 733289.276 3355.19158 2.21705111 .5939081E7 .6420071E7 112646.914
                   186127.267 174537.508 -44206.033 186127.304 174537.489 198650.955 -137.20761 202671.763 17349.2284 196416.822
                   196641.966 -210166.48 198251.651 -313495.77  -371910.7 -198777.38 202661.545 -199971.34  201750.98 -391783.67
                   -231.15859 -204.91149 1353.45986 1.36674128  72.959477 19.7610362 .004165333 3100.18718 3194.04955 .276695053
                   .243617657 148.118715 -1372.0761
Times of maxima :      .02213     .02121      .0283     .02621     .02178     .02689     .02281     .02169     .02691     .01667
                       .02178     .02689     .02621     .02178     .02689      .0268     .02853     .02165     .02281     .02169
                       .02691     .02685      .0237     .02177     .02163      .0268     .02165     .02697     .02175     .02162
                       .02213     .02121      .0283        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02853
             Random switching times for simulation number  80  :
                                  10  2.7194545E-02   11  2.6834888E-02   12  2.7481665E-02

 160.214           47.8657005 11.7937245 1940.00124 15.6832776 202069.657 .3892617E7 16.6429023 .3449996E7 .1795683E8 112646.914
                    -181066.7 195414.545 46143.5206 -181066.63 195414.414 224201.741 141.885932 -187282.46 47534.2718 -194164.12
                   201897.712  -218357.2 -198268.59 265051.471 298172.562 -224210.35 -187276.86 -227756.97 -202661.59 311508.249
                   -218.78231 108.598916 -1392.8393 1.32880346 33.4647717 882.103889 .018235266 731.227808  8275.4303 .184960273
                   .181485628 143.886683 1418.85932
Times of maxima :       .0278     .02972     .03625     .03384     .03002     .02823     .02866     .03026     .02834     .01667
                       .03002     .02823     .03384     .03002     .02823     .02817     .03643     .03016     .02866     .03026
                       .02834     .02826     .03229     .02837     .02818     .02817     .03016     .02828     .03218     .02816
                        .0278     .02972     .03625        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03643
             Random switching times for simulation number  81  :
                                  10  3.4995548E-02   11  3.4239644E-02   12  3.5705116E-02

  306.47           35.4066444 17.9705362 1900.97608 17.5738398 2875.29609 .1585368E7 6.14968037 .3581909E7 .1210614E8 116411.809
                   169688.887 -188719.88 -48845.622 169688.894 -188719.85 -212351.58 -139.66824 192636.053 -28894.726 194538.334
                   -199266.04 203886.931 208627.263 -262105.18 -284652.35 212357.643 192668.224 220817.361 203212.335 -294945.92
                   188.166534 -134.05423 1378.75889 1.28611588 19.4905274 180.578636  .00593655 1130.52539 4789.07028 .179197496
                    .18370396 139.445634 -1396.6824
Times of maxima :       .0356     .03755     .04453     .04166     .04015     .03616     .03646     .04027     .03617     .03502
                       .04015     .03616     .04166     .04015     .03616     .03604     .04484     .04008     .03646     .04027
                       .03617     .03599     .04014     .03617     .03605     .03604     .04008     .03609     .03993     .03598
                        .0356     .03755     .04453        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04484
             Random switching times for simulation number  82  :
                                  10  3.2908232E-02   11  3.3557197E-02   12  3.4151055E-02

 301.468           6.92493983 10.0098477  1483.4995 17.0237001 679.745882  800.91815 .711763825 1635.70592 2464.97354 127020.569
                    143700.82 145359.652     48075. 143700.866 145359.657 161612.956 -122.25004 150105.386 -9830.1528 155952.505
                     165354.2 181873.627 167885.307 -219819.15 -221885.69 -161711.04 150060.053 -169182.56 160074.358 -235369.91
                   83.2162234 -100.04923 1217.98994 1.29420085 17.4496436 17.0257036 .001299304 40.5163341 32.8830522 .152783563
                   .153839684 137.942894 -1222.5004
Times of maxima :      .03357      .0354      .0448     .03443     .03852      .0432      .0348     .03826     .04308     .03293
                       .03852      .0432     .03443     .03852      .0432     .04308     .04502     .03835      .0348     .03826
                       .04308     .03493     .04045     .03802     .03791     .04308     .03835      .0431     .03834     .03779
                       .03357      .0354      .0448        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04502
             Random switching times for simulation number  83  :
                                  10  3.3205867E-02   11  3.0860619E-02   12  3.3045735E-02

  254.49           24.2184883 32.9143786  1156.4977 35.0811657 61318.8466 .1666333E7 7.81275464 .5513436E7 .1578509E8 131682.202
                   -177636.95 -188962.72 69012.7479 -177636.94 -188962.59 -209746.08 -108.67708 -198038.14 32568.2487 -196217.16
                   -200928.61 232849.274 -195709.09 -246567.84 -249375.06 209794.735 -198034.58 217468.695 -210436.49 -256050.11
                   155.622904  -181.4232 1075.40583 1.31119505 23.8447166 173.745297 .013638524 2251.43216 7269.74083 .189804623
                   .224301698 138.845333 -1086.7708
Times of maxima :      .03383     .03487     .04468     .03334     .03203     .03436     .03337     .03202     .03457     .03305
                       .03203     .03436     .03334     .03203     .03436     .03428     .04455     .03192     .03337     .03202
                       .03457     .03439     .03205     .03743     .03745     .03428     .03192     .03458     .03195     .03726
                       .03383     .03487     .04468        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04455
             Random switching times for simulation number  84  :
                                  10  2.2560275E-02   11  2.5224311E-02   12  2.3679649E-02

 91.4582           24.9575042 16.4456974 1350.95507 25.5249568  987.78315 126207.592 5.39844271 2103.06698 .1118857E8 112646.914
                   147851.205 179234.256 -58867.395 147851.218  179234.12 208128.536 -118.16135 -159194.69 -27072.388 161366.181
                   198847.151 -223177.37 173375.026 253748.216 263416.126 -208223.98 -159141.39 -213154.38 -171320.28 273752.114
                   -157.97944 128.240779 1162.30593 1.35960531 18.4487008  27.727898 .011961126 43.0464878 4531.72151 .208737646
                   .177178427 145.010095 -1181.6135
Times of maxima :      .02426     .02666     .02832     .02397     .03859     .02686     .02767     .04039     .02692     .01667
                       .03859     .02686     .02397     .03859     .02686     .02687     .02838     .03138     .02767     .04039
                       .02692     .02695     .04064     .02917      .0293     .02687     .03138     .02695      .0314      .0293
                       .02426     .02666     .02832        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02838
             Random switching times for simulation number  85  :
                                  10  3.3643737E-02   11  3.4486600E-02   12  3.5928343E-02

 313.367           14.3423543 9.24921469  1945.2475 12.3602998 2346.88247 1640.27054 2.26846981 .1715154E7 273087.083 138006.758
                   164070.875 -156006.94 -40964.421 164070.875 -156006.97 -173693.87 -139.69461 181817.759  -17549.26 189108.669
                   -182749.98 -181839.28 184707.424 -217936.92  -223951.3 173712.406  181810.87 178993.252 187140.215 -229815.89
                   119.759569 96.1728376  1394.7213  1.2863939 19.0870275 18.0323323 .002854345 416.334531 72.6386632 .173476465
                   .168351993 139.377058 -1396.9461
Times of maxima :      .03433     .04145     .04489     .04246     .03865     .03719     .03716     .03864     .03702     .03367
                       .03865     .03719     .04246     .03865     .03719     .03714     .04492     .03856     .03716     .03864
                       .03702     .04309      .0408     .03688     .03688     .03714     .03856     .03695     .03867     .03707
                       .03433     .04145     .04489        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04492
             Random switching times for simulation number  86  :
                                  10  3.2833411E-02   11  3.4269679E-02   12  3.3152699E-02

 291.424           21.9178099 13.0314885 1186.02545 34.5749261 1469.39664 2882.37437 3.29534317 496877.499 .9730758E7 125453.068
                   153945.042 -169762.11 68512.9934 153944.952 -169762.07 -197734.86 -110.43517 173147.868 -21151.571 185395.253
                   -198178.08 209282.412 187509.004 -243128.74 -255929.19 197775.219 173135.546 215263.681 187905.077 -272740.07
                   148.046648 -114.15555 1089.04795  1.3081071 18.6442635 18.6604665 .003902357 111.071515 2336.44187 .181907565
                   .173091421 138.484336 -1104.3517
Times of maxima :      .03369     .03563     .04487     .03345     .04007     .03621     .03442     .04035     .03424     .03286
                       .04007     .03621     .03345     .04007     .03621     .03414     .04512     .04026     .03442     .04035
                       .03424     .03397     .04014     .03622     .03631     .03414     .04026     .03411     .04033     .03833
                       .03369     .03563     .04487        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04512
             Random switching times for simulation number  87  :
                                  10  2.2345221E-02   11  2.3825871E-02   12  2.3293965E-02

 46.7355           25.2276918 40.9750199 1547.97791 21.5844107 300414.162 2092.07366 18.6654104 .2348877E8 363495.245 112646.914
                   183390.023 -161242.42 -54133.039  183389.81  -161242.4  -175266.8 -128.50057 224341.397 50339.7534 204326.789
                   184850.619 185489.483  229372.46 224243.012 238060.454 175349.746  224390.97 -187367.85 235062.704 250987.028
                   -158.83228 -202.42287  1244.1776 1.36175006 68.0004004 18.6363692 .043213483 8920.51849 78.1798094 .174828932
                   .208491832 145.969138 -1285.0057
Times of maxima :      .02384      .0244     .02856     .02358     .02467     .03542     .02519     .02483     .02652     .01667
                       .02467     .03542     .02358     .02467     .03542     .03544     .02841     .02473     .02519     .02483
                       .02652     .03545     .02463     .02856     .02839     .03544     .02473     .02682     .02484     .02835
                       .02384      .0244     .02856        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02841
             Random switching times for simulation number  88  :
                                  10  3.0588544E-02   11  3.0550679E-02   12  3.0039431E-02

 216.424           22.5536275 57.5269614 2077.89182 19.9404108 .4940906E7 2073.88495 13.4253332 .2771065E8 .5456682E7 112646.914
                    -195948.1 -161037.23 52030.6633 -195947.96 -161037.26 -189536.16 147.201483  -234404.7 -42692.821 -206144.32
                   -196190.51 194475.356 -224356.91 232856.581 271404.264  189661.15 -234435.57 190513.974 -238074.66  275736.69
                   150.178652 239.847788 -1441.4894 1.32497286 1276.95189 17.6307128 .019495625 11639.6434 1246.78489  .17737869
                   .190056113 144.733002 1472.01483
Times of maxima :      .03203     .03114     .03659     .03327     .03154     .03482     .03191     .03155     .03472     .01667
                       .03154     .03482     .03327     .03154     .03482     .03466     .03644     .03144     .03191     .03155
                       .03472     .03478     .03137     .03135     .03139     .03466     .03144     .03487     .03156      .0315
                       .03203     .03114     .03659        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03644
             Random switching times for simulation number  89  :
                                  10  2.8199289E-02   11  2.7709044E-02   12  2.8268424E-02

 181.422           44.5743665 19.6273612 2027.14701 21.7430771 .2190348E7 16182.3006  11.196313 .1115618E8 .1152892E8 112646.914
                   -190519.31 176509.154 54331.6401  -190519.2 176508.939 209390.318  143.59818 -213353.41 38987.8987 -198832.33
                   199002.729 -185283.89 -210425.55 302511.538 338231.596 -209400.02 -213370.56  -227659.1 -225215.43 362548.863
                   -211.12642 140.097684 -1423.7791  1.3257142 394.542979 19.4286099 .022280922 4193.70633 3088.53359 .208752457
                   .210462885  144.55508  1435.9818
Times of maxima :      .02878     .03064     .03662     .03268     .03094     .02905     .02956      .0311      .0293     .01667
                       .03094     .02905     .03268     .03094     .02905     .02919     .03673     .03095     .02956      .0311
                        .0293     .02905     .03082     .02902      .0292     .02919     .03095     .02924     .03096     .02914
                       .02878     .03064     .03662        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03673
             Random switching times for simulation number  90  :
                                  10  2.7272488E-02   11  2.5930241E-02   12  2.6621603E-02

  132.53           58.0151114  14.422799 1669.76817 17.1210215 2675.54263 .3796424E7 11.3965057 .4816912E7 .2557651E8 112646.914
                    -167602.1 195144.088 48212.2222 -167601.97  195143.98 230604.351 132.115766 -173706.08 39334.9107 -195889.57
                   205229.378 -213485.41 -181519.17 271225.939 302571.516 -230641.22 -173686.05 -232515.19 -179058.62 320909.659
                   -240.86326 120.094958 -1292.1951 1.33161835 19.1367382 1076.60565 .029071027  667.68956  9747.9087 .191322797
                   .174941051 142.779632 1321.15766
Times of maxima :      .02786     .02786     .03656      .0338     .03007     .02829     .02864     .03035     .02828     .01667
                       .03007     .02829      .0338     .03007     .02829     .02816     .03636     .03023     .02864     .03035
                       .02828     .02808     .03235     .02812     .02816     .02816     .03023     .02826     .03065     .02826
                       .02786     .02786     .03656        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03636
             Random switching times for simulation number  91  :
                                  10  3.7626750E-02   11  3.5941219E-02   12  3.6423591E-02

 354.152            41.125456  15.193238 1999.99438 17.0997375 3114.19563 2047.89183 2.39962695 .3423216E7 .3899199E7 112646.914
                   -172130.54 160743.323 -48182.245 -172130.51 160743.305 186276.012 -141.46961 -193307.95 -18049.459 -194087.98
                   195432.894 -194281.72 -199775.41 -261961.49  -283425.4 -186372.53  -193234.4 -197724.59 -193841.26 -301984.56
                   -202.79412 123.260854 1414.21157 1.28416998 19.5058179 17.9897923 .003422795 1237.07251 1003.73429 .220112213
                   .184487935 140.001901 -1414.6961
Times of maxima :      .03917     .04531     .04413     .04072     .04794     .04408     .03835     .04807     .04201     .01667
                       .04794     .04408     .04072     .04794     .04408     .04199     .04432     .04796     .03835     .04807
                       .04201     .04213     .04796     .03881     .03868     .04199     .04796     .04194     .04813     .03861
                       .03917     .04531     .04413        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04432
             Random switching times for simulation number  92  :
                                  10  3.1925906E-02   11  3.1706887E-02   12  3.1722451E-02

 257.729           8.51568475 43.2109266 1470.23531  20.513849 .1015668E7 3385.31585 13.3961282 .2274172E8  .242993E7 131981.346
                   -186994.34 -174834.64 52773.4991  -186994.3 -174834.59 -194587.75 124.952845 -228131.15 -42646.359 -204001.98
                   -191222.75 198336.782 -230762.61 -222536.13 -231385.92 194701.614 -228166.12 199813.053 -235357.17 -235192.25
                   -92.280468  207.87238 -1212.5326 1.31861569 141.222446 18.2358546 .031099216 8972.24676 781.862123 .163679548
                   .177964944 141.342608 1249.52845
Times of maxima :      .03837     .03229     .03683     .03308     .03275     .03548     .03307     .03275     .03572     .03173
                       .03275     .03548     .03308     .03275     .03548     .03553     .03696     .03262     .03307     .03275
                       .03572     .03561     .03253     .03779     .03768     .03553     .03262     .03541      .0327     .03781
                       .03837     .03229     .03683        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03696
             Random switching times for simulation number  93  :
                                  10  2.6699064E-02   11  2.4396722E-02   12  2.8075607E-02

 145.782           28.6572781  18.144834 2032.54812 14.2688009 2475.33135 .1159417E7 1.39309039 .3253226E7 .9554739E7  -139426.4
                   -165465.98 187432.689 44013.5149 -165465.96 187432.643 202810.919 143.465462 -185851.38  -13752.51 -193603.36
                   198096.995 -201631.06 -192229.23 225216.676 225084.136 -202809.08 -185886.59 -201616.04 -198980.65 230956.534
                   -169.28461 134.702762 -1425.6746 1.32611642 19.9329695 125.988161 .003677619 750.902997 4276.93954 .171834205
                   .186314087   144.5449 1434.65462
Times of maxima :      .02732     .02621     .03614     .03336      .0316     .02791     .02938     .03158     .02811     .02442
                        .0316     .02791     .03336      .0316     .02791     .02782     .03599     .03171     .02938     .03158
                       .02811     .02792     .03182     .02947     .02944     .02782     .03171     .02778     .03162     .02964
                       .02732     .02621     .03614        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03599
             Random switching times for simulation number  94  :
                                  10  2.1695770E-02   11  2.3668430E-02   12  2.2363675E-02

 46.1137           25.7221434  43.315849 1946.03954 28.6070506 .1138532E7 2129.76694 9.75211672 .1626379E8 .3085318E7 112646.914
                   187369.257 161666.083 -62320.202 187369.081 161666.129 180625.759 -142.86007 218606.549 -36386.624 201142.996
                   193122.386 -197448.87 219524.153 262165.648 282303.112 -180730.74 218677.321 -207162.43 218802.163 291373.184
                   -160.38124  -208.1246 1395.00521 1.36945722 129.307729  19.245077 .022093119  6496.4373 793.104204 .230706628
                   .241194819 148.334259 -1428.6007
Times of maxima :      .02523     .02423     .02816     .02567     .02453     .02596     .02603     .02472     .02574     .01667
                       .02453     .02596     .02567     .02453     .02596     .02592     .02817     .02458     .02603     .02472
                       .02574     .02574     .02449     .02983     .02992     .02592     .02458     .02601     .02456     .02795
                       .02523     .02423     .02816        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02817
             Random switching times for simulation number  95  :
                                  10  3.4337949E-02   11  3.5184952E-02   12  3.3583570E-02

 322.307           44.9992327 4.25133875 1277.36728 26.8110241 1602.22264 .5884935E7 7.30638389 2946.27486 .2562206E8 112646.914
                   155551.961 -196391.63 60332.1794 155551.974 -196391.45 -230712.29 -114.74647 161257.367 -31495.141 170420.324
                   -205248.99 222514.362 177585.063 -208532.73 202482.539  230771.59  161218.17 219394.004 172402.779 -211858.65
                   212.130226 -65.202291 1130.20674  1.3019273 17.8954728 1274.86839 .015763727 40.5710735 12122.9025 .168420952
                    .14563079 138.159023 -1147.4647
Times of maxima :      .03492     .03633     .04525      .0339     .03918     .03533     .03584     .03884     .03539     .01667
                       .03918     .03533      .0339     .03918     .03533     .03528      .0449     .03918     .03584     .03884
                       .03539     .03534     .03907     .03665     .04592     .03528     .03918     .03542     .03927     .03691
                       .03492     .03633     .04525        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0449
             Random switching times for simulation number  96  :
                                  10  2.7670559E-02   11  2.8928458E-02   12  2.8559505E-02

 178.805           26.8797878 36.9924704 2205.06287  16.140332 .3993894E7 264232.684 4.94205683 .1979415E8 .9078723E7 112646.914
                   -195501.15 182541.759 46811.0674 -195501.08 182541.741 203647.483 148.623833  -223129.7 25902.7683 -202710.66
                    197877.39 187467.627 -214204.56 215580.075 230064.074 -203644.29 -223138.91 -216319.14 -221532.85  229076.09
                   -163.95056 192.334267 -1484.9454 1.32585013 914.016201 49.1440616  .00867482 8010.67058 3163.87357  .18029414
                   .176954884 145.351843 1486.23833
Times of maxima :      .02832     .02956     .03644     .03311     .03006     .02884     .02914     .03011     .02883     .01667
                       .03006     .02884     .03311     .03006     .02884     .02872     .03651     .02997     .02914     .03011
                       .02883     .03478     .03008     .03008     .02994     .02872     .02997     .02877     .02991     .02985
                       .02832     .02956     .03644        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03651
             Random switching times for simulation number  97  :
                                  10  2.5869969E-02   11  2.6914477E-02   12  2.6278659E-02

 143.972           32.7238672 6.06024862 1587.44694 31.5951989 1626.55909 .4668129E7  7.6989786 2642.28573  .200472E8 -139264.57
                   -155843.29 195819.619 -65494.203 -155843.27 195819.448 218464.924 128.421267 -165330.09 32330.2356  -167250.3
                   202822.138 -244634.04 -178770.67 218410.252  206527.12 -218481.06 -165311.27 -218315.66 -189893.37 219508.143
                   -180.89739 77.8475987 -1259.9393 1.33766696 18.6296481 757.996677 .010647547 41.9932848  9207.9982 .167292838
                   .152076221  142.56402 1284.21267
Times of maxima :      .02658     .02808     .03685     .02656      .0307     .02701     .02747     .03092     .02727     .02589
                        .0307     .02701     .02656      .0307     .02701     .02699     .03652     .03086     .02747     .03092
                       .02727     .02705     .03111     .02874     .02866     .02699     .03086     .02715     .03093      .0285
                       .02658     .02808     .03685        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03652
             Random switching times for simulation number  98  :
                                  10  3.5286795E-02   11  3.6844477E-02   12  3.7059079E-02

 337.381           26.6905689  32.233774 2080.96162 17.8268307 341324.639  702848.95 5.66204541 .8612159E7 .9583365E7 124353.689
                   184339.779 -186033.41 -49195.953 184339.726 -186033.36 -204460.97 -144.12942  197858.22 27725.4744 197661.682
                   -198110.19  198215.11 203884.375 -247898.32 -250907.18 204457.753 197899.247 215926.146 213167.444  -259928.3
                   163.372485 -179.53767 1442.55385  1.2857442 55.4517422 95.8234947 .009896417 4390.57291 3977.85106 .168557631
                   .179054169 140.324098 -1441.2942
Times of maxima :      .03594     .03746     .04446     .04043       .038     .03646     .03837     .03792     .03645     .03531
                         .038     .03646     .04043       .038     .03646     .03634      .0446     .04008     .03837     .03792
                       .03645     .03649     .03995     .03805     .03794     .03634     .04008     .03638     .03809     .03788
                       .03594     .03746     .04446        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0446
             Random switching times for simulation number  99  :
                                  10  2.1301019E-02   11  2.0169536E-02   12  2.0040214E-02

 10.7102           27.1716261 20.1032559 2170.93707  14.725329 2869.44095 2088.56288 1.35913675 .8196444E7 .1200771E7 112646.914
                    169628.42 161202.843 -44712.074 169628.325 161202.841 184590.966 -146.46061 197423.335 -13583.882 197469.093
                   187558.372 -199216.04 201718.796 -221637.12 228084.265  -184705.8 197469.977 -189241.63 198551.283 -239308.97
                   -164.83818 -141.78595 1473.41001 1.36387076 22.7661785 18.5644303 .003765127  3413.3972  260.51121 .196893998
                   .201352753 149.246862 -1464.6061
Times of maxima :      .02303     .02081     .02783      .0248     .02352     .02586     .02514     .02372     .02606     .01667
                       .02352     .02586      .0248     .02352     .02586     .02585     .02795     .02362     .02514     .02372
                       .02606     .02586     .02348     .02199     .02949     .02585     .02362     .02576     .02373     .02225
                       .02303     .02081     .02783        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02795
             Random switching times for simulation number  100  :
                                  10  3.6511708E-02   11  3.4504194E-02   12  3.7215891E-02

 323.796           35.3917725 17.8770321   2196.348 18.1817172 78526.4685  20197.041   4.852435 .3174416E7 .6439449E7 112646.914
                    178063.33 -176609.81 -49683.223 178063.252 -176609.85 -199596.54 -149.00848 196577.062 -25666.827 193377.889
                   -196651.03 184249.641 199019.182 -276186.79 -302745.85 199591.837  196603.45 213823.765 211562.389 -316549.23
                   188.127012 133.705019  1482.0081 1.28368545 26.4294117 18.7685522  .01084928 1489.50563 1905.39135 .201085265
                   .193762795 141.308789 -1490.0848
Times of maxima :      .03711     .04213     .04504     .04104     .03923     .03767     .03796     .03943     .03764     .01667
                       .03923     .03767     .04104     .03923     .03767     .03755     .04488      .0393     .03796     .03943
                       .03764     .05198      .0392     .03768     .03754     .03755      .0393      .0376      .0393     .03748
                       .03711     .04213     .04504        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04488

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.2544176500000000E+09

Comment card.   Card index = 302.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 303.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 304.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         7            .3500000      3.94369500E+04             0             0          100.000000
         8            .4000000      4.50708000E+04             9             9           91.000000
         9            .4500000      5.07046500E+04            36            45           55.000000
        10            .5000000      5.63385000E+04            18            63           37.000000
        11            .5500000      6.19723500E+04            18            81           19.000000
        12            .6000000      6.76062000E+04            15            96            4.000000
        13            .6500000      7.32400500E+04             3            99            1.000000
        14            .7000000      7.88739000E+04             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.78500000E-01     4.79021325E-01
                             Variance = 4.86136364E-03     4.50168140E-03
                   Standard deviation = 6.97234798E-02     6.70945706E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           98.000000
        26           1.3000000      1.46480100E+05             1             3           97.000000
        27           1.3500000      1.52113950E+05             6             9           91.000000
        28           1.4000000      1.57747800E+05             8            17           83.000000
        29           1.4500000      1.63381650E+05             8            25           75.000000
        30           1.5000000      1.69015500E+05            15            40           60.000000
        31           1.5500000      1.74649350E+05            17            57           43.000000
        32           1.6000000      1.80283200E+05             6            63           37.000000
        33           1.6500000      1.85917050E+05             9            72           28.000000
        34           1.7000000      1.91550900E+05            12            84           16.000000
        35           1.7500000      1.97184750E+05            12            96            4.000000
        36           1.8000000      2.02818600E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.54100000E+00     1.53998120E+00
                             Variance = 1.87818182E-02     1.94683677E-02
                   Standard deviation = 1.37046774E-01     1.39529093E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             3             3           97.000000
        26           1.3000000      1.46480100E+05             4             7           93.000000
        27           1.3500000      1.52113950E+05             5            12           88.000000
        28           1.4000000      1.57747800E+05             9            21           79.000000
        29           1.4500000      1.63381650E+05            12            33           67.000000
        30           1.5000000      1.69015500E+05             5            38           62.000000
        31           1.5500000      1.74649350E+05            13            51           49.000000
        32           1.6000000      1.80283200E+05            16            67           33.000000
        33           1.6500000      1.85917050E+05             5            72           28.000000
        34           1.7000000      1.91550900E+05            11            83           17.000000
        35           1.7500000      1.97184750E+05            15            98            2.000000
        36           1.8000000      2.02818600E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53250000E+00     1.53632249E+00
                             Variance = 2.13320707E-02     2.06279351E-02
                   Standard deviation = 1.46055026E-01     1.43624285E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             2             2           98.000000
        27           1.3500000      1.52113950E+05             0             2           98.000000
        28           1.4000000      1.57747800E+05             2             4           96.000000
        29           1.4500000      1.63381650E+05             5             9           91.000000
        30           1.5000000      1.69015500E+05             5            14           86.000000
        31           1.5500000      1.74649350E+05            10            24           76.000000
        32           1.6000000      1.80283200E+05            13            37           63.000000
        33           1.6500000      1.85917050E+05             9            46           54.000000
        34           1.7000000      1.91550900E+05            22            68           32.000000
        35           1.7500000      1.97184750E+05            26            94            6.000000
        36           1.8000000      2.02818600E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62500000E+00     1.62599502E+00
                             Variance = 1.27777778E-02     1.32661729E-02
                   Standard deviation = 1.13038833E-01     1.15178874E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           99.000000
        28           1.4000000      1.57747800E+05             5             6           94.000000
        29           1.4500000      1.63381650E+05             3             9           91.000000
        30           1.5000000      1.69015500E+05             4            13           87.000000
        31           1.5500000      1.74649350E+05             6            19           81.000000
        32           1.6000000      1.80283200E+05             7            26           74.000000
        33           1.6500000      1.85917050E+05            11            37           63.000000
        34           1.7000000      1.91550900E+05             4            41           59.000000
        35           1.7500000      1.97184750E+05            10            51           49.000000
        36           1.8000000      2.02818600E+05            13            64           36.000000
        37           1.8500000      2.08452450E+05             7            71           29.000000
        38           1.9000000      2.14086300E+05            11            82           18.000000
        39           1.9500000      2.19720150E+05             3            85           15.000000
        40           2.0000000      2.25354000E+05             6            91            9.000000
        41           2.0500000      2.30987850E+05             6            97            3.000000
        42           2.1000000      2.36621700E+05             2            99            1.000000
        43           2.1500000      2.42255550E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.72900000E+00     1.72775682E+00
                             Variance = 3.63474747E-02     3.59364553E-02
                   Standard deviation = 1.90650137E-01     1.89569131E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           100           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.14498187E-03
                             Variance = 7.17719935E-19     1.60367840E-08
                   Standard deviation = 8.47183531E-10     1.26636424E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             2             2           98.000000
        28           1.4000000      1.57747800E+05             1             3           97.000000
        29           1.4500000      1.63381650E+05             7            10           90.000000
        30           1.5000000      1.69015500E+05             4            14           86.000000
        31           1.5500000      1.74649350E+05             8            22           78.000000
        32           1.6000000      1.80283200E+05             6            28           72.000000
        33           1.6500000      1.85917050E+05             9            37           63.000000
        34           1.7000000      1.91550900E+05             8            45           55.000000
        35           1.7500000      1.97184750E+05            10            55           45.000000
        36           1.8000000      2.02818600E+05            10            65           35.000000
        37           1.8500000      2.08452450E+05             5            70           30.000000
        38           1.9000000      2.14086300E+05             6            76           24.000000
        39           1.9500000      2.19720150E+05             8            84           16.000000
        40           2.0000000      2.25354000E+05             3            87           13.000000
        41           2.0500000      2.30987850E+05             6            93            7.000000
        42           2.1000000      2.36621700E+05             4            97            3.000000
        43           2.1500000      2.42255550E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.73100000E+00     1.73183989E+00
                             Variance = 4.15292929E-02     4.21739863E-02
                   Standard deviation = 2.03787372E-01     2.05363060E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             1             1           99.000000
        29           1.4500000      1.63381650E+05             1             2           98.000000
        30           1.5000000      1.69015500E+05             1             3           97.000000
        31           1.5500000      1.74649350E+05             2             5           95.000000
        32           1.6000000      1.80283200E+05             1             6           94.000000
        33           1.6500000      1.85917050E+05             6            12           88.000000
        34           1.7000000      1.91550900E+05             3            15           85.000000
        35           1.7500000      1.97184750E+05             7            22           78.000000
        36           1.8000000      2.02818600E+05            13            35           65.000000
        37           1.8500000      2.08452450E+05             8            43           57.000000
        38           1.9000000      2.14086300E+05            16            59           41.000000
        39           1.9500000      2.19720150E+05            11            70           30.000000
        40           2.0000000      2.25354000E+05             8            78           22.000000
        41           2.0500000      2.30987850E+05            12            90           10.000000
        42           2.1000000      2.36621700E+05             6            96            4.000000
        43           2.1500000      2.42255550E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.85650000E+00     1.85762986E+00
                             Variance = 2.60936869E-02     2.64093701E-02
                   Standard deviation = 1.61535404E-01     1.62509600E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             3             3           97.000000
         3            .1500000      1.69015500E+04             9            12           88.000000
         4            .2000000      2.25354000E+04            22            34           66.000000
         5            .2500000      2.81692500E+04            14            48           52.000000
         6            .3000000      3.38031000E+04            15            63           37.000000
         7            .3500000      3.94369500E+04            14            77           23.000000
         8            .4000000      4.50708000E+04            12            89           11.000000
         9            .4500000      5.07046500E+04             8            97            3.000000
        10            .5000000      5.63385000E+04             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.63500000E-01     2.64845754E-01
                             Variance = 1.02957071E-02     1.01043772E-02
                   Standard deviation = 1.01467764E-01     1.00520531E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           99.000000
        28           1.4000000      1.57747800E+05             2             3           97.000000
        29           1.4500000      1.63381650E+05             2             5           95.000000
        30           1.5000000      1.69015500E+05             5            10           90.000000
        31           1.5500000      1.74649350E+05             1            11           89.000000
        32           1.6000000      1.80283200E+05             3            14           86.000000
        33           1.6500000      1.85917050E+05            10            24           76.000000
        34           1.7000000      1.91550900E+05            11            35           65.000000
        35           1.7500000      1.97184750E+05            23            58           42.000000
        36           1.8000000      2.02818600E+05            28            86           14.000000
        37           1.8500000      2.08452450E+05            13            99            1.000000
        38           1.9000000      2.14086300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70200000E+00     1.70093688E+00
                             Variance = 1.31525253E-02     1.28643303E-02
                   Standard deviation = 1.14684460E-01     1.13421031E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             2             2           98.000000
        30           1.5000000      1.69015500E+05             4             6           94.000000
        31           1.5500000      1.74649350E+05             6            12           88.000000
        32           1.6000000      1.80283200E+05             3            15           85.000000
        33           1.6500000      1.85917050E+05            11            26           74.000000
        34           1.7000000      1.91550900E+05            14            40           60.000000
        35           1.7500000      1.97184750E+05            20            60           40.000000
        36           1.8000000      2.02818600E+05            27            87           13.000000
        37           1.8500000      2.08452450E+05            13           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70100000E+00     1.70133771E+00
                             Variance = 1.03272727E-02     1.01921560E-02
                   Standard deviation = 1.01623190E-01     1.00956208E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05             2             2           98.000000
        31           1.5500000      1.74649350E+05             2             4           96.000000
        32           1.6000000      1.80283200E+05             1             5           95.000000
        33           1.6500000      1.85917050E+05             2             7           93.000000
        34           1.7000000      1.91550900E+05             6            13           87.000000
        35           1.7500000      1.97184750E+05            14            27           73.000000
        36           1.8000000      2.02818600E+05            46            73           27.000000
        37           1.8500000      2.08452450E+05            26            99            1.000000
        38           1.9000000      2.14086300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.76000000E+00     1.75832984E+00
                             Variance = 5.42929293E-03     5.26140759E-03
                   Standard deviation = 7.36837359E-02     7.25355609E-02

Comment card.   Card index = 309.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             2             2           98.000000
        18            .9000000      1.75644900E+05             8            10           90.000000
        19            .9500000      1.85402950E+05            16            26           74.000000
        20           1.0000000      1.95161000E+05            21            47           53.000000
        21           1.0500000      2.04919050E+05            13            60           40.000000
        22           1.1000000      2.14677100E+05            10            70           30.000000
        23           1.1500000      2.24435150E+05            17            87           13.000000
        24           1.2000000      2.34193200E+05             9            96            4.000000
        25           1.2500000      2.43951250E+05             3            99            1.000000
        26           1.3000000      2.53709300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.02650000E+00     1.02825830E+00
                             Variance = 1.06290404E-02     1.05456251E-02
                   Standard deviation = 1.03097238E-01     1.02691894E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             7             7           93.000000
        23           1.1500000      2.24435150E+05            16            23           77.000000
        24           1.2000000      2.34193200E+05            19            42           58.000000
        25           1.2500000      2.43951250E+05            11            53           47.000000
        26           1.3000000      2.53709300E+05            14            67           33.000000
        27           1.3500000      2.63467350E+05            13            80           20.000000
        28           1.4000000      2.73225400E+05            10            90           10.000000
        29           1.4500000      2.82983450E+05             6            96            4.000000
        30           1.5000000      2.92741500E+05             0            96            4.000000
        31           1.5500000      3.02499550E+05             1            97            3.000000
        32           1.6000000      3.12257600E+05             1            98            2.000000
        33           1.6500000      3.22015650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25050000E+00     1.24997996E+00
                             Variance = 1.47724747E-02     1.42775592E-02
                   Standard deviation = 1.21542070E-01     1.19488741E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             4             4           96.000000
        19            .9500000      1.85402950E+05            19            23           77.000000
        20           1.0000000      1.95161000E+05            14            37           63.000000
        21           1.0500000      2.04919050E+05            22            59           41.000000
        22           1.1000000      2.14677100E+05            20            79           21.000000
        23           1.1500000      2.24435150E+05            14            93            7.000000
        24           1.2000000      2.34193200E+05             3            96            4.000000
        25           1.2500000      2.43951250E+05             3            99            1.000000
        26           1.3000000      2.53709300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03000000E+00     1.03106092E+00
                             Variance = 7.60101010E-03     7.39326700E-03
                   Standard deviation = 8.71837720E-02     8.59841090E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           97.000000
        23           1.1500000      2.24435150E+05            13            16           84.000000
        24           1.2000000      2.34193200E+05            21            37           63.000000
        25           1.2500000      2.43951250E+05            14            51           49.000000
        26           1.3000000      2.53709300E+05            16            67           33.000000
        27           1.3500000      2.63467350E+05            13            80           20.000000
        28           1.4000000      2.73225400E+05            10            90           10.000000
        29           1.4500000      2.82983450E+05             6            96            4.000000
        30           1.5000000      2.92741500E+05             0            96            4.000000
        31           1.5500000      3.02499550E+05             1            97            3.000000
        32           1.6000000      3.12257600E+05             1            98            2.000000
        33           1.6500000      3.22015650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.25950000E+00     1.25915808E+00
                             Variance = 1.31159091E-02     1.26135833E-02
                   Standard deviation = 1.14524710E-01     1.12310210E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             4             4           96.000000
        17            .8500000      1.65886850E+05             7            11           89.000000
        18            .9000000      1.75644900E+05             9            20           80.000000
        19            .9500000      1.85402950E+05            16            36           64.000000
        20           1.0000000      1.95161000E+05            10            46           54.000000
        21           1.0500000      2.04919050E+05            22            68           32.000000
        22           1.1000000      2.14677100E+05            14            82           18.000000
        23           1.1500000      2.24435150E+05             7            89           11.000000
        24           1.2000000      2.34193200E+05            10            99            1.000000
        25           1.2500000      2.43951250E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.97500000E-01     9.97866825E-01
                             Variance = 1.22411616E-02     1.19570578E-02
                   Standard deviation = 1.10639783E-01     1.09348332E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             3             3           97.000000
        17            .8500000      1.65886850E+05            10            13           87.000000
        18            .9000000      1.75644900E+05            12            25           75.000000
        19            .9500000      1.85402950E+05            11            36           64.000000
        20           1.0000000      1.95161000E+05            17            53           47.000000
        21           1.0500000      2.04919050E+05            12            65           35.000000
        22           1.1000000      2.14677100E+05            11            76           24.000000
        23           1.1500000      2.24435150E+05            11            87           13.000000
        24           1.2000000      2.34193200E+05             7            94            6.000000
        25           1.2500000      2.43951250E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.99000000E-01     9.99868025E-01
                             Variance = 1.49232323E-02     1.40884878E-02
                   Standard deviation = 1.22160682E-01     1.18694936E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.000000
        22           1.1000000      2.14677100E+05             5             6           94.000000
        23           1.1500000      2.24435150E+05             9            15           85.000000
        24           1.2000000      2.34193200E+05            11            26           74.000000
        25           1.2500000      2.43951250E+05            15            41           59.000000
        26           1.3000000      2.53709300E+05             8            49           51.000000
        27           1.3500000      2.63467350E+05             9            58           42.000000
        28           1.4000000      2.73225400E+05             7            65           35.000000
        29           1.4500000      2.82983450E+05            11            76           24.000000
        30           1.5000000      2.92741500E+05            10            86           14.000000
        31           1.5500000      3.02499550E+05             6            92            8.000000
        32           1.6000000      3.12257600E+05             3            95            5.000000
        33           1.6500000      3.22015650E+05             0            95            5.000000
        34           1.7000000      3.31773700E+05             2            97            3.000000
        35           1.7500000      3.41531750E+05             1            98            2.000000
        36           1.8000000      3.51289800E+05             1            99            1.000000
        37           1.8500000      3.61047850E+05             0            99            1.000000
        38           1.9000000      3.70805900E+05             0            99            1.000000
        39           1.9500000      3.80563950E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32650000E+00     1.32744426E+00
                             Variance = 2.95684343E-02     2.94667443E-02
                   Standard deviation = 1.71954745E-01     1.71658802E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           96.000000
        23           1.1500000      2.24435150E+05             6            10           90.000000
        24           1.2000000      2.34193200E+05            13            23           77.000000
        25           1.2500000      2.43951250E+05            18            41           59.000000
        26           1.3000000      2.53709300E+05             8            49           51.000000
        27           1.3500000      2.63467350E+05             9            58           42.000000
        28           1.4000000      2.73225400E+05             7            65           35.000000
        29           1.4500000      2.82983450E+05            11            76           24.000000
        30           1.5000000      2.92741500E+05            10            86           14.000000
        31           1.5500000      3.02499550E+05             6            92            8.000000
        32           1.6000000      3.12257600E+05             3            95            5.000000
        33           1.6500000      3.22015650E+05             0            95            5.000000
        34           1.7000000      3.31773700E+05             2            97            3.000000
        35           1.7500000      3.41531750E+05             1            98            2.000000
        36           1.8000000      3.51289800E+05             1            99            1.000000
        37           1.8500000      3.61047850E+05             0            99            1.000000
        38           1.9000000      3.70805900E+05             0            99            1.000000
        39           1.9500000      3.80563950E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.33200000E+00     1.33284812E+00
                             Variance = 2.75262626E-02     2.73778713E-02
                   Standard deviation = 1.65910405E-01     1.65462598E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             1             1           99.000000
        17            .8500000      1.65886850E+05             3             4           96.000000
        18            .9000000      1.75644900E+05             7            11           89.000000
        19            .9500000      1.85402950E+05            13            24           76.000000
        20           1.0000000      1.95161000E+05            14            38           62.000000
        21           1.0500000      2.04919050E+05            14            52           48.000000
        22           1.1000000      2.14677100E+05            15            67           33.000000
        23           1.1500000      2.24435150E+05            13            80           20.000000
        24           1.2000000      2.34193200E+05            10            90           10.000000
        25           1.2500000      2.43951250E+05             9            99            1.000000
        26           1.3000000      2.53709300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04200000E+00     1.04124580E+00
                             Variance = 1.30414141E-02     1.26820917E-02
                   Standard deviation = 1.14199011E-01     1.12614793E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           97.000000
        23           1.1500000      2.24435150E+05             8            11           89.000000
        24           1.2000000      2.34193200E+05             6            17           83.000000
        25           1.2500000      2.43951250E+05            14            31           69.000000
        26           1.3000000      2.53709300E+05            10            41           59.000000
        27           1.3500000      2.63467350E+05             8            49           51.000000
        28           1.4000000      2.73225400E+05             6            55           45.000000
        29           1.4500000      2.82983450E+05            14            69           31.000000
        30           1.5000000      2.92741500E+05             5            74           26.000000
        31           1.5500000      3.02499550E+05             6            80           20.000000
        32           1.6000000      3.12257600E+05            11            91            9.000000
        33           1.6500000      3.22015650E+05             3            94            6.000000
        34           1.7000000      3.31773700E+05             1            95            5.000000
        35           1.7500000      3.41531750E+05             2            97            3.000000
        36           1.8000000      3.51289800E+05             0            97            3.000000
        37           1.8500000      3.61047850E+05             0            97            3.000000
        38           1.9000000      3.70805900E+05             1            98            2.000000
        39           1.9500000      3.80563950E+05             1            99            1.000000
        40           2.0000000      3.90322000E+05             0            99            1.000000
        41           2.0500000      4.00080050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37650000E+00     1.37597749E+00
                             Variance = 3.63866162E-02     3.60331523E-02
                   Standard deviation = 1.90752762E-01     1.89824004E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             6             6           94.000000
        18            .9000000      1.75644900E+05             5            11           89.000000
        19            .9500000      1.85402950E+05             8            19           81.000000
        20           1.0000000      1.95161000E+05            18            37           63.000000
        21           1.0500000      2.04919050E+05            12            49           51.000000
        22           1.1000000      2.14677100E+05            15            64           36.000000
        23           1.1500000      2.24435150E+05            21            85           15.000000
        24           1.2000000      2.34193200E+05             8            93            7.000000
        25           1.2500000      2.43951250E+05             6            99            1.000000
        26           1.3000000      2.53709300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04350000E+00     1.04280236E+00
                             Variance = 1.18512626E-02     1.19102857E-02
                   Standard deviation = 1.08863505E-01     1.09134255E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           98.000000
        23           1.1500000      2.24435150E+05             6             8           92.000000
        24           1.2000000      2.34193200E+05             6            14           86.000000
        25           1.2500000      2.43951250E+05            16            30           70.000000
        26           1.3000000      2.53709300E+05            11            41           59.000000
        27           1.3500000      2.63467350E+05             8            49           51.000000
        28           1.4000000      2.73225400E+05             6            55           45.000000
        29           1.4500000      2.82983450E+05            14            69           31.000000
        30           1.5000000      2.92741500E+05             5            74           26.000000
        31           1.5500000      3.02499550E+05             6            80           20.000000
        32           1.6000000      3.12257600E+05            11            91            9.000000
        33           1.6500000      3.22015650E+05             3            94            6.000000
        34           1.7000000      3.31773700E+05             1            95            5.000000
        35           1.7500000      3.41531750E+05             2            97            3.000000
        36           1.8000000      3.51289800E+05             0            97            3.000000
        37           1.8500000      3.61047850E+05             0            97            3.000000
        38           1.9000000      3.70805900E+05             1            98            2.000000
        39           1.9500000      3.80563950E+05             1            99            1.000000
        40           2.0000000      3.90322000E+05             0            99            1.000000
        41           2.0500000      4.00080050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38050000E+00     1.37980025E+00
                             Variance = 3.47421717E-02     3.44600008E-02
                   Standard deviation = 1.86392521E-01     1.85634051E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.99883678E+05     This occurred during
      simulation 9  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 9    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 319.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.39003311E+05     This occurred during
      simulation 72  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 72   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 325.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.08715000E+05     This occurred during
      simulation 72  for the variable having names  "T_OPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 72   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 331.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.15096671E+05     This occurred during
      simulation 19  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 19   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.71910696E+05     This occurred during
      simulation 79  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 342.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.91783671E+05     This occurred during
      simulation 79  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 348.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 2.98115510E+03     This occurred during
      simulation 9  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 9    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 354.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.53298753E+04     This occurred during
      simulation 72  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 72   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 360.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        |*   B                                    C*
    A *                                       B *                                       | X
    |   *A                                    |   *  B                                  | C *
    |       *     A                           |       *B                                |       *         C
    |        A  *                             |           *     B                       |           * C
    |                 * A                     |          B      *                       |        C        *
    |                       *    A            |                       *  B              |                       *    C
    |                           *A            |                           *             |  B                        *   C
    |  2.0000E-02                 * A         |  2.0000E-02          B      *           |  2.0000E-02       C         *
    |                      A    *             |               B           *             |                      C    *
    |                   A   *                 |             B         *                 |                       *       C
    |             A   *                       |             B   *                       |             C   *
    |           *   A                         |           *     B                       |      C    *
    |       *A                                |       *B                                |       *         C
    | A *                                     |   *      B                              | C *
    A *                                       B *                                       | X
    A*                                        B*                                        |*C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 2.47539704E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.27117129E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.88889248E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.25              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 226   Factors = 528             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             148      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               9159     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                16.170     0.000    16.170
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     16.190     0.000    16.190

