   ---   301   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.32.04    Name of disk plot file is  shot0031.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0031.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmp_zmtzdrk/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.01  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.02  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.03  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.03  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   3.59E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0012XX0013 .03588709     1.E+9                                             1
Switch.   3.42E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014XX0015 .03422387     1.E+9                                             1
Switch.   3.45E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016XX0017  .0344913     1.E+9                                             1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 283.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 284.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 288.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |TERRA *XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432102  408217.02436795      .15148111160398  .65326686327154      30920.551032285   .3667981526014
                      -6.189904457864       -0.0008688      -.6354613028941      -76.5920760      129702.59224249       14.6697923

            X0001A    408173.07596042  408173.07625517       -.151481111604  .65326686327154      -30920.18423413
                      -15.51187290096       -0.0021774      .63546130289409      103.4079240      -129687.9224502

 391A                 281637.37860274  281637.37875099       -.219137253109  .47188709590115      -30856.71127212  -30856.71127212
                      -9.138075881763       -0.0018590      -.4179190060022     -117.6704226      58851.807905784    58851.8079058

            TERRA                 0.0              0.0      .21913725310901  .47188709590115                  0.0
                                  0.0              0.0      .41791900600219       62.3295774                  0.0

 X0001A               408173.07596042  408173.07625517      .15120531192588   .3256034038904      30856.732092444  30856.732092444
                      -15.51187290096       -0.0021774      .28836527230305       62.3295774      -58852.64283684   -58852.6428368

            TERRA                 0.0              0.0      -.1512053119259   .3256034038904                  0.0
                                  0.0              0.0      -.2883652723031     -117.6704226                  0.0

 395A                 9755.8963856497  11265.386914443      -.0065038353328  .00650383533285      -31.72527245789  -63.45214100969
                      -5633.065599171      -30.0021855      -.3527384251E-7     -179.9996893      18.318437601773        0.0027645

            395B      -9756.326103533  11265.386919024      .00650383533275  .00650383533285      -31.72686855181
                      -5632.321315127     -150.0021855      .35273842514E-7        0.0003107      -18.31567311581

 X0001A               408173.07596042  408173.07625517      .31090802139E-3  .31090802139E-3      63.452141702752  63.452141702752
                      -15.51187290096       -0.0021774      .16862031771E-8        0.0003107      -.0027555142246       -0.0027555

            TERRA                 0.0              0.0      -.3109080214E-3  .31090802139E-3                  0.0
                                  0.0              0.0      -.1686203177E-8     -179.9996893                  0.0

 390B                 -204113.8727749   408217.0243678      -.6260662279994  .65326690964111      30920.550675566  .36679820466816
                      -353523.2183669     -120.0008688      .18654418616142      163.4079229      129702.60205713       14.6697944

            X0001B    -204099.9716543  408173.07625171      .62606622799942  .65326690964111      -30920.18387736
                      -353480.4969832     -120.0021774      -.1865441861614      -16.5920771      -129687.9322627

 391B                 -140826.6031061   281637.3787488       -.252359832084   .4718870681233      -30856.70981392  -30856.70981392
                      -243900.5554854     -120.0018590      .39873790917409      122.3295770      58851.804253055    58851.8042531

            TERRA                 0.0              0.0      .25235983208404   .4718870681233                  0.0
                                  0.0              0.0      -.3987379091741      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625171       .1741289834863  .32560338471874      30856.730635071  30856.730635071
                      -353480.4969832     -120.0021774       -.275130262331      -57.6704230      -58852.63918246   -58852.6391825

            TERRA                 0.0              0.0      -.1741289834863  .32560338471874                  0.0
                                  0.0              0.0        .275130262331      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919024      .00325249076559  .00650394819908      -31.72760262681  -63.45324211288
                      -5632.321315127     -150.0021855      .00563228603642       59.9947442      18.315673106683       -0.0034002

            395C      .42970974536689  11265.386910585      -.0032524907656  .00650394819908      -31.72563948607
                       11265.38690239       89.9978145      -.0056322860364     -120.0052558      -18.31907331131

 X0001B               -204099.9716543  408173.07625171      -.1554814069E-3  .31091341668E-3       63.45324277518   63.45324277518
                      -353480.4969832     -120.0021774       -.269244656E-3     -120.0052558      .00340915508035        0.0034092

            TERRA                 0.0              0.0      .15548140686E-3  .31091341668E-3                  0.0
                                  0.0              0.0      .26924465601E-3       59.9947442                  0.0

 390C                  -204103.151551  408217.02436775      .47458515798498  .65326687544784      30920.530367136  .36679816626565
                      353529.40826839      119.9991312      .44891707294081       43.4079146      129702.59972384       14.6697929

            X0001C    -204073.1043141  408173.07625262       -.474585157985  .65326687544784      -30920.16356897
                      353496.00885034      119.9978226      -.4489170729408     -136.5920854       -129687.929931

 391C                 -140810.7755013  281637.37874955      .47149697526766  .47188697466319      -30856.68471767  -30856.68471767
                      243909.69355817      119.9981410      .01918121920608        2.3295955      58851.802551302    58851.8025513

            TERRA                 0.0              0.0      -.4714969752677  .47188697466319                  0.0
                                  0.0              0.0      -.0191812192061     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262       -.325334219564   .3256033202278      30856.705537432  30856.705537432
                      353496.00885034      119.9978226      -.0132350944114     -177.6704045      -58852.63748036   -58852.6374804

            TERRA                 0.0              0.0      .32533421956396   .3256033202278                  0.0
                                  0.0              0.0      .01323509441136        2.3295955                  0.0

 395C                 .42970974536689  11265.386910585      .00325206105481  .00650443898627      -31.72883166433  -63.45803037588
                       11265.38690239       89.9978145      -.0056331008709      -60.0016115      18.319073305479        0.0006357

            395A      9755.8963856497  11265.386914443      -.0032520610548  .00650443898627      -31.72919871155
                      -5633.065599171      -30.0021855      .00563310087091      119.9983885      -18.31843758613

 X0001C               -204073.1043141  408173.07625262       -.155460865E-3  .31093687805E-3      63.458031013659  63.458031013659
                      353496.00885034      119.9978226      .26928360808E-3      119.9983885      -.6267373353E-3       -0.0006267

            TERRA                 0.0              0.0      .15546086502E-3  .31093687805E-3                  0.0
                                  0.0              0.0      -.2692836081E-3      -60.0016115                  0.0

 395A                 9755.8963856497  11265.386914443      .00975589638565  .01126538691444       63.45447116605   63.45447116605
                      -5633.065599171      -30.0021855      -.0056330655992      -30.0021855                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919024      -.0097563261035  .01126538691902      63.454471217655  63.454471217655
                      -5632.321315127     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691902                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974536689  11265.386910585      .42970974537E-6  .01126538691059      63.454471122595  63.454471122595
                       11265.38690239       89.9978145      .01126538690239       89.9978145                  0.0              0.0

            TERRA                 0.0              0.0      -.4297097454E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432102  408217.02436795      .14694698327072  .80203825377726      29995.570373339  .48630861255515
                      -6.189904457864       -0.0008688      -.7884617585081      -79.4428070      160931.30163066       19.4587772

            X0002A    408169.10020079  408169.10043707      -.1469469832707  .80203825377726      -29995.08406473
                      -13.88804276688       -0.0019495      .78846175850812      100.5571930      -160911.8428535

 391A                 281637.37860274  281637.37875099      -.2125607544012  .28924659336442      -29931.63053693  -29931.63053693
                      -9.138075881763       -0.0018590      -.1961670651799     -137.2968488      27624.960200883    27624.9602009

            TERRA                 0.0              0.0      .21256075440124  .28924659336442                  0.0
                                  0.0              0.0      .19616706517991       42.7031512                  0.0

 X0002A               408169.10020079  408169.10043707      .14666750959168  .19958095098797      29931.632795665  29931.632795665
                      -13.88804276688       -0.0019495      .13535581859469       42.7031512      -27625.04980369   -27625.0498037

            TERRA                 0.0              0.0      -.1466675095917  .19958095098797                  0.0
                                  0.0              0.0      -.1353558185947     -137.2968488                  0.0

 397A                 9755.8237703182  11265.277181829      -.0065038092403  .00650380924032      -31.72493006902  -63.45126840698
                      -5632.971910629      -30.0019576         -.2780871E-7     -179.9997550      18.318023029667        0.0024392

            397B      -9756.208662458   11265.27718531      .00650380924026  .00650380924032      -31.72633833796
                      -5632.305264849     -150.0019576      .27808710001E-7        0.0002450      -18.31558385895

 X0002A               408169.10020079  408169.10043707      .31090677396E-3  .31090677396E-3      63.451269077873  63.451269077873
                      -13.88804276688       -0.0019495      .13287717593E-8        0.0002449      -.0024301250733       -0.0024301

            TERRA                 0.0              0.0       -.310906774E-3  .31090677396E-3                  0.0
                                  0.0              0.0      -.1328771759E-8     -179.9997551                  0.0

 390B                 -204113.8727749   408217.0243678      -.7563014489754  .80203830459677      29995.570247308  .48630867418251
                      -353523.2183669     -120.0008688      .26697108517239      160.5571923      160931.31220542       19.4587796

            X0002B    -204096.5774965  408169.10043378      .75630144897543  .80203830459677      -29995.08393863
                      -353477.8657896     -120.0019495      -.2669710851724      -19.4428077      -160911.8534258

 391B                 -140826.6031061   281637.3787488      -.0636052560149  .28924656323319       -29931.6295716   -29931.6295716
                      -243900.5554854     -120.0018590      .28216652131232      102.7031467      27624.954990243    27624.9549902

            TERRA                 0.0              0.0      .06360525601485  .28924656323319                  0.0
                                  0.0              0.0      -.2821665213123      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043378      .04388780290901  .19958093020528      29931.631832194  29931.631832194
                      -353477.8657896     -120.0019495       -.194695681661      -77.2968533      -27625.04459341   -27625.0445934

            TERRA                 0.0              0.0       -.043887802909  .19958093020528                  0.0
                                  0.0              0.0      .19469568166096      102.7031467                  0.0

 397B                 -9756.208662458   11265.27718531      .00325239942322  .00650389510499      -31.72689674433  -63.45210608238
                      -5632.305264849     -150.0019576      .00563227747261       59.9954033       18.31558393645       -0.0029227

            397C      .38488592629824   11265.27718474      -.0032523994232  .00650389510499      -31.72520933805
                      11265.277178165       89.9980425      -.0056322774726     -120.0045967      -18.31850660616

 X0002B               -204096.5774965  408169.10043378      -.1554770413E-3  .31091087875E-3      63.452106779358  63.452106779358
                      -353477.8657896     -120.0019495      -.2692442463E-3     -120.0045968       .0029317786442        0.0029318

            TERRA                 0.0              0.0      .15547704129E-3  .31091087875E-3                  0.0
                                  0.0              0.0      .26924424628E-3       59.9954032                  0.0

 390C                  -204103.151551  408217.02436775      .60935449686901  .80203827217984      29995.552005649  .48630863488506
                      353529.40826839      119.9991312      .52149063959648       40.5571862      160931.30887489       19.4587780

            X0002C    -204072.5227113  408169.10043485       -.609354496869  .80203827217984      -29995.06569701
                      353491.75382749      119.9980505      -.5214906395965     -139.4428138      -160911.8500968

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644560147      -29931.60710661  -29931.60710661
                      243909.69355817      119.9981410      -.0859993552585      -17.2968319      27624.954907502    27624.9549075

            TERRA                 0.0              0.0      -.2761659232929  .28924644560147                  0.0
                                  0.0              0.0      .08599935525854      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552524113  .19958084905172      29931.609366917  29931.609366917
                      353491.75382749      119.9980505      .05933979344991      162.7031681      -27625.04451471   -27625.0445147

            TERRA                 0.0              0.0      .19055525241129  .19958084905172                  0.0
                                  0.0              0.0      -.0593397934499      -17.2968319                  0.0

 397C                 .38488592629824   11265.27718474      .00325201453234  .00650432811021      -31.72802566847  -63.45633055444
                      11265.277178165       89.9980425      -.0056329997024      -60.0015209      18.318506578247        0.0004836

            397A      9755.8237703182  11265.277181829      -.0032520145323  .00650432811021      -31.72830488597
                      -5632.971910629      -30.0019576      .00563299970236      119.9984791      -18.31802294042

 X0002C               -204072.5227113  408169.10043485      -.1554586408E-3  .31093157784E-3      63.456331210596  63.456331210596
                      353491.75382749      119.9980505      .26927877207E-3      119.9984791      -.4746363215E-3       -0.0004746

            TERRA                 0.0              0.0      .15545864085E-3  .31093157784E-3                  0.0
                                  0.0              0.0      -.2692787721E-3      -60.0015209                  0.0

 397A                 9755.8237703182  11265.277181829      .00975582377032  .01126527718183      63.453234991721  63.453234991721
                      -5632.971910629      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662458   11265.27718531      -.0097562086625  .01126527718531       63.45323503093   63.45323503093
                      -5632.305264849     -150.0019576      -.0056323052648     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592629824   11265.27718474       .3848859263E-6  .01126527718474      63.453235024511  63.453235024511
                      11265.277178165       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859263E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432102  408217.02436795      -.3863821924012  1.5019369615774      -78868.38638891  1.5482782023319
                      -6.189904457864       -0.0008688      1.4513867292861      104.9073009      -296239.1900497       23.8851302

            X0008A          408248.29        408248.29      .38638219240117  1.5019369615774      78869.934667115
                                  0.0              0.0      -1.451386729286      -75.0926991      296263.07517987

 X0003B               -204113.8727749   408217.0243678      1.4501289647272   1.501937062321      -78868.38636203  1.5482779104059
                      -353523.2183669     -120.0008688      -.3910766227129      -15.0927001      -296239.2113356       23.8851319

            X0008B        -204124.145        408248.29      -1.450128964727   1.501937062321      78869.934639941
                      -353553.3901916     -120.0000000      .39107662271288      164.9072999      296263.09646752

 X0003C                -204103.151551  408217.02436775      -1.063746844858  1.5019369856631      -78868.34693599  1.5482792720286
                      353529.40826839      119.9991312      -1.060310029641     -135.0927070      -296239.2056405       23.8851298

            X0008C        -204124.145        408248.29      1.0637468448582  1.5019369856631      78869.895215266
                      353553.39019156      120.0000000      1.0603100296409       44.9072930      296263.09077027

 X0004A               112646.87345198  112646.91423144      -1.889350488546  1.8895865061823      -106416.1439675  26.582644728915
                      -95.85070654202       -0.0487527      .02986462420783      179.0944113      -1591.530482299       90.9906006

            X0007A         112676.528       112676.528      1.8893504885456  1.8895865061823      106442.72661221
                                  0.0              0.0      -.0298646242078       -0.9055887      1682.5210828815

 X0004B               -56406.44586017  112646.91421811      .97053888356595  1.8895865099863       -106416.144057   26.58265106623
                      -97507.12870496     -120.0487527      1.6212931425898       59.0944073      -1591.537981041       90.9905963

            X0007B         -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773326

 X0004C               -56240.42756821  112646.91421564      .91881161997986  1.8895865588393       -106416.146796  26.582653359117
                      97602.979407658      119.9512473      -1.651157948331      -60.9055931      -1591.538686179       90.9906087

            X0007C         -56338.264       112676.528      -.9188116199799  1.8895865588393      106442.72944938
                      97580.735658229      120.0000000      1.6511579483309      119.0944069      1682.5292948998

 X0006A               281637.37860274  281637.37875099       -.149801509757  .58268471163956      -21097.42508206  1.4674286619193
                      -9.138075881763       -0.0018590      .56309944135384      104.8973710        -79294.240829       15.8716341

            X0005A          281691.32        281691.32        .149801509757  .58268471163956      21098.892510721
                                  0.0              0.0      -.5630994413538      -75.1026290      79310.112463112

 X0006B               -140826.6031061   281637.3787488      .56255922427835  .58268476438527      -21097.42563717  1.4674287073431
                      -243900.5554854     -120.0018590      -.1518178310544      -15.1026300      -79294.24836663       15.8716362

            X0005B         -140845.66        281691.32      -.5625592242783  .58268476438527      21098.893065881
                      -243951.8391456     -120.0000000      .15181783105439      164.8973700      79310.120002816

 X0006C               -140810.7755013  281637.37874955      -.4127577223751  .58268473292332      -21097.41792501  1.4674293530661
                      243909.69355817      119.9981410      -.4112816074196     -135.1026347      -79294.24583423       15.8716347

            X0005C         -140845.66        281691.32      .41275772237511  .58268473292332      21098.885354367
                      243951.83914557      120.0000000      .41128160741958       44.8973653      79310.117468909

 391A                 281637.37860274  281637.37875099      .00356497475065  .00373128413962      502.01003870503  .15034883930372
                      -9.138075881763       -0.0018590       .0011015608734       17.1709095      -155.1366468834        0.4036247

            E001A     281624.25269229  281624.35464364      -.0035649747506  .00373128413962      -501.8596898657
                       -239.632954027       -0.0487527      -.0011015608734     -162.8290905      155.54027159906

 391B                 -140826.6031061   281637.3787488       -.828507706E-3  .00373128421105      502.01004895136  .15034888648222
                      -243900.5554854     -120.0018590      -.0036381392008     -102.8290907      -155.1366477802        0.4036247

            E001B     -141019.6545403  281624.35461032      .82850770601E-3  .00373128421105      -501.8597000649
                      -243773.9406561     -120.0487527      .00363813920084       77.1709093      155.54027245634

 391C                 -140810.7755013  281637.37874955      -.0027364670456  .00373128416333      502.01004479108  .15034890954729
                      243909.69355817      119.9981410      .00253657832839      137.1709084      -155.1366384877        0.4036247

            E001C      -140604.598093  281624.35460415      .00273646704556  .00373128416333      -501.8596958815
                      244013.57360055      119.9512473      -.0025365783284      -42.8290916      155.54026321688

 E001A                281624.25269229  281624.35464364      .00356492705578  .00373124387662      501.85297169639  .69610450737E-9
                       -239.632954027       -0.0487527      .00110157884592       17.1713894      -155.5427966324        0.0000000

            ST001A    281624.25269205  281624.35464339      -.0035649270558  .00373124387662      -501.8529716957
                      -239.6329544936       -0.0487527      -.0011015788459     -162.8286106      155.54279663312

 ST001A               281624.25269205  281624.35464339      .28162425269205  .28162435464339      39656.138564153  39656.138564153
                      -239.6329544936       -0.0487527      -.2396329545E-3       -0.0487527                  0.0              0.0

            TERRA                 0.0              0.0       -.281624252692  .28162435464339                  0.0
                                  0.0              0.0      .23963295449E-3      179.9512473                  0.0

 9049A                112646.87345198  112646.91423144      .69516563415527  .69517371866267      39154.278285982  39154.278285982
                      -95.85070654202       -0.0487527      -.0033526420593       -0.2763237      155.51626429459      155.5162643

            TERRA                 0.0              0.0      -.6951656341553  .69517371866267                  0.0
                                  0.0              0.0      .00335264205933      179.7236763                  0.0

 ST001A               281624.25269205  281624.35464339      -.2780592441559  .27806247798287      -39154.27409903  -39154.27409903
                      -239.6329544936       -0.0487527       .0013410449028      179.7236718      -155.5193051883     -155.5193052

            TERRA                 0.0              0.0      .27805924415588  .27806247798287                  0.0
                                  0.0              0.0      -.0013410449028       -0.2763282                  0.0

 E001B                -141019.6545403  281624.35461032      -.8282950148E-3  .00373136437506      501.86062711349  .69616135079E-9
                      -243773.9406561     -120.0487527      -.0036382698454     -102.8254609      -155.5754084694        0.0000000

            ST001B    -141019.6545405  281624.35461007       .8282950148E-3  .00373136437506      -501.8606271128
                      -243773.9406557     -120.0487527       .0036382698454       77.1745391      155.57540847008

 ST001B               -141019.6545405  281624.35461007      -.1410196545405  .28162435461007       39656.13855477   39656.13855477
                      -243773.9406557     -120.0487527      -.2437739406557     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965454055  .28162435461007                  0.0
                                  0.0              0.0      .24377394065569       59.9512473                  0.0

 9049B                -56406.44586017  112646.91421811      -.3504863977432  .69517373234082      39154.279025681  39154.279025681
                      -97507.12870496     -120.0487527      -.6003547310829     -120.2763333      155.52282918193      155.5228292

            TERRA                 0.0              0.0      .35048639774323  .69517373234082                  0.0
                                  0.0              0.0      .60035473108292       59.7236667                  0.0

 ST001B               -141019.6545405  281624.35461007      .14019107818604  .27806254415445      -39154.28338372  -39154.28338372
                      -243773.9406557     -120.0487527      .24013587832451       59.7236613      -155.5264850332     -155.5264850

            TERRA                 0.0              0.0       -.140191078186  .27806254415445                  0.0
                                  0.0              0.0      -.2401358783245     -120.2763387                  0.0

 E001C                 -140604.598093  281624.35460415      -.0027364876587  .00373127617746      501.85699864015  .69616135079E-9
                      244013.57360055      119.9512473      .00253654434346      137.1715063      -155.5451673775        0.0000000

            ST001C    -140604.5980925  281624.35460391      .00273648765869  .00373127617746      -501.8569986395
                      244013.57360057      119.9512473      -.0025365443435      -42.8284937      155.54516737821

 ST001C               -140604.5980925  281624.35460391      -.1406045980925  .28162435460391      39656.138553034  39656.138553034
                      244013.57360057      119.9512473      .24401357360057      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459809248  .28162435460391                  0.0
                                  0.0              0.0      -.2440135736006      -60.0487527                  0.0

 9049C                -56240.42756821  112646.91421564      -.3446791768074  .69517375037723      39154.280019666  39154.280019666
                      97602.979407658      119.9512473      .60370755195618      119.7236589      155.52812599426      155.5281260

            TERRA                 0.0              0.0       .3446791768074  .69517375037723                  0.0
                                  0.0              0.0      -.6037075519562      -60.2763411                  0.0

 ST001C               -140604.5980925  281624.35460391      .13786822557449  .27806252258716      -39154.28034878  -39154.28034878
                      244013.57360057      119.9512473      -.2414769530296      -60.2763376      -155.5257604628     -155.5257605

            TERRA                 0.0              0.0      -.1378682255745  .27806252258716                  0.0
                                  0.0              0.0      .24147695302963      119.7236624                  0.0

 390A                 408217.02432102  408217.02436795      .00939275392007  .03569145686259      1917.2475973182  .10656643311108
                      -6.189904457864       -0.0008688       -.034433359795      -74.7420353      7028.1127663188        0.8689932

            E002A     408168.47452517  408168.47474002      -.0093927539201  .03569145686259      -1917.141030885
                      -13.24362853669       -0.0018590      .03443335979499      105.2579647      -7027.243773077

 390B                 -204113.8727749   408217.0243678      -.0345165442405  .03569146001319      1917.2476996175  .10656645009203
                      -353523.2183669     -120.0008688      .00908231752171      165.2579641      7028.1134049716        0.8689934

            E002B     -204095.7065797  408168.47473685      .03451654424052  .03569146001319      -1917.141133167
                      -353477.6461458     -120.0018590      -.0090823175217      -14.7420359      -7027.244411601

 390C                  -204103.151551  408217.02436775      .02512379033069  .03569145814999      1917.2470940551   .1065664608318
                      353529.40826839      119.9991312       .0253510422723       45.2579600      7028.1131759739        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903307  .03569145814999      -1917.140527594
                      353490.88976976      119.9981410      -.0253510422723     -134.7420400      -7027.244182683

 E002A                408168.47452517  408168.47474002       .0093923847011  .03569132840106      1917.0656788994  .63693505581E-7
                      -13.24362853669       -0.0018590      -.0344333273539      -74.7425934      7027.2371547997        0.0000001

            ST002A    408168.47452079  408168.47473564      -.0093923847011  .03569132840106      -1917.065678836
                       -13.2436260326       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452079  408168.47473564      .40816847452079  .40816847473564       83300.75188401   83300.75188401
                       -13.2436260326       -0.0018590      -.1324362603E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745208  .40816847473564                  0.0
                                  0.0              0.0      .13243626033E-4      179.9981410                  0.0

 391A                 281637.37860274  281637.37875099      .57793426513672  .58008319033162      81383.717793377  81383.717793377
                      -9.138075881763       -0.0018590      .04988479614258        4.9332974      -7027.352212449    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452079  408168.47473564      -.3987762928009  .40025905368474      -81383.72762696  -81383.72762696
                       -13.2436260326       -0.0018590      -.0344206094742     -175.0667086      7027.3444526226     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473685      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461458     -120.0018590      .00908228685148      165.2580780      7027.2699353224        0.0000001

            ST002B    -204095.7065753  408168.47473247      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461432     -120.0018590      -.0090822868515      -14.7419220      -7027.269935259

 ST002B               -204095.7065753  408168.47473247      -.2040957065753  .40816847473247      83300.751882716  83300.751882716
                      -353477.6461432     -120.0018590      -.3534776461432     -120.0018590                  0.0              0.0

            TERRA                 0.0              0.0       .2040957065753  .40816847473247                  0.0
                                  0.0              0.0      .35347764614323       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787488      -.2457656860352  .58008336628123       81383.74220564   81383.74220564
                      -243900.5554854     -120.0018590      -.5254483222961     -115.0667003      -7027.357496759    -7027.3574968

            TERRA                 0.0              0.0      .24576568603516  .58008336628123                  0.0
                                  0.0              0.0      .52544832229614       64.9332997                  0.0

 ST002B               -204095.7065753  408168.47473247      .16957902908325  .40025904192008      -81383.72542585  -81383.72542585
                      -353477.6461432     -120.0018590      .36256068944931       64.9332898      7027.3420269915     7027.3420270

            TERRA                 0.0              0.0      -.1695790290833  .40025904192008                  0.0
                                  0.0              0.0      -.3625606894493     -115.0667102                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337384  .63693732955E-7
                      353490.88976976      119.9981410      .02535103703849       45.2580159      7027.2340676153        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976471      119.9981410      -.0253510370385     -134.7419841      -7027.234067552

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976471      119.9981410      .35349088976471      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0       .2040727679522  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209358  81383.693209358
                      243909.69355817      119.9981410      .47556304931641      124.9333298      -7027.396358454    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919720411301  .40025895535511      -81383.70780921  -81383.70780921
                      353490.88976471      119.9981410      -.3281400203705      -55.0667100      7027.3406902966     7027.3406903

            TERRA                 0.0              0.0       -.229197204113  .40025895535511                  0.0
                                  0.0              0.0      .32814002037048      124.9332900                  0.0

 390A                 408217.02432102  408217.02436795      .07856134360736  .07886990119741      16035.017386165  3.8429998662505
                      -6.189904457864       -0.0008688      .00696969192259        5.0698112      -1422.816592142       13.1632739

            E003A      408149.4514327  408149.59918782      -.0785613436074  .07886990119741       -16031.1743863
                      -347.2929059852       -0.0487528      -.0069696919226     -174.9301888       1435.979866089

 390B                 -204113.8727749   408217.0243678      -.0332447435095  .07886990280889      16035.017739415  3.8430015102422
                      -353523.2183669     -120.0008688      -.0715209661433     -114.9301898      -1422.816332418       13.1632731

            E003B     -204375.4901496  408149.59913953      .03324474350954  .07886990280889       -16031.1747379
                      -353294.1469992     -120.0487528      .07152096614329       65.0698102      1435.9796055497

 390C                  -204103.151551  408217.02436775      -.0453166003207  .07886990140382      16035.017469208   3.843001801677
                      353529.40826839      119.9991312      .06455127483497      125.0698096      -1422.816132835       13.1632746

            E003C     -203773.9611975   408149.5991306      .04531660032073  .07886990140382      -16031.17446741
                      353641.43989121      119.9512472       -.064551274835      -54.9301904      1435.9794074623

 E003A                 408149.4514327  408149.59918782      .07856129684569  .07886987728905      16031.164798878  .31102172215E-6
                      -347.2929059852       -0.0487528      .00696994845839        5.0699999      -1436.032210443        0.0000003

            ST003A    408149.45142554  408149.59918067      -.0785612968457  .07886987728905      -16031.16479857
                      -347.2929145383       -0.0487528      -.0069699484584     -174.9300001       1436.032210754

 ST003A               408149.45142554  408149.59918067      .40814945142554  .40814959918067      83293.047655669  83293.047655669
                      -347.2929145383       -0.0487528      -.3472929145E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494514255  .40814959918067                  0.0
                                  0.0              0.0      .34729291454E-3      179.9512472                  0.0

 9049A                112646.87345198  112646.91423144      1.1941845417023  1.1944788041342      67261.848077686  67261.848077686
                      -95.85070654202       -0.0487527      -.0265121459961       -1.2718173      1436.0234614493     1436.0234614

            TERRA                 0.0              0.0      -1.194184541702  1.1944788041342                  0.0
                                  0.0              0.0      .02651214599609      178.7281827                  0.0

 ST003A               408149.45142554  408149.59918067      -.3295880556107  .32966927069346      -67261.86265545  -67261.86265545
                      -347.2929145383       -0.0487528      .00731721520424      178.7281800      -1436.026887571    -1436.0268876

            TERRA                 0.0              0.0      .32958805561066  .32966927069346                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718200                  0.0

 E003B                -204375.4901496  408149.59913953       -.033244577935  .07886992051957        16031.1748635  .31102354114E-6
                      -353294.1469992     -120.0487528      -.0715210626367     -114.9300512      -1436.018714263        0.0000003

            ST003B    -204375.4901534  408149.59913238      .03324457793497  .07886992051957      -16031.17486319
                      -353294.1469887     -120.0487528      .07152106263675       65.0699488      1436.0187145741

 ST003B               -204375.4901534  408149.59913238      -.2043754901534  .40814959913238      83293.047635961  83293.047635961
                      -353294.1469887     -120.0487528      -.3532941469887     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549015345  .40814959913238                  0.0
                                  0.0              0.0      .35329414698868       59.9512472                  0.0

 9049B                -56406.44586017  112646.91421811      -.6200524568558  1.1944790232153      67261.860574542  67261.860574542
                      -97507.12870496     -120.0487527      -1.020938336849     -121.2718106      1436.0158452052     1436.0158452

            TERRA                 0.0              0.0      .62005245685577  1.1944790232153                  0.0
                                  0.0              0.0      1.0209383368492       58.7281894                  0.0

 ST003B               -204375.4901534  408149.59913238      .17113092541695  .32966934416778       -67261.8778155   -67261.8778155
                      -353294.1469887     -120.0487528      .28177310526371       58.7281870      -1436.018909117    -1436.0189091

            TERRA                 0.0              0.0      -.1711309254169  .32966934416778                  0.0
                                  0.0              0.0      -.2817731052637     -121.2718130                  0.0

 E003C                -203773.9611975   408149.5991306      -.0453168468084   .0788698068621      16031.148558913  .31102536013E-6
                      353641.43989121      119.9512472      .06455098628066      125.0700766       -1436.05239152        0.0000003

            ST003C    -203773.9611866  408149.59912345      .04531684680842   .0788698068621       -16031.1485586
                      353641.43988929      119.9512472      -.0645509862807      -54.9299234      1436.0523918306

 ST003C               -203773.9611866  408149.59912345      -.2037739611866  .40814959912345      83293.047632314  83293.047632314
                      353641.43988929      119.9512472      .35364143988929      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396118656  .40814959912345                  0.0
                                  0.0              0.0      -.3536414398893      -60.0487528                  0.0

 9049C                -56240.42756821  112646.91421564      -.5741321444511  1.1944790113012      67261.859687342  67261.859687342
                      97602.979407658      119.9512473      1.0474504232407      118.7281808      1436.0258937067     1436.0258937

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9611866  408149.59912345      .15845718979836  .32966933211988      -67261.87531152  -67261.87531152
                      353641.43988929      119.9512472      -.2890902757645      -61.2718147      -1436.020935969    -1436.0209360

            TERRA                 0.0              0.0      -.1584571897984  .32966933211988                  0.0
                                  0.0              0.0      .28909027576447      118.7281853                  0.0

 XX0013               -56240.42756821  112646.91421564      .72759576142E-8  .16269535827E-7      -.9147566248E-3  .1084202172E-18
                      97602.979407658      119.9512473      -.1455191523E-7      -63.4349488       -.541253966E-4              0.0

            MEASUC    -56240.42756821  112646.91421564      -.7275957614E-8  .16269535827E-7      .91475662478E-3
                      97602.979407658      119.9512473      .14551915228E-7      116.5650512      .54125396596E-4

 XX0015               -56406.44586017  112646.91421811      .72759576142E-8  .16269535827E-7      -.9146631902E-3  .2168404345E-18
                      -97507.12870496     -120.0487527      .14551915228E-7       63.4349488      .55682041476E-4              0.0

            MEASUB    -56406.44586017  112646.91421811      -.7275957614E-8  .16269535827E-7      .91466319016E-3
                      -97507.12870496     -120.0487527      -.1455191523E-7     -116.5650512      -.5568204148E-4

 XX0017               112646.87345198  112646.91423144      -.1455191523E-7  .14551922167E-7      -.8196145577E-3  .1084202172E-18
                      -95.85070654202       -0.0487527      .1421085472E-10      179.9440471      -.1029984983E-6              0.0

            MEASUA    112646.87345198  112646.91423144      .14551915228E-7  .14551922167E-7      .81961455767E-3
                      -95.85070654202       -0.0487527      -.142108547E-10       -0.0559529      .10299849828E-6

 X0001A               408173.07596042  408173.07625517      -.3510834322E-4  .92382657754177                  0.0              0.0
                      -15.51187290096       -0.0021774      -.9238265768747      -90.0021774      188540.56804075   188540.5680408

            TERRA                 0.0              0.0      .35108343218E-4  .92382657754177                  0.0
                                  0.0              0.0      .92382657687466       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625171      -.8000397300865  .92382657753396                  0.0              0.0
                      -353480.4969832     -120.0021774      .46194369315012      149.9978226      188540.56803756   188540.5680376

            TERRA                 0.0              0.0      .80003973008653  .92382657753396                  0.0
                                  0.0              0.0      -.4619436931501      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841665  .92382657753601                  0.0              0.0
                      353496.00885034      119.9978226      .46188288374268       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167  .92382657753601                  0.0
                                  0.0              0.0      -.4618828837427     -150.0021774                  0.0

 X0002A               408169.10020079  408169.10043707      -.3143309484E-4  .92381757899031      .8881784197E-15  .8881784197E-15
                      -13.88804276688       -0.0019495      -.9238175784556      -90.0019495      188536.89509221   188536.8950922

            TERRA                 0.0              0.0      .31433094842E-4  .92381757899031                  0.0
                                  0.0              0.0      .92381757845556       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043378      -.8000337748514  .92381757898288                  0.0              0.0
                      -353477.8657896     -120.0019495      .46193601108248      149.9980505      188536.89508918   188536.8950892

            TERRA                 0.0              0.0      .80003377485141  .92381757898288                  0.0
                                  0.0              0.0      -.4619360110825      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793531  .92381757898531                  0.0              0.0
                      353491.75382749      119.9980505      .46188156738898       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353  .92381757898531                  0.0
                                  0.0              0.0       -.461881567389     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192346325549E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382192E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683864E+04    2.96239190E+05
      X0003B    390B         -1.45012896E+00    3.91076623E-01    1.50193706E+00     164.9073    7.88683864E+04    2.96239211E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683469E+04    2.96239206E+05
      X0004A    9049A         1.88935049E+00   -2.98646242E-02    1.88958651E+00      -0.9056    1.06416144E+05    1.59153048E+03
      X0004B    9049B        -9.70538884E-01   -1.62129314E+00    1.88958651E+00    -120.9056    1.06416144E+05    1.59153798E+03
      X0004C    9049C        -9.18811620E-01    1.65115795E+00    1.88958656E+00     119.0944    1.06416147E+05    1.59153869E+03
      X0006A    391A          1.49801510E-01   -5.63099441E-01    5.82684712E-01     -75.1026    2.10974251E+04    7.92942408E+04
      X0006B    391B         -5.62559224E-01    1.51817831E-01    5.82684764E-01     164.8974    2.10974256E+04    7.92942484E+04
      X0006C    391C          4.12757722E-01    4.11281607E-01    5.82684733E-01      44.8974    2.10974179E+04    7.92942458E+04
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.93131074E-07   -7.45709769E-08    4.00141065E-07     -10.7405    2.21460670E-02    4.18125276E-03
      9049B     MEASUB       -2.89669515E-08    4.45515980E-08    5.31406545E-08     123.0315   -1.35508781E-03    2.66874078E-03
      9049C     MEASUC       -2.98721034E-07   -1.46075308E-07    3.32524062E-07    -153.9413    1.27140668E-03   -1.86857003E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638219240102  1.5019369615782      78869.934667083  306581.59812605
                                  0.0              0.0      -1.451386729287      -75.0926991      296263.07518004        0.2572559

              X0008B      -204124.145        408248.29       -1.45012896473  1.5019370623243      78869.934639857  306581.61869076
                      -353553.3901916     -120.0000000      .39107662271499      164.9072999      296263.09646824        0.2572559

              X0008C      -204124.145        408248.29      1.0637468448585  1.5019369856642      78869.895215438  306581.60304259
                      353553.39019156      120.0000000      1.0603100296421       44.9072930      296263.09077046        0.2572558

              X0007A       112676.528       112676.528      1.8893504885456  1.8895865061824      106442.72661221  106456.02343614
                                  0.0              0.0       -.029864624208       -0.9055887      1682.5210828936        0.9998751

              X0007B       -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808  106456.02365045
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773332        0.9998751

              X0007C       -56338.264       112676.528      -.9188116199798  1.8895865588392      106442.72944937  106456.02640274
                      97580.735658229      120.0000000      1.6511579483308      119.0944069       1682.529294901        0.9998751

              X0005A        281691.32        281691.32      .14980150975703  .58268471163911      21098.892510725   82068.61278272
                                  0.0              0.0      -.5630994413534      -75.1026290      79310.112463045        0.2570885

              X0005B       -140845.66        281691.32      -.5625592242781  .58268476438498      21098.893065865  82068.620211748
                      -243951.8391456     -120.0000000      .15181783105436      164.8973700      79310.120002779        0.2570884

              X0005C       -140845.66        281691.32      .41275772237532  .58268473292332      21098.885354327  82068.615780509
                      243951.83914557      120.0000000      .41128160741937       44.8973653      79310.117468919        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893505E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053888E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881162E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.9313107E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.8966952E-08                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.9872103E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112646.873
                   -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34718.646
                   110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91189.599
                    -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91076.9171
                   -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34900.9684
                   75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.88
                   56406.4541 56240.4323        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   3000       .03         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34718.6456
                   -110165.37 75446.7222        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  3.42300000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  3.45000000E-02  sec.
   3500      .035         0.0 5.04793545 20.4529643 39.7088953 .688804E-7 1.77331613 56.2738872  1.3435431 .766209435 73423.9774
                   -3.2001174   -110993. 73423.6914 -3.0580198 15516.2009 8311.01461 76696.1623 -12665.764 87406.9106 -13505.732
                   10199.1989 57907.4904 -73426.749  15519.259 20976.7786 68385.1477 -89361.926 77207.7117 -100912.64 23704.9305
                          0.0 71.0488244 -143.01386 .010072377 .39662E-10 .469631E-3   .0041964 .370071E-3 .454352E-4  .2647E-24
                   .001921211 .005312043 -30.580198
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  3.58900000E-02  sec.
   4000       .04  10.3839933 3194.40872 1.27567848 93.2340792 .244431E-3 25.9849982  114.24099 5.77562883 54.5503283  -112507.1
                    185.74196 -59395.312 -112507.03 182.167378 -59395.516 -72187.618 -110689.16 -9934.7207  -124538.4 -28002.187
                    -86057.95 -53111.513 112689.196 -59577.683 -62252.897 -38501.539 100754.436 -38480.452 96536.2156 -58055.763
                   -101.90188 -1787.2909 35.7166415 .327254078 .345898E-6 5264.71038 120.696761  .01350929 15106.9683  .04376576
                   4.68006153 .031817744 1821.67378
   4500      .045  .032741046 1737.93424 3.99006846 2.15004659 .134198E-3 1952.15289 2.24342036 1.51089948 2767.06657 -17084.923
                   137.615292 159652.575  -17085.05 134.978677 159652.586 167424.975 -20373.838 -9479.2366 -17452.098 -14322.212
                   168563.478 -176737.64 17220.0284 159517.608 176904.212 -187798.81 10894.6014 -186015.58  3129.8859  182885.69
                    5.7219792 -1318.3073 -63.166989 1.49913296 .179218E-5 5265.61343 122.034159 .022329221 15108.1942 .058563808
                   24.2043645 .037538659 1349.78677
   5000       .05  .641279829 1348.64568 .005937105 1534.69828 .968673E-4 10.7864095 1573.34349 .323390695 16.1758599 154738.692
                   -117.00081  -38267.61 154738.687 -114.67819 -38267.559 -43231.389 158073.491 -4210.7972 155205.059 -6626.0708
                   -46862.559 193006.247 -154853.37 -38152.881 -39020.592  201304.88 -162284.29 202067.618 -161831.13 -40236.488
                   25.3235035 1161.31205 -2.4366176 2.39750057 .201022E-5  5266.7467 123.699377 .026537236 15109.5393 .064905738
                   27.1603685 .046005065 -1146.7819
   5500      .055  1.01605709 73.9546102 1.52250875 46.5780079 .586676E-5 86.9275092 49.7640672 .082735486 80.3267388 -79521.249
                   28.7661331 -108635.23 -79521.171 28.2222412 -108635.29 -106247.94 -82343.849 -4533.0136 -82195.917 -3351.4923
                    -104429.3 29114.1194 79549.3934 -108663.51 -101714.93 23904.0919 77810.8355 22233.3859  78844.425 -101077.81
                    -31.87565 -271.94597 39.0193381  2.9238963 .230961E-5 5267.97441 124.443331 .028426119 15111.1667 .068096865
                   31.1626859 .051819038 282.222412
   6000       .06   .00105435 2327.26497  .99932206 48.1891556 .175171E-3 89.1350402 46.3719039 .011555495 86.2247014 -80884.747
                   157.265045 110006.046  -80884.81  154.21397 110006.043 108360.601 -80275.827 -2102.0981 -79345.039 -1252.5255
                   108195.242 -190890.85 81039.0242  109851.83 110462.699 -188636.43 78173.7293 -187540.28 78092.5131 109447.767
                   -1.0268155 -1525.5376 -31.612056  3.7450309 .294396E-5 5268.16178 125.376372 .029327997 15111.3608 .073131852
                   39.7097758  .05375198  1542.1397
   6500      .065  .581724702 790.368611 .004256151 128.361601 .578422E-4 21.2271524 127.262186 .002382516 21.1634762 132010.929
                   -90.394572 53683.1253 132010.925 -88.616518 53683.1735 53587.0106 131494.843  -1380.944 131444.374 -568.73529
                   53602.5949 78327.7519 -132099.54   53771.79 54967.9546 77907.8327 -132875.79  77841.779 -132013.11 54171.3302
                   24.1189697 889.026777 -2.0630442 3.95356418 .321435E-5 5269.26978 125.591017  .02975047 15112.6418 .075155905
                   43.3505347 .058138093 -886.16518
   7000       .07   .04494869 602.664714 .687949627 .137444709 .445226E-4 519.487507 .107053751 .001855466 550.728355 4319.67478
                   -79.299473 -141450.41 4319.72724 -77.746843  -141450.4 -142403.25 3495.23373   -1263.97 3812.35431 -501.90181
                    -141894.4 145770.127 -4397.4741 -141372.65 -141139.28 145898.481 -4759.2038 145706.755 -4314.2561  -141392.5
                   6.70437843 776.314829 26.2287938 4.65696319 .380425E-5 5269.62967 126.440847 .029947039 15112.9949 .078288689
                   51.2817545 .060238062 -777.46843
   7500      .075  1.13226816 2219.66445 .880116E-3   132.0425 .165578E-3 8.54472502 134.520548 .440774E-3 7.50721592 -133890.32
                   152.911562 34059.8096 -133890.32 149.931855 34059.7423 32476.6426 -134907.45 -462.05273 -135140.84 -244.62478
                   31925.0632 -167950.06 134040.253 33909.8105 32938.6953 -167384.09 134445.394 -167065.91 134896.219  32169.688
                   -33.649193 -1489.8538 .938145176 5.24742035 .408093E-5 5270.41624  127.09825 .030046605 15113.9652 .081745623
                   55.0096335 .062965838 1499.31855
   8000       .08   .52181511 5.19127935 .983674488 42.2273144 .345426E-6 106.542109 41.6238322 .235638E-3 108.817165 75716.3035
                   -6.9921975 120268.749 75716.2408 -6.8480965 120268.794 121046.781  75148.491 -166.75648 75173.2529   178.8606
                   121546.097 -44552.554 -75723.089 120275.642 121213.538  -45898.29 -75315.248 -46372.844 -74994.392 121367.236
                   22.8432727 72.0505333 -31.363585 5.47052837 .456569E-5  5271.3688  127.32587 .030095501 15115.0159 .083356196
                   61.5251139 .066290725 -68.480965
   8500      .085  .268506613 1967.76938 .446553603 56.1122944 .146052E-3 90.9970084 57.3938775 .635773E-4 92.6493781 87281.2818
                   -143.61947 -111149.11 87281.3241 -140.81392 -111149.08 -111975.65 87948.9192 -80.321067 88272.4328 92.9058953
                   -112153.69 198430.403 -87422.138 -111008.27 -111895.32 199924.565  -88029.24 200426.123 -88179.527  -112246.6
                   16.3861714 1402.77204 21.1318149  6.2503021 .507192E-5 5271.55424 128.205895 .030118788 15115.2036 .087512679
                   68.3409764 .067813844 -1408.1392
   9000       .09  1.14573231 928.551777 .258962823 128.327369 .689767E-4 19.3451844 130.749524 .902306E-5  19.816953 -131993.35
                   98.6978618 -51248.148 -131993.32  96.770634 -51248.216   -51740.3 -132932.19 -59.351649 -133233.17 -35.000088
                   -51869.344 -80745.106 132090.092 -51344.986 -51680.948 -81191.894 132872.842 -81363.829 133198.173 -51834.344
                   -33.848668 -963.61391 16.0923219 6.45610936 .530887E-5 5272.55198 128.414444 .030130555 15116.3201 .089293772
                   71.5257324 .071808471  967.70634
   9500      .095  .013113863 674.822205 1.12787395 .198736766 .504384E-4 525.761353 .190664119 .001232713  587.27079 -5194.2854
                   84.3938793  141539.77 -5194.3525 82.7509281 141539.777 142151.694 -5162.7079 279.319742 -5087.7621 409.094144
                   142410.439 -146734.13 5277.10347 141457.026 141872.374  -147314.4 5442.02766  -147498.2 5496.85627 142001.345
                   3.62130672 -821.47563 -33.583835  7.0870936 .595284E-5 5272.99588 129.130065 .030136699 15116.8048 .092164423
                   80.1888418 .073594474 827.509281
  10000       0.1  .843236816 2140.21378 .020893713 133.816781 .158874E-3 9.36292338 143.571793 .583051E-3 9.12984494 134786.865
                   -149.79111  -35653.22 134786.874 -146.86522 -35653.162 -35316.632 135611.132 176.158382  135884.37 281.349156
                   -35206.594 170440.036 -134933.74 -35506.296 -35492.791 170927.764 -135434.97 171090.964 -135603.02 -35487.943
                   29.0385402 1462.94695 4.57096416 7.72779613 .621963E-5 5273.60243 129.865654 .030140393 15117.4764 .095518953
                   83.7825259 .076324846 -1468.6522
  10500      .105  .442292128 7.70693701 .828473128 44.4864223 .552351E-6 105.050448 44.8554896 .294141E-4 106.564749 -77715.273
                   8.83522068 -119423.86 -77715.215 8.65964236  -119423.9 -120082.23  -77967.77 -47.668102 -78036.919 -63.193209
                   -120281.57 41708.6899 77723.8746 -119432.56 -120034.56 42114.4607 77920.1018 42244.6536 77973.7255 -120218.38
                   -21.030742 -87.789162 28.7832091 7.95005414 .668773E-5 5274.55098 130.091356 .030142167 15118.5321 .097014277
                   90.0733114 .079660985 86.5964236
  11000       .11  .294802531 1993.63885 .467052081 55.0490162 .148359E-3 88.6527463 55.8013061 .270325E-3 89.2471655 -86450.374
                   144.745733 109708.063 -86450.417 141.921807 109708.028 109977.498 -86893.281 171.321066 -87039.121 191.573644
                   110075.211 -196158.45  86592.339 109566.106 109806.177 -196870.78 87064.6021 -197114.33 87230.6943 109883.638
                   -17.169815 -1411.9628 -21.611388 8.71115704 .720353E-5 5274.73635 130.944057 .030143706 15118.7201 .101064622
                     97.01902 .081078764 1419.21807
  11500      .115  1.04628858 918.298643 .252869421 126.755505 .680468E-4 19.8554981 128.431869 .560705E-3 20.5789078 131182.479
                    -98.03269 51919.6989 131182.447 -96.116132 51919.7635 52624.5595 131832.431 184.694728 132047.053 275.905059
                   52857.1171 79262.6833 -131278.56 52015.8797 52439.8648 79207.8711 -131647.74 79189.9359 -131771.15 52581.2121
                   32.3463843 958.279001 -15.901869 8.91669747 .744291E-5 5275.69617  131.15238 .030145324 15119.7836 .102826078
                   100.236021 .085005148 -961.16132
  12000       .12  .008077105 669.592697 1.01974451 .228901599  .49955E-4 549.312324 .251761486  .10052E-3 611.117421 5574.57483
                   -83.990038 -141874.33  5574.6387 -82.353465 -141874.33 -142529.29 5771.33716 -99.038126 5846.37891 -116.82008
                    -142745.3 147448.971 -5656.9922 -141791.98 -142430.26 148300.632 -5870.3753  148591.68  -5963.199 -142628.48
                   -2.8420248 818.286439 31.9334387 9.58152739 .808246E-5    5276.14 131.912922 .030145865 15120.2627 .105729216
                   108.839397 .086778489 -823.53465
  12500      .125   .91986065 2145.99483 .013500141 133.791375 .159414E-3 9.47488924 138.542422 .162697E-4 9.32834004 -134774.07
                   150.044306 35865.7666 -134774.08 147.114463 35865.7059 35652.7446 -135544.07 -3.4548564 -135806.86 -46.998329
                   35587.2556 -170639.78 134921.193 35718.5915 35656.1994 -171196.81 135540.611 -171394.11  135759.86 35634.2539
                   -30.329205 -1464.9214 -3.6742538 10.2128043 .834997E-5 5276.75553 132.636696 .030147356 15120.9479 .109093445
                   112.443058 .089527475 1471.14463
  13000       .13  .475555428 7.48683382 .876909345 44.5083193 .533198E-6   105.2968   45.00267 .483683E-3 107.118823 77734.3983
                   -8.6812282 119563.809  77734.339 -8.5081753 119563.852 120336.872 78058.2447 185.465443 78164.8418 256.255259
                   120593.863 -41829.513 -77742.847  119572.36 120151.406 -42278.627 -77872.779 -42429.022 -77908.587 120337.608
                   21.8072334  86.526492 -29.612655 10.4351141 .881942E-5 5277.69165  132.86251 .030148176 15121.9848 .110572349
                   118.751971 .092865089 -85.081753
  13500      .135  .281749829 1991.29135 .490388684 55.2612016 .148152E-3 88.7794127 56.2135344 .136673E-4 89.3315936 86616.8235
                   -144.64487 -109786.41 86616.8678 -141.82261 -109786.38 -110039.21 87169.9377 -58.634037 87360.0268 -43.075809
                   -110127.26 196403.243  -86758.69 -109644.55 -109980.58 197209.147 -87228.572 197487.292 -87403.103 -110084.19
                   16.7854052 1411.13123 22.1447213 11.2100243 .933446E-5 5277.87695 133.734161  .03014906 15122.1725 .114629437
                   125.687351 .094275427 -1418.2261
  14000       .14  1.02830653 919.326813 .249701397 126.999721 .681315E-4 19.7507015 128.718872 .240936E-3 20.3891498 -131308.79
                   98.0935158 -51782.503 -131308.76 96.1758851 -51782.567 -52408.818 -131972.32 -112.32856 -132194.51 -180.86013
                   -52612.855 -79526.192 131404.935 -51878.743 -52296.489 -79563.507 131859.996 -79581.656 132013.652 -52431.995
                   -32.067219 -958.81532 15.8019429 11.4154989 .957363E-5 5278.84055 133.942363 .030150417 15123.2392 .116395647
                   128.901596 .098210816 961.758851
  14500      .145  .008440804 670.141584 1.01498774 .222475331 .499994E-4 540.347342 .238520728 .262509E-3 600.464127 -5495.7657
                   84.0272425  141747.15 -5495.8294  82.389999 141747.156 142382.229 -5638.5549 153.316808 -5690.5648   188.7837
                   142595.887 -147242.99  5578.2194 141664.766 142228.912 -148020.78 5791.87166 -148286.45 5879.34853 142407.104
                    2.9053061 -818.62176 -31.858872 12.0771576 .102135E-4 5279.28301 134.699172 .030150898  15123.717  .11929079
                   137.509763  .09998592  823.89999
  15000       .15  .916667733 2145.42054 .014389138 133.599256 .159369E-3 9.45516645 135.598908 .582152E-4 9.29061144 134677.271
                     -150.023 -35828.418 134677.279 -147.09354 -35828.358 -35589.679 135427.277 35.5420051 135681.429 88.9017578
                   -35515.216 170505.637 -134824.37 -35681.264 -35625.221 171016.956 -135391.73 171196.645 -135592.53 -35604.118
                   30.2765211 1464.72541 3.79330176 12.7126191  .10481E-4 5279.89607 135.429018 .030152306 15124.3981 .122651363
                   141.112562 .102730171 -1470.9354
  15500      .155   .47048585 7.50502902 .870335134 44.5032036 .534513E-6 105.401003 44.9760892 .371601E-3 107.247212 -77729.931
                   8.69192562 -119622.96 -77729.872 8.51866248   -119623.  -120406.8 -78040.961 -161.62737 -78141.754 -224.61092
                   -120666.11 41893.1271 77738.3903 -119631.52 -120245.17 42365.8351 77879.3332 42524.3575 77917.1435  -120441.5
                   -21.690686 -86.631571 29.5014429 12.9349051 .109503E-4 5280.83288 135.654779 .030153092 15125.4359 .124130639
                   147.420082 .106066014 85.1866248
  16000       .16  .285623805 1991.43894 .486446742  55.293788 .148163E-3  88.764262 56.2494161 .303001E-4 89.3251227 -86642.358
                   144.650349 109777.041 -86642.402 141.827982 109777.007 110033.109 -87197.347 74.1453114 -87387.904 64.1378269
                   110123.276 -196419.41   86784.23 109635.179 109958.964 -197230.46 87271.4924 -197511.18 87452.0416 110059.138
                   -16.900408 -1411.1835 -22.055538 13.7092353 .114654E-4 5281.01818 136.525843 .030153961 15125.6237 .128189552
                   154.356315 .107476102 1418.27982
  16500      .165  1.03185673 919.280253 .252548593 126.972471 .681288E-4 19.7499867 128.691143 .283486E-3 20.3930228 131294.702
                   -98.091558 51781.5656 131294.671 -96.173976 51781.6299 52412.0021 131958.137    123.598 132180.272 196.181489
                   52617.8519 79513.0408 -131390.84 51877.8039 52288.4041 79546.1346 -131834.54   79562.42 -131984.09 52421.6704
                   32.1225268 958.791037 -15.891778 13.9147004 .117046E-4  5281.9809 136.734029 .030155304 15126.6893 .129956022
                   157.570745 .111411873 -961.73976
  17000       .17  .008761099  670.12089 1.01680794 .223352179 .499983E-4 541.252602 .240372611  .23025E-3  601.42997 5506.58541
                    -84.02639   -141760. 5506.64918 -82.389172 -141760.01 -142396.04   5657.251 -144.66468 5712.61298 -176.80412
                   -142609.45 147266.657 -5589.0384 -141677.62 -142251.38 148053.296 -5801.9157 148322.058 -5889.4171 -142432.64
                   -2.9599155 818.609119 31.8874261 14.5773762 .123445E-4 5282.42422 137.492311 .030155793 15127.1685 .132851353
                   166.178532 .113186779 -823.89172
  17500      .175  .916093784 2145.44588 .014560365 133.618574 .159369E-3 9.46300955  135.62142 .484936E-4 9.30383451 -134687.01
                   150.023227 35843.2751 -134687.02 147.093759 35843.2145 35612.0645 -135438.07 -30.052407 -135692.69 -81.139921
                    35540.481 -170530.23 134834.109 35696.1208 35642.1169 -171050.14  135408.02 -171233.17 135611.551 35621.6209
                   -30.267041 -1464.7341 -3.8158045 15.2129604 .126119E-4 5283.03639 138.222358 .030157197 15127.8482  .13621267
                   169.781392 .115931752 1470.93759
  18000       .18  .470457825 7.50371205 .870394442 44.5174433   .5345E-6 105.389726  45.000432  .39156E-3 107.234839 77742.3652
                   -8.6918061 119616.556 77742.3062 -8.5185581 119616.599 120399.826 78059.6523  165.92196 78162.8982 230.563925
                   120659.151 -41874.293 -77750.825 119625.118 120233.904 -42340.174  -77893.73 -42496.252 -77932.334 120428.587
                   21.6900398 86.6239693 -29.502448 15.4352409 .130813E-4 5283.97311 138.448109 .030157977 15128.8858 .137691373
                   176.089033 .119268266 -85.185581
  18500      .185  .285419202  1991.4194 .486937783 55.2887647 .148163E-3 88.7511165 56.2437843 .273243E-4 89.3032542 86638.4222
                   -144.65022 -109768.91 86638.4664 -141.82787 -109768.88 -110021.14 87193.0597 -71.937766  87383.529  -60.90693
                    -110109.8 196407.344 -86780.294 -109627.05 -109949.21 197214.203 -87264.997 197493.324 -87444.436 -110048.89
                   16.8943542  1411.1766 22.0666668 16.2097204 .135964E-4 5284.15841   139.3194 .030158849 15129.0736 .141749779
                   183.025203 .120677878 -1418.2787
  19000       .19  1.03094877 919.291097 .252318317 126.965406 .681288E-4 19.7514884 128.679014 .277727E-3 20.3946963 -131291.05
                   98.0916073 -51783.534 -131291.02 96.1740139 -51783.598 -52414.143 -131952.62 -122.16089 -132174.04  -194.1787
                   -52620.011 -79507.419 131387.192 -51879.773 -52291.982 -79538.474 131830.457 -79554.032 131979.864 -52425.832
                   -32.108391 -958.79669 15.8845307 16.4151843 .138356E-4 5285.12103 139.527585 .030160193 15130.1391 .143516348
                   186.239612 .124613363 961.740139
  19500      .195  .008722132 670.127503  1.0160204 .223418885 .499984E-4 541.282139 .240440661 .232439E-3 601.501924 -5507.4077
                   84.0264325 141760.421 -5507.4714 82.3892061 141760.427 142396.848 -5658.0936 145.220822 -5713.4216 177.642597
                   142610.455  -147267.9 5589.86064 141678.038 142251.627 -148054.94 5803.31444 -148323.88 5891.06415 142432.813
                   2.95332557 -818.61316 -31.875075  17.078001 .144755E-4 5285.56431 140.286068  .03016068 15130.6182 .146411794
                    194.84743 .126388312 823.892061
  20000       0.2  .916593114  2145.4389 .014522706 133.615954 .159369E-3 9.46300488 135.617657 .487758E-4 9.30378947 134685.687
                   -150.02327 -35843.266 134685.695 -147.09381 -35843.206 -35612.011 135436.337 30.2028204 135690.809 81.3756226
                   -35540.395 170528.901 -134832.79 -35696.112 -35642.214 171048.348 -135406.13 171231.204 -135609.43 -35621.771
                   30.2752888 1464.73168  3.8108668 17.7135761 .147429E-4 5286.17656 141.016114 .030162084 15131.2981 .149773109
                   198.450284 .129133329 -1470.9381
  20500      .205  .470596235  7.5039005 .870645713 44.5169358 .534491E-6 105.392983  44.999656 .391487E-3 107.239729 -77741.922
                   8.69173947  -119618.4 -77741.863 8.51848935 -119618.45 -120402.35 -78059.054 -165.90825 -78162.224 -230.54239
                    -120661.9 41876.5844 77750.3816 -119626.97 -120236.44  42343.295 77893.1459 42499.6778 77931.6819 -120431.36
                    -21.69323 -86.625057 29.5067062 17.9358567 .152123E-4 5287.11322 141.241865 .030162865 15132.3356  .15125177
                   204.757917 .132469807 85.1848935
  21000       .21  .285379704 1991.42015 .487006218   55.29084 .148162E-3 88.7521556 56.2469804 .271827E-4 89.3047053 -86640.048
                   144.650131 109769.554 -86640.092 141.827777 109769.521 110021.965 -87195.314 71.8074397 -87386.012 60.7489249
                    110110.69 -196409.61 86781.9201 109627.693 109950.157 -197217.28 87267.1211  -197496.7 87446.7607 110049.941
                   -16.893185 -1411.1769 -22.068217 18.7104109 .157274E-4 5287.29852 142.113264 .030163736 15132.5234 .155310265
                   211.694092 .133879399 1418.27777
  21500      .215  1.03092451 919.291303 .252336188 126.966681 .681289E-4 19.7506614 128.680828 .277491E-3 20.3934067 131291.709
                   -98.091692 51782.4502 131291.677 -96.174098 51782.5144 52412.6361 131953.474 122.108927 132174.975 194.095913
                   52618.3473 79509.1628 -131387.85 51878.6885 52290.5271 79540.8384 -131831.37 79556.6275 -131980.88 52424.2514
                   32.1080132   958.7968 -15.885093 18.9158745 .159665E-4 5288.26117 142.321448 .030165081 15133.5889  .15707687
                   214.908502 .137814962 -961.74098
  22000       .22  .008729697 670.127795 1.01604644 .223374968 .499985E-4 541.244446   .2403692 .232722E-3 601.448303 5506.86635
                   -84.026496 -141759.89  5506.9301 -82.389269 -141759.89 -142396.15 5657.32777 -145.30461 5712.57246 -177.75065
                    -142609.7 147266.822 -5589.3194  -141677.5 -142250.85  148053.48 -5802.6324 148322.275 -5890.3231 -142431.95
                   -2.9546061 818.613337 31.8754833 19.5786778 .166064E-4 5288.70445 143.079918 .030165568  15134.068  .15997226
                   223.516318 .139589925 -823.89269
  22500      .225  .916548129  2145.4386 .014532363  133.61523 .159369E-3 9.46293344 135.616638 .488381E-4 9.30366876 -134685.32
                   150.023229 35843.1309 -134685.33 147.093765 35843.0704 35611.8094 -135435.86 -30.236281  -135690.3  -81.42765
                   35540.1644  -170528.4 134832.424 35695.9766 35642.0457 -171047.67 135405.629 -171230.46 135608.871  35621.592
                   -30.274546 -1464.7316 -3.8121336 20.2142813 .168739E-4 5289.31667 143.810004 .030166972 15134.7478  .16333356
                   227.119172 .142334915 1470.93765
  23000       .23  .470554946 7.50389985 .870598455 44.5170415 .534494E-6 105.393303 44.9997855  .39132E-3 107.240167 77742.0144
                   -8.6917596 119618.586 77741.9554 -8.5185095 119618.629 120402.581 78059.1627 165.873472 78162.3367 230.493268
                   120662.148 -41876.674 -77750.474 119627.148 120236.707 -42343.418 -77893.289 -42499.811 -77931.843 120431.655
                   21.6922785 86.6250533 -29.505905 20.4365616 .173432E-4 5290.25335 144.035756 .030167753 15135.7854 .164812221
                   233.426806  .14567139 -85.185095
  23500      .235  .285401615 1991.41994 .486981794 55.2908914 .148162E-3 88.7518745 56.2470267 .272229E-4 89.3043204 86640.0885
                   -144.65014 -109769.38 86640.1326 -141.82779 -109769.35 -110021.74 87195.3522  -71.83902 87386.0477 -60.793806
                   -110110.45 196409.479  -86781.96 -109627.52  -109949.9 197217.094 -87267.191   197496.5 -87446.842 -110049.66
                   16.8938336 1411.17679  22.067664 21.2111108 .178583E-4 5290.43865 144.907149 .030168624 15135.9732 .168870718
                   240.362981 .147080978 -1418.2779
  24000       .24  1.03093949   919.2915 .252349832 126.966353 .681289E-4 19.7507002 128.680377 .277597E-3  20.393481 -131291.54
                   98.0916917 -51782.501 -131291.51 96.1740979 -51782.565 -52412.718 -131953.26 -122.13342 -132174.74 -194.13303
                   -52618.443 -79508.943 131387.682 -51878.739 -52290.585 -79540.541 131831.126   -79556.3  131980.61  -52424.31
                   -32.108246  -958.7969 15.8855228 21.4165744 .180975E-4 5291.40129 145.115333 .030169968 15137.0387 .170637325
                    243.57739 .151016536 961.740979
  24500      .245  .008730921 670.127942 1.01604804 .223382113 .499985E-4 541.253038 .240382016 .232609E-3 601.459812 -5506.9544
                   84.0264975 141760.008 -5507.0182 82.3892706 141760.014 142396.305 -5657.4622 145.273332 -5712.7247 177.707305
                   142609.864 -147267.03 5589.40744 141677.625 142251.031 -148053.77 5802.73556 -148322.59 5890.43205 142432.157
                   2.95481309 -818.61343 -31.875508 22.0793863 .187374E-4 5291.84458 145.873814 .030170455 15137.5178 .173532719
                   252.185207 .152791499 823.892706
  25000       .25  .916552631 2145.43842 .014532671 133.615375 .159369E-3 9.46297963  135.61682 .488001E-4 9.30374578 134685.395
                   -150.02323 -35843.218 134685.403 -147.09376 -35843.158  -35611.94 135435.951 30.2150094  135690.39 81.3959379
                   -35540.312 170528.561  -134832.5 -35696.064 -35642.155 171047.891 -135405.74 171230.702 -135608.99 -35621.707
                   30.2746203 1464.73152 3.81217408 22.7149893 .190048E-4  5292.4568   146.6039  .03017186 15138.1976 .176894024
                   255.788061 .155536495 -1470.9376
  25500      .255  .470557602 7.50390475 .870604504 44.5171147 .534494E-6 105.393246 44.9999123 .391421E-3 107.240107 -77742.078
                   8.69176106 -119618.55 -77742.019  8.5185109  -119618.6 -120402.55  -78059.26  -165.8948 -78162.447  -230.5231
                   -120662.11 41876.5774 77750.5377 -119627.12 -120236.65 42343.2869 77893.3655 42499.6679 77931.9238 -120431.59
                    -21.69234 -86.625082  29.506008 22.9372695 .194742E-4 5293.39347 146.829652  .03017264 15139.2352 .178372682
                   262.095694 .158872974  85.185109
  26000       .26  .285398602 1991.41995  .48698623 55.2908796 .148162E-3 88.7518185 56.2470236 .272055E-4 89.3042189 -86640.079
                    144.65014 109769.346 -86640.123 141.827787 109769.312 110021.687 -87195.348 71.8258249 -87386.045 60.7743739
                    110110.39 -196409.44 86781.9511 109627.484 109949.861 -197217.04 87267.1738 -197496.44 87446.8197 110049.616
                   -16.893744 -1411.1768 -22.067764 23.7118207 .199893E-4 5293.57877 147.701048 .030173512  15139.423 .182431176
                    269.03187 .160282558 1418.27787
  26500      .265  1.03093316 919.291509 .252347829 126.966337 .681289E-4 19.7506983 128.680337 .277559E-3 20.3934716 131291.531
                   -98.091691 51782.4986 131291.499 -96.174098 51782.5628 52412.7085 131953.241 122.124298 132174.722 194.119833
                    52618.431 79508.9363 -131387.67 51878.7369 52290.5842 79540.5326 -131831.12 79556.2913  -131980.6 52424.3112
                   32.1081479 958.796907  -15.88546 23.9172843 .202285E-4 5294.54141 147.909232 .030174856 15140.4885 .184197784
                   272.246279 .164218116 -961.74098
  27000       .27  .008730711 670.127952 1.01604337 .223381664 .499985E-4 541.252481 .240380809 .232629E-3 601.459389 5506.94889
                   -84.026497   -141760. 5507.01264  -82.38927 -141760.01  -142396.3 5657.45004 -145.27846 5712.71041 -177.71499
                   -142609.86 147267.019 -5589.4019 -141677.62 -142251.02 148053.748 -5802.7285 148322.569 -5890.4254 -142432.14
                   -2.9547776 818.613433 31.8754351 24.5800965 .208684E-4  5294.9847 148.667714 .030175343 15140.9676 .187093178
                   280.854095  .16599308  -823.8927
  27500      .275  .916555261 2145.43841 .014532551 133.615344 .159369E-3 9.46297694 135.616781 .488038E-4  9.3037396 -134685.38
                   150.023227 35843.2133 -134685.39 147.093764 35843.1528 35611.9298 -135435.93 -30.216801 -135690.37 -81.399014
                   35540.2997 -170528.54 134832.481  35696.059 35642.1466 -171047.86 135405.716 -171230.67 135608.972 35621.6987
                   -30.274664 -1464.7315 -3.8121582 25.2156998 .211358E-4 5295.59691   149.3978 .030176747 15141.6474 .190454482
                   284.456949 .168738075 1470.93764
  28000       .28  .470557687 7.50390446 .870605513 44.5171109 .534494E-6 105.393275  44.999903 .391416E-3 107.240144 77742.0749
                   -8.6917602  119618.57 77742.0159   -8.51851 119618.613 120402.567 78059.2533 165.893908 78162.4388 230.521511
                   120662.136 -41876.597 -77750.534 119627.131 120236.673 -42343.314 -77893.359 -42499.697 -77931.917 120431.614
                   21.6923416 86.6250798 -29.506025 25.4379801 .216052E-4 5296.53359 149.623552 .030177528 15142.6849  .19193314
                   290.764583 .172074554   -85.1851
  28500      .285  .285398584 1991.41994 .486986025 55.2908963 .148162E-3 88.7518206 56.2470454 .272053E-4 89.3042265 86640.0923
                   -144.65014 -109769.35 86640.1365 -141.82779 -109769.31 -110021.69 87195.3638 -71.825268 87386.0622 -60.774191
                   -110110.39  196409.45 -86781.964 -109627.49 -109949.87 197217.055 -87267.189 197496.457 -87446.836 -110049.62
                    16.893744 1411.17679 22.0677598 26.2125316 .221203E-4 5296.71889 150.494948 .030178399 15142.8727 .195991635
                   297.700758 .173484138 -1418.2779
  29000       .29  1.03093368 919.291522  .25234808 126.966337 .681289E-4 19.7506916 128.680341 .277558E-3 20.3934635 -131291.53
                   98.0916926  -51782.49  -131291.5 96.1740987 -51782.554 -52412.699 -131953.24 -122.12386 -132174.72 -194.11954
                    -52618.42 -79508.945 131387.673 -51878.728 -52290.575 -79540.545 131831.119 -79556.304 131980.605 -52424.301
                   -32.108156 -958.79691 15.8854676 26.4179952 .223594E-4 5297.68153 150.703132 .030179743 15143.9382 .197758243
                   300.915167 .177419696 961.740987
  29500      .295  .008730764 670.127964 1.01604389 .223381264 .499985E-4 541.252559 .240380394 .232631E-3 601.459339  -5506.944
                   84.0264985 141760.001 -5507.0077 82.3892716 141760.007 142396.298 -5657.4454 145.279349 -5712.7055  177.71569
                   142609.858 -147267.01 5589.39698 141677.618 142251.018 -148053.74 5802.72478 -148322.56 5890.42116 142432.142
                   2.95478654 -818.61344 -31.875443 27.0808073 .229993E-4 5298.12482 151.461614  .03018023 15144.4174 .200653637
                   309.522984  .17919466 823.892716
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .916554774  2145.4384 .014532606 133.615347 .159369E-3 9.46297573 135.616782 .488048E-4 9.30373907 134685.381
                   -150.02323 -35843.211 134685.389 -147.09376  -35843.15 -35611.929 135435.934 30.2176532 135690.371 81.3998504
                   -35540.299 170528.539 -134832.48 -35696.057 -35642.146 171047.862 -135405.72  171230.67 -135608.97 -35621.699
                   30.2746556 1464.73151 3.81216553 27.7164108 .232668E-4 5298.73703 152.191701 .030181635 15145.0972 .204014941
                   313.125838 .181939655 -1470.9376

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  57.3191335 4804.53673 22.7593924 1988.82706 .367279E-3 .1975249E8 .1140226E7  13.004224 .3337314E8  154865.67
                   112646.885 164411.007 154865.674 223.300729 164411.055 168243.945  166869.08 32007.6792 187374.238 42017.9184
                   169892.528 212846.165 160283.622 164284.386 179100.631 217956.095 175991.014  219532.39 184850.249 184162.994
                   239.414146 1514.43711 150.862164 27.7164108 .232668E-4 5298.73703 152.191701 .030181635 15145.0972 .204014941
                   313.125838 .181939655 2233.00729
Times of maxima :      .03648     .04187       .036     .04085     .04212     .03681     .03558     .03808     .03692     .05003
                       .00556     .04511     .05003     .04212     .04511     .04496      .0355     .03824     .03558     .03808
                       .04509     .05199     .04085     .04511     .04506     .05197     .04074     .05203     .04061     .04496
                       .03648     .25068       .036        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04212
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -160071.9
                   -112646.91  -202692.6 -160071.91 -152.13395  -202692.3 -240509.24 -157145.43 -30631.892 -157656.16 -40596.739
                   -208535.63 -234685.82 -154981.18 -202737.45  -225329.5 -246897.46 -163300.09 -254314.53 -164885.24 -226915.55
                   -106.69099 -2191.9253 -145.66887        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -1521.3395
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .04085
                       .01389     .03681     .04085     .26735     .03681     .03672     .04097     .03763     .04064     .03745
                       .03692     .04297     .05003     .03681      .0367     .04284     .05006     .04274     .05019     .03678
                       .04012     .04187     .03506        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .26735

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.32.04              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 222   Factors = 528             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             148      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                443     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.300     0.000     0.300
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.310     0.000     0.310

