   ---   367   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpip4ji5wf/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_OPOB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.45  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.46  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.46  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.47  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 283.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 284.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 288.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       T_OPOB |TERRA *PROPOB*X0010B*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |T_OPOB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432102  408217.02436795      .15148111160398  .65326686327154      30920.551032285   .3667981526014
                      -6.189904457864       -0.0008688      -.6354613028941      -76.5920760      129702.59224249       14.6697923

            X0001A    408173.07596042  408173.07625517       -.151481111604  .65326686327154      -30920.18423413
                      -15.51187290096       -0.0021774      .63546130289409      103.4079240      -129687.9224502

 391A                 281637.37860274  281637.37875099       -.219137253109  .47188709590115      -30856.71127212  -30856.71127212
                      -9.138075881763       -0.0018590      -.4179190060022     -117.6704226      58851.807905784    58851.8079058

            TERRA                 0.0              0.0      .21913725310901  .47188709590115                  0.0
                                  0.0              0.0      .41791900600219       62.3295774                  0.0

 X0001A               408173.07596042  408173.07625517      .15120531192588   .3256034038904      30856.732092444  30856.732092444
                      -15.51187290096       -0.0021774      .28836527230305       62.3295774      -58852.64283684   -58852.6428368

            TERRA                 0.0              0.0      -.1512053119259   .3256034038904                  0.0
                                  0.0              0.0      -.2883652723031     -117.6704226                  0.0

 395A                 9755.8963856497  11265.386914443      -.0065038353328  .00650383533285      -31.72527245789  -63.45214100969
                      -5633.065599171      -30.0021855      -.3527384251E-7     -179.9996893      18.318437601773        0.0027645

            395B      -9756.326103533  11265.386919024      .00650383533275  .00650383533285      -31.72686855181
                      -5632.321315127     -150.0021855      .35273842514E-7        0.0003107      -18.31567311581

 X0001A               408173.07596042  408173.07625517      .31090802139E-3  .31090802139E-3      63.452141702752  63.452141702752
                      -15.51187290096       -0.0021774      .16862031771E-8        0.0003107      -.0027555142246       -0.0027555

            TERRA                 0.0              0.0      -.3109080214E-3  .31090802139E-3                  0.0
                                  0.0              0.0      -.1686203177E-8     -179.9996893                  0.0

 390B                 -204113.8727749   408217.0243678      -.6260662279994  .65326690964111      30920.550675566  .36679820466816
                      -353523.2183669     -120.0008688      .18654418616142      163.4079229      129702.60205713       14.6697944

            X0001B    -204099.9716543  408173.07625171      .62606622799942  .65326690964111      -30920.18387736
                      -353480.4969832     -120.0021774      -.1865441861614      -16.5920771      -129687.9322627

 391B                 -140826.6031061   281637.3787488       -.252359832084   .4718870681233      -30856.70981392  -30856.70981392
                      -243900.5554854     -120.0018590      .39873790917409      122.3295770      58851.804253055    58851.8042531

            TERRA                 0.0              0.0      .25235983208404   .4718870681233                  0.0
                                  0.0              0.0      -.3987379091741      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625171       .1741289834863  .32560338471874      30856.730635071  30856.730635071
                      -353480.4969832     -120.0021774       -.275130262331      -57.6704230      -58852.63918246   -58852.6391825

            TERRA                 0.0              0.0      -.1741289834863  .32560338471874                  0.0
                                  0.0              0.0        .275130262331      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919024      .00325249076559  .00650394819908      -31.72760262681  -63.45324211288
                      -5632.321315127     -150.0021855      .00563228603642       59.9947442      18.315673106683       -0.0034002

            395C      .42970974536689  11265.386910585      -.0032524907656  .00650394819908      -31.72563948607
                       11265.38690239       89.9978145      -.0056322860364     -120.0052558      -18.31907331131

 X0001B               -204099.9716543  408173.07625171      -.1554814069E-3  .31091341668E-3       63.45324277518   63.45324277518
                      -353480.4969832     -120.0021774       -.269244656E-3     -120.0052558      .00340915508035        0.0034092

            TERRA                 0.0              0.0      .15548140686E-3  .31091341668E-3                  0.0
                                  0.0              0.0      .26924465601E-3       59.9947442                  0.0

 390C                  -204103.151551  408217.02436775      .47458515798498  .65326687544784      30920.530367136  .36679816626565
                      353529.40826839      119.9991312      .44891707294081       43.4079146      129702.59972384       14.6697929

            X0001C    -204073.1043141  408173.07625262       -.474585157985  .65326687544784      -30920.16356897
                      353496.00885034      119.9978226      -.4489170729408     -136.5920854       -129687.929931

 391C                 -140810.7755013  281637.37874955      .47149697526766  .47188697466319      -30856.68471767  -30856.68471767
                      243909.69355817      119.9981410      .01918121920608        2.3295955      58851.802551302    58851.8025513

            TERRA                 0.0              0.0      -.4714969752677  .47188697466319                  0.0
                                  0.0              0.0      -.0191812192061     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262       -.325334219564   .3256033202278      30856.705537432  30856.705537432
                      353496.00885034      119.9978226      -.0132350944114     -177.6704045      -58852.63748036   -58852.6374804

            TERRA                 0.0              0.0      .32533421956396   .3256033202278                  0.0
                                  0.0              0.0      .01323509441136        2.3295955                  0.0

 395C                 .42970974536689  11265.386910585      .00325206105481  .00650443898627      -31.72883166433  -63.45803037588
                       11265.38690239       89.9978145      -.0056331008709      -60.0016115      18.319073305479        0.0006357

            395A      9755.8963856497  11265.386914443      -.0032520610548  .00650443898627      -31.72919871155
                      -5633.065599171      -30.0021855      .00563310087091      119.9983885      -18.31843758613

 X0001C               -204073.1043141  408173.07625262       -.155460865E-3  .31093687805E-3      63.458031013659  63.458031013659
                      353496.00885034      119.9978226      .26928360808E-3      119.9983885      -.6267373353E-3       -0.0006267

            TERRA                 0.0              0.0      .15546086502E-3  .31093687805E-3                  0.0
                                  0.0              0.0      -.2692836081E-3      -60.0016115                  0.0

 395A                 9755.8963856497  11265.386914443      .00975589638565  .01126538691444       63.45447116605   63.45447116605
                      -5633.065599171      -30.0021855      -.0056330655992      -30.0021855                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919024      -.0097563261035  .01126538691902      63.454471217655  63.454471217655
                      -5632.321315127     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691902                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974536689  11265.386910585      .42970974537E-6  .01126538691059      63.454471122595  63.454471122595
                       11265.38690239       89.9978145      .01126538690239       89.9978145                  0.0              0.0

            TERRA                 0.0              0.0      -.4297097454E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432102  408217.02436795      .14694698327072  .80203825377726      29995.570373339  .48630861255515
                      -6.189904457864       -0.0008688      -.7884617585081      -79.4428070      160931.30163066       19.4587772

            X0002A    408169.10020079  408169.10043707      -.1469469832707  .80203825377726      -29995.08406473
                      -13.88804276688       -0.0019495      .78846175850812      100.5571930      -160911.8428535

 391A                 281637.37860274  281637.37875099      -.2125607544012  .28924659336442      -29931.63053693  -29931.63053693
                      -9.138075881763       -0.0018590      -.1961670651799     -137.2968488      27624.960200883    27624.9602009

            TERRA                 0.0              0.0      .21256075440124  .28924659336442                  0.0
                                  0.0              0.0      .19616706517991       42.7031512                  0.0

 X0002A               408169.10020079  408169.10043707      .14666750959168  .19958095098797      29931.632795665  29931.632795665
                      -13.88804276688       -0.0019495      .13535581859469       42.7031512      -27625.04980369   -27625.0498037

            TERRA                 0.0              0.0      -.1466675095917  .19958095098797                  0.0
                                  0.0              0.0      -.1353558185947     -137.2968488                  0.0

 397A                 9755.8237703182  11265.277181829      -.0065038092403  .00650380924032      -31.72493006902  -63.45126840698
                      -5632.971910629      -30.0019576         -.2780871E-7     -179.9997550      18.318023029667        0.0024392

            397B      -9756.208662458   11265.27718531      .00650380924026  .00650380924032      -31.72633833796
                      -5632.305264849     -150.0019576      .27808710001E-7        0.0002450      -18.31558385895

 X0002A               408169.10020079  408169.10043707      .31090677396E-3  .31090677396E-3      63.451269077873  63.451269077873
                      -13.88804276688       -0.0019495      .13287717593E-8        0.0002449      -.0024301250733       -0.0024301

            TERRA                 0.0              0.0       -.310906774E-3  .31090677396E-3                  0.0
                                  0.0              0.0      -.1328771759E-8     -179.9997551                  0.0

 390B                 -204113.8727749   408217.0243678      -.7563014489754  .80203830459677      29995.570247308  .48630867418251
                      -353523.2183669     -120.0008688      .26697108517239      160.5571923      160931.31220542       19.4587796

            X0002B    -204096.5774965  408169.10043378      .75630144897543  .80203830459677      -29995.08393863
                      -353477.8657896     -120.0019495      -.2669710851724      -19.4428077      -160911.8534258

 391B                 -140826.6031061   281637.3787488      -.0636052560149  .28924656323319       -29931.6295716   -29931.6295716
                      -243900.5554854     -120.0018590      .28216652131232      102.7031467      27624.954990243    27624.9549902

            TERRA                 0.0              0.0      .06360525601485  .28924656323319                  0.0
                                  0.0              0.0      -.2821665213123      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043378      .04388780290901  .19958093020528      29931.631832194  29931.631832194
                      -353477.8657896     -120.0019495       -.194695681661      -77.2968533      -27625.04459341   -27625.0445934

            TERRA                 0.0              0.0       -.043887802909  .19958093020528                  0.0
                                  0.0              0.0      .19469568166096      102.7031467                  0.0

 397B                 -9756.208662458   11265.27718531      .00325239942322  .00650389510499      -31.72689674433  -63.45210608238
                      -5632.305264849     -150.0019576      .00563227747261       59.9954033       18.31558393645       -0.0029227

            397C      .38488592629824   11265.27718474      -.0032523994232  .00650389510499      -31.72520933805
                      11265.277178165       89.9980425      -.0056322774726     -120.0045967      -18.31850660616

 X0002B               -204096.5774965  408169.10043378      -.1554770413E-3  .31091087875E-3      63.452106779358  63.452106779358
                      -353477.8657896     -120.0019495      -.2692442463E-3     -120.0045968       .0029317786442        0.0029318

            TERRA                 0.0              0.0      .15547704129E-3  .31091087875E-3                  0.0
                                  0.0              0.0      .26924424628E-3       59.9954032                  0.0

 390C                  -204103.151551  408217.02436775      .60935449686901  .80203827217984      29995.552005649  .48630863488506
                      353529.40826839      119.9991312      .52149063959648       40.5571862      160931.30887489       19.4587780

            X0002C    -204072.5227113  408169.10043485       -.609354496869  .80203827217984      -29995.06569701
                      353491.75382749      119.9980505      -.5214906395965     -139.4428138      -160911.8500968

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644560147      -29931.60710661  -29931.60710661
                      243909.69355817      119.9981410      -.0859993552585      -17.2968319      27624.954907502    27624.9549075

            TERRA                 0.0              0.0      -.2761659232929  .28924644560147                  0.0
                                  0.0              0.0      .08599935525854      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552524113  .19958084905172      29931.609366917  29931.609366917
                      353491.75382749      119.9980505      .05933979344991      162.7031681      -27625.04451471   -27625.0445147

            TERRA                 0.0              0.0      .19055525241129  .19958084905172                  0.0
                                  0.0              0.0      -.0593397934499      -17.2968319                  0.0

 397C                 .38488592629824   11265.27718474      .00325201453234  .00650432811021      -31.72802566847  -63.45633055444
                      11265.277178165       89.9980425      -.0056329997024      -60.0015209      18.318506578247        0.0004836

            397A      9755.8237703182  11265.277181829      -.0032520145323  .00650432811021      -31.72830488597
                      -5632.971910629      -30.0019576      .00563299970236      119.9984791      -18.31802294042

 X0002C               -204072.5227113  408169.10043485      -.1554586408E-3  .31093157784E-3      63.456331210596  63.456331210596
                      353491.75382749      119.9980505      .26927877207E-3      119.9984791      -.4746363215E-3       -0.0004746

            TERRA                 0.0              0.0      .15545864085E-3  .31093157784E-3                  0.0
                                  0.0              0.0      -.2692787721E-3      -60.0015209                  0.0

 397A                 9755.8237703182  11265.277181829      .00975582377032  .01126527718183      63.453234991721  63.453234991721
                      -5632.971910629      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662458   11265.27718531      -.0097562086625  .01126527718531       63.45323503093   63.45323503093
                      -5632.305264849     -150.0019576      -.0056323052648     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592629824   11265.27718474       .3848859263E-6  .01126527718474      63.453235024511  63.453235024511
                      11265.277178165       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859263E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432102  408217.02436795      -.3863821924012  1.5019369615774      -78868.38638891  1.5482782023319
                      -6.189904457864       -0.0008688      1.4513867292861      104.9073009      -296239.1900497       23.8851302

            X0008A          408248.29        408248.29      .38638219240117  1.5019369615774      78869.934667115
                                  0.0              0.0      -1.451386729286      -75.0926991      296263.07517987

 X0003B               -204113.8727749   408217.0243678      1.4501289647272   1.501937062321      -78868.38636203  1.5482779104059
                      -353523.2183669     -120.0008688      -.3910766227129      -15.0927001      -296239.2113356       23.8851319

            X0008B        -204124.145        408248.29      -1.450128964727   1.501937062321      78869.934639941
                      -353553.3901916     -120.0000000      .39107662271288      164.9072999      296263.09646752

 X0003C                -204103.151551  408217.02436775      -1.063746844858  1.5019369856631      -78868.34693599  1.5482792720286
                      353529.40826839      119.9991312      -1.060310029641     -135.0927070      -296239.2056405       23.8851298

            X0008C        -204124.145        408248.29      1.0637468448582  1.5019369856631      78869.895215266
                      353553.39019156      120.0000000      1.0603100296409       44.9072930      296263.09077027

 X0004A               112646.87345198  112646.91423144      -1.889350488546  1.8895865061823      -106416.1439675  26.582644728915
                      -95.85070654202       -0.0487527      .02986462420783      179.0944113      -1591.530482299       90.9906006

            X0007A         112676.528       112676.528      1.8893504885456  1.8895865061823      106442.72661221
                                  0.0              0.0      -.0298646242078       -0.9055887      1682.5210828815

 X0004B               -56406.44586017  112646.91421811      .97053888356595  1.8895865099863       -106416.144057   26.58265106623
                      -97507.12870496     -120.0487527      1.6212931425898       59.0944073      -1591.537981041       90.9905963

            X0007B         -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773326

 X0004C               -56240.42756821  112646.91421564      .91881161997986  1.8895865588393       -106416.146796  26.582653359117
                      97602.979407658      119.9512473      -1.651157948331      -60.9055931      -1591.538686179       90.9906087

            X0007C         -56338.264       112676.528      -.9188116199799  1.8895865588393      106442.72944938
                      97580.735658229      120.0000000      1.6511579483309      119.0944069      1682.5292948998

 X0006A               281637.37860274  281637.37875099       -.149801509757  .58268471163956      -21097.42508206  1.4674286619193
                      -9.138075881763       -0.0018590      .56309944135384      104.8973710        -79294.240829       15.8716341

            X0005A          281691.32        281691.32        .149801509757  .58268471163956      21098.892510721
                                  0.0              0.0      -.5630994413538      -75.1026290      79310.112463112

 X0006B               -140826.6031061   281637.3787488      .56255922427835  .58268476438527      -21097.42563717  1.4674287073431
                      -243900.5554854     -120.0018590      -.1518178310544      -15.1026300      -79294.24836663       15.8716362

            X0005B         -140845.66        281691.32      -.5625592242783  .58268476438527      21098.893065881
                      -243951.8391456     -120.0000000      .15181783105439      164.8973700      79310.120002816

 X0006C               -140810.7755013  281637.37874955      -.4127577223751  .58268473292332      -21097.41792501  1.4674293530661
                      243909.69355817      119.9981410      -.4112816074196     -135.1026347      -79294.24583423       15.8716347

            X0005C         -140845.66        281691.32      .41275772237511  .58268473292332      21098.885354367
                      243951.83914557      120.0000000      .41128160741958       44.8973653      79310.117468909

 391A                 281637.37860274  281637.37875099      .00356497475065  .00373128413962      502.01003870503  .15034883930372
                      -9.138075881763       -0.0018590       .0011015608734       17.1709095      -155.1366468834        0.4036247

            E001A     281624.25269229  281624.35464364      -.0035649747506  .00373128413962      -501.8596898657
                       -239.632954027       -0.0487527      -.0011015608734     -162.8290905      155.54027159906

 391B                 -140826.6031061   281637.3787488       -.828507706E-3  .00373128421105      502.01004895136  .15034888648222
                      -243900.5554854     -120.0018590      -.0036381392008     -102.8290907      -155.1366477802        0.4036247

            E001B     -141019.6545403  281624.35461032      .82850770601E-3  .00373128421105      -501.8597000649
                      -243773.9406561     -120.0487527      .00363813920084       77.1709093      155.54027245634

 391C                 -140810.7755013  281637.37874955      -.0027364670456  .00373128416333      502.01004479108  .15034890954729
                      243909.69355817      119.9981410      .00253657832839      137.1709084      -155.1366384877        0.4036247

            E001C      -140604.598093  281624.35460415      .00273646704556  .00373128416333      -501.8596958815
                      244013.57360055      119.9512473      -.0025365783284      -42.8290916      155.54026321688

 E001A                281624.25269229  281624.35464364      .00356492705578  .00373124387662      501.85297169639  .69610450737E-9
                       -239.632954027       -0.0487527      .00110157884592       17.1713894      -155.5427966324        0.0000000

            ST001A    281624.25269205  281624.35464339      -.0035649270558  .00373124387662      -501.8529716957
                      -239.6329544936       -0.0487527      -.0011015788459     -162.8286106      155.54279663312

 ST001A               281624.25269205  281624.35464339      .28162425269205  .28162435464339      39656.138564153  39656.138564153
                      -239.6329544936       -0.0487527      -.2396329545E-3       -0.0487527                  0.0              0.0

            TERRA                 0.0              0.0       -.281624252692  .28162435464339                  0.0
                                  0.0              0.0      .23963295449E-3      179.9512473                  0.0

 9049A                112646.87345198  112646.91423144      .69516563415527  .69517371866267      39154.278285982  39154.278285982
                      -95.85070654202       -0.0487527      -.0033526420593       -0.2763237      155.51626429459      155.5162643

            TERRA                 0.0              0.0      -.6951656341553  .69517371866267                  0.0
                                  0.0              0.0      .00335264205933      179.7236763                  0.0

 ST001A               281624.25269205  281624.35464339      -.2780592441559  .27806247798287      -39154.27409903  -39154.27409903
                      -239.6329544936       -0.0487527       .0013410449028      179.7236718      -155.5193051883     -155.5193052

            TERRA                 0.0              0.0      .27805924415588  .27806247798287                  0.0
                                  0.0              0.0      -.0013410449028       -0.2763282                  0.0

 E001B                -141019.6545403  281624.35461032      -.8282950148E-3  .00373136437506      501.86062711349  .69616135079E-9
                      -243773.9406561     -120.0487527      -.0036382698454     -102.8254609      -155.5754084694        0.0000000

            ST001B    -141019.6545405  281624.35461007       .8282950148E-3  .00373136437506      -501.8606271128
                      -243773.9406557     -120.0487527       .0036382698454       77.1745391      155.57540847008

 ST001B               -141019.6545405  281624.35461007      -.1410196545405  .28162435461007       39656.13855477   39656.13855477
                      -243773.9406557     -120.0487527      -.2437739406557     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965454055  .28162435461007                  0.0
                                  0.0              0.0      .24377394065569       59.9512473                  0.0

 9049B                -56406.44586017  112646.91421811      -.3504863977432  .69517373234082      39154.279025681  39154.279025681
                      -97507.12870496     -120.0487527      -.6003547310829     -120.2763333      155.52282918193      155.5228292

            TERRA                 0.0              0.0      .35048639774323  .69517373234082                  0.0
                                  0.0              0.0      .60035473108292       59.7236667                  0.0

 ST001B               -141019.6545405  281624.35461007      .14019107818604  .27806254415445      -39154.28338372  -39154.28338372
                      -243773.9406557     -120.0487527      .24013587832451       59.7236613      -155.5264850332     -155.5264850

            TERRA                 0.0              0.0       -.140191078186  .27806254415445                  0.0
                                  0.0              0.0      -.2401358783245     -120.2763387                  0.0

 E001C                 -140604.598093  281624.35460415      -.0027364876587  .00373127617746      501.85699864015  .69616135079E-9
                      244013.57360055      119.9512473      .00253654434346      137.1715063      -155.5451673775        0.0000000

            ST001C    -140604.5980925  281624.35460391      .00273648765869  .00373127617746      -501.8569986395
                      244013.57360057      119.9512473      -.0025365443435      -42.8284937      155.54516737821

 ST001C               -140604.5980925  281624.35460391      -.1406045980925  .28162435460391      39656.138553034  39656.138553034
                      244013.57360057      119.9512473      .24401357360057      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459809248  .28162435460391                  0.0
                                  0.0              0.0      -.2440135736006      -60.0487527                  0.0

 9049C                -56240.42756821  112646.91421564      -.3446791768074  .69517375037723      39154.280019666  39154.280019666
                      97602.979407658      119.9512473      .60370755195618      119.7236589      155.52812599426      155.5281260

            TERRA                 0.0              0.0       .3446791768074  .69517375037723                  0.0
                                  0.0              0.0      -.6037075519562      -60.2763411                  0.0

 ST001C               -140604.5980925  281624.35460391      .13786822557449  .27806252258716      -39154.28034878  -39154.28034878
                      244013.57360057      119.9512473      -.2414769530296      -60.2763376      -155.5257604628     -155.5257605

            TERRA                 0.0              0.0      -.1378682255745  .27806252258716                  0.0
                                  0.0              0.0      .24147695302963      119.7236624                  0.0

 390A                 408217.02432102  408217.02436795      .00939275392007  .03569145686259      1917.2475973182  .10656643311108
                      -6.189904457864       -0.0008688       -.034433359795      -74.7420353      7028.1127663188        0.8689932

            E002A     408168.47452517  408168.47474002      -.0093927539201  .03569145686259      -1917.141030885
                      -13.24362853669       -0.0018590      .03443335979499      105.2579647      -7027.243773077

 390B                 -204113.8727749   408217.0243678      -.0345165442405  .03569146001319      1917.2476996175  .10656645009203
                      -353523.2183669     -120.0008688      .00908231752171      165.2579641      7028.1134049716        0.8689934

            E002B     -204095.7065797  408168.47473685      .03451654424052  .03569146001319      -1917.141133167
                      -353477.6461458     -120.0018590      -.0090823175217      -14.7420359      -7027.244411601

 390C                  -204103.151551  408217.02436775      .02512379033069  .03569145814999      1917.2470940551   .1065664608318
                      353529.40826839      119.9991312       .0253510422723       45.2579600      7028.1131759739        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903307  .03569145814999      -1917.140527594
                      353490.88976976      119.9981410      -.0253510422723     -134.7420400      -7027.244182683

 E002A                408168.47452517  408168.47474002       .0093923847011  .03569132840106      1917.0656788994  .63693505581E-7
                      -13.24362853669       -0.0018590      -.0344333273539      -74.7425934      7027.2371547997        0.0000001

            ST002A    408168.47452079  408168.47473564      -.0093923847011  .03569132840106      -1917.065678836
                       -13.2436260326       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452079  408168.47473564      .40816847452079  .40816847473564       83300.75188401   83300.75188401
                       -13.2436260326       -0.0018590      -.1324362603E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745208  .40816847473564                  0.0
                                  0.0              0.0      .13243626033E-4      179.9981410                  0.0

 391A                 281637.37860274  281637.37875099      .57793426513672  .58008319033162      81383.717793377  81383.717793377
                      -9.138075881763       -0.0018590      .04988479614258        4.9332974      -7027.352212449    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452079  408168.47473564      -.3987762928009  .40025905368474      -81383.72762696  -81383.72762696
                       -13.2436260326       -0.0018590      -.0344206094742     -175.0667086      7027.3444526226     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473685      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461458     -120.0018590      .00908228685148      165.2580780      7027.2699353224        0.0000001

            ST002B    -204095.7065753  408168.47473247      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461432     -120.0018590      -.0090822868515      -14.7419220      -7027.269935259

 ST002B               -204095.7065753  408168.47473247      -.2040957065753  .40816847473247      83300.751882716  83300.751882716
                      -353477.6461432     -120.0018590      -.3534776461432     -120.0018590                  0.0              0.0

            TERRA                 0.0              0.0       .2040957065753  .40816847473247                  0.0
                                  0.0              0.0      .35347764614323       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787488      -.2457656860352  .58008336628123       81383.74220564   81383.74220564
                      -243900.5554854     -120.0018590      -.5254483222961     -115.0667003      -7027.357496759    -7027.3574968

            TERRA                 0.0              0.0      .24576568603516  .58008336628123                  0.0
                                  0.0              0.0      .52544832229614       64.9332997                  0.0

 ST002B               -204095.7065753  408168.47473247      .16957902908325  .40025904192008      -81383.72542585  -81383.72542585
                      -353477.6461432     -120.0018590      .36256068944931       64.9332898      7027.3420269915     7027.3420270

            TERRA                 0.0              0.0      -.1695790290833  .40025904192008                  0.0
                                  0.0              0.0      -.3625606894493     -115.0667102                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337384  .63693732955E-7
                      353490.88976976      119.9981410      .02535103703849       45.2580159      7027.2340676153        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976471      119.9981410      -.0253510370385     -134.7419841      -7027.234067552

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976471      119.9981410      .35349088976471      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0       .2040727679522  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209358  81383.693209358
                      243909.69355817      119.9981410      .47556304931641      124.9333298      -7027.396358454    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919720411301  .40025895535511      -81383.70780921  -81383.70780921
                      353490.88976471      119.9981410      -.3281400203705      -55.0667100      7027.3406902966     7027.3406903

            TERRA                 0.0              0.0       -.229197204113  .40025895535511                  0.0
                                  0.0              0.0      .32814002037048      124.9332900                  0.0

 390A                 408217.02432102  408217.02436795      .07856134360736  .07886990119741      16035.017386165  3.8429998662505
                      -6.189904457864       -0.0008688      .00696969192259        5.0698112      -1422.816592142       13.1632739

            E003A      408149.4514327  408149.59918782      -.0785613436074  .07886990119741       -16031.1743863
                      -347.2929059852       -0.0487528      -.0069696919226     -174.9301888       1435.979866089

 390B                 -204113.8727749   408217.0243678      -.0332447435095  .07886990280889      16035.017739415  3.8430015102422
                      -353523.2183669     -120.0008688      -.0715209661433     -114.9301898      -1422.816332418       13.1632731

            E003B     -204375.4901496  408149.59913953      .03324474350954  .07886990280889       -16031.1747379
                      -353294.1469992     -120.0487528      .07152096614329       65.0698102      1435.9796055497

 390C                  -204103.151551  408217.02436775      -.0453166003207  .07886990140382      16035.017469208   3.843001801677
                      353529.40826839      119.9991312      .06455127483497      125.0698096      -1422.816132835       13.1632746

            E003C     -203773.9611975   408149.5991306      .04531660032073  .07886990140382      -16031.17446741
                      353641.43989121      119.9512472       -.064551274835      -54.9301904      1435.9794074623

 E003A                 408149.4514327  408149.59918782      .07856129684569  .07886987728905      16031.164798878  .31102172215E-6
                      -347.2929059852       -0.0487528      .00696994845839        5.0699999      -1436.032210443        0.0000003

            ST003A    408149.45142554  408149.59918067      -.0785612968457  .07886987728905      -16031.16479857
                      -347.2929145383       -0.0487528      -.0069699484584     -174.9300001       1436.032210754

 ST003A               408149.45142554  408149.59918067      .40814945142554  .40814959918067      83293.047655669  83293.047655669
                      -347.2929145383       -0.0487528      -.3472929145E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494514255  .40814959918067                  0.0
                                  0.0              0.0      .34729291454E-3      179.9512472                  0.0

 9049A                112646.87345198  112646.91423144      1.1941845417023  1.1944788041342      67261.848077686  67261.848077686
                      -95.85070654202       -0.0487527      -.0265121459961       -1.2718173      1436.0234614493     1436.0234614

            TERRA                 0.0              0.0      -1.194184541702  1.1944788041342                  0.0
                                  0.0              0.0      .02651214599609      178.7281827                  0.0

 ST003A               408149.45142554  408149.59918067      -.3295880556107  .32966927069346      -67261.86265545  -67261.86265545
                      -347.2929145383       -0.0487528      .00731721520424      178.7281800      -1436.026887571    -1436.0268876

            TERRA                 0.0              0.0      .32958805561066  .32966927069346                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718200                  0.0

 E003B                -204375.4901496  408149.59913953       -.033244577935  .07886992051957        16031.1748635  .31102354114E-6
                      -353294.1469992     -120.0487528      -.0715210626367     -114.9300512      -1436.018714263        0.0000003

            ST003B    -204375.4901534  408149.59913238      .03324457793497  .07886992051957      -16031.17486319
                      -353294.1469887     -120.0487528      .07152106263675       65.0699488      1436.0187145741

 ST003B               -204375.4901534  408149.59913238      -.2043754901534  .40814959913238      83293.047635961  83293.047635961
                      -353294.1469887     -120.0487528      -.3532941469887     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549015345  .40814959913238                  0.0
                                  0.0              0.0      .35329414698868       59.9512472                  0.0

 9049B                -56406.44586017  112646.91421811      -.6200524568558  1.1944790232153      67261.860574542  67261.860574542
                      -97507.12870496     -120.0487527      -1.020938336849     -121.2718106      1436.0158452052     1436.0158452

            TERRA                 0.0              0.0      .62005245685577  1.1944790232153                  0.0
                                  0.0              0.0      1.0209383368492       58.7281894                  0.0

 ST003B               -204375.4901534  408149.59913238      .17113092541695  .32966934416778       -67261.8778155   -67261.8778155
                      -353294.1469887     -120.0487528      .28177310526371       58.7281870      -1436.018909117    -1436.0189091

            TERRA                 0.0              0.0      -.1711309254169  .32966934416778                  0.0
                                  0.0              0.0      -.2817731052637     -121.2718130                  0.0

 E003C                -203773.9611975   408149.5991306      -.0453168468084   .0788698068621      16031.148558913  .31102536013E-6
                      353641.43989121      119.9512472      .06455098628066      125.0700766       -1436.05239152        0.0000003

            ST003C    -203773.9611866  408149.59912345      .04531684680842   .0788698068621       -16031.1485586
                      353641.43988929      119.9512472      -.0645509862807      -54.9299234      1436.0523918306

 ST003C               -203773.9611866  408149.59912345      -.2037739611866  .40814959912345      83293.047632314  83293.047632314
                      353641.43988929      119.9512472      .35364143988929      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396118656  .40814959912345                  0.0
                                  0.0              0.0      -.3536414398893      -60.0487528                  0.0

 9049C                -56240.42756821  112646.91421564      -.5741321444511  1.1944790113012      67261.859687342  67261.859687342
                      97602.979407658      119.9512473      1.0474504232407      118.7281808      1436.0258937067     1436.0258937

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9611866  408149.59912345      .15845718979836  .32966933211988      -67261.87531152  -67261.87531152
                      353641.43988929      119.9512472      -.2890902757645      -61.2718147      -1436.020935969    -1436.0209360

            TERRA                 0.0              0.0      -.1584571897984  .32966933211988                  0.0
                                  0.0              0.0      .28909027576447      118.7281853                  0.0

 XX0013               -56240.42756821  112646.91421564      .72759576142E-8  .16269535827E-7      -.9147566248E-3  .1084202172E-18
                      97602.979407658      119.9512473      -.1455191523E-7      -63.4349488       -.541253966E-4              0.0

            MEASUC    -56240.42756821  112646.91421564      -.7275957614E-8  .16269535827E-7      .91475662478E-3
                      97602.979407658      119.9512473      .14551915228E-7      116.5650512      .54125396596E-4

 XX0015               -56406.44586017  112646.91421811      .72759576142E-8  .16269535827E-7      -.9146631902E-3  .2168404345E-18
                      -97507.12870496     -120.0487527      .14551915228E-7       63.4349488      .55682041476E-4              0.0

            MEASUB    -56406.44586017  112646.91421811      -.7275957614E-8  .16269535827E-7      .91466319016E-3
                      -97507.12870496     -120.0487527      -.1455191523E-7     -116.5650512      -.5568204148E-4

 XX0017               112646.87345198  112646.91423144      -.1455191523E-7  .14551922167E-7      -.8196145577E-3  .1084202172E-18
                      -95.85070654202       -0.0487527      .1421085472E-10      179.9440471      -.1029984983E-6              0.0

            MEASUA    112646.87345198  112646.91423144      .14551915228E-7  .14551922167E-7      .81961455767E-3
                      -95.85070654202       -0.0487527      -.142108547E-10       -0.0559529      .10299849828E-6

 X0001A               408173.07596042  408173.07625517      -.3510834322E-4  .92382657754177                  0.0              0.0
                      -15.51187290096       -0.0021774      -.9238265768747      -90.0021774      188540.56804075   188540.5680408

            TERRA                 0.0              0.0      .35108343218E-4  .92382657754177                  0.0
                                  0.0              0.0      .92382657687466       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625171      -.8000397300865  .92382657753396                  0.0              0.0
                      -353480.4969832     -120.0021774      .46194369315012      149.9978226      188540.56803756   188540.5680376

            TERRA                 0.0              0.0      .80003973008653  .92382657753396                  0.0
                                  0.0              0.0      -.4619436931501      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841665  .92382657753601                  0.0              0.0
                      353496.00885034      119.9978226      .46188288374268       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167  .92382657753601                  0.0
                                  0.0              0.0      -.4618828837427     -150.0021774                  0.0

 X0002A               408169.10020079  408169.10043707      -.3143309484E-4  .92381757899031      .8881784197E-15  .8881784197E-15
                      -13.88804276688       -0.0019495      -.9238175784556      -90.0019495      188536.89509221   188536.8950922

            TERRA                 0.0              0.0      .31433094842E-4  .92381757899031                  0.0
                                  0.0              0.0      .92381757845556       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043378      -.8000337748514  .92381757898288                  0.0              0.0
                      -353477.8657896     -120.0019495      .46193601108248      149.9980505      188536.89508918   188536.8950892

            TERRA                 0.0              0.0      .80003377485141  .92381757898288                  0.0
                                  0.0              0.0      -.4619360110825      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793531  .92381757898531                  0.0              0.0
                      353491.75382749      119.9980505      .46188156738898       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353  .92381757898531                  0.0
                                  0.0              0.0       -.461881567389     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192346325549E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382192E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683864E+04    2.96239190E+05
      X0003B    390B         -1.45012896E+00    3.91076623E-01    1.50193706E+00     164.9073    7.88683864E+04    2.96239211E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683469E+04    2.96239206E+05
      X0004A    9049A         1.88935049E+00   -2.98646242E-02    1.88958651E+00      -0.9056    1.06416144E+05    1.59153048E+03
      X0004B    9049B        -9.70538884E-01   -1.62129314E+00    1.88958651E+00    -120.9056    1.06416144E+05    1.59153798E+03
      X0004C    9049C        -9.18811620E-01    1.65115795E+00    1.88958656E+00     119.0944    1.06416147E+05    1.59153869E+03
      X0006A    391A          1.49801510E-01   -5.63099441E-01    5.82684712E-01     -75.1026    2.10974251E+04    7.92942408E+04
      X0006B    391B         -5.62559224E-01    1.51817831E-01    5.82684764E-01     164.8974    2.10974256E+04    7.92942484E+04
      X0006C    391C          4.12757722E-01    4.11281607E-01    5.82684733E-01      44.8974    2.10974179E+04    7.92942458E+04
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.93131074E-07   -7.45709769E-08    4.00141065E-07     -10.7405    2.21460670E-02    4.18125276E-03
      9049B     MEASUB       -2.89669515E-08    4.45515980E-08    5.31406545E-08     123.0315   -1.35508781E-03    2.66874078E-03
      9049C     MEASUC       -2.98721034E-07   -1.46075308E-07    3.32524062E-07    -153.9413    1.27140668E-03   -1.86857003E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638219240102  1.5019369615782      78869.934667083  306581.59812605
                                  0.0              0.0      -1.451386729287      -75.0926991      296263.07518004        0.2572559

              X0008B      -204124.145        408248.29       -1.45012896473  1.5019370623243      78869.934639857  306581.61869076
                      -353553.3901916     -120.0000000      .39107662271499      164.9072999      296263.09646824        0.2572559

              X0008C      -204124.145        408248.29      1.0637468448585  1.5019369856642      78869.895215438  306581.60304259
                      353553.39019156      120.0000000      1.0603100296421       44.9072930      296263.09077046        0.2572558

              X0007A       112676.528       112676.528      1.8893504885456  1.8895865061824      106442.72661221  106456.02343614
                                  0.0              0.0       -.029864624208       -0.9055887      1682.5210828936        0.9998751

              X0007B       -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808  106456.02365045
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773332        0.9998751

              X0007C       -56338.264       112676.528      -.9188116199798  1.8895865588392      106442.72944937  106456.02640274
                      97580.735658229      120.0000000      1.6511579483308      119.0944069       1682.529294901        0.9998751

              X0005A        281691.32        281691.32      .14980150975703  .58268471163911      21098.892510725   82068.61278272
                                  0.0              0.0      -.5630994413534      -75.1026290      79310.112463045        0.2570885

              X0005B       -140845.66        281691.32      -.5625592242781  .58268476438498      21098.893065865  82068.620211748
                      -243951.8391456     -120.0000000      .15181783105436      164.8973700      79310.120002779        0.2570884

              X0005C       -140845.66        281691.32      .41275772237532  .58268473292332      21098.885354327  82068.615780509
                      243951.83914557      120.0000000      .41128160741937       44.8973653      79310.117468919        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_OPOB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893505E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053888E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881162E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.9313107E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.8966952E-08                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.9872103E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112646.873
                   -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34718.646
                   110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91189.599
                    -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91076.9171
                   -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34900.9684
                   75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025  1.00733754 911.353779 .425026098 80.3559224 .319282448 9.25169092 40.2614008 .735537E-4 11.8842925 -104448.23
                   6585.75789 35440.8107 -104448.27 6583.84859 35440.7473   33166.82 -96845.037 -8112.1908 -73932.732 99.9296723
                   40167.8862 -139889.02  111032.12 28856.8987 41279.0108 -130011.86 88732.8464 -114100.62 74032.6614 40067.9566
                   -31.738581 -954.64851 -20.616161  1.4710142 .109472991 888.291028 616.926721 .154904E-6 9558.70915 .032119229
                   2.04333894 .022020685 999.296723
   3000       .03   .03813895 1.34561586 .002600129 24.0430599 33.1466383 97.0026439 45.0185185 .208904E-6 1589.31671 57133.0234
                   -67082.862 114758.286 57133.0201 -67082.935 114758.298 133925.999 68362.1138 -42595.791 78178.6042 5.32555956
                   155397.107 -57625.278 -124215.96 181841.233  176521.79 -65563.885  -110957.9 -77218.503 -78173.279 155391.782
                   6.17567402 -36.682637 -1.6124915 1.79431631 .152964801 889.059669 617.392974 .349274E-6 9563.29741 .036940358
                   4.63191313 .032290242 53.2555956
   3500      .035  2.43471859 403.569888 .071903033 67.3846683 .464825093 88.4277037  74.393196 .297965E-4 84.5812245 95647.3149
                   -7945.2314 -109568.79 95647.3319 -7943.9608 -109568.69 -108745.11 97811.0847 -6827.7978 100498.348  -63.60264
                   -107159.16 205216.026 -103591.29 -101624.73 -101917.31  206556.19 -104638.88 207657.507 -100561.95 -107095.56
                   49.3428677 635.271507 8.47956564  2.2221987 .219017137 889.211971 618.534571 .456576E-6 9563.78347 .046321128
                   6.04949435 .034269942  -636.0264
   4000       .04  1.52838732 307.272111 1.86726314 99.3136298 14.8895942 8.98194968 124.694714   .2377E-4 19.8654347 -116117.34
                   44961.8789 -34920.194 -116117.25 44960.7702 -34920.272 -44950.483 -124881.46 20106.2762 -130111.69 56.8076904
                   -51932.753 -81196.977  161078.02 -79881.043 -65056.759 -79930.977 144987.736 -78178.941 130168.502 -51989.561
                   -39.094595 -554.32131 43.2118403 2.36963936 .289320316 889.635066 618.738857 .511282E-6  9565.2465 .049205655
                   6.75633824 .040125249 568.076904
   4500      .045  .374688007 165.240165 1.40798544 4.82358964 10.9296263 115.440268 .993300875 .130143E-4 598.208144 -25590.349
                   -38519.958 125190.347 -25590.424 -38520.771 125190.385 132932.603 -19727.056 -21343.677 -11612.687 42.0341302
                   142564.209 -150780.81 -12930.346 163711.156  154276.28 -152659.66 -1616.6219  -154176.9 11654.7212 142522.175
                   19.3568594 -406.49744 -37.523132 2.75333919 .320632956 889.912851 620.264405 .693151E-6  9566.0713 .052310787
                   9.15274547 .042738462 420.341302
   5000       .05  .566621276 551.896982 .070580626 112.339121 7.77774734 20.3172652 135.619959 .414346E-4 13.1990745 123497.386
                   -32496.687 -52520.074 123497.403 -32495.201 -52520.027 -48543.039 129759.258 -17359.092 135691.961 -75.002164
                   -42331.539 176017.429  -155992.6 -20024.825 -31183.948 178302.298 -147118.35 178023.499 -135766.96 -42256.536
                    23.803808 742.897693 8.40122761 3.04645791 .404691121  890.14857 621.121004 .764649E-6 9566.50517 .056402291
                   10.1003124 .045844277 -750.02164
   5500      .055   .52608238 6.89513615 .642136538  27.800714 19.6079442  71.962351  51.397496 .522166E-6 105.571072 -61435.677
                   51595.2524 -98842.742 -61435.626 51595.0863 -98842.787 -109298.17 -73732.898 25019.4692 -83534.003 8.41970291
                   -119719.47 37407.1614 113030.712 -150437.87 -134317.64 35565.2686 98752.3672 36185.4652 83542.4227 -119727.89
                   -22.936486 -83.036957 25.3404131 3.24993574 .440161501 890.583322 621.348472 .880689E-6 9567.43636 .057781479
                   11.6181206  .04937965 84.1970291
   6000       .06  .304964805 496.188775 .608083008 56.6877495 .117602603 82.3466713 53.5919354 .381737E-4  85.177726 -87727.686
                   -3994.3639 105734.199 -87727.736 -3995.7727 105734.164 106217.953 -86569.948 -2327.1076 -85298.626 71.9903312
                    107536.36  -193461.9  83731.963 109729.937 108545.061  -192787.9 84242.8401 -192834.99 85370.6159  107464.37
                   -17.463242 -704.40668 -24.659339 3.67995369  .50166166  890.73291  622.36563 .102277E-5 9567.62217 .061579785
                   13.4950944 .050815808 719.903312
   6500      .065  .787925851 263.958276 .249451003 91.6280153 19.7660507 8.33797855 128.656773 .197015E-4 22.5046754  111533.82
                   -51803.712 33645.1117 111533.788 -51802.684 33645.1678 44396.8385 122327.511 -26014.701  132162.62 -51.717999
                    55274.992 77888.6202 -163336.47 85447.8521 70411.5391 77930.6728 -148342.21 76887.6279 -132214.34   55326.71
                   28.0700169 513.768699 -15.794018 3.83016856  .56919774 891.147664 622.573496 .108407E-5  9568.6092 .063378069
                   14.2993425 .054585096 -517.17999
   7000       .07  .004374574 148.279671 .827103629 3.05797982 8.80736778 119.838218 .389337848 .114221E-4 555.497596 20375.5056
                   34578.4647 -127552.79 20375.5631 34579.2348  -127552.8 -134616.54 13588.4442 17078.8317 7270.35512 -39.379109
                   -141961.95 147928.359 14203.6717 -162132.03 -151695.37 148204.984 3490.38746 149232.306 -7309.7342 -141922.57
                   -2.0915481 385.070994 28.7594094 4.20605246 .600592253 891.419836 623.417034 .125154E-5 9569.04543 .066183243
                   16.5014557 .056240543 -393.79109
   7500      .075  .929473913 567.273607 .001005052 112.445496 6.47249818 16.2585898  134.98966 .430577E-4 9.43537949 -123555.86
                   29644.9246 46982.3042 -123555.86 29643.4182 46982.2432 41484.9732 -129816.64 14716.9386 -135376.28 76.4570444
                   35790.8488  -170538.1 153199.278  17338.825 26768.0346 -171301.61 144533.574 -171167.13 135452.734 35714.3918
                   -30.487275 -753.17568 -1.0025227 4.49667274 .684495885 891.658716 624.180128 .132561E-5 9569.74813 .069485539
                   17.4816888 .059029591 764.570444
   8000       .08  .550626671 6.23053463 .888334256 24.0591506 20.9812394  72.767571 45.2468085 .424012E-6 108.623305 57152.1945
                    -53371.47  99394.201 57152.1349 -53371.312 99394.2479 110266.471 68307.7884  -26585.23 78376.5762 -7.5871947
                    121437.78 -42242.113 -110523.45  152765.56 136851.701 -41958.683 -94893.018 -43061.204 -78384.163 121445.367
                   23.4654357 78.9337357 -29.804937  4.7009063  .71955448 892.094088 624.408199 .144493E-5 9570.74644 .070854375
                   19.0445429  .06221107 -75.871947
   8500      .085   .24799016 494.157504 .487296953 58.0173908 .068533211 86.1290922  56.994816 .377175E-4  89.464886 88750.5786
                   3048.89616 -108135.27 88750.6228 3050.30209 -108135.24  -109180.7  88397.108 1451.00568 87965.0169 -71.558921
                    -110209.4 196885.863 -85700.321 -111185.54 -110631.71 197577.813 -86946.102 198174.412 -88036.576 -110137.84
                   15.7477034 702.963373 22.0748036 5.13089543 .781076306  892.24439 625.342152 .158506E-5 9570.93366 .074748115
                   20.8956106 .063602863 -715.58921
   9000       .09  .980204321 264.591342 .267532167 92.9944733 19.3718076 7.75245198 130.520964 .198738E-4 20.6588276  -112362.4
                   51284.4968 -32442.254 -112362.37  51283.468 -32442.316 -42561.909 -123372.25  25493.966 -133116.67 51.9436912
                   -52959.655 -79920.051 163645.836 -83725.784 -68055.875 -80810.346 148866.221 -80157.016 133168.615 -53011.599
                   -31.308215 -514.38443 16.3564106 5.28184848 .848671318 892.658718 625.551349 .164599E-5 9571.99275 .076488978
                   21.6942215 .067446097 519.436912
   9500      .095  .014480534 148.651202 .982964111 2.76917003 8.97136277 119.915238 .242179105 .115103E-4 569.731406  -19389.46
                   -34898.915 127593.771 -19389.523 -34899.686 127593.779 134710.581 -12238.188 -17346.816 -5734.0391 39.5308615
                   142163.196  -146983.3 -15510.163 162493.465 152057.397 -146948.77 -5108.6278 -147897.23 5773.56993 142123.665
                   3.80532971 -385.55311 -31.352258 5.65780604 .879998708 892.930845 626.345348 .181418E-5 9572.45744 .079189763
                   23.9060393 .069113215 395.308615
  10000       0.1  .838777285 566.389943 .009236778 112.935708 6.54798509 15.9654529 147.956938 .429257E-4 9.04986039 123824.884
                   -29817.284 -46556.838  123824.89 -29815.779  -46556.78 -40874.344 130248.291 -14873.095 135951.882 -76.339832
                   -35052.036  170381.67 -153640.67 -16741.001 -26001.249 171122.635 -145121.39 171003.919 -136028.22 -34975.696
                    28.961652 752.588828 3.03920677 5.94870962 .963897259 893.169465 627.125594 .188813E-5 9573.13617 .082466481
                   24.8851447 .071833157 -763.39832
  10500      .105  .475035819 6.30970527 .844071996  24.104308 20.8983491 72.3852853 45.2081906  .43232E-6 107.699638 -57205.803
                   53265.9402 -99132.776 -57205.745 53265.7814 -99132.819 -109861.18 -68336.918 26483.2418 -78343.122 7.66116882
                   -120920.36 41927.0743 110471.526  -152398.6 -136344.42 41524.2644 94820.1599 42577.2384 78350.7833 -120928.02
                   -21.795316 -79.433653 29.0529172 6.15248031 .998998961 893.604414 627.353078 .200728E-5 9574.16852 .083854028
                   26.4453252 .075009259 76.6116882
  11000       .11  .255815199 494.665307 .443161462 57.7776556 .072325224  85.658397  56.597293 .377685E-4 88.8534269 -88567.026
                   -3132.1475 107839.388 -88567.069 -3133.5542 107839.356 108800.673 -88139.143 -1522.1477 -87657.714 71.6072902
                   109832.129 -196406.42 85433.5144  110972.91 110322.821 -196939.82 86616.9952 -197489.84 87729.3217 109760.522
                   -15.994224 -703.32447   -21.0514 6.58223597 1.06049622 893.755071 628.268043  .21475E-5 9574.35632 .087727217
                   28.2976869 .076402596 716.072902
  11500      .115  1.00402044 264.431448 .269274225 92.4082576  19.414675 7.79248384 129.548714 .198527E-4 20.7759417 112007.687
                   -51341.207 32525.9074 112007.655 -51340.179 32525.9708 42677.9934 122899.161 -25551.557 132619.952 -51.916119
                    53109.556 79481.6838 -163347.83 83866.1494 68229.5504 80221.1677 -148450.72 79510.3957 -132671.87 53161.4722
                   31.6862816 514.228984 -16.409577 6.73340515 1.12807961 894.169408 628.477526 .220845E-5 9575.41596 .089468298
                   29.0965125 .080227612 -519.16119
  12000       .12  .014189795 148.642566 .978554223 2.78128178 8.95174083 120.444045 .250279278 .115029E-4  597.50216 19431.8169
                   34860.7283  -127874.8 19431.8795 34861.4994  -127874.8 -135084.91 12305.8251 17312.9438 5829.14367 -39.518164
                   -142554.29 147306.683   15429.62  -162736.3 -152397.85 147390.733 5007.11874 148383.437 -5868.6618 -142514.77
                   -3.7669344 385.541912 31.2818513 7.10934111  1.1594198 894.441486 629.283919 .237659E-5 9575.88876 .092173674
                   31.3078652 .081898362 -395.18164
  12500      .125  .854899973 566.307026 .008752103 113.230059 6.53876977 15.9850963  162.51947 .429304E-4 9.08265556 -123986.15
                   29796.2955 46585.4706 -123986.15 29794.7905 46585.4121 40919.9359 -130461.63  14851.823 -136175.61 76.3439378
                   35115.4902 -170571.56 153780.942 16790.6216 26068.1128 -171381.57 145313.453  -171291.1 136251.955 35039.1462
                   -29.238673 -752.53374 -2.9583954 7.40023803 1.24331733 894.680098 630.059751 .245056E-5 9576.57113  .09545413
                   32.2871266  .08462217 763.439378
  13000       .13  .479200614 6.32019137 .861632417 24.1332372 20.9068719 72.3133458 45.2721472 .432244E-6 107.580067 57240.1217
                   -53276.801 99083.5022  57240.063 -53276.642  99083.546 109796.115 68384.4587 -26492.209 78398.5191 -7.6604911
                   120853.218 -41843.483  -110516.7 152360.188 136288.325 -41411.657 -94876.668 -42454.699  -78406.18 120860.878
                   21.8906513 79.4996312 -29.353576 7.60398103 1.27841718 895.115081  630.28746 .256971E-5 9577.60382 .096841066
                    33.847396 .087800623 -76.604911
  13500      .135  .248760163 494.715989 .447764435 57.7996659 .072166434  85.616137 56.6329021 .377674E-4 88.7877241 88583.8944
                   3128.70569 -107812.78 88583.9367 3130.11241 -107812.75 -108764.36 88162.9398 1518.84093 87685.2856 -71.606223
                   -109791.51 196396.687 -85453.824 -110942.86  -110283.2 196927.297 -86644.099   197476.8 -87756.892 -109719.91
                   15.7721325 703.360497 21.1604451 8.03378128 1.33991491  895.26578 631.207019 .270993E-5 9577.79168 .100712126
                   35.6996998 .089191812 -716.06223
  14000       .14  .997863033  264.42143 .265251904 92.3904517 19.4142897 7.77241937 129.514868 .198536E-4 20.7257655  -111996.9
                   51340.6976 -32484.006 -111996.86 51339.6691 -32484.069  -42619.96 -122883.82 25551.0648 -132602.63 51.9173204
                   -53045.385 -79512.794 163336.532 -83823.738 -68171.025  -80263.86 148434.885 -79557.242 132654.544 -53097.302
                    -31.58897 -514.21924 16.2865559 8.18496735 1.40749892 895.680067 631.416536 .277088E-5 9578.85407 .102455252
                   36.4984835 .093017282 519.173204
  14500      .145  .013890416 148.651154 .973863265 2.76991546 8.95192561 120.436492   .2452059  .11504E-4 597.139313  -19392.07
                   -34861.088 127870.786 -19392.132 -34861.859 127870.794 135080.176 -12251.623 -17312.614 -5769.7603 39.5198975
                   142549.196 -147262.93 -15469.727 162732.653  152392.79  -147331.8 -5060.9908 -148318.96 5809.28019 142509.676
                   3.72698484 -385.55305 -31.206782 8.56087865   1.438838 895.952141 632.222617 .293903E-5 9579.32632 .105158507
                   38.7098675 .094689852 395.198975
  15000       .15   .85737471 566.284719 .008781819 113.202036  6.5389442 15.9677616 161.048241 .429287E-4 9.06311111 123970.802
                   -29796.693 -46560.204 123970.808 -29795.188 -46560.146   -40885.6 130440.918 -14852.567 136153.041 -76.342437
                   -35077.688 170530.954   -153766. -16764.958 -26033.033 171326.518 -145293.49 171230.729 -136229.38 -35001.346
                   29.2809615 752.518916 2.96341342  8.8517811 1.52273564 896.190751 632.999648 .301299E-5 9580.00957 .108437611
                   39.6891354 .097411753 -763.42437
  15500      .155  .478188322 6.32187657  .86226519 24.1234607 20.9060949 72.3397157 45.2515434  .43236E-6 107.627063 -57228.526
                   53275.8107 -99101.567 -57228.468 53275.6517  -99101.61 -109820.54 -68368.585 26491.5031 -78380.677 7.66152441
                   -120879.61 41873.1426 110504.119 -152377.26 -136312.05 41451.9568 94860.0886 42498.9349 78388.3386 -120887.27
                   -21.867518 -79.510229 29.3643524  9.0555147 1.55783638 896.625734 633.227306 .313214E-5 9581.04268 .109825148
                   41.2493964 .100589363 76.6152441
  16000       .16  .249087207 494.721417  .44678817 57.8196209 .072206249 85.6193508 56.6614233 .377679E-4 88.7937996 -88599.185
                    -3129.569 107814.806 -88599.227 -3130.9758 107814.774 108767.254 -88183.484  -1519.854 -87707.363  71.606726
                    109795.27   -196414. 85468.2511  110945.75 110287.108 -196950.74 86663.6295 -197502.63 87778.9694 109723.664
                   -15.782497 -703.36436 -21.137364 9.48531246 1.61933363  896.77644 634.147227 .327236E-5 9581.23055 .113697064
                   43.1017064 .101980676  716.06726
  16500      .165  .998894605 264.423334  .26592504 92.3881203 19.4148217 7.76818032 129.511537 .198536E-4 20.7158016 111995.482
                   -51341.401 32475.1463  111995.45 -51340.373 32475.2095 42608.0062 122881.984 -25551.678 132600.921  -51.91726
                   53032.6323 79520.2402 -163335.82 83815.5821 68159.6841 80273.9774 -148433.66  79568.289 -132652.84 53084.5496
                   31.6052939 514.221095 -16.307208 9.63649987 1.68691754 897.190729 634.356745 .333331E-5 9582.29317 .115440538
                   43.9004847 .105806678  -519.1726
  17000       .17  .014042654 148.653871 .974496079 2.76916757 8.95176116 120.440358 .244891658  .11504E-4 597.347129 19389.4519
                   34860.7679 -127872.84 19389.5143  34861.539 -127872.85 -135082.97  12248.116 17312.2831   5766.062  -39.51997
                   -142552.12  147262.36 15472.0247 -162734.38 -152395.26  147331.09 5064.16709 148318.177  -5805.582  -142512.6
                   -3.7473529 385.556573 31.2169197  10.012416 1.71825667 897.462807 635.163056 .350146E-5 9582.76589 .118143392
                   46.1118685 .107479413  -395.1997
  17500      .175  .857070018 566.279627 .008869626 113.204602 6.53892782 15.9688365 161.183101 .429285E-4 9.06433881 -123972.21
                   29796.6556 46561.7715 -123972.21 29795.1505  46561.713 40887.7416 -130442.82 14852.5077 -136155.11 76.3423152
                    35080.064 -170533.93 153767.364 16766.5624  26035.234 -171330.56  145295.33 -171235.17 136231.453 35003.7217
                   -29.275758 -752.51553 -2.9781918 10.3033219 1.80215433 897.701412 635.940357 .357542E-5 9583.44864 .121422537
                   47.0911376 .110201229 763.423152
  18000       .18  .477858768 6.32213136 .862093133 24.1262893 20.9060361 72.3386581 45.2572503 .432365E-6 107.625064 57231.8816
                   -53275.736 99100.8421 57231.8228 -53275.577 99100.8858  109819.57 68373.1329  -26491.38 78385.6194 -7.6615656
                    120878.49 -41869.063  -110507.4 152376.463 136310.951 -41446.438 -94864.513  -42492.87 -78393.281 120886.151
                    21.859981 79.5118316 -29.361423 10.5070519  1.8372551 898.136392 636.168012 .369458E-5 9584.48184 .122810013
                   48.6513993 .113378971 -76.615656
  18500      .185  .249130595 494.721711 .446713706 57.8188605 .072211993 85.6142953 56.6602199 .377679E-4  88.786238 88598.6021
                   3129.69356 -107811.62 88598.6443 3131.10029 -107811.59 -108762.94 88182.6836 1519.94566 87706.4313 -71.606712
                    -109790.6 196410.236 -85467.544 -110942.69 -110282.88  196945.62 -86662.738 197497.027 -87778.038 -109718.99
                   15.7838714 703.364565 21.1356028  10.936849 1.89875234   898.2871 637.087954  .38348E-5 9584.66971 .126681814
                   50.5037096 .114770152 -716.06712
  19000       .19  .998791239 264.423962 .265936841 92.3845746 19.4148658 7.76844472  129.50538 .198536E-4 20.7164799 -111993.33
                   51341.4593 -32475.699  -111993.3 51340.4308 -32475.762 -42608.758 -122879.08 25551.7639 -132597.77 51.9173104
                   -53033.501 -79517.538 163333.731 -83816.193 -68160.522  -80270.32 148430.843 -79564.269 132649.686 -53085.418
                   -31.603659 -514.22171   16.30757 11.0880365 1.96633626  898.70139 637.297472 .389574E-5 9585.73228 .128425328
                   51.3024868  .11859606 519.173104
  19500      .195  .014039703 148.654458 .974324026 2.76935221 8.95175066 120.442126 .244973813  .11504E-4  597.44606 -19390.098
                   -34860.747 127873.777 -19390.161 -34861.519 127873.785 135084.246 -12248.992 -17312.279 -5767.0291 39.5200235
                   142553.505 -147263.95 -15471.358 162735.303 152396.525 -147333.24 -5063.2868 -148320.53 5806.54914 142513.985
                   3.74695922 -385.55733 -31.214164 11.4639527 1.99767535 898.973468 638.103899 .406389E-5 9586.20502 .131128221
                   53.5138709 .120268813 395.200235
  20000       0.2   .85721379 566.278948 .008863643 113.204806 6.53893771  15.969209 161.194684 .429285E-4 9.06475015 123972.319
                   -29796.678 -46562.315 123972.325 -29795.173 -46562.256 -40888.478 130442.975 -14852.524 136155.288 -76.342285
                    -35080.86 170534.581  -153767.5 -16767.083 -26035.954 171331.453  -145295.5 171236.148 -136231.63 -35004.518
                   29.2782136 752.515082  2.9771871 11.7548587 2.08157302 899.212072 638.881196 .413785E-5 9586.88777 .134407397
                     54.49314 .122990668 -763.42285
  20500      .205  .477910056 6.32215415 .862188189 24.1265706 20.9060131 72.3391005 45.2578008 .432366E-6 107.625844 -57232.215
                   53275.7065 -99101.145 -57232.156 53275.5475 -99101.189 -109819.98 -68373.581 26491.3502 -78386.096  7.6615787
                   -120878.93 41869.0325 110507.704 -152376.74 -136311.33 41446.4029  94864.931  42492.831 78393.7577 -120886.59
                   -21.861154 -79.511975 29.3630412 11.9585886 2.11667381 899.647053 639.108851 .425701E-5 9587.92094 .135794842
                   56.0534018 .126168424  76.615787
  21000       .21  .249106909  494.72154 .446759236 57.8193475 .072212933 85.6141534  56.660922 .377679E-4 88.7860401 -88598.975
                   -3129.7139 107811.533 -88599.017 -3131.1207 107811.502 108762.814 -88183.188 -1519.9687 -87706.975 71.6067073
                   109790.473 -196410.52 85467.8968 110942.622 110282.783   -196946. 86663.2194 -197497.45 87778.5814 109718.866
                   -15.783121 -703.36444  -21.13668  12.388386 2.17817104 899.797761 640.028833 .439723E-5 9588.10882 .139666651
                   57.9057123 .127559583 716.067073
  21500      .215  .998744558 264.424146 .265930067  92.384755  19.414873 7.76831345 129.505706 .198536E-4 20.7161625 111993.443
                   -51341.469 32475.4246  111993.41  -51340.44 32475.4878 42608.3846 122879.228 -25551.769 132597.936 -51.917318
                   53033.0943 79517.9222 -163333.85 83815.9282  68160.154 80270.8434   -148431.  79564.842 -132649.85 53085.0116
                   31.6029201 514.221884 -16.307362 12.5395733 2.24575497  900.21205 640.238351 .445817E-5 9589.17139 .141410178
                   58.7044892 .131385506 -519.17318
  22000       .22  .014040344 148.654571 .974302483 2.76930874 8.95175231 120.441758 .244954482  .11504E-4 597.425542 19389.9461
                   34860.7507 -127873.58 19390.0085 34861.5218 -127873.59 -135083.98 12248.7856 17312.2793 5766.80157  -39.52003
                   -142553.22 147263.598 15471.5132 -162735.11 -152396.26 147332.768 5063.49375 148320.018 -5806.3216  -142513.7
                   -3.7470446 385.557481 31.2138188 12.9154895 2.27709405 900.484128 641.044777 .462632E-5 9589.64413 .144113059
                   60.9158734 .133058263  -395.2003
  22500      .225  .857215653  566.27885 .008864567  113.20445 6.53894002 15.9691737 161.176072 .429285E-4 9.06470758 -123972.12
                   29796.6834 46562.2632 -123972.13 29795.1784 46562.2046 40888.4069 -130442.71 14852.5323   -136155. 76.3422818
                   35080.7776 -170534.33 153767.308 16767.0263 26035.8746 -171331.12 145295.244 -171235.78 136231.345 35004.4354
                   -29.278245 -752.51502 -2.9773422 13.2063956 2.36099172 900.722732 641.822085 .470028E-5 9590.32687 .147392229
                   61.8951424 .135780111 763.422818
  23000       .23  .477903822 6.32215335 .862178723 24.1265612 20.9060083 72.3392965 45.2577779 .432366E-6  107.62619 57232.2041
                     -53275.7 99101.2794 57232.1454 -53275.541 99101.3231 109820.164 68373.5654 -26491.345 78386.0763 -7.6615779
                   120879.122 -41869.178 -110507.69 152376.865 136311.509 -41446.599  -94864.91 -42493.046 -78393.738 120886.783
                   21.8610114 79.5119699  -29.36288 13.4101254 2.39609251 901.157713  642.04974 .481944E-5 9591.36005 .148779673
                   63.4554043 .138957864 -76.615779
  23500      .235  .249113621 494.721494 .446754758 57.8194268 .072213048 85.6141456 56.6610364 .377679E-4 88.7860336  88599.036
                   3129.71643 -107811.53 88599.0782 3131.12316  -107811.5 -108762.81 88183.2703 1519.97232 87707.0633 -71.606705
                   -109790.47 196410.575 -85467.955 -110942.62 -110282.78 196946.079 -86663.298 197497.532  -87778.67 -109718.86
                   15.7833337  703.36441  21.136574 13.8399229 2.45758974 901.308421 642.969722 .495966E-5 9591.54792 .152651486
                   65.3077148 .140349022 -716.06705
  24000       .24  .998749177 264.424183 .265936116  92.384752  19.414873 7.76831138   129.5057 .198536E-4 20.7161589 -111993.44
                   51341.4688  -32475.42 -111993.41 51340.4403 -32475.483  -42608.38 -122879.23 25551.7698 -132597.93 51.9173204
                    -53033.09 -79517.925 163333.848 -83815.924  -68160.15 -80270.845 148430.995 -79564.844 132649.851 -53085.007
                   -31.602993 -514.22192 16.3075478 13.9911101 2.52517367  901.72271  643.17924  .50206E-5 9592.61049 .154395014
                   66.1064917 .144174947 519.173204
  24500      .245  .014041184 148.654585  .97430577 2.76931651 8.95175313  120.44176 .244957842  .11504E-4 597.425625 -19389.973
                   -34860.752 127873.583 -19390.036 -34861.523  127873.59 135083.983 -12248.822 -17312.281 -5766.8411 39.5200316
                   142553.218 -147263.63 -15471.488 162735.114 152396.263  -147332.8 -5063.4585 -148320.06 5806.36115 142513.698
                   3.74715684  -385.5575 -31.213871 14.3670264 2.55651276 901.994789 643.985668 .518875E-5 9593.08323 .157097895
                   68.3178759 .145847703 395.200316
  25000       .25  .857213421 566.278846 .008864857 113.204455 6.53894096 15.9691959 161.176391 .429285E-4 9.06473285 123972.126
                   -29796.686 -46562.296 123972.132  -29795.18 -46562.237 -40888.452 130442.715 -14852.533 136155.007 -76.342281
                   -35080.827 170534.369 -153767.31 -16767.057 -26035.919 171331.167 -145295.25 171235.834 -136231.35 -35004.484
                   29.2782073 752.515014 2.97739099 14.6579325 2.64041042 902.233393 644.762977 .526272E-5 9593.76597 .160377066
                   69.2971449 .148569552 -763.42281
  25500      .255  .477903869 6.32215207  .86217752 24.1265835 20.9060072 72.3392869 45.2578222 .432366E-6 107.626175  -57232.23
                    53275.699 -99101.273 -57232.172   53275.54 -99101.317 -109820.16 -68373.601 26491.3437 -78386.115 7.66157754
                   -120879.11 41869.1449 110507.712 -152376.86  -136311.5 41446.5559 94864.9445 42492.9983 78393.7763 -120886.77
                   -21.861013 -79.511962 29.3628595 14.8616623 2.67551121 902.668374 644.990632 .538187E-5 9594.79914 .161764509
                   70.8574068 .151747307 76.6157754
  26000       .26  .249113919 494.721479 .446755566 57.8194158 .072213093 85.6141247 56.6610196 .377679E-4 88.7859999 -88599.028
                   -3129.7174 107811.515  -88599.07 -3131.1241 107811.484 108762.789 -88183.259 -1519.9725  -87707.05 71.6067048
                   109790.448 -196410.55 85467.9457 110942.608 110282.762 -196946.05 86663.2861  -197497.5  87778.657 109718.841
                   -15.783343  -703.3644 -21.136593 15.2914598 2.73700844 902.819081 645.910613 .552209E-5 9594.98702 .165636322
                   72.7097173 .153138464 716.067048
  26500      .265  .998747538 264.424191 .265935929 92.3847438 19.4148733 7.76831581 129.505687 .198536E-4 20.7161685 111993.436
                   -51341.469 32475.4295 111993.403 -51340.441 32475.4927 42608.3914 122879.219  -25551.77 132597.926 -51.917321
                   53033.1019 79517.9105 -163333.84 83815.9334 68160.1611 80270.8273 -148430.99 79564.8244 -132649.84 53085.0192
                   31.6029672 514.221928 -16.307542  15.442647 2.80459237 903.233371 646.120132 .558304E-5 9596.04958  .16737985
                   73.5084942 .156964388 -519.17321
  27000       .27  .014041118 148.654588 .974304678 2.76931819 8.95175297 120.441756 .244958594  .11504E-4 597.425523 19389.9792
                   34860.7519 -127873.58 19390.0416 34861.5231 -127873.59 -135083.98 12248.8303  17312.281 5766.84997 -39.520032
                   -142553.22  147263.63 15471.4814 -162735.11 -152396.26 147332.811 5063.45063 148320.066   -5806.37  -142513.7
                    -3.747148 385.557503 31.2138539 15.8185632 2.83593146 903.505449  646.92656 .575119E-5 9596.52233 .170082731
                   75.7198784 .158637145 -395.20032
  27500      .275  .857214173 566.278845 .008864775  113.20445  6.5389408 15.9691985 161.176131 .429285E-4 9.06473493 -123972.12
                   29796.6851 46562.2993 -123972.13 29795.1801 46562.2408 40888.4559 -130442.71 14852.5337   -136155. 76.3422815
                   35080.8306 -170534.37  153767.31 16767.0606 26035.9222 -171331.17 145295.245 -171235.83 136231.346 35004.4883
                    -29.27822 -752.51501 -2.9773772 16.1094693 2.91982912 903.744053 647.703869 .582515E-5 9597.20506 .173361902
                   76.6991474 .161358994 763.422815
  28000       .28  .477904225 6.32215199 .862177756 24.1265832 20.9060076  72.339292 45.2578219 .432366E-6 107.626181 57232.2302
                   -53275.699 99101.2764 57232.1714  -53275.54 99101.3201  109820.16 68373.6006 -26491.344 78386.1145 -7.6615774
                   120879.117 -41869.149 -110507.71 152376.861 136311.504  -41446.56 -94864.944 -42493.002 -78393.776 120886.778
                   21.8610207 79.5119613 -29.362864 16.3131992 2.95492991 904.179034 647.931523  .59443E-5 9598.23824 .174749345
                   78.2594093 .164536748 -76.615774
  28500      .285  .249113811 494.721479 .446755867 57.8194176 .072213063  85.614126 56.6610227 .377679E-4  88.786004 88599.0289
                   3129.71676 -107811.52 88599.0712 3131.12348 -107811.48 -108762.79 88183.2607 1519.97245 87707.0526 -71.606705
                   -109790.45 196410.556 -85467.948 -110942.61 -110282.76 196946.052 -86663.288 197497.503 -87778.659 -109718.84
                   15.7833397   703.3644 21.1366002 16.7429966 3.01642715 904.329742 648.851505 .608452E-5 9598.42611 .178621157
                   80.1117198 .165927906 -716.06705
  29000       .29  .998747539  264.42419 .265935963  92.384748 19.4148727 7.76831504 129.505693 .198536E-4 20.7161677 -111993.44
                   51341.4685 -32475.428 -111993.41   51340.44 -32475.491  -42608.39 -122879.22 25551.7696 -132597.93 51.9173208
                   -53033.101 -79517.915 163333.846 -83815.931  -68160.16 -80270.831 148430.991 -79564.829 132649.847 -53085.018
                   -31.602967 -514.22193 16.3075431 16.8941839 3.08401107 904.744031 649.061024 .614547E-5 9599.48868 .180364685
                   80.9104967  .16975383 519.173208
  29500      .295  .014041105 148.654587 .974304664 2.76931817 8.95175334 120.441755 .244958553  .11504E-4 597.425337 -19389.979
                   -34860.753  127873.58 -19390.042 -34861.524 127873.587 135083.979  -12248.83 -17312.281 -5766.8495 39.5200318
                   142553.214 -147263.63 -15471.482 162735.111  152396.26 -147332.81 -5063.4511 -148320.06 5806.36952 142513.694
                   3.74714629  -385.5575 -31.213854 17.2701001 3.11535016 905.016109 649.867452 .631362E-5 9599.96142 .183067567
                   83.1218809 .171426586 395.200318
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .857213926 566.278848 .008864784 113.204448 6.53894109 15.9691978 161.176028 .429285E-4 9.06473483 123972.123
                   -29796.686 -46562.298 123972.129 -29795.181  -46562.24 -40888.456  130442.71 -14852.534 136155.002 -76.342282
                    -35080.83 170534.368 -153767.31 -16767.059 -26035.922 171331.166 -145295.24 171235.832 -136231.34 -35004.488
                   29.2782159 752.515015  2.9773787 17.5610062 3.19924783 905.254714 650.644761 .638758E-5 9600.64416 .186346738
                   84.1011498 .174148435 -763.42282

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  48.6829366 1020.40438 16.9312021 3515.01469 69.7655078 .4109122E7 .2690601E7 .809144E-4 .2576465E8 129464.293
                   112646.885 152197.529 129464.258 97322.3736 152197.461 155812.271 137038.454 67255.9428 148635.414 104.810614
                   177369.103 210729.426 210403.353 193501.382 185405.225 224791.288 199984.948 221314.554  192071.57 177301.985
                   220.642101 769.730628 130.119953 17.5610062 3.19924783 905.254714 650.644761 .638758E-5 9600.64416 .186346738
                   84.1011498 .174148435 1048.10614
Times of maxima :      .02059     .02535     .02134     .02404     .02261     .02092     .02416     .02578     .02107     .03279
                       .00556     .02768     .03279     .02261     .02768     .02776      .0327     .02161     .03314     .02578
                       .02795     .03519     .02387     .02811     .02807     .02085     .02372     .03532     .02416     .02795
                       .02059     .08389     .02134        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02578
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -176104.52
                   -112646.91 -195555.73 -176104.51  -72428.88 -195555.56 -227451.71 -191684.96 -45226.062 -191982.62 -78.162176
                   -205310.34 -233488.47 -177581.45 -228334.98 -235316.34 -242653.61 -164070.45  -243727.2 -148702.61 -205338.71
                   -88.595933 -1010.1507 -85.773956        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -781.62176
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02404
                       .01389     .02092     .02404     .03012     .02092     .02092       .024     .03109     .02416     .10057
                       .02107     .02615     .03212      .0208     .02087     .02609     .03304     .02595     .03314     .02107
                       .02177     .02535     .02676        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .10057

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    XX0013             0.020000             0.000833               0
              2        11    XX0014    XX0015             0.020000             0.000833               0
              3        12    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_OPOB
                       MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.5831195E-02   11  2.5138332E-02   12  2.4992268E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           27.0275231 1175.52024 38.7503444 .3332143E7 41.0226109 3104.80966 .1841805E8 .899046E-4 .8767095E7 -193828.77
                   -112646.91 172035.764 -193828.62 -74628.371  172035.65 195933.578 -221827.81 -47158.939 -202102.38  -110.4799
                   197733.365 -264550.25 -209952.81 210726.294 214823.793 -261336.81  222102.68 -272469.81  202117.52 197726.967
                    -164.4005 1084.21411 196.851072 747.585433 3.09566893  18.562446 7455.83622  .62695E-5 3330.10513 .176025486
                   82.5840298 .206364673  -1104.799
Times of maxima :       .0265     .03384     .02562     .02601     .03127     .02692     .02605      .0335     .02698     .02601
                       .01389     .02692     .02601     .03127     .02692     .02703     .02602     .03022     .02605      .0335
                       .02698     .02669     .03205     .02713     .02704     .02682     .02591     .02685     .02605     .02698
                        .0265     .03384     .02562        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0335
             Random switching times for simulation number  2  :
                                  10  3.6295764E-02   11  3.5102079E-02   12  3.5270573E-02

 327.726           50.3418681 1243.78638 12.4805522 910.533207 61.2945364 .6264565E7 .1455238E7 .954406E-4 .3512178E8 -146830.54
                   -112646.91 -196569.49 -146830.62 91222.7573 -196569.23 -236090.14 -159774.36 56085.7813 -188328.43 113.830578
                   -209263.82 -213546.63 210898.816 -234146.12 -248964.91 -219790.28 198122.807 -227969.98 188420.845 -209302.96
                   224.369936 -1115.2517 111.716392 15.5835086 2.99747406 1522.01091 226.904595 .610829E-5 13836.4258 .182222622
                   80.4796728 .160738504 1138.30578
Times of maxima :      .03691      .0417     .03713     .04032     .03891     .03717     .03995      .0421     .03735     .04032
                       .01389     .03717     .04032     .03891     .03717      .0372        .04     .03793     .03995      .0421
                       .03735     .04337     .03978     .03716     .03717     .04348     .03995     .04362     .03995     .03735
                       .03691      .0417     .03713        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0421
             Random switching times for simulation number  3  :
                                  10  2.1445411E-02   11  2.0363461E-02   12  2.3261891E-02

 37.8214           34.9727193 924.702698 37.3350489  .216733E7 56.2780115 .1871057E7 .2276878E8 .732292E-4 .1130724E8 -190451.36
                   -112646.91 189573.751 -190451.34 87410.1135 189573.683 203267.544 -223514.87 56589.7528 -204013.76 99.7090243
                   198901.422 -262677.97 234592.383 215597.671 217328.578 -274418.97 224485.675 -281540.25 204109.111 198847.664
                   -187.00994 -961.61463 193.222796 425.007942 3.19287671 255.911484 7529.30272 .635557E-5 5464.01175 .233957944
                   83.6923081 .181850909 997.090243
Times of maxima :       .0254     .02464     .02386     .02441     .02294     .02809     .02441     .02514     .02829     .02441
                       .01389     .02809     .02441     .02294     .02809     .02814     .02429     .02189     .02441     .02514
                       .02829     .02604     .02416     .02819     .02827     .02599     .02426     .02584     .02441     .02829
                        .0254     .02464     .02386        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02514
             Random switching times for simulation number  4  :
                                  10  3.5250962E-02   11  3.4200055E-02   12  3.3988789E-02

 312.282           49.6110981 1154.97752 28.6736172 2726.81125 42.2380066 .5808795E7 .6577939E7 .925594E-4 .3673056E8 168141.789
                   -112646.91 -196355.94 168141.696 75725.8261 -196355.75 -235580.64   193443.9 48129.6554 196715.751   112.0992
                   -209929.63 -225644.42 191013.431  -237839.4 -250814.38 -234739.18 -191168.52 -240587.28  -196719.9 -209951.29
                   222.735489 -1074.6988 -169.33286 16.8774844 2.99320818 1180.80767 1385.03863 .611462E-5 14883.0483 .191056475
                   80.5645099 .180540936   1120.992
Times of maxima :      .03587     .04259      .0346     .03497     .03904     .03626     .03507     .04222     .03632     .03497
                       .01389     .03626     .03497     .03904     .03626     .03616     .03504     .03801     .03507     .04222
                       .03632     .04236     .04097     .03622     .03617     .04244     .03498     .04255     .03507     .03632
                       .03587     .04259      .0346        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04222
             Random switching times for simulation number  5  :
                                  10  2.9482992E-02   11  2.8973380E-02   12  2.8731568E-02

 201.589           31.3569212 802.223863 9.35033975 2126.71645 56.5860715 2279.06931 .1377947E7 .614296E-4 .1914206E8 161631.908
                   -112646.91 163326.392 161631.908 -87649.024  163326.22 201351.853 168575.021 -55953.257 188095.182 -91.323212
                    202422.85 220923.373 -199560.72 237968.296  242883.73 225738.151 -189127.12 235612.229 -188180.51 202471.377
                   -177.07886 895.669506 96.6971548 16.9446087 3.06643429 17.7567024 227.988616 .613947E-5 5411.97803 .184264707
                   80.8331494 .160311527 -913.23212
Times of maxima :      .03006     .03432      .0361     .03332     .02961     .03035     .03312     .03359     .03058     .03332
                       .01389     .03035     .03332     .02961     .03035     .03042     .03315     .02944     .03312     .03359
                       .03058     .03386     .03332      .0304     .03045      .0337      .0334     .03366     .03312     .03058
                       .03006     .03432      .0361        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03359
             Random switching times for simulation number  6  :
                                  10  3.1587574E-02   11  3.1970160E-02   12  3.2322559E-02

 256.102           9.71844576 904.598446 56.5775562 .8632994E7 40.5065259 1555.15525 .2995964E8 .703836E-4  2926.0472 197671.556
                   -112646.91 -154985.94 197671.324 -74157.454 -154985.87 -156376.14 233344.074 -53497.298 207100.293 97.7525171
                   -170212.41  237918.29 -241224.02 -192878.32 -177147.01 260146.459 -242636.84 267889.629 -207128.62 -170186.73
                   98.5821777  -951.1038 -237.86037 2047.10431 3.00602679 16.5160652 11781.1291 .600806E-5 38.6739375 .151834692
                   79.0921367 .174549102 977.525171
Times of maxima :      .03294       .042     .03292     .03326      .0326     .03543     .03337     .04238     .03573     .03326
                       .01389     .03543     .03326      .0326     .03543     .03555      .0332     .03244     .03337     .04238
                       .03573      .0333     .03333     .03761     .03771     .03319     .03322     .03332     .03337     .03573
                       .03294       .042     .03292        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04238
             Random switching times for simulation number  7  :
                                  10  2.8492977E-02   11  2.9285177E-02   12  2.8781413E-02

 209.228           26.5877683 679.676257 17.4720885 3282.31871  48.084781 1923.66362 .6216395E7 .556019E-4 .1179859E8 173815.447
                   -122847.67 159325.714 173815.372 -80797.167 159325.536 184341.202 187797.547 -53130.976 196546.691 -86.883428
                   199125.825  241167.54 -226056.53 227187.499 229152.168 253974.351 -219885.89   261190.9  -196623.1 199133.835
                   -163.05756 824.424804 -132.18203 16.8295421  3.0670299 17.2324461 1733.59637 .609321E-5 2870.50719 .179983607
                   80.1980168 .178237778 -868.83428
Times of maxima :       .0291     .03363     .02997     .03256     .02974     .02943     .03274     .03404     .02968     .03256
                       .02852     .02943     .03256     .02974     .02943     .02956     .03253     .02972     .03274     .03404
                       .02968     .03465      .0326      .0297      .0296     .03469     .03268     .03481     .03274     .02968
                        .0291     .03363     .02997        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03404
             Random switching times for simulation number  8  :
                                  10  2.7575681E-02   11  2.7907324E-02   12  2.5572126E-02

 160.043             56.07231  1010.2678  22.812155 2940.24904 46.0628463 .2926706E7 .5927101E7 .802167E-4 .3548782E8 170358.453
                   -112646.91 192666.208 170358.429 -79080.189 192665.938 223872.077 -182244.93 -56808.035 -196411.21 -104.35774
                   209415.656 228840.328 -210645.12 263952.675 266064.616 237053.324 205007.494 240173.032 196409.306 209434.563
                   -236.79592 1005.12079 -151.03693 17.1981554 3.09632366  557.15578  1538.5423 .621463E-5 13820.4988 .185375241
                   81.8275285  .18714734 -1043.5774
Times of maxima :      .02819     .03409     .02745     .03205     .03027     .02846      .0267     .03346     .02862     .03205
                       .01389     .02846     .03205     .03027     .02846     .02846      .0267     .03032      .0267     .03346
                       .02862     .03409     .03207     .02851     .02844     .03417     .02668     .03404     .02671     .02862
                       .02819     .03409     .02745        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03346
             Random switching times for simulation number  9  :
                                  10  2.0000648E-02   11  2.1201393E-02   12  2.0244896E-02

 14.8923            29.382918 652.743921  22.844188 2169.72393 38.2438495 2253.17877 .2824445E7 .499997E-4 .8533391E7 -162113.22
                   118715.828 -163040.59 -162113.24 72056.4916  -163040.4 -188185.92 -183034.75 42946.2348 -192370.55 82.3902682
                   -197625.22 -251402.23 199503.658 190771.439 -205547.52  -272492.4 195914.423 -284558.89 192443.192 -197625.88
                   171.414463 -807.92569 151.142939 17.3131463 3.14824601 18.2438427 698.623447 .627036E-5   1885.821 .206816839
                   82.5306859 .195758837 823.902682
Times of maxima :      .02061     .02548     .02161      .0243     .02184      .0209     .02411     .02499     .02114      .0243
                       .02003      .0209      .0243     .02184      .0209     .02105      .0242     .02167     .02411     .02499
                       .02114     .02622     .02403     .02818     .02106     .02632     .02416     .02626     .02411     .02114
                       .02061     .02548     .02161        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02499
             Random switching times for simulation number  10  :
                                  10  3.3462358E-02   11  3.3541599E-02   12  3.3312395E-02

 304.429           19.7697797 1145.09596 52.1576773   .27565E7 51.3031788 2891.51638 .2382457E8  .90437E-4 .3154385E7 192173.952
                   -112646.91 -169856.56 192173.813  83457.323  -169856.5 -170453.96 222397.626 49443.8127 204472.476 110.806541
                    -193320.5 298349.506 -217935.51 -220185.11 -216652.21 333527.881 -234498.77 347821.514 -204485.94 -193340.88
                   140.605049 -1070.0916 -228.38055 486.806421 3.00658911 17.1695918 6901.77391   .6087E-5 600.103286 .188441183
                   80.1746422  .21177196 1108.06541
Times of maxima :      .03405      .0422     .03395     .03431     .03951     .03642     .03438      .0418     .03666     .03431
                       .01389     .03642     .03431     .03951     .03642     .03655     .03428     .03851     .03438      .0418
                       .03666     .03429     .03417     .03645      .0365     .03433     .03423      .0345     .03438     .03666
                       .03405      .0422     .03395        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0418
             Random switching times for simulation number  11  :
                                  10  2.6728492E-02   11  2.5815100E-02   12  2.7427784E-02

 145.177            37.218741  1182.9702 17.2305311 943.979595 40.4111655 .1448742E7  3236.0473 .922524E-4 .2515858E8 -147274.08
                   -112646.91  188309.04 -147274.09 -74070.112 188308.843 222056.817 -161751.41 -44175.011 -173354.32 -111.91313
                   205049.295 225372.431 191241.035  215728.76  228739.71 232819.197 184902.362 -242981.56 173403.187 205061.171
                   -192.92159 1087.64433 -131.26512 16.1141108 3.08303716 388.262765 35.1541169 .629009E-5 9286.91157 .194994959
                   82.8643145 .166170722 -1119.1313
Times of maxima :      .02737     .03404       .029     .04074     .02942     .02773     .04057     .03374     .02783     .04074
                       .01389     .02773     .04074     .02942     .02773     .02773     .04066     .03133     .04057     .03374
                       .02783     .03538     .04074     .02779      .0277     .03549     .04076     .02817     .04057     .02783
                       .02737     .03404       .029        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03374
             Random switching times for simulation number  12  :
                                  10  2.2765026E-02   11  2.2685841E-02   12  2.4181400E-02

 78.2617           31.3271933 776.497767 52.7084445 531791.796 59.4362813  143708.56 .2491227E8 .596606E-4 .8449811E7 -185503.84
                   -112646.91 179660.087 -185503.73 89829.3232 179660.123 202844.191 -212842.86 64317.4018 -204943.03 -89.998699
                   197586.514 -290697.09 232387.779 207883.778 199034.581 -335693.52 249337.082 -336549.35 205001.896 197541.173
                    -176.9949 881.191107 229.583197 120.807757 3.12714397   35.36016  9016.4176 .618973E-5 3457.33176 .212839776
                   81.4688893    .188885 -899.98699
Times of maxima :      .02446     .03349     .02476     .02516     .02331     .02723     .02523     .03391     .02707     .02516
                       .01389     .02723     .02516     .02331     .02723     .02705     .02511     .02315     .02523     .03391
                       .02707     .02497     .02517     .02944     .02951     .02507     .02511     .02514     .02523     .02707
                       .02446     .03349     .02476        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03391
             Random switching times for simulation number  13  :
                                  10  2.5192587E-02   11  2.3579433E-02   12  2.4859882E-02

 82.9724           16.3950529 915.113363  51.597357 .9414737E7 39.9735072 1991.57637 .2573861E8 .687539E-4 238070.056 -198032.66
                   -112646.91 160103.207 -198032.46 73667.9254 160103.268 -159560.56 -232322.09 52501.3266 -205299.14 -96.614225
                   181923.734 -281754.64 210715.232 213115.657 -183790.77 -288763.38 221039.157 -323961.23 205331.139 181913.519
                   -128.04317 956.615577 227.150516 1840.70124 3.10707493 17.4205773 8827.78998 .619388E-5 58.8866003 .173518815
                   81.5394784 .208306598 -966.14225
Times of maxima :      .02582     .03352     .02548     .02583      .0242     .02855     .02594     .03382      .0283     .02583
                       .01389     .02855     .02583      .0242     .02855     .03752     .02576     .02404     .02594     .03382
                        .0283       .026     .02585     .02856     .03742     .02599     .02581     .02625     .02594      .0283
                       .02582     .03352     .02548        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03382
             Random switching times for simulation number  14  :
                                  10  2.7759542E-02   11  2.5936236E-02   12  2.7639639E-02

  175.97           52.1376701 1190.17723 29.0507805 3164.12944 43.4129822 .3408889E7 .7883551E7   .9398E-4 .2791981E8 172633.777
                   -112646.91 194047.398 172633.726 -76771.871 194047.225  225168.45 191819.441 -46562.021 197323.895 -112.95619
                    206233.58 -247518.99 -217063.96  235867.41 245156.428  -281735.3 -207880.83 -280653.56  -197418.9 206268.022
                   -228.33675 1090.95244  -170.4429 17.0169488 3.08552582 823.326612 1592.51568 .629435E-5 10588.1484 .189475349
                   82.9228403 .186729782 -1129.5619
Times of maxima :      .02834     .03392     .02911     .03178      .0304     .02868     .03194     .03356     .02881     .03178
                       .01389     .02868     .03178      .0304     .02868     .02866     .03179     .02939     .03194     .03356
                       .02881     .02855     .03165     .02869     .02865     .02861     .03174      .0287     .03194     .02881
                       .02834     .03392     .02911        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03356
             Random switching times for simulation number  15  :
                                  10  2.7578378E-02   11  2.8298716E-02   12  2.6614699E-02

  171.55           24.9084581  934.54028 33.0316931 1942.82535  53.169217 3122.86855 .8878226E7 .695935E-4 .1734268E8  159545.75
                   -112646.91  172218.12 159545.635 -84961.554 172218.084 189087.665 189403.396 -51576.199 197784.749 -97.202308
                   201624.569 218271.287 -219085.21 240030.133 238086.803 224288.826 -213239.48  229041.24 -197850.03 201631.307
                   -157.82414 966.716236 -181.74623 16.8456405 3.09129058  18.664529 2759.61629 .616063E-5 6286.68108 .180643767
                   81.1060529 .199658404 -972.02308
Times of maxima :       .0282     .03346     .02863     .03134      .0307     .02881     .03143     .03395     .02872     .03134
                       .01389     .02881     .03134      .0307     .02881      .0287     .03143     .03065     .03143     .03395
                       .02872     .03525     .03153     .02881     .02868      .0352     .03152     .03535     .03143     .02872
                        .0282     .03346     .02863        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03395
             Random switching times for simulation number  16  :
                                  10  2.9420554E-02   11  3.0071159E-02   12  2.8030821E-02

 181.722           18.1373706 644.059055 11.6084643 6037.98554 60.8984196  1253.0274 .2386063E7 .508524E-4 .3704906E7 176253.471
                   -136647.57 -151261.71 176253.438 -90927.515 -151261.71 163808.403 191222.824 -59936.162 191094.307 83.0898313
                   194886.029 214515.851  -203503.9  203867.93 214091.442 221204.563 -201519.87 230960.157  -191157.3  194897.98
                   134.675056  -802.5329 107.742583 17.4460136 3.06053178 17.0285047 767.521203 .603147E-5 773.999192 .174897631
                   79.3729336 .172104956 830.898313
Times of maxima :      .03121     .04277     .03616     .03328      .0307      .0365     .03343     .04231     .03056     .03328
                       .02945      .0365     .03328      .0307      .0365       .045     .03313     .03053     .03343     .04231
                       .03056     .03559     .03143     .03065     .03056     .03364     .03336     .03372     .03343     .03056
                       .03121     .04277     .03616        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04231
             Random switching times for simulation number  17  :
                                  10  2.0041033E-02   11  1.8850264E-02   12  2.0445347E-02

 .565559           46.5432658  1180.5968 5.60829069 1894.33764 48.6589061   .37029E7  176598.96 .898908E-4 .2818128E8 -158987.68
                   -112646.91 -194880.56 -158987.67 81278.0889 -194880.37 -228189.38 -166043.83 53323.5037 -180455.42 110.471437
                   -206345.06 -223949.56 196672.095 -231581.57 -241046.29 -223095.73 177265.839 -236392.14  180553.93 -206388.47
                   215.738883 -1086.5527 74.8885217 16.7708041 3.18283239 895.390359 48.2586835 .646908E-5 10816.5677 .177486383
                   85.2158272  .15292864 1104.71437
Times of maxima :      .02065     .02539     .02138     .02406     .02268     .02097     .02424     .02582     .02113     .02406
                       .01389     .02097     .02406     .02268     .02097     .02096     .02405     .02163     .02424     .02582
                       .02113     .02613     .02452     .02102     .02094     .02636     .02442     .02632     .02424     .02113
                       .02065     .02539     .02138        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02582
             Random switching times for simulation number  18  :
                                  10  3.1263343E-02   11  3.1622010E-02   12  3.1184664E-02

 246.116           9.08007414 896.693945 29.4352014 540307.662 63.6493433 2681.92405 .1561659E8 .683197E-4 337142.679 185530.253
                   -139469.14 -167669.32 185530.164 -92958.536  -167669.3  -174264.6 197961.398 -71592.844 200853.046 96.3086493
                   -184243.05 206002.685 -238666.62 -203272.76 -195115.66 203279.768 -239882.15 208708.044 -200879.64 -184222.07
                    95.289423 -946.93925  -171.5669 76.0714012 3.05952163  17.306386 6586.03111 .600281E-5 80.3228729 .154023968
                    78.999723 .164370869 963.086493
Times of maxima :      .03325     .04238     .03189     .03242     .03225     .03617     .03238      .0419      .0364     .03242
                       .03121     .03617     .03242     .03225     .03617     .03622      .0323     .03208     .03238      .0419
                        .0364      .0345     .03226     .03656     .03656     .03438     .03222     .03424     .03238      .0364
                       .03325     .04238     .03189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0419
             Random switching times for simulation number  19  :
                                  10  2.0241041E-02   11  1.9820455E-02   12  2.0564604E-02

 24.9723           44.6555418 1010.31283 6.66137742 2504.80833 40.0614029 .2282128E7 789111.624 .759195E-4 .2912059E8 -165783.39
                   -112646.91 -190789.55 -165783.34 73748.8733 -190789.31 -223112.37 -171835.89 42468.4657 -186299.33 101.524069
                   -206744.61 -227124.08 208693.939 -250638.98 -249530.19 -224419.41 191924.808 -234987.36  186395.14 -206783.08
                   211.318579 -1005.1432 81.6172617 16.9164753 3.16595252 446.513432 136.735528 .640275E-5 10870.7486 .176492831
                   84.3201687 .154856388 1015.24069
Times of maxima :      .02084      .0256     .02155     .02414     .02046     .02111     .02441     .02493     .02132     .02414
                       .01389     .02111     .02414     .02046     .02111     .02116     .02423     .02032     .02441     .02493
                       .02132     .02628     .02413     .02122     .02115     .02631     .02423      .0265     .02441     .02132
                       .02084      .0256     .02155        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02493
             Random switching times for simulation number  20  :
                                  10  2.3529850E-02   11  2.4531995E-02   12  2.4065304E-02

 100.814           12.9552405 1085.18129 42.5508024 3481.58409 42.2001001 3285.77444 .2204428E8  .83034E-4 .2495962E7 -175778.81
                   114555.107 173849.687  -175778.6 -75691.838 173849.726 182554.797 -209267.87 49599.9996 -203697.84 -106.17454
                   191415.791 -251578.25 233875.955 212558.384 202401.152 -281486.97 248458.849 -275705.11 203715.095 191440.425
                   -113.82109 1041.72035 206.278458  17.950956  3.1011236 18.2693223 8187.89814 .623963E-5 574.838268 .172735163
                   82.1666215  .17588268 -1061.7454
Times of maxima :      .02652     .03334      .0247     .02501     .03053     .02719     .02517     .03368     .02924     .02501
                       .02409     .02719     .02501     .03053     .02719       .027     .02508     .02499     .02517     .03368
                       .02924     .02503     .02506     .02935     .02943     .02508     .02504     .02505     .02517     .02924
                       .02652     .03334      .0247        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03368
             Random switching times for simulation number  21  :
                                  10  2.7430835E-02   11  2.9328539E-02   12  2.7747760E-02

 179.394           38.5013919   726.3493 17.6812392 1918.01034 71.1596506 289117.366 627800.708 .587631E-4 .1711153E8 -159260.56
                   -112646.91 183126.048  -159260.5 -98289.973 183125.833 207600.164 -172950.99 -75217.573 -185801.36 -89.319171
                    201521.58 254081.287  -216690.4 234615.917 228539.684  -276210.9 193603.038 281823.017 185868.458 201526.098
                   -196.21772 852.261286 -132.97082 16.8615099 3.09715079 55.0603248 148.780236 .610421E-5 5978.48784 .229735062
                   80.3383888 .189537849 -893.19171
Times of maxima :      .02807     .03457     .02919     .04096     .02988     .02839     .04119     .03398     .02862     .04096
                       .01389     .02839     .04096     .02988     .02839     .02849     .04111     .02977     .04119     .03398
                       .02862     .03396     .03193     .03069     .02849     .02851     .04118     .03376     .04119     .02862
                       .02807     .03457     .02919        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03398
             Random switching times for simulation number  22  :
                                  10  2.8294174E-02   11  2.5692812E-02   12  2.6420254E-02

 160.857           56.3588267 1149.36184 31.6325992  2789.4001 49.2067104 .8500687E7 .1875726E7    .905E-4 .2950523E8 168796.724
                   -112646.91 197610.329 168796.728 -81734.325 197610.075 225301.784 176020.682 -55938.447 189587.576 -110.84512
                   206907.806 251640.741  -222760.2  235921.59  238507.85  265631.33 -216753.82 274893.761  -189698.2 206948.763
                   -237.40014 1072.08294 -177.85556 16.7842197 3.08978277 1506.40235 648.841756 .628834E-5 12841.6924 .209655786
                   82.8438333 .216520361 -1108.4512
Times of maxima :      .02887     .03357     .02802     .03274     .02972     .02917     .03292     .03295     .02933     .03274
                       .01389     .02917     .03274     .02972     .02917     .02914     .03258      .0298     .03292     .03295
                       .02933     .03476      .0327     .02916     .02912     .03471     .03278     .03462     .03292     .02933
                       .02887     .03357     .02802        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03295
             Random switching times for simulation number  23  :
                                  10  2.2845394E-02   11  2.2255068E-02   12  2.2837957E-02

 41.6915           10.1880323  733.03695 37.5990874 .1081154E7 64.4028215 1932.42276 .2782831E8 .550706E-4 2980.50988 -187194.39
                   -112646.91 159426.178 -187194.24 93507.1369 159426.212 161593.464 -215667.73 62504.9585 -206194.54 -86.467391
                   170771.273 -223203.66 254301.858 178539.465 166825.199 -221625.18  258329.25 -230959.88 206247.891 170728.774
                   -100.93578 856.175771 193.904841 169.736214 3.14354924 17.3244813  10729.086 .620347E-5 39.4079799 .158228352
                     81.64382  .17436763 -864.67391
Times of maxima :      .02448     .03391     .02348     .02386     .02289      .0276     .02392     .03352     .02734     .02386
                       .01389      .0276     .02386     .02289      .0276     .02763     .02383     .02273     .02392     .03352
                       .02734     .02703     .02378     .02916     .02715     .02688     .02378      .0268     .02392     .02734
                       .02448     .03391     .02348        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03352
             Random switching times for simulation number  24  :
                                  10  3.4029034E-02   11  3.3237961E-02   12  3.3678656E-02

 299.521           25.4495525 1096.94575 47.6832582 .3095596E7  29.113125 1992.29269 .1952015E8 .834059E-4 .1705772E7 193152.047
                   -112646.91 -160111.39 193151.894  62869.025 -160111.44 -175658.83 218847.851 33285.9456  202589.82 106.412038
                   -189080.61 298428.695  224170.74 -206393.88 182379.008 314553.885 -223110.18 350841.629 -202602.12 -189076.21
                   159.529159 -1047.3518 -218.36497 395.936966 2.98759158   17.68131  8056.1509  .60647E-5 272.923404 .183923679
                    79.880885 .229731532 1064.12038
Times of maxima :      .03464     .04195     .03429     .03466     .03898     .03528     .03476     .04194     .03518     .03466
                       .01389     .03528     .03466     .03898     .03528     .03537     .03461     .03899     .03476     .04194
                       .03518     .03482     .04017     .03735      .0463     .03482     .03458     .03501     .03476     .03518
                       .03464     .04195     .03429        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04194
             Random switching times for simulation number  25  :
                                  10  2.3225234E-02   11  2.1166057E-02   12  2.2105228E-02

 47.8785           12.6772134 725.220963 27.5318371 10716.9172 60.4200561  1250.5175 .1132099E8 .551716E-4 343128.976  -176371.4
                   -112646.91 151229.994 -176371.38 90569.6886  151230.08 164590.854 -203655.31 59420.6931 -198907.71 86.5466459
                   184381.406 -240821.44 205044.656 201998.978 200195.329 -249266.46  201674.84 -264407.16 198962.961 184314.689
                   -112.59313 -851.59906 165.927204 18.1045107 3.17583338 17.2612709 3709.10416 .627785E-5 150.746868 .173403749
                   82.6368512 .179174652 865.466459
Times of maxima :      .02467     .02546     .02275     .02329     .02179     .02746     .02326     .02587     .02721     .02329
                       .01389     .02746     .02329     .02179     .02746     .02733     .02317     .02164     .02326     .02587
                       .02721     .02531     .02369     .02935     .02924     .02536     .02354     .02718     .02325     .02721
                       .02467     .02546     .02275        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02587
             Random switching times for simulation number  26  :
                                  10  3.2053617E-02   11  3.3980262E-02   12  3.1615973E-02

 274.125           10.1316482 1096.67228 24.1377169 2700.83986 29.4486708 2243.83864 .6631441E7 .836917E-4 .1704593E7 167868.631
                   -138266.64 -162937.14 167868.643 63230.2882 -162937.08 -179256.02 190552.497 33393.1299 196740.744  106.59418
                   -189077.09 240790.273 -206407.03 -195910.25 -195346.52 243689.023 -209157.75 246443.624 -196740.89 -189092.19
                   -100.65609 -1047.2212 -155.36318  17.238268 2.98984624 17.6303366 2465.53819 .608828E-5 386.434669 .163246118
                   80.2036616 .177032689  1065.9418
Times of maxima :       .0396     .04248     .03228     .03294     .03801     .03652      .0328     .04228     .03672     .03294
                       .03164     .03652     .03294     .03801     .03652     .03665     .03279     .03786      .0328     .04228
                       .03672     .03494     .03285      .0368     .03666     .03491     .03281     .03514      .0328     .03672
                        .0396     .04248     .03228        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04228
             Random switching times for simulation number  27  :
                                  10  2.6191259E-02   11  2.6374052E-02   12  2.7064709E-02

   163.6           28.4478353 1242.93875 22.1485437 862.046414 44.5075969 339642.719 3313.02762 .927677E-4 .1172302E8 -146183.32
                   -112646.91 184300.948 -146183.32 -77733.708 184300.858 205156.773 -164856.93 -44466.188 -174120.27 -112.22527
                   199091.343 -234261.13 195200.713 206137.079 207598.698  -244681.3 188437.941 -256240.67 174164.586 199095.549
                   -168.66486 1114.87163 -148.82387 16.0821511 3.08668457   52.91951 35.6003418 .629095E-5 5810.26565 .203835071
                   82.8795769 .175588298 -1122.2527
Times of maxima :      .02685      .0337      .0286     .04032     .03103     .02738     .04037     .03335     .02743     .04032
                       .01389     .02738     .04032     .03103     .02738     .02731     .04026     .03092     .04037     .03335
                       .02743     .02793     .04038     .02979     .02724     .02786     .04032     .02769     .04037     .02743
                       .02685      .0337      .0286        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03335
             Random switching times for simulation number  28  :
                                  10  3.5059516E-02   11  3.4241631E-02   12  3.3648452E-02

 300.706           48.5769929 1207.39339 25.3951775 2010.89847 31.6508198 .6332728E7 .8998956E7 .927678E-4 .3193191E8 160323.522
                   -112646.91 -196601.32 160323.362 65551.8261 -196601.12 -232401.41  186971.53   37972.59 197840.543 112.225345
                   -207931.87 212228.846 188250.725 -229828.15 -246249.27 -216910.78 -207466.52  -217815.1 -197840.85 -207951.18
                   220.401889 -1098.8145 -159.35864 16.4960324  2.9885755 1616.54122 2155.29717 .613114E-5 12831.6227 .177226903
                   80.7890617 .166083411 1122.25345
Times of maxima :      .03568     .04227      .0343     .03459     .03978     .03604     .03474     .04205     .03614     .03459
                       .01389     .03604     .03459     .03978     .03604     .03599     .03476     .03963     .03474     .04205
                       .03614     .03592     .04017     .03614     .03601     .04221      .0347     .04204     .03474     .03614
                       .03568     .04227      .0343        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04205
             Random switching times for simulation number  29  :
                                  10  3.1196679E-02   11  3.1735019E-02   12  3.3266251E-02

 252.693           12.8205986 904.221294 48.8800144 .1376842E7 45.0666041 3353.41581 .2162944E8 .678393E-4   .77162E7 188091.957
                   -120996.64   -174520. 188091.843 -78220.345 -174519.95 -195087.55 212915.959 -57995.565 203516.524 95.9694297
                   -197246.15 279772.265 -217990.17 -197766.02 -201983.58 312738.423 -242207.22 309793.402 -203562.74 -197227.56
                   113.228082 -950.90551 -221.08825 213.404985 3.02187365  18.037839 8029.47496  .60032E-5 1770.62265 .177622769
                   79.0279693 .178139625 959.694297
Times of maxima :       .0356     .04234     .03384     .03424     .03236     .03599     .03434     .04206     .03603     .03424
                       .03122     .03599     .03424     .03236     .03599     .03595     .03421      .0322     .03434     .04206
                       .03603     .03423     .03422     .03577     .03587     .03414     .03419     .03419     .03434     .03603
                        .0356     .04234     .03384        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04206
             Random switching times for simulation number  30  :
                                  10  2.3023252E-02   11  2.2867690E-02   12  2.3305169E-02

 68.3756           7.34974687 783.171044 50.2300544 .3139563E7 58.1385781 1190.89995 .3171436E8 .609117E-4 1889.85641 -193278.35
                   -112646.91 150475.308 -193278.02  88843.266 150475.347 -145939.75 -229230.33  62555.713 -207840.45 -90.937416
                    158935.93 -226702.99 257397.831    180430.  167137.23 -224596.39  251479.21 -238261.35 207879.292 158932.632
                   -85.730665 884.969516 224.120625 793.734237 3.11296822 16.9261967 13533.1845 .618698E-5  38.938079 .152618102
                   81.4311173 .175212329 -909.37416
Times of maxima :      .02446     .03371     .02392     .02414     .02349     .02758     .02437     .03399     .02889     .02414
                       .01389     .02758     .02414     .02349     .02758     .03619      .0242     .02333     .02437     .03399
                       .02889     .02704     .02428     .02916     .02871     .02702     .02421     .02686     .02437     .02889
                       .02446     .03371     .02392        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03399
             Random switching times for simulation number  31  :
                                  10  2.5281931E-02   11  2.4707212E-02   12  2.4499313E-02

 108.281           17.5995768 1144.04868 42.5654032 .5099077E7 56.8089553  1234.3398 .2517604E8  .85416E-4 297774.679 -196022.58
                   115801.784 151025.988 -196022.41 -87821.472 151025.946 -165089.09 -223784.98  -54295.74 -205056.83 -107.68666
                   183328.197 -255654.82 229577.104 219321.589 208199.998 -262851.93 236189.713 -268276.57 205075.525 183325.257
                    -132.6634 1069.60211 206.313846 1073.90788 3.11947945 17.5914647 9231.98936 .624958E-5 140.946967 .171814059
                   82.2998413 .205685507 -1076.8666
Times of maxima :      .02593     .03345     .02513     .02553     .03073     .02652     .02561     .03303     .02676     .02553
                       .02452     .02652     .02553     .03073     .02652     .03744     .02548     .02978     .02561     .03303
                       .02676     .02622     .02535     .02871     .02877     .02612      .0254     .02642     .02561     .02892
                       .02593     .03345     .02513        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03303
             Random switching times for simulation number  32  :
                                  10  2.6367620E-02   11  2.8363274E-02   12  2.7534178E-02

 158.086           22.9230976  1086.2644 21.9948407 2268.94278 60.6098772 3022.96301 .2474671E7 .837604E-4 .7880846E7 163214.505
                   -112646.91  -171204.8 163214.527 -90711.848 -171204.83 190318.557 180280.617 -63401.627 191353.591 -106.63792
                   197322.639   -206385. -207016.06 232802.385 231648.458 211414.526 -206901.89 215909.734 -191445.16 197321.471
                   -151.40376 1042.24009 -148.30658 17.1632649 3.10014074 19.6871614 590.522231 .622239E-5 4577.03599 .197381629
                   81.9465391 .178200143 -1066.3792
Times of maxima :      .02701     .03374     .02921     .03225       .029     .03589     .03198     .03406     .02754     .03225
                       .01389     .03589     .03225       .029     .03589     .02752     .03226     .02884     .03198     .03406
                       .02754     .04302       .032     .02983      .0299     .03553     .03201     .03375     .03198     .02754
                       .02701     .03374     .02921        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03406
             Random switching times for simulation number  33  :
                                  10  2.4721641E-02   11  2.4836279E-02   12  2.5939334E-02

 104.022           19.7438372 1039.43262 38.1361142 3125.50481 35.2638384 2795.97263 .4559659E7 .803096E-4 .5803659E7 -172244.82
                   -112646.91 168865.377 -172244.69 -69192.194  168865.27 193615.853 -197290.06 -42878.595  -195768.3 -104.41818
                   196353.342 -266136.78 186121.314  204396.16 204736.814 -293407.51 184938.837 -312370.23 195776.859 196363.532
                   140.512765 1019.52568  -195.2847 17.7081113 3.08814707 19.3974587 1044.58172 .624694E-5 2717.92831  .19892788
                     82.28243 .214068824 -1044.1818
Times of maxima :      .03142     .03272     .02755     .02685     .03089     .02844     .02701      .0341     .02858     .02685
                       .01389     .02844     .02685     .03089     .02844     .02845     .02698     .02989     .02701      .0341
                       .02858     .02679     .04135     .02876     .02862     .02696     .04132      .0269     .02701     .02858
                       .03142     .03272     .02755        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0341
             Random switching times for simulation number  34  :
                                  10  2.9810939E-02   11  3.0761996E-02   12  2.8504994E-02

  212.79           10.0875245 725.216506 9.13670215 1378.98203 41.1330521 356.559018 3233.82505 .573202E-4 2560.19766 152833.928
                   -134851.69 139090.607  152833.88 -74728.761 139090.637 152485.166  170029.84 -53739.677 173332.123 88.2157479
                   166376.976 228484.973 -191289.86  183673.47  177191.56 238051.549 -178189.12 240844.913 -173389.61 166341.091
                   100.436669 -851.59645 95.5860981 16.5316308 3.03756339 16.2701832 35.9588015  .60044E-5 38.5948077 .160745799
                   79.0170047 .160511158 882.157479
Times of maxima :      .03156     .04162     .03655     .03368     .03139      .0454     .03366     .04203     .04533     .03368
                       .02984      .0454     .03368     .03139      .0454     .04524     .03381     .03123     .03366     .04203
                       .04533     .03393      .0314     .04533     .04527     .03401     .03132     .03412     .03366     .04533
                       .03156     .04162     .03655        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04203
             Random switching times for simulation number  35  :
                                  10  3.8150633E-02   11  3.5525022E-02   12  3.7094322E-02

 359.953           34.1201916 1135.73701 16.3357734 1794.64779 29.8576933 1462.85314 242516.744 .851015E-4 .6510782E7 157829.739
                   -112646.91 153864.995 157829.751 63667.8873 153865.017 -181163.71 172360.304 35328.1574  182029.06 107.488234
                   -196684.37 -248144.85  -193616.6 -206391.24 -212174.89  -273609.1 -189976.23 -276811.85 -182090.23 -196760.95
                   -184.71652 -1065.7096 -127.81148  16.476814 2.98378448  16.968615 103.170768 .609311E-5 1362.56623 .206241493
                   80.2836299 .182438737 1074.88234
Times of maxima :      .03974     .04133      .0448     .04965     .03814     .04462     .04955     .04147      .0392     .04965
                       .01389     .04462     .04965     .03814     .04462     .03915     .04966     .03801     .04955     .04147
                        .0392     .04224     .04962     .03902     .03906     .04233     .04954     .04223     .04955      .0392
                       .03974     .04133      .0448        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04147
             Random switching times for simulation number  36  :
                                  10  3.2674874E-02   11  3.1847413E-02   12  3.2599131E-02

 264.256           7.01499694 887.936968 56.2083005  .738508E7 52.3793827 1248.98514 .2930329E8 .722384E-4 96241.8412 197092.361
                   -112646.91 -151210.67 197092.146  84328.136 -151210.77 -150859.22 227545.297 -53304.964 206822.157 99.0321959
                   -178500.04 253098.183 -237929.11  -211322.2 -194645.75 273779.809 -255842.79 279688.915  -206864.3   -178513.
                   83.7555785 -942.30407  -237.0829 1481.15383 3.03533654 16.4570339 10759.8171 .600556E-5 45.8710696 .154489028
                   79.0498601 .178708253 990.321959
Times of maxima :      .03322     .04162      .0332     .03352     .03878     .03625     .03365     .04202     .03768     .03352
                       .01389     .03625     .03352     .03878     .03625     .03586     .03349     .03231     .03365     .04202
                       .03768      .0335     .03339     .03784     .03775     .03348     .03345     .03361     .03365     .03768
                       .03322     .04162      .0332        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04202
             Random switching times for simulation number  37  :
                                  10  2.4977774E-02   11  2.5678531E-02   12  2.5917551E-02

 136.408           16.1418238 1097.79983 34.1028124 2795.36216 40.8244768  85952.888 .6896754E7 .852023E-4 .1271691E8 -168859.05
                   -112646.91 178246.725 -168858.91  -74447.93 178246.616 205019.774 -192933.25 -41892.399 -196864.59 -107.55187
                   199543.914 -279729.94 185442.438 210050.626 210847.837 -295421.09 182974.017 -308155.43 196870.441 199561.815
                   127.050477 1047.75943 184.669468 17.4936904 3.08291072 25.3084942 1257.29999 .627071E-5  4574.5359 .197160361
                   82.6075403 .203725047 -1075.5187
Times of maxima :      .03143     .03281      .0265     .02681     .03008     .02845       .027     .03327     .02852     .02681
                       .01389     .02845     .02681     .03008     .02845      .0284     .02695     .02907       .027     .03327
                       .02852     .02675     .04139     .02845     .02836     .02678     .04139     .02691       .027     .02852
                       .03143     .03281      .0265        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03327
             Random switching times for simulation number  38  :
                                  10  2.3336134E-02   11  2.2570935E-02   12  2.3410445E-02

 63.4671           3.35757241 749.760253 48.4452661 .6734421E7 59.1697335 1432.78632 .2883755E8 .596634E-4 3434.38477 -196789.05
                   -112646.91 153496.798 -196788.83 89627.6726 153496.777  -153511.5 -226500.28 63640.7625 -206624.37 -90.000752
                   175316.787 -213285.99 238018.684 199756.499 188533.984 -210082.23 248794.292 -219166.03 206676.677 175294.893
                   57.9445632 865.886975 220.102853 1305.78884 3.16584405 17.1093643 11141.0757  .61938E-5 39.9142472 .148659233
                   81.5084252 .174160938 -900.00752
Times of maxima :       .0314     .03429     .02403     .02436      .0232     .02818     .02448     .03383     .02849     .02436
                       .01389     .02818     .02436      .0232     .02818     .03659     .02436     .02506     .02448     .03383
                       .02849     .02713      .0242     .02868     .02852     .02695     .02426     .02688     .02448     .02849
                        .0314     .03429     .02403        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03383
             Random switching times for simulation number  39  :
                                  10  3.4131399E-02   11  3.3591135E-02   12  3.4677815E-02

 308.188           28.2040673 1131.52329 31.8162213 969.523686 42.0766831 564788.333  2879.3144 .864613E-4 .1212078E8 147611.192
                   -112646.91 -185606.23 147611.143 75581.0744 -185606.13 -202232.64 160024.623 45162.1945 -169730.44 108.343592
                   -199272.71 300180.431  198186.63 -225584.65 -217491.15  324520.11 178956.383 351865.926 169836.391 -199299.21
                   167.940666 -1063.7308 178.371021 15.7631818 2.99311845 87.1461694 35.4853833 .608221E-5 7765.45347 .210006163
                   80.1197192 .194354505 1083.43592
Times of maxima :      .03484     .04158     .03621     .04989     .03888     .03532     .04112     .04204     .03731     .04989
                       .01389     .03532     .04989     .03888     .03532      .0373     .05005     .03872     .04112     .04204
                       .03731     .03541     .04088      .0374     .03751     .03551     .04079     .03565     .04112     .03731
                       .03484     .04158     .03621        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04204
             Random switching times for simulation number  40  :
                                  10  3.1081538E-02   11  3.1163042E-02   12  3.1523325E-02

 254.142           11.9885539 792.436898 49.0319359 .6525421E7 62.1860173 1133.77193 .2907395E8 .596586E-4 2417.46962 196691.445
                   -123781.65 -149745.62 196691.211 -91883.744 -149745.69 146537.225 229150.733 -61618.058 206724.806 89.9971456
                   -164839.98 235318.246 -256599.15 -192273.96  -172226.6 237573.361 -246342.74 258401.029 -206759.92 -164832.03
                   109.492255 -890.18925 -221.43156 1237.57092 3.02280359 16.4458614 12871.8063 .599955E-5 38.1691306 .156608867
                   78.9627346 .174416437 899.971456
Times of maxima :      .03262     .04199     .03214     .03248     .03179     .03581     .03258     .04222     .03712     .03248
                       .03111     .03581     .03248     .03179     .03581     .04438     .03241     .03163     .03258     .04222
                       .03712     .03529     .03254     .03737     .03744     .03524     .03243     .03508     .03258     .03712
                       .03262     .04199     .03214        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04222
             Random switching times for simulation number  41  :
                                  10  2.4603675E-02   11  2.6940135E-02   12  2.5510551E-02

 127.063           28.4066114 1134.65991 29.2014288 1368.29972 34.8416803 .2753944E7 .3818399E7 .890706E-4 .2024139E8 -152701.83
                   -112646.91 192166.544 -152701.66 -68776.783 192166.402 214272.886  -176719.6 -43827.039 -195205.82 -109.96626
                   202907.606 -284121.79 184084.518  238453.53 226070.013 -305163.89 195113.992 -325426.45 195202.859 202927.853
                   -168.54261 1065.20416 170.884256 16.5507556 3.09027173  330.40185 797.548365 .628839E-5 9867.55685  .18832196
                   82.8390219 .179443739 -1099.6626
Times of maxima :      .02779     .03409      .0261     .02641     .03048     .02826     .02663     .03372     .02839     .02641
                       .01389     .02826     .02641     .03048     .02826     .02816     .02664     .02952     .02663     .03372
                       .02839     .02637     .02674     .02829     .02819     .02639     .02663      .0265     .02663     .02839
                       .02779     .03409      .0261        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03372
             Random switching times for simulation number  42  :
                                  10  3.5690308E-02   11  3.4606782E-02   12  3.5257014E-02

 319.985           48.1066822 1230.28291 39.7767251 3121.28137 56.6490225 .2096377E7 .5219205E7  .95476E-4 .2767522E8 -172202.14
                   -112646.91 -190242.13 -172202.06 87697.7645 -190241.87  -222679.1 -192569.68 49649.4437 -196078.91 113.851694
                   -206129.19 275778.993 225666.584 -228698.92  -236974.7 303636.989 210767.005 290134.414 196166.094 -206157.98
                   219.332356 -1109.1812 199.441032 16.8875308 2.99787947 408.741485  2183.4205 .611177E-5 9780.89748 .190302745
                   80.5237908 .208033686 1138.51694
Times of maxima :      .03629     .04189     .03697     .03961     .03835     .03653     .03947     .04149     .03677     .03961
                       .01389     .03653     .03961     .03835     .03653     .03665     .03972     .03737     .03947     .04149
                       .03677     .03648     .03958     .03653     .03661     .03655     .03946     .03659     .03947     .03677
                       .03629     .04189     .03697        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04149
             Random switching times for simulation number  43  :
                                  10  3.0213010E-02   11  3.0921052E-02   12  2.8677671E-02

 211.279            10.616996 776.494887 9.66911105  1410.6208 57.1992978 282.235677  249573.58 .604622E-4 2267.45289 153224.405
                   -130340.53 -137988.19 153224.302 -88122.673  -137988.2 151252.692 171431.131 -60615.955 182195.967 90.6012642
                   163198.083 235322.728  -216706.9   184728.7 175859.223 243850.386 -198703.05 243956.659 -182217.04 163173.066
                   103.038808 -881.18947 98.3316381 16.5654164 3.04739327 16.1981221 63.4966992 .600101E-5 38.1866879 .159224277
                   78.9694889 .161632837 906.012642
Times of maxima :      .03186     .04176     .03697     .03184     .03149     .03645      .0321     .04219     .04568     .03184
                       .03024     .03645     .03184     .03149     .03645     .04573     .03199     .03138      .0321     .04219
                       .04568     .03435     .03231     .04548     .04556      .0344     .03238     .03454      .0321     .04568
                       .03186     .04176     .03697        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04219
             Random switching times for simulation number  44  :
                                  10  2.9456979E-02   11  2.8680241E-02   12  2.7673548E-02

 193.261           39.8550278 928.493503  26.692679   2000.465 76.0165597  3139.2848 .2648726E7 .735667E-4  .186457E8 -160204.56
                   -112646.91 -172383.66 -160204.58 -101588.94 -172383.65 199645.232 -173844.58 -69741.583 191860.945 -99.938502
                   202203.247 254568.542 -226435.76 248819.579 255433.488 268331.195 -205435.03  273276.25 -191933.45 202259.561
                   -199.63724 963.583677 -163.37894 16.9237457 3.10528409 18.4735754 366.107348 .617055E-5 6809.08706  .22041973
                   81.2391982 .195178109 -999.38502
Times of maxima :      .03002     .03395     .02929     .04102     .02932     .03589     .03191     .03343     .03042     .04102
                       .01389     .03589     .04102     .02932     .03589     .03034     .04095     .03111     .03191     .03343
                       .03042     .03377     .03211     .03024     .03029     .03386     .03211     .03383     .03191     .03042
                       .03002     .03395     .02929        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03343
             Random switching times for simulation number  45  :
                                  10  2.5343560E-02   11  2.4004112E-02   12  2.4262215E-02

 103.507           21.6405512 974.337955 45.9947068 .9905111E7 35.5509573 3101.01002  .279646E8  .74777E-4 .3351047E7 -198258.54
                   -112646.91 171997.141 -198258.33 -69473.305 171997.226 186021.885 -233590.29 54322.4107 -206252.68 -100.75726
                   193882.515 -246227.26 220738.374 202478.659  197935.98 -252599.62 229370.596 -266251.26 206275.623 193892.151
                   -147.10728 987.085587 214.463766 2418.89267  3.0967213 18.7076443 10134.4162 .620836E-5 871.160008 .174071164
                   81.7438071 .195061716 -1007.5726
Times of maxima :        .026     .03315     .02489     .02522     .03002     .02677     .02534     .03346      .0289     .02522
                       .01389     .02677     .02522     .03002     .02677     .02663     .02516     .02448     .02534     .03346
                        .0289     .02653     .02534     .02904      .0291     .02642      .0252     .02628     .02534      .0289
                         .026     .03315     .02489        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03346
             Random switching times for simulation number  46  :
                                  10  3.2604824E-02   11  3.4718226E-02   12  3.2721120E-02

 302.703           17.7974082 1160.29271 39.2020038 37560.1796  29.568579 16610.9574 .1174925E8 .880775E-4 .2410672E7 177045.127
                   -112646.91  -176519.7 177044.973  63358.887 -176519.72 -185578.82 203942.714 32341.8113 199103.315 109.351504
                   -191166.38   282678.5  -194543.4 -197209.16 -196129.73   317453.3 -209941.33 329976.149 -199102.82 -191170.29
                   133.406927 -1077.1688 -197.99496 20.5471507 2.98458646 17.9575599 3432.28938 .609998E-5 1035.91221  .19318928
                   80.3611849 .195865965 1093.51504
Times of maxima :      .03524     .04206     .03331     .03367     .03941     .03585     .03382     .04173     .03577     .03367
                       .01389     .03585     .03367     .03941     .03585      .0357     .03374     .03756     .03382     .04173
                       .03577     .03389     .03387     .03797     .03576     .03377     .03375     .03372     .03382     .03577
                       .03524     .04206     .03331        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04173
             Random switching times for simulation number  47  :
                                  10  3.1587423E-02   11  3.2276067E-02   12  3.1190349E-02

 251.131           5.91773737 946.886084 18.4458434 2374.96622 29.9027359 1615.12086 .2342144E7 .728451E-4 3366.23747 164377.603
                   -139482.77 -155706.48 164377.598 63715.8932 -155706.48 -167424.19 180999.792 35026.5671 190965.542 99.4471585
                   -174646.52  227132.15 -213938.43 -186893.23 -182707.99 235082.029 -209073.15 236269.187 -190971.71  -174644.3
                   -76.926831 -973.08072 -135.81548  16.599653  2.9991652 16.7103933 752.298399 .602098E-5 39.0487906 .152310062
                   79.2733627 .156885726 994.471585
Times of maxima :      .03923     .04199     .03185     .03256     .03916     .03641     .03264     .04232     .03651     .03256
                       .03122     .03641     .03256     .03916     .03641     .03646     .03247     .03815     .03264     .04232
                       .03651      .0345     .03254     .03637      .0363      .0345     .03263     .03437     .03264     .03651
                       .03923     .04199     .03185        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04232
             Random switching times for simulation number  48  :
                                  10  3.3168852E-02   11  3.3265389E-02   12  3.4713526E-02

 310.162           18.7936658 1091.57644 42.2554947 1376.00931 33.9249218 2735.05722 .1364001E7 .820454E-4 .3062256E7 -152797.05
                   -112646.91  168228.26 -152797.11 67865.9199 168228.238  187593.11 168311.819 39341.8005 188053.037 105.540569
                   193056.146 252394.416 203214.402 -202460.85 200121.874 273284.616 198770.223 300111.039 -188058.64 193004.595
                   -137.08999 -1044.7854 205.561413 16.5149451  2.9899347 18.3558764 377.847489 .606419E-5 1626.16944 .190281325
                   79.8818394 .213868755 1055.40569
Times of maxima :      .04023     .04128     .03629     .04144     .03817     .04508     .03577     .04163      .0452     .04144
                       .01389     .04508     .04144     .03817     .04508     .04508     .03576      .0382     .03577     .04163
                        .0452     .03554     .03928     .03705     .04503     .03579     .03917     .03572     .03577      .0452
                       .04023     .04128     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04163
             Random switching times for simulation number  49  :
                                  10  3.1712092E-02   11  3.3059406E-02   12  3.2697032E-02

  262.43           14.4436215 1117.99645 46.6105584 534386.345  45.242741  19645.293 .2252114E8 .854276E-4 .3071704E7 185511.808
                   -112646.91 -176595.94 185511.782 78373.0533 -176595.99 -192880.33 213777.192 52689.3755 203905.879 107.693957
                   -193083.29 267002.277 -235375.91  -215488.4 -202444.46  295064.75 -243868.36 293506.854  -203925.1 -193114.29
                   120.181619 -1057.3535 -215.89479 67.9266427 3.01270801 18.6015275 8068.51597 .605947E-5 1157.78906 .172752331
                    79.797973 .174770246 1076.93957
Times of maxima :      .03511     .04186     .03331     .03382     .03897     .03577     .03379     .04221      .0378     .03382
                       .01389     .03577     .03382     .03897     .03577      .0356     .03369     .03699     .03379     .04221
                        .0378     .03362     .03368     .03794     .03803     .03369     .03362     .03368     .03379      .0378
                       .03511     .04186     .03331        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04221
             Random switching times for simulation number  50  :
                                  10  2.4049330E-02   11  2.4600714E-02   12  2.4472302E-02

 105.177           10.2699132 1073.40839 51.7057095 .5626283E7 50.1288595  2137.6418 .2415143E8 .835005E-4 .2864772E7 -196270.27
                   -112646.91 161754.497 -196270.13 -82496.633 161754.415 181871.854 -222441.54 -46970.074 -204614.09 -106.47233
                   192487.142 -268332.11 220109.462  207407.68 207254.793 -300502.67 235601.462 -301237.96 204636.714 192519.194
                   -101.34058 1036.05424 227.388895 1200.70482 3.10355015  17.999497  8258.4259 .623628E-5 870.805038 .172594866
                   82.1207938 .182204515 -1064.7233
Times of maxima :      .02688     .03345     .02507     .02547     .03068     .02727     .02552      .0339     .02955     .02547
                       .01389     .02727     .02547     .03068     .02727     .02739     .02545     .03055     .02552      .0339
                       .02955     .02535     .02527     .02968     .02955     .02537     .02537     .02547     .02552     .02955
                       .02688     .03345     .02507        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0339
             Random switching times for simulation number  51  :
                                  10  3.3787083E-02   11  3.2665723E-02   12  3.3638396E-02

 296.544           24.6796442 1020.42051 50.5785163 .3710679E7 49.0080813 2336.11459 .1887693E8 .805388E-4 .1405912E7 194902.512
                   -112646.91 -163953.06 194902.322 81569.1924 -163953.01 -173023.82 227038.524 51925.6932 202305.605 104.567065
                   -188179.64  307996.35 200509.688 -221078.66 -210755.07   346203.3 -208342.59  359392.75 -202324.59 -188195.53
                   157.097563 -1010.1587 -224.89668 945.334412 3.01571793 17.7964322 5252.99758 .603599E-5  270.77595 .205094356
                    79.477315 .239969091 1045.67065
Times of maxima :      .03436     .04229     .03423     .03455     .03863     .03676     .03472     .04185     .03698     .03455
                       .01389     .03676     .03455     .03863     .03676      .0369     .03456     .03669     .03472     .04185
                       .03698     .03463     .03972     .03674      .0368     .03467     .03452     .03485     .03472     .03698
                       .03436     .04229     .03423        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04185
             Random switching times for simulation number  52  :
                                  10  2.5363496E-02   11  2.7447008E-02   12  2.5419274E-02

 122.415           34.0399677 1115.60827 43.4997452 3105.42479 39.5022071  .143625E7 .9009632E7 .861589E-4 .1349963E8 -172042.03
                   -112646.91 188271.275 -172041.87 -73232.354 188271.177 207569.384 -198985.25  -45672.62 -197845.48 -108.15397
                    199898.93 -315732.47 -208544.95 217215.094 215313.608 -368172.28 199031.804  -388899.4 197845.683 199917.329
                   -184.49923 1056.22359 208.565925  17.778776  3.0830759 210.744466  2305.6096 .625974E-5 5554.29225 .218656734
                   82.4491611 .221048793 -1081.5397
Times of maxima :      .02599     .03369     .02599     .02631     .02993     .02841     .02646     .03322     .02853     .02631
                       .01389     .02841     .02631     .02993     .02841     .02837     .02643     .02901     .02646     .03322
                       .02853      .0263     .03188     .02837     .02839     .02644     .02641     .02642     .02646     .02853
                       .02599     .03369     .02599        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03322
             Random switching times for simulation number  53  :
                                  10  3.4926085E-02   11  3.4541933E-02   12  3.4970031E-02

 311.624           50.7818833 1184.95552 44.6867073 2468.53777 41.7158249 490563.156 .2176147E7  .91698E-4 .2253571E8 -165392.71
                   -112646.91 -185375.79 -165392.67 75256.2771 -185375.62 -214955.83 -177923.16 46915.6795 -190477.34 111.576353
                   -203912.23 308810.021 204131.566 -206628.42 -222919.18 350204.553 198329.245 365392.475 190551.522 -203923.33
                    225.34836 -1088.5566 211.392307 16.3979382 2.99072837 130.485984 583.910852 .610993E-5 7337.86321 .225823708
                   80.4953212 .232749919 1115.76353
Times of maxima :      .03554     .04147     .03648     .04116     .03849     .03586     .03918     .04187     .03598     .04116
                       .01389     .03586     .04116     .03849     .03586     .03586     .04127     .03945     .03918     .04187
                       .03598     .03582     .04126     .03581     .03588     .03585     .03942     .03594     .03918     .03598
                       .03554     .04147     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04187
             Random switching times for simulation number  54  :
                                  10  2.6693231E-02   11  2.6681543E-02   12  2.7187525E-02

 146.079           43.6106984 1197.20606 19.6844373 744.246897 42.8496085 .3822391E7 28812.2251 .938035E-4 .2385578E8 144588.179
                   -112646.91 195217.162 144588.259 -76272.107 195217.054 225691.396 -161405.41 -49691.976 176826.016  -112.8501
                   204486.009 -251374.49 -200513.63 209175.573 226028.285 -256304.42 -184834.89  -282686.7 -176918.12 204497.935
                   -208.83175 1094.16912 -140.30124 16.0924128 3.08821407 723.693909 36.1027359 .629582E-5 8973.95101 .204109002
                   82.9398493 .177498015  -1128.501
Times of maxima :      .02735     .03392      .0287      .0318     .03024     .02782     .03152     .03362      .0278      .0318
                       .01389     .02782      .0318     .03024     .02782     .02769     .04045     .02834     .03152     .03362
                        .0278     .02789     .03128     .02778     .02768     .02778     .03135     .02816     .03152      .0278
                       .02735     .03392      .0287        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03362
             Random switching times for simulation number  55  :
                                  10  3.2496850E-02   11  3.2534927E-02   12  3.4649519E-02

 301.785           21.2353005 1006.93622  44.142161 1623.03702 40.8069073 2408.30023 314792.408 .757159E-4 .3739289E7  155801.29
                   -112646.91  164740.46  155801.17 74431.9082 164740.416 185612.423 175352.903 45199.3645 183724.739 101.387822
                   194983.016 259673.528 185595.987 -216282.43 207070.667 289984.747 -179006.55 313525.247 -183735.13 194932.766
                   -145.72337 -1003.4621 210.100359  16.672319 3.00635489 18.3100167 78.8549652 .602889E-5 1643.71633 .196434763
                   79.3915705  .21696199 1013.87822
Times of maxima :      .04017     .04134     .03622     .03554     .03858     .04496     .03573     .04174     .04512     .03554
                       .01389     .04496     .03554     .03858     .04496       .045     .03565     .03852     .03573     .04174
                       .04512     .03553      .0414     .03744     .04504      .0357     .04997     .03564     .03573     .04512
                       .04017     .04134     .03622        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04174
             Random switching times for simulation number  56  :
                                  10  3.0753049E-02   11  3.0684101E-02   12  3.2328623E-02

 235.541           34.9723654 717.944372 47.1776932 .1338616E7 64.3155182 .1250119E7 .2153338E8 .574538E-4 .9899328E7 187976.371
                   -112646.91 -187708.32 187976.275 -93443.737 -187708.19 -212111.48 212099.368 -66564.682 203474.498 88.3184641
                   -198255.67 281485.838 -246944.31 -211126.72 -205369.68 315418.809 -248473.76 315630.146 -203541.65 -198199.68
                   187.008998 -847.31598 -217.20427 192.127441  3.0595474 147.491028  8305.8139 .601226E-5 4214.51796 .217924345
                   79.1276802 .180605925 883.184641
Times of maxima :      .03468     .04232      .0329     .03332     .03131     .03508     .03345      .0418     .03524     .03332
                       .01389     .03508     .03332     .03131     .03508     .03517     .03332     .03115     .03345      .0418
                       .03524     .03326     .03329     .03756     .03757     .03317     .03321     .03322     .03345     .03524
                       .03468     .04232      .0329        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3      .0418
             Random switching times for simulation number  57  :
                                  10  2.3725394E-02   11  2.2927459E-02   12  2.3538813E-02

 96.8954           2.85426312 782.928817 49.4193015 .4246836E7 53.6292579 1478.24125  .332511E8 .614587E-4 2725.57161 -195620.84
                   -112646.91 154052.894 -195620.63 85328.3222  154052.88 153274.346 -223999.31 59251.3307 -208484.64 -91.344824
                    168128.68 -208203.14 256856.895 200667.575 181424.448 -209834.65 264938.146 -214170.03 208534.146 168112.965
                   53.4253041 884.832649 222.304524 820.010683 3.12760023 17.0440963 12607.2023 .618728E-5 40.0598894 .147072961
                   81.4339848 .172520694 -913.44824
Times of maxima :      .03148     .03355     .02415     .02449     .02356     .02829     .02459     .03416     .02857     .02449
                       .01389     .02829     .02449     .02356     .02829     .02834     .02444     .02339     .02459     .03416
                       .02857     .02721     .02444     .02881     .02887     .02444     .02443     .02548     .02459     .02857
                       .03148     .03355     .02415        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03416
             Random switching times for simulation number  58  :
                                  10  3.3403718E-02   11  3.4275681E-02   12  3.2963796E-02

 274.967           15.5785837 1142.06241 36.8582896 315412.795 37.2916523 1357.94126 .1802742E8 .884466E-4  94401.139 183739.272
                   -112646.91 -152573.31 183739.164 71153.8044 -152573.25 157845.429 207624.583 39914.4339 201929.061  109.58043
                   -178454.76 284657.345 -233707.56 -199115.18 -184987.39 288726.269 -233672.03 322809.455 -201932.48 -178465.35
                   124.814197 -1068.6732 -191.98513 54.4593979 2.99672855  16.733162 7415.67883 .608993E-5 45.1323656 .166033827
                   80.2190539 .189079355  1095.8043
Times of maxima :      .03399     .04157     .03363     .03411     .03862     .03627     .03412     .04195     .03653     .03411
                       .01389     .03627     .03411     .03862     .03627     .04572       .034     .03869     .03412     .04195
                       .03653     .03416     .03409     .03676     .03671     .03426     .03401     .03443     .03412     .03653
                       .03399     .04157     .03363        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04195
             Random switching times for simulation number  59  :
                                  10  2.5004917E-02   11  2.3471765E-02   12  2.4625759E-02

 97.2891           13.1683373 900.988669 51.4958304 .1215828E8 43.0487888 1385.86308 .2409142E8 .691636E-4 3102.32361 -199289.99
                   -112646.91 152918.894 -199289.79 -76449.171 152918.943 -159246.98 -235659.11 53756.3681 -204588.11 -96.901666
                   -172010.51 -269068.23 199781.635 200748.327  -185082.1 -269269.78 220376.157 -309193.71 204624.732 -171974.66
                   -114.75338  949.20423 226.926927 2875.36436  3.1207722 17.1020709 8725.40058 .619189E-5 41.3374389 .166982939
                   81.5068483 .201274505 -969.01666
Times of maxima :      .02565      .0334     .02525     .02562     .02954     .02836     .02566     .03383     .03718     .02562
                       .01389     .02836     .02562     .02954     .02836      .0374     .02552     .02394     .02566     .03383
                       .03718     .02578     .02572     .02837     .03721     .02591     .02551     .02605     .02566     .03718
                       .02565      .0334     .02525        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03383
             Random switching times for simulation number  60  :
                                  10  3.2783475E-02   11  3.2241587E-02   12  3.3768484E-02

 284.232           15.4492958 930.946404 44.6458238 187643.821 38.8782603 2691.94947 .1649373E8 .722533E-4 .8817369E7  180721.11
                   -112646.91 -167775.05 180720.953 72651.6905   -167775. -191357.44 205988.872 -47738.777 201245.819 99.0423929
                   -197756.61 293921.255 -193737.14 -208738.71 -204811.81 322979.598   -223047. 329934.776 -201279.23 -197754.39
                    -124.2952 -964.85564 -211.29558 37.5548463 3.00738167 18.2490015 4615.29282 .601691E-5 2035.97927 .186348033
                   79.2233756 .194798188 990.423929
Times of maxima :      .03925      .0422     .03435     .03467     .03912     .03654     .03483     .04227     .03651     .03467
                       .01389     .03654     .03467     .03912     .03654     .03649     .03477     .03271     .03483     .04227
                       .03651     .03462     .03467     .03628      .0364     .03465     .03472     .03473     .03483     .03651
                       .03925      .0422     .03435        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04227
             Random switching times for simulation number  61  :
                                  10  2.2731377E-02   11  2.1767216E-02   12  2.1089400E-02

  45.793            19.250828  660.59932  10.841309 2242.84634 72.3090281 1058.62638 3419.88096 .513118E-4 687112.837 -162926.13
                    115266.47 148775.991 -162926.09 99080.5879 148776.006   168390.6 -174800.73 68635.4221 -175174.48 -83.464322
                   185984.766 -255001.39 208382.081 205390.397 204934.755 -270753.24 -193934.83 -277745.62 175199.807 185968.726
                   -138.74735 812.772613 104.121607 17.1959285 3.16603408 17.4107228 39.0557604 .622601E-5 173.636998 .187928661
                   81.9317222 .182245875 -834.64322
Times of maxima :      .02421     .03357     .02223     .02475     .02239     .02893     .02296     .03398      .0289     .02475
                       .02172     .02893     .02475     .02239     .02893     .02905     .02481     .02223     .02296     .03398
                        .0289      .0268     .02316     .02881     .02884     .02687     .03186     .02679     .02296      .0289
                       .02421     .03357     .02223        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03398
             Random switching times for simulation number  62  :
                                  10  2.3811839E-02   11  2.5682313E-02   12  2.7281351E-02

 136.314           17.1590072 1184.81114 21.5594624  874.27016 32.5254182  1900.5691 19095.4501 .895466E-4 276079.412 -146346.98
                   -112646.91 -159059.55   -146347. -66451.342 -159059.56  -172063.3 -166089.08 -38017.195 -176582.17 -110.25972
                   182820.256 229135.895  190102.44 190108.828 185416.112 240848.673 185520.845 248697.416 176630.375 182872.146
                   130.992394  1088.4903 -146.83141 16.1626231 3.07873108 17.9003303 36.7066795 .628564E-5 81.5097626 .189623665
                    82.806756 .177244786 -1102.5972
Times of maxima :      .03277     .03362     .02882     .04061     .03059     .03556     .04047     .03374     .02989     .04061
                       .01389     .03556     .04061     .03059     .03556     .03556     .04051     .03071     .04047     .03374
                       .02989     .03541     .04038     .02968     .02993     .03533     .04046     .03534     .04047     .02989
                       .03277     .03362     .02882        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03374
             Random switching times for simulation number  63  :
                                  10  2.5196922E-02   11  2.3757993E-02   12  2.6233786E-02

 119.397           15.9868346 905.691165 34.2051377  1352.9175 35.6867004 3358.51535 .2026864E7 .686291E-4 .1650826E8 -152510.89
                   -112646.91 174570.488 -152510.91 69605.8129  174570.31 200154.231 -169229.25  50055.508 -190036.21 -96.526449
                   201252.314 -267062.39 -190663.76 222736.478 225621.163 -281201.21  -183324.5 -299531.08 190060.609 201259.852
                   126.439055 951.678078 -184.94631 16.7311414 3.10281244 19.3827943  287.21016 .619851E-5 5031.53486 .197095068
                   81.6136408 .203430544 -965.26449
Times of maxima :      .03181     .03321      .0278     .04171     .02438     .02856     .02733     .03298     .02881     .04171
                       .01389     .02856     .04171     .02438     .02856      .0287     .02727     .02422     .02733     .03298
                       .02881     .02702     .03278     .02874     .02868     .02708     .03067     .02722     .02733     .02881
                       .03181     .03321      .0278        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03298
             Random switching times for simulation number  64  :
                                  10  2.3792807E-02   11  2.3002585E-02   12  2.3519935E-02

 75.2672           2.61870287  786.56233 48.9844664 .3862604E7   56.15084 1457.18321  .350558E8 .616278E-4 2670.27167 -195330.31
                   -112646.91 153795.694 -195330.11 87311.2974 153795.695 150002.975 -227739.39 58605.3836 -209236.43 -91.470414
                   167546.312 -214887.19 259552.773 193848.407 174782.619 207020.986 258006.443 -222323.61 209280.689  167534.01
                   -51.173263 886.883493 221.324347 784.902314 3.11402083 17.0152765 12982.5991 .618649E-5 39.8611594 .146871792
                   81.4279818 .172137508 -914.70414
Times of maxima :      .02507     .03358     .02414     .02448     .02363      .0283     .02462     .03417     .02855     .02448
                       .01389      .0283     .02448     .02363      .0283     .02832     .02444     .02347     .02462     .03417
                       .02855     .02572     .02446      .0288     .02888     .03471     .02445     .02546     .02462     .02855
                       .02507     .03358     .02414        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03417
             Random switching times for simulation number  65  :
                                  10  3.0685464E-02   11  2.9140352E-02   12  3.0977774E-02

 230.063           16.6335144 832.571654 38.4210414 .2229571E7 55.4181769 652.436599 .2478339E8 .699655E-4 2183.54239 190634.857
                   -112646.91 143322.016 190634.722 -86739.803 143322.048 151600.896 219005.683 -60491.087 204887.376 -97.461753
                   162267.385 237229.455 -236691.17 186423.699 175860.817  245688.51 -238022.46 254265.051 -204965.49 162260.111
                   128.970983 912.453645 -196.01286 322.938155 3.09172366 16.3650095 9594.16456 .612499E-5 38.9660828 .165424923
                   80.6391723 .180456064 -974.61753
Times of maxima :      .03217     .03346      .0316     .03204     .02977     .04405     .03204     .03387     .04603     .03204
                       .01389     .04405     .03204     .02977     .04405     .04601      .0319     .03261     .03204     .03387
                       .04603     .03483     .03178     .04581     .04578     .03474     .03189      .0346     .03204     .04603
                       .03217     .03346      .0316        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03387
             Random switching times for simulation number  66  :
                                  10  2.9025430E-02   11  3.1419016E-02   12  3.2094249E-02

  246.14           37.6943067 834.190845 64.8962571 .8819118E7  59.521453 .1266365E7 .3867538E8  .64752E-4 .1817182E7 197757.755
                   -133576.58 -187757.45 197757.422 -89893.662 -187757.46 -190175.09 226257.594  -67135.92 210729.312 93.7602752
                   -189413.24 264996.775 -266987.16 -202447.47 -188078.48 290360.163 -273661.46 310563.381 -210779.36 -189380.68
                   194.150217 -913.34049 -254.74744 1739.37998 3.05390982 129.594572  14610.154 .600057E-5 514.473785 .244893272
                   78.9705456 .218388602 937.602752
Times of maxima :        .033     .04213     .03271     .03294     .03204     .03572     .03307     .04254     .03551     .03294
                       .02905     .03572     .03294     .03204     .03572     .03576     .03295     .03188     .03307     .04254
                       .03551     .03363     .03286     .03735     .03744     .03363     .03294     .03349     .03307     .03551
                         .033     .04213     .03271        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04254
             Random switching times for simulation number  67  :
                                  10  2.9559882E-02   11  3.1506254E-02   12  3.1499748E-02

 215.989           32.1299344 806.004236 36.9996982 .3689352E7 83.6016888 46756.7891 .1996744E8 .640686E-4 .7455695E7 194842.204
                   -138990.55 -177274.62 194842.125 -106536.85 -177274.58 -193168.29 229175.177 -80858.582 202787.014 93.2641666
                   -197125.01 251051.894 -206557.17 -225164.91 -222948.49   259603.5 -207500.79 277813.973 -202814.54 -197106.94
                   179.248248 -897.77739 -192.35306 959.529021 3.07477485 20.9461923 8673.67772 .600018E-5 2536.45401 .205995462
                   78.9613406 .179097987 932.641666
Times of maxima :      .03357     .04239     .03211     .03263     .03213      .0363     .03266     .04183     .03655     .03263
                       .02958      .0363     .03263     .03213      .0363     .03627     .03252     .03196     .03266     .04183
                       .03655     .03426     .03289     .03641     .03653     .03421     .03294     .03406     .03266     .03655
                       .03357     .04239     .03211        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04183
             Random switching times for simulation number  68  :
                                  10  2.4694383E-02   11  2.5650980E-02   12  2.2929992E-02

 101.468           18.9245415 1105.45597 17.4889316 2411.34466 42.2721115 475058.241 .1513043E7  .87096E-4 .1037697E8 -164773.47
                   139523.059 185327.475 -164773.49 -75756.392   185327.4 198558.621  -178015.3 -46556.804 -188502.49 -108.74054
                   198475.205 -245051.38 196110.357  216292.22   218689.8 -264220.68 195758.143 -275150.84 188501.079 198490.329
                    -137.5665 1051.40666 132.245724 17.1836165 3.09509209 70.2259166 396.166904  .62743E-5 4441.28062  .18026431
                   82.6455361 .165474932 -1087.4054
Times of maxima :      .02533     .03352     .02358     .02429     .02974     .02798     .02414     .03387     .02814     .02429
                       .02295     .02798     .02429     .02974     .02798     .02798     .02421     .02969     .02414     .03387
                       .02814     .02592     .02425     .02794     .02786     .02602     .02425     .02612     .02414     .02814
                       .02533     .03352     .02358        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03387
             Random switching times for simulation number  69  :
                                  10  3.4853221E-02   11  3.7972842E-02   12  3.7196736E-02

 358.681           23.8971259 615.435721 25.4206583  190715.97 85.1216765 3000.46977 .7933286E7  .51367E-4 .9295895E7 -180794.78
                   114170.221 -170975.38 -180794.68 107500.973 -170975.34 -192122.27 -193575.65 77917.2202 -197346.99 83.5091826
                   -197977.64 -219987.01 228849.766 -212962.38 -210978.22 -222019.47 219278.135 -227957.26 197419.531 -197976.48
                   154.586952 -784.49711 159.438572  28.439265 3.00538832 17.8481191 4074.56205 .588515E-5 3291.95236 .170170499
                   77.4445304 .168450403 835.091826
Times of maxima :       .0355     .04231     .03865      .0412      .0386     .03607     .04141     .04171     .03602      .0412
                       .03798     .03607      .0412      .0386     .03607     .03599     .04128     .03844     .04141     .04171
                       .03602     .04339     .03934     .03608     .03596     .04341     .03946     .04325     .04141     .03602
                        .0355     .04231     .03865        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04171
             Random switching times for simulation number  70  :
                                  10  3.1959682E-02   11  3.3152209E-02   12  3.0988284E-02

 265.646            7.8927379 1073.06579 14.8903389 1752.90123 37.8331645 1949.39034 106589.372 .812283E-4 816213.804  157340.45
                   -138780.72 -159620.96 157340.456 71668.5548 -159620.92 -175955.08 170441.169 43827.3713 178754.201 105.013725
                   -186382.74 219794.606 -185682.06 -197078.86 -200218.32 223057.464 -187502.08 225626.911 -178752.73 -186373.61
                   -88.841082 -1035.8889 -122.02598 16.5898397 3.00332651 17.3372523 52.1068562 .604783E-5 273.528848 .162562161
                    79.646398 .166688754 1050.13725
Times of maxima :      .03883     .04202     .03165     .03237     .03918     .03592     .03221     .04239     .03595     .03237
                       .03101     .03592     .03237     .03918     .03592     .03601     .03232      .0391     .03221     .04239
                       .03595     .03434     .03234      .0381     .03607     .03427     .03233     .03412     .03221     .03595
                       .03883     .04202     .03165        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04239
             Random switching times for simulation number  71  :
                                  10  2.2944026E-02   11  2.3684955E-02   12  2.1044063E-02

 54.8878           5.26029598 892.157637  5.9954915 2235.12678 39.1734414 902.658806 670867.986 .692567E-4 3355.17984 -162840.67
                   114915.853 146725.906  -162840.6 -72926.971 146725.849 157545.171 -182164.14 51587.3339 -185934.57 -96.966809
                   174537.373 -213807.18  196753.44  197782.66 191292.027 -222471.87 189376.355  -227317.7 185953.115 174536.472
                   72.5278979 944.540966 77.4305592  17.288805 3.10970826 16.9502595 137.696739  .61953E-5 40.6454581 .151989071
                   81.5531054 .155241729 -969.66809
Times of maxima :      .03141     .03341     .02426     .02464     .03065     .02829     .02484     .03395     .02865     .02464
                       .02168     .02829     .02464     .03065     .02829     .02851     .02473     .02414     .02484     .03395
                       .02865     .02684     .02506     .02865     .02874     .02681     .02503      .0268     .02484     .02865
                       .03141     .03341     .02426        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03395
             Random switching times for simulation number  72  :
                                  10  2.1246897E-02   11  2.2686054E-02   12  2.1027703E-02

 26.0949           12.6692094 744.188813 9.74178429 743.824938 46.8349813 596.521559 73772.9006 .581284E-4 2076.35643  -144582.6
                   133304.961 142540.531 -144582.49 79740.2308 142540.517 -153273.58 -159014.43  46250.855 -177945.69 -88.835465
                   -161065.16 -232888.01 205026.018 177086.447 -167187.61 -242112.55 192247.304  -245648.7 177993.644 -161018.57
                   -112.55758 862.663789 98.7004777 16.5652133 3.12122083 16.9418103 43.2175368 .618862E-5 39.9283159 .171632164
                    81.445131 .167147698 -888.35465
Times of maxima :       .0227     .03358     .02256     .02488     .02332      .0274     .02512     .03399      .0366     .02488
                       .02127      .0274     .02488     .02332      .0274     .03666     .02518     .02316     .02512     .03399
                        .0366     .02535     .02326     .02959      .0365      .0254     .02323      .0272     .02512      .0366
                        .0227     .03358     .02256        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03399
             Random switching times for simulation number  73  :
                                  10  2.3655734E-02   11  2.1852760E-02   12  2.1269855E-02

 43.3496           6.19536689 652.451025 11.9319458 2493.62224 74.4386654 552.650566 441006.585 .514861E-4 3194.04876 -165663.03
                   117042.252 -141921.59 -165663.02 100529.055 -141921.63 -153058.62 -183038.87 70289.5077 -185221.41 -83.605975
                   172934.101 -222073.98 212111.546  201991.15 192093.034 -230448.92 195079.888 -240853.67 185282.269 172921.367
                    78.710653 807.744406 109.233446 17.6234012 3.16472059 16.7742308 161.638582 .622024E-5 40.6606179 .155023598
                   81.8565155  .17001114 -836.05975
Times of maxima :      .03173     .03362     .02228     .02508     .02248     .03678     .02512     .03408       .029     .02508
                       .02182     .03678     .02508     .02248     .03678     .03668     .02493     .02232     .02512     .03408
                         .029      .0272     .02325     .02884     .02892     .02706     .02518     .02709     .02512       .029
                       .03173     .03362     .02228        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03408
             Random switching times for simulation number  74  :
                                  10  2.9762272E-02   11  3.0293569E-02   12  2.9336292E-02

  226.21           15.4715115 672.562587 12.2097973 5904.46787 74.0468171  1172.3411 .5410875E7 .536698E-4 147014.123 176250.152
                    -134071.3 150239.003 176250.071 -100264.11 150239.006 162617.585 190874.711 -75359.825 196168.991 85.3605867
                   179740.364 218294.745 -224346.41 -197077.67 198789.751 226452.318 -213904.94 231240.439 -196228.14 179759.073
                   124.384531 -820.09913 -110.49795 18.0759515 3.07683998 16.8369594 2527.31178 .602279E-5 53.6791486 .169829811
                   79.2518087 .173526935 853.605867
Times of maxima :      .03153     .04199     .03099     .03352     .03092     .04525     .03366     .04159     .03084     .03352
                       .02979     .04525     .03352     .03092     .04525     .04531     .03132     .03075     .03366     .04159
                       .03084     .03408     .03169     .03731      .0308     .03395     .03177     .03383     .03366     .03084
                       .03153     .04199     .03099        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04159
             Random switching times for simulation number  75  :
                                  10  3.2744660E-02   11  3.1352976E-02   12  3.2240745E-02

 251.915           5.50931345 810.783453 49.2835033 .8640389E7 58.2230443 983.576038  .283846E8 .643555E-4  2948.2855 197674.983
                   -112646.91 -147795.97 197674.746 88907.7802 -147795.97 157128.036 232978.008 -58464.082 206431.668 93.4727803
                   -170440.97  233727.57 -226445.28 -197447.58 -182048.81 232998.257 -237881.78 245209.803 -206476.55 -170438.23
                   74.2247496 -900.43515 -221.99888 2088.62479 3.06086789  16.602541 10820.3931 .600048E-5 39.4240124  .14787881
                   78.9702745 .178246056 934.727803
Times of maxima :      .03339     .04206     .03287     .03318     .03836       .037     .03333     .04167     .03731     .03318
                       .01389       .037     .03318     .03836       .037     .04513     .03319     .03182     .03333     .04167
                       .03731     .03399     .03302      .0375     .03736     .03391     .03308     .03372     .03333     .03731
                       .03339     .04206     .03287        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04167
             Random switching times for simulation number  76  :
                                  10  2.4402390E-02   11  2.5286723E-02   12  2.6834850E-02

 127.042           21.2315487 1118.14641 34.4863996 980.056191 30.3669577 1604.59304 118505.164 .841392E-4 701551.675 147749.705
                   -112646.91 -155580.39 147749.711 -64208.564 -155580.39 -174250.49 -161333.17 -38525.003 179045.998  -106.8788
                   -186029.36 -259569.06 190008.964 202535.986 194280.405 -289136.21 184491.343 -309497.24 -179122.14 -185985.75
                   145.710496 1057.42442 -185.70514 16.3684699  3.0799684 18.5992792  46.606125  .62602E-5 245.989018  .21412518
                   82.4593243  .21282636  -1068.788
Times of maxima :      .03239      .0333     .02838     .03306     .03052     .03713     .03115     .03374     .03714     .03306
                       .01389     .03713     .03306     .03052     .03713      .0372     .04012     .03034     .03115     .03374
                       .03714     .02775     .04011     .02967     .02964     .02771     .04009      .0278     .03115     .03714
                       .03239      .0333     .02838        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03374
             Random switching times for simulation number  77  :
                                  10  2.1601255E-02   11  2.2556540E-02   12  2.3120073E-02

 28.3263           19.3730629 731.726672 42.6692301 481761.133  40.356637 2299.10824 .2112749E8  .57979E-4 .3365213E7 -185348.38
                   139463.617 163546.827 -185348.25  74020.122 163546.864 182013.372 -209793.81 51756.2824 -203296.73  -88.72125
                   193922.879 -255970.05 244753.284 214139.853 205451.412  -267223.4 244381.686 -283883.09 203344.916 193895.779
                   -139.18715 855.410236 206.565317 90.3129224 3.13046693 17.9133006 7718.96797 .619041E-5 989.747952 .192017552
                   81.4689921 .182993131  -887.2125
Times of maxima :      .02353     .03411     .02371     .02411     .02289     .02836      .0242     .03377     .02819     .02411
                       .02163     .02836     .02411     .02289     .02836      .0282     .02411     .02301      .0242     .03377
                       .02819     .02627     .02405     .02833     .02844     .02611     .02404     .02611      .0242     .02819
                       .02353     .03411     .02371        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03377
             Random switching times for simulation number  78  :
                                  10  3.2996912E-02   11  3.3900993E-02   12  3.3070050E-02

 290.127           23.0445683 1161.55472 42.0015781 93579.8804 34.3803585  152238.38 .1177539E8 .905731E-4 .6399644E7  178434.71
                   -112646.91 -179867.02 178434.545 68319.9458 -179867.04 -192969.34 206537.901 39818.9769 199115.242 110.889867
                   -196632.41  297750.39 -192817.03 -203149.33 -208091.83 339803.685 -212489.74 356557.364 -199115.19 -196643.16
                   151.804375 -1077.7545 -204.94287 25.6266383 2.98662157 29.1416719 3591.84689 .610379E-5  2207.0142 .202118737
                   80.4116692 .203379468 1108.89867
Times of maxima :      .03364     .04169     .03366       .034     .03881     .03619     .03416     .04201     .03611       .034
                       .01389     .03619       .034     .03881     .03619     .03601     .03409     .03785     .03416     .04201
                       .03611     .03425     .03406     .03608     .03608     .03411     .03412     .03407     .03416     .03611
                       .03364     .04169     .03366        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04201
             Random switching times for simulation number  79  :
                                  10  2.0573283E-02   11  2.0641750E-02   12  1.9104172E-02

 5.46575           39.4229736 841.781626  12.631047 1691.59234 90.4315256 .5851273E7 .3311461E7 .663917E-4 .2387007E8 -156617.13
                   132480.718 -196375.84 -156617.05 110803.184 -196375.67 -230121.93  -173468.5 75652.3686 -193769.64 94.9400284
                    -204492.2 206420.652 235100.235 -228472.74 -230843.41 205973.001  221618.06 -212647.26  193851.75 -204514.31
                   198.552194 -917.48658 112.387931 17.2777721 3.21595099 1134.41089 697.183119 .630929E-5  9218.5683 .189127778
                   83.0380968 .169363468 949.400284
Times of maxima :      .02119     .02587     .02096     .02387     .02209     .02151     .02425     .02534     .02171     .02387
                        .0206     .02151     .02387     .02209     .02151     .02155     .02402     .02217     .02425     .02534
                       .02171     .03468     .02409     .02137     .02143     .03465     .02415     .02546     .02425     .02171
                       .02119     .02587     .02096        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02534
             Random switching times for simulation number  80  :
                                  10  2.7194545E-02   11  2.6834888E-02   12  2.7481665E-02

 160.214           52.8113545 1195.08061 19.6186209 1667.88344 39.6399718 .8070884E7 14902.9899 .892316E-4 .2832924E8 156335.728
                   -112646.91 197411.105 156335.729 -73359.942 197410.852 228261.045 161727.659 -43735.694 176476.758 -110.06562
                   206408.097  -248639.5 -213850.29 230151.978 240175.118 -267055.46 -197836.61 -271173.47 -176575.08 206428.978
                   -229.80721 1093.19743 -140.06649 16.1332659 3.08186714 1561.43335 36.3613458 .629272E-5 10862.2192 .194865456
                   82.8989686 .175072149 -1100.6562
Times of maxima :      .02782     .03348     .02896     .03169     .02985     .02813     .03194     .03404     .02827     .03169
                       .01389     .02813     .03169     .02985     .02813     .02811     .03155     .03079     .03194     .03404
                       .02827     .02823      .0317      .0282      .0281     .02821     .03178     .02819     .03194     .02827
                       .02782     .03348     .02896        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03404
             Random switching times for simulation number  81  :
                                  10  3.4995548E-02   11  3.4239644E-02   12  3.5705116E-02

  306.47           36.1171413 1199.58317 18.1494507 956.218664 37.5656694 .1499303E7 3375.42585 .921521E-4 .2424108E8 147435.749
                   -112646.91 -188461.26 147435.759 71414.7432 -188461.15 -221884.79 162295.741 44360.5466 174737.139 111.852307
                    -204652.9 -226424.18 -193014.76 -210634.21 -224300.07 -234142.32 -186434.57 246348.739 -174784.76 -204663.13
                   190.045103 -1095.2548 134.719897 15.6228572 2.98891831 391.679807 34.2568297 .610479E-5 8846.57883 .192201293
                   80.4274947 .163474053 1118.52307
Times of maxima :      .03564      .0423     .03728     .04902     .03969     .03612     .04885     .04202     .03611     .04902
                       .01389     .03612     .04902     .03969     .03612     .03601     .04892      .0396     .04885     .04202
                       .03611     .04366     .04902     .03611     .03601     .04376     .04903     .03645     .04885     .03611
                       .03564      .0423     .03728        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04202
             Random switching times for simulation number  82  :
                                  10  3.2908232E-02   11  3.3557197E-02   12  3.4151055E-02

 301.468           18.6222169 1059.82109 38.4230977 3316.05258 29.9609119 2666.59581 .9897706E7 .811086E-4 .2387114E7 174150.339
                   -112646.91 -167507.55 174150.254 63777.8428 -167507.48 -183639.64 203070.195 34078.0542 198254.925  104.93631
                   191097.386 263551.875 190346.121  -201927.7 -195739.19   290789.1 -195770.36 302823.381 -198266.16 191029.316
                   -136.46324 -1029.4761 -196.01811 17.5305451 2.98639865 18.6157917 2403.99827 .606983E-5 1314.19615 .188814159
                   79.9600185 .207446153  1049.3631
Times of maxima :      .03962     .04268     .03473     .03512     .03831     .03669     .03522     .04255     .04465     .03512
                       .01389     .03669     .03512     .03831     .03669     .03679     .03516     .03725     .03522     .04255
                       .04465     .03502     .04066     .03668      .0368     .03516     .03515     .03512     .03522     .04465
                       .03962     .04268     .03473        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04255
             Random switching times for simulation number  83  :
                                  10  3.3205867E-02   11  3.0860619E-02   12  3.3045735E-02

  254.49           13.5525735 748.086175 54.0393993 .1016431E8 59.7215455 2956.57187 .2466075E8  .58342E-4 317383.043 198377.756
                   -112646.91 -170526.05 198377.519 -90044.633   -170526. -169137.75  236291.64 -61633.863 204834.397 88.9985884
                   -183784.96 283247.562 -198067.46 -201431.47 -184318.29 304659.302 -213269.08  309585.12  -204888.3  -183757.2
                   116.415521 -864.91975 -232.46376 2656.64406 3.04720765 16.9097632 7758.00813 .600692E-5 69.8159451 .170968492
                    79.062045 .197950148 889.985884
Times of maxima :      .03378      .0418     .03365     .03397     .03149     .03618      .0341     .04215     .03644     .03397
                       .01389     .03618     .03397     .03149     .03618     .03627     .03395     .03133      .0341     .04215
                       .03644     .03417     .03399     .03618     .03607     .03407     .03392     .03431      .0341     .03644
                       .03378      .0418     .03365        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04215
             Random switching times for simulation number  84  :
                                  10  2.2560275E-02   11  2.5224311E-02   12  2.3679649E-02

 91.4582           21.0858861 1100.47632 31.8673359 3023.62988 33.9100351 2163.67422 .6211384E7  .85104E-4 .1487609E7  -171211.8
                    128018.31 162045.656 -171211.62 -67851.028 162045.684 179499.814 -188895.95  -36665.74 -196544.35 -107.48981
                   188425.943 -272429.94 -191784.02 195534.369 192217.043  -298229.4 199066.407 -316760.14 196542.331 188449.566
                    -145.2098  1049.0359 178.514246 17.8399315  3.0843443 18.3126548 1450.61533   .6262E-5  389.11719 .208417532
                   82.4782968  .20934522 -1074.8981
Times of maxima :      .02626     .03331     .02427     .02458     .03038      .0289      .0248     .03359     .02877     .02458
                       .02259      .0289     .02458     .03038      .0289     .02883     .02472     .03039      .0248     .03359
                       .02877     .02684     .03202     .02896     .02883     .02671     .02476     .02675      .0248     .02877
                       .02626     .03331     .02427        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03359
             Random switching times for simulation number  85  :
                                  10  3.3643737E-02   11  3.4486600E-02   12  3.5928343E-02

 313.367           13.7726805 1137.96935 23.3346674 1321.34785 30.7285891 1947.69388 .1143913E7  .87148E-4  .202971E7 -152118.13
                   -112646.91  -159601.4 -152118.08 64589.7529 -159601.47 -173302.28 -176262.14 37784.6093 -187385.46 108.772978
                   -190044.64 -239423.28 202930.309 -197324.54 -195258.31 -254737.62  198154.65 -258497.06 187478.217 -190066.25
                   117.357064 -1066.7565  152.75689 16.1062835 2.98564903 17.4001984 268.973471 .609009E-5 372.812338 .188682901
                   80.2263258 .186001648 1087.72978
Times of maxima :      .03431      .0417     .03741     .04002     .03974      .0371     .04018     .04204     .03689     .04002
                       .01389      .0371     .04002     .03974      .0371     .03701     .04009     .03872     .04018     .04204
                       .03689     .04211     .03995     .03705     .03692     .04212     .04003     .04217     .04018     .03689
                       .03431      .0417     .03741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04204
             Random switching times for simulation number  86  :
                                  10  3.2833411E-02   11  3.4269679E-02   12  3.3152699E-02

 291.424           23.9321485 1193.70408 38.4208698 94882.1537  36.013377 3344.30579 .9594848E7 .918874E-4  .967308E7 178466.738
                   -112646.91 -174429.97 178466.594 69923.6735 -174429.93  -196724.2 197495.675 39236.9391 198115.477 111.691548
                   -198151.52 296442.402 -187140.92 -215381.61 -214910.77 338829.189 -203044.56 355036.703 -198113.15 -198166.69
                   154.700189 -1092.5677 -196.01242 23.6378244 2.98905799 17.6900225 2348.63142 .611547E-5 3727.01793 .199368116
                   80.5706693 .195609836 1116.91548
Times of maxima :      .03565     .04175     .03374     .03408     .03892     .03613     .03426     .04212     .03621     .03408
                       .01389     .03613     .03408     .03892     .03613     .03607     .03419     .03794     .03426     .04212
                       .03621     .03407     .04852     .03609       .036      .0342      .0342     .03413     .03426     .03621
                       .03565     .04175     .03374        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04212
             Random switching times for simulation number  87  :
                                  10  2.2345221E-02   11  2.3825871E-02   12  2.3293965E-02

 46.7355           19.0720013 935.898312 35.3473669 2878.62452 44.7312931  2637.5724 .1637977E8 .710438E-4 .1962605E7 -169723.48
                   132196.552 167200.353 -169723.31  77928.809 167200.364 181275.405 -196647.73 56315.4083 -201194.87 -98.209957
                   189845.716 -251379.71 243041.047 210055.049 205953.389 -267963.87 247190.501 -284107.41 201214.852 189843.723
                   -138.10142 967.418375 188.008954  17.884396 3.10673043 17.9893456 6684.45494 .620133E-5 515.669633  .18356943
                    81.637136 .178789495 -982.09957
Times of maxima :      .02384     .03354     .02394      .0243     .02443     .02857     .02444     .03311     .02851      .0243
                       .02237     .02857      .0243     .02443     .02857     .02843     .02434     .02429     .02444     .03311
                       .02851      .0266     .02443     .02866      .0287     .02649     .02431     .02635     .02444     .02851
                       .02384     .03354     .02394        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03311
             Random switching times for simulation number  88  :
                                  10  3.0588544E-02   11  3.0550679E-02   12  3.0039431E-02

 216.424           25.8347436 720.807357 11.0158504 3046.83088 77.8798018 3339.97683 .3243671E7 .581384E-4 .1322928E7  171447.84
                   -124936.69 -174387.11 171447.791 -102826.42 -174387.12 -184055.39 194956.987 -75470.313 193576.045 88.8431293
                   -187928.81 223248.817 -217654.93 -214247.41 -209166.89 227674.655 -209005.08 229290.349 -193597.92 -187925.49
                     160.7319 -849.00374 -104.95642 18.2445879 3.07241733 18.2212918 814.109461 .601348E-5 383.363563 .190319127
                   79.1351571 .173472102 888.431293
Times of maxima :      .03219     .04219     .03085     .03152     .03118     .03517     .03176     .04186     .03757     .03152
                       .03006     .03517     .03152     .03118     .03517     .03508     .03157     .03102     .03176     .04186
                       .03757     .03481     .03197     .03749      .0375     .03481     .03203     .03498     .03176     .03757
                       .03219     .04219     .03085        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04186
             Random switching times for simulation number  89  :
                                  10  2.8199289E-02   11  2.7709044E-02   12  2.8268424E-02

 181.422            50.940365 1098.62738 13.6848472 2722.64999 40.6005902 .2963664E7 .3656555E7 .849765E-4  .323943E8 168098.034
                   -112646.91 192772.701 168097.996 -74243.508 192772.478 227366.496  178016.95 -44571.446 194749.488 -107.40927
                   208125.932 223549.032 -215655.34 251462.869 252561.134 234683.904 -201801.45 241214.958 -194847.36 208162.216
                   -225.69972 1048.15427 -116.98225 16.6560383 3.07810258 689.644989 632.772138 .625122E-5 11579.6138 .178916768
                   82.3383099 .162085989 -1074.0927
Times of maxima :       .0288     .03371     .02955     .03221     .03081     .02908     .03235     .03403     .02927     .03221
                       .01389     .02908     .03221     .03081     .02908     .02909      .0322     .02985     .03235     .03403
                       .02927     .03426     .03207     .02912     .02907     .03428     .03217     .03441     .03235     .02927
                        .0288     .03371     .02955        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03403
             Random switching times for simulation number  90  :
                                  10  2.7272488E-02   11  2.5930241E-02   12  2.6621603E-02

  132.53           45.2154415 1206.92398 34.8390538 2678.40791 50.2532899 .3405117E7 .6602832E7 .941647E-4 .2457526E8 167632.183
                   -112646.91 194036.577 167632.207 -82598.957 194036.492 224045.909 180994.014  -49474.02  196727.38 -113.06714
                   204797.452 -257450.84 -212738.94  220914.11 231340.532 -275189.95  -215177.7 -268226.43  -196811.7 204823.634
                   -212.63923 1098.60092 -186.65223 17.1455254 3.08856405 694.502823 1610.35665 .629424E-5 11118.3352 .194699255
                   82.9273675 .208026295 -1130.6714
Times of maxima :      .02785     .03342     .02833     .03337     .02987     .02833     .03105     .03303     .02839     .03337
                       .01389     .02833     .03337     .02987     .02833     .02825     .03106     .02999     .03105     .03303
                       .02839     .02803     .03112     .02833     .02822     .02807     .03101     .02816     .03105     .02839
                       .02785     .03342     .02833        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03303
             Random switching times for simulation number  91  :
                                  10  3.7626750E-02   11  3.5941219E-02   12  3.6423591E-02

 354.152            36.196908 1065.76439 8.98594327 2294.45167 40.6225715  2938.1331 774026.735  .83449E-4 .1936076E8 -163495.65
                   -112646.91 -170336.85 -163495.64 74263.6034 -170336.69 -206089.12 -167657.62 53159.6076 -186252.87 106.439539
                   -202519.46 -221339.62 204493.559 -233768.49 -239698.88 -229177.85 190166.147 -239989.17 186353.629 -202583.59
                    190.25485 -1032.3587 -94.794215 16.2195027  2.9891522 17.2838611 130.492244 .607057E-5 6370.09747 .179914704
                   79.9709769 .155560106 1064.39539
Times of maxima :       .0382     .04209      .0443     .04149     .03943      .0385     .04127     .04164     .03868     .04149
                       .01389      .0385     .04149     .03943      .0385     .03854     .04154     .03929     .04127     .04164
                       .03868     .04363     .04147     .03854     .03849     .04375     .04134     .04386     .04127     .03868
                        .0382     .04209      .0443        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04164
             Random switching times for simulation number  92  :
                                  10  3.1925906E-02   11  3.1706887E-02   12  3.1722451E-02

 257.729            3.9915599  854.61783 45.2948128 .9645456E7 50.4710824 1201.22578 .2645925E8 .672308E-4 146950.723 198139.002
                   -112646.91 -150606.58 198138.792 -82777.751 -150606.55 -156065.08 233870.224 -62930.882 205608.755 95.5380675
                   -179738.83  209464.03 -209584.74 -200609.56  -191939.1 202970.798 -222514.62 209866.814 -205632.69 -179731.81
                   63.1787931 -924.45542 -212.82578 2290.25549  3.0420903 16.5372949 10174.3845 .600212E-5 49.5715344  .14443997
                   78.9976813 .167424681 955.380675
Times of maxima :      .03374     .04254     .03233     .03269     .03233      .0365     .03283     .04207     .03679     .03269
                       .01389      .0365     .03269     .03233      .0365     .03658     .03266     .03217     .03283     .04207
                       .03679     .03494     .03267     .03664     .03679     .03501      .0326     .03519     .03283     .03679
                       .03374     .04254     .03233        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04207
             Random switching times for simulation number  93  :
                                  10  2.6699064E-02   11  2.4396722E-02   12  2.8075607E-02

 145.782           36.6499354 1049.18253 10.6095677 1289.58015  55.955087 .1967348E7 228274.957 .805753E-4 .2088178E8  151720.92
                   -112646.91 189859.889 151720.958 -87158.972  189859.79 221153.739 166384.813 -52769.962 181691.308 -104.59074
                    203188.97 213139.525 -207430.47 212378.958 221382.974 208868.856 -199529.85 216947.778 -181788.94 203188.182
                   -191.44173 1024.29611 -103.00276 16.3932399 3.11061994 478.457708 77.7522292 .622612E-5 7443.35179  .17643527
                    81.982623 .153891237 -1045.9074
Times of maxima :      .02733      .0341     .02956     .03273     .02937     .02777     .03247     .03368     .02781     .03273
                       .01389     .02777     .03273     .02937     .02777     .02771     .03259     .02839     .03247     .03368
                       .02781      .0343     .03235     .02762     .02763     .03418     .03237     .03405     .03247     .02781
                       .02733      .0341     .02956        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03368
             Random switching times for simulation number  94  :
                                  10  2.1695770E-02   11  2.3668430E-02   12  2.2363675E-02

 46.1137           14.0315575 895.940941  20.258507  2423.7718 38.5550574 1093.97461 308660.938 .681266E-4 33670.6001 -164908.31
                   139152.343 -149233.58 -164908.36 -72349.076 -149233.56 -162832.56 -179303.85 48370.9504 -183582.06 -96.172429
                   -176947.69 -257468.72   -185459. -189452.86 -188194.43 -267871.39 188985.595 -273055.92  183616.59 -176906.18
                   -118.45488 946.541569 142.332382 17.8147106 3.10938186 17.1210541 155.813385 .619226E-5 43.5874017 .182721417
                   81.5113603  .19435015 -961.72429
Times of maxima :       .0232     .03338     .02302     .02563     .03062     .03692      .0253     .03391     .03706     .02563
                       .02172     .03692     .02563     .03062     .03692     .03692     .02553     .02412      .0253     .03391
                       .03706     .02575     .03269     .03722      .0371     .02565     .02532     .02558      .0253     .03706
                        .0232     .03338     .02302        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03391
             Random switching times for simulation number  95  :
                                  10  3.4337949E-02   11  3.5184952E-02   12  3.3583570E-02

 322.307           19.4170887 1122.30187 26.7745958 2426.73976 48.6776804 3001.95498 .1451366E8 .847773E-4 .2125512E7 164940.758
                   -112646.91 -170990.47 164940.541 81293.7673 -170990.51  -182076.1 194826.872 47357.0052 200357.052 107.283279
                   -190327.93 261837.674  -227091.9 -199414.67 -202239.04 279816.915 -223865.02 286228.078 -200356.19 -190326.96
                   139.345214 -1059.3875 163.629447  17.624576 3.00632634 17.8302154 6825.03812 .606879E-5 391.813631 .168296769
                   79.9317938 .206660355 1072.83279
Times of maxima :      .03498      .0422     .03781     .03455     .03947      .0357     .03474     .04177     .03557     .03455
                       .01389      .0357     .03455     .03947      .0357     .03581     .03466     .03959     .03474     .04177
                       .03557     .03533     .03479     .03569     .03557     .03524     .03467     .03508     .03474     .03557
                       .03498      .0422     .03781        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04177
             Random switching times for simulation number  96  :
                                  10  2.7670559E-02   11  2.8928458E-02   12  2.8559505E-02

 178.805           25.9657589 809.468459 4.56299325 332.236332 27.1437416 2793.63939 2055.02253 .618231E-4 .1163505E8 -138731.69
                   -112646.91 168840.973 -138731.72 -60705.378 168840.943 194990.043 -150111.58 -30644.444 -160824.04 -91.615226
                   199051.189 227624.104  -174417.2 216549.748 217035.617  231684.65 165982.003 235122.662 160894.008 199049.982
                   -161.13894 899.704651 67.5499315 15.8289857 3.06471127 17.8009812 33.2756642 .614472E-5 3973.88785  .17303482
                   80.8973442 .147649364 -916.15226
Times of maxima :      .02831     .03336     .03662     .04168     .03003     .02887     .04148     .03362     .02881     .04168
                       .01389     .02887     .04168     .03003     .02887     .02874     .04153     .02981     .04148     .03362
                       .02881     .03426     .03219     .02887     .02875     .03431     .04146     .03448     .04148     .02881
                       .02831     .03336     .03662        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03362
             Random switching times for simulation number  97  :
                                  10  2.5869969E-02   11  2.6914477E-02   12  2.6278659E-02

 143.972           33.6626454 1165.98574 35.6727104 1478.70367 40.8451629 3407.57724 3299.61714 .892503E-4 .1112871E8  154058.55
                   -112646.91 175053.686 154058.519 -74466.789 175053.617 197905.095 -162249.08 -42490.315 173987.228 -110.07713
                   198819.765 -316743.58 -195517.91 227058.287 218157.066 -333847.28 -182843.54 -363914.11  -174092.2 198827.545
                   -183.47383  1079.8082 -188.87221 16.5890159 3.08577345 19.6177606 37.6775122 .629588E-5 6773.29284  .22573457
                   82.9413147 .214181008 -1100.7713
Times of maxima :      .02655     .03343     .02778     .03245     .02979     .02706     .03275     .03329     .02717     .03245
                       .01389     .02706     .03245     .02979     .02706     .02703      .0417     .03076     .03275     .03329
                       .02717     .02708     .03255     .02906     .02702     .02714     .03268      .0273     .03275     .02717
                       .02655     .03343     .02778        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .03329
             Random switching times for simulation number  98  :
                                  10  3.5286795E-02   11  3.6844477E-02   12  3.7059079E-02

 337.381           25.7688979 945.067284 5.08614423 1443.97529 45.4243259 3224.59916 214653.013 .743815E-4 .1186855E8 -153634.07
                   -112646.91 -173239.98   -153634. 78530.1737 -173239.94 -194934.77 -166881.92 46106.6473 -181367.11 100.490432
                   -199157.74 -211706.91 193215.708 -217028.46 -216285.66 -208605.92 189604.532 -214209.98 181459.922 -199156.82
                   160.526938 -972.14571 71.3172085  15.861304 2.98922283 17.7652358 61.2449067  .60089E-5 4200.82201 .162134094
                    79.124744 .144641903 1004.90432
Times of maxima :      .03593     .04226     .03826     .04101     .03748     .03648     .04128     .04178     .03644     .04101
                       .01389     .03648     .04101     .03748     .03648      .0364     .04115      .0376     .04128     .04178
                       .03644     .04347     .04147     .03649     .03636     .04352     .04139     .04323     .04128     .03644
                       .03593     .04226     .03826        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04178
             Random switching times for simulation number  99  :
                                  10  2.1301019E-02   11  2.0169536E-02   12  2.0040214E-02

 10.7102           31.2867268 917.487044 14.7036909 2296.52284 53.7899412 2852.70487 126016.121 .736716E-4 .9719585E7 -163518.45
                   -112646.91 -169455.15 -163518.42 85456.0564   -169455. -198546.74 174835.771 52061.1587 179229.448 100.009723
                   -198172.93 -237098.86 -189318.75 -196703.77 -207120.16 -259592.98 -185595.99  -269469.6 -179293.12 -198227.05
                   -176.88054 -957.85544 -121.25878 17.5923631 3.17725326 18.5483796 76.1420173 .637352E-5 2593.40551 .211149614
                   83.9281543 .183674893 1000.09723
Times of maxima :      .02293     .02447     .02795     .02516     .02277     .02217     .03264     .02593     .02236     .02516
                       .01389     .02217     .02516     .02277     .02217      .0223     .03278     .02169     .03264     .02593
                       .02236     .02565      .0328     .02232     .02222      .0255     .03291      .0255     .03264     .02236
                       .02293     .02447     .02795        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .02593
             Random switching times for simulation number  100  :
                                  10  3.6511708E-02   11  3.4504194E-02   12  3.7215891E-02

 323.796           46.6290818 1217.19203 3.86666123 1073.10706 51.1088681 .3730899E7 3135.87025 .933133E-4 .3077296E8 -148963.79
                   -112646.91 -194959.56 -148963.76 83299.1258 -194959.36 -228175.48 -153558.84 54429.1823 -172349.23  112.55481
                   -207443.97 -221378.33 198390.339 -239624.52 -248031.86 -220165.04 176947.097 -228805.55 172448.532 -207488.33
                    215.93768 -1103.2643 -62.182483 15.5704433 2.99508821 844.074326 32.5416928 .611094E-5 11616.1093 .168164629
                   80.5089112 .140263494  1125.5481
Times of maxima :      .03714     .04191     .04568     .04054     .03916     .03745     .04072     .04232     .03758     .04054
                       .01389     .03745     .04054     .03916     .03745     .03743     .04055     .03816     .04072     .04232
                       .03758     .04303     .04101     .03743     .03741     .04288     .04104     .04282     .04072     .03758
                       .03714     .04191     .04568        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04232

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.2544176500000000E+09

Comment card.   Card index = 302.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 303.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 304.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.000000
        26           1.3000000      1.46480100E+05             4             5           95.000000
        27           1.3500000      1.52113950E+05             7            12           88.000000
        28           1.4000000      1.57747800E+05            12            24           76.000000
        29           1.4500000      1.63381650E+05            11            35           65.000000
        30           1.5000000      1.69015500E+05            15            50           50.000000
        31           1.5500000      1.74649350E+05            10            60           40.000000
        32           1.6000000      1.80283200E+05             7            67           33.000000
        33           1.6500000      1.85917050E+05             7            74           26.000000
        34           1.7000000      1.91550900E+05             5            79           21.000000
        35           1.7500000      1.97184750E+05            13            92            8.000000
        36           1.8000000      2.02818600E+05             8           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52550000E+00     1.52473329E+00
                             Variance = 2.28027778E-02     2.29161974E-02
                   Standard deviation = 1.51005887E-01     1.51380968E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        10            .5000000      5.63385000E+04             0             0          100.000000
        11            .5500000      6.19723500E+04             1             1           99.000000
        12            .6000000      6.76062000E+04            10            11           89.000000
        13            .6500000      7.32400500E+04            16            27           73.000000
        14            .7000000      7.88739000E+04            26            53           47.000000
        15            .7500000      8.45077500E+04            13            66           34.000000
        16            .8000000      9.01416000E+04            17            83           17.000000
        17            .8500000      9.57754500E+04             8            91            9.000000
        18            .9000000      1.01409300E+05             4            95            5.000000
        19            .9500000      1.07043150E+05             3            98            2.000000
        20           1.0000000      1.12677000E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.12500000E-01     7.11149064E-01
                             Variance = 9.41287879E-03     9.70677554E-03
                   Standard deviation = 9.70199917E-02     9.85229696E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           98.000000
        26           1.3000000      1.46480100E+05             3             5           95.000000
        27           1.3500000      1.52113950E+05            12            17           83.000000
        28           1.4000000      1.57747800E+05             9            26           74.000000
        29           1.4500000      1.63381650E+05            12            38           62.000000
        30           1.5000000      1.69015500E+05            10            48           52.000000
        31           1.5500000      1.74649350E+05            17            65           35.000000
        32           1.6000000      1.80283200E+05             7            72           28.000000
        33           1.6500000      1.85917050E+05             5            77           23.000000
        34           1.7000000      1.91550900E+05             9            86           14.000000
        35           1.7500000      1.97184750E+05            12            98            2.000000
        36           1.8000000      2.02818600E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.50800000E+00     1.51010529E+00
                             Variance = 2.06171717E-02     2.09634765E-02
                   Standard deviation = 1.43586809E-01     1.44787695E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           99.000000
        27           1.3500000      1.52113950E+05             0             1           99.000000
        28           1.4000000      1.57747800E+05             3             4           96.000000
        29           1.4500000      1.63381650E+05             8            12           88.000000
        30           1.5000000      1.69015500E+05             7            19           81.000000
        31           1.5500000      1.74649350E+05            14            33           67.000000
        32           1.6000000      1.80283200E+05             9            42           58.000000
        33           1.6500000      1.85917050E+05            12            54           46.000000
        34           1.7000000      1.91550900E+05            11            65           35.000000
        35           1.7500000      1.97184750E+05            25            90           10.000000
        36           1.8000000      2.02818600E+05            10           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61450000E+00     1.61580294E+00
                             Variance = 1.45603535E-02     1.44486863E-02
                   Standard deviation = 1.20666290E-01     1.20202688E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           99.000000
        27           1.3500000      1.52113950E+05             5             6           94.000000
        28           1.4000000      1.57747800E+05             9            15           85.000000
        29           1.4500000      1.63381650E+05             6            21           79.000000
        30           1.5000000      1.69015500E+05             5            26           74.000000
        31           1.5500000      1.74649350E+05             7            33           67.000000
        32           1.6000000      1.80283200E+05             4            37           63.000000
        33           1.6500000      1.85917050E+05            11            48           52.000000
        34           1.7000000      1.91550900E+05             7            55           45.000000
        35           1.7500000      1.97184750E+05            10            65           35.000000
        36           1.8000000      2.02818600E+05             7            72           28.000000
        37           1.8500000      2.08452450E+05             7            79           21.000000
        38           1.9000000      2.14086300E+05             1            80           20.000000
        39           1.9500000      2.19720150E+05             2            82           18.000000
        40           2.0000000      2.25354000E+05             9            91            9.000000
        41           2.0500000      2.30987850E+05             6            97            3.000000
        42           2.1000000      2.36621700E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67100000E+00     1.67173063E+00
                             Variance = 4.87212121E-02     4.87788535E-02
                   Standard deviation = 2.20728820E-01     2.20859352E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           99.000000
        28           1.4000000      1.57747800E+05             1             2           98.000000
        29           1.4500000      1.63381650E+05             9            11           89.000000
        30           1.5000000      1.69015500E+05             8            19           81.000000
        31           1.5500000      1.74649350E+05             9            28           72.000000
        32           1.6000000      1.80283200E+05            11            39           61.000000
        33           1.6500000      1.85917050E+05             6            45           55.000000
        34           1.7000000      1.91550900E+05             7            52           48.000000
        35           1.7500000      1.97184750E+05             8            60           40.000000
        36           1.8000000      2.02818600E+05             4            64           36.000000
        37           1.8500000      2.08452450E+05             6            70           30.000000
        38           1.9000000      2.14086300E+05             6            76           24.000000
        39           1.9500000      2.19720150E+05             3            79           21.000000
        40           2.0000000      2.25354000E+05             6            85           15.000000
        41           2.0500000      2.30987850E+05             8            93            7.000000
        42           2.1000000      2.36621700E+05             7           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71300000E+00     1.71246735E+00
                             Variance = 4.58646465E-02     4.59310254E-02
                   Standard deviation = 2.14160329E-01     2.14315248E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         5            .2500000      2.81692500E+04             0             0          100.000000
         6            .3000000      3.38031000E+04             4             4           96.000000
         7            .3500000      3.94369500E+04            10            14           86.000000
         8            .4000000      4.50708000E+04            14            28           72.000000
         9            .4500000      5.07046500E+04            20            48           52.000000
        10            .5000000      5.63385000E+04            22            70           30.000000
        11            .5500000      6.19723500E+04            12            82           18.000000
        12            .6000000      6.76062000E+04             8            90           10.000000
        13            .6500000      7.32400500E+04             4            94            6.000000
        14            .7000000      7.88739000E+04             5            99            1.000000
        15            .7500000      8.45077500E+04             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.60500000E-01     4.61355748E-01
                             Variance = 1.02674242E-02     9.82468072E-03
                   Standard deviation = 1.01328299E-01     9.91195274E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             1             1           99.000000
        30           1.5000000      1.69015500E+05             0             1           99.000000
        31           1.5500000      1.74649350E+05             4             5           95.000000
        32           1.6000000      1.80283200E+05             4             9           91.000000
        33           1.6500000      1.85917050E+05             5            14           86.000000
        34           1.7000000      1.91550900E+05             9            23           77.000000
        35           1.7500000      1.97184750E+05             6            29           71.000000
        36           1.8000000      2.02818600E+05            10            39           61.000000
        37           1.8500000      2.08452450E+05            11            50           50.000000
        38           1.9000000      2.14086300E+05             6            56           44.000000
        39           1.9500000      2.19720150E+05             5            61           39.000000
        40           2.0000000      2.25354000E+05            15            76           24.000000
        41           2.0500000      2.30987850E+05            14            90           10.000000
        42           2.1000000      2.36621700E+05            10           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.84800000E+00     1.84842815E+00
                             Variance = 2.82030303E-02     2.88385818E-02
                   Standard deviation = 1.67937579E-01     1.69819262E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             1             1           99.000000
        30           1.5000000      1.69015500E+05             0             1           99.000000
        31           1.5500000      1.74649350E+05             6             7           93.000000
        32           1.6000000      1.80283200E+05             9            16           84.000000
        33           1.6500000      1.85917050E+05             9            25           75.000000
        34           1.7000000      1.91550900E+05            14            39           61.000000
        35           1.7500000      1.97184750E+05            16            55           45.000000
        36           1.8000000      2.02818600E+05            19            74           26.000000
        37           1.8500000      2.08452450E+05            23            97            3.000000
        38           1.9000000      2.14086300E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71750000E+00     1.71753393E+00
                             Variance = 1.00694444E-02     9.83608998E-03
                   Standard deviation = 1.00346621E-01     9.91770638E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           100           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     8.94538685E-04
                             Variance = 7.17719935E-19     6.66902626E-09
                   Standard deviation = 8.47183531E-10     8.16641063E-05

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             4             4           96.000000
        30           1.5000000      1.69015500E+05             4             8           92.000000
        31           1.5500000      1.74649350E+05             7            15           85.000000
        32           1.6000000      1.80283200E+05             6            21           79.000000
        33           1.6500000      1.85917050E+05             6            27           73.000000
        34           1.7000000      1.91550900E+05            15            42           58.000000
        35           1.7500000      1.97184750E+05            12            54           46.000000
        36           1.8000000      2.02818600E+05            26            80           20.000000
        37           1.8500000      2.08452450E+05            17            97            3.000000
        38           1.9000000      2.14086300E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70100000E+00     1.70070064E+00
                             Variance = 1.38121212E-02     1.31685017E-02
                   Standard deviation = 1.17524981E-01     1.14754092E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      1.69015500E+05             0             0          100.000000
        31           1.5500000      1.74649350E+05             1             1           99.000000
        32           1.6000000      1.80283200E+05             1             2           98.000000
        33           1.6500000      1.85917050E+05             4             6           94.000000
        34           1.7000000      1.91550900E+05             6            12           88.000000
        35           1.7500000      1.97184750E+05             9            21           79.000000
        36           1.8000000      2.02818600E+05            33            54           46.000000
        37           1.8500000      2.08452450E+05            40            94            6.000000
        38           1.9000000      2.14086300E+05             6           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.78000000E+00     1.77910534E+00
                             Variance = 4.36868687E-03     4.23067926E-03
                   Standard deviation = 6.60960428E-02     6.50436719E-02

Comment card.   Card index = 309.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             1             1           99.000000
        19            .9500000      1.85402950E+05             1             2           98.000000
        20           1.0000000      1.95161000E+05            22            24           76.000000
        21           1.0500000      2.04919050E+05            18            42           58.000000
        22           1.1000000      2.14677100E+05            18            60           40.000000
        23           1.1500000      2.24435150E+05            13            73           27.000000
        24           1.2000000      2.34193200E+05            10            83           17.000000
        25           1.2500000      2.43951250E+05             9            92            8.000000
        26           1.3000000      2.53709300E+05             2            94            6.000000
        27           1.3500000      2.63467350E+05             5            99            1.000000
        28           1.4000000      2.73225400E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09000000E+00     1.08753910E+00
                             Variance = 1.13383838E-02     1.09995651E-02
                   Standard deviation = 1.06481847E-01     1.04878811E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05             5             5           95.000000
        20           1.0000000      1.95161000E+05             8            13           87.000000
        21           1.0500000      2.04919050E+05            28            41           59.000000
        22           1.1000000      2.14677100E+05            21            62           38.000000
        23           1.1500000      2.24435150E+05            14            76           24.000000
        24           1.2000000      2.34193200E+05            12            88           12.000000
        25           1.2500000      2.43951250E+05             8            96            4.000000
        26           1.3000000      2.53709300E+05             3            99            1.000000
        27           1.3500000      2.63467350E+05             0            99            1.000000
        28           1.4000000      2.73225400E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08550000E+00     1.08403418E+00
                             Variance = 8.04520202E-03     7.90142350E-03
                   Standard deviation = 8.96950501E-02     8.88899516E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            12            12           88.000000
        23           1.1500000      2.24435150E+05            13            25           75.000000
        24           1.2000000      2.34193200E+05            12            37           63.000000
        25           1.2500000      2.43951250E+05            10            47           53.000000
        26           1.3000000      2.53709300E+05            13            60           40.000000
        27           1.3500000      2.63467350E+05            11            71           29.000000
        28           1.4000000      2.73225400E+05             9            80           20.000000
        29           1.4500000      2.82983450E+05             6            86           14.000000
        30           1.5000000      2.92741500E+05             4            90           10.000000
        31           1.5500000      3.02499550E+05             6            96            4.000000
        32           1.6000000      3.12257600E+05             2            98            2.000000
        33           1.6500000      3.22015650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27400000E+00     1.27396998E+00
                             Variance = 2.15141414E-02     2.12421600E-02
                   Standard deviation = 1.46676997E-01     1.45746904E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           96.000000
        23           1.1500000      2.24435150E+05             5             9           91.000000
        24           1.2000000      2.34193200E+05            14            23           77.000000
        25           1.2500000      2.43951250E+05            16            39           61.000000
        26           1.3000000      2.53709300E+05            15            54           46.000000
        27           1.3500000      2.63467350E+05            16            70           30.000000
        28           1.4000000      2.73225400E+05            10            80           20.000000
        29           1.4500000      2.82983450E+05             6            86           14.000000
        30           1.5000000      2.92741500E+05             4            90           10.000000
        31           1.5500000      3.02499550E+05             6            96            4.000000
        32           1.6000000      3.12257600E+05             2            98            2.000000
        33           1.6500000      3.22015650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30050000E+00     1.30105456E+00
                             Variance = 1.63886364E-02     1.58666923E-02
                   Standard deviation = 1.28018110E-01     1.25963059E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             2             2           98.000000
        22           1.1000000      2.14677100E+05             7             9           91.000000
        23           1.1500000      2.24435150E+05            11            20           80.000000
        24           1.2000000      2.34193200E+05            10            30           70.000000
        25           1.2500000      2.43951250E+05            10            40           60.000000
        26           1.3000000      2.53709300E+05             4            44           56.000000
        27           1.3500000      2.63467350E+05             8            52           48.000000
        28           1.4000000      2.73225400E+05            10            62           38.000000
        29           1.4500000      2.82983450E+05            10            72           28.000000
        30           1.5000000      2.92741500E+05             6            78           22.000000
        31           1.5500000      3.02499550E+05             5            83           17.000000
        32           1.6000000      3.12257600E+05             3            86           14.000000
        33           1.6500000      3.22015650E+05             4            90           10.000000
        34           1.7000000      3.31773700E+05             2            92            8.000000
        35           1.7500000      3.41531750E+05             5            97            3.000000
        36           1.8000000      3.51289800E+05             2            99            1.000000
        37           1.8500000      3.61047850E+05             0            99            1.000000
        38           1.9000000      3.70805900E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34750000E+00     1.34712559E+00
                             Variance = 4.14330808E-02     4.06178176E-02
                   Standard deviation = 2.03551175E-01     2.01538626E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             1             1           99.000000
        19            .9500000      1.85402950E+05            12            13           87.000000
        20           1.0000000      1.95161000E+05            18            31           69.000000
        21           1.0500000      2.04919050E+05            16            47           53.000000
        22           1.1000000      2.14677100E+05            16            63           37.000000
        23           1.1500000      2.24435150E+05            12            75           25.000000
        24           1.2000000      2.34193200E+05             3            78           22.000000
        25           1.2500000      2.43951250E+05             9            87           13.000000
        26           1.3000000      2.53709300E+05             8            95            5.000000
        27           1.3500000      2.63467350E+05             3            98            2.000000
        28           1.4000000      2.73225400E+05             1            99            1.000000
        29           1.4500000      2.82983450E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08150000E+00     1.08029724E+00
                             Variance = 1.52351010E-02     1.50432500E-02
                   Standard deviation = 1.23430551E-01     1.22650927E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05             5             5           95.000000
        19            .9500000      1.85402950E+05            12            17           83.000000
        20           1.0000000      1.95161000E+05            11            28           72.000000
        21           1.0500000      2.04919050E+05            16            44           56.000000
        22           1.1000000      2.14677100E+05            17            61           39.000000
        23           1.1500000      2.24435150E+05            14            75           25.000000
        24           1.2000000      2.34193200E+05             9            84           16.000000
        25           1.2500000      2.43951250E+05             7            91            9.000000
        26           1.3000000      2.53709300E+05             7            98            2.000000
        27           1.3500000      2.63467350E+05             1            99            1.000000
        28           1.4000000      2.73225400E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07400000E+00     1.07178988E+00
                             Variance = 1.34838384E-02     1.34093429E-02
                   Standard deviation = 1.16119931E-01     1.15798717E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             7             7           93.000000
        24           1.2000000      2.34193200E+05             8            15           85.000000
        25           1.2500000      2.43951250E+05            12            27           73.000000
        26           1.3000000      2.53709300E+05            13            40           60.000000
        27           1.3500000      2.63467350E+05            10            50           50.000000
        28           1.4000000      2.73225400E+05            12            62           38.000000
        29           1.4500000      2.82983450E+05            10            72           28.000000
        30           1.5000000      2.92741500E+05             6            78           22.000000
        31           1.5500000      3.02499550E+05             5            83           17.000000
        32           1.6000000      3.12257600E+05             3            86           14.000000
        33           1.6500000      3.22015650E+05             4            90           10.000000
        34           1.7000000      3.31773700E+05             2            92            8.000000
        35           1.7500000      3.41531750E+05             5            97            3.000000
        36           1.8000000      3.51289800E+05             2            99            1.000000
        37           1.8500000      3.61047850E+05             0            99            1.000000
        38           1.9000000      3.70805900E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37650000E+00     1.37670910E+00
                             Variance = 3.14371212E-02     3.04593431E-02
                   Standard deviation = 1.77305164E-01     1.74526053E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             1             1           99.000000
        18            .9000000      1.75644900E+05             8             9           91.000000
        19            .9500000      1.85402950E+05            15            24           76.000000
        20           1.0000000      1.95161000E+05            20            44           56.000000
        21           1.0500000      2.04919050E+05            40            84           16.000000
        22           1.1000000      2.14677100E+05            16           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.94000000E-01     9.91863247E-01
                             Variance = 3.67575758E-03     3.27156691E-03
                   Standard deviation = 6.06280263E-02     5.71976128E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             5             5           95.000000
        18            .9000000      1.75644900E+05            11            16           84.000000
        19            .9500000      1.85402950E+05            11            27           73.000000
        20           1.0000000      1.95161000E+05            23            50           50.000000
        21           1.0500000      2.04919050E+05            37            87           13.000000
        22           1.1000000      2.14677100E+05            13           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.82500000E-01     9.81920142E-01
                             Variance = 4.71590909E-03     4.39905549E-03
                   Standard deviation = 6.86724770E-02     6.63253759E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           95.000000
        23           1.1500000      2.24435150E+05             5            10           90.000000
        24           1.2000000      2.34193200E+05            10            20           80.000000
        25           1.2500000      2.43951250E+05            13            33           67.000000
        26           1.3000000      2.53709300E+05             6            39           61.000000
        27           1.3500000      2.63467350E+05             5            44           56.000000
        28           1.4000000      2.73225400E+05             9            53           47.000000
        29           1.4500000      2.82983450E+05            12            65           35.000000
        30           1.5000000      2.92741500E+05             5            70           30.000000
        31           1.5500000      3.02499550E+05             4            74           26.000000
        32           1.6000000      3.12257600E+05             7            81           19.000000
        33           1.6500000      3.22015650E+05             4            85           15.000000
        34           1.7000000      3.31773700E+05             5            90           10.000000
        35           1.7500000      3.41531750E+05             1            91            9.000000
        36           1.8000000      3.51289800E+05             2            93            7.000000
        37           1.8500000      3.61047850E+05             4            97            3.000000
        38           1.9000000      3.70805900E+05             2            99            1.000000
        39           1.9500000      3.80563950E+05             0            99            1.000000
        40           2.0000000      3.90322000E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40100000E+00     1.39975242E+00
                             Variance = 4.77010101E-02     4.81483305E-02
                   Standard deviation = 2.18405609E-01     2.19427278E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             5             5           95.000000
        23           1.1500000      2.24435150E+05             5            10           90.000000
        24           1.2000000      2.34193200E+05            10            20           80.000000
        25           1.2500000      2.43951250E+05            13            33           67.000000
        26           1.3000000      2.53709300E+05             6            39           61.000000
        27           1.3500000      2.63467350E+05             5            44           56.000000
        28           1.4000000      2.73225400E+05             9            53           47.000000
        29           1.4500000      2.82983450E+05            12            65           35.000000
        30           1.5000000      2.92741500E+05             5            70           30.000000
        31           1.5500000      3.02499550E+05             4            74           26.000000
        32           1.6000000      3.12257600E+05             7            81           19.000000
        33           1.6500000      3.22015650E+05             4            85           15.000000
        34           1.7000000      3.31773700E+05             5            90           10.000000
        35           1.7500000      3.41531750E+05             1            91            9.000000
        36           1.8000000      3.51289800E+05             2            93            7.000000
        37           1.8500000      3.61047850E+05             4            97            3.000000
        38           1.9000000      3.70805900E+05             2            99            1.000000
        39           1.9500000      3.80563950E+05             0            99            1.000000
        40           2.0000000      3.90322000E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40100000E+00     1.39975242E+00
                             Variance = 4.77010101E-02     4.81483305E-02
                   Standard deviation = 2.18405609E-01     2.19427278E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.99289786E+05     This occurred during
      simulation 59  for the variable having names  "T_MANA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 59   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 319.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.36291640E+05     This occurred during
      simulation 83  for the variable having names  "1_2LTA"  and  "      ".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 83   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 325.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.10729312E+05     This occurred during
      simulation 66  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 66   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 331.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.16743578E+05     This occurred during
      simulation 97  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 97   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 3.68172281E+05     This occurred during
      simulation 52  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 52   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 342.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.88899397E+05     This occurred during
      simulation 52  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 52   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 348.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 2.87536436E+03     This occurred during
      simulation 59  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 59   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 354.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.48830483E+04     This occurred during
      simulation 4  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 4    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 360.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        |*   B                                    C*
    A *                                       B *                                       | X
    |   *A                                    |   *  B                                  | C *
    |       *     A                           |       *B                                |       *         C
    |        A  *                             |           *     B                       |           * C
    |                 * A                     |          B      *                       |        C        *
    |                       *    A            |                       *  B              |                       *    C
    |                           *A            |                           *             |  B                        *   C
    |  2.0000E-02                 * A         |  2.0000E-02          B      *           |  2.0000E-02       C         *
    |                      A    *             |               B           *             |                      C    *
    |                   A   *                 |             B         *                 |                       *       C
    |             A   *                       |             B   *                       |             C   *
    |           *   A                         |           *     B                       |      C    *
    |       *A                                |       *B                                |       *         C
    | A *                                     |   *      B                              | C *
    A *                                       B *                                       | X
    A*                                        B*                                        |*C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 2.47539704E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.27117129E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.88889248E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.30              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 220   Factors = 528             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             148      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               9158     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                20.590     0.000    20.590
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     20.630     0.000    20.630

