   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  18.30.09    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmppzs5ohjw/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  100  0     |     500       1       1       1       1       0       0       1     100
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 177.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 191.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 205.                 |C 1/6
Comment card.   Card index = 206.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.31  <++++++>
Comment card.   Card index = 207.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 208.                 |C LINE CONSTANTS
Comment card.   Card index = 209.                 |C $ERASE
Comment card.   Card index = 210.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 211.                 |C METRIC
Comment card.   Card index = 212.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 213.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 214.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 215.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 216.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 217.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 218.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 230.                 |C 1/6
Comment card.   Card index = 231.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.32  <++++++>
Comment card.   Card index = 232.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 233.                 |C LINE CONSTANTS
Comment card.   Card index = 234.                 |C $ERASE
Comment card.   Card index = 235.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 236.                 |C METRIC
Comment card.   Card index = 237.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 238.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 239.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 240.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 241.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 242.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 243.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 255.                 |C 1/3
Comment card.   Card index = 256.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.32  <++++++>
Comment card.   Card index = 257.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 258.                 |C LINE CONSTANTS
Comment card.   Card index = 259.                 |C $ERASE
Comment card.   Card index = 260.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 261.                 |C METRIC
Comment card.   Card index = 262.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 263.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 264.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 265.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 266.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 267.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 268.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 280.                 |C 1/3
Comment card.   Card index = 281.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.33  <++++++>
Comment card.   Card index = 282.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 283.                 |C LINE CONSTANTS
Comment card.   Card index = 284.                 |C $ERASE
Comment card.   Card index = 285.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 286.                 |C METRIC
Comment card.   Card index = 287.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 288.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 289.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 290.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 291.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 292.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 293.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 141  94  |BLANK BRANCH
Comment card.   Card index = 306.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 12.        |BLANK SWITCH
Comment card.   Card index = 320.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 321.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 325.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |---------------------------------------------------------------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 XX0013               -56260.93285395  112559.45982865      .72759576142E-8  .16269535827E-7      -.9140106569E-3  .2168404345E-18
                      97490.201719562      119.9889522      -.1455191523E-7      -63.4349488      -.5468487502E-4              0.0

            MEASUC    -56260.93285395  112559.45982865      -.7275957614E-8  .16269535827E-7       .9140106569E-3
                      97490.201719562      119.9889522      .14551915228E-7      116.5650512      .54684875025E-4

 XX0015               -56298.52488444  112559.45982767      .72759576142E-8  .16269535827E-7      -.9139895002E-3  .1084202172E-18
                      -97468.49794951     -120.0110478      .14551915228E-7       63.4349488      .55037350901E-4              0.0

            MEASUB    -56298.52488444  112559.45982767      -.7275957614E-8  .16269535827E-7       .9139895002E-3
                      -97468.49794951     -120.0110478      -.1455191523E-7     -116.5650512       -.550373509E-4

 XX0017               112559.45773777  112559.45983023      -.1455191523E-7  .14551915662E-7      -.8189778821E-3  .1084202172E-18
                      -21.70377116319       -0.0110478      .3552713679E-11      179.9860118      -.4203004354E-7              0.0

            MEASUA    112559.45773777  112559.45983023      .14551915228E-7  .14551915662E-7      .81897788213E-3
                      -21.70377116319       -0.0110478      -.355271368E-11       -0.0139882       .4203004354E-7

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112559.458
                   -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34775.566
                   110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91114.344
                    -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91087.1359
                   -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.7205
                   75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025   45.601364  19.970044 .674162751 92.7226137 36.8147868 7.68966433 82.9524441 62.5079151 .254563845 -112198.06
                   70697.1199 32311.1001 -112198.01 70697.4025  32310.673 14753.3384 -118861.06 86615.5247 -106122.36 92121.2494
                   5878.82691 -144508.68  182895.41  -38386.73 -71862.186  -133614.4 205476.582 -112001.19 198243.611 -86242.422
                   -213.54476 141.315406 25.9646443 .200342524  .44715695 2.14245954 .221653581 1280.29357 2642.96288 .162374113
                   .083783017 .017979583
   3000       .03  30.3150464 15.1050659 2.43026949 14.6974703 81.5044265 32.8820646 15.5001023 79.4117297 31.8540356 44669.8574
                    -105191.8 66814.3254 44669.7588 -105192.05 66814.6736 55371.1497  50834.545 -102161.95 45873.2589 -103832.82
                   65761.9288 -22144.915 -149861.81 172006.722 157533.098 -4536.6047 -152996.49  -19888.67 -149706.08 169594.747
                   174.112166 -122.90267 -49.297764 .401165164 .611443189 2.51246379 .466425926 1280.94469 2907.12581 .256535122
                   .132272321 .028044683
   3500      .035  .304494378 .132652895 .184644631 61.0165125 .004502099 54.5759228 55.0008381 2.77811714 27.2829169 91015.6078
                   -781.83054 -86078.102 91015.6349  -781.8075 -86078.136 -61978.029 89070.8243 -15450.437 86412.5789 -19420.821
                   -60860.808 177093.771 -91797.442 -85296.329 -46527.591 151048.853 -104521.26 147273.387  -105833.4 -41439.987
                   -17.449767 11.5175039 13.5884006 .732299178 .856713551 2.64062233 .805194708 1281.87473 2907.31409 .300962489
                    .16608128 .031625914
   4000       .04  7.14196579 3.29026978 .752315994 65.9431626  90.018244 2.89445285 61.2009938 127.562447 13.4212284 -94618.803
                   110549.589 -19823.113 -94618.748 110549.703 -19823.282 -36275.622 -95729.636 125156.516 -91153.122 131599.347
                   -42686.293 -74795.467 205168.452 -130372.98 -161432.14 -59454.014 220886.152 -48466.829 222752.469 -174285.64
                   -84.510152 57.3608732 27.4283794 .848570723 1.15484768 2.93657869 .922319027 1282.33235  2908.4588 .327925483
                    .18707875 .035674495
   4500      .045  5.30480756 1.59130278 .898034143 9.18308039 41.7623735 87.3468657 9.31460598 46.9414866 93.4017573 -35309.028
                   -75298.173 108896.869 -35309.088 -75298.253 108897.015 109533.207  -35831.53 -77845.284 -35561.048 -79830.846
                   112608.153  -144206.1 -39989.164 184195.268 187378.491 -145364.74 -42013.754  -148169.2 -44269.798 192438.999
                   72.8341099 -39.891137 -29.967218 1.17963539 1.28304365 3.18801379 1.25944687 1282.47889 2908.78857 .344941175
                   .204810899 .037135386
   5000       .05  .029645366 .001032917 .001226595 96.1270031 27.5752363 19.6899052 93.9395854 39.1579442 12.4226856 114239.161
                    -61185.98 -51702.797 114239.163 -61185.982 -51702.807 -42685.706 115440.658 -69117.333 112931.899 -72912.544
                    -41067.67 165941.971 -175425.15 9483.17447 26431.6263 158126.364 -184557.99 153999.569 -185844.44 31844.8749
                   -5.4447558 -1.0163254 1.10751739 1.37778509 1.63201099 3.34215909 1.45885038 1282.83305 2908.95048 .355993636
                   .213250691 .039787646
   5500      .055  1.05002275 .042921095 .595050725 8.62954141 96.3783658 46.5347674 7.66273997 117.437482 61.8229232 -34228.415
                   114388.415 -79484.186 -34228.366 114388.428 -79484.251 -88131.015 -33066.781 122502.387 -32254.058 126268.691
                   -91615.104 45255.8848 148616.794 -193872.68  -210633.4 55064.2343 155569.168 59361.0467 158522.748  -217883.8
                   -32.404055 6.55141929 24.3936616  1.5760123 1.78922414 3.69296384 1.66016353 1282.99994 2909.30913 .362020559
                   .221196916 .042371414
   6000       .06  .287062938  .03526644 .334040286 63.1673665 1.12534619 80.5321579 64.7857705 1.44731869 88.2927216 -92605.872
                   -12360.493 104562.712 -92605.909 -12360.481 104562.746 107538.416 -94474.041 -13933.977 -93784.729 -14017.624
                   109485.036 -197168.65 80245.4274 116923.228 121472.393 -202012.46 80540.0638 -203269.76 79767.1051 123502.659
                   16.9429318  5.9385554 -18.276769 1.90656557 2.03628934 3.82079751 1.99391365 1283.25154 2909.44467 .368804491
                    .22581225 .043841881
   6500      .065  .081642897  .00455759 .131067948 61.5283908 80.6120729 1.27541629 61.1379568 88.7690448 1.99918739 91396.6336
                   -104614.62 13158.8427 91396.6107 -104614.61 13158.8608 15849.2933 91530.4762  -107940.8 91106.1665 -109779.96
                   16474.7588 78237.7499 -196011.22 117773.475 123790.097 75681.1829 -199471.28 74631.4077 -200886.13 126254.723
                   9.03564594 2.13485138 -11.448491 2.02308771 2.32962475 4.11376047 2.11245199 1283.54719 2909.74015 .372341015
                   .228589153 .047372516
   7000       .07  .023247578 .498093205 .626050177 9.35909572 43.6615081 93.6914762 10.1031007 48.4931633 104.962328 35645.8231
                   76991.3493 -112782.66 35645.8731 76991.3046 -112782.67 -117459.63 36995.2973 80119.8243 37035.6228 81139.5454
                   -119373.81 148428.538 41345.4315 -189773.97 -197579.45 154454.925  43124.527 156409.428 44103.9225 -200513.35
                   -4.8215743 -22.318002 25.0209947  2.3534634 2.45691314 4.36102668 2.44603865 1283.67826 2909.99106 .375730214
                   .232749304 .048743607
   7500      .075  .216276748 .325896951 .010116401 94.6068132 22.8914366 24.4603237 96.6516445  22.402598 27.5668554 -113332.25
                   55747.9055 57626.6845 -113332.25 55747.9417 57626.6551 60023.6346 -114460.32 55001.1378 -114550.49 55149.4907
                   61176.6832 -170958.91 169080.194 1878.71347 5022.49674 -174483.95 169461.458 -175727.17 169699.977 6027.19249
                   -14.706351 18.0526162  -3.180629 2.55176745 2.80740778   4.517033 2.64656534  1284.0325 2910.15096 .379681086
                   .234125202 .051474095
   8000       .08  .124075539 .199214033 .607616885  8.8553121 90.0270475  42.508659 8.71430744 91.6436505 44.2644697 34673.2752
                   -110555.14 75968.0341 34673.2259 -110555.11 75968.0563 77062.6254 34471.5536 -111225.13 34396.0642  -111543.3
                   77521.1033  -41294.83 -145228.33 186523.165 188287.758 -42591.072 -145696.69 -43125.039 -145939.37 189064.407
                     11.13892 14.1143201 -24.649886  2.7499176 2.96268693 4.86708095 2.84710567 1284.18892 2910.50363 .381123468
                   .237267032 .054102887
   8500      .085   .23676344  1.0673832 .310083473 61.9851939 1.13680235 79.9436029 63.4484647  1.3595993 84.7490024 91735.2244
                    12423.303 -104179.99 91735.2596 12423.2376 -104179.96 -106384.19 92592.0963  13362.825 92811.7308  13586.193
                   -107265.39 195915.216 -79312.022 -116603.19 -119747.02 198976.289 -79229.271 200077.119 -79225.538 -120851.58
                   15.3871193 -32.670831 17.6091872 3.08042469 3.21027876 4.99384459 3.18072136 1284.44054 2910.63236 .384761292
                   .239580878 .055453006
   9000       .09  .683004306 .099099654 .256567149 61.5663983 77.4604836 .923917425 62.4062715 76.5649267   .7216428 -91424.867
                   102549.213 -11199.712 -91424.835 102549.233 -11199.765 -10327.869 -91866.905 102028.371  -92046.32 101954.699
                   -9898.1368 -80225.071 193974.068   -113749. -112356.24 -81539.036 193895.276 -82148.183 194001.019 -111852.84
                   -26.134351 9.95488091 16.0177136 3.19679624 3.50413909  5.2880525 3.29848364 1284.73708 2910.93068 .386611115
                   .241292808 .058870252
   9500      .095  .001127391 .689474668 .763966755 9.02595239 41.8546226 89.8195896 9.30327949 41.8178734 90.8358981  -35005.65
                   -75381.423 110427.652 -35005.705  -75381.37 110427.654 110927.231 -35442.624 -75359.045 -35539.421  -75348.27
                   111050.641 -145433.36 -40375.665 185809.024 186286.276 -146369.86 -39916.421 -146590.06 -39808.849 186398.911
                   1.06178677 26.2578496 -27.639949 3.52737257 3.63068111 5.53491978 3.63266592 1284.86515 2911.17921 .388753803
                   .244590569 .060186384
  10000       0.1  .803079178  .80874873 .102532E-3 93.9829734  23.244692  23.716761 95.4524911 23.1526592 24.5433889 112957.976
                   -56176.383 -56744.064 112957.976  -56176.44 -56744.007  -57424.77 113649.747 -56027.697 113837.656 -56065.119
                    -57724.42 169701.983 -169134.42  -567.5675 -1397.0721 171074.516 -169677.44 171562.076 -169902.78 -1659.3004
                   28.3386517 -28.438508 .320205554 3.72549229 3.98151965 5.69065866 3.83244075 1285.22029 2911.33749 .391842651
                   .245803779 .062796319
  10500      .105  .459568182  .04553253 .801186448 8.94019992  89.319752 41.6955115 8.89558002 88.8996337 41.5505828 -34839.076
                   110119.979 -75237.909  -34839.02 110119.966 -75237.952 -75099.019 -34826.538 109937.083 -34751.972 109860.684
                   -75107.079 40398.9322 144958.985 -185357.92  -185036.1 40272.4804 144763.622 40355.1075 144612.655 -184967.76
                   -21.437541 -6.7477797 28.3052371 3.92371814 4.13687724 6.04130818 4.03321429 1285.37685 2911.69189 .393001596
                   .248800043 .065388026
  11000       .11  .201457207 1.00960293 .313014662  61.524276   1.004864 78.2107951 62.3045747 .952311024 78.4189771 -91393.519
                   -11680.147 103044.729 -91393.554 -11680.084 103044.701 103141.707 -91830.405 -11443.581 -91971.291 -11370.556
                   103181.752 -194438.26 79713.4708 114724.785 114585.288 -194972.11 80386.8239 -195153.04 80600.7341 114552.309
                   -14.193562 31.7742496  -17.69222 4.25427727 4.38412626 6.16775809 4.36696351 1285.62721 2911.81936 .396267606
                   .250937862 .066720624
  11500      .115  .979923567 .180368688 .322368387 61.4191017 78.2120617 1.01517782 61.8201902 78.8633945 1.03091995 91315.4394
                   -103045.51 11739.8097 91315.4035 -103045.54 11739.8723 11854.0046 91519.0652  -103358.6 91613.0793 -103473.72
                   11830.5459 79575.5312 -194360.94 114785.408 115212.605 79665.0606 -194877.67 79782.5334  -195086.8 115304.262
                   31.3037309 -13.430141  -17.95462  4.3705675  4.6781292  6.4619208 4.48446148 1285.92417 2912.11734 .397968713
                   .252644935 .070097796
  12000       .12   .04085129 .495789437  .81646123 8.96830108 41.8267871 89.5613785 9.17119894 41.8237742 89.9040155 34893.6734
                   75356.3444  -110268.8 34893.7305 75356.2998 -110268.81 -110471.97 35223.1734 75352.1789 35286.2389 75353.5857
                   -110479.54 145162.543 40462.5693 -185625.11 -185824.15 145695.141 40129.0055 145765.779 40067.3469 -185833.13
                   -6.3915014  -22.26633 28.5737857 4.70122968 4.80465138 6.70900365 4.81893747 1286.05211 2912.36658  .40010164
                   .255913095 .071427727
  12500      .125  .713114457 .713556348 .120176E-6  93.812829 23.5442287 23.3537042 94.8245777 24.1034888  23.289612 -112855.68
                   56537.1791 56308.0662 -112855.68 56537.2325 56308.0128 56235.6679 -113343.55 57003.7154 -113462.61  57204.773
                   56230.6935 -169163.69 169392.914 -229.21977 -768.04743 -169579.22 170347.265  -169693.3 170667.384 -974.07956
                   -26.704203 26.7124755 -.01096249 4.89932046 5.15532044 6.86453194 5.01861648 1286.40668 2912.52408  .40309375
                   .257058855 .074025777
  13000       .13   .53005603 .033139239 .822722883 8.93740629  89.815905 42.0445424 8.86695384 90.5510388 42.7406559 34833.6335
                    -110425.4 75552.1561 34833.5762 -110425.39 75552.2022   75958.83 34780.5753 -110786.31 34696.0102 -110876.38
                   76175.0774 -40718.626 -145258.97 185977.591 186745.145 -41178.255 -145566.89 -41479.067 -145572.39 187051.455
                   23.0229457  5.7566691 -28.683146 5.09755351 5.31076787 7.21519275 5.21942954  1286.5635 2912.87849 .404245078
                   .260074069 .076615867
  13500      .135  .141599842 .881619151 .316314815 61.4985764 1.01158457 78.2714865 62.1828501 .976358455 78.6695284 91374.4287
                   11719.1364  -103084.7 91374.4643 11719.0771 -103084.67 -103282.15 91755.2008 11548.3622 91881.4043 11513.2241
                   -103346.46 194459.139 -79655.387 -114803.75 -114830.51 195037.348 -80206.839  195227.86  -80368.18 -114859.68
                   11.8995732 -29.692072 17.7852415 5.42812229 5.55798178 7.34169495 5.55320255 1286.81376 2913.00612 .407525405
                   .262194959 .077951471
  14000       .14  .905704773 .149879214 .319604094 61.4173372 78.4356239 1.04127691 61.8065437 79.5746962 1.12087878 -91314.128
                   103192.679 -11889.764 -91314.092 103192.703 -11889.824 -12257.819 -91505.482 103754.644 -91602.967 103939.305
                   -12335.923 -79424.268 194506.795 -115082.53 -116012.46 -79247.663 195260.127 -79267.045 195542.272 -116275.23
                   -30.094929 12.2425167 17.8774745 5.54441115   5.851923 7.63575402 5.67070839 1287.11049 2913.30373 .409198083
                   .263881388 .081327154
  14500      .145  .043054309 .483727065 .811015534 8.97228939 41.9877073 89.8317143 9.17561793 42.3455634  90.856228 -34901.432
                   -75501.164 110435.094 -34901.488  -75501.12 110435.107 110947.554 -35229.251 -75736.586 -35294.739 -75822.181
                   111063.067  -145336.6 -40599.631 185936.227  186684.14 -146176.81 -40507.335 -146357.81 -40527.442 186885.248
                   6.56157823 21.9937961 -28.478334 5.87506922 5.97850564 7.88285224  6.0051611 1287.23863 2913.55301 .411338238
                   .267164862 .082656473
  15000       .15  .665567286 .667232087 .377115E-5 93.8463907  23.511151 23.4071404 94.9471345 23.9794807 23.4750865 112875.867
                   -56497.452 -56372.447 112875.867 -56497.504 -56372.396 -56420.751 113397.667 -56888.503  113535.91 -57057.429
                   -56454.155 169248.263 -169373.37 125.107709 467.751329 169818.419 -170286.17 169990.065 -170593.34 603.273806
                   25.7985908 -25.830836 .061409712 6.07316363 6.32914507  8.0383959 6.20485759 1287.59311 2913.71056 .414337168
                   .268299853  .08525516
  15500      .155  .494685779 .039885498 .813177754 8.94044171 89.8879352 42.0909203 8.88369739 90.7669219 42.9057576 -34839.548
                   110469.672 -75593.816 -34839.491 110469.659  -75593.86 -76077.552 -34804.171 110896.528 -34728.753  111008.47
                   -76322.063 40754.3693  145309.15 -186063.52 -186974.08 41273.3817 145700.699 41593.3097 145737.223 -187330.53
                   -22.241533 -6.3154966 28.5162718 6.27139705  6.4845865 8.38901083 6.40566628  1287.7499 2914.06481 .415475909
                   .271310283 .087845916
  16000       .16  .145319428 .882761519 .313063936 61.5214213  1.0218603 78.3907818 62.2621203 1.01078052 79.0707931 -91391.399
                   -11778.508 103163.225 -91391.434 -11778.448 103163.201  103498.15 -91800.408 -11711.948  -91939.95 -11714.419
                   103609.687 -194554.64  79612.986 114941.649 115210.099 -195298.56 80088.4594 -195549.64 80225.5317 115324.105
                   -12.054851 29.7113029 -17.693613 6.60195961 6.73182616 8.51553151 6.73942003 1288.00025  2914.1925 .418762332
                   .273436836 .089179421
  16500      .165  .884458513 .143573549 .317310391 61.4385829 78.3911962 1.03321235 61.8856943 79.4135004 1.09287097   91329.92
                   -103163.45 11843.6326 91329.8843 -103163.47 11843.6921 12130.3788 91550.2425 -103669.91 91661.6027 -103833.98
                   12180.8265 79486.1923 -194493.36 115007.166 115800.286 79419.8638 -195220.15 79480.7761 -195495.58 116014.802
                   29.7398472 -11.982218 -17.813208 6.71825477 7.02575555 8.80959562 6.85694402 1288.29695 2914.49014 .420435832
                   .275117718 .092557163
  17000       .17  .037885814 .495326697 .804935695 8.97329232 41.9929399 89.8413689 9.17958364 42.3643515 90.8818355 34903.3823
                   75505.8687 -110441.03 34903.4391 75505.8242 -110441.04 -110960.88 35235.2454 75750.2782 35302.3653 75838.9993
                   -111078.72  145344.48 40602.3851 -185946.87 -186711.16 146196.124 40515.0327 146381.083  40536.634 -186917.72
                   -6.1551453 -22.255936 28.3713887 7.04890868 7.15234057  9.0566765 7.19138399 1288.42509 2914.73936 .422569851
                   .278400003 .093885139
  17500      .175   .67286683  .67324948 .111212E-5 93.8629891 23.4930243 23.4345876 95.0084781 23.9175534 23.5667127 -112885.85
                   56475.6681 56405.4891 -112885.85   56475.72 56405.4373 56510.8166 -113425.64 56828.3984 -113572.58 56983.7058
                   56564.2218 -169291.29 169361.569 -70.282727 -317.58184 -169936.46 170254.039  -170136.8 170556.286 -419.48397
                   -25.939677 25.9470515 -.03334844 7.24700337 7.50299087 9.21223535 7.39107995 1288.77961 2914.89696 .425572115
                   .279536762 .096484039
  18000       .18   .48984805 .040548285 .810624159 8.94275271 89.8566084  42.062846 8.89100422 90.6654201 42.8049492 34844.0504
                   -110450.42 75568.6015 34843.9934 -110450.41 75568.6458  76004.842 34815.2973 -110845.64 34743.0324 -110946.38
                   76232.3496 -40724.652  -145294.4 186019.054 186850.487 -41189.545 -145660.94 -41489.317 -145689.42 187178.733
                   22.1325111 6.36775354 -28.471462  7.4452388 7.65842678 9.56284999  7.5918964 1288.93638 2915.25121 .426709776
                   .282544543 .099075291
  18500      .185  .149504305 .890671924  .31171534 61.5240888 1.02095189 78.3861658 62.2725576 1.00777071 79.0515716 91393.3802
                   11773.2713 -103160.19 91393.4155 11773.2117 -103160.16 -103488.74 91805.6275 11697.3375 91947.6564 11696.9647
                   -103597.09 194553.579 -79620.204 -114933.38 -115186.07 195294.364  -80108.29 195544.749 -80250.692 -115294.06
                   12.2271953 -29.844127  17.655462  7.7757992 7.90566801 9.68936625 7.92564274 1289.18673 2915.37889 .429993761
                   .284670978 .100408141
  19000       .19  .890017201 .145767692 .317352398 61.4417685 78.3792233 1.03120291  61.897118 79.3765734 1.08576433 -91332.288
                   103155.571  -11832.11 -91332.252 103155.595 -11832.169 -12098.179 -91556.264 103649.806 -91670.062 103809.831
                   -12141.158 -79500.083 194487.847 -114987.76 -115747.99 -79458.085  195206.07 -79528.905 195479.894 -115950.99
                   -29.833156 12.0734292 17.8143874 7.89209575 8.19960196 9.98343812 8.04317171 1289.48345 2915.67655 .431668738
                   .286352799 .103786199
  19500      .195  .037730074 .495494857 .804291978 8.97296424  41.981149 89.8222834 9.17836369 42.3245291 90.8147404 -34902.744
                   -75495.268 110429.298 -34902.801 -75495.223  110429.31 110927.832 -35233.525 -75720.874 -35300.019 -75803.347
                   111037.707 -145332.11 -40592.422 185924.533 186648.706 -146161.36 -40487.349 -146337.73 -40503.327 186841.054
                   6.14248113 22.2597138 -28.360042 8.22274953 8.32618287 10.2305178 8.37761129 1289.61158 2915.92577 .433801762
                   .289633744 .105114085
  20000       0.2  .676278567 .676282004 .876303E-6 93.8629786 23.4969806 23.4311265 95.0069645 23.9306245 23.5540531 112885.842
                   -56480.423 -56401.324 112885.842 -56480.475 -56401.272  -56499.02 113424.863 -56841.561 113571.676 -56999.275
                   -56549.027 169287.114 -169366.32 79.2032835 342.540288 169923.883 -170266.42 170120.703 -170570.95 450.247506
                   26.0053565 -26.005423 .029602408 8.42084418 8.67683466 10.3860755 8.57730725  1289.9661 2916.08337 .436803321
                   .290770971 .107712917
  20500      .205  .492266079  .03995045  .81084869 8.94259362 89.8524233 42.0593543 8.89086484 90.6496657 42.7958968  -34843.74
                   110447.848 -75565.465 -34843.684 110447.836 -75565.509 -75997.607 -34814.484 110837.959  -34742.76 110936.744
                   -76224.288 40721.8257 145291.519 -186013.34 -186835.57 41183.1227 145652.444 41481.5283 145679.504 -187161.03
                    -22.18707 -6.3206369  28.475405 8.61907972 8.83227143 10.7366934  8.7781241 1290.12287 2916.43763 .437941674
                   .293779155 .110304155
  21000       .21  .149244566 .890334072 .311944397 61.5236914 1.02011176 78.3780284 62.2704468 1.00502955 79.0240557 -91393.085
                   -11768.426 103154.834  -91393.12 -11768.367 103154.809 103473.459 -91805.222 -11683.822 -91946.098 -11681.046
                   103579.061 -194547.93 79624.7537 114923.176 115157.281 -195278.68 80121.4002 -195525.16 80265.0522 115260.107
                   -12.216569 29.8384663 -17.661948 8.94964042 9.07951052 10.8632084 9.11187124 1290.37322  2916.5653 .441225161
                   .295905066 .111637056
  21500      .215  .891377709 .146285463 .317297492  61.440746 78.3829692 1.03176923 61.8930479 79.3876003 1.08796485 91331.5277
                   -103158.04 11835.3582  91331.492 -103158.06 11835.4179  12107.687 91554.1162 -103656.21 91667.0484 -103817.04
                   12153.4546 79496.0741 -194489.55 114993.478 115763.902 79446.4292 -195210.33 79513.5937 -195484.09 115970.496
                   29.8559493 -12.094853 -17.812846 9.06593678 9.37344542 11.1572798 9.22939962 1290.66993 2916.86296 .442899999
                    .29758731  .11501503
  22000       .22  .038076595 .494561803  .80468528 8.97318201 41.9802759 89.8216563 9.17892765 42.3220377  90.814756 34903.1678
                   75494.4825 -110428.91 34903.2245 75494.4381 -110428.92 -110927.26 35234.6038 75719.3005 35301.1039 75801.1156
                   -111037.72 145332.149 40591.2135 -185923.36 -186646.56 146161.866 40484.6967 146338.821 40500.0117 -186838.83
                   -6.1706235 -22.238746 28.3669752 9.39659061 9.50002609 11.4043607 9.56383941 1290.79806 2917.11218 .445033429
                   .300868307 .116342931
  22500      .225  .675670743   .6759902 .124379E-5 93.8621962  23.498261 23.4290856 95.0052126 23.9354507 23.5474729 -112885.37
                   56481.9621 56398.8674 -112885.37 56482.0141 56398.8154 56492.2396 -113423.99 56846.0163 -113570.63 57005.0219
                   56541.1277 -169284.19 169367.386 -83.198678 -353.77669 -169916.23 170270.007 -170111.76  170575.65 -463.89425
                   -25.993667 25.9998115 -.03526741 9.59468543 9.85067711 11.5599174 9.76353584 1291.15258 2917.26978 .448034734
                   .302005409 .118941803
  23000       .23   .49254962 .039871998 .810832204 8.94236581 89.8541431 42.0619491  8.8899324 90.6570471 42.8029851 34843.2966
                   -110448.91 75567.7957 34843.2397 -110448.89 75567.8401 76003.0321 34813.3751 -110841.71 34740.9381 -110941.26
                   76230.6006   -40724.6 -145292.13 186016.733 186844.745 -41189.657 -145655.09 -41489.662  -145682.2 187171.861
                   22.1934589 6.31442782 -28.475116 9.79292071 10.0061143 11.9105353 9.96435187 1291.30936 2917.62404 .449173137
                   .305013792  .12153298
  23500      .235  .148906727 .889776244 .312044259 61.5237592 1.02014637 78.3786585 62.2711264 1.00511195 79.0264938 91393.1354
                   11768.6259 -103155.25 91393.1707 11768.5663 -103155.22 -103475.25 91804.8675 11684.6787 91946.5998 11681.5247
                   -103580.66 194548.394 -79624.604 -114923.79 -115159.92 195280.113 -80120.189 195527.259 -80265.075 -115262.18
                   12.2027344 -29.829117 17.6647745 10.1234815 10.2533532 12.0370506 10.2980996  1291.5597 2917.75171 .452456814
                   .307139688 .122865932
  24000       .24  .890901707 .146146559 .317270872 61.4403042  78.383735 1.03193789 61.8925834 79.3912917 1.08842609 -91331.199
                    103158.54 -11836.326 -91331.164 103158.564 -11836.385 -12110.093  -91553.51 103657.877 -91666.704 103819.455
                   -12156.031 -79494.778 194489.728 -114994.95 -115767.97 -79443.417 195211.387 -79510.674  195486.16 -115975.49
                   -29.847977 12.0891091 17.8120991 10.2397778 10.5472878 12.3311215 10.4156276 1291.85642 2918.04937 .454131529
                   .308821877 .126243902
  24500      .245  .038086276 .494546831 .804681946 8.97325631 41.9813492 89.8235711  9.1792701   42.32514 90.8199119 -34903.312
                   -75495.448 110430.089 -34903.369 -75495.403 110430.101 110930.258 -35234.967 -75721.414 -35301.762 -75803.894
                   111040.869 -145333.47 -40592.034 185925.505 186651.672 -146165.22 -40486.447 -146342.63 -40502.131 186844.762
                   6.17140795 22.2384089 -28.366916 10.5704316 10.6738687 12.5782025 10.7500672 1291.98455 2918.29859  .45626503
                   .312102977 .127571796
  25000       .25  .675383747 .675715966 .125564E-5 93.8622498 23.4981019 23.4295386 95.0047682  23.934229 23.5486123 112885.404
                   -56481.771 -56399.413 112885.404 -56481.823 -56399.361 -56493.731 113423.801 -56845.127 113570.363 -57003.567
                   -56542.496 169284.765 -169367.23 82.4622117 351.396061 169917.532 -170268.93 170112.859 -170573.93 461.071572
                   25.9881463 -25.994537 .035435021 10.7685264 11.0245196 12.7337593 10.9497638 1292.33907 2918.45618 .459266401
                   .313240043 .130170685
  25500      .255  .492360861  .03993379 .810908586 8.94226445 89.8547453 42.0617598 8.88980954 90.6572683 42.8043252 -34843.099
                   110449.275 -75567.626 -34843.042 110449.263  -75567.67 -76003.647 -34812.829  110841.84 -34740.698 110941.396
                   -76231.794 40724.6278 145292.305 -186016.93 -186845.49 41190.8179 145654.669 41491.0958 145682.094 -187173.19
                   -22.189206 -6.3193188 28.4764567 10.9667617 11.1799567 13.0843768 11.1505797 1292.49585 2918.81045 .460404744
                   .316248387 .132761854
  26000       .26  .148948182  .88986685 .312079128 61.5238498 1.02022414 78.3791767 62.2710557 1.00541555 79.0280852 -91393.203
                   -11769.075 103155.589 -91393.238 -11769.015 103155.565 103475.591 -91805.575 -11685.663 -91946.548 -11683.289
                   103581.702  -194548.8 79624.2231  114924.58 115161.254 -195281.17 80119.9115 -195528.25 80263.2587 115264.991
                   -12.204433 29.8306361 -17.665761 11.2973225 11.4271958 13.2108923 11.4843274 1292.74619 2918.93812 .463688453
                   .318374335 .134094817
  26500      .265  .890821937 .146109834 .317245801  61.440391 78.3833911  1.0318699 61.8919041 79.3888957 1.08830828 91331.2638
                   -103158.31 11835.9356 91331.2282 -103158.34 11835.9953 12109.2343 91553.4365 -103656.94 91666.2014 -103817.89
                   12155.3727 79495.2329 -194489.57 114994.333 115766.174 79444.2022 -195210.38 79510.8287 -195484.09 115973.261
                   29.8466403  -12.08759 -17.811395 11.4136188 11.7211304 13.5049632 11.6018554  1293.0429 2919.23578 .465363187
                   .320056491  .13747278
  27000       .27  .038061512 .494653759 .804733589  8.9732729 41.9810827 89.8231599 9.17925211 42.3247229 90.8198879 34903.3446
                   75495.2079 -110429.84 34903.4013 75495.1635 -110429.85 -110929.81 35235.0903 75721.2858 35301.7278 75803.5202
                   -111040.85  145333.25 40591.7622 -185925.01 -186651.09 146164.898 40486.1955 146342.582 40501.7925 -186844.37
                   -6.1694013 -22.240813 28.3678266 11.7442726 11.8477113 13.7520441 11.9362951 1293.17104   2919.485 .467496653
                   .323337564 .138800677
  27500      .275  .675457963 .675836442  .13035E-5 93.8621647 23.4978454 23.4295014 95.0051502 23.9340449  23.548933 -112885.35
                   56481.4625 56399.3678 -112885.35 56481.5145 56399.3158 56493.6657 -113423.95 56844.6477 -113570.59 57003.3479
                   56542.8805 -169284.67 169366.868 -82.198701 -350.98207 -169917.62 170268.602 -170113.47 170573.939 -460.46736
                   -25.989574 25.9968545 -.03610407 11.9423675 12.1983623  13.907601 12.1359916 1293.52555 2919.64259  .47049803
                   .324474653 .141399568
  28000       .28  .492356224 .039923485  .81082438 8.94234242 89.8541814 42.0620186 8.88985243 90.6571505 42.8031756 34843.2511
                   -110448.93 75567.8582 34843.1941 -110448.92 75567.9026 76003.1725 34813.2516 -110841.77 34740.7819 -110941.32
                   76230.7702 -40724.708 -145292.11 186016.819  186844.94 -41189.921 -145655.02 -41489.988 -145682.11 187172.094
                   22.1891015 6.31850335 -28.474978 12.1406027 12.3537994 14.2582186 12.3368075 1293.68233 2919.99685 .471636376
                   .327482985  .14399074
  28500      .285   .14894856 .889874481 .312042261 61.5237661 1.02020373 78.3791894 62.2711508 1.00529727 79.0282996 91393.1405
                   11768.9568  -103155.6 91393.1758 11768.8971 -103155.57 -103476.22 91804.8764 11685.5628 91946.6178 11682.6015
                   -103581.84 194548.749 -79624.279 -114924.47 -115161.78 195281.092 -80119.314  195528.46 -80264.016 -115264.44
                   12.2044484 -29.830764  17.664718 12.4711635 12.6010384  14.384734 12.6705552 1293.93267 2920.12453 .474920074
                   .329608921 .145323695
  29000       .29  .890846139 .146121046 .317275652 61.4403285 78.3833375  1.0318867 61.8926667 79.3899653   1.088244 -91331.217
                   103158.279 -11836.032 -91331.182 103158.303 -11836.092 -12109.265 -91553.555 103657.166 -91666.766 103818.588
                   -12155.014  -79495.09 194489.485 -114994.39 -115766.43  -79444.29  195210.72 -79511.752 195485.354  -115973.6
                   -29.847046 12.0880539 17.8122332 12.5874598  12.894973  14.678805 12.7880833 1294.22939 2920.42218 .476594807
                   .331291086 .148701668
  29500      .295  .038062119 .494625875 .804675328 8.97323746 41.9813164 89.8234622 9.17920457 42.3250133 90.8195148 -34903.276
                   -75495.418 110430.022 -34903.332 -75495.374 110430.035 110930.065 -35234.867  -75721.32 -35301.636  -75803.78
                   111040.626 -145333.37 -40592.041 185925.408 186651.385 -146164.93 -40486.453 -146342.26 -40502.144 186844.406
                   6.16945048  22.240186   -28.3668 12.9181136 13.0215539 14.9258858 13.1225229 1294.35752  2920.6714 .478728275
                   .334572171 .150029564
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .675450969 .675761695 .123245E-5 93.8622443  23.498006 23.4296379 95.0047505 23.9339118 23.5489437 112885.401
                   -56481.656 -56399.532 112885.401 -56481.708  -56399.48 -56494.058 113423.791 -56844.819 113570.352 -57003.189
                   -56542.893 169284.881 -169367.11 82.2274056 350.760869 169917.849 -170268.61 170113.246 -170573.54 460.295956
                   25.9894396 -25.995417 .035106286 13.1162084 13.3722049 15.0814427 13.3222194 1294.71204   2920.829 .481729657
                   .335709252 .152628449

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  82.8435988 53.7984659 14.3182465 121.377128 967.182596  63293.778 586.042739 .8955062E7 .1670395E8 118012.814
                   147580.549 136176.897  118012.86 147580.311 136176.858  184872.59 122835.148 183736.921 126182.564 197820.262
                   189799.261 215091.719 224253.618 230070.111 284813.973 256230.703 237966.042 249513.333 254482.028 318939.868
                   268.470453 202.043089 119.658876 13.1162084 13.3722049 15.0814427 13.3222194 1294.71204   2920.829 .481729657
                   .335709252 .152628449
Times of maxima :      .02249      .0205     .02085     .02536     .02063     .02063     .02518     .02087     .02087      .0331
                       .02063     .02818      .0331     .02063     .02818     .02681     .03297     .02073     .03293     .02087
                       .02695      .0344      .0236     .02947     .02821     .02073     .02357      .0205     .02341     .02961
                       .02047     .02111     .02085        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -128369.16
                   -127161.34 -177686.19 -128369.17 -127161.38 -177685.97  -213997.2 -132153.33 -152329.64 -142393.15 -169057.33
                   -201339.73 -231305.39 -205670.13 -325266.28 -397734.12  -280366.9 -226317.53 -296558.51 -234901.28   -399160.
                   -287.82564 -231.94496 -82.202333        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02536
                       .03104     .02063     .02536     .03104     .02063     .02073     .02536     .03099     .02518     .03094
                       .02087      .0267     .03228     .02063     .02073     .02679     .03237     .02542     .03248     .02087
                       .02249      .0205      .0298        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 100   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    XX0013             0.020000             0.000833               0
              2         8    XX0014    XX0015             0.020000             0.000833               0
              3         9    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                   7  2.5831195E-02    8  2.5138332E-02    9  2.4992268E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

  135.56           70.9539523 71.1942401 60.2005067 1535.02672 831.728516 1671.26855 .2108366E8 .1391874E8 .1880817E8 -154742.54
                   -145775.99 156376.091 -154742.66 -145775.88 156375.949 220259.249 -213788.85 -192580.35 -203277.52 -200088.52
                   202275.177 -248077.01 -231432.57 239591.813 307728.155 -279146.12 297620.082 -300549.02 293616.409 335152.675
                   -266.37183 266.822488 245.357915 13.0906098 12.9860585 13.0980354  4864.1343 1409.20271 2601.94564 .286435996
                   .304452257 .241612567
Times of maxima :      .02639     .02883     .02541     .02578     .03043     .02653      .0255      .0292     .02671     .02578
                       .03043     .02653     .02578     .03043     .02653     .02657     .02572     .02904      .0255      .0292
                       .02671      .0265     .03178     .02914     .02785     .02659     .02572     .02676     .02585     .02928
                       .02639     .02883     .02541        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                   7  3.6295764E-02    8  3.5102079E-02    9  3.5270573E-02

 327.726           96.5790084 11.8566095 39.1595475 127.267878 123.990193   3262.973 1960.26658 2608.82122 .3081659E8 -131447.45
                   129743.723 -173623.04 -131447.31 129743.611 -173622.85  -218892.1 153603.306  151372.95 -159745.52 166895.198
                   -207462.38 232801.599 219390.199 -282457.03 -289630.28 -254433.77 237137.854 283847.627 258362.434 -299728.86
                   310.771634 108.888059 197.887714 12.3838825 12.5170626 12.5916491 13.6642374 13.2359169 9854.25548 .224197629
                   .143175299  .21522118
Times of maxima :      .03677     .04259     .03753     .04165     .03781     .03694     .04194      .0392     .03716     .04165
                       .03781     .03694     .04165     .03781     .03694     .03702       .036     .03939     .04194      .0392
                       .03716     .03694     .04072     .03694     .03702      .0433     .04072     .03717     .04055     .03717
                       .03677     .04259     .03753        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                   7  2.1445411E-02    8  2.0363461E-02    9  2.3261891E-02

 37.8214           126.165204  42.472998 89.8957936 1981.51843 806.460174 752.159264 .1873396E8 .9420392E7 368251.287 -159988.67
                   145434.442 144696.395 -159988.49 145434.688 144696.419 -178744.88 -215313.88  198919.86 -202242.33 198035.064
                   -184959.87 -243697.45 284967.651  -245240.1 -284830.55 -289303.77 321777.046 -362314.82 335242.036 -347157.82
                   -355.19742 206.089781 299.826272 13.4556559 13.3607076 13.0258435 5455.40002 1280.84564 62.2029503 .347457498
                   .344943784 .272458854
Times of maxima :      .02385      .0281     .02375     .02524     .02256       .027     .02412     .02125     .02209     .02524
                       .02256       .027     .02524     .02256       .027     .02216     .02398      .0211     .02412     .02125
                       .02209     .02529     .02387     .02205     .02219     .02535     .02398     .02415     .02404      .0223
                       .02385      .0281     .02375        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                   7  3.5250962E-02    8  3.4200055E-02    9  3.3988789E-02

 312.282           110.903322 18.4455862  66.972594 605.532049  111.84217 2715.71702 .1342706E8 1648.94669 .2317046E8 142667.295
                   123224.018  -168025.3 142667.002 123223.944 -168025.15 -201975.78 202322.613 143018.149 199866.067 156110.398
                   -204188.51 261661.071 225604.257 -228565.03 -244215.69  316057.39 258386.042 353081.853 290930.392 -266869.43
                   333.021503 -135.81453 258.790637 12.5098679 12.5218087 12.6482632 2666.76177 12.8432992 7148.55787 .300445108
                   .171883752 .380907053
Times of maxima :      .03548      .0351     .03639     .03459     .03922     .03592     .03457      .0395     .03576     .03459
                       .03922     .03592     .03459     .03922     .03592     .03584     .03472     .03931     .03457      .0395
                       .03576     .03593     .04064     .03725     .03731     .03596     .03933     .03602     .03946     .03741
                       .03548      .0351     .03639        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                   7  2.9482992E-02    8  2.8973380E-02    9  2.8731568E-02

 201.589           59.4391757 47.6729879  31.677083  590.36858 631.392251  134.82568 .7104379E7 .2687812E8 .3196075E7 142454.012
                   -143028.85 135294.032 142454.023 -143028.85 135294.027 173413.956 187690.315 -217713.55 196961.407 -205788.32
                   193439.902 229786.164  -221046.6 263195.196 280953.508 282506.638 -252452.77 303733.147 -270974.29 326738.871
                   243.801509 218.341448 177.980569 12.7586131 12.8891959  12.610214 841.967727 3836.88529 539.130799 .280583986
                   .194451918 .245751009
Times of maxima :      .03066     .02946     .03532     .03357     .02974     .03016     .03358     .02985     .03034     .03357
                       .02974     .03016     .03357     .02974     .03016     .03005     .03349     .02967     .03358     .02985
                       .03034     .03496     .03228     .03016     .03004     .03494     .03097     .03361     .03111     .02989
                       .03066     .02946     .03532        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                   7  3.1587574E-02    8  3.1970160E-02    9  3.2322559E-02

 256.102           35.3300176 91.0217273 75.7630894 3438.61399 222.631902 134.443656 .2605523E8  .100948E8 .7382906E7 175358.334
                   137091.547 -135102.33 175358.247   137091.6 -135102.22  -171164.9  231785.77 -182238.96 205435.283 -198345.57
                   -197091.13 240311.275 -272829.62 -230633.23 -274879.98 307857.681 -308642.87 311517.837  -389433.4 -299457.47
                   187.962809 -301.69807 -275.25096  13.082979 12.6203242 12.5443395 3686.42165  920.45924 820.764057  .19483073
                   .378967476 .330206512
Times of maxima :      .03271     .03448     .03287     .03301     .03889     .03576      .0332     .03269      .0357     .03301
                       .03889     .03576     .03301     .03889     .03576     .03591     .03305      .0327      .0332     .03269
                        .0357     .03295     .03299     .03746     .03749     .03306     .03303      .0343     .03284     .03736
                       .03271     .03448     .03287        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                   7  2.8492977E-02    8  2.9285177E-02    9  2.8781413E-02

 209.228           41.4891152 81.7968337 53.4628548 283.033901 1577.29944 208.916029 .1457904E8 .2381541E8 .1016127E8 138000.208
                   -155252.92 136883.932 138000.129 -155252.66 136883.653 203413.538 192237.544 -201037.89  200386.52 -204468.51
                   198376.122 227512.517 -235467.43 246787.942 229414.418  256984.43 -263150.61 268573.355 -304343.28 259722.471
                   -203.68877 286.001457 -231.22036 12.7416689 12.9586301 12.6760561  1108.2496 7699.92878 2410.30707 .192608578
                   .183230568 .228753821
Times of maxima :      .02892     .02946     .03229     .03389     .02992      .0291     .03266     .02981     .02915     .03389
                       .02992      .0291     .03389     .02992      .0291     .02923      .0325     .03002     .03266     .02981
                       .02915     .03406     .03116     .02993     .03003     .03394     .03128     .03538      .0314     .03016
                       .02892     .02946     .03229        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                   7  2.7575681E-02    8  2.7907324E-02    9  2.5572126E-02

 160.043           74.0762844 54.8396307 73.7216272 339.580264 1084.69217 1346.95222 .1358631E8 .3081888E7 .2968211E8 -138840.54
                   -149113.68 152436.776 -138840.28 -149113.65 152436.819 213813.614 -209828.77 -180174.88 -199938.17 -193112.54
                   206982.774 211971.363 -247636.17 241701.219 274225.713 -250057.02 -298755.52 -277080.47  -330850.7  336699.35
                   -272.16959 -234.17863 -271.51727 12.8962695 13.0121582 12.9166324 3074.77245 205.616656 7794.16383  .19258738
                   .288861572 .332435199
Times of maxima :      .02782     .03435      .0283     .02618      .0312     .02833     .02646     .03098     .02827     .02618
                        .0312     .02833     .02618      .0312     .02833     .02822     .02631     .03117     .02646     .03098
                       .02827     .03517     .03253     .02819     .02865     .02817     .03118     .02802     .03137     .02844
                       .02782     .03435      .0283        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                   7  2.0000648E-02    8  2.1201393E-02    9  2.0244896E-02

 14.8923           73.1236471 113.750093  20.054066 134.471409 1682.47242  572.76918 2927.21039 .2264398E8 .1301021E8 -135116.18
                   156508.914 142206.196 -135116.16 156508.939 142206.076 -203148.12 -148540.92 205904.343 -170224.37 203959.404
                   -199677.09 -223765.83 222552.237 -246077.55 -319555.39 -277722.89 267520.098 -297748.36 281275.135 -362039.36
                   -270.41384 -337.26858 141.612379 13.1220237 13.3610329 13.1434466 13.9642592 6181.35956 3376.62397 .414862341
                    .25850017 .196646691
Times of maxima :      .02243      .0215     .02256     .02429     .02195     .02812      .0255     .02188     .02061     .02429
                       .02195     .02812     .02429     .02195     .02812     .02073     .02566     .02184      .0255     .02188
                       .02061     .02689     .02311     .02193     .02193     .02553     .02316     .02694     .02329     .02206
                       .02243      .0215     .02256        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                   7  3.3462358E-02    8  3.3541599E-02    9  3.3312395E-02

 304.429            34.293484 24.9629275  78.350209 1692.01199 379.471369 433.922642 .2299743E8 1965.25604 .2739187E7 156622.447
                   139427.064 -140220.77 156622.019 139427.121 -140220.59 -170293.19 211347.977 147131.444 204113.268 159802.622
                   -192123.62 251998.477 229951.492 -229227.01 -219810.87 334928.434 275116.958   372110.7 297993.802 -245190.53
                   185.184999 -157.99661 -279.91107 12.7049541 12.5454153  12.545232 6077.96528 13.2396968 194.990908 .204922676
                   .197770444 .381383342
Times of maxima :      .03387     .03445     .03385     .03392     .03876     .03535     .03384       .039     .03556     .03392
                       .03876     .03535     .03392     .03876     .03535     .03538     .03403     .03867     .03384       .039
                       .03556     .03393     .04002     .03704     .03693     .03407     .04014     .03418     .04023      .0368
                       .03387     .03445     .03385        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                   7  2.6728492E-02    8  2.5815100E-02    9  2.7427784E-02

 145.177           52.5012751 56.5284923 39.1909828 116.784195 384.100773  1308.2876 2152.73187 .1382789E8 .1442742E8 125916.982
                   -139494.94 151955.367 125916.994 -139494.92 151955.042 218510.368 143658.897 -202645.69 161923.362 -200047.46
                    200318.17 212771.687 -235947.44 234125.145 282533.786 -227185.01 -268361.04 248194.229 -279673.58 306454.076
                   -229.13157 237.757213 -197.96713 12.7524521 12.9306914 12.9488884 13.5293192 2626.37341 3033.57626 .203056083
                   .256679545 .212806789
Times of maxima :      .02722     .02972     .02836     .03269     .03137     .02733     .03385     .03011      .0276     .03269
                       .03137     .02733     .03269     .03137     .02733     .02746      .0338     .02996     .03385     .03011
                        .0276     .03536     .03139     .02865     .02875      .0427     .03138     .03518     .03152     .02878
                       .02722     .02972     .02836        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                   7  2.2765026E-02    8  2.2685841E-02    9  2.4181400E-02

 78.2617           29.2715818 113.818902 86.0514183 108574.157  1487.4331 642.548839 .2348241E8 .1353674E8  3192.3686 -178802.74
                   154164.761 143184.471 -178802.87 154164.904 143184.428 147584.549 -227108.31 210665.872 -204324.03 199915.734
                   172917.255 -248712.64 286697.014 233581.759 288480.679 -275194.18 359165.435 -317208.68 356622.568 305658.309
                    -171.0894 337.370571  293.34522 14.8311292 13.3526045 12.9607781  4667.7572 3441.90453 13.7283303 .209589455
                   .485176802 .336693604
Times of maxima :      .02381     .02642     .02473     .02493     .02345     .02791     .02506     .02355     .02812     .02493
                       .02345     .02791     .02493     .02345     .02791     .02794     .02492     .02341     .02506     .02355
                       .02812     .02484     .02481     .02953     .02954     .02491     .02491     .02506     .02471     .02816
                       .02381     .02642     .02473        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                   7  2.5192587E-02    8  2.3579433E-02    9  2.4859882E-02

 82.9724           43.1906413 61.3083211 87.2306598 2581.42187 413.264711  129.57897 .2303752E8 .3302115E7 .3135953E7 -166603.87
                    -139920.7 132635.569 -166603.51 -139920.57 132635.438 175236.836 -203990.57 188712.019 -204130.71  193742.97
                   193267.668 -250922.66 241932.642 242800.132 278500.599 -284164.94 327842.172 -354285.24 343637.661 298142.061
                   -207.82358 247.605172  295.34837 13.2183027 13.0323817 12.9237117 7291.76293 523.038802 275.208926 .188336352
                    .40215236 .380923902
Times of maxima :      .02565     .02608     .02513     .02547     .03016     .02724     .02555     .02445     .02605     .02547
                       .03016     .02724     .02547     .03016     .02724     .02742     .02557     .02431     .02555     .02445
                       .02605     .02587     .02551     .02878     .02887     .02581     .02558     .02572     .02572     .02901
                       .02565     .02608     .02513        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                   7  2.7759542E-02    8  2.5936236E-02    9  2.7639639E-02

  175.97           73.9703857 30.1620627 52.9721771  633.32078 200.583308  2764.8247 295378.928 .2249095E7 .1351777E8 143055.756
                   -136757.07 168540.346 143055.766 -136757.02 168540.034 204118.334 160104.166 -174719.09  183272.24 -190692.18
                   199907.145 -245124.51 -223212.87 273483.822 315003.615 -295869.84 -251573.64  -291829.9 -289634.79 352278.705
                   -271.97497 -173.67229 -230.15685 12.7741189 12.9241463 13.0123063 25.8056505 106.052139 5157.05214  .30321668
                   .258903127 .241127624
Times of maxima :        .028     .03312     .02849      .0331     .03135     .02836     .03191     .03115     .02862      .0331
                       .03135     .02836      .0331     .03135     .02836     .02848     .03175     .03134     .03191     .03115
                       .02862     .02838     .03136     .02839     .02848     .02835     .03172     .02824     .03158     .02862
                         .028     .03312     .02849        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                   7  2.7578378E-02    8  2.8298716E-02    9  2.6614699E-02

  171.55           67.6687313 57.2020748 41.2092782 1129.73039 734.073998 2314.18254 .2117838E7 .9802537E7 .2296467E8 149693.937
                   -144448.98 163712.757 149693.822 -144448.98 163712.512 205720.069 -175544.23 -191385.89 190305.269 -198211.13
                   204099.018 -235119.62 -234759.62 233864.366 261029.353 231236.518 -251958.02 -298374.41 -289194.62 275719.521
                   -260.13214 239.169552 -203.00069 12.8651357 12.9352018 12.9421845 167.347061 3026.86989  10062.232 .188549457
                   .210670238 .207964301
Times of maxima :      .02813     .02864     .02883     .03293     .03034     .02822     .03447     .03043     .02815     .03293
                       .03034     .02822     .03293     .03034     .02822     .02816     .02735     .02893     .03447     .03043
                       .02815     .02823     .03161     .02872     .02886     .03465     .03158     .02846     .03182     .02892
                       .02813     .02864     .02883        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                   7  2.9420554E-02    8  3.0071159E-02    9  2.8030821E-02

 181.722           32.9638809  83.949188 56.6938004 907.907185 2304.13862 133.453109  .119917E8 .2197338E8  2969.6803 146795.562
                   -163602.45 -134603.62 146795.692 -163602.17  -134603.6 160184.688 186420.126 -224592.13 199213.885 -203666.87
                   170660.385 252404.838 -281875.01 -209585.78 219555.482 284909.425 -341835.63 304207.814 -352160.24 -219587.69
                   -181.55958 289.739863  -238.1046 12.9030072  13.036105 12.6052436 1607.87376 8176.86458  13.923768 .196299552
                    .23366276 .358325747
Times of maxima :      .02962     .03035     .03157     .03349      .0307     .03609     .03194     .03093     .02996     .03349
                        .0307     .03609     .03349      .0307     .03609     .03015     .03212     .03068     .03194     .03093
                       .02996     .03476      .0307     .03783     .03068     .03475      .0308     .03359     .03094     .03788
                       .02962     .03035     .03157        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                   7  2.0041033E-02    8  1.8850264E-02    9  2.0445347E-02

 .565559           65.1301318 20.7546732 10.2436019 140.048626 123.591913 1313.03501  1928.5425 3517.25548 .1321561E8 -135830.12
                   129535.199 -152014.55 -135830.08 129535.063 -152014.34 -207216.47 -144654.87 154099.789 -159381.63 176126.324
                   -199770.25 -217229.79 218234.113 -275124.08  -321118.4  -245160.4 224129.147 -268944.38 238699.926 -348180.05
                   255.206058 144.064823 101.210681 13.1155601 13.3018484 13.1764013  13.629647 14.3363299 5133.85058 .293475724
                   .196730835 .141023483
Times of maxima :      .02041      .0238     .02128      .0254     .02196     .02069     .02419     .02343     .02091      .0254
                       .02196     .02069      .0254     .02196     .02069     .02077     .02555     .02209     .02419     .02343
                       .02091     .02569     .02365     .02068     .02078     .02556     .02354     .02694     .02341     .02091
                       .02041      .0238     .02128        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                   7  3.1263343E-02    8  3.1622010E-02    9  3.1184664E-02

 246.116           26.0537866 57.6351998 54.2736784  273.33491 1053.61292 132.227967 .1951211E8 .1793156E8 .1917173E7 137854.752
                    -148710.9 -133984.25 137855.026  -148710.9 -133984.32  -171389.4 188612.532 -210100.57 202586.275 -201886.49
                   -189710.81 223426.653 -286485.58  -233615.7 -276006.63 235211.057 -317391.75 243455.534 -368661.42 -286304.51
                   161.411854 240.073322 -232.96712 12.6969792 12.6994308 12.5488591 4102.53578 1991.47461 202.786686 .233530808
                   .252746517 .197403519
Times of maxima :      .03534      .0321     .03306      .0323     .03231     .03582     .03343     .03249     .03565      .0323
                       .03231     .03582      .0323     .03231     .03582     .03576     .03326     .03235     .03343     .03249
                       .03565     .03461      .0323     .03714     .03703     .03325      .0322     .03455     .03206     .03713
                       .03534      .0321     .03306        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                   7  2.0241041E-02    8  1.9820455E-02    9  2.0564604E-02

 24.9723           62.9616835 60.6353541 22.7868699  129.89745 1139.69862 1609.26488 .1361587E7 .1702009E8 .1891322E8 -132798.18
                   149821.618 -155636.44 -132798.33 149821.682 -155636.36 -215257.59 -164381.58 185975.088 -188045.74 201480.812
                   -202321.66 -223574.61 234375.733 -294171.91 -332014.77 -264962.85 238023.674 -287790.17 252233.749 -370726.59
                   250.921668 -246.24247 150.953204 13.1198458 13.3338817 13.1958037 84.5753142 3390.12857 2514.03011 .298293485
                   .213200744 .169110501
Times of maxima :      .02076     .02168     .02406     .02462     .02217     .02092      .0244     .02204     .02111     .02462
                       .02217     .02092     .02462     .02217     .02092     .02097     .02426     .02186      .0244     .02204
                       .02111     .02589     .02339     .02092     .02082     .02577      .0233     .02567     .02314     .02069
                       .02076     .02168     .02406        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                   7  2.3529850E-02    8  2.4531995E-02    9  2.4065304E-02

 100.814           42.3358711 47.3533449 59.2492521 1398.15641 124.791165 576.627855 .2514075E8 1563.56848 .5092682E7 -153071.04
                   -130161.94 142260.285  -153070.7 -130162.01 142260.508 178839.463 -212527.63 -148667.55 -205041.61 -155087.33
                   196019.397  -243268.6 232855.752 236019.554 279997.766 -302826.05 252331.626 -314565.44 318125.112 294473.588
                   205.756825 217.608237 243.411693  13.196962 12.9410362 12.9742901 4767.52793 13.4829391  675.22589 .297778524
                   .200442178 .219192592
Times of maxima :      .02632      .0257     .02462     .02469     .03006     .02749     .02491     .02977     .02864     .02469
                       .03006     .02749     .02469     .03006     .02749      .0273     .02472     .03113     .02491     .02977
                       .02864     .02611     .02468     .02878     .02868     .02615      .0248     .02601     .02494     .02858
                       .02632      .0257     .02462        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                   7  2.7430835E-02    8  2.9328539E-02    9  2.7747760E-02

 179.394           58.8227824 82.9537023 32.9123853 670.023228 2862.96149 1190.27303 .1550428E7 .2975853E8 .2229285E8 143566.207
                   -169561.53 150467.742 143566.214 -169561.26 150467.374 210018.532 169409.546 -217231.57 188614.907 -207015.14
                   203806.335  240032.69 -241590.44 269843.013 309902.346 258441.474 -269762.42 -311979.77  -294453.3  348450.45
                   -242.53409 288.016844 -181.41771 12.7767879  13.210565 12.9136096 87.3240769 6658.22817 5839.09422   .2856208
                   .260587003 .190762303
Times of maxima :      .02794     .02952     .02867     .03274     .02995     .02804     .03424     .03019     .02811     .03274
                       .02995     .02804     .03274     .02995     .02804     .02817     .03409     .03005     .03424     .03019
                       .02811     .03448     .03135     .02993     .02986     .03448     .03006     .02829     .03022     .02978
                       .02794     .02952     .02867        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                   7  2.8294174E-02    8  2.5692812E-02    9  2.6420254E-02

 160.857           63.0566625 40.7394414 65.9031342 123.237856 786.419127 2953.65774 .1671044E7 .1626052E8 .2204852E8 129349.371
                   -145162.96  170496.26 129349.388 -145163.02 170496.107 226416.691  -188908.5 -198175.59  -188976.7 -201141.54
                   203699.692 224518.766 -228760.89 304836.378 372149.704 254794.523 -260714.34 -281591.31 -266044.64 358684.212
                   -251.11086 201.840138 -256.71606 12.8081608 12.9662988 12.9840567 344.714746 3313.14604 3171.34683  .29919561
                   .318762714 .251076556
Times of maxima :      .02884     .03004     .02903     .03358     .03036     .02894     .02697     .03016     .02917     .03358
                       .03036     .02894     .03358     .03036     .02894     .02903     .02715     .03023     .02697     .03016
                       .02917     .03499     .03193     .02894     .02902      .0349     .03194     .02873     .03204      .0289
                       .02884     .03004     .02903        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                   7  2.2845394E-02    8  2.2255068E-02    9  2.2837957E-02

 41.6915           13.4674068  40.847457 50.4087712 179.529159  593.79883 119.702835 .1390512E8  .251907E8 2807.32751 -136436.28
                   142502.554   127480.7 -136436.03 142502.255 127480.727 164055.147 -202857.31 218608.544 -200082.37 205063.149
                   168983.576 -209453.01 249038.659 201653.264 209540.516 -208785.87 262618.154 216554.132   253493.8 212593.711
                   -116.04916 -202.10754 224.518977 13.0880923  13.115387  12.933938 3388.87921  5253.0408 14.8816565 .155482745
                   .196230982 .187088352
Times of maxima :      .02392      .0225     .02336     .02349     .02285     .02762     .02371     .02315     .02742     .02349
                       .02285     .02762     .02349     .02285     .02762      .0276     .02363       .023     .02371     .02315
                       .02742     .02622      .0235     .02949      .0296     .02625     .02355     .03473     .02343     .02958
                       .02392      .0225     .02336        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                   7  3.4029034E-02    8  3.3237961E-02    9  3.3678656E-02

 299.521           62.0284288 98.6983848 72.4409857 1871.68756 632.046201 693.875273 .2418192E8 .1086354E8  .835827E7  158726.22
                    143037.93 -143896.31 158725.863 143037.978 -143896.13 -204286.94 224386.936 186298.651 204627.295 198698.357
                   -197544.11 259523.818 225480.977  -245547.9 -297130.37 293995.856 257135.631  356950.49 -284585.83 -356448.22
                   249.055072 -314.16299 -269.14863 12.6536314 12.5842116 12.5674462 4633.53763 2213.41389 844.274501 .270600174
                   .348157122  .19232406
Times of maxima :      .03456     .03582     .03421     .03429     .03759     .03469     .03454     .03741      .0349     .03429
                       .03759     .03469     .03429     .03759     .03469     .03474      .0344     .03764     .03454     .03741
                        .0349     .03429     .04024     .03758     .03747     .03475     .04035     .03454      .0341     .03614
                       .03456     .03582     .03421        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                   7  2.3225234E-02    8  2.1166057E-02    9  2.2105228E-02

 47.8785           14.0653877 38.1511722 60.4993184 1613.33743 1020.51878 113.640394 .1412722E8 .1868289E8 2530.69334  -155685.4
                   148279.845 124210.468 -155685.13 148279.854 124210.605 151279.189 -191190.38 216082.229  -200182.7 202219.716
                   166061.205 -226357.15 242121.344 207580.021 214856.023 -246842.47 270334.931 -272050.64 328437.319 223960.705
                   -118.59759 -195.32325 245.966092 13.2126076 13.2749908  12.940962 2814.78995 3829.98549 13.7582781 .158754883
                   .168395691 .206108734
Times of maxima :      .02405     .02163     .02401     .02412     .02194     .02725     .02435     .02204     .02828     .02412
                       .02194     .02725     .02412     .02194     .02725     .02822     .02424      .0219     .02435     .02204
                       .02828      .0255     .02323     .02975     .02842     .02552     .02283     .02564     .02298     .02828
                       .02405     .02163     .02401        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                   7  3.2053617E-02    8  3.3980262E-02    9  3.1615973E-02

 274.125           11.7500655 21.8179478 37.5036836 407.434948 115.433796 121.790033 .1004028E8 2086.22035 .1062801E7 139835.699
                   125186.913 -128587.32 139835.684 125186.876 -128587.33 -174023.48 203401.486 157528.147 198320.507 161176.434
                   -187138.25 210951.091 204541.402 -203878.73 -213113.54  225746.36 214262.527 244801.087  219500.03 217566.394
                   -108.39772   -147.709 -193.65868 12.6762594  12.525382 12.5398917 1519.43349 14.2843021 75.3558903  .15404276
                   .155221104 .185107366
Times of maxima :      .03676     .03519     .03217     .03238     .03836     .03627     .03248     .03851     .03636     .03238
                       .03836     .03627     .03238     .03836     .03627     .03619     .03235     .03848     .03248     .03851
                       .03636     .03499     .04096     .03797      .0379     .03496     .03961     .03381     .04073     .04556
                       .03676     .03519     .03217        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                   7  2.6191259E-02    8  2.6374052E-02    9  2.7064709E-02

   163.6           42.3838958 43.6818456 58.3841129 127.012496 135.363919 1023.23947 727540.505 .7488183E7 .8837901E7 131315.376
                   -135563.63 148315.361 131315.363 -135563.81 148315.377 208815.357 -182591.35 -186756.82 -186109.57 -197140.12
                   197766.107 -219815.92 -230979.82 223016.437 259811.485 -248067.96 -263422.25 -273077.21  -275030.8 274035.969
                   -205.87349 209.002023 -241.62805  12.778946  12.917663 12.9255476  96.502372 1439.55013 1987.29986 .182014891
                   .237045231 .249395463
Times of maxima :      .02674     .02924     .02796     .03373     .02979     .02697     .02762     .03099     .02706     .03373
                       .02979     .02697     .03373     .02979     .02697     .02693     .02779     .03102     .02762     .03099
                       .02706      .0277     .03241     .02951     .02963      .0278     .03242     .02795     .03127     .02975
                       .02674     .02924     .02796        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                   7  3.5059516E-02    8  3.4241631E-02    9  3.3648452E-02

 300.706           72.2777085 29.4546618 48.3595524 675.785635 334.894244 277524.105 .1629347E8 3206.21309 .1641613E8 143646.317
                   138770.962 -182854.33 143646.048 138771.027 -182854.16 -211969.17 212250.349 156219.422 201156.273 173055.982
                   -201211.13 296963.273 225817.032 -260543.43 -325385.72 360993.252 -225943.14 363718.344 244658.521 -365731.58
                   268.845139 -171.62361 219.908055 12.5358688 12.5366085  22.163992 3773.32735 14.3100677 3987.53666 .425475652
                   .228255756 .243495447
Times of maxima :      .03537     .03685     .03629     .03425     .03869      .0357     .03453      .0372     .03554     .03425
                       .03869      .0357     .03425     .03869      .0357     .03578     .03438     .03863     .03453      .0372
                       .03554      .0357     .04041     .03569     .03707      .0358     .04906     .03593     .04017      .0372
                       .03537     .03685     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                   7  3.1196679E-02    8  3.1735019E-02    9  3.3266251E-02

 252.693           48.6686675 85.5485113 84.8552622  124268.09 971.997655 134.453435 .2049838E8 .7940512E7 .1131179E7 179187.104
                   147643.749   -135107. 179186.787 147643.713 -135107.13 -163950.84 217120.016 -199140.14 203020.605 -197350.34
                   -187346.69 297846.616 -262852.43 -226134.62 -260147.94 348346.254 -344330.68 389877.102 -349559.06 -280365.18
                   220.609763 -292.48677 -291.29927 17.1409679 12.7224738 12.5486186 3751.30876 1111.03249 51.3015376 .177999575
                   .449041475 .484454939
Times of maxima :      .03382     .03418     .03381     .03389     .03859     .03698     .03413      .0326     .03414     .03389
                       .03859     .03698     .03389     .03859     .03698     .03549     .03399     .03246     .03413      .0326
                       .03414      .0339     .03388     .03725     .03713       .034     .03399     .03414     .03383     .03707
                       .03382     .03418     .03381        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                   7  2.3023252E-02    8  2.2867690E-02    9  2.3305169E-02

 68.3756           33.7992829 67.2357798 70.9541572 2927.88313 380.074144 127.789429 .2178386E8 .1896499E8 .2231974E7 -170231.45
                   139436.298 131716.552  -170231.3 139435.952 131716.377 166721.703 -216661.19 209984.318 -203584.05  202344.56
                   190641.796  -231885.7 281107.448 232870.192  281647.56 -267618.74 309618.703 -280888.09 374471.801 307726.071
                   -183.84581 259.298631 266.372216 13.3418183 13.0738253 12.9399652 3823.44611 3541.89825 161.778196 .219307418
                   .347988357 .225360237
Times of maxima :      .02387     .02547     .02371     .02398     .02348     .02807     .02417     .02367     .02821     .02398
                       .02348     .02807     .02398     .02348     .02807     .02684     .02391     .02349     .02417     .02367
                       .02821     .02673     .02398     .02983     .02846      .0254     .02387     .02555     .02375     .02835
                       .02387     .02547     .02371        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                   7  2.5281931E-02    8  2.4707212E-02    9  2.4499313E-02

 108.281           44.2346702 63.6438443 66.9064463 1589.06026 676.369671 746.464627 .2526254E8 .6014386E7 .7696675E7 -155394.42
                   -143654.35 144618.793 -155394.03 -143654.13  144618.59 188799.755 -211244.01 -188044.34 -205094.12 -196452.11
                   197237.076 -252908.17 235829.311 237033.347 300842.114 -245185.02 307208.504  -271394.2 336268.563 342248.087
                    -210.3204 252.277316 258.662804 13.1307276 13.0070773 12.9782208 5577.81197  1010.7733 1451.79779 .250053208
                   .325299389 .234865655
Times of maxima :       .0254     .02563     .02502      .0251     .02991     .02724     .02507     .03007     .02724      .0251
                       .02991     .02724      .0251     .02991     .02724     .02605     .02524     .03003     .02507     .03007
                       .02724     .02645      .0251      .0287     .02863     .02606     .02525     .02619     .02535     .02876
                        .0254     .02563     .02502        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                   7  2.6367620E-02    8  2.8363274E-02    9  2.7534178E-02

 158.086           35.3462309 58.0731818 108.531172 767.616914 1419.30441 1019.11208 .1274858E8 .3436709E7 .1343272E8 144907.119
                   -153331.34 148261.463  144907.29 -153331.15 148261.481  210577.74 193885.491 -175385.21 199558.303 -194126.35
                   199868.631 236110.457  -250400.6  240847.37 255638.702 -285564.49 -322656.42 -321450.98 -351311.19 286349.288
                   -188.00593 240.983779  -329.4407 12.8127568 13.0017026 12.9470281 2556.06185 446.142685 2516.87177 .195204887
                   .256566103 .443515048
Times of maxima :      .02689     .02883     .02999     .03314     .03025     .02714     .03177     .02914     .02725     .03314
                       .03025     .02714     .03314     .03025     .02714      .0271     .03172     .02913     .03177     .02914
                       .02725      .0344      .0316     .02898     .02901     .02827     .03166      .0284      .0317     .02915
                       .02689     .02883     .02999        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                   7  2.4721641E-02    8  2.4836279E-02    9  2.5939334E-02

 104.022           17.7190043 20.9915221  82.354518 781.793714 128.189593 208.589539  .176661E8 2128.60129 2108.11144 -145100.49
                   -131922.49 136878.805 -145100.19 -131922.45 136878.695 159666.087 -211545.12 -152515.95  -201768.5 -161653.05
                   161422.923 -279551.44 -229263.62 217130.535 218025.636 -313679.33 -256956.25 -357788.96 -300869.48 230780.206
                   -133.11275 144.884513 286.974769 12.8892131 12.9267603 12.9304192   5604.459 13.7136699 13.7085054 .168011898
                   .187963957 .322536999
Times of maxima :      .02649       .026     .02633     .02654     .03129     .02786     .02661     .03009     .02681     .02654
                       .03129     .02786     .02654     .03129     .02786     .02697     .02653     .03128     .02661     .03009
                       .02681     .02656     .03129     .02915     .02876     .02667      .0314     .02681     .03147      .0289
                       .02649       .026     .02633        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                   7  2.9810939E-02    8  3.0761996E-02    9  2.8504994E-02

  212.79           45.6863127 79.7414511  43.377675 601.263633 72697.6367 270.237422 .8743318E7 .2209663E8 .1796792E7 142607.226
                   -177919.38  -137808.7 142607.111 -177919.07 -137808.62 -156113.66 173668.855 -219956.94 197722.367  -203720.7
                   -189352.45 232247.542 -291268.67 225974.473 -240093.31 277259.637 -320102.58 313804.212 -321609.55 300915.276
                   213.743568 282.385288 -208.27308 12.7660507 14.0485944 12.5998917   552.0845 7142.83639 125.340947  .28187653
                   .205028317 .261442076
Times of maxima :        .032      .0313     .03226     .03384     .03138      .0351     .03263     .03163     .03646     .03384
                       .03138      .0351     .03384     .03138      .0351      .0363      .0339      .0315     .03263     .03163
                       .03646      .0351     .03139     .03138     .03787      .0338     .03149     .03393     .03134     .03163
                         .032      .0313     .03226        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                   7  3.8150633E-02    8  3.5525022E-02    9  3.7094322E-02

 359.953           68.5012136 20.9831896 16.0858039 127.654263 127.506291  127.81713 3061.43503 182564.938 3512.45977 -131646.76
                   131570.506 131730.659  -131646.7 131570.377 131730.653 -161357.64  -164371.9 -155891.53 -171596.18 -180598.94
                   -176079.64 -219153.44 221065.181 -231302.66 -280139.74 -262841.53 228447.078 -286489.97 237961.748 -297538.95
                   -261.72736 144.855754 -126.82982 12.3338256 12.5209916 12.2034866 13.8489834 27.0220013 14.7578285 .298499673
                   .220709229 .160756682
Times of maxima :      .04062     .04193     .04378       .042     .03877     .04497     .04196     .04651     .03873       .042
                       .03877     .04497       .042     .03877     .04497     .03888     .04212     .04655     .04196     .04651
                       .03873     .04355     .04049     .03878     .03888     .04215     .04055     .04226     .04069     .03902
                       .04062     .04193     .04378        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                   7  3.2674874E-02    8  3.1847413E-02    9  3.2599131E-02

 264.256           21.2939964  33.387165  77.383781 2579.08504 115.694976 138.301399 .2719372E8 .4055552E7 306760.398 166578.936
                    125328.45 -135803.02 166578.595 125328.419 -135803.14 -153641.12  213958.96 -191727.57 205923.408 -195530.23
                   -183537.78 246823.403 -214600.14  -227499.1 -267696.57 276218.546 -227932.46 300271.922 234522.028 -271995.05
                   -145.92463 -182.72155  -278.1794 12.8331796 12.6059561 12.5480272 11463.3036 355.513262 25.2408236 .206487803
                   .211616467 .168328633
Times of maxima :      .03928     .03305     .03289     .03321     .03884      .0362     .03346     .03272     .03599     .03321
                       .03884      .0362     .03321     .03884      .0362     .03607      .0332     .03258     .03346     .03272
                       .03599     .03326     .03322     .03755     .03747     .03333     .03312     .03347     .04031     .03733
                       .03928     .03305     .03289        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                   7  2.4977774E-02    8  2.5678531E-02    9  2.5917551E-02

 136.408           16.6696468 47.0202857 62.4111807  1482.1786 252.779975 721.812815 .1196789E8 .4614666E7 2116.03633 -154101.21
                   -137546.51 144280.732 -154100.88 -137546.53 144280.768 150208.554 -205652.61 -182384.94 -199203.03 -195794.24
                   161511.998 -271019.96 -234199.15 224996.108 244603.263 -292829.34 -271437.67 -340350.83 -278668.44 271265.627
                   -129.11099 216.841614 249.822298 12.9491747 12.9240966 12.9373269 4505.26621 465.386426 13.9698429 .156284138
                   .233187794 .248409881
Times of maxima :      .02552     .02809     .02647     .02653     .03127     .02743     .02648     .02974     .02588     .02653
                       .03127     .02743     .02653     .03127     .02743     .02696     .02666     .02986     .02648     .02974
                       .02588     .02654     .03258     .02864     .02851     .02665     .03125     .02679      .0314     .02839
                       .02552     .02809     .02647        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                   7  2.3336134E-02    8  2.2570935E-02    9  2.3410445E-02

 63.4671           13.2707878 39.4116068 60.6552877 1309.40379 572.172603 121.706297 .2679719E8 .1718848E8 10631.1308 -151968.97
                   142197.884 128543.254 -151968.99 142197.657  128543.12 162946.763  -212227.5 211084.897 -205753.65 201555.874
                   176369.215 -214786.42 248841.165 202914.459 -211281.98 -233537.17 261934.392  -255131.8 267456.988 225533.598
                   115.198905 -198.52357 246.282942 13.1588514 13.0946519 12.9371132 7344.19064 3820.59753 13.9661542 .154950897
                    .17118608 .188583919
Times of maxima :       .0287     .02281     .02397     .02417     .02319     .02799     .02429     .02345     .02832     .02417
                       .02319     .02799     .02417     .02319     .02799     .02814     .02414     .02331     .02429     .02345
                       .02832     .02689     .02406     .02952     .03734     .02554     .02415     .02564     .02429     .02843
                        .0287     .02281     .02397        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                   7  3.4131399E-02    8  3.3591135E-02    9  3.4677815E-02

 308.188           39.5076339 36.8680783 62.4589626  265.60881  546.70414 510.114278 .1452434E8 .6446355E7 .1058148E8 -137739.19
                   141837.462 -141316.82 -137739.23 141837.355 -141316.67 -197829.13 199767.748 187873.103 200361.867 196654.254
                   -198569.06   268537.6  233492.54 -230323.98 -278066.13 288114.528 278285.608 323868.508 302705.515 -304097.05
                   198.765273 -192.01062 -249.91791   12.43937 12.5518279 12.5313368 2222.83893 674.553785 1447.54018 .263639658
                   .243751028 .294389944
Times of maxima :      .03433     .03847      .0351     .04137     .03871      .0362     .03553     .03884     .03504     .04137
                       .03871      .0362     .04137     .03871      .0362     .03628     .03539     .03868     .03553     .03884
                       .03504     .03534     .04001     .03763     .03751     .03522     .04008     .03508      .0402     .03762
                       .03433     .03847      .0351        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                   7  3.1081538E-02    8  3.1163042E-02    9  3.1523325E-02

 254.142           54.9122099 71.5520145  59.146179 2116.78506 1471.53593 229.688815 .1457449E8 .1960194E8 .4562389E7 161520.571
                   -153971.36 -137198.44 161520.409 -153971.07 -137198.35 -173913.68 212275.874 -204060.32  200384.47 -202625.91
                   -195769.59  241058.64 -274732.38 -238107.71 -285692.28 282071.829 -301100.21 296879.875 -388585.17 -314915.74
                   234.333544 -267.49208 -243.19987 12.8712229    12.7608 12.5565812 1731.85686 3764.68641 533.800807 .256479015
                     .3872351 .265995003
Times of maxima :      .03191     .03365     .03207      .0322     .03178     .03636      .0324     .03189     .03643      .0322
                       .03178     .03636      .0322     .03178     .03636     .03504     .03223     .03189      .0324     .03189
                       .03643     .03495      .0322     .03804     .03797     .03361     .03213     .03371     .03203     .03656
                       .03191     .03365     .03207        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                   7  2.4603675E-02    8  2.6940135E-02    9  2.5510551E-02

 127.063           17.5218426 20.5518686 60.9223045 1045.39679 133.858702 347.290729 .2120642E8 .2706109E7 3474.37317 -148604.39
                   -134807.95 138954.103  -148604.1 -134807.99  138954.08 155383.985 -207971.99 -157224.72 -203331.32 -192027.65
                   175708.172 -271394.05 -215865.94 228958.938 230026.464  -294022.1 -223062.52  -313817.3 -238256.78 254510.869
                   132.370097 143.359229 246.824441 12.9491946 12.9140079 12.9332601 6542.27691 159.209706 13.9871176 .162990858
                   .156674645 .189117146
Times of maxima :      .03059     .02735     .02573     .02614     .03087     .02744     .02638     .02938     .02862     .02614
                       .03087     .02744     .02614     .03087     .02744     .02877     .02624     .02922     .02638     .02938
                       .02862     .02615     .03214     .02914      .0292     .02625     .03221     .02639     .03199     .02766
                       .03059     .02735     .02573        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                   7  3.5690308E-02    8  3.4606782E-02    9  3.5257014E-02

 319.985           74.3944307  40.683159 81.1029683 115.985316 277.373199 3130.41878 .1463187E7 .1528111E8 .2892073E8 -125485.71
                   137915.489 -172294.45 -125485.58 137915.477 -172294.26 -234200.45 161331.106 177494.693 188352.381 200702.429
                   -206659.72 255189.349 228341.164 -265374.73  -322231.2 284146.672 256633.928 341122.846 268117.211 -310783.03
                   272.753425 -201.70067 284.785829 12.3878694 12.5307271  12.781502 43.9330393 1993.63979 6070.88729 .220673955
                   .250767805 .233049374
Times of maxima :      .03623     .03871     .03643     .04191     .03779     .03635     .03606     .03909     .03656     .04191
                       .03779     .03635     .04191     .03779     .03635     .03643     .03588     .03774     .03606     .03909
                       .03656     .03637     .04068     .03633     .03643     .03625     .03935     .03613     .03948     .03655
                       .03623     .03871     .03643        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                   7  3.0213010E-02    8  3.0921052E-02    9  2.8677671E-02

 211.279           11.2035337  77.180576   48.33442 833.691209 1973.89073 115.510409 .1107428E8 .1721569E8 2036.67222 145802.401
                    -159901.6 -125228.36  145802.32 -159901.36 -125228.41 -136806.43 180589.552 -203081.25 198794.856   -201568.
                   -160616.14 223294.448 -288514.46 -212842.34 -222477.27 257572.327 -333310.96 258331.574  -326799.7 -223944.34
                   -105.84675 277.813923  -219.8509 12.7812199 12.8154967 12.5599048  1591.1158 6617.14338 12.9692655  .15101984
                   .211720267 .258874207
Times of maxima :      .03038     .03121     .03242     .03282     .03154     .03683     .03279     .03152     .03664     .03282
                       .03154     .03683     .03282     .03154     .03683      .0368     .03418     .03164     .03279     .03152
                       .03664      .0342     .03154     .03771     .03777     .03419     .03149     .03432     .03153     .03792
                       .03038     .03121     .03242        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                   7  2.9456979E-02    8  2.8680241E-02    9  2.7673548E-02

 193.261           52.8239445  34.990926 103.383611 1058.06078 484.240585 121.796567 .1682308E8 .4283059E7 245285.349 148768.766
                   -140946.22 -128590.71 148768.664 -140946.27 -128590.78 181493.813 203510.142 -182737.96 201392.919 -195637.74
                   182094.578 229098.695 -239506.05 225362.613 249157.501 268510.403 -275771.59 299247.172 -299843.63 255067.892
                   229.834602 187.058616 -321.53322 12.8247526 12.8759173 12.6090156  4935.7839 333.441097 41.4513746 .228644221
                   .206060985 .289668157
Times of maxima :      .03041     .02908     .03019     .03332     .02945      .0363     .03201     .02955     .02995     .03332
                       .02945      .0363     .03332     .02945      .0363     .03008     .03193     .02942     .03201     .02955
                       .02995     .03472     .03196      .0301     .03022     .03471     .03192     .03485     .03062     .03033
                       .03041     .02908     .03019        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                   7  2.5343560E-02    8  2.4004112E-02    9  2.4262215E-02

 103.507           63.0940152 78.4632182 89.4032724 2210.09415 125.614762 565.102196 .1504269E8 .1072804E8 .1474213E8 -162562.96
                   -130590.85 142097.976 -162562.86 -130590.82 142097.805 175452.334 -219079.43 182439.577 -200595.26 198636.264
                   200459.991  -267596.8 261892.174 207719.141 220599.051 -311017.39 321894.377 -374007.74 374365.959 235912.863
                   -251.18522 280.112867  -299.0038 13.3547149 12.9783471 12.9565004 3752.10905  572.48604  2817.9712 .189754566
                   .319978895 .406337635
Times of maxima :      .02577     .02519     .02913     .02495     .03092     .02731     .02519     .02463     .02619     .02495
                       .03092     .02731     .02495     .03092     .02731     .02611       .025     .02474     .02519     .02463
                       .02619     .02595     .02493     .02946     .02959     .02608      .0248     .02621     .02486     .02826
                       .02577     .02519     .02913        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                   7  3.2604824E-02    8  3.4718226E-02    9  3.2721120E-02

 302.703           33.1451893 7.26438146 57.0785209  2220.3219 114.738996 243.845718 .1644454E8 605.140166 374910.583 162676.744
                   124809.611 -137412.15 162676.439 124809.555 -137412.02 -171083.86 213140.659 127347.591 201223.829 142661.506
                   -185015.33 257502.993 216991.754 -226796.96  -245507.6 309597.029  232000.51 315233.991 257644.637 -270145.92
                    -182.0582 -85.231341 -238.91112 12.8041612 12.5216595 12.5530673  4235.5836 12.7167011  71.481179  .24313887
                   .141921446 .263245928
Times of maxima :      .03782      .0354     .03316     .03333     .03811     .03597      .0336     .03828     .03746     .03333
                       .03811     .03597     .03333     .03811     .03597       .036     .03345     .05555      .0336     .03828
                       .03746     .03335      .0407     .03726      .0373     .03345     .04076     .03488     .03959     .03747
                       .03782      .0354     .03316        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                   7  3.1587423E-02    8  3.2276067E-02    9  3.1190349E-02

 251.131           18.7093079  104.85445 31.3837185 133.518286 191.059963 135.584394 .3508159E7 .7143731E7 34800.0212 134636.579
                   136612.083 -135674.18 134636.461 136612.008 -135674.17 -162328.82 183803.746 -195322.03 194329.286 -196979.75
                   -176975.95 211744.794 -259496.86 -235117.29 -266279.06 223251.147 -301045.69 231647.537 -348964.76 -278237.89
                   -136.78197 -323.81237 177.154505 12.6979852 12.5966573 12.5437241 316.347762 1131.76353 15.5066375 .176038863
                   .328646575 .235737307
Times of maxima :       .0409     .03471     .03871     .03317     .03906     .03612     .03207     .03312     .03589     .03317
                       .03906     .03612     .03317     .03906     .03612     .03605     .03193      .0329     .03207     .03312
                       .03589     .03443     .03289     .03777     .03782     .03451       .033      .0346     .03314     .03632
                        .0409     .03471     .03871        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                   7  3.3168852E-02    8  3.3265389E-02    9  3.4713526E-02

 310.162           27.3801575 31.6579368  77.188673 1350.74718 167.451321 1522.39244  .494769E7 258719.921 .1180687E7 -152484.07
                   136251.222 -154589.73 -152483.96 136251.217 -154589.66 -177065.04 -184565.43 166568.349 195951.156 182411.857
                   -187497.33 297113.348 253799.102  -215997.3 -217960.69 351419.931  321078.86 371883.182 328641.691 -232127.94
                   -165.46951 -177.92677 277.828496 12.6461178 12.5440119 12.6531203 605.542343 25.0251303 72.2071054  .19838656
                   .270694644 .482569774
Times of maxima :      .03851     .03696     .03589     .04138     .03873     .03536     .03516     .03888     .03658     .04138
                       .03873     .03536     .04138     .03873     .03536     .03676     .04138      .0387     .03516     .03888
                       .03658     .03535     .04007     .03714     .03755     .03544     .04007     .03558      .0402      .0374
                       .03851     .03696     .03589        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                   7  3.1712092E-02    8  3.3059406E-02    9  3.2697032E-02

  262.43           51.1524087 37.3823506 70.8187447 1871.86763 127.411402 249.793037  .215912E8 64096.4703 .5783022E7 158728.337
                   131521.298 -137501.58 158727.948 131521.411 -137501.59 -170773.44 216148.099 154156.416 203499.796 177705.892
                   -196343.66 247225.182 -236430.09 -234650.52 -262469.61 288637.769 -260788.81 300515.735 -329688.66 -286907.55
                   226.168983 -193.34516 -266.11791  12.849018 12.5431103   12.55789 5686.51657 14.9506112 428.468072 .252777834
                   .187909482 .246369244
Times of maxima :      .03419     .03395     .03324     .03331      .0386     .03731     .03342     .03838     .03456     .03331
                        .0386     .03731     .03331      .0386     .03731     .03593     .03342     .03975     .03342     .03838
                       .03456     .03467     .03331     .03731     .03723     .03342     .03342     .03453     .03356      .0371
                       .03419     .03395     .03324        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                   7  2.4049330E-02    8  2.4600714E-02    9  2.4472302E-02

 105.177           20.5553541 48.4451489 75.9062234 2340.65177 330.476371 126.823632 .1941079E8 .1680369E7 277722.227 -164003.06
                   -138705.87 131217.835 -164002.69 -138705.68 131217.695 152513.073 -220432.63 -166175.43 -202541.55 -189004.61
                   182858.814 -255458.38 240057.398 224246.373 249450.141 -297360.64 342472.203 -304669.67  333221.22 281177.386
                   -143.37139 220.102587 275.510841 13.3280987 12.9522666 12.9377012 5014.18398  88.608657 21.7673133 .203956103
                   .270542282 .392530337
Times of maxima :      .02585     .02548     .02492     .02509     .02983     .02753     .02497     .02863     .02786     .02509
                       .02983     .02753     .02509     .02983     .02753     .02768      .0252     .02999     .02497     .02863
                       .02786      .0251     .02509     .02893     .02882     .02521      .0252     .02641      .0251      .0287
                       .02585     .02548     .02492        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  51  :
                                   7  3.3787083E-02    8  3.2665723E-02    9  3.3638396E-02

 296.544           45.1707993 32.5176938 85.5267344 2273.82924 123.947887 1959.68353 .2959123E8 1113.30139 .1317006E7 163268.838
                   129721.431 -159739.04 163268.439 129721.475 -159738.84  -166642.3 213479.985 146475.754 206944.263 149482.661
                   -187910.88 267792.071 218095.141 -245218.49 -262940.26 355474.945 242578.757 386278.473 -284495.25 -281628.27
                   -212.53423 -180.32663 -292.44954 12.6756273 12.5644254 12.7171783 8512.79312 13.2151685 125.739891 .278864681
                   .185772799 .311424217
Times of maxima :      .04014     .03522     .03419     .03425     .03909      .0357     .03415     .04024     .03602     .03425
                       .03909      .0357     .03425     .03909      .0357     .03462     .03437     .03698     .03415     .04024
                       .03602     .03446     .04034     .03704     .03698     .03437     .04044      .0345      .0345     .03726
                       .04014     .03522     .03419        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  52  :
                                   7  2.5363496E-02    8  2.7447008E-02    9  2.5419274E-02

 122.415           52.9417134 20.8986313 63.7592169 2972.00063  125.05543 2004.40131 .1209417E8 3459.89538 .1000527E8 -170684.39
                   -130299.76 160249.593 -170684.15 -130299.75 160249.412 199250.356 -209935.52 -155130.38 -199260.58 -175566.63
                   198304.405 -314623.87 -245965.37 209678.263 220873.109 -381733.11 -292418.27 -390037.18 -311995.64 223130.045
                   -230.09066 144.563589 252.505875 13.2174689 12.9086811 13.2387572 3520.14199 14.0955481 1272.63631  .28577957
                   .199543126 .463812679
Times of maxima :      .02724     .02776     .02569     .02603     .03082     .02735     .02628     .03097     .02757     .02603
                       .03082     .02735     .02603     .03082     .02735     .02741     .02614      .0308     .02628     .03097
                       .02757     .02603     .03207     .02868      .0287     .02614     .03212     .02627     .03226     .02843
                       .02724     .02776     .02569        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  53  :
                                   7  3.4926085E-02    8  3.4541933E-02    9  3.4970031E-02

 311.624           69.8548664   14.93102 74.8769782 890.379437 134.240631 3270.72322  667520.43 2803.55356 .1003921E8 -146562.24
                   135000.068 -173700.23  -146562.2 135000.167 -173700.02 -211421.04  177222.92  -148418.7 185924.223  168944.27
                   -198320.01 312792.263 242741.819 -233609.84 -267994.73 381415.022  277730.01 383600.371 283587.231 -300276.53
                   264.300712 -122.19255 273.636581 12.4777799 12.5242168 12.9855093 34.1158936 13.9754628 3530.39576 .382491058
                   .213827187 .380730289
Times of maxima :      .03528     .04916     .03615     .04163     .03897     .03558     .03583     .03872     .03579     .04163
                       .03897     .03558     .04163     .03897     .03558     .03552      .0357     .04755     .03583     .03872
                       .03579     .03558     .04029     .03691     .03696     .03569     .04031     .03583     .04013     .03711
                       .03528     .04916     .03615        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  54  :
                                   7  2.6693231E-02    8  2.6681543E-02    9  2.7187525E-02

 146.079            60.071991  34.635659 49.6007749 278.772451 134.044341 1596.98286 3086.60034 .1459014E7  .267788E8 137936.289
                    -134901.5 155489.409 137936.411 -134901.43 155489.131 215062.573 165024.019 -175986.76 171851.377 -188339.81
                   205745.765 -236204.44 -235442.53 238123.396 282050.344 259063.403 -277941.47 -322753.69 -299314.11 294370.508
                   -245.09588 -186.10658 -222.71231 12.7776986 12.9153973 13.0239477  14.443578  114.86569 4786.70212 .259440933
                   .214621073 .270422369
Times of maxima :      .02725       .033     .02836      .0339     .02987     .02734     .03362      .0313     .02755      .0339
                       .02987     .02734      .0339     .02987     .02734     .02737     .03377     .02992     .03362      .0313
                       .02755     .02786      .0312     .02866     .02878     .03521     .03124     .02761     .03139     .02886
                       .02725       .033     .02836        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  55  :
                                   7  3.2496850E-02    8  3.2534927E-02    9  3.4649519E-02

 301.785           35.9560275 36.5465385 45.8244911 156.282451 131.567173 810.552025  .101065E8 .1064611E7  .149084E8 -136079.81
                   133649.077 -145489.83 -136079.88 133649.114 -145490.04 -186120.83 198216.097 170855.309 198350.951 187143.775
                   -200534.84 275618.665 -216570.61 -239614.85 -241087.02 308348.041 249462.721 311948.904 255775.733 -263887.91
                   189.620747 -191.17149 -214.06656 12.4333696 12.5628551 12.5652286   1371.374 97.2019293 2858.65644 .211701542
                   .208312667 .235230322
Times of maxima :      .03613     .03371     .03519     .04131     .03857     .03531     .03551     .03838     .03651     .04131
                       .03857     .03531     .04131     .03857     .03531     .03627     .03537     .03865     .03551     .03838
                       .03651     .03531     .04861     .03686     .03673     .03521     .03992     .03507     .04006     .03661
                       .03613     .03371     .03519        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  56  :
                                   7  3.0753049E-02    8  3.0684101E-02    9  3.2328623E-02

 235.541            38.941549  96.885778 87.6941629 152406.874  2249.8661 362.983146 .2215966E8 .1665359E8 3443.41708 179871.521
                   -163003.61  -139185.1 179871.119 -163003.76 -139185.14 -166612.49 228702.646 -214261.22 203748.212 -201317.24
                   -175405.31 229658.881 -273918.62 -245408.06 -297825.71 268314.802 -332315.15 315192.216 -351153.64  -304370.8
                   197.336132  -311.2648   -296.132 15.7629502 13.0077315 12.5665882 5237.00693 4643.92129 14.1837634 .246242443
                   .467100506 .269594344
Times of maxima :      .03181     .03453     .03275     .03292     .03145     .03606     .03319     .03155     .03728     .03292
                       .03145     .03606     .03292     .03145     .03606     .03593     .03304     .03141     .03319     .03155
                       .03728     .03294     .03293     .03757     .03752     .03306     .03293     .03319     .03287      .0361
                       .03181     .03453     .03275        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  57  :
                                   7  2.3725394E-02    8  2.2927459E-02    9  2.3538813E-02

 96.8954           14.3102808 36.6351384 65.9561551 1946.44379  134.56625 131.703456 .2432463E8 .1371428E8 .1278288E7 -159587.17
                   135164.009 133718.495 -159587.14 135163.798 133718.316 170450.356 -218166.31 207470.778 -204689.06 199996.077
                   187793.602 -223185.67 237090.311 219357.956 236687.088 -226301.18 255240.487  -251872.4 256684.883 239683.749
                   -119.62559 -191.40308 256.819304 13.1621352 13.0426299 12.9365581 7540.14937 2860.84742  76.842508 .158373843
                   .208083172 .179771616
Times of maxima :      .02809     .02315     .02398      .0243     .02354     .02814      .0244     .02383     .02846      .0243
                       .02354     .02814      .0243     .02354     .02814     .02829     .02426     .02366      .0244     .02383
                       .02846     .02608     .02417     .02865     .02854     .02571      .0242     .02583     .02408     .02869
                       .02809     .02315     .02398        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  58  :
                                   7  3.3403718E-02    8  3.4275681E-02    9  3.2963796E-02

 274.967           39.4015405 48.3697391 55.5084115 1109.36805 969.088686 769.017245  .225267E8  .261156E7 .5404378E7 149432.404
                   147605.404 -144926.56 149432.025 147605.415 -144926.37 -159607.74 212853.504 178161.828 203908.303 191752.827
                   -196165.94  256856.36 216850.607 -235253.51 -269109.83 258640.768 248234.057 318051.029  263946.99 -319085.91
                   198.498213 -219.93121 -235.60223 12.6513325  12.586118 12.5626448 5670.95609 334.382254 543.452998 .208124861
                   .234379526 .180496106
Times of maxima :      .03395     .03651     .03352     .03357     .03833     .03538     .03377     .03683     .03432     .03357
                       .03833     .03538     .03357     .03833     .03538     .03418     .03369     .03834     .03377     .03683
                       .03432     .03409     .03959     .03706       .037     .03406     .03968     .03384     .03982     .03685
                       .03395     .03651     .03352        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  59  :
                                   7  2.5004917E-02    8  2.3471765E-02    9  2.4625759E-02

 97.2891           47.9302406 50.5769994 87.5827735 2039.44895  134.00478  134.92829 .2491923E8 .4719013E7 .7527618E7 -160648.06
                   -134881.52 135345.353 -160647.63 -134881.52   135345.5 180017.325 -214120.46  193362.06 -204946.03 195843.434
                    197158.47 -239869.48 232954.485 223127.406 262684.855 -285526.77 292796.546 -335015.78 335493.895  271604.07
                   -218.92976 224.893307 295.943869 13.1535355 13.0125826 12.9278454 9267.54271 514.488088 632.734378 .169109266
                    .30617122  .31572361
Times of maxima :       .0255     .02465     .02505     .02523     .03006     .02736     .02537     .02435     .02585     .02523
                       .03006     .02736     .02523     .03006     .02736     .02567     .02521     .02421     .02537     .02435
                       .02585     .02524     .02524     .02864     .02872     .02568     .02536      .0255     .02549     .02885
                        .0255     .02465     .02505        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  60  :
                                   7  3.2783475E-02    8  3.2241587E-02    9  3.3768484E-02

 284.232            36.124256 90.1162568 73.6198118 2934.11852 625.530619 135.154677  .147321E8 .5355648E7 851152.782 170295.762
                   142946.945 -135459.02 170295.421 142946.982   -135459. -157963.42 212571.602 191347.568 200455.476 196143.042
                   -186490.15 300313.261  263136.06 -232296.83  -267966.8  343576.36 320158.344  386755.75 330445.045 -283840.65
                   190.063821  -300.1937 -271.32971 12.9711044 12.7108517 12.5445901 2911.49163 466.057287 39.7628722  .16353424
                   .443903815 .452817894
Times of maxima :      .03432     .03599     .03431     .03438     .03912     .03527     .03463     .03791     .03464     .03438
                       .03912     .03527     .03438     .03912     .03527     .03581     .03449     .03777     .03463     .03791
                       .03464      .0344     .04043     .03775     .03762     .03449      .0391     .03464     .04052      .0377
                       .03432     .03599     .03431        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  61  :
                                   7  2.2731377E-02    8  2.1767216E-02    9  2.1089400E-02

  45.793           25.0674667 58.6737034  25.344278 397.667768 1860.80844 114.886797 .5113448E7 .2165569E8  1491.7055  -139693.3
                   158600.121 124889.932 -139693.24  158599.85 124889.916 142805.685 -188249.84 217068.288 -196029.17  203528.01
                   154216.925 -207534.98 254586.713 218564.163 225092.653  -219140.3 287905.061 -230963.89 290354.116 258429.486
                   -158.32709 -242.22655 159.198863 13.1286558 13.3426558 12.9376404 393.652553 5544.36007 13.3357791 .151653483
                   .222644875 .193724392
Times of maxima :       .0239     .02213     .02481     .02501     .02239     .02831     .02517     .02263     .02713     .02501
                       .02239     .02831     .02501     .02239     .02831     .02732     .02501     .02249     .02517     .02263
                       .02713     .02657     .02239     .02955     .02831     .02657     .02249     .02651     .02391     .02846
                        .0239     .02213     .02481        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  62  :
                                   7  2.3811839E-02    8  2.5682313E-02    9  2.7281351E-02

 136.314           18.6589826 20.1325548 39.8263365 235.071193 120.513473 132.390909 169267.876 119487.349 2351.92706  137279.63
                   -127911.67 134066.751 137279.662 -127911.65 134066.847 147222.363 160084.472 -165502.18 180278.745 -179070.01
                   164126.042 -227473.19  -232834.1 203388.056 212260.432 -257117.36 -270083.62 260106.045 -272978.27 217815.441
                   136.597887 141.889234 -199.56537   12.77043 12.9128684 12.9289687 21.0757226   19.69767 13.5226556 .158087705
                   .196344752 .267905499
Times of maxima :      .03107     .02951     .02845     .03394     .03121     .02796     .03375     .02992     .02915     .03394
                       .03121     .02796     .03394     .03121     .02796     .02783     .03392     .03127     .03375     .02992
                       .02915      .0279     .03128     .02971     .02961     .02801     .03128     .03414     .03247     .02974
                       .03107     .02951     .02845        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  63  :
                                   7  2.5196922E-02    8  2.3757993E-02    9  2.6233786E-02

 119.397           33.2263213 51.4642667 80.0347423 131.528126 125.969076 241.188718 .1947769E8 .1292713E7 .4928912E7 -133629.54
                   -130774.83 137371.889 -133629.28 -130774.87 137371.965 170060.674 -215690.64 179289.177 -202571.08 187837.313
                   195942.315 -263637.09 -221977.48 218620.127 221892.481 -277493.36 -243451.13 -324187.41 -286643.17 232563.134
                   -182.28089 226.857371 282.904122 12.8315143 12.9814816 12.9206297 6338.44638 71.1447709 507.478519 .162386512
                    .21838374 .257581643
Times of maxima :      .02577     .02494     .02663     .02685     .03025     .02775     .02697     .02463      .0261     .02685
                       .03025     .02775     .02685     .03025     .02775     .02593     .02682     .02449     .02697     .02463
                        .0261     .02685     .03199     .02897     .02908     .02697     .03161     .02712     .03176      .0292
                       .02577     .02494     .02663        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  64  :
                                   7  2.3792807E-02    8  2.3002585E-02    9  2.3519935E-02

 75.2672           15.9888364 54.3151338 68.1942066 2335.33151 122.535227 269.079749 .2746479E8  .304427E8 284054.736  -163944.6
                   -128980.18 137791.133 -163944.44 -128980.12 137791.272 154365.316 -230950.28 216540.578 -206039.31 207304.547
                   183007.294 -225953.44 270929.138 226310.796 247176.509 -230151.39  281846.28 -235772.14 316587.267 250760.247
                   126.446971 233.056074 261.140205 13.1835995 13.0418171 12.9419159 5786.08856 3426.60062 38.2196494 .160155012
                   .239757884 .189409917
Times of maxima :      .03183     .02568     .02406      .0242     .03004     .02871     .02438     .02388     .02684      .0242
                       .03004     .02871      .0242     .03004     .02871     .02829     .02425     .02371     .02438     .02388
                       .02684     .02568     .02419      .0287     .02866     .02425     .02407      .0259     .02393     .02853
                       .03183     .02568     .02406        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  65  :
                                   7  3.0685464E-02    8  2.9140352E-02    9  3.0977774E-02

 230.063           41.2303213 80.7852602 69.3428535 519.950121 2073.51096 132.794898 .1289863E8 .1539709E8 298285.367 141457.175
                   -161032.98 -134271.01 141456.994 -161033.03 -134271.24 -162823.56 188548.311 -211459.77 199626.448 -200754.52
                   -183340.12 224621.966 -259137.58 -246022.21 -281194.84 255305.909 -292865.17 279714.432  -319860.7 -295077.29
                   203.052509 -284.22748 -263.33031 12.7316785 13.0315327 12.5684723 1467.99736 3024.32948 35.7242285 .242573934
                   .380110392 .203674424
Times of maxima :      .03152     .03444     .03139     .03295     .03134     .03623      .0318     .03003     .03595     .03295
                       .03134     .03623     .03295     .03134     .03623     .03587      .0316     .02988      .0318     .03003
                       .03595     .03443     .03164     .03749     .03755      .0346     .03152      .0345     .03142     .03601
                       .03152     .03444     .03139        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  66  :
                                   7  2.9025430E-02    8  3.1419016E-02    9  3.2094249E-02

  246.14           48.1446677 61.8541158 75.7489383  1808.6618 1835.19761 128.877216 .2603771E8 .1845241E8 .3253318E7 157993.573
                   -158302.76 -132275.74 157993.414 -158302.51  -132275.8 192670.821 209929.903 -214393.03 205427.753  -202117.6
                   193603.616 232300.823 -238874.53 -231045.19 -245417.73 241859.761 -253347.25 281504.774 -271862.09 -289542.61
                   219.418932 248.704877 -275.22525 12.7877722 12.7444937 12.6427492 9127.98487 4776.48646 378.285339 .236463965
                   .205573317 .177811721
Times of maxima :      .03023     .03195     .03243     .03277     .03203     .03575     .03273     .03228      .0299     .03277
                       .03203     .03575     .03277     .03203     .03575     .02976     .03268     .03214     .03273     .03228
                        .0299     .03454     .03275     .03736     .03699     .03443     .03263     .03296     .03255     .03713
                       .03023     .03195     .03243        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  67  :
                                   7  2.9559882E-02    8  3.1506254E-02    9  3.1499748E-02

 215.989           45.2969655 71.6503898 62.4614035 2574.36988 2152.90588 129.716771  .140404E8 .1636133E8 2792.50915 166528.471
                   -161925.51 -132705.97   166528.3 -161925.31 -132705.94 163761.352 203316.905 -205375.23 200143.492 -201186.63
                   168829.157 234191.349 -327298.82 -218806.71 -247719.09 280702.176 -408692.14  325232.63 -398728.69 -281826.39
                   212.830838 267.675904  -249.9228 13.2059862 12.7832189 12.5980898 4361.36102 2982.50927 14.2575218 .207728891
                   .369219551 .395468936
Times of maxima :      .03212      .0318     .03204     .03214     .03212     .03527      .0334     .03236     .03043     .03214
                       .03212     .03527     .03214     .03212     .03527     .03029     .03223     .03223      .0334     .03236
                       .03043      .0348     .03212     .03703     .03671     .03488     .03223      .0337     .03236     .03683
                       .03212      .0318     .03204        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  68  :
                                   7  2.4694383E-02    8  2.5650980E-02    9  2.2929992E-02

 101.468           31.7848042 44.7981275 32.1330771 655.102462 310.607699 131.316294 .5024492E7 .1516803E7 3499.26157 -143359.17
                   -138411.07 133521.772 -143359.11 -138411.04 133521.629 -148074.32 -188961.13 -172671.64 -195987.31 -188513.81
                   175951.058 -233979.75  -212920.5 235073.494 275277.707 -265467.62 -248238.77  -282385.3 -277171.39 300933.923
                   -178.28293 211.655681 179.257014  13.106837 12.9398311  12.937678 1131.86634 259.496782 14.1465581 .204037622
                   .265974153 .226613343
Times of maxima :      .02519     .02655     .02486     .02512     .02968     .02794     .02382     .03114     .02557     .02512
                       .02968     .02794     .02512     .02968     .02794     .03579     .02366     .02965     .02382     .03114
                       .02557     .02667     .03233     .02965     .02958     .02674     .03248     .02519     .03113     .02818
                       .02519     .02655     .02486        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  69  :
                                   7  3.4853221E-02    8  3.7972842E-02    9  3.7196736E-02

 358.681           40.2299528 90.3744336 41.8878383 128.361069 2569.74243 1137.33354 .1028111E8 .1646587E8 .1497258E8 -132010.51
                   166479.185 -149791.34 -132010.65 166478.916 -149791.36 -213073.41 -174830.25  219342.92 -198431.19 201233.364
                   -200563.72 -209188.75 255454.478  -268061.1 -323648.99 -230590.91 320892.866 -238114.41  359333.15 -332162.47
                   -200.57406 -300.62341 204.665186 12.3530485  12.806056 12.5390107 930.204336 3278.01267 3123.08871  .28263422
                    .37206065 .226255136
Times of maxima :      .04022     .03839     .03835     .04156      .0386     .03563     .04137     .03883     .03574     .04156
                        .0386     .03563     .04156      .0386     .03563     .03559     .04002      .0387     .04137     .03883
                       .03574      .0599     .03987      .0386     .03869     .05995     .03997     .06001      .0401     .03852
                       .04022     .03839     .03835        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  70  :
                                   7  3.1959682E-02    8  3.3152209E-02    9  3.0988284E-02

 265.646           35.9413112 29.0002361 24.0526713 478.693958 110.892898  351.86264 .2736661E7  1883.8292 .3564053E7 140866.662
                   122699.897 -139021.65 140866.627 122699.891 -139021.47 -182242.38 173142.067 138566.278 192116.294 158866.297
                   -194487.76 231640.421 212987.423 -223045.62  -252685.6 245275.966 231609.159  255253.64 233333.926 -279659.44
                   189.581938 -170.29456 -155.08924 12.7202084 12.5411183 12.5556226 370.063639 13.1716063 776.580563 .207666953
                   .185406027   .1706232
Times of maxima :      .03387     .03432     .03153     .03312     .03838     .03699     .03325     .03963     .03579     .03312
                       .03838     .03699     .03312     .03838     .03699     .03561     .03172     .03947     .03325     .03963
                       .03579     .03438     .03991     .03737     .03705     .03438     .03996     .03462     .04012      .0372
                       .03387     .03432     .03153        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  71  :
                                   7  2.2944026E-02    8  2.3684955E-02    9  2.1044063E-02

 54.8878           19.6924752 76.0066454 24.3650799 128.966311 183.006595 134.355036  289473.52 .3491883E7 104615.341 -132321.51
                   -136489.09 135057.846 -132321.51 -136489.15 135057.681 157763.575 -153589.26  192372.95 -183134.17 194283.092
                    178705.77 -209629.85 263381.379 232271.792 268922.568 -230737.63  303238.66 -239669.46 311985.609 282291.594
                    140.32988 275.693028 -156.09318 13.1193318  12.997261 12.9374596 21.8238508 1001.35638 17.9212883 .201106085
                   .288548631 .217281225
Times of maxima :      .03235     .02612     .02864     .02431     .03048     .02752     .02555     .02427     .02783     .02431
                       .03048     .02752     .02431     .03048     .02752      .0292     .02538     .02441     .02555     .02427
                       .02783     .04297     .02431     .02921     .02923       .043     .02441     .02682     .02455     .02911
                       .03235     .02612     .02864        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  72  :
                                   7  2.1246897E-02    8  2.2686054E-02    9  2.1027703E-02

 26.0949           67.7295504  93.330429 20.7536432 133.551045 2956.71465 391.668474 3195.61221 .1370688E8 .4383481E7 -134653.07
                   170527.719 139605.523 -134652.98 170527.469 139605.609 178976.983 -151181.11 204565.863 -172949.77 199992.728
                   195685.163 -230925.67 286820.938 246445.344 317257.162 -238802.55 340827.401 -279999.83 366415.098 326277.463
                   -260.24902 305.500293 144.061248  13.117685 13.3391104 13.0255468 14.0186813 4049.79237 295.624413 .393459259
                   .428523844 .156823267
Times of maxima :      .02377      .0251     .02326     .02477      .0233     .02821     .02455     .02315     .02683     .02477
                        .0233     .02821     .02477      .0233     .02821     .02821     .02473     .02341     .02455     .02315
                       .02683     .02654     .02331     .02945     .02952     .02522     .02342     .02676     .02356     .02959
                       .02377      .0251     .02326        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  73  :
                                   7  2.3655734E-02    8  2.1852760E-02    9  2.1269855E-02

 43.3496           11.7900952 59.6754236 27.8209697 579.393971 1819.55825 121.741864 .1313087E7 .2208367E8 2796.65113  -142299.7
                   158120.769 128561.859  -142299.5 158120.467 128561.901 153733.449 -175104.25 219242.524 -187899.02 203715.039
                   168872.343 -225312.17  259037.63 209562.032 231527.093 -249080.32 293343.316 -282174.58 285234.636  245353.33
                   108.582205 -244.28554 166.796192 13.1451288 13.3348136 12.9385114 165.072052 5421.26395 13.9711703 .170560943
                   .196211146 .205699637
Times of maxima :      .03199     .02223     .02336     .02479     .02247     .02759     .02497     .02272     .02759     .02479
                       .02247     .02759     .02479     .02247     .02759     .02745     .02513     .02258     .02497     .02272
                       .02759     .02654     .02248     .02885     .02878     .02647     .02258      .0263     .02271      .0287
                       .03199     .02223     .02336        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  74  :
                                   7  2.9762272E-02    8  3.0293569E-02    9  2.9336292E-02

  226.21           52.9648986 80.5585226 36.0349175 1073.78269  3504.6353 121.228276 .1096078E8 .3192988E8  .210455E7 148972.517
                   -176003.75 -128290.36 148972.505 -176003.43 -128290.43  163364.31  164009.83 -239732.04 198742.895 -207931.02
                   190266.016 221065.415 -269054.62 255063.168  254073.14 234025.562 -336442.06 259647.234 -309904.82 282342.258
                   230.141041 283.828333 -189.82865 12.7795568 13.0642772   12.58511 1516.12337  7662.3575 88.2501078 .183643718
                   .240651062 .200503753
Times of maxima :      .03098     .03072      .0318     .03235     .03091     .03684     .03216     .03115     .03065     .03235
                       .03091     .03684     .03235     .03091     .03684     .03048     .03353     .03102     .03216     .03115
                       .03065     .03508     .03091      .0309     .03081      .0337     .03102     .03392     .03088     .03067
                       .03098     .03072      .0318        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  75  :
                                   7  3.2744660E-02    8  3.1352976E-02    9  3.2240745E-02

 251.915           26.9420251 35.6720314 62.0785014 1666.18454  129.91011 360.351544 .3480605E8 .1197122E8 3351.23878 156315.775
                   -132805.04 -139146.49 156315.536  -132804.8 -139146.44 -163695.87 204452.352 -205353.53  209132.69 -199204.55
                   -174498.44 226133.936 -255241.94 -208589.72 -228264.65 232965.858 -267021.22 255445.149 -304468.94 -232226.09
                    164.14026 188.870409 -249.15558 12.7577647 12.6463848 12.5535319  9865.5013  2096.0962 14.8365446 .151413234
                   .181250442 .191147266
Times of maxima :      .03334     .03157     .03248     .03291     .03196      .0365      .0331     .03223     .03674     .03291
                       .03196      .0365     .03291     .03196      .0365     .03514     .03296     .03209      .0331     .03223
                       .03674     .03344     .03288      .0375     .03787     .03482     .03298     .03494     .03314     .03775
                       .03334     .03157     .03248        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  76  :
                                   7  2.4402390E-02    8  2.5286723E-02    9  2.6834850E-02

 127.042           16.0790751 41.6448238 66.9391729 432.247266 415.117542 128.994174   821361.3 .2786583E7 841.141286  140196.32
                   -139947.52  132335.92 140196.301 -139947.53 132335.804 140556.112  -171871.3 -186157.61 -186398.57 -192260.97
                   145902.602 -248234.17 -237943.92 221319.426 256737.487 -280784.65 -291464.72 -316368.03 -297370.85 276838.467
                   126.803293 204.070634 -258.72606 12.8088379 12.9562021 12.9285486  38.971559 668.847192 13.2912179 .158421856
                   .280667603  .30551274
Times of maxima :      .03211     .02901     .02801     .03349     .03077     .02747      .0277     .03076     .02805     .03349
                       .03077     .02747     .03349     .03077     .02747     .02787     .02755     .03081      .0277     .03076
                       .02805     .02746     .03213      .0293      .0294     .02757     .03216      .0277     .03229      .0293
                       .03211     .02901     .02801        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  77  :
                                   7  2.1601255E-02    8  2.2556540E-02    9  2.3120073E-02

 28.3263           26.0320546 56.0364997 79.6489057 1110.51773 1914.49136  113.28489 .2538163E8 .2263246E8 3250.95708 -149447.06
                   159220.261 124016.039 -149446.83 159219.994 124016.167 149973.098 -211334.66 212601.725 -205145.44 203954.388
                   173503.097 -213279.04 254536.644 217266.722 227514.572 -228861.37 281500.183 -250192.18 268605.293 -268131.01
                   -161.34452  -236.7203 282.221377 13.1341306 13.1925679  12.969944 5207.23345 7854.84673 13.9072491 .177740384
                   .223122432 .183057287
Times of maxima :      .02257     .02311     .02362     .02377     .02318     .02826     .02398     .02342     .02793     .02377
                       .02318     .02826     .02377     .02318     .02826     .02809     .02383      .0233     .02398     .02342
                       .02793     .02651     .02372     .02977     .02963     .02652     .02383     .02538      .0237     .02342
                       .02257     .02311     .02362        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  78  :
                                   7  3.2996912E-02    8  3.3900993E-02    9  3.3070050E-02

 290.127           46.1646319 23.7437144 61.4593151 2859.69632 118.554737 669.539615 .1603451E8 2013.75672 .6282856E7 169527.743
                    126868.04 -143559.47 169527.441 126867.905 -143559.51 -185070.18 213583.791 -144546.96 201040.371 -160355.88
                   -196577.79  281260.47 -214624.01 -237743.88 -267916.17 338659.909 229985.681 347500.873 244975.488 -294952.55
                   214.859563 -154.08996 -247.90989 12.8162124 12.5249475 12.5721611 4353.17437 13.2089357 1179.40818 .296226448
                   .189026388  .21824313
Times of maxima :      .03613     .03483     .03356     .03368     .03789     .03512     .03395     .04686     .03647     .03368
                       .03789     .03512     .03368     .03789     .03512     .03633      .0338     .04702     .03395     .04686
                       .03647      .0337     .04841     .03788     .03654      .0338     .03973     .03393     .04085     .03642
                       .03613     .03483     .03356        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  79  :
                                   7  2.0573283E-02    8  2.0641750E-02    9  1.9104172E-02

 5.46575           96.3670026 82.2127495 26.0154051  132.67372 2180.68576  1152.2762 2078.46861 .1849573E8 .1256132E8 -134209.93
                   162235.818 -149982.47 -134209.97  162235.54 -149982.73 -186441.76 -145442.32 217719.404   -161089. 202136.807
                    -199473.2 -242300.89 220111.433 -309168.82 -399618.46 -289134.05 -237893.19  -337279.6 256249.103 -391471.73
                   -310.43035 -286.72766 161.292917 13.1442011 13.4718119 13.1554089 13.7794928 3634.64493   1946.824 .502189259
                   .360096831 .197559086
Times of maxima :       .0244     .02113     .02029     .02459     .02125     .02133     .02473     .02144     .02101     .02459
                       .02125     .02133     .02459     .02125     .02133     .02119     .02455     .02136     .02473     .02144
                       .02101     .02587     .02407     .02124      .0213     .02601     .03172     .02607     .02431     .02143
                        .0244     .02113     .02029        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  80  :
                                   7  2.7194545E-02    8  2.6834888E-02    9  2.7481665E-02

 160.214           75.0301406 40.4659846 52.1918596 452.416305 133.736841 2248.54816 546153.888 38957.8393 .1839073E8 140488.054
                   -134746.72 162989.489 140488.133 -134746.61 162989.186 217838.487 166385.343 -158608.56  185548.31 -177079.91
                   202090.263 -237837.23 -225972.76 254844.131 290717.124 -278006.55 -258347.09 -334261.26 -268693.19 295455.898
                    -273.9163 201.161588 -228.45538 12.7833506 12.9127583 13.0706448 36.6047544 14.5642664 5601.74792 .313007561
                    .17251443 .275758285
Times of maxima :      .02773     .02867     .02843     .03289     .03027     .02783     .03288     .02897     .02785     .03289
                       .03027     .02783     .03289     .03027     .02783     .02793     .03424     .03031     .03288     .02897
                       .02785     .02782     .03289     .02782     .02791     .02795     .03155     .02805     .03162     .02805
                       .02773     .02867     .02843        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  81  :
                                   7  3.4995548E-02    8  3.4239644E-02    9  3.5705116E-02

  306.47           52.0228364 60.8721447 43.5274698 121.308295  169.15608 1149.31457 2334.30838 .1675409E8 .1351812E8 -128332.77
                   136277.331 -149945.12 -128332.77 136277.333 -149944.84 -213840.74 -144548.42 200732.111 -163933.23 201362.123
                    -199907.3 -215751.98  234382.81 -240946.86 -287673.72 -233570.69 273694.907 -255482.86 283241.407 -314452.08
                   228.085152 -246.72281  208.63238 12.3650298 12.5296574 12.5582719 13.2487966  2510.6389  2627.1456 .208767595
                   .257942768 .221336422
Times of maxima :      .03548       .038     .03674     .04096     .03966     .03562     .04213     .03838     .03586     .04096
                       .03966     .03562     .04096     .03966     .03562     .03573     .04207     .03822     .04213     .03838
                       .03586     .04365     .03968     .03693     .03702     .04359     .03965     .04346      .0398     .03713
                       .03548       .038     .03674        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  82  :
                                   7  3.2908232E-02    8  3.3557197E-02    9  3.4151055E-02

 301.468           37.5674057 12.7195975 76.2672949 642.630117 133.745541 1188.26946   .17128E8 2784.23817 95162.9877 143185.877
                   134750.937 -150441.91  143185.56 134750.991 -150441.89 -175959.22 208338.573 151955.953 201528.921 168742.865
                    -178473.5  278305.13 228919.071 -219191.49 -244018.52  336317.42 249368.297 363690.567 258994.778 -270979.35
                   -193.82313 112.781193 -276.16534 12.5173605 12.5278604 12.6182964 4906.33235 14.1583262 17.4747449  .22729322
                   .187772362  .26114025
Times of maxima :      .03794     .03964     .03442     .03476      .0395     .03619      .0348     .03931     .03755     .03476
                        .0395     .03619     .03476      .0395     .03619      .0362     .03476     .03813      .0348     .03931
                       .03755     .03483     .04081     .03787     .03777     .03488     .04085     .03502     .03932     .03765
                       .03794     .03964     .03442        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  83  :
                                   7  3.3205867E-02    8  3.0860619E-02    9  3.3045735E-02

  254.49           40.4418781  39.669398 72.0357376 2498.79275 622.119845 874.511891 .2754152E8 .1758325E8 .5938574E7  165719.05
                   -142899.53 -146350.06 165718.654  -142899.3 -146350.24 -172101.75  216695.37 -211454.68 206072.093 -201731.65
                   -196416.58 262331.951 -222506.01  -231820.1  -262729.3  320365.27 -226696.65 344344.452 -227608.44 -288947.16
                   -201.10166  199.17178 -268.39474 12.7576197 12.7258709  12.579666 9006.51763 3964.08617 375.294511  .24341661
                   .222907018 .189504301
Times of maxima :      .03834      .0311     .03332     .03365     .03148     .03527     .03357     .03174     .03644     .03365
                       .03148     .03527     .03365     .03148     .03527     .03663     .03377      .0316     .03357     .03174
                       .03644     .03365     .03366     .03782     .03664     .03378     .03377     .03391     .03362      .0367
                       .03834      .0311     .03332        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  84  :
                                   7  2.2560275E-02    8  2.5224311E-02    9  2.3679649E-02

 91.4582           46.2774068 42.5149299 45.5320725 1209.70144 155.434152 582.090964 .1479879E8 30599.7511 .3559356E7 -150714.01
                   -136066.78 142337.554  -150714.1 -136066.85 142337.506 168879.349 -211601.47 -155870.75  -200485.5  -176870.8
                   194474.451 -234883.16 -219727.98 239485.591 264432.585   -271159. -244632.63 -290996.34 -274415.98 287084.185
                   -215.12184 206.191489 213.382456 13.1519545 12.9298033 12.9949867 2264.28414 15.0290279 335.747683 .274075799
                   .192456515 .267026317
Times of maxima :      .02641     .02764     .02396     .02444     .03078     .02819     .02455     .02925     .02676     .02444
                       .03078     .02819     .02444     .03078     .02819     .02698      .0244      .0308     .02455     .02925
                       .02676     .02568     .03167     .02819      .0295       .027      .0318     .02552      .0319     .02803
                       .02641     .02764     .02396        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  85  :
                                   7  3.3643737E-02    8  3.4486600E-02    9  3.5928343E-02

 313.367           21.9125652 32.2513722 34.1715814 107.163218 130.138481 132.087783 1840.51546 .7117935E7 .1356046E7 -120618.86
                    132921.36 -133913.26 -120618.85 132921.483 -133913.28  -167393.4 -142692.78 177855.746 -158364.33 196967.725
                   -188028.99 -210336.86 223079.693 -216905.95  -234382.5 -213964.17 251984.713 -223045.19 257438.164 -264840.97
                   148.028934 -179.58667 184.855569  12.355808  12.520327 12.5178608 12.9011666 868.486117 134.445142 .165845394
                   .188151404 .185832341
Times of maxima :      .03555     .03808      .0371     .04122     .03859     .03584     .04235     .03843     .03589     .04122
                       .03859     .03584     .04122     .03859     .03584     .03595     .04217     .03828     .04235     .03843
                       .03589     .04258     .03997     .03735     .03703     .04265     .03992     .04281     .04007     .03714
                       .03555     .03808      .0371        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  86  :
                                   7  3.2833411E-02    8  3.4269679E-02    9  3.3152699E-02

 291.424             38.52141 18.7110366 61.7744989   1919.367 119.401193 129.251195 .2057134E8 1823.95711 .6806731E7 159276.428
                   127320.025 -132467.62 159276.111 127320.005 -132467.58 -183927.25  220507.14 -145402.91 203052.666 158171.707
                   -196822.59 270747.159 218461.323 -214774.45 -218194.04 325209.405 254027.678 326383.999 257587.379 -238404.42
                   196.268719 -136.78829 -248.54476 12.7962656 12.5227256 12.5418021 4213.91075 13.2984302 826.098661 .211570511
                    .16434561 .271806899
Times of maxima :      .03466     .03534      .0334     .03377     .03849     .03644     .03403     .03699     .03504     .03377
                       .03849     .03644     .03377     .03849     .03644     .03641     .03389     .04715     .03403     .03699
                       .03504     .03378     .03976     .03797     .03786     .03388     .03982     .03371     .03967      .0365
                       .03466     .03534      .0334        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  87  :
                                   7  2.2345221E-02    8  2.3825871E-02    9  2.3293965E-02

 46.7355           87.2031185 65.8886951 40.5635015 352.567393 132.617191 361.543688  .259809E8 689209.279 .1278683E8 -139031.89
                   134181.385 139163.869 -139031.86 134181.371 139163.973 199459.834 -212322.69 163543.208 -205403.34 185991.242
                    199575.68 -228425.89 256494.084 238270.277 281160.161 -272426.45 274079.418 -331528.36 310832.297 305365.355
                   -295.30174 256.687933 201.403827  13.066219 12.9851762 12.9742231 2009.38562 61.0746676 3954.62101 .364357383
                   .257338785 .186009214
Times of maxima :      .02627     .02497     .02376     .02406      .0245     .02802     .02419     .02469     .02792     .02406
                        .0245     .02802     .02406      .0245     .02802     .02651     .02401     .02445     .02419     .02469
                       .02792     .02675      .0245     .02931     .02922     .02543     .02437      .0253     .02423     .02932
                       .02627     .02497     .02376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  88  :
                                   7  3.0588544E-02    8  3.0550679E-02    9  3.0039431E-02

 216.424           66.2630169 77.9881376 20.0639028 126.778495 219024.777 411.186718 .2164902E7 .2534932E8 .9448839E7 131194.418
                   -181471.55 -139890.29 131194.343 -181471.28 -139890.33 -175824.36 158090.347 -230494.68 190444.175 -205131.52
                   -198048.18 219808.524 -288164.07 258468.519 318147.773 251059.701 -317560.31 262930.256 -297883.34 298850.841
                   257.416039 279.263563 -141.64711  12.721333 18.2555247 12.5806215 92.4594769 4803.46462 933.131147  .32124358
                   .284523183 .164979797
Times of maxima :      .03433     .03103     .03204     .03363     .03118     .03609     .03242     .03142      .0347     .03363
                       .03118     .03609     .03363     .03118     .03609     .03609     .03377     .03128     .03242     .03142
                        .0347     .03484     .03117     .03118     .03128     .03477     .03128     .03475     .03142     .03142
                       .03433     .03103     .03204        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  89  :
                                   7  2.8199289E-02    8  2.7709044E-02    9  2.8268424E-02

 181.422           70.7539108  25.274852 57.6015348 918.279954 179.181321  2579.0753  .371799E7 .7007578E7 .2133418E8 146933.643
                   -136430.89 166578.651  146933.55 -136430.71 166578.491 224520.527 182249.912 -161599.13 194922.949 -196916.28
                   203387.291 238668.141 -228150.72 288080.868 314001.923  290754.84 -240487.85 291758.768 -256865.63 321784.958
                   -265.99607 158.980666  -240.0032  12.794855 12.9023534 12.9690284  427.36883  548.81438 4366.06609 .321128062
                   .181774304 .249155583
Times of maxima :      .02866     .02958     .03045     .03358     .02973     .02885     .03236     .02856     .02905     .03358
                       .02973     .02885     .03358     .02973     .02885     .02892      .0322     .03141     .03236     .02856
                       .02905     .03494      .0323     .02885     .02892     .03496     .03222     .03484     .03207      .0286
                       .02866     .02958     .03045        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  90  :
                                   7  2.7272488E-02    8  2.5930241E-02    9  2.6621603E-02

  132.53           79.8453182 39.2275334 28.4886677 113.202468 600.213905 1753.25847 77310.0644  .140679E8 .2817179E8 123971.084
                   -142592.56 157344.889 123971.044 -142592.37 157344.655 224001.643 -176389.69 -183948.83 -178033.18 -200155.91
                   206341.016 -211971.06 -217325.15 260740.353 297642.089 -232292.38 -243691.67 -224198.08 -258935.48 298846.604
                   -282.56914 198.059419 168.785863 12.7854368 12.9358833  13.002812 19.0380717 2473.53082  9371.4983 .174816571
                   .194008777 .181076762
Times of maxima :      .02772     .03029     .02687     .03319     .03045     .02792     .02718     .03067     .02813     .03319
                       .03045     .02792     .03319     .03045     .02792     .02789     .02735     .03049     .02718     .03067
                       .02813     .02789     .03222     .02788     .02789     .02788      .0321     .02769     .03073     .02813
                       .02772     .03029     .02687        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  91  :
                                   7  3.7626750E-02    8  3.5941219E-02    9  3.6423591E-02

 354.152           102.498194  20.292648 42.5396546 131.887235 271.309818 937.581149 .3574565E7  58677.623 .2374488E7 -133811.88
                   137824.601 147189.439 -133811.58 137824.692 147189.439 -187843.87 -167956.78  167122.92 -194517.54 177571.325
                   191060.386 -241197.67 214469.765 -263536.09 -312908.95 -312788.08 225104.391 -337909.21  246101.68 -320642.68
                   -320.15339 142.452266 206.251435  12.348275 12.5197347 12.3096022 267.429406 14.2355874 373.892128 .446106256
                   .210561334 .250311611
Times of maxima :      .04006     .04138     .03878     .04148     .03826     .04444     .04178     .03799     .04302     .04148
                       .03826     .04444     .04148     .03826     .04444     .03835     .04161     .03817     .04178     .03799
                       .04302     .04319     .04042     .03825     .03834     .04309     .04037     .04173     .04052     .03834
                       .04006     .04138     .03878        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  92  :
                                   7  3.1925906E-02    8  3.1706887E-02    9  3.1722451E-02

 257.729            10.208067 88.7853787 65.0856247 2787.82098 1855.59786 347.898591 .1381774E8 .7552836E7  673.98734 168780.509
                   -158539.63 -138963.02 168780.253 -158539.43 -138963.04 -134642.85 211626.901 -196198.84 200042.865  -197170.2
                   -143621.14 234162.099 -326592.89 -236867.07 -274568.27 270446.939 -407255.55 283394.881 -397199.41 -298803.22
                   -101.03498 -297.96875 -255.11884 13.1120583 12.7825379 12.5481666 1768.22099 846.005016 12.9130956 .179413571
                   .451803758 .445299933
Times of maxima :      .03911     .03412     .03203     .03234     .03233     .03598     .03258     .03257     .03574     .03234
                       .03233     .03598     .03234     .03233     .03598     .05239     .03245     .03244     .03258     .03257
                       .03574     .03504     .03234     .03724     .03715     .03509     .03244     .03492     .03258     .03706
                       .03911     .03412     .03203        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  93  :
                                   7  2.6699064E-02    8  2.4396722E-02    9  2.8075607E-02

 145.782           57.6122577 62.9142395 36.5620195 132.693093 125.682896 1914.28289 1370.04477 .1010048E8 .7324268E7   134219.8
                   -130626.04 159217.497 134219.764 -130626.23 159217.594 207216.352 138283.274 -179854.16 152723.273 -198348.18
                   197063.837 232513.448  -209382.5 244735.218 324986.329 285865.568 -214530.58 294521.738 224236.268 354183.011
                   240.025536 250.827111 -191.21198 12.7400077 12.9541732 13.0444454 13.3841842 1129.64827 1915.99643 .407388339
                   .304616163 .182247539
Times of maxima :      .03315     .02696     .02897     .03347     .03027     .02746     .03229      .0301     .02757     .03347
                       .03027     .02746     .03347     .03027     .02746     .02742     .03232     .02874     .03229      .0301
                       .02757     .03475     .03172     .02876     .02867     .03484     .04807     .03496     .04058     .02875
                       .03315     .02696     .02897        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  94  :
                                   7  2.1695770E-02    8  2.3668430E-02    9  2.2363675E-02

 46.1137            46.254296 72.3977552  57.164726 2192.97402 285.517378 239.152229 .1352043E8 .1050747E8 2993.34562 -162372.52
                    -138037.1 137341.235 -162372.45 -138037.24 137341.251 160963.708 -175029.98 176348.401 -199908.35 198535.104
                   170902.549 -239605.25 288201.188 229540.947 248870.859 -286352.76 339092.772 -307924.75 355906.658 292101.436
                   -215.06812 -269.06831 -239.09146 13.3960677 13.0170106 12.9688799 1141.44328 1136.93975 14.5414094 .203416423
                   .349703231 .385198426
Times of maxima :      .02291     .02388     .02885     .02432     .03044     .02746     .02553     .02427       .026     .02432
                       .03044     .02746     .02432     .03044     .02746     .02748     .02572      .0244     .02553     .02427
                         .026     .02574     .02432      .0292     .02882     .02573     .02439     .02586     .02454     .02898
                       .02291     .02388     .02885        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  95  :
                                   7  3.4337949E-02    8  3.5184952E-02    9  3.3583570E-02

 322.307           63.4212662 14.0640256 40.0284166 741.310606 134.825465 752.064115 .1679534E8  .102703E7 .1830328E8 144548.354
                   135293.956 -144695.21 144548.082 135293.918 -144695.12  -215189.5 212744.481 176042.663 201380.536 187029.025
                   -202051.49 230401.675 206830.615 -229137.36 -236185.59 253354.524  208341.59 242677.467 217015.443 -256532.56
                   251.835792 -118.59184 -200.07103 12.5298445 12.5256439 12.5396093 4045.95252 58.6302924 5949.06046 .175133554
                   .154539128 .169979153
Times of maxima :      .03474     .03716     .03383     .03419     .03895     .03632     .03447     .03913      .0352     .03419
                       .03895     .03632     .03419     .03895     .03632     .03497     .03432     .03895     .03447     .03913
                        .0352       .035     .04054     .03632     .03764     .03495     .04063     .03509     .04045     .03781
                       .03474     .03716     .03383        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  96  :
                                   7  2.7670559E-02    8  2.8928458E-02    9  2.8559505E-02

 178.805           41.5829161 90.7598175 35.1154856 119.047481 1230.60051 1091.85591 322.597615 .1527807E8 .1784005E8  127131.35
                    -150978.8 149206.165 127131.279 -150978.69 149206.208  213104.75 128077.915 -201124.81 138588.988 -200701.06
                   201845.831 215318.857  -239216.1 253963.278  331852.27 -223790.89 -282427.85 242595.368 -331482.99 340692.577
                    -203.9189 301.263701 -187.39126 12.7339817 13.0355553 12.8288433 12.9513758  5552.6844 4856.03074 .224236702
                   .288820448 .171089519
Times of maxima :      .02803     .02922     .02945     .03349      .0296     .02845     .03372     .02958     .02856     .03349
                        .0296     .02845     .03349      .0296     .02845     .02841     .04994     .02964     .03372     .02958
                       .02856     .03493     .03222     .02962     .02964     .04358     .03094     .03469     .03108     .02977
                       .02803     .02922     .02945        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  97  :
                                   7  2.5869969E-02    8  2.6914477E-02    9  2.6278659E-02

 143.972           74.5596382 23.8424511 53.2202552 911.382117 145.751729  1294.6147 .1427008E8 141544.603 .2397892E8 -146841.97
                   -135917.86 151784.382  -146841.9 -135917.94 151784.019 210328.691 -197857.04 -165541.85 -200247.19 -179607.56
                   204539.373 -283462.23 -229392.79 243387.618  280819.78 -313066.59 -267833.31 -375423.94 -285946.14 276746.733
                   -273.05611  154.41001 230.695156 12.8570278 12.9171968 12.9991286 1424.99639 21.1224791 5012.21621 .239918126
                   .175819284 .292520256
Times of maxima :      .02775     .02749     .02644     .02696     .03049     .02784     .02715     .03027     .02809     .02696
                       .03049     .02784     .02696     .03049     .02784     .02791     .02701     .03032     .02715     .03027
                       .02809     .02696     .03172     .02927     .02792     .02687     .03163     .02674     .03176     .02778
                       .02775     .02749     .02644        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  98  :
                                   7  3.5286795E-02    8  3.6844477E-02    9  3.7059079E-02

 337.381           75.2219859 53.9242014 17.1057086 124.800035 1159.28226  1371.5159   3190.265 .6880628E7 .1780443E8 -130166.69
                   150072.401 -152741.46 -130166.63 150072.304 -152741.49 -215152.44 -152094.31 180229.823 -172896.16  196857.07
                     -201830. -217936.87 221588.308 -280156.23  -329926.7 -251477.18 255716.325 -252168.52 273795.362 -354260.23
                   -274.26627 -232.21585 130.788794 12.3415118 12.6592042 12.5961559 13.2150877 1164.53935 4603.13068 .359920077
                   .265688861 .139151732
Times of maxima :      .04061     .03863     .03829     .04146      .0388     .03606     .04024     .03897     .03617     .04146
                        .0388     .03606     .04146      .0388     .03606     .03602     .04159     .03763     .04024     .03897
                       .03617     .04232     .04022     .03746     .03746     .04239     .04011     .04252     .04027      .0377
                       .04061     .03863     .03829        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  99  :
                                   7  2.1301019E-02    8  2.0169536E-02    9  2.0040214E-02

 10.7102           85.5886714 39.0626983 19.2025317 130.344427 228.387853  125.88497 .1087192E7 .7331288E7 .2802751E7 -133026.65
                   137178.843 130731.231 -133026.62 137178.683 130731.202 -171316.65 -161423.15   192462.1 -187212.66 197067.105
                   -192307.78 -226039.12 228116.289 -227004.71  -300449.8 -260042.12 253959.806 -282311.67 276700.009 -330432.19
                   -292.55542 -197.64286  -138.5732 13.1181534  13.280899 12.9984666 71.6254108 1123.77485 322.075407 .356165973
                   .316612329 .172435322
Times of maxima :      .02377     .02072     .02678     .02513     .02215      .0269      .0251     .02104     .02193     .02513
                       .02215      .0269     .02513     .02215      .0269      .0219     .02527      .0209      .0251     .02104
                       .02193     .02667     .02357     .02191     .02204     .02677     .02352     .02543     .02369     .02216
                       .02377     .02072     .02678        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  100  :
                                   7  3.6511708E-02    8  3.4504194E-02    9  3.7215891E-02

 323.796           59.5771369 29.5029908 9.41190413 117.968769 399.973085 1471.11404 1882.47249  .384027E7 .1671784E8  -126554.1
                   139726.959 -153966.22 -126553.99 139726.886 -153965.92 -214581.85 -145289.88 173268.785 -158850.62 195267.336
                   -201345.93 -215162.01 221568.619 -284611.98 -329155.74 -245933.95  250859.17  -271014.7 269635.373 -339719.06
                   244.084282 171.764347 -97.014969 12.3337008 12.5315545 12.4411253 12.7449829  228.17015 4558.68606 .275750778
                   .202371605 .143257111
Times of maxima :      .03699     .04027     .04529      .0419     .03843     .03713      .0422     .03991     .03738      .0419
                       .03843     .03713      .0419     .03843     .03713     .03725     .04204     .03974      .0422     .03991
                       .03738     .04326     .03967     .03714     .03724     .04335     .03974     .04349     .03987     .03737
                       .03699     .04027     .04529        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.2544176500000000E+09

Comment card.   Card index = 335.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 336.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 337.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           99.000000
        23           1.1500000      1.29578550E+05             7             8           92.000000
        24           1.2000000      1.35212400E+05            16            24           76.000000
        25           1.2500000      1.40846250E+05            14            38           62.000000
        26           1.3000000      1.46480100E+05            15            53           47.000000
        27           1.3500000      1.52113950E+05            12            65           35.000000
        28           1.4000000      1.57747800E+05             8            73           27.000000
        29           1.4500000      1.63381650E+05            12            85           15.000000
        30           1.5000000      1.69015500E+05             7            92            8.000000
        31           1.5500000      1.74649350E+05             4            96            4.000000
        32           1.6000000      1.80283200E+05             4           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30750000E+00     1.30682727E+00
                             Variance = 1.57260101E-02     1.56097346E-02
                   Standard deviation = 1.25403390E-01     1.24938924E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             2             2           98.000000
        23           1.1500000      1.29578550E+05             8            10           90.000000
        24           1.2000000      1.35212400E+05            21            31           69.000000
        25           1.2500000      1.40846250E+05            25            56           44.000000
        26           1.3000000      1.46480100E+05            14            70           30.000000
        27           1.3500000      1.52113950E+05             8            78           22.000000
        28           1.4000000      1.57747800E+05             5            83           17.000000
        29           1.4500000      1.63381650E+05            10            93            7.000000
        30           1.5000000      1.69015500E+05             2            95            5.000000
        31           1.5500000      1.74649350E+05             2            97            3.000000
        32           1.6000000      1.80283200E+05             2            99            1.000000
        33           1.6500000      1.85917050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.26800000E+00     1.26610277E+00
                             Variance = 1.34353535E-02     1.28680962E-02
                   Standard deviation = 1.15910972E-01     1.13437631E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            10            10           90.000000
        24           1.2000000      1.35212400E+05            19            29           71.000000
        25           1.2500000      1.40846250E+05            23            52           48.000000
        26           1.3000000      1.46480100E+05            15            67           33.000000
        27           1.3500000      1.52113950E+05            12            79           21.000000
        28           1.4000000      1.57747800E+05             8            87           13.000000
        29           1.4500000      1.63381650E+05             4            91            9.000000
        30           1.5000000      1.69015500E+05             4            95            5.000000
        31           1.5500000      1.74649350E+05             4            99            1.000000
        32           1.6000000      1.80283200E+05             0            99            1.000000
        33           1.6500000      1.85917050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27100000E+00     1.27296120E+00
                             Variance = 1.21555556E-02     1.23610556E-02
                   Standard deviation = 1.10252236E-01     1.11180284E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           98.000000
        25           1.2500000      1.40846250E+05             8            10           90.000000
        26           1.3000000      1.46480100E+05             8            18           82.000000
        27           1.3500000      1.52113950E+05            14            32           68.000000
        28           1.4000000      1.57747800E+05            17            49           51.000000
        29           1.4500000      1.63381650E+05            20            69           31.000000
        30           1.5000000      1.69015500E+05            13            82           18.000000
        31           1.5500000      1.74649350E+05            10            92            8.000000
        32           1.6000000      1.80283200E+05             6            98            2.000000
        33           1.6500000      1.85917050E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39900000E+00     1.39893755E+00
                             Variance = 1.09838384E-02     1.08662258E-02
                   Standard deviation = 1.04803809E-01     1.04241191E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           99.000000
        25           1.2500000      1.40846250E+05             2             3           97.000000
        26           1.3000000      1.46480100E+05             1             4           96.000000
        27           1.3500000      1.52113950E+05             6            10           90.000000
        28           1.4000000      1.57747800E+05             6            16           84.000000
        29           1.4500000      1.63381650E+05            11            27           73.000000
        30           1.5000000      1.69015500E+05             9            36           64.000000
        31           1.5500000      1.74649350E+05            12            48           52.000000
        32           1.6000000      1.80283200E+05             9            57           43.000000
        33           1.6500000      1.85917050E+05             4            61           39.000000
        34           1.7000000      1.91550900E+05             4            65           35.000000
        35           1.7500000      1.97184750E+05             1            66           34.000000
        36           1.8000000      2.02818600E+05             4            70           30.000000
        37           1.8500000      2.08452450E+05             7            77           23.000000
        38           1.9000000      2.14086300E+05            10            87           13.000000
        39           1.9500000      2.19720150E+05             8            95            5.000000
        40           2.0000000      2.25354000E+05             3            98            2.000000
        41           2.0500000      2.30987850E+05             1            99            1.000000
        42           2.1000000      2.36621700E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61500000E+00     1.61317575E+00
                             Variance = 4.84848485E-02     4.83897468E-02
                   Standard deviation = 2.20192753E-01     2.19976696E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           99.000000
        24           1.2000000      1.35212400E+05             0             1           99.000000
        25           1.2500000      1.40846250E+05             1             2           98.000000
        26           1.3000000      1.46480100E+05             6             8           92.000000
        27           1.3500000      1.52113950E+05             3            11           89.000000
        28           1.4000000      1.57747800E+05             2            13           87.000000
        29           1.4500000      1.63381650E+05             5            18           82.000000
        30           1.5000000      1.69015500E+05             6            24           76.000000
        31           1.5500000      1.74649350E+05             4            28           72.000000
        32           1.6000000      1.80283200E+05             6            34           66.000000
        33           1.6500000      1.85917050E+05             5            39           61.000000
        34           1.7000000      1.91550900E+05             8            47           53.000000
        35           1.7500000      1.97184750E+05             2            49           51.000000
        36           1.8000000      2.02818600E+05             4            53           47.000000
        37           1.8500000      2.08452450E+05             9            62           38.000000
        38           1.9000000      2.14086300E+05            22            84           16.000000
        39           1.9500000      2.19720150E+05             9            93            7.000000
        40           2.0000000      2.25354000E+05             3            96            4.000000
        41           2.0500000      2.30987850E+05             3            99            1.000000
        42           2.1000000      2.36621700E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69400000E+00     1.69299697E+00
                             Variance = 5.23121212E-02     5.25717146E-02
                   Standard deviation = 2.28718432E-01     2.29285225E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           99.000000
        24           1.2000000      1.35212400E+05             0             1           99.000000
        25           1.2500000      1.40846250E+05             1             2           98.000000
        26           1.3000000      1.46480100E+05             4             6           94.000000
        27           1.3500000      1.52113950E+05             5            11           89.000000
        28           1.4000000      1.57747800E+05             9            20           80.000000
        29           1.4500000      1.63381650E+05             2            22           78.000000
        30           1.5000000      1.69015500E+05             6            28           72.000000
        31           1.5500000      1.74649350E+05             3            31           69.000000
        32           1.6000000      1.80283200E+05            12            43           57.000000
        33           1.6500000      1.85917050E+05             5            48           52.000000
        34           1.7000000      1.91550900E+05             9            57           43.000000
        35           1.7500000      1.97184750E+05             7            64           36.000000
        36           1.8000000      2.02818600E+05             7            71           29.000000
        37           1.8500000      2.08452450E+05             7            78           22.000000
        38           1.9000000      2.14086300E+05             7            85           15.000000
        39           1.9500000      2.19720150E+05            11            96            4.000000
        40           2.0000000      2.25354000E+05             2            98            2.000000
        41           2.0500000      2.30987850E+05             1            99            1.000000
        42           2.1000000      2.36621700E+05             0            99            1.000000
        43           2.1500000      2.42255550E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.64500000E+00     1.64477110E+00
                             Variance = 4.80808081E-02     4.76795582E-02
                   Standard deviation = 2.19273364E-01     2.18356493E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05             2             2           98.000000
        31           1.5500000      1.74649350E+05             0             2           98.000000
        32           1.6000000      1.80283200E+05             2             4           96.000000
        33           1.6500000      1.85917050E+05             2             6           94.000000
        34           1.7000000      1.91550900E+05             3             9           91.000000
        35           1.7500000      1.97184750E+05             3            12           88.000000
        36           1.8000000      2.02818600E+05             3            15           85.000000
        37           1.8500000      2.08452450E+05            16            31           69.000000
        38           1.9000000      2.14086300E+05            27            58           42.000000
        39           1.9500000      2.19720150E+05            26            84           16.000000
        40           2.0000000      2.25354000E+05             8            92            8.000000
        41           2.0500000      2.30987850E+05             5            97            3.000000
        42           2.1000000      2.36621700E+05             2            99            1.000000
        43           2.1500000      2.42255550E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.86950000E+00     1.86982530E+00
                             Variance = 1.29239899E-02     1.35433175E-02
                   Standard deviation = 1.13683728E-01     1.16375760E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.000000
        26           1.3000000      1.46480100E+05             0             1           99.000000
        27           1.3500000      1.52113950E+05             0             1           99.000000
        28           1.4000000      1.57747800E+05             1             2           98.000000
        29           1.4500000      1.63381650E+05             6             8           92.000000
        30           1.5000000      1.69015500E+05             1             9           91.000000
        31           1.5500000      1.74649350E+05             5            14           86.000000
        32           1.6000000      1.80283200E+05             2            16           84.000000
        33           1.6500000      1.85917050E+05             3            19           81.000000
        34           1.7000000      1.91550900E+05            11            30           70.000000
        35           1.7500000      1.97184750E+05             8            38           62.000000
        36           1.8000000      2.02818600E+05            36            74           26.000000
        37           1.8500000      2.08452450E+05            25            99            1.000000
        38           1.9000000      2.14086300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71900000E+00     1.71719929E+00
                             Variance = 1.65292929E-02     1.65852165E-02
                   Standard deviation = 1.28566298E-01     1.28783603E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           99.000000
        27           1.3500000      1.52113950E+05             1             2           98.000000
        28           1.4000000      1.57747800E+05             2             4           96.000000
        29           1.4500000      1.63381650E+05             6            10           90.000000
        30           1.5000000      1.69015500E+05             3            13           87.000000
        31           1.5500000      1.74649350E+05             1            14           86.000000
        32           1.6000000      1.80283200E+05             8            22           78.000000
        33           1.6500000      1.85917050E+05             2            24           76.000000
        34           1.7000000      1.91550900E+05             8            32           68.000000
        35           1.7500000      1.97184750E+05            22            54           46.000000
        36           1.8000000      2.02818600E+05            33            87           13.000000
        37           1.8500000      2.08452450E+05            13           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69350000E+00     1.69553397E+00
                             Variance = 1.72553030E-02     1.75293313E-02
                   Standard deviation = 1.31359442E-01     1.32398381E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             2             2           98.000000
        27           1.3500000      1.52113950E+05             0             2           98.000000
        28           1.4000000      1.57747800E+05             1             3           97.000000
        29           1.4500000      1.63381650E+05             3             6           94.000000
        30           1.5000000      1.69015500E+05             5            11           89.000000
        31           1.5500000      1.74649350E+05             5            16           84.000000
        32           1.6000000      1.80283200E+05             8            24           76.000000
        33           1.6500000      1.85917050E+05             7            31           69.000000
        34           1.7000000      1.91550900E+05            12            43           57.000000
        35           1.7500000      1.97184750E+05            19            62           38.000000
        36           1.8000000      2.02818600E+05            27            89           11.000000
        37           1.8500000      2.08452450E+05            11           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68050000E+00     1.68226268E+00
                             Variance = 1.58532828E-02     1.56152720E-02
                   Standard deviation = 1.25909820E-01     1.24961082E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      1.74649350E+05             0             0          100.000000
        32           1.6000000      1.80283200E+05             1             1           99.000000
        33           1.6500000      1.85917050E+05             1             2           98.000000
        34           1.7000000      1.91550900E+05             0             2           98.000000
        35           1.7500000      1.97184750E+05             9            11           89.000000
        36           1.8000000      2.02818600E+05            42            53           47.000000
        37           1.8500000      2.08452450E+05            46            99            1.000000
        38           1.9000000      2.14086300E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79100000E+00     1.79180694E+00
                             Variance = 1.86262626E-03     1.57341740E-03
                   Standard deviation = 4.31581541E-02     3.96663258E-02

Comment card.   Card index = 342.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.000000
        22           1.1000000      2.14677100E+05             7             8           92.000000
        23           1.1500000      2.24435150E+05            20            28           72.000000
        24           1.2000000      2.34193200E+05            18            46           54.000000
        25           1.2500000      2.43951250E+05            19            65           35.000000
        26           1.3000000      2.53709300E+05             5            70           30.000000
        27           1.3500000      2.63467350E+05            13            83           17.000000
        28           1.4000000      2.73225400E+05             3            86           14.000000
        29           1.4500000      2.82983450E+05             4            90           10.000000
        30           1.5000000      2.92741500E+05             8            98            2.000000
        31           1.5500000      3.02499550E+05             0            98            2.000000
        32           1.6000000      3.12257600E+05             0            98            2.000000
        33           1.6500000      3.22015650E+05             0            98            2.000000
        34           1.7000000      3.31773700E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.24050000E+00     1.24067789E+00
                             Variance = 1.71058081E-02     1.69201323E-02
                   Standard deviation = 1.30789174E-01     1.30077409E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             4             4           96.000000
        22           1.1000000      2.14677100E+05             7            11           89.000000
        23           1.1500000      2.24435150E+05            15            26           74.000000
        24           1.2000000      2.34193200E+05            26            52           48.000000
        25           1.2500000      2.43951250E+05            19            71           29.000000
        26           1.3000000      2.53709300E+05             9            80           20.000000
        27           1.3500000      2.63467350E+05             7            87           13.000000
        28           1.4000000      2.73225400E+05             4            91            9.000000
        29           1.4500000      2.82983450E+05             4            95            5.000000
        30           1.5000000      2.92741500E+05             2            97            3.000000
        31           1.5500000      3.02499550E+05             1            98            2.000000
        32           1.6000000      3.12257600E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.21900000E+00     1.21712198E+00
                             Variance = 1.34484848E-02     1.28716703E-02
                   Standard deviation = 1.15967603E-01     1.13453384E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            11            11           89.000000
        23           1.1500000      2.24435150E+05            15            26           74.000000
        24           1.2000000      2.34193200E+05            24            50           50.000000
        25           1.2500000      2.43951250E+05            15            65           35.000000
        26           1.3000000      2.53709300E+05            10            75           25.000000
        27           1.3500000      2.63467350E+05             7            82           18.000000
        28           1.4000000      2.73225400E+05             7            89           11.000000
        29           1.4500000      2.82983450E+05             4            93            7.000000
        30           1.5000000      2.92741500E+05             1            94            6.000000
        31           1.5500000      3.02499550E+05             4            98            2.000000
        32           1.6000000      3.12257600E+05             0            98            2.000000
        33           1.6500000      3.22015650E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23450000E+00     1.23537726E+00
                             Variance = 1.61967172E-02     1.59378003E-02
                   Standard deviation = 1.27266324E-01     1.26245001E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.000000
        23           1.1500000      2.24435150E+05             1             2           98.000000
        24           1.2000000      2.34193200E+05             6             8           92.000000
        25           1.2500000      2.43951250E+05            12            20           80.000000
        26           1.3000000      2.53709300E+05            14            34           66.000000
        27           1.3500000      2.63467350E+05            18            52           48.000000
        28           1.4000000      2.73225400E+05            14            66           34.000000
        29           1.4500000      2.82983450E+05            12            78           22.000000
        30           1.5000000      2.92741500E+05            11            89           11.000000
        31           1.5500000      3.02499550E+05             5            94            6.000000
        32           1.6000000      3.12257600E+05             2            96            4.000000
        33           1.6500000      3.22015650E+05             2            98            2.000000
        34           1.7000000      3.31773700E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35600000E+00     1.35525892E+00
                             Variance = 1.46353535E-02     1.42894966E-02
                   Standard deviation = 1.20976665E-01     1.19538682E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           98.000000
        23           1.1500000      2.24435150E+05             3             5           95.000000
        24           1.2000000      2.34193200E+05            13            18           82.000000
        25           1.2500000      2.43951250E+05             3            21           79.000000
        26           1.3000000      2.53709300E+05            11            32           68.000000
        27           1.3500000      2.63467350E+05            11            43           57.000000
        28           1.4000000      2.73225400E+05             8            51           49.000000
        29           1.4500000      2.82983450E+05            11            62           38.000000
        30           1.5000000      2.92741500E+05            12            74           26.000000
        31           1.5500000      3.02499550E+05             5            79           21.000000
        32           1.6000000      3.12257600E+05             5            84           16.000000
        33           1.6500000      3.22015650E+05             5            89           11.000000
        34           1.7000000      3.31773700E+05             1            90           10.000000
        35           1.7500000      3.41531750E+05             3            93            7.000000
        36           1.8000000      3.51289800E+05             2            95            5.000000
        37           1.8500000      3.61047850E+05             3            98            2.000000
        38           1.9000000      3.70805900E+05             0            98            2.000000
        39           1.9500000      3.80563950E+05             0            98            2.000000
        40           2.0000000      3.90322000E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40900000E+00     1.40781117E+00
                             Variance = 3.89333333E-02     3.76238474E-02
                   Standard deviation = 1.97315314E-01     1.93968676E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           97.000000
        23           1.1500000      2.24435150E+05             2             5           95.000000
        24           1.2000000      2.34193200E+05             8            13           87.000000
        25           1.2500000      2.43951250E+05             7            20           80.000000
        26           1.3000000      2.53709300E+05            12            32           68.000000
        27           1.3500000      2.63467350E+05            15            47           53.000000
        28           1.4000000      2.73225400E+05             8            55           45.000000
        29           1.4500000      2.82983450E+05            10            65           35.000000
        30           1.5000000      2.92741500E+05             3            68           32.000000
        31           1.5500000      3.02499550E+05             7            75           25.000000
        32           1.6000000      3.12257600E+05             4            79           21.000000
        33           1.6500000      3.22015650E+05             8            87           13.000000
        34           1.7000000      3.31773700E+05             2            89           11.000000
        35           1.7500000      3.41531750E+05             5            94            6.000000
        36           1.8000000      3.51289800E+05             3            97            3.000000
        37           1.8500000      3.61047850E+05             1            98            2.000000
        38           1.9000000      3.70805900E+05             0            98            2.000000
        39           1.9500000      3.80563950E+05             0            98            2.000000
        40           2.0000000      3.90322000E+05             0            98            2.000000
        41           2.0500000      4.00080050E+05             0            98            2.000000
        42           2.1000000      4.09838100E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41550000E+00     1.41855451E+00
                             Variance = 4.23583333E-02     4.22624427E-02
                   Standard deviation = 2.05811402E-01     2.05578313E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           96.000000
        23           1.1500000      2.24435150E+05            10            14           86.000000
        24           1.2000000      2.34193200E+05             6            20           80.000000
        25           1.2500000      2.43951250E+05             5            25           75.000000
        26           1.3000000      2.53709300E+05            11            36           64.000000
        27           1.3500000      2.63467350E+05            10            46           54.000000
        28           1.4000000      2.73225400E+05             8            54           46.000000
        29           1.4500000      2.82983450E+05            16            70           30.000000
        30           1.5000000      2.92741500E+05             6            76           24.000000
        31           1.5500000      3.02499550E+05             5            81           19.000000
        32           1.6000000      3.12257600E+05             2            83           17.000000
        33           1.6500000      3.22015650E+05             7            90           10.000000
        34           1.7000000      3.31773700E+05             6            96            4.000000
        35           1.7500000      3.41531750E+05             2            98            2.000000
        36           1.8000000      3.51289800E+05             0            98            2.000000
        37           1.8500000      3.61047850E+05             0            98            2.000000
        38           1.9000000      3.70805900E+05             0            98            2.000000
        39           1.9500000      3.80563950E+05             1            99            1.000000
        40           2.0000000      3.90322000E+05             0            99            1.000000
        41           2.0500000      4.00080050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38250000E+00     1.38181554E+00
                             Variance = 3.74431818E-02     3.75115088E-02
                   Standard deviation = 1.93502408E-01     1.93678881E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      2.24435150E+05             0             0          100.000000
        24           1.2000000      2.34193200E+05             1             1           99.000000
        25           1.2500000      2.43951250E+05             0             1           99.000000
        26           1.3000000      2.53709300E+05             4             5           95.000000
        27           1.3500000      2.63467350E+05             6            11           89.000000
        28           1.4000000      2.73225400E+05             5            16           84.000000
        29           1.4500000      2.82983450E+05            11            27           73.000000
        30           1.5000000      2.92741500E+05             7            34           66.000000
        31           1.5500000      3.02499550E+05            11            45           55.000000
        32           1.6000000      3.12257600E+05             9            54           46.000000
        33           1.6500000      3.22015650E+05            14            68           32.000000
        34           1.7000000      3.31773700E+05             8            76           24.000000
        35           1.7500000      3.41531750E+05            10            86           14.000000
        36           1.8000000      3.51289800E+05             4            90           10.000000
        37           1.8500000      3.61047850E+05             4            94            6.000000
        38           1.9000000      3.70805900E+05             0            94            6.000000
        39           1.9500000      3.80563950E+05             1            95            5.000000
        40           2.0000000      3.90322000E+05             2            97            3.000000
        41           2.0500000      4.00080050E+05             1            98            2.000000
        42           2.1000000      4.09838100E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.57900000E+00     1.58036651E+00
                             Variance = 3.36707071E-02     3.24382705E-02
                   Standard deviation = 1.83495796E-01     1.80106276E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             3             3           97.000000
        24           1.2000000      2.34193200E+05             2             5           95.000000
        25           1.2500000      2.43951250E+05             4             9           91.000000
        26           1.3000000      2.53709300E+05             5            14           86.000000
        27           1.3500000      2.63467350E+05            10            24           76.000000
        28           1.4000000      2.73225400E+05            10            34           66.000000
        29           1.4500000      2.82983450E+05             8            42           58.000000
        30           1.5000000      2.92741500E+05            11            53           47.000000
        31           1.5500000      3.02499550E+05             8            61           39.000000
        32           1.6000000      3.12257600E+05             7            68           32.000000
        33           1.6500000      3.22015650E+05             4            72           28.000000
        34           1.7000000      3.31773700E+05             7            79           21.000000
        35           1.7500000      3.41531750E+05             4            83           17.000000
        36           1.8000000      3.51289800E+05             4            87           13.000000
        37           1.8500000      3.61047850E+05             5            92            8.000000
        38           1.9000000      3.70805900E+05             2            94            6.000000
        39           1.9500000      3.80563950E+05             2            96            4.000000
        40           2.0000000      3.90322000E+05             2            98            2.000000
        41           2.0500000      4.00080050E+05             2           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51800000E+00     1.51838093E+00
                             Variance = 4.71727273E-02     4.87168637E-02
                   Standard deviation = 2.17192834E-01     2.20718970E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.000000
        23           1.1500000      2.24435150E+05             6             7           93.000000
        24           1.2000000      2.34193200E+05             5            12           88.000000
        25           1.2500000      2.43951250E+05             3            15           85.000000
        26           1.3000000      2.53709300E+05             3            18           82.000000
        27           1.3500000      2.63467350E+05             5            23           77.000000
        28           1.4000000      2.73225400E+05             9            32           68.000000
        29           1.4500000      2.82983450E+05            12            44           56.000000
        30           1.5000000      2.92741500E+05             8            52           48.000000
        31           1.5500000      3.02499550E+05            15            67           33.000000
        32           1.6000000      3.12257600E+05             7            74           26.000000
        33           1.6500000      3.22015650E+05             5            79           21.000000
        34           1.7000000      3.31773700E+05             3            82           18.000000
        35           1.7500000      3.41531750E+05             5            87           13.000000
        36           1.8000000      3.51289800E+05             4            91            9.000000
        37           1.8500000      3.61047850E+05             5            96            4.000000
        38           1.9000000      3.70805900E+05             3            99            1.000000
        39           1.9500000      3.80563950E+05             0            99            1.000000
        40           2.0000000      3.90322000E+05             0            99            1.000000
        41           2.0500000      4.00080050E+05             1           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.48650000E+00     1.48728270E+00
                             Variance = 4.32250000E-02     4.27353877E-02
                   Standard deviation = 2.07906229E-01     2.06725392E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             3             3           97.000000
        24           1.2000000      2.34193200E+05             2             5           95.000000
        25           1.2500000      2.43951250E+05             6            11           89.000000
        26           1.3000000      2.53709300E+05             5            16           84.000000
        27           1.3500000      2.63467350E+05             8            24           76.000000
        28           1.4000000      2.73225400E+05             6            30           70.000000
        29           1.4500000      2.82983450E+05             9            39           61.000000
        30           1.5000000      2.92741500E+05             7            46           54.000000
        31           1.5500000      3.02499550E+05             8            54           46.000000
        32           1.6000000      3.12257600E+05             7            61           39.000000
        33           1.6500000      3.22015650E+05             9            70           30.000000
        34           1.7000000      3.31773700E+05             6            76           24.000000
        35           1.7500000      3.41531750E+05             6            82           18.000000
        36           1.8000000      3.51289800E+05             2            84           16.000000
        37           1.8500000      3.61047850E+05             4            88           12.000000
        38           1.9000000      3.70805900E+05             3            91            9.000000
        39           1.9500000      3.80563950E+05             4            95            5.000000
        40           2.0000000      3.90322000E+05             5           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53750000E+00     1.53977429E+00
                             Variance = 5.16351010E-02     5.03495514E-02
                   Standard deviation = 2.27233582E-01     2.24387057E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      2.43951250E+05             0             0          100.000000
        26           1.3000000      2.53709300E+05             2             2           98.000000
        27           1.3500000      2.63467350E+05             2             4           96.000000
        28           1.4000000      2.73225400E+05             4             8           92.000000
        29           1.4500000      2.82983450E+05             2            10           90.000000
        30           1.5000000      2.92741500E+05             4            14           86.000000
        31           1.5500000      3.02499550E+05             8            22           78.000000
        32           1.6000000      3.12257600E+05             6            28           72.000000
        33           1.6500000      3.22015650E+05            10            38           62.000000
        34           1.7000000      3.31773700E+05            10            48           52.000000
        35           1.7500000      3.41531750E+05            10            58           42.000000
        36           1.8000000      3.51289800E+05             7            65           35.000000
        37           1.8500000      3.61047850E+05            13            78           22.000000
        38           1.9000000      3.70805900E+05             7            85           15.000000
        39           1.9500000      3.80563950E+05             5            90           10.000000
        40           2.0000000      3.90322000E+05             7            97            3.000000
        41           2.0500000      4.00080050E+05             3           100             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70150000E+00     1.70318682E+00
                             Variance = 3.41643939E-02     3.42116892E-02
                   Standard deviation = 1.84836127E-01     1.84964021E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.82854164E+05     This occurred during
      simulation 28  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 28   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.39732035E+05     This occurred during
      simulation 74  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 74   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.09132690E+05     This occurred during
      simulation 75  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 75   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.27298822E+05     This occurred during
      simulation 67  for the variable having names  "T_MANA"  and  "T_MANB".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 67   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 4.08692138E+05     This occurred during
      simulation 67  for the variable having names  "1_2LTA"  and  "1_2LTB".
      This was variable 2  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 67   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.98728687E+05     This occurred during
      simulation 67  for the variable having names  "T_OPOA"  and  "T_OPOB".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 67   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 2.21639920E+01     This occurred during
      simulation 28  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 28   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.14633036E+04     This occurred during
      simulation 36  for the variable having names  "PROPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  100  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 36   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
4.41400000E-01   switchings per column          4.41400000E-01   switchings per column     4.41400000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        |*   B                                    C*
    A *                                       B *                                       | X
    |   *A                                    |   *  B                                  | C *
    |       *     A                           |       *B                                |       *         C
    |        A  *                             |           *     B                       |           * C
    |                 * A                     |          B      *                       |        C        *
    |                       *    A            |                       *  B              |                       *    C
    |                           *A            |                           *             |  B                        *   C
    |  2.0000E-02                 * A         |  2.0000E-02          B      *           |  2.0000E-02       C         *
    |                      A    *             |               B           *             |                      C    *
    |                   A   *                 |             B         *                 |                       *       C
    |             A   *                       |             B   *                       |             C   *
    |           *   A                         |           *     B                       |      C    *
    |       *A                                |       *B                                |       *         C
    | A *                                     |   *      B                              | C *
    A *                                       B *                                       | X
    A*                                        B*                                        |*C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 2.47539704E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.27117129E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.88889248E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  18.30.33              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               141      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           130      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1346   Factors = 594            987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 12                  12      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             174      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               8156     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                23.450     0.000    23.450
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     23.470     0.000    23.470

