   ---   378   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  20.33.53    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpb8tp2x3g/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  1K  0      |     500       1       1       1       1       0       0       1    1000
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.11  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.12  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 279.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 285.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 288.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 289.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 293.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 297.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0009A*X0010A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |1_2LTA*T_OPOA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |1_2LTA*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  133470.926 135891.253 .1211828E8 .119079317 37.3182683 20.1301364 .004234618 42.7700528 21.1324482 -10333.283
                   98461.2817 10426.5527 -102482.06 60752.6393 62610.8867 -4020.7816  71179.192 52277.6036 51548.9341   -24.6322
                   74737.1977 758.227344 76201.2693 53563.2869 -56298.385 75199.9736 -18901.588 -23188.264 -51573.566 74761.8299
                    -52805.06  75443.042 -22637.982 -25.833208 26.0663819 246.153204        0.0        0.0        0.0 .002312648
                   .380875362 .139622841 .154607E-3 .408898684 .176484209 2468.34975 1410.44235 18924.9647   -246.322
   3000       .03  54770.9284 7701.74065 76663.0271 .567742897 98.5146111 42.1167059 .287149E-4 105.926296 40.1544636 6619.42163
                   -7831.3742 2482.21525 16610.8415 -118131.42 68997.5901 8779.46734  -115649.2 75617.0117 73318.9089 1.66857915
                   -120033.42 -62.437534 -119920.71 73834.4811 -66837.544 -124428.67 191266.213 193352.325  -73317.24 -120035.08
                   -73896.919 -119858.28 193755.195 16.5485541 6.20553811 -19.578435        0.0        0.0        0.0 .003261804
                   .542961883 .461637302 .186815E-3 .582258241 .494560952  2670.8621 2035.21184 53051.7451 16.6857915
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 7.53324645 .164571888 109.555838 .766982E-3 1.87756555 128.983041        0.0
                          0.0        0.0 31980.3638 -4726.8317 -121957.94 31980.3638 -4726.8317 -121957.94 -132859.74  130.90261
                   -16542.273 322.689526  -15965.77 -132330.09 153938.303 -36707.196 -117231.11 -116317.47 132990.647 -16673.176
                   132652.783 -16288.459 -116364.32        0.0        0.0        0.0 14.7767555 -1306.5133  -33.86088 .039960827
                   .935498751 .665381529 .207647E-3 1.90034638 .756820594 2671.68618 2035.32512 53052.9695  1309.0261
   4000       .04         0.0        0.0        0.0 5.26296699 128.327412 1.57890244 .001224002 816.060886 5.35308532        0.0
                          0.0        0.0 -26730.534 131993.343 14640.9737 -26730.534 131993.343 14640.9737 26334.9189 61.6280032
                   144645.618 407.646147 145564.498 26958.4175 -41371.508 158723.878 -117352.37  -118310.7 -26273.291  144583.99
                   -26550.771 145156.852 -118606.08        0.0        0.0        0.0 -29.357917 -612.20064 18.2251433 .052493088
                   1.33750587 .992576437 .214854E-3 3.11111622 1.54241476 2671.68618 2035.32512 53052.9695 616.280032
   4500      .045         0.0        0.0        0.0 1.24652572 35.3308502 104.390896 .001385657 30.8006562 114.437117        0.0
                          0.0        0.0 -13008.971 -69257.906 119048.417 -13008.971 -69257.906 119048.417  124616.72 -87.348109
                   -64564.978 -433.73068 -64665.449  124645.26 -132057.39 -56248.935 188306.323 189181.698 -124704.07 -64477.629
                   -125078.99 -64231.718 189310.709        0.0        0.0        0.0 16.0473014 862.973789  29.442724  .08653074
                   1.54724749 1.38565337 .216823E-3 3.49032267 2.43350264 2671.68618 2035.32512 53052.9695 -873.48109
   5000       .05         0.0        0.0        0.0 9.81877895  57.374974 57.2887856 .715718E-5  80.701606 79.8346685        0.0
                          0.0        0.0 36510.7752 -88257.895 -88191.579 36510.7752 -88257.895 -88191.579 -103488.72 38.8944985
                   -104162.28  -31.17191 -104672.69 -104108.95 124702.355 -124768.67 66.3151917 673.558931 103527.614 -104201.17
                    104077.78 -104641.52 563.741599        0.0        0.0        0.0 26.9169488 -389.66378 -24.652749 .105909436
                   2.03149373 1.55319513 .217913E-3 4.72148844 2.62052676 2671.68618 2035.32512 53052.9695 388.944985
   5500      .055         0.0        0.0        0.0 .593934061 107.378244 32.6552489 .750857E-4 114.570701 29.9995106        0.0
                          0.0        0.0 -8979.6917 120739.803 -66583.836 -8979.6917 120739.803 -66583.836 -63536.811 89.5804678
                   124814.322 100.964989 124717.989 -63818.912 57604.1442 129719.494 -187323.64 -188351.13 63626.3915 124724.741
                   63919.8772 124617.024  -188536.9        0.0        0.0        0.0 -27.427107 -886.64628 -11.285744 .128329465
                   2.20921102 2.01831609 .218336E-3 4.91748608  3.5728588 2671.68618 2035.32512 53052.9695 895.804678
   6000       .06         0.0        0.0        0.0 6.94859712 1.01443437 118.236926 .900719E-5 4.41272214 355.525927        0.0
                          0.0        0.0 -30714.318 11735.5727 126697.743 -30714.318 11735.5727 126697.743 138898.032 -79.493665
                   24357.7703 -34.969304 24476.2907 139075.428 -157412.06 42449.8909  114962.17 114540.262 -138977.53 24437.2639
                    -139110.4 24511.2601 114599.138        0.0        0.0        0.0  -11.02627 790.266015 30.8004033 .161424173
                   2.61223761 2.22275325 .218652E-3 6.08395099 3.86430727 2671.68618 2035.32512 53052.9695 -794.93665
   6500      .065         0.0        0.0        0.0 5.78879818 122.794893 1.11428924 .468203E-4  530.56619   3.926106        0.0
                          0.0        0.0 28034.0935 -129116.71 -12299.608 28034.0935 -129116.71 -12299.608 -23154.147 -32.156549
                   -141417.75 -79.727723 -141608.15 -23087.309 40333.7018 -157150.81 116817.106 118263.607 23121.9901  -141385.6
                   23007.5817 -141528.43 118520.845        0.0        0.0        0.0 30.9142693 316.551469 -10.335699 .173584927
                   2.95955181 2.55386129 .218902E-3 6.96621189 4.58118525 2671.68618 2035.32512 53052.9695 -321.56549
   7000       .07         0.0        0.0        0.0 1.34921565 34.7546233 103.823345 .698238E-4 30.0325248  113.83653        0.0
                          0.0        0.0 13534.2127 68690.8049 -118724.36 13534.2127 68690.8049 -118724.36 -124174.89 104.030542
                   63792.8805  97.362995 63854.0187 -124317.75 132258.569 55156.5922 -187415.16 -187967.77 124278.916   63688.85
                   124415.112 63756.6557 -188171.77        0.0        0.0        0.0 -9.9432232 -1031.7464 -27.180175 .208844179
                   3.17035599  2.9421461 .218988E-3 7.33157973 5.44253737 2671.68618 2035.32512 53052.9695 1040.30542
   7500      .075         0.0        0.0        0.0 9.69697436 56.4971364 55.2510958 .181111E-4 78.8495211 75.5599766        0.0
                          0.0        0.0 -36283.605 87580.1189 86608.9474 -36283.605 87580.1189 86608.9474  101103.75 -29.466766
                   103166.748 49.5866756 103464.614 101283.388 -122892.55 123863.724 -971.17148 -2062.9976 -101133.22 103196.215
                    -101233.8 103415.027 -2181.2263        0.0        0.0        0.0 -25.879751 294.642277  26.896279 .227894769
                   3.65673267  3.1110841 .219221E-3 8.49016993 5.63232886 2671.68618 2035.32512 53052.9695 -294.66766
   8000       .08         0.0        0.0        0.0 .588469709 110.042708 31.9849043 .629819E-4 118.645005 29.0109024        0.0
                          0.0        0.0 8938.28852 -122228.63 65896.8782 8938.28852 -122228.63 65896.8782 62614.0906 -84.272488
                   -126775.38  -92.46987 -126916.19 62758.5545  -56958.59 -131166.92 188125.509 189389.469 -62698.363 -126691.11
                   -62851.024 -126823.72 189674.749        0.0        0.0        0.0 26.7317099 833.967447 10.7896589 .250026364
                   3.83382116 3.57708382 .219327E-3 8.68527185 6.53775222 2671.68618 2035.32512 53052.9695 -842.72488
   8500      .085         0.0        0.0        0.0 6.97893823 1.02614279 119.225145 .279798E-5 4.49307872 414.504608        0.0
                          0.0        0.0 30781.3023 -11803.103 -127226.11 30781.3023 -11803.103 -127226.11 -139675.18 82.4514739
                   -24512.179 19.4901202 -24698.144 -139938.61 158007.411 -42584.406   -115423.   -115163. 139757.632  -24594.63
                   139958.104 -24717.635 -115240.47        0.0        0.0        0.0 10.0822219 -819.35534  -32.62897 .283324634
                   4.23599668 3.78177375 .219472E-3 9.76865598  6.8509507 2671.68618 2035.32512 53052.9695 824.514739
   9000       .09         0.0        0.0        0.0 5.75735057 123.157441 1.17405576 .355519E-4 547.440299 4.08700433        0.0
                          0.0        0.0 -27957.842  129307.18 12625.1537 -27957.842  129307.18 12625.1537 23561.9945 33.8272322
                   141629.237 69.4742457 141847.794 23555.6375 -40582.996 157265.023 -116682.03 -118067.24 -23528.167  141595.41
                   -23486.163  141778.32 -118292.16        0.0        0.0        0.0 -32.435848  -332.8807 9.88464908 .295508978
                   4.58326114 4.11207992 .219668E-3 10.6202925 7.52102218 2671.68618 2035.32512 53052.9695 338.272322
   9500      .095         0.0        0.0        0.0 1.34216159 34.3700863 104.582217 .361858E-4 29.4786456 115.059966        0.0
                          0.0        0.0 -13498.786 -68309.739 119157.459 -13498.786 -68309.739 119157.459 124753.766 -103.07633
                   -63284.113 -70.090822  -63262.46 124984.004 -132656.25 -54810.953 187467.198 188037.879 -124856.84 -63181.037
                   -125054.09 -63192.369 188246.464        0.0        0.0        0.0 10.0930382 1022.24682 26.5302201 .330694436
                   4.79453156 4.50052347 .219744E-3 11.0014379 8.35164796 2671.68618 2035.32512 53052.9695 -1030.7633
  10000       0.1         0.0        0.0        0.0  9.7078489 56.0477091 54.9690994 .849001E-5 78.0855735 75.1064834        0.0
                          0.0        0.0 36303.9447 -87231.079 -86387.643 36303.9447 -87231.079 -86387.643 -100825.26 30.0279329
                   -102709.64 -33.950519 -102962.18 -100978.99 122691.587 -123535.02 843.436503 1884.38293 100855.284 -102739.67
                    100945.04 -102928.23  1983.1856        0.0        0.0        0.0 25.9321304 -300.33504 -26.413727  .34976344
                   5.28063005  4.6694896 .219956E-3 12.1478221 8.54144647 2671.68618 2035.32512 53052.9695 300.279329
  10500      .105         0.0        0.0        0.0 .588122517 110.024393 31.8609178 .595545E-4  118.59599 28.8464743        0.0
                          0.0        0.0 -8935.6514 122218.459 -65769.033 -8935.6514 122218.459 -65769.033 -62444.487 84.5984943
                   126756.608 89.9185939 126889.976  -62580.45 56833.3812  131154.11 -187987.49  -189201.1 62529.0854  126672.01
                   62670.3687 126800.058 -189470.43        0.0        0.0        0.0 -26.282809 -837.36274 -10.479322 .371911758
                   5.45792715 5.13539339 .220063E-3 12.3432571 9.43230788 2671.68618 2035.32512 53052.9695 845.984943
  11000       .11         0.0        0.0        0.0 6.97824261 1.02036848 118.973398 .213926E-5 4.47552102  400.84853        0.0
                          0.0        0.0 -30779.768 11769.8474 127091.717 -30779.768 11769.8474 127091.717 139492.897 -82.266128
                   24468.5516 -17.042127 24649.8405 139739.659 -157871.48 42549.6155 115321.869 115024.345 -139575.16 24550.8177
                    -139756.7 24666.8826 115089.818        0.0        0.0        0.0 -9.8288121 817.423313 32.8222356 .405197707
                     5.860022 5.34026532 .220202E-3 13.4280573 9.74397125 2671.68618 2035.32512 53052.9695 -822.66128
  11500      .115         0.0        0.0        0.0 5.75823733   123.4086 1.18905372 .433477E-4 561.419189 4.12915592        0.0
                          0.0        0.0 27959.9952 -129438.96 -12705.538 27959.9952 -129438.96 -12705.538 -23669.962 -33.725543
                   -141807.78 -76.714148 -142045.74 -23676.797  40665.533 -157398.96 116733.425 118137.814 23636.2366 -141774.05
                    23600.083 -141969.02 118368.942        0.0        0.0        0.0 32.3846157 331.864302 -9.7934672 .417381345
                    6.2072262 5.67050236 .220395E-3 14.2751783 10.4038461 2671.68618 2035.32512 53052.9695 -337.25543
  12000       .12         0.0        0.0        0.0 1.34246224 34.3199367 104.693654 .314812E-4 29.4074019 115.238678        0.0
                          0.0        0.0 13500.2979 68259.8849 -119220.93 13500.2979 68259.8849 -119220.93 -124840.49 103.128919
                   63216.1811 65.3759062 63185.9677 -125081.03 132721.224 54759.5871 -187480.81 -188056.67  124943.62 63113.0522
                   125146.405 63120.5918   -188267.        0.0        0.0        0.0 -10.116146 -1022.7441  -26.69502 .452571067
                   6.41848927   6.058941  .22047E-3 14.6620661 11.2297101 2671.68618 2035.32512 53052.9695 1031.28919
  12500      .125         0.0        0.0        0.0  9.7076655 56.0538569 54.9619322 .925651E-5 78.0978919 75.0949728        0.0
                          0.0        0.0 -36303.602 87235.8632 86382.0106 -36303.602 87235.8632 86382.0106 100817.389 -29.999735
                   102716.273 35.4499791 102970.298 100971.253 -122685.61 123539.465 -853.85258 -1898.8847 -100847.39 102746.273
                    -100935.8 102934.848 -1999.0449        0.0        0.0        0.0 -26.082061 300.086879 26.3662758 .471639181
                   6.90460835 6.22785475 .220683E-3  15.811104 11.4194228 2671.68618 2035.32512 53052.9695 -299.99735
  13000       .13         0.0        0.0        0.0 .588191446 109.989659 31.8987926 .579018E-4 118.543317  28.899832        0.0
                          0.0        0.0 8936.17499 -122199.17 65808.1125 8936.17499 -122199.17 65808.1125 62496.9882  -84.58205
                   -126731.29 -88.662199 -126861.79 62638.3013 -56871.938 -131135.34 188007.278 189228.278  -62581.57 -126646.71
                   -62726.964 -126773.13 189500.096        0.0        0.0        0.0 26.2620493 837.215063 10.4070444 .493786279
                   7.08194714 6.69378704 .220791E-3 16.0066077 12.3075485 2671.68618 2035.32512 53052.9695  -845.8205
  13500      .135         0.0        0.0        0.0 6.97861047 1.01389857 118.937811 .243156E-5  4.4556522 398.964589        0.0
                          0.0        0.0 30780.5795 -11732.473 -127072.71 30780.5795 -11732.473 -127072.71 -139468.13 82.2766838
                    -24418.65 18.1691567 -24595.064 -139712.17 157853.287 -42513.053 -115340.23 -115049.48 139550.411 -24500.927
                   139730.338 -24613.233 -115117.11        0.0        0.0        0.0 9.82938827 -817.53148  -32.80998 .527072947
                   7.48402006 6.89866765 .220929E-3 17.0930413  12.618647 2671.68618 2035.32512 53052.9695 822.766838
  14000       .14         0.0        0.0        0.0 5.75808572  123.41835 1.19240045 .442663E-4 561.985317 4.13861932        0.0
                          0.0        0.0 -27959.627 129444.076 12723.4058 -27959.627 129444.076 12723.4058 23694.2548 33.7325974
                   141814.535 77.5226672 142053.745 23703.9135 -40683.033 157403.703 -116720.67 -118120.28 -23660.522 141780.803
                   -23626.391 141976.222 -118349.83        0.0        0.0        0.0  -32.36115 -331.94495 9.82883998 .539256616
                   7.83123453 7.22890726 .221123E-3 17.9416236  13.278348 2671.68618 2035.32512 53052.9695 337.325974
  14500      .145         0.0        0.0        0.0 1.34244363 34.3198247 104.683147 .316292E-4 29.4072703  115.22219        0.0
                          0.0        0.0 -13500.204 -68259.773 119214.944 -13500.204 -68259.773 119214.944 124832.341 -103.12458
                   -63215.972 -65.529433 -63185.826 125072.081 -132715.15 -54759.569 187474.717 188048.312 -124935.47 -63112.847
                   -125137.61 -63120.297 188257.907        0.0        0.0        0.0  10.151157 1022.69246 26.7090131 .574446113
                   8.04248127 7.61735541 .221197E-3  18.328193 14.1040569 2671.68618 2035.32512 53052.9695 -1031.2458
  15000       .15         0.0        0.0        0.0 9.70763674 56.0655014 54.9723224 .955026E-5 78.1186623 75.1134436        0.0
                          0.0        0.0  36303.548 -87244.924 -86390.175  36303.548 -87244.924 -86390.175 -100828.43 30.0019651
                   -102728.51 -36.008066 -102983.99 -100983.67 122693.723 -123548.47 854.748581 1900.07831 100858.429 -102758.51
                   100947.662 -102947.98 2000.31958        0.0        0.0        0.0 26.0810119 -300.11216  -26.34827 .593514329
                   8.52859921 7.78625725  .22141E-3 19.4778739 14.2937505 2671.68618 2035.32512 53052.9695 300.019651
  15500      .155         0.0        0.0        0.0 .588209278 109.975838 31.9044111 .575645E-4  118.52211 28.9077513        0.0
                          0.0        0.0 -8936.3105 122191.488 -65813.908 -8936.3105 122191.488 -65813.908  -62504.71 84.5829322
                    126721.01 88.4035235 126850.446 -62646.883 56877.5974 131127.798  -188005.4 -189225.72 62589.2932 126636.427
                   62735.2865 126762.043 -189497.33        0.0        0.0        0.0 -26.260136 -837.22241 -10.417925 .615661471
                   8.70593957 8.25218924 .221518E-3 19.6733806 15.1820134 2671.68618 2035.32512 53052.9695 845.829322
  16000       .16         0.0        0.0        0.0 6.97862953 1.01380878 118.931553 .245217E-5  4.4553749 398.621071        0.0
                          0.0        0.0 -30780.621 11731.9536 127069.364 -30780.621 11731.9536 127069.364  139463.59 -82.276409
                   24417.9985 -18.246014 24594.2985 139707.156 -157849.99 42512.5751 115337.411 115045.591 -139545.87 24500.2749
                    -139725.4 24612.5445 115112.857        0.0        0.0        0.0 -9.8408883 817.531722 32.8045215 .648948108
                   9.10801559 8.45706638 .221656E-3 20.7601107 15.4929203 2671.68618 2035.32512 53052.9695 -822.76409
  16500      .165         0.0        0.0        0.0 5.75810577 123.417729 1.19187446 .442341E-4 561.955455 4.13717455        0.0
                          0.0        0.0 27959.6758 -129443.75 -12720.599 27959.6758 -129443.75 -12720.599 -23690.475 -33.732488
                   -141814.17 -77.494462 -142053.32 -23699.776  40680.275 -157403.43 116723.151 118123.691 23656.7425 -141780.43
                   23622.2812 -141975.83 118353.547        0.0        0.0        0.0 32.3557126 331.945831 -9.8349329  .66113175
                   9.45523257 8.78731002  .22185E-3 21.6089437 16.1530186 2671.68618 2035.32512 53052.9695 -337.32488
  17000       .17         0.0        0.0        0.0 1.34245145 34.3230778  104.68022 .317715E-4 29.4117789 115.217553        0.0
                          0.0        0.0 13500.2436 68263.0085 -119213.28 13500.2436 68263.0085 -119213.28 -124830.12 103.124722
                   63220.3366 65.6766638 63190.6698 -125069.56  132713.52 54762.7649 -187476.29 -188050.46 124933.245 63117.2118
                   125135.241 63124.9931 -188260.23        0.0        0.0        0.0 -10.151267 -1022.6935 -26.711245 .696321269
                    9.6664767 9.17575849 .221924E-3 21.9954044 16.9788698 2671.68618 2035.32512 53052.9695 1031.24722
  17500      .175         0.0        0.0        0.0  9.7076195 56.0670329 54.9747139 .959191E-5 78.1213571 75.1176238        0.0
                          0.0        0.0 -36303.516 87246.1154 86392.0543 -36303.516 87246.1154 86392.0543 100830.959 -30.001778
                   102730.091 36.0865167 102985.766  100986.48 -122695.57 123549.631 -854.06104 -1899.1321 -100860.96 102760.093
                   -100950.39 102949.679  -1999.286        0.0        0.0        0.0 -26.080677 300.109692 26.3515572 .715389481
                   10.1525954 9.34466033 .222137E-3 23.1451061 17.1685635 2671.68618 2035.32512 53052.9695 -300.01778
  18000       .18         0.0        0.0        0.0 .588210552 109.975422 31.9046158 .575641E-4 118.521496 28.9080279        0.0
                          0.0        0.0 8936.32013 -122191.26  65814.119 8936.32013 -122191.26  65814.119 62504.9869 -84.582777
                   -126720.71 -88.403209 -126850.12 62647.1827 -56877.799 -131127.58 188005.376 189225.693  -62589.57 -126636.12
                   -62735.586 -126761.71 189497.301        0.0        0.0        0.0  26.263714 837.220066 10.4189404 .737536622
                   10.3299346 9.81059257 .222245E-3 23.3406108  18.056945 2671.68618 2035.32512 53052.9695 -845.82777
  18500      .185         0.0        0.0        0.0 6.97862492 1.01388044 118.932926 .244615E-5 4.45559528 398.695957        0.0
                          0.0        0.0 30780.6113 -11732.368  -127070.1 30780.6113 -11732.368  -127070.1 -139464.58 82.2764961
                   -24418.545 18.2235855 -24594.907 -139708.25 157850.709  -42512.98 -115337.73 -115046.03 139546.856 -24500.821
                   139726.472  -24613.13 -115113.34        0.0        0.0        0.0 9.84136273 -817.53304  -32.80246 .770823263
                   10.7320111 10.0154688 .222383E-3 24.4273457 18.3678659 2671.68618 2035.32512 53052.9695 822.764961
  19000       .19         0.0        0.0        0.0 5.75810997 123.416107 1.19178929 .441974E-4 561.866077 4.13693764        0.0
                          0.0        0.0 -27959.686   129442.9 12720.1447 -27959.686   129442.9 12720.1447 23689.8701  33.732511
                   141813.022 77.4623722 142052.059 23699.0971 -40679.831 157402.586 -116722.76 -118123.15 -23656.138 141779.289
                   -23621.635 141974.596 -118352.96        0.0        0.0        0.0 -32.355358 -331.94606 9.83463716 .783006903
                   11.0792282 10.3457127 .222577E-3 25.2761846 19.0280018 2671.68618 2035.32512 53052.9695  337.32511
  19500      .195         0.0        0.0        0.0 1.34245268 34.3232396 104.679366 .317893E-4  29.412004 115.216205        0.0
                          0.0        0.0  -13500.25 -68263.169 119212.791  -13500.25 -68263.169 119212.791  124829.46 -103.12473
                   -63220.547 -65.695076 -63190.912 125068.832 -132713.04  -54762.92  187475.96 188050.007 -124932.58 -63117.423
                   -125134.53 -63125.217 188259.744        0.0        0.0        0.0  10.150659 1022.69386 26.7106356 .818196421
                   11.2904725  10.734161 .222651E-3 25.6626184 19.8538908 2671.68618 2035.32512 53052.9695 -1031.2473
  20000       0.2         0.0        0.0        0.0  9.7076195 56.0671334 54.9745637 .959104E-5 78.1215313 75.1173619        0.0
                          0.0        0.0 36303.5157 -87246.194 -86391.936 36303.5157 -87246.194 -86391.936  -100830.8 30.0017611
                    -102730.2 -36.084876 -102985.88  -100986.3 122695.452 -123549.71 854.257271 1899.39943   100860.8  -102760.2
                   100950.219  -102949.8 1999.57684        0.0        0.0        0.0 26.0799075 -300.10932  -26.35197 .837264632
                   11.7765911 10.9030632 .222864E-3 26.8123086  20.043585 2671.68618 2035.32512 53052.9695 300.017611
  20500      .205         0.0        0.0        0.0  .58821024 109.975817 31.9044707 .575771E-4 118.522109 28.9078219        0.0
                          0.0        0.0 -8936.3178 122191.476 -65813.969 -8936.3178 122191.476 -65813.969 -62504.788 84.5827704
                   126721.002   88.41323 126850.446 -62646.959 56877.6516 131127.794 -188005.45 -189225.79 62589.3706 126636.419
                   62735.3727 126762.033 -189497.41        0.0        0.0        0.0 -26.263763 -837.21991   -10.4194 .859411775
                   11.9539301 11.3689953 .222972E-3 27.0078129 20.9319758 2671.68618 2035.32512 53052.9695 845.827704
  21000       .21         0.0        0.0        0.0 6.97862358  1.0139096 118.933227 .244415E-5 4.45568619 398.712218        0.0
                          0.0        0.0 -30780.608  11732.537 127070.259 -30780.608  11732.537 127070.259 139464.793 -82.276491
                    24418.771 -18.216133 24595.1576 139708.486 -157850.87 42513.1453 115337.722 115046.022 -139547.07 24501.0475
                    -139726.7 24613.3738 115113.328        0.0        0.0        0.0 -9.8414705 817.532966 32.8026891 .892698415
                   12.3560067 11.5738715  .22311E-3 28.0945345 21.2429009 2671.68618 2035.32512 53052.9695 -822.76491
  21500      .215         0.0        0.0        0.0 5.75811044 123.416038 1.19177283 .441937E-4 561.862204 4.13689219        0.0
                          0.0        0.0 27959.6872 -129442.86 -12720.057 27959.6872 -129442.86 -12720.057 -23689.753 -33.732502
                   -141812.97 -77.459117   -142052. -23698.967  40679.744 -157402.55 116722.807 118123.221 23656.0202 -141779.24
                   23621.5078 -141974.54 118353.037        0.0        0.0        0.0 32.3556382 331.945909 -9.8345496 .904882056
                   12.7032237 11.9041154 .223304E-3 28.9433677 21.9030396 2671.68618 2035.32512 53052.9695 -337.32502
  22000       .22         0.0        0.0        0.0 1.34245253 34.3232425 104.679455 .317885E-4 29.4120093 115.216347        0.0
                          0.0        0.0 13500.2491 68263.1723 -119212.84 13500.2491 68263.1723 -119212.84 -124829.53 103.124742
                   63220.5532   65.69424 63190.9173 -125068.91 132713.091 54762.9232 -187476.01 -188050.08 124932.655 63117.4284
                   125134.604 63125.2231 -188259.83        0.0        0.0        0.0 -10.150551  -1022.694 -26.710456 .940071573
                   12.9144681 12.2925637 .223378E-3  29.329802 22.7289272 2671.68618 2035.32512 53052.9695 1031.24742
  22500      .225         0.0        0.0        0.0 9.70761996 56.0670359 54.9745225 .958943E-5 78.1213607 75.1172871        0.0
                          0.0        0.0 -36303.517 87246.1177  86391.904 -36303.517 87246.1177  86391.904 100830.754 -30.001759
                   102730.096 36.0818337 102985.768 100986.253 -122695.42 123549.634  -854.2138  -1899.342 -100860.76 102760.098
                   -100950.17 102949.686 -1999.5147        0.0        0.0        0.0 -26.079874  300.10928 26.3520223 .959139785
                   13.4005868  12.461466 .223591E-3 30.4794875 22.9186215 2671.68618 2035.32512 53052.9695 -300.01759
  23000       .23         0.0        0.0        0.0 .588210114 109.975867 31.9044223 .575796E-4 118.522185 28.9077517        0.0
                          0.0        0.0  8936.3168  -122191.5 65813.9194  8936.3168  -122191.5 65813.9194 62504.7192 -84.582771
                   -126721.04 -88.415112 -126850.49 62646.8834 -56877.603 -131127.82 188005.423 189225.757 -62589.302 -126636.46
                   -62735.298 -126762.07  189497.37        0.0        0.0        0.0 26.2637546 837.219935 10.4193427 .981286927
                   13.5779257 12.9273981 .223699E-3 30.6749918 23.8070121 2671.68618 2035.32512 53052.9695 -845.82771
  23500      .235         0.0        0.0        0.0 6.97862338 1.01391198 118.933236 .244404E-5 4.45569329 398.712832        0.0
                          0.0        0.0 30780.6079 -11732.551 -127070.26 30780.6079 -11732.551 -127070.26  -139464.8 82.2764896
                   -24418.789 18.2157083 -24595.177 -139708.49 157850.871 -42513.159 -115337.71 -115046.01 139547.077 -24501.065
                   139726.711 -24613.393 -115113.32        0.0        0.0        0.0 9.84138677 -817.53293 -32.802711 1.01457357
                   13.9800023 13.1322743 .223837E-3 31.7617122  24.117938 2671.68618 2035.32512 53052.9695 822.764896
  24000       .24         0.0        0.0        0.0 5.75811047 123.416055 1.19177533 .441943E-4 561.863156 4.13689862        0.0
                          0.0        0.0 -27959.687 129442.872 12720.0702 -27959.687 129442.872 12720.0702 23689.7693 33.7325011
                   141812.986 77.4596023 142052.017 23698.9853 -40679.757  157402.56  -116722.8 -118123.22 -23656.037 141779.253
                   -23621.526 141974.558 -118353.03        0.0        0.0        0.0 -32.355653 -331.94589 9.83449653 1.02675721
                   14.3272193 13.4625182 .224031E-3 32.6105433 24.7780741 2671.68618 2035.32512 53052.9695 337.325011
  24500      .245         0.0        0.0        0.0 1.34245254 34.3232243 104.679477 .317877E-4 29.4119834 115.216378        0.0
                          0.0        0.0 -13500.249 -68263.154 119212.854 -13500.249 -68263.154 119212.854 124829.545 -103.12474
                   -63220.528 -65.693424 -63190.889 125068.926  -132713.1 -54762.905 187476.008 188050.074 -124932.67 -63117.403
                   -125134.62 -63125.196 188259.816        0.0        0.0        0.0 10.1505316 1022.69398 26.7104644 1.06194673
                   14.5384637 13.8509665 .224105E-3 32.9969786  25.603961 2671.68618 2035.32512 53052.9695 -1031.2474
  25000       .25         0.0        0.0        0.0 9.70761996 56.0670304 54.9745053 .958919E-5 78.1213497 75.1172593        0.0
                          0.0        0.0 36303.5166 -87246.113  -86391.89 36303.5166 -87246.113  -86391.89 -100830.74 30.0017594
                   -102730.09 -36.081385 -102985.76 -100986.23 122695.407 -123549.63    854.223 1899.35262 100860.739 -102760.09
                   100950.153 -102949.68 1999.52606        0.0        0.0        0.0 26.0798872 -300.10929 -26.352012 1.08101494
                   15.0245824 14.0198687 .224318E-3 34.1466642 25.7936553 2671.68618 2035.32512 53052.9695 300.017594
  25500      .255         0.0        0.0        0.0 .588210133 109.975872 31.9044233 .575796E-4 118.522194 28.9077545        0.0
                          0.0        0.0 -8936.3169 122191.507  -65813.92 -8936.3169 122191.507  -65813.92 -62504.722 84.5827721
                   126721.043 88.4151065 126850.491 -62646.886 56877.6035 131127.824 -188005.43 -189225.76 62589.3047  126636.46
                   62735.3015 126762.076 -189497.38        0.0        0.0        0.0 -26.263741 -837.21995 -10.419329 1.10316208
                   15.2019213 14.4858008 .224426E-3 34.3421685 26.6820451 2671.68618 2035.32512 53052.9695 845.827721
  26000       .26         0.0        0.0        0.0  6.9786235 1.01391099 118.933234 .244409E-5 4.45569049 398.712589        0.0
                          0.0        0.0 -30780.608  11732.545 127070.262 -30780.608  11732.545 127070.262 139464.798 -82.276489
                   24418.7818 -18.215894 24595.1695 139708.491 -157850.87 42513.1532 115337.717 115046.016 -139547.07 24501.0583
                   -139726.71 24613.3854 115113.322        0.0        0.0        0.0 -9.8413861 817.532924 32.8027231 1.13644872
                   15.6039979  14.690677 .224564E-3 35.4288889 26.9929709 2671.68618 2035.32512 53052.9695 -822.76489
  26500      .265         0.0        0.0        0.0 5.75811034 123.416062 1.19177594 .441944E-4 561.863533 4.13690082        0.0
                          0.0        0.0 27959.6869 -129442.88 -12720.073 27959.6869 -129442.88 -12720.073 -23689.775 -33.732501
                   -141812.99 -77.459764 -142052.02 -23698.992 40679.7604 -157402.56 116722.803 118123.216 23656.0425 -141779.26
                   23621.5318 -141974.56 118353.031        0.0        0.0        0.0 32.3556536 331.945885 -9.8344993 1.14863236
                   15.9512149 15.0209209 .224758E-3 36.2777201 27.6531068 2671.68618 2035.32512 53052.9695 -337.32501
  27000       .27         0.0        0.0        0.0 1.34245248 34.3232222 104.679479 .317876E-4 29.4119813 115.216384        0.0
                          0.0        0.0 13500.2488 68263.1522 -119212.85 13500.2488 68263.1522 -119212.85 -124829.55 103.124742
                    63220.526 65.6933663 63190.8872 -125068.93 132713.104 54762.9033 -187476.01 -188050.07 124932.673 63117.4013
                   125134.623 63125.1939 -188259.82        0.0        0.0        0.0 -10.150541  -1022.694 -26.710464 1.18382188
                   16.1624593 15.4093692 .224832E-3 36.6641555 28.4789935 2671.68618 2035.32512 53052.9695 1031.24742
  27500      .275         0.0        0.0        0.0 9.70762006 56.0670292 54.9745076  .95892E-5  78.121349 75.1172611        0.0
                          0.0        0.0 -36303.517 87246.1125 86391.8922 -36303.517 87246.1125 86391.8922 100830.738 -30.001759
                   102730.089 36.0814125  102985.76 100986.236 -122695.41 123549.629 -854.22031  -1899.351 -100860.74 102760.091
                   -100950.15 102949.679 -1999.5244        0.0        0.0        0.0 -26.079892 300.109292 26.3520087 1.20289009
                    16.648578 15.5782715 .225045E-3 37.8138411 28.6686878 2671.68618 2035.32512 53052.9695 -300.01759
  28000       .28         0.0        0.0        0.0 .588210114  109.97587 31.9044248 .575795E-4 118.522189 28.9077553        0.0
                          0.0        0.0  8936.3168 -122191.51  65813.922  8936.3168 -122191.51  65813.922 62504.7228 -84.582772
                   -126721.04 -88.415082 -126850.49 62646.8873 -56877.605 -131127.82 188005.428 189225.763 -62589.306 -126636.46
                   -62735.302 -126762.07 189497.376        0.0        0.0        0.0 26.2637371 837.219946 10.4193297 1.22503723
                   16.8259169 16.0442036 .225153E-3 38.0093454 29.5570775 2671.68618 2035.32512 53052.9695 -845.82772
  28500      .285         0.0        0.0        0.0 6.97862341 1.01391099 118.933229  .24441E-5 4.45569019 398.712453        0.0
                          0.0        0.0  30780.608 -11732.545 -127070.26  30780.608 -11732.545 -127070.26  -139464.8 82.2764893
                   -24418.781 18.2159511 -24595.169 -139708.49 157850.868 -42513.153 -115337.71 -115046.01 139547.072 -24501.058
                   139726.705 -24613.385 -115113.32        0.0        0.0        0.0 9.84138378 -817.53293 -32.802721 1.25832387
                   17.2279935 16.2490797 .225291E-3 39.0960659 29.8680033 2671.68618 2035.32512 53052.9695 822.764893
  29000       .29         0.0        0.0        0.0 5.75811044 123.416062 1.19177615 .441945E-4 561.863584 4.13690091        0.0
                          0.0        0.0 -27959.687 129442.877 12720.0746 -27959.687 129442.877 12720.0746 23689.7752 33.7325011
                   141812.991 77.4598064 142052.023 23698.9919 -40679.762 157402.564  -116722.8 -118123.22 -23656.043 141779.259
                   -23621.532 141974.563 -118353.03        0.0        0.0        0.0 -32.355654 -331.94589 9.83450135 1.27050751
                   17.5752105 16.5793236 .225485E-3 39.9448971 30.5281392 2671.68618 2035.32512 53052.9695 337.325011
  29500      .295         0.0        0.0        0.0 1.34245253  34.323223  104.67948 .317876E-4 29.4119816 115.216383        0.0
                          0.0        0.0 -13500.249 -68263.153 119212.856 -13500.249 -68263.153 119212.856 124829.548 -103.12474
                   -63220.526 -65.693343 -63190.888 125068.929  -132713.1 -54762.904 187476.009 188050.074 -124932.67 -63117.402
                   -125134.62 -63125.194 188259.817        0.0        0.0        0.0 10.1505385 1022.69398 26.7104669 1.30569703
                   17.7864549 16.9677719 .225559E-3 40.3313325 31.3540259 2671.68618 2035.32512 53052.9695 -1031.2474
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 9.70761996 56.0670305 54.9745067  .95892E-5 78.1213499 75.1172618        0.0
                          0.0        0.0 36303.5166 -87246.114 -86391.892 36303.5166 -87246.114 -86391.892 -100830.74 30.0017595
                   -102730.09 -36.081416 -102985.76 -100986.24 122695.408 -123549.63 854.221999 1899.35125 100860.741 -102760.09
                   100950.155 -102949.68 1999.52458        0.0        0.0        0.0   26.07989 -300.10929 -26.352007 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 300.017595

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .326012E7 .2222223E7  .127528E8 11.3548785 272.978915 129.981589 .219520278 1221.63873 772.790713 112646.923
                   112646.768 112646.913 112646.914 137849.694 132253.205  39263.007 137849.694 132253.205 142569.682 143.846788
                   149866.476 5459.20791 150865.333 143421.674 158572.102 161594.343 197405.051 198356.017 143894.317 149789.924
                   145420.402 151165.621 198619.574 127.673795 31.8078509 252.515355 47.4571864 1022.83048 37.4568011 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 1438.46788
Times of maxima :      .02054     .02057     .02552     .03334     .03948     .03593      .0216     .03959     .03572     .00278
                       .00834     .01389     .01667     .03948     .04417     .03334     .03948     .04417     .04409     .03644
                       .03961      .0216     .03959      .0441     .03542     .03974     .12918     .12919     .03586     .03961
                       .03573     .03958     .02955     .02054     .02628     .02552     .03075     .26171     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .03644
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.83
                   -112646.91 -112646.89 -112646.77 -136126.14 -141142.81 -36383.101 -136126.14 -132841.34 -143751.96 -103.14333
                   -148723.37 -4742.2291 -150541.11 -144977.74 -158210.92 -163914.66 -244895.88  -239324.7 -142648.86 -148756.07
                   -143150.85 -150097.25   -249459. -53.041143 -105.40928 -33.205747  -34.79725 -1428.3062 -42.133543        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1031.4333
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .00834     .03135     .02071     .09184     .03135     .03593     .03586     .24505
                        .0315     .02128     .03143     .03572     .07684     .03136     .02121      .0213     .04409      .0315
                       .04411     .03159     .02098      .0218     .02057     .02057     .03912     .03627     .03447        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .24505

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 1000   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    RPI_C              0.020000             0.000833               0
              2        11    XX0013    RPI_B              0.020000             0.000833               0
              3        12    XX0014    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.6098245E-02   11  2.5712487E-02   12  2.7572931E-02   16  3.6161428E-02   17  3.8232052E-02
                                  18  3.5168448E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 143.133           .2220205E7 250217.335 .1273418E8 10.8967588 134.024568 130.844531 .467929406 901.018243 914.338325 112646.923
                   129676.175 112646.913 -127015.79 -134891.48  140849.41 -38462.808 -134891.48  133281.57 141628.983 -144.17809
                    -146048.1 -7970.4434   -146704. 146881.192 -159705.27 159755.121 200516.548 202512.708 -141766.53 -145969.99
                    -142475.7 -146778.52 203165.334  -105.3614 35.3707036 -252.33097 -38.543841 1431.91681 -47.227693 1.28501001
                   17.7458596 16.8050322 .692417E-3 39.5925217 30.5375045 2008.03559 921.709339 54015.3645 -1441.7809
Times of maxima :      .02667     .02667     .03401     .04214     .04786      .0278      .0279     .04779     .02754     .00278
                       .02612     .01389     .02612     .04786     .02725     .04214     .04786      .0278     .04375     .04469
                        .0479      .0279     .04779     .02754     .04364     .04027     .02942     .04569     .04375      .0479
                       .02721     .04782     .04575     .02667     .02667     .03401     .03897     .04466     .03573        0.3
                          0.3        0.3        0.3        0.3        0.3     .03618     .03518     .03825     .04469
             Random switching times for simulation number  2  :
                                  10  2.5374658E-02   11  2.5823018E-02   12  2.5196086E-02   16  3.5510010E-02   17  3.5532066E-02
                                  18  3.6293918E-02

 135.768           .1940498E7 514455.244   .12777E8 16.3624063  878.19314 902.943775 1.94210474 2450.75809  3194.1275 112646.923
                   -112646.91 112646.913 112646.914 146399.462 -146729.64 -47132.003 146399.462 -146729.64 -161438.94 -128.61021
                   160817.113 -16237.854 165200.603 -172934.89  175250.42 173430.298 -202305.65 203720.487 161479.273 160828.374
                   178046.179  168488.77 206799.324 -98.501212 50.7176125  -252.7548 -73.198998  1276.2515 62.9974367  1.2935331
                   18.1430232 17.3052361 .003630809 42.0315446 32.6744571 1782.33883 1148.86338 64046.0746 -1286.1021
Times of maxima :      .02583      .0271     .03395     .02548     .03996      .0367     .02719      .0402     .03661     .00278
                       .01667     .01389     .01667     .03996      .0367     .02548     .03996      .0367     .03645     .04458
                       .04009     .02719      .0402     .03661     .03634     .04015      .0369     .04598     .03645     .04009
                        .0365     .04024     .04592     .02583      .0271     .03395     .03949      .0446     .04309        0.3
                          0.3        0.3        0.3        0.3        0.3     .03553     .03631     .03555     .04458
             Random switching times for simulation number  3  :
                                  10  2.2676517E-02   11  2.2407498E-02   12  2.2342210E-02   16  3.2999165E-02   17  3.3067095E-02
                                  18  3.2475973E-02

 59.2232           206538.281 .3540703E7 .1307906E8 24.7406045 1606.53383 1049.30798  2.0385135 48120.6929 91890.4303 112646.923
                   -112646.91 -136374.64 112646.914 155603.646 -148654.96 57955.8749 155603.646 -148654.96  -172231.6 108.693119
                   171216.494 -16636.008 177308.582 -178392.95 191527.258 179604.598 -211018.69 -206437.11  172297.03 171183.248
                   179017.063  177195.52  -212889.7 -32.135516 -133.05455 255.725058 88.1741432   -1069.87 -86.181119 1.31222667
                   18.9056705 17.5850993 .003768104 47.6164015 39.2368935 841.137165  3090.0837 65286.6227 1086.93119
Times of maxima :      .02401     .02291     .02552     .03335     .03993     .03436     .03433     .04015     .03416     .00278
                       .01667     .02237     .01667     .03993     .03436     .03335     .03993     .03436     .03432     .03648
                        .0401     .03433     .04015     .03416     .03439     .04022     .03793     .03798     .03432      .0401
                       .03453     .04019      .0377     .02401     .02291     .02552     .03364     .03624     .03493        0.3
                          0.3        0.3        0.3        0.3        0.3     .03301     .03249     .03308     .03648
             Random switching times for simulation number  4  :
                                  10  3.5604986E-02   11  3.4951471E-02   12  3.2994821E-02   16  4.5128650E-02   17  4.3174006E-02
                                  18  4.4701916E-02

 315.456           .2762745E7 711429.612 .1268848E8 18.0890114 806.976153  746.90089 2.17154892 2303.79099 2034.11741 115893.403
                   -112646.91 112646.913 112646.914 -145441.67 145886.204 -49556.398 -145441.67 144624.555  154333.01 120.523572
                   -159787.92  -17170.27 -163598.35  160587.16 -169818.07 -170744.79 214273.838 215150.542 -154384.55 -159772.42
                   -163749.68 -164324.43 220043.813 117.531806 -59.641831 251.877754 51.1588514 -1189.2701 64.4521514  1.2570266
                   17.5514825 16.4343578 .004213542 39.8799787 31.2649669 2565.46304 1126.74418  64656.937 1205.23572
Times of maxima :      .03617     .03589     .04224     .04346     .04807     .04441      .0348     .04789     .04425     .03561
                       .01667     .01389     .01667     .04807     .04435     .04346     .04807     .04441     .04442     .05346
                       .04794      .0348     .04789     .04425     .04397     .04805     .04554     .04555     .04442     .04794
                       .04415      .0479     .04577     .03617     .03589     .04224      .0477     .05323     .04506        0.3
                          0.3        0.3        0.3        0.3        0.3     .04514     .04472     .04319     .05346
             Random switching times for simulation number  5  :
                                  10  3.5693021E-02   11  3.7078763E-02   12  3.5280817E-02   16  4.5909585E-02   17  4.4736448E-02
                                  18  4.6993833E-02

  350.15           .2674059E7 .3006479E7 .1284393E8 12.0422029 1147.05928 342.386309 4.07134061 2174.78704 1218.96812   140078.4
                   -112646.91 112646.913 112646.914 147093.377 -155146.77 40433.8674 149915.969 -138881.71 147170.033 136.863344
                   159690.746 23510.4548 162169.751 -150831.52 165666.795 -164714.55 -212740.52 -215024.59 -147243.48 159693.492
                   172914.084 160746.827 -217414.18  115.62999 -122.60667 253.415959 54.8100613 -1355.6528 -48.681567 1.24808787
                   17.3211888 16.2145092 .004030643 39.0459207 30.2225575 2309.44962 2682.28321 53785.6663 1368.63344
Times of maxima :      .03626     .03764      .0422     .04934     .03851     .03701     .03677     .03852     .03681     .03531
                       .01667     .01389     .01667     .03791     .03651     .04934     .03851     .03701     .06029     .05314
                       .03836     .03677     .03852     .03681     .05185     .04771     .03827     .03837     .06029     .03836
                       .03677      .0385     .03822     .03626     .03764      .0422     .04869     .05328     .05263        0.3
                          0.3        0.3        0.3        0.3        0.3     .04592     .04701     .04475     .05314
             Random switching times for simulation number  6  :
                                  10  2.7839024E-02   11  2.5774153E-02   12  2.6450071E-02   16  3.8582364E-02   17  3.6694681E-02
                                  18  3.6475956E-02

 148.265           .2715859E7 688234.972 .1272407E8 11.4780587 470.735028 355.443666 .796093584 1390.49498 1570.60268 -132289.04
                   117349.633 112646.913 -116988.81 140752.194 139074.217   -39475.4 140752.194 139074.217 152675.877 -138.94308
                   151383.154  10396.194 152976.155 155172.064  -169357.7 166943.132 222548.478 222156.715 -152810.16 151387.426
                   -153195.66 156360.219  224522.14 -116.53022  58.661528 -252.23072  -54.24621 1372.32629 -42.617406 1.28760161
                     17.85309 16.7138136  .00211029 40.0887137 31.1906305 2516.98412 1440.32123 58374.4048 -1389.4308
Times of maxima :      .02832     .02813     .03394     .04215     .03914     .04382     .02709     .03936     .04408     .02648
                        .0258     .01389      .0258     .03914     .04382     .04215     .03914     .04382     .04393     .04462
                       .03911     .02709     .03936     .04408     .04386      .0392     .02902     .02892     .04393     .03911
                       .04403     .03899     .02927     .02832     .02813     .03394     .03916     .04482     .05065        0.3
                          0.3        0.3        0.3        0.3        0.3      .0386     .03649     .03671     .04462
             Random switching times for simulation number  7  :
                                  10  3.2772954E-02   11  3.3501225E-02   12  3.1088246E-02   16  4.3406525E-02   17  4.1407150E-02
                                  18  4.2978486E-02

 267.081           701304.317 478646.113 .1388716E8 23.5858572 794.910228 134.862603 1.74492201 2022.01506 1213.47935 -112646.92
                   -112646.91 139441.826 112646.914 -145278.24 135312.551 -56587.192 -145278.24 135312.551 -146457.34 -107.62354
                   -154603.47 -15391.478 -160449.75 -150761.99 -167232.68 -167703.21 213200.682 212770.583 146526.027 -154569.16
                   -153875.66 -159095.61 222603.979  -59.21589 -48.920656 -263.50677 51.2818748 1052.37846 69.8318845 1.27019692
                   17.3661023 16.4584203 .004036778 39.3326075  30.058183 1397.19875 977.834576 63610.5088 -1076.2354
Times of maxima :        .042     .03491     .03374     .04169     .04824     .04431     .04236     .04848     .05129     .02778
                       .01667     .03111     .01667     .04824     .04431     .04169     .04824     .04431     .05118     .04482
                       .04838     .04236     .04848     .05129     .04316     .04859     .04626     .04615     .05118     .04838
                       .04292     .04851     .04603       .042     .03491     .03374     .04842     .04503     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .04342     .04299     .04142     .04482
             Random switching times for simulation number  8  :
                                  10  2.3099287E-02   11  2.1876348E-02   12  2.2087928E-02   16  3.4211357E-02   17  3.1782119E-02
                                  18  3.1040369E-02

 46.7474           544550.709 .3224729E7 .1293854E8 16.3894037 1449.52578 548.192123  3.2254932 2911.63554 2026.57181 112646.923
                   -112646.91 112646.913 112646.914 167040.992 -141858.45 47170.8703 153701.985 -141858.45 -156272.29 130.630471
                   164472.945 20926.2003 170064.016 -160501.51 172950.359 162805.267 -203062.27 -201567.03 156393.386 164488.402
                   157447.897  184436.66  -207742.8  52.180011 -126.97892 254.347636 -53.549778 -1294.0011 -68.377721  1.3212359
                   18.5187092 17.1973805 .004437533 41.5620682 32.9572609 1214.38956 2909.84738 54717.7357 1306.30471
Times of maxima :      .03239     .02246     .02529     .03207     .02325      .0356     .02332     .02308     .03537     .00278
                       .01667     .01389     .01667     .02273      .0356     .03207     .02325      .0356     .03553     .03646
                       .02315     .02332     .02308     .03537     .03563     .02325     .03768     .03803     .03553     .02315
                       .03538     .02301     .03792     .03239     .02246     .02529     .04073      .0368     .03362        0.3
                          0.3        0.3        0.3        0.3        0.3     .03423     .03106      .0318     .03646
             Random switching times for simulation number  9  :
                                  10  2.5476264E-02   11  2.5876273E-02   12  2.5641069E-02   16  3.5202601E-02   17  3.5425320E-02
                                  18  3.6151213E-02

 118.329           .2311698E7 608656.838  .127338E8 16.8288445 1058.78355 1087.80315 3.07319806 2686.38264 3431.50208 112646.923
                   139461.643 112646.913 -138166.62 148778.046 -149153.86 -47799.072 148778.046 -149153.86 -164720.88 -127.01802
                   162926.931 20426.2004 167716.325 -175288.52  178265.04 173769.022 202172.787 203821.824 164762.747 162932.677
                   182345.484 171312.126  206697.06 -107.51042 55.1659695 -252.32719 -72.236311 1259.46349 64.2245385 1.29394536
                   18.3189804  17.542878 .005310711  42.264966  33.544151 2045.97512 1231.77959 56978.9947 -1270.1802
Times of maxima :      .02607     .02742     .03385     .02593     .03985     .03659      .0269     .04009      .0365     .00278
                        .0255     .01389      .0255     .03985     .03659     .02593     .03985     .03659     .03634     .04448
                       .03998      .0269     .04009      .0365     .03623     .04006     .04602     .04586     .03634     .03998
                       .03639     .04013      .0458     .02607     .02742     .03385     .03938     .04455     .04297        0.3
                          0.3        0.3        0.3        0.3        0.3     .03522     .03617     .03544     .04448
             Random switching times for simulation number  10  :
                                  10  2.9560130E-02   11  2.9394047E-02   12  2.9863624E-02   16  3.9819873E-02   17  4.0230405E-02
                                  18  3.9305117E-02

 209.355           .1683867E7   .33337E7 .1289134E8 19.8588651 1040.84808 1023.96163 1.86184794 2364.33873 2670.78723 -131606.13
                   -112646.91 112646.913 112646.914 -160976.49 148324.803 -51924.166 -148544.91 148324.803  162218.39  -128.3735
                   -161016.59 -15898.803 -164261.64 167551.757 -182511.15 -167070.65 216528.029 221305.811 -162337.94 -160929.03
                   -164393.36 -167174.92  234419.83 -91.756945 129.106554 -253.88321 -72.119372 1277.49737 72.8872992  1.2802398
                   18.2404402 17.0331728 .003980991 40.5777541  33.033147 1687.41316 2813.60541 57506.6603  -1283.735
Times of maxima :      .02994     .02998     .03399     .04052     .03077     .04365     .03206     .04732     .04383     .02942
                       .01667     .01389     .01667     .03022     .04365     .04052     .03077     .04365     .04361     .04484
                       .04732     .03206     .04732     .04383     .04356     .04743     .03074     .03066     .04361     .04732
                       .04382     .04734      .0305     .02994     .02998     .03399      .0408      .0451     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .03983     .03932     .04025     .04484
             Random switching times for simulation number  11  :
                                  10  2.7497582E-02   11  2.8043716E-02   12  2.7859497E-02   16  3.8304688E-02   17  3.7283278E-02
                                  18  3.7609915E-02

  166.86           .3139482E7 .1748982E7 .1270624E8 12.0557213 415.731166 941.370998 3.47929678 1488.57015 2663.08618 112646.923
                   -112646.91 112646.913 112646.914 -139956.46 160106.589 -40456.556 -139956.46 147239.588 157733.485  -141.8417
                   -152117.06 -21733.919 -154178.75 167470.394 -164452.39 164694.455 232323.206 224062.433 -157737.23 -152036.86
                   -165886.83 154444.793 238648.925 -125.28931 93.5142173 -252.05398 -53.385169 1405.19931 -40.718788 1.28604963
                   17.8510516 16.8237179 .003584708  40.356677 32.1370302 2876.33423 1812.03468 52619.2416  -1418.417
Times of maxima :      .02812     .02863     .03403     .04131     .04783     .02868      .0293     .04768     .02894     .00278
                       .01667     .01389     .01667     .04783     .02835     .04131     .04783     .02868     .02868     .04451
                       .04781      .0293     .04768     .02894     .04383     .03978     .02922      .0291     .02868     .04781
                       .02865     .03953     .02897     .02812     .02863     .03403       .039     .04476     .05051        0.3
                          0.3        0.3        0.3        0.3        0.3     .03832     .03762      .0373     .04451
             Random switching times for simulation number  12  :
                                  10  3.0259195E-02   11  3.1068780E-02   12  2.9262004E-02   16  4.0424447E-02   17  3.9604954E-02
                                  18  4.1184490E-02

 237.937           543370.331 .2688551E7 .1316539E8 13.6893833 308.359554 449.322255 1.01654881 1248.16953 2046.49717 -112646.92
                   -112646.91 138042.854 112646.914 -138377.63  140443.44 -43110.619 -138377.63  140443.44 156437.205  -137.1036
                   -148392.33 -11747.797 -151200.48 160727.508 -174754.95 167086.333 203422.608 202705.824 -156565.14 -148304.57
                   -157640.28 -153408.47  206898.12 52.1234271 115.942897 -256.56761  -58.46699 1358.11116 -43.866304 1.28173213
                   17.5047746 16.6362796 .001951768 39.0832398  31.527086 1264.11054 2650.88509 55377.2407  -1371.036
Times of maxima :      .03204     .03153       .034     .04183     .04745     .04347      .0318     .03249     .04372     .02778
                       .01667     .03028     .01667     .04745     .04347     .04183     .04745     .04347      .0436      .0448
                       .04747      .0318     .03249     .04372     .04346     .04039     .04596     .04593      .0436     .04747
                       .04356     .03215     .04576     .03204     .03153       .034     .04073     .04494     .05242        0.3
                          0.3        0.3        0.3        0.3        0.3     .04044      .0412     .03962      .0448
             Random switching times for simulation number  13  :
                                  10  3.0683753E-02   11  3.0241954E-02   12  2.9652085E-02   16  4.0115984E-02   17  3.9011933E-02
                                  18  3.9790960E-02

 247.783           363447.471 .3348256E7 .1273339E8 12.8951514  1189.5505 225.503636 1.61013316 2826.02445 1315.68632 -112646.92
                   -112646.91 121904.674 112646.914 -158910.57  137135.06 -41841.335 -150458.18  137135.06 150022.267 -142.09966
                    -159888.9 -14785.064 -169178.08 152047.444 -169303.78 -165946.18 205644.054 207485.143 -150150.79 -159903.94
                   -152525.05 -167867.28 208914.631 -42.629067 129.388108 -252.32307 -52.613303 1409.58495 -43.464841  1.2833631
                   17.7197549  16.509805 .003491146 40.2032126 30.4735654 1012.47383 2914.50132 53436.7849 -1420.9966
Times of maxima :      .03968     .03081     .03372     .04231      .0314     .04332     .03097     .03165     .04356     .02778
                       .01667     .03019     .01667     .03131     .04332     .04231      .0314     .04332     .04338     .04482
                       .03146     .03097     .03165     .04356     .04336     .03142     .04541     .04542     .04338     .03146
                       .04316     .03132     .04557     .03968     .03081     .03372     .04068     .04477     .05198        0.3
                          0.3        0.3        0.3        0.3        0.3     .04013     .03981     .03903     .04482
             Random switching times for simulation number  14  :
                                  10  3.0157933E-02   11  2.8594629E-02   12  2.7830832E-02   16  4.0137870E-02   17  3.7364064E-02
                                  18  3.8312291E-02

 195.243            947894.72 .1973902E7 .1283829E8 12.2856791 503.805077 134.517178 1.81426394 1654.96367 1009.52705 -133596.54
                   -112646.91 112646.913 112646.914  141226.52 -135139.15  -40840.58  141226.52 -135139.15 -146999.95 -142.34512
                   152570.859 -15694.322 -156182.06 148136.182 -164709.14 165381.986  -200106.2 -201946.86 147075.439 152589.596
                   -148817.12 155853.222 202988.597 -68.843835 99.3454143 -253.36036 -49.617533 1412.28883 48.8768558 1.28512318
                   17.8774373 16.5172292 .003117934 40.4047019 30.9366334 1555.67118 1984.38336  53441.486 -1423.4512
Times of maxima :      .03063     .02918      .0341      .0414      .0394     .05215     .02932     .03004     .04376     .02786
                       .01667     .01389     .01667      .0394     .05215      .0414      .0394     .05215     .05218     .04462
                        .0394     .02932     .03004     .04376     .04348     .03945      .0544     .05436     .05218      .0394
                       .04373     .03962     .04527     .03063     .02918      .0341     .04075     .04487     .04239        0.3
                          0.3        0.3        0.3        0.3        0.3     .04015     .03833     .03738     .04462
             Random switching times for simulation number  15  :
                                  10  2.6217937E-02   11  2.4725326E-02   12  2.5366803E-02   16  3.5816198E-02   17  3.4978146E-02
                                  18  3.4321452E-02

 105.859           .2267168E7  .152065E7 .1267352E8 17.9130875 1458.09692 835.505644 1.29785665  3114.7305 2275.74849 112646.923
                    137613.87 112646.913 -136672.58  153806.87 -145826.75 49314.8296  153806.87 -145826.75 157732.691 -121.47971
                   165403.535  13274.118 172135.911 163289.606 169376.796 175611.252 -213268.06  -215217.2 -157852.16 165387.981
                   167280.057  174517.34 -222859.84  -106.4699 87.1966143 -251.72922 -71.239826 1197.87901 -81.446457 1.29599685
                   18.5903037 17.3084634 .003799216 42.3710996 33.5367827 2168.13341 1873.69583 55855.8465 -1214.7971
Times of maxima :      .02671     .02662     .03411     .03526     .03944     .03625     .02763      .0397     .04437     .00278
                       .02475     .01389     .02475     .03944     .03625     .03526     .03944     .03625     .04435     .04466
                       .03954     .02763      .0397     .04437      .0363     .03947     .03735     .03722     .04435     .03954
                       .03647      .0397     .03713     .02671     .02662     .03411     .03942     .04457     .03677        0.3
                          0.3        0.3        0.3        0.3        0.3     .03583     .03434     .03499     .04466
             Random switching times for simulation number  16  :
                                  10  3.1065097E-02   11  3.0375773E-02   12  3.0702389E-02   16  4.0199938E-02   17  4.0762304E-02
                                  18  4.1102857E-02

 222.418           210972.979 .3128161E7 .1313219E8 22.4830419 1355.00872 1226.55665 3.21587558 3298.40969 2810.58577 -112646.92
                   -112646.91 112646.913 115958.208 -165806.35 150927.559 -55248.418 -152536.87 150927.559 164846.837 -119.10117
                   -167851.28 20894.9786 -173975.24 169017.498 -184554.82 -174359.85 209355.309 204518.961 -164963.73  -167863.2
                   -165252.96 -178776.13 212294.179 32.4786837 125.063212 -256.24394 -73.954685 1164.05032 65.6287101 1.27906632
                   18.4858536  16.976913 .004712311 41.9480477 33.1204285 628.827931  3078.7354 58046.9971 -1191.0117
Times of maxima :      .03289     .03096     .03385     .04104     .04764      .0441     .03216     .03179     .04433     .02778
                       .01667     .01389     .03396     .03135      .0441     .04104     .04764      .0441     .04414     .04477
                       .03155     .03216     .03179     .04433     .04407     .03153     .04564     .04571     .04414     .03155
                         .044     .03161     .04588     .03289     .03096     .03385     .04132     .04545     .04259        0.3
                          0.3        0.3        0.3        0.3        0.3     .04021     .04112     .04078     .04477
             Random switching times for simulation number  17  :
                                  10  2.3860482E-02   11  2.5023880E-02   12  2.5479573E-02   16  3.4007063E-02   17  3.5601939E-02
                                  18  3.4568553E-02

 92.9972           433446.037 847848.623 .1280177E8 17.5185953 901.414743 632.695607 1.17978059  2562.5411 1986.91838 112646.923
                   126058.631 112646.913 -125522.65 146709.285 -143047.04 -48768.787 146709.285 -143047.04 156685.001 -129.53166
                   162575.872 -12655.897 166402.014 -160050.13  -178291.1 175156.839 -209366.72  -211137.1 -156786.52 162590.929
                   162905.279 167743.186  -212586.5  -46.55352 65.1094703 -252.99969  -71.49876 1289.67563 -67.934473 1.29316525
                   18.0836806 17.1150747  .00207827  42.507819 32.5240188 983.366814 1412.28221 60149.2952 -1295.3166
Times of maxima :      .02592     .02681     .03417     .02575     .04001      .0368     .02749     .04025     .03669     .00278
                       .02505     .01389     .02505     .04001      .0368     .02575     .04001      .0368     .04283     .04466
                       .04014     .02749     .04025     .03669     .04275     .04013     .03749     .03748     .04283     .04015
                       .03659     .04031     .03766     .02592     .02681     .03417     .03993     .04465     .03734        0.3
                          0.3        0.3        0.3        0.3        0.3     .03402     .03458     .03562     .04466
             Random switching times for simulation number  18  :
                                  10  2.7674100E-02   11  2.8936199E-02   12  2.6260839E-02   16  3.7028678E-02   17  3.5718358E-02
                                  18  3.7994722E-02

  156.51           .2227558E7 .3135668E7 .1266593E8 12.3600857  791.44413 129.240406 1.46135505 2415.54235 779.182135 -134460.69
                   -112646.91 112646.913 112646.914 -152042.84 139170.294 -40964.066 -145231.23 132462.049 -143417.62 -130.62789
                   -156021.37 -14085.432 -164819.06 -145064.69 -162923.09 -163818.93 212529.692  212137.01 143483.721 -156023.02
                   151086.971 -162510.49 216965.343 -105.53573 125.213174 -251.65384 -55.593431 1294.13968 51.7597939 1.29091369
                   17.9480144 16.6969401 .002526814  40.529924 30.3233167 2135.62376 2794.84234 54734.3959 -1306.2789
Times of maxima :      .02822     .02949     .03396     .04225     .03065     .04436     .02772     .03038     .05154     .02629
                       .01667     .01389     .01667     .03011     .02849     .04225     .03065     .04436     .05152     .04475
                        .0303     .02772     .03038     .05154     .04287     .04825     .03012     .03004     .05152      .0303
                       .03668     .03044     .02988     .02822     .02949     .03396     .03969     .04481     .04369        0.3
                          0.3        0.3        0.3        0.3        0.3     .03704     .03801     .03573     .04475
             Random switching times for simulation number  19  :
                                  10  2.3041915E-02   11  2.2920447E-02   12  2.1816033E-02   16  3.3372969E-02   17  3.2077837E-02
                                  18  3.3393649E-02

 65.7542           644746.606 .2690103E7 .1320669E8 19.1533007 562.674617 313.559569 2.34435598  1268.6056 1323.52423 112646.923
                   -112646.91 -128628.38 112646.914 142063.491 138454.894 50993.4183 142063.491 138454.894 151022.045 125.918758
                   -149137.39 17840.3796 -151457.74 152145.222 -166965.51 -161827.36 203946.157 207489.192 -151102.92 -149092.56
                   -152279.26 154655.487 -211002.15 56.7779273 -115.97636 256.969756 -51.895115  -1238.832 -67.273777 1.31871128
                   18.0530698 17.0450683 .003399811 40.2417862 31.8897204 1216.84345  2568.1392 58433.4317 1259.18758
Times of maxima :       .0327     .02344     .02551     .03236     .03893     .04378     .02365     .04777     .04393     .00278
                       .01667     .02219     .01667     .03893     .04378     .03236     .03893     .04378     .04376     .03667
                       .04785     .02365     .04777     .04393     .04382     .04803     .04592     .04586     .04376     .04785
                       .04397     .02396     .03671      .0327     .02344     .02551     .03906     .03675     .03395        0.3
                          0.3        0.3        0.3        0.3        0.3     .03339     .03341     .03209     .03667
             Random switching times for simulation number  20  :
                                  10  2.9404931E-02   11  3.0883287E-02   12  3.0852532E-02   16  3.9279785E-02   17  4.0348775E-02
                                  18  4.1072973E-02

  227.96             .12541E7 .3695125E7 .1366185E8 19.3717814 1571.37088 706.553327 .859801965 152755.334 2322.63643 -112646.92
                   -112646.91 140073.225 113573.375 -156775.99 144070.916 -51283.433 -155181.31 144070.916 158454.688 -126.88928
                   -167875.22 -10804.173 -179879.56 163805.286 -179618.87 -180106.11 205011.451 200743.605 -158573.99 -167888.65
                   -162685.64 -180353.77 206400.143 -79.186483 135.925067 -261.36042 -61.486588 1252.86243 52.8990128 1.28166229
                   18.0377043 16.7996288  .00201362 49.7455821 32.2091891 1662.23061 3289.52866 53833.1927 -1268.8928
Times of maxima :      .02996     .03142     .03395     .04063     .03206     .04388     .03167     .03191     .04392     .02778
                       .01667     .03088     .03355     .03159     .04388     .04063     .03206     .04388     .04373      .0449
                       .03208     .03167     .03191     .04392     .04366     .03207     .04573     .04574     .04373     .03208
                       .04392      .0319     .04597     .02996     .03142     .03395     .04098     .04508     .04217        0.3
                          0.3        0.3        0.3        0.3        0.3     .03929     .04109     .04036      .0449
             Random switching times for simulation number  21  :
                                  10  2.4221962E-02   11  2.2434262E-02   12  2.3721732E-02   16  3.4951812E-02   17  3.3754400E-02
                                  18  3.1886167E-02

 82.8355           581457.739 .2264225E7 .1283716E8 25.4665025 454.689615 494.108652 1.51876838  1404.1248 2198.20665 112646.923
                   -112646.91 112646.913 112646.914 141199.308 -144662.77  58799.951 140520.954 -141087.76 157819.375 -109.95569
                   149050.758 -14359.459 153144.286 162430.687 180832.589 163484.376 -217256.35 -217024.85 -157904.47 149042.969
                   167835.911 156727.608 -228600.06 53.9192794 -106.40077 -253.34916 -70.135414 1092.72991 -85.586052 1.30644428
                   18.0118569 17.1749819 .002811681  40.819493 32.5170078 1280.64432 2368.87209 62770.8936 -1099.5569
Times of maxima :      .03434     .02302     .03376     .03404     .03817      .0351     .03502     .03841     .04315     .00278
                       .01667     .01389     .01667     .02328     .03492     .03404     .03817      .0351     .04318     .04512
                       .04039     .03502     .03841     .04315      .0351     .04026     .03767     .03786     .04318     .04039
                       .03527     .04031     .03789     .03434     .02302     .03376     .04029     .04489     .03551        0.3
                          0.3        0.3        0.3        0.3        0.3     .03497      .0319     .03377     .04512
             Random switching times for simulation number  22  :
                                  10  3.4704772E-02   11  3.4381000E-02   12  3.4089752E-02   16  4.4813982E-02   17  4.4856418E-02
                                  18  4.4820173E-02

 318.112           .2998933E7 449396.955 .1277577E8 14.6279219 377.510233 535.204915 1.02987237 1345.54925 1359.04525 124364.411
                   -112646.91 112646.913 112646.914 -139398.38 -147347.67 44563.9449 -139398.38 -141674.11 -148513.47 137.834573
                   -151404.61 -11824.534 -152419.39 -152586.95 168031.497 -165807.93 205272.884 207712.509 148638.767  -151402.2
                   156206.066 -155954.76 209987.205 122.452704 -47.402371 252.742681 54.3247749 -1367.5031 -52.574471  1.2483021
                   17.3127798 16.3418623 .001577689 38.4347211 30.6260492 2312.99249 1256.88004 64056.7297 1378.34573
Times of maxima :      .03525     .03531     .04223     .03437     .04735     .03592     .03589     .04754     .05173     .03411
                       .01667     .01389     .01667     .04735     .03585     .03437     .04735     .03592     .05187     .05327
                       .04728     .03589     .04754     .05173     .05198     .04738     .04568     .04581     .05187     .04728
                       .03614     .04718      .0459     .03525     .03531     .04223     .04878      .0533     .05238        0.3
                          0.3        0.3        0.3        0.3        0.3     .04483     .04484     .04487     .05327
             Random switching times for simulation number  23  :
                                  10  1.9245658E-02   11  2.0627071E-02   12  2.2001153E-02   16  2.9044661E-02   17  3.2414489E-02
                                  18  3.1025620E-02

 22.5949           .2405406E7 .2747535E7  .127242E8 22.5324151  1215.2662 1118.73064 1.26092204 2647.80071 3068.70651 112646.923
                   -112646.91 112646.913 112646.914 150784.633  -149552.5 55309.0481 150784.633  -149552.5 -163918.68 119.641019
                   162416.094 -13083.876 167308.705 -171669.98 180702.841 172135.322 -208028.61 -210396.25 164036.345 162351.139
                   167635.169 168968.315 -213108.05 109.667827 -117.20783 252.232054 69.3216989 -1164.0629  -75.24773 1.31729635
                   19.0903592 17.8396013 .002039206 42.9851784 35.2371704 2269.61789 2583.31202 60536.9831 1196.41019
Times of maxima :      .01983      .0212     .02569      .0327     .03929     .03583     .02069     .03951     .03599     .00278
                       .01667     .01389     .01667     .03929     .03583      .0327     .03929     .03583      .0358     .03643
                       .03948     .02069     .03951     .03599     .03574      .0396     .02182     .02167      .0358     .03948
                       .03601     .03953     .02176     .01983      .0212     .02569     .03306     .03712     .03421        0.3
                          0.3        0.3        0.3        0.3        0.3     .02906     .03104     .03243     .03643
             Random switching times for simulation number  24  :
                                  10  3.3863491E-02   11  3.5580588E-02   12  3.3090896E-02   16  4.3274053E-02   17  4.2532300E-02
                                  18  4.6447444E-02

 296.706           .1701407E7 .1165839E7 .1271417E8 22.3650869 780.218436 1051.38138 1.59004828 1865.46394 2864.56579 -112646.92
                   -112646.91 112646.913 112646.914 -145078.78 148681.909   -55103.3 -145078.78 148681.909 165150.803 114.516305
                   -154817.08  -14692.56  -158653.8 169577.866 -185527.54  -164968.3 206806.904 205187.575 -165211.76 -154779.07
                   -178730.09 -160126.32 213410.855 92.2335883  -76.34916 252.132584    54.2045 -1128.3922 -51.760704 1.26164101
                   17.4653046 16.9012827 .003626648 38.9450178 32.4474087 1921.62552 1663.78032 55294.5135 1145.16305
Times of maxima :      .03436     .03614     .04246     .04282     .04748     .04387     .03604     .04769     .04403     .02778
                       .01667     .01389     .01667     .04748     .04387     .04282     .04748     .04387     .04384      .0534
                        .0477     .03604     .04769     .04403     .04387     .04759     .04593     .04601     .04384      .0477
                       .04402     .04783     .04616     .03436     .03614     .04246     .04659     .05358     .05053        0.3
                          0.3        0.3        0.3        0.3        0.3     .04329     .04646     .04255      .0534
             Random switching times for simulation number  25  :
                                  10  3.4179407E-02   11  3.2565897E-02   12  3.2802181E-02   16  4.5143853E-02   17  4.2258572E-02
                                  18  4.2683607E-02

 280.535           .1704649E7 .1784116E7  .127002E8 24.2978433 642.500069 468.842673 3.26226892 1629.71647  1946.9189 -112646.92
                   -139855.54 112646.913 138687.014 -143183.75 145569.874 -57434.941 -143183.75  140724.96  154422.82 111.715989
                   -149495.21 -21045.158 -155880.99 159592.588 -178866.84 -163737.95 207357.064 -204907.75 -154485.11 -149428.67
                    -165489.8 -157344.51 214491.646 92.3214125 94.4488286  251.99408 53.3476378 -1107.2539 70.3392665 1.26545526
                   17.3879604 16.4913042 .004707571 38.7049429 31.1306837 2043.41374 2557.05599 54384.7987 1117.15989
Times of maxima :      .03462     .03314     .04219     .04254     .04668     .04358     .03401     .04695     .04334     .02778
                       .03259     .01389     .03259     .04668     .04348     .04254     .04668     .04358     .04353     .05314
                       .04681     .03401     .04695     .04334     .04359     .04874     .04617      .0539     .04353     .04681
                       .04374     .04696     .04641     .03462     .03314     .04219     .04877     .05335     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3     .04516      .0427     .04227     .05314
             Random switching times for simulation number  26  :
                                  10  3.6149472E-02   11  3.5836906E-02   12  3.5348074E-02   16  4.5776370E-02   17  4.5974921E-02
                                  18  4.5691608E-02

 359.381           .2871988E7  .130719E7 .1278003E8   11.60397 179.013709 128.307173 1.86092701 969.317426 564.623351 140126.536
                   -112646.91 112646.913 112646.914 136428.149 -138692.17 39691.3262 136428.149 131982.935 141820.955 143.706172
                   -146239.36 15894.8701 147608.427 142091.038  159010.62 -161894.31 -229774.51 -228616.93 -141899.01  -146272.8
                   -142738.06 -149701.54 -232277.37 119.832961 -80.845208 252.784807 37.7364402 -1424.8653 -39.859897 1.24616267
                    17.184824 16.1290461 .002460104 38.5988805 29.3262642 2483.23776 1633.90535 56205.2163 1437.06172
Times of maxima :       .0366     .03657     .04224     .04998     .05601      .0607     .03795     .05628     .06043     .03537
                       .01667     .01389     .01667     .05601     .03537     .04998     .05601      .0607     .06067     .05309
                        .0482     .03795     .05628     .06043      .0521     .04838     .03734     .03744     .06068     .04821
                       .06075     .04814     .03759      .0366     .03657     .04224     .04737     .05302     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04579     .04571     .04599     .05309
             Random switching times for simulation number  27  :
                                  10  3.3628303E-02   11  3.5663850E-02   12  3.2656933E-02   16  4.3664168E-02   17  4.2365923E-02
                                  18  4.6425071E-02

 306.806           .1450806E7 .1320494E7 .1285042E8 23.0022874 505.497842 557.748316 3.41097055 1380.18118 1842.14388 -112646.92
                   -112646.91  120952.73 112646.914 -141250.72 145838.875 -55882.757 -141250.72 141993.809 153846.641 113.037316
                   -151330.16 21519.4565 -152848.71 158383.253 -176530.01 -160607.23 -204668.91 -201340.91 -153908.62 -151284.14
                   -167332.96  -157284.7 -206859.35 85.1705874 -81.255595 -253.47996 -40.849143 -1112.5524 -45.216176 1.26410899
                   17.2962016 16.5081196 .005433794 38.4509635 31.0809266 1847.27121 1717.81467 58881.0244 1130.37316
Times of maxima :      .03423     .03626     .03422     .04265     .04737     .04368     .03471     .04754     .04345     .02778
                       .01667     .03268     .01667     .04737     .04357     .04265     .04737     .04368     .04365     .05326
                       .04754     .03471     .04754     .04345      .0437     .04782     .03738     .03728     .04365     .04754
                       .04387     .04767     .03712     .03423     .03626     .03422     .05731     .05346     .05235        0.3
                          0.3        0.3        0.3        0.3        0.3     .04368     .04644     .04238     .05326
             Random switching times for simulation number  28  :
                                  10  3.2306863E-02   11  3.3217136E-02   12  3.4473955E-02   16  4.2809977E-02   17  4.3740409E-02
                                  18  4.3439550E-02

 285.175           272105.126 350342.826 .1266208E8 13.8306076 1059.85895 487.526759 .973737236 2838.47146 2173.69255 -112646.92
                   -129032.07 112646.913 127893.186   -148792. 140993.418  -43332.42   -148792. 140993.418 154807.848 126.698743
                   -163347.61  11497.759 -169307.36 162157.539 -173215.05 -174164.35 209445.007 205889.423 -154848.92 -163358.72
                   -167631.82 -171615.39 213159.432 36.8853037 -41.853484 251.615571 -52.370983 -1259.8597 62.6576028 1.25135304
                   17.6239428 16.5815847 .001904154 40.6979573 30.9962222 977.355738 1272.63443 52696.2906 1266.98743
Times of maxima :      .03314     .03581     .04215     .04403     .04815     .04491     .04501     .04838     .04481     .02778
                       .03324     .01389     .03324     .04815     .04491     .04403     .04815     .04491     .04462      .0528
                       .04846     .04501     .04838     .04481     .04455     .04841     .04612     .04621     .04462     .04846
                       .04471     .04845     .04635     .03314     .03581     .04215     .05611      .0529     .04556        0.3
                          0.3        0.3        0.3        0.3        0.3     .04282     .04345     .04376      .0528
             Random switching times for simulation number  29  :
                                  10  2.0953497E-02   11  2.1012170E-02   12  2.0689264E-02   16  3.0819123E-02   17  3.0321879E-02
                                  18  3.0599487E-02

 23.7072           .2060191E7 .3313046E7 .1274842E8 12.5605797 967.866535 131.847413  .56804586 2074.46165 860.783539 112646.923
                   -112646.91 -129680.08 112646.914 151659.099 -133791.38 41294.9699  147589.32 -133791.38 -143369.95 143.780687
                   151395.665 -8781.8095 161043.768 -146166.39 162622.708 -165373.31 -233707.62 -229883.36 143513.267 151336.331
                   145794.686 155881.389  -246570.6  101.49363 -128.70598 252.471998 60.5586775 -1427.8261 45.0808556  1.3240275
                   18.2833453 17.0699512 .654124E-3 41.9143861 31.1237023 2033.47178 2693.85912 53247.7265 1437.80687
Times of maxima :      .02148     .02153      .0255     .03363     .02219     .03622     .02284     .02246     .03437     .00278
                       .01667     .02098     .01667     .02217     .03622     .03363     .02219     .03622     .03615     .03629
                       .04003     .02284     .02246     .03437     .03418     .03164      .0222     .02207     .03615     .04003
                       .03439     .02245     .02196     .02148     .02153      .0255     .03142     .03619     .04293        0.3
                          0.3        0.3        0.3        0.3        0.3     .03083     .03061     .03034     .03629
             Random switching times for simulation number  30  :
                                  10  2.5890032E-02   11  2.5219487E-02   12  2.6171699E-02   16  3.5934165E-02   17  3.6023541E-02
                                  18  3.4641822E-02

 134.023           .2792765E7 504323.925  .127503E8 16.9913844 698.157254 527.586934 4.19782814 2200.08467 2462.46052 112646.923
                   130688.621 112646.913 -130005.19 143955.207 151705.891 -48029.348 143955.207 141565.764 159702.326 -133.82426
                   158287.215  -23872.87 162451.581 165327.064 -179674.35 171397.489 -204923.22 -204044.41 -159812.63 158321.006
                   -168279.71 166383.467 -208951.37 -118.16863 50.2157308  -252.4906 -71.985184 1337.68696 -60.596379 1.29174769
                   18.0455526 17.0458268 .006572207 42.0935149 32.5446292 2348.46807 1123.95425  56090.895 -1338.2426
Times of maxima :      .02649     .02754     .03383     .02645     .04042     .02729     .02763     .03825     .04294     .00278
                       .02524     .01389     .02524     .04042     .02687     .02645     .04042     .02729     .04307     .04501
                       .04052     .02763     .03825     .04294     .04316     .04055     .03788     .03778     .04307     .04052
                       .02707     .03833     .03766     .02649     .02754     .03383     .04003     .04471     .03754        0.3
                          0.3        0.3        0.3        0.3        0.3     .03595     .03466     .03604     .04501
             Random switching times for simulation number  31  :
                                  10  2.8080484E-02   11  2.7998107E-02   12  2.6584803E-02   16  3.8156742E-02   17  3.6551633E-02
                                  18  3.7631910E-02

 163.187           .2795056E7 .2144569E7 .1276032E8 11.8327114 400.553667 485.242448 2.54801457 1523.87879 1709.46302 -138230.69
                   -112646.91 112646.913 112646.914 139735.357 140960.649 -40080.622 139735.357 140960.649   156241.3 -138.08911
                   152134.518 18599.1572 154607.674 156828.511 -173343.24 164426.616 234292.975 234693.432 -156369.58  152133.65
                   -157839.26 160152.051 238237.517  -118.2171 103.551167 -252.58977 -58.317747 1364.45441 -44.680233 1.28888094
                   17.8817252  16.737431 .002943014 39.7917461 31.4651704 2432.60051 1957.71649 56768.6886 -1380.8911
Times of maxima :      .02857     .02856     .03413     .04121     .03901     .04371     .02836     .03878     .04347     .02661
                       .01667     .01389     .01667     .03901     .04371     .04121     .03901     .04371     .04364     .04496
                       .03896     .02836     .03878     .04347     .04368     .03907     .02928     .02937     .04364     .03896
                       .04354     .03884     .02907     .02857     .02856     .03413     .04092     .04501     .05241        0.3
                          0.3        0.3        0.3        0.3        0.3     .03817     .03765     .03657     .04496
             Random switching times for simulation number  32  :
                                  10  2.8475082E-02   11  2.8980668E-02   12  3.0335069E-02   16  3.8415651E-02   17  4.0486896E-02
                                  18  3.8579369E-02

 224.259           .2651615E7 .2383306E7 .1279137E8 20.9292942 1079.54345 1264.96162 2.09231266 2665.13396 3283.20586 -112646.92
                   -112646.91 122650.045 112646.914 -149047.07 151411.923 -53305.203 -149047.07 151411.923 165891.243  -124.0035
                   -163463.65 -16854.101 -167492.04 173824.193  -184080.8 -171370.66 232383.497 229355.124 -166011.07 -163393.83
                   -171129.49 -170354.29 247547.788  -115.1437 109.162861 -252.89687 -78.134038  1224.3402 67.3469712 1.27987233
                   18.4236602 17.3114021 .003750143 41.0125729 33.8449922 2708.23242 2204.89064  57662.348  -1240.035
Times of maxima :      .02911     .02957     .03402     .04077     .04782     .04389     .03162     .04762     .04408     .02778
                       .01667      .0285     .01667     .04782     .04389     .04077     .04782     .04389     .04388     .04503
                       .04772     .03162     .04762     .04408     .04381     .04769     .03018     .03004     .04388     .04772
                       .04407     .04762     .02993     .02911     .02957     .03402     .04113     .04523     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03843     .03859      .0405     .04503
             Random switching times for simulation number  33  :
                                  10  2.3692303E-02   11  2.4436280E-02   12  2.3495881E-02   16  3.3776504E-02   17  3.2973965E-02
                                  18  3.4747111E-02

 84.3404           694070.813 841309.801 .1154586E8 23.4799156 519.401531 522.237233 2.76438505 2041.66925 2098.54746 112646.923
                   -112646.91 -136595.41 112646.914 141449.175 -141489.59 56459.9616 141449.175 -141489.59 -154271.28 110.724105
                   154950.184 -19372.764 160672.799 -161315.31 178615.291 169248.059 -206809.16 -201595.72 154347.313 154924.818
                   166766.415 160679.036  -208603.7 58.9097111 -64.857914 240.269258 52.1246983 -1084.4062 -63.023422 1.31354112
                   17.9095073 17.0677004 .004705753 40.8173948 31.6786445  1107.8248  1627.5678 55518.1498 1107.24105
Times of maxima :      .03357     .02476     .02502     .03326     .04037     .03469     .02552     .04015     .03449     .00278
                       .01667     .02352     .01667     .04037     .03469     .03326     .04037     .03469     .03453     .03638
                       .04027     .02552     .04015     .03449     .03473     .04035     .03786     .03793     .03453     .04027
                       .03448     .04012     .03811     .03357     .02476     .02502       .034      .0366     .03532        0.3
                          0.3        0.3        0.3        0.3        0.3     .03379     .03476     .03299     .03638
             Random switching times for simulation number  34  :
                                  10  2.0946726E-02   11  2.1831733E-02   12  2.1421067E-02   16  3.0620867E-02   17  3.1880037E-02
                                  18  3.0458574E-02

 30.1175           .1320929E7 .3170907E7 .1299763E8 18.2261278 959.656076 934.603693 2.85745488 3068.50561 2583.22691 112646.923
                   -112646.91  -137112.7 112646.914 153236.028 -147150.02  49743.864 147481.107 -147150.02 -162005.76 129.336369
                   160714.963 19696.1799 171667.942 -166622.75 177017.955 165630.344 -206536.67 -203564.92 162125.895 160731.774
                   164498.604 174694.253  -208137.1 81.2689615  -125.9148 254.927777 58.4872426 -1275.0263 -64.355462 1.32028653
                    18.565126 17.4623377 .005841794 41.6240895 33.6231371 1590.33574 2912.79782 58476.5663 1293.36369
Times of maxima :      .02144      .0224      .0253     .03218     .02316     .03544     .02328     .02327     .03548     .00278
                       .01667     .02097     .01667     .02267     .03544     .03218     .02316     .03544     .03562      .0365
                        .0231     .02328     .02327     .03548     .03573     .02303     .03777     .03778     .03562      .0231
                       .03549     .02293       .038     .02144      .0224      .0253     .03257     .03678     .03369        0.3
                          0.3        0.3        0.3        0.3        0.3     .03064     .03047      .0319      .0365
             Random switching times for simulation number  35  :
                                  10  3.3355617E-02   11  3.1836111E-02   12  3.2324742E-02   16  4.3272581E-02   17  4.1977165E-02
                                  18  4.2161093E-02

 270.913           .1065668E7 .2127179E7 .1247512E8 24.8441924 135.255247 303.448156 3.46202977  1161.7964 1566.62039 -112646.92
                   -134342.74 112646.913 132913.867 -135509.38 141916.996 -58077.078 -135509.38 138304.577 -151305.73  108.83149
                   -148752.06 21679.9218 -150104.42 155124.102 -176432.57 -163187.31 212612.097 210790.888  151386.71 -148737.34
                   -165401.35 -156421.95 221552.439 72.9954721 103.130472 249.751039 59.8722469 -1075.6895  72.392185 1.26906441
                   17.3296203 16.4486807 .005326929 38.8959623 30.7269004 1591.48143 2805.01583 56258.0226  1088.3149
Times of maxima :      .03394     .03246     .04198     .04226      .0488     .04333     .03433     .04855     .04306     .02778
                       .03186     .01389     .03186      .0488     .04328     .04226      .0488     .04333     .05141     .05343
                        .0486     .03433     .04855     .04306     .04332     .04847     .04587     .04617     .05141      .0486
                       .04348     .04854     .04611     .03394     .03246     .04198      .0485     .05315     .04374        0.3
                          0.3        0.3        0.3        0.3        0.3     .04329     .04218     .04199     .05343
             Random switching times for simulation number  36  :
                                  10  3.5106957E-02   11  3.4329571E-02   12  3.5211632E-02   16  4.4343990E-02   17  4.5172224E-02
                                  18  4.4466315E-02

 319.229           .3577923E7 295775.861 .1277781E8 12.5066993 1036.06401   1005.519 3.85861541 2558.38656 2606.88133 -112646.92
                   -114702.65 112646.913 114819.797 -148482.61 -162327.59 41206.3045 -148482.61 -148083.73 -156597.67 139.626572
                   -162958.15 -22888.011 -166357.62 -166874.57 169043.146 -175704.17 204623.588 208899.869 156607.917 -162966.92
                   181836.443 -170053.68  210830.88 133.752061   -38.4562 252.762862 -47.649981 -1382.2259 -52.754063  1.2467751
                   17.6469873 16.5453061 .003582013 39.4177219 31.7547319 2815.07161 1127.83739  55177.225 1396.26572
Times of maxima :      .03567     .03566     .04224     .04924     .04767     .03643     .03648     .04741     .03627     .02778
                       .03513     .01389     .03513     .04767     .03592     .04924     .04767     .03643     .03641     .05307
                       .04758     .03648     .04741     .03627     .05232     .04769     .04548     .04556     .03641     .04758
                       .03618     .04748     .04545     .03567     .03566     .04224     .05742     .05327     .05027        0.3
                          0.3        0.3        0.3        0.3        0.3     .04436     .04448     .04519     .05307
             Random switching times for simulation number  37  :
                                  10  2.7658346E-02   11  2.7416352E-02   12  2.6322911E-02   16  3.7789489E-02   17  3.6710298E-02
                                  18  3.6596918E-02

 148.796           .2850714E7 .1367467E7 .1265993E8 12.2496998 438.473275 154.585126 .963262055 1362.70159 1257.93918 -135318.49
                   -112646.91 112646.913 112646.914 -140286.51 136073.984 -40780.734 -140286.51 136053.803 149391.578  -139.0276
                   151670.904  11435.747 152632.288 151323.563 -166661.47 167738.164    226811. 225306.987 -149522.02 151676.098
                   -151615.93 158477.551 230586.617 -119.38832 82.6881682 -251.59425 -50.135452 1376.52254 45.4973566 1.28839301
                   17.8737516 16.6738166 .002181447 39.8239535 31.2808953 2425.93657 1559.98364  59416.703  -1390.276
Times of maxima :      .02813     .02808     .03404     .04077     .04741     .04379       .031     .03934      .0436     .02635
                       .01667     .01389     .01667     .04741     .02866     .04077     .04741     .04379     .04374     .04461
                       .03913       .031     .03934      .0436     .04383     .03923     .02885     .02896     .04374     .03913
                       .04367     .03901     .02909     .02813     .02808     .03404     .04069     .04486     .04427        0.3
                          0.3        0.3        0.3        0.3        0.3      .0378     .03661     .03673     .04461
             Random switching times for simulation number  38  :
                                  10  3.3464594E-02   11  3.1103917E-02   12  3.1235713E-02   16  4.3306559E-02   17  4.1458665E-02
                                  18  4.1242542E-02

 250.122           .1245205E7 .3276466E7 .1442465E8  25.643223 782.393144 132.765657 4.30470853 2320.08752 995.101654 -112646.92
                   -118719.29 112646.913   117137.6 -160671.35 -134256.46 -59003.615 -145108.33 -134256.46 -146011.04 -106.98989
                   -155803.88 24174.8723 -163777.32 147947.242  -169272.9 -168570.74 216770.957 213543.482 146080.234 -155822.55
                   -153821.56 -185246.86 218449.689 78.9051619 127.993483 -268.55775 54.6827867 1042.31059 77.2173312 1.27067292
                    17.606127 16.4408577 .004492853 40.6334255  30.267356 1645.46723 3091.43451 61893.0229 -1069.8989
Times of maxima :      .03405     .03167     .03383     .04174      .0483     .05303     .03219     .03225     .04297     .02778
                       .03113     .01389     .03113     .03191     .05303     .04174      .0483     .05303     .05119     .04487
                       .03228     .03219     .03225     .04297     .04322      .0483     .04585     .04583     .05119     .03228
                       .04297     .03218     .04607     .03405     .03167     .03383     .04802     .04464     .04328        0.3
                          0.3        0.3        0.3        0.3        0.3     .04332     .04126     .04147     .04487
             Random switching times for simulation number  39  :
                                  10  3.0752512E-02   11  3.0283923E-02   12  3.0989283E-02   16  4.1331641E-02   17  3.9675103E-02
                                  18  4.0467916E-02

 223.533           524286.097 .2845181E7 .1292288E8 13.8855519 1008.19151 128.252476 1.72342701 76963.5388 902.774783 -112646.92
                   -112646.91 112646.913 112646.914 -162876.59  -131954.8 -43418.407 -148118.71  -131954.8 -145224.53 -136.80218
                   -165171.89 15296.3834 -178024.61 -146727.39 -164861.93 166159.093 206017.594 206156.304 145289.692 -165182.76
                   148197.169 -167480.44 211070.084 -51.199907 119.272405 -254.19367 43.4756031 1353.82699 52.9162351 1.28303083
                   17.8098839 16.4932524 .003556591 43.4374598 30.0344131 1171.53257 2858.67383 49696.6833 -1368.0218
Times of maxima :      .04032     .03089     .03374     .04191     .03145     .05181     .03209      .0317     .05155     .02778
                       .01667     .01389     .01667     .03139     .05181     .04191     .03145     .05181     .05159     .04486
                       .03156     .03209      .0317     .05155     .04301     .04049     .04607     .04616     .05159     .03156
                       .05165     .03139     .04629     .04032     .03089     .03374     .04872     .04479     .04356        0.3
                          0.3        0.3        0.3        0.3        0.3     .04135     .04048     .03969     .04486
             Random switching times for simulation number  40  :
                                  10  3.1489451E-02   11  3.1341472E-02   12  3.0907844E-02   16  4.0511306E-02   17  4.0724800E-02
                                  18  4.1346526E-02

 229.726           283365.821 .2729958E7 .1324931E8 23.0176008 1465.56342  1371.0327 3.04862738 3294.86187 3099.22098 -112646.92
                   -112646.91 138485.204 112899.989 -153898.13 152735.507 -55901.356 -153898.13 152735.507 170311.914 -119.91442
                   -168274.83 -20344.381 -173940.01 171979.129  -187258.5 -176037.17 210493.653 209424.649 -170429.13 -168208.14
                   -171798.87  -176120.1 217962.709 37.6407904 116.832316 -257.38401 -89.250677 1172.07215 64.2806499 1.27699224
                   18.2976918 17.2472775 .006310508 40.9084083 33.9747754 634.004197 2629.20155  57482.628 -1199.1442
Times of maxima :      .03266     .03189     .03398     .04102      .0476     .04413      .0327     .04782     .04395     .02778
                       .01667     .03093     .03415      .0476     .04413     .04102      .0476     .04413      .0441     .04475
                       .04779      .0327     .04782     .04395     .04404     .04791     .04608     .04591      .0441     .04779
                       .04398     .04786     .04586     .03266     .03189     .03398      .0413     .04543       .045        0.3
                          0.3        0.3        0.3        0.3        0.3     .04053     .04136     .04074     .04475
             Random switching times for simulation number  41  :
                                  10  3.1918430E-02   11  3.1738867E-02   12  3.2214514E-02   16  4.1725061E-02   17  4.2298292E-02
                                  18  4.1195847E-02

 257.813           581418.637 .2107136E7  .130258E8 24.3853716 1407.80926  1898.7205 1.69117643 3484.75107 334579.836 -112646.92
                   -132781.51 112646.913 131324.998 -153189.68 159038.242 -57538.297 -153189.68 159038.242 175934.545 112.804095
                   -168140.65 15152.5865 -175809.52 184183.762 -193398.21 -167771.45 205557.337 -204741.26 -175996.25 -168080.41
                   -189739.49 -179371.45 211581.315 53.9174664 102.643471 255.203824 73.6089776 -1122.9285 98.1467815 1.26687325
                   18.1805163 17.6507667 .003391444 41.4202203 72.9225046 913.384865 2468.33877 61387.1001 1128.04095
Times of maxima :      .03276     .03233      .0423     .04258     .04719     .04348      .0342     .04697     .04338     .02778
                       .03176     .01389     .03176     .04719     .04348     .04258     .04719     .04348     .04354      .0532
                       .04703      .0342     .04697     .04338     .04352     .04913     .04666       .054     .04354     .04703
                       .04327     .04702     .04643     .03276     .03233      .0423      .0488     .05339     .04409        0.3
                          0.3        0.3        0.3        0.3        0.3     .04174     .04121     .04231      .0532
             Random switching times for simulation number  42  :
                                  10  2.4437086E-02   11  2.3130158E-02   12  2.3838868E-02   16  3.3817808E-02   17  3.3776526E-02
                                  18  3.2588229E-02

 90.8671           630346.075 .1844874E7 .1275999E8 26.4574774 1387.52076 2433.20648 2.11194883 2907.45492 .1900307E7 112646.923
                   127702.619 112646.913 -126182.62 152939.423 -165010.63 59933.0706 152939.423 -165010.63 -182865.53 -110.60718
                   164029.692 -16933.004  170020.93 -189660.68 200758.778 170023.309 -207434.26 -200269.14 182929.631 163964.002
                   194242.135 176606.347 -209056.34 -56.140274 -96.043592 -252.58649 83.8032316 1104.38062 -88.755454 1.30672639
                   18.5861188 18.2926344 .004193961 43.0430901 384.895581  943.37222  2581.1219 59949.9382 -1106.0718
Times of maxima :      .02503     .02371     .03378     .03406     .03867     .03499     .03504     .03849     .03486     .00278
                       .02316     .01389     .02316     .03867     .03499     .03406     .03867     .03499     .03507     .04514
                       .03859     .03504     .03849     .03486     .03501     .04064     .03766     .03755     .03507     .03859
                       .03478     .03852     .03742     .02503     .02371     .03378      .0344     .04491     .03558        0.3
                          0.3        0.3        0.3        0.3        0.3     .03383      .0326     .03379     .04514
             Random switching times for simulation number  43  :
                                  10  3.4608727E-02   11  3.6281198E-02   12  3.6145229E-02   16  4.4418389E-02   17  4.6432764E-02
                                  18  4.5899144E-02

 328.973           .2050478E7 .1735017E7 .1272497E8 10.8699372 134.063483 401.192789 2.13764206 910.225652 1507.69994 -112646.92
                   -136921.85 112646.913  135238.41 134911.062 -141755.37 38415.4416 134911.062 -139744.68 -145259.35 144.087527
                   146458.761  17035.693 146826.526  -154411.4 158244.298 -159441.44 -215674.52 -210668.19 145259.667 146387.305
                   149439.842 147500.841  -221294.9 101.254093 -93.140126 252.239707 40.3059519 -1432.9126  -39.76266 1.24469769
                   17.1762932 16.3072749  .00355164 38.3832038 29.7835739 1975.27337 1905.82406 53339.8621 1440.87527
Times of maxima :      .03522     .03686     .04224     .05018     .05631     .03637      .0371     .05626     .03606     .02778
                       .03463     .01389     .03463     .05631     .03578     .05018     .05631     .03637     .03591     .05287
                       .05641      .0371     .05626     .03606     .05189     .04848     .03747     .03758     .03591     .05641
                       .03571      .0564     .03772     .03522     .03686     .04224      .0477     .05299     .05156        0.3
                          0.3        0.3        0.3        0.3        0.3     .04443     .04591     .04645     .05287
             Random switching times for simulation number  44  :
                                  10  2.7299920E-02   11  2.8591066E-02   12  2.6866680E-02   16  3.8007713E-02   17  3.6130166E-02
                                  18  3.8073414E-02

  149.77           .2704298E7 .2840122E7 .1278462E8 11.6291319 1089.86674 381.775222 4.14067348  1521.8684 1293.13323 -139882.36
                   -112646.91 112646.913 112646.914 -143722.66 155385.746 -39734.336 -149180.52 139460.868 147939.345 -134.07876
                   -153956.09 23709.7953 -154583.31 151765.467 -167828.68 163316.856 212839.535 214565.296 -148063.73 -153957.31
                   -173431.46 -158228.71 214857.058 -116.28194 119.166314 -252.83022 -46.568571 1330.02153 40.6000348 1.28925324
                   17.8251822 16.7674083 .004723444 40.0482349 31.4750546 2422.13403 2568.12331 52880.3873 -1340.7876
Times of maxima :      .02786     .02916     .03383     .04223     .03011     .02862     .02867     .02981     .04356     .02689
                       .01667     .01389     .01667      .0301     .02811     .04223     .03011     .02862     .04375     .04458
                       .02993     .02867     .02981     .04356     .04331     .03919     .02978     .02969     .04375     .02993
                       .02837     .03005     .02955     .02786     .02916     .03383     .04063     .04483     .04418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03802     .03809     .03615     .04458
             Random switching times for simulation number  45  :
                                  10  2.6195744E-02   11  2.2698397E-02   12  2.4305471E-02   16  3.6048541E-02   17  3.4293647E-02
                                  18  3.2021613E-02

 86.5013           .2016058E7 .2137385E7 .1291035E8 23.7257878 1202.15454 738.571928 3.95088495 2327.43074 2417.01966 112646.923
                   116533.136 112646.913 -114942.18 150618.346 -147130.62 56754.8047 150618.346  144510.59  158881.58 -115.98948
                   158560.407 -23160.051  163857.86  -164835.1 177550.795 163134.538 -207901.25 209265.257 -158984.59  158510.98
                   168740.932  166174.02 -214752.43 -100.40065 -103.37757 -254.07033 -64.848642 1140.63358 -79.104281 1.30402278
                   18.3638783 17.2826644 .008478007 40.5900593 33.3594024 2195.93258 2332.27862 63334.3446 -1159.8948
Times of maxima :      .02675     .02327     .03379     .03458     .03872     .04351     .02523     .03901     .03538     .00278
                       .02272     .01389     .02272     .03872     .03551     .03458     .03872     .04351     .04369     .04515
                       .03885     .02523     .03901     .03538     .03563     .03878      .0382     .04579     .04369     .03885
                       .03577     .03899     .03843     .02675     .02327     .03379     .04082     .04497     .03606        0.3
                          0.3        0.3        0.3        0.3        0.3     .03606     .03204     .03431     .04515
             Random switching times for simulation number  46  :
                                  10  2.5077199E-02   11  2.4184817E-02   12  2.3046646E-02   16  3.5730120E-02   17  3.3328313E-02
                                  18  3.4055910E-02

 103.559           .1168913E7 .1319263E7 .1252151E8 25.6122164 557.331005 133.590522 2.96622679 1706.86765 1210.33034 112646.923
                   -112646.91 -139624.72 -114396.95 141987.903 -136854.03 58967.9315 141987.903 -134672.88 145834.364 -105.08236
                   152550.583 20067.5563 156797.831 -150722.07 172397.332 166422.468  -212926.3 -210529.08  -145905.4 152520.323
                   158010.907 158553.164 -218332.73 -76.449742 -81.217705 250.214978 -54.633511 1039.68071 -69.237846 1.30989794
                   17.8950681  16.955134 .004310606 40.4631306  31.043865 1662.49496 1796.40784 64114.4695 -1050.8236
Times of maxima :      .02566     .02465     .02474     .03361     .04017     .03511     .02487     .03993     .03483     .00278
                       .01667     .02307     .02485     .04017     .03463     .03361     .04017     .03511     .04286      .0448
                       .03998     .02487     .03993     .03483     .03467     .04016     .03771     .03768     .04286     .03998
                       .03484      .0399     .03749     .02566     .02465     .02474     .03986     .04495     .03512        0.3
                          0.3        0.3        0.3        0.3        0.3     .03575     .03407     .03334      .0448
             Random switching times for simulation number  47  :
                                  10  2.7138361E-02   11  2.7211107E-02   12  2.9010698E-02   16  3.6343240E-02   17  3.9627222E-02
                                  18  3.7782595E-02

 169.532           .3102321E7  935716.18 .1267072E8 14.5993376 309.753589 525.073691 .889174226 1775.47021 1954.75743 112646.923
                    120364.08 112646.913 -118430.66 -138398.35 153980.572 -44520.383 -138398.35 141529.986  156441.48 -137.46896
                   151615.575 10987.1675 157605.305 159682.428 -176415.35 170204.224 214940.721 212738.195 -156562.59 151666.129
                   -159233.67 158694.939 222034.697 -124.54559 68.4001528 -251.70139 -58.525748 1368.46089 57.9884953 1.28179431
                   17.7262201 16.8358355 .001556301 39.7024786 31.8961494 2560.23926 1390.38712 54827.2798 -1374.6896
Times of maxima :      .02771     .02771     .03414     .04186     .04701     .02847     .02851      .0407     .04327     .00278
                       .02716     .01389     .02716     .04701     .02794     .04186     .04701     .02847     .04338      .0448
                       .04086     .02851      .0407     .04327     .04348     .04084     .02841      .0285     .04338     .04086
                       .02821     .04061     .02864     .02771     .02771     .03414     .04028     .04487     .04385        0.3
                          0.3        0.3        0.3        0.3        0.3     .03636      .0378     .03964      .0448
             Random switching times for simulation number  48  :
                                  10  2.4051407E-02   11  2.2934704E-02   12  2.4250260E-02   16  3.4140195E-02   17  3.4176438E-02
                                  18  3.2817025E-02

 87.7548           479606.827 .1988733E7  .129735E8 24.4032526 1616.18416 2794.97193 1.37043904 3489.42834 .2623114E7 112646.923
                    123043.89 112646.913 -121486.32 155719.203 -168854.84 57559.3884 155719.203 -168854.84 -182665.14 -114.93958
                   168999.586 -13640.245  175855.16 -191786.45 199252.041 171889.101 -205698.32 -201084.65 182725.054 168948.945
                   197599.412 181474.576 -207506.59 -48.969727 -99.717922 -254.69097 79.0884737 1140.12158 -84.927548 1.30319141
                   18.9299592  18.674717 .003561548 42.3427835 501.102427 932.566341 2235.64705 61287.2353 -1149.3958
Times of maxima :      .02473     .02351     .03418     .03446     .03906     .03537     .03544     .03885     .03526     .00278
                       .02296     .01389     .02296     .03906     .03537     .03446     .03906     .03537     .03527     .04504
                       .03891     .03544     .03885     .03526      .0354     .03905     .03756     .03763     .03546     .03891
                       .03515     .03891      .0378     .02473     .02351     .03418     .03478     .04522     .03597        0.3
                          0.3        0.3        0.3        0.3        0.3     .03416     .03283     .03419     .04504
             Random switching times for simulation number  49  :
                                  10  2.1611424E-02   11  2.0837489E-02   12  2.0193293E-02   16  3.0605888E-02   17  2.9504048E-02
                                  18  3.0192125E-02

 24.3498           .1068982E7 .2424674E7 .1277383E8 11.9231706 837.414466 131.850305 1.18230332 2314.35842 916.144852 123202.888
                   -112646.91 112646.913 112646.914 150816.013 -133792.84 40233.5349 145852.453 -133792.84 -145282.13 144.219229
                   157393.083  12669.421 163714.443 -146905.19 158168.366 163589.064 -200792.75 -203462.25 145424.569 157399.642
                   146985.571 162347.615 -205449.91 73.1088785 -110.10617 252.723449 55.9586972 -1431.5539  43.272579  1.3251591
                   18.3267386 17.0322963 .001455672 42.2472514 31.2176905 1298.25494 2492.35208 53235.1737 1442.19229
Times of maxima :      .02198     .02141     .02554     .03355     .02225     .03606     .02157     .02226     .03604     .02086
                       .01667     .01389     .01667     .02193     .03606     .03355     .02225     .03606     .03592     .03614
                       .02212     .02157     .02226     .03604     .08517     .03995     .03766      .0378     .03592     .02212
                       .03601     .02194     .03789     .02198     .02141     .02554     .03124      .0363     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03062     .03021     .02952     .03614
             Random switching times for simulation number  50  :
                                  10  3.4402190E-02   11  3.3885256E-02   12  3.2598017E-02   16  4.4339975E-02   17  4.1852062E-02
                                  18  4.4307713E-02

 293.778           .2192689E7 477002.549 .1251407E8 26.7179927 336.083239 162.186495   2.554488 1142.72253 1461.74759 -112646.92
                   -112646.91 122505.397 112646.914  -138788.6 -140515.49 -60227.415  -138788.6 136170.504 147961.965 107.442452
                   -146780.83 18622.7685 -149860.43 153851.505 -175744.44 161266.393 208513.394 208307.229 -148026.49 -146728.74
                    -164404.2 -151285.18  215051.91 104.706468 -48.836592 -250.14069 46.3835474 -1056.2306 43.7486971 1.26792409
                   17.2430159 16.3868104 .005756458 38.5359232 30.5368136  2284.3463 1277.03653 53387.6008 1074.42452
Times of maxima :      .03494     .03499      .0346     .04214     .04766     .04321     .03477      .0475     .04294     .02778
                       .01667     .03262     .01667     .04766     .03553     .04214     .04766     .04321     .04314     .05331
                       .04767     .03477      .0475     .04294     .04319     .05637     .04525     .04537     .04314     .04767
                       .04335     .04774     .04548     .03494     .03499      .0346     .04786     .05344     .04471        0.3
                          0.3        0.3        0.3        0.3        0.3     .04435     .04432     .04187     .05331
             Random switching times for simulation number  51  :
                                  10  2.0989463E-02   11  2.2034930E-02   12  2.2923590E-02   16  3.1696294E-02   17  3.3024887E-02
                                  18  3.1399338E-02

 41.8857           .1332136E7 .2810724E7 .1363744E8 24.4894447 1334.10676 927.330336 3.78921309 .1255746E7 2700.69814 112646.923
                   -112646.91 -137512.85 -115573.81 155430.815 -147053.64 57660.9485 152277.061 -147053.64 -163705.02 109.103273
                   162721.883 -22681.242 187725.256 -167867.15  187165.57 189052.596  -208864.5  -204863.7 163771.188 162733.374
                   174756.634 175693.449 -212343.23 81.6129877 -118.54795 261.126771 -72.880883 -1067.2221 -73.877186 1.31601603
                   18.6851369 17.4487126 .006841539  121.06034 34.1579447 2065.60827 2754.42002 59871.2674 1091.03273
Times of maxima :      .02155     .02261     .02552     .03331     .02372     .03641      .0244     .02348     .03454     .00278
                       .01667     .02101     .02561     .02318     .03641     .03331     .02372     .03641     .03431     .03644
                       .02333      .0244     .02348     .03454     .03436     .02321     .03692     .03695     .03431     .02333
                       .03451     .02347     .03715     .02155     .02261     .02552     .03951     .03621     .03479        0.3
                          0.3        0.3        0.3        0.3        0.3     .03171     .03141     .03304     .03644
             Random switching times for simulation number  52  :
                                  10  3.2465667E-02   11  2.9956225E-02   12  3.0560625E-02   16  4.1486659E-02   17  4.0366281E-02
                                  18  4.0282825E-02

 226.448           613704.059 .2441586E7 .1293432E8 20.1555798 1070.69411 487.306896 1.07307623 28865.2238 1425.47803 -118835.12
                   -112646.91 112646.913 112646.914 -156861.97 140990.265 -52310.631  -148932.5 140990.265 151267.002 -126.56273
                   -164336.24 -12070.009 -176827.34 153407.033 -172414.96 -168473.04 205964.658 -207463.76 -151392.41 -164345.41
                   -154490.51 -168156.08 215155.317 -55.394226 110.489501 -254.30615 53.8711733 1246.88942 64.9242421 1.27956617
                   18.0151093 16.5738598 .002403901 40.9677752 31.3461381 1088.83481 2661.73987 55575.2202 -1265.6273
Times of maxima :      .04094     .03061     .03352     .04065     .03129     .04425     .03068     .03141       .044     .02998
                       .01667     .01389     .01667     .03113     .04425     .04065     .03129     .04425     .04436     .04496
                       .03125     .03068     .03141       .044     .04423     .03127     .04627     .05397     .04436     .03125
                       .04437     .03144     .04651     .04094     .03061     .03352     .04934     .04508     .04215        0.3
                          0.3        0.3        0.3        0.3        0.3      .0415      .0403     .04038     .04496
             Random switching times for simulation number  53  :
                                  10  2.5254631E-02   11  2.4093460E-02   12  2.4675299E-02   16  3.5010294E-02   17  3.4581847E-02
                                  18  3.4067902E-02

 95.2205           .1539807E7 .1364423E7 .1269723E8 20.2773533 1396.28651 2120.42975 1.68089995 3302.94328 147945.586 112646.923
                   139622.572 112646.913 -138397.92 153047.636 -161561.34 52468.4152 153047.636 -161561.34 -175195.45 -118.00834
                   167908.019 -15106.479  174020.24 -179762.96 189708.306 176321.395 201540.616 200505.115 175250.879 167881.507
                   187999.358 178654.122 202252.143 -87.744143 82.5961014 -251.96459 -69.344728 1161.61387 -75.059013 1.30015835
                     18.92455 18.1482963 .002626199 42.3090069 44.9856569 1606.23326 2288.09238 59450.1732 -1180.0834
Times of maxima :      .02582     .02588     .03389     .03487     .03951     .03582     .03585     .03934     .03567     .00278
                       .02412     .01389     .02412     .03951     .03582     .03487     .03951     .03582     .03586     .04488
                        .0394     .03585     .03934     .03567      .0359      .0396     .02912     .04576     .03586      .0394
                       .03607     .03935     .04596     .02582     .02588     .03389     .03896      .0452     .03642        0.3
                          0.3        0.3        0.3        0.3        0.3     .03503     .03408      .0346     .04488
             Random switching times for simulation number  54  :
                                  10  2.5125506E-02   11  2.4605533E-02   12  2.5621173E-02   16  3.5340038E-02   17  3.5136385E-02
                                  18  3.4442562E-02

 121.482           .1586684E7 596115.103 .1270478E8 19.6887958 1378.55624 1493.60118 2.62998467 126297.285 61413.1023 112646.923
                    138601.71 112646.913 -137601.84 152828.614   -154240. -51701.351 152828.614   -154240. -169114.61 -123.39888
                   172139.921 -18895.958 179236.308 -177639.28 177810.155 180705.738 -207071.14 -202768.53 169161.181 172137.645
                   178382.522 181890.003 -208221.36  -89.06976 -54.594647 -252.03948 -67.853758 1218.89994 -78.059887 1.29657127
                   18.9188335  17.768702  .00332758 59.6660122 36.8998378 1745.32375 1378.41242 53966.9077 -1233.9888
Times of maxima :      .02579     .02513     .03378     .02589     .03957     .03633     .02763     .03983     .03622     .00278
                       .02463     .01389     .02463     .03957     .03633     .02589     .03957     .03633     .03636     .04481
                       .03987     .02763     .03983     .03622     .03594     .04001     .03755     .03761     .03636     .03987
                       .03613     .03985     .03777     .02579     .02513     .03378     .03919     .04462     .03696        0.3
                          0.3        0.3        0.3        0.3        0.3     .03536     .03446     .03515     .04481
             Random switching times for simulation number  55  :
                                  10  3.0653318E-02   11  3.0605562E-02   12  3.0685330E-02   16  4.0797150E-02   17  4.0542120E-02
                                  18  4.0632673E-02

 237.083           444112.546 .3756053E7 .1295765E8 20.8888351 1356.64262 1630.75802  2.2109313  2848.3948 43534.1029 -112646.92
                   -112646.91 112646.913 112646.914 -162124.03 155893.431 -53253.655 -152557.14 155893.431 170685.217 -123.26355
                    -166434.3 -17325.267 -169410.32 177194.188 -184145.18 -173170.37 213623.055 212047.079  -170804.9 -166368.41
                   -172985.96 -180769.94 216562.582 -47.122847 137.041107 -254.53536 -89.101985 1207.99826 -61.884584 1.27709606
                   18.4521793 17.2481572 .003076103 41.5598363 36.1332517 1021.53344 3163.21307 56789.5812 -1232.6355
Times of maxima :       .0408     .03115     .03378     .04083     .04791     .04407     .03132     .04769     .04411     .02778
                       .01667     .01389     .01667     .03138     .04407     .04083     .04791     .04407     .04394     .04514
                        .0478     .03132     .04769     .04411     .04387     .04789     .04593     .04597     .04394      .0478
                       .04405     .03162     .04616      .0408     .03115     .03378     .04122     .04529     .05057        0.3
                          0.3        0.3        0.3        0.3        0.3     .04081     .04065     .04056     .04514
             Random switching times for simulation number  56  :
                                  10  2.8449342E-02   11  2.9376519E-02   12  2.7791832E-02   16  3.8540015E-02   17  3.8081233E-02
                                  18  3.9021376E-02

 202.994           .2074206E7 .3093244E7 .1274315E8 11.2050452 1114.99735 128.767706 1.96643102 3155.88865 732.032204 -134218.88
                   -112646.91 117625.076 112646.914 -153179.05 133247.356 -39003.099 -149504.48 132219.586 142161.695 -144.54383
                   -158974.96 16339.2332 -172550.84  144420.99 -158336.42 162721.362 206530.767 206622.534 -142262.25 -158983.79
                   -142710.34 -161928.83 221663.415 -101.83826 124.363267  -252.4198 -50.285347 1431.40263 45.0576983 1.28549876
                   18.0530265 16.6063438 .003265047 41.3999178 30.3360779 2048.40929   2839.096 53869.3029 -1445.4383
Times of maxima :      .02894     .02994     .03395     .04204     .03107     .04435     .03178     .03082      .0441     .02782
                       .01667     .02899     .01667     .03054     .02782     .04204     .03107     .04435     .06057     .04464
                       .03066     .03178     .03082      .0441     .07687     .03991     .03018     .03041     .06057     .03066
                        .0606     .03047     .03041     .02894     .02994     .03395     .03925     .04456     .04307        0.3
                          0.3        0.3        0.3        0.3        0.3     .03856     .03904      .0381     .04464
             Random switching times for simulation number  57  :
                                  10  3.4374816E-02   11  3.4512045E-02   12  3.4307733E-02   16  4.3485979E-02   17  4.3769570E-02
                                  18  4.4704740E-02

 317.351           .2872376E7 477637.976 .1274369E8 13.8631919 1088.24312  1073.9838 1.46505122 2780.10581 3385.28132 129286.062
                   -112646.91 112646.913 112646.914 -149159.54 -152757.28 43383.4344 -149159.54 148975.109 164331.099 126.795583
                   -165162.02 14103.2342 -168699.72 174834.249 -179566.83 -176189.59 -204539.84  -202432.5  -164373.5 -165168.32
                   -178251.38 -171789.72 -205344.82  119.84107  -48.86911 252.425175 69.9866317 -1261.5552 -64.772411 1.25242827
                   17.7971896  16.991716 .002310429  41.155052  32.796883 2342.54272  1082.6138  54253.174 1267.95583
Times of maxima :      .03492     .03606     .04238     .03458     .04817     .04459      .0369     .04845     .04484     .03433
                       .01667     .01389     .01667     .04817     .03551     .03458     .04817     .04459     .04471     .05282
                       .04832      .0369     .04845     .04484     .04457     .04841      .0377     .05411     .04471     .04832
                       .04473     .04847     .05415     .03492     .03606     .04238     .04773     .05287      .0513        0.3
                          0.3        0.3        0.3        0.3        0.3      .0435     .04472     .04378     .05282
             Random switching times for simulation number  58  :
                                  10  3.3560963E-02   11  3.3568606E-02   12  3.3299906E-02   16  4.3831448E-02   17  4.3573128E-02
                                  18  4.3898002E-02

    301.           .1464064E7 629214.922 .1270334E8 16.4929185 842.447776  1399.4068 4.76794026 2406.78966 30028.3972 -112646.92
                   -112646.91 112646.913 112646.914 -145920.17 153086.124 47319.6005 -145920.17 153086.124 166639.558 125.132601
                   -160601.72 -25442.379   -164724. 176856.488 -175913.06 -172510.64 -205461.32 -206372.58 -166684.33 -160606.69
                   -181818.44 -170026.92 -206959.95 85.5588733  -56.08988 252.025215 76.2920122 -1232.6121 -60.316684 1.25487136
                   17.8484577 17.0290701 .008283059 40.9385178 33.2105194 1668.42096  1378.9578 64301.1553 1251.32601
Times of maxima :      .03419     .03526      .0421     .03357     .04804     .04476     .03501     .04826     .04466     .02778
                       .01667     .01389     .01667     .04804     .04476     .03357     .04804     .04476      .0448     .05325
                       .04835     .03501     .04826     .04466     .04439     .04846     .05419     .05418      .0448     .04835
                       .04455      .0483     .05437     .03419     .03526      .0421     .04756     .05304     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04385     .04391     .04359     .05325
             Random switching times for simulation number  59  :
                                  10  3.6774875E-02   11  3.4603093E-02   12  3.5154417E-02   16  4.6815665E-02   17  4.5104412E-02
                                  18  4.5135283E-02

 320.549           .2575723E7 503087.385 .1283711E8 12.8704538 327.039168 316.194807 1.62809898 1262.37267 1396.60546  135255.95
                   -112646.91 112646.913 112646.914 138654.794 -138494.02 41801.2474 138654.794 -138494.02 -151664.64 139.532875
                   151095.753 -14867.321 151379.358 -153051.57 169156.394 -163297.49 -230400.33  -223394.2 151797.493 151015.958
                   153732.285 -155752.97 -238113.12 113.483995 -50.154132 253.348676  53.063154 -1378.4662 41.9211969 1.24664564
                   17.2763151 16.1246953  .00258532 38.6901381 30.1126428 2333.54221 1278.78234 56281.4534 1395.32875
Times of maxima :      .03733     .03695     .04226     .04917     .05585      .0522      .0375     .05622     .05203     .03518
                       .01667     .01389     .01667     .05585      .0522     .04917     .05585      .0522     .05218     .05296
                       .05609      .0375     .05622     .05203     .05222     .04762     .03801     .03787     .05218     .05609
                       .05208      .0474     .03778     .03733     .03695     .04226     .04951     .05317     .05884        0.3
                          0.3        0.3        0.3        0.3        0.3     .04683     .04515     .04512     .05296
             Random switching times for simulation number  60  :
                                  10  2.7940993E-02   11  2.8987165E-02   12  3.0096745E-02   16  3.8251514E-02   17  4.0127679E-02
                                  18  3.9089632E-02

 188.911           .2305306E7 .2589161E7 .1262825E8 17.0694383 1812.23122 916.609981 2.74286412  95869.322  3189.3436 -112646.92
                   -112646.91 112646.913 112646.914 -153384.78 146911.371 -48139.539 -158035.05 146911.371 162795.764 -130.35871
                   -157565.88 19297.2072 -178490.88  172886.92  -179447.6 -174479.89 221218.636 213630.724 -162916.22 -157502.92
                   -166683.95 -166928.04  230649.38 -107.36168  113.77964  -251.2792 -70.589974 1293.03455  60.480932 1.28234857
                   18.3132741 17.1362279 .005168923 43.5136873 33.4966631 2440.31428 2456.95351 55853.4638 -1303.5871
Times of maxima :      .02853     .02958     .03404     .04041     .03071     .04396     .02936     .03044     .04371     .02778
                       .01667     .01389     .01667     .03014     .04396     .04041     .03071     .04396     .04385      .0448
                       .04738     .02936     .03044     .04371     .04345     .03071     .03019     .03006     .04385      .0306
                       .04373     .03044     .02994     .02853     .02958     .03404      .0408     .04519     .04199        0.3
                          0.3        0.3        0.3        0.3        0.3     .03827      .0391     .04014      .0448
             Random switching times for simulation number  61  :
                                  10  3.4068710E-02   11  3.5454249E-02   12  3.4769972E-02   16  4.4353660E-02   17  4.4645855E-02
                                  18  4.4910716E-02

 343.352           .1675582E7 876309.464 .1271376E8 11.3432416 303.002824 674.997228 1.49925644 1249.74025 1851.19553 -112646.92
                   -140018.51 112646.913 138583.773 -138297.95  -151005.1 39242.8828 -138297.95 -143635.13 -154062.98 136.713738
                   -149260.55 -14266.922 -151220.28 -158488.36 170362.562 162389.518  204983.37  206332.32 154074.454 -149249.57
                   165278.125 -155413.05 211100.106 91.5309265 -66.193257 252.128546 61.5772865 -1357.3384 -54.136691 1.24792169
                   17.2229707 16.4838376 .001888276 38.6792166 30.9790266 2004.26895  1361.7006 55444.1464 1367.13738
Times of maxima :      .03484     .03613     .04234     .05061     .04716     .03545     .03541     .04688     .03552     .02778
                       .03409     .01389     .03409     .04716      .0354     .05061     .04716     .03545     .03563     .05308
                       .04705     .03541     .04688     .03552     .05178     .05715     .04599     .04575     .03563     .04705
                       .03571     .04694     .04579     .03484     .03613     .04234     .04859     .05323     .05217        0.3
                          0.3        0.3        0.3        0.3        0.3     .04437     .04493     .04466     .05308
             Random switching times for simulation number  62  :
                                  10  3.3331889E-02   11  3.3764680E-02   12  3.3033866E-02   16  4.4195349E-02   17  4.2957620E-02
                                  18  4.3273730E-02

 281.039           .1271434E7 566288.646  .127252E8 21.8490256 1178.00239 751.928486 2.80993237 2130.01391 2275.52732 -112646.92
                   -112646.91 112646.913 112646.914 -150311.17 147911.514 -54463.851 -150311.17 144693.267 155257.788 118.802611
                   -156644.88 -19531.709  -161668.9 163287.167 -174517.46 -164725.27 205455.976 -205075.16 -155310.89  -156610.2
                     -165219. -164236.95 210043.184 79.7318571 -53.211307 252.241987 58.6953995 -1169.9918 63.7300028 1.25902565
                   17.6342638 16.7084901 .004882286 39.4028573 32.0770099 1690.84314 1124.87259 60939.5233 1188.02611
Times of maxima :      .03377     .03534     .04235     .04324     .04736     .04425     .03477     .04763     .04403     .02778
                       .01667     .01389     .01667     .04736     .04414     .04324     .04736     .04425      .0442     .05324
                        .0475     .03477     .04763     .04403     .04429     .04746     .04532     .05427      .0442      .0475
                       .04443     .04765      .0451     .03377     .03534     .04235     .04945     .05352      .0447        0.3
                          0.3        0.3        0.3        0.3        0.3     .04421     .04329     .04297     .05324
             Random switching times for simulation number  63  :
                                  10  3.1435612E-02   11  3.0903470E-02   12  3.0224592E-02   16  4.1881089E-02   17  4.0218321E-02
                                  18  4.1676705E-02

 212.083           635945.819  .281678E7 .1323964E8 17.2064715 519.334116 229.324862 1.00312645 1506.58661 1409.51229 -112646.92
                   -112646.91 129470.659 112646.914 -145925.87 -137192.85 -48332.385 -141448.21 -137192.85 -151016.79 -128.92447
                   -149941.16 11669.9811 -154397.87 -153210.65 -167613.06 160482.521 204468.978 -207262.23 151097.108 -149852.07
                   154583.057  -153943.2 -208578.99 -56.389087 118.675598 -257.29012 47.9384459 1274.91202 61.2109651  1.2789826
                   17.5731874 16.5080878 .002239666 39.3870367 30.9327808 1116.91004 2781.38362 56810.4149 -1289.2447
Times of maxima :      .04083     .03139     .03388      .0405     .04708     .05231     .04148     .03233     .05212     .02778
                       .01667     .03059     .01667     .03173     .05231      .0405     .04708     .05231     .05211     .04477
                       .04728     .04148     .03233     .05212     .04354       .041     .04508      .0542     .05211     .04728
                       .05218     .03198     .05425     .04083     .03139     .03388     .04931     .04496     .04215        0.3
                          0.3        0.3        0.3        0.3        0.3      .0419     .04169     .04023     .04477
             Random switching times for simulation number  64  :
                                  10  2.8242512E-02   11  2.7536565E-02   12  2.7573152E-02   16  3.7925740E-02   17  3.7970026E-02
                                  18  3.6794733E-02

 170.093           .2852191E7 .1081483E7 .1269209E8  11.149318 344.885039 129.632582 .234731414  1560.7244 731.039022 -142674.58
                   -112646.91 112646.913 112646.914 138918.593 140093.886 -38905.989 138918.593 -132662.87 -143508.28 -144.28972
                   153020.069 -5645.1816 155053.043 -144407.37 158223.434  168152.57 233733.753 229890.729 143586.704  153057.06
                   144475.559 155103.452 239690.301 -119.41923  73.535131 -251.91354 42.8109164 1431.13221 46.9613835 1.28544192
                   17.7636113 16.6125604  .38956E-3 40.3305923 30.1352157  2398.0243 1529.33638 54278.1657 -1442.8972
Times of maxima :      .02873     .02843     .03379     .04152     .03993     .05234     .03133     .03986     .05243      .0276
                       .01667     .01389     .01667     .03993      .0276     .04152     .03993     .05234     .05238     .04462
                       .03997     .03133     .03986     .05243     .08519     .03991     .02944     .02934     .05238     .03997
                       .05243     .03974     .02921     .02873     .02843     .03379      .0477     .04466     .04263        0.3
                          0.3        0.3        0.3        0.3        0.3     .03794     .03681     .03799     .04462
             Random switching times for simulation number  65  :
                                  10  2.8145200E-02   11  2.7328214E-02   12  2.8269920E-02   16  3.8269337E-02   17  3.8999142E-02
                                  18  3.7431663E-02

 180.213           .3067333E7 880924.061 .1270073E8 13.4673718 382.373827 125.888333 2.26770803 1703.52471 749.946608 -126593.45
                   -112646.91 112646.913 112646.914 139469.634 140148.971  -42759.61 139469.634 -130732.95 141370.762 -142.22635
                    154718.34 -17546.313 156758.298 144666.188 -163152.53 170741.307 226378.067 226774.756 -141492.95 154758.777
                   -155147.88 158191.242 231125.381 -123.84128 66.3673135 -251.99933 46.9648223 1413.12701 53.1138715 1.28380885
                   17.7473463 16.6377564 .001830052 40.3558059 30.0079467 2673.11684 1450.57459 53689.7757 -1422.2635
Times of maxima :      .02869     .02827     .03414     .04177     .04019     .05282     .02923     .04041     .04315     .02735
                       .01667     .01389     .01667     .04019     .02896     .04177     .04019     .05282     .04301     .04479
                       .04025     .02923     .04041     .04315     .04287      .0402     .02934     .02921     .04301     .04025
                       .02923     .04044     .02909     .02869     .02827     .03414     .04805     .04464     .04321        0.3
                          0.3        0.3        0.3        0.3        0.3     .03828     .03745     .03901     .04479
             Random switching times for simulation number  66  :
                                  10  2.1381841E-02   11  2.3514112E-02   12  2.2653903E-02   16  3.0534797E-02   17  3.2144223E-02
                                  18  3.3487119E-02

 44.6799           .1222625E7  .216123E7 .1278472E8 19.3822717 1077.15233 854.913178  1.6589029 2541.10983 2729.56405 112646.923
                   -112646.91 -139783.08 112646.914 149016.128 -146087.64 51297.3171 149016.128 -146087.64 -160523.55 124.003856
                   162670.056  15007.308 166172.803  -168170.6 179811.763  169110.64 -208253.71 -204685.27  160642.62 162600.246
                   167255.668 166621.622 -211034.33  -78.18648 -103.95263 252.831131 74.1248678 -1221.7558 -60.148685 1.32018443
                   18.4706951 17.4970131 .003129256 41.2150036 33.8367514 1632.89393 2272.16329 54318.3505 1240.03856
Times of maxima :      .02321     .02397     .02585     .03243     .03952     .03567     .02437     .03928     .03573     .00278
                       .01667     .02141     .01667     .03952     .03567     .03243     .03952     .03567     .03553     .03666
                       .03939     .02437     .03928     .03573     .03547     .03935     .03752      .0375     .03553     .03939
                       .03572     .03929     .03729     .02321     .02397     .02585     .03282     .03686     .03644        0.3
                          0.3        0.3        0.3        0.3        0.3     .03055      .0335     .03216     .03666
             Random switching times for simulation number  67  :
                                  10  2.6926790E-02   11  2.8422681E-02   12  2.7581311E-02   16  3.6700512E-02   17  3.7894219E-02
                                  18  3.8701502E-02

 185.861           .2361637E7 .2597562E7 .1279589E8 11.0258807 289.153465 1195.58387 1.23850235 1637.80955 2639.25286 112646.923
                   125645.258 112646.913 -123754.62 -141554.86 153396.245  -38690.02 -138091.53 150534.889 160353.769 -143.90787
                   148114.342 12967.0364 -155977.61 167218.172 -161629.25 163658.173 214803.627 211456.615 -160358.83 148144.102
                   -168372.95 -150071.95 218607.512 -108.66546  113.96408 -252.94159 -39.328784 1430.14024 37.5731807 1.28597092
                   17.7109742 17.0321115 .001460809 40.3394868 31.4217454 2362.71481 2370.12469 53171.8573 -1439.0787
Times of maxima :      .02752       .029       .034     .04193     .02976     .02828     .02837     .02988     .02837     .00278
                       .02695     .01389     .02695      .0296     .02807     .04193     .02976     .02828     .02822     .04457
                       .03971     .02837     .02988     .02837     .02829     .03986      .0297     .02972     .02822     .03971
                       .02803     .02987     .02945     .02752       .029       .034     .03939     .04463     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03672     .03872     .03791     .04457
             Random switching times for simulation number  68  :
                                  10  3.4197151E-02   11  3.3614433E-02   12  3.4186898E-02   16  4.3685271E-02   17  4.4275560E-02
                                  18  4.3752239E-02

 306.807           .2771324E7  587569.99 .1271044E8 12.4062003 834.345366 593.773315  1.2081128 2235.11763 1850.94996 -112646.92
                   -129395.65 112646.913 128749.299 -145811.13 -149209.73 41040.4115 -145811.13  -142501.9 -153423.19 132.909634
                   -160284.05  -12806.96  -162840.5 -158485.51 174916.153 -173797.28 -205244.36 -206609.02 153537.678 -160315.58
                   167054.547  -165252.5 -210082.93 117.714145 -54.201937 252.095602 -56.221135 -1323.9009  62.717644 1.25008745
                   17.5213335 16.4406452 .002266095 40.3430677 30.8221188 2322.30933 1332.68853 58911.6437 1329.09634
Times of maxima :      .03475      .0354     .04226     .05036     .04679      .0354     .03483     .04892     .03526     .02778
                       .03364     .01389     .03364     .04679       .035     .05036     .04679      .0354     .05153     .05329
                       .04882     .03483     .04892     .03526     .05142     .04885     .05394     .05406     .05153     .04882
                       .03526     .04897     .05414     .03475      .0354     .04226     .05661     .05312     .04609        0.3
                          0.3        0.3        0.3        0.3        0.3      .0437     .04377     .04429     .05329
             Random switching times for simulation number  69  :
                                  10  2.9813597E-02   11  2.8381525E-02   12  2.9116300E-02   16  4.0035133E-02   17  4.0191791E-02
                                  18  3.8684602E-02

 189.295           .1273668E7  .152269E7 .1280279E8 18.1008369 1073.90424 1080.35398 .970138695  2677.3005 3024.63825 -139647.63
                   -112646.91 112646.913 112646.914 -148974.08 149057.554 -49572.593 -148974.08 149057.554 165940.355   -129.419
                   -162667.93 11476.4938 -167620.52   171221.9 -184450.66 -167257.68  204787.38 -201380.14 -166060.48   -162579.
                   -168950.42 -169215.64 207409.031 -79.801889 87.2550946  -253.0098 -82.309022 1285.02721 69.6813188  1.2793062
                   18.2511787 17.1517257 .001496089 40.1364184 33.3702047 1646.42155 1810.97651 58196.3965   -1294.19
Times of maxima :      .03023     .02902      .0338     .04048      .0471     .04372     .04146     .04732     .04376     .02841
                       .01667     .01389     .01667      .0471     .04372     .04048      .0471     .04372     .04358     .04486
                       .04729     .04146     .04732     .04376     .04352      .0474     .04556     .05432     .04358     .04729
                       .04369     .04733     .04532     .03023     .02902      .0338     .04077     .04525     .04444        0.3
                          0.3        0.3        0.3        0.3        0.3     .04005      .0387     .04021     .04486
             Random switching times for simulation number  70  :
                                  10  2.4493996E-02   11  2.2564836E-02   12  2.5136012E-02   16  3.4961297E-02   17  3.5386827E-02
                                  18  3.2052885E-02

 109.379           918718.404 .2205353E7 .1294127E8 15.5953715 1456.23142 1060.22283   1.729006 3384.06705 3313.82947 112646.923
                   128981.319 112646.913 -121940.14 153784.053 -148796.73  -46014.02 153784.053 -148796.73 -162403.03 -126.12382
                    170675.18 15321.1217 174822.289 -174128.22 178753.649 179244.337 -208560.52 -203783.18 162446.285  170679.35
                   177202.433 176630.075 -209151.32 -67.776043 -105.00841 -254.37447 -65.977112 1256.61119 -73.554841 1.29525867
                   18.7552515 17.4978185 .003928567 43.5511656 33.7227246 1272.10833 2639.86632 63082.6763 -1261.2382
Times of maxima :      .02548     .02314     .03387     .02541     .03982      .0362     .02594     .04003     .03646     .00278
                       .02478     .01389     .02473     .03982      .0362     .02541     .03982      .0362     .03632     .04444
                       .03994     .02594     .04003     .03646     .03619     .04003     .03774     .03769     .03632     .03994
                       .03635     .04008     .03752     .02548     .02314     .03387     .03939      .0445     .03716        0.3
                          0.3        0.3        0.3        0.3        0.3     .03498     .03207      .0354     .04444
             Random switching times for simulation number  71  :
                                  10  2.7290267E-02   11  2.7709757E-02   12  2.6301337E-02   16  3.7511603E-02   17  3.7225767E-02
                                  18  3.7333684E-02

 150.432           .2949326E7  .136523E7 .1276965E8 11.9158096 309.528434 176.926789 6.17069844 1271.73176 1042.66561 -135040.23
                   -112646.91 112646.913 112646.914 138395.005 148278.284 -40221.113 138395.005 136396.248 146927.029 -141.59336
                   -148930.88 -28944.062 151497.021 148568.567 -164082.21 164088.597 218136.651 218025.308 -146938.95  -148846.3
                   -172294.12 151024.779 226648.235  -121.4357  82.620507 -252.68209 -46.585618 1405.23365 40.3826736 1.28936715
                   17.8147715 16.7037388 .007928677 40.0159519 31.2326538 2493.69614 1693.77195 60736.2478 -1415.9336
Times of maxima :      .02788     .02829     .03386     .02658     .03931     .02844     .02838     .03948     .04367     .02633
                       .01667     .01389     .01667     .03931     .02834     .02658     .03931     .02844     .02849     .04456
                       .04769     .02838     .03948     .04367     .04385     .03974       .029     .02886     .02849     .04769
                       .02836      .0395     .02874     .02788     .02829     .03386     .03867     .04479     .04231        0.3
                          0.3        0.3        0.3        0.3        0.3     .03753     .03735     .03724     .04456
             Random switching times for simulation number  72  :
                                  10  3.0592544E-02   11  3.0404589E-02   12  3.0457506E-02   16  4.0754258E-02   17  4.1635337E-02
                                  18  4.0691487E-02

 213.698           467547.749 .3768204E7 .1290245E8   25.20066 1151.62224 671.161634 2.99523288 2900.24515 2656.31704 -112646.92
                   -112646.91 112646.913 112646.914 -166359.69 143581.992 -58492.242 -149974.36 143581.992 161905.277 105.180243
                   -160570.43 20165.4357 -169946.58 167398.822 -186156.54 -172661.78 215955.922 213095.854  -161970.4 -160586.24
                   -173385.14 -180951.14 220364.021 -48.350168  137.26259 -253.99259 72.7515108 -1041.5588 96.1282284 1.26851548
                   17.9125066 16.6918709 .004809945 42.2707868  32.499262 963.248704 3195.18552 69044.8996 1051.80243
Times of maxima :      .03095     .03096      .0336     .04192     .04848     .04294     .03141     .03154     .04272     .02778
                       .01667     .01389     .01667     .03122     .04294     .04192     .04848     .04294     .04291     .05309
                       .03167     .03141     .03154     .04272     .04297     .04845     .04599       .046     .04291     .03167
                       .04313     .03147     .04578     .03095     .03096      .0336     .04817     .05322     .04342        0.3
                          0.3        0.3        0.3        0.3        0.3     .04077     .04071     .04165     .05309
             Random switching times for simulation number  73  :
                                  10  2.0617233E-02   11  2.0879760E-02   12  2.0440442E-02   16  3.0817309E-02   17  3.0293956E-02
                                  18  3.0794614E-02

 6.33619           .2449472E7 .2718578E7 .1276253E8 13.4265274 630.996383 128.203955 2.52818277 2086.49095 789.570212 112646.923
                   -112646.91 -121765.19 112646.914 145588.464 -131929.84 42694.7195 143023.324 -131929.84 -142446.26  144.09872
                   150964.218 -18526.635 161179.485  -145205.8 161587.132 -165147.86 -224824.44 -233495.87 142590.352 150904.499
                   145207.001 152012.779   -240330. 110.667799 -116.58855 252.611639 58.8330689 -1428.7423 43.6404813 1.32559367
                   18.2327694 17.0943058 .005126271 41.9156071 31.0743547 2318.53623 2552.28523 53223.8447  1440.9872
Times of maxima :      .02114     .02143     .02552     .03361     .02256     .03621     .02196     .02232     .03433     .00278
                       .01667     .02064     .01667     .02187     .03621     .03361     .02256     .03621     .03618     .03619
                       .04002     .02196     .02232     .03433     .03417     .03165     .02205     .02193     .03618     .04002
                       .03441     .03988      .0218     .02114     .02143     .02552     .03142     .03624     .04293        0.3
                          0.3        0.3        0.3        0.3        0.3     .03083     .03081     .03031     .03619
             Random switching times for simulation number  74  :
                                  10  2.3658636E-02   11  2.2593594E-02   12  2.4188701E-02   16  3.3518077E-02   17  3.4969881E-02
                                  18  3.2268674E-02

 86.9669            400294.33 .2190505E7 .1322425E8 19.0936802 1131.14682 1490.49386 3.73959803 2922.90837 3462.09035 112646.923
                   113535.628 112646.913 112646.914 149712.002 -154202.18  -50913.99 149712.002 -154202.18 -165738.14 -121.29409
                   163783.003 -22532.261 170180.105  -175588.1  179243.66 172383.244 -203721.96 200382.411  165787.08 163772.633
                   175464.756 170420.775 -204965.27  -44.73781 -104.65431 -257.14056 -64.951498 1194.77915 -64.895438  1.2980942
                   18.7176429 17.6303566 .005354831 42.4764887 34.0200994 817.272738 2336.57232 72152.2467 -1212.9409
Times of maxima :      .02483     .02317     .03403     .02447      .0394     .03626     .02512     .03964     .03605     .00278
                       .02262     .01389     .01667      .0394     .03626     .02447      .0394     .03626      .0362     .04525
                       .03971     .02512     .03964     .03605     .03577     .03961     .03733     .04602      .0362     .03971
                         .036     .03969      .0371     .02483     .02317     .03403     .03901     .04502     .03674        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03228     .03498     .04525
             Random switching times for simulation number  75  :
                                  10  1.9639994E-02   11  2.0114083E-02   12  2.1936556E-02   16  2.9199172E-02   17  3.1975732E-02
                                  18  3.0297040E-02

 8.72091           .2992997E7 .1914758E7 .1266848E8  18.702413 1019.56455 901.045184 1.72747125 2393.43391 2960.60393 112646.923
                   -112646.91 112646.913 112646.914 148267.391 -155778.76 50389.6259 148267.391 -146704.36 -161764.47 127.895921
                   159051.381  -15314.32 164578.773 -170567.36 181516.567 166191.452 -234352.03 -231018.13 161885.173 158966.366
                   167140.603 164860.294 -246869.11 122.331454 -97.845753 251.679138 67.9998046 -1261.5051 -71.398622 1.32124982
                   18.7492674 17.7860354 .003799807 41.2440317  34.715102 2749.13812 1949.56629 57156.9335 1278.95921
Times of maxima :      .02026     .02072     .02559     .03226     .03885     .03553     .02108     .03911     .03556     .00278
                       .01667     .01389     .01667     .03885     .02075     .03226     .03885     .03553     .03538     .03661
                       .03904     .02108     .03911     .03556      .0353     .03917     .02133      .0212     .03538     .03904
                       .03558      .0391     .02108     .02026     .02072     .02559     .03262     .03681     .03381        0.3
                          0.3        0.3        0.3        0.3        0.3     .02921     .03031     .03199     .03661
             Random switching times for simulation number  76  :
                                  10  2.0279426E-02   11  2.0769984E-02   12  2.2306424E-02   16  2.9748101E-02   17  3.1899150E-02
                                  18  3.0794792E-02

 39.7847           .2631058E7  .240961E7 .1281685E8 17.5368116 1066.49219 912.260759 2.64903531   2399.034 3130.05176 112646.923
                   -112646.91 -125871.99 112646.914 147204.334 -146853.58 48794.1358 148878.043 -146853.58 -162642.85 128.919135
                   159899.264 -18964.272 164639.694 -172290.56 181151.894 176971.139  -229609.8 -227894.85 162763.248 159817.346
                   168101.484 164649.741 -246668.43 114.696503  -109.7636 253.148697 73.1922791 -1275.2212  -66.44452 1.32281023
                   18.8069495  17.687699 .004531366 41.4709289  34.238201 2614.86338 2227.40748 54659.1152 1289.19135
Times of maxima :       .0209     .02136     .02542     .03218     .02246     .03571     .02376     .03904     .03547     .00278
                       .01667      .0203     .01667     .03927     .03571     .03218     .02246     .03571     .03553     .03657
                       .03913     .02376     .03904     .03547     .03522     .02249     .02197     .02183     .03553     .03913
                       .03549     .03903     .02172      .0209     .02136     .02542     .03254     .03683     .03376        0.3
                          0.3        0.3        0.3        0.3        0.3     .02976     .03081     .03191     .03657
             Random switching times for simulation number  77  :
                                  10  3.6094697E-02   11  3.6033365E-02   12  3.6341291E-02   16  4.4843491E-02   17  4.6326834E-02
                                  18  4.6240523E-02

 341.448           .3541075E7 .1411361E7 .1275526E8 11.4897799 134.049526 223.936423 1.65171749 957.623387 936.860714 133695.883
                   -112646.91 112646.913 112646.914  134904.04 -147709.43 39495.5501  134904.04 -137111.35 -142968.83 144.296536
                   146519.364 -14974.771 147454.294  -147179.9 158173.198 159735.249 -235597.17 -231272.64 142970.426 146448.394
                   156034.204  -147007.5 -241511.22  133.06155 -84.004791 252.539749 40.4851139 -1430.9288 -35.575675 1.24382938
                   17.1647568 16.1474263 .001378595 38.5002732 29.6126274 2816.99323 1642.81167 53099.8224 1442.96536
Times of maxima :      .03662     .03662     .04217     .05038     .05633     .03726     .03754      .0563     .03712     .03606
                       .01667     .01389     .01667     .05633      .0369     .05038     .05633     .03726     .03715     .05298
                       .05643     .03754      .0563     .03712     .08517     .05654     .03729     .03739     .03715     .05643
                       .03722     .04803     .03753     .03662     .03662     .04217     .04767     .05304     .05152        0.3
                          0.3        0.3        0.3        0.3        0.3     .04486     .04626     .04634     .05298
             Random switching times for simulation number  78  :
                                  10  2.5293327E-02   11  2.4382335E-02   12  2.6422585E-02   16  3.4530440E-02   17  3.6907630E-02
                                  18  3.4349218E-02

  123.65           .1353345E7 771762.324  .127104E8  12.032057 801.548635 194.180543 .970579848 1993.09214 1242.21722 112646.923
                   139675.097 112646.913 -138573.22 145368.197 -136659.56 -40416.831 145368.197 -136659.56   -150230. -140.31054
                    160186.37 -11479.103 160120.553 -151125.41  165853.31 174593.615 -208575.18  -214364.2  150304.27 160198.123
                   151647.481 165483.247   -215938. -82.260099 -62.119334 -252.09522  -53.79145 1387.14765 56.2222031   1.288328
                   18.1504872 16.8803601  .00148326 40.5345428 31.5546086 1441.60512 1675.59971  58704.168 -1403.1054
Times of maxima :      .02586     .02493     .03398     .04155     .03941     .05202     .02738     .03918     .05214     .00278
                       .02441     .01389     .02441     .03941     .05202     .04155     .03941     .05202     .05205     .04479
                       .03932     .02738     .03918     .05214     .05196     .03942     .03761     .03755     .05205     .03932
                       .05211     .03921     .03753     .02586     .02493     .03398     .03833     .04496     .04211        0.3
                          0.3        0.3        0.3        0.3        0.3     .03455     .03436     .03692     .04479
             Random switching times for simulation number  79  :
                                  10  2.1308700E-02   11  2.1217617E-02   12  1.9005576E-02   16  3.2135247E-02   17  2.8755429E-02
                                  18  3.0853400E-02

 18.0274           .1615154E7 .3591897E7 .1280579E8  11.666787 857.276981 248.417095 1.29518409 1866.74058 1211.06471 139132.051
                   -112646.91 -116568.08 112646.914 159470.126 -137877.69 39798.6139 146119.362 -137480.87 -148696.35 140.929111
                   154024.351 13260.4439 158668.583 -150731.38 166684.929 -164006.61 -221861.16 -220473.35  148830.03 154033.437
                    149417.53 165798.949 -238842.71 89.8652812   -134.013 253.039427 52.9468138 -1397.0866 -43.842411 1.32648482
                    18.375273 17.0664896 .003099137 41.8292085 31.8978525  1906.1409 2944.42672 54168.9801 1409.29111
Times of maxima :      .02177     .02178     .02576     .03233     .02253     .03545     .02186     .02225     .03566     .01903
                       .01667     .02122     .01667     .02201     .01903     .03233     .02253     .03545     .03536     .03653
                        .0224     .02186     .02225     .03566     .03543     .03127     .02247     .02234     .03536      .0224
                       .03521     .02223     .02223     .02177     .02178     .02576      .0327     .03635     .03431        0.3
                          0.3        0.3        0.3        0.3        0.3     .03215     .03087     .02877     .03653
             Random switching times for simulation number  80  :
                                  10  2.6303445E-02   11  2.4998548E-02   12  2.4047319E-02   16  3.6173338E-02   17  3.3957411E-02
                                  18  3.5339224E-02

  108.46           .2369769E7 .1024802E7 .1266605E8 25.9150433 846.226703 656.542709 3.08275617 2166.21833 2031.07554 112646.923
                   -112646.91 -127585.01 112646.914 145970.981 -146644.92 59315.5118 145970.981 -143379.13 155756.058 -112.30593
                     154336.7  -20457.94 162074.101 -160552.64 179491.975 162247.347 -206277.02 208381.826 -155854.44 154278.568
                     166486.1 163250.988  -211265.9 -108.85241 71.5821977 -251.65505 -54.839793 1109.75317 -75.039995 1.30525867
                   18.0163299 17.1081018 .007047488  40.007177 32.6231966 2269.34752 1518.42296 61502.6871 -1123.0593
Times of maxima :      .02687     .02682     .03394     .03424     .03891     .03526     .02739      .0387     .03503     .00278
                       .01667     .02407     .01667     .03891     .03518     .03424     .03891     .03526     .04364     .04484
                       .03874     .02739      .0387     .03503     .03529     .04047     .03835     .04567     .04364     .03874
                       .03544     .03871     .03815     .02687     .02682     .03394     .04092     .04507     .03583        0.3
                          0.3        0.3        0.3        0.3        0.3     .03619     .03535     .03397     .04484
             Random switching times for simulation number  81  :
                                  10  2.4813935E-02   11  2.4402620E-02   12  2.4375708E-02   16  3.5491372E-02   17  3.3959149E-02
                                  18  3.4388537E-02

  99.118           .1258349E7 .1740211E7 .1266638E8 24.2492728 489.885668 539.888952 1.91149188 1454.70791 1908.45669 112646.923
                   -112646.91 -119520.61 112646.914 141027.242 -145718.26 57377.5067 141027.242 -141740.65 -154687.03  -112.3744
                   147986.916 16109.3695 153765.414 -159150.49 178221.132 160791.298 -211650.85 -207762.94 154748.851 147927.369
                   165533.915 156153.736 -217596.73 -79.320525 -93.279438 -251.65827 -60.096697 1111.26257 -70.127116 1.30517908
                   17.8923019 17.0926167 .002599886 39.7251068 32.4014051 1678.35089 2035.10536 56561.6777  -1123.744
Times of maxima :      .02539     .02482     .03396     .03424     .03837     .03527     .02564     .03862     .03504     .00278
                       .01667      .0244     .01667     .03837     .03521     .03424     .03837     .03527     .03522     .04485
                       .03871     .02564     .03862     .03504     .03529     .04045     .03784     .03794     .03522     .03871
                       .03545     .03865     .03808     .02539     .02482     .03396     .04047     .04505     .03572        0.3
                          0.3        0.3        0.3        0.3        0.3     .03551      .0344     .03397     .04485
             Random switching times for simulation number  82  :
                                  10  2.7926550E-02   11  2.9213891E-02   12  2.7855223E-02   16  3.7811339E-02   17  3.7666122E-02
                                  18  3.8543578E-02

 180.009           .2712794E7 .3426735E7 .1259656E8 11.4543549 1245.75804 135.155173 1.13069388 2873.83667 1171.50611 -133273.94
                   -112646.91 120875.992 112646.914 -154153.23  144752.38 -39434.617 -151170.08 135459.244 -144054.94 -143.38731
                   -161707.11 -12389.815  -169673.8 150228.357 159130.018 -169595.41 206382.014 208983.799  144131.37 -161713.54
                   -155534.82 -168125.78 212506.716 -116.46446  130.89567 -250.96374 -39.768658 1422.96041 42.2752703 1.28554176
                   18.0787255 16.6559289 .001519306 41.4211548 30.8222526 2302.39474 2900.89091 53470.0896 -1433.8731
Times of maxima :      .02843     .02976     .03392     .04176     .03072     .02911     .03046     .03066     .02895     .02788
                       .01667     .02902     .01667     .03038     .02873     .04176     .03072     .02911     .05224     .04493
                       .03054     .03046     .03066     .02895     .05212     .03041     .03039      .0303     .05224     .03054
                       .02897     .03067     .03014     .02843     .02976     .03392     .03904     .04467      .0426        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03856     .03768     .04493
             Random switching times for simulation number  83  :
                                  10  2.2442711E-02   11  2.3753260E-02   12  2.3602817E-02   16  3.2800971E-02   17  3.3907147E-02
                                  18  3.3595613E-02

 70.0265           613849.219  .228809E7 .1259959E8 25.1326252 1019.29836 1374.63121 1.29469225  2326.5182 3478.82535 112646.923
                   -112646.91 -130541.22 112646.914 148263.914 -152780.05 58413.2325 148263.914 -152780.05 -168621.52 -111.99158
                    158497.56 -13257.926 163847.856 -175751.66 188492.989 162672.564 -203612.01 201838.409 168683.481 158437.576
                   177167.848  166830.67 -205288.24 -55.400777 -106.96004 -250.99392 -59.140921 1111.85697 -76.258968  1.3060325
                   18.2005978 17.5425218 .003177128 40.7525403  33.817106 1057.80421 2545.68949 64929.5011 -1119.9158
Times of maxima :      .02377     .02416     .03358     .03419     .03883      .0352     .03516     .03863     .03499     .00278
                       .01667     .02247     .01667     .03883      .0352     .03419     .03883      .0352     .03516      .0448
                       .03871     .03516     .03863     .03499     .03523     .04071     .03778     .04586     .03516     .03871
                       .03488     .03865     .03803     .02377     .02416     .03358     .04041     .04502     .03574        0.3
                          0.3        0.3        0.3        0.3        0.3     .03282     .03361     .03392      .0448
             Random switching times for simulation number  84  :
                                  10  2.9285125E-02   11  3.0225649E-02   12  3.0206067E-02   16  3.9043393E-02   17  4.0869568E-02
                                  18  4.0577002E-02

 197.492           .1362179E7 .3465667E7 .1300929E8 22.0933259  1617.1133 969.272335 2.49747726 98428.2841 2899.44865 -112646.92
                   -112646.91 137181.562 112646.914 -157948.43 147607.833 -54767.493 -155730.32 147607.833 162250.023 -117.88879
                   -165352.21 -18413.786 -178553.81 169938.366 -178420.79 -178024.95 208314.448 203176.844 -162366.94 -165364.77
                   -165600.25 -177534.56 212462.324 -82.528154 131.637139 -255.04209 -77.221368 1151.49456 67.7895423 1.27584723
                   18.6564748  17.008183 .004337257 46.2809834 33.3313335 1770.73108 3109.07364 61795.1102 -1178.8879
Times of maxima :      .02985     .03078     .03377     .04115     .03142     .04425     .03096     .03167     .04444     .02778
                       .01667     .02931     .01667     .03139     .04425     .04115     .03142     .04425     .04426     .04487
                       .03141     .03096     .03167     .04444     .04418     .03142     .04575     .04615     .04426     .03141
                       .04446     .03128     .04599     .02985     .03078     .03377     .04153     .04452     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03906     .04059     .04088     .04487
             Random switching times for simulation number  85  :
                                  10  3.4694633E-02   11  3.4476350E-02   12  3.5551572E-02   16  4.4429069E-02   17  4.6576801E-02
                                  18  4.3836589E-02

 338.209           .2442882E7 383448.559 .1262617E8 10.9957228 177.905828  708.09233 1.16068239 1112.16831 2452.71112 -112646.92
                   -126519.99 112646.913 124536.164 136411.215 -146622.03 38637.0717 136411.215 -144092.11 -152645.63 144.080018
                   148181.478 12553.0428 149468.077 -165221.72 160115.902 160341.341 -201789.97 -204205.03  152650.72 148106.069
                    154955.46 149092.712 -205290.08 110.518815 -43.786331  251.25858 44.9283128 -1430.5658 45.1044277 1.24501575
                   17.2136239  16.430567 .001480925 38.5361627 30.3944322  2279.2647 1008.58903 54552.5235 1440.80018
Times of maxima :      .03527     .03681     .04246     .04998     .05607     .03639      .0365      .0563     .03612     .02778
                       .03472     .01389     .03472     .05607     .03584     .04998     .05607     .03639     .03625     .05308
                       .05631      .0365      .0563     .03612     .05203     .05647     .05416     .05428     .03625     .05631
                       .03611     .05631     .05427     .03527     .03681     .04246     .04754     .05298     .04439        0.3
                          0.3        0.3        0.3        0.3        0.3     .04444     .04385     .04659     .05308
             Random switching times for simulation number  86  :
                                  10  2.2146391E-02   11  2.0490549E-02   12  2.0959174E-02   16  3.1759410E-02   17  3.0989136E-02
                                  18  2.9253035E-02

  31.001           611330.589 .1945816E7 .1277596E8 13.4772547 415.893515 559.500188  2.1052205 1774.18639 2255.91471 138579.032
                   -112646.91 112646.913 112646.914 141029.449  -142018.6 42775.2967 139958.819  -142018.6 -159649.36 140.131143
                    -152054.8 16906.0095  157590.26 -163070.64 175879.661 -171224.27 -207726.71 -210447.11 159774.918 -152099.91
                   163019.069 -156930.19  -215505.7 55.2870052 -98.636102  252.74458  62.524736 -1394.8093 50.5951308 1.32413513
                   18.2289201 17.1797169 .003109703 41.3217048 32.0113554 1284.85567  2039.9025  54062.118 1401.31143
Times of maxima :      .02263      .0211     .02566     .03321     .02222     .03495     .02323     .02194     .03509     .02052
                       .01667     .01389     .01667     .02165     .03495     .03321     .02222     .03495     .03497     .03632
                       .03217     .02323     .02194     .03509     .03485      .0322     .03736     .03726     .03497     .03217
                       .03497     .03198     .03714     .02263      .0211     .02566     .03216     .03651     .04376        0.3
                          0.3        0.3        0.3        0.3        0.3     .03177     .02927       .031     .03632
             Random switching times for simulation number  87  :
                                  10  2.1774117E-02   11  2.3242990E-02   12  2.3486975E-02   16  3.1291428E-02   17  3.3855592E-02
                                  18  3.3319720E-02

 50.7679           799976.479 .2970894E7 .1329775E8 26.5842693  1568.5575 2013.75938 2.59893741 3399.73943 690721.256 112646.923
                   127215.976 -138941.94 -123111.82 155147.435 -160355.91 60076.5074 155147.435 -160355.91 -176070.14  -111.5108
                   169128.856 18784.0927 174976.552 -185995.91  193273.36  168918.97 -204218.14 205697.166 176132.592  169066.43
                   191200.634 180089.468 207663.602 -63.244623 -121.87891 257.854111 70.5982318 1110.55106 -93.085484 1.30742455
                   18.7068793 18.0605934 .005413396 43.0472614 102.203102 1310.81802 3020.43598 63993.1899  -1115.108
Times of maxima :      .02408     .02381     .02607     .03415     .03879     .03506     .02474     .03858     .03494     .00278
                       .02327      .0218     .02327     .03879     .03506     .03415     .03879     .03506      .0351     .04476
                       .03866     .02474     .03858     .03494     .03518      .0407     .03824     .04586      .0351     .03866
                       .03484     .03861     .04577     .02408     .02381     .02607     .03442     .04498     .03572        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03333     .03387     .04476
             Random switching times for simulation number  88  :
                                  10  3.1460581E-02   11  3.1300799E-02   12  3.1077739E-02   16  4.0670624E-02   17  4.1883205E-02
                                  18  4.1293192E-02

 259.026            242631.86 .2853345E7  .131278E8 24.4404236 698.754902 1009.67153 2.74492299 1746.21103 2871.73144 -112646.92
                   -112646.91 139405.491 112646.914 -143963.45 148138.072 -57603.209 -143963.45 148138.072 165860.432 108.159358
                   -153505.12 19304.4483  -157261.8 169652.023 -186922.32 -167724.16   209599.3 205731.737 -165925.76 -153496.89
                   -177814.32 -161676.48 214196.524 34.8304364 119.443396 -256.20106 67.1540085 -1070.9483 85.0859713 1.26737143
                   17.5624864 16.8799898  .00496279 40.4036736 32.1953755 631.935503 2821.62154 68821.9305 1081.59358
Times of maxima :      .03269     .03172     .03418     .04217     .04682     .04317      .0337     .04897     .04337     .02778
                       .01667      .0311     .01667     .04682     .04317     .04217     .04682     .04317     .04316     .05329
                       .04888      .0337     .04897     .04337     .04322     .04874     .04626     .04624     .04316     .04888
                       .04338     .04664     .04604     .03269     .03172     .03418     .04842     .05311     .04372        0.3
                          0.3        0.3        0.3        0.3        0.3     .04069     .04131      .0419     .05329
             Random switching times for simulation number  89  :
                                  10  3.4526206E-02   11  3.5386429E-02   12  3.4362356E-02   16  4.4984093E-02   17  4.4822346E-02
                                  18  4.5788889E-02

 311.957           .2700193E7 745041.098 .1272014E8 13.5870209 576.872652 539.094359 1.80440926 1641.13254 1939.87485 130475.353
                   -112646.91 112646.913 112646.914 -142263.96 -150830.89 42949.1363 -142263.96 -141729.36 -152902.93 137.962787
                   -154239.46 15651.6395 -156017.25 -159511.78 171167.419 -166391.86  -203072.8 201778.985  153027.57 -154235.62
                   156134.739 -161983.29 204559.829 116.193649 -61.034461 252.191803 57.0627529 -1367.4795 -51.283856 1.24874088
                   17.3774421 16.3997599 .002654194 38.6846159 31.2125637 2336.63907 1356.08368 60802.8382 1379.62787
Times of maxima :        .035     .03617     .04248     .03465     .04731      .0357     .03634     .04705     .03597     .03439
                       .01667     .01389     .01667     .04731     .03558     .03465     .04731      .0357     .05185     .05323
                       .04723     .03634     .04705     .03597     .05195     .04734     .03784     .04579     .05185     .04723
                       .05178     .04712     .04593       .035     .03617     .04248      .0488     .05334     .05234        0.3
                          0.3        0.3        0.3        0.3        0.3       .045      .0458     .04484     .05323
             Random switching times for simulation number  90  :
                                  10  3.6049977E-02   11  3.5841646E-02   12  3.5398982E-02   16  4.6080999E-02   17  4.5302101E-02
                                  18  4.6150966E-02

 345.956            .317668E7 .1306744E7 .1270021E8 11.6885239 526.081098 246.732823  .51323205 1742.66219 1412.48212 140111.886
                   -112646.91 112646.913 112646.914 -141544.33 -139574.27 39835.6719 -141544.33 -137455.51 -149969.23 140.561494
                   -152798.34 8347.36102 -157220.04 -153247.22 167330.634 -166815.53 -231969.84 -227851.81 150103.768 -152809.05
                   152526.059 -158866.38 -235442.19 126.029362 -80.831437 251.994152 49.1413042 -1391.0849  -42.93659 1.24583068
                   17.3850395 16.1697512 .995713E-3  38.873925 30.4890453 2551.21733  1614.5688 55114.1171 1405.61494
Times of maxima :      .03655     .03658     .04247     .04938     .04737     .05204     .03636     .04753     .05221     .03542
                       .01667     .01389     .01667     .04737     .03682     .04938     .04737     .05204     .05217     .05311
                       .04759     .03636     .04753     .05221     .05196     .04782     .03726     .03734     .05217     .04759
                       .05223     .04759     .03749     .03655     .03658     .04247     .04925     .05332     .05278        0.3
                          0.3        0.3        0.3        0.3        0.3      .0461     .04617     .04532     .05311
             Random switching times for simulation number  91  :
                                  10  2.9176137E-02   11  2.9863610E-02   12  2.9100869E-02   16  3.9098053E-02   17  3.9946813E-02
                                  18  3.9719761E-02

 200.676           .1375806E7 .3326561E7 .1263313E8  16.046607 1091.35845 375.802064 .740092363 2635.68384 1934.96635 -112646.92
                   -112646.91 127166.761 112646.914 -154087.77 139373.339 -46674.956 -149199.78 139373.339 153420.308 -133.11209
                   -159437.69 10023.8665 -167180.35 159455.427 -175132.04 166397.762   202090.4 -200190.42 -153541.43 -159449.62
                   -156817.85 -164772.76   217327.2 -82.939915 128.968229 -251.32777 -55.565096 1321.30884 58.7855698 1.28002319
                    17.920416 16.6335517 .001092447 39.9137149 31.5982221 1804.86271 2859.99017 56842.6833 -1331.1209
Times of maxima :      .02964     .03036     .03385     .04024     .03105     .04349      .0299      .0313     .04354     .02778
                       .01667      .0292     .01667     .03103     .04349     .04024     .03105     .04349     .04369     .04511
                       .03117      .0299      .0313     .04354     .04327     .04074     .04632     .05402     .04369     .03117
                       .04355      .0313     .03078     .02964     .03036     .03385     .04054     .04502     .04179        0.3
                          0.3        0.3        0.3        0.3        0.3     .03911     .03973     .03996     .04511
             Random switching times for simulation number  92  :
                                  10  2.3098643E-02   11  2.1742240E-02   12  2.1671052E-02   16  3.2092806E-02   17  3.2291072E-02
                                  18  3.1767827E-02

 59.5786           313201.386 .3071071E7 .1273204E8 21.2555974 1584.86559 1172.18676 1.22768417 3420.85821 2890.16269 112646.923
                   -112646.91 -124410.46 112646.914 155343.633 -150237.04   53719.13 155343.633 -150237.04 -165915.57 121.424242
                   169298.386 12910.2794 175184.076 -169842.52 183895.038 174773.732 -210921.86 -208497.05  166034.05 169227.833
                   166565.247 176393.935 -214261.22 -39.572805 -123.91672 252.309741 84.0976308  -1192.979 -77.559936 1.31719796
                   19.2706399 17.7235154 .002202769 43.3932565 34.7983243  691.38632 2772.44348  60290.677 1214.24242
Times of maxima :      .02462     .02229     .02527     .03258     .03917     .03568     .02247      .0394     .03586     .00278
                       .01667      .0217     .01667     .03917     .03568     .03258     .03917     .03568     .03567     .03632
                       .03936     .02247      .0394     .03586     .03561     .03948     .03719      .0372     .03567     .03936
                       .03579     .03942     .03741     .02462     .02229     .02527     .03285     .03702     .03419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03211     .03178     .03231     .03632
             Random switching times for simulation number  93  :
                                  10  3.4038306E-02   11  3.5932166E-02   12  3.6498745E-02   16  4.4607509E-02   17  4.6198282E-02
                                  18  4.6805622E-02

 347.976           .1617407E7 .1445156E7 .1271404E8 11.3438521 134.661814 129.238695 1.23285109  1137.7833 659.256671 -112646.92
                   -140021.04 112646.913 138601.964 -135211.78 131395.198 39243.9389 -135211.78 -132461.17 141442.628 144.109657
                    -148196.1 -12937.418 -149797.13 -143416.83 -158215.75 -163815.12 -206765.33  -207531.1 141559.691 -148224.28
                   142019.291 -150231.18 -210923.24 89.9279427 -85.004597 252.131343 40.1316678 -1428.8569 36.8428619 1.24426466
                   17.1745708 16.3073415 .002344938 38.8311292 29.5734967 1732.51985 1655.16681  53197.244 1441.09657
Times of maxima :      .03467     .03651     .04232     .04979      .0481     .03581     .03824     .04788     .05257     .02778
                       .03406     .01389     .03406      .0481     .06072     .04979      .0481     .03581     .07711     .05298
                       .04801     .03824     .04788     .05257     .09349     .04814     .03766     .03725     .05261     .04801
                       .05271     .04805     .03739     .03467     .03651     .04232     .04771       .053     .05945        0.3
                          0.3        0.3        0.3        0.3        0.3     .04462     .04682     .04621     .05298
             Random switching times for simulation number  94  :
                                  10  2.7779233E-02   11  2.6829478E-02   12  2.8285215E-02   16  3.7890807E-02   17  3.7810499E-02
                                  18  3.6682457E-02

  168.58           .3008833E7 681111.578 .1270552E8 11.8866391 466.575792 147.937797 .896671713 1751.07029 1310.10631 -119463.02
                   -112646.91 112646.913 112646.914 140692.322 141321.612 -40171.852 140692.322 135951.588 -144554.29 -144.02555
                   156270.198 -11033.392 157318.936 151977.765 158616.719 169825.632 225698.009 222316.205 144632.583 156303.726
                   -154285.52 158220.787 227893.052 -122.65467  58.357158  -252.0468 43.9595973 1427.76021 48.2275837  1.2850939
                   17.8340438 16.6683417 .001694108 40.5865072 30.6804123 2674.34972 1323.20084 52926.9392 -1440.2555
Times of maxima :      .02836     .02798     .03386      .0414     .03981     .02897     .03027     .03999     .02921     .02736
                       .01667     .01389     .01667     .03981     .02892      .0414     .03981     .02897     .05236     .04459
                       .03984     .03027     .03999     .02921     .05227     .03979     .02898     .02908     .05236     .03984
                       .02884     .03971     .02879     .02836     .02798     .03386     .04758     .04465     .04262        0.3
                          0.3        0.3        0.3        0.3        0.3     .03791      .0367     .03783     .04459
             Random switching times for simulation number  95  :
                                  10  2.0371456E-02   11  2.1543194E-02   12  2.1568869E-02   16  3.0478446E-02   17  3.1382562E-02
                                  18  3.1619197E-02

 34.5519           .1850362E7 .3786795E7 .1258704E8 14.1786236 1610.05886  246.30549  2.8075839 147607.611 1702.65584 112646.923
                   -112646.91 -128080.19 112646.914  161118.47 -137449.08  43874.214 155645.873 -137449.08 -151916.58 136.494656
                   167329.484 19523.5453 179754.763 -156748.02 173289.611 169751.426 -202119.75 -199803.92  152037.14 167338.961
                   154416.471 175490.007 -207384.83 96.1863378 -137.60078 250.868922 54.0501035 -1351.8057 -50.622142 1.32244983
                    18.749849 17.1388976 .004383945 55.4398596 31.9530174 2061.98274 3137.85043  54639.362 1364.94656
Times of maxima :      .02095     .02209      .0254     .03361     .02272      .0352      .0222     .02292     .03496     .00278
                       .01667      .0204     .01667     .02269      .0352     .03361     .02272      .0352     .03513     .03656
                       .02281      .0222     .02292     .03496     .03524     .02274     .03776     .03767     .03513     .02281
                         .035     .02299     .02247     .02095     .02209      .0254     .03203     .03656     .03559        0.3
                          0.3        0.3        0.3        0.3        0.3     .03049     .03163      .0314     .03656
             Random switching times for simulation number  96  :
                                  10  3.2463519E-02   11  3.1361784E-02   12  3.1376405E-02   16  4.2960974E-02   17  4.0838448E-02
                                  18  4.0222181E-02

 260.044           613947.674 .3092143E7 .1324492E8 23.6157918 1130.72079  526.05437 2.01504759 2107.49152 1623.16053 -112646.92
                   -112646.91 112646.913  112686.96 -149706.53 -141543.95  -56623.09 -149706.53 -141543.95  -154453.7 -118.32101
                   -158633.48 -16539.979 -161415.95 -155802.65 -170005.07 -166660.09 211013.874 208811.318 154544.265 -158569.82
                   155503.521 -169348.09 216454.452  -55.40522 124.341124 -257.34144 55.9601062 1154.04065 81.9925295  1.2761513
                   17.8387065 16.6638032  .00256123 40.6431824 31.7397578 1221.46167 2923.36262  54523.577 -1183.2101
Times of maxima :      .04142     .03187     .03396     .04112     .04769     .05246     .03202     .04792     .05236     .02778
                       .01667     .01389      .0336     .04769     .05246     .04112     .04769     .05246      .0525     .04482
                       .04782     .03202     .04792     .05236     .04415      .0477     .04525     .04531      .0525     .04782
                       .05231     .03235     .04547     .04142     .03187     .03396     .04981     .04452     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3     .04298     .04024     .04085     .04482
             Random switching times for simulation number  97  :
                                  10  2.2172092E-02   11  2.2653885E-02   12  2.0507295E-02   16  3.2274747E-02   17  3.0421462E-02
                                  18  3.2073803E-02

 48.2516           599644.332 .2800556E7 .1316417E8 12.3624904 328.060242 132.585573 1.04423619 1425.91149 929.836148 112646.923
                   -112646.91 -136719.88 112646.914 140963.242 -134165.37 40968.0504 138669.914 -134165.37 -147079.34 143.014984
                   150978.702 11906.7075 153412.359 -147086.86 162793.912  -165271.5 -207146.81 -210659.62 147215.976   150902.1
                   150818.805 152446.581 -213333.84 -54.756019 -118.33335 256.555709 49.6880988 -1417.3819 -49.745265 1.32420628
                   18.0785389 17.0228387 .002313457 41.2498969 31.4190743  1280.3338 2592.14613 53532.6173 1430.14984
Times of maxima :      .02396     .02321     .02564     .03311     .03936     .03565     .02399     .03954     .03549     .00278
                       .01667      .0222     .01667     .02344     .03565     .03311     .03936     .03565     .03546     .03628
                       .03958     .02399     .03954     .03549     .03525     .03164     .03736     .03748     .03546     .03958
                        .0355     .02368     .03749     .02396     .02321     .02564     .03273     .03641     .03474        0.3
                          0.3        0.3        0.3        0.3        0.3     .03229     .03209     .03044     .03628
             Random switching times for simulation number  98  :
                                  10  2.5919061E-02   11  2.7269523E-02   12  2.7311045E-02   16  3.6584237E-02   17  3.8075127E-02
                                  18  3.7518052E-02

 156.955           .1792349E7 784297.592 .1266161E8 10.7031529 134.457968 133.329019 .757250673 907.009147 964.663336 112646.923
                   139614.092 112646.913 -138087.71 -135109.41 135819.833 -38119.586 -135109.41 134541.001 141740.379 -144.07006
                   -145993.18 10139.3974 -146783.75 147547.119 -158415.69 159449.317 200128.012 201652.844 -141742.44  -145918.1
                   -145530.01 -146349.01 201942.467 -94.666504  62.621785 -251.61086 -38.305706 1432.68723 38.7227747 1.28568219
                   17.7291811 16.8172447 .787455E-3 39.5907831 30.4999026 1820.92897 1443.92188 54620.2565 -1440.7006
Times of maxima :      .02654       .028     .03385      .0417     .04785     .02772     .02736     .04806     .02737     .00278
                       .02594     .01389     .02594     .04785      .0271      .0417     .04785     .02772     .02752     .04479
                       .04798     .02736     .04806     .02737     .04357     .04007     .02924     .04583     .02752     .04798
                       .02764     .04804     .04575     .02654       .028     .03385     .03928     .04467     .04317        0.3
                          0.3        0.3        0.3        0.3        0.3      .0366     .03753     .03809     .04479
             Random switching times for simulation number  99  :
                                  10  2.5898207E-02   11  2.6400636E-02   12  2.5659741E-02   16  3.5708901E-02   17  3.5769341E-02
                                  18  3.7041791E-02

 141.569           .2267803E7 500002.792 .1277208E8 15.0263878 572.016743 409.544001 3.16320656 2588.88536 2144.43996 -121929.28
                   -112646.91 112646.913 112646.914 142195.457 144141.905  -45166.83 142195.457 -139866.41 -153897.81 -131.30569
                   159816.776 -20723.165  166683.05 -161830.56 -171283.36 173914.073 205039.678  205002.19 153933.251 159845.538
                   167646.662 166986.598 206005.889  -106.4848 50.0001396 -252.70617 -63.898298 1306.68818 65.5870146 1.29172027
                    17.921683 16.9777391  .00443673 41.8745969 31.7767499 2124.22047 1145.97388 60542.0242 -1313.0569
Times of maxima :      .02634     .02755     .03385     .02594     .04018     .03681     .02768     .04041      .0368     .02568
                       .01667     .01389     .01667     .04018     .02692     .02594     .04018     .03681     .03666      .0448
                       .04048     .02768     .04041      .0368     .04291     .04029     .04589     .04589     .03666     .04048
                       .03675     .04048     .04568     .02634     .02755     .03385     .03972     .04475     .04331        0.3
                          0.3        0.3        0.3        0.3        0.3     .03572     .03706     .03578      .0448
             Random switching times for simulation number  100  :
                                  10  3.2054852E-02   11  3.3091015E-02   12  3.0743048E-02   16  4.1897226E-02   17  4.0188325E-02
                                  18  4.3425997E-02

 255.692           612984.271 560659.979 .1361245E8 18.3254986 450.785891 135.624235 .593651062 878.865944 1213.78457 -112646.92
                   -112646.91  137099.53 112646.914 -140464.59  -135694.1 -49879.284 -140464.59  -135694.1 -148616.12 -129.91365
                   -144816.96 -8977.5522 -146408.46 -150765.86 -170497.18 161492.217 201553.404 -202483.29 148689.482 -144723.31
                   -150407.34 -148402.86  205471.92 -55.361732 52.9461981 -260.88745 42.9859134 1287.94359 56.2976313 1.27937135
                   17.3396361 16.4901081 .001653559 38.3741991  30.676727 1084.46005 1413.66553  54727.167 -1299.1365
Times of maxima :       .0408     .03345     .03346     .04047     .04705     .05187     .04114     .04688     .05167     .02778
                       .01667     .03077     .01667     .04705     .05187     .04047     .04705     .05187     .05183     .04483
                       .04715     .04114     .04688     .05167      .0435     .04098     .04656     .05409     .05183     .04715
                       .04341      .0473     .04634      .0408     .03345     .03346     .04876     .04492     .04401        0.3
                          0.3        0.3        0.3        0.3        0.3     .04191     .04344      .0402     .04483
             Random switching times for simulation number  101  :
                                  10  2.4508059E-02   11  2.2734813E-02   12  2.2877773E-02   16  3.4943746E-02   17  3.3638502E-02
                                  18  3.3380504E-02

 89.1474           583012.412 .3287661E7 .1355649E8 24.6638807 780.258303 383.216873 4.27815326 2397.98574 1812.02552 112646.923
                   117686.002 112646.913 -116099.71 161713.138 -142041.72 57865.9407  145079.32 139481.978  154449.35 -108.92068
                   156409.284 -24100.191 164628.294 158032.654 176477.939 163542.331 -215671.33 -213418.73 -154533.58 156428.056
                   163310.562 185869.761 -222452.48 53.9913146 -128.21196  260.35066 -59.423855 1075.57292 -80.109121 1.30622742
                   18.0469442 17.0300959 .004944713  41.151449 32.0121088 1341.50663 3198.90915 68145.1813 -1089.2068
Times of maxima :      .03419      .0233     .02545     .03392     .02406     .04328     .02382     .02389      .0431     .00278
                       .02276     .01389     .02276     .02354     .03494     .03392     .02406     .04328      .0432     .04502
                       .02392     .02382     .02389      .0431     .03497     .04045     .03801     .03792      .0432     .02392
                       .03512     .02382     .03779     .03419      .0233     .02545     .04021     .04482     .03545        0.3
                          0.3        0.3        0.3        0.3        0.3     .03496      .0334     .03365     .04502
             Random switching times for simulation number  102  :
                                  10  2.3779033E-02   11  2.3327289E-02   12  2.3113160E-02   16  3.3387216E-02   17  3.3869877E-02
                                  18  3.4455256E-02

 63.5356           227064.026 .2560535E7 .1291784E8 24.7615308  1062.1835 1958.42758 2.92864401 2366.36891 834885.799 112646.923
                   -112646.91 -139415.92 112646.914 148822.166 -159724.46   57980.38 148822.166 -159724.46 -175754.87 -111.38969
                   159211.092 -19940.021 164283.803 -186440.16  195223.17 167181.908 -209319.01 -203126.49 175815.774 159148.732
                   193679.333 168365.077  -213132.3 -33.694512  -113.1489  -254.1441 73.9201774 1109.88359 -67.975507 1.30584307
                   18.2804673 17.8224651 .004864878 41.5476213 133.011913 742.635844 2748.46227 69813.1625 -1113.8969
Times of maxima :      .02466     .02372     .03383     .03415     .03876     .03508     .02573     .03856     .03493     .00278
                       .01667     .02314     .01667     .03876     .03508     .03415     .03876     .03508     .03495     .04477
                       .03867     .02573     .03856     .03493     .03468      .0407     .03724     .03708     .03495     .03867
                       .03485     .03861       .037     .02466     .02372     .03383     .03443     .04497     .03568        0.3
                          0.3        0.3        0.3        0.3        0.3      .0334     .03447     .03388     .04477
             Random switching times for simulation number  103  :
                                  10  2.1796238E-02   11  2.0934030E-02   12  1.9813746E-02   16  3.1407842E-02   17  3.0264020E-02
                                  18  3.0716995E-02

 25.2779           836639.738 .2530518E7 .1271882E8 11.7448987  894.12179 129.027574 .901530541 2437.13255 1064.43981 127682.734
                   -112646.91 112646.913 112646.914 153783.018 132352.936 39931.6219 146612.112 132352.936 -146451.12 143.699334
                   158769.792 11063.2451 165053.155 -148851.43 166287.368 -164925.64 201724.386 204846.447 146576.528 158777.614
                   147736.408 159930.641 206496.694 64.6776522 -112.48374 252.178753  55.176476  -1428.698 44.1048593 1.32517631
                   18.3409227 17.0315935 .001595266 41.8475927 31.1861182 1348.28431 2537.35057 53395.5802 1436.99334
Times of maxima :      .02211     .02151     .02566     .03358     .02243     .04377      .0236     .02238     .03489     .01984
                       .01667     .01389     .01667      .0221     .04377     .03358     .02243     .04377     .03475     .03624
                       .02225      .0236     .02238     .03489     .03467     .03158     .04602     .04593     .03475     .02225
                       .03488     .02212     .04592     .02211     .02151     .02566     .03197     .03643     .04334        0.3
                          0.3        0.3        0.3        0.3        0.3     .03142     .03073     .03028     .03624
             Random switching times for simulation number  104  :
                                  10  3.6694302E-02   11  3.5748526E-02   12  3.5602225E-02   16  4.6999988E-02   17  4.5421965E-02
                                  18  4.5170596E-02

 336.164           .2660886E7 834834.828  .127686E8  11.423265 334.800474 136.832048 2.70084968 1503.86629 1260.22309 139507.125
                   -112646.91 112646.913 112646.914 138769.641 -138214.39 39381.0633 138769.641 -135780.48 -148454.87 140.720638
                     151826.8 -19148.842 154364.824 -151352.31 161441.415 -167723.75 -231935.19  -225779.6 148593.301 151754.435
                   149525.809 -154014.31 -240444.08 115.344824 -64.607849  252.67172 53.5611976 -1396.7471 42.1907826 1.24522576
                   17.3100955 16.0977909 .003496539 39.2550247 29.9340894 2367.65864  1468.5889   54682.27 1407.20638
Times of maxima :      .03725     .03687      .0422     .04898     .05609      .0526     .03742     .05622      .0524     .03563
                       .01667     .01389     .01667     .05609     .03563     .04898     .05609      .0526      .0525     .05278
                       .05635     .03742     .05622      .0524     .05249     .04794     .03792     .03776      .0525     .05635
                       .05256     .04772     .03771     .03725     .03687      .0422     .04755     .05297     .05912        0.3
                          0.3        0.3        0.3        0.3        0.3     .04701     .04519     .04544     .05278
             Random switching times for simulation number  105  :
                                  10  2.2034312E-02   11  2.2080592E-02   12  2.1683998E-02   16  3.1512717E-02   17  3.2657562E-02
                                  18  3.1116805E-02

 61.4003           786357.227 .3449418E7 .1301037E8   24.10741  1131.2117 852.385344 1.16085396 2303.61024 2747.35692 112646.923
                   -112646.91 -141334.76 112646.914 150233.126 -146053.71 57209.4259 149712.835 -146053.71 -159315.54 115.419748
                   159235.909 -12553.971 163596.365 -168357.19 176704.062 169516.551 -206059.69 203234.083   159430.7 159181.754
                   163712.321 165129.795 -208984.94 62.7039563 -131.32818 255.052685 -68.787442 -1125.9286 -76.551643 1.31408666
                    18.670078 17.4576671 .002817318 42.7408098 34.0017671  1169.2827 2908.05181 63696.4013 1154.19748
Times of maxima :       .0225     .02262     .02554     .03294     .03952     .03605     .03392     .03976     .03624     .00278
                       .01667     .02206     .01667     .02289     .03605     .03294     .03952     .03605     .03605     .03608
                       .03969     .03392     .03976     .03624     .03597     .03984     .03703     .04597     .03605     .03969
                       .03624     .03977      .0368      .0225     .02262     .02554     .03916     .03631     .03444        0.3
                          0.3        0.3        0.3        0.3        0.3     .03153     .03113     .03267     .03608
             Random switching times for simulation number  106  :
                                  10  2.8766644E-02   11  2.8388108E-02   12  2.6275742E-02   16  3.8741658E-02   17  3.6184829E-02
                                  18  3.8006330E-02

 175.154           .1932238E7 .2498621E7  .127586E8  12.873099 358.892236  135.23197 3.32819483 1698.74399 1036.03002 -134608.45
                   -112646.91 112646.913 112646.914 -147860.79 135497.724 -41805.543 139124.973 135497.724 147569.643  -134.4732
                   149101.588 21256.7411 156701.733  148482.17 -164813.99 165870.207 224670.106 232072.049 -147697.29 149096.012
                   -152018.01 152585.614 243387.896  -98.29136 111.772561 -252.57276 -48.690713 1334.52451 47.3803959 1.28911678
                   17.7161817 16.6025765 .008563008 39.9598702  30.607966 2161.93355 2336.61992 57557.5077  -1344.732
Times of maxima :      .02923     .02899     .03379     .04166      .0387     .04389     .02946     .03898     .04365      .0263
                       .01667     .01389     .01667      .0294     .04389     .04166      .0387     .04389     .04389     .04476
                       .03911     .02946     .03898     .04365     .04386      .0392     .02996      .0298     .04389     .03911
                       .04401     .03897     .02982     .02923     .02899     .03379     .03923     .04482     .04363        0.3
                          0.3        0.3        0.3        0.3        0.3     .03876     .03802      .0362     .04476
             Random switching times for simulation number  107  :
                                  10  3.2068481E-02   11  3.2180780E-02   12  3.2331681E-02   16  4.1937349E-02   17  4.2674294E-02
                                  18  4.2799801E-02

 263.603            681592.46 .2100945E7 .1300838E8 21.9134551 1076.28385  1764.8031 3.65198157 2759.12974 310133.326 -112646.92
                   -132066.03 112646.913 130405.601 -149004.89 157480.222 -54544.095 -149004.89 157480.222 171864.622 116.574709
                   -163154.19 -22266.738 -168480.46 183616.338 -192934.24 -168883.15 209142.034 204133.041 -171919.41 -163113.76
                   -190609.82 -172590.99 212939.966 58.3777552 102.492567 255.033124 61.5554963 -1150.5013 65.0035761 1.26068389
                   17.9432698 17.4240668  .00531144 39.6060869 68.0771308 919.687651 2592.68528 65544.5952 1165.74709
Times of maxima :      .03298     .03273     .04237     .04296     .04759     .04391      .0336     .04735     .04375     .02778
                       .03221     .01389     .03221     .04759     .04391     .04296     .04759     .04391     .04361     .05355
                       .04746      .0336     .04735     .04375     .04348     .04755     .04555     .04568     .04361     .04746
                       .04365     .04741     .04581     .03298     .03273     .04237     .04665     .05334     .04447        0.3
                          0.3        0.3        0.3        0.3        0.3     .04195     .04281     .04269     .05355
             Random switching times for simulation number  108  :
                                  10  3.1261431E-02   11  3.0999665E-02   12  3.1232000E-02   16  4.0899572E-02   17  4.1043348E-02
                                  18  4.0454719E-02

  245.48           177076.151 .3350901E7 .1350191E8 25.8296977 1746.36169 1255.67336 4.82141506 92883.1175 2636.52847 -112646.92
                   -115552.16 112646.913 115880.652 -164543.36 151295.034  -59217.76 -157263.57 151295.034 165538.657 -115.11426
                   -172168.42 25584.6555 -178417.39   167189.3 -180877.56  -179492.9 212421.404  209588.39 -165652.99  -172116.7
                   -170908.04 -183304.79 213604.613 -29.755348 129.439192 -259.82599 -87.358008 1120.87641 83.9097016  1.2770585
                   18.5549943 17.1172352  .00943796 51.4968597 34.3229127 653.072426 3058.49318  56911.823 -1151.1426
Times of maxima :       .0409     .03157     .03382     .04134     .04791     .04458     .03269     .04813     .04213     .02778
                       .03102     .01389     .03389     .03188     .04458     .04134     .04791     .04458     .04442     .04447
                       .04809     .03269     .04813     .04213     .04436     .04821     .04592     .04594     .04442     .04809
                       .04252     .03215     .04571      .0409     .03157     .03382     .04161     .04425     .04292        0.3
                          0.3        0.3        0.3        0.3        0.3     .04091     .04047     .04106     .04447
             Random switching times for simulation number  109  :
                                  10  3.2013532E-02   11  3.1652395E-02   12  3.4720525E-02   16  4.2758884E-02   17  4.4431415E-02
                                  18  4.1445840E-02

 270.123            357693.38 .1750939E7 .1269061E8 11.8551589 572.169592 340.196507 1.82182739 1521.93887 1717.31617 -112646.92
                   -131396.56 112646.913 129919.419 -142197.61 -138849.38 40118.6216 -142197.61 -138849.38 -155304.78 134.116026
                   -153193.83 -15727.001 -154584.16 -156921.28 176020.157 -165013.23 201027.229 200376.405  155420.06 -153175.39
                   156423.384 -158010.26 204326.316 42.2902696 93.5665342 251.898874 60.1325462 -1339.5728 -51.741698 1.24930516
                   17.4171042 16.4360953 .003727119 39.3920192 30.4706842 1043.00864 2185.93647 55429.3735 1341.16026
Times of maxima :      .03508     .03221      .0428     .05052     .04695     .05159     .03643     .04668     .05137     .02778
                       .03168     .01389     .03168     .04695     .05159     .05052     .04695     .05159     .05154     .05291
                       .04685     .03643     .04668     .05137     .05158     .04894     .04581     .04619     .05154     .04685
                       .05158     .04676     .04607     .03508     .03221      .0428     .04847     .05313     .05199        0.3
                          0.3        0.3        0.3        0.3        0.3     .04277     .04146     .04445     .05291
             Random switching times for simulation number  110  :
                                  10  2.9744958E-02   11  3.0083240E-02   12  2.9739753E-02   16  4.0384900E-02   17  4.0037282E-02
                                  18  4.0904679E-02

 233.016            .132573E7 .3157557E7 .1289877E8 15.8580881 1188.29066 1237.42026 3.23602222 2697.51912 3136.35256 -112646.92
                   -112646.91 138285.216 112646.914 -153302.54 151064.854 -46399.973 -150442.16 151064.854 167138.415 -131.83912
                   -158817.21 -20960.327 -167833.68 172354.095 -180513.16 -164625.34 207942.521 209636.551  -167259.6  -158729.7
                   -171063.02 -165773.17 215707.656 -81.416518 125.649445 -253.95636 -81.593667 1308.11046  -54.96882 1.28088355
                   17.9472293 17.0391081 .006458557 40.0949965 32.9033827 1740.62138 2846.89761  56796.572 -1318.3912
Times of maxima :       .0303     .03064     .03408     .04226     .04744     .04365     .03082     .03152     .04361     .02778
                       .01667     .02977     .01667     .03094     .04365     .04226     .04744     .04365     .04377     .04525
                       .04734     .03082     .03152     .04361     .04336     .04743     .04588     .04568     .04377     .04734
                       .04363     .03117     .04565      .0303     .03064     .03408     .04074     .04513     .05241        0.3
                          0.3        0.3        0.3        0.3        0.3      .0404     .04092     .04005     .04525
             Random switching times for simulation number  111  :
                                  10  3.6554595E-02   11  3.5507291E-02   12  3.6554752E-02   16  4.7037470E-02   17  4.6756960E-02
                                  18  4.5807452E-02

 348.844           .3087929E7 511151.862 .1268581E8 11.4502153 287.344728 127.479395 1.33873225  1323.0598 606.912644 123325.164
                   -112646.91 112646.913 112646.914 138064.527 -139352.22 39427.4908 138064.527  -131556.5 -141987.84 143.818143
                   150977.836  -13481.53 152139.431 -142686.36 158281.713  -164560.4 -230368.83  -224746.5 142087.983 150909.176
                   151820.553 153129.134 -234724.03 124.256376 -50.554518 251.851246 53.9555383 -1430.6453 -48.838603 1.24386892
                   17.2302188 16.1126043   .0017973 38.9352399 29.2213743 2689.23376 1328.16805 53461.7979 1438.18143
Times of maxima :       .0371     .03622     .04208     .05001     .05641     .05263     .03728     .05637     .05244     .03587
                       .01667     .01389     .01667     .05641     .03736     .05001     .05641     .05263     .06888     .05314
                       .05647     .03728     .05637     .05244     .08522     .04849     .03777     .03763     .06888     .05647
                       .03762     .05636     .03753      .0371     .03622     .04208     .04764     .05292     .05154        0.3
                          0.3        0.3        0.3        0.3        0.3     .04705     .04582     .04677     .05314
             Random switching times for simulation number  112  :
                                  10  3.1787502E-02   11  3.1364927E-02   12  3.3700821E-02   16  4.1736220E-02   17  4.3958895E-02
                                  18  4.1239611E-02

 262.034           540001.726 .2054083E7 .1310618E8 18.0866741 884.336147 639.045936 3.52967264 3119.48579 2416.43416 -112646.92
                   -125751.49 112646.913 123844.133 -146481.54 143135.614 49553.1959 -146481.54 143135.614 157005.259 129.897084
                   -165435.15 21890.6938 -172183.93 164828.744 171210.945 -175325.59 -204132.07  -204787.8 -157043.83 -165456.84
                   -171315.21 -173652.39 208659.685 51.9616073 101.343066  255.99002 60.6326893 -1290.4338 -66.793158 1.25395868
                   17.7557941 16.6402471 .005366158 41.5218634 31.1781459 907.442356 2409.57274 62593.5645 1298.97084
Times of maxima :      .03421     .03193     .04243     .03398     .04838     .04509     .03515      .0486     .04501     .02778
                       .03357     .01389     .03139     .04838     .04509     .03398     .04838     .04509     .04488     .05301
                       .04868     .03515      .0486     .04501     .05111     .04849     .05407     .05404     .04488     .04868
                       .04493     .04867     .04659     .03421     .03193     .04243     .04793       .053     .05148        0.3
                          0.3        0.3        0.3        0.3        0.3     .04175     .04125     .04397     .05301
             Random switching times for simulation number  113  :
                                  10  3.2768137E-02   11  3.3407741E-02   12  3.3462198E-02   16  4.2387415E-02   17  4.2920134E-02
                                  18  4.3810195E-02

 294.802           671129.262 876943.547 .1269574E8 21.8619181  1358.4907 1933.30738 2.92892466 3280.98573 .1026621E7 -112646.92
                   -126068.07 112646.913 128100.781 -152580.07 159436.373 -54479.918 -152580.07 159436.373 174964.164 118.320277
                   -166528.34 -19940.976 -173802.12 187027.776 -197403.63 -172675.65  208941.82 206245.771 -175017.84 -166492.86
                   -190961.99 -176990.16 211445.255 57.9279407 -66.217201 251.949783 65.5994241 -1171.5969   65.59324  1.2586858
                   18.1846031 17.6581243 .002913948  40.336717 153.732727 1160.58064 1657.11147 53967.8679 1183.20277
Times of maxima :      .03366     .03485     .04227     .04321     .04735      .0441     .03411     .04761     .04399     .02778
                       .03343     .01389     .03343     .04735      .0441     .04321     .04735      .0441     .04386     .05323
                       .04749     .03411     .04761     .04399     .04373     .04757     .04579     .04584     .04386     .04749
                       .04389     .04764     .04604     .03366     .03485     .04227     .04689     .05352     .04472        0.3
                          0.3        0.3        0.3        0.3        0.3      .0424     .04383     .04294     .05323
             Random switching times for simulation number  114  :
                                  10  2.6692108E-02   11  2.5892563E-02   12  2.6659460E-02   16  3.7365566E-02   17  3.6202213E-02
                                  18  3.5679228E-02

 152.703           .3505329E7 376002.077 .1271269E8 12.2452785 775.729882 1092.06164 .984023327 1757.88796 2362.57718 -133867.21
                   113788.577 112646.913 -113499.48 145017.739  156772.82 -40773.374 145017.739 149208.864  156642.21 -134.98259
                   156408.738 11558.3279 157399.043 164242.407 -176191.06 168125.813 205037.215 203289.056 -156764.43 156399.196
                    -171070.5 161711.639 205554.283 -132.38824 43.3590865 -252.11796 -54.446985 1346.05261 -50.832052 1.28816847
                   17.9672715  17.069813 .001941899 40.2938674 32.2754832 2768.39699 1091.89136 54190.1125 -1349.8259
Times of maxima :      .02725     .02729     .03374     .04229      .0387     .02789     .02793     .03888     .02774     .02668
                       .02592     .01389     .02592      .0387     .02748     .04229      .0387     .02789     .04344     .04476
                       .03876     .02793     .03888     .02774     .04335     .03872     .02949      .0458     .04344     .03876
                       .02774     .03854     .02976     .02725     .02729     .03374     .04061     .04484       .038        0.3
                          0.3        0.3        0.3        0.3        0.3     .03738     .03569     .03622     .04476
             Random switching times for simulation number  115  :
                                  10  2.6644914E-02   11  2.5768628E-02   12  2.4919004E-02   16  3.6241268E-02   17  3.4702465E-02
                                  18  3.5092777E-02

 127.677           .2763238E7 926332.178 .1267526E8 19.8887117 1022.05495 766.451276 1.90954503 1877.07064 2232.11474 -114125.99
                   -112646.91 112646.913 112646.914 148299.913 -145947.81 51963.1701 148299.913 -144891.41 154836.647 -119.98033
                   156705.365 -16101.164 158788.152 -162807.23 171579.031 165910.364 -205483.36 205998.796  -154948.3 156674.948
                   166799.071 163526.575 -211721.54 -117.54229 68.0563068 -251.74651 -59.289647 1174.81282 -63.660186 1.29802471
                   18.1340248 17.1125521 .005144693 40.7593289 32.9048112  2419.0853 1142.62488 59626.1948 -1199.8033
Times of maxima :      .02719     .02719      .0337     .03499     .03914       .036     .02701     .03938     .03579     .02653
                       .01667     .01389     .01667     .03914     .03594     .03499     .03914       .036      .0439     .04499
                       .03925     .02701     .03938     .03579     .03604     .03918     .03705     .04598      .0439     .03925
                       .03567      .0394     .03684     .02719     .02719      .0337      .0412     .04523     .03644        0.3
                          0.3        0.3        0.3        0.3        0.3     .03626     .03511     .03472     .04499
             Random switching times for simulation number  116  :
                                  10  2.2991404E-02   11  2.3587393E-02   12  2.5310011E-02   16  3.2580970E-02   17  3.4299919E-02
                                  18  3.3030026E-02

 118.593           563733.974 .1455912E7 .1232338E8 22.6059748 1250.96552   2393.281 1.68072546 2968.65475 950549.138 112646.923
                   131602.595 -117412.91 -126949.42 151235.726 -164577.11  55399.256 151235.726 -164577.11 -181970.26 -116.08492
                    163874.63 -15105.695 170649.878 -186795.07 196646.552 170405.958 -209954.06 -205946.41  182029.82 163830.583
                    191425.56 173853.676 -216954.28 -53.091147 -85.320348 -248.22751 -79.024012 1144.35355 -78.447712 1.30195463
                   18.7859105 18.5646884 .002942256 41.5367438 187.440815 926.062355 1794.84757 49290.7512 -1160.8492
Times of maxima :      .02485     .02412     .03428     .03458     .03919     .03555     .03556     .03902     .03538     .00278
                       .02361     .02302     .02361     .03919     .03555     .03458     .03919     .03555     .03557     .04517
                       .03904     .03556     .03902     .03538     .03561     .03918      .0377     .03805     .03557     .03904
                       .03578     .03903     .03794     .02485     .02412     .03428     .04077     .04532     .03606        0.3
                          0.3        0.3        0.3        0.3        0.3      .0326     .03305     .03431     .04517
             Random switching times for simulation number  117  :
                                  10  2.3650627E-02   11  2.3552684E-02   12  2.3425892E-02   16  3.4109579E-02   17  3.3267966E-02
                                  18  3.3472903E-02

 69.2996           665397.759 .2405527E7 .1269047E8 26.9752916 223.534058 883.178275 2.21776488 1501.58782 2577.72097 112646.923
                   -112646.91 -137327.75 112646.914 137105.256 -146466.07 60516.7207 137105.256 -146466.07 -158230.92 104.979709
                   -151264.25 -17352.021 -154337.13 -166564.05  181209.32 -165354.18 -217223.79 -216018.12 158307.486 -151234.94
                   175567.034 -155091.14 -223803.78 57.6800554 -109.67058 251.897519 -68.942887 1037.51254 -66.648999 1.31197559
                   17.8782657 17.1663899 .004066303 40.3042824 32.2236181 1152.99862 2514.80606 59245.6668 1049.79709
Times of maxima :      .03384     .02398     .02608     .03355     .04012     .03502     .02604     .04849     .03479     .00278
                       .01667     .02345     .01667     .04012     .03502     .03355     .04012     .03502     .03486     .03667
                       .04845     .02604     .04849     .03479     .03501     .04831     .03716     .03728     .03486     .04845
                       .03477     .04847     .03739     .03384     .02398     .02608     .03978      .0449     .03472        0.3
                          0.3        0.3        0.3        0.3        0.3     .03412     .03349     .03328     .03667
             Random switching times for simulation number  118  :
                                  10  2.0591253E-02   11  2.1910850E-02   12  2.0595697E-02   16  3.0140584E-02   17  3.0172072E-02
                                  18  3.1395766E-02

 24.1702           .1670444E7 .3522199E7 .1288809E8 12.0936208 1109.81761 129.719142  .81298442 2788.43617 800.935849 112646.923
                   -112646.91 -133163.64 112646.914 157712.851 -132707.16  40520.098 149437.814 -132707.16 -142944.27 143.480814
                   164088.325 -10505.904 168786.672  -145359.9 159651.375 172148.157 -202281.04 -204771.18 143085.097 164103.128
                   145361.492 165608.707   -205399. 91.3904922 -132.70643 253.851223 52.0198715 -1426.9698 -45.929887 1.32494847
                   18.4224274  17.092091 .001019097 42.5927527 31.2658515 1671.16495 3071.61525  53484.795 1434.80814
Times of maxima :      .02108     .02244     .02543      .0335     .02309     .03558     .02132     .02311     .03586     .00278
                       .01667     .02168     .01667     .02277     .03558      .0335     .02309     .03558     .03573     .03616
                       .02322     .02132     .02311     .03586     .03557     .02311      .0375     .03755     .03573     .02322
                       .03585     .02336     .03742     .02108     .02244     .02543     .03087     .03632     .03472        0.3
                          0.3        0.3        0.3        0.3        0.3     .03016     .03141     .03019     .03616
             Random switching times for simulation number  119  :
                                  10  2.8478280E-02   11  2.7105352E-02   12  2.6797278E-02   16  3.9266854E-02   17  3.6235839E-02
                                  18  3.6903638E-02

  161.15           .2604153E7 484691.753 .1279273E8 12.2778629 134.716514  126.54893 2.00368504 1172.42901 1054.83604 -139615.01
                   -112646.91 112646.913 112646.914 134996.858  138073.07 -40827.586 -135239.24 131075.509 146125.205 -136.06963
                   147078.034 16493.2803 150240.127 148726.791 -165143.68 164447.499 232081.199 224246.243 -146243.03 147116.611
                   -148877.47 156259.123 237486.665 -114.10856 49.2286377 -252.91031 -49.092577 1348.41022 49.3402865 1.28792838
                   17.7228991 16.6330819 .003190883 39.9767934 30.2526386 2529.02056 1273.22431 54131.8741 -1360.6963
Times of maxima :      .02902     .02808     .03394     .04217     .03126     .04331      .0292     .04045     .04314     .02682
                       .01667     .01389     .01667     .03875     .02682     .04217     .03126     .04331     .04327     .04468
                        .0405      .0292     .04045     .04314     .04337     .04025     .02968     .02954     .04327      .0405
                       .04319     .04044     .02944     .02902     .02808     .03394     .03984     .04483     .04367        0.3
                          0.3        0.3        0.3        0.3        0.3     .03928     .03692     .03625     .04468
             Random switching times for simulation number  120  :
                                  10  2.2950361E-02   11  2.3945773E-02   12  2.3207148E-02   16  3.2965083E-02   17  3.1788362E-02
                                  18  3.3452013E-02

 82.3011           602281.936 .1569365E7 .1201251E8 17.5578895 444.508349 211.950262 .941047487 1067.01001 1392.78697 112646.923
                   -112646.91 -132693.47 112646.914 140373.849 -136929.71 48823.4504 140373.849 -136929.71 148363.401 130.818143
                    -148548.3 11303.1133 -148884.76 -153004.45 167384.291 -161790.81 203415.969 204870.688  -148442.4 -148499.77
                   -151767.78 -149617.78 205882.245 54.8763126 -88.582308 245.076648 -49.271063 -1283.7398 -54.443551 1.32173448
                     17.94895 17.0366801 .002095796 40.1082257  31.973883 1009.72818 1895.73665  48269.619 1308.18143
Times of maxima :      .03241     .02434     .02637     .03207     .03918     .03605     .03274     .04752     .03594     .00278
                       .01667     .02323     .01667     .03918     .03605     .03207     .03918     .03605     .04371     .03639
                       .04769     .03274     .04752     .03594     .03565     .03258     .04569     .04577     .04371     .04769
                       .04378     .04755      .0459     .03241     .02434     .02637     .03884     .03654     .03406        0.3
                          0.3        0.3        0.3        0.3        0.3     .03298     .03347      .0318     .03639
             Random switching times for simulation number  121  :
                                  10  3.1579786E-02   11  3.0197594E-02   12  3.1234087E-02   16  4.1254747E-02   17  4.1064387E-02
                                  18  4.0133662E-02

 241.854           391085.979 .2397634E7 .1298871E8 25.0601824 1309.57552 1600.33743 2.60247694 3359.08079 3975.67168 -112646.92
                   -112646.91 112646.913 112646.914 -151971.13 155529.369 -58328.986 -151971.13 155529.369 168668.365 -114.84162
                     -169417. 18796.8795 -174575.89 176201.405 -188791.39  -179314.6 204406.071 -200082.26 -168782.82 -169369.28
                   -178793.04 -178420.42 207080.444 -44.220243 109.490502  -254.8402  -88.10259 1120.90595 78.4265853 1.27590333
                   18.6540077 17.3272927  .00463784 42.9736249 35.0407396 736.522756 2498.59422 58071.3876 -1148.4162
Times of maxima :      .04126     .03079     .03378     .04135     .04795     .04457     .03269     .04815     .04465     .02778
                       .01667     .01389     .01667     .04795     .04457     .04135     .04795     .04457     .04445     .04449
                       .04816     .03269     .04815     .04465     .04241     .04827     .04595     .05403     .04445     .04816
                       .04255     .04819     .04619     .04126     .03079     .03378     .04172     .04428      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .04127     .04015     .04108     .04449
             Random switching times for simulation number  122  :
                                  10  2.3663678E-02   11  2.6097888E-02   12  2.5782033E-02   16  3.3818815E-02   17  3.5410007E-02
                                  18  3.6490442E-02

 111.749           287943.053 452817.621 .1290496E8 14.0697628  763.19838 990.632729 1.17229324 2427.19666 2764.19629 112646.923
                   113606.163 112646.913 -112912.75 144847.072 -147888.62 -43705.461 144847.072 -147888.62 -158452.06 -126.75583
                   160365.107 -12615.674 164945.495 -168533.46   170073.6  172446.67 -201621.98 201285.193 158493.668 160377.335
                   172065.692 167566.506 -203786.18  -37.94358 47.5824348 -254.01728 -68.344734 1261.27115 57.4296246 1.29269519
                   18.1403213 17.2538696 .002548854 41.9255832 32.4846588 913.544192 1087.42425 55770.9212 -1267.5583
Times of maxima :      .02603     .02749     .03398     .02606     .03983     .03663     .03668     .04009      .0365     .00278
                       .02475     .01389     .02468     .03983     .03663     .02606     .03983     .03663     .03664     .04459
                       .04015     .03668     .04009      .0365     .03622     .04006     .03728     .04595     .03664     .04015
                       .03639     .04013     .03704     .02603     .02749     .03398     .03941     .04455       .043        0.3
                          0.3        0.3        0.3        0.3        0.3     .03383     .03651     .03543     .04459
             Random switching times for simulation number  123  :
                                  10  3.3875751E-02   11  3.3174387E-02   12  3.1135035E-02   16  4.3421657E-02   17  4.1964129E-02
                                  18  4.4074992E-02

 284.688           .1790277E7 612803.658 .1404361E8  23.904987 524.566069 216.433606 1.12972459 1340.78135 1546.23462 -112646.92
                   -112646.91 139593.762 113573.812 -141522.76 142074.889 -56968.734 -141522.76 136997.703 150602.622 108.506007
                   -150678.32 12384.5036 -152360.11 154878.167 -175193.38 160866.752 211768.289 207817.216 -150667.43 -150619.34
                    -163864.6 -155437.36  215255.19 94.6117471 -55.353575 -264.98693 -43.478622 -1069.2021 52.6688832 1.26547414
                   17.3188912 16.4186764 .003553861   38.49112 30.8203066   1930.105 1597.13452 70031.8031 1085.06007
Times of maxima :      .03446     .03448     .03372     .04225     .04732     .04327     .04323      .0475     .04305     .02778
                       .01667     .03116      .0339     .04732      .0432     .04225     .04732     .04327     .04325     .05337
                       .04732     .04323      .0475     .04305      .0433     .05645     .04532     .04536     .04325     .04732
                       .04346     .04728      .0451     .03446     .03448     .03372     .05695     .05351     .04436        0.3
                          0.3        0.3        0.3        0.3        0.3     .04344     .04409     .04198     .05337
             Random switching times for simulation number  124  :
                                  10  3.1577782E-02   11  3.0730908E-02   12  2.9630500E-02   16  4.1767966E-02   17  3.9454162E-02
                                  18  4.1457266E-02

 234.677           476631.831 .2821229E7 .1304957E8 13.1867248 455.129383 131.500852 1.99347712 1903.25904 1068.68508 -112646.92
                   -112646.91 123968.857 112646.914 -148281.85 -133615.42  -42311.73  -140527.3 -133615.42 -146626.23 -138.54718
                   -151501.17 -16451.214 -159090.58 -148906.47 -164489.45 166015.262 -202889.64 -206351.43 146698.592 -151519.12
                   149044.234 -162913.09 -207669.74 -48.817611 118.769289 -255.43658  -43.78987 1374.03096 52.4158939 1.28211592
                   17.5081513 16.4865911 .002964176 39.8872029 30.3643003 1025.11229 2775.86485 54472.8994 -1385.4718
Times of maxima :      .04009     .03128      .0338     .04169      .0319     .05214     .03146     .03217     .05189     .02778
                       .01667     .03065     .01667     .03155     .05214     .04169      .0319     .05214     .05195     .04476
                       .03192     .03146     .03217     .05189     .04279     .04026     .05417     .05409     .05195     .03192
                       .05195      .0318      .0541     .04009     .03128      .0338     .04219      .0448     .04414        0.3
                          0.3        0.3        0.3        0.3        0.3     .04178     .04147     .03947     .04476
             Random switching times for simulation number  125  :
                                  10  2.0899246E-02   11  2.0133984E-02   12  2.1324139E-02   16  3.1322954E-02   17  3.0415977E-02
                                  18  2.9508257E-02

 15.0767           .1768778E7 .1593088E7 .1278842E8 12.6673797 249.645185 126.227667 .547318361 948.922248 1046.38335 139744.371
                   -112646.91 112646.913 112646.914 144073.122 -138599.87 41470.1596  137499.36 -130909.03 -146862.43  143.20361
                   -146578.73 8620.10035 -147339.42 -148616.93 166893.603 -164104.68 -212318.33 -219383.92 146986.469 -146614.68
                    148266.23 -148328.33 -227427.39 94.0419698 -89.249303 252.867713 55.1970095 -1424.7723 44.4299762 1.32462182
                   18.2215215 17.0727526 .765097E-3 40.9182548 31.1357939 2019.77595 2119.87236 53765.5746  1432.0361
Times of maxima :      .02132     .02077     .02579     .03368     .02154     .03468     .02086     .03149      .0346     .02016
                       .01667     .01389     .01667     .02153     .02016     .03368     .02154     .03468     .03473     .03628
                       .03168     .02086     .03149      .0346     .03469     .03162     .02208     .02195     .03473     .03168
                       .03492     .03187     .02183     .02132     .02077     .02579     .03188     .03644     .04332        0.3
                          0.3        0.3        0.3        0.3        0.3     .03134     .02952     .03043     .03628
             Random switching times for simulation number  126  :
                                  10  2.4865451E-02   11  2.6141612E-02   12  2.6891263E-02   16  3.4692389E-02   17  3.7254909E-02
                                  18  3.5763856E-02

 134.146           881979.458 273196.371 .1273666E8 12.3943502 837.101956 410.571747 .755921193 2154.07404 1716.94129 112646.923
                   132937.178 112646.913 -132020.18 145848.246 139881.372 -41020.806 145848.246 139881.372 153353.286 -141.77197
                   159317.215 10130.4928 161938.374 156916.854 -168126.61 169355.828 200678.346 200964.744 -153491.84 159333.083
                   -154931.62 163495.587 202433.682 -66.407058 36.9591918 -252.35553 -53.872202 1399.78221 46.9394723 1.28627649
                   18.2468862  16.979115 .001040971 41.1333618 32.0216374 1268.57512  1000.6691 56267.6702 -1417.7197
Times of maxima :      .02552     .02815     .03395     .04134     .03937     .04404     .02753     .03942     .04409     .00278
                       .02489     .01389     .02489     .03937     .04404     .04134     .03937     .04404     .04395     .04456
                       .03929     .02753     .03942     .04409     .04389     .03935     .04591     .04598     .04395     .03929
                       .04415     .03954     .04613     .02552     .02815     .03395     .04121     .04481     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03471     .03578     .03727     .04456
             Random switching times for simulation number  127  :
                                  10  3.4525598E-02   11  3.6047050E-02   12  3.4500177E-02   16  4.4968508E-02   17  4.4146674E-02
                                  18  4.6089728E-02

 328.092            .301076E7 .1722366E7 .1270068E8 12.9323438 329.734587 974.579156 1.10898534 1051.62394 2201.80337  132989.78
                   -112646.91 112646.913 112646.914  -138694.7 -150350.86 41901.6315  -138694.7 -147677.68 -154653.08 131.575271
                   -148688.97 -12270.301 -148685.06  -162470.7 164469.141 162294.836 -212570.29 -206764.31 154666.923 -148669.98
                   167746.284  -151483.8 -216760.44 122.693929 -92.799936 251.998793 50.8704769 -1306.1627 -53.646422 1.24978587
                   17.1985034 16.5133075  .00197159 38.6341261 30.3076261 2467.61095 1890.96695 55365.8545 1315.75271
Times of maxima :      .03507     .03663     .04207     .05023     .04698     .03573     .03577     .04696     .03559     .03453
                       .01667     .01389     .01667     .04698     .03532     .05023     .04698     .03573     .03579      .0532
                       .04713     .03577     .04696     .03559      .0518     .05666     .03732     .03743     .03579     .04713
                       .03558     .04894     .03757     .03507     .03663     .04207     .04809     .05316     .05196        0.3
                          0.3        0.3        0.3        0.3        0.3     .04498      .0461     .04416      .0532
             Random switching times for simulation number  128  :
                                  10  2.4659854E-02   11  2.4002641E-02   12  2.5673711E-02   16  3.4075290E-02   17  3.6238775E-02
                                  18  3.3972127E-02

 111.615            749868.79 .1101522E7 .1275058E8 18.9654679  762.94603 135.621823 2.70526726 1752.20722 1490.52108 112646.923
                   139266.717 112646.913 -138006.88 144843.631 135692.893 -50742.761 144843.631 135692.893 -149514.96 -135.73713
                   153996.128 -19164.496   157332.3 154202.507  -170750.8 167796.423 -210247.42  -214133.2 149579.597 153983.231
                   152322.694 157969.541 -215840.39 -61.231887 -74.213285 -252.49334   -65.1704 1352.96892  64.528585 1.29185678
                   17.9872393 16.9157673 .004449133 40.7339293 31.3464275 1121.94436 1691.53755 63407.4082 -1357.3713
Times of maxima :      .02529     .02456     .03383     .02594     .03874     .04337     .02712     .03892     .04313     .00278
                       .02403     .01389     .02403     .03874     .04337     .02594     .03874     .04337     .05155     .04467
                       .03866     .02712     .03892     .04313     .04337     .03875     .03713     .03719     .05155     .03866
                       .05152     .03853     .03733     .02529     .02456     .03383     .03775     .04485     .04376        0.3
                          0.3        0.3        0.3        0.3        0.3     .03409     .03399     .03625     .04467
             Random switching times for simulation number  129  :
                                  10  2.1845066E-02   11  2.2375466E-02   12  2.1549273E-02   16  3.1787865E-02   17  3.2063470E-02
                                  18  3.2784251E-02

 25.9555           656066.977 .3081057E7  .131116E8 20.3157856 1236.82851  1301.3162 .726178906 2781.24126 3059.64421 112646.923
                   -112646.91 -140403.76 112646.914 151057.381 -151867.89 52518.1142 151057.381 -151867.89 -168238.98 126.280957
                   164007.352   9929.197 168711.579 -171577.99 186837.271 170871.993 -210346.19 -207770.82  168358.55 163926.078
                   170359.391 171349.088 -215650.88 -57.274208 -124.11802 256.042961  82.896901  -1246.215 -64.103417 1.31830029
                   18.6398018 17.6024174 .002095855 41.6125467 34.2071464 1203.95529 2768.60361 59069.5957 1262.80957
Times of maxima :      .02367     .02293     .02581     .03235     .03895     .03545     .02506     .03918     .03564     .00278
                       .01667     .02187     .01667     .03895     .03545     .03235     .03895     .03545     .03544     .03668
                       .03913     .02506     .03918     .03564     .03538     .03926     .03743     .03735     .03544     .03913
                       .03531     .03918      .0372     .02367     .02293     .02581     .03264     .03684     .03632        0.3
                          0.3        0.3        0.3        0.3        0.3      .0318      .0328     .03208     .03668
             Random switching times for simulation number  130  :
                                  10  3.4343459E-02   11  3.6551947E-02   12  3.5920668E-02   16  4.4736246E-02   17  4.5736761E-02
                                  18  4.5838979E-02

 344.442            .186692E7 .2265671E7 .1275409E8 12.3852647 236.844588 208.860374 1.97654641 1195.58284 1128.39825 -112646.92
                   -139132.18 112646.913 137560.379 137306.431 -137659.45 41005.7688 137306.431 -136882.81 -145755.73  143.03763
                   149064.221 16381.2041 -150534.88 -149676.72 161448.437 -163426.01 -221730.28 -216513.49 145895.209 148986.033
                   148108.648   150856.7 -225393.54 96.6157374 -106.43474 252.528156 44.8895724 -1411.9851 -38.434923 1.24519312
                   17.2044675 16.3013771 .003066959 38.8698743  30.144512 1866.78158 2163.67124 53485.5635  1430.3763
Times of maxima :      .03497     .03712     .04238     .04931     .05604     .03611     .03738     .04794      .0358     .02778
                       .03437     .01389     .03437     .05604     .03553     .04931     .05604     .03611     .05235     .05305
                        .0562     .03738     .04794      .0358     .05231     .04824     .03773     .03784     .05235      .0562
                       .05224     .05611     .03799     .03497     .03712     .04238     .04724     .05317     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04475     .04585     .04575     .05305
             Random switching times for simulation number  131  :
                                  10  2.5566977E-02   11  2.5728697E-02   12  2.4586030E-02   16  3.5507498E-02   17  3.5721778E-02
                                  18  3.6058421E-02

 115.536           .1652975E7 404259.209 .1272716E8 16.4724913 697.504138 556.465883  3.9608812 2048.98248 2444.16212 112646.923
                   -112646.91 -113417.74 112646.914 143946.199 -141975.66 -47290.288 143946.199 -141975.66 -156125.15 -130.96974
                   157456.742 23189.3311 160755.658 -165129.25 -169880.85 171574.484 -203894.22 -203832.71 156161.701 157477.189
                   169648.623   164673.3 -207594.38 -90.911352 44.9588261 252.261393  -69.52629 1299.22693 61.7731506 1.29348641
                   17.9395154 17.0310501 .005971426 41.5119121 31.6762924 1667.95915 1089.12821 73914.8529 -1309.6974
Times of maxima :      .02616     .02743     .02614     .02487     .04014     .03653     .02637      .0404     .03678     .00278
                       .01667     .02461     .01667     .04014     .03653     .02487     .04014     .03653      .0366     .04474
                       .04027     .02637      .0404     .03678     .04287     .04023     .03708     .03709      .0366     .04027
                       .03668     .04041     .03691     .02616     .02743     .02614     .03967     .04471     .04326        0.3
                          0.3        0.3        0.3        0.3        0.3     .03552     .03607     .03574     .04474
             Random switching times for simulation number  132  :
                                  10  2.5808977E-02   11  2.7384839E-02   12  2.5918870E-02   16  3.6029400E-02   17  3.5720167E-02
                                  18  3.7341239E-02

 143.383           .2827466E7 .1329885E7 .1266977E8 13.1953896 547.551442 907.553407 4.02017741 2117.07769 2088.18281 112646.923
                   139936.936 112646.913 -138464.69  141849.37  152964.27 -42325.629  141849.37 146790.986 150304.832 -131.34431
                   158895.973 -23362.264 161523.696 161198.557  -168168.1 171628.608 207014.755 208327.904 -150319.84 158926.619
                   -175597.54 166727.947  210684.89 -118.90051  81.544012 -251.69198  -60.75269 1302.25607 65.4618599 1.29134601
                   17.8887963 17.0506216 .005506008 41.4571847 31.8027787 2321.75381 1578.24964 56732.7853 -1313.4431
Times of maxima :      .02639     .02795     .03402      .0262     .03853     .02714     .02687     .04042     .02698     .00278
                       .02583     .01389     .02583     .03853     .02663      .0262     .03853     .02714     .02712     .04475
                       .04051     .02687     .04042     .02698     .04288     .04059     .02912     .04595     .02712     .04051
                       .02688     .04044     .04606     .02639     .02795     .03402     .03967     .04476     .04332        0.3
                          0.3        0.3        0.3        0.3        0.3     .03604     .03736     .03574     .04475
             Random switching times for simulation number  133  :
                                  10  2.8284402E-02   11  2.8277516E-02   12  2.7719508E-02   16  3.9116876E-02   17  3.8183400E-02
                                  18  3.7104081E-02

 185.852           .3129977E7 .2287691E7 .1271607E8 11.0386272 135.565391 125.188412  .45642719 1236.78018 607.959822 -135371.93
                   -112646.91 112646.913 112646.914 -135664.66 138549.609 -38712.378 -135664.66 130369.013 141098.965 -144.45313
                   -149473.51 -7871.8728 -151056.77 142701.046 -160393.03 162822.965 245201.119 239350.665 -141190.31 -149413.22
                   -142912.46 -150194.26 249403.669 -125.09949 106.950704 -252.15144 -54.724109 1437.67688 42.9257898 1.28492709
                   17.7016606 16.6225757 .594523E-3 40.1020095 29.9420997 2610.50025 2055.65539 53700.0089 -1444.5313
Times of maxima :      .02883     .02884      .0338     .04192     .04818     .07735     .02988     .04835     .04269     .02774
                       .01667     .01389     .01667     .04818     .02898     .04192     .04818     .07735     .09376     .04464
                       .04836     .02988     .04835     .04269     .04296     .04019     .02949     .02958     .09376     .04836
                       .04273     .04843     .02926     .02883     .02884      .0338     .03973      .0446      .0434        0.3
                          0.3        0.3        0.3        0.3        0.3     .03913     .03712      .0382     .04464
             Random switching times for simulation number  134  :
                                  10  2.5660316E-02   11  2.4758623E-02   12  2.3371960E-02   16  3.5645224E-02   17  3.3482853E-02
                                  18  3.4823714E-02

 90.0923           .1859994E7 901942.683 .1303905E8 25.5278328 408.331908 254.252345 1.21281817 1450.34686 1471.10299 112646.923
                   -112646.91 -137792.33 112646.914 139848.751   -139366. 58870.7117 139848.751  137568.67 152212.572 -107.28796
                   151028.745 -12831.876 153712.038 153965.784 174430.182 165684.295 -215111.93 -211559.81 -152295.49 151008.623
                   161887.263 155596.209 -216707.95 -96.436362 67.1543998 255.333652 -53.752398 1059.01012 -77.150016 1.30827379
                   17.8425576 16.9428688 .002347056 40.2814127 31.4000176  1988.7052 1466.13406 63105.8794 -1072.8796
Times of maxima :      .02621     .02623     .02531     .03377     .04034     .04318     .02483     .04021     .04302     .00278
                       .01667      .0234     .01667     .04034     .03471     .03377     .04034     .04318      .0432     .04492
                       .04017     .02483     .04021     .04302     .03482     .04033     .03788     .03787      .0432     .04017
                       .03498     .04007     .03811     .02621     .02623     .02531     .04044     .04505     .03535        0.3
                          0.3        0.3        0.3        0.3        0.3     .03566     .03484      .0335     .04492
             Random switching times for simulation number  135  :
                                  10  2.7998829E-02   11  2.8861310E-02   12  3.0358080E-02   16  3.7944159E-02   17  4.0674900E-02
                                  18  3.8734037E-02

  185.57           .2284969E7 .2106578E7 .1270079E8 22.2260156 1342.44769 1182.15189 1.77840956 2737.11957 3219.91306 -112646.92
                   -112646.91 112646.913 112646.914 -152380.83 150364.026  -54931.71 -152380.83 150364.026 164955.386 -120.85837
                   -164701.74 15538.4682 -168249.87 173193.082 -182834.19 -172991.41 213429.874 217587.835 -165073.87 -164632.75
                   -167541.88 -171294.57 222650.351 -106.88707 102.629864 -251.99986  -72.17763 1182.93288  76.632417 1.27860751
                     18.50819 17.3210205  .00394791  41.571914 34.3804303 2523.94085 2302.00284 59673.9744 -1208.5837
Times of maxima :      .02858     .02946     .03408     .04096     .04756     .04407      .0294     .04778     .04426     .02778
                       .01667     .01389     .01667     .04756     .04407     .04096     .04756     .04407     .04406      .0447
                       .04773      .0294     .04778     .04426       .044     .04786     .02972     .02989     .04406     .04773
                       .04426     .04779     .02996     .02858     .02946     .03408     .04128      .0454      .0425        0.3
                          0.3        0.3        0.3        0.3        0.3     .03796     .03875     .04069      .0447
             Random switching times for simulation number  136  :
                                  10  2.9670941E-02   11  3.0675674E-02   12  3.0188793E-02   16  3.9365780E-02   17  4.0380475E-02
                                  18  4.0182537E-02

 214.624           .1001782E7 .3268273E7 .1313419E8 20.1404903  1117.1735  751.49726 4.58967176 2833.53844 2543.91298 -112646.92
                   -112646.91 139690.061 112742.924 -150351.53 144687.376 -52291.046 -149532.48 144687.376 156558.046 -125.70678
                   -155443.48 -24962.215 -169256.15 166202.813 -178767.75 -169456.99 202210.413 -200246.13 -156677.76 -155362.17
                   -160465.78 -175765.39 202306.596 -70.773655 127.833356 -256.26347 -57.808875 1244.49566 61.9421258 1.27881923
                   17.9252194 16.8199279 .006835761 40.3014978 32.3359929 1264.85427 2904.80231 58889.9817 -1257.0678
Times of maxima :      .03019     .03123     .03381     .04067     .03186     .04377      .0314     .03212     .04398     .02778
                       .01667      .0297     .03344     .03151     .04377     .04067     .03186     .04377     .04377     .04503
                       .04745      .0314     .03212     .04398      .0437     .03187     .04575     .05418     .04377     .04745
                       .04398     .03171     .04551     .03019     .03123     .03381     .04101     .04512     .04222        0.3
                          0.3        0.3        0.3        0.3        0.3     .03938      .0402      .0404     .04503
             Random switching times for simulation number  137  :
                                  10  2.1239369E-02   11  2.0836340E-02   12  2.2755008E-02   16  3.1600777E-02   17  3.2783761E-02
                                  18  3.0657886E-02

  40.505           .1324727E7 .3009108E7 .1293207E8 24.1745088 1178.32663 773.417735 2.53752352 2382.68151 2629.25309 135137.351
                   -112646.91 112646.913 112646.914  162798.03 -144986.28 57288.9869 150315.303 -144986.28 -158487.91   113.5227
                   159703.403 -18560.828 164461.694 -167112.16 177516.152 169908.859 -210527.88 -216391.14 158601.285 159655.237
                   165561.436 165770.955 -232940.76 81.3857082 -122.66026 254.283971 -68.149995 -1102.7715 -75.616434 1.31587655
                   18.7337734 17.3853827 .004930673 42.6077326 33.8279431 1822.45189 2746.74714 60016.7401   1135.227
Times of maxima :      .02179     .02144     .02582     .03307     .03964     .03618     .02263      .0399     .03635     .02086
                       .01667     .01389     .01667     .02187     .03618     .03307     .03964     .03618     .03617     .03619
                        .0398     .02263      .0399     .03635     .03412     .03995     .02243     .02227     .03617      .0398
                       .03428      .0399     .02226     .02179     .02144     .02582     .03929     .03642     .03457        0.3
                          0.3        0.3        0.3        0.3        0.3     .03162     .03067      .0328     .03619
             Random switching times for simulation number  138  :
                                  10  3.4598612E-02   11  3.4980434E-02   12  3.5038051E-02   16  4.4362034E-02   17  4.4392477E-02
                                  18  4.4943936E-02

 332.929           .2931549E7 512104.513 .1269159E8 15.2800593 196.081719 1092.28087 2.70362092 1418.23123 11925.5981 -112646.92
                   -137031.34 112646.913 135351.905 -136688.51 -163117.07 45546.4814 -136688.51  -149211.7 -163578.83 133.910309
                   149790.451 19158.6636 -153317.95 -176401.82 172165.466 166061.596 207362.353 206891.301 163591.125 149750.075
                   169120.461 -153567.89 210530.039 121.069179 -50.601606 251.908577 67.5591026 -1337.0954 -56.778485 1.25027072
                    17.197472 16.7127433 .003656256 39.3021627 31.3780828 2545.25377 1186.28589 52085.3785 1339.10309
Times of maxima :      .03521     .03629     .04253     .03531      .0469     .03626     .03703     .04901     .03604     .02778
                       .03462     .01389     .03462      .0469     .03565     .03531      .0469     .03626     .03587     .05283
                       .05701     .03703     .04901     .03604     .05153     .05692     .04574     .04562     .03587     .05701
                       .03599     .04668     .04552     .03521     .03629     .04253     .04835     .05304     .05194        0.3
                          0.3        0.3        0.3        0.3        0.3     .04438     .04496     .04441     .05283
             Random switching times for simulation number  139  :
                                  10  3.5500914E-02   11  3.6714112E-02   12  3.5897556E-02   16  4.6175740E-02   17  4.5987559E-02
                                  18  4.6597123E-02

 351.119           .3023676E7 .2515695E7 .1276061E8 11.6328788 743.166715 803.791966 3.44661931 1598.73351 2961.12672 -112646.92
                   -119363.64 112646.913 117423.989 140114.267  -157875.1 39740.7367 144573.481 -145398.57 -161223.71 143.471007
                   -150907.92 21631.6163 155510.132 -170572.72  164431.69 -164784.45 -213793.27 -208663.01 161230.234 -150934.88
                   165300.242 159008.788  -214914.2 122.956828 -112.15379 252.592678 41.7216866 -1422.0525 -41.237015 1.24635814
                   17.2648395 16.4328598 .004063023 39.3467587  31.004156  2575.2755 2315.60544  53234.702 1434.71007
Times of maxima :      .03609     .03728     .04229     .05003      .0384     .03669     .03732     .03804     .03695     .02778
                       .03553     .01389     .03553     .03787     .03654     .05003      .0384     .03669     .03672     .05317
                       .04799     .03732     .03804     .03695      .0367     .04799     .03788     .03776     .03672     .04799
                       .03663     .03817     .03814     .03609     .03728     .04229     .04736     .05301     .05097        0.3
                          0.3        0.3        0.3        0.3        0.3     .04619     .04661       .046     .05317
             Random switching times for simulation number  140  :
                                  10  2.0139858E-02   11  2.0096962E-02   12  2.0761770E-02   16  2.9578294E-02   17  3.1014466E-02
                                  18  3.0024057E-02

 24.3571           .2954411E7 .2503132E7 .1280277E8 13.7904747 130.181497 133.950434 .378304083 1213.48079 1306.09029 139715.146
                   -112646.91 112646.913 112646.914 -132943.45 -138587.86 43269.5044 -132943.45 -134854.17 -150183.98 139.647123
                   -147156.35 -7166.5944 -150762.01 -151927.58 172334.129 -166905.47 -244884.27 -238789.76 150303.557 -147202.55
                   150662.848 -153766.43  -250489.8  121.54034  -111.8734 253.009576 53.5187961 -1389.7003 -47.079709 1.32293377
                   18.2074357   17.12753 .642131E-3 40.6706329 31.2966547 2456.76272 2171.32071  54252.894 1396.47123
Times of maxima :      .02066     .02067     .02565      .0338     .08112     .03487     .02158     .03208     .03465     .02012
                       .01667     .01389     .01667     .08112     .02012      .0338     .08112     .03487     .03479     .03631
                       .03225     .02158     .03208     .03465     .03487     .03182     .02133      .0212     .03479     .03225
                       .03498     .03199     .02109     .02066     .02067     .02565     .03172     .03639     .03529        0.3
                          0.3        0.3        0.3        0.3        0.3     .02959     .03004     .03103     .03631
             Random switching times for simulation number  141  :
                                  10  2.8702064E-02   11  2.8799750E-02   12  2.8652627E-02   16  3.8057932E-02   17  3.7862393E-02
                                  18  3.8877306E-02

 210.025           .2823909E7 .2695804E7 .1268965E8 11.1179299 245.556318 130.371211 .632745657 1244.25297 687.906781 -114400.41
                   -112646.91 113971.159 112646.914 -142682.64 137162.043 -38851.186 -137437.79 -133040.28  -143620.2 -144.01464
                   150219.377 9268.44547 -151151.09 -143813.71 -158528.79 163930.965 243207.356 237377.911 143698.995 150252.116
                   144029.324 151161.629 252987.947  -118.8257 116.099181 -251.88934 -41.767169 1427.71203 44.0782774 1.28367271
                   17.6895276 16.5820725 .899039E-3  40.217921 30.3887017 2433.69603 2337.06357 53052.0015 -1440.1464
Times of maxima :      .02924      .0293     .03419     .04142      .0305     .05238     .03061     .03024     .05225     .02868
                       .01667     .02873     .01667     .02995     .02946     .04142      .0305     .05238      .0524     .04472
                       .03983     .03061     .03024     .05225     .06022     .03975     .02998     .02985      .0524     .03983
                        .0525     .03975     .02974     .02924      .0293     .03419     .03896     .04469     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03807     .03889     .03788     .04472
             Random switching times for simulation number  142  :
                                  10  2.1660358E-02   11  2.1232135E-02   12  2.2532042E-02   16  3.1467889E-02   17  3.2622134E-02
                                  18  3.0917241E-02

 49.1573           907210.813 .3064329E7 .1288899E8  23.295354 1121.78791 952.901447 2.56028105 2413.05305 2640.22428 128256.152
                   -112646.91 112646.913 -113037.05 164392.374 -147391.97 56237.6247 149591.805 -147391.97 -159936.21 115.804013
                   159116.962 -18643.873 164792.038 -167228.46 175926.545 169317.679 -204483.64 202989.942 160051.406 159060.919
                   164362.468 165344.033 -218736.12 67.3502343 -123.78063 253.860117  -67.88708 -1131.0753 -75.661245 1.31637429
                   18.8374341  17.468507 .004749914 42.6628449 33.9718776 1358.29401 2657.90869 60469.9588 1158.04013
Times of maxima :      .02223     .02184     .02569     .03291     .03949     .03615     .02304     .02264     .03619     .02126
                       .01667     .01389     .02533      .0223     .03615     .03291     .03949     .03615     .03601      .0366
                       .03965     .02304     .02264     .03619     .03594     .03981       .037     .04592     .03601     .03965
                       .03621     .03975     .02266     .02223     .02184     .02569     .03913     .03628     .03441        0.3
                          0.3        0.3        0.3        0.3        0.3     .03148     .03093     .03264      .0366
             Random switching times for simulation number  143  :
                                  10  2.2310829E-02   11  2.2287383E-02   12  2.3015294E-02   16  3.2489564E-02   17  3.2441172E-02
                                  18  3.2689782E-02

 59.4829           933763.578 .2813838E7 .1310881E8 23.6268268 1331.35959  1723.7774 1.27839837 3301.15544 43282.5247 112646.923
                   -112646.91 112646.913 112646.914 152242.856 -156997.54  56636.318 152242.856 -156997.54 -172807.46 118.990549
                   168699.113 13174.2353 174002.497 -177187.91 188927.913 178415.963 -214007.75 -211480.54 172924.818 168636.546
                   174085.861 176081.745 -219462.95 -68.328749 -118.61362 256.015765  94.302464 -1157.7577 65.2045458 1.31745908
                   19.0447529 17.8166479  .00224049 43.0692788 37.3837028 1405.92731 2752.29338  53888.114 1189.90549
Times of maxima :      .02363     .02284     .02571     .03273     .03932     .03583     .02365     .03956     .03601     .00278
                       .01667     .01389     .01667     .03932     .03583     .03273     .03932     .03583     .03583     .03645
                       .03953     .02365     .03956     .03601     .03577     .03964     .03781     .03774     .03583     .03953
                       .03603     .03956     .03758     .02363     .02284     .02571     .03308     .03612     .04241        0.3
                          0.3        0.3        0.3        0.3        0.3      .0325      .0327     .03246     .03645
             Random switching times for simulation number  144  :
                                  10  2.8693563E-02   11  2.7882980E-02   12  2.8458722E-02   16  3.8946569E-02   17  3.8377000E-02
                                  18  3.8286393E-02

 165.976           .2408119E7 .1041239E7 .1270633E8 11.9270692 207.307328 132.779514 1.23797322 1401.75097 924.129093 -136185.94
                   -112646.91 112646.913 112646.914 -136859.22 135316.108 -40240.112 -136859.22 134263.465 145257.511 -143.99753
                   -151022.79 -12964.266 -153115.03 147011.182 -158248.47 -163698.67 225751.266 227157.129 -145400.55 -150954.53
                   -146318.48 -151371.08 234963.056 -109.72964 72.1539779 -252.05483 -57.716338 1432.54795 -43.221624 1.28463005
                   17.7265529 16.5882068 .001643262 40.2741822 30.3354252 2308.77771 1676.88897 53508.0601 -1439.9753
Times of maxima :      .02912     .02847     .03369      .0418     .04824     .04434      .0305     .04822     .04443     .02791
                       .01667     .01389     .01667     .04824     .02791      .0418     .04824     .04434     .04426     .04489
                       .04815      .0305     .04822     .04443     .04428     .04817     .02989     .02974     .04426     .04815
                       .04414     .04827     .02965     .02912     .02847     .03369     .03956     .04463     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .03896      .0383     .03839     .04489
             Random switching times for simulation number  145  :
                                  10  3.0645385E-02   11  3.1096773E-02   12  3.1483835E-02   16  4.1265035E-02   17  4.0787926E-02
                                  18  4.1019662E-02

 228.901           .1103562E7 .2852954E7 .1359003E8 23.0706111 997.469525 1247.79992 3.76376344 2879.18397 51378.4236 -112646.92
                   -119901.09 132898.097 114846.076 -147978.29 151195.823  -55965.69 -147978.29 151195.823 165656.692 -119.36341
                   -161097.82 22604.9459 -169729.09 177389.744 -182341.64  -173426.2 209950.254 208173.064 -165772.15 -161044.43
                   -173369.13 -164253.17 217764.919 74.2819653 119.435211  -260.6725 -78.479348 1165.94393 -59.243222 1.28173298
                   18.0124208  17.121541 .004689696 41.3821953 36.1721006 1645.17446 2781.79963 52168.9641 -1193.6341
Times of maxima :      .03207     .03167     .03407     .04107     .04816      .0442     .03349     .03252     .04437     .02778
                       .03142     .03067     .03371     .04816      .0442     .04107     .04816      .0442     .04442     .04479
                       .04805     .03349     .03252     .04437     .04411     .03226     .04616     .04628     .04442     .04805
                       .04437     .04793      .0464     .03207     .03167     .03407     .04151     .04447       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04128     .04103      .0408     .04479
             Random switching times for simulation number  146  :
                                  10  2.7455029E-02   11  2.9312439E-02   12  2.9775423E-02   16  3.8080737E-02   17  4.0094746E-02
                                  18  4.0270128E-02

 189.359           .2418871E7 .3299603E7 .1272643E8 17.9872405 1320.53119 1008.88244 1.97671068 3140.04069 2771.18434 112646.923
                   -112646.91 118693.455 112646.914 -160522.34 148127.748 -49416.796  -152107.9 148127.748 162367.642 -130.99275
                   -162721.85 16381.8848 -172391.27 168606.524 -182118.95 -165839.67 206616.435 209418.122 -162487.95 -162728.97
                   -167625.58 -163405.02 212913.642 -109.97435 128.444601 -252.25415 -75.984271 1298.05997 55.8915414 1.28208816
                   18.3809391 17.1293631 .005929983 40.6919851 33.3677333  2329.3149 2925.57924 56015.2961 -1309.9275
Times of maxima :      .02804      .0299     .03391     .04038     .03082     .04362     .03228     .03073      .0437     .00278
                       .01667     .02909     .01667     .03026     .04362     .04038     .03082     .04362      .0435     .04522
                       .03063     .03228     .03073      .0437     .04343     .03053      .0305     .03039      .0435     .03063
                       .04369     .03051     .03027     .02804      .0299     .03391     .04075     .04516     .04438        0.3
                          0.3        0.3        0.3        0.3        0.3      .0381     .04029     .04011     .04522
             Random switching times for simulation number  147  :
                                  10  2.8320177E-02   11  2.7777879E-02   12  3.0054860E-02   16  3.7895991E-02   17  4.0153911E-02
                                  18  3.8005750E-02

 192.336           .2671842E7 .1637926E7  .128055E8 16.8790963 925.953034 1014.59127 1.23184484 2146.99681  3017.1616 -134769.26
                   -112646.91 112646.913 112646.914 -147035.37 148202.407 -47870.384 -147035.37 148202.407 163321.118 -129.64772
                   -159002.21 -12932.138 -161859.19 171145.687 -181055.86 -164277.58 238069.474 231901.624 -163441.99 -158917.62
                    -169747.5 -163689.99 244325.397 -115.58204 90.4965712 -253.03654 -73.489604 1290.28324 64.9910025 1.27999654
                   18.1155963 17.1675765 .002569002  39.897111 33.1998313 2395.89047 1976.93724 56299.6024 -1296.4772
Times of maxima :      .02889     .02851     .03381     .04044     .04751     .04369     .03066     .04728     .04375      .0278
                       .01667     .01389     .01667     .04751     .04369     .04044     .04751     .04369     .04388     .04528
                        .0474     .03066     .04728     .04375     .04348     .04736     .02951     .02938     .04388      .0474
                       .04374     .04729     .02927     .02889     .02851     .03381     .04081     .04522     .04198        0.3
                          0.3        0.3        0.3        0.3        0.3     .03791     .03802     .04017     .04528
             Random switching times for simulation number  148  :
                                  10  3.5104858E-02   11  3.3517218E-02   12  3.5765059E-02   16  4.5280343E-02   17  4.6347800E-02
                                  18  4.3257189E-02

 327.249           .2500318E7 972888.031 .1276862E8  10.992644 131.922162 907.630493 1.83544029  849.89604  1955.3935 -112646.92
                    -131304.2 112646.913  130602.38 133829.296 -149565.55 38631.6622 133829.296 -146792.01 -154891.05 144.139769
                   -145554.61 -15785.649 -146020.28 -159689.71 159702.117  -163002.3 199658.412 201483.397 154896.147 -145593.97
                   161428.373  -146107.2 203147.166 111.810508 -69.745539 252.671942 -37.371342 -1433.1894 48.3409375 1.24525357
                   17.2114563 16.3820632 .001550224 38.4463467 30.0225564  2447.2951 1458.18793 53801.3366 1441.39769
Times of maxima :      .03568     .03536      .0422     .04982      .0562     .03648     .03641     .04808     .03655     .02778
                       .03354     .01389     .03354      .0562     .03625     .04982      .0562     .03648      .0364     .05301
                       .04839     .03641     .04808     .03655     .03648     .04835     .04602     .04616      .0364     .04839
                       .03672     .04854      .0462     .03568     .03536      .0422     .05617     .05305     .04383        0.3
                          0.3        0.3        0.3        0.3        0.3      .0453     .04327     .04636     .05301
             Random switching times for simulation number  149  :
                                  10  3.6629445E-02   11  3.6096035E-02   12  3.6648632E-02   16  4.7085897E-02   17  4.7071947E-02
                                  18  4.6817177E-02

 345.994           .2994968E7 .1333329E7 .1273528E8 12.2505989 400.950636 130.728228 1.88682793 1478.30671 768.136312 134581.745
                   -112646.91 112646.913 112646.914 139741.149 -136861.62 40782.2304 139741.149 -133222.32 -143378.66 143.139984
                    152606.83 -16005.103 154053.679 -144914.37 159654.719 -166700.41 -236242.01 -231879.46 143521.053 152540.661
                   147040.808 154228.553 -242738.58 122.371724 -81.649517 252.341864 59.2470065 -1422.8384  -47.82815 1.24367385
                   17.2323649 16.1048787 .001965045  39.417522 29.3233375 2538.27151 1700.24324 53540.5373 1431.39984
Times of maxima :      .03718     .03678     .04212     .05035     .05642     .05254     .03792     .05661     .05277     .03612
                       .01667     .01389     .01667     .05642     .03738     .05035     .05642     .05254     .05272     .05293
                       .05652     .03792     .05661     .05277     .05095     .04842     .03782     .03768     .05272     .05652
                       .05269     .05654     .03759     .03718     .03678     .04212     .04776     .05285     .05144        0.3
                          0.3        0.3        0.3        0.3        0.3      .0471     .04683     .04709     .05293
             Random switching times for simulation number  150  :
                                  10  2.4465884E-02   11  2.3955226E-02   12  2.2693171E-02   16  3.4461522E-02   17  3.2536577E-02
                                  18  3.3608545E-02

 78.4894           706998.556 .1536331E7 .1218187E8 21.9963176 1025.07699 366.558854 1.53571922 1939.12422 1246.10334 112646.923
                   -112646.91 -139209.74 112646.914  148339.36 139237.684 54647.1231  148339.36 139237.684 150294.653 117.872602
                   155157.859 14439.3692 159503.163  151174.43  168560.42 164839.774  -207282.5 -204657.42 -150385.93 155095.735
                   -152973.14 159303.794 -213150.26 59.4558053 -87.645042 246.798205 -48.403604 -1149.2125 -68.553692 1.31577597
                   18.0997952 17.0698847 .004059675 40.8305647 32.2095288 1377.30412 1764.48992 58261.8229 1178.72602
Times of maxima :      .03314     .02437     .02455     .03282     .03937     .04413     .03349     .03961     .04402     .00278
                       .01667     .02272     .01667     .03937     .04413     .03282     .03937     .04413     .04418     .03652
                       .03951     .03349     .03961     .04402     .03584     .03971     .03693     .03702     .04418     .03951
                       .04399     .03964     .03716     .03314     .02437     .02455     .03908     .03673     .03434        0.3
                          0.3        0.3        0.3        0.3        0.3     .03448     .03362     .03255     .03652
             Random switching times for simulation number  151  :
                                  10  2.8536757E-02   11  2.7884398E-02   12  2.9954489E-02   16  3.9117154E-02   17  4.0157949E-02
                                  18  3.7630014E-02

 185.728           .2485592E7 .1516826E7 .1267666E8 17.8760836 544.190471 771.041811 .720550713 1554.72213 2731.60466 -136185.94
                   -112646.91 112646.913 112646.914  -141801.7 144953.935 -49263.867  -141801.7 144953.935 160642.318 -129.74722
                   -151782.69 9890.64442 -154980.64 168192.012 -179306.65  168488.46 231116.856   229293.6 -160762.64 -151697.81
                   -165612.39 158055.836 239941.306 -111.48076 87.0869081 -251.76039 -58.344548 1288.83857 65.1005997 1.28038649
                   17.9006089 16.9906698 .001344139 39.4818269 32.6255352 2434.02815  1973.1236 56906.0167 -1297.4722
Times of maxima :      .02907     .02867     .03405     .04044     .04752      .0437     .04142     .04726     .04375     .02791
                       .01667     .01389     .01667     .04752      .0437     .04044     .04752      .0437     .04389     .04481
                       .04739     .04142     .04726     .04375     .04348     .04094     .02972     .02959     .04389     .04739
                       .04375     .04111     .02947     .02907     .02867     .03405     .04081     .04504     .04192        0.3
                          0.3        0.3        0.3        0.3        0.3     .03913     .03765     .04017     .04481
             Random switching times for simulation number  152  :
                                  10  2.2241086E-02   11  1.8586321E-02   12  1.8511418E-02   16  3.2812962E-02   17  2.7787944E-02
                                  18  2.8819247E-02

   10.32           508218.762 451198.233 .1267653E8 12.1108089 259.379485 125.454966  .90897167 1374.53789 602.109799 139827.535
                   -112646.91 112646.913 112646.914 -137645.72 -138311.15 40548.8824 -137645.72 -130507.73 142112.156 134.416001
                    151089.32 11108.8087  -152778.9 142618.987 -160394.17 -165702.27 216456.561 215737.537 -142169.78 151030.633
                   -143378.01 -157167.24 220816.184 50.4092631 -47.497275  251.75912 -43.077244  -1334.114 -55.530893 1.32857566
                    18.302208 17.0481435 .002141762 41.8931322 30.7334966 1574.12651 1124.33119 52969.5393 1344.16001
Times of maxima :      .02257     .01979     .02569     .03373     .03024     .06899     .01997     .03202     .04308     .01854
                       .01667     .01389     .01667     .03024     .01854     .03373     .03024     .06899     .04295     .03623
                       .03989     .01997     .03202     .04308     .04287     .03222     .02967     .02981     .04295     .03989
                         .043       .032      .0299     .02257     .01979     .02569     .04006      .0364     .03503        0.3
                          0.3        0.3        0.3        0.3        0.3     .03283     .02883      .0278     .03623
             Random switching times for simulation number  153  :
                                  10  2.5286758E-02   11  2.4088081E-02   12  2.3145945E-02   16  3.5007353E-02   17  3.4056398E-02
                                  18  3.3334274E-02

 84.5413           .1274878E7 .1333961E7 .1279874E8 24.1450176 903.973501  1063.3207 2.25984947 2356.69561  2906.4817 112646.923
                   -112646.91 -139296.71 112646.914  146743.35 -148836.92 57254.0319  146743.35 -148836.92 164488.981  -113.6294
                   156666.652 -17515.884 164178.161 170010.897 183034.227 -163598.24 -214279.32 -215300.22 -164586.11 156614.073
                   180915.641 168799.986 -225245.04 -79.839765 -81.668886  252.96973 -76.553581 1123.07716 -92.637957 1.30373388
                   18.3689153 17.7526823 .005105942 40.6305064 34.2988535 1620.50328 1979.14528 72102.5096  -1136.294
Times of maxima :      .02587     .02463     .02573     .03434     .03852     .03581     .02517     .03878     .04346     .00278
                       .01667     .02317     .01667     .03852     .03581     .03434     .03852     .03581     .04357     .04495
                       .03887     .02517     .03878     .04346     .03539     .04755     .03797     .03816     .04357     .03887
                       .03556     .03879     .03821     .02587     .02463     .02573     .04062     .04515     .03585        0.3
                          0.3        0.3        0.3        0.3        0.3     .03502     .03335     .03407     .04495
             Random switching times for simulation number  154  :
                                  10  3.2472637E-02   11  3.2703764E-02   12  3.3750820E-02   16  4.3229600E-02   17  4.3504782E-02
                                  18  4.2495125E-02

  295.88           566657.572 698676.746 .1269909E8 16.2900676 1874.75728 1576.07084 1.48383933 234302.116 204593.639 -112646.92
                   -138248.41 112646.913 134192.816 -158761.39  155237.88 -47027.702 -158761.39  155237.88 168070.105 123.952245
                   -176371.32 14193.3774 -181834.39 181126.979 -183644.11  -183490.2 210248.925 207665.804 -168117.12 -176364.43
                   -184835.77 -184272.13 210846.564 53.2286376 59.1048537 251.983056 68.2864819 -1221.0914 85.3048483 1.25470356
                   18.5924015 17.4707744 .002928802 81.4362717  53.148182 1139.57346   1475.047 57083.0039 1239.52245
Times of maxima :      .03397     .03324     .04236     .04379     .04793      .0447     .04477     .04818     .04458     .02778
                       .03273     .01389     .03273     .04793      .0447     .04379     .04793      .0447     .04444     .05318
                       .04806     .04477     .04818     .04458     .04431     .04816     .04585     .04589     .04444     .04806
                       .04448     .04821      .0461     .03397     .03324     .04236     .04753     .05272     .04528        0.3
                          0.3        0.3        0.3        0.3        0.3     .04324     .04251     .04352     .05318
             Random switching times for simulation number  155  :
                                  10  2.8202386E-02   11  2.7462323E-02   12  2.7847900E-02   16  3.8467565E-02   17  3.8023773E-02
                                  18  3.6494201E-02

 190.084            .284538E7 726307.306 .1270961E8 11.1322212  358.64717 130.120223 .968205381 1774.34014 751.129991 -138248.82
                   -112646.91 112646.913 112646.914 139121.368 133527.985 -38876.148 139121.368 -132912.16 143822.938 -144.26081
                    153549.17 -11465.053 157592.062 -144682.36 -158258.28 167192.154 229694.233 228806.633 -143966.41  153581.05
                   -144632.43 154086.027 234924.112 -119.27657 60.2622314 -252.08743 -48.033258 1431.36495 46.2773434 1.28484119
                   17.8472369 16.6251448 .001227779 40.8015073 30.5426382 2524.85703 1385.15442 53899.2879 -1442.6081
Times of maxima :      .02867     .02847     .03373     .04184     .03983     .05263     .02929     .03985     .05248     .02787
                       .01667     .01389     .01667     .03983     .02901     .04184     .03983     .05263     .04433     .04453
                       .03971     .02929     .03985     .05248     .09349     .03985      .0294     .02929     .04433     .03996
                       .04425     .03982     .02917     .02867     .02847     .03373     .03921     .04457     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03848     .03651     .03804     .04453
             Random switching times for simulation number  156  :
                                  10  3.6029471E-02   11  3.3736579E-02   12  3.5471689E-02   16  4.6090722E-02   17  4.4886021E-02
                                  18  4.3380152E-02

 331.707           .3284162E7 494986.005 .1273431E8 12.0407662 786.536026 755.720702 1.49869831 2157.18103 2485.22113 134996.145
                   -126862.93 112646.913 126284.346 -145164.61 -147755.27 40431.4554 -145164.61 -144745.05 -160427.81 138.277629
                   -156700.74 -14264.266 -161973.12 -165572.56 176534.979  -166868.6 -226928.66 -223896.57 160553.675 -156696.11
                    164401.48 -167303.76 -230228.26 128.143713 -49.748669 252.332198 64.4618974 -1371.5996 53.5181215 1.24649194
                     17.56932 16.3820309 .002569214 39.1627874 31.0888348 2636.47858 1155.64023 53837.2479 1382.77629
Times of maxima :      .03658     .03659     .04248     .04952     .04709     .05197     .03674     .04708     .05178      .0355
                       .03376     .01389     .03376     .04709      .0368     .04952     .04709     .05197      .0519      .0533
                       .04717     .03674     .04708     .05178       .052     .04739     .03726     .03733      .0519     .04717
                       .05183     .04717     .03749     .03658     .03659     .04248     .04893     .05337      .0463        0.3
                          0.3        0.3        0.3        0.3        0.3     .04611      .0434      .0449      .0533
             Random switching times for simulation number  157  :
                                  10  2.3508256E-02   11  2.1354325E-02   12  2.0643694E-02   16  3.3433837E-02   17  3.1211467E-02
                                  18  3.0245911E-02

 42.1559           451407.549 .2787401E7  .128879E8 14.3115434  824.81899 134.285427 1.37686833  2834.3085 1483.43083 112646.923
                   -112646.91 -113321.97 112646.914 151730.081 -135022.69 44079.3873 145682.729 -135022.69 -149575.94  138.31765
                    158239.21 13672.2036 169264.142 -154116.15 169936.867 -167164.94 -202454.26 -199910.99 149696.128 158250.759
                   151126.031 164273.433 -203655.17 47.5082913  -118.0551 253.849386 -45.379428 -1373.2279 -53.343967 1.32245666
                   18.3330584 17.0106624 .002251413 41.6568889 31.3808248 1050.67179 2557.17718 54828.2042  1383.1765
Times of maxima :      .03185     .02192     .02542     .03344     .02254     .03506     .02208      .0228     .03482     .00278
                       .01667     .02136     .01667     .02251     .03506     .03344     .02254     .03506     .03496     .03647
                       .02264     .02208      .0228     .03482     .03507       .032     .03761     .03768     .03496     .02264
                       .03484     .02243     .03785     .03185     .02192     .02542     .04017     .03647     .03544        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03026     .03123     .03647
             Random switching times for simulation number  158  :
                                  10  2.7257549E-02   11  2.6733512E-02   12  2.7026622E-02   16  3.6877319E-02   17  3.6916763E-02
                                  18  3.6152594E-02

 155.237           .3364729E7 709090.418 .1269391E8 12.4231288 929.182923 504.084203 1.54972368 2381.90849 1551.39775 -136919.11
                   -112646.91 112646.913 112646.914 147078.198 153747.242 -41068.402 147078.198 141230.511 153183.162 -140.33401
                   163610.473 14505.0573 164453.271  154940.52  -167869.2 175138.328 220235.646 215686.419 -153318.32  163622.66
                   -159667.53 171792.347 228888.086   -129.706  59.543699 -251.93166 46.9070059 1384.63057 53.3853353 1.28636522
                   18.2124594 16.8231271 .002565266  40.824855 32.2312957 2743.15606 1164.11247 55076.6431 -1403.3401
Times of maxima :       .0278     .02782     .03393     .04097      .0394     .02843      .0287     .03916     .04382     .02705
                       .01667     .01389     .01667      .0394     .02806     .04097      .0394     .02843     .04398     .04479
                       .03932      .0287     .03916     .04382     .04405     .03942     .02846     .02855     .04398     .03932
                       .02835      .0392     .02871      .0278     .02782     .03393     .04914     .04498     .04202        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03617     .03693     .04479
             Random switching times for simulation number  159  :
                                  10  3.6399636E-02   11  3.6145260E-02   12  3.6277238E-02   16  4.6315407E-02   17  4.6068374E-02
                                  18  4.5879139E-02

 350.204           .3049096E7 .1468066E7 .1271978E8 12.2416136 287.062024 128.907707 1.52520645   1067.386  696.47277  139040.86
                   -112646.91 112646.913 112646.914 138060.305 -134885.67 40767.2716 138060.305 132291.443 -142615.31 143.795345
                   148057.158  14389.862  148889.63 -143931.97 159465.898 -161234.24 -235214.64 -233716.81 142753.662 147973.798
                   144858.169 -150043.39 -240079.27 123.472593  -85.67574 252.188247 43.8542574 -1426.0935 -42.259535 1.24493575
                    17.194514 16.1166621 .003112979 38.6523285 29.5271079 2630.71535 1726.66944 53435.6899 1437.95345
Times of maxima :      .03686     .03679     .04245      .0501     .05615     .06085     .03748     .05593     .05204      .0363
                       .01667     .01389     .01667     .05615     .03718      .0501     .05615     .06085     .05213     .05325
                       .05609     .03748     .05593     .05204      .0517     .04808      .0376     .03747     .05213     .05609
                       .05194     .04833     .03737     .03686     .03679     .04245     .04733     .05302     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04633     .04589     .04608     .05325
             Random switching times for simulation number  160  :
                                  10  2.3066444E-02   11  2.2671296E-02   12  2.3078364E-02   16  3.2212231E-02   17  3.2587776E-02
                                  18  3.3310115E-02

 62.3042           154513.091 .3053286E7 .1340703E8 22.0730678 1538.43771 1240.57518 4.25237931 3253.34346 2796.78372 112646.923
                   115946.749 112646.913  -114353.6 159748.197 -151104.68 54742.3782 154783.923 -151104.68 -167938.33 116.141691
                   167542.134 -24027.485 173526.891 -168873.73 183892.448 175678.298 -211555.45 -208379.23 168052.885 167484.435
                   169471.036 172737.722 -217200.21 27.7950617  -123.5574 258.911488 83.5091824 -1132.5917 -64.953223 1.31950808
                   18.8961335 17.6378727 .005758293  43.276304 34.6843295 555.901023 2979.35762 54032.7464 1161.41691
Times of maxima :      .03209     .02326     .02563     .03287     .03946     .03595     .02507     .03968     .03613     .00278
                        .0227     .01389      .0227      .0237     .03595     .03287     .03946     .03595     .03595     .03659
                       .03962     .02507     .03968     .03613      .0359     .03976     .03747     .03753     .03595     .03962
                       .03581     .03969      .0377     .03209     .02326     .02563     .03317     .03626     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .03223     .03333      .0326     .03659
             Random switching times for simulation number  161  :
                                  10  2.4252154E-02   11  2.3593663E-02   12  2.3038804E-02   16  3.3743111E-02   17  3.2865555E-02
                                  18  3.2655438E-02

 90.8249           651693.661 .2162019E7 .1249432E8 23.7638135 518.354375 484.248287 2.96886382 1532.19183 1686.96459 112646.923
                   -112646.91 -139646.62 112646.914 141434.246 -140946.38 56800.2673 141434.246 -140946.38 -153338.63 112.377778
                   -153732.95 20076.4745 -154708.35 -156562.21 179267.903 -167545.93 -212522.33 -211788.63  153420.56 -153699.63
                   165924.352 -156599.06 -221339.45 57.0829949  -103.9716 249.943243 -66.449128  -1099.118 -71.651562 1.31399014
                   17.9910351 17.0735851 .004615254 40.9030577 32.3573457 1197.63493 2218.54509 58695.8827 1123.77778
Times of maxima :      .03345     .02412     .02616     .03315     .03971      .0346     .02431     .04815     .03449     .00278
                       .01667     .02306     .01667     .03971      .0346     .03315     .03971      .0346     .03469     .03628
                       .04829     .02431     .04815     .03449     .03461     .04834     .03724     .03714     .03469     .04829
                       .03439     .04812     .03701     .03345     .02412     .02616     .03944     .03651     .03466        0.3
                          0.3        0.3        0.3        0.3        0.3     .03376     .03267     .03288     .03628
             Random switching times for simulation number  162  :
                                  10  2.9999386E-02   11  2.9672050E-02   12  3.0068603E-02   16  4.0138672E-02   17  4.0195532E-02
                                  18  3.8952668E-02

 224.641           896946.614 .3451034E7  .127115E8 16.9103708 1496.15861 993.349853 3.86090719 3044.93519  3489.1074 -125921.51
                   -112646.91 112646.913 112646.914  -169759.2 147924.268 -47914.712 -154271.11 147924.268 167360.131 -129.53358
                   -163073.44 22894.8073 -171428.51 175852.029 -185813.71 -167882.37 206418.487 205329.044 -167480.15 -162989.86
                   -172041.69 -172098.58 215234.218  -66.96815 131.358927 -252.10616 -84.353424 1284.71201 67.9953318 1.28174999
                   18.5509877 17.2072884 .007048962 41.0426388 33.4645046 1247.14707   2953.767 56460.3459 -1295.3358
Times of maxima :      .03028     .03026      .0337     .04243      .0312     .04375     .03205     .03098     .04374      .0297
                       .01667     .01389     .01667     .03064     .04375     .04243      .0312     .04375     .04358     .04487
                       .04743     .03205     .03098     .04374     .04351     .04739     .04556     .03101     .04358     .04743
                       .04373     .03092     .03092     .03028     .03026      .0337     .04081     .04527     .04444        0.3
                          0.3        0.3        0.3        0.3        0.3     .04015     .03897     .04021     .04487
             Random switching times for simulation number  163  :
                                  10  2.3678781E-02   11  2.4154568E-02   12  2.5076063E-02   16  3.3758481E-02   17  3.4504387E-02
                                  18  3.4394754E-02

 85.2628           699861.471 888553.653 .1286798E8 22.2171977 1372.36063 1729.17968  2.0323315 3385.34727 233288.889 112646.923
                   135069.258 112646.913 -132533.28 152751.948 -157061.24 54920.8124 152751.948 -157061.24 -170449.64 -117.19717
                   166549.732 -16610.763 174834.898 -181810.35 193141.207 172820.859 -210987.46  -208224.6 170504.263 166517.424
                   183969.294 176907.387 -212204.71 -59.154944 -66.654094 -253.65309 -56.026867 1163.11232 -68.719755 1.30119429
                   18.6429928 17.9482242 .003643638 41.3040366 59.7744243 1041.97576 1752.47191 53951.6436 -1171.9717
Times of maxima :      .02544     .02465     .03392     .03479     .03942     .03567     .02654     .03921     .03557     .00278
                       .02418     .01389     .02418     .03942     .03567     .03479     .03942     .03567     .03546     .04534
                       .03927     .02654     .03921     .03557     .03531      .0395     .03738     .03736     .03546     .03927
                       .03547     .03923     .03718     .02544     .02465     .03392     .03849     .04512     .03635        0.3
                          0.3        0.3        0.3        0.3        0.3     .03377     .03441     .03452     .04534
             Random switching times for simulation number  164  :
                                  10  3.3919788E-02   11  3.3843034E-02   12  3.4183947E-02   16  4.4888257E-02   17  4.4048707E-02
                                  18  4.3414724E-02

  307.38           .2448697E7 749769.124 .1278786E8 18.7639997 868.230831 578.659823  3.6853285 2280.22781 2320.43735 -112646.92
                   -139685.13 112646.913 136814.903 -146266.17 -150076.97 50472.5237 -146266.17 -142289.16  -156336.1 131.073299
                   -159339.68  22368.168 -163338.99 -163781.16 176178.184 -174379.57 207781.206 210435.083 156442.732 -159359.64
                   168127.106 -166967.74  216246.76 110.650274 -61.227817 252.862175 62.5254241 -1299.8888 67.6142192 1.25304592
                   17.4481412 16.4813512 .005866143 40.3895724 30.8955409 2238.71837 1220.53888 56643.1751 1310.73299
Times of maxima :      .03454     .03557     .04234     .03446      .0485     .03539     .03564     .04871     .03524     .02778
                       .03394     .01389     .03394      .0485     .03491     .03446      .0485     .03539     .05128     .05307
                       .04859     .03564     .04871     .03524      .0512     .04857     .04595     .04607     .05128     .04859
                       .03514     .04875     .04619     .03454     .03557     .04234     .04848     .05309     .04584        0.3
                          0.3        0.3        0.3        0.3        0.3      .0449     .04343     .04406     .05307
             Random switching times for simulation number  165  :
                                  10  2.3444463E-02   11  2.4830510E-02   12  2.4661532E-02   16  3.2569015E-02   17  3.5146288E-02
                                  18  3.4816501E-02

 96.9106            616409.23 896888.951 .1229059E8  17.952614 1486.54022 1478.10583 1.68676103 178709.481 166626.602 112646.923
                   113911.281 112646.913 -112891.72 154154.029 -154051.23 49369.2079 154154.029 -154051.23 -168553.55 -123.56604
                   173380.811  15132.793 180506.216 -180215.01 187080.863 180165.583 -213117.74 -211483.66 168601.098   173378.8
                   185075.034  182694.53  -220547.1 -55.516179 -66.965997 -247.89702 -59.167057  1218.7262 -73.245252 1.29682682
                   18.8579125 17.7997472 .003080905 68.4152836 50.3962889 762.232835 1735.84865 66273.4849 -1235.6604
Times of maxima :      .02484     .02519     .03366     .03543     .03957     .03631     .02697     .03983     .03619     .00278
                       .02467     .01389     .02463     .03957     .03631     .03543     .03957     .03631     .03609     .04481
                       .03987     .02697     .03983     .03619     .03595      .0398       .038     .03789     .03609     .03987
                       .03611     .03986     .03776     .02484     .02519     .03366     .03912     .04466       .037        0.3
                          0.3        0.3        0.3        0.3        0.3     .03258     .03483     .03516     .04481
             Random switching times for simulation number  166  :
                                  10  2.8398445E-02   11  2.8100852E-02   12  2.9474633E-02   16  3.8494875E-02   17  3.9969358E-02
                                  18  3.7813024E-02

 166.549           .2416433E7 .2217881E7 .1282972E8 16.0928899 682.237576 903.436491  2.7295722 1450.72096 2884.74997 -138314.73
                   -112646.91 112646.913 112646.914 -143735.34 146736.202  -46742.22 -143735.34 146736.202 164051.328 -133.10552
                   -151333.99 -19250.393 -153716.62 169786.615 -181042.32 167285.236 234996.645 236811.519 -164172.52 -151242.65
                   -166571.41 158406.739 242819.011 -109.91891 105.306235 -253.27573 -63.974673 1320.03145  57.649991 1.28139104
                   17.8271132 16.9753231 .004911653 39.3649561 32.4982046  2355.7628 2089.31998  56607.131 -1331.0552
Times of maxima :      .02895     .02871     .03392     .04025     .04737      .0438     .02948     .04714     .04356     .02813
                       .01667     .01389     .01667     .04737      .0438     .04025     .04737      .0438     .04372     .04515
                       .04724     .02948     .04714     .04356     .04382     .04077     .02959     .02945     .04372     .04724
                        .0436     .04092     .02935     .02895     .02871     .03392     .04068     .04507     .04176        0.3
                          0.3        0.3        0.3        0.3        0.3     .03851     .03783     .03998     .04515
             Random switching times for simulation number  167  :
                                  10  3.0912989E-02   11  3.3078075E-02   12  3.1941782E-02   16  4.0682179E-02   17  4.2636893E-02
                                  18  4.3631148E-02

  248.81           954178.409 635243.877  .122396E8  23.426067 1452.74054 2463.96055 1.49033417 2887.01529 .1781108E7 -112646.92
                   -112646.91 128521.155 112646.914 -153741.34 165343.262 -56395.182 -153741.34 165343.262 180822.602 115.856197
                   -165442.69 -14224.406 -169810.02 189305.662 -195075.88   -171292. 211311.758 207647.685 -180881.29 -165401.67
                   -190426.71 -173755.04  214611.39 69.0716443 56.3579576 247.382295 -77.100678 -1143.1759 64.9993052 1.26057074
                   18.0755038 17.8324984 .003007551 40.0422667 274.264925 1090.15732 1356.74017 69945.9946 1158.56197
Times of maxima :      .03244     .03352     .04243     .04292     .04753     .04386     .03376     .04735     .04372     .02778
                       .01667     .03197     .01667     .04753     .04386     .04292     .04753     .04386     .04389     .05349
                       .04745     .03376     .04735     .04372     .04387     .04752       .046     .04604     .04389     .04745
                       .04362      .0474     .04577     .03244     .03352     .04243     .04327     .05364     .04447        0.3
                          0.3        0.3        0.3        0.3        0.3      .0407     .04365     .04265     .05349
             Random switching times for simulation number  168  :
                                  10  2.8369108E-02   11  2.9470499E-02   12  2.9173434E-02   16  3.7925964E-02   17  3.8347781E-02
