   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.37.40    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmplyau5m9b/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 46.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0002A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0003A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0004AX0009A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0004BX0009B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0004CX0009C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0005AX0008A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0005BX0008B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.32  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0010A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0010B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0010C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.33  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0011AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0011BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0011CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.33  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0010B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0010C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0010A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.34  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0011C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0011A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0011B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0004A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0013RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0015RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0014RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0004A*E002A *E003A *
       391A   |TERRA *TERRA *X0002A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0004B*E002B *E003B *
       391B   |TERRA *TERRA *X0002B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0004C*E002C *E003C *
       391C   |TERRA *TERRA *X0002C*X0007C*E001C *
       397A   |TERRA *
       397B   |TERRA *
       397C   |TERRA *
       X0002A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0002B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0002C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0003A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0003A*X0005A*MEASUA*
       X0003B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0003B*X0005B*MEASUB*
       X0003C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0003C*X0005C*MEASUC*
       X0004A |390A  *X0009A*
       X0009A |X0004A*
       X0004B |390B  *X0009B*
       X0009B |X0004B*
       X0004C |390C  *X0009C*
       X0009C |X0004C*
       X0005A |9049A *X0008A*
       X0008A |X0005A*
       X0005B |9049B *X0008B*
       X0008B |X0005B*
       X0005C |9049C *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0013*MEASUC*PRMANC*X0010C*
       XX0013 |T_MANC*RPI_C *
       RPI_C  |XX0013*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0014*MEASUB*PRMANB*X0010B*
       XX0014 |T_MANB*RPI_B *
       RPI_B  |XX0014*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0015*MEASUA*PRMANA*X0010A*
       XX0015 |T_MANA*RPI_A *
       RPI_A  |XX0015*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0010A*X0011A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0011A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0011B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0011C*
       PROPOC |TERRA *T_OPOC*
       X0010A |T_MANA*1_2LTA*
       X0010B |T_MANB*1_2LTB*
       X0010C |T_MANC*1_2LTC*
       X0011A |1_2LTA*T_OPOA*
       X0011B |T_OPOB*1_2LTB*
       X0011C |T_OPOC*1_2LTC*
       1_2LTB |X0010B*X0011B*
       1_2LTC |X0010C*X0011C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *395C  *X0001C*X0001C*
              |X0001C*391C  *391C  *397A  *397B  *397C  *X0002A*X0002A*X0002A*9098A *9098A *9098A *42077A*42077B*X0002B*
              |X0002B*X0002B*9098B *9098B *9098B *42077C*X0002C*X0002C*X0002C*9098C *9098C *9098C *X0003A*X0003A*9049A *
              |9049A *X0003B*X0003B*9049B *9049B *X0003C*X0003C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*1_2LTA*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408189.37138091  408189.37146118      .50036987129399  2.6219075375047      102133.24907285  5.9085460567294
                      -8.095260140789       -0.0011363      -2.573718929317      -78.9980782      525280.33062242      236.3074703

            X0001A    408011.56806871  408011.56984493       -.500369871294  2.6219075375047      -102127.3405268
                      -38.07146595275       -0.0053463      2.5737189293171      101.0019218      -525044.0231521

 391A                 281546.91223885  281546.91297693      -.7248453207411  2.4990955835713      -102063.3598989  -102063.3598989
                      -20.38655995111       -0.0041487      2.3916684546202      106.8605338      -336676.0456974  -336676.0456974

            TERRA                 0.0              0.0      .72484532074111  2.4990955835713                  0.0
                                  0.0              0.0       -2.39166845462      -73.1394662                  0.0

 X0001A               408011.56806871  408011.56984493      .50014528002782  1.7243828782439      102063.94385115  102063.94385115
                      -38.07146595275       -0.0053463      -1.650257861562      -73.1394662      336652.62827478   336652.6282748

            TERRA                 0.0              0.0      -.5001452800278  1.7243828782439                  0.0
                                  0.0              0.0      1.6502578615618      106.8605338                  0.0

 395A                 9751.7247235466  11260.929412557      -.0065007222352  .00650072227649      -31.69869091855  -63.39667493186
                      -5631.376044162      -30.0053544      .73305272963E-6      179.9935391      18.300431468202       -0.0012244

            395B      -9752.777075007  11260.929417206      .00650072223516  .00650072227649      -31.69798401331
                      -5629.553327265     -150.0053543      -.7330527296E-6       -0.0064609      -18.30165589421

 X0001A               408011.56806871  408011.56984493      .31075920347E-3  .31075920545E-3      63.396675617316  63.396675617316
                      -38.07146595275       -0.0053463      -.3504192136E-7       -0.0064608      .00123322542481        0.0012332

            TERRA                 0.0              0.0      -.3107592035E-3  .31075920545E-3                  0.0
                                  0.0              0.0      .35041921365E-7      179.9935392                  0.0

 390B                 -204101.6963883  408189.37146168       -2.47909094456  2.6219075956099       102133.2383974  5.9085463186202
                       -353498.317543     -120.0011363      .85352652478788      161.0019204      525280.34477981      236.3074807

            X0001B    -204038.7548824  408011.56984075      2.4790909445602  2.6219075956099      -102127.3298511
                      -353329.3472526     -120.0053463      -.8535265247879      -18.9980796      -525044.0372991

 391B                 -140791.1113936  281546.91297458      2.4336682753128  2.4990955999453      -102063.3367771  -102063.3367771
                      -243816.5850759     -120.0041487      -.5680999413853      -13.1394703      -336676.0551123  -336676.0551123

            TERRA                 0.0              0.0      -2.433668275313  2.4990955999453                  0.0
                                  0.0              0.0       .5680999413853      166.8605297                  0.0

 X0001B               -204038.7548824  408011.56984075      -1.679237854223  1.7243828895341      102063.92072864  102063.92072864
                      -353329.3472526     -120.0053463      .39199053389348      166.8605297      336652.63768793   336652.6376879

            TERRA                 0.0              0.0      1.6792378542232  1.7243828895341                  0.0
                                  0.0              0.0      -.3919905338935      -13.1394703                  0.0

 395B                 -9752.777075007  11260.929417206      .00325205485569  .00650199855058      -31.70628164526  -63.40912120714
                      -5629.553327265     -150.0053543      .00563028634861       59.9892586      18.301655696543       -0.0059618

            395C      1.0523433250298  11260.929408695      -.0032520548557  .00650199855058      -31.70283956188
                      11260.929359524       89.9946457      -.0056302863486     -120.0107414       -18.3076175045

 X0001B               -204038.7548824  408011.56984075      -.1554605683E-3  .31082021587E-3      63.409121826229  63.409121826229
                      -353329.3472526     -120.0053463      -.2691490633E-3     -120.0107413      .00597067836042        0.0059707

            TERRA                 0.0              0.0      .15546056829E-3  .31082021587E-3                  0.0
                                  0.0              0.0      .26914906334E-3       59.9892587                  0.0

 390C                 -204087.6749928  408189.37145675      1.9787212412713  2.6219076587605      102133.22006944  5.9085466032557
                      353506.41279374      119.9988637      1.7201924370282       41.0019181      525280.36146693      236.3074921

            X0001C    -203972.8131846  408011.56983035      -1.978721241271  2.6219076587605      -102127.3115228
                       353367.4186976      119.9946537      -1.720192437028     -138.9980819      -525044.0539748

 391C                 -140755.8008447  281546.91296902      -1.708823359899  2.4990957694136      -102063.3205683  -102063.3205683
                      243836.97162441      119.9958513      -1.823568586417     -133.1394742      -336676.0849475  -336676.0849475

            TERRA                 0.0              0.0      1.7088233598988  2.4990957694136                  0.0
                                  0.0              0.0      1.8235685864165       46.8605258                  0.0

 X0001C               -203972.8131846  408011.56983035      1.1790928538721  1.7243830064701      102063.90452147  102063.90452147
                       353367.4186976      119.9946537      1.2582673781635       46.8605258      336652.66751998   336652.6675200

            TERRA                 0.0              0.0      -1.179092853872  1.7243830064701                  0.0
                                  0.0              0.0      -1.258267378164     -133.1394742                  0.0

 395C                 1.0523433250298  11260.929408695      .00325100248301  .00650178112488      -31.70142597937  -63.40700069049
                      11260.929359524       89.9946457      -.0056306430051      -59.9988611      18.307617339207        0.0071858

            395A      9751.7247235466  11260.929412557       -.003251002483  .00650178112488      -31.70557471112
                      -5631.376044162      -30.0053544      .00563064300513      120.0011389      -18.30043155014

 X0001C               -203972.8131846  408011.56983035      -.1554102619E-3  .31080982285E-3      63.407001464018  63.407001464018
                       353367.4186976      119.9946537      .26916611318E-3      120.0011389      -.0071768776429       -0.0071769

            TERRA                 0.0              0.0      .15541026187E-3  .31080982285E-3                  0.0
                                  0.0              0.0      -.2691661132E-3      -59.9988611                  0.0

 395A                 9751.7247235466  11260.929412557      .00975172472355  .01126092941256      63.404265617297  63.404265617297
                      -5631.376044162      -30.0053544      -.0056313760442      -30.0053544                  0.0              0.0

            TERRA                 0.0              0.0      -.0097517247235  .01126092941256                  0.0
                                  0.0              0.0      .00563137604416      149.9946456                  0.0

 395B                 -9752.777075007  11260.929417206       -.009752777075  .01126092941721       63.40426566965   63.40426566965
                      -5629.553327265     -150.0053543      -.0056295533273     -150.0053543                  0.0              0.0

            TERRA                 0.0              0.0      .00975277707501  .01126092941721                  0.0
                                  0.0              0.0      .00562955332727       29.9946457                  0.0

 395C                 1.0523433250298  11260.929408695       .1052343325E-5   .0112609294087      63.404265573809  63.404265573809
                      11260.929359524       89.9946457      .01126092935952       89.9946457                  0.0              0.0

            TERRA                 0.0              0.0      -.1052343325E-5   .0112609294087                  0.0
                                  0.0              0.0      -.0112609293595      -90.0053543                  0.0

 391A                 281546.91223885  281546.91297693      .53231128705394   4.092661267276      74976.662881251  6.1974542120006
                      -20.38655995111       -0.0041487      -4.057896122665      -82.5266615      571238.63576312      248.0489174

            X0002A    281426.33156113  281426.33351351      -.5323112870539   4.092661267276      -74970.46542704
                       -33.1497125203       -0.0067490      4.0578961226646       97.4733385      -570990.5868458

 9098A                112567.18704336  112567.18777327      -1.331056456953  1.9975235079248       -74907.0940539   -74907.0940539
                      -12.81906674232       -0.0065248      -1.489425685664     -131.7862337      83838.761323448    83838.7613234

            TERRA                 0.0              0.0      1.3310564569529  1.9975235079248                  0.0
                                  0.0              0.0      1.4894256856642       48.2137663                  0.0

 X0002A               281426.33156113  281426.33351351      .53240921808947  .79898934671989      74907.112009339  74907.112009339
                       -33.1497125203       -0.0067490       .5957553194603       48.2137663      -83839.44163813   -83839.4416381

            TERRA                 0.0              0.0      -.5324092180895  .79898934671989                  0.0
                                  0.0              0.0      -.5957553194603     -131.7862337                  0.0

 42077A               9748.0261389267  11256.818201864      -.0064986590567  .00649865911236      -31.67694406126  -63.35341652853
                      -5629.559700777      -30.0067626      .85082501755E-6      179.9924987      18.288147634976       -0.0008168

            42077B    -9749.354781407  11256.818200995      .00649865905666  .00649865911236      -31.67647246727
                       -5627.25842276     -150.0067626      -.8508250176E-6       -0.0075013      -18.28896445409

 X0002A               281426.33156113  281426.33351351      .45023091008E-3  .45023091393E-3      63.353417666039  63.353417666039
                       -33.1497125203       -0.0067490      -.5894526112E-7       -0.0075013       .8318616811E-3        0.0008319

            TERRA                 0.0              0.0      -.4502309101E-3  .45023091393E-3                  0.0
                                  0.0              0.0      .58945261117E-7      179.9924987                  0.0

 391B                 -140791.1113936  281546.91297458      -3.780396652561  4.0926611640942      74976.652310511  6.1974538994837
                      -243816.5850759     -120.0041487      1.5679529818806      157.4733377      571238.62249586      248.0489049

            X0002B    -140741.8742687  281426.33351401      3.7803966525613  4.0926611640942      -74970.45485661
                       -243705.777573     -120.0067490      -1.567952981881      -22.5266623       -570990.573591

 9098B                -56294.69515715  112567.18777337      -.6243526593898  1.9975235052013       -74907.0759312   -74907.0759312
                      -97479.63407999     -120.0065248      1.8974414116237      108.2137786      83838.777310047    83838.7773100

            TERRA                 0.0              0.0      .62435265938984  1.9975235052013                  0.0
                                  0.0              0.0      -1.897441411624      -71.7862214                  0.0

 X0002B               -140741.8742687  281426.33351401      .24973479485197  .79898934564158      74907.093888533  74907.093888533
                       -243705.777573     -120.0067490      -.7589575130987      -71.7862214      -83839.45762512   -83839.4576251

            TERRA                 0.0              0.0       -.249734794852  .79898934564158                  0.0
                                  0.0              0.0      .75895751309872      108.2137786                  0.0

 42077B               -9749.354781407  11256.818200995      .00325069573228  .00649943354489       -31.6815055635  -63.36096613725
                       -5627.25842276     -150.0067626      .00562810924384       59.9900344      18.288964413733       -0.0035420

            42077C     1.328643976965  11256.818200677      -.0032506957323  .00649943354489      -31.67946057375
                      11256.818122267       89.9932374      -.0056281092438     -120.0099656      -18.29250643781

 X0002B               -140741.8742687  281426.33351401       -.225210106E-3  .45028456688E-3      63.360967247588  63.360967247588
                       -243705.777573     -120.0067490      -.3899187086E-3     -120.0099655      .00355707033509        0.0035571

            TERRA                 0.0              0.0      .22521010601E-3  .45028456688E-3                  0.0
                                  0.0              0.0      .38991870861E-3       59.9900345                  0.0

 391C                 -140755.8008447  281546.91296902      3.2480854742162  4.0926612682531      74976.665442786  6.1974542149983
                      243836.97162441      119.9958513      2.4899431738185       37.4733388       571238.6355493      248.0489175

            X0002C     -140684.457291  281426.33350563      -3.248085474216  4.0926612682531      -74970.46798857
                      243738.92727089      119.9932510      -2.489943173818     -142.5266612      -570990.5866318

 9098C                -56272.49188566  112567.18777014      1.9554086006829  1.9975233994029      -74907.09047673  -74907.09047673
                      97492.453141037      119.9934752      -.4080158520665      -11.7862341      83838.756324513    83838.7563245

            TERRA                 0.0              0.0      -1.955408600683  1.9975233994029                  0.0
                                  0.0              0.0      .40801585206646      168.2137659                  0.0

 X0002C                -140684.457291  281426.33350563      -.7821438067331  .79898930335754      74907.108435552  74907.108435552
                      243738.92727089      119.9932510      .16320224406809      168.2137659      -83839.43664465   -83839.4366446

            TERRA                 0.0              0.0      .78214380673307  .79898930335754                  0.0
                                  0.0              0.0      -.1632022440681      -11.7862341                  0.0

 42077C                1.328643976965  11256.818200677      .00324936708421  .00649928842354      -31.67851739098  -63.35955134317
                      11256.818122267       89.9932374      -.0056287088719      -60.0028210      18.292506414779        0.0043588

            42077A    9748.0261389267  11256.818201864      -.0032493670842  .00649928842354      -31.68103395219
                      -5629.559700777      -30.0067626      .00562870887188      119.9971790      -18.28814761061

 X0002C                -140684.457291  281426.33350563      -.2251180574E-3  .45027451321E-3      63.359552512605  63.359552512605
                      243738.92727089      119.9932510      .38996025114E-3      119.9971791      -.0043437633886       -0.0043438

            TERRA                 0.0              0.0      .22511805741E-3  .45027451321E-3                  0.0
                                  0.0              0.0      -.3899602511E-3      -60.0028209                  0.0

 42077A               9748.0261389267  11256.818201864      .00974802613893  .01125681820186      63.357978014903  63.357978014903
                      -5629.559700777      -30.0067626      -.0056295597008      -30.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097480261389  .01125681820186                  0.0
                                  0.0              0.0      .00562955970078      149.9932374                  0.0

 42077B               -9749.354781407  11256.818200995      -.0097493547814    .011256818201      63.357978005129  63.357978005129
                       -5627.25842276     -150.0067626      -.0056272584228     -150.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974935478141    .011256818201                  0.0
                                  0.0              0.0      .00562725842276       29.9932374                  0.0

 42077C                1.328643976965  11256.818200677       .1328643977E-5  .01125681820068      63.357978001542  63.357978001542
                      11256.818122267       89.9932374      .01125681812227       89.9932374                  0.0              0.0

            TERRA                 0.0              0.0      -.1328643977E-5  .01125681820068                  0.0
                                  0.0              0.0      -.0112568181223      -90.0067626                  0.0

 9049A                112572.15577822  112572.15697877      -1.218560344554  2.3733934623453      -68571.24012215   .1013939374825
                      -16.44073652499       -0.0083678      -2.036690259658     -120.8922605      114647.32360587        4.0388585

            X0003A    112569.27903256  112569.27998195      1.2185603445536  2.3733934623453      68571.341516091
                      -14.62000014155       -0.0074413      2.0366902596578       59.1077395      -114643.2847474

 9098A                112567.18704336  112567.18777327      1.2184892699129  1.9243552583364      68571.408172502  68571.408172502
                      -12.81906674232       -0.0065248      1.4894385047373       50.7138708      -83838.76132381   -83838.7613238

            TERRA                 0.0              0.0      -1.218489269913  1.9243552583364                  0.0
                                  0.0              0.0      -1.489438504737     -129.2861292                  0.0

 X0003A               112569.27903256  112569.27998195      -1.218489269913  1.9243552583477      -68571.34151592  -68571.34151592
                      -14.62000014155       -0.0074413      -1.489438504752     -129.2861292      83841.416478275    83841.4164783

            TERRA                 0.0              0.0      1.2184892699129  1.9243552583477                  0.0
                                  0.0              0.0      1.4894385047519       50.7138708                  0.0

 9049B                -56300.31598225  112572.15697971      -1.154545739168  2.3733935407766      -68571.22200262  .10139394419093
                      -97482.12629689     -120.0083678      2.0736492074526      119.1077497      114647.33958852        4.0388588

            X0003B    -56297.30080564  112569.27998247      1.1545457391681  2.3733935407766      68571.323396559
                      -97480.54532968     -120.0074413      -2.073649207453      -60.8922503      -114643.3007297

 9098B                -56294.69515715  112567.18777337       .6806473544857  1.9243552743211      68571.390051604  68571.390051604
                      -97479.63407999     -120.0065248      -1.799961777549      -69.2861165      -83838.77730722   -83838.7773072

            TERRA                 0.0              0.0      -.6806473544857  1.9243552743211                  0.0
                                  0.0              0.0      1.7999617775495      110.7138835                  0.0

 X0003B               -56297.30080564  112569.27998247      -.6806473544857  1.9243552743279      -68571.32339538  -68571.32339538
                      -97480.54532968     -120.0074413      1.7999617775567      110.7138835      83841.432461116    83841.4324611

            TERRA                 0.0              0.0       .6806473544857  1.9243552743279                  0.0
                                  0.0              0.0      -1.799961777557      -69.2861165                  0.0

 9049C                -56271.83979509   112572.1569754      2.3731055681647  2.3733933535768      -68571.23654924  .10139392819838
                      97498.567026233      119.9916322      -.0369590739616       -0.8922602      114647.31860455        4.0388581

            X0003C     -56271.9782262   112569.2799787      -2.373105568165  2.3733933535768      68571.337943166
                      97495.165323375      119.9925587      .03695907396156      179.1077398      -114643.2797464

 9098C                -56272.49188566  112567.18777014      -1.899136108856  1.9243551494624      68571.404598951  68571.404598951
                      97492.453141037      119.9934752      .31052339896269      170.7138705      -83838.75632631   -83838.7563263

            TERRA                 0.0              0.0      1.8991361088556  1.9243551494624                  0.0
                                  0.0              0.0      -.3105233989627       -9.2861295                  0.0

 X0003C                -56271.9782262   112569.2799787      1.8991361088702  1.9243551494756      -68571.33794244  -68571.33794244
                      97495.165323375      119.9925587      -.3105233989554       -9.2861295      83841.411480571    83841.4114806

            TERRA                 0.0              0.0       -1.89913610887  1.9243551494756                  0.0
                                  0.0              0.0      .31052339895541      170.7138705                  0.0

 9098A                112567.18704336  112567.18777327      .11256718704336  .11256718777327      6335.6858815911  6335.6858815911
                      -12.81906674232       -0.0065248      -.1281906674E-4       -0.0065248                  0.0              0.0

            TERRA                 0.0              0.0      -.1125671870434  .11256718777327                  0.0
                                  0.0              0.0      .12819066742E-4      179.9934752                  0.0

 9098B                -56294.69515715  112567.18777337      -.0562946951571  .11256718777337      6335.6858816027  6335.6858816027
                      -97479.63407999     -120.0065248        -.09747963408     -120.0065248      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629469515715  .11256718777337                  0.0
                                  0.0              0.0      .09747963407999       59.9934752                  0.0

 9098C                -56272.49188566  112567.18777014      -.0562724918857  .11256718777014      6335.6858812394  6335.6858812394
                      97492.453141037      119.9934752      .09749245314104      119.9934752                  0.0              0.0

            TERRA                 0.0              0.0      .05627249188566  .11256718777014                  0.0
                                  0.0              0.0       -.097492453141      -60.0065248                  0.0

 X0004A               408189.37138091  408189.37146118      -.5602728845535   2.802521526952      -114359.8328487  5.3906774302886
                      -8.095260140789       -0.0011363      2.7459463221016      101.5321303      -560430.7837548       83.1614601

            X0009A          408248.29        408248.29      .56027288455349   2.802521526952      114365.22352616
                                  0.0              0.0      -2.745946322102      -78.4678697      560513.94521488

 X0004B               -204101.6963883  408189.37146168      2.6581957528926  2.8025215885694      -114359.8226081  5.3906808131433
                       -353498.317543     -120.0011363      -.8877626899689      -18.4678710      -560430.7986801       83.1614603

            X0009B        -204124.145        408248.29      -2.658195752893  2.8025215885694      114365.21328888
                      -353553.3901916     -120.0000000      .88776268996892      161.5321290       560513.9601404

 X0004C               -204087.6749928  408189.37145675      -2.097923036451  2.8025216500068      -114359.8034044  5.3906824790174
                      353506.41279374      119.9988637      -1.858183664734     -138.4678733      -560430.8153892       83.1614684

            X0009C        -204124.145        408248.29      2.0979230364513  2.8025216500068      114365.19408688
                      353553.39019156      120.0000000      1.8581836647338       41.5321267      560513.97685754

 X0005A               112572.15577822  112572.15697877      -.8484252372778  1.9898910186769      -47769.32528804  29.479713981033
                      -16.44073652499       -0.0083678      1.7999558002799      115.2372645      -101305.4780036      100.9070609

            X0008A         112676.528       112676.528      .84842523727777  1.9898910186769      47798.805002017
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645

 X0005B               -56300.31598225  112572.15697971      1.9830200626805  1.9898910154123      -47769.32432629  29.479715584086
                      -97482.12629689     -120.0083678      -.1652201084168       -4.7627360       -101305.478255      100.9070588

            X0008B         -56338.264       112676.528      -1.983020062681  1.9898910154123      47798.804041872
                      -97580.73565823     -120.0000000      .16522010841682      175.2372640      101406.38531374

 X0005C               -56271.83979509   112572.1569754      -1.134594876895  1.9898910475986      -47769.32409918  29.479717250913
                      97498.567026233      119.9916322      -1.634735711556     -124.7627366      -101305.4803603      100.9070644

            X0008C         -56338.264       112676.528       1.134594876895  1.9898910475986      47798.803816429
                      97580.735658229      120.0000000      1.6347357115561       55.2372634      101406.38742467

 X0007A               281546.91223885  281546.91297693      -.3577976019316  1.5532559262482        -50383.811998  10.427392471975
                      -20.38655995111       -0.0041487      1.5114843196266      103.3178719       -212773.224413      112.7821644

            X0006A          281691.32        281691.32       .3577976019316  1.5532559262482      50394.239390473
                                  0.0              0.0      -1.511484319627      -76.6821281      212886.00657747

 X0007B               -140791.1113936  281546.91297458      1.4878826758237  1.5532559847484       -50383.8141791  10.427396464394
                      -243816.5850759     -120.0041487      -.4458803619141      -16.6821280      -212773.2323577      112.7821697

            X0006B         -140845.66        281691.32      -1.487882675824  1.5532559847484      50394.241575563
                      -243951.8391456     -120.0000000      .44588036191406      163.3178720      212886.01452742

 X0007C               -140755.8008447  281546.91296902      -1.130085087236  1.5532559743603      -50383.80656579  10.427397492094
                      243836.97162441      119.9958513       -1.06560396841     -136.6821300      -212773.2326532      112.7821726

            X0006C         -140845.66        281691.32      1.1300850872364  1.5532559743603       50394.23396328
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482584

 391A                 281546.91223885  281546.91297693       .9312778064E-3  .00180046821188      131.11490235328  .03500696283902
                      -20.38655995111       -0.0041487      -.0015409112334      -58.8525675      216.90990712752        0.0939793

            E001A     281437.45381917  281437.45682066      -.9312778064E-3  .00180046821188      -131.0798953904
                      -41.10304938649       -0.0083679      .00154091123343      121.1474325      -216.8159278699

 391B                 -140791.1113936  281546.91297458      -.0018001071176  .00180046815322      131.11489860092  .03500696291513
                      -243816.5850759     -120.0041487      -.3605462477E-4     -178.8525674      216.90989974447        0.0939792

            E001B     -140754.3231887  281437.45682301      .00180010711759  .00180046815322       -131.079891638
                      -243711.4330652     -120.0083679      .36054624774E-4        1.1474326      -216.8159204955

 391C                 -140755.8008447  281546.91296902      .86882931126E-3  .00180046818645      131.11490687328  .03500696525532
                      243836.97162441      119.9958513      .00157696585833       61.1474342      216.90990020449        0.0939793

            E001C     -140683.1306283  281437.45681222      -.8688293113E-3  .00180046818645       -131.079899908
                      243752.53609664      119.9916321      -.0015769658583     -118.8525658      -216.8159209487

 E001A                281437.45381917  281437.45682066      .93122721978E-3  .00180039147126      131.07277569183  .16208900888E-9
                      -41.10304938649       -0.0083679      -.0015408521392      -58.8529726      216.80761324699        0.0000000

            ST001A    281437.45381892  281437.45682041      -.9312272198E-3  .00180039147126      -131.0727756917
                      -41.10304932552       -0.0083679      .00154085213921      121.1470274      -216.8076132468

 ST001A               281437.45381892  281437.45682041      .28143745381892  .28143745682041       39603.52105077   39603.52105077
                      -41.10304932552       -0.0083679      -.4110304933E-4       -0.0083679       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814374538189  .28143745682041                  0.0
                                  0.0              0.0      .41103049326E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      .70128297805786  .70129300343674      39472.437500144  39472.437500144
                      -16.44073652499       -0.0083678      .00374984741211        0.3063647      -216.8290078461     -216.8290078

            TERRA                 0.0              0.0      -.7012829780579  .70129300343674                  0.0
                                  0.0              0.0      -.0037498474121     -179.6936353                  0.0

 ST001A               281437.45381892  281437.45682041      -.2805061936378  .28051020363446      -39472.44363388  -39472.44363388
                      -41.10304932552       -0.0083679      -.0014998912811     -179.6936373      216.82762153953      216.8276215

            TERRA                 0.0              0.0      .28050619363785  .28051020363446                  0.0
                                  0.0              0.0      .00149989128113        0.3063627                  0.0

 E001B                -140754.3231887  281437.45682301      -.0018002174329  .00180058205255      131.10954598234  .16208900888E-9
                      -243711.4330652     -120.0083679      -.3623426892E-4     -178.8469224      216.81672020174        0.0000000

            ST001B    -140754.3231885  281437.45682276       .0018002174329  .00180058205255      -131.1095459822
                       -243711.433065     -120.0083679      .36234268919E-4        1.1530776      -216.8167202016

 ST001B               -140754.3231885  281437.45682276      -.1407543231885  .28143745682276      39603.521051431  39603.521051431
                       -243711.433065     -120.0083679       -.243711433065     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .14075432318848  .28143745682276                  0.0
                                  0.0              0.0      .24371143306504       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.3473942279816  .70129311875006      39472.444042507  39472.444042507
                      -97482.12629689     -120.0083678      -.6092038154602     -119.6936489      -216.8196505451     -216.8196505

            TERRA                 0.0              0.0      .34739422798157  .70129311875006                  0.0
                                  0.0              0.0      .60920381546021       60.3063511                  0.0

 ST001B               -140754.3231885  281437.45682276      .13895416259766   .2805101612812      -39472.43770174  -39472.43770174
                       -243711.433065     -120.0083679      .24367538094521       60.3063554       216.8226128055      216.8226128

            TERRA                 0.0              0.0      -.1389541625977   .2805101612812                  0.0
                                  0.0              0.0      -.2436753809452     -119.6936446                  0.0

 E001C                -140683.1306283  281437.45681222      .86874933913E-3  .00180032420769      131.07086061006  .16206058717E-9
                      243752.53609664      119.9916321      .00157684553415       61.1478155       216.7977104535        0.0000000

            ST001C    -140683.1306282  281437.45681197      -.8687493391E-3  .00180032420769      -131.0708606099
                       243752.5360964      119.9916321      -.0015768455341     -118.8521845      -216.7977104533

 ST001C               -140683.1306282  281437.45681197      -.1406831306282  .28143745681197      39603.521048396  39603.521048396
                       243752.5360964      119.9916321       .2437525360964      119.9916321      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14068313062825  .28143745681197                  0.0
                                  0.0              0.0      -.2437525360964      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.3538889884949  .70129303689906      39472.439375433  39472.439375433
                      97498.567026233      119.9916322       .6054539680481      120.3063666      -216.8302856541     -216.8302857

            TERRA                 0.0              0.0      .35388898849487  .70129303689906                  0.0
                                  0.0              0.0      -.6054539680481      -59.6936334                  0.0

 ST001C               -140683.1306282  281437.45681197      .14155204594135   .2805101850896      -39472.44101013  -39472.44101013
                       243752.5360964      119.9916321      -.2421755194664      -59.6936339      216.82997389141      216.8299739

            TERRA                 0.0              0.0      -.1415520459414   .2805101850896                  0.0
                                  0.0              0.0       .2421755194664      120.3063661                  0.0

 390A                 408189.37138091  408189.37146118      .02895014834971  .11168273703528      5909.0080269535  1.0434315043685
                      -8.095260140789       -0.0011363      -.1078652986934      -74.9763484       22014.61705425        8.5086359

            E002A     408037.36440829  408037.36547798      -.0289501483497  .11168273703528      -5907.964595449
                      -29.54573056027       -0.0041488      .10786529869342      105.0236516      -22006.10841835

 390B                 -204101.6963883  408189.37146168      -.1078891672498  .11168274117855      5909.0084115674  1.0434317686577
                       -353498.317543     -120.0011363      .02886108569167      165.0236520      22014.617826594        8.5086364

            E002B     -204044.2695507  408037.36547457      .10788916724979  .11168274117855      -5907.964979799
                      -353355.9504055     -120.0041488      -.0288610856917      -14.9763480       -22006.1091902

 390C                 -204087.6749928  408189.37145675      .07893901891978  .11168273986597      5909.0075525362  1.0434317727804
                      353506.41279374      119.9988637      .07900421302659       45.0236499      22014.617779511        8.5086364

            E002C     -203993.0948568  408037.36546651      -.0789390189198  .11168273986597      -5907.964120763
                      353385.49611948      119.9958513      -.0790042130266     -134.9763501      -22006.10914309

 E002A                408037.36440829  408037.36547798      .02894993686553  .11168280312433       5907.921450574  .62365234044E-6
                      -29.54573056027       -0.0041488      -.1078654238817      -74.9764699      22006.133962228        0.0000006

            ST002A    408037.36439461   408037.3654643      -.0289499368655  .11168280312433       -5907.92144995
                      -29.54572266872       -0.0041488      .10786542388175      105.0235301       -22006.1339616

 ST002A               408037.36439461   408037.3654643      .40803736439461   .4080373654643      83247.245807523  83247.245807523
                      -29.54572266872       -0.0041488      -.2954572267E-4       -0.0041488                  0.0              0.0

            TERRA                 0.0              0.0      -.4080373643946   .4080373654643                  0.0
                                  0.0              0.0      .29545722669E-4      179.9958512                  0.0

 391A                 281546.91223885  281546.91297693      .54940032958984  .57119643348332      77339.390144418  77339.390144418
                      -20.38655995111       -0.0041487      .15628385543823       15.8790711      -22006.21865709   -22006.2186571

            TERRA                 0.0              0.0      -.5494003295898  .57119643348332                  0.0
                                  0.0              0.0      -.1562838554382     -164.1209289                  0.0

 ST002A               408037.36439461   408037.3654643       -.379087805748  .39412713026868      -77339.40151762  -77339.40151762
                      -29.54572266872       -0.0041488      -.1078361272812     -164.1209543      22006.184792757    22006.1847928

            TERRA                 0.0              0.0      .37908780574799  .39412713026868                  0.0
                                  0.0              0.0      .10783612728119       15.8790457                  0.0

 E002B                -204044.2695507  408037.36547457      -.1078893546946  .11168300233009      5907.9293583509  .62365415943E-6
                      -353355.9504055     -120.0041488      .02886139554903      165.0235233      22006.173919886        0.0000006

            ST002B     -204044.269537  408037.36546089      .10788935469463  .11168300233009      -5907.929357727
                      -353355.9503976     -120.0041487       -.028861395549      -14.9764767      -22006.17391926

 ST002B                -204044.269537  408037.36546089       -.204044269537  .40803736546089      83247.245806131  83247.245806131
                      -353355.9503976     -120.0041487      -.3533559503976     -120.0041487                  0.0              0.0

            TERRA                 0.0              0.0      .20404426953698  .40803736546089                  0.0
                                  0.0              0.0      .35335595039759       59.9958513                  0.0

 391B                 -140791.1113936  281546.91297458       -.139354467392  .57119625438477      77339.371269485  77339.371269485
                      -243816.5850759     -120.0041487      -.5539363622665     -104.1209429      -22006.19286512   -22006.1928651

            TERRA                 0.0              0.0      .13935446739197  .57119625438477                  0.0
                                  0.0              0.0      .55393636226654       75.8790571                  0.0

 ST002B                -204044.269537  408037.36546089       .0961549282074  .39412689293337      -77339.34970041  -77339.34970041
                      -353355.9503976     -120.0041487      .38221752643585       75.8790593      22006.189971848    22006.1899718

            TERRA                 0.0              0.0      -.0961549282074  .39412689293337                  0.0
                                  0.0              0.0      -.3822175264359     -104.1209407                  0.0

 E002C                -203993.0948568  408037.36546651      .07893919246271   .1116829842128      5907.9768140246  .62365415943E-6
                      353385.49611948      119.9958513      .07900438504294       45.0236493      22006.157351935        0.0000006

            ST002C    -203993.0948568  408037.36545283      -.0789391924627   .1116829842128      -5907.976813401
                      353385.49610368      119.9958513      -.0790043850429     -134.9763507      -22006.15735131

 ST002C               -203993.0948568  408037.36545283      -.2039930948568  .40803736545283      83247.245802842  83247.245802842
                      353385.49610368      119.9958513      .35338549610368      119.9958513                  0.0              0.0

            TERRA                 0.0              0.0      .20399309485676  .40803736545283                  0.0
                                  0.0              0.0      -.3533854961037      -60.0041487                  0.0

 391C                 -140755.8008447  281546.91296902      -.4100457429886  .57119622052116      77339.364514401  77339.364514401
                      243836.97162441      119.9958513       .3976526260376      135.8790628      -22006.19918096   -22006.1991810

            TERRA                 0.0              0.0      .41004574298859  .57119622052116                  0.0
                                  0.0              0.0      -.3976526260376      -44.1209372                  0.0

 ST002C               -203993.0948568  408037.36545283      .28293257951736  .39412704498642      -77339.39182356  -77339.39182356
                      353385.49610368      119.9958513      -.2743816375732      -44.1209726      22006.155278103    22006.1552781

            TERRA                 0.0              0.0      -.2829325795174  .39412704498642                  0.0
                                  0.0              0.0      .27438163757324      135.8790274                  0.0

 390A                 408189.37138091  408189.37146118      .03095286490997  .07141819797397      6317.5757489666  3.1511251615439
                      -8.095260140789       -0.0011363      -.0643620940905      -64.3162790      13135.836078034       10.7934205

            E003A     407878.72954936  407878.73389937        -.03095286491  .07141819797397      -6314.424623805
                      -59.56972459149       -0.0083679       .0643620940905      115.6837210      -13125.04265757

 390B                 -204101.6963883  408189.37146168      -.0712156410765  .07141819805511      6317.5757986997  3.1511254103252
                       -353498.317543     -120.0011363      .00537507948807      175.6837212       13135.83607251       10.7934203

            E003B      -203990.953661  407878.73390278      .07121564107649  .07141819805511      -6314.424673289
                      -353203.5565996     -120.0083679      -.0053750794881       -4.3162788      -13125.04265226

 390C                 -204087.6749928  408189.37145675      .04026277626242   .0714181983318      6317.5757820099  3.1511255208943
                      353506.41279374      119.9988637      .05898701467783       55.6837210      13135.836143004       10.7934207

            E003C     -203887.7758852  407878.73388715      -.0402627762624   .0714181983318      -6314.424656489
                      353263.12629817      119.9916321      -.0589870146778     -124.3162790      -13125.04272234

 E003A                407878.72954936  407878.73389937      .03095269271114  .07141783123425      6314.3894960309  .25502504286E-6
                      -59.56972459149       -0.0083679      -.0643617699581      -64.3162908       13124.97655933        0.0000003

            ST003A    407878.72953983  407878.73388984      -.0309526927111  .07141783123425      -6314.389495776
                      -59.56972125058       -0.0083679      .06436176995805      115.6837092      -13124.97655907

 ST003A               407878.72953983  407878.73388984      .40787872953983  .40787873388984      83182.530779789  83182.530779789
                      -59.56972125058       -0.0083679      -.5956972125E-4       -0.0083679                  0.0              0.0

            TERRA                 0.0              0.0      -.4078787295398  .40787873388984                  0.0
                                  0.0              0.0      .59569721251E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      1.3657021522522  1.3854327840889      76868.102499189  76868.102499189
                      -16.44073652499       -0.0083678      .23298418521881        9.6812663      -13124.99257078   -13124.9925708

            TERRA                 0.0              0.0      -1.365702152252  1.3854327840889                  0.0
                                  0.0              0.0      -.2329841852188     -170.3187337                  0.0

 ST003A               407878.72953983  407878.73388984      -.3769258856773  .38237142239007      -76868.11045635  -76868.11045635
                      -59.56972125058       -0.0083679      -.0643022656441     -170.3187367       13124.98989369    13124.9898937

            TERRA                 0.0              0.0      .37692588567734  .38237142239007                  0.0
                                  0.0              0.0      .06430226564407        9.6812633                  0.0

 E003B                 -203990.953661  407878.73390278       -.071215472417  .07141802697181      6314.4142805736  .25502595236E-6
                      -353203.5565996     -120.0083679       .0053750409279      175.6837419       13125.00893372        0.0000003

            ST003B    -203990.9536533  407878.73389325      .07121547241695  .07141802697181      -6314.414280319
                       -353203.556593     -120.0083679      -.0053750409279       -4.3162581      -13125.00893346

 ST003B               -203990.9536533  407878.73389325      -.2039909536533  .40787873389325      83182.530781179  83182.530781179
                       -353203.556593     -120.0083679       -.353203556593     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .20399095365331  .40787873389325                  0.0
                                  0.0              0.0      .35320355659304       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.4810806512833  1.3854325492036      76868.088253753  76868.088253753
                      -97482.12629689     -120.0083678      -1.299224674702     -110.3187284      -13124.99745513   -13124.9974551

            TERRA                 0.0              0.0      .48108065128326  1.3854325492036                  0.0
                                  0.0              0.0      1.2992246747017       69.6812716                  0.0

 ST003B               -203990.9536533  407878.73389325      .13277548551559  .38237138028649      -76868.10026804  -76868.10026804
                       -353203.556593     -120.0083679      .35857850313187       69.6812708      13124.998550485    13124.9985505

            TERRA                 0.0              0.0      -.1327754855156  .38237138028649                  0.0
                                  0.0              0.0      -.3585785031319     -110.3187292                  0.0

 E003C                -203887.7758852  407878.73388715      .04026253009215  .07141785783757      6314.4066145467  .25502686185E-6
                      353263.12629817      119.9916321      .05898677045479       55.6837737      13124.974343854        0.0000003

            ST003C    -203887.7758833  407878.73387761      -.0402625300921  .07141785783757      -6314.406614292
                      353263.12628825      119.9916321      -.0589867704548     -124.3162263       -13124.9743436

 ST003C               -203887.7758833  407878.73387761      -.2038877758833  .40787873387761      83182.530774803  83182.530774803
                      353263.12628825      119.9916321      .35326312628825      119.9916321                  0.0              0.0

            TERRA                 0.0              0.0      .20388777588334  .40787873387761                  0.0
                                  0.0              0.0      -.3532631262882      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.8846212625504  1.3854325795444      76868.089992064  76868.089992064
                      97498.567026233      119.9916322      1.0662404298782      129.6812713      -13124.99740322   -13124.9974032

            TERRA                 0.0              0.0      .88462126255035  1.3854325795444                  0.0
                                  0.0              0.0      -1.066240429878      -50.3187287                  0.0

 ST003C               -203887.7758833  407878.73387761      .24415035545826  .38237141632236       -76868.1083014   -76868.1083014
                      353263.12628825      119.9916321      -.2942762374878      -50.3187327      13124.995148434    13124.9951484

            TERRA                 0.0              0.0      -.2441503554583  .38237141632236                  0.0
                                  0.0              0.0      .29427623748779      129.6812673                  0.0

 RPI_C                -56271.83979509   112572.1569754                  0.0              0.0                  0.0              0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0              0.0

            MEASUC    -56271.83979509   112572.1569754                  0.0              0.0                  0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0

 RPI_B                -56300.31598225  112572.15697971                  0.0              0.0                  0.0              0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0              0.0

            MEASUB    -56300.31598225  112572.15697971                  0.0              0.0                  0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0

 RPI_A                112572.15577822  112572.15697877                  0.0              0.0                  0.0              0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0              0.0

            MEASUA    112572.15577822  112572.15697877                  0.0              0.0                  0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0

 X0001A               408011.56806871  408011.56984493      -.8616793742E-4  .92346103673838                  0.0              0.0
                      -38.07146595275       -0.0053463      -.9234610327182      -90.0053463      188391.39364513   188391.3936451

            TERRA                 0.0              0.0      .86167937425E-4  .92346103673838                  0.0
                                  0.0              0.0      .92346103271822       89.9946537                  0.0

 X0001B               -204038.7548824  408011.56984075      -.7996976297706  .92346103672891                  0.0              0.0
                      -353329.3472526     -120.0053463      .46180513996234      149.9946537      188391.39364126   188391.3936413

            TERRA                 0.0              0.0      .79969762977065  .92346103672891                  0.0
                                  0.0              0.0      -.4618051399623      -30.0053463                  0.0

 X0001C               -203972.8131846  408011.56983035      .79978379766063  .92346103670538                  0.0              0.0
                       353367.4186976      119.9946537      .46165589275186       29.9946537      188391.39363166   188391.3936317

            TERRA                 0.0              0.0      -.7997837976606  .92346103670538                  0.0
                                  0.0              0.0      -.4616558927519     -150.0053463                  0.0

 X0002A               281426.33156113  281426.33351351      -.5481619459E-3  4.6536514154715                  0.0              0.0
                       -33.1497125203       -0.0067490      -4.653651383187      -90.0067490      654830.02765306   654830.0276531

            TERRA                 0.0              0.0      .54816194585E-3  4.6536514154715                  0.0
                                  0.0              0.0       4.653651383187       89.9932510                  0.0

 X0002B               -140741.8742687  281426.33351401      -4.029906237282  4.6536514154796                  0.0              0.0
                       -243705.777573     -120.0067490      2.3273004136799      149.9932510      654830.02765535   654830.0276553

            TERRA                 0.0              0.0      4.0299062372816  4.6536514154796                  0.0
                                  0.0              0.0       -2.32730041368      -30.0067490                  0.0

 X0002C                -140684.457291  281426.33350563      4.0304543989846  4.6536514153411                  0.0              0.0
                      243738.92727089      119.9932510      2.3263509694823       29.9932510      654830.02761635   654830.0276164

            TERRA                 0.0              0.0      -4.030454398985  4.6536514153411                  0.0
                                  0.0              0.0      -2.326350969482     -150.0067490                  0.0

 X0003A               112569.27903256  112569.27998195      -.7107463779E-4  .54725175951152                  0.0              0.0
                      -14.62000014155       -0.0074413      -.5472517548961      -90.0074413      30801.868268533    30801.8682685

            TERRA                 0.0              0.0      .71074637795E-4  .54725175951152                  0.0
                                  0.0              0.0      .54725175489609       89.9925587                  0.0

 X0003B               -56297.30080564  112569.27998247      -.4738983846957  .54725175951405                  0.0              0.0
                      -97480.54532968     -120.0074413      .27368742987941      149.9925587      30801.868268818    30801.8682688

            TERRA                 0.0              0.0      .47389838469574  .54725175951405                  0.0
                                  0.0              0.0      -.2736874298794      -30.0074413                  0.0

 X0003C                -56271.9782262   112569.2799787      .47396945930221  .54725175949572                  0.0              0.0
                      97495.165323375      119.9925587      .27356432501321       29.9925587      30801.868266755    30801.8682668

            TERRA                 0.0              0.0      -.4739694593022  .54725175949572                  0.0
                                  0.0              0.0      -.2735643250132     -150.0074413                  0.0

     Total network loss  P-loss  by summing injections =   6.376749013506E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0004A    390A          5.60272885E-01   -2.74594632E+00    2.80252153E+00     -78.4679    1.14359833E+05    5.60430784E+05
      X0004B    390B         -2.65819575E+00    8.87762690E-01    2.80252159E+00     161.5321    1.14359823E+05    5.60430799E+05
      X0004C    390C          2.09792304E+00    1.85818366E+00    2.80252165E+00      41.5321    1.14359803E+05    5.60430815E+05
      X0005A    9049A         8.48425237E-01   -1.79995580E+00    1.98989102E+00     -64.7627    4.77693253E+04    1.01305478E+05
      X0005B    9049B        -1.98302006E+00    1.65220108E-01    1.98989102E+00     175.2373    4.77693243E+04    1.01305478E+05
      X0005C    9049C         1.13459488E+00    1.63473571E+00    1.98989105E+00      55.2373    4.77693241E+04    1.01305480E+05
      X0007A    391A          3.57797602E-01   -1.51148432E+00    1.55325593E+00     -76.6821    5.03838120E+04    2.12773224E+05
      X0007B    391B         -1.48788268E+00    4.45880362E-01    1.55325598E+00     163.3179    5.03838142E+04    2.12773232E+05
      X0007C    391C          1.13008509E+00    1.06560397E+00    1.55325597E+00      43.3179    5.03838066E+04    2.12773233E+05
      XX0013    RPI_C             Open              Open              Open             Open          Open              Open
      XX0014    RPI_B             Open              Open              Open             Open          Open              Open
      XX0015    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        2.95016264E-07    7.59854942E-07    8.15116021E-07      68.7811    1.65990621E-02   -4.27716796E-02
      9049B     MEASUB        3.62162609E-07   -5.09831182E-07    6.25371561E-07     -54.6116    1.46547792E-02   -3.20040189E-02
      9049C     MEASUC       -2.78820835E-07    2.46506033E-07    3.72164322E-07     138.5200    1.98618732E-02   -6.65664192E-03
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0009A        408248.29        408248.29      .56027288455334  2.8025215269513      114365.22352613  572062.31053303
                                  0.0              0.0      -2.745946322101      -78.4678697      560513.94521475        0.1999174

              X0009B      -204124.145        408248.29      -2.658195752894   2.802521588571      114365.21328868   572062.3231111
                      -353553.3901916     -120.0000000      .88776268997071      161.5321290      560513.96014078        0.1999174

              X0009C      -204124.145        408248.29      2.0979230364519  2.8025216500077      114365.19408695   572062.3356518
                      353553.39019156      120.0000000      1.8581836647345       41.5321267      560513.97685772        0.1999174

              X0008A       112676.528       112676.528      .84842523727792   1.989891018677      47798.805002026  112107.00554146
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645        0.4263677

              X0008B       -56338.264       112676.528      -1.983020062681  1.9898910154125      47798.804041878  112107.00535754
                      -97580.73565823     -120.0000000       .1652201084168      175.2372640      101406.38531375        0.4263677

              X0008C       -56338.264       112676.528      1.1345948768949  1.9898910475983       47798.80381642  112107.00717083
                      97580.735658229      120.0000000      1.6347357115558       55.2372634      101406.38742466        0.4263677

              X0006A        281691.32        281691.32      .35779760193179  1.5532559262475      50394.239390501  218769.35608124
                                  0.0              0.0      -1.511484319626      -76.6821281      212886.00657735        0.2303533

              X0006B       -140845.66        281691.32      -1.487882675823  1.5532559847482      50394.241575573  218769.36432081
                      -243951.8391456     -120.0000000      .44588036191385      163.3178720      212886.01452738        0.2303533

              X0006C       -140845.66        281691.32      1.1300850872367  1.5532559743606      50394.233963265  218769.36285776
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482588        0.2303533

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  5.6027288E-01                     Switch  "X0004A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -2.6581958E+00                     Switch  "X0004B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.0979230E+00                     Switch  "X0004C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.4842524E-01                     Switch  "X0005A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.9830201E+00                     Switch  "X0005B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.1345949E+00                     Switch  "X0005C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  3.5779760E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4878827E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1300851E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9501626E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  3.6216261E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.7882083E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56271.8398
                   -112572.16  56300.316 112572.156 -56300.316  -56271.84        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75286.6477
                    34781.262 -110086.18 -34781.262 110086.181 -75286.648        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102906.82
                   91121.0349 11784.8759 -91121.035 -11784.876 102906.825        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11805.821
                   -91097.059 102901.826 91097.0593 -102901.83 11805.8207        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110176.338
                   -34820.128 -75335.833 34820.1276 75335.8333 -110176.34        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0013"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  140761.047 123857.019  .145335E8 .128338058 32.6951612  15.301323 .474508E-4 35.2461936 17.0023625 -10611.731
                   107827.644 9954.17577 -112001.81 56670.3382 56189.8928 -4174.1692  66624.514 45578.1616 47698.4249 -26.597636
                    68868.802 80.2627838 69174.8815 48044.8617 -49752.331 70798.6831 -21046.352 -21170.377 -47725.023 68895.3996
                   -47964.599 69094.6187  -21130.02 -26.529328 24.8854394 269.569109        0.0        0.0        0.0  .00254031
                   .338942611 .134416256 .314716E-3 .368198662 .142310428 2380.65283 1448.39154 26841.6404 -265.97636
   3000       .03   51898.727 6191.44149 659882.068 .651492068 86.1981486 49.6052745 .002368651 92.9494022 46.2041224 6443.52245
                   -22976.198 2225.56806 32380.9394 -110404.15 75621.1502 9404.74184 -108178.58 82064.6726 78783.9883 5.29839175
                   -112496.51 567.078105 -112335.14 79201.3666 -72659.931 -117583.32 190243.254 191280.501  -78778.69 -112501.81
                   -78634.288 -112902.21 191536.502 16.1088061 5.56392015 -57.440494        0.0        0.0        0.0 .003695837
                   .479963839  .46749875 .341754E-3 .520975881 .467788967 2602.10212 2003.22498 61366.6351 52.9839175
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 46.1210615 .770332615 82.1802519 .002331291 6.13343494 758.741444        0.0
                          0.0        0.0 79130.1447 10226.6044 -105627.27 79130.1447 10226.6044 -105627.27  -141680.8 327.441372
                   -25580.085 -562.58811 -28856.536 -144786.28 184757.413  -68903.54 -115853.87 -116100.72 142008.245 -25907.526
                   144223.694 -28293.948 -115929.75        0.0        0.0        0.0 9.66913726  -3244.189 -22.858998 .229271272
                   .725066983 .593849225 .521256E-3 1.24954321 .757734244  2602.8852  2003.3151 61376.7641 3274.41372
   4000       .04         0.0        0.0        0.0 34.2902742 79.7556451 1.00832874 .040175607 477.639635  3.6244591        0.0
                          0.0        0.0  -68230.38 104057.414 -11700.203  -68230.38 104057.414 -11700.203 20030.4085 149.302519
                   138866.169 2335.46594 140851.478 22182.6749 -56530.178 172287.794 -115757.62 -118835.76 -19881.106 138716.866
                   -19847.209 138516.012  -118668.8        0.0        0.0        0.0 -30.921058 -1471.1837 6.98838675 .306005032
                   1.01735496 .888182467 .598374E-3 1.68028347 1.36131312  2602.8852  2003.3151 61376.7641 1493.02519
   4500      .045         0.0        0.0        0.0 6.58125407 43.0376456 88.4169087 .010971155 36.2684871 102.998423        0.0
                          0.0        0.0 -29891.426 -76439.276 109562.006 -29891.426 -76439.276 109562.006 118277.004 -219.74621
                   -69181.903 -1220.4458 -70170.898 118251.756 -139453.43  -46547.85 186001.282 187458.907 -118496.75 -68962.157
                    -119472.2 -68950.452 188422.654        0.0        0.0        0.0 11.2006055 2187.41173  25.052817 .516249255
                   1.14285824 1.13286378 .635846E-3 1.98864984 1.83870785  2602.8852  2003.3151 61376.7641 -2197.4621
   5000       .05         0.0        0.0        0.0 61.6321811 22.5753458 22.5528143 .490156E-3 58.7646017 55.1311133        0.0
                          0.0        0.0 91473.6653 -55361.713 -55334.079 91473.6653 -55361.713 -55334.079 -88223.949 98.5231804
                   -90820.571 -257.96425 -89320.308 -86514.857 146807.744 -146835.38 27.6340523  2596.6217 88322.4722 -90919.094
                   86256.8927 -89062.344 2805.45084        0.0        0.0        0.0 22.7752994 -985.97915 -26.212698 .637488964
                   1.49164018 1.28831896 .652129E-3 2.59547045 2.01870417  2602.8852  2003.3151 61376.7641 985.231804
   5500      .055         0.0        0.0        0.0 3.61328546 88.8283535 43.0692628 .657348E-3 103.338853 37.1541704        0.0
                          0.0        0.0 -22148.456 109816.632 -76467.349 -22148.456 109816.632 -76467.349  -69415.36 221.912841
                   119251.915 298.737613 118447.018 -71022.523 54318.8929 131965.087 -186283.98 -188667.28 69637.2728 119030.002
                   71321.2608  118148.28 -189469.54        0.0        0.0        0.0 -22.391966 -2211.9561 -7.1473255  .77464419
                   1.64669599 1.63749841 .661477E-3 2.77189745 2.62998928  2602.8852  2003.3151 61376.7641 2219.12841
   6000       .06         0.0        0.0        0.0 42.8394982 1.04958827 78.2886868 .342352E-3 3.26429822 134.533421        0.0
                          0.0        0.0 -76263.108 -11937.182    103096. -76263.108 -11937.182    103096. 134051.098 -199.82281
                   19946.2444 215.589943 21051.7026  135147.31 -179359.11 64325.9264 115033.182 114104.853 -134250.92 20146.0672
                   -134931.72 20836.1127 114095.607        0.0        0.0        0.0 -11.386021 1989.48376 28.6419154 .979970957
                   1.89124759 1.76308075 .666085E-3  3.2045156 2.85531139  2602.8852  2003.3151 61376.7641 -1998.2281
   6500      .065         0.0        0.0        0.0 36.2424493 78.2213102 1.09060156 .001445056 134.306437 2.09454187        0.0
                          0.0        0.0 70145.7047 -103051.63 12168.1728 70145.7047 -103051.63 12168.1728 -16300.089 -77.691408
                   -134176.66 -442.92957 -135033.25 -16863.077 57977.5319 -173197.33   115219.8 117876.575 16222.3977 -134098.97
                   16420.1479 -134590.32 118170.174        0.0        0.0        0.0 31.6185603 769.495821 -9.5140079 1.05492136
                   2.18426596 2.05671987 .669619E-3 3.54624064 3.20865584  2602.8852  2003.3151 61376.7641 -776.91408
   7000       .07         0.0        0.0        0.0 7.78066447 42.3585902 89.3421977 .857951E-3 30.8331574  109.83506        0.0
                          0.0        0.0 32501.2943 75833.8423  -110133.8 32501.2943 75833.8423  -110133.8   -121966. 259.912192
                   64606.2842  341.29003 64699.5578 -122113.26 142635.095  43332.548 -185967.64 -186572.28 122225.913  64346.372
                   122454.545 64358.2678 -186812.81        0.0        0.0        0.0  -9.154464 -2587.8829 -24.274016 1.27228062
                   2.30977886 2.30182098  .67141E-3 3.77759131 3.63360279  2602.8852  2003.3151 61376.7641 2599.12192
   7500      .075         0.0        0.0        0.0 59.8683033 22.9104795 22.7971335 .218472E-4 63.4115295 60.0375336        0.0
                          0.0        0.0 -90155.201 55771.1246 55632.9941 -90155.201 55771.1246 55632.9941 90296.5861 -75.611484
                   92736.7022  -54.46159 92784.7126 90282.5327  -145788.2 145926.326 -138.13047 -2440.1161 -90372.198 92812.3137
                   -90336.994 92839.1742 -2502.1799        0.0        0.0        0.0 -25.473813 756.909022 25.8493666 1.39130386
                    2.6579764 2.45755299 .673007E-3 4.27636773 3.81415106  2602.8852  2003.3151 61376.7641 -756.11484
   8000       .08         0.0        0.0        0.0 3.92112132 89.2850953 42.5275244 .108678E-3 107.368256 33.6327853        0.0
                          0.0        0.0 23072.6486  -110098.6 75984.9118 23072.6486  -110098.6 75984.9118 67158.1886 -208.76377
                   -120777.72 -121.46843 -120734.19 67573.0824 -52912.263 -133171.25 186083.512  187935.91 -67366.952 -120568.96
                   -67694.551 -120612.72 188307.269        0.0        0.0        0.0 23.8943478 2077.32221 7.92600765 1.52648138
                   2.81316961  2.8064032 .674462E-3 4.45274213 4.32359373  2602.8852  2003.3151 61376.7641 -2087.6377
   8500      .085         0.0        0.0        0.0 42.7223386 1.07186262 77.8281318 .138694E-4  2.7076844 130.510414        0.0
                          0.0        0.0 76158.7525 12063.1819 -102792.31 76158.7525 12063.1819 -102792.31 -132728.56  207.35275
                   -18889.163 43.3932197 -19173.056 -133111.29  178951.06 -64095.571 -114855.49 -113839.39  132935.91 -19096.516
                   133154.685 -19216.449 -113938.24        0.0        0.0        0.0 11.2748312 -2067.2795 -30.445752 1.73337931
                   3.05798282  2.9319702   .6751E-3 4.88219784 4.54893511  2602.8852  2003.3151 61376.7641  2073.5275
   9000       .09         0.0        0.0        0.0 36.1694555 77.7341651 1.11497313 .179518E-3 130.920958 1.76453292        0.0
                          0.0        0.0 -70075.031 102730.235 -12303.382 -70075.031 102730.235 -12303.382 15419.0415 82.2696441
                   132965.098  156.11568  133320.49 15477.7275 -57771.649 172805.266 -115033.62 -117546.06 -15336.772 132882.828
                   -15321.612 133164.374 -117842.76        0.0        0.0        0.0 -31.206578 -815.84995 10.6218193 1.80849235
                      3.35086 3.22579618 .676626E-3 5.22346546 4.90115146  2602.8852  2003.3151 61376.7641 822.696441
   9500      .095         0.0        0.0        0.0 7.85950771 42.1436789 89.5933865 .328496E-3 29.8966083  111.11623        0.0
                          0.0        0.0 -32665.551 -75641.222 110288.515 -32665.551 -75641.222 110288.515 122664.332 -257.14773
                   -63699.397 -211.18208 -63709.365 122823.385 -142954.07 -42975.671 185929.737 186363.729 -122921.48 -63442.249
                   -123034.57 -63498.182  186532.75        0.0        0.0        0.0 8.23961975 2560.93483 24.1252762 2.02513668
                   3.47628615 3.47075757 .677298E-3 5.45429326  5.3255037  2602.8852  2003.3151 61376.7641 -2571.4773
  10000       0.1         0.0        0.0        0.0 60.0443748 23.0201139 22.9395831 .281798E-5 64.3017512 61.0946779        0.0
                          0.0        0.0 90287.6763 -55904.407 -55806.537 90287.6763 -55904.407 -55806.537 -90961.302 77.3098077
                   -93276.239 19.5596515 -93433.736 -91073.914 146094.213 -146192.08 97.8703344  2314.9363 91038.6123 -93353.549
                   91093.4739 -93453.295 2359.82139        0.0        0.0        0.0 26.1239085 -773.47507 -25.896139 2.14438529
                   3.82459005 3.62646764 .678376E-3  5.9521212 5.50602444  2602.8852  2003.3151 61376.7641 773.098077
  10500      .105         0.0        0.0        0.0 3.91892349 89.3776197 42.3769297  .23647E-3 108.113448 32.9966097        0.0
                          0.0        0.0 -23066.181 110155.632 -75850.257 -23066.181 110155.632 -75850.257 -66676.478 209.793943
                   121061.498 179.176069 121152.442 -66930.947 52784.0755 133221.813 -186005.89 -187737.98 66886.2716 120851.704
                   67110.1235 120973.266 -188083.39        0.0        0.0        0.0 -24.026665 -2087.3348 -8.1874259 2.27976512
                   3.97974709 3.97540813 .679596E-3 6.12844258 6.00877211  2602.8852  2003.3151 61376.7641 2097.93943
  11000       .11         0.0        0.0        0.0 42.5753908 1.08553472 77.7355075  .12116E-3 2.60297668 129.652877        0.0
                          0.0        0.0 -76027.662 -12139.874 102731.122 -76027.662 -12139.874 102731.122 132396.885 -206.69553
                   18558.4133 -128.25427 18798.6842 132673.257 -178758.78  63887.788 114870.996 113838.472 -132603.58 18765.1088
                   -132801.51 18926.9384 113874.573        0.0        0.0        0.0 -11.256601 2060.76836 30.7460956  2.4864875
                   4.22452989 4.10095886 .680134E-3 6.55785659 6.23401667  2602.8852  2003.3151 61376.7641 -2066.9553
  11500      .115         0.0        0.0        0.0 36.1901781 77.6713096 1.12493925 .110609E-3 130.196539 1.71022728        0.0
                          0.0        0.0 70095.1021 -102688.69 12358.2463 70095.1021 -102688.69 12358.2463 -15244.922 -81.855357
                    -132733.5 -122.54284 -132951.13 -15237.693 57736.8558  -172783.8 115046.939 117488.583 15163.0665 -132651.65
                   15115.1504 -132828.59 117713.436        0.0        0.0        0.0 31.1288193 811.777379 -10.773945 2.56158228
                    4.5174444 4.39474931 .681606E-3 6.89921689 6.58610906  2602.8852  2003.3151 61376.7641 -818.55357
  12000       .12         0.0        0.0        0.0 7.86924806 42.0889499 89.6020686 .344101E-3 29.6761332 111.613543        0.0
                          0.0        0.0 32685.7858 75592.0908 -110293.86 32685.7858 75592.0908 -110293.86 -122825.23 257.412942
                   63517.1556 216.140156 63474.0147 -123097.93 142979.644  42906.305 -185885.95 -186342.39 123082.643 63259.7427
                   123314.073 63257.8746 -186571.95        0.0        0.0        0.0 -8.0164621 -2563.6955 -24.124868  2.7783143
                    4.6428699 4.63972419 .682233E-3 7.13002294 7.01048302  2602.8852  2003.3151 61376.7641 2574.12942
  12500      .125         0.0        0.0        0.0 60.0419431 23.0251153 22.9858296 .496483E-5 64.4889966 61.3787978        0.0
                          0.0        0.0 -90285.848 55910.4798 55862.7619 -90285.848 55910.4798 55862.7619 91153.7746 -77.143449
                   93387.2877 -25.962386 93569.6753 91285.4375 -146148.61 146196.328 -47.717935 -2233.5131 -91230.918 93464.4311
                     -91311.4 93595.6377 -2284.2377        0.0        0.0        0.0 -26.232125  771.77685 25.7878444 2.89753309
                    4.9911525 4.79544937 .683298E-3 7.62777987 7.19104999  2602.8852  2003.3151 61376.7641 -771.43449
  13000       .13         0.0        0.0        0.0 3.92390528 89.4230661 42.3611264 .336247E-3 108.314756  32.829891        0.0
                          0.0        0.0 23080.8379 -110183.63 75836.1125 23080.8379 -110183.63 75836.1125 66554.7208 -209.67344
                   -121164.25  -213.6592 -121265.18 66761.6455 -52755.275 -133264.47 186019.746 187718.971 -66764.394 -120954.58
                   -66975.305 -121051.52 188026.828        0.0        0.0        0.0 24.0062831 2086.08539 8.30317673 3.03288166
                   5.14631376 5.14437661 .684496E-3 7.80409567 7.69377785  2602.8852  2003.3151 61376.7641 -2096.7344
  13500      .135         0.0        0.0        0.0 42.5916505 1.08792867 77.6957387 .162336E-3 2.55621356 129.465937        0.0
                          0.0        0.0  76042.178 12153.2526 -102704.84  76042.178 12153.2526 -102704.84 -132342.28 206.785174
                   -18487.952 148.456607 -18629.057 -132577.58 178747.019 -63888.925 -114858.09 -113854.33 132549.066 -18694.737
                   132726.032 -18777.514 -113948.52        0.0        0.0        0.0 11.3267608 -2061.5627 -30.856311 3.23963585
                   5.39110843 5.26992754 .685037E-3 8.23356859 7.91902288  2602.8852  2003.3151 61376.7641 2067.85174
  14000       .14         0.0        0.0        0.0  36.167343 77.6242298 1.12137387 .991408E-4 130.010893 1.69155277        0.0
                          0.0        0.0 -70072.985 102657.566 -12338.647 -70072.985 102657.566 -12338.647 15204.0762 81.9185603
                   132641.846 116.016149 132856.309 15154.2723 -57734.338 172730.551 -114996.21 -117437.77 -15122.158 132559.927
                   -15038.256 132740.293 -117702.04        0.0        0.0        0.0 -31.071745 -812.38251 10.7720726 3.31473245
                   5.68401622 5.56372738 .686499E-3 8.57490408  8.2711339  2602.8852  2003.3151 61376.7641 819.185603
  14500      .145         0.0        0.0        0.0 7.87997416 42.0899121 89.6580248 .324479E-3 29.6142452 111.626582        0.0
                          0.0        0.0 -32708.054 -75592.955 110328.292 -32708.054 -75592.955 110328.292  122872.32 -257.36805
                   -63471.911 -209.88701 -63407.794 123105.123 -143036.35 -42884.901 185921.247 186344.231 -123129.69 -63214.543
                   -123315.01 -63197.907 186512.917        0.0        0.0        0.0  7.9995612 2563.28222 24.1586484 3.53144514
                   5.80943922 5.80869558 .687133E-3 8.80569889  8.6954828  2602.8852  2003.3151 61376.7641 -2573.6805
  15000       .15         0.0        0.0        0.0 60.0712614 23.0345403 22.9730427 .543659E-6 64.5324952 61.4308956        0.0
                          0.0        0.0 90307.8885 -55921.922 -55847.222 90307.8885 -55921.922 -55847.222 -91145.294 77.1721729
                   -93394.932 8.59123876 -93601.227  -91324.17  146155.11 -146229.81 74.7000642 2249.63807 91222.4661 -93472.104
                   91332.7617 -93609.818  2277.0565        0.0        0.0        0.0 26.2592109 -772.05007 -25.870135 3.65067073
                   6.15772908 5.96442074 .688188E-3 9.30347386 8.87605269  2602.8852  2003.3151 61376.7641 771.721729
  15500      .155         0.0        0.0        0.0 3.92360396 89.4070771 42.3416671 .302585E-3 108.368482 32.8086428        0.0
                          0.0        0.0 -23079.952 110173.783 -75818.692 -23079.952 110173.783 -75818.692 -66541.788 209.695506
                   121154.846 202.682514 121295.254 -66740.037 52738.7406 133253.734 -185992.48 -187696.63 66751.4835  120945.15
                   66942.7199 121092.571 -188035.29        0.0        0.0        0.0 -24.032412 -2086.3423 -8.3114601 3.78602836
                   6.31288632 6.31335313  .68939E-3 9.47979099 9.37879905  2602.8852  2003.3151 61376.7641 2096.95506
  16000       .16         0.0        0.0        0.0 42.5620583 1.08932366 77.7142615  .15725E-3 2.56810964 129.447853        0.0
                          0.0        0.0 -76015.757 -12161.042 102717.082 -76015.757 -12161.042 102717.082 132322.971 -206.75934
                   18464.6508 -146.11238 18672.3549 132568.316 -178732.84 63854.7151 114878.124  113858.32 -132529.73 18671.4102
                   -132714.43 18818.4673 113895.961        0.0        0.0        0.0 -11.253811 2061.36912 30.8439535 3.99277377
                   6.55768005 6.43890395 .689925E-3 9.90925538 9.60404431  2602.8852  2003.3151 61376.7641 -2067.5934
  16500      .165         0.0        0.0        0.0 36.1779818 77.6418353 1.12703297 .100209E-3 129.998169 1.69439007        0.0
                          0.0        0.0 70083.2899 -102669.21 12369.7415 70083.2899 -102669.21 12369.7415  -15190.56 -81.899952
                   -132654.55 -116.63947 -132849.81 -15166.976 57713.5484  -172752.5 115038.949 117463.987 15108.6605 -132572.65
                    15050.337 -132733.17 117682.832        0.0        0.0        0.0 31.0758881 812.224366  -10.78944 4.06786941
                   6.85059035 6.73269899 .691393E-3  10.250605 9.95614246  2602.8852  2003.3151 61376.7641 -818.99952
  17000       .17         0.0        0.0        0.0 7.87095824 42.0782335  89.620273 .330512E-3 29.6216306 111.730543        0.0
                          0.0        0.0 32689.3373 75582.4668 -110305.06 32689.3373 75582.4668 -110305.06  -122874.9 257.383296
                   63472.8239 211.829355 63415.7004 -123162.44   142994.4 42893.1295 -185887.53 -186347.72 123132.279 63215.4406
                   123374.265 63203.8711 -186578.14        0.0        0.0        0.0 -7.9607755 -2563.4098  -24.13579 4.28458859
                   6.97601344 6.97766917 .692018E-3 10.4813964 10.3804944  2602.8852  2003.3151 61376.7641 2573.83296
  17500      .175         0.0        0.0        0.0 60.0519169 23.0291654 22.9950557 .281665E-5 64.5395019 61.4592323        0.0
                          0.0        0.0 -90293.347  55915.397 55873.9719 -90293.347  55915.397 55873.9719 91199.3243 -77.165592
                   93414.6711 -19.555055 93606.3082  91345.231 -146167.32 146208.744 -41.425025 -2215.3468  -91276.49 93491.8367
                   -91364.786 93625.8633 -2261.0773        0.0        0.0        0.0 -26.250116  772.00193 25.7741923 4.40381206
                   7.32429936 7.13339507 .693079E-3 10.9791579   10.56107  2602.8852  2003.3151 61376.7641 -771.65592
  18000       .18         0.0        0.0        0.0 3.92461116 89.4302075 42.3543747 .352539E-3 108.373267 32.7921607        0.0
                          0.0        0.0 23082.9138 -110188.03 75830.0687 23082.9138 -110188.03 75830.0687 66527.0045 -209.68866
                   -121187.06 -218.77423 -121297.93  66723.271 -52747.155 -133270.95 186018.102 187714.068 -66736.693 -120977.38
                   -66942.045 -121079.16 188021.203        0.0        0.0        0.0 24.0003058 2086.23403 8.33423202 4.53916572
                   7.47945892 7.48232483 .694276E-3 11.1554715 11.0638091  2602.8852  2003.3151 61376.7641 -2096.8866
  18500      .185         0.0        0.0        0.0 42.5876894 1.08893426 77.6911462 .167505E-3 2.54736263  129.42114        0.0
                          0.0        0.0 76038.6419  12158.868 -102701.81 76038.6419  12158.868 -102701.81 -132325.94 206.773822
                   -18463.973 150.801736 -18596.778 -132554.64 178740.447 -63879.774 -114860.67 -113861.97 132532.714 -18670.747
                   132705.438 -18747.579 -113957.86        0.0        0.0        0.0 11.3244501 -2061.4405 -30.872513 4.74591512
                   7.72425337 7.60787549 .694818E-3 11.5849478 11.2890519  2602.8852  2003.3151 61376.7641 2067.73822
  19000       .19         0.0        0.0        0.0 36.1656833 77.6187026 1.12174628   .9723E-4 129.968115 1.68777293        0.0
                          0.0        0.0 -70071.377 102653.911 -12340.695 -70071.377 102653.911 -12340.695 15192.0229 81.9101153
                   132625.495 114.892731  132834.45 15137.3315 -57730.681 172725.288 -114994.61 -117433.47 -15110.113 132543.585
                   -15022.439 132719.558 -117697.12        0.0        0.0        0.0  -31.05663 -812.29866 10.7699795 4.82101113
                   8.01716236 7.90167377  .69628E-3 11.9262852 11.6411579  2602.8852  2003.3151 61376.7641 819.101153
  19500      .195         0.0        0.0        0.0 7.88090793 42.0879524 89.6630803 .320481E-3 29.6019627 111.657375        0.0
                          0.0        0.0 -32709.992 -75591.195 110331.403 -32709.992 -75591.195 110331.403 122884.923 -257.37507
                   -63462.829 -208.58991 -63394.644 123122.102 -143041.39 -42881.203 185922.598 186347.752  -123142.3 -63205.454
                   -123330.69 -63186.054 186516.745        0.0        0.0        0.0 7.98823181 2563.35206 24.1609755 5.03772704
                   8.14258557 8.14664253 .696914E-3 12.1570804 12.0655071  2602.8852  2003.3151 61376.7641 -2573.7507
  20000       0.2         0.0        0.0        0.0   60.07229 23.0352278 22.9748937 .376847E-6 64.5434923 61.4485376        0.0
                          0.0        0.0 90308.6617 -55922.756 -55849.472 90308.6617 -55922.756 -55849.472 -91154.906 77.1670072
                   -93400.546 7.15278227 -93609.202 -91337.283 146158.133 -146231.42 73.2847779 2245.63985 91232.0733 -93477.713
                   91344.4358 -93616.355 2271.91896        0.0        0.0        0.0 26.2605191  -771.9997 -25.864354  5.1569512
                   8.49087437 8.30236866 .697969E-3 12.6548517 12.2460802  2602.8852  2003.3151 61376.7641 771.670072
  20500      .205         0.0        0.0        0.0 3.92398228 89.4094767 42.3402949 .305695E-3 108.383479 32.8007184        0.0
                          0.0        0.0 -23081.064 110175.261 -75817.464 -23081.064 110175.261 -75817.464 -66535.569 209.691217
                   121161.131 203.721252 121303.646 -66731.977 52736.3994 133256.326 -185992.72  -187696.7 66745.2607  120951.44
                   66935.6981 121099.925 -188035.62        0.0        0.0        0.0  -24.03078 -2086.2989 -8.3188889 5.29230741
                   8.64603178 8.65130014 .699171E-3 12.8311691 12.7488248  2602.8852  2003.3151 61376.7641 2096.91217
  21000       .21         0.0        0.0        0.0 42.5617268 1.08954428 77.7134811 .158233E-3 2.56620582 129.439386        0.0
                          0.0        0.0 -76015.461 -12162.273 102716.567 -76015.461 -12162.273 102716.567 132319.816 -206.76273
                   18459.2872 -146.56876 18665.4324  132563.98 -178732.03 63853.1876  114878.84 113860.529 -132526.58 18666.0499
                   -132710.55 18812.0012 113898.548        0.0        0.0        0.0 -11.251982 2061.40167 30.8461569  5.4990546
                   8.89082637 8.77685116 .699706E-3 13.2606369  12.974071  2602.8852  2003.3151 61376.7641 -2067.6273
  21500      .215         0.0        0.0        0.0 36.1771605 77.6405276 1.12716977 .996182E-4 129.989031 1.69343502        0.0
                          0.0        0.0 70082.4944 -102668.34 12370.4922 70082.4944 -102668.34 12370.4922 -15187.365 -81.902794
                   -132650.99 -116.29516 -132845.14 -15162.701 57712.0022 -172750.84 115038.835 117463.624 15105.4623 -132569.09
                   15046.4062 -132728.84 117682.437        0.0        0.0        0.0 31.0719311 812.252974 -10.788071 5.57415034
                    9.1837361 9.07064663 .701175E-3  13.601985 13.3261697  2602.8852  2003.3151 61376.7641 -819.02794
  22000       .22         0.0        0.0        0.0 7.87099057 42.0779346  89.621348 .329127E-3  29.619357 111.737626        0.0
                          0.0        0.0 32689.4045 75582.1984 -110305.72 32689.4045 75582.1984 -110305.72 -122877.73 257.381033
                   63471.2156 211.384868 63413.2666 -123166.34 142995.128 42892.7939 -185887.92 -186348.95 123135.113 63213.8346
                   123377.724 63201.8817 -186579.61        0.0        0.0        0.0 -7.9588292 -2563.3874 -24.135685  5.7908682
                    9.3091591  9.3156164 .701799E-3 13.8327758 13.7505201  2602.8852  2003.3151 61376.7641 2573.81033
  22500      .225         0.0        0.0        0.0  60.052578    23.0294  22.995508 .272874E-5 64.5423942 61.4633501        0.0
                          0.0        0.0 -90293.844 55915.6817 55874.5215 -90293.844 55915.6817 55874.5215 91201.6087 -77.167519
                   93416.2149 -19.247473 93608.4056  91348.291 -146168.37 146209.525 -41.160237 -2214.6061 -91278.776 93493.3824
                   -91367.538 93627.6531 -2260.1147        0.0        0.0        0.0 -26.249838 772.021839  25.772345 5.91009225
                    9.6574454 9.47134222  .70286E-3  14.330538  13.931096  2602.8852  2003.3151 61376.7641 -771.67519
  23000       .23         0.0        0.0        0.0 3.92462946 89.4306908 42.3541845 .352912E-3 108.376738 32.7907015        0.0
                          0.0        0.0 23082.9676 -110188.33 75829.8984 23082.9676 -110188.33 75829.8984 66525.9214 -209.69026
                    -121188.5 -218.88967 -121299.87 66721.7865 -52746.931  -133271.3  186018.23 187714.416 -66735.612  -120978.8
                   -66940.676 -121080.98 188021.661        0.0        0.0        0.0  23.999953 2086.24984 8.33576214 6.04544654
                   9.81260481 9.82027232 .704057E-3 14.5068515 14.4338361  2602.8852  2003.3151 61376.7641 -2096.9026
  23500      .235         0.0        0.0        0.0 42.5874141 1.08899271 77.6908873 .167732E-3 2.54687902  129.41887        0.0
                          0.0        0.0 76038.3962 12159.1943 -102701.63 76038.3962 12159.1943 -102701.63 -132325.07 206.772452
                   -18462.597 150.903738 -18595.012 -132553.47  178740.03 -63879.202 -114860.83 -113862.47 132531.844 -18669.369
                   132704.377 -18745.916 -113958.46        0.0        0.0        0.0  11.323722 -2061.4266  -30.87258 6.25219522
                   10.0573991 9.94582295   .7046E-3 14.9363275 14.6590787  2602.8852  2003.3151 61376.7641 2067.72452
  24000       .24         0.0        0.0        0.0 36.1656756 77.6185371  1.1217701 .970082E-4 129.966387 1.68754626        0.0
                          0.0        0.0 -70071.369 102653.802 -12340.826 -70071.369 102653.802 -12340.826  15191.295 81.9089797
                    132624.87  114.76157 132833.567  15136.315 -57730.543 172725.171 -114994.63 -117433.58 -15109.386 132542.961
                   -15021.553 132718.806 -117697.25        0.0        0.0        0.0 -31.055674 -812.28729  10.769601 6.32729116
                   10.3503083  10.239621 .706061E-3 15.2776654 15.0111839  2602.8852  2003.3151 61376.7641 819.089797
  24500      .245         0.0        0.0        0.0 7.88098933 42.0878661 89.6633946 .320275E-3 29.6013953 111.659235        0.0
                          0.0        0.0 -32710.161 -75591.118 110331.596 -32710.161 -75591.118 110331.596 122885.686 -257.37605
                   -63462.402 -208.52306 -63394.036 123123.127 -143041.76 -42880.957 185922.714 186348.088 -123143.06 -63205.026
                   -123331.65 -63185.513 186517.163        0.0        0.0        0.0  7.9879811 2563.36197  24.160812 6.54400762
                   10.4757316 10.4845899 .706696E-3 15.5084608 15.4355335  2602.8852  2003.3151 61376.7641 -2573.7605
  25000       .25         0.0        0.0        0.0 60.0722689 23.0352693 22.9749609 .372074E-6 64.5441177 61.4492806        0.0
                          0.0        0.0 90308.6458 -55922.807 -55849.553 90308.6458 -55922.807 -55849.553 -91155.303 77.1661732
                   -93400.857 7.10733756 -93609.655 -91337.835 146158.199 -146231.45 73.2535379 2245.55357 91232.4695 -93478.023
                   91344.9425 -93616.763 2271.82027        0.0        0.0        0.0 26.2603285 -771.99149 -25.863843 6.66323153
                   10.8240202 10.6403161 .707751E-3 16.0062316 15.6161068  2602.8852  2003.3151 61376.7641 771.661732
  25500      .255         0.0        0.0        0.0 3.92401784 89.4096788 42.3402309 .305819E-3 108.384442   32.80035        0.0
                          0.0        0.0 -23081.169 110175.386 -75817.406 -23081.169 110175.386 -75817.406 -66535.286 209.690496
                   121161.557 203.762617 121304.185 -66731.602 52736.2375 133256.555 -185992.79 -187696.84 66744.9762 120951.866
                   66935.3647 121100.423 -188035.79        0.0        0.0        0.0 -24.030735 -2086.2917 -8.3191163 6.79858747
                   10.9791776 10.9892474 .708953E-3  16.182549  16.118851  2602.8852  2003.3151 61376.7641 2096.90496
  26000       .26         0.0        0.0        0.0 42.5617423 1.08955217 77.7134656 .158295E-3  2.5661147 129.438955        0.0
                          0.0        0.0 -76015.475 -12162.317 102716.556 -76015.475 -12162.317 102716.556 132319.666 -206.76333
                   18459.0646 -146.59723  18665.101 132563.759 -178732.03 63853.1573 114878.874 113860.602 -132526.43 18665.8279
                   -132710.36 18811.6982 113898.658        0.0        0.0        0.0 -11.251809 2061.40766 30.8460574   7.005335
                   11.2239724 11.1147985 .709488E-3 16.6120172 16.3440974  2602.8852  2003.3151 61376.7641 -2067.6333
  26500      .265         0.0        0.0        0.0 36.1770696 77.6404766 1.12717836 .995949E-4 129.988588 1.69337021        0.0
                          0.0        0.0 70082.4063 -102668.31 12370.5393 70082.4063 -102668.31 12370.5393 -15187.133 -81.903316
                   -132650.81 -116.28159 -132844.91 -15162.411  57711.867 -172750.72 115038.848 117463.673 15105.2296  -132568.9
                   15046.1296 -132728.63 117682.501        0.0        0.0        0.0 31.0717634 812.258191 -10.787999 7.08043076
                    11.516882  11.408594 .710956E-3 16.9533651 16.6961963  2602.8852  2003.3151 61376.7641 -819.03316
  27000       .27         0.0        0.0        0.0 7.87097227 42.0779493 89.6213882 .329068E-3 29.6192708 111.737951        0.0
                          0.0        0.0 32689.3665 75582.2116 -110305.75 32689.3665 75582.2116 -110305.75 -122877.87 257.380583
                   63471.1562 211.366061 63413.1743 -123166.52 142995.115 42892.8452 -185887.96 -186349.03 123135.255 63213.7756
                   123377.884 63201.8082 -186579.69        0.0        0.0        0.0 -7.9588343 -2563.3829 -24.135609 7.29714836
                   11.6423049 11.6535637 .711581E-3 17.1841558 17.1205464  2602.8852  2003.3151 61376.7641 2573.80583
  27500      .275         0.0        0.0        0.0 60.0526992  23.029441 22.9955108 .272486E-5 64.5426121 61.4635189        0.0
                          0.0        0.0 -90293.935 55915.7315 55874.5249 -90293.935 55915.7315 55874.5249 91201.6838 -77.167897
                   93416.3064 -19.233761 93608.5637 91348.4164 -146168.46 146209.666 -41.206677 -2214.6226 -91278.852 93493.4743
                    -91367.65 93627.7974 -2260.1472        0.0        0.0        0.0 -26.249771 772.025769 25.7722304 7.41637253
                   11.9905913 11.8092895 .712641E-3 17.6819182 17.3011223  2602.8852  2003.3151 61376.7641 -771.67897
  28000       .28         0.0        0.0        0.0 3.92462423 89.4307009 42.3541837 .352894E-3 108.376926 32.7906511        0.0
                          0.0        0.0 23082.9522 -110188.34 75829.8978 23082.9522 -110188.34 75829.8978 66525.9232 -209.69058
                   -121188.55 -218.88427 -121299.98 66721.7352 -52746.946 -133271.29 186018.235 187714.468 -66735.614 -120978.85
                   -66940.619  -121081.1 188021.715        0.0        0.0        0.0 23.9999942 2086.25315 8.33574678 7.55172695
                   12.1457507 12.1582197 .713839E-3 17.8582317 17.8038626  2602.8852  2003.3151 61376.7641 -2096.9058
  28500      .285         0.0        0.0        0.0 42.5873815  1.0889967  77.690867 .167722E-3 2.54685966 129.418707        0.0
                          0.0        0.0  76038.367 12159.2166 -102701.62  76038.367 12159.2166 -102701.62   -132325. 206.772169
                   -18462.517 150.899509 -18594.942 -132553.39 178739.988  -63879.15 -114860.84 -113862.48 132531.773 -18669.289
                    132704.29 -18745.841 -113958.45        0.0        0.0        0.0 11.3236786 -2061.4237 -30.872537 7.75847547
                   12.3905449 12.2837703 .714381E-3 18.2877075 18.0291051  2602.8852  2003.3151 61376.7641 2067.72169
  29000       .29         0.0        0.0        0.0 36.1656897 77.6185491 1.12177166 .970127E-4 129.966362 1.68754137        0.0
                          0.0        0.0 -70071.383  102653.81 -12340.835 -70071.383  102653.81 -12340.835 15191.2607 81.9087388
                   132624.858 114.764268 132833.554  15136.293 -57730.548 172725.193 -114994.64  -117433.6 -15109.352  132542.95
                   -15021.529  132718.79 -117697.26        0.0        0.0        0.0 -31.055673 -812.28485 10.7696149  7.8335714
                   12.6834542 12.5775683 .715843E-3 18.6290455 18.3812103  2602.8852  2003.3151 61376.7641 819.087388
  29500      .295         0.0        0.0        0.0 7.88099922 42.0878717 89.6633888 .320312E-3 29.6013795 111.659373        0.0
                          0.0        0.0 -32710.182 -75591.123 110331.593 -32710.182 -75591.123 110331.593 122885.741 -257.37626
                    -63462.38 -208.53496 -63394.019 123123.203 -143041.77 -42880.941 185922.715 186348.121 -123143.12 -63205.003
                   -123331.74 -63185.484 186517.222        0.0        0.0        0.0 7.98794189 2563.36409  24.160758 8.05028798
                   12.8088775 12.8225372 .716477E-3  18.859841   18.80556  2602.8852  2003.3151 61376.7641 -2573.7626
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 60.0722521 23.0352713 22.9749586 .372424E-6 64.5441592   61.44931        0.0
                          0.0        0.0 90308.6332 -55922.809  -55849.55 90308.6332 -55922.809  -55849.55 -91155.311 77.1659904
                   -93400.861  7.1106805 -93609.686 -91337.857 146158.184 -146231.44  73.258732 2245.55013 91232.4772 -93478.027
                   91344.9677 -93616.796 2271.82851        0.0        0.0        0.0 26.2603315 -771.98973 -25.863758 8.16951183
                    13.157166 12.9782635 .717532E-3 19.3576116 18.9861333  2602.8852  2003.3151 61376.7641 771.659904

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .378199E7 .2796443E7 .1463996E8 71.1385942 98.6472931   98.35857 .678128663 1025.93279 930.531626 112898.914
                   112697.426 112773.299 112786.015 120061.072 113504.594 98275.4298  115187.39 113504.594  137364.42 358.066057
                   139216.934 9595.07477  141222.96 138299.067 188528.825 175898.329 195771.767 197396.669 142847.223 139071.488
                   145821.614 140060.965 197590.283 137.513455 29.1782428 270.554582 57.6874958 2563.45357 44.2129113 8.16951183
                    13.157166 12.9782635 .717532E-3 19.3576116 18.9861333  2602.8852  2003.3151 61376.7641 3580.66057
Times of maxima :      .02034     .02048     .02522     .03374     .03074     .02114     .02033     .03071     .03509     .00283
                       .00838     .01394     .01672      .0206     .04443     .03374     .02114     .04443     .04429     .03615
                       .04004     .02033     .04011     .04438     .03493     .04013     .06251     .04605      .0351     .04004
                       .03511     .04013     .04592     .02034     .02599     .02522     .03183     .26169     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .03615
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -112754.9
                   -112786.02 -112876.34 -112697.43 -115727.05 -133631.24  -92027.81 -115727.05 -115557.57 -142517.47 -257.39105
                   -143506.53 -8515.6148 -148350.53 -147096.07 -180281.72 -186156.74 -230744.96 -222441.34 -137570.61 -143546.53
                   -138767.25 -147619.16 -249715.99 -43.289873 -118.24641 -58.436311 -41.895847 -3578.0591 -48.991492        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -2573.9105
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .00838     .03074     .02059     .04168     .03074     .02114      .0351     .29503
                       .03083     .02064     .03071     .03509     .04324     .03216     .02114     .02101     .04429     .03083
                       .04424     .03088     .02087     .02117     .02048     .03001     .03961     .03632     .03556        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .29503

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0013    RPI_C              0.020000             0.000833               0
              2        11    XX0014    RPI_B              0.020000             0.000833               0
              3        12    XX0015    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  3.1542358E-02   11  3.1008351E-02   12  3.2209767E-02   16  4.0970804E-02   17  4.1710034E-02
                                  18  4.1055799E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 253.225           735695.356 .2801821E7 .1543332E8 108.197521 107.488477 105.240646 7.56313009 3065.11921 2298.24108 112898.914
                   -112786.02 -112876.34 -121199.54 -120801.76 119531.967 -121199.54 -120801.76 119531.967 159899.732 273.408805
                   -158625.12 -32043.733 -171633.58 163537.326 -210236.87 -195637.25 206635.519 213939.109 -160091.39 -158495.99
                   -176908.12 -171791.65 219517.111 60.6504475 118.360069 -277.78876 84.9064785 -2719.5753 127.004182 7.81082896
                    12.570972 12.4739799 .006426363 19.9744944 21.0253239 817.027212 2404.10991 72014.2981 2734.08805
Times of maxima :      .03255     .03152     .03361     .04231     .04707     .04408     .04204     .04735     .04408     .00283
                       .01672     .00561     .04231     .04707     .04408     .04231     .04707     .04408     .04387     .05347
                        .0475     .04204     .04735     .04408     .04268     .04873     .04584     .04575     .04387      .0475
                       .04399     .04736     .04576     .03255     .03152     .03361     .04726     .05327     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .04099     .04107     .04173     .05347
             Random switching times for simulation number  2  :
                                  10  2.1276036E-02   11  2.2128864E-02   12  2.0559001E-02   16  3.1302239E-02   17  3.0781369E-02
                                  18  3.2149591E-02

 23.1087           .1513059E7  .453948E7 .1472995E8  83.939664 122.381422 100.044062 13.9548761 1940.91991 845.138628 112898.914
                   -112786.02 -134531.36 -113535.82 132952.034 -116543.48 106751.977 128899.152 -116543.48  -141386.8 346.427046
                   -144212.54 43526.6562 159523.772 -145956.36 198789.668 -200033.16 -198897.37 -202712.98 141730.773 -144258.38
                   145361.404 164194.433 -211199.87 86.9786928 -150.65656 271.384835 66.4870329  -3444.602 -57.682818 8.16278625
                   12.9976132 12.9000925 .007188088 19.3170351 18.9131236 1563.06505 2897.46806 62905.2112 3464.27046
Times of maxima :      .02142     .02234     .02543     .03332     .02327     .03621     .02281     .02298     .03466     .00283
                       .01672     .02164     .02509     .02271     .03621     .03332     .02327     .03621     .03608     .03651
                       .03135     .02281     .02298     .03466     .03489     .03174     .03739     .03735     .03608     .03135
                       .03464     .02311     .03723     .02142     .02234     .02543     .03139     .03633     .03398        0.3
                          0.3        0.3        0.3        0.3        0.3     .03132     .03216      .0308     .03651
             Random switching times for simulation number  3  :
                                  10  2.0972118E-02   11  2.0680187E-02   12  2.0591385E-02   16  3.0558963E-02   17  3.0326197E-02
                                  18  3.2013221E-02

 21.8624           .2844158E7  .337718E7  .148516E8 74.1118014 113.658872 95.9275281 18.4122251 783.820795 1451.10545 112898.914
                   -112786.02 -112876.34 112786.015 124513.287 -114120.57 100308.098 124220.703 -114120.57 -147725.28 355.264446
                   141984.236 -49997.173 -145127.73 -153721.32 190347.328 -188047.47 -203426.72 -218103.31 148061.562  141767.33
                   152732.047  154756.69 -223091.77 119.250952 -129.94576 272.503243 68.8403959 -3536.4162 51.9427823 8.16788483
                    13.116678 12.9108508 .009366433 19.3343504 19.0527605 1975.78685 2400.22069 61656.8752 3552.64446
Times of maxima :      .02108     .02118     .02532     .03287     .02236     .03673     .02167     .03153     .03539     .00283
                       .01672     .00561     .01672     .02156     .03673     .03287     .02236     .03673     .03543     .03644
                       .03925     .02167     .03153     .03539     .03519     .03129      .0221      .0217     .03543     .03925
                       .03541     .02167     .02184     .02108     .02118     .02532     .03089     .03627     .04371        0.3
                          0.3        0.3        0.3        0.3        0.3     .03057     .03203     .03034     .03644
             Random switching times for simulation number  4  :
                                  10  2.4350710E-02   11  2.4328020E-02   12  2.4861839E-02   16  3.3829871E-02   17  3.4379102E-02
                                  18  3.3701210E-02

 97.5064           .1589193E7 .1165004E7 .1465308E8 91.9569928 109.288851 106.197711 6.52852388 3476.63778  3029.8736 112898.914
                   137218.119 -112876.34 -118609.68 121809.242 -120074.25 -111733.83 121809.242 -120074.25 -163781.26 -300.80086
                   160083.292 29771.4379 175730.295 -171275.23 212740.915 195303.133 -203202.61 -212927.77 163850.992 159980.508
                   168486.473 172212.077 -218845.39  -89.14014 -76.321819 -270.67583  -80.70005 2986.52285  -121.8902 8.00741476
                   12.8570097  12.853239 .006597595 21.2541659 21.8164459 1029.23219 1497.81512 71322.3292 -3008.0086
Times of maxima :      .02497     .02444     .03365     .04139     .03861     .03649      .0347     .04001     .03508     .00283
                       .02465     .00561     .02545     .03861     .03649     .04139     .03861     .03649     .03494     .04499
                       .03869      .0347     .04001     .03508     .03497     .03982     .03731     .03718     .03494     .03869
                       .03525     .04003     .03722     .02497     .02444     .03365     .04133     .04517      .0354        0.3
                          0.3        0.3        0.3        0.3        0.3     .03384     .03372     .03439     .04499
             Random switching times for simulation number  5  :
                                  10  2.2271573E-02   11  2.4015099E-02   12  2.4313400E-02   16  3.2253407E-02   17  3.4835382E-02
                                  18  3.3864729E-02

 82.3943           .1181785E7 .2022886E7 .1588231E8 91.8351519 108.237546 121.063278 12.7404278 2139.13906 .1114976E7 112898.914
                   131191.718 -126587.08 -122774.25 121221.954  -128203.1 -111659.78 121221.954  -128203.1 -169683.81 -313.85953
                   153801.591 41589.5593 161771.192 -187297.34 209388.488  192301.14 -203476.16 -211214.63 169761.879 153752.882
                    185767.87 161164.563 -217474.06 -76.869547 -100.57052 281.800515 -97.393918 3115.19414 -98.683861 7.98531124
                   12.8743709 12.8732525 .007308951  20.640946 108.376694 1072.37256  1959.9515 84816.4856 -3138.5953
Times of maxima :      .02466      .0245     .02558     .04185     .03881     .03583     .02469     .03909     .03558     .00283
                       .02417     .02264      .0249     .03881     .03583     .04185     .03881     .03583     .03565     .04469
                       .03916     .02469     .03909     .03558     .03543     .04027     .03724     .03712     .03565     .03916
                       .03553      .0393     .03733     .02466      .0245     .02558     .04016     .04484     .03585        0.3
                          0.3        0.3        0.3        0.3        0.3     .03227     .03388     .03485     .04469
             Random switching times for simulation number  6  :
                                  10  2.7267588E-02   11  2.7482200E-02   12  2.8212689E-02   16  3.7250516E-02   17  3.7892721E-02
                                  18  3.6677925E-02

 158.135           .3796166E7 .1626594E7 .1468489E8 66.9780252 98.6996451 116.473427 8.19102947 699.866001 742.039781 112898.914
                   -112786.02 -112876.34 112786.015  115404.46   129652.7 -95358.296 -115757.76 125749.347 138924.259 -360.03701
                   140837.008 33347.3676  143978.77 144558.061 -184219.48 180127.244 -202128.68 -207261.41  -139258.4 140870.251
                   -157340.02 142648.526 -209624.36 -137.77093 90.1829723 -270.96951 44.9079383 3589.76144 41.9438167 7.92229369
                   12.8091943 12.6781529 .002932725 18.6083994 18.3196726 2570.87042 1398.12047 61392.7299 -3600.3701
Times of maxima :      .02775     .02805     .03355     .04165     .03066     .02808     .02796     .03877     .02812     .00283
                       .01672     .00561     .01672     .03886     .02787     .04165     .03066     .02808     .04346      .0448
                       .03891     .02796     .03877     .02812     .04313     .04023     .03728      .0374     .04346     .03891
                       .02813     .03878     .03753     .02775     .02805     .03355     .04778     .04463     .04321        0.3
                          0.3        0.3        0.3        0.3        0.3     .03727     .03669     .03791      .0448
             Random switching times for simulation number  7  :
                                  10  3.3705861E-02   11  3.4274718E-02   12  3.5731406E-02   16  4.4783284E-02   17  4.5355234E-02
                                  18  4.3946772E-02

 298.014           .1773312E7 412828.519 .1468854E8 73.0722199 96.2152556 103.804638 2.88198086 440.969812 563.587679 112898.914
                   -127656.68 -112876.34 112786.015 -114291.59 -118504.27 99602.0927 -114291.59 -118713.66 -140595.62 356.510813
                   138614.799  19780.527 -140322.65  -142076.4 185440.569 -185220.52 199723.778 203352.208 140940.214 -138619.63
                   142524.855 -141269.28 205548.649 94.1624075 -45.432836 271.003123 48.3975369 -3559.4147 47.4146676  7.6727296
                   12.4384913 12.4178035 .001726529  17.852442 17.7607181 1567.48059 928.374499 63443.6586 3565.10813
Times of maxima :      .03425     .03506     .04196     .05004     .04722     .03672     .03605     .04786     .05223     .00283
                       .03402     .00561     .01672     .04722     .03613     .05004     .04722     .03672     .05227     .05288
                       .05605     .03605     .04786     .05223     .05197     .04847     .04589     .04592     .05227     .04805
                       .05218     .04788     .04608     .03425     .03506     .04196     .04775     .05304     .04427        0.3
                          0.3        0.3        0.3        0.3        0.3      .0448     .04396     .04537     .05288
             Random switching times for simulation number  8  :
                                  10  3.1606136E-02   11  3.0490399E-02   12  3.0317221E-02   16  4.1238504E-02   17  4.0687021E-02
                                  18  4.0036642E-02

 226.917           781308.242 .3777947E7  .147802E8  112.38325 119.991011 111.752988 8.32324153  1697.2945 3156.04162 112898.914
                   -112786.02 122585.838 -123521.66 -127683.89 123174.805 -123521.66 -127634.08 123174.805  158345.73 -288.20849
                   147065.479 -33615.422 -156684.58 172552.382 -210035.93 196664.783 206989.749 223603.937 -158574.91 146932.547
                   -168973.99 -158659.82 234874.863  -62.50233 137.439929 -271.84742 93.5596542 2858.21023 113.522867 7.86190181
                   12.6085665 12.4721779 .009586086 19.2441226 20.1986931  998.34398 2580.40593 73241.7928 -2882.0849
Times of maxima :      .04104     .03067     .03384     .04164     .03165     .04479     .03118     .03137     .04453     .00283
                       .01672      .0305     .04164     .03108     .04479     .04164     .03165     .04479     .04322     .04486
                       .05601     .03118     .03137     .04453     .04321     .04128     .04604     .04607     .04322     .05601
                       .04453     .03137     .04595     .04104     .03067     .03384     .04767     .04506     .04171        0.3
                          0.3        0.3        0.3        0.3        0.3     .04125     .04005      .0407     .04486
             Random switching times for simulation number  9  :
                                  10  3.1638004E-02   11  3.2919375E-02   12  3.2515962E-02   16  4.1200775E-02   17  4.1779449E-02
                                  18  4.2460419E-02

  258.75           683069.249 .1012098E7 .1484338E8 107.466995 102.648619 107.326204 7.94174333 2152.87464 2505.07093 112898.914
                   -112786.02 -112876.34 -120789.69 -118050.78 120710.541 -120789.69 -118050.78 120710.541 160135.855 275.032948
                   -155151.89 -32835.999 -161924.96 165786.163   -211694. -195509.09 198463.037 200189.785 -160324.52 -155030.03
                   -172843.84 -162435.43 203077.184 58.4409638 71.1371256 -272.42777 -77.505339 -2736.8534 72.7626405 7.80659286
                   12.4565528 12.4731524  .00586038 19.1052983  19.784256 780.989853 1212.26045 68439.1877 2750.32948
Times of maxima :      .03285     .03305      .0334     .04237      .0475     .04389      .0421     .04742      .0437     .00283
                       .01672     .00561     .04237      .0475     .04389     .04237      .0475     .04389     .04393     .05316
                       .04756      .0421     .04742      .0437     .04273     .04879      .0459     .04602     .04393     .04756
                       .04405     .04743     .04617     .03285     .03305      .0334     .04215     .05333     .04298        0.3
                          0.3        0.3        0.3        0.3        0.3     .04122     .04248     .04179     .05316
             Random switching times for simulation number  10  :
                                  10  2.7216231E-02   11  2.6327028E-02   12  2.4989755E-02   16  3.6916771E-02   17  3.4350985E-02
                                  18  3.6706382E-02

 131.362           .3670178E7 590512.859 .1498449E8 86.4014341 99.4039444 114.738635 11.1567863 1004.54927 595.286713 -115397.27
                   -112786.02 -112876.34 -118583.54 116170.035 133283.896 -108306.07 116170.035 124809.359 140716.578  -299.8131
                   143215.339 38919.0177 148071.034 -142523.17 207120.153 193336.104 -205849.55 -207365.81 -140971.49 143214.501
                    153848.83 153859.756 -208651.97 -135.46546 54.3375036 273.719644 -48.009421 2981.84812 -46.163072 8.00502049
                   12.8162912 12.6809376 .008196978 18.6118618 18.4748311 2702.34965 1092.13712 70242.0502  -2998.131
Times of maxima :      .02754     .02759     .02587     .04175     .03885     .02836     .02791        .04     .03505     .02707
                       .01672     .00561     .02557     .03885     .02781     .04175     .03885     .02836     .04332     .04495
                       .04015     .02791        .04     .03505     .03532     .04021      .0373     .03743     .04332     .04015
                       .03523     .03881     .03721     .02754     .02759     .02587     .04009     .04476     .03677        0.3
                          0.3        0.3        0.3        0.3        0.3     .03693     .03672     .03437     .04495
             Random switching times for simulation number  11  :
                                  10  2.6525934E-02   11  2.7449883E-02   12  2.7219940E-02   16  3.6535822E-02   17  3.8148756E-02
                                  18  3.7641075E-02

 158.967           .2902107E7 .1800201E7 .1471184E8 68.7849282 96.8612321 120.069515 8.32703748 270.690605 936.338781 112898.914
                   -112786.02 -112876.34 112786.015 -114098.42 123731.444 -96636.003 -114674.62  127675.83 139098.172 -359.54427
                   -136214.95 33623.0861 -137815.41 147172.993 -185249.12 181853.869 197098.217 200055.603 -139101.28 136204.211
                   -160566.84 139364.195 201539.375 -120.45967 94.8736237   -271.218 -45.717985 3577.73631 38.3666596  7.9245092
                   12.8040529 12.7396957 .006713616 18.3254004 18.2386664  2186.9482  1535.4192 64609.6555 -3595.4427
Times of maxima :      .02706     .02789     .03351     .04188     .03062     .02804     .02784     .04831      .0274     .00283
                       .01672     .00561     .01672     .03046     .02719     .04188     .03062     .02804      .0274     .04464
                       .04821     .02784     .04831      .0274     .04309     .04032     .02911     .04573      .0274     .03919
                       .02754     .03922     .04583     .02706     .02789     .03351     .04007     .04449     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .03655     .03766     .03816     .04464
             Random switching times for simulation number  12  :
                                  10  2.0848704E-02   11  2.1456261E-02   12  1.9932132E-02   16  3.0309284E-02   17  3.0686776E-02
                                  18  3.1491076E-02

 22.0653            .207306E7  .464461E7 .1474625E8 81.2293748 116.454658 96.2447413  7.0672709 1049.56677 978.039854 116284.713
                   -112786.02 -133648.38 112786.015 127905.594  -114309.1 105014.403 125739.215  -114309.1  -147299.6 348.976773
                   -144349.16  -30975.49 -148658.32  -147723.2 191435.424 -193951.52 -197243.97 -200191.63 147632.671 -144392.61
                   150954.974 151079.611 -205592.83 101.810108  -152.3911  271.53495 64.8015413 -3470.2867 -51.282373 8.16544845
                   13.0539561 12.9146904 .003794593 19.2505912 18.9249479 1694.42162 2911.94998 62880.1538 3489.76773
Times of maxima :      .02102     .02192      .0253     .03322     .02251     .03565     .02154     .03139     .03541     .02001
                       .01672     .02121     .01672     .02204     .03565     .03322     .02251     .03565     .03555     .03642
                       .03125     .02154     .03139     .03541     .03515     .03164     .03777     .03776     .03555     .03125
                       .03542     .02232     .03788     .02102     .02192      .0253     .03087     .03661     .03478        0.3
                          0.3        0.3        0.3        0.3        0.3     .03032     .03151      .0307     .03642
             Random switching times for simulation number  13  :
                                  10  3.2286833E-02   11  3.0847455E-02   12  3.0930638E-02   16  4.2533086E-02   17  4.0349910E-02
                                  18  3.9949183E-02

 234.866           722081.247 .3990187E7 .1516783E8 104.225382 109.906142  104.63535 19.3439554 1943.50892 1266.66372 112898.914
                   -112786.02 -112876.34   -118954. -126499.86 119187.724   -118954. -122152.76 119187.724 -148168.39 -304.61534
                   -150754.75 -51246.588 159553.477 -151433.33 -203461.69 200507.887 204862.353 221086.255 148368.512  -150557.9
                   152742.995 159799.234 229629.016 -60.086656  141.24778 -275.38907 66.5265412 3028.19356 95.2664343  7.8784516
                   12.5757235 12.4602126  .01047663 19.2508372 18.7282855 1109.48032 2696.27557  66326.541 -3046.1534
Times of maxima :      .04071      .0313     .03356      .0413     .03191     .04445     .03154     .04104     .05184     .00283
                       .01672     .00561      .0413     .03151     .04445      .0413     .03191     .04445     .05194      .0449
                       .04735     .03154     .04104     .05184     .04325     .04094      .0457      .0458     .05194     .04735
                       .05183     .04104     .04594     .04071      .0313     .03356     .04875      .0451     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .04255     .03996     .04036      .0449
             Random switching times for simulation number  14  :
                                  10  2.8468427E-02   11  2.8386446E-02   12  2.7157236E-02   16  3.8369479E-02   17  3.7850141E-02
                                  18  3.8351416E-02

 170.208           .3792164E7 .3368831E7 .1467159E8 67.2155874 102.204795 96.6346492  5.9527611 553.717676 586.696807 -130579.14
                   -112786.02 -112876.34 112786.015 -123944.48 115320.313 -95527.258  -117795.3 114540.414 140356.966 -360.37653
                   139433.424 28428.3425 141936.748 142402.361 -184867.28 179825.977 215843.144 214684.786 -140686.23 139481.406
                   -142014.44 143000.723 233277.667  -137.6983 129.785034 -270.84676 -51.109944 3594.09502 41.5058532 7.92316474
                    12.766414 12.5782915 .002209592  18.480914 18.1930519 2382.82977 2157.94124 65133.6552 -3603.7653
Times of maxima :      .02877     .02884     .03356     .04195     .03057     .04471     .02915     .03906      .0435     .02748
                       .01672     .00561     .01672     .02905     .02898     .04195     .03057     .04471     .04332     .04473
                       .03922     .02915     .03906      .0435      .0433      .0405     .02959     .02946     .04333     .03922
                       .04344     .03935     .02932     .02877     .02884     .03356     .04019      .0446     .04393        0.3
                          0.3        0.3        0.3        0.3        0.3     .03838     .03837     .03787     .04473
             Random switching times for simulation number  15  :
                                  10  2.7868849E-02   11  2.9688873E-02   12  2.9722604E-02   16  3.7571146E-02   17  3.8870673E-02
                                  18  3.9718123E-02

 201.983           .3065397E7 .4184029E7 .1483554E8 78.9762829 130.950342 116.861579 16.3140256 1036.87068 1256.22228 112898.914
                   -112786.02 133252.093 113180.197 -134779.15 125283.046 -103547.75 -133335.45 125958.705 146754.562 -351.58607
                    142788.85 -47062.271 148493.121 151301.947 -189128.68 191161.234 196511.766 201009.615  -147087.5 142856.866
                   -154486.38 -170948.41 217537.629  -123.8022  144.63798 -272.35585 -65.028963 3503.87408 49.4192325 7.91807771
                   12.6786206 12.6265774 .010707767 18.7575939 18.6303759 2412.78133 2924.02281 61653.4617 -3515.8607
Times of maxima :      .02835     .03011     .03367     .04141     .03083     .02901     .03036     .03963     .02874     .00283
                       .01672     .02948     .03328     .03029     .02845     .04141     .03083     .02901     .04375     .04461
                       .03985     .03036     .03963     .02874     .04374     .03984     .06243     .04624     .04375     .03985
                       .02874     .03059     .03055     .02835     .03011     .03367     .03925     .04481     .04445        0.3
                          0.3        0.3        0.3        0.3        0.3     .03759     .03973     .03889     .04461
             Random switching times for simulation number  16  :
                                  10  2.1844359E-02   11  2.2988831E-02   12  2.3470828E-02   16  3.1454057E-02   17  3.3273195E-02
                                  18  3.3703502E-02

 45.0561           .1164833E7 .3131271E7 .1530891E8 110.752166 105.278745 105.293368 6.21170011 2103.98045 2886.12904 112898.914
                    117854.42 -133077.94 122622.009 119553.601  -119561.9 122622.009 119553.601  -119561.9 -165587.63 -270.80326
                   155983.774 29040.0629 161376.458 -169800.86 211299.467 196699.006 -200724.68 -203779.99  165778.57 155841.181
                   174608.719 166080.062 -206093.64 -76.316207 -125.12535 276.666827  90.830517 2688.02877    -69.935 8.07131802
                   12.9402861  12.878988 .007077259 20.2659866 21.1197422 1243.28591 2620.15521 74354.8034 -2708.0326
Times of maxima :      .02363     .02347      .0251     .03387       .039     .03539      .0336     .03892     .03522     .00283
                       .02329     .02221     .03387       .039     .03539     .03387       .039     .03539     .03542     .04504
                       .03906      .0336     .03892     .03522     .03543     .04029     .03775     .03785     .03542     .03906
                       .03555     .02385       .038     .02363     .02347      .0251     .03364     .04484      .0343        0.3
                          0.3        0.3        0.3        0.3        0.3     .03147     .03372     .03329     .04504
             Random switching times for simulation number  17  :
                                  10  2.6488757E-02   11  2.5270778E-02   12  2.7189482E-02   16  3.5583984E-02   17  3.6834239E-02
                                  18  3.4407464E-02

  132.69            .312516E7  609638.38 .1466724E8 75.1232682 97.7081353 114.515358 6.86531457 1017.60559 1419.39473 112898.914
                   120426.618 -112876.34 112786.015 115174.855 124823.708 -100990.27 115174.855 124687.863 148314.098 -355.59616
                   147188.899   -30529.7   148241.8 153332.261  -188051.4 186533.981 -200279.38 -206250.81 -148655.06 147246.934
                   -162153.28 151092.909 -211769.52  -125.0032 55.2104329 -270.80658 -69.364261 3542.86631 -51.617974 7.92677623
                   12.8317424 12.7476337 .003681757 19.0773361 18.8571447 2218.40788   1084.143 64273.5955 -3555.9616
Times of maxima :      .02701     .02686     .03349     .04189     .03927     .02778     .02751     .03939      .0439     .00283
                       .02559     .00561     .01672     .03927     .02707     .04189     .03927     .02778     .04384     .04474
                       .03955     .02751     .03939      .0439     .04384     .03995     .03752     .03765     .04384     .03955
                       .02751     .03939     .03779     .02701     .02686     .03349     .03927      .0449     .03461        0.3
                          0.3        0.3        0.3        0.3        0.3      .0356     .03442     .03685     .04474
             Random switching times for simulation number  18  :
                                  10  3.2633467E-02   11  3.2272719E-02   12  3.3680617E-02   16  4.2724658E-02   17  4.4215875E-02
                                  18  4.2165623E-02

 271.463           937652.854 .1661345E7 .1467116E8 85.2037252 109.892085  104.65331 5.01442329 2709.70715 1905.27346 112898.914
                   -131634.38 -112876.34   117376.9 -122144.95 119197.953 107552.771 -122144.95 119197.953 153856.092 337.617751
                   -155470.03  26091.726 -167961.95 159113.805 196458.934 -199636.25 200277.925  202627.59  -153897.9 -155535.22
                   -157658.87 -161095.12 206426.492 68.4709009 91.1412413 270.842739 66.6781949 -3355.7407  82.369274 7.69368363
                   12.4861432 12.4573681 .004389334  20.140428 19.8175674 1003.47821 1757.15594 80150.6262 3376.17751
Times of maxima :      .03292     .03241     .04189     .05004     .04706     .04494       .034     .04711     .04492     .00283
                        .0326     .00561     .03427     .04706     .04494     .05004     .04706     .04494     .04478     .05288
                       .04845       .034     .04711     .04492     .05123     .04851     .04575     .04569     .04478     .04845
                       .04491     .04716       .046     .03292     .03241     .04189     .04815     .05306     .04524        0.3
                          0.3        0.3        0.3        0.3        0.3     .04274     .04218     .04423     .05288
             Random switching times for simulation number  19  :
                                  10  3.2221262E-02   11  3.0800249E-02   12  3.2415351E-02   16  4.2092065E-02   17  4.3040244E-02
                                  18  4.0398320E-02

 253.696           471381.582 .2939268E7  .156045E8 91.2538968 113.240682 116.428667  7.1032557 1539.41582 10926.4597 112898.914
                   -123903.98 -112876.34 121301.207  -123511.3 125725.183 111305.858 -123991.97 125725.183 163908.717  309.24836
                   -152233.99 -31054.249 -154795.75 176376.655 -211058.21 -190929.88 199851.439  206349.05 -163989.14 -152170.99
                   -180868.76 -163527.96 215427.893 48.5479959 121.228464 -279.32505 83.1081035 -3080.5574 83.3501897 7.73925643
                   12.5823493 12.4691019 .006031197 19.6791708  20.732528 859.620989 2472.92832 87439.1943  3092.4836
Times of maxima :      .03274     .03132     .03367     .05006     .03186     .04404      .0315      .0475      .0438     .00283
                       .03236     .00561     .03335     .03139     .04404     .05006     .03186     .04404     .04386     .05327
                       .04737      .0315      .0475      .0438     .04364     .04848     .04564     .04539     .04386     .04737
                       .04392     .04751     .04554     .03274     .03132     .03367     .04837     .05306      .0439        0.3
                          0.3        0.3        0.3        0.3        0.3     .04211     .04041     .04306     .05327
             Random switching times for simulation number  20  :
                                  10  3.3515663E-02   11  3.2465239E-02   12  3.2968651E-02   16  4.4193732E-02   17  4.2367128E-02
                                  18  4.2637035E-02

 267.369           .1367529E7 .1462957E7 .1635932E8 93.8160932 100.020539 99.8983332 6.94380655 1831.08583 1313.00067 112898.914
                   -132036.93 -112876.34 121851.695 -116529.78 116458.565 -112857.65 -116529.78 116458.565 -147713.92 291.448408
                   -149215.36 -30703.729 -158254.69 -152013.91  -207344.1 -191471.11 200082.328 207380.691 147987.042 -149152.03
                   -154912.15 -160938.76 214852.828 82.6900414 85.5265248 -286.00105 60.1699775 -2902.2343 90.0585873 7.77480235
                   12.4777413 12.4233625  .00372133   18.47811  18.471156 1564.95903 1899.29278 70225.6995 2914.48408
Times of maxima :      .03406      .0326     .03386     .04296     .04772     .04472     .04269     .04799     .05229     .00283
                       .03279     .00561     .03391     .04772     .04472     .04296     .04772     .04472     .05243     .05336
                       .04785     .04269     .04799     .05229     .04333     .04821     .04616     .04626     .05243     .04785
                       .04464     .04801     .04642     .03406      .0326     .03386     .04792     .05317     .04339        0.3
                          0.3        0.3        0.3        0.3        0.3     .04421     .04265     .04238     .05336
             Random switching times for simulation number  21  :
                                  10  2.0916403E-02   11  2.1749717E-02   12  2.1527247E-02   16  3.1542065E-02   17  3.1614946E-02
                                  18  3.1445222E-02

 23.5456           .1878013E7 .4801206E7 .1481103E8  95.071595 125.632695 102.515038 11.7575567 2658.33673 2604.41327 112898.914
                   -112786.02 -138731.33 113610.299 140334.966 -117973.94 113610.299 130600.142 -117973.94 -159301.44 322.150682
                   152143.933 39953.1342 167420.182 -166848.33 198401.329 -201042.38 -202286.11  -205206.9  159586.15 152043.241
                   164601.619 167512.407 -209431.12 96.9023532 -154.93879 272.130793 104.806837 -3214.5649  -76.22346 8.14402597
                   13.0373399 12.9196539 .007480443 20.8210934 20.7909976 1814.69852 3001.54905 67105.5238 3221.50682
Times of maxima :      .02104     .02191     .02525     .03377     .02289     .03646     .02243     .02261     .03513     .00283
                       .01672     .02173     .03377     .02233     .03646     .03377     .02289     .03646     .03526     .03656
                        .0402     .02243     .02261     .03513     .03489     .03221     .03766     .03756     .03526      .0402
                       .03524     .02273     .03759     .02104     .02191     .02525     .03199     .03637     .03556        0.3
                          0.3        0.3        0.3        0.3        0.3     .03156     .03146     .03163     .03656
             Random switching times for simulation number  22  :
                                  10  2.9143789E-02   11  2.9746926E-02   12  2.9422373E-02   16  3.9121903E-02   17  3.9413197E-02
                                  18  3.9571767E-02

 201.297           .1974936E7 .4691193E7 .1473743E8 88.4950162 115.441223 100.230517 6.88691173 2473.58713 1487.44476 112898.914
                   -112786.02  133841.81 112786.015   -128855. 116652.029 -109610.39  -125190.9 116652.029 150270.896 -338.30843
                   154824.498 30577.6828 165447.152 154165.047 -195939.59 201852.049 196822.338 -199500.33 -150601.16 154875.471
                   -152288.95 169531.835 204749.545 -99.371434 153.153407 -271.45378 -79.577366 3355.19479 72.6893386 7.90705104
                   12.6737649 12.5309398 .003402444 19.4514281  19.165692 1783.91723 2887.85111 64246.6727 -3383.0843
Times of maxima :      .02928     .03022     .03359     .04157     .03079     .04439     .02984     .04012     .04293     .00283
                       .01672     .02951     .01672     .03033     .04439     .04157     .03079     .04439     .04428     .04475
                       .03998     .02984     .04012     .04293     .04315     .04037     .04563     .05399     .04428     .03998
                       .04439     .04011      .0306     .02928     .03022     .03359     .03976     .04495     .04336        0.3
                          0.3        0.3        0.3        0.3        0.3     .03914     .03959     .03943     .04475
             Random switching times for simulation number  23  :
                                  10  2.6074620E-02   11  2.3631333E-02   12  2.5309870E-02   16  3.6193582E-02   17  3.5900334E-02
                                  18  3.2669705E-02

 90.1185           .2724852E7 .1968405E7 .1516467E8 83.6022862 101.520453 103.809505 6.32161203 2186.17317 1523.01344 112898.914
                   129588.109 -112876.34 -117570.01 117400.267 119576.211 -106537.23 117400.267 -118716.44 146660.104 -338.48784
                   147283.398 29295.8587 162296.702 -154597.19 -196513.81 196412.132 -200506.18 -201670.33 -146997.75 147337.309
                   157636.018 159665.588  -203469.1 -116.72301 -99.206989 -275.36045 -69.145183 3367.12732 -66.737635  7.9463093
                   12.8813719 12.7735191 .003713615 19.7022244 19.4950794 1939.80616  2029.3426 81005.7954 -3384.8784
Times of maxima :       .0264     .02377     .03367     .04174     .03894      .0369     .02567     .03879     .03661     .00283
                       .02396     .00561     .02589     .03894     .02673     .04174     .03894      .0369     .04452     .04457
                       .03863     .02567     .03879     .03661     .04328      .0402     .03725      .0372     .04452     .04022
                        .0366     .03878     .03706      .0264     .02377     .03367     .03986     .04475     .03693        0.3
                          0.3        0.3        0.3        0.3        0.3     .03621     .03268     .03592     .04457
             Random switching times for simulation number  24  :
                                  10  2.3868725E-02   11  2.1782604E-02   12  2.4102283E-02   16  3.4262761E-02   17  3.4471612E-02
                                  18  3.1670247E-02

 69.8577           424684.882 .3164385E7 .1555922E8  92.017019 128.359005 107.225823 6.99017327 3053.64679 643315.638 112898.914
                   114418.547 -112876.34 -121010.12 128494.461 -120654.08 -111770.29  132009.59 -120654.08 -174908.17 -302.96933
                   158404.158 30806.0689  171517.07 -185849.37 217176.083 196335.704 -201031.01 -204400.77 174975.293 158417.111
                   186162.597 171396.688 -206791.35 -46.080629 -125.78523 278.919565 93.5510922 3003.30062 -90.610815 8.00287152
                   13.0319359 12.8553184 .006591679  21.316486 57.6420949 896.098331 2511.60439 84264.6798 -3029.6933
Times of maxima :      .02447     .02231     .02537     .04149     .02294     .03659     .02249     .04012     .03518     .00283
                       .02398     .00561     .02468     .02237     .03659     .04149     .02294     .03659     .03504     .04508
                       .04026     .02249     .04012     .03518     .03507     .04032     .03741     .03765     .03504     .04026
                       .03517     .04013      .0378     .02447     .02231     .02537     .03483     .04526      .0355        0.3
                          0.3        0.3        0.3        0.3        0.3     .03428     .03169     .03449     .04508
             Random switching times for simulation number  25  :
                                  10  3.3027524E-02   11  3.3490958E-02   12  3.4183864E-02   16  4.3079259E-02   17  4.3744547E-02
                                  18  4.3879828E-02

 288.131           924360.464  655040.82 .1464885E8 84.3216743 99.3026349 111.037625 7.14713062 1274.87606  2157.5833 112898.914
                   -125557.04 -112876.34 112786.015 -116110.82 122779.934 106994.616 -116110.82 122779.934 157717.242 327.808938
                   -147268.48 31150.0087 -151536.51 161977.614  192603.64 -193119.56 200006.752 202219.854 -157767.32 -147288.56
                   -164408.31 -154692.11 210448.378 67.9838387 57.2293989 270.636711 62.1829527 -3267.6606 61.6123357 7.70491605
                   12.4451438 12.4486356 .003549411 18.5545882 18.9033917 1132.97443 1160.82542 70003.3303 3278.08938
Times of maxima :      .03351     .03367     .04186     .04998     .04739     .04474     .03451       .048     .04445     .00283
                       .03334     .00561     .01672     .04739     .04474     .04998     .04739     .04474     .04431     .05317
                       .04807     .03451       .048     .04445     .05112     .04803     .04615     .04609     .04431     .04807
                       .04444      .0482     .04589     .03351     .03367     .04186     .04768     .05335     .04477        0.3
                          0.3        0.3        0.3        0.3        0.3     .04309     .04389     .04376     .05317
             Random switching times for simulation number  26  :
                                  10  2.9468946E-02   11  3.0283583E-02   12  3.1476983E-02   16  3.8390790E-02   17  4.1921814E-02
                                  18  4.0355841E-02

 215.249           .1665514E7 .4573508E7 .1488301E8 104.086455 123.807094 106.424893 11.8381836  2869.2759 2790.99584 112898.914
                   -112786.02 136070.911  -118874.7 -138053.01 120202.617  -118874.7 -129647.78 120202.617 163900.945 279.709541
                   -161125.76 -40089.889 -169626.62 168813.373 -213339.35 -195142.57 199807.247 198735.895  -164085.6 -161022.77
                   -173784.83 -168817.76 202335.695 -91.255528 151.220177 -272.79122 -80.662807 -2792.8656  96.346016 7.79869461
                   12.6345321 12.5086275 .006975297  20.124163 20.7944505 1558.20542 2915.62675 83232.5525 2797.09541
Times of maxima :      .02959     .03054     .03347     .04252     .03143     .04413     .03097     .04756     .04405     .00283
                       .01672     .02983     .04252     .03087     .04413     .04252     .03143     .04413     .04408      .0533
                       .04771     .03097     .04756     .04405     .04288     .04894     .04604     .04616     .04408     .04771
                        .0442     .04758     .04599     .02959     .03054     .03347     .04229     .05311     .04295        0.3
                          0.3        0.3        0.3        0.3        0.3     .03841     .04037     .04194      .0533
             Random switching times for simulation number  27  :
                                  10  2.8018206E-02   11  2.7427135E-02   12  2.6613919E-02   16  3.7585808E-02   17  3.6336576E-02
                                  18  3.7126555E-02

 156.635           .3557969E7  966515.16 .1468557E8 79.3019775  99.922855    95.7704 3.59410531 1375.24107 994.564267 -129955.47
                   -112786.02 -112876.34 112786.015 116472.857 126649.301 -103761.04 116472.857 -114027.07 144301.385 -347.67951
                   146159.972 -22089.593   152787.6 147940.195 -190348.76 188767.673 212959.847 -211342.36 -144631.49 146174.178
                   -147618.31 150137.413 221885.872 -133.37857 69.5167304 -270.97576 -54.611155 3468.07424 -51.648365 7.93208613
                   12.8083861 12.6102277 .002973149 18.7538984 18.3773754 2619.70016 1327.07947 67454.8287 -3476.7951
Times of maxima :      .02851     .02788     .03357     .04177     .03919     .05267     .02806     .03922     .04365     .02694
                       .01672     .00561     .01672     .03919      .0286     .04177     .03919     .05267     .04375     .04463
                       .03906     .02806     .03922     .04365     .04334     .04063     .02914     .03763     .04376     .03906
                       .04374     .03921     .02888     .02851     .02788     .03357     .04054     .04479     .03736        0.3
                          0.3        0.3        0.3        0.3        0.3      .0376     .03714     .03635     .04463
             Random switching times for simulation number  28  :
                                  10  2.1814757E-02   11  2.1749012E-02   12  2.0904453E-02   16  3.1818715E-02   17  3.0590953E-02
                                  18  3.1732554E-02

 42.7525           .1750408E7 .4116125E7 .1469841E8 80.1152429 119.355779 96.5538217 7.41975035 761.983506 966.211417 112898.914
                   -112786.02 -113999.25 -112948.89 140063.505  -114492.5 104291.734 127295.789  -114492.5  -144984.9 350.784158
                    -142082.7  31738.541 -144830.51 -147567.52 192489.526 -194682.86 -199446.07 -206045.26 145316.786 -142123.65
                   148851.749   151860.1 -210526.19 93.5523395 -143.45949 271.094146 60.3721904  -3491.052 -53.425009 8.16474684
                   13.0269949 12.8806805 .003324768 19.1361609 18.7888376 1551.73527 2797.47418 62177.5823 3507.84158
Times of maxima :      .02213      .0222     .02513     .03313     .02292     .03645     .02243      .0313     .03522     .00283
                       .01672     .02175     .02495      .0224     .03645     .03313     .02292     .03645     .03545     .03631
                       .03116     .02243      .0313     .03522     .03507     .03156     .03787     .03781     .03545     .03116
                       .03532     .02266     .03777     .02213      .0222     .02513      .0321     .03652     .03608        0.3
                          0.3        0.3        0.3        0.3        0.3     .03183     .03175     .03061     .03631
             Random switching times for simulation number  29  :
                                  10  2.8795869E-02   11  2.9295020E-02   12  2.7682428E-02   16  3.9334023E-02   17  3.7024463E-02
                                  18  3.9443159E-02

  176.52           .2212541E7 .4462761E7 .1471093E8 74.4503602 118.270849 100.591031 12.3567758 667.569366 689.016732   -125925.
                   -112786.02 126174.599 113081.667 -137395.08  115735.86 -100536.95 -126715.92  116861.63  142833.84 -356.68923
                   -139877.95 40958.5804 -143532.19 143829.042 -188965.32 185943.121 216002.389 209902.096 -143185.92 -139698.36
                   -147497.84 -162901.24 230088.278 -105.17939 149.378062 -271.20957  -55.42987  3554.6707 -46.356572 7.92302889
                   12.7056718 12.5603002 .009143689 18.4392013 18.2268403 2141.09954 2717.83162 62504.8906 -3566.8923
Times of maxima :      .02935     .02985     .03379     .04171     .03044     .02992     .02948     .03018     .04406     .02801
                       .01672     .02916     .03338      .0299      .0442     .04171     .03044     .02992     .04413     .04491
                       .04802     .02948     .03018     .04406     .04288     .04014     .02992     .03004     .04413     .04802
                       .04407     .03018     .03017     .02935     .02985     .03379     .04115     .04471     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .03935     .03946     .03704     .04491
             Random switching times for simulation number  30  :
                                  10  3.5960673E-02   11  3.6596763E-02   12  3.5775154E-02   16  4.5431961E-02   17  4.5410631E-02
                                  18  4.6896310E-02

 338.237           .3724226E7 .3728479E7 .1467058E8 72.6759604 98.9913017 113.027868  6.2839577   403.5441 1260.72926 124211.855
                   -112786.02 -112876.34 112786.015 114893.041 -128113.58 99331.6621 115928.664  -123875.4 -140507.33 356.951857
                   138545.081 -29208.479 -139778.97 -151358.68 184303.927 -184618.72 -208391.07 -205305.95 140853.507  138344.66
                   147624.777 -139983.47 -214640.72 136.459266 -136.53716 270.837447 46.4356491 -3563.4586 38.9109573 7.67153248
                   12.3835664 12.2542697 .002252163 17.7762598 17.6886926 2400.44253 2202.09799 63379.1342 3569.51857
Times of maxima :      .03612     .03704     .04189      .0501      .0389     .03712     .03665     .04758     .03684     .03587
                       .01672     .00561     .01672     .03889     .03655      .0501      .0389     .03712     .05232     .05293
                       .05612     .03665     .04758     .03684     .05165     .04853     .03764     .03751     .05232     .05612
                       .03684     .04794     .03737     .03612     .03704     .04189     .04783     .05309     .05922        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545     .04691     .04543     .05293
             Random switching times for simulation number  31  :
                                  10  2.5609902E-02   11  2.6890576E-02   12  2.7196574E-02   16  3.5056708E-02   17  3.6970587E-02
                                  18  3.6529816E-02

 128.008           .2042843E7  780426.65 .1463368E8 73.9823222 101.265525 107.180827 3.48488783 1761.82515 599.729482 112898.914
                    126420.92 -112876.34 112786.015 117252.773 121227.523 -100220.44 117252.773  120628.76 -141402.26 -356.50284
                   149774.564 21751.3749 157445.272 -142585.57 -187240.22 189205.221 -202560.23 -208452.42 141581.571 149844.825
                   -143367.48 154486.195 -209850.35 -101.06539 62.4670573 -270.49656 50.1974664 3549.22726 56.8367643 7.92487255
                    12.820339 12.8061719 .002537151 19.0570512 18.5181104 1693.31621 1114.19771 64584.1203 -3565.0284
Times of maxima :      .02615     .02722      .0335     .04165     .03841     .02801     .02631     .03986     .05205     .00283
                       .02592     .00561     .01672     .03841      .0278     .04165     .03841     .02801     .05196     .04487
                       .03969     .02631     .03986     .05205     .04321     .04009     .03714     .03725     .05196     .03969
                       .04421     .03985     .03718     .02615     .02722      .0335     .04884     .04468     .04298        0.3
                          0.3        0.3        0.3        0.3        0.3     .03507     .03654     .03699     .04487
             Random switching times for simulation number  32  :
                                  10  3.0118350E-02   11  2.8296554E-02   12  2.9792405E-02   16  4.0627922E-02   17  4.0768340E-02
                                  18  3.8398435E-02

 185.658           .1663675E7 .1941219E7 .1480327E8 109.312309 118.889672 108.197929 5.33139786 3161.99569 3148.47115 -131987.94
                   -112786.02 -112876.34 -121822.31 -124148.17 121199.767 -121822.31 -127046.99 121199.767 162861.688 -284.10617
                   -157994.73 -26903.752 -172612.27 172476.184 -213325.03    195211. 199135.021  201119.11 -163068.39 -157851.36
                   -173454.01 -173819.11 205884.218 -91.205125 98.5195075 -272.05946 -112.29015 2822.91524 95.4107591 7.85942478
                   12.7702107 12.4933112 .006970029 20.6128151 21.3486787 1642.91835 1754.64798 75557.3406 -2841.0617
Times of maxima :      .03027     .02884     .03373     .04172     .03072     .04425     .04109     .04795     .04427     .02866
                       .01672     .00561     .04172      .0307     .04425     .04172     .03072     .04425     .04292     .04493
                       .04779     .04109     .04795     .04427     .04294     .04136     .04559     .04536     .04292     .04779
                       .04304     .04795     .04532     .03027     .02884     .03373     .04113     .04514     .04332        0.3
                          0.3        0.3        0.3        0.3        0.3     .04064     .03841     .04078     .04493
             Random switching times for simulation number  33  :
                                  10  3.4324818E-02   11  3.5068748E-02   12  3.7504422E-02   16  4.4120164E-02   17  4.7084082E-02
                                  18  4.5495283E-02

  328.16           .2456964E7 884431.317 .1467205E8 75.9050775 101.094538 109.326954 4.55516381  1650.9309 1474.85427 112898.914
                   -122247.77 -112876.34 112786.015 -117153.74 -116850.85 101514.417 -117153.74 -121830.47 -147842.21 353.838134
                   -150796.13 -24868.198 -156134.03 -154011.57  189478.15 -187558.13  200691.83 204531.499 148179.782 -150833.28
                   152586.741 -157101.88 204678.298 110.836913 -66.499298 270.851017 57.0095481 -3529.4422 -46.647464 7.66663397
                   12.4261783 12.3895403 .001828078  18.470464 18.2519736  1910.7978 1138.13509  61714.884 3538.38134
Times of maxima :      .03486      .0354     .04193     .04962     .04748     .03548     .03503     .04779     .05215     .00283
                       .03464     .00561     .01672     .04748     .03599     .04962     .04748     .03548     .05219      .0532
                       .04765     .03503     .04779     .05215     .05194     .04804      .0461     .04609     .05219     .04765
                       .05209     .04778     .04606     .03486      .0354     .04193     .04896     .05303     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04414     .04551      .0471      .0532
             Random switching times for simulation number  34  :
                                  10  2.0692851E-02   11  2.0755214E-02   12  1.9690436E-02   16  3.1536692E-02   17  2.9800262E-02
                                  18  3.0044598E-02

 4.55398           .2887576E7 .4046353E7 .1464882E8 69.6862053 116.743963 99.5836644 4.13492684 591.679336 933.837807 120214.619
                   -112786.02 -112876.34 -112955.79 125404.366 -117259.88 97267.0446 125895.303   -116275. -146008.61 359.971438
                   -141581.49 -23693.337 -142472.46 -147139.87 190411.512 -183173.24 -211907.81 -212819.33  146339.83 -141622.53
                   146745.102 -143852.56 -236435.83 120.157736 -142.23841 270.636511 58.8601009 -3585.6578 47.2113775 8.17102317
                   13.1121373 12.9374101 .001512317 19.1774836 19.0901231 2371.68058 2495.93655 61746.9727 3599.71438
Times of maxima :      .02114     .02108     .02505     .03354     .02181     .03642     .02137     .03067     .03495     .02002
                       .01672     .00561     .02508      .0218     .02135     .03354     .02181     .03642     .03508     .03632
                       .03078     .02137     .03067     .03495     .03509     .03197     .02188     .02148     .03508     .03078
                       .03522     .03067     .02161     .02114     .02108     .02505     .03208     .03616     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03155     .03006     .02982     .03632
             Random switching times for simulation number  35  :
                                  10  3.7152144E-02   11  3.5237288E-02   12  3.5755635E-02   16  4.8053061E-02   17  4.5162178E-02
                                  18  4.4781657E-02

 348.371           .3180146E7 420183.015 .1471628E8 75.7514852 104.963928 99.6610246 5.76899513  1545.6066 983.523852 135197.501
                   -112786.02 -112876.34 112786.015 120431.588 -116320.16 101411.659 119374.715 -116320.16 -142011.51 355.621213
                    -146777.8 -27986.101 -154870.58 -147795.28 187323.941 -188091.68 -213314.02 -212262.26 142361.612 -146836.74
                   148990.994 -151112.05 -229127.19 126.098103  -45.83574 271.258872 58.6762512 -3531.9209 -65.330529 7.67244509
                   12.4254816 12.1733235 .003695663 18.4675943 17.8636288 2579.36175 1059.54575   63389.88 3556.21213
Times of maxima :      .03727     .03577       .042     .05022     .03777     .05288     .03784     .04806     .05274     .03608
                       .01672     .00561     .01672     .03854     .05288     .05022     .03777     .05288     .05257     .05306
                       .04789     .03784     .04806     .05274     .05141     .04828     .03829     .05413     .05257     .04789
                       .05276     .04804     .03802     .03727     .03577       .042     .04829     .05287     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04807      .0448     .04518     .05306
             Random switching times for simulation number  36  :
                                  10  3.1689792E-02   11  3.2280344E-02   12  3.1947354E-02   16  4.1952676E-02   17  4.2200926E-02
                                  18  4.2910189E-02

 267.553            382870.99 .1866617E7 .1505714E8   99.65647 101.002323 117.871571 7.20494028 3125.19081 101228.036 112898.914
                   -112786.02 -112876.34 122123.752 117100.296 126501.842  -116317.5 117100.296 126501.842 167719.422 287.702104
                   -163255.84 -31275.734 -172241.52 178622.604  -216386.3 -194872.32 200677.482 207589.336 -167791.92 -163189.23
                   -181996.19 -173817.37 214642.896 43.7533422 96.6078884  -274.3824 -104.58162 -2870.5131 -79.381121 7.78050911
                   12.4886378 12.4672241 .005224142 20.0554448 24.1819132 800.171367 1827.94738 82193.3911 2877.02104
Times of maxima :       .0323     .03248     .03376      .0428     .05564     .04432     .03296     .04786      .0429     .00283
                       .01672     .00561     .03325     .05564     .04432      .0428     .05564     .04432     .04277     .05322
                       .04799     .03296     .04786      .0429      .0428     .04806     .04549     .04545     .04277     .04799
                        .0429     .04786     .04554      .0323     .03248     .03376     .04256     .05338      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04197     .04293     .04222     .05322
             Random switching times for simulation number  37  :
                                  10  3.0710243E-02   11  3.0143084E-02   12  3.0250412E-02   16  4.0037931E-02   17  4.0054259E-02
                                  18  3.9954726E-02

 251.874           952734.828 .3933099E7 .1489046E8 98.1782285  130.57805 103.001839 14.5822994 2294.25844 2796.38585 112898.914
                   -112786.02 -112876.34 -115451.59 -128759.54 118253.718 -115451.59 -133145.78 118253.718 163095.557 -317.44834
                   -150877.76 -44494.396 -163493.51 168869.578 -200959.36 198385.611 202270.385 205203.376 -163380.55 -150791.95
                   -168230.65 -164160.98  210254.29 -69.019375 140.233715  -272.8595 -106.38029 3174.96444 74.0664504  7.8893366
                   12.6392816 12.4766322 .006539243 20.2533041 20.4522696 1074.69767 2676.69738 66968.4968 -3174.4834
Times of maxima :      .03098     .03061     .03349     .04101     .03129     .04364     .03085     .03102     .04357     .00283
                       .01672     .00561     .04101     .03073     .04364     .04101     .03129     .04364     .04371       .045
                       .04865     .03085     .03102     .04357     .04333     .04065     .04611     .04618     .04371     .04865
                       .04357     .04726     .04602     .03098     .03061     .03349     .04043     .04481       .044        0.3
                          0.3        0.3        0.3        0.3        0.3     .04005     .03997     .04007       .045
             Random switching times for simulation number  38  :
                                  10  2.9840065E-02   11  2.9851321E-02   12  3.0273736E-02   16  4.0012412E-02   17  3.9717382E-02
                                  18  3.9602274E-02

 217.866           .2045727E7 .3866009E7 .1471952E8 92.4130073 133.810422 104.215228 3.22755639 1890.10507 2295.38712 112898.914
                   -112786.02 -112876.34 112891.218 -142735.62 118948.208 -112010.53 -134783.67 118948.208 160605.731 -329.67932
                   152928.373 -20932.892 158938.801 163505.929 -199976.04 200350.767 203161.948 207963.155 -160901.55 152986.036
                   -167831.21 162428.065 231352.694 -101.13671 139.032529 -271.28882 -88.845563 3280.14213 62.2553502 7.90045698
                   12.6633044 12.5012322 .001402142 19.4205095 19.9307223 1801.29649 2726.05245 64281.3204 -3296.7932
Times of maxima :      .03024     .03036     .03364     .04189     .03099     .04491     .04004     .04042     .04343     .00283
                       .01672     .00561     .03346     .03044     .04491     .04189     .03099     .04491     .04344     .04466
                       .04028     .04004     .04042     .04343     .04346     .04031     .04612     .04619     .04344     .04028
                       .04334     .04041     .03072     .03024     .03036     .03364      .0401     .04448     .04225        0.3
                          0.3        0.3        0.3        0.3        0.3     .04003     .03962     .03973     .04466
             Random switching times for simulation number  39  :
                                  10  2.2610386E-02   11  2.1703451E-02   12  2.1909552E-02   16  3.3108245E-02   17  3.2194993E-02
                                  18  3.1531172E-02

 31.2362           .1018879E7 .3911298E7 .1485004E8 104.208876 128.170036 103.207241 8.41566111 2100.95024 1688.66517 112898.914
                   -112786.02 -112876.34 118944.583  134253.57 -118371.57 118944.583 131912.383 -118371.57 148898.803 296.073587
                   154973.398 33801.5357 161342.361 156582.363 205719.382 -200332.91   -206062. -222008.07 -149108.11 154797.365
                   -157163.68 166986.459 -227013.94 71.3750167 -139.84452 272.488917 -73.657151 -2949.7088  -103.9309   8.121565
                   13.0380836  12.860555 .009062149 20.1595045 19.4580566 1444.43944 2615.65449 71461.7788 2960.73587
Times of maxima :      .02276     .02224     .02505     .03315     .02286     .03629      .0224     .02257     .04369     .00283
                       .01672     .00561     .03315     .02229     .03629     .03315     .02286     .03629     .04364     .03674
                       .03919      .0224     .02257     .04369     .03473     .03279     .03772     .03761     .04364     .03919
                       .04368     .02258     .03766     .02276     .02224     .02505     .04058     .03657     .03322        0.3
                          0.3        0.3        0.3        0.3        0.3     .03312     .03155     .03221     .03674
             Random switching times for simulation number  40  :
                                  10  2.8835352E-02   11  2.9692458E-02   12  2.9175881E-02   16  3.8074771E-02   17  3.9357851E-02
                                  18  3.9104465E-02

 186.792           .2252359E7 .4721252E7 .1485926E8 88.1263781 134.639947 100.805006 13.9704746 2155.52592 1693.41709 112898.914
                   -112786.02 130790.058 113238.769 -133565.72 116985.858 -109381.85 -135200.81 116985.858  149640.41 -339.80477
                   150983.514 -43550.976 -161954.61 156638.662 -196096.35 198908.817 197431.629 201011.671 -149973.93 151034.733
                   -152641.94 -167705.82 218382.448  -106.1216 153.643287 -272.57343 -75.174002 3373.09176  61.259706 7.90803058
                   12.6791763 12.5455997 .009203945 19.5451279 19.3467206 1893.81496 2912.94156 63828.9155 -3398.0477
Times of maxima :      .02916     .02991      .0337     .04153     .03084     .04434     .03038     .03056     .04442     .00283
                       .01672     .02965     .03329     .03035     .04434     .04153     .03084     .04434     .04423     .04469
                       .03992     .03038     .03056     .04442     .04309     .04031     .04592     .03041     .04423     .03992
                       .04434     .03068     .03056     .02916     .02991      .0337     .03973     .04451      .0433        0.3
                          0.3        0.3        0.3        0.3        0.3     .03809     .03912     .03937     .04469
             Random switching times for simulation number  41  :
                                  10  2.5879509E-02   11  2.6524326E-02   12  2.5852698E-02   16  3.6329810E-02   17  3.5585424E-02
                                  18  3.6205917E-02

 125.861           .3395453E7 647553.006 .1465281E8 83.2445031 99.7066483 106.559381 5.29203519 1564.34206 1063.48627 112898.914
                   -112786.02 -112876.34 112786.015 116346.781 -118510.07 -106309.02 116346.781 120278.543 145553.688 -331.80604
                   147619.829 -26804.251  155096.65 148839.065 -195585.88 194524.088 198050.076 203103.321 -145878.47 147648.188
                    -147728.8 155436.583 207491.869 -130.29684 56.9013623 -270.67331 -57.464433 3306.97965 -66.218974 7.94863341
                   12.8266038 12.7791102 .002978446 18.9472427 18.7887002 2172.76483 934.627291 71105.5298 -3318.0604
Times of maxima :       .0262     .02697     .03353     .04182     .03843     .02702     .02618     .03966     .04425     .00283
                       .01672     .00561     .01672     .03843     .03658     .04182     .03843     .02702     .04419     .04466
                       .03981     .02618     .03966     .04425     .04297     .03987     .04571     .04559     .04419     .03981
                       .04432     .03967     .04566      .0262     .02697     .03353     .04112     .04483     .03661        0.3
                          0.3        0.3        0.3        0.3        0.3     .03634     .03622      .0356     .04466
             Random switching times for simulation number  42  :
                                  10  3.3659122E-02   11  3.4749605E-02   12  3.4542941E-02   16  4.3645532E-02   17  4.4605041E-02
                                  18  4.4875209E-02

 311.215           .1714452E7 523157.642 .1468798E8 80.9550179 98.2900074 100.628085 3.42158223 1051.29248 934.848572 112898.914
                   -127793.72 -112876.34 112786.015 -115517.29 -116031.54 104836.907 -115517.29 -116883.15 -144523.46 346.358179
                   -144029.79 21552.9044 -148680.75 -147153.26 195456.535   -188238.  200179.73  203954.89 144832.851 -144037.49
                   148487.706 -150321.95 210783.138 92.5864971 -51.144777 270.997996 62.6980955 -3456.2254 47.6887247 7.68287622
                   12.4333677 12.4266437 .003755373 18.2673642  18.190154 1513.31492 1047.59813 71064.9493 3463.58179
Times of maxima :       .0342     .03556     .04191     .05004     .04703     .03534     .03541      .0475     .05181     .00283
                       .03397     .00561     .01672     .04703     .03605     .05004     .04703     .03534     .05162      .0529
                       .04732     .03541      .0475     .05181     .05161     .04889     .04562      .0457     .05162     .04732
                       .05181     .04715     .04556      .0342     .03556     .04191     .04855     .05306     .05997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04366     .04489     .04462      .0529
             Random switching times for simulation number  43  :
                                  10  2.5344683E-02   11  2.7124178E-02   12  2.6357463E-02   16  3.5381180E-02   17  3.5695613E-02
                                  18  3.6147044E-02

 139.489           .1741951E7 .1217813E7 .1470512E8 83.7468684 103.087999 108.417586 5.45329098 1440.72418 1986.32281 112898.914
                   127737.832 -112876.34 112786.015 118303.166 -121322.73 -106629.31 118303.166 -121322.73 -158600.87 -334.79725
                   148098.255 27209.5681 153594.147 -160043.34 -194787.31 195616.376  -200221.6 -206338.17 158644.823 148141.946
                   164170.889 153369.162  -211474.4 -93.326076 78.0324641 -271.15608 -69.943567  3331.5753  -62.36098 7.94730985
                    12.825277 12.8148738 .006730925 19.4528681 19.7793691 1539.39136 1200.17229 66222.7082 -3347.9725
Times of maxima :      .02589     .02756     .03361     .04153     .03854     .03642     .02672     .03979     .03639     .00283
                       .02566     .00561     .01672     .03854     .03642     .04153     .03854     .03642     .03626     .04477
                       .03994     .02672     .03979     .03639      .0427     .03998     .03757     .03769     .03626     .03994
                       .03639     .04014     .03784     .02589     .02756     .03361     .03812     .04494     .03672        0.3
                          0.3        0.3        0.3        0.3        0.3      .0354     .03616     .03571     .04477
             Random switching times for simulation number  44  :
                                  10  3.4803594E-02   11  3.5691134E-02   12  3.4897792E-02   16  4.3944206E-02   17  4.4846195E-02
                                  18  4.5595293E-02

 331.105           .3887624E7 .1746046E7 .1467424E8 78.5692283  97.783592 118.442919 18.6715349 1667.87533 1128.03293 112898.914
                   -112786.02 -112876.34 112786.015 -115219.32 -129258.98 103280.553 -115219.32 -126808.06 -143762.06 350.766956
                   -147870.62 -50348.011 -156335.63 -149672.03 191811.532 -189973.09 -196967.18 197361.257 144093.025 -147901.48
                   157752.548   -151399. -198529.31  139.42066 -93.435698 270.871185 50.2554357 -3498.6663 -49.043043 7.67772871
                   12.4225469 12.3598204 .010833681 18.3536026 18.1182505 2429.02096 1472.85974 67985.4582 3507.66956
Times of maxima :      .03525     .03617     .04176     .05028     .04769     .03629      .0355     .04774     .03553     .00283
                       .01672     .00561     .01672     .04769     .03547     .05028     .04769     .03629     .05197     .05313
                       .04757      .0355     .04774     .03553     .05186     .04797     .05411     .04593     .05197     .04757
                       .03579     .04778     .05385     .03525     .03617     .04176     .04898     .05294     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04396     .04561     .04486     .05313
             Random switching times for simulation number  45  :
                                  10  2.3238602E-02   11  2.2404339E-02   12  2.3671506E-02   16  3.3740624E-02   17  3.3978466E-02
                                  18  3.2417511E-02

 77.6945           717847.301 .2978046E7 .1551577E8 96.4609309 115.879083 112.662933 7.13405712 34727.8871 167225.539 112898.914
                   -112786.02 -112876.34 -118098.94 124382.852 -123675.26 114437.414 125428.098 -123675.26 -168330.21 -290.35769
                   165816.599 31121.5059 176974.141 -180229.47  215430.38 196679.736 -201607.52 -206671.04 168402.375 165763.622
                    182460.98  178131.52 -210164.78 -59.910237 -122.02552 278.529837 99.7011511 2892.46826 -91.523346 8.02670922
                   12.9810185 12.8562507 .007426888 22.0284689 27.9919271  1001.1748 2460.58345 83348.8164 -2903.5769
Times of maxima :      .02404     .02292     .02509     .03457     .02355     .03609      .0231     .03962     .03468     .00283
                       .01672     .00561     .02515     .02299     .03609     .03457     .02355     .03609     .03454     .04499
                       .03976      .0231     .03962     .03468     .03457     .03983     .03725     .03715     .03454     .03976
                       .03467     .03963     .03717     .02404     .02292     .02509     .03432     .04514     .03501        0.3
                          0.3        0.3        0.3        0.3        0.3     .03376     .03243     .03399     .04499
             Random switching times for simulation number  46  :
                                  10  2.4613362E-02   11  2.4064642E-02   12  2.5592439E-02   16  3.5342603E-02   17  3.6361039E-02
                                  18  3.4207230E-02

 107.018           .1022346E7 .1532923E7  .146698E8 80.9668412 102.792903 100.150237 4.20028258 2102.63058 1692.21251 112898.914
                   131975.478 -112876.34 -113513.64  118133.72 116605.303 -104844.56  118133.72 116605.303 150642.665 -348.61403
                   154530.813 23879.8485  161361.27 156624.394  -195993.9 189883.149  -201797.7 -208383.92 -150965.33 154547.871
                   -159751.07 157325.736 -210578.97  -71.49636 -87.547791  -270.8302 -71.149154 3474.69636 -64.585141 7.93658274
                   12.8700481 12.8347926 .003209216 19.6403458 19.3979627 1120.23167 1767.93443 78961.4619 -3486.1403
Times of maxima :      .02471      .0242      .0336      .0418     .03915     .04482     .02476     .03926     .04361     .00283
                       .02439     .00561     .02618     .03915     .04482      .0418     .03915     .04482     .04351     .04465
                       .03909     .02476     .03926     .04361     .04338     .04065     .03738     .03747     .04351     .03909
                       .04359      .0393     .03762     .02471      .0242      .0336     .04048     .04481     .03738        0.3
                          0.3        0.3        0.3        0.3        0.3     .03536     .03422     .03638     .04465
             Random switching times for simulation number  47  :
                                  10  2.6120494E-02   11  2.6413554E-02   12  2.8190517E-02   16  3.6002540E-02   17  3.7654415E-02
                                  18  3.6266961E-02

  145.39           .2747149E7 475595.616 .1467511E8 66.2890802 96.5612021 104.616141  5.9478282 454.610523 586.597149 112898.914
                   119391.095 -112876.34 112786.015 -113674.86 118556.141 -94866.594 -114496.88 119176.784 139850.859 -360.03381
                   138398.407 28416.5611 140519.812 142400.958 -184829.86 178730.654  197402.95 -203736.43 -140209.03 138482.294
                    -143255.5 140720.232 -205045.41 -117.19959 48.7645166 -270.87924 -50.116556 3586.87603 -40.976867 7.92197404
                   12.8219841 12.7697652 .002137682 18.4495694 18.3440532 2021.68704 1012.20249 61380.2738 -3600.3381
Times of maxima :      .02666     .02697      .0336     .04152     .03084     .02727     .02682     .03965     .04427     .00283
                       .02644     .00561     .01672     .03059     .02687     .04152     .03084     .02727     .04434      .0447
                       .03977     .02682     .03965     .04427     .04307     .03991     .04568     .03699     .04434     .03977
                       .04427     .03963     .03712     .02666     .02697      .0336     .04119     .04458     .03646        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03628     .03767      .0447
             Random switching times for simulation number  48  :
                                  10  2.4824006E-02   11  2.6315503E-02   12  2.6589694E-02   16  3.5347520E-02   17  3.6179221E-02
                                  18  3.6270813E-02

 137.596           .1132314E7 386634.597 .1465971E8 81.4890019 99.9446547 102.780121 2.02530364 943.782437 819.925913 112898.914
                   126685.477 -112876.34 112786.015 116485.562 116538.572 -105182.09 116485.562 118126.375 141670.649 -344.32441
                   142849.758 16582.0181 147271.481 145616.696 -194480.07 189181.151 -199106.94 -203053.14  -141981.6 142848.544
                   -145844.42 148926.304 -210925.42 -75.243411 43.9678631 -270.73702 -60.140769   3436.133  -45.89136 7.93446222
                   12.8234708 12.8306568 .001726571  18.736852 18.6697283 1279.84687 966.740122 66789.1002 -3443.2441
Times of maxima :      .02537     .02732     .03355     .04161     .03896     .02758      .0365     .03907     .04326     .00283
                       .02515     .00561     .01672     .03896      .0277     .04161     .03896     .02758     .04332     .04483
                       .03889      .0365     .03907     .04326     .04319     .04046     .03719     .03727     .04332     .03889
                       .04323     .03872     .03713     .02537     .02732     .03355     .03862     .04464     .05153        0.3
                          0.3        0.3        0.3        0.3        0.3     .03536     .03629     .03619     .04483
             Random switching times for simulation number  49  :
                                  10  2.9000877E-02   11  2.8412784E-02   12  2.8095176E-02   16  3.8355836E-02   17  3.7765156E-02
                                  18  3.7648891E-02

 184.322           .3145113E7 .2139938E7 .1463739E8 66.2288434 118.538843 97.5201788 2.90974346 548.132099  364.94484 -124017.25
                   -112786.02 -112876.34 112802.526 -121293.74 115064.024 -94823.482  -126859.4 115064.024 138304.717 -360.28889
                   139257.182 19875.5732  -141857.6  139213.97 -184483.78 179102.585 207179.897 208025.046 -138631.33 139334.759
                   -139557.44 142748.519 224798.408 -125.40162 103.439315 -270.53087 -55.207092 3591.01189 45.1650219 7.92077481
                   12.7666077  12.536625 .001424912 18.4257906 18.0739811 2222.76044 1890.39584 61708.6213 -3602.8889
Times of maxima :      .02948     .02874     .03367     .04194      .0296     .04449     .02969     .02932     .04333     .02878
                       .01672     .00561     .03339     .02958     .04449     .04194      .0296     .04449     .04327     .04471
                       .03968     .02969     .02932     .04333     .04319     .03998     .03013     .02972     .04327     .03968
                       .04449     .03982     .02986     .02948     .02874     .03367     .04014     .04462     .04396        0.3
                          0.3        0.3        0.3        0.3        0.3     .03837     .03766     .03778     .04471
             Random switching times for simulation number  50  :
                                  10  3.3376878E-02   11  3.2003027E-02   12  3.2536790E-02   16  4.3340380E-02   17  4.2995719E-02
                                  18  4.1998791E-02

 277.068           .1396686E7 .1932985E7 .1656373E8 92.1732307 111.424127 128.156089 6.05024982 1745.30764 130733.471 112898.914
                   -129924.11 -112876.34 122182.871 -122993.44 131905.206 111865.126 -122993.44 131905.206 162074.395 308.051992
                   -149596.03 -28660.183 -157251.17 179344.478 -215404.01 -193913.08 205925.866 218007.062 -162159.56 -149526.68
                   -182292.73 -158335.43 235724.983 83.5669265 98.3103623  -287.7823 98.1778049 -3065.3627 106.318801 7.74253453
                   12.5021003 12.4364578  .00697625 19.5962853 24.3321335 1330.47685 2123.64038 84890.5878 3080.51992
Times of maxima :      .03386     .03214     .03379     .05001     .04697     .04399     .04332     .04709     .04375     .00283
                       .03233     .00561     .03312     .04697     .04399     .05001     .04697     .04399     .04394     .05322
                       .04731     .04332     .04709     .04375     .04395     .04844     .04557     .04563     .04394     .04731
                       .04386     .04709     .04548     .03386     .03214     .03379     .04834     .05302     .04386        0.3
                          0.3        0.3        0.3        0.3        0.3     .04336     .04201     .04301     .05322
             Random switching times for simulation number  51  :
                                  10  2.8477868E-02   11  2.8272661E-02   12  2.9242622E-02   16  3.8425037E-02   17  3.9474635E-02
                                  18  3.8464359E-02

 190.575           .3762162E7 .3183376E7 .1472932E8 89.6325128 107.082484 101.771311 11.2312005 2170.19952 1666.21317 -121403.61
                   -112786.02 -112876.34 112786.015 -120391.12 117545.226 -110312.59 -120573.41 117545.226 151743.482 -336.43703
                   154059.972 39048.5942 162118.554 156315.877 -197361.98 199862.994 217465.055 213322.694 -152031.69  154114.37
                   -156014.05 160730.094 231227.068 -137.15251  126.16212 -271.37908 -71.631259 3346.88676 60.6131061 7.90601841
                   12.7720501 12.5772911 .005169686 19.3819067 19.3890591 2424.08812 2051.84108 64255.7379 -3364.3703
Times of maxima :      .02865     .02884     .03352     .04165     .03047     .04446     .02917     .04018     .04454     .02843
                       .01672     .00561     .01672     .02987     .04446     .04165     .03047     .04446     .04316      .0448
                       .04004     .02917     .04018     .04454     .04321     .04007     .02961     .02948     .04316     .04004
                        .0431     .04034     .02934     .02865     .02884     .03352     .03985     .04462     .04342        0.3
                          0.3        0.3        0.3        0.3        0.3     .03844     .03848     .03949      .0448
             Random switching times for simulation number  52  :
                                  10  3.1425802E-02   11  3.2264730E-02   12  3.2399739E-02   16  4.1879631E-02   17  4.2229941E-02
                                  18  4.2114406E-02

 252.746           601219.288 .2579559E7 .1584569E8  97.751248 104.487517 110.281446 10.8515772 3244.02174 3422.01829 112898.914
                   -116605.13 -112876.34 124430.097  -119103.5 122361.147 -115200.26  -119103.5 122361.147 165016.679 287.507805
                   -165363.47 -38382.985 -173433.92 175195.464 -214760.57 -194391.34 203291.504 211694.474 -165089.54 -165298.79
                   -176396.47 -170485.01 214606.202 54.8278801 113.568466  -281.4755 -92.877875 -2873.9651 83.5047863 7.78004842
                   12.4895256 12.4677661 .007923257 20.0464599 20.8275612 863.851936  2141.0818 76183.4568 2875.07805
Times of maxima :      .03291     .03274      .0338     .04282     .04795     .04444     .03298     .04786     .04293     .00283
                        .0324     .00561     .03299     .04795     .04444     .04282     .04795     .04444     .04279     .05324
                       .04801     .03298     .04786     .04293     .04282     .04807     .04549     .04538     .04279     .04801
                       .04292     .04787     .04554     .03291     .03274      .0338      .0424      .0534     .04325        0.3
                          0.3        0.3        0.3        0.3        0.3     .04189     .04213     .04224     .05324
             Random switching times for simulation number  53  :
                                  10  2.7467030E-02   11  2.5643347E-02   12  2.3665600E-02   16  3.6891064E-02   17  3.3532892E-02
                                  18  3.6205302E-02

 112.067           .3676315E7 601090.684 .1575134E8 105.559572 99.7132333 111.113974 13.3056023 1396.32024 688.849468 -124838.66
                   -112786.02 -118279.08 -121037.13 -114578.87 133363.386 119712.947 -116350.62 122822.138 140548.651 -277.90262
                   147120.741 42502.0209 153048.053 143826.731 205298.557 194197.008  207841.67 -206335.62 -140812.03 147043.406
                   -151561.37 153321.784 214162.171 -135.57866 54.8220158 280.636238 46.1152852 2767.83186 -51.037652 8.05097979
                    12.818536  12.660143 .008288007 18.7030507 18.4181389 2798.26319 1180.63648 76871.9942 -2779.0262
Times of maxima :      .02801     .02785     .02494     .03413     .03086     .02851     .02815     .03956      .0442     .02747
                       .01672     .02399     .02497     .03067     .02805     .03413     .03086     .02851     .04408     .04491
                       .03972     .02815     .03956      .0442      .0345     .03977      .0286     .03696     .04408     .03972
                       .02845     .03956     .02833     .02801     .02785     .02494     .04865     .04509     .03667        0.3
                          0.3        0.3        0.3        0.3        0.3     .03691     .03622     .03355     .04491
             Random switching times for simulation number  54  :
                                  10  2.9926015E-02   11  2.9069426E-02   12  2.5951477E-02   16  4.0260842E-02   17  3.5417452E-02
                                  18  3.9668698E-02

  182.53           .2125328E7 .2918235E7 .1479263E8 82.2402561  132.46218 111.051782 8.88305584 759.711335 897.300952 -121950.11
                   -112786.02 -112876.34 112963.391 -129508.14 -118847.49 -105665.82 -134102.93 -122787.76 144333.881 -327.79913
                   -141407.27 34727.4991 -144799.51 146654.486 -191399.45 192856.384 196962.524 202246.017 -144642.71 -141218.99
                   -148997.39 146663.026 205945.968 -103.08559 120.793939 -271.96172 -57.318453 3264.77594  -49.14691   7.956075
                   12.7182384  12.502387 .010380575 18.5907352  18.392079 2013.00425 2269.07777 68846.4429 -3277.9913
Times of maxima :      .03014     .02955     .03355     .04204     .03053     .03641     .03061     .03025     .04372     .02628
                       .01672     .00561     .03328     .03052      .0364     .04204     .03053     .03641     .04391     .04483
                       .04767     .03061     .03025     .04372     .04357      .0401     .04592     .04625     .04391     .04767
                       .04377     .03988     .04618     .03014     .02955     .03355      .0406     .04466      .0507        0.3
                          0.3        0.3        0.3        0.3        0.3     .04028     .03968     .03543     .04483
             Random switching times for simulation number  55  :
                                  10  2.0453455E-02   11  2.0657104E-02   12  1.9434103E-02   16  3.0158445E-02   17  2.9360750E-02
                                  18  2.9518859E-02

 6.05438           .2974658E7 .3610135E7 .1479774E8 66.0445722 114.519376 103.101753 13.4914184  532.24979 542.854601 124724.539
                   -112786.02 -112876.34 -112928.07 124190.514  -115389.4 94691.4743  124690.05 -118311.06 -140622.43 360.621018
                   -138509.89 42797.7678 141632.098 -141782.75 185330.537 -179130.04 -211896.55 -211900.74 140949.973 -138598.21
                    143678.94 160292.599  -228136.7 121.956101 -134.35279 272.008677 55.3448194 -3591.0738 -45.249196 8.17217179
                   13.1230244 12.9435703 .009813597 18.9806068 18.7143311 2247.77881 2439.16684 62387.5138 3606.21018
Times of maxima :      .02101     .02084     .02533     .03363     .02184     .02126     .02135     .02153     .03486     .01976
                       .01672     .00561     .02497     .02131     .02105     .03363     .02184     .02126     .03496     .03639
                       .03152     .02135     .02153     .03486     .03503     .03189     .02179     .02144     .03496     .03152
                         .035     .02164     .02152     .02101     .02084     .02533     .03194     .03629     .03454        0.3
                          0.3        0.3        0.3        0.3        0.3     .03017     .02953     .02938     .03639
             Random switching times for simulation number  56  :
                                  10  2.0426706E-02   11  2.0947349E-02   12  2.0765970E-02   16  3.0266211E-02   17  3.1279551E-02
                                  18  3.1369594E-02

 12.4072           .2323631E7 .4452095E7 .1469515E8 90.5387949 121.627884 104.814287 9.15132272 1670.97188  1538.3453 112898.914
                   -112786.02 -128547.18 -112934.38  138833.31 -116861.83 110868.882 128501.705 -119289.59 -152742.61  332.62103
                   -151210.56 -35247.981 -156372.42 -154782.81 197382.085  -201074.2 -216431.98 -211947.81  153031.58 -151266.54
                   155965.061 161224.513 -233610.98 107.787544 -149.19945 271.064128 75.6672233 -3308.7658 -57.022926  8.1533601
                   13.1026207 12.9447015 .005850769 19.7759549  19.923655 2072.38639 2688.24559 65203.8286  3326.2103
Times of maxima :      .02075     .02149     .02543     .03345     .02209     .02156     .02113     .03198     .03634     .00283
                       .01672     .02079     .02501     .02154     .03618     .03345     .02209     .02156     .03496     .03622
                       .03184     .02113     .03198     .03634     .03501     .03187     .02156     .02168     .03496     .03184
                        .0349     .02181     .02181     .02075     .02149     .02543     .03183     .03642     .03522        0.3
                          0.3        0.3        0.3        0.3        0.3     .03028     .03138     .03129     .03622
             Random switching times for simulation number  57  :
                                  10  2.9517973E-02   11  3.0257958E-02   12  2.7338151E-02   16  3.8780191E-02   17  3.7466031E-02
                                  18  4.0803625E-02

 196.628            .160746E7 .4731314E7 .1473613E8  67.581012 120.604272 94.9237749 6.81388586 1146.26375 857.048967 -129576.98
                   -112786.02   132643.2 113091.345 -135496.44 -113521.94 -95786.578 -127959.83 -113521.94 143194.773 -360.01274
                   138695.991 -30415.134 -149905.78 146116.303 -185090.02 183940.395 196066.672 -197188.04 -143538.79 138770.099
                   -147568.05 -153664.86 -197802.11 -89.650986 153.806919 -271.44181  -51.83733 3594.62611 44.4232255 7.92324367
                   12.6302788 12.5096432 .003008424  18.485532 18.2556568 1482.47965 2948.03833 64262.1803 -3600.1274
Times of maxima :      .02984     .03058     .03364     .04212     .03139     .05281     .03095     .03112     .04385     .02766
                       .01672     .02988     .03347     .03085     .05281     .04212     .03139     .05281     .04374     .04459
                       .03967     .03095     .03112     .04385     .04367     .04056     .04569     .05413     .04374     .03967
                       .04386     .03124     .05421     .02984     .03058     .03364     .04061     .04475     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3      .0388     .04082     .03748     .04459
             Random switching times for simulation number  58  :
                                  10  2.0943904E-02   11  2.2170458E-02   12  2.2721097E-02   16  3.0943810E-02   17  3.2415832E-02
                                  18  3.2793259E-02

 33.9481           .1849285E7 .3854963E7 .1496522E8 110.296092 117.059244 108.307595 6.36506461 2640.66591 3107.01629 112898.914
                   -112786.02 -143953.59 122369.272 132576.734 -121261.17 122369.272 126065.187 -121261.17 -161615.71 285.456553
                   152275.627 29396.3711 167233.144 -172057.96 213348.867 -194251.95 -201143.32 -208359.43 161822.639 152130.408
                   175080.482 183212.458  -211842.3 96.1583404 -138.83377 273.543582 112.506953 -2832.5155 75.4515636 8.11698645
                   13.0053778 12.9166747  .00788326 20.4747434 21.3871355 1817.41621 2922.42072 69842.6503 2854.56553
Times of maxima :      .02107     .02261     .02534     .03337     .02331      .0359     .02334     .03961     .03593     .00283
                       .01672       .022     .03337     .02277      .0359     .03337     .02331      .0359     .03457     .03659
                       .03944     .02334     .03961     .03593     .03457     .03301     .03726     .03718     .03457     .03944
                       .03469     .02305     .03732     .02107     .02261     .02534     .03279     .03679     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03096     .03281     .03243     .03659
             Random switching times for simulation number  59  :
                                  10  3.5876363E-02   11  3.4662812E-02   12  3.7359289E-02   16  4.5136445E-02   17  4.6687349E-02
                                  18  4.4849991E-02

 352.215           .3835139E7 625553.351 .1465477E8 70.9399102 99.7742982 114.580275  7.2714767 543.169108 811.784401 118293.712
                   -112786.02 -112876.34 112786.015 -115477.22 -131507.72 98138.0964 116386.244  -124723.2 -141335.64 357.846822
                   -138764.16 -31419.815 -141787.21  -145506.7 188436.688 -184152.46 -209747.06 205487.827 141662.855 -138660.67
                   151449.482 -141521.45 -215308.02 138.476341 -55.926441  270.69145 54.2151889 -3572.9105  42.431809  7.6686232
                   12.4284007 12.2627383 .002413962 17.9366688 17.8127659 2654.64401 1062.16562 61224.6684 3578.46822
Times of maxima :      .03635     .03625     .04204     .04995     .03927     .03702     .03657     .04739     .03674     .03588
                       .01672     .00561     .01672     .04708     .03646     .04995     .03927     .03702     .05167     .05317
                       .06444     .03657     .04739     .03674     .05156     .04849     .03701     .04557     .05167     .06444
                       .03675     .04722     .03674     .03635     .03625     .04204     .04851       .053     .06002        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04486      .0467     .05317
             Random switching times for simulation number  60  :
                                  10  3.3343148E-02   11  3.4030036E-02   12  3.4283750E-02   16  4.2582412E-02   17  4.5273098E-02
                                  18  4.4509208E-02

 321.811           .1348254E7 600590.574 .1463983E8 75.1090943 99.3789107 100.197637 4.58184609 1441.52403  1249.6892 112898.914
                   -127603.83 -112876.34 112786.015 -116155.41 -115260.98 100980.746 -116155.41 -116632.89 -148468.95 356.345362
                   -150936.96 -24940.925 -153603.95 -151219.64 187119.938 -188169.25 197210.947 -200124.49 148817.894 -151004.35
                   153305.816 -153813.52 203386.361 82.1052436 -54.799205  270.55345 59.1103906   -3542.29 51.1753974 7.67775799
                   12.4361131 12.4474448 .002546063 18.7490636 18.4655559 1276.31915 1084.55505 75702.5787 3563.45362
Times of maxima :      .03389      .0353     .04186     .04957      .0467     .03528     .03466     .04816     .05237     .00283
                       .03366     .00561     .01672      .0467     .05243     .04957      .0467     .03528      .0524     .05318
                       .04799     .03466     .04816     .05237     .05113     .04803     .04596     .05387      .0524     .04799
                       .05249     .04783     .04623     .03389      .0353     .04186     .04788     .05333     .04629        0.3
                          0.3        0.3        0.3        0.3        0.3      .0426     .04452     .04529     .05318
             Random switching times for simulation number  61  :
                                  10  2.0084052E-02   11  1.9821439E-02   12  2.0296829E-02   16  3.0336517E-02   17  2.9948193E-02
                                  18  3.0697377E-02

 3.07765           .3745079E7 .2511517E7  .147264E8 69.9355488 102.326817 95.0145365 12.6686329 547.613575 833.637358 121925.586
                   -112786.02 -112876.34 112786.015 119381.122 -125370.97 97440.9044 117865.593  -113576.2 -143424.36 358.474021
                   -138962.11 -41472.211 -141850.25 -145801.59 188051.948 -182466.74 -217929.59 -218839.07  143761.13 -139015.56
                   144273.841 -143488.59 -232590.97 136.840762 -112.06063 271.352186  55.285746 -3580.0184  -47.19112 8.17020251
                   13.1602643 12.9751468 .006912264 19.0629008 18.8442921  2554.6503 1896.79851  61285.068 3584.74021
Times of maxima :      .02063     .02031     .02517     .03366     .02218     .03636     .02077     .03104     .03504     .01998
                       .01672     .00561     .01672     .02148     .02068     .03366     .02218     .03636     .03524     .03646
                       .03099     .02077     .03104     .03504     .03521     .03209     .02122     .02082     .03524     .03099
                       .03539     .03136     .02095     .02063     .02031     .02517     .03192     .03629      .0359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03035     .03071     .02996     .03646
             Random switching times for simulation number  62  :
                                  10  2.7811204E-02   11  2.8280782E-02   12  2.8924122E-02   16  3.7903595E-02   17  4.0147689E-02
                                  18  3.7704905E-02

 171.238           .3523561E7 .3478347E7 .1472784E8 98.0045277 102.261844 171.717925 7.39662043 2145.98884 1946.16083 112898.914
                   -112786.02 -112876.34 -115349.41 -117828.17 126145.503 -115349.41 -117828.17 136316.559 158078.151 -313.40589
                   150162.059 31689.0324 161847.905 159583.895 -197430.76 201724.472 212159.994 209386.573  -158364.3 150227.804
                   -161131.23 159723.046 223090.792 -132.73208 131.877733  -271.3654 -73.130931 3133.05768 80.5800987 7.88834728
                   12.7779166 12.6320804 .006006227 19.5344726 19.9468443 2499.59283 2081.94216 69128.7278 -3134.0589
Times of maxima :      .02836     .02883     .03356      .0411     .04724     .02888     .02852     .04085     .04397     .00283
                       .01672     .00561      .0411     .04724      .0284      .0411     .04724     .02888     .04382     .04469
                       .04071     .02852     .04085     .04397     .04342     .04074     .02941     .02928     .04382     .04071
                       .04377     .04084     .02915     .02836     .02883     .03356     .04052      .0449     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03792     .03772     .04016     .04469
             Random switching times for simulation number  63  :
                                  10  2.4574755E-02   11  2.7793977E-02   12  2.6462290E-02   16  3.4763512E-02   17  3.6048967E-02
                                  18  3.8075622E-02

 138.816           857427.028 .2263618E7 .1468228E8  82.255585  99.002654 112.330695 4.79243199 1129.16923 1437.92979 112898.914
                   124471.259 -112876.34 112786.015 115935.311 120825.392 -105675.67 115935.311 123492.771 -148438.56 -342.02592
                   -144070.75 -25507.641 149686.618 -153559.88 -196471.59 190397.239 206409.357 -204973.78 148475.671 -143925.33
                   154321.201 -148948.65 -211677.35 -65.476218  106.38651 -270.94539  -74.20571 3402.79335 55.7859144 7.93695979
                   12.7951177 12.8410364 .003525887 19.1367566 19.4267577 1155.27332 1817.69534 67145.2132 -3420.2592
Times of maxima :      .02512     .02831     .03365     .04148     .03889      .0284     .02848     .03894     .03674     .00283
                        .0249     .00561     .01672     .03889     .02838     .04148     .03889      .0284     .03661     .04471
                       .04826     .02848     .03894     .03674     .04305     .04034     .02893     .03806     .03661     .04826
                       .03674     .04815     .03819     .02512     .02831     .03365     .03858     .04451     .04366        0.3
                          0.3        0.3        0.3        0.3        0.3     .03478     .03809     .03606     .04471
             Random switching times for simulation number  64  :
                                  10  2.2934240E-02   11  2.3334270E-02   12  2.2600452E-02   16  3.2986473E-02   17  3.2601656E-02
                                  18  3.2580898E-02

 55.5601           906677.226  .286035E7 .1505688E8 110.949153 100.653971 109.678927 5.67692262 1355.73251 2854.67344 112898.914
                   -112786.02 -130763.31  122731.01 116898.185 -122026.43  122731.01 116898.185 -122026.43 -157179.66 274.064011
                   -147783.89 27761.8753 152545.848  -169475.4 212303.303 193155.252  -205777.7 -214863.42 157395.559 -147659.08
                   179701.956 154392.525 -222950.04  67.330425 -119.58993 274.380063 96.2550727 -2702.5695 -74.797877 8.10200312
                   12.9041014 12.8598408 .004464088 19.3390789  20.923916 968.945577 2126.90807  73569.065 2740.64011
Times of maxima :      .03296     .02349     .02523     .03356     .03865     .03653     .03293     .03981     .03505     .00283
                       .01672     .02293     .03356     .03865     .03653     .03356     .03865     .03653     .03502     .03678
                       .04783     .03293     .03981     .03505     .03513        .04     .03781     .03774     .03502     .04783
                       .03488      .0398     .03768     .03296     .02349     .02523     .03315     .03659     .03361        0.3
                          0.3        0.3        0.3        0.3        0.3       .033      .0326     .03262     .03678
             Random switching times for simulation number  65  :
                                  10  2.5093060E-02   11  2.5867141E-02   12  2.4627561E-02   16  3.4917449E-02   17  3.4770196E-02
                                  18  3.5108380E-02

 125.865           .1636852E7 371024.558 .1670097E8 91.1661284 99.6878156 113.941719 6.91278429 1647.91881  195136.06 112898.914
                   115588.813 -112876.34 -120289.65 116335.792 -124375.17 -111252.32 116335.792 -124375.17 -169493.99 -311.14878
                   149643.025 -30635.066  156098.15 -180900.65 210643.447 193325.851 -199841.87 -208633.29 169573.824 149588.227
                   189575.165 161467.975 -216669.52 -90.466895 43.0711364 288.972031 -90.460504 3100.28907 -70.641451 7.98388836
                   12.8326637 12.8281875 .008370871 20.0154566 31.7272325 1412.97998 740.330339 80746.3565 -3111.4878
Times of maxima :      .02558     .02689      .0255     .04178     .03875     .03577     .02607     .03923     .03547     .00283
                        .0255     .00561     .02521     .03875     .03577     .04178     .03875     .03577     .03559     .04463
                        .0391     .02607     .03923     .03547     .03537     .04061     .03805     .03714     .03559      .0391
                       .03547     .03923       .037     .02558     .02689      .0255      .0387     .04479      .0358        0.3
                          0.3        0.3        0.3        0.3        0.3     .03493     .03512     .03479     .04463
             Random switching times for simulation number  66  :
                                  10  3.5203596E-02   11  3.6427192E-02   12  3.5283349E-02   16  4.5930614E-02   17  4.5307775E-02
                                  18  4.6638781E-02

 343.692           .3957407E7 .2687973E7 .1464597E8 74.1444515  101.74201 126.334086  19.534896 588.244377  1449.5133 112898.914
                   -112786.02 -112876.34 112786.015 -116181.56  -133907.3 100330.191 117528.304  -130964.2 -141234.49 356.341917
                    140021.65 -51498.889  142424.14 -153701.83 185138.253  -186584.2 -208870.05 -203272.55 141245.011  139812.16
                   157993.822 142443.894 -214624.96 140.666404 -115.93044 270.610131 52.3667447 -3550.8295 -47.979929 7.67293514
                   12.3937926 12.3248656 .006475426 17.8841156 17.8165571 2586.21673 2060.42193 65742.3409 3563.41917
Times of maxima :      .03565     .03688     .04207     .04999     .03929     .03626      .0359     .05616     .03592     .00283
                       .01672     .00561     .01672     .04723     .03587     .04999     .03929     .03626      .0361     .05319
                       .05601      .0359     .05616     .03592     .05192     .04843     .03757     .03744      .0361     .05601
                       .03619     .05612      .0373     .03565     .03688     .04207     .04776       .053     .05157        0.3
                          0.3        0.3        0.3        0.3        0.3     .04595     .04665     .04532     .05319
             Random switching times for simulation number  67  :
                                  10  2.0943141E-02   11  2.0794223E-02   12  2.1501253E-02   16  3.0859591E-02   17  3.1222959E-02
                                  18  3.0612634E-02

 24.9945            .315389E7 .4322952E7 .1478003E8  91.331652 123.506491  100.51917 8.62591894 2618.79557 1391.05193 112898.914
                   -112786.02 -112876.34 -113169.62 135029.438 -116819.88 111353.269  129490.29 -116819.88 -148157.19 333.898866
                   -154795.74 -34221.181 -167001.17 -152983.03 197250.542 -201440.43  -203810.7 -206090.97 148442.909 -154850.73
                    -150166.1 -168207.39 -222547.76 125.576461 -147.01959 271.845792 77.0883403 -3316.4234 -80.363001  8.1547629
                   13.1100506   12.91357 .005442287 20.2135048  19.772294  1962.8755 2524.93384 64663.6845 3338.98866
Times of maxima :      .02117     .02132     .02529      .0334     .02156      .0362     .02165     .03193     .03472     .00283
                       .01672     .00561     .02491     .02154      .0362      .0334     .02156      .0362     .03489     .03617
                       .03179     .02165     .03193     .03472     .03495     .03182     .02192     .02168     .03489     .03179
                       .04423     .03192     .02181     .02117     .02132     .02529     .03141     .03637     .03516        0.3
                          0.3        0.3        0.3        0.3        0.3     .03087     .03063     .03124     .03617
             Random switching times for simulation number  68  :
                                  10  2.0830430E-02   11  1.9547317E-02   12  2.1475018E-02   16  3.0917527E-02   17  3.1593527E-02
                                  18  2.9652637E-02

 17.6354           .3067379E7 .1451006E7 .1473436E8 92.7091364 114.858647  99.129603 4.56350688 2194.37201 1477.68518 132139.071
                   -112786.02 -112876.34 -112843.61 123611.264 116009.618 112189.853 124874.615 116009.618 -152713.68 322.491249
                   -153127.04 24890.9612 -162388.01  -154046.1  198011.97 -204692.97 -206054.57 -205718.63 153001.983 -153188.53
                   156304.358 -161748.39 -222362.14 123.842216  -85.17647 271.425478  62.100429 -3211.1746 -74.552269  8.1444611
                    13.175371 12.9235334 .003994256 19.8408502 19.7636076 2338.86001 1555.17769 67145.1876 3224.91249
Times of maxima :      .02116     .02009      .0252     .03375     .02146     .04435     .03192      .0323     .03511     .01991
                       .01672     .00561      .0251     .02143     .04435     .03375     .02146     .04435     .03527     .03654
                       .03216     .03192      .0323     .03511     .03487     .03219     .02197     .02157     .03527     .03216
                       .03521     .03229      .0217     .02116     .02009      .0252     .03196     .03635       .034        0.3
                          0.3        0.3        0.3        0.3        0.3     .03093     .02967     .03161     .03654
             Random switching times for simulation number  69  :
                                  10  2.2245571E-02   11  2.0550144E-02   12  2.2625177E-02   16  3.1446768E-02   17  3.3343252E-02
                                  18  2.9783479E-02

 28.8122           .1071668E7  .257153E7 .1503744E8 109.583387 115.764823 104.421034 18.1784353 3104.69395 2770.45029 126195.063
                   -112786.02 -112876.34 121973.271 122061.446  -119065.6 121973.271 125366.245  -119065.6 -164138.23 -272.83354
                   161136.872 -49678.739  172034.48 -168598.85 211441.592 198147.378 -202033.56  -205302.1 164329.838 161002.577
                   177035.301 171055.487 -209668.68 73.2006844 -113.39158 274.202876 78.9369287 2708.06001 -105.72364 8.06247113
                   13.1280515 12.8720443  .01259697  20.932511 21.5354423 1112.65224 2094.14919 84024.4411 -2728.3354
Times of maxima :      .02235     .02109     .02525     .03394     .02171     .03555     .02294     .03899     .03529     .02092
                       .01672     .00561     .03394     .03907     .03555     .03394     .02171     .03555      .0355      .0451
                       .03913     .02294     .03899     .03529     .03551     .04036     .03747     .03758      .0355     .03913
                       .03562       .039     .03741     .02235     .02109     .02525     .03349     .04491     .03437        0.3
                          0.3        0.3        0.3        0.3        0.3     .03146      .0298     .03336      .0451
             Random switching times for simulation number  70  :
                                  10  2.3767165E-02   11  2.4711190E-02   12  2.3961693E-02   16  3.3930018E-02   17  3.3940524E-02
                                  18  3.4014369E-02

 69.9773            688272.66 .1076076E7 .1598464E8 98.3805431  101.78514 112.757563 8.24433521 2601.01575 483372.929 112898.914
                   113082.773 -112876.34 -120240.65 -117553.21 -123727.19 115570.481 -117553.21 -123727.19 -170196.57 -289.54355
                   162679.956 33455.7009  166812.19 -185353.26 220005.287  194931.21 -205756.73 -212191.63 170366.815 162622.344
                   186343.152 165900.756  -224133.5 -58.663134 -73.351067 282.706933  107.85499 2886.62687 79.5322232   8.027494
                   12.8451581 12.8558406 .005045892 20.6288844 62.4432998 878.669646  1135.5083 78719.1043 -2895.4355
Times of maxima :      .02431     .02488     .02486     .03454     .04739     .03606     .03427     .03958     .03465     .00283
                       .02486     .00561     .02491     .04739     .03606     .03454     .04739     .03606      .0361     .04497
                       .03973     .03427     .03958     .03465     .03455     .03979     .03756     .03747      .0361     .03973
                       .03482      .0396     .03731     .02431     .02488     .02486     .03431     .04511     .04439        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03403     .03396     .04497
             Random switching times for simulation number  71  :
                                  10  3.1603322E-02   11  3.1529163E-02   12  3.0265446E-02   16  4.1553644E-02   17  4.0632305E-02
                                  18  4.1803565E-02

 259.261           895259.934 .2798131E7 .1506259E8 104.924205 95.7758284 101.555861 7.64503137 939.267883 880.746014 112898.914
                   -112786.02  127956.61 -119352.12 114030.301 117420.739 -119352.12 114030.301 117420.739 145914.789  -290.1906
                   -141456.39 -32216.766 -147211.76 146433.581 -207210.15 195259.966 198572.031 205445.186 -146171.66 -141295.84
                     -152220. -152322.05 211678.018 -66.905154  118.28209 -274.43203 56.5437953 2882.46303 62.2643807 7.86405221
                   12.5259905 12.4659616 .005444107 18.1433593 18.2736713 1083.40639 2290.58119 73001.4893  -2901.906
Times of maxima :        .041     .03185     .03349     .04159     .05545     .04495     .03221     .04784     .04379     .00283
                       .01672     .03059     .04159     .05545     .04495     .04159     .05545     .04495     .04359     .04481
                       .04765     .03221     .04784     .04379     .04317     .04123     .04634      .0463     .04359     .04765
                       .04344     .04785     .04642       .041     .03185     .03349     .04809     .04501     .04338        0.3
                          0.3        0.3        0.3        0.3        0.3     .04157     .04182     .04065     .04481
             Random switching times for simulation number  72  :
                                  10  2.2596131E-02   11  2.4835405E-02   12  2.4116143E-02   16  3.1556372E-02   17  3.4629668E-02
                                  18  3.5640180E-02

  61.391           488344.462 920296.828  .159973E8 90.4791128  107.69277 107.279029  5.4563094 2909.54201  153581.48 112898.914
                   113127.542 -119589.27 -120868.41 120916.505 -120684.01 -110832.33 120916.505 -120684.01  -173419.2 -306.63015
                   157189.321 27217.0974 170042.442 -179899.57 215111.252 196565.121 -205457.81 -220287.24 173484.189 157223.939
                   182899.961  176902.01 -226740.25 -49.413787  -67.83424 282.818855 85.3911887 3052.01275 86.6728552 7.99115638
                   12.8438381 12.8683657 .004513542 20.5210548 26.2361043 790.407028 1242.36341 85839.3003 -3066.3015
Times of maxima :      .02431     .02501     .02501     .04164     .03919     .03535     .03495     .03907     .03532     .00283
                       .02501     .02296     .02541     .03919     .03535     .04164     .03919     .03535     .03519     .04485
                       .04042     .03495     .03907     .03532     .03522     .04048     .03787     .03788     .03519     .04042
                       .03532     .03908     .03781     .02431     .02501     .02501     .03499     .04465     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .03157     .03566     .03464     .04485
             Random switching times for simulation number  73  :
                                  10  2.9901407E-02   11  2.9046451E-02   12  2.9777051E-02   16  3.9719465E-02   17  3.9536317E-02
                                  18  3.9513955E-02

 205.118           .2389982E7 .2710088E7 .1476194E8 90.1581109 133.136083 103.540183 6.34559853 2163.40769 2277.24008 -123601.13
                   -112786.02 -112876.34 112820.466 -129523.32 118562.344 -110635.55 -134443.62 118562.344 159101.073 -334.96465
                   153998.024 29351.3856 162042.706 163306.053 -204240.47 202256.916 200497.197 206420.198 -159389.57 154052.242
                   -163348.64 164854.159 209209.974 -109.31565 116.406367 -271.67944 -93.933166 3330.86565 -62.252434 7.90554773
                   12.7258922 12.4984799 .006076232 19.6662948 19.8909453 1752.50533 2138.09511 64654.6848 -3349.6465
Times of maxima :      .03011     .02958     .03353     .04169     .03052     .04455     .03059     .04024     .04309     .02941
                       .01672     .00561     .03326     .03051     .04455     .04169     .03052     .04455     .04322     .04449
                        .0401     .03059     .04024     .04309     .04327     .04049      .0459     .04591     .04322      .0401
                       .04316     .04023     .04584     .03011     .02958     .03353     .03991     .04467     .05145        0.3
                          0.3        0.3        0.3        0.3        0.3     .03973     .03953     .03955     .04449
             Random switching times for simulation number  74  :
                                  10  2.5427721E-02   11  2.2448585E-02   12  2.2194103E-02   16  3.5951603E-02   17  3.2961217E-02
                                  18  3.2363513E-02

 78.1357           .1883633E7 .3702491E7 .1642971E8 111.575043 116.752027 101.492616 8.29321718 2471.32157 1770.24967 112898.914
                   114646.258 -124197.57   123076.7  125820.93 117384.171   123076.7 125899.651 117384.171 148304.439  -263.2314
                   157904.318 33554.7364 165422.712 157544.111 200405.889 195991.296 -202961.88 -217731.49  -148560.3 157826.736
                   -157674.13 165625.417 -224231.43 -97.047239 -136.06049 286.615645 -69.414529 2618.46712 -118.76635 8.08079263
                   12.9774364  12.810529 .007203513 20.3837807  19.850763 1743.31446 2578.35388 80369.3324  -2632.314
Times of maxima :      .02589     .02257     .02578     .03356      .0236     .04435     .02314      .0386     .04441     .00283
                       .02578     .02245     .03356     .02303     .04435     .03356      .0236     .04435     .04438     .04512
                       .03997     .02314      .0386     .04441      .0355     .03997     .03728     .03719     .04438     .03997
                       .04444     .03861     .03705     .02589     .02257     .02578     .04132      .0453     .03399        0.3
                          0.3        0.3        0.3        0.3        0.3     .03597     .03238     .03298     .04512
             Random switching times for simulation number  75  :
                                  10  3.5472762E-02   11  3.3960011E-02   12  3.4425946E-02   16  4.5306010E-02   17  4.5597806E-02
                                  18  4.4542942E-02

   319.5           .3624622E7 656221.759 .1466195E8  71.223512 97.6050949 113.326897 8.28587883 984.893134  829.60827 118612.581
                   -112887.31 -112876.34 112786.015 -114888.63 -132278.59 98334.0678 115114.109 -124039.16 -143072.42 358.500655
                     -143743. -33539.887 -147813.27 -145747.31 186645.163 -182916.76 -197418.89 202362.924 143427.201 -143820.64
                   146630.249 -151797.19 206629.772 134.622095 -57.280964 270.757704  49.349502 -3569.9743 -41.833174 7.67697407
                   12.4327395 12.2998351 .004039007  18.148697 17.8947807 2477.30043 1261.20875  74548.655 3585.00655
Times of maxima :      .03592     .03516      .0419     .04989     .03888     .03652     .03616     .04814     .05247     .03459
                       .03409     .00561     .01672     .04691     .03613     .04989     .03888     .03652      .0526     .05304
                       .04805     .03616     .04814     .05247      .0514     .04833     .03768     .04529      .0526     .04805
                       .03635     .04813     .04541     .03592     .03516      .0419     .04799     .05291     .05134        0.3
                          0.3        0.3        0.3        0.3        0.3     .04532     .04456     .04561     .05304
             Random switching times for simulation number  76  :
                                  10  2.8575844E-02   11  2.7742907E-02   12  2.7651262E-02   16  3.9142866E-02   17  3.7356874E-02
                                  18  3.7323389E-02

 169.556           .3586381E7 .1477029E7 .1474368E8 69.6308535 103.587174 97.5483039 10.5581497 646.143617 773.223027 -132674.04
                   -112786.02 -112876.34 112786.015 -119445.15 120523.606 -97228.407 -118589.25 115080.615 143231.145 -359.28173
                   -139643.06  37860.489 -143234.49 144983.628 -184810.37 181169.961 219479.451  215832.96 -143580.99 -139442.94
                   -146573.38 -141813.96 234925.127 -133.91007 85.9368733 -271.51135 -55.152089 3578.24928 -44.977542 7.92238592
                    12.794209 12.5780973 .004272211 18.4631975 18.2365795 2583.99758 1450.87088 62833.7193 -3592.8173
Times of maxima :      .02876     .02829     .03362     .04165     .03058     .04407     .02927     .04783     .04386     .02798
                       .01672     .00561     .01672     .02969     .02916     .04165     .03058     .04407     .04395     .04481
                       .04781     .02927     .04783     .04386     .04277     .04045      .0297      .0293     .04395     .04781
                       .04385      .0479     .02944     .02876     .02829     .03362     .04096     .04465     .05096        0.3
                          0.3        0.3        0.3        0.3        0.3     .03916     .03734     .03737     .04481
             Random switching times for simulation number  77  :
                                  10  1.9167720E-02   11  1.9732407E-02   12  2.1158849E-02   16  2.9126190E-02   17  3.1659804E-02
                                  18  2.9324824E-02

 17.3567           .3175044E7 .3472072E7 .1464185E8 94.0919143 102.853589 182.115568 7.32010451 2065.01159 2388.11973 112898.914
                   -112786.02 -112876.34 113023.425 118168.586  -126852.2 113023.425 118168.586 -136475.54 -157025.52 320.384687
                   -148956.22 -31524.699 -160937.01 -164520.93 197746.662 -200830.51 -209404.74 -205838.62 157313.465 -149019.43
                   163503.305 -160173.82  -218023.9 125.996905 -131.75873 270.572035 77.4488673 -3196.2092 -74.346701  8.1440688
                   13.1761844 13.0483244 .004155734 20.1351025 20.4989301 2451.05712 2019.36472 67711.5532 3203.84687
Times of maxima :      .01965     .02024     .02527     .03382     .03875     .02033     .01987     .03236     .02005     .00283
                       .01672     .00561     .03382     .03875     .01974     .03382     .03875     .02033     .03533      .0366
                       .03222     .01987     .03236     .02005     .03493     .03225     .02085     .02072     .03533     .03222
                       .02005     .03235     .02058     .01965     .02024     .02527     .03203     .03641     .03559        0.3
                          0.3        0.3        0.3        0.3        0.3     .02914     .02934     .03167      .0366
             Random switching times for simulation number  78  :
                                  10  2.6818387E-02   11  2.6848497E-02   12  2.7793390E-02   16  3.7424729E-02   17  3.7612649E-02
                                  18  3.6518781E-02

 145.584            .350672E7 860736.671 .1466462E8 66.9046572 99.9997918 115.064348 4.30886963 675.292725 462.656614 112898.914
                   -112786.02 -112876.34 112786.015 116517.688 130133.275 -95306.054 116517.688 124986.384  -138758.5 -360.22627
                   142351.478 24186.5536 143639.222 140635.862 -183162.57  180441.57 -201585.63 -206350.81 138946.869 142449.678
                   -146040.22 143570.422 -209381.83  -132.4145 65.6024645 -270.78242 43.8539615 3585.02679 44.1970057 7.92164913
                   12.8179102 12.7182909 .001119039 18.6301264 18.2982217 2401.63174 1109.10228   62253.17 -3602.2627
Times of maxima :      .02729     .02719     .03364     .04148     .03867     .02796      .0275     .03992     .02769     .00283
                       .01672     .00561     .01672     .03867     .02741     .04148     .03867     .02796     .05218     .04469
                       .03998      .0275     .03992     .02769     .04337     .04003     .03715     .03725     .05218     .03998
                       .02769     .04015     .03738     .02729     .02719     .03364     .04769     .04455     .04303        0.3
                          0.3        0.3        0.3        0.3        0.3     .03744     .03653     .03763     .04469
             Random switching times for simulation number  79  :
                                  10  3.4797904E-02   11  3.6421254E-02   12  3.6089041E-02   16  4.4685613E-02   17  4.5708897E-02
                                  18  4.7323259E-02

 352.974           .2858754E7 .2670649E7 .1470867E8  69.586275 98.1292934 123.771647 10.5211873 318.810299 1314.21613 112898.914
                   -113704.87 -112876.34 112786.015 114651.523 -123967.78  97197.279 115422.811 -129629.22 -137629.41 359.028956
                   136935.659 37794.1593 -138532.83 -152029.09 184115.373 -180436.24 -213405.05 -209959.24 137984.467 -136966.48
                   148518.597 -139187.65 -221554.28 119.556565 -115.55624 271.188814 42.8738575 -3581.7023 37.0307453 7.67198446
                   12.3910997 12.3555321 .008080638 17.7433434 17.7079207 2185.87858 2007.26817  62247.586 3590.28956
Times of maxima :      .03533     .03675     .04179        .05     .03942     .03594     .03712     .04787     .03675     .00283
                       .03511     .00561     .01672     .03878     .03555        .05     .03942     .03594     .05262     .05285
                       .05638     .03712     .04787     .03675     .05151     .04845     .03755     .03742     .05262     .04805
                       .03567     .04822     .03729     .03533     .03675     .04179     .04811       .053     .05958        0.3
                          0.3        0.3        0.3        0.3        0.3      .0447     .04734     .04572     .05285
             Random switching times for simulation number  80  :
                                  10  2.5837336E-02   11  2.2562648E-02   12  2.3589153E-02   16  3.5448559E-02   17  3.3356868E-02
                                  18  3.3145427E-02

  94.236           .2119491E7 .2878301E7 .1555136E8 106.286601 105.989132 104.210187 8.53210871 2078.85304  1407.4751 112898.914
                   -112786.02 -112876.34 120124.494 122185.214 -118945.33 120124.494 119956.277 -118945.33 149352.492 -273.18412
                   151153.781 34034.5884 161093.335 153185.564 201534.637 193928.538 -204454.45 -216519.38 -149581.41 151020.826
                   157104.054 161437.416 -226380.74 -102.94394 -119.96461 278.849092  -68.88488 2717.26916 -99.983041 8.06472313
                   12.9716118 12.7912725 .011318988 19.5984399 19.3903334 1987.20158 2509.47129 75057.9564 -2731.8412
Times of maxima :      .02615     .02308     .02595     .03395     .02359     .03609     .03368     .03899     .04357     .00283
                       .01672     .00561     .03395     .02315     .03609     .03395     .02359     .03609     .04346     .04512
                       .03914     .03368     .03899     .04357     .03432     .04036     .03734     .03759     .04346     .03914
                       .03563     .03901     .03754     .02615     .02308     .02595     .04041     .04492     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .03546     .03316     .03337     .04512
             Random switching times for simulation number  81  :
                                  10  2.9886750E-02   11  2.8597715E-02   12  3.0274241E-02   16  3.9443591E-02   17  4.0255426E-02
                                  18  3.7771567E-02

 217.475           .2210075E7 .2276658E7 .1484945E8 100.431911 111.693581 102.355029 5.55473464 2220.69152 2357.92022 -129871.57
                   -112786.02 -112876.34 -116769.17 -125100.43  117881.84 -116769.17 -123142.06  117881.84 159846.736 -308.68488
                   148493.199  27461.482 162680.541 164191.542 -198550.62 198596.013 201138.988 205850.534 -160132.83 148560.061
                   -160645.53  162637.76  208500.42 -105.12077 106.692506 -272.48352 71.5364943 3080.05353  86.584652  7.8813495
                   12.7571041 12.4982922 .005301386 19.2933785 19.6473879  1720.5976 1919.94714  69251.002 -3086.8488
Times of maxima :      .03021     .02913     .03351     .04121     .03052     .04384     .03059     .04096     .04409     .02896
                       .01672     .00561     .04121     .03048     .04384     .04121     .03052     .04384     .04394      .0448
                       .04082     .03059     .04096     .04409     .04243     .04085     .04559     .04565     .04394     .04082
                       .04408     .04095     .04552     .03021     .02913     .03351     .04862     .04501     .04128        0.3
                          0.3        0.3        0.3        0.3        0.3     .03946     .03779     .04027      .0448
             Random switching times for simulation number  82  :
                                  10  2.8638269E-02   11  2.8445872E-02   12  2.9249302E-02   16  3.8068855E-02   17  3.9434445E-02
                                  18  3.8536749E-02

 179.115           .3701079E7 .3509439E7 .1476355E8 89.8317594 108.765356 101.891724 10.9727493 2219.88166 1546.93091 -120270.65
                   -112786.02 -112876.34 112786.015 -123404.43 117614.744 -110435.13 -121517.16 117614.744 150714.681 -337.86129
                   151922.105 38596.6882 162671.553 154886.578 -196512.53 198636.937 216017.724 212163.202 -151000.85 151975.359
                   -153819.72 162033.451 230967.103 -136.03453 132.465829 -271.69425 -79.632865 3355.20539 67.1621586 7.90661592
                   12.7643429  12.561535 .005065788 19.6509992 19.4883275 2312.70852 2153.30502 64116.5893 -3378.6129
Times of maxima :      .02882       .029     .03364     .04161     .03064     .04442     .02933     .04014      .0445     .02858
                       .01672     .00561     .01672     .02922     .04442     .04161     .03064     .04442     .04311     .04477
                          .04     .02933     .04014      .0445     .04317     .04039     .02977     .02964     .04311        .04
                       .04442     .04013      .0295     .02882       .029     .03364     .03981     .04458     .04338        0.3
                          0.3        0.3        0.3        0.3        0.3     .03808     .03855     .03945     .04477
             Random switching times for simulation number  83  :
                                  10  2.4257464E-02   11  2.3872808E-02   12  2.2156806E-02   16  3.4189632E-02   17  3.2360636E-02
                                  18  3.3045785E-02

  96.318           905963.639 .1960567E7  .151596E8 108.190715 97.3817144 103.318271  9.4532922 718.820965 1224.31619 112898.914
                   -112786.02 -129822.12 121195.727 114982.308 -118435.22 121195.727 114982.308 -118435.22 -148931.92 287.340721
                   142726.423 35824.8065 144239.668 -150899.22 211827.394 -194060.24 -201324.85 -208823.07 149158.725 142573.729
                   155404.399 146097.093  -217585.8 67.3039241 -99.009276 275.314351 -63.629559 -2848.0638 -69.206245 8.11236396
                   12.8634691 12.8467699 .006379495 18.7544396 19.2524305 1167.66138 1678.30832 72998.5322 2873.40721
Times of maxima :      .03273      .0241     .02422     .03332     .03909     .03628     .02456     .03956     .03621     .00283
                       .01672     .02248     .03332     .03909     .03628     .03332     .03909     .03628     .03489     .03654
                       .03938     .02456     .03956     .03621      .0349     .03296     .03755     .03777     .03489     .03938
                       .03465     .03956     .03763     .03273      .0241     .02422      .0393     .03674     .03476        0.3
                          0.3        0.3        0.3        0.3        0.3      .0342     .03306     .03238     .03654
             Random switching times for simulation number  84  :
                                  10  2.3988759E-02   11  2.1447451E-02   12  2.4206667E-02   16  3.3665927E-02   17  3.4695345E-02
                                  18  3.2701821E-02

 76.9093           591132.141 .3125563E7 .1570007E8 91.0358277 130.347669 112.143171 10.4779373 2199.83199 105940.738 112898.914
                   119101.487 -112876.34 -121638.53 127782.757 -123389.65 -111172.78 133028.271 -123389.65 -164566.56 -308.44316
                   155412.615 -37716.398  162448.77 -178738.29 209200.323 193100.593 -202002.22  -204226.6 164648.316 155347.018
                   180017.551 166672.939  -209303.4 -54.365989 -125.01127 280.179157 -85.079166 3075.73432 -95.276945 7.99103608
                   13.0721037 12.8622121 .010013221 20.9512352   24.39069 840.581391 2515.95506 85504.3138 -3084.4316
Times of maxima :      .02454     .02198     .02547     .04171      .0226     .03569     .02452     .03913     .03545     .00283
                       .02409     .00561     .02479     .02203     .03569     .04171      .0226     .03569     .03551     .04492
                       .03901     .02452     .03913     .03545     .03529     .04053     .03727     .03722     .03551     .03901
                       .03557     .03916      .0372     .02454     .02198     .02547     .04022     .04471     .03572        0.3
                          0.3        0.3        0.3        0.3        0.3     .03368     .03272     .03471     .04492
             Random switching times for simulation number  85  :
                                  10  2.3221190E-02   11  2.3788735E-02   12  2.1587998E-02   16  3.3979688E-02   17  3.1061313E-02
                                  18  3.3320981E-02

  66.797           563702.911 .2103114E7  .150154E8 88.1632087 95.4018555 99.4944328 5.48317971 941.711264 862.248294 112898.914
                   -112786.02 -123304.32 -115728.61 -113685.39  -116222.9 109404.707 -113807.46  -116222.9  -143048.4 338.804639
                   -145394.48 27284.0321 -147244.09 -146186.02 197178.418 -202253.05 -196500.47 -198457.47 143382.849  -145446.1
                   145997.879  -150577.5 -199335.94 53.0896841 -102.54545 274.001823 -43.082759 -3365.1752 -51.274849 8.15752604
                   12.8688493 12.8524965 .002461642 19.0249529 19.0112671 1051.58599 1808.96416 63609.9761 3388.04639
Times of maxima :      .03143     .02411     .02528      .0336     .03098     .03611     .02447     .03177     .03614     .00283
                       .01672     .02191     .02477     .04743     .03611      .0336     .03098     .03611     .03596     .03644
                       .03163     .02447     .03177     .03614     .03478     .03202     .03745     .03727     .03596     .03163
                       .03493     .03193     .03739     .03143     .02411     .02528     .03947     .03622     .03384        0.3
                          0.3        0.3        0.3        0.3        0.3     .03399     .03334     .03108     .03644
             Random switching times for simulation number  86  :
                                  10  2.9499794E-02   11  2.8754291E-02   12  2.8405249E-02   16  3.8788782E-02   17  3.7804522E-02
                                  18  3.9374686E-02

 214.894           .2944057E7 .2459764E7 .1467601E8 64.7893343 119.927272 94.7106899 5.63710979 520.178974 595.407778 -119535.36
                   -112786.02 -112876.34  112997.31 -123335.35 113394.454 -93787.308 -127600.18 113394.454 141734.475 -359.97405
                   139946.588 27664.3557 141460.256 142524.868 -182616.78 179305.256 196825.304 200742.862 -142078.64 140020.798
                   -142360.76 143770.323 212645.394 -121.32717 110.900036 -270.88751 -51.565139 3592.16881 44.3587765 7.92017716
                   12.7394927 12.5117558 .002233735 18.4440531 18.1310675 1989.03676 2052.67228 61331.2552 -3599.7405
Times of maxima :      .02982     .02908     .03367     .04191      .0301     .06103     .03019     .03977     .04377     .02912
                       .01672     .00561     .03346     .03009     .06103     .04191      .0301     .06103     .04372     .04465
                       .03964     .03019     .03977     .04377     .04363     .04002     .04615     .03022     .04372     .03964
                       .04353     .03977     .03036     .02982     .02908     .03367     .04059     .04475     .04436        0.3
                          0.3        0.3        0.3        0.3        0.3      .0388     .03939     .03782     .04465
             Random switching times for simulation number  87  :
                                  10  3.4512800E-02   11  3.4216372E-02   12  3.3412644E-02   16  4.5305828E-02   17  4.3296368E-02
                                  18  4.3793237E-02

 315.542           .2916592E7 625852.691 .1510924E8 87.6067401 102.245752 109.040083 9.75850522 1768.73957 1024.40429 112898.914
                   -112786.02 -112876.34 117712.178  -117818.9 -120076.08  109058.89  -117818.9 -121670.53 -145101.25 317.051521
                   -148867.29  -36398.54  -157526.4 -148330.58  195797.66 -193254.59   202086.3   206338.7 145388.996 -148823.55
                   -155378.11 -156287.54 209790.251 120.759918  -55.93982  -274.8567  50.736917 -3148.6546 76.3782301 7.72395687
                   12.4423399 12.3727726 .008109871 18.4416407 18.2935037 2154.07508 907.287145 76245.3885 3170.51521
Times of maxima :      .03494     .03505      .0343      .0503     .04728     .03565      .0352     .04739     .05197     .00283
                       .01672     .00561       .034     .04728     .03526      .0503     .04728     .03565      .0519     .05313
                       .04754      .0352     .04739     .05197     .05185     .04835     .04588       .046      .0519     .04754
                       .04417     .04738     .04596     .03494     .03505      .0343     .04884     .05293     .04432        0.3
                          0.3        0.3        0.3        0.3        0.3     .04532     .04381     .04331     .05313
             Random switching times for simulation number  88  :
                                  10  2.6024645E-02   11  2.5879637E-02   12  2.5504188E-02   16  3.5767556E-02   17  3.4871984E-02
                                  18  3.5047717E-02

 128.431           .3045215E7 460256.179  .149781E8 89.4374972 107.160511 113.334498 6.91292506 1509.27858 1200.53041 112898.914
                   -112786.02 -112876.34 112786.015 120617.327 126469.887 -110192.52 120617.327 -124043.32 145469.996 -314.37409
                   146197.317 30635.3776 154430.568 150597.725 199634.962 194466.032 -203196.61 -211314.04 -145751.83 146152.313
                   155108.012 154042.804 -215036.19 -123.39398 47.9716676 273.661319 -57.316492 3125.15493 -81.954168 7.97840264
                   12.8310972 12.7705195 .008046879 18.9980976 18.9263539 2126.50031  815.19908 69176.2432 -3143.7409
Times of maxima :      .02657      .0271     .02639     .04188     .03885     .03587     .02671     .03896     .04357     .00283
                       .01672     .00561     .01672     .03885     .02662     .04188     .03885     .03587     .04349     .04472
                       .03919     .02671     .03896     .04357     .03584     .03993     .03745     .03753     .04349     .03919
                       .03575     .03896     .03739     .02657      .0271     .02639     .04042     .04489     .03589        0.3
                          0.3        0.3        0.3        0.3        0.3     .03578     .03506     .03489     .04472
             Random switching times for simulation number  89  :
                                  10  2.9677879E-02   11  2.9559730E-02   12  3.0279392E-02   16  3.9990233E-02   17  4.0470258E-02
                                  18  3.9423290E-02

 216.021           .2627576E7 .4451055E7 .1477574E8 104.254021 123.429793 105.961259 6.12708726 1996.26741 1962.14231 112898.914
                   -112786.02 -112876.34 -118970.34 -134913.39 119940.503 -118970.34 -129450.08 119940.503 154864.207  -298.8766
                   -155140.36   -28841.6 -160156.75  159766.99 -206188.85 199020.376 200248.999 204281.477 -155141.29 -154959.45
                   -157649.42 -162841.36 213549.252 -114.62058 149.182021 -271.80637 -80.172409 2975.29014 91.6085389 7.87284176
                   12.6896967 12.5069831 .006208463 19.7414163 19.9709189  1781.4254 2667.09968 71374.1617  -2988.766
Times of maxima :      .02993     .03005     .03362     .04143      .0303     .04406     .03024     .04765     .04399     .00283
                       .01672     .00561     .04143     .03027     .04406     .04143      .0303     .04406     .04414     .04502
                       .04748     .03024     .04765     .04399     .04265     .04107     .04582     .04594     .04414     .04748
                       .04409     .04766     .03042     .02993     .03005     .03362      .0406     .04485      .0415        0.3
                          0.3        0.3        0.3        0.3        0.3     .04001     .03944     .04049     .04502
             Random switching times for simulation number  90  :
                                  10  2.1328992E-02   11  2.3205701E-02   12  2.4283712E-02   16  3.1139138E-02   17  3.4297424E-02
                                  18  3.2798952E-02

 58.4653           .1470036E7  .268202E7 .1553707E8 90.4321399 104.989578 109.174854 7.63367062 3306.03857 252682.132 112898.914
                    113529.85 -140013.38 -120474.07   119389.3  -121745.7 -110803.56   119389.3  -121745.7  -169973.5 -298.82018
                   161861.065   32192.82 174050.953  -182269.4 215201.925  197423.64 -201412.92 -206354.31 170043.401 161849.662
                   179490.655 171156.966 -208427.31 85.7332043 -115.80198 278.720961 87.0450364 2972.88899 -90.838297 8.01081163
                   12.9190555 12.8994844 .009079294 20.8461101 32.9409207 1577.47101 2230.80297 79545.5139 -2988.2018
Times of maxima :      .02144     .02369     .02555     .04131     .03865     .03641     .03462     .03993       .035     .00283
                       .02429     .02238     .02486     .03865     .03641     .04131     .03865     .03641     .03486     .04491
                       .04008     .03462     .03993       .035     .03489     .04014     .03723     .03746     .03486     .04008
                       .03499     .03995     .03749     .02144     .02369     .02555     .03464     .04509     .03532        0.3
                          0.3        0.3        0.3        0.3        0.3     .03115     .03281     .03431     .04491
             Random switching times for simulation number  91  :
                                  10  3.4301426E-02   11  3.1944394E-02   12  3.3294774E-02   16  4.5361629E-02   17  4.3302916E-02
                                  18  4.1898939E-02

 286.033           .2680594E7 .1990718E7 .1531628E8 87.4774332 103.581057 111.364904 9.28429368  1841.1016 1253.78252 112898.914
                   -129361.16 -112876.34 119238.353 -118585.74 121204.163 108978.375 -118585.74 122960.745 -146494.79 317.415668
                   -151050.53 35503.1386 -158371.14 -151271.22 196402.138 -191942.42 201522.321 209021.759 146783.277 -151008.95
                   -153105.38 -160311.46 210415.258 115.771197 99.7676875 -276.73345  -53.65599 -3154.4018 81.2610329 7.72466988
                   12.5024965 12.3884821 .005667012 18.6697777 18.4337415 2001.30069 2087.00308 78484.1754 3174.15668
Times of maxima :      .03478     .03208     .03457     .05031     .04728      .0443     .03362      .0474       .052     .00283
                       .03227     .00561     .03396     .04728     .04429     .05031     .04728      .0443     .05191     .05314
                       .04755     .03362      .0474       .052     .05186     .04874     .04589     .04601     .05191     .04755
                         .044     .04739     .04615     .03478     .03208     .03457     .05648     .05294     .04432        0.3
                          0.3        0.3        0.3        0.3        0.3     .04538     .04191     .04332     .05314
             Random switching times for simulation number  92  :
                                  10  2.1737968E-02   11  2.0601503E-02   12  2.1028286E-02   16  3.2107283E-02   17  3.1496019E-02
                                  18  2.9620093E-02

 29.0302           .1733725E7 .2596813E7 .1486587E8 92.9063337 126.456362 102.267374  5.4190896 2131.26974 2049.84729 125421.614
                   -112786.02 -112876.34 112786.015 124573.684 -117831.35 112309.107  131027.56 -117831.35 -150484.65 327.258599
                   -153674.66 -27124.109 -161682.98 -160765.45  198463.31 -203569.48 -201749.19 -213935.12 150783.531 -153734.42
                    155995.52 -162239.94 -221292.32 93.1054453 -113.94765 272.634059 -70.206037 -3236.9633 -88.589102 8.14787502
                   13.1233413 12.8847674 .009024439 19.6468747 19.5100423 1854.22331  2072.4944 66591.5679 3272.58599
Times of maxima :      .02197     .02114     .02535     .03367     .02233     .03561      .0224     .03219     .03538     .02097
                       .01672     .00561     .01672     .02231     .03561     .03367     .02233     .03561     .03552     .03644
                       .03206      .0224     .03219     .03538     .03523     .03209     .03701     .03689     .03552     .03206
                       .03537     .03219     .03676     .02197     .02114     .02535     .03992     .03626     .03389        0.3
                          0.3        0.3        0.3        0.3        0.3     .03212     .02964     .03151     .03644
             Random switching times for simulation number  93  :
                                  10  2.9362520E-02   11  2.8991784E-02   12  2.7427154E-02   16  3.8972227E-02   17  3.7746622E-02
                                  18  3.8985318E-02

 185.219           .2595245E7 .3345707E7 .1482958E8  65.128879 121.936768 94.7712974 14.3106178 1673.52865 720.444784 -128849.61
                   -112786.02 -112876.34 113215.524  -126788.7  113430.73 -94032.745 -128664.77  113430.73 143234.728 -360.69518
                   -139220.33 -44077.962 -156402.79 144261.978 -181964.64 178325.438 205401.845 205436.151  -143584.2 -139002.38
                   -145368.11 -147320.31 219289.318 -113.91323  129.33884 -272.30115  -52.83233 3589.37358 -42.735373 7.92261791
                   12.7253089 12.5206942 .010253814 18.4750643 18.1596119 1974.58938 2359.74378 63732.4872 -3606.9518
Times of maxima :      .02949     .02954     .03358     .04192     .02998     .06118     .02971     .02969     .04369     .02775
                       .01672     .00561     .03332     .02996     .06118     .04192     .02998     .06118      .0439     .04476
                       .04762     .02971     .02969     .04369     .04343     .03997     .03012     .02999      .0439     .04762
                       .04384        .03     .03023     .02949     .02954     .03358     .04077     .04476      .0508        0.3
                          0.3        0.3        0.3        0.3        0.3     .03899       .039     .03776     .04476
             Random switching times for simulation number  94  :
                                  10  1.9538517E-02   11  2.1405344E-02   12  2.1047877E-02   16  2.9763825E-02   17  3.2396999E-02
                                  18  3.2678088E-02

 4.74416           .3063862E7 .4090942E7 .1479812E8 108.568055 125.088473 116.764745 7.38806133 2180.41432 2978.14972 112898.914
                   -112786.02 -132812.02 121406.892 134596.147 -125247.73 121406.892 130316.965 -125906.51 -161081.76 286.238435
                   149115.567 -31670.692 162232.514 -170747.12 209527.465 -192292.33 -200979.65 -203863.44  161351.23 148980.537
                   172081.876 166825.849 -217184.19 123.771204 -143.01996 272.012105 97.1280425 -2839.3205 -70.711421 8.11244723
                   13.0800259 13.0203072 .008874495 20.0063301 21.1827578 2421.71316 2943.06246 75063.1379 2862.38435
Times of maxima :      .02002     .02191     .02529     .03335     .02254     .02068     .02024     .03959      .0359     .00283
                       .01672     .02059     .03335     .02199     .02012     .03335     .02254     .02068     .03606     .03656
                       .03953     .02024     .03959      .0359     .03457     .03299     .03724     .03732     .03606     .03953
                       .03467     .02227     .02227     .02002     .02191     .02529     .03277     .03677     .03342        0.3
                          0.3        0.3        0.3        0.3        0.3     .02978     .03269     .03241     .03656
             Random switching times for simulation number  95  :
                                  10  3.4733383E-02   11  3.6269332E-02   12  3.4091476E-02   16  4.4400169E-02   17  4.4764022E-02
                                  18  4.6854992E-02

 312.552           .3135805E7 .2156009E7 .1461778E8 79.8465817 98.0778645 116.660414 8.96716317 968.184903 708.039079 118145.768
                   -112786.02 -112876.34 112786.015 -114862.33 -123574.18  104116.72 115392.561 -125850.25 -143691.64 349.407577
                   -143837.04 34891.5167 -147593.51 -144091.37  192997.86 -186297.15 -209246.24 -204520.85  144010.65 -143860.26
                   145521.145 -149473.03 -213341.67 125.215907   -103.827 270.349633 59.2413446 -3482.0397  -45.51459 7.68207492
                   12.4001555 12.3619881 .007553987 18.1464831 17.9455538 2139.35923 1914.69202 77328.0178 3494.07577
Times of maxima :      .03519     .03681     .04211      .0502     .03925     .03592     .03694     .04766     .05184     .03442
                       .01672     .00561     .01672      .0472     .03532      .0502     .03925     .03592     .05177     .05305
                       .04749     .03694     .04766     .05184     .05177     .04789      .0374     .03727     .05177     .04749
                       .05182     .04731     .03713     .03519     .03681     .04211     .04853     .05286     .05235        0.3
                          0.3        0.3        0.3        0.3        0.3     .04442     .04687     .04478     .05305
             Random switching times for simulation number  96  :
                                  10  2.4615698E-02   11  2.2619802E-02   12  2.1242363E-02   16  3.4171452E-02   17  3.0671340E-02
                                  18  3.2484016E-02

 48.3117           653425.036 .3141428E7 .1539864E8 80.8867185 105.348084   97.76845 8.52083847 1008.94693 699.072327 112898.914
                   -112786.02 -117843.29 -114263.25 122952.251  -115210.4 104792.674 119592.965  -115210.4  -140134.8 349.095505
                    -143101.8 34012.1025 148128.592 -143967.83 195897.115 -196195.48 -200630.45 -206870.83 140441.276 -143145.56
                   148684.187  151693.04  -212222.8 -57.158772 -125.32812 277.476529 -42.165722 -3473.3948 -49.867729 8.16407789
                   12.9513046 12.8487902 .007635357 19.0037331 18.6279166  1176.6274 2452.26478 62373.5418 3490.95505
Times of maxima :      .02507     .02294     .02494     .03358     .02376     .03621      .0233     .02349     .03504     .00283
                       .01672     .02233     .02497      .0232     .03621     .03358     .02376     .03621     .03482     .03642
                       .03124      .0233     .02349     .03504     .03479     .03164     .03739     .03741     .03482     .03124
                       .03504     .02349     .03752     .02507     .02294     .02494     .03917     .03623      .0343        0.3
                          0.3        0.3        0.3        0.3        0.3     .03419      .0325     .03069     .03642
             Random switching times for simulation number  97  :
                                  10  2.6948479E-02   11  2.7305021E-02   12  2.6689667E-02   16  3.7112414E-02   17  3.5996844E-02
                                  18  3.6982757E-02

 163.841           .3642245E7 .1766219E7 .1462791E8 80.7921203 103.503141 123.868438 20.0076477 1195.21359 1618.19606 -120998.06
                   -112786.02 -112876.34 112786.015 118541.134 131521.471 -104731.38 118541.134 129679.893 142586.157 -341.58335
                    147143.73 52118.3104 150530.184 155743.275 -194945.01 189987.938 -204377.89 -206994.93 -142895.88 147154.325
                   -155342.28 149271.964 -212496.97 -134.94897 93.9738935 -270.44323  -51.90439 3397.19397 -51.539728 7.93701419
                   12.8144225 12.7036706 .008156484 18.7707356 18.5658248 2465.46186  1399.6944 65108.2991 -3415.8335
Times of maxima :      .02706     .02785     .03378     .04143     .03885     .02792     .02767     .03892     .02764     .02678
                       .01672     .00561     .01672     .03885      .0276     .04143     .03885     .02792     .04342     .04466
                       .03919     .02767     .03892     .02764     .04338     .04028     .03759     .03753     .04342     .03919
                       .02794     .03894     .03735     .02706     .02785     .03378     .03898     .04483     .03719        0.3
                          0.3        0.3        0.3        0.3        0.3     .03713       .037     .03601     .04466
             Random switching times for simulation number  98  :
                                  10  2.5954449E-02   11  2.6170421E-02   12  2.5109740E-02   16  3.6533939E-02   17  3.4605819E-02
                                  18  3.5773047E-02

 118.023           .2521802E7 481772.815 .1548154E8 86.9111421 97.4000916 105.065269 5.67073414  1401.8152 817.530795 112898.914
                   -112786.02 -112876.34 -117477.63 114993.156  -118290.9 -108625.06 114993.156 -119432.33 -143074.49   -306.997
                   149134.781 27746.7394 153115.819 -145584.35 203459.309 191928.502 -201103.84 -208352.89 143139.068 149073.577
                   154287.725 160126.392  -212790.8 -112.28985 49.0801801 278.222379  47.216473 3050.43387 -63.110359 7.99186223
                    12.828049 12.7759722 .004029875 18.7927249 18.5956812 2064.21558 872.474501  71673.685   -3069.97
Times of maxima :       .0262     .02726     .02601     .04161     .03901      .0356     .03493     .03909      .0353     .00283
                       .01672     .00561     .02569     .03901     .03559     .04161     .03901      .0356     .03517     .04483
                       .03922     .03493     .03909      .0353     .03557     .03929     .03771     .03776     .03517     .03922
                       .03548     .03907     .03791      .0262     .02726     .02601     .04822     .04463     .03588        0.3
                          0.3        0.3        0.3        0.3        0.3     .03655     .03579     .03462     .04483
             Random switching times for simulation number  99  :
                                  10  3.3808521E-02   11  3.4251568E-02   12  3.3377514E-02   16  4.2984722E-02   17  4.3375831E-02
                                  18  4.4207395E-02

 289.233           .2057072E7 514233.377 .1546241E8 88.6990946 101.833835 111.023125 9.15464214 2164.73718 2882.32465 112898.914
                   -112786.02 -112876.34 118810.864 -117581.33 122771.917 109736.703 -117581.33 122771.917 167949.389 319.672934
                   -158646.61 -35254.373 -162057.56 169761.554  -206081.6 -191740.42 202123.068 207193.813 -168006.95 -158622.62
                   -173679.41 -170109.89  215706.29 101.416766 -50.706675 -278.05042 69.9217909 -3183.4783 -72.566851 7.72084203
                   12.4420964 12.4276947 .008579208 19.5749313 19.7969127 1562.96847 884.500754 77705.5033 3196.72934
Times of maxima :      .03433      .0351     .03426     .05038     .04776      .0441     .03447     .04781     .04407     .00283
                       .01672     .00561     .03396     .04776      .0441     .05038     .04776      .0441     .04394     .05321
                        .0477     .03447     .04781     .04407     .04397     .04805     .04533     .04522     .04394      .0477
                       .04407     .04783      .0451     .03433      .0351     .03426     .04713     .05301     .05091        0.3
                          0.3        0.3        0.3        0.3        0.3       .043     .04422     .04339     .05321
             Random switching times for simulation number  100  :
                                  10  2.8804335E-02   11  2.9707035E-02   12  3.0014391E-02   16  3.8369642E-02   17  4.0081872E-02
                                  18  3.9080098E-02

 225.255           .2320111E7 .4726909E7 .1481035E8 97.2753379 310.642652 100.232052 16.1722002 2562.28287 2436.21518 112898.914
                   -112786.02 130174.377 -114919.49 -131989.72 -116652.92 -114919.49 -138411.56 -116652.92 158960.047 -316.14443
                   153817.487 -46857.258 166399.256  165043.22 -200696.67 202866.047 200078.503 199815.469  -159245.4 153881.384
                   -163075.41 -175874.01  217227.97 -107.70586  153.73531 -272.12454 -85.380383 3161.27546 84.1428984 7.89247755
                   12.6833731 12.5507184 .008564159 20.2848389 20.1122658 1992.89472 2980.37728 67515.1184 -3161.4443
Times of maxima :      .02928     .02988     .03371     .04104     .03084     .05283     .03039     .04079      .0436     .00283
                       .01672     .02917     .04104      .0303     .05283     .04104     .03084     .05283     .04375     .04502
                       .04065     .03039     .04079      .0436     .04336     .04068     .04579     .04584     .04375     .04065
                        .0436      .0307     .03057     .02928     .02988     .03371     .04045     .04484     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3     .03838      .0391      .0401     .04502
             Random switching times for simulation number  101  :
                                  10  3.4676648E-02   11  3.4830032E-02   12  3.3659702E-02   16  4.5134381E-02   17  4.3354887E-02
                                  18  4.4764773E-02

 290.709           .3246709E7 438346.656 .1460428E8 85.8542292 98.8056524 112.690292 16.7152091 1114.79473 955.126974 112898.914
                   -112786.02 -112876.34  114847.68 -115819.91 -126594.83 107962.556 -115819.91 -123690.28 145050.565 318.229508
                   -143285.99 -47637.419 -149501.88 147421.351  195164.94 -196010.15 201478.954 205472.766 -145109.01  -143284.7
                   -153175.74 -146752.14 211161.129 127.410927 -46.815951  270.22473 46.1204852 -3159.0402 53.3368611 7.72080344
                   12.4339404 12.3615152 .010248034 17.9939304 17.9856464 2260.26207 1015.13572 73437.6572 3182.29508
Times of maxima :      .03521      .0355     .04181     .04998     .04699     .03597     .03537     .04817     .04405     .00283
                       .01672     .00561     .03424     .04699     .03527     .04998     .04699     .03597     .04392     .05319
                       .04803     .03537     .04817     .04405     .05153     .04841     .04541     .04549     .04392     .04803
                       .04423     .04708      .0455     .03521      .0355     .04181     .04965     .05336       .045        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04478     .04337     .05319
             Random switching times for simulation number  102  :
                                  10  3.0100740E-02   11  3.0129726E-02   12  3.1173124E-02   16  4.0748387E-02   17  3.9673124E-02
                                  18  3.9881231E-02

 231.969           .1761443E7 .3800416E7 .1470268E8 90.6106289 113.057763 99.2420369 3.03422291 1929.06947 711.913162 112898.914
                   -112786.02 115123.649 113726.317 -141314.97 116075.389 -110912.86 -123891.78 116075.389 -143933.88 -331.36295
                   151529.205 -20296.262 159387.682 -144144.69  -197366.5 202833.529 198172.342 204701.076 144148.732 151585.716
                   144349.206 162905.012 218294.186 -93.846764 137.848034 -271.13351 -56.765124 3282.38273 75.4912587 7.90374174
                   12.6376921 12.4921281 .001552438 18.9560958 18.3510845 1906.44539 2644.32315 59369.8646 -3313.6295
Times of maxima :      .03051     .03046      .0337     .04185     .03126     .04433        .04     .04037     .05235     .00283
                       .01672     .03013      .0332     .03071     .04433     .04185     .03126     .04433      .0525     .04462
                       .04024        .04     .04037     .05235     .04295     .04027     .04538     .04527      .0525     .04024
                       .05236     .04037     .03098     .03051     .03046      .0337     .04117     .04482     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .04076      .0399     .03969     .04462
             Random switching times for simulation number  103  :
                                  10  2.2402087E-02   11  2.3066105E-02   12  2.1688748E-02   16  3.2113743E-02   17  3.0953095E-02
                                  18  3.2686663E-02

 59.5874           785216.369 .3279951E7  .149192E8 84.3823575 95.4153037 98.2815124 3.13687107 940.299262 1167.65839 112898.914
                   -112786.02 -128218.96 -113776.25 114853.369  -115512.3 107033.109 -113815.48  -115512.3 -146464.92  341.70148
                   -145042.04 -20636.719 -147225.41 -150179.27 191509.599 -201085.17  -197608.2 -200207.97 146796.915 -145091.32
                   151705.787 -150980.09 -202529.09 -62.658454 -128.06153 273.122692 59.1361027 -3409.7385 -45.053577 8.16021342
                   12.9163221 12.8683132 .002299398 18.9444128 18.9368168 1018.15034 2398.28043 62930.0725  3417.0148
Times of maxima :      .02371     .02322     .02514     .03312     .03085     .03579      .0231     .03166     .03564     .00283
                       .01672     .02277     .02517     .02366     .03579     .03312     .03085     .03579     .03582     .03668
                       .03152      .0231     .03166     .03564     .03506     .03192     .03751     .03714     .03582     .03152
                       .03569     .03182     .03727     .02371     .02322     .02514     .03245      .0365     .03453        0.3
                          0.3        0.3        0.3        0.3        0.3     .03213      .0327     .03097     .03668
             Random switching times for simulation number  104  :
                                  10  2.2052740E-02   11  2.0865405E-02   12  1.9671641E-02   16  3.2093396E-02   17  2.8950224E-02
                                  18  3.0990214E-02

 8.21428           .1467139E7 .2871158E7 .1472926E8  69.468556 121.565039 98.3874526 7.40543551 1113.50956 1029.66557 120603.346
                   -112786.02 -112876.34 -112934.72 124630.726 -115574.54 97115.0299 128468.502 -115574.54 -145377.31 358.955873
                   140478.466 31707.9098  149485.34 -148399.22 184515.947 -180796.65 197238.461 201450.651 145724.523 140264.585
                   148541.523 145647.094  -202967.1 85.6486807 -119.81565 271.378534 56.8571298 -3573.4253 48.4395463 8.17195204
                   13.0976123 12.8776525 .006097487 19.0474878 18.8185286 1560.48366 2274.06727 61711.3484 3589.55873
Times of maxima :       .0222     .02134     .02504     .03325     .02201     .03566     .02156     .02174     .03549        .02
                       .01672     .00561     .02519     .02145     .03566     .03325     .02201     .03566     .03555     .03646
                       .03932     .02156     .02174     .03549      .0352     .03207     .04562     .04564     .03555     .03932
                       .03542     .02186     .03801      .0222     .02134     .02504     .03256     .03628     .04255        0.3
                          0.3        0.3        0.3        0.3        0.3     .03211     .03101     .02897     .03646
             Random switching times for simulation number  105  :
                                  10  3.3639428E-02   11  3.3163519E-02   12  3.3144796E-02   16  4.3307707E-02   17  4.3590551E-02
                                  18  4.3595351E-02

 294.022           .1888765E7 .1657281E7 .1481205E8 87.1610594 100.965741 111.385639 6.06609819 1929.41364 3121.42127 112898.914
                   -112786.02 -112876.34  121495.06 -117079.09 122972.192 108781.129 -117079.09 122972.192 169826.897 324.672859
                   -153366.47 -28697.696 -159391.64 172203.475 -201369.04 -194416.73 203941.674 210452.444 -169879.77 -153369.46
                   -179243.41 -157812.61 217898.388 97.1793324 91.0297049 -272.14016 79.1896917 -3242.9847 -67.197233 7.71118944
                   12.4552784 12.4301413 .005786658  19.289723 19.6338716 1425.16187 1733.25933 83018.4753 3246.72859
Times of maxima :      .03382     .03349     .03402      .0506     .04757     .04422     .03432     .04786      .0443     .00283
                       .01672     .00561     .03374     .04757     .04422      .0506     .04757     .04422     .04416     .05304
                       .04792     .03432     .04786      .0443     .04419     .04789     .04547     .04558     .04416     .04792
                       .04429     .04806     .04573     .03382     .03349     .03402     .04601     .05322     .05246        0.3
                          0.3        0.3        0.3        0.3        0.3     .04332     .04361     .04361     .05304
             Random switching times for simulation number  106  :
                                  10  3.2080794E-02   11  3.5086678E-02   12  3.4821173E-02   16  4.2505984E-02   17  4.5653965E-02
                                  18  4.4687890E-02

 309.624           250850.666 679802.849 .1463847E8  72.321501 100.049657 103.124993  3.3316854 1003.38122 839.369597 112898.914
                    -113312.1 -112876.34 112786.015 -116546.74 -115661.14 99089.1329 -116546.74 -118324.39   -143110. 358.816338
                   -146069.66 -21267.885 -148055.74 -145878.77 186970.722 -184490.86 199452.547 200171.128 143464.212 -146166.01
                    146169.84 -150774.12 205787.639 35.4154391 -58.301066  270.54087 51.8477657  -3573.223 -48.731611  7.6746752
                   12.4333819  12.462206 .001436289  18.448391 18.1761209 863.901802 1094.35891 70092.6008 3588.16338
Times of maxima :      .03517     .03564     .04186     .04995     .04707     .03581     .03545     .04817     .05254     .00283
                       .03317     .00561     .01672     .04707     .05273     .04995     .04707     .03581     .05259     .05309
                       .04833     .03545     .04817     .05254     .05147     .04839     .04581     .04569     .05259     .04833
                       .05268     .04819     .04555     .03517     .03564     .04186     .04807     .05296     .05141        0.3
                          0.3        0.3        0.3        0.3        0.3     .04252      .0447     .04567     .05309
             Random switching times for simulation number  107  :
                                  10  2.7718869E-02   11  2.6515790E-02   12  2.5772048E-02   16  3.7675731E-02   17  3.5577829E-02
                                  18  3.5986572E-02

 136.502           .3533475E7 508423.523  .146079E8 82.8787355 99.5800959 108.819207 7.46219771 1584.77064 934.266767 -122022.14
                   -112786.02 -112876.34 112786.015 115281.255 131533.973  -106075.2 -116272.92 -121547.24 145468.921 -331.27238
                   146423.589 31829.1974 155342.492 147145.556 -193660.21 194006.731 212533.887 -207541.15 -145788.87 146450.882
                   -148510.68 157367.593 219774.909 -132.91868  50.419417 -270.25823 -53.277956 3306.83042 -63.451269 7.95127263
                   12.8250899 12.6389923 .006539807 18.8554624 18.5921606 2705.72232 962.747409 72445.6422 -3312.7238
Times of maxima :      .02826      .0281     .03344     .04181     .03092     .03657      .0284     .03966     .04402     .02726
                       .01672     .00561     .01672     .03843     .02831     .04181     .03092     .03657      .0441     .04465
                        .0398      .0284     .03966     .04402     .04296     .03987     .02885     .03703      .0441      .0398
                       .04397     .03966     .02858     .02826      .0281     .03344     .03952     .04482      .0366        0.3
                          0.3        0.3        0.3        0.3        0.3     .03769       .036     .03559     .04465
             Random switching times for simulation number  108  :
                                  10  2.3073184E-02   11  2.4225312E-02   12  2.2738647E-02   16  3.2312165E-02   17  3.2032867E-02
                                  18  3.4638582E-02

 54.9194            545336.95 .1343906E7 .1593386E8 105.796298 100.231159 107.352871 4.75415072  1978.6701 2446.34515 112898.914
                   112902.989  -130316.3 119847.105 116652.403 -120725.54 119847.105 116652.403 -120725.54 -162622.75 303.112773
                   157563.088 25405.5608 159955.966 -165152.87 203658.589 -198034.87 -202448.89 -214612.89 162903.931 157403.648
                   164597.726 161320.875 -217707.16  52.217667 -81.972734 282.257473 105.374421 -3020.6038 78.4643016 8.12922843
                   12.8569365 12.8643535 .002693091 20.0147483 20.5259402 703.792317 1610.49915 66154.5664 3031.12773
Times of maxima :      .03232     .02439     .02457     .03299      .0382     .03575     .02492     .03961     .03554     .00283
                       .02457     .02306     .03299      .0382     .03575     .03299      .0382     .03575      .0357      .0366
                       .03944     .02492     .03961     .03554     .03456     .03263     .03698     .03691      .0357     .03944
                       .03553     .03962     .03678     .03232     .02439     .02457     .03241     .03679     .04254        0.3
                          0.3        0.3        0.3        0.3        0.3     .03233     .03465     .03205      .0366
             Random switching times for simulation number  109  :
                                  10  3.0262413E-02   11  2.9773185E-02   12  2.8734196E-02   16  3.8762413E-02   17  3.8203473E-02
                                  18  3.9013718E-02

 211.352           .1521941E7 .3266164E7 .1475723E8  68.699881 245.924356 94.8956597 7.85853654 1936.72286 651.701923 112898.914
                   -112786.02 -112876.34 113171.298 -129275.67 113505.129 -96576.243 -137443.33 113505.129 142175.537 -358.89699
                    140942.89 -32663.532  -159475.6 143311.832 -185149.89 183611.987 198030.529 201319.697 -142513.99 141013.513
                   -144132.53 -149076.06 202179.517  -87.23363 127.792091 -271.63609  -54.45521 3579.09418  45.392637  7.9191904
                   12.6644917 12.4801018  .00400545 18.5076553 18.1190113 1273.67056 2550.27187 61237.3243 -3588.9699
Times of maxima :      .03059     .03032     .03377     .04195      .0309     .04483     .03046     .03063     .04375     .00283
                       .01672     .00561     .03329     .03037     .04483     .04195      .0309     .04483     .04357     .04471
                       .03962     .03046     .03063     .04375     .04343     .04001     .04614     .04609     .04357     .03962
                        .0436     .03063     .04594     .03059     .03032     .03377     .04054     .04456     .04434        0.3
                          0.3        0.3        0.3        0.3        0.3     .03878     .03903     .03822     .04471
             Random switching times for simulation number  110  :
                                  10  2.2379498E-02   11  2.4899835E-02   12  2.4388387E-02   16  3.2698151E-02   17  3.4944931E-02
                                  18  3.4688901E-02

 83.4055            532577.66 589171.061 .1638804E8 88.4024425 101.264571 109.132789 5.93308149 2282.97382  2464.8484 112898.914
                   118545.753 -124593.62 -122194.01  117252.22 -121722.24 -109553.04  117252.22 -121722.24 -158230.68 -317.15498
                   156030.098 28381.3121 163369.251 -165352.85 203526.173 191687.601 -199417.01 -201249.21 158292.013 155994.235
                   171552.383 171689.702 -204958.45 -51.603181 -54.275734 286.252014 -62.750425 3147.93242 -78.099801 7.97525619
                   12.8436411 12.8702049 .006970975 19.8925974 20.1347056 1077.92705 1139.59191 85817.3829 -3171.5498
Times of maxima :      .02473      .0253     .02527     .04195     .03911     .03594     .03527     .03939     .03565     .00283
                       .02427     .02274      .0253     .03911     .03594     .04195     .03911     .03594     .03551     .04479
                       .03927     .03527     .03939     .03565     .03554     .03924     .03787     .03775     .03551     .03927
                       .03582     .03941      .0378     .02473      .0253     .02527     .04049     .04459     .03615        0.3
                          0.3        0.3        0.3        0.3        0.3     .03271      .0347     .03496     .04479
             Random switching times for simulation number  111  :
                                  10  3.1185716E-02   11  3.1297534E-02   12  3.1170000E-02   16  4.1486482E-02   17  4.2165112E-02
                                  18  4.0877468E-02

 262.236           465110.142 .3992118E7 .1543509E8 99.3117393 103.288695 107.627016 11.6710274 2655.42634 2372.92934 112898.914
                   -112786.02 123731.079 -116116.14 -120819.46 120879.586 -116116.14 -118418.27 120879.586 158314.786 286.691855
                   -155655.32 -39805.846  -167389.4 164355.384 -215183.96 -191814.12 199649.689 203541.369 -158489.52 -155583.84
                   -171407.45 -169136.16 206566.288 48.2239641 141.281944 277.804743 70.0217919 -2859.4772 99.1947807 7.78027859
                   12.5455061 12.4691769 .006841201 19.2601956 20.1404427 890.395778 2531.44513 89220.5497 2866.91855
Times of maxima :      .03194     .03154     .04186     .04276     .04752     .04453     .03198      .0478     .04287     .00283
                       .01672      .0313     .04276     .03189     .04453     .04276     .04752     .04453     .04432     .05319
                       .04795     .03198      .0478     .04287     .04313     .04917     .04579     .04605     .04432     .04795
                       .04444     .04782     .04603     .03194     .03154     .04186     .04897     .05334     .04319        0.3
                          0.3        0.3        0.3        0.3        0.3      .0415     .04089     .04218     .05319
             Random switching times for simulation number  112  :
                                  10  2.4266058E-02   11  2.3194091E-02   12  2.4242303E-02   16  3.4607328E-02   17  3.4088732E-02
                                  18  3.2559869E-02

 72.4746            670704.54 .2353009E7 .1554599E8 88.5930496 101.812553 107.831992 6.99427918 1647.87765 1865.30582 112898.914
                   123646.114 -112876.34 -125982.45 117569.041 -120994.64 109671.085 117569.041 -120994.64  152809.84 -292.26138
                   148896.062 30815.1151  156097.66 -158651.96 214356.927 192677.975 -201740.87 -213088.62 -153085.18 148855.863
                   170096.285 156528.513 -219498.39  57.909608 -108.46678 278.800873 -89.562505 2912.88007 -100.42647 8.02191811
                    12.913556 12.8418336 .005546322 19.3808491 20.2512285 1147.88548 2137.00223 77046.8143 -2922.6138
Times of maxima :      .03444     .02334     .02551     .03468     .03943     .03645     .03441     .03971     .03644     .00283
                       .02352     .00561     .02483     .03943     .03645     .03468     .03943     .03645     .04414      .0451
                       .03986     .03441     .03971     .03644     .03505     .04032     .03787     .03799     .04414     .03986
                       .03497     .03973     .03795     .03444     .02334     .02551     .03964     .04489     .03511        0.3
                          0.3        0.3        0.3        0.3        0.3     .03462     .03257      .0341      .0451
             Random switching times for simulation number  113  :
                                  10  2.1270300E-02   11  2.2328773E-02   12  2.3059403E-02   16  3.1592047E-02   17  3.3208548E-02
                                  18  3.3096026E-02

 29.6492           .1520911E7 .3753714E7 .1495143E8 111.443637 119.032443 104.782113 15.2697922 2716.24448 3433.97737 112898.914
                   -112786.02 -140736.84 123004.203 133138.244 -119271.28 123004.203  127123.25 -119271.28 -168530.99 -269.11393
                   163475.445 45531.1769  168030.69 -175312.79 214382.667 197327.941 -203192.27 -207302.72 168727.891 163326.059
                   177111.234 169795.385 -212975.53 87.2040912 -136.99843 273.417518 108.361593 2665.29146 -84.057242 8.07464855
                   12.9991994 12.9016451 .011950848 21.1728042 22.0183831 1637.29284 2822.76106 78285.0112 -2691.1393
Times of maxima :      .02139     .02287     .02504      .0338     .02346      .0365     .02301     .03886     .03533     .00283
                       .01672     .02233      .0338     .02292      .0365      .0338     .02346      .0365     .03536     .04497
                         .039     .02301     .03886     .03533     .03537     .04022     .03768      .0378     .03536       .039
                       .03526     .03886     .03776     .02139     .02287     .02504     .03357     .04477     .03575        0.3
                          0.3        0.3        0.3        0.3        0.3     .03161     .03311     .03322     .04497
             Random switching times for simulation number  114  :
                                  10  2.7778609E-02   11  2.6327896E-02   12  2.6531218E-02   16  3.8802789E-02   17  3.5471030E-02
                                  18  3.6427982E-02

 135.105           .3703158E7 510996.317 .1467694E8 83.7445237 99.3756248 108.172691 8.12591645 1459.87965 685.487081 -129407.34
                   -112786.02 -112876.34 112786.015 116153.486 131281.718 -106627.82 116153.486 -121185.63 -143152.64  -328.7847
                   149221.662 33214.5589 153828.669 -143780.27 -193487.91 194994.499 212705.919 -211763.25 143201.168  149240.17
                   149535.848 159320.916 220417.389 -136.07274 50.5468257 -270.89606  -49.99286 3278.28077 -62.862668  7.9519369
                   12.8204981 12.6446909 .006011232 19.1416941 18.4921915 2823.24349 1053.28131 62988.2429  -3287.847
Times of maxima :      .02803     .02816      .0335     .04172      .0385     .03647     .02846     .03991     .05212     .02686
                       .01672     .00561     .01672      .0385     .02836     .04172      .0385     .03647     .03604     .04491
                       .03973     .02846     .03991     .05212     .04325     .03978     .02891     .03713     .03604     .03973
                       .03617     .03992     .02864     .02803     .02816      .0335     .03936     .04472     .03651        0.3
                          0.3        0.3        0.3        0.3        0.3     .03882     .03644     .03549     .04491
             Random switching times for simulation number  115  :
                                  10  2.6153617E-02   11  2.4309154E-02   12  2.7045886E-02   16  3.6573784E-02   17  3.7071485E-02
                                  18  3.4112817E-02

 128.426           .2749784E7 .1281152E7 .1464249E8 72.4931215 97.0174679 108.995174 5.75260249  572.86741  427.78781 112898.914
                   131809.338 -112876.34 -112954.83 114460.489  120903.78 -99206.634 -114767.07 121645.472 138525.316 -356.97134
                   139404.497 27946.3115 142207.462 140131.619 -185205.14 184865.987 -197661.32  -200469.2 -138872.38 139484.233
                   -139571.12 144182.409  -203300.7  -117.2558 -80.035997 -270.57796 -42.656583 3560.99222 -51.902637 7.92773203
                   12.8564905 12.7682189 .004622929 18.4792302 18.2303307 2007.59745 1629.86484 65551.4248 -3569.7134
Times of maxima :       .0267     .02443     .03368     .04176     .03088     .02745     .02686     .03997     .04386     .00283
                       .02462     .00561     .02505     .03894      .0269     .04176     .03088     .02745     .04401     .04496
                       .03979     .02686     .03997     .04386     .04331     .04019     .03776     .03763     .04401     .03979
                       .04412     .03963      .0376      .0267     .02443     .03368     .03932     .04475     .03444        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03413     .03709     .04496
             Random switching times for simulation number  116  :
                                  10  3.2082698E-02   11  3.1336817E-02   12  3.2954447E-02   16  4.2307106E-02   17  4.2549090E-02
                                  18  4.1221786E-02

  257.36           616872.411 .2518567E7 .1504927E8 90.4013694 101.923186 110.487492 6.55109041  3211.3043 271368.542 112898.914
                   -126898.76 -112876.34 121843.887  -117632.9 122475.401 110784.708  -117632.9 122475.401  173797.19 296.275351
                   -160429.52 -29822.848 -173106.95 182709.602 -218933.69 -196622.62 202251.128 206854.162 -173866.13 -160407.94
                   -186989.86 -173897.61 212307.681 55.5370332 112.217795 274.310725 -95.936799 -2957.9548 89.8608238 7.76719996
                   12.5445181 12.4643376 .005085108 20.2463122 38.4589056 970.268642 2343.38045 73167.7801 2962.75351
Times of maxima :      .03329     .03184     .04206     .04956     .04691     .04465     .03203     .04819     .04325     .00283
                       .03281     .00561     .03354     .04691     .04465     .04956     .04691     .04465     .04311     .05316
                       .04833     .03203     .04819     .04325     .04314     .04839     .04582     .04572     .04311     .04833
                       .04324      .0482     .04588     .03329     .03184     .04206      .0429     .05334     .04357        0.3
                          0.3        0.3        0.3        0.3        0.3     .04232     .04124     .04256     .05316
             Random switching times for simulation number  117  :
                                  10  2.2791415E-02   11  2.4273819E-02   12  2.3128640E-02   16  3.3150844E-02   17  3.3141101E-02
                                  18  3.3697365E-02

 45.2355            354135.37 .1400803E7 .1583084E8 111.786301 106.715737 108.861267 8.16841904 2358.80017  215676.86 112898.914
                   -112786.02 -121514.92 123193.163 120366.753 -121570.72 123193.163 120366.753 -121570.72 -173856.71 -267.63492
                   160089.651 33301.3099 164201.155 -181391.52  217435.36 197010.079  -201851.2 -210707.17 174053.769 159932.803
                   189276.351 167714.208  -216765.7 -42.079411 -83.689989 281.343532 117.329051 2651.17556 84.5784437 8.07222505
                   12.8543155 12.8626618 .007362881 20.8302433 30.6933977 810.255523 1379.47497 76967.3583 -2676.3492
Times of maxima :      .02492      .0246     .02459     .03374     .03887     .03673     .03347     .04034     .03528     .00283
                       .01672     .02317     .03374     .03887     .03673     .03374     .03887     .03673      .0353     .04491
                       .03894     .03347     .04034     .03528     .03531     .04016     .03762     .03791      .0353     .03894
                       .03542     .04034     .03787     .02492      .0246     .02459     .03351     .04511     .04359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03317     .03371     .03316     .04491
             Random switching times for simulation number  118  :
                                  10  2.3386423E-02   11  2.4537936E-02   12  2.5237922E-02   16  3.4047669E-02   17  3.4586448E-02
                                  18  3.4310442E-02

  95.889           420499.987 917050.945 .1464256E8 90.7898062 106.205235 103.737655 7.55601367 2554.72566 2675.24586 112898.914
                   126631.056 -112876.34 -115865.69 120078.506 -118675.35 -111022.46 120078.506 -118675.35 -163966.01 -305.41957
                   157953.683 32028.6534 166318.488 -167598.83 212866.525 194155.885 -203781.07 -211175.44 164031.043  157875.45
                    169929.51 175363.084 -215689.73 -45.853025 -67.714509  -270.5786 66.6380303 3035.76542 -98.029247 7.99224168
                   12.8512769 12.8526618 .007796802 20.4843068 20.6631517 867.326184 1345.82043 69372.5772 -3054.1957
Times of maxima :      .02518     .02468     .03353     .04159     .03876     .03669     .03491     .04022     .03534     .00283
                       .02485     .00561     .02582     .03876     .03669     .04159     .03876     .03669     .03514     .04482
                       .03891     .03491     .04022     .03534     .03518     .04042     .03751     .03757     .03514     .03891
                       .03546     .03904     .03744     .02518     .02468     .03353     .03471     .04461      .0358        0.3
                          0.3        0.3        0.3        0.3        0.3     .03406     .03433      .0346     .04482
             Random switching times for simulation number  119  :
                                  10  2.3991048E-02   11  2.3501613E-02   12  2.5362315E-02   16  3.3051016E-02   17  3.5321870E-02
                                  18  3.3534709E-02

 96.0828           579078.253 .2090274E7 .1499588E8 85.1799496 102.298245 113.631553 5.59376799 1909.17523 2130.56568 112898.914
                   129295.399 -112876.34 -113268.42 117849.136 -124205.77 -107537.76 117849.136 -124205.77 -154956.22 -325.83246
                   154922.885 27557.7996 159158.768 -161675.09 -194262.49 198190.326 -200589.58 -204680.61 155009.285 154932.894
                   162891.017  162938.61 -206585.15  -53.80884 -102.23194 -273.82368 -64.673455 3253.37196 -81.500591 7.96090549
                   12.9007238 12.8613257 .004293532  19.880931 19.7928655 793.239406 2084.81655 75734.5231 -3258.3246
Times of maxima :      .02554     .02364     .03342     .04156      .0393     .03632      .0242     .03958     .03608     .00283
                       .02497     .00561     .02595      .0393     .03632     .04156      .0393     .03632     .03589     .04476
                       .03965      .0242     .03958     .03608     .04271     .03962     .03791     .03802     .03589     .03965
                       .03602     .03979     .03783     .02554     .02364     .03342     .03946     .04494     .03635        0.3
                          0.3        0.3        0.3        0.3        0.3     .03307     .03355     .03534     .04476
             Random switching times for simulation number  120  :
                                  10  3.0643039E-02   11  2.9684247E-02   12  2.9141965E-02   16  3.9491929E-02   17  3.8761435E-02
                                  18  3.9014472E-02

 215.429           .1498717E7 .3214425E7 .1486995E8 76.8002018 124.828503 100.119746 10.7145765 1507.84465 1214.58131 112898.914
                   -112786.02 -112876.34 113980.979 -128682.93 116587.552 -102111.23 -130181.48 116587.552 144062.382 -353.42892
                   146845.869 -38139.924 -154413.15 150775.955 -189441.66 190825.458 200981.101 210023.938 -144405.48 146900.915
                   -150515.08 158595.744 214848.288 -86.565509 126.775883 -272.67154 -61.496397 3519.10679 56.9214101 7.91588595
                   12.6723139 12.4791492 .008555757 18.7854499 18.2721527 1206.80104 2429.47317  61839.899 -3534.2892
Times of maxima :      .03076     .03001      .0337     .04167     .03084     .04445     .03101     .03056     .04421     .00283
                       .01672     .00561     .03328     .03027     .04445     .04167     .03084     .04445     .04403     .04488
                       .03958     .03101     .03056     .04421     .04288     .03972     .04567     .04565     .04403     .03958
                       .04418     .03946     .04558     .03076     .03001      .0337     .03971      .0447     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03951     .03903     .03878     .04488
             Random switching times for simulation number  121  :
                                  10  2.4858169E-02   11  2.6984050E-02   12  2.7612794E-02   16  3.5803834E-02   17  3.6590720E-02
                                  18  3.6734699E-02

 143.809           .1166532E7 935200.379 .1465297E8 78.1600751 98.2526547 102.647564 2.13009613 778.283186 867.773511 112898.914
                   126858.963 -112876.34 112786.015 115495.339 118345.751 -103011.28 115495.339 118050.175 143722.896 -351.77933
                   143826.391 -17005.598 145052.467  146260.05 -190513.28 187150.635 -199401.25 -203217.35 -144051.14 143862.998
                   -146161.41 149903.783 -209159.11 -76.371846 68.3812979 -270.67478  -54.50591 3512.62067 -42.101596  7.9258097
                   12.8185083 12.8261799 .001698254 18.6094303 18.5304708   1279.951  1199.5635 61837.8332 -3517.7933
Times of maxima :       .0254     .02752     .03362     .04165     .03887     .02761     .02793     .03914     .04368     .00283
                       .02518     .00561     .01672     .03887     .02759     .04165     .03887     .02761     .04359     .04487
                       .03931     .02793     .03914     .04368      .0436     .03972     .03729     .03741     .04359     .03931
                       .04364     .03914     .03755      .0254     .02752     .03362     .03912     .04468     .05189        0.3
                          0.3        0.3        0.3        0.3        0.3     .03582     .03675     .03661     .04487
             Random switching times for simulation number  122  :
                                  10  2.3857145E-02   11  2.3935410E-02   12  2.3598332E-02   16  3.2674595E-02   17  3.3215209E-02
                                  18  3.3857884E-02

 86.3003           489568.186 .1859079E7 .1516658E8 110.002937 103.990314 102.205435 11.1093864 1954.20343 2420.77483 112898.914
                   -112786.02 -115605.12 122206.541 118819.784 -117795.66 122206.541 118819.784 -117795.66 -159991.21 -269.51499
                   152649.098 38836.2554 159676.082 -164875.85 211411.274 195932.887 -199527.59 -200868.54 160185.974 152498.959
                   173227.136 158136.206 -204415.12  -49.47566 -96.412638 275.377764 78.6730076 2671.85703 -71.393475 8.07003141
                   12.8725985 12.8621215 .007620836 19.7144386 20.3804472 651.664117 1764.76677 72923.6981 -2695.1499
Times of maxima :      .02457     .02448     .02538     .03381     .03894     .03533      .0246     .03886     .03515     .00283
                       .01672     .02391     .03381     .03894     .03533     .03381     .03894     .03533     .03537     .04499
                         .039      .0246     .03886     .03515     .03537     .04023     .03768     .03774     .03537       .039
                       .03549      .0404     .03762     .02457     .02448     .02538     .03359     .04479     .03577        0.3
                          0.3        0.3        0.3        0.3        0.3     .03269     .03387     .03323     .04499
             Random switching times for simulation number  123  :
                                  10  2.4903108E-02   11  2.5621323E-02   12  2.4901244E-02   16  3.4739427E-02   17  3.4528448E-02
                                  18  3.5832868E-02

 115.592           .1993625E7 380755.731 .1466176E8 88.6844102  103.03293 114.338724 6.28705165 1862.22351 223158.813 112898.914
                   -112786.02 -112876.34 -122153.52 118271.563 -124591.66 -109727.62 118271.563 -124591.66 -169676.46 -304.43585
                    155513.32 -29215.668  158616.25 -181569.68 216471.925 196074.302 -205665.18 -223603.19 169761.696 155449.225
                   188655.946 158865.467 -236583.97 -99.840494 -43.632312 -270.75599 94.3377944 3023.28327 84.7129122 7.99435912
                   12.8288651 12.8347639 .003470439 20.1332945 31.4894403    1496.12  896.92101   73268.78 -3044.3585
Times of maxima :      .02524     .03555     .03363     .04191     .03905     .03551     .02523      .0391     .03522     .00283
                       .01672     .00561     .02549     .03905     .03551     .04191     .03905     .03551     .03534     .04475
                        .0392     .02523      .0391     .03522     .03548     .04038     .03779     .03803     .03534      .0392
                       .03522     .04055     .03668     .02524     .03555     .03363      .0349     .04493     .04225        0.3
                          0.3        0.3        0.3        0.3        0.3     .03475     .03585     .03454     .04475
             Random switching times for simulation number  124  :
                                  10  2.0660749E-02   11  2.1818768E-02   12  2.2265780E-02   16  2.9876279E-02   17  3.2266169E-02
                                  18  3.0553263E-02

 41.9115           .2107502E7 .4547592E7 .1475542E8 106.906052 124.991889 107.468302 5.91026857 1977.97649  2547.1906 112898.914
                   -112786.02 -144966.73 120474.036 129567.461 -120790.42 120474.036 130266.645 -120790.42 -161506.64 292.278498
                   149151.949 -28326.696 159948.043 -166237.89   208452.3 -197108.98 -199443.26 -201198.95 161780.353 149000.289
                   168941.141 178072.051 -205814.15  102.65238 -150.79112  271.61938 86.2621543  -2909.234 -79.289744 8.12346524
                   13.0281834 12.9263771 .008955845 20.1404226 20.8660057 1928.86521 2942.32648 70694.0181 2922.78498
Times of maxima :      .02114     .02231     .02516     .03322     .02296     .03585     .02137     .02267     .03578     .00283
                       .01672     .02172     .03322     .02248     .03585     .03322     .02296     .03585     .03593     .03681
                        .0394     .02137     .02267     .03578     .03444     .03286     .03745     .03736     .03593      .0394
                       .03454     .02268     .03752     .02114     .02231     .02516     .03264     .03664     .03329        0.3
                          0.3        0.3        0.3        0.3        0.3     .02989     .03057     .03228     .03681
             Random switching times for simulation number  125  :
                                  10  2.7486464E-02   11  2.8384032E-02   12  2.9734922E-02   16  3.8047243E-02   17  3.9427889E-02
                                  18  3.7883579E-02

 160.444           .3176777E7 .3385193E7 .1470035E8 90.4489612 106.080821 119.718952 7.31049561  2301.2614 1850.65185 112898.914
                   -112786.02 -112876.34 112786.015   -117588. 127978.325 -110813.87 -120008.15 127489.309 152155.026 -338.10972
                   154550.379 31504.0018 163570.542 158482.049 -196882.59 199744.986 216032.204 208027.942 -152487.34 154603.079
                    -157202.5 163760.578 228138.738 -126.03128 130.099825 -271.11205 -81.919283 3356.60604 64.7085567 7.91128363
                   12.7736961 12.6627622 .005574337  19.744932 19.9266959 2401.47264 2238.76899 63926.6548 -3381.0972
Times of maxima :      .02797     .02856      .0336      .0416     .02952     .02898     .02819     .04013     .04449     .00283
                       .01672     .00561     .01672     .03072     .02807      .0416     .02952     .02898      .0443     .04476
                       .03999     .02819     .04013     .04449     .04316     .04002     .02952     .02939      .0443     .03999
                       .02836     .04012     .02925     .02797     .02856      .0336      .0398     .04457     .04336        0.3
                          0.3        0.3        0.3        0.3        0.3     .03806      .0379     .03944     .04476
             Random switching times for simulation number  126  :
                                  10  3.6739382E-02   11  3.6666043E-02   12  3.6726508E-02   16  4.7338090E-02   17  4.7470429E-02
                                  18  4.6363565E-02

 356.256           .4192278E7 .2989338E7  .146728E8 84.4898899 101.442675 97.5433835 7.74920609 2170.65984 1598.14273 120752.007
                   -112786.02 -112876.34 112786.015  120674.07 -119578.94 107101.286 117355.287 -115077.71  -150815.3 346.090547
                   -151831.07 -32435.524 -162123.69 -155503.05 191848.283 -196565.71 -218053.13 -215443.23  151148.81 -151896.71
                   155018.497 -167481.48 -234945.09 144.780488 -122.25665 270.857909 81.8114982 -3438.7176  -72.13197 7.66059487
                     12.38208 12.1984388 .002642297 19.1505039 18.6762552 2572.67001 2018.08689 62969.4263 3460.90547
Times of maxima :      .03705     .03712     .04184     .04966     .03884     .05268     .03743     .04818     .05254     .03674
                       .01672     .00561     .01672     .03733     .03731     .04966     .03884     .05268     .05234     .05319
                       .04829     .03743     .04818     .05254     .05121     .04843     .03786     .03773     .05234     .04829
                       .05246     .04834     .03759     .03705     .03712     .04184     .04785      .0534     .05142        0.3
                          0.3        0.3        0.3        0.3        0.3     .04735     .04638     .04749     .05319
             Random switching times for simulation number  127  :
                                  10  2.4963867E-02   11  2.5179297E-02   12  2.4111408E-02   16  3.4821027E-02   17  3.3554020E-02
                                  18  3.5398924E-02

 86.7144           .1263362E7 547453.119 .1757332E8 105.418066 104.479132 100.900782 6.14564716 1155.78283 1150.32718 112898.914
                   118569.195 -112876.34 -120979.88 119098.719 -117041.42 119632.681 119098.719 -117041.42 -146467.07 -278.42535
                    144284.72  -28885.25 150027.575 -149957.79 205567.234 192032.485 -202245.38 -204816.67 146652.471 144153.554
                   154971.833 152525.159  -209038.4 -79.478371 -52.318884 296.422988 -54.405416 2764.97712 -60.824385 8.05040469
                   12.8321266 12.8271224 .005110696 18.7233666 18.8734977  1488.6829 1116.99496  71272.568 -2784.2535
Times of maxima :       .0252     .02561     .02536     .03415     .03892      .0365     .02553     .03918      .0355     .00283
                       .02536     .00561     .02541     .03892      .0365     .03415     .03892      .0365     .03571     .04493
                       .03898     .02553     .03918      .0355     .03452     .04017     .03733     .03743     .03571     .03898
                       .03583      .0392     .03745      .0252     .02561     .02536     .04029     .04474     .03594        0.3
                          0.3        0.3        0.3        0.3        0.3     .03484     .03541     .03357     .04493
             Random switching times for simulation number  128  :
                                  10  3.5184229E-02   11  3.5817682E-02   12  3.6053499E-02   16  4.4797665E-02   17  4.6102728E-02
                                  18  4.5816287E-02

 321.412           .3075706E7 .1889165E7 .1463144E8 65.1858638 97.2194212 118.140286 6.55397792 351.947388 1294.31563 112898.914
                   -112786.02 -112876.34 112786.015 113806.428 -126634.21 94073.8732 114886.455 -126645.95 -137144.32 359.888218
                   -138461.53 -29829.419 -139022.72 -151780.27 182075.007 -176601.55 -197295.19 -199841.79 137501.061  -138527.4
                   154549.093 -139249.95 -201452.21 124.010203 -97.189639 270.475835  41.260331 -3589.0014 -37.812101 7.67213433
                   12.4146242 12.3233328 .001970931 17.7757919 17.6903371 2294.48885 1503.43393  62660.992 3598.88218
Times of maxima :      .03567     .03626     .04201     .04989      .0393     .03633     .03589     .04773     .03606     .00283
                       .01672     .00561     .01672     .03858     .03577     .04989      .0393     .03633     .05258     .05304
                       .04784     .03589     .04773     .03606     .05134     .04848     .03739     .05393     .05258     .04784
                       .03606     .04793     .05402     .03567     .03626     .04201     .04823     .05297     .05082        0.3
                          0.3        0.3        0.3        0.3        0.3     .04481     .04583     .04612     .05304
             Random switching times for simulation number  129  :
                                  10  3.2358640E-02   11  3.2291178E-02   12  3.0845215E-02   16  4.2455374E-02   17  4.0582164E-02
                                  18  4.2065138E-02

 239.588           889661.775 .1817292E7 .1591967E8 106.689933 100.913604 100.505074 5.42977123 797.700672 1025.14842 112898.914
                   -112852.72 130873.054  -120352.2 -117048.86  116811.69  -120352.2 -117048.86  116811.69 145327.793 -293.52661
                   -145023.84 -27150.828 -145316.06 148340.292 -211180.21 195826.161 202437.007 209144.803 -145555.59 -144918.57
                   -153825.89 -150635.48 213383.225 66.6956436 95.3229239  -282.1318 -45.883407 2903.47283 65.0062794 7.86782132
                   12.4763912 12.4587507 .004512628 18.2238803 18.2818764 1136.27533 1708.39566  69934.457 -2935.2661
Times of maxima :      .03293     .03241     .03264     .04154     .04695     .04433     .04091     .04818     .04326     .00283
                       .03264     .03117     .04154     .04695     .04433     .04154     .04695     .04433     .04311     .04476
                       .04832     .04091     .04818     .04326     .04312     .04118      .0456     .04564     .04311     .04832
                       .04337     .04821     .04584     .03293     .03241     .03264     .04261     .04496     .04381        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04208      .0406     .04476
             Random switching times for simulation number  130  :
                                  10  3.1198679E-02   11  3.0514885E-02   12  3.0144705E-02   16  4.0847264E-02   17  3.9698881E-02
                                  18  4.0724853E-02

 205.047           661798.921 .3298049E7 .1470946E8 90.5006993 120.563442 101.401672 12.8696385 1714.34333 668.227652 112898.914
                   -112786.02 126596.528  113670.71 -129374.94 117331.567 -110845.55 -127938.17 117331.567   141988.4 -330.24479
                   144978.581 -41799.924 -156886.17  143541.32 -197811.25 204120.276 200659.805 209832.771 -142310.11 145035.611
                   -144173.06 -157724.89 213932.934 -57.523861 128.414345 -271.19609 -62.466255 3281.22772 58.4181116 7.89982151
                   12.6017103 12.4741219 .005386604 18.6700401 18.2409108 1169.68998 2538.75285 64776.9198 -3302.4479
Times of maxima :      .04006     .03084     .03345     .04185     .03166     .04439     .03121     .03139     .04424     .00283
                       .01672     .03047     .03349      .0311     .04439     .04185     .03166     .04439      .0442     .04466
                       .04026     .03121     .03139     .04424     .04298     .04065     .04559     .04558      .0442     .04026
                       .04321     .03138     .04548     .04006     .03084     .03345     .04119     .04484     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .04086     .04074     .03971     .04466
             Random switching times for simulation number  131  :
                                  10  3.0035082E-02   11  3.0404487E-02   12  2.8309800E-02   16  3.9698630E-02   17  3.8227870E-02
                                  18  4.0327246E-02

 218.586           .1167314E7 .3914375E7 .1487995E8 70.0092462 121.181063 99.4984584 22.0490387 1196.46496 683.992089 -115684.91
                   -112786.02 134777.883 113879.249 -133469.85  116225.25 -97492.232 -128265.45  116225.25 141863.977 -359.26084
                   139970.589 -54712.573 -150546.09 143759.599 -186724.72 186014.279  197529.81 200064.859 -142189.84  140067.58
                   -145922.89 -166471.34 201316.954 -76.397438 139.899523  -272.7632 -56.432044 3581.64183 -44.621536 7.91970853
                    12.610805  12.493876 .011620519 18.4751079  18.317668   1406.653 2762.88934 61494.8878 -3592.6084
Times of maxima :      .03052     .03088     .03367     .04192     .03155     .04462     .03109     .03127      .0433     .02838
                       .01672      .0304     .03337     .03099     .04462     .04192     .03155     .04462     .04332     .04473
                       .04001     .03109     .03127      .0433     .04317     .04005     .04582      .0459     .04332     .04001
                       .04338     .03128     .04578     .03052     .03088     .03367     .04003     .04455     .05151        0.3
                          0.3        0.3        0.3        0.3        0.3     .03971     .04034     .03824     .04473
             Random switching times for simulation number  132  :
                                  10  3.5067386E-02   11  3.5809063E-02   12  3.3872632E-02   16  4.3841411E-02   17  4.3553428E-02
                                  18  4.5679754E-02

 327.911           .3160239E7 .2306295E7 .1472773E8 85.1558419 100.891032 120.910778  7.8330116 1257.37358 3006.74128 116028.315
                   -112786.02 -112876.34 112786.015 -117035.76 -131917.48 107522.545 -117035.76 -128122.33 159204.701 322.727039
                   -147911.85 -32610.443 -151316.44 171039.375  -197791.3  -192420.2 201389.814 209940.762  -159258.8 -147911.42
                   -177073.62 -155213.73 216775.777 125.702804 -107.38471 271.364429 74.7530586 -3229.6725 -53.039965 7.71309097
                   12.4185502 12.3356767 .007636411  18.692748 19.1174124  2220.1265 1587.52015 72474.9073 3227.27039
Times of maxima :       .0354     .03614     .04189     .05056     .04754     .03621     .03575     .04803     .04426     .03496
                       .01672     .00561     .01672     .04754     .03572     .05056     .04754     .03621     .04412       .053
                       .04789     .03575     .04803     .04426     .04415     .04824     .04595      .0459     .04412     .04789
                       .04425     .04802      .0457      .0354     .03614     .04189     .04889     .05318     .05267        0.3
                          0.3        0.3        0.3        0.3        0.3     .04386     .04569     .04357       .053
             Random switching times for simulation number  133  :
                                  10  2.3369116E-02   11  2.4895279E-02   12  2.4628908E-02   16  3.3830112E-02   17  3.3905887E-02
                                  18  3.4828187E-02

 115.064           403218.403 .1279788E7  .146481E8 98.8508553 107.662407   112.4522 7.58962745 2920.92109 192372.527 112898.914
                   112788.459 -112876.34  -126218.7 120899.458 -123559.54 115846.396 120899.458 -123559.54 -170477.33 -289.01509
                   167160.194 32099.8159  170159.65 -180834.41 220319.785 198213.357 -209327.64 -217919.63 170649.315 167099.345
                   185519.311 171842.986 -226612.44 -44.900913 -79.993375  -270.6298 109.724064 2878.78049 90.5673362  8.0303127
                   12.8413051 12.8564084 .005743798 21.1068153 34.4751778 861.644881 1136.22692 68766.8783 -2890.1509
Times of maxima :      .02474     .02499     .03363      .0345     .03842       .036     .03423     .03955      .0346     .00283
                       .02463     .00561     .02529     .03842       .036      .0345     .03842       .036     .03606     .04493
                        .0397     .03423     .03955      .0346      .0345     .03975     .03717      .0371     .03606      .0397
                       .03477     .03956     .03726     .02474     .02499     .03363     .03427     .04508      .0415        0.3
                          0.3        0.3        0.3        0.3        0.3     .03385     .03484     .03392     .04493
             Random switching times for simulation number  134  :
                                  10  2.6596527E-02   11  2.5638033E-02   12  2.6443911E-02   16  3.7226292E-02   17  3.6275526E-02
                                  18  3.6374856E-02

 141.341           .3894137E7 707509.622 .1466884E8 80.6902661 99.7969577 109.959518 5.80219076 859.829632 801.047865 -114643.94
                   112824.732 -112876.34 112786.015 116399.459 130197.231 -104665.34 116399.459 122182.421 141594.987 -346.19173
                   143965.192 28066.5036 146153.599 145361.414  -193895.4 188366.283 -200676.43  -208218.4 -141912.79 143971.425
                   -146843.32 148459.831 -208477.33  -139.5374 59.4772907 -270.82132 -52.102023 3455.97272 -45.358949 7.93189132
                   12.8215493 12.7329219 .002822056 18.5408616 18.4012581 2421.04343 1192.09802 68788.0556 -3461.9173
Times of maxima :       .0268      .0271     .03355     .04171     .03886     .02773     .02727     .03916     .04353     .02655
                       .02576     .00561     .01672     .03886     .02725     .04171     .03886     .02773     .04355     .04456
                       .03898     .02727     .03916     .04353     .04328     .04021     .03728     .03738     .04355     .03898
                       .04346     .03881     .03752      .0268      .0271     .03355     .04023     .04473     .03729        0.3
                          0.3        0.3        0.3        0.3        0.3     .03724     .03639     .03629     .04456
             Random switching times for simulation number  135  :
                                  10  3.4686322E-02   11  3.4630925E-02   12  3.3444948E-02   16  4.5011959E-02   17  4.3197177E-02
                                  18  4.5146006E-02

 309.716            .308087E7 395334.176 .1464204E8 86.8689412 101.465972 108.905594 5.22917904 1202.48032 900.025515 112898.914
                   -112786.02 -112876.34 117408.795 -117368.76 -127079.83 108598.688 -117368.76 121595.473 144881.664 313.453357
                   -142426.31 -26644.592 -150622.48 146690.783 -197969.96 -194192.67 203907.842 206357.207 -144942.59 -142368.75
                   -153228.43 -153752.17 207290.637 124.114268  44.459767 270.573807 -44.445689    -3120.6 46.7873741 7.72828987
                   12.4294688 12.3606569 .007140903 18.0250214 17.9629621 2279.81788 1047.10836  74700.146 3134.53357
Times of maxima :      .03501     .04421     .04205      .0502     .04719     .04419     .04352     .04728     .04389     .00283
                       .01672     .00561     .03403     .04719     .03528      .0502     .04719     .04419     .04376     .05303
                       .04742     .04352     .04728     .04389     .04415     .04825     .04577     .04589     .04376     .04742
                       .04407     .04728      .0457     .03501     .04421     .04205     .05622     .05321     .04559        0.3
                          0.3        0.3        0.3        0.3        0.3     .04503     .04516     .04321     .05303
             Random switching times for simulation number  136  :
                                  10  2.7248455E-02   11  2.6798541E-02   12  2.9005188E-02   16  3.6388076E-02   17  3.7842155E-02
                                  18  3.5711058E-02

 184.762           .3742064E7 733284.164 .1467891E8 65.7095672 98.7746958 116.771465 6.16052398 702.847765 642.849805 -117483.56
                   -112786.02 -112876.34 112786.015 -114462.13 131150.546 -94451.012 -115801.76 125910.131  138232.19 -360.18799
                   141350.383 28920.1898  144019.87 143188.621 -182849.69 178299.346 202179.305 -203595.51 -138578.89 141400.415
                   -151506.95 142885.847 -206596.82 -136.78566  60.550977  -270.9143 39.8016907 3590.18233 -46.506568 7.92049022
                   12.8234702 12.6787838 .001955343 18.4809988 18.1781368  2557.4174 1042.43097 61059.9085 -3601.8799
Times of maxima :      .02772     .02762      .0336     .04198     .03064     .02838     .02794     .03909     .02811     .02716
                       .01672     .00561     .01672     .03063     .02783     .04198     .03064     .02838     .04382     .04473
                       .03924     .02794     .03909     .02811     .04346     .04036     .02838      .0377     .04382     .03924
                       .02812     .03909     .03783     .02772     .02762      .0336     .04817     .04462      .0359        0.3
                          0.3        0.3        0.3        0.3        0.3      .0364     .03573     .03786     .04473
             Random switching times for simulation number  137  :
                                  10  2.9216188E-02   11  2.9329522E-02   12  2.9154696E-02   16  3.9995787E-02   17  3.9129850E-02
                                  18  3.8795122E-02

 190.071           .2750502E7  .399687E7 .1470234E8 81.0906241 120.361273 100.777431 8.79960816 1882.84707 728.883791 112898.914
                   -112786.02 113869.445 112786.015 -124445.04 116969.856 -104924.68 -127830.86 116969.856 -141804.73 -346.52161
                   152096.295 -34563.999 158854.945 -144377.82 -194977.19 196094.981  202379.12 212221.876 141991.705 152141.913
                   -147303.37 161539.818 223794.377 -117.27109 141.366011 -271.13042 -56.856271 3445.86077 71.8629895 7.91099345
                   12.7056588  12.535122 .004093661 19.0159073 18.2963382 2335.63696 2556.16147 62789.4185 -3465.2161
Times of maxima :       .0297      .0296     .03336     .04166     .03061      .0444     .03001     .03983     .05206     .00283
                       .01672     .02933     .01672     .02991      .0444     .04166     .03061      .0444       .052     .04485
                       .03969     .03001     .03983     .05206     .04323     .04008     .03046     .04599       .052     .03969
                       .04333     .03982     .03019      .0297      .0296     .03336     .04008     .04467     .04305        0.3
                          0.3        0.3        0.3        0.3        0.3     .04001     .03881     .03914     .04485
             Random switching times for simulation number  138  :
                                  10  2.5060375E-02   11  2.4570199E-02   12  2.4500718E-02   16  3.5439992E-02   17  3.4210675E-02
                                  18  3.5151265E-02

 83.1808           .1626124E7 .2014439E7 .1503765E8 88.1324423 105.797702 103.505355 6.01625273 1949.60723 717.624394 112898.914
                   -112786.02 -112876.34 -120695.06 119847.901  -118542.4 109385.616 119847.901  -118542.4 142875.155 -296.23729
                   150765.864 28579.5475  159623.41 -144223.22 207995.208 196578.894 -205002.84 -209608.28 -143166.44 150744.982
                    151960.49 163383.415  -220902.5 -90.169957 -100.36032 274.204714 -52.041985 2946.00077 -76.151025 8.01081717
                   12.8506776 12.8166784 .007379836 19.0930267 18.8835817 1511.78562 1775.09331 74991.0871 -2962.3729
Times of maxima :      .02521     .02484      .0254     .03481     .03873     .03578     .02527     .03985     .05212     .00283
                       .01672     .00561     .02517     .03873     .03578     .03481     .03873     .03578     .04442     .04482
                          .04     .02527     .03985     .05212     .03518     .04006     .03749     .03713     .04442        .04
                       .03509     .03987     .03724     .02521     .02484      .0254      .0401     .04501     .03542        0.3
                          0.3        0.3        0.3        0.3        0.3     .03545     .03517     .03423     .04482
             Random switching times for simulation number  139  :
                                  10  2.4461150E-02   11  2.3413462E-02   12  2.4821641E-02   16  3.4132908E-02   17  3.5350830E-02
                                  18  3.3771677E-02

 107.992           790048.022 .2170813E7 .1468146E8  84.028378 102.385775 112.749757 9.66210131 2065.30218 3426.94047 112898.914
                   127053.842 -112876.34 -121853.98 117899.543 -123722.91 -106808.37 117899.543 -123722.91 -163028.03 -326.79586
                   155352.241 -36218.304 160940.297 -175243.77 -193182.68 194561.772 -201706.24 -209346.97 163081.131 155366.573
                   172563.364 166597.923 -216328.72 -62.850936 -104.18285 -270.93785 -77.656496 3260.45977 69.2242966 7.96089951
                   12.9087095 12.8504344 .008239813 20.1403015 20.3148791 1020.07218 2210.91858 83715.1296 -3267.9586
Times of maxima :      .02496     .02355     .03361     .04236      .0386     .03608     .02514     .03962     .03606     .00283
                       .02374     .00561     .02541      .0386     .03608     .04236      .0386     .03608     .03592     .04478
                       .03969     .02514     .03962     .03606      .0439     .03965      .0374     .03734     .03592     .03969
                       .03605     .03982     .03749     .02496     .02355     .03361     .03779     .04497     .04295        0.3
                          0.3        0.3        0.3        0.3        0.3     .03415     .03379     .03537     .04478
             Random switching times for simulation number  140  :
                                  10  2.7236261E-02   11  2.5980516E-02   12  2.5347684E-02   16  3.6448860E-02   17  3.5410232E-02
                                  18  3.5455215E-02

 144.694           .3499005E7 543424.907 .1469883E8 84.7820656 100.802726 113.986336 8.74465271 1410.16312  1077.7827 -114458.14
                   -112786.02 -112876.34 -114520.52 116984.535 132832.611 -107286.31 116984.535 124399.521 145040.611 -327.36501
                   145478.378 34455.8998 153218.667 149024.286 -193212.09 192946.689 -199836.09 -204080.36 -145353.26 145487.471
                   150814.643 151775.392 -211715.65 -132.26877 52.1260447 -271.09805  -53.81445 3263.40223 -69.858856 7.95748553
                   12.8275681 12.6748992 .008817142 18.7187448 18.5870151 2600.58488  981.22978 76995.6067 -3273.6501
Times of maxima :      .02756     .02761      .0335     .04165      .0394     .02828     .02793      .0395      .0441     .02683
                       .01672     .00561     .02593      .0394     .02789     .04165      .0394     .02828     .04395     .04484
                       .03965     .02793      .0395      .0441      .0428     .03971     .03781     .03807     .04395     .03965
                       .03611      .0395     .03793     .02756     .02761      .0335     .03957     .04467     .03644        0.3
                          0.3        0.3        0.3        0.3        0.3     .03646     .03547     .03543     .04484
             Random switching times for simulation number  141  :
                                  10  2.3418009E-02   11  2.3795375E-02   12  2.3023269E-02   16  3.4003553E-02   17  3.2796997E-02
                                  18  3.2757902E-02

 97.1816           913562.361 .2288942E7 .1502816E8 110.108723 103.542693 102.142596 4.90821424 1461.44593 1149.62382 112898.914
                   -112786.02 -128231.42 122265.288 118563.781 -117759.45 122265.288 118563.781 -117759.45 -146909.98 263.276673
                   152358.779 25813.9264 153847.818 149948.794 206428.202 192458.379 -201127.61 -205873.09 147113.952 152257.411
                   153609.587 155437.742 -209062.64 67.5855887 -106.97996 274.118244 -53.592869  -2598.412 -88.056763 8.09264468
                   12.8746786 12.8481259  .00345825 19.3246435 19.3766986 1103.17742  1769.6789 72858.2295 2632.76673
Times of maxima :      .03315     .02394     .02529     .03375     .03852     .03638     .03312     .03997     .04424     .00283
                       .01672     .02335     .03375     .03852     .03638     .03375     .03852     .03638     .03495     .03658
                       .03979     .03312     .03997     .04424     .03497     .03981     .03712     .03702     .03495     .03979
                       .03507     .03996     .03688     .03315     .02394     .02529     .04116     .03678     .03382        0.3
                          0.3        0.3        0.3        0.3        0.3     .03402     .03277     .03281     .03658
             Random switching times for simulation number  142  :
                                  10  2.3670001E-02   11  2.2568466E-02   12  2.3578423E-02   16  3.4364315E-02   17  3.3061680E-02
                                  18  3.2980296E-02

 77.9822           907925.218 .2878301E7 .1536657E8 110.519293 105.227748  100.01221 7.04520653  1681.2716 1134.75477 112898.914
                   -112786.02 -112876.34 122493.025 122185.214 116524.923 122493.025 119524.642 116524.923  -151778.3 -265.59617
                   149173.799 30927.0985 156494.695 -149758.29 205619.525 194780.956 -200949.76 -206440.91 151977.511 149109.742
                   160735.516 159606.906 -211050.06 67.3767474 -119.96461 277.187347 -57.451795 2640.92012 -88.878797 8.08210059
                    12.970854 12.8459929 .005245714 19.6561863 19.5872308 1114.27127 2443.10212 70962.8149 -2655.9617
Times of maxima :      .03342     .02308     .02521     .03366     .03879     .04444     .02326      .0387     .03512     .00283
                       .01672     .00561     .03366     .02315     .04444     .03366     .03879     .04444     .03522     .04485
                       .04007     .02326      .0387     .03512     .03523     .04008     .03738      .0373     .03522     .04007
                       .03534     .02344      .0373     .03342     .02308     .02521     .04142     .04503     .03409        0.3
                          0.3        0.3        0.3        0.3        0.3     .03438       .033     .03308     .04485
             Random switching times for simulation number  143  :
                                  10  2.0721834E-02   11  2.0525204E-02   12  2.1146718E-02   16  3.1125339E-02   17  3.0473090E-02
                                  18  2.9585160E-02

 30.6747           .3408869E7 .3781549E7 .1474593E8  77.250953 116.062907 102.771205 11.2581755 1440.15465 1229.15267 115539.271
                   -112786.02 -112876.34 112786.015 128088.595 -118121.25 102410.441 125527.545 -118121.25 -145866.21 352.292773
                   -146830.88 -39095.459 -153587.16 -150960.39 192201.394 -189832.24 -209221.81 -211724.34 146212.538 -146886.49
                   152665.526  -157576.9 -227647.29 130.554001 -137.50544 271.532065 60.5520323 -3510.2983 -57.290509 8.16712761
                   13.1305448 12.9321416 .006315672 19.3508373 19.0356299 2231.19317 2375.67133 61972.3042 3522.92773
Times of maxima :       .0209     .02109     .02509     .03301     .02184     .03599     .02142     .03118     .03576     .02064
                       .01672     .00561     .01672     .02131     .03599     .03301     .02184     .03599     .03589      .0362
                       .03129     .02142     .03118     .03576     .03459     .03143     .02185     .02151     .03589     .03129
                       .03586     .03134     .02159      .0209     .02109     .02509     .03143     .03641      .0329        0.3
                          0.3        0.3        0.3        0.3        0.3     .03114      .0296     .03049      .0362
             Random switching times for simulation number  144  :
                                  10  3.0477963E-02   11  3.0925557E-02   12  3.1439661E-02   16  4.1098906E-02   17  4.0694053E-02
                                  18  4.0204246E-02

 229.812           .1552012E7 .3641357E7 .1492602E8 110.000086 111.019247 111.243495  5.4299114 2372.70664 3379.42188 112898.914
                   -112786.02 128969.152 -122204.96 -123504.53 122893.702 -122204.96 -122769.77 122893.702 160921.927 -287.04169
                   148533.239 -27151.178 -164352.96 174776.524 -212849.87 195985.704 206736.712 216088.269 -161194.38 148394.415
                   -174782.45 -174822.77  222126.64 88.0911974 134.932529 -273.18513 94.3436547 2849.43465 96.2287923 7.86892794
                   12.5702744  12.481232  .00581859 19.4022395 20.8722627  1526.0613 2620.08129 65796.8335 -2870.4169
Times of maxima :      .03157     .03147     .03342     .04165     .03206     .04462     .04102      .0318     .04451     .00283
                       .01672     .03084     .04165     .03158     .04462     .04165     .03206     .04462     .04437     .04487
                       .05595     .04102      .0318     .04451     .04323     .04129      .0459     .04592     .04437     .05595
                       .04298     .03178     .04596     .03157     .03147     .03342     .04902     .04507      .0417        0.3
                          0.3        0.3        0.3        0.3        0.3     .04111     .04022     .04071     .04487
             Random switching times for simulation number  145  :
                                  10  2.6430893E-02   11  2.7412745E-02   12  2.6678684E-02   16  3.5998311E-02   17  3.6471906E-02
                                  18  3.7626324E-02

 138.344           .3686121E7 .1859489E7 .1469654E8 79.3031059 98.3568804 122.976518 16.7608322 1208.93993 1690.55781 112898.914
                   -112786.02 -112876.34 112786.015 115556.581  129876.75 -103761.78 115556.581 129212.166 -138732.77 -349.90147
                   147602.061 -47702.386 150704.442  156604.79 -191228.32 189213.286 199737.216 205896.784 138905.527  147659.53
                   -150606.02 148713.862 209855.196 -135.75936  96.423265 -271.07692 -56.534968 3487.42666 60.4731647 7.93072505
                   12.8074836 12.7500837 .012498967 18.8011436 18.5219736 2414.51157 1544.00599 66597.2111 -3499.0147
Times of maxima :      .02699     .02792     .03345     .04153     .03834     .02758     .02811     .03942     .02731     .00283
                       .01672     .00561     .01672     .03834     .02709     .04153     .03834     .02758      .0518     .04476
                       .03967     .02811     .03942     .02731     .04348      .0396     .04575     .04576      .0518     .03967
                       .02735     .03979     .04582     .02699     .02792     .03345     .04011     .04457     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03601     .03764     .03649     .04476
             Random switching times for simulation number  146  :
                                  10  3.3681783E-02   11  3.5793912E-02   12  3.4760670E-02   16  4.3638305E-02   17  4.4920368E-02
                                  18  4.5738496E-02

 302.538           .1749798E7 .1711555E7 .1466884E8 77.3528329 97.5948848 114.301672 3.84746188 1842.14031 864.591032 112898.914
                   -127715.52 -112876.34 112786.015 115108.088 -124420.99 102477.949 115108.088 -124571.47 -144544.93 351.538969
                   -148064.07 -22854.908 -158383.21 -146217.42 190329.212 -189918.23 -199574.58 200724.786 144879.877 -148112.12
                   147182.563 -154479.11 202022.449 93.5360463 -92.508253 270.821373 61.9762189 -3513.9922 -57.797447 7.67939306
                   12.4215043 12.4257498  .00236484 18.5975417 18.2287685 1554.29691 1522.94071 69646.6904 3515.38969
Times of maxima :      .03423     .03634     .04188     .05036     .05549      .0364     .03513     .04782     .05219     .00283
                         .034     .00561     .01672     .05549     .03638     .05036     .05549      .0364     .05205     .05321
                       .04775     .03513     .04782     .05219     .05193     .04805     .03693     .04569     .05205     .04799
                       .05215     .04787     .04555     .03423     .03634     .04188     .04734     .05301     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04365     .04575     .04494     .05321
             Random switching times for simulation number  147  :
                                  10  2.4140468E-02   11  2.3999504E-02   12  2.4100730E-02   16  3.4996963E-02   17  3.4935948E-02
                                  18  3.3975764E-02

 84.3988           982708.475 .2446786E7 .1575631E8 91.8877378 108.268611 115.374059 15.1585271 2573.39169 986903.509 112898.914
                   120417.793 -112876.34  -122052.2 121239.349 -125154.48 -111691.75 121239.349 -125154.48  -174128.5 -316.96329
                   158056.735 45364.9896 166517.862 -186906.35  208228.27 193602.302  -203714.5 -207938.64 174189.184 158018.929
                   187120.312 168035.152 -213051.09 -70.096664 -110.60709 280.680528 -93.117288 3154.72567 -101.80903 7.97670004
                   12.8756804 12.8426949 .008633351 21.1201346 94.9490923 1014.13736 2079.73588  89377.739 -3169.6329
Times of maxima :      .02464     .02445     .02551     .04195     .03891     .03593      .0247     .03919     .03569     .00283
                       .02411     .00561     .02477     .03891     .03593     .04195     .03891     .03593      .0355     .04478
                       .03925      .0247     .03919     .03569     .03553     .04037     .03734     .03723      .0355     .03925
                       .03563     .03903     .03708     .02464     .02445     .02551     .04026     .04458     .03595        0.3
                          0.3        0.3        0.3        0.3        0.3     .03501     .03399     .03495     .04478
             Random switching times for simulation number  148  :
                                  10  3.1178674E-02   11  3.0517465E-02   12  3.0345405E-02   16  4.1176407E-02   17  3.9874444E-02
                                  18  4.0597824E-02

 231.596           711145.283  .380073E7 .1471706E8 91.8164368 119.852595  101.00416 8.58087314 1653.64402 972.039056 112898.914
                   -112786.02 122706.792 113386.542 -127327.56 117101.361 -111648.41 -127560.45 117101.361 143450.389 -324.73338
                   143506.931  -34131.71 -156166.34 147644.257  -197059.7 200805.767 198781.554  202738.59 -143732.96  143567.42
                   -150202.17 -158403.36 205765.437 -59.629912 137.853734 -271.26614  -56.80386 3226.16118 59.9489921 7.89469389
                   12.6006131 12.4719466 .004854754 18.7144069 18.4283876 1235.44917 2590.50586 65402.3995 -3247.3338
Times of maxima :      .04024     .03069     .03369     .04203     .03167     .04472      .0312     .03139     .04339     .00283
                       .01672     .03052     .03349      .0311     .04472     .04203     .03167     .04472     .04338     .04482
                       .04044      .0312     .03139     .04339     .04315     .04047     .04559     .04566     .04338     .04044
                        .0435     .03139     .04585     .04024     .03069     .03369     .04138     .04464     .04383        0.3
                          0.3        0.3        0.3        0.3        0.3     .04119     .04061     .03989     .04482
             Random switching times for simulation number  149  :
                                  10  2.9265938E-02   11  2.8887908E-02   12  3.0166458E-02   16  3.8434044E-02   17  3.9697900E-02
                                  18  3.9088763E-02

 204.882           .2967591E7 .3397437E7 .1477115E8 93.0400815 155.772564  101.48676 12.3266209 2501.97594 1919.68112 -126246.81
                   -112786.02 -112876.34 113069.717 -132038.62 117380.784 -112389.92 -136072.05 117380.784 157648.127  -331.4553
                   151572.264 -40908.573 165752.889 159279.725 -199387.56 200627.834 205998.003 207094.192  -157937.2 151630.536
                   -159704.93 164923.677 225523.432 -121.81114 130.334894 -271.76411 -83.333321  3289.0307 70.0654692 7.90328187
                   12.7383548 12.5211556 .007477436   19.90793 19.8514705 2049.66429 2314.01007 64635.3361  -3314.553
Times of maxima :      .02972     .02942     .03351     .04187     .02987      .0446     .02961      .0404     .04352     .02925
                       .01672     .00561     .03322     .02986      .0446     .04187     .02987      .0446     .04337     .04464
                       .04026     .02961      .0404     .04352     .04342     .04065     .03039     .02999     .04337     .04026
                       .04331     .04039     .03013     .02972     .02942     .03351     .04007     .04446     .04363        0.3
                          0.3        0.3        0.3        0.3        0.3     .03845      .0391     .03971     .04464
             Random switching times for simulation number  150  :
                                  10  3.4676723E-02   11  3.4914117E-02   12  3.6060136E-02   16  4.4902428E-02   17  4.6437403E-02
                                  18  4.4320135E-02

 343.014           .3008889E7 612322.172 .1462331E8 68.4474879 96.9709218 110.694518 6.34489091 727.921645 318.109244 112898.914
                   -114452.87 -112876.34 112786.015 -114739.53 -122030.03 96398.6761 -114739.53 -122590.09 -137352.33 359.295554
                   -139697.53 -29349.749 -144364.62 -138522.43 183149.552 -178995.25 197586.098 201965.627 137704.287 -139761.16
                   144369.167 -142011.84 204072.428 122.655796 -55.331825 270.400692 39.8229849 -3582.1683 44.0346361 7.67107074
                   12.4348093 12.3631038 .003192734 17.8681029 17.5962174 2168.77943 1001.38831 62512.7498 3592.95554
Times of maxima :      .03521     .03549     .04196     .05017     .04743     .03582     .03537     .04765     .05222     .00283
                       .03477     .00561     .01672     .04743     .03542     .05017     .04743     .03582     .05243     .05294
                       .04783     .03537     .04765     .05222     .05168     .04863      .0462      .0463     .05243     .04783
                       .03555     .04764     .04642     .03521     .03549     .04196     .04814     .05312     .04453        0.3
                          0.3        0.3        0.3        0.3        0.3     .04492     .04434     .04645     .05294
             Random switching times for simulation number  151  :
                                  10  3.1072465E-02   11  2.8961209E-02   12  3.0877492E-02   16  4.2047637E-02   17  4.0627523E-02
                                  18  3.9707996E-02

 225.175           830310.485 .2641181E7 .1479437E8 109.274516 118.049471  103.36544 5.39768352 1635.84759 1899.14291 -124980.81
                   -112786.02 -112876.34 -121801.25 -119972.01 118462.254 -121801.25 -126597.27 118462.254 155546.018 -290.63857
                   -152665.98 -27070.484 155954.196 159043.114 -205741.65 198549.398 201664.061  210681.21 -155820.24 -152502.67
                   -160512.03   158589.8 215801.089 -64.432542 114.916941 -271.97763 71.0304611 2900.93698 103.912355 7.86882475
                   12.7339062 12.4679183 .004734244 19.4321665 19.6336268 1359.06709  2127.2015 70268.4293 -2906.3857
Times of maxima :      .04099      .0295     .03349     .04158     .03012     .04421     .04095     .04132     .04414     .02933
                       .01672     .00561     .04158     .03064     .04421     .04158     .03012     .04421      .0443      .0448
                       .04763     .04095     .04132     .04414     .04279     .04122     .04597     .04604      .0443     .04763
                        .0429     .04132      .0459     .04099      .0295     .03349     .04898       .045     .04165        0.3
                          0.3        0.3        0.3        0.3        0.3     .04206     .03972     .04064      .0448
             Random switching times for simulation number  152  :
                                  10  2.4226864E-02   11  2.2840716E-02   12  2.2989236E-02   16  3.4977025E-02   17  3.3618419E-02
                                  18  3.3391612E-02

 70.9006           811651.458 .3978387E7 .1516989E8 102.286552 106.329516 101.471889 12.9913592 2479.19604 1582.47255 112898.914
                   -112786.02 -112876.34 -119562.56  120726.39 -117372.18 117842.401 120148.743 -117372.18 -152134.73 -279.88096
                   155786.402 41997.1295 165507.633  155314.87 205157.287 193517.079 -201937.78 -211318.88 152317.762 155685.769
                   166460.314 164344.949 -219400.21 63.7044527 -141.03878 275.407767 -65.327845 2794.75456 -101.79624 8.04419198
                   12.9530452 12.8361237 .013440484 19.6778284 19.6962108  1182.1751 2772.30625 84274.3662 -2798.8096
Times of maxima :      .03396     .02333     .02497     .03421     .02398     .03573     .02357     .03925     .04376     .00283
                       .01672     .00561     .02446     .02343     .03573     .03421     .02398     .03573     .03577     .04498
                        .0394     .02357     .03925     .04376     .03458     .04063     .03774     .03784     .03577      .0394
                       .03589     .03927     .03768     .03396     .02333     .02497     .04057      .0448     .03482        0.3
                          0.3        0.3        0.3        0.3        0.3     .03499     .03341     .03363     .04498
             Random switching times for simulation number  153  :
                                  10  2.6106663E-02   11  2.7525117E-02   12  2.7619471E-02   16  3.5716485E-02   17  3.7497605E-02
                                  18  3.7587237E-02

 137.494           .2565991E7 .1811637E7 .1467315E8 67.9336502 96.4086943 114.707441 4.85912903 399.530017 521.108149 112898.914
                   120532.334 -112876.34 112786.015 -113684.02 121697.329  -96036.16 -114406.42 124792.392 138966.749 -359.69498
                   138845.131 25684.5244 139720.421 141473.498 -183445.46  180508.93 198430.792 198783.137 -139321.33 138932.589
                   -140773.48 140680.863 -199848.25 -113.26938 95.1744876 -270.86114  -44.16918 3584.03397 -37.608916 7.92339141
                   12.8037863 12.7727574 .001969713 18.3858297  18.273429 2013.83266  1506.3567 62896.4367 -3596.9498
Times of maxima :      .02664     .02807     .03361     .04178     .03086     .02726     .02681     .03967     .04423     .00283
                       .02642     .00561     .01672     .03038     .02778     .04178     .03086     .02726     .04414     .04463
                       .03984     .02681     .03967     .04423     .04293     .04024     .02865     .04563     .04414     .03984
                       .04425     .04001     .03794     .02664     .02807     .03361     .03969     .04476     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .03573      .0376     .03751     .04463
             Random switching times for simulation number  154  :
                                  10  3.1484264E-02   11  3.4014606E-02   12  3.1833884E-02   16  4.2150901E-02   17  4.1164393E-02
                                  18  4.4042205E-02

 274.953           926249.909 374773.608 .1537927E8 110.256635 97.9491284 100.959229 6.39629655 637.106956 991.288133 112898.914
                   -112786.02 115863.991 -122347.38  -115316.8 117075.312 -122347.38  -115316.8 117075.312 -144679.76 -262.67922
                   -142898.39 -29468.403 -143108.58  147897.22 -204573.85 -188610.17 203195.281  207985.57 144903.733 -142760.19
                   -148730.13 -149983.45  212531.57 -68.053285 43.2881974 -277.30191 57.1422527 2596.34511  57.945673 7.83918284
                   12.4333368  12.461877 .003354086 18.0621474 18.3293345 1108.27622 928.216693 68620.6442 -2626.7922
Times of maxima :      .04153     .04219     .03311     .04176     .04761     .04464     .04149     .04752     .04434     .00283
                       .01672     .03216     .04176     .04761     .04464     .04176     .04761     .04464     .05202     .04495
                       .04771     .04149     .04752     .04434     .04333     .04895     .04599     .04595     .05202     .04771
                       .04344     .04758     .04609     .04153     .04219     .03311     .04897     .04515     .04438        0.3
                          0.3        0.3        0.3        0.3        0.3     .04217     .04406     .04118     .04495
             Random switching times for simulation number  155  :
                                  10  3.5832546E-02   11  3.6945325E-02   12  3.6363528E-02   16  4.6055885E-02   17  4.7145874E-02
                                  18  4.6496483E-02

  358.39           .3174578E7 .3455917E7 .1467887E8 77.0893576 107.855805 121.298635 12.5090625 1341.43494 2018.54035 112898.914
                   -112786.02  -117797.8  -112842.2 117471.318 -127868.43 102303.272 121007.997 -128327.66 -144769.54  352.69355
                    -145533.9 41210.1973 -152368.24 -160410.27 188346.546 -190585.54 -216940.04 -214257.96 145107.544  -145572.3
                   163147.707 -154743.04 -231392.32 125.987666 -131.45183 270.913949 58.3924082 -3515.9978 -46.676564 7.66807863
                   12.3713284 12.2695582 .010296258 18.2376612 18.1901152 2438.61103 2408.83549  62151.143  3526.9355
Times of maxima :      .03632     .03748     .04216     .04968      .0386     .03696     .03761     .04785     .03672     .00283
                       .01672     .03689     .04166     .03753      .0365     .04968      .0386     .03696     .05225     .05326
                       .04771     .03761     .04785     .03672       .052      .0481     .03807     .03794     .05225     .04771
                        .0367     .04801      .0378     .03632     .03748     .04216     .04769     .05308     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04607     .04651     .04716     .05326
             Random switching times for simulation number  156  :
                                  10  2.8209794E-02   11  2.8185352E-02   12  2.6917693E-02   16  3.8039695E-02   17  3.7163629E-02
                                  18  3.8463428E-02

 157.954           .3736865E7 .2849828E7 .1467978E8 72.0703466 98.2250931 96.9991951  2.3211412 603.794367 304.160471 -130980.54
                   -112786.02 -112876.34 112786.015 -117354.65 132609.749 -98916.927 -115479.14 114756.258 137273.784 -357.90134
                   140518.949 -17751.828 -142642.63 138315.176  -186448.5 184568.101 229155.201 221452.982 -137623.09 140562.328
                   -140215.57 143066.965 246311.576 -136.69061  119.36977 -270.92233 -48.416115 3563.86741  49.824782 7.92414424
                   12.7749295 12.5973841 .001904374 18.4590757 18.0770839 2483.67936  2010.0427  66617.549 -3579.0134
Times of maxima :      .02854     .02859     .03364     .04184     .03071     .02933     .02836     .04808     .06027     .02724
                       .01672     .00561     .01672     .02879     .02879     .04184     .03071     .02933     .04408     .04467
                       .03917     .02836     .04808     .06027     .04298     .04028     .02933      .0292     .04408     .03917
                        .0442     .03901     .02906     .02854     .02859     .03364     .03962     .04448     .04361        0.3
                          0.3        0.3        0.3        0.3        0.3     .03805     .03848     .03718     .04467
             Random switching times for simulation number  157  :
                                  10  2.3458163E-02   11  2.4805921E-02   12  2.3993701E-02   16  3.2773044E-02   17  3.4021993E-02
                                  18  3.5414960E-02

 86.2525           644931.345 998919.682 .1568885E8 93.8361106 104.827347  115.85258 7.34810657 2423.30189  186107.69 112898.914
                   -112786.02 -112876.34 -119775.14 119297.024 -125413.75 112869.685 119297.024 -125413.75 -170733.19 -291.14309
                   153730.226 31584.9385 164903.261 -180684.07 216896.023  197877.06 -212250.89 -232299.83  170897.72 153698.618
                   188088.569  166255.63  -248888.7 -56.786061 -70.672473 280.079041 104.179844 2896.10103 85.2158054 8.02152398
                   12.8429705 12.8654442 .003830154 20.1640584 31.2691801 730.120591 1257.84042  79315.496 -2911.4309
Times of maxima :      .02434     .02491     .02489     .03462     .03865     .03602     .03435     .04003     .03472     .00283
                       .01672     .00561     .02529     .03865     .03602     .03462     .03865     .03602     .03617     .04503
                       .03991     .03435     .04003     .03472     .03498     .04026     .03729     .03739     .03617     .03991
                        .0349     .04005     .03752     .02434     .02491     .02489      .0344     .04483     .04452        0.3
                          0.3        0.3        0.3        0.3        0.3     .03279     .03543     .03404     .04503
             Random switching times for simulation number  158  :
                                  10  3.3743449E-02   11  3.4209781E-02   12  3.3792789E-02   16  4.3925252E-02   17  4.3774606E-02
                                  18  4.4839626E-02

 303.273           .2664851E7 436768.846 .1468745E8 83.6847236 106.362812 110.610737 14.1265323 2496.99684  2964.2126 112898.914
                   -122143.02 -112876.34 116113.574 -120167.55 122543.691 106589.741 -120167.55 122543.691 157338.038  328.23536
                   -154717.77 -43793.544 -165699.33 170604.354 193919.104 -199305.41  205118.23 218153.227 -157399.81 -154755.01
                   -174190.67 -171640.66  227451.51 115.430747 -46.731619 270.993071 73.2602772 -3272.2625 -78.956283 7.70343003
                   12.4356231 12.4218479 .005517791 19.3463098 19.2037831 1839.57956 977.099668 75087.9374  3282.3536
Times of maxima :      .03416     .03506     .04193     .05002     .04702     .04458     .03443     .04823     .04447     .00283
                        .0338     .00561     .03438     .04702     .04458     .05002     .04702     .04458     .04459      .0532
                       .04836     .03443     .04823     .04447     .05115     .04845     .04583     .04585     .04459     .04836
                       .04447     .04824     .04571     .03416     .03506     .04193     .04634     .05339     .05145        0.3
                          0.3        0.3        0.3        0.3        0.3     .04394     .04485     .04379      .0532
             Random switching times for simulation number  159  :
                                  10  3.5572898E-02   11  3.6098422E-02   12  3.5409098E-02   16  4.5559833E-02   17  4.5480786E-02
                                  18  4.5100800E-02

 338.804           .3837151E7 .3095671E7 .1472095E8 72.3268116 101.797186  177.77385 6.21251616 1073.62402 2262.93415 123902.864
                   -112786.02 -112876.34 112786.015 -116541.65 -131253.31  99092.771 117560.168  -136409.2  139745.22 357.516097
                   -143397.33  -29041.97 -148970.45 -163148.19 185230.707 -185817.31 -211988.37 -206386.26 -139934.51 -143483.54
                   147744.286  -148512.9 -220583.58 138.512652 -124.41204 271.301909 -43.627231 -3560.9653 -50.089244  7.6721346
                   12.4152173 12.2911694 .003893131 18.1967502 17.8278305 2472.05753 1749.74556  65418.063 3575.16097
Times of maxima :      .03575     .03664     .04193     .04978     .03896     .03671     .03626     .04838     .03643      .0355
                       .01672     .00561     .01672     .04696     .03623     .04978     .03896     .03671      .0605       .053
                       .04821     .03626     .04838     .03643     .05173     .04861     .03723      .0371      .0605     .04821
                       .03643     .04841     .03697     .03575     .03664     .04193     .05739     .05315     .05011        0.3
                          0.3        0.3        0.3        0.3        0.3     .04557     .04512      .0455       .053
             Random switching times for simulation number  160  :
                                  10  3.4000503E-02   11  3.4105635E-02   12  3.3454598E-02   16  4.3287104E-02   17  4.3361733E-02
                                  18  4.3874360E-02

 312.362           .2529265E7 518537.254 .1739512E8 90.0301387 101.118136 112.050737 10.0550826 1966.58405  168064.09 112898.914
                    -117966.5 -112876.34 120611.025 -117167.41 123338.787 110557.007 -117167.41 123338.787 172909.897 319.208781
                   -154654.26 -36947.507 -159817.81 180249.702 -208467.05 -193020.94  200761.24 208467.732  -172968.6 -154627.18
                   -179998.25  -168886.1 217991.068 112.455891 -50.918428 -294.91625 -81.821555 -3182.8864 -69.205133 7.72132367
                    12.443074 12.4158331 .009349545  19.731508 27.5345304 1695.65201   862.0512 76399.2481 3192.08781
Times of maxima :      .03454     .03509     .03435     .05037     .04753     .04409     .03469     .04778     .04406     .00283
                       .03435     .00561      .0344     .04753     .04409     .05037     .04753     .04409     .04393      .0532
                       .04768     .03469     .04778     .04406     .04396     .04804     .04577     .04537     .04393     .04768
                       .04406     .04782     .04551     .03454     .03509     .03435     .04373       .053     .05096        0.3
                          0.3        0.3        0.3        0.3        0.3      .0433     .04389     .04338      .0532
             Random switching times for simulation number  161  :
                                  10  2.5209233E-02   11  2.6023240E-02   12  2.8879663E-02   16  3.5394403E-02   17  3.9696817E-02
                                  18  3.5602373E-02

 150.606           .1576495E7 255224.517 .1467865E8 92.5930816 97.5275003 100.715958 3.25088251 2718.57341 2050.01199 112898.914
                   127929.816 -112876.34 112786.015 115068.343 -116934.18 -112119.61 115068.343 -116934.18 155490.692 -331.20764
                   156231.987 -21008.399 168055.167 160767.316  -199169.5 202223.274 -201589.32 -210079.47 -155780.79 156289.588
                   -158129.32 169695.765 -211859.32  -88.78329  35.722858  -270.9119 68.0633739 3284.23201 76.8655057 7.89994928
                   12.8287218 12.8197688  .00303565 19.6433209 19.9771613 1446.56259 835.944148 65580.9006 -3312.0764
Times of maxima :      .02575       .027     .03357     .04187     .03876     .03621     .04002      .0404     .04352     .00283
                       .02552     .00561     .01672     .03876     .03621     .04187     .03876     .03621     .04338     .04464
                       .04026     .04002      .0404     .04352     .04343     .04029     .03749     .03759     .04338     .04026
                       .04353     .04039     .03752     .02575       .027     .03357     .04805     .04446     .04072        0.3
                          0.3        0.3        0.3        0.3        0.3     .03541     .03562     .03971     .04464
             Random switching times for simulation number  162  :
                                  10  2.2295018E-02   11  2.3213160E-02   12  2.2535727E-02   16  3.2241434E-02   17  3.2267272E-02
                                  18  3.4037210E-02

 42.2638           584723.616 .3299036E7 .1514004E8 108.556943 102.250045 114.240192 11.0186884 1686.56666 290471.054 112898.914
                   -112786.02 -135490.72 121400.679 -117821.37 -124537.97 121400.679 -117821.37 -124537.97 -164591.74 292.158106
                     -148452. 38677.3993 156557.489  -183157.5 208608.202 -194042.28  -206474.2 -219493.85 164863.111 -148286.65
                   182997.382 159259.525 -223591.61 -54.070492 -128.43356 275.136693 114.954417 -2916.4679 76.6713474 8.11780728
                   12.9194274 12.8697943 .007418405 19.8742492 42.0762693  869.13732 2421.16742 70126.3604 2921.58106
Times of maxima :      .02386     .02339     .02516     .03322      .0471     .03586      .0239     .03947     .03576     .00283
                       .01672     .02266     .03322      .0471     .03586     .03322      .0471     .03586      .0359     .03644
                       .04723      .0239     .03947     .03576     .03443     .03286     .03723     .03721      .0359     .04723
                       .03575     .03948     .03702     .02386     .02339     .02516     .03264     .03664     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03226     .03405     .03228     .03644
             Random switching times for simulation number  163  :
                                  10  3.5065496E-02   11  3.5563059E-02   12  3.5116752E-02   16  4.5031684E-02   17  4.5510700E-02
                                  18  4.5171789E-02

 330.553           .3751928E7 .2068441E7 .1469867E8 71.7665867 98.0794833 120.926937 18.8276174 807.403562 1196.60315 112898.914
                   -112786.02 -112876.34 112786.015 -115393.51 -132543.04 98708.2513 -115393.51 -128130.89 -139301.64 357.834592
                   -141196.54 -50558.013 -145447.45 -150547.84 184197.913 -184340.67 201355.541 204327.151  139313.01  -141292.1
                   152676.918 -145907.68 204940.766 136.965827 -101.69663 271.096556 -41.386801   -3562.29 -47.836177  7.6725159
                   12.4238901 12.3354723 .004823428 18.1080315 17.7865329 2542.51915 1383.47953 67322.8112 3578.34592
Times of maxima :      .03549     .03613     .04196     .04981     .04705      .0362     .03575     .04844     .03576     .00283
                       .01672     .00561     .01672     .04705     .03572     .04981     .04705      .0362     .03593       .053
                       .04833     .03575     .04844     .03576     .05176     .04863     .04579      .0459     .03593     .04833
                       .03599     .04846     .04603     .03549     .03613     .04196     .05745     .05317     .05016        0.3
                          0.3        0.3        0.3        0.3        0.3     .04505     .04519     .04553       .053
             Random switching times for simulation number  164  :
                                  10  2.5603515E-02   11  2.6249441E-02   12  2.5053916E-02   16  3.5542438E-02   17  3.4933186E-02
                                  18  3.6122404E-02

 123.104           .2473728E7  413414.13 .1724525E8 86.6828224  98.754565 110.532306 8.20542153 1529.34592 959.969846 112898.914
                   117457.222 -112876.34 -121598.91  115789.96 -122500.24 -108482.29  115789.96 -122500.24 -145620.57 -316.58585
                   151280.389 -33376.651   154673.9 -147485.24 198251.922 196112.566 198511.135 -204505.24 145695.392 151260.707
                   154869.961 164749.446 -206877.59 -111.21438 -45.465049 293.643055 47.1401307 3146.75161 -58.950533 7.97624448
                   12.8266059 12.7949139 .008074905 18.8177782 18.7314545   1843.594 908.798555 76300.3182 -3165.8585
Times of maxima :      .02615     .03595     .02594     .04194     .03819     .03593     .02597     .03943     .03563     .00283
                       .02594     .00561       .026     .03819     .03593     .04194     .03819     .03593     .03576     .04477
                       .03955     .02597     .03943     .03563      .0359     .03962     .04577     .03685     .03576     .03955
                       .03581     .03941     .03824     .02615     .03595     .02594      .0486     .04495     .03658        0.3
                          0.3        0.3        0.3        0.3        0.3     .03556     .03614     .03495     .04477
             Random switching times for simulation number  165  :
                                  10  2.1581717E-02   11  2.0090701E-02   12  2.2216192E-02   16  3.1578868E-02   17  3.1204401E-02
                                  18  3.1407922E-02

 19.3778           .2258161E7 .2093053E7 .1478084E8 89.7416816 125.352756 107.240624 4.95915756 1367.03734 2214.67371 131244.947
                   -112786.02 -112876.34   -113678.  126778.01 -120662.41 110379.752 130454.558 -120662.41 -152976.79 334.800729
                   -150693.81 -25947.545 -152686.02 -162613.73 197279.622 -201781.87 -202602.85 -210691.53 153274.466 -150750.27
                   161096.455  -159618.2 -213093.54 106.258203 -102.29987 271.853276 85.6388911 -3337.1406 54.8360116 8.15881544
                   13.1517014 12.8913587 .003536549 19.6937727  19.999707 1910.91491  1871.5616 62425.1878 3348.00729
Times of maxima :      .02172     .02063     .02521     .03337     .02219     .03647     .02228     .03197     .03501     .02046
                       .01672     .00561     .02474     .02217     .03647     .03337     .02219     .03647     .03496     .03654
                       .03178     .02228     .03197     .03501     .03494      .0318     .03774     .03777     .03496     .03178
                       .03503     .03191     .03766     .02172     .02063     .02521     .03176     .03635     .04336        0.3
                          0.3        0.3        0.3        0.3        0.3     .03159     .03142     .03122     .03654
             Random switching times for simulation number  166  :
                                  10  3.4257920E-02   11  3.4860836E-02   12  3.4061433E-02   16  4.3417440E-02   17  4.3766843E-02
                                  18  4.5448157E-02

 315.594           .3035634E7 863464.841  .146824E8 83.8106782 101.797592 110.703468 3.74503353 1127.81242 2491.92128 112898.914
                   -112786.02 -112876.34 116349.509  -117560.4 122595.047 106669.925  -117560.4 122595.047 163892.206 328.515347
                   144160.513  -22548.63 149669.198 165644.712 194476.608  -192385.8 205389.711 216278.898 -163942.39 143968.853
                   -168261.12 148645.565 230214.741 123.199721 -65.706348 270.946467 85.6017922 -3273.8041 54.7135056 7.70383653
                   12.4282711 12.4013089 .003970258 18.3405146 19.1785502 1940.99293 1136.16622 71632.3532 3285.15347
Times of maxima :      .03441     .03532     .04195     .05039     .04702     .04449     .04409     .05587     .04446     .00283
                       .01672     .00561     .03465     .04702     .04449     .05039     .04702     .04449     .04433     .05318
                       .05599     .04409     .05587     .04446     .05193     .04844     .04581     .04577     .04433     .05599
                       .04446     .05585      .0459     .03441     .03532     .04195     .04753     .05302     .05904        0.3
                          0.3        0.3        0.3        0.3        0.3     .04343     .04546     .04378     .05318
             Random switching times for simulation number  167  :
                                  10  2.5876696E-02   11  2.3338688E-02   12  2.3674028E-02   16  3.5585434E-02   17  3.3204789E-02
                                  18  3.3363688E-02

 87.1476           .2424792E7 .2945963E7 .1616704E8 110.504482 102.825005  103.13267 16.9456559 1919.25717    797.506 112898.914
                   125914.625 -112876.34 -125111.75 118152.165  -118328.8 122484.817 118152.165  -118328.8  143755.77 -269.57833
                    147285.46 47964.6748 159274.847 145313.426  200032.27 193611.404 -203089.68 -211974.88 -143969.96 147238.441
                   151499.445 157781.091 -219895.88 -110.10885 -121.36645 284.315321  54.425219 2674.34213 -92.679317 8.07533597
                   12.9096487 12.7866323 .010229169  19.382967 18.9647497  2042.5764 2456.94347 70863.9236 -2695.7833
Times of maxima :      .02634     .02385     .02493      .0338     .03875     .03615     .02404     .02404     .04464     .00283
                       .02366     .00561     .02497     .03875     .03615      .0338     .03875     .03615     .04329     .04498
                        .0402     .02404     .02404     .04464     .03574     .04021     .03734     .03743     .04329      .0402
                       .03548     .03885     .03727     .02634     .02385     .02493     .04777     .04516     .03423        0.3
                          0.3        0.3        0.3        0.3        0.3      .0356     .03338     .03322     .04498
             Random switching times for simulation number  168  :
                                  10  2.0917807E-02   11  2.2089626E-02   12  2.1643148E-02   16  3.2029677E-02   17  3.1439380E-02
                                  18  3.1531239E-02

 28.5331           .1878013E7 .4382023E7 .1483809E8 91.8450553 117.529963 103.078983 8.18716613 1989.60851 2154.59888 112898.914
                   -112786.02 -154566.03  -113533.5  133137.15 -118297.99 111665.805 126318.399 -118297.99 -150482.39 329.365417
                   -151628.27 33339.5024 -160080.82 -161944.24 198510.726 -202735.61 199088.277 -211418.27 150781.481 -151686.95
                   157525.157 168401.966 -216697.58 96.9023532 -148.02067 272.379283 -69.001507 -3257.0043 -80.652468 8.15034002
                   13.0056817 12.9232759 .011760719 19.3773901 19.4621754 2154.36463 2900.63309  65396.422 3293.65417
Times of maxima :      .02104     .02255     .02536     .03361     .02323     .03555     .02277     .03213     .03531     .00283
                       .01672     .02197     .02489     .02275     .03555     .03361     .02323     .03555     .03545     .03639
                         .032     .02277     .03213     .03531     .03517     .03203     .04553     .03807     .03545       .032
                        .0353     .02295      .0367     .02104     .02255     .02536     .03985     .03658     .03382        0.3
                          0.3        0.3        0.3        0.3        0.3     .03204     .03155     .03145     .03639
             Random switching times for simulation number  169  :
                                  10  2.3466924E-02   11  2.2476643E-02   12  2.3749920E-02   16  3.3999278E-02   17  3.2287012E-02
                                  18  3.2849120E-02

 50.7662           894257.919 .2937238E7 .1544767E8 107.422226  113.58335 102.947105 7.10148131 1480.36294 1415.76028 112898.914
                   -112786.02 -112876.34 120764.527 123466.263 -118222.29 120764.527 124179.426 -118222.29 -149470.19 291.713403
                   141767.162 31050.3705 154078.751 -153287.56  208848.35 -195747.22 -201203.36 -206874.65 149753.071 141603.156
                   155239.999 161078.008 -213623.68 66.8677022  -121.1866 277.917843 -60.067514 -2893.3335 -63.237607 8.12148579
                   12.9693418 12.8523434 .006422805 18.9828182 19.3020613 1142.09016 2463.40373  59153.208 2917.13403
Times of maxima :      .03265     .02299     .02516     .03324     .02363      .0362     .02317     .02335     .03611     .00283
                       .01672     .00561     .03324     .02306      .0362     .03324     .02363      .0362     .03602     .03646
                       .03929     .02317     .02335     .03611     .03481     .03288     .03762     .03751     .03602     .03929
                       .03456     .02335     .03755     .03265     .02299     .02516     .03921     .03666     .03331        0.3
                          0.3        0.3        0.3        0.3        0.3     .03401     .03286      .0323     .03646
             Random switching times for simulation number  170  :
                                  10  3.2671558E-02   11  3.4617372E-02   12  3.2616765E-02   16  4.2270706E-02   17  4.2757764E-02
                                  18  4.4444345E-02

 276.305           .1085004E7 359292.695 .1568991E8 88.7287017 98.1531808 106.936196 6.18619741 1165.27345 2855.72788 112898.914
                   -112786.02 -112876.34 120444.114 -115436.86 120491.019 109755.016 -115436.86 120491.019 167786.355 302.241719
                   147970.535 -28980.388 150148.825 169486.329 -215475.45 -191678.31 205272.817 213995.489 -167853.79 147819.419
                   -171575.12 147812.163 224535.321 73.6547202  42.384708  -280.0885 84.7117404 -2999.3427 -56.803867 7.74907385
                   12.4365549 12.4637836 .003520128 18.3931821 20.1090687  1015.4224 920.992912 81176.8621 3022.41719
Times of maxima :      .03299     .04378     .03388     .04976     .04729     .04473     .04308     .05636     .04345     .00283
                       .01672     .00561     .03328     .04729     .04473     .04976     .04729     .04473     .04332     .05336
                        .0562     .04308     .05636     .04345     .04335     .04858     .04602     .04627     .04332      .0562
                       .04345     .05633     .04613     .03299     .04378     .03388     .04651     .05317     .05321        0.3
                          0.3        0.3        0.3        0.3        0.3     .04229     .04446     .04277     .05336
             Random switching times for simulation number  171  :
                                  10  2.1239929E-02   11  2.1250839E-02   12  2.3757563E-02   16  3.0776657E-02   17  3.3331554E-02
                                  18  3.1471283E-02

 31.4732           .2509251E7 .3823986E7 .1540231E8 107.936524 123.591445 107.550445  7.4325833 2561.64553 3463.05293 112898.914
                   -112786.02 -112876.34  121053.27 141405.968 -120836.58  121053.27 129534.817 -120836.58 -167655.59 -272.00427
                   160672.466 31765.9761 166392.447 -175597.52 214268.366 196148.379 -209213.81 -209736.13 167848.667  160538.83
                   182426.218 166527.561 -238755.92 112.010071 -138.27484 277.509512 94.2832327 2706.97261 -96.664725 8.06313059
                   13.0788918 12.8989802 .004174016  20.791844 22.0982493 1931.75619 2641.07195 72492.0826 -2720.0427
Times of maxima :      .02164     .02159     .02502     .03393     .02238     .03569     .03366     .03898     .03547     .00283
                       .01672     .00561     .03393     .02184     .03569     .03393     .02238     .03569     .03549      .0451
                       .03913     .03366     .03898     .03547      .0343     .04035     .02238     .02198     .03549     .03913
                       .03561     .03899     .02211     .02164     .02159     .02502     .03371     .04489     .03436        0.3
                          0.3        0.3        0.3        0.3        0.3     .03079     .03149     .03335      .0451
             Random switching times for simulation number  172  :
                                  10  3.0951470E-02   11  2.9424332E-02   12  3.2521045E-02   16  4.0675040E-02   17  4.2365650E-02
                                  18  3.8987186E-02

  236.38           976568.965 .2978536E7 .1542568E8 94.8913723 127.782624 107.510149 6.24170374 147482.557 163472.529 -115536.75
                   -113162.56 -112876.34 120303.243 -124820.95 120813.939 -113502.57 -131712.87 120813.939 170113.099 291.539975
                   -166610.83 -29110.113 -179751.73 180138.842 -216559.88 -196073.53 200434.451  204112.01 -170184.92 -166564.79
                   -181877.68 -178249.87 212245.128 -69.877356  122.03557 -277.71998 -87.523698 -2907.9439 111.010105 7.77606029
                   12.6990906 12.4798991 .005898281 27.9482517 28.6481877  1142.3699  2354.6326 77054.4103 2915.39975
Times of maxima :      .03106     .02996     .03379     .04296     .03058     .04457     .04269       .048     .04307     .02979
                       .03214     .00561     .03311     .03001     .04457     .04296     .03058     .04457     .04293     .05338
                       .04815     .04269       .048     .04307     .04296     .04821     .04562     .04552     .04293     .04815
                       .04306     .04802     .04535     .03106     .02996     .03379     .04272     .05317     .04339        0.3
                          0.3        0.3        0.3        0.3        0.3     .04069       .039     .04238     .05338
             Random switching times for simulation number  173  :
                                  10  2.9779515E-02   11  2.8043977E-02   12  2.9240420E-02   16  3.9832231E-02   17  3.8511282E-02
                                  18  3.6854673E-02

 192.344           .1997066E7 .1648367E7 .1475175E8 74.4108748 119.585763 97.4432861 9.75176245 1247.53371  1028.8177 -132469.58
                   -112786.02 -112876.34 112786.015 -124890.29 115018.652 -100510.29 -127418.37 115018.652 146452.626 -357.42292
                   147880.316 36385.9626 151192.467 148388.161 -192301.28 185616.443 -203930.06 -207435.91 -146778.64 147910.674
                   -148800.02 155446.047 -208615.18  -99.92662 90.7845477 -271.58561 -59.386131 3555.76203 51.7423277 7.91865324
                   12.7882189 12.5071596 .005497889 19.0385232 18.5161991 1920.72366 1564.60471 61563.7051 -3574.2292
Times of maxima :      .03001     .02859      .0334     .04179     .03039     .04476     .03045     .03921     .04359     .02841
                       .01672     .00561     .01672     .03037     .04476     .04179     .03039     .04476     .04339     .04464
                       .03908     .03045     .03921     .04359     .04338     .04066     .03748     .03758     .04339     .03908
                       .04353     .03921     .03772     .03001     .02859      .0334     .04028     .04447     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03985     .03687     .03853     .04464
             Random switching times for simulation number  174  :
                                  10  3.3710245E-02   11  3.2319930E-02   12  3.2909252E-02   16  4.4256963E-02   17  4.3541117E-02
                                  18  4.2405351E-02

 286.814           .1721303E7 .1619892E7 .1569835E8 87.0146393 106.058791 111.327232 5.84086388 2417.52427 1531.00616 112898.914
                   -131780.59 -112876.34 117343.571 -119995.69 122939.946 108689.721 -119995.69 122939.946 -151611.59 322.726967
                   -151783.82 -28159.884 -164840.58   -154694. 195208.421 -194117.67 206373.413 216107.779 151910.774 -151767.03
                    152676.35 -167296.59 220823.553 92.7713179 89.9970011 -280.16377 66.3596426 -3226.8015  89.226297 7.71655564
                   12.4852469 12.4127336 .006929619 18.8288772 18.7441763 1570.09125 1941.08744 86077.5464 3227.26967
Times of maxima :       .0342     .03245     .03413     .05055     .04752     .04454     .03439     .04762     .05222     .00283
                       .03264     .00561     .03348     .04752     .04454     .05055     .04752     .04454     .05207     .05337
                       .04776     .03439     .04762     .05222      .0521     .04784     .04612     .04619     .05207     .04776
                       .05194     .04762     .04605      .0342     .03245     .03413     .04909     .05317     .04456        0.3
                          0.3        0.3        0.3        0.3        0.3     .04427     .04242     .04356     .05337
             Random switching times for simulation number  175  :
                                  10  2.9466718E-02   11  2.7997190E-02   12  2.7739651E-02   16  3.8591473E-02   17  3.7399155E-02
                                  18  3.7859010E-02

 175.791           .2542016E7 .1627236E7 .1470428E8 69.0873778 115.544736 97.5794418 9.33793292  809.57454  575.93597 -131367.76
                   -112786.02 -112876.34 113148.612 -125226.93 115098.981 -96848.225 -125247.02 115098.981 139696.302  -359.5372
                   141363.964 35605.5491  145476.82 142250.751 -185073.29 181367.631 200408.565 207309.809 -140028.56 141446.227
                   -143010.16 143807.911 214899.713 -112.73899 90.2007715 -271.14829  -54.23767 3585.34857 49.8418899 7.92172056
                   12.7825547 12.5118797 .004703773 18.5773991  18.095408 1969.12856 1589.67613 62499.6833  -3595.372
Times of maxima :      .02965     .02847     .03381     .04169     .03007     .04472     .03016     .03993      .0433     .02806
                       .01672     .00561     .03343     .03005     .04472     .04169     .03007     .04472     .04343     .04482
                       .03976     .03016     .03993      .0433     .04324     .04017     .04597       .046     .04343     .03976
                       .04341     .03958     .03033     .02965     .02847     .03381     .04037     .04467     .04298        0.3
                          0.3        0.3        0.3        0.3        0.3     .03861     .03787     .03741     .04482
             Random switching times for simulation number  176  :
                                  10  1.9806318E-02   11  2.0356584E-02   12  1.9711413E-02   16  2.9091391E-02   17  2.8990926E-02
                                  18  3.0666366E-02

 3.74927           .3243311E7 .4410757E7 .1463816E8 69.4815326 108.404831 128.337211 9.63111112 353.061466 2104.32921 119511.339
                   -112786.02 -114613.59 112786.015 126282.271 -121316.74    97124.1 121315.594 -131998.38 -138368.31 358.827566
                   -137868.94 -36160.174 -139039.13 -161380.38 183443.743 -180930.95  -220529.3 -215155.25 138718.572 -137943.69
                   156223.546 146972.626  -237878.2 127.344246 -148.50517  270.53801 40.7740315 -3579.0598 35.6235533 8.17148105
                   13.1363614  12.988538 .003313734 18.8342767 18.7114537 2350.70394 2448.36811  61639.667 3588.27566
Times of maxima :      .02005     .02088     .02538     .03329     .02149     .02095      .0205     .03151     .02068     .01981
                       .01672     .02017     .01672     .02093     .02046     .03329     .02149     .02095     .03565     .03645
                       .03134      .0205     .03151     .02068     .03481     .03173     .02148     .02135     .03565     .03134
                       .02067     .02121     .02121     .02005     .02088     .02538     .03122      .0363     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .02911     .03068     .02901     .03645
             Random switching times for simulation number  177  :
                                  10  3.5318535E-02   11  3.3944930E-02   12  3.6316939E-02   16  4.6404256E-02   17  4.6108865E-02
                                  18  4.3469515E-02

  341.06           .3763225E7 738508.031 .1462813E8 66.5443751 97.9048265 113.344657 7.88845171 578.012999 739.782007 112898.914
                   -113298.59 -112876.34 112786.015 -115290.72 -131495.57 95049.0954 -115290.72 -124048.88 -139815.31 359.861581
                   -139290.41 -32725.644 -142280.04 -144527.16 184164.258  -179683.4  201934.28 205010.602 140173.956 -139397.19
                   150558.411 -141118.84 208275.061 137.171887 -60.766275 270.445241 53.8758921 -3588.1738  50.440556 7.67112072
                   12.4388428  12.318972 .002339296 18.1287437 17.9603379 2493.97099 1020.17279 61801.5941 3598.61581
Times of maxima :       .0358     .03569     .04197     .04994     .04716     .03646     .03601     .04708     .03618     .00283
                       .03408     .00561     .01672     .04716      .0359     .04994     .04716     .03646      .0527     .05303
                       .04843     .03601     .04708     .03618     .05146     .04854     .04584     .04571      .0527     .04843
                       .03619     .04836     .04562      .0358     .03569     .04197     .04822     .05293     .04379        0.3
                          0.3        0.3        0.3        0.3        0.3     .04642     .04348     .04612     .05303
             Random switching times for simulation number  178  :
                                  10  2.5493828E-02   11  2.6396992E-02   12  2.5768233E-02   16  3.4482341E-02   17  3.5265697E-02
                                  18  3.5853779E-02

 118.913           .2596009E7 555482.523 .1467229E8 85.0486329 98.8592226 108.909201 6.30659322 1426.41524 1951.08187 112898.914
                   123714.132 -112876.34 -114086.09 115851.299 -121597.49 -107454.84 115851.299 -121597.49 -156446.31 -323.89982
                   150254.623 -29261.038 153418.547 -159640.31  -194659.6 193177.501 -202698.96 -201900.23 156499.703 150247.776
                   165699.331 159811.139   -208438. -113.92999 52.7011633 -270.85321 -64.854726 3239.94212 -67.633068 7.96194979
                   12.8300975 12.8189516 .006510421 19.2853095 19.6667826 1835.62792 874.298071 69054.0826 -3238.9982
Times of maxima :      .02604     .02697     .03367     .04227     .03943     .03599     .02649     .03969     .03596     .00283
                       .02559     .00561     .02589     .03943     .03599     .04227     .03943     .03599     .03583     .04471
                       .03951     .02649     .03969     .03596     .04381     .03994     .03767     .03756     .03583     .03951
                       .03596     .03971     .03742     .02604     .02697     .03367     .03921     .04489     .03629        0.3
                          0.3        0.3        0.3        0.3        0.3      .0345     .03587     .03528     .04471
             Random switching times for simulation number  179  :
                                  10  2.4683997E-02   11  2.6162168E-02   12  2.5064162E-02   16  3.4497204E-02   17  3.5246021E-02
                                  18  3.6020491E-02

 121.736           .1584988E7 278818.274 .1467553E8 85.0657691 98.2464546 109.004472 4.47087523 1659.38217 2118.09058 112898.914
                   125565.609 -112876.34  -118291.6 115491.695 -121650.66 -107465.66 115491.695 -121650.66 -157228.25 -323.55461
                   153815.935 24637.0433 156234.641 -161535.07  195832.64 194209.583 -199537.39 -200661.28 157282.284 153816.256
                   165419.715 164988.773 -206197.25 -89.022142  37.337533 -270.88305 -55.519562 3236.12811 -67.493129 7.96429948
                   12.8295696 12.8429113 .004044854 19.4717786 19.6479866 1304.79879 830.600747 78737.8941 -3235.5461
Times of maxima :      .02522      .0267     .03361     .04225     .03922     .03597     .03557     .03967     .03594     .00283
                       .02501     .00561     .02565     .03922     .03597     .04225     .03922     .03597     .03581     .04506
                       .03957     .03557     .03967     .03594     .03584     .03954     .03765     .03725     .03581     .03957
                       .03594      .0397     .03739     .02522      .0267     .03361     .03919     .04487     .03627        0.3
                          0.3        0.3        0.3        0.3        0.3     .03451     .03604     .03526     .04506
             Random switching times for simulation number  180  :
                                  10  2.7886515E-02   11  2.7106646E-02   12  2.6745900E-02   16  3.7411601E-02   17  3.6640630E-02
                                  18  3.6975973E-02

  157.12           .3877242E7 575624.349 .1472761E8 77.8452485 98.2679623 102.901256 10.5368147 844.139934 857.727535 -130592.14
                   -112786.02 -112876.34 112786.015 115419.048 129632.717 -102803.61 -115504.34 118195.965 144532.139 -352.88641
                   144493.977 37822.2171 145942.929 146125.406 -190190.75 185867.808  215005.49 208520.903 -144864.01 144534.508
                   -148135.12 152414.275  224524.39 -139.23437  53.648129 -271.36332 -51.980552 3519.74658 -41.731069 7.92811522
                   12.8123005 12.6200225 .005997241 18.6227973 18.3462838 2594.57308 1187.60731 67282.7642 -3528.8641
Times of maxima :      .02822     .02739      .0336      .0417     .03078     .02902     .02856     .03919     .04374     .02707
                       .01672     .00561     .01672     .03908     .02847      .0417     .03078     .02902     .04366     .04456
                       .03935     .02856     .03919     .04374     .04365     .03977     .02901     .02889     .04366     .03935
                       .04379     .03919     .02875     .02822     .02739      .0336     .04059     .04473     .05206        0.3
                          0.3        0.3        0.3        0.3        0.3     .03743     .03699     .03666     .04456
             Random switching times for simulation number  181  :
                                  10  3.4439453E-02   11  3.5804969E-02   12  3.7086629E-02   16  4.4062306E-02   17  4.7557117E-02
                                  18  4.6077684E-02

 343.238            .256288E7  .153047E7 .1465723E8 85.9197005 97.7793009  119.64381 4.85029406 2549.86344 1778.90721 112898.914
                   -120585.48 -112876.34 112786.015 -115060.24 -126769.22 108003.714 115216.791 -127449.29 -150339.94 343.940836
                   -156104.79 -25661.164 -166266.49 -157645.57 194529.144 -197666.81 -200351.69 -200245.11 150674.251 -156153.49
                   154954.447 -165130.53   -201590. 113.200706 -87.477705 270.714194 68.2772367 -3412.1048 -65.178026 7.66127319
                   12.4163816 12.3835424 .002805833 19.0892916 18.9605069 2002.59342 1553.02709  63081.259 3439.40836
Times of maxima :      .03497     .03608     .04195     .04973     .03909     .03641     .03514     .04826     .05262     .00283
                       .03475     .00561     .01672     .04795     .03639     .04973     .03909     .03641     .05243     .05328
                       .04812     .03514     .04826     .05262     .05129     .04851     .03694     .05417     .05243     .04812
                       .05255     .04825      .0372     .03497     .03608     .04195     .04793      .0531     .05149        0.3
                          0.3        0.3        0.3        0.3        0.3     .04408     .04609     .04757     .05328
             Random switching times for simulation number  182  :
                                  10  2.2610999E-02   11  2.2101200E-02   12  2.1527659E-02   16  3.3063088E-02   17  3.2020253E-02
                                  18  3.1696790E-02

 33.7692           730179.594 .3508206E7 .1479284E8 103.954827 129.261675  102.39241 11.0699601 1677.83814 1321.64141 112898.914
                   -112786.02 -122280.05 118799.508 128929.391 -117903.36 118799.508 132472.948 -117903.36 146515.871 304.217971
                   151811.548 38767.2808 -156453.95 152121.744 201869.528 -200741.01 -205279.96 -215558.29  -146716.7 151618.117
                   -152152.56 157391.057 -223741.84 60.4226611 -132.44255 271.963621 -60.379412 -3023.1406 -94.270593 8.12686928
                   13.0013359 12.8601827 .006314971  19.854111 19.2874747 1358.26452 2551.53532 70832.9621 3042.17971
Times of maxima :      .03239     .02243     .02538     .03298     .02324     .03613     .02279     .03273     .04351     .00283
                       .01672     .02185     .03298     .02269     .03613     .03298     .02324     .03613     .04362     .03657
                       .03904     .02279     .03273     .04351     .03494     .03262     .03755     .03751     .04362     .03904
                       .04353     .02295     .03764     .03239     .02243     .02538     .04044      .0364     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .03308     .03171     .03204     .03657
             Random switching times for simulation number  183  :
                                  10  2.6733812E-02   11  2.8469427E-02   12  2.7173974E-02   16  3.6337751E-02   17  3.7323336E-02
                                  18  3.8282033E-02

  140.32           .3588211E7 .3060101E7 .1477495E8 70.3791088 102.506722 291.519813 14.2762019 600.413079 2063.53723 112898.914
                   -112786.02 -112876.34 112786.015 -115653.18 126625.098 -97749.421 -117969.16 138126.841 144316.094 -359.02772
                   139241.672 -44024.928 142595.171 160920.346 -184062.85 182651.761 211940.611  209736.21 -144327.35 139274.252
                   -161232.99 -143567.22 222194.563 -133.94423 123.695219 -271.79907 -40.406191 3578.30648 44.5733566 7.92591336
                   12.7686069 12.7297335   .0114426 18.4755559 18.4004065 2440.56722 2290.87126 64233.3673 -3590.2772
Times of maxima :      .02728     .02879     .03369     .04162     .03084      .0279     .02913       .039     .02761     .00283
                       .01672     .00561     .01672     .03059     .02732     .04162     .03084      .0279     .02774     .04476
                       .03893     .02913       .039     .02761     .04319     .04044      .0296     .02947     .02774     .03893
                        .0276     .02937     .02933     .02728     .02879     .03369     .03975     .04462     .04344        0.3
                          0.3        0.3        0.3        0.3        0.3     .03635      .0383     .03734     .04476
             Random switching times for simulation number  184  :
                                  10  2.9772609E-02   11  2.9151017E-02   12  2.8738699E-02   16  3.9783218E-02   17  3.9174582E-02
                                  18  3.8901960E-02

 212.347            .236049E7 .2865168E7 .1464384E8  83.609985 122.292671 102.532436 6.77382966  1979.5877 1422.25832 -115208.78
                   -112786.02 -112876.34 112786.015 -121909.55 117983.955 -106542.13  -128852.4 117983.955  145252.65 -344.66315
                   152443.355 -30325.603 159966.447 153367.466 -197669.88  197982.37 204368.733 213503.304 -145550.67 152490.434
                   -149502.79 160896.872 216413.404 -108.63909 119.690591 -270.59042 -64.592576 3430.26287 70.1480224 7.91097845
                   12.7165307 12.5044242 .002737167 18.9925164 18.7575339 1936.73519 2266.21336 63062.4035 -3446.6315
Times of maxima :      .03023     .02948     .03345     .04171     .03037     .04468     .02985     .03988     .04444     .02952
                       .01672     .00561     .01672     .02974     .04468     .04171     .03037     .04468      .0432     .04489
                       .03974     .02985     .03988     .04444     .04329     .04014     .04591     .04584      .0432     .03974
                       .04455     .03987     .04585     .03023     .02948     .03345     .04012     .04472     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3      .0398     .03892     .03919     .04489
             Random switching times for simulation number  185  :
                                  10  3.5452327E-02   11  3.4873763E-02   12  3.8767705E-02   16  4.6129231E-02   17  4.8749633E-02
                                  18  4.4060251E-02

 354.575           .3723319E7 729884.073 .1471465E8  105.11678 101.760355 117.828888  6.3358731 2041.11598 2959.71932 112898.914
                   -112786.02 -112876.34 119461.603 117538.899 -131415.16 119461.603 117538.899 -126478.94 -163623.12 301.737376
                   149566.802 -29328.885 160666.527 -170558.29 207221.549 -199295.43 202950.109 206691.889 163902.764 149393.214
                   171430.443 162826.556 208722.725 136.442646 -60.410433 271.243938 101.708201 -3004.7524 -70.942014 7.62586599
                   12.4372768 12.3053311  .00462434 19.2783893 20.2588938 2554.57211 1000.01297 69900.6313 3017.37376
Times of maxima :      .03594     .03583     .04199      .0497     .05584     .03659     .03615     .05594     .05226     .00283
                       .01672     .00561      .0497     .05584     .03604      .0497     .05584     .03659     .05241     .05329
                       .05588     .03615     .05594     .05226     .05092     .04934     .04605     .04606     .05241     .05588
                       .05227     .05594     .04619     .03594     .03583     .04199     .04912     .05349     .04977        0.3
                          0.3        0.3        0.3        0.3        0.3     .04614     .04408     .04876     .05329
             Random switching times for simulation number  186  :
                                  10  2.3159152E-02   11  2.1605175E-02   12  2.3147234E-02   16  3.3144878E-02   17  3.3575783E-02
                                  18  3.1474600E-02

  61.924           233850.215 .3156654E7 .1499238E8 106.923186 129.920794 106.370052 7.06888476 14551.5747 2792.21644 112898.914
                   -112786.02 -112876.34 120483.689 128381.632 -120171.64 120483.689 132810.266 -120171.64 -162670.56 -279.25312
                   164649.963 30979.0263 176467.916  -168826.1  211870.12 197928.975 -202567.62 -206238.51 162854.991 164542.515
                   170874.519 172467.035  -213916.7 -34.194314 -125.63148  273.79172 89.2840976 2788.35885 -112.59435 8.05230641
                   13.0474413 12.8630855 .008710885 21.5604272 21.8566676 801.602603 2495.84361 82884.6196 -2792.5312
Times of maxima :      .02463     .02214     .02513     .03417     .02276     .03579      .0339     .03921     .03563     .00283
                       .01672     .00561     .03417     .02219     .03579     .03417     .02276     .03579     .03573     .04495
                       .03935      .0339     .03921     .03563     .03417     .04059     .03756     .03763     .03573     .03935
                       .03585     .03923     .03779     .02463     .02214     .02513     .03372     .04476      .0346        0.3
                          0.3        0.3        0.3        0.3        0.3     .03316     .03149     .03359     .04495
             Random switching times for simulation number  187  :
                                  10  2.3676283E-02   11  2.3228488E-02   12  2.2105728E-02   16  3.3447822E-02   17  3.1891179E-02
                                  18  3.4121983E-02

 91.9285           810759.315 .2609567E7 .1513531E8 99.8586301 100.321467 99.5894219 13.8280582 917.754396 1444.36432 112898.914
                   -112786.02 -129492.56  116435.42 116704.943 -116278.37  116435.42 116704.943 -116278.37 -150462.38 310.020543
                   142346.223 43328.4259  146926.57 -153638.76 203331.662 -201218.12 -197679.45 -200870.61 150756.457 142161.457
                   155489.854 147536.954 -205059.82  63.669432 -114.22712 275.093728 -51.676798 -3088.0213 -59.472825 8.13325975
                   12.9155008 12.8565992 .008871404 18.9026946 19.1682635 1012.10747 2323.86886 68168.3292 3100.20543
Times of maxima :      .03226     .02343     .02526     .03285     .03904     .03601     .02391      .0391     .03578     .00283
                       .01672     .02243     .03285     .03904     .03601     .03285     .03904     .03601     .03564     .03645
                       .03924     .02391      .0391     .03578     .03443     .03285     .03726     .03738     .03564     .03924
                       .03539      .0391     .03752     .03226     .02343     .02526     .04034     .03665     .03429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03346     .03414     .03191     .03645
             Random switching times for simulation number  188  :
                                  10  2.8675186E-02   11  2.7778973E-02   12  2.8160789E-02   16  3.8117744E-02   17  3.7451467E-02
                                  18  3.7071256E-02

 174.659           .3662798E7 .1076366E7 .1475522E8 69.2637087 105.239622 94.9854252 11.2080639 892.428817  330.36385 -131667.01
                   -112786.02 -112876.34 112786.015 -119247.88 116926.585 -96971.739 -119531.38 113558.801 137638.145 -359.48123
                   140261.621 39008.3528 146589.537 138704.013 -183983.46 182224.723 215848.715 209950.258 -137882.62  140299.53
                   -141108.58 142944.551 231474.776 -135.32918 73.3609465 -271.61756 -51.321783 3583.42981 48.8901359 7.92005423
                   12.7952683 12.5595941 .006223254 18.6339611  18.106666 2423.99532 1417.47794 61808.2806 -3594.8123
Times of maxima :      .02885     .02831     .03367     .04173     .03065     .04456     .02936     .03913     .06035     .02814
                       .01672     .00561     .01672     .02926     .02927     .04173     .03065     .04456     .06039     .04459
                       .03903     .02936     .03913     .06035     .04329     .04021     .02981     .02968     .06039     .03903
                       .04326     .03915     .02954     .02885     .02831     .03367     .03994      .0447     .04369        0.3
                          0.3        0.3        0.3        0.3        0.3     .03813     .03709     .03747     .04459
             Random switching times for simulation number  189  :
                                  10  2.6027396E-02   11  2.5587488E-02   12  2.6207681E-02   16  3.5771282E-02   17  3.5760665E-02
                                  18  3.5742862E-02

 120.144           .3412676E7 557480.234 .1468989E8 84.5628009  101.95078 114.322971 6.50858102 1509.87706 2146.03424 112898.914
                   113806.179 -112876.34 112786.015 117648.823 123032.721 -107147.49 117648.823  124583.08 -158159.82 -335.83948
                   147218.765 -29725.931 154437.835 -161848.41 -193997.78 195839.652 -205352.81 -210524.05 158202.689 147280.915
                   166036.869 153009.584 -218828.13 -130.62687 52.7958442 -271.01555 -78.883609 3338.13917 62.5729419 7.94459487
                   12.8277545 12.7798148 .004427376 19.4666484 19.6207239 2202.91097 1093.70282  67974.049 -3358.3948
Times of maxima :      .02654     .02686     .03362     .04159     .03861     .02719     .02707     .03866     .03651     .00283
                       .02572     .00561     .01672     .03861     .02661     .04159     .03861     .02719     .03633     .04484
                       .04009     .02707     .03866     .03651     .04278     .04006     .03764     .03775     .03633     .04009
                       .03646     .04023     .03789     .02654     .02686     .03362     .03818       .045     .04332        0.3
                          0.3        0.3        0.3        0.3        0.3     .03579     .03576     .03578     .04484
             Random switching times for simulation number  190  :
                                  10  1.9202224E-02   11  2.1035625E-02   12  1.9821069E-02   16  2.9055699E-02   17  2.9622785E-02
                                  18  3.1461405E-02

 3.29476           .3168861E7 .3881505E7 .1467996E8 67.1257037 125.002924 125.662437 7.34454084 533.304687 1465.73467 112898.914
                   -112786.02 -124752.65 112786.015 130912.802 -127750.89 95463.3649 130272.396  -130615.6 -135942.35 359.464953
                    -138170.2 -31577.274 141647.097 -153900.23 183256.021 -180092.56 -203332.96 -204541.48 136297.561 -138251.78
                   157009.332  163176.67 -223764.11 125.874155  -139.3109 270.923953 -35.875419 -3588.0305 -34.879518 8.17328566
                   13.0940468 13.0447502 .009221854 18.8115982 18.7305228 2455.85066 2806.18202 61266.0433 3594.64953
Times of maxima :      .01969     .02118     .02502     .03337     .02217     .02035     .01991      .0219     .02008     .00283
                       .01672     .02083     .01672     .02163     .01979     .03337     .02217     .02035     .03586     .03654
                       .03141     .01991      .0219     .02008     .03489     .03144     .02217     .02177     .03586     .03141
                       .02008      .0219      .0219     .01969     .02118     .02502     .04059     .03635     .03459        0.3
                          0.3        0.3        0.3        0.3        0.3     .02907     .03148     .02964     .03654
             Random switching times for simulation number  191  :
                                  10  2.5230609E-02   11  2.6174420E-02   12  2.8533781E-02   16  3.6575551E-02   17  3.9101965E-02
                                  18  3.6752281E-02

 146.322           .1612009E7  256644.19 .1468266E8 82.0567062 97.0185778 97.5888415  2.4763604 1805.25279 1059.00448 112898.914
                   127913.254 -112876.34 112786.015 114767.723 115796.654 -105547.84 114767.723 115104.524 143648.848 -346.81686
                   150967.698 18335.7736 157953.629 148780.914 -192642.79 196086.238 -201069.14 -204988.12 -143983.32 151031.928
                   147551.786 159855.279 -205851.67 -89.777766 35.8220735 -270.94891 -53.192239 3444.17487 64.0602519 7.91283464
                   12.8193985 12.8129311 .002020951 19.2110313 18.8037946 1479.50171 977.010043 62734.4933 -3468.1686
Times of maxima :      .02578     .02703     .03356     .04164      .0389     .04438     .02594     .03981     .04418     .00283
                       .02555     .00561     .01672      .0389     .02761     .04164      .0389     .04438     .04398     .04483
                       .03992     .02594     .03981     .04418     .04321     .04006     .03737     .03748     .04398     .03992
                       .05211     .03998     .03761     .02578     .02703     .03356     .03948     .04503     .04305        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03677     .03912     .04483
             Random switching times for simulation number  192  :
                                  10  2.8541849E-02   11  2.6309857E-02   12  2.9262032E-02   16  3.8114292E-02   17  3.9230596E-02
                                  18  3.6728326E-02

 178.661           .3455583E7 493390.824 .1471135E8  85.219291 103.733947 100.596848 6.85702508 2207.49794 1458.59719 -121566.22
                   -112786.02 -112876.34 112786.015 -119264.17 118834.277 -107562.59 -118673.23 116865.009  147772.83 -343.10564
                   150799.152 30511.2627 162534.012 153812.988 -195120.14 198764.431 217313.446 212724.117 -148109.55 150848.365
                    -153985.8 162285.573 230948.831 -131.44548 49.6684419 -271.21352 -67.786303 3407.07104 63.2876054 7.91042221
                   12.8139297 12.5702834  .00267181 19.3986668 19.1278053  2575.8318 1061.03872 63096.2145 -3431.0564
Times of maxima :      .02901     .02892     .03359     .04141     .03055      .0445     .02924     .03994      .0443     .02814
                       .01672     .00561     .01672     .02994     .02913     .04141     .03055      .0445     .04434     .04495
                        .0398     .02924     .03994      .0443     .04297     .04019     .02968     .02955     .04434      .0398
                       .04423      .0401     .02941     .02901     .02892     .03359     .03961     .04478     .04318        0.3
                          0.3        0.3        0.3        0.3        0.3     .03813     .03674     .03925     .04495
             Random switching times for simulation number  193  :
                                  10  2.1668780E-02   11  2.3648185E-02   12  2.1638887E-02   16  3.1361671E-02   17  3.1929011E-02
                                  18  3.4106632E-02

 54.3951           989277.429 .2149536E7 .1498866E8 100.361985 104.758857 100.877937  5.0348028 1555.06928   1795.404 112898.914
                   -112786.02 -135827.61 116728.508 119258.046 -117028.17 116728.508 119258.046 -117028.17 -150370.46 308.098591
                   147119.184 -26144.693 154984.833 -157838.59 202686.194 -199244.09 -200439.13 -203178.02 150654.976 146914.589
                   160877.113 157327.626 -208093.92 70.3305563 -103.67101 273.757712 73.7117722 -3071.5907 -68.430786 8.13154807
                   12.8881569 12.8844207 .004469335 19.2194524 19.3933104 1149.01603 2044.30673 69959.8818 3080.98591
Times of maxima :      .02179     .02397     .02519     .03288     .03902     .03551     .02235     .03912     .03543     .00283
                       .01672     .02203     .03288     .03902     .03551     .03288     .03902     .03551      .0356     .03648
                       .03894     .02235     .03912     .03543      .0352     .03252     .03765      .0377      .0356     .03894
                       .03542     .03913     .03791     .02179     .02397     .02519      .0323     .03668     .03588        0.3
                          0.3        0.3        0.3        0.3        0.3     .03138     .03412     .03194     .03648
             Random switching times for simulation number  194  :
                                  10  2.6696802E-02   11  2.7759576E-02   12  2.6694853E-02   16  3.7590015E-02   17  3.6221892E-02
                                  18  3.6646693E-02

 147.173           .4017626E7 .2290723E7 .1473931E8 81.2783109 104.545139 160.624114 8.84694304 1142.96618 1251.39411 112898.914
                   -112786.02 -112876.34 112786.015 119136.335 130378.964 -105046.03 119136.335 136146.533 -139900.35 -345.39172
                   148013.417 -34656.837 149863.551 151241.127 -191742.64 189751.749 212888.724 -213053.73 140103.219  148016.65
                   -161534.55 153400.432 219335.499  -141.7326 107.021575 -271.47113 -48.644663  3442.5164 53.2405858 7.93142644
                   12.8090193 12.7297572 .008851445 18.8282088 18.4992397 2575.32907  1670.8568 65920.0939 -3453.9172
Times of maxima :      .02703     .02831     .03364     .04166     .03883     .02836     .02843      .0391     .02808     .00283
                       .01672     .00561     .01672     .03883     .02835     .04166     .03883     .02836     .05236     .04486
                       .03894     .02843      .0391     .02808     .04323     .04016     .02889     .03742     .05236     .03894
                       .02757     .03877     .02863     .02703     .02831     .03364     .04058     .04469       .042        0.3
                          0.3        0.3        0.3        0.3        0.3     .03761     .03666     .03624     .04486
             Random switching times for simulation number  195  :
                                  10  2.2084181E-02   11  2.3468448E-02   12  2.3838830E-02   16  3.1576474E-02   17  3.3479077E-02
                                  18  3.3785975E-02

 62.6356           987998.205 .2597052E7 .1592951E8 108.128589 105.159819 104.256579 7.13904167 2442.22239 2884.61706 112898.914
                   124522.323 -129880.74 121160.925 119486.057  -118971.8 121160.925 119486.057  -118971.8 -163403.44 -276.23322
                   157143.442 31132.3763  165108.26 -169785.24  212116.22 196597.336 -199565.06  198941.72 163591.311 157025.683
                   174815.636 165364.741  -202911.6  -70.28507 -113.95288 282.218936 84.9815745  2749.5678 -78.322018 8.06001334
                   12.9055411 12.8739272 .004185174 20.0371687 20.9574023 1090.32791 2363.92196 72774.1174 -2762.3322
Times of maxima :      .02411     .02401     .02524     .03407      .0392     .03584      .0338     .03912     .03561     .00283
                       .02379     .02245     .03407      .0392     .03584     .03407      .0392     .03584     .03563     .04486
                       .03926      .0338     .03912     .03561     .03444     .04049     .03795     .04573     .03563     .03926
                       .03575     .03913     .03683     .02411     .02401     .02524     .03384     .04467      .0345        0.3
                          0.3        0.3        0.3        0.3        0.3     .03159      .0338     .03349     .04486
             Random switching times for simulation number  196  :
                                  10  2.6473779E-02   11  2.4517544E-02   12  2.7652812E-02   16  3.7362864E-02   17  3.7872729E-02
                                  18  3.3683760E-02

 128.333            .333278E7  .106459E7 .1466728E8 66.4267174 97.4782824 115.848282 7.82497818 533.934486 507.061691 112898.914
                   130806.404 -112876.34 -112855.36 115039.304 125232.857  -94965.03 115039.304 125411.428  -137629.1 -359.64527
                   139424.429 32593.7162 141656.051 141273.066 -184213.31 180631.584  -200041.7 -203194.79 137819.499 139524.269
                   -142622.03 140295.364 -204783.79 -129.08873 -72.958558 -270.80696 40.8443418 3588.29206 -50.294327 7.92387983
                   12.8448599 12.7466643   .0042566 18.5248892 18.2459495  2219.1007 1411.54444 62790.2936 -3596.4527
Times of maxima :      .02697     .02464     .03355     .04165     .03866     .02762     .02717     .04011     .02734     .00283
                       .02483     .00561     .02509     .03866     .02707     .04165     .03866     .02762     .05223     .04455
                       .04001     .02717     .04011     .02734     .04318     .04005     .03737     .03737     .05223     .04001
                       .02735     .04014     .03725     .02697     .02464     .03355     .04908     .04462     .03401        0.3
                          0.3        0.3        0.3        0.3        0.3     .03738      .0337     .03789     .04455
             Random switching times for simulation number  197  :
                                  10  2.9038202E-02   11  2.7421333E-02   12  2.5524959E-02   16  3.8755006E-02   17  3.5946875E-02
                                  18  3.6503745E-02

  161.15            .327491E7 935308.243  .147139E8 80.9753567 108.566385  102.50352 10.6523864 1548.10839 715.357292 -125869.27
                   -112786.02 -112876.34 112786.015 -122485.32 -116855.28 -104850.08 -121405.96 -117967.32 -140645.53 -340.11594
                   146873.324 38029.0755 154900.801 144192.059 -192997.73  191397.94 208753.483 -212376.31 140840.977 146929.992
                   -147727.04 150803.688 226117.354 -127.96309 68.3852412 -271.23696 -55.876139 3387.31403 -62.079957 7.94216721
                   12.8133138 12.5404646 .010460705 19.0711761 18.2939135 2376.47387 1200.80805  78327.015 -3401.1594
Times of maxima :      .02936     .02791      .0334     .04138     .02964     .03694     .02973     .04004     .04346      .0282
                       .01672     .00561     .01672     .02963     .03634     .04138     .02964     .03694     .05212      .0446
                       .03989     .02973     .04004     .04346     .04333     .04024     .03017     .03724     .05212     .03989
                       .04354     .04003      .0299     .02936     .02791      .0334     .04031     .04479     .03697        0.3
                          0.3        0.3        0.3        0.3        0.3     .03877     .03652     .03596      .0446
             Random switching times for simulation number  198  :
                                  10  2.8556448E-02   11  2.9128296E-02   12  2.8447455E-02   16  3.8961246E-02   17  3.8341233E-02
                                  18  3.8480716E-02

 192.227           .2791951E7 .4754286E7 .1474175E8 70.6537776 114.881746 104.879429 8.64131817  951.52058 1188.90304 -113194.09
                   -112786.02 124343.349 112786.015 -128636.98 113896.631 -97939.979 -124887.17 119326.656   144870.2 -358.38557
                   143591.907 34251.7141 147373.738 150449.949 -187151.04 184608.989 209093.205 208635.794 -145212.35 143634.069
                   -150425.99 -150002.73 227798.648  -118.1514 154.179865 -271.49356 -56.871383 3573.42821 49.0444292 7.91899768
                   12.7219652  12.575931 .003819426 18.6642207 18.3716491 2237.81727 2686.63573 61415.6348 -3583.8557
Times of maxima :      .02877     .02963     .03361     .04207     .03025     .02972     .02924      .0392     .02944     .02852
                       .01672     .02892     .01672      .0297     .04387     .04207     .03025     .02972     .04374     .04482
                       .03924     .02924      .0392     .02944      .0436     .04016     .03024     .02984     .04374     .03924
                       .04374     .02997     .02997     .02877     .02963     .03361     .03929     .04467     .04209        0.3
                          0.3        0.3        0.3        0.3        0.3     .03898      .0385     .03836     .04482
             Random switching times for simulation number  199  :
                                  10  3.4635019E-02   11  3.1973231E-02   12  3.3368516E-02   16  4.4417209E-02   17  4.3176332E-02
                                  18  4.1507459E-02

 269.381           .2732275E7 .1961993E7 .1484304E8 87.9663206 103.853015 109.447963 10.0425255 1798.05422 1689.15416 112898.914
                   -129649.91 -112876.34  119400.46 -118741.32 -120827.04 109282.476 -118741.32 -121897.88 -148077.55 313.328865
                   -153834.32 -36924.429 -157869.56 -156588.16  197219.61 -193011.15 204035.931 215667.173 148357.686  -153776.7
                   154688.442 -162658.44 221228.927 116.881885 99.0452585 272.424693 63.1239482 -3118.4424 91.2011641 7.73036731
                   12.4968987 12.3645546 .011802246   19.02315 18.7297484 2195.77836 2020.88422 75894.8161 3133.28865
Times of maxima :      .03496     .03211     .04225     .05018     .04735     .03577       .034     .04743     .05192     .00283
                        .0323     .00561     .03361     .04735     .03529     .05018     .04735     .03577      .0518     .05302
                       .04741       .034     .04743     .05192     .05173     .04862     .04576     .04588      .0518     .04741
                       .05193     .04726     .04601     .03496     .03211     .04225     .04874     .05319      .0442        0.3
                          0.3        0.3        0.3        0.3        0.3     .04443     .04152     .04319     .05302
             Random switching times for simulation number  200  :
                                  10  2.2496759E-02   11  2.1414441E-02   12  2.1992739E-02   16  3.2922230E-02   17  3.2340862E-02
                                  18  3.2022212E-02

 57.0287           761932.052 .3117214E7 .1484263E8 109.533007 129.778668 109.891227 7.49173846 1880.97952 2572.64059 112898.914
                   -112786.02 -112876.34  121945.23 127618.059 -122144.47  121945.23 132737.602 -122144.47 -155117.86  288.43788
                   -145686.66 -31892.137 158833.356 -166509.85  210131.16  -195275.5 -205142.56 -221554.26 155347.205 -145554.44
                   161647.544 167317.091 -230772.32 61.7224453 -124.84419 272.420921 -84.076188 -2857.9726 -99.912697 8.11548832
                   13.0666589 12.8642047 .009852043 19.6677132 20.2670733 1417.79699 2432.31077 73094.1967  2884.3788
Times of maxima :      .02279     .02195     .02546      .0333      .0231     .03646     .02317      .0223      .0362     .00283
                       .01672     .00561      .0333       .022     .03646      .0333      .0231     .03646     .03488     .03652
                       .04768     .02317      .0223      .0362     .03487     .03294      .0377     .03774     .03488     .04768
                        .0362      .0223     .03761     .02279     .02195     .02546     .04076     .03672     .03337        0.3
                          0.3        0.3        0.3        0.3        0.3     .03294     .03204     .03236     .03652

 MAIN20 dumps OVER12 dice seed  SEEDSV =   7.5489718500000000E+08

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      9.01416000E+04             0             0          100.000000
        17            .8500000      9.57754500E+04            13            13           93.500000
        18            .9000000      1.01409300E+05            32            45           77.500000
        19            .9500000      1.07043150E+05            39            84           58.000000
        20           1.0000000      1.12677000E+05            59           143           28.500000
        21           1.0500000      1.18310850E+05            18           161           19.500000
        22           1.1000000      1.23944700E+05            39           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.63500000E-01     9.65045042E-01
                             Variance = 5.62085427E-03     5.49731303E-03
                   Standard deviation = 7.49723567E-02     7.41438671E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            92            92           54.000000
        22           1.1000000      1.23944700E+05            46           138           31.000000
        23           1.1500000      1.29578550E+05            38           176           12.000000
        24           1.2000000      1.35212400E+05            21           197            1.500000
        25           1.2500000      1.40846250E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07425000E+00     1.07566139E+00
                             Variance = 3.02707286E-03     2.79888778E-03
                   Standard deviation = 5.50188410E-02     5.29045157E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            70            70           65.000000
        22           1.1000000      1.23944700E+05            83           153           23.500000
        23           1.1500000      1.29578550E+05            36           189            5.500000
        24           1.2000000      1.35212400E+05             6           195            2.500000
        25           1.2500000      1.40846250E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07325000E+00     1.07341982E+00
                             Variance = 2.19541457E-03     1.82084663E-03
                   Standard deviation = 4.68552513E-02     4.26713795E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            17            17           91.500000
        22           1.1000000      1.23944700E+05            78            95           52.500000
        23           1.1500000      1.29578550E+05            71           166           17.000000
        24           1.2000000      1.35212400E+05            26           192            4.000000
        25           1.2500000      1.40846250E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10750000E+00     1.10770808E+00
                             Variance = 2.25502513E-03     1.97547463E-03
                   Standard deviation = 4.74871048E-02     4.44463118E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05            30            30           85.000000
        26           1.3000000      1.46480100E+05            59            89           55.500000
        27           1.3500000      1.52113950E+05            34           123           38.500000
        28           1.4000000      1.57747800E+05            19           142           29.000000
        29           1.4500000      1.63381650E+05            25           167           16.500000
        30           1.5000000      1.69015500E+05            18           185            7.500000
        31           1.5500000      1.74649350E+05            14           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34125000E+00     1.34147063E+00
                             Variance = 8.64164573E-03     8.12910144E-03
                   Standard deviation = 9.29604525E-02     9.01615297E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     2.87981573E-03
                             Variance = 7.14113302E-19     6.81642981E-08
                   Standard deviation = 8.45052248E-10     2.61082933E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05            30            30           85.000000
        26           1.3000000      1.46480100E+05            45            75           62.500000
        27           1.3500000      1.52113950E+05            62           137           31.500000
        28           1.4000000      1.57747800E+05            41           178           11.000000
        29           1.4500000      1.63381650E+05            16           194            3.000000
        30           1.5000000      1.69015500E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32150000E+00     1.32121922E+00
                             Variance = 4.05804020E-03     3.75768326E-03
                   Standard deviation = 6.37027488E-02     6.12999450E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05            19            19           90.500000
        26           1.3000000      1.46480100E+05            47            66           67.000000
        27           1.3500000      1.52113950E+05            46           112           44.000000
        28           1.4000000      1.57747800E+05            29           141           29.500000
        29           1.4500000      1.63381650E+05            25           166           17.000000
        30           1.5000000      1.69015500E+05            19           185            7.500000
        31           1.5500000      1.74649350E+05            14           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35300000E+00     1.35385764E+00
                             Variance = 7.65427136E-03     7.04581357E-03
                   Standard deviation = 8.74886927E-02     8.39393446E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         2            .1000000      1.12677000E+04             0             0          100.000000
         3            .1500000      1.69015500E+04             1             1           99.500000
         4            .2000000      2.25354000E+04            13            14           93.000000
         5            .2500000      2.81692500E+04            36            50           75.000000
         6            .3000000      3.38031000E+04            80           130           35.000000
         7            .3500000      3.94369500E+04            36           166           17.000000
         8            .4000000      4.50708000E+04            19           185            7.500000
         9            .4500000      5.07046500E+04            11           196            2.000000
        10            .5000000      5.63385000E+04             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.89500000E-01     2.90888308E-01
                             Variance = 4.46206030E-03     4.34350993E-03
                   Standard deviation = 6.67986549E-02     6.59053104E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             8             8           96.000000
        26           1.3000000      1.46480100E+05            31            39           80.500000
        27           1.3500000      1.52113950E+05            32            71           64.500000
        28           1.4000000      1.57747800E+05            41           112           44.000000
        29           1.4500000      1.63381650E+05            48           160           20.000000
        30           1.5000000      1.69015500E+05            25           185            7.500000
        31           1.5500000      1.74649350E+05            11           196            2.000000
        32           1.6000000      1.80283200E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38225000E+00     1.38182305E+00
                             Variance = 6.71853015E-03     6.80304948E-03
                   Standard deviation = 8.19666405E-02     8.24806006E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             6             6           97.000000
        26           1.3000000      1.46480100E+05            42            48           76.000000
        27           1.3500000      1.52113950E+05            41            89           55.500000
        28           1.4000000      1.57747800E+05            30           119           40.500000
        29           1.4500000      1.63381650E+05            23           142           29.000000
        30           1.5000000      1.69015500E+05            19           161           19.500000
        31           1.5500000      1.74649350E+05            14           175           12.500000
        32           1.6000000      1.80283200E+05            13           188            6.000000
        33           1.6500000      1.85917050E+05            10           198            1.000000
        34           1.7000000      1.91550900E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39350000E+00     1.39362055E+00
                             Variance = 1.24449749E-02     1.19502946E-02
                   Standard deviation = 1.11557048E-01     1.09317403E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            23            23           88.500000
        27           1.3500000      1.52113950E+05            33            56           72.000000
        28           1.4000000      1.57747800E+05            34            90           55.000000
        29           1.4500000      1.63381650E+05            42           132           34.000000
        30           1.5000000      1.69015500E+05            25           157           21.500000
        31           1.5500000      1.74649350E+05            16           173           13.500000
        32           1.6000000      1.80283200E+05            15           188            6.000000
        33           1.6500000      1.85917050E+05            10           198            1.000000
        34           1.7000000      1.91550900E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42075000E+00     1.41922681E+00
                             Variance = 1.01200377E-02     9.99408135E-03
                   Standard deviation = 1.00598398E-01     9.99704024E-02

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05            36            36           82.000000
        20           1.0000000      1.95161000E+05            83           119           40.500000
        21           1.0500000      2.04919050E+05            81           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.86250000E-01     9.86731401E-01
                             Variance = 1.34265075E-03     1.14563206E-03
                   Standard deviation = 3.66421991E-02     3.38471869E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           138           138           31.000000
        22           1.1000000      2.14677100E+05            47           185            7.500000
        23           1.1500000      2.24435150E+05            14           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04450000E+00     1.04399276E+00
                             Variance = 1.02487437E-03     8.47217725E-04
                   Standard deviation = 3.20136591E-02     2.91070047E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05            30            30           85.000000
        20           1.0000000      1.95161000E+05            53            83           58.500000
        21           1.0500000      2.04919050E+05            56           139           30.500000
        22           1.1000000      2.14677100E+05            45           184            8.000000
        23           1.1500000      2.24435150E+05            16           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01600000E+00     1.01666536E+00
                             Variance = 3.46130653E-03     2.80140822E-03
                   Standard deviation = 5.88328695E-02     5.29283310E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            95            95           52.500000
        22           1.1000000      2.14677100E+05            74           169           15.500000
        23           1.1500000      2.24435150E+05            30           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05925000E+00     1.05908213E+00
                             Variance = 1.37129397E-03     1.11963321E-03
                   Standard deviation = 3.70309866E-02     3.34609206E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           99.500000
        15            .7500000      1.46370750E+05            85            86           57.000000
        16            .8000000      1.56128800E+05            49           135           32.500000
        17            .8500000      1.65886850E+05            44           179           10.500000
        18            .9000000      1.75644900E+05            21           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.74750000E-01     7.75712648E-01
                             Variance = 2.72606784E-03     2.67832947E-03
                   Standard deviation = 5.22117596E-02     5.17525794E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        13            .6500000      1.26854650E+05             0             0          100.000000
        14            .7000000      1.36612700E+05             1             1           99.500000
        15            .7500000      1.46370750E+05            73            74           63.000000
        16            .8000000      1.56128800E+05            99           173           13.500000
        17            .8500000      1.65886850E+05            25           198            1.000000
        18            .9000000      1.75644900E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.63500000E-01     7.62696712E-01
                             Variance = 1.24899497E-03     1.24579262E-03
                   Standard deviation = 3.53411230E-02     3.52957876E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            65            65           67.500000
        22           1.1000000      2.14677100E+05           109           174           13.000000
        23           1.1500000      2.24435150E+05            25           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06550000E+00     1.06520682E+00
                             Variance = 1.09020101E-03     9.03904700E-04
                   Standard deviation = 3.30181920E-02     3.00650079E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            65            65           67.500000
        22           1.1000000      2.14677100E+05           109           174           13.000000
        23           1.1500000      2.24435150E+05            25           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06550000E+00     1.06520682E+00
                             Variance = 1.09020101E-03     9.03904700E-04
                   Standard deviation = 3.30181920E-02     3.00650079E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            29            29           85.500000
        16            .8000000      1.56128800E+05            55            84           58.000000
        17            .8500000      1.65886850E+05            69           153           23.500000
        18            .9000000      1.75644900E+05            41           194            3.000000
        19            .9500000      1.85402950E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.10000000E-01     8.09244384E-01
                             Variance = 2.73869347E-03     2.53027202E-03
                   Standard deviation = 5.23325278E-02     5.03018093E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            23            23           88.500000
        22           1.1000000      2.14677100E+05            83           106           47.000000
        23           1.1500000      2.24435150E+05            56           162           19.000000
        24           1.2000000      2.34193200E+05            28           190            5.000000
        25           1.2500000      2.43951250E+05             8           198            1.000000
        26           1.3000000      2.53709300E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10525000E+00     1.10505067E+00
                             Variance = 2.78636935E-03     2.56752597E-03
                   Standard deviation = 5.27860715E-02     5.06707605E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            27            27           86.500000
        16            .8000000      1.56128800E+05            79           106           47.000000
        17            .8500000      1.65886850E+05            39           145           27.500000
        18            .9000000      1.75644900E+05            27           172           14.000000
        19            .9500000      1.85402950E+05            18           190            5.000000
        20           1.0000000      1.95161000E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.15000000E-01     8.15708549E-01
                             Variance = 4.62311558E-03     4.27866836E-03
                   Standard deviation = 6.79934966E-02     6.54115308E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            23            23           88.500000
        22           1.1000000      2.14677100E+05            83           106           47.000000
        23           1.1500000      2.24435150E+05            56           162           19.000000
        24           1.2000000      2.34193200E+05            28           190            5.000000
        25           1.2500000      2.43951250E+05             8           198            1.000000
        26           1.3000000      2.53709300E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10525000E+00     1.10505067E+00
                             Variance = 2.78636935E-03     2.56752597E-03
                   Standard deviation = 5.27860715E-02     5.06707605E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.38411563E+05     This occurred during
      simulation 100  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 100  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.74908174E+05     This occurred during
      simulation 24  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 24   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.87297342E+05     This occurred during
      simulation 5  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 5    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.29155201E+05     This occurred during
      simulation 156  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 156  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.32299832E+05     This occurred during
      simulation 157  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 157  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.48888704E+05     This occurred during
      simulation 157  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 157  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.31761844E+01     This occurred during
      simulation 77  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 77   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.08376694E+02     This occurred during
      simulation 5  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 5    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 8.93777390E+04     This occurred during
      simulation 147  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 147  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0013"  to  "RPI_C "            Switch  "XX0014"  to  "RPI_B "            Switch  "XX0015"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         *C
    |X                                        |X                                        |*C
    | X                                       | X                                       | X
    |   *     A                               |   *  B                                  |  C*
    |      A*                                 |       * B                               |       X
    |     A     *                             |       B   *                             |           X
    |                A*                       |                 *       B               |           C     *
    |                 A     *                 |                B      *                 |                       X
    |                           *           A |                     B     *             |                           *  C
    |  2.0000E-02                 * A         |  2.0000E-02             B   *           |  2.0000E-02       C         *
    |                       A   *             |                           *     B       |                          C*
    |                       *   A             |                       X                 |                       *  C
    |          A      *                       |                 *    B                  |                C*
    |          A*                             |           * B                           |           *   C
    |       *A                                |     B *                                 |       * C
    |  A*                                     |  B*                                     |   * C
    | *A                                      | *B                                      | X
    |*A                                       |X                                        |*   C
    *A                                        X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *B                                        *C
    A*                                        B*                                        C*
    | X                                       | X                                       | *  C
    |   *A                                    |   *B                                    |   *C
    |       *  A                              |       *   B                             |       *  C
    |           *   A                         |          B*                             |           *     C
    |               A *                       |                B*                       |                C*
    |                       X                 |                       *  B              |                      C*
    |                           *     A       |                        B  *             |                        C  *
    |  3.0000E-02              A  *           |  3.0000E-02             B   *           |  3.0000E-02              C  *
    |                     A     *             |                           X             |                           *      C
    |                      A*                 |                     B *                 |                C      *
    |           A     *                       |                 X                       |          C      *
    |          A*                             |         B *                             |           *   C
    |       *   A                             |     B *                                 |       *C
    |   *   A                                 |   *    B                                |  C*
    | X                                       | *   B                                   |C*
    |X                                        |X                                        |X
    X                                         X                                         *C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 8.20174754E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.14020129E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.03452040E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.86924266E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.61344396E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.69729175E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.38.49              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 780   Factors = 529             934     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21253     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                64.200     0.000    64.200
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     64.230     0.000    64.230

