   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.37.53    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpw41rqp_b/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 46.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0002A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0003A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0004AX0009A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0004BX0009B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0004CX0009C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0005AX0008A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0005BX0008B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_OPOB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.54  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0010A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0010B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0010C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.55  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0011AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0011BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0011CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.56  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0010B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0010C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0010A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.56  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0011C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0011A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0011B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0004A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0013RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0015RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0014RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0004A*E002A *E003A *
       391A   |TERRA *TERRA *X0002A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0004B*E002B *E003B *
       391B   |TERRA *TERRA *X0002B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0004C*E002C *E003C *
       391C   |TERRA *TERRA *X0002C*X0007C*E001C *
       397A   |TERRA *
       397B   |TERRA *
       397C   |TERRA *
       X0002A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0002B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0002C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0003A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0003A*X0005A*MEASUA*
       X0003B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0003B*X0005B*MEASUB*
       X0003C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0003C*X0005C*MEASUC*
       X0004A |390A  *X0009A*
       X0009A |X0004A*
       X0004B |390B  *X0009B*
       X0009B |X0004B*
       X0004C |390C  *X0009C*
       X0009C |X0004C*
       X0005A |9049A *X0008A*
       X0008A |X0005A*
       X0005B |9049B *X0008B*
       X0008B |X0005B*
       X0005C |9049C *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0013*MEASUC*PRMANC*X0010C*
       XX0013 |T_MANC*RPI_C *
       RPI_C  |XX0013*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0014*MEASUB*PRMANB*X0010B*
       XX0014 |T_MANB*RPI_B *
       RPI_B  |XX0014*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0015*MEASUA*PRMANA*X0010A*
       XX0015 |T_MANA*RPI_A *
       RPI_A  |XX0015*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       T_OPOB |TERRA *PROPOB*X0011B*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0011A*
       PROPOA |TERRA *T_OPOA*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0011C*
       PROPOC |TERRA *T_OPOC*
       X0010A |T_MANA*1_2LTA*
       X0010B |T_MANB*1_2LTB*
       X0010C |T_MANC*1_2LTC*
       X0011A |T_OPOA*1_2LTA*
       X0011B |T_OPOB*1_2LTB*
       X0011C |T_OPOC*1_2LTC*
       1_2LTB |X0010B*X0011B*
       1_2LTC |X0010C*X0011C*
       1_2LTA |X0010A*X0011A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *395C  *X0001C*X0001C*
              |X0001C*391C  *391C  *397A  *397B  *397C  *X0002A*X0002A*X0002A*9098A *9098A *9098A *42077A*42077B*X0002B*
              |X0002B*X0002B*9098B *9098B *9098B *42077C*X0002C*X0002C*X0002C*9098C *9098C *9098C *X0003A*X0003A*9049A *
              |9049A *X0003B*X0003B*9049B *9049B *X0003C*X0003C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_OPOB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408189.37138091  408189.37146118      .50036987129399  2.6219075375047      102133.24907285  5.9085460567294
                      -8.095260140789       -0.0011363      -2.573718929317      -78.9980782      525280.33062242      236.3074703

            X0001A    408011.56806871  408011.56984493       -.500369871294  2.6219075375047      -102127.3405268
                      -38.07146595275       -0.0053463      2.5737189293171      101.0019218      -525044.0231521

 391A                 281546.91223885  281546.91297693      -.7248453207411  2.4990955835713      -102063.3598989  -102063.3598989
                      -20.38655995111       -0.0041487      2.3916684546202      106.8605338      -336676.0456974  -336676.0456974

            TERRA                 0.0              0.0      .72484532074111  2.4990955835713                  0.0
                                  0.0              0.0       -2.39166845462      -73.1394662                  0.0

 X0001A               408011.56806871  408011.56984493      .50014528002782  1.7243828782439      102063.94385115  102063.94385115
                      -38.07146595275       -0.0053463      -1.650257861562      -73.1394662      336652.62827478   336652.6282748

            TERRA                 0.0              0.0      -.5001452800278  1.7243828782439                  0.0
                                  0.0              0.0      1.6502578615618      106.8605338                  0.0

 395A                 9751.7247235466  11260.929412557      -.0065007222352  .00650072227649      -31.69869091855  -63.39667493186
                      -5631.376044162      -30.0053544      .73305272963E-6      179.9935391      18.300431468202       -0.0012244

            395B      -9752.777075007  11260.929417206      .00650072223516  .00650072227649      -31.69798401331
                      -5629.553327265     -150.0053543      -.7330527296E-6       -0.0064609      -18.30165589421

 X0001A               408011.56806871  408011.56984493      .31075920347E-3  .31075920545E-3      63.396675617316  63.396675617316
                      -38.07146595275       -0.0053463      -.3504192136E-7       -0.0064608      .00123322542481        0.0012332

            TERRA                 0.0              0.0      -.3107592035E-3  .31075920545E-3                  0.0
                                  0.0              0.0      .35041921365E-7      179.9935392                  0.0

 390B                 -204101.6963883  408189.37146168       -2.47909094456  2.6219075956099       102133.2383974  5.9085463186202
                       -353498.317543     -120.0011363      .85352652478788      161.0019204      525280.34477981      236.3074807

            X0001B    -204038.7548824  408011.56984075      2.4790909445602  2.6219075956099      -102127.3298511
                      -353329.3472526     -120.0053463      -.8535265247879      -18.9980796      -525044.0372991

 391B                 -140791.1113936  281546.91297458      2.4336682753128  2.4990955999453      -102063.3367771  -102063.3367771
                      -243816.5850759     -120.0041487      -.5680999413853      -13.1394703      -336676.0551123  -336676.0551123

            TERRA                 0.0              0.0      -2.433668275313  2.4990955999453                  0.0
                                  0.0              0.0       .5680999413853      166.8605297                  0.0

 X0001B               -204038.7548824  408011.56984075      -1.679237854223  1.7243828895341      102063.92072864  102063.92072864
                      -353329.3472526     -120.0053463      .39199053389348      166.8605297      336652.63768793   336652.6376879

            TERRA                 0.0              0.0      1.6792378542232  1.7243828895341                  0.0
                                  0.0              0.0      -.3919905338935      -13.1394703                  0.0

 395B                 -9752.777075007  11260.929417206      .00325205485569  .00650199855058      -31.70628164526  -63.40912120714
                      -5629.553327265     -150.0053543      .00563028634861       59.9892586      18.301655696543       -0.0059618

            395C      1.0523433250298  11260.929408695      -.0032520548557  .00650199855058      -31.70283956188
                      11260.929359524       89.9946457      -.0056302863486     -120.0107414       -18.3076175045

 X0001B               -204038.7548824  408011.56984075      -.1554605683E-3  .31082021587E-3      63.409121826229  63.409121826229
                      -353329.3472526     -120.0053463      -.2691490633E-3     -120.0107413      .00597067836042        0.0059707

            TERRA                 0.0              0.0      .15546056829E-3  .31082021587E-3                  0.0
                                  0.0              0.0      .26914906334E-3       59.9892587                  0.0

 390C                 -204087.6749928  408189.37145675      1.9787212412713  2.6219076587605      102133.22006944  5.9085466032557
                      353506.41279374      119.9988637      1.7201924370282       41.0019181      525280.36146693      236.3074921

            X0001C    -203972.8131846  408011.56983035      -1.978721241271  2.6219076587605      -102127.3115228
                       353367.4186976      119.9946537      -1.720192437028     -138.9980819      -525044.0539748

 391C                 -140755.8008447  281546.91296902      -1.708823359899  2.4990957694136      -102063.3205683  -102063.3205683
                      243836.97162441      119.9958513      -1.823568586417     -133.1394742      -336676.0849475  -336676.0849475

            TERRA                 0.0              0.0      1.7088233598988  2.4990957694136                  0.0
                                  0.0              0.0      1.8235685864165       46.8605258                  0.0

 X0001C               -203972.8131846  408011.56983035      1.1790928538721  1.7243830064701      102063.90452147  102063.90452147
                       353367.4186976      119.9946537      1.2582673781635       46.8605258      336652.66751998   336652.6675200

            TERRA                 0.0              0.0      -1.179092853872  1.7243830064701                  0.0
                                  0.0              0.0      -1.258267378164     -133.1394742                  0.0

 395C                 1.0523433250298  11260.929408695      .00325100248301  .00650178112488      -31.70142597937  -63.40700069049
                      11260.929359524       89.9946457      -.0056306430051      -59.9988611      18.307617339207        0.0071858

            395A      9751.7247235466  11260.929412557       -.003251002483  .00650178112488      -31.70557471112
                      -5631.376044162      -30.0053544      .00563064300513      120.0011389      -18.30043155014

 X0001C               -203972.8131846  408011.56983035      -.1554102619E-3  .31080982285E-3      63.407001464018  63.407001464018
                       353367.4186976      119.9946537      .26916611318E-3      120.0011389      -.0071768776429       -0.0071769

            TERRA                 0.0              0.0      .15541026187E-3  .31080982285E-3                  0.0
                                  0.0              0.0      -.2691661132E-3      -59.9988611                  0.0

 395A                 9751.7247235466  11260.929412557      .00975172472355  .01126092941256      63.404265617297  63.404265617297
                      -5631.376044162      -30.0053544      -.0056313760442      -30.0053544                  0.0              0.0

            TERRA                 0.0              0.0      -.0097517247235  .01126092941256                  0.0
                                  0.0              0.0      .00563137604416      149.9946456                  0.0

 395B                 -9752.777075007  11260.929417206       -.009752777075  .01126092941721       63.40426566965   63.40426566965
                      -5629.553327265     -150.0053543      -.0056295533273     -150.0053543                  0.0              0.0

            TERRA                 0.0              0.0      .00975277707501  .01126092941721                  0.0
                                  0.0              0.0      .00562955332727       29.9946457                  0.0

 395C                 1.0523433250298  11260.929408695       .1052343325E-5   .0112609294087      63.404265573809  63.404265573809
                      11260.929359524       89.9946457      .01126092935952       89.9946457                  0.0              0.0

            TERRA                 0.0              0.0      -.1052343325E-5   .0112609294087                  0.0
                                  0.0              0.0      -.0112609293595      -90.0053543                  0.0

 391A                 281546.91223885  281546.91297693      .53231128705394   4.092661267276      74976.662881251  6.1974542120006
                      -20.38655995111       -0.0041487      -4.057896122665      -82.5266615      571238.63576312      248.0489174

            X0002A    281426.33156113  281426.33351351      -.5323112870539   4.092661267276      -74970.46542704
                       -33.1497125203       -0.0067490      4.0578961226646       97.4733385      -570990.5868458

 9098A                112567.18704336  112567.18777327      -1.331056456953  1.9975235079248       -74907.0940539   -74907.0940539
                      -12.81906674232       -0.0065248      -1.489425685664     -131.7862337      83838.761323448    83838.7613234

            TERRA                 0.0              0.0      1.3310564569529  1.9975235079248                  0.0
                                  0.0              0.0      1.4894256856642       48.2137663                  0.0

 X0002A               281426.33156113  281426.33351351      .53240921808947  .79898934671989      74907.112009339  74907.112009339
                       -33.1497125203       -0.0067490       .5957553194603       48.2137663      -83839.44163813   -83839.4416381

            TERRA                 0.0              0.0      -.5324092180895  .79898934671989                  0.0
                                  0.0              0.0      -.5957553194603     -131.7862337                  0.0

 42077A               9748.0261389267  11256.818201864      -.0064986590567  .00649865911236      -31.67694406126  -63.35341652853
                      -5629.559700777      -30.0067626      .85082501755E-6      179.9924987      18.288147634976       -0.0008168

            42077B    -9749.354781407  11256.818200995      .00649865905666  .00649865911236      -31.67647246727
                       -5627.25842276     -150.0067626      -.8508250176E-6       -0.0075013      -18.28896445409

 X0002A               281426.33156113  281426.33351351      .45023091008E-3  .45023091393E-3      63.353417666039  63.353417666039
                       -33.1497125203       -0.0067490      -.5894526112E-7       -0.0075013       .8318616811E-3        0.0008319

            TERRA                 0.0              0.0      -.4502309101E-3  .45023091393E-3                  0.0
                                  0.0              0.0      .58945261117E-7      179.9924987                  0.0

 391B                 -140791.1113936  281546.91297458      -3.780396652561  4.0926611640942      74976.652310511  6.1974538994837
                      -243816.5850759     -120.0041487      1.5679529818806      157.4733377      571238.62249586      248.0489049

            X0002B    -140741.8742687  281426.33351401      3.7803966525613  4.0926611640942      -74970.45485661
                       -243705.777573     -120.0067490      -1.567952981881      -22.5266623       -570990.573591

 9098B                -56294.69515715  112567.18777337      -.6243526593898  1.9975235052013       -74907.0759312   -74907.0759312
                      -97479.63407999     -120.0065248      1.8974414116237      108.2137786      83838.777310047    83838.7773100

            TERRA                 0.0              0.0      .62435265938984  1.9975235052013                  0.0
                                  0.0              0.0      -1.897441411624      -71.7862214                  0.0

 X0002B               -140741.8742687  281426.33351401      .24973479485197  .79898934564158      74907.093888533  74907.093888533
                       -243705.777573     -120.0067490      -.7589575130987      -71.7862214      -83839.45762512   -83839.4576251

            TERRA                 0.0              0.0       -.249734794852  .79898934564158                  0.0
                                  0.0              0.0      .75895751309872      108.2137786                  0.0

 42077B               -9749.354781407  11256.818200995      .00325069573228  .00649943354489       -31.6815055635  -63.36096613725
                       -5627.25842276     -150.0067626      .00562810924384       59.9900344      18.288964413733       -0.0035420

            42077C     1.328643976965  11256.818200677      -.0032506957323  .00649943354489      -31.67946057375
                      11256.818122267       89.9932374      -.0056281092438     -120.0099656      -18.29250643781

 X0002B               -140741.8742687  281426.33351401       -.225210106E-3  .45028456688E-3      63.360967247588  63.360967247588
                       -243705.777573     -120.0067490      -.3899187086E-3     -120.0099655      .00355707033509        0.0035571

            TERRA                 0.0              0.0      .22521010601E-3  .45028456688E-3                  0.0
                                  0.0              0.0      .38991870861E-3       59.9900345                  0.0

 391C                 -140755.8008447  281546.91296902      3.2480854742162  4.0926612682531      74976.665442786  6.1974542149983
                      243836.97162441      119.9958513      2.4899431738185       37.4733388       571238.6355493      248.0489175

            X0002C     -140684.457291  281426.33350563      -3.248085474216  4.0926612682531      -74970.46798857
                      243738.92727089      119.9932510      -2.489943173818     -142.5266612      -570990.5866318

 9098C                -56272.49188566  112567.18777014      1.9554086006829  1.9975233994029      -74907.09047673  -74907.09047673
                      97492.453141037      119.9934752      -.4080158520665      -11.7862341      83838.756324513    83838.7563245

            TERRA                 0.0              0.0      -1.955408600683  1.9975233994029                  0.0
                                  0.0              0.0      .40801585206646      168.2137659                  0.0

 X0002C                -140684.457291  281426.33350563      -.7821438067331  .79898930335754      74907.108435552  74907.108435552
                      243738.92727089      119.9932510      .16320224406809      168.2137659      -83839.43664465   -83839.4366446

            TERRA                 0.0              0.0      .78214380673307  .79898930335754                  0.0
                                  0.0              0.0      -.1632022440681      -11.7862341                  0.0

 42077C                1.328643976965  11256.818200677      .00324936708421  .00649928842354      -31.67851739098  -63.35955134317
                      11256.818122267       89.9932374      -.0056287088719      -60.0028210      18.292506414779        0.0043588

            42077A    9748.0261389267  11256.818201864      -.0032493670842  .00649928842354      -31.68103395219
                      -5629.559700777      -30.0067626      .00562870887188      119.9971790      -18.28814761061

 X0002C                -140684.457291  281426.33350563      -.2251180574E-3  .45027451321E-3      63.359552512605  63.359552512605
                      243738.92727089      119.9932510      .38996025114E-3      119.9971791      -.0043437633886       -0.0043438

            TERRA                 0.0              0.0      .22511805741E-3  .45027451321E-3                  0.0
                                  0.0              0.0      -.3899602511E-3      -60.0028209                  0.0

 42077A               9748.0261389267  11256.818201864      .00974802613893  .01125681820186      63.357978014903  63.357978014903
                      -5629.559700777      -30.0067626      -.0056295597008      -30.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097480261389  .01125681820186                  0.0
                                  0.0              0.0      .00562955970078      149.9932374                  0.0

 42077B               -9749.354781407  11256.818200995      -.0097493547814    .011256818201      63.357978005129  63.357978005129
                       -5627.25842276     -150.0067626      -.0056272584228     -150.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974935478141    .011256818201                  0.0
                                  0.0              0.0      .00562725842276       29.9932374                  0.0

 42077C                1.328643976965  11256.818200677       .1328643977E-5  .01125681820068      63.357978001542  63.357978001542
                      11256.818122267       89.9932374      .01125681812227       89.9932374                  0.0              0.0

            TERRA                 0.0              0.0      -.1328643977E-5  .01125681820068                  0.0
                                  0.0              0.0      -.0112568181223      -90.0067626                  0.0

 9049A                112572.15577822  112572.15697877      -1.218560344554  2.3733934623453      -68571.24012215   .1013939374825
                      -16.44073652499       -0.0083678      -2.036690259658     -120.8922605      114647.32360587        4.0388585

            X0003A    112569.27903256  112569.27998195      1.2185603445536  2.3733934623453      68571.341516091
                      -14.62000014155       -0.0074413      2.0366902596578       59.1077395      -114643.2847474

 9098A                112567.18704336  112567.18777327      1.2184892699129  1.9243552583364      68571.408172502  68571.408172502
                      -12.81906674232       -0.0065248      1.4894385047373       50.7138708      -83838.76132381   -83838.7613238

            TERRA                 0.0              0.0      -1.218489269913  1.9243552583364                  0.0
                                  0.0              0.0      -1.489438504737     -129.2861292                  0.0

 X0003A               112569.27903256  112569.27998195      -1.218489269913  1.9243552583477      -68571.34151592  -68571.34151592
                      -14.62000014155       -0.0074413      -1.489438504752     -129.2861292      83841.416478275    83841.4164783

            TERRA                 0.0              0.0      1.2184892699129  1.9243552583477                  0.0
                                  0.0              0.0      1.4894385047519       50.7138708                  0.0

 9049B                -56300.31598225  112572.15697971      -1.154545739168  2.3733935407766      -68571.22200262  .10139394419093
                      -97482.12629689     -120.0083678      2.0736492074526      119.1077497      114647.33958852        4.0388588

            X0003B    -56297.30080564  112569.27998247      1.1545457391681  2.3733935407766      68571.323396559
                      -97480.54532968     -120.0074413      -2.073649207453      -60.8922503      -114643.3007297

 9098B                -56294.69515715  112567.18777337       .6806473544857  1.9243552743211      68571.390051604  68571.390051604
                      -97479.63407999     -120.0065248      -1.799961777549      -69.2861165      -83838.77730722   -83838.7773072

            TERRA                 0.0              0.0      -.6806473544857  1.9243552743211                  0.0
                                  0.0              0.0      1.7999617775495      110.7138835                  0.0

 X0003B               -56297.30080564  112569.27998247      -.6806473544857  1.9243552743279      -68571.32339538  -68571.32339538
                      -97480.54532968     -120.0074413      1.7999617775567      110.7138835      83841.432461116    83841.4324611

            TERRA                 0.0              0.0       .6806473544857  1.9243552743279                  0.0
                                  0.0              0.0      -1.799961777557      -69.2861165                  0.0

 9049C                -56271.83979509   112572.1569754      2.3731055681647  2.3733933535768      -68571.23654924  .10139392819838
                      97498.567026233      119.9916322      -.0369590739616       -0.8922602      114647.31860455        4.0388581

            X0003C     -56271.9782262   112569.2799787      -2.373105568165  2.3733933535768      68571.337943166
                      97495.165323375      119.9925587      .03695907396156      179.1077398      -114643.2797464

 9098C                -56272.49188566  112567.18777014      -1.899136108856  1.9243551494624      68571.404598951  68571.404598951
                      97492.453141037      119.9934752      .31052339896269      170.7138705      -83838.75632631   -83838.7563263

            TERRA                 0.0              0.0      1.8991361088556  1.9243551494624                  0.0
                                  0.0              0.0      -.3105233989627       -9.2861295                  0.0

 X0003C                -56271.9782262   112569.2799787      1.8991361088702  1.9243551494756      -68571.33794244  -68571.33794244
                      97495.165323375      119.9925587      -.3105233989554       -9.2861295      83841.411480571    83841.4114806

            TERRA                 0.0              0.0       -1.89913610887  1.9243551494756                  0.0
                                  0.0              0.0      .31052339895541      170.7138705                  0.0

 9098A                112567.18704336  112567.18777327      .11256718704336  .11256718777327      6335.6858815911  6335.6858815911
                      -12.81906674232       -0.0065248      -.1281906674E-4       -0.0065248                  0.0              0.0

            TERRA                 0.0              0.0      -.1125671870434  .11256718777327                  0.0
                                  0.0              0.0      .12819066742E-4      179.9934752                  0.0

 9098B                -56294.69515715  112567.18777337      -.0562946951571  .11256718777337      6335.6858816027  6335.6858816027
                      -97479.63407999     -120.0065248        -.09747963408     -120.0065248      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629469515715  .11256718777337                  0.0
                                  0.0              0.0      .09747963407999       59.9934752                  0.0

 9098C                -56272.49188566  112567.18777014      -.0562724918857  .11256718777014      6335.6858812394  6335.6858812394
                      97492.453141037      119.9934752      .09749245314104      119.9934752                  0.0              0.0

            TERRA                 0.0              0.0      .05627249188566  .11256718777014                  0.0
                                  0.0              0.0       -.097492453141      -60.0065248                  0.0

 X0004A               408189.37138091  408189.37146118      -.5602728845535   2.802521526952      -114359.8328487  5.3906774302886
                      -8.095260140789       -0.0011363      2.7459463221016      101.5321303      -560430.7837548       83.1614601

            X0009A          408248.29        408248.29      .56027288455349   2.802521526952      114365.22352616
                                  0.0              0.0      -2.745946322102      -78.4678697      560513.94521488

 X0004B               -204101.6963883  408189.37146168      2.6581957528926  2.8025215885694      -114359.8226081  5.3906808131433
                       -353498.317543     -120.0011363      -.8877626899689      -18.4678710      -560430.7986801       83.1614603

            X0009B        -204124.145        408248.29      -2.658195752893  2.8025215885694      114365.21328888
                      -353553.3901916     -120.0000000      .88776268996892      161.5321290       560513.9601404

 X0004C               -204087.6749928  408189.37145675      -2.097923036451  2.8025216500068      -114359.8034044  5.3906824790174
                      353506.41279374      119.9988637      -1.858183664734     -138.4678733      -560430.8153892       83.1614684

            X0009C        -204124.145        408248.29      2.0979230364513  2.8025216500068      114365.19408688
                      353553.39019156      120.0000000      1.8581836647338       41.5321267      560513.97685754

 X0005A               112572.15577822  112572.15697877      -.8484252372778  1.9898910186769      -47769.32528804  29.479713981033
                      -16.44073652499       -0.0083678      1.7999558002799      115.2372645      -101305.4780036      100.9070609

            X0008A         112676.528       112676.528      .84842523727777  1.9898910186769      47798.805002017
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645

 X0005B               -56300.31598225  112572.15697971      1.9830200626805  1.9898910154123      -47769.32432629  29.479715584086
                      -97482.12629689     -120.0083678      -.1652201084168       -4.7627360       -101305.478255      100.9070588

            X0008B         -56338.264       112676.528      -1.983020062681  1.9898910154123      47798.804041872
                      -97580.73565823     -120.0000000      .16522010841682      175.2372640      101406.38531374

 X0005C               -56271.83979509   112572.1569754      -1.134594876895  1.9898910475986      -47769.32409918  29.479717250913
                      97498.567026233      119.9916322      -1.634735711556     -124.7627366      -101305.4803603      100.9070644

            X0008C         -56338.264       112676.528       1.134594876895  1.9898910475986      47798.803816429
                      97580.735658229      120.0000000      1.6347357115561       55.2372634      101406.38742467

 X0007A               281546.91223885  281546.91297693      -.3577976019316  1.5532559262482        -50383.811998  10.427392471975
                      -20.38655995111       -0.0041487      1.5114843196266      103.3178719       -212773.224413      112.7821644

            X0006A          281691.32        281691.32       .3577976019316  1.5532559262482      50394.239390473
                                  0.0              0.0      -1.511484319627      -76.6821281      212886.00657747

 X0007B               -140791.1113936  281546.91297458      1.4878826758237  1.5532559847484       -50383.8141791  10.427396464394
                      -243816.5850759     -120.0041487      -.4458803619141      -16.6821280      -212773.2323577      112.7821697

            X0006B         -140845.66        281691.32      -1.487882675824  1.5532559847484      50394.241575563
                      -243951.8391456     -120.0000000      .44588036191406      163.3178720      212886.01452742

 X0007C               -140755.8008447  281546.91296902      -1.130085087236  1.5532559743603      -50383.80656579  10.427397492094
                      243836.97162441      119.9958513       -1.06560396841     -136.6821300      -212773.2326532      112.7821726

            X0006C         -140845.66        281691.32      1.1300850872364  1.5532559743603       50394.23396328
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482584

 391A                 281546.91223885  281546.91297693       .9312778064E-3  .00180046821188      131.11490235328  .03500696283902
                      -20.38655995111       -0.0041487      -.0015409112334      -58.8525675      216.90990712752        0.0939793

            E001A     281437.45381917  281437.45682066      -.9312778064E-3  .00180046821188      -131.0798953904
                      -41.10304938649       -0.0083679      .00154091123343      121.1474325      -216.8159278699

 391B                 -140791.1113936  281546.91297458      -.0018001071176  .00180046815322      131.11489860092  .03500696291513
                      -243816.5850759     -120.0041487      -.3605462477E-4     -178.8525674      216.90989974447        0.0939792

            E001B     -140754.3231887  281437.45682301      .00180010711759  .00180046815322       -131.079891638
                      -243711.4330652     -120.0083679      .36054624774E-4        1.1474326      -216.8159204955

 391C                 -140755.8008447  281546.91296902      .86882931126E-3  .00180046818645      131.11490687328  .03500696525532
                      243836.97162441      119.9958513      .00157696585833       61.1474342      216.90990020449        0.0939793

            E001C     -140683.1306283  281437.45681222      -.8688293113E-3  .00180046818645       -131.079899908
                      243752.53609664      119.9916321      -.0015769658583     -118.8525658      -216.8159209487

 E001A                281437.45381917  281437.45682066      .93122721978E-3  .00180039147126      131.07277569183  .16208900888E-9
                      -41.10304938649       -0.0083679      -.0015408521392      -58.8529726      216.80761324699        0.0000000

            ST001A    281437.45381892  281437.45682041      -.9312272198E-3  .00180039147126      -131.0727756917
                      -41.10304932552       -0.0083679      .00154085213921      121.1470274      -216.8076132468

 ST001A               281437.45381892  281437.45682041      .28143745381892  .28143745682041       39603.52105077   39603.52105077
                      -41.10304932552       -0.0083679      -.4110304933E-4       -0.0083679       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814374538189  .28143745682041                  0.0
                                  0.0              0.0      .41103049326E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      .70128297805786  .70129300343674      39472.437500144  39472.437500144
                      -16.44073652499       -0.0083678      .00374984741211        0.3063647      -216.8290078461     -216.8290078

            TERRA                 0.0              0.0      -.7012829780579  .70129300343674                  0.0
                                  0.0              0.0      -.0037498474121     -179.6936353                  0.0

 ST001A               281437.45381892  281437.45682041      -.2805061936378  .28051020363446      -39472.44363388  -39472.44363388
                      -41.10304932552       -0.0083679      -.0014998912811     -179.6936373      216.82762153953      216.8276215

            TERRA                 0.0              0.0      .28050619363785  .28051020363446                  0.0
                                  0.0              0.0      .00149989128113        0.3063627                  0.0

 E001B                -140754.3231887  281437.45682301      -.0018002174329  .00180058205255      131.10954598234  .16208900888E-9
                      -243711.4330652     -120.0083679      -.3623426892E-4     -178.8469224      216.81672020174        0.0000000

            ST001B    -140754.3231885  281437.45682276       .0018002174329  .00180058205255      -131.1095459822
                       -243711.433065     -120.0083679      .36234268919E-4        1.1530776      -216.8167202016

 ST001B               -140754.3231885  281437.45682276      -.1407543231885  .28143745682276      39603.521051431  39603.521051431
                       -243711.433065     -120.0083679       -.243711433065     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .14075432318848  .28143745682276                  0.0
                                  0.0              0.0      .24371143306504       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.3473942279816  .70129311875006      39472.444042507  39472.444042507
                      -97482.12629689     -120.0083678      -.6092038154602     -119.6936489      -216.8196505451     -216.8196505

            TERRA                 0.0              0.0      .34739422798157  .70129311875006                  0.0
                                  0.0              0.0      .60920381546021       60.3063511                  0.0

 ST001B               -140754.3231885  281437.45682276      .13895416259766   .2805101612812      -39472.43770174  -39472.43770174
                       -243711.433065     -120.0083679      .24367538094521       60.3063554       216.8226128055      216.8226128

            TERRA                 0.0              0.0      -.1389541625977   .2805101612812                  0.0
                                  0.0              0.0      -.2436753809452     -119.6936446                  0.0

 E001C                -140683.1306283  281437.45681222      .86874933913E-3  .00180032420769      131.07086061006  .16206058717E-9
                      243752.53609664      119.9916321      .00157684553415       61.1478155       216.7977104535        0.0000000

            ST001C    -140683.1306282  281437.45681197      -.8687493391E-3  .00180032420769      -131.0708606099
                       243752.5360964      119.9916321      -.0015768455341     -118.8521845      -216.7977104533

 ST001C               -140683.1306282  281437.45681197      -.1406831306282  .28143745681197      39603.521048396  39603.521048396
                       243752.5360964      119.9916321       .2437525360964      119.9916321      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14068313062825  .28143745681197                  0.0
                                  0.0              0.0      -.2437525360964      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.3538889884949  .70129303689906      39472.439375433  39472.439375433
                      97498.567026233      119.9916322       .6054539680481      120.3063666      -216.8302856541     -216.8302857

            TERRA                 0.0              0.0      .35388898849487  .70129303689906                  0.0
                                  0.0              0.0      -.6054539680481      -59.6936334                  0.0

 ST001C               -140683.1306282  281437.45681197      .14155204594135   .2805101850896      -39472.44101013  -39472.44101013
                       243752.5360964      119.9916321      -.2421755194664      -59.6936339      216.82997389141      216.8299739

            TERRA                 0.0              0.0      -.1415520459414   .2805101850896                  0.0
                                  0.0              0.0       .2421755194664      120.3063661                  0.0

 390A                 408189.37138091  408189.37146118      .02895014834971  .11168273703528      5909.0080269535  1.0434315043685
                      -8.095260140789       -0.0011363      -.1078652986934      -74.9763484       22014.61705425        8.5086359

            E002A     408037.36440829  408037.36547798      -.0289501483497  .11168273703528      -5907.964595449
                      -29.54573056027       -0.0041488      .10786529869342      105.0236516      -22006.10841835

 390B                 -204101.6963883  408189.37146168      -.1078891672498  .11168274117855      5909.0084115674  1.0434317686577
                       -353498.317543     -120.0011363      .02886108569167      165.0236520      22014.617826594        8.5086364

            E002B     -204044.2695507  408037.36547457      .10788916724979  .11168274117855      -5907.964979799
                      -353355.9504055     -120.0041488      -.0288610856917      -14.9763480       -22006.1091902

 390C                 -204087.6749928  408189.37145675      .07893901891978  .11168273986597      5909.0075525362  1.0434317727804
                      353506.41279374      119.9988637      .07900421302659       45.0236499      22014.617779511        8.5086364

            E002C     -203993.0948568  408037.36546651      -.0789390189198  .11168273986597      -5907.964120763
                      353385.49611948      119.9958513      -.0790042130266     -134.9763501      -22006.10914309

 E002A                408037.36440829  408037.36547798      .02894993686553  .11168280312433       5907.921450574  .62365234044E-6
                      -29.54573056027       -0.0041488      -.1078654238817      -74.9764699      22006.133962228        0.0000006

            ST002A    408037.36439461   408037.3654643      -.0289499368655  .11168280312433       -5907.92144995
                      -29.54572266872       -0.0041488      .10786542388175      105.0235301       -22006.1339616

 ST002A               408037.36439461   408037.3654643      .40803736439461   .4080373654643      83247.245807523  83247.245807523
                      -29.54572266872       -0.0041488      -.2954572267E-4       -0.0041488                  0.0              0.0

            TERRA                 0.0              0.0      -.4080373643946   .4080373654643                  0.0
                                  0.0              0.0      .29545722669E-4      179.9958512                  0.0

 391A                 281546.91223885  281546.91297693      .54940032958984  .57119643348332      77339.390144418  77339.390144418
                      -20.38655995111       -0.0041487      .15628385543823       15.8790711      -22006.21865709   -22006.2186571

            TERRA                 0.0              0.0      -.5494003295898  .57119643348332                  0.0
                                  0.0              0.0      -.1562838554382     -164.1209289                  0.0

 ST002A               408037.36439461   408037.3654643       -.379087805748  .39412713026868      -77339.40151762  -77339.40151762
                      -29.54572266872       -0.0041488      -.1078361272812     -164.1209543      22006.184792757    22006.1847928

            TERRA                 0.0              0.0      .37908780574799  .39412713026868                  0.0
                                  0.0              0.0      .10783612728119       15.8790457                  0.0

 E002B                -204044.2695507  408037.36547457      -.1078893546946  .11168300233009      5907.9293583509  .62365415943E-6
                      -353355.9504055     -120.0041488      .02886139554903      165.0235233      22006.173919886        0.0000006

            ST002B     -204044.269537  408037.36546089      .10788935469463  .11168300233009      -5907.929357727
                      -353355.9503976     -120.0041487       -.028861395549      -14.9764767      -22006.17391926

 ST002B                -204044.269537  408037.36546089       -.204044269537  .40803736546089      83247.245806131  83247.245806131
                      -353355.9503976     -120.0041487      -.3533559503976     -120.0041487                  0.0              0.0

            TERRA                 0.0              0.0      .20404426953698  .40803736546089                  0.0
                                  0.0              0.0      .35335595039759       59.9958513                  0.0

 391B                 -140791.1113936  281546.91297458       -.139354467392  .57119625438477      77339.371269485  77339.371269485
                      -243816.5850759     -120.0041487      -.5539363622665     -104.1209429      -22006.19286512   -22006.1928651

            TERRA                 0.0              0.0      .13935446739197  .57119625438477                  0.0
                                  0.0              0.0      .55393636226654       75.8790571                  0.0

 ST002B                -204044.269537  408037.36546089       .0961549282074  .39412689293337      -77339.34970041  -77339.34970041
                      -353355.9503976     -120.0041487      .38221752643585       75.8790593      22006.189971848    22006.1899718

            TERRA                 0.0              0.0      -.0961549282074  .39412689293337                  0.0
                                  0.0              0.0      -.3822175264359     -104.1209407                  0.0

 E002C                -203993.0948568  408037.36546651      .07893919246271   .1116829842128      5907.9768140246  .62365415943E-6
                      353385.49611948      119.9958513      .07900438504294       45.0236493      22006.157351935        0.0000006

            ST002C    -203993.0948568  408037.36545283      -.0789391924627   .1116829842128      -5907.976813401
                      353385.49610368      119.9958513      -.0790043850429     -134.9763507      -22006.15735131

 ST002C               -203993.0948568  408037.36545283      -.2039930948568  .40803736545283      83247.245802842  83247.245802842
                      353385.49610368      119.9958513      .35338549610368      119.9958513                  0.0              0.0

            TERRA                 0.0              0.0      .20399309485676  .40803736545283                  0.0
                                  0.0              0.0      -.3533854961037      -60.0041487                  0.0

 391C                 -140755.8008447  281546.91296902      -.4100457429886  .57119622052116      77339.364514401  77339.364514401
                      243836.97162441      119.9958513       .3976526260376      135.8790628      -22006.19918096   -22006.1991810

            TERRA                 0.0              0.0      .41004574298859  .57119622052116                  0.0
                                  0.0              0.0      -.3976526260376      -44.1209372                  0.0

 ST002C               -203993.0948568  408037.36545283      .28293257951736  .39412704498642      -77339.39182356  -77339.39182356
                      353385.49610368      119.9958513      -.2743816375732      -44.1209726      22006.155278103    22006.1552781

            TERRA                 0.0              0.0      -.2829325795174  .39412704498642                  0.0
                                  0.0              0.0      .27438163757324      135.8790274                  0.0

 390A                 408189.37138091  408189.37146118      .03095286490997  .07141819797397      6317.5757489666  3.1511251615439
                      -8.095260140789       -0.0011363      -.0643620940905      -64.3162790      13135.836078034       10.7934205

            E003A     407878.72954936  407878.73389937        -.03095286491  .07141819797397      -6314.424623805
                      -59.56972459149       -0.0083679       .0643620940905      115.6837210      -13125.04265757

 390B                 -204101.6963883  408189.37146168      -.0712156410765  .07141819805511      6317.5757986997  3.1511254103252
                       -353498.317543     -120.0011363      .00537507948807      175.6837212       13135.83607251       10.7934203

            E003B      -203990.953661  407878.73390278      .07121564107649  .07141819805511      -6314.424673289
                      -353203.5565996     -120.0083679      -.0053750794881       -4.3162788      -13125.04265226

 390C                 -204087.6749928  408189.37145675      .04026277626242   .0714181983318      6317.5757820099  3.1511255208943
                      353506.41279374      119.9988637      .05898701467783       55.6837210      13135.836143004       10.7934207

            E003C     -203887.7758852  407878.73388715      -.0402627762624   .0714181983318      -6314.424656489
                      353263.12629817      119.9916321      -.0589870146778     -124.3162790      -13125.04272234

 E003A                407878.72954936  407878.73389937      .03095269271114  .07141783123425      6314.3894960309  .25502504286E-6
                      -59.56972459149       -0.0083679      -.0643617699581      -64.3162908       13124.97655933        0.0000003

            ST003A    407878.72953983  407878.73388984      -.0309526927111  .07141783123425      -6314.389495776
                      -59.56972125058       -0.0083679      .06436176995805      115.6837092      -13124.97655907

 ST003A               407878.72953983  407878.73388984      .40787872953983  .40787873388984      83182.530779789  83182.530779789
                      -59.56972125058       -0.0083679      -.5956972125E-4       -0.0083679                  0.0              0.0

            TERRA                 0.0              0.0      -.4078787295398  .40787873388984                  0.0
                                  0.0              0.0      .59569721251E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      1.3657021522522  1.3854327840889      76868.102499189  76868.102499189
                      -16.44073652499       -0.0083678      .23298418521881        9.6812663      -13124.99257078   -13124.9925708

            TERRA                 0.0              0.0      -1.365702152252  1.3854327840889                  0.0
                                  0.0              0.0      -.2329841852188     -170.3187337                  0.0

 ST003A               407878.72953983  407878.73388984      -.3769258856773  .38237142239007      -76868.11045635  -76868.11045635
                      -59.56972125058       -0.0083679      -.0643022656441     -170.3187367       13124.98989369    13124.9898937

            TERRA                 0.0              0.0      .37692588567734  .38237142239007                  0.0
                                  0.0              0.0      .06430226564407        9.6812633                  0.0

 E003B                 -203990.953661  407878.73390278       -.071215472417  .07141802697181      6314.4142805736  .25502595236E-6
                      -353203.5565996     -120.0083679       .0053750409279      175.6837419       13125.00893372        0.0000003

            ST003B    -203990.9536533  407878.73389325      .07121547241695  .07141802697181      -6314.414280319
                       -353203.556593     -120.0083679      -.0053750409279       -4.3162581      -13125.00893346

 ST003B               -203990.9536533  407878.73389325      -.2039909536533  .40787873389325      83182.530781179  83182.530781179
                       -353203.556593     -120.0083679       -.353203556593     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .20399095365331  .40787873389325                  0.0
                                  0.0              0.0      .35320355659304       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.4810806512833  1.3854325492036      76868.088253753  76868.088253753
                      -97482.12629689     -120.0083678      -1.299224674702     -110.3187284      -13124.99745513   -13124.9974551

            TERRA                 0.0              0.0      .48108065128326  1.3854325492036                  0.0
                                  0.0              0.0      1.2992246747017       69.6812716                  0.0

 ST003B               -203990.9536533  407878.73389325      .13277548551559  .38237138028649      -76868.10026804  -76868.10026804
                       -353203.556593     -120.0083679      .35857850313187       69.6812708      13124.998550485    13124.9985505

            TERRA                 0.0              0.0      -.1327754855156  .38237138028649                  0.0
                                  0.0              0.0      -.3585785031319     -110.3187292                  0.0

 E003C                -203887.7758852  407878.73388715      .04026253009215  .07141785783757      6314.4066145467  .25502686185E-6
                      353263.12629817      119.9916321      .05898677045479       55.6837737      13124.974343854        0.0000003

            ST003C    -203887.7758833  407878.73387761      -.0402625300921  .07141785783757      -6314.406614292
                      353263.12628825      119.9916321      -.0589867704548     -124.3162263       -13124.9743436

 ST003C               -203887.7758833  407878.73387761      -.2038877758833  .40787873387761      83182.530774803  83182.530774803
                      353263.12628825      119.9916321      .35326312628825      119.9916321                  0.0              0.0

            TERRA                 0.0              0.0      .20388777588334  .40787873387761                  0.0
                                  0.0              0.0      -.3532631262882      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.8846212625504  1.3854325795444      76868.089992064  76868.089992064
                      97498.567026233      119.9916322      1.0662404298782      129.6812713      -13124.99740322   -13124.9974032

            TERRA                 0.0              0.0      .88462126255035  1.3854325795444                  0.0
                                  0.0              0.0      -1.066240429878      -50.3187287                  0.0

 ST003C               -203887.7758833  407878.73387761      .24415035545826  .38237141632236       -76868.1083014   -76868.1083014
                      353263.12628825      119.9916321      -.2942762374878      -50.3187327      13124.995148434    13124.9951484

            TERRA                 0.0              0.0      -.2441503554583  .38237141632236                  0.0
                                  0.0              0.0      .29427623748779      129.6812673                  0.0

 RPI_C                -56271.83979509   112572.1569754                  0.0              0.0                  0.0              0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0              0.0

            MEASUC    -56271.83979509   112572.1569754                  0.0              0.0                  0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0

 RPI_B                -56300.31598225  112572.15697971                  0.0              0.0                  0.0              0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0              0.0

            MEASUB    -56300.31598225  112572.15697971                  0.0              0.0                  0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0

 RPI_A                112572.15577822  112572.15697877                  0.0              0.0                  0.0              0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0              0.0

            MEASUA    112572.15577822  112572.15697877                  0.0              0.0                  0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0

 X0001A               408011.56806871  408011.56984493      -.8616793742E-4  .92346103673838                  0.0              0.0
                      -38.07146595275       -0.0053463      -.9234610327182      -90.0053463      188391.39364513   188391.3936451

            TERRA                 0.0              0.0      .86167937425E-4  .92346103673838                  0.0
                                  0.0              0.0      .92346103271822       89.9946537                  0.0

 X0001B               -204038.7548824  408011.56984075      -.7996976297706  .92346103672891                  0.0              0.0
                      -353329.3472526     -120.0053463      .46180513996234      149.9946537      188391.39364126   188391.3936413

            TERRA                 0.0              0.0      .79969762977065  .92346103672891                  0.0
                                  0.0              0.0      -.4618051399623      -30.0053463                  0.0

 X0001C               -203972.8131846  408011.56983035      .79978379766063  .92346103670538                  0.0              0.0
                       353367.4186976      119.9946537      .46165589275186       29.9946537      188391.39363166   188391.3936317

            TERRA                 0.0              0.0      -.7997837976606  .92346103670538                  0.0
                                  0.0              0.0      -.4616558927519     -150.0053463                  0.0

 X0002A               281426.33156113  281426.33351351      -.5481619459E-3  4.6536514154715                  0.0              0.0
                       -33.1497125203       -0.0067490      -4.653651383187      -90.0067490      654830.02765306   654830.0276531

            TERRA                 0.0              0.0      .54816194585E-3  4.6536514154715                  0.0
                                  0.0              0.0       4.653651383187       89.9932510                  0.0

 X0002B               -140741.8742687  281426.33351401      -4.029906237282  4.6536514154796                  0.0              0.0
                       -243705.777573     -120.0067490      2.3273004136799      149.9932510      654830.02765535   654830.0276553

            TERRA                 0.0              0.0      4.0299062372816  4.6536514154796                  0.0
                                  0.0              0.0       -2.32730041368      -30.0067490                  0.0

 X0002C                -140684.457291  281426.33350563      4.0304543989846  4.6536514153411                  0.0              0.0
                      243738.92727089      119.9932510      2.3263509694823       29.9932510      654830.02761635   654830.0276164

            TERRA                 0.0              0.0      -4.030454398985  4.6536514153411                  0.0
                                  0.0              0.0      -2.326350969482     -150.0067490                  0.0

 X0003A               112569.27903256  112569.27998195      -.7107463779E-4  .54725175951152                  0.0              0.0
                      -14.62000014155       -0.0074413      -.5472517548961      -90.0074413      30801.868268533    30801.8682685

            TERRA                 0.0              0.0      .71074637795E-4  .54725175951152                  0.0
                                  0.0              0.0      .54725175489609       89.9925587                  0.0

 X0003B               -56297.30080564  112569.27998247      -.4738983846957  .54725175951405                  0.0              0.0
                      -97480.54532968     -120.0074413      .27368742987941      149.9925587      30801.868268818    30801.8682688

            TERRA                 0.0              0.0      .47389838469574  .54725175951405                  0.0
                                  0.0              0.0      -.2736874298794      -30.0074413                  0.0

 X0003C                -56271.9782262   112569.2799787      .47396945930221  .54725175949572                  0.0              0.0
                      97495.165323375      119.9925587      .27356432501321       29.9925587      30801.868266755    30801.8682668

            TERRA                 0.0              0.0      -.4739694593022  .54725175949572                  0.0
                                  0.0              0.0      -.2735643250132     -150.0074413                  0.0

     Total network loss  P-loss  by summing injections =   6.376749013506E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0004A    390A          5.60272885E-01   -2.74594632E+00    2.80252153E+00     -78.4679    1.14359833E+05    5.60430784E+05
      X0004B    390B         -2.65819575E+00    8.87762690E-01    2.80252159E+00     161.5321    1.14359823E+05    5.60430799E+05
      X0004C    390C          2.09792304E+00    1.85818366E+00    2.80252165E+00      41.5321    1.14359803E+05    5.60430815E+05
      X0005A    9049A         8.48425237E-01   -1.79995580E+00    1.98989102E+00     -64.7627    4.77693253E+04    1.01305478E+05
      X0005B    9049B        -1.98302006E+00    1.65220108E-01    1.98989102E+00     175.2373    4.77693243E+04    1.01305478E+05
      X0005C    9049C         1.13459488E+00    1.63473571E+00    1.98989105E+00      55.2373    4.77693241E+04    1.01305480E+05
      X0007A    391A          3.57797602E-01   -1.51148432E+00    1.55325593E+00     -76.6821    5.03838120E+04    2.12773224E+05
      X0007B    391B         -1.48788268E+00    4.45880362E-01    1.55325598E+00     163.3179    5.03838142E+04    2.12773232E+05
      X0007C    391C          1.13008509E+00    1.06560397E+00    1.55325597E+00      43.3179    5.03838066E+04    2.12773233E+05
      XX0013    RPI_C             Open              Open              Open             Open          Open              Open
      XX0014    RPI_B             Open              Open              Open             Open          Open              Open
      XX0015    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        2.95016264E-07    7.59854942E-07    8.15116021E-07      68.7811    1.65990621E-02   -4.27716796E-02
      9049B     MEASUB        3.62162609E-07   -5.09831182E-07    6.25371561E-07     -54.6116    1.46547792E-02   -3.20040189E-02
      9049C     MEASUC       -2.78820835E-07    2.46506033E-07    3.72164322E-07     138.5200    1.98618732E-02   -6.65664192E-03
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0009A        408248.29        408248.29      .56027288455334  2.8025215269513      114365.22352613  572062.31053303
                                  0.0              0.0      -2.745946322101      -78.4678697      560513.94521475        0.1999174

              X0009B      -204124.145        408248.29      -2.658195752894   2.802521588571      114365.21328868   572062.3231111
                      -353553.3901916     -120.0000000      .88776268997071      161.5321290      560513.96014078        0.1999174

              X0009C      -204124.145        408248.29      2.0979230364519  2.8025216500077      114365.19408695   572062.3356518
                      353553.39019156      120.0000000      1.8581836647345       41.5321267      560513.97685772        0.1999174

              X0008A       112676.528       112676.528      .84842523727792   1.989891018677      47798.805002026  112107.00554146
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645        0.4263677

              X0008B       -56338.264       112676.528      -1.983020062681  1.9898910154125      47798.804041878  112107.00535754
                      -97580.73565823     -120.0000000       .1652201084168      175.2372640      101406.38531375        0.4263677

              X0008C       -56338.264       112676.528      1.1345948768949  1.9898910475983       47798.80381642  112107.00717083
                      97580.735658229      120.0000000      1.6347357115558       55.2372634      101406.38742466        0.4263677

              X0006A        281691.32        281691.32      .35779760193179  1.5532559262475      50394.239390501  218769.35608124
                                  0.0              0.0      -1.511484319626      -76.6821281      212886.00657735        0.2303533

              X0006B       -140845.66        281691.32      -1.487882675823  1.5532559847482      50394.241575573  218769.36432081
                      -243951.8391456     -120.0000000      .44588036191385      163.3178720      212886.01452738        0.2303533

              X0006C       -140845.66        281691.32      1.1300850872367  1.5532559743606      50394.233963265  218769.36285776
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482588        0.2303533

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_OPOB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  5.6027288E-01                     Switch  "X0004A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -2.6581958E+00                     Switch  "X0004B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.0979230E+00                     Switch  "X0004C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.4842524E-01                     Switch  "X0005A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.9830201E+00                     Switch  "X0005B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.1345949E+00                     Switch  "X0005C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  3.5779760E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4878827E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1300851E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9501626E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  3.6216261E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.7882083E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56271.8398
                   -112572.16  56300.316 112572.156 -56300.316  -56271.84        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75286.6477
                    34781.262 -110086.18 -34781.262 110086.181 -75286.648        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102906.82
                   91121.0349 11784.8759 -91121.035 -11784.876 102906.825        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11805.821
                   -91097.059 102901.826 91097.0593 -102901.83 11805.8207        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110176.338
                   -34820.128 -75335.833 34820.1276 75335.8333 -110176.34        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0013"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  126633.427 .5557727E7 5738.54097 89.8960996 .560275174 15.6453136 86.1643375 .216926E-5 18.1107594 -10065.125
                   2142.62287 -66679.695  -112617.3 57958.1583 56152.7627 -110474.68 -8721.5365 46087.6377 47996.3483 -109380.55
                   -4193.7353 -108157.36  17.161229  49586.179 -156562.31  101753.14 54809.1742 52190.0836  -157376.9 105186.813
                   -157743.54 108174.524 49569.0177 -25.162813 -166.69924 5.35655718        0.0        0.0        0.0 .168452207
                   .012888542 .141936137  .16984268 .176773E-7 .239771943 2656.65411 46723.3761 467.522868  171.61229
   3000       .03  97174.0734 .1160947E8 145228.574  4.2338832 1.19907558 52.4064752 6.14347427 .429486E-5 59.5982132 8816.98694
                   -10778.815 96372.0603 34753.9883 -109131.03 75532.9549  23975.173 -12758.969 84349.9419 87267.2296 26524.6468
                   -6352.0103 28880.1427 -24.147213 89951.6082 -60374.769 -36734.142 97108.9112 93619.2399 -60742.583 -32876.657
                   -61071.465  -28904.29 89975.7554 22.0424673 240.930151 -26.947038        0.0        0.0        0.0 .382818736
                   .022171833 .489295172  .36030294 .246023E-7 .636889495 2872.68263 65442.3951 821.089424 -241.47213
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 71.1756468 2.82388105  72.386535 95.8962837 .142146E-3 45.5551252        0.0
                          0.0        0.0 98301.0199 19580.1273 -99133.675 98301.0199 19580.1273 -99133.675 -72535.734 120718.915
                   42236.1654 114101.985  -138.9182 -78643.156 197434.695 -78720.893  -118713.8  -114771.9 193254.649 -78482.749
                   192745.142  -114240.9 -78504.238        0.0        0.0        0.0  -19.40097 43.3438457 1306.16436 .714536764
                   .232428781 .617275758 3.26024798 .540913E-6 .841097148 2874.14682  65616.887 823.266427  -1389.182
   4000       .04         0.0        0.0        0.0 62.8603357 77.3037303 1.92361755 505.451579 .602252E-4 48.2321737        0.0
                          0.0        0.0 -92380.575 102445.418 -16160.384 -92380.575 102445.418 -16160.384 -40780.151 -110240.03
                   66586.9778 -141250.06 90.4235125 -80920.905 -76220.191 194825.993  -118605.8 -107367.13 -69459.878 176827.007
                   -60329.152  141340.48 -81011.328        0.0        0.0        0.0 -24.592897 26.9473812 -962.71094 .829755826
                   .462437744 .909118477 3.46094283 .748738E-6 9.23916295 2874.14682  65616.887 823.266427 904.235125
   4500      .045         0.0        0.0        0.0   8.616364 31.6737169 91.3618617 .001211658 .312617E-4  909.81393        0.0
                          0.0        0.0 -34202.223 -65575.533 111371.683 -34202.223 -65575.533 111371.683  136256.25 -8463.9869
                   -20712.867  -405.5855 65.1476275 146821.051 -145573.91  -31373.31 176947.216 156969.117 -144720.24  -12248.88
                   -147226.64 470.733125 146755.904        0.0        0.0        0.0 6.01483136 -54.307385 -703.40662 1.16076351
                   .568117933 1.15636845 4.50848368 .129521E-5 9.73523732 2874.14682  65616.887 823.266427 651.476275
   5000       .05         0.0        0.0        0.0 89.7502198 20.4760787 23.2858378 105.449191 .149723E-3 13.3270288        0.0
                          0.0        0.0 110385.003 -52724.893 -56226.137 110385.003 -52724.893 -56226.137 -48036.396 116080.924
                   -23485.965 119650.341 -142.57269 -42536.228  166611.14  -163109.9 -3501.2439 -24550.431  164117.32 -139566.89
                   162186.569 -119792.91 -42393.656        0.0        0.0        0.0 37.6260068 10.3103325 1358.70768 1.35808583
                   .847722496 1.31078599 5.43000259 .155009E-5 10.2487759 2874.14682  65616.887 823.266427 -1425.7269
   5500      .055         0.0        0.0        0.0 8.44660434  70.347347 40.8423397 33.8475699 .151253E-5 85.1202808        0.0
                          0.0        0.0  -33863.62 97727.3617 -74464.216  -33863.62 97727.3617 -74464.216 -90477.433 -52192.209
                   46171.5662 -67788.506 14.3299599 -107500.09 40600.5951 131590.982 -172191.58   -136649. 38285.2245 98363.7748
                   39711.5865 67802.8355 -107514.42        0.0        0.0        0.0 -41.068518 26.4649948 -177.95953 1.55616524
                   .965888501 1.66098705 5.65155423 .194567E-5 11.0870193 2874.14682  65616.887 823.266427 143.299599
   6000       .06         0.0        0.0        0.0 61.4398433 .427513957 76.1508149 56.2301505 .121705E-3 78.1205016        0.0
                          0.0        0.0 -91330.821 -7618.4647 101678.608 -91330.821 -7618.4647 101678.608 99272.8315 -91543.224
                   -7197.2054 -87372.937 128.542361 102985.202 -193009.43 83712.3564 109297.072 106470.037 -190816.06 84346.0188
                   -190358.14 87501.4796 102856.659        0.0        0.0        0.0 -7.4831174 -9.3629226 -1295.2941 1.88527247
                   1.16774922 1.78700316 6.33346148  .24175E-5 11.2588986 2874.14682  65616.887 823.266427 1285.42361
   6500      .065         0.0        0.0        0.0 62.0104856 65.5194346 1.02461605 124.850819 .702395E-4 18.3592305        0.0
                          0.0        0.0 91753.9731 -94314.265 11794.3195 91753.9731 -94314.265 11794.3195 29517.1828 111222.834
                   -50188.423 130193.112 -97.652434 49925.1696 79959.6535 -186068.24 106108.584 79705.6058 81705.6512 -161411.26
                   80267.9428 -130290.76 50022.8221        0.0        0.0        0.0  27.445095  -27.46866 959.963247 2.00133757
                   1.39547046 2.07937676 6.52731139 .261784E-5 11.8502498 2874.14682  65616.887 823.266427 -976.52434
   7000       .07         0.0        0.0        0.0 8.76952912 29.8589492 89.3864472 .467567784 .366287E-4 144.169865        0.0
                          0.0        0.0 34504.8743 63669.2263 -110161.07 34504.8743 63669.2263 -110161.07 -123797.76 19118.3749
                   29009.7598 7967.36296 -70.518469 -135893.58 144665.946  29164.352  -173830.3 -152807.52 142916.133 9891.38488
                   143860.945 -8037.8814 -135823.06        0.0        0.0        0.0  .79026776 33.0024281 684.815215 2.33199309
                   1.49800706 2.32583323  7.1111727 .317913E-5 12.1257366 2874.14682  65616.887 823.266427 -705.18469
   7500      .075         0.0        0.0        0.0  93.794563 19.7172916 23.6241167 131.355816 .144032E-3 10.3627071        0.0
                          0.0        0.0 -112844.69 51738.7512 56633.0697 -112844.69 51738.7512 56633.0697 46547.8224 -124445.89
                   23911.1823 -133541.72 139.837031 37508.4333 -169477.76 164583.446 4894.31846 22636.6401 -170993.71 148357.074
                   -171050.15 133681.557 37368.5963        0.0        0.0        0.0 -33.073297  -2.415514 -1383.9631 2.52903154
                   1.77661968 2.48057483 7.58471138 .343084E-5 12.5598698 2874.14682  65616.887 823.266427 1398.37031
   8000       .08         0.0        0.0        0.0 8.90656615 71.0524949 41.5330787 40.1622175  .19391E-5 95.6319016        0.0
                          0.0        0.0 34773.4244  -98215.94 75091.2572 34773.4244  -98215.94 75091.2572  93275.196 54830.6635
                   -50406.345 73841.6095 -16.225283  113944.59 -40317.833 -132989.36 173307.197 143681.541 -38444.533 -105237.01
                    -40102.98 -73857.835 113960.815        0.0        0.0        0.0  23.769699 -25.433449 166.379047  2.7274093
                   1.89555401  2.8301943 7.80719143 .382222E-5 13.1088956 2874.14682  65616.887 823.266427 -162.25283
   8500      .085         0.0        0.0        0.0 61.6362554 .374231065   78.46469 58.2920871 .124169E-3 84.6066889        0.0
                          0.0        0.0 91476.6887 7127.91038 -103211.82 91476.6887 7127.91038 -103211.82 -105674.59 89589.1063
                    2441.9776 88960.4795 -129.83692 -107175.29 194688.511 -84348.778 -110339.73 -108116.57 195263.698 -87147.129
                   196135.768 -89090.316 -107045.45        0.0        0.0        0.0 12.6239251  16.068117  1284.5581  3.0567077
                   2.09676813  2.9564277 8.45653462 .429614E-5 13.2804536 2874.14682  65616.887 823.266427 -1298.3692
   9000       .09         0.0        0.0        0.0 61.1186238 63.3521671 .966467979  120.07856 .689549E-4 16.5871082        0.0
                          0.0        0.0 -91091.761 92741.2724 -11454.761 -91091.761 92741.2724 -11454.761 -29141.756 -110453.28
                   45648.5364 -127680.64 96.7552971 -47454.527 -79636.999 183833.033 -104196.03 -74790.292 -81311.523 156101.815
                   -80226.112 127777.395 -47551.283        0.0        0.0        0.0 -28.042171 18.0016956 -959.33735 3.17282624
                   2.32436028 3.24895921  8.6504357 .449728E-5  13.787939 2874.14682  65616.887 823.266427 967.552971
   9500      .095         0.0        0.0        0.0 9.14301992 31.1012109 89.4307379 .748099253 .363655E-4 193.931146        0.0
                          0.0        0.0 -35231.988 -64980.188  110188.36 -35231.988 -64980.188  110188.36  122884.91 -22193.576
                   -32529.989 -10077.944 70.2646435 136655.759 -145420.35   -29748.2 175168.548 155414.899 -145078.49 -10336.413
                    -146733.7 10148.2082 136585.494        0.0        0.0        0.0 3.37441387 -30.191491 -687.25118 3.50310705
                   2.42692683 3.49556908 9.13726443 .505751E-5 14.0678866 2874.14682  65616.887 823.266427 702.646435
  10000       0.1         0.0        0.0        0.0 93.8139839 20.6492415 23.5460718  132.61265   .1442E-3 9.67718649        0.0
                          0.0        0.0 112856.376 -52947.367 -56539.445 112856.376 -52947.367 -56539.445 -46555.174  124086.91
                   -26432.261 134179.074 -139.91851 -36246.566 169395.822 -165803.74 -3592.0789 -20122.914 170642.084 -150519.17
                    170425.64 -134318.99 -36106.647        0.0        0.0        0.0 27.6092874 2.51690495 1386.08921 3.70020789
                   2.70542567 3.65025073 9.58466219 .530924E-5 14.4196419 2874.14682  65616.887 823.266427 -1399.1851
  10500      .105         0.0        0.0        0.0  8.7830751 70.1791118 41.8159468 39.3277529 .197955E-5 97.0550658        0.0
                          0.0        0.0 -34531.513 97610.4346 -75346.534 -34531.513 97610.4346 -75346.534 -94536.412 -54736.739
                    48634.345 -73070.466 16.3936368  -114789.3 40815.0208 132141.948 -172956.97 -143170.76  39799.673 103371.084
                   41718.8361   73086.86  -114805.7        0.0        0.0        0.0 -21.923796 28.1724821 -166.53922 3.89854328
                   2.82436176 3.99970164 9.80707269 .570104E-5 14.9410361 2874.14682  65616.887 823.266427 163.936368
  11000       .11         0.0        0.0        0.0 61.5685215   .4060561 78.2949316 57.5618251 .124372E-3 84.8381742        0.0
                          0.0        0.0 -91426.412 -7424.8098 103100.112 -91426.412 -7424.8098 103100.112 105170.238 -89722.023
                   -3498.3754 -88401.491 129.943191 107321.805 -194526.52 84001.6019 110524.922 108668.613 -194892.26 86223.6473
                    -195723.3 88531.4343 107191.862        0.0        0.0        0.0 -13.004656 -19.343571 -1281.9857 4.22797862
                   3.02557388  4.1259752 10.4091618 .617478E-5 15.1128216 2874.14682  65616.887 823.266427 1299.43191
  11500      .115         0.0        0.0        0.0 60.9849059 63.5466483 .987352221 119.539753  .68757E-4 17.0138037        0.0
                          0.0        0.0 90992.0588 -92883.514 11577.8619 90992.0588 -92883.514 11577.8619 29390.7892 110022.981
                   -46218.298 127393.858  -96.61636 48061.0241 79414.1969 -183875.57 104461.376 75609.0873 80632.1918 -156241.28
                   79332.8336 -127490.47 48157.6405        0.0        0.0        0.0 29.9907499 -17.136277 960.176943 4.34401373
                   3.25315462 4.41852599 10.6027419 .637582E-5 15.6342889 2874.14682  65616.887 823.266427  -966.1636
  12000       .12         0.0        0.0        0.0 9.10939783 31.0471592 89.4097389 .701208231 .362735E-4 194.902317        0.0
                          0.0        0.0 35167.1478 64923.6976 -110175.42 35167.1478 64923.6976 -110175.42 -122937.89    21902.6
                   32350.7329   9756.989 -70.175788 -136670.55 145342.571 29756.5498 -175099.12 -155288.62 144840.486 10448.1329
                    146427.54 -9827.1648 -136600.38        0.0        0.0        0.0 -5.0510563  30.044088 689.043501 4.67427304
                   3.35578199  4.6651949 11.1027012 .693617E-5 15.9182658 2874.14682  65616.887 823.266427 -701.75788
  12500      .125         0.0        0.0        0.0 93.6884292 20.6243759 23.5010558 131.782145  .14439E-3  9.6668994        0.0
                          0.0        0.0 -112780.83 52915.4776 56485.3728 -112780.83 52915.4776 56485.3728 46545.5687 -123747.66
                   26485.4888 -133758.26 140.010406 36227.2954  -169266.2 165696.309 3569.89518 20060.0799 -170293.22 150233.144
                   -169985.55 133898.267  36087.285        0.0        0.0        0.0 -27.155601 -1.5246779  -1385.548 4.87133451
                   3.63424376 4.81981769 11.5540896 .718788E-5 16.2485911 2874.14682  65616.887 823.266427 1400.10406
  13000       .13         0.0        0.0        0.0 8.78087031 70.1013326 41.7600446 39.2205006 .196886E-5 96.4552775        0.0
                          0.0        0.0 34527.1788 -97556.329 75296.1533 34527.1788 -97556.329 75296.1533 94370.4005 54747.9905
                   -48503.625 72970.7615 -16.349319 114434.061 -40768.974 -132083.51 172852.482 142874.025  -39622.41 -103251.62
                   -41463.299 -72987.111  114450.41        0.0        0.0        0.0  21.892072 -28.990033 167.360263 5.06969647
                   3.75314473 5.16926282 11.7765833 .757964E-5 16.7627341 2874.14682  65616.887 823.266427 -163.49319
  13500      .135         0.0        0.0        0.0 61.5574055 .410238799 78.2150533 57.5678098 .124298E-3 84.4251847        0.0
                          0.0        0.0  91418.158 7462.95252 -103047.51  91418.158 7462.95252 -103047.51 -104901.15 89803.3361
                   3662.67747 88406.0865 -129.90472 -107060.27 194465.664 -83955.205 -110510.46 -108563.82 194704.482 -86140.659
                   195466.354 -88535.991 -106930.36        0.0        0.0        0.0 13.5463426 19.3672778 1282.16782 5.39914318
                   3.95438725  5.2955156 12.3746418 .805342E-5   16.93448 2874.14682  65616.887 823.266427 -1299.0472
  14000       .14         0.0        0.0        0.0 61.0608422 63.6529457 .988509723  120.01033 .687723E-4 17.0949142        0.0
                          0.0        0.0 -91048.691 92961.1668 -11584.646 -91048.691 92961.1668 -11584.646 -29407.088 -110156.46
                   46347.7157 -127644.36 96.6271388 -48175.449 -79464.045 184009.858 -104545.81 -75754.804 -80749.372 156504.176
                    -79468.91 127740.987 -48272.077        0.0        0.0        0.0 -30.408085 17.1911764  -959.8825 5.51517649
                   4.18197387 5.58808691 12.5682165 .825446E-5 17.4635624 2874.14682  65616.887 823.266427 966.271388
  14500      .145         0.0        0.0        0.0 9.09276563 31.0220143 89.4080276 .679424446 .362781E-4  197.17567        0.0
                          0.0        0.0 -35135.029 -64897.402 110174.368 -35135.029 -64897.402 110174.368 123027.127 -21730.968
                   -32224.777 -9604.2376 70.1802008 136705.165  -145309.4 -29762.373  175071.77 155251.905 -144758.09  -10493.81
                    -146309.4 9674.41783 136634.985        0.0        0.0        0.0 5.04174116 -29.782546 -689.05114 5.84543418
                   4.28459292 5.83475428 13.0679288 .881478E-5  17.748038 2874.14682  65616.887 823.266427 701.802008
  15000       .15         0.0        0.0        0.0  93.679418 20.5985387  23.534605 131.660001 .144398E-3 9.74887141        0.0
                          0.0        0.0 112775.407 -52882.322 -56525.677 112775.407 -52882.322 -56525.677 -46622.934 123744.202
                    -26396.16 133696.254 -140.01443 -36380.569 169301.084 -165657.73 -3643.3543 -20226.774 170367.136 -150140.36
                   170076.823 -133836.27 -36240.554        0.0        0.0        0.0 27.1895087 1.36509362 1385.61942 6.04249179
                   4.56305502 5.98937777 13.5202511  .90665E-5 18.0791851 2874.14682  65616.887 823.266427 -1400.1443
  15500      .155         0.0        0.0        0.0  8.7861328  70.125675 41.7345648 39.1919269 .196739E-5 96.3402732        0.0
                          0.0        0.0 -34537.524 97573.2655 -75273.179 -34537.524 97573.2655 -75273.179 -94256.165 -54692.322
                   48563.9035 -72944.176 16.3432156 -114365.82 40735.6553 132110.789 -172846.44 -142820.07 39563.8433 103256.225
                   41421.6446 72960.5189 -114382.16        0.0        0.0        0.0  -21.77239 28.9496983 -167.41238 6.24086067
                   4.68195454 6.33881987 13.7427841 .945827E-5 18.5895643 2874.14682  65616.887 823.266427 163.432156
  16000       .16         0.0        0.0        0.0 61.5781402 .408660686 78.2000702 57.6870965 .124287E-3 84.3756473        0.0
                          0.0        0.0 -91433.553 -7448.5844 103037.636 -91433.553 -7448.5844 103037.636 104890.004 -89841.672
                    -3620.297 -88497.633  129.89856 107028.853 -194471.19 83984.9687  110486.22 108510.301 -194731.68 86221.3751
                   -195526.49 88627.5311 106898.954        0.0        0.0        0.0 -13.610118 -19.335756 -1282.2009 6.57030524
                   4.88319746 6.46507303 14.3398895 .993204E-5 18.7613182 2874.14682  65616.887 823.266427  1298.9856
  16500      .165         0.0        0.0        0.0  61.060966 63.6411849 .988519432 120.059261 .687807E-4 17.0996515        0.0
                          0.0        0.0 91048.7836 -92952.578 11584.7034 91048.7836 -92952.578 11584.7034 29439.0784 110202.244
                   -46342.605 127670.378 -96.633067 48182.1241 79464.0802 -184001.36 104537.282 75781.6838 80763.1652 -156544.85
                   79488.2542 -127767.01 48278.7572        0.0        0.0        0.0 30.3158697 -17.118134 959.853636 6.68634278
                   5.11078627 6.75764634 14.5334836 .101331E-4 19.2905255 2874.14682  65616.887 823.266427 -966.33067
  17000       .17         0.0        0.0        0.0 9.09063185 31.0229868 89.4383885 .678104978 .362838E-4 200.499013        0.0
                          0.0        0.0 35130.9058 64898.4189 -110193.07 35130.9058 64898.4189 -110193.07 -123059.98 21724.1247
                   32233.5687  9594.9072 -70.185732 -136755.74 145323.979 29767.5131 -175091.49 -155293.55 144784.109  10509.444
                   146350.643 -9665.0929 -136685.55        0.0        0.0        0.0 -5.0146818 29.7658203 689.001705 7.01659796
                   5.21340319 7.00431276   15.03348 .106934E-4 19.5755561 2874.14682  65616.887 823.266427 -701.85732
  17500      .175         0.0        0.0        0.0 93.6814112 20.5925243 23.5277142 131.649495  .14439E-3 9.76497162        0.0
                          0.0        0.0 -112776.61 52874.6013 56517.4008 -112776.61 52874.6013 56517.4008 46651.2867 -123729.44
                   26395.3825 -133690.92 140.010634 36410.5975 -169294.01 165651.208 3642.79947 20255.9043 -170380.73 150124.821
                   -170101.52  133830.93 36270.5868        0.0        0.0        0.0 -27.163138 -1.3960007 -1385.6116 7.21365683
                   5.49186579 7.15893817 15.4861976 .109451E-4 19.9075269 2874.14682  65616.887 823.266427 1400.10634
  18000       .18         0.0        0.0        0.0 8.77730785 70.1188147  41.736985 39.1635237 .196809E-5 96.2902315        0.0
                          0.0        0.0 34520.1742 -97568.493 75275.3614 34520.1742 -97568.493 75275.3614 94266.2365 54682.2876
                   -48567.502 72917.7388 -16.346134 114336.114 -40755.187 -132088.67 172843.854 142833.738 -39583.949 -103249.79
                   -41418.375 -72934.085  114352.46        0.0        0.0        0.0 21.7741362 -28.908081 167.385248 7.41202478
                   5.61076587 7.50837975 15.7087222 .113369E-4 20.4176343 2874.14682  65616.887 823.266427 -163.46134
  18500      .185         0.0        0.0        0.0 61.5827701 .408053806  78.213035 57.7028838  .12429E-3 84.3518361        0.0
                          0.0        0.0 91436.9903 7443.05158 -103046.18 91436.9903 7443.05158 -103046.18 -104883.71 89867.3422
                   3625.25022 88509.7414 -129.90041 -107013.75 194483.167 -83993.939 -110489.23 -108508.96 194751.047 -86242.092
                   195523.491 -88639.642 -106883.85        0.0        0.0        0.0 13.5783121 19.3352728  1282.2033 7.74146906
                   5.81200883   7.634634 16.3055643 .118107E-4 20.5893919 2874.14682  65616.887 823.266427 -1299.0041
  19000       .19         0.0        0.0        0.0 61.0731085 63.6487741 .989572763 120.108043  .68779E-4 17.1223907        0.0
                          0.0        0.0 -91057.836 92958.1205 -11590.874 -91057.836 92958.1205 -11590.874 -29445.787 -110204.34
                   46325.4706 -127696.31 96.6318133  -48214.15 -79466.962 184015.957 -104548.99 -75771.257 -80758.557 156529.815
                   -79482.163 127792.945 -48310.782        0.0        0.0        0.0 -30.334427 17.1425463 -959.85124 7.85750559
                   6.03959714 7.92720613  16.499155 .120117E-4 21.1181952 2874.14682  65616.887 823.266427 966.318133
  19500      .195         0.0        0.0        0.0  9.0927012 31.0284185  89.425205  .67737154 .362822E-4  200.73091        0.0
                          0.0        0.0 -35134.904   -64904.1 110184.951 -35134.904   -64904.1 110184.951 123065.976 -21723.046
                   -32233.879 -9589.7169 70.1841818 136759.263 -145319.86 -29769.196 175089.052 155299.856 -144789.02 -10510.833
                   -146348.98 9659.90105 136689.079        0.0        0.0        0.0 5.01395508 -29.788325 -689.00938 8.18776176
                   6.14221427  8.1738727 16.9988976  .12572E-4   21.40317 2874.14682  65616.887 823.266427 701.841818
  20000       0.2         0.0        0.0        0.0 93.6741498 20.5970257 23.5388336  131.62252  .14439E-3 9.76327993        0.0
                          0.0        0.0 112772.236  -52880.38 -56530.755 112772.236  -52880.38 -56530.755 -46645.215  123728.15
                   -26397.832 133677.223 -140.01073 -36407.443 169302.991 -165652.62 -3650.3744 -20247.383 170373.365 -150125.98
                   170084.666 -133817.23 -36267.433        0.0        0.0        0.0 27.1790225  1.4188332 1385.63211  8.3848213
                   6.42067676  8.3284977 17.4518735 .128237E-4 21.7353408 2874.14682  65616.887 823.266427 -1400.1073
  20500      .205         0.0        0.0        0.0 8.78324039 70.1245769 41.7344079  39.164011 .196786E-5 96.3302259        0.0
                          0.0        0.0 -34531.838 97572.5015 -75273.037 -34531.838 97572.5015 -75273.037 -94249.989 -54670.504
                   48566.9345 -72918.192 16.3451738 -114359.86 40741.1991  132104.34 -172845.54 -142816.92 39579.4853 103237.438
                   41441.6641 72934.5376  -114376.2        0.0        0.0        0.0 -21.786321 28.9289951 -167.38547 8.58318811
                    6.5395776 8.67793992 17.6743979 .132155E-4 22.2455403 2874.14682  65616.887 823.266427 163.451738
  21000       .21         0.0        0.0        0.0 61.5807353 .408369587 78.1975183 57.7021354  .12429E-3 84.3582988        0.0
                          0.0        0.0  -91435.48  -7445.931 103035.954  -91435.48  -7445.931 103035.954 104883.056 -89849.151
                   -3616.1872 -88509.167 129.900295 107017.849 -194471.43 83989.5487 110481.885 108499.243 -194732.21  86232.964
                   -195527.02 88639.0677 106887.949        0.0        0.0        0.0  -13.57356 -19.341136 -1282.1992 8.91263283
                   6.74081966 8.80419398 18.2712079 .136893E-4 22.4172954 2874.14682  65616.887 823.266427 1299.00295
  21500      .215         0.0        0.0        0.0 61.0599233  63.639911 .989001298 120.058092 .687799E-4 17.1080654        0.0
                          0.0        0.0 91048.0061 -92951.648 11587.5266 91048.0061 -92951.648 11587.5266 29450.2981  110203.34
                   -46338.191 127669.757 -96.632462 48193.9767 79460.4796 -183999.65 104539.175 75788.4891 80753.0424 -156541.53
                   79475.7799 -127766.39 48290.6092        0.0        0.0        0.0 30.3017786 -17.130793 959.866289  9.0286698
                   6.96840785 9.09676579 18.4647991 .138903E-4 22.9460441 2874.14682  65616.887 823.266427 -966.32462
  22000       .22         0.0        0.0        0.0 9.09026904 31.0246522 89.4392927 .677438702 .362831E-4 200.814308        0.0
                          0.0        0.0 35130.2048 64900.1608 -110193.63 35130.2048 64900.1608 -110193.63 -123061.92 21722.1165
                    32237.402 9590.19228 -70.185055 -136760.53 145323.835 29769.9561 -175093.79 -155299.32 144784.039 10515.2855
                   146350.724 -9660.3773 -136690.35        0.0        0.0        0.0 -5.0131173 29.7879756 688.996444 9.35892562
                   7.07102512 9.34343235 18.9645312 .144507E-4 23.2311137 2874.14682  65616.887 823.266427 -701.85055
  22500      .225         0.0        0.0        0.0 93.6793373 20.5931523 23.5273207 131.639413  .14439E-3 9.76415792        0.0
                          0.0        0.0 -112775.36 52875.4076 56516.9282 -112775.36 52875.4076 56516.9282 46651.3764 -123724.26
                   26398.5006  -133685.8 140.010653 36409.0804 -169292.29 165650.766 3641.52052 20252.8758 -170375.63 150122.757
                   -170094.88 133825.811 36269.0697        0.0        0.0        0.0 -27.173494 -1.4037302 -1385.6073 9.55598453
                   7.34948807 9.49805761 19.4174332 .147024E-4 23.5631923 2874.14682  65616.887 823.266427 1400.10653
  23000       .23         0.0        0.0        0.0 8.77727357  70.117609 41.7366986  39.162633 .196806E-5 96.2873581        0.0
                          0.0        0.0 34520.1067 -97567.654 75275.1031 34520.1067 -97567.654 75275.1031 94265.7766 54682.4425
                   -48565.429 72916.9097 -16.346012 114334.408 -40754.996 -132087.76 172842.757 142831.205 -39583.334 -103247.87
                   -41417.499 -72933.256 114350.754        0.0        0.0        0.0 21.7874046 -28.907716 167.379563 9.75435221
                   7.46838816 9.84749972 19.6399559 .150941E-4 24.0733913 2874.14682  65616.887 823.266427 -163.46012
  23500      .235         0.0        0.0        0.0 61.5821031 .408103467  78.212169 57.7002539  .12429E-3 84.3491335        0.0
                          0.0        0.0 91436.4952 7443.50449 -103045.61 91436.4952 7443.50449 -103045.61 -104881.76 89866.2825
                   3626.48106 88507.7243 -129.90056 -107012.04 194482.101 -83992.991 -110489.11 -108508.24 194748.041 -86239.801
                    195519.76 -88637.625 -106882.14        0.0        0.0        0.0 13.5735541 19.3291358 1282.20411 10.0837963
                   7.66963087 9.97375378 20.2368679 .155679E-4 24.2451473 2874.14682  65616.887 823.266427 -1299.0056
  24000       .24         0.0        0.0        0.0 61.0732613 63.6491086 .989549374 120.108603  .68779E-4 17.1220679        0.0
                          0.0        0.0  -91057.95 92958.3648 -11590.737  -91057.95 92958.3648 -11590.737 -29445.145 -110204.34
                   46326.1703 -127696.61 96.6318227 -48213.695 -79467.213 184016.315  -104549.1 -75771.315 -80759.193 156530.508
                   -79482.915 127793.243 -48310.327        0.0        0.0        0.0 -30.333591 17.1497689 -959.85568 10.1998327
                   7.89721914 10.2663258  20.430458  .15769E-4 24.7738915 2874.14682  65616.887 823.266427 966.318227
  24500      .245         0.0        0.0        0.0 9.09258559 31.0282797 89.4246655 .677287052 .362821E-4 200.635186        0.0
                          0.0        0.0 -35134.681 -64903.955 110184.619 -35134.681 -64903.955 110184.619 123064.962 -21722.443
                   -32233.568 -9589.1188  70.184069 136757.807  -145319.3 -29769.274 175088.574  155298.53 -144787.41 -10511.124
                   -146346.93 9659.30287 136687.623        0.0        0.0        0.0 5.00999856 -29.790108 -689.00963 10.5300892
                    7.9998364 10.5129922 20.9301156 .163293E-4 25.0588354 2874.14682  65616.887 823.266427  701.84069
  25000       .25         0.0        0.0        0.0 93.6744208 20.5970499  23.538836 131.624072  .14439E-3 9.76316615        0.0
                          0.0        0.0 112772.399 -52880.411 -56530.757 112772.399 -52880.411 -56530.757 -46645.025 123728.793
                   -26397.773 133678.011 -140.01075 -36407.231 169303.157 -165652.81 -3650.3462 -20247.252 170373.819 -150126.57
                   170085.242 -133818.02 -36267.221        0.0        0.0        0.0 27.1828279 1.41888835 1385.62953 10.7271487
                   8.27829886 10.6676172 21.3830797  .16581E-4 25.3910357 2874.14682  65616.887 823.266427 -1400.1075
  25500      .255         0.0        0.0        0.0 8.78335897   70.12462 41.7343505 39.1651392 .196785E-5 96.3302139        0.0
                          0.0        0.0 -34532.071 97572.5315 -75272.986 -34532.071 97572.5315 -75272.986 -94250.035 -54671.374
                   48566.8193 -72919.243 16.3451274 -114359.85 40740.9143 132104.603 -172845.52 -142816.85 39578.6605 103238.193
                   41440.6067 72935.5878 -114376.19        0.0        0.0        0.0 -21.787233 28.9269655 -167.38577 10.9255155
                    8.3971997 11.0170596 21.6056041 .169728E-4   25.90125 2874.14682  65616.887 823.266427 163.451274
  26000       .26         0.0        0.0        0.0 61.5807282 .408379044 78.1977248  57.701832  .12429E-3 84.3594147        0.0
                          0.0        0.0 -91435.474 -7446.0172  103036.09 -91435.474 -7446.0172  103036.09 104883.553  -89849.03
                   -3616.3338 -88508.935 129.900313 107018.557 -194471.56 83989.4572 110482.108 108499.887 -194732.58 86232.6959
                   -195527.49  88638.835 106888.657        0.0        0.0        0.0 -13.573507 -19.339235 -1282.2006 11.2549602
                    8.5984418 11.1433136 22.2024475 .174465E-4 26.0730051 2874.14682  65616.887 823.266427 1299.00313
  26500      .265         0.0        0.0        0.0 61.0599493 63.6399237 .988975752 120.057974 .687799E-4 17.1075959        0.0
                          0.0        0.0 91048.0255 -92951.657 11587.3769 91048.0255 -92951.657 11587.3769 29449.7045 110203.229
                   -46338.335 127669.694 -96.632458 48193.3155 79460.6486 -183999.68 104539.034 75788.0396 80753.5244 -156541.56
                   79476.3785 -127766.33 48289.9479        0.0        0.0        0.0 30.3006766 -17.130907  959.86606 11.3709972
                   8.82602994 11.4358854 22.3960389 .176476E-4 26.6017429 2874.14682  65616.887 823.266427 -966.32458
  27000       .27         0.0        0.0        0.0 9.09031879 31.0245836 89.4392688 .677509803 .362831E-4 200.799116        0.0
                          0.0        0.0 35130.3009 64900.0891 -110193.62 35130.3009 64900.0891 -110193.62  -123061.8 21722.4592
                   32237.2832 9590.69554 -70.185029  -136760.3 145323.916 29769.7882  -175093.7 -155299.08 144784.259  10514.824
                   146350.996 -9660.8806 -136690.12        0.0        0.0        0.0 -5.0122425 29.7878206 688.995858  11.701253
                    8.9286472 11.6825519 22.8957696 .182079E-4 26.8868066 2874.14682  65616.887 823.266427 -701.85029
  27500      .275         0.0        0.0        0.0 93.6794746 20.5931521 23.5273132 131.640205  .14439E-3 9.76408589        0.0
                          0.0        0.0 -112775.44 52875.4073 56516.9192 -112775.44 52875.4073 56516.9192 46651.2309 -123724.61
                   26398.3955  -133686.2 140.010673 36408.9461 -169292.36 165650.849 3641.51186 20252.8354 -170375.84 150123.009
                   -170095.15 133826.214 36268.9354        0.0        0.0        0.0  -27.17345 -1.4042565 -1385.6075 11.8983119
                   9.20711019 11.8371772 23.3486625 .184596E-4 27.2188921 2874.14682  65616.887 823.266427 1400.10673
  28000       .28         0.0        0.0        0.0 8.77727667 70.1176676 41.7367641   39.16276 .196806E-5 96.2879099        0.0
                          0.0        0.0 34520.1128 -97567.695 75275.1621 34520.1128 -97567.695 75275.1621  94265.995 54682.4989
                   -48565.493 72917.0279 -16.345984 114334.736 -40755.049 -132087.81 172842.857 142831.488 -39583.496 -103247.99
                   -41417.708 -72933.374 114351.082        0.0        0.0        0.0 21.7872887 -28.907352 167.379302 12.0966796
                   9.32601027 12.1866193 23.5711852 .188514E-4 27.7290973 2874.14682  65616.887 823.266427 -163.45984
  28500      .285         0.0        0.0        0.0 61.5820934 .408104124 78.2122417 57.7001546  .12429E-3 84.3495083        0.0
                          0.0        0.0  91436.488 7443.51048 -103045.65  91436.488 7443.51048 -103045.65 -104881.96 89866.2026
                    3626.4382 88507.6482 -129.90054 -107012.27 194482.142 -83992.978 -110489.16  -108508.4 194748.167 -86239.764
                   195519.922 -88637.549 -106882.37        0.0        0.0        0.0 13.5733274 19.3292921 1282.20398 12.4261237
                   9.52725296 12.3128734  24.168099 .193252E-4 27.9008534 2874.14682  65616.887 823.266427 -1299.0054
  29000       .29         0.0        0.0        0.0 61.0732078  63.649083 .989547986 120.108241  .68779E-4 17.1220141        0.0
                          0.0        0.0  -91057.91 92958.3461 -11590.729  -91057.91 92958.3461 -11590.729 -29445.099  -110204.2
                   46326.1573 -127696.42 96.6318426  -48213.62 -79467.181 184016.256 -104549.07 -75771.256   -80759.1 156530.356
                   -79482.799  127793.05 -48310.252        0.0        0.0        0.0 -30.333447  17.149634 -959.85579 12.5421601
                   9.75484125 12.6054454 24.3616892 .195262E-4 28.4295947 2874.14682  65616.887 823.266427 966.318426
  29500      .295         0.0        0.0        0.0 9.09259767 31.0282697 89.4246567 .677305164 .362821E-4 200.631292        0.0
                          0.0        0.0 -35134.704 -64903.945 110184.614 -35134.704 -64903.945 110184.614 123064.912 -21722.546
                   -32233.579  -9589.247 70.1840879 136757.748 -145319.32  -29769.24 175088.558 155298.491 -144787.46 -10511.033
                   -146346.99  9659.4311 136687.564        0.0        0.0        0.0 5.01013486 -29.790213 -689.00974 12.8724166
                   9.85745851 12.8521118 24.8613488 .200865E-4 28.7145384 2874.14682  65616.887 823.266427 701.840879
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 93.6744229 20.5970542 23.5388142 131.624119  .14439E-3 9.76311093        0.0
                          0.0        0.0 112772.401 -52880.417 -56530.731 112772.401 -52880.417 -56530.731 -46644.947 123728.805
                   -26397.772 133678.035 -140.01073 -36407.128 169303.132 -165652.82 -3650.3145 -20247.176 170373.752 -150126.58
                   170085.163 -133818.05 -36267.118        0.0        0.0        0.0   27.18274 1.41891406 1385.62945 13.0694761
                    10.135921 13.0067369 25.3143119 .203382E-4 29.0467365 2874.14682  65616.887 823.266427 -1400.1073

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .362798E7 .1372612E8 441608.426 109.964848 108.042359   104.0513 3017.35301 .171055E-3 114351.382 112898.914
                   112697.426 112773.299 122185.382 115660.617 114424.902 122185.382 113711.728 114424.902 136893.568 164923.712
                   86212.2175 171147.639 145.170152 148410.353 204771.194 199153.963 189574.315 175063.634  215671.63 188553.198
                   219712.477 156371.938 148343.009 134.684452 241.292926 46.9898088 75.7672648 59.7487465 1501.89853 13.0694761
                    10.135921 13.0067369 25.3143119 .203382E-4 29.0467365 2874.14682  65616.887 823.266427 1451.70152
Times of maxima :      .02016     .02262     .02065     .03346      .0313     .02069     .03216     .03409     .03721     .00283
                       .00838     .01394     .03346     .02198     .04483     .03346      .0388     .04483     .04504     .03223
                       .03866     .03216     .04236     .04493     .03465     .04019      .0454     .04482     .03459     .04009
                       .03472     .04151     .04493     .02016     .03001     .02065     .03407     .03512     .03374        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .04236
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -112754.9
                   -112786.02 -112876.34  -116483.3  -121112.6 -129368.66  -116483.3  -121112.6 -118854.62 -148214.89  -137130.7
                   -108707.08 -156235.88 -152.39128 -178944.39 -198856.68  -217934.6 -201788.65 -204497.47  -204064.8 -209683.79
                   -209715.02 -171269.43 -178897.54 -50.604189 -261.97447 -41.703831 -86.549211 -106.27761 -1420.8031        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1523.9128
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .04174      .0313     .02067     .04174      .0313     .02069     .03601     .04179
                       .03115     .04151     .03409     .03721     .04317     .03198     .03713     .03726      .0433     .03186
                        .0433     .03216     .03721     .02118     .02262     .02011     .03904      .0303     .05862        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03409

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0013    RPI_C              0.020000             0.000833               0
              2        11    XX0014    RPI_B              0.020000             0.000833               0
              3        12    XX0015    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_OPOB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.4323097E-02   11  2.2681070E-02   12  2.5057890E-02   16  3.5117834E-02   17  3.4468257E-02
                                  18  3.3072030E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 91.2785           579281.518 .1349736E8 .3657001E7 107.257823 93.0420223 100.401354 2131.22171 .252132E-3 1579.75137 112898.914
                   120658.725 -112876.34 -136382.84 112876.338  -116751.4 -120672.08  112391.09  -116751.4 -138224.37 135611.122
                   79640.9352 161682.445 185.014677 -155282.15 -212487.64 197957.481 -197188.71 -185272.29 -204545.53 183773.351
                   -217264.53 -161711.13   -155295. -53.818283  259.78219 135.222059 -46.067381  -42.21995 -1825.8935 12.8324637
                   9.95710311 12.8583063 21.8198697 .201446E-4  20.450093  1265.2406 70101.3877 2620.12604 1850.14677
Times of maxima :      .02488     .03102     .02526     .02574     .03876     .03577     .03344     .04187     .03678     .00283
                       .02466     .00561     .02572     .00561     .03577     .02574     .03876     .03577     .03698     .03393
                        .0381     .03344     .04187     .03678     .02619      .0402     .03731     .03737     .02606     .04033
                       .02593     .03344     .03678     .02488     .03102     .02526     .04016     .04606     .04221        0.3
                          0.3        0.3        0.3        0.3        0.3     .03513     .03309     .03448     .04187
             Random switching times for simulation number  2  :
                                  10  2.6536856E-02   11  2.5735154E-02   12  2.6646798E-02   16  3.7506860E-02   17  3.6423938E-02
                                  18  3.6500983E-02

 113.187           .3585063E7  .135149E8 .2315981E7 98.9724467   102.0077 131.993517 1175.43113 .263909E-3 1972.32547 112898.914
                   -112786.02 -112876.34 -115917.62 117681.661   145660.2 -115917.62 117681.661 133865.484 135551.259 -138145.07
                     81520.48  -150278.4 189.286343 159883.468 -198305.61 203262.092 -195675.08 -185139.42 -207065.71 180694.738
                   -220150.21 150460.191 159790.195 -133.88545 259.950916 107.609968  -65.42028 76.5228944 -1874.0366  12.722734
                   9.90648444 12.7620718  22.242618   .2022E-4   21.18149 2700.92237 57828.0805  1807.4533 1892.86343
Times of maxima :      .02701     .03103     .02679     .04142     .03917     .02726     .04117     .04202     .04515     .00283
                       .01672     .00561     .04142     .03917     .02722     .04142     .03917     .02726     .02766     .04152
                       .03904     .04117     .04202     .04515     .02778     .03987      .0378     .03766     .02737     .04119
                       .02751     .04117     .04515     .02701     .03103     .02679     .04059     .03683     .04186        0.3
                          0.3        0.3        0.3        0.3        0.3     .03752     .03652     .03644     .04202
             Random switching times for simulation number  3  :
                                  10  3.5062288E-02   11  3.5020403E-02   12  3.3201295E-02   16  4.4101384E-02   17  4.3162483E-02
                                  18  4.4893411E-02

 339.126           .4149257E7 .1350376E8 .2802196E7 110.071291 103.405222 120.412447 1221.77153 .261941E-3 1932.31379 130535.209
                   -112786.02 -112876.34 136429.865 -118485.05 -136049.08 122244.504 -118485.05 -127858.03 141126.071 140026.552
                   -83261.613 -150867.01 -188.57942  159424.96 196778.659 -203222.29 193667.031  180575.75 202579.092 -184308.45
                   213817.928 150982.694 159472.706 144.035703 -259.84381 -118.36799 58.9941558 -61.457105 1868.07686  12.462519
                   9.60493855 12.3605795 21.5705593 .195819E-4  20.574181 2814.80212 58144.6753 2331.81082 -1885.7942
Times of maxima :      .03517     .03937      .0334     .03452     .04756     .03636     .05785     .05054     .04593     .03482
                       .01672     .00561     .03388     .04756     .03573     .03452     .04756     .03636     .04574     .04992
                       .04673     .05785     .05054     .04593      .0362     .04894     .04619     .04605      .0358     .04883
                       .03593     .05785     .04593     .03517     .03937      .0334     .04892     .04518     .05025        0.3
                          0.3        0.3        0.3        0.3        0.3     .04412     .04491     .04318     .05054
             Random switching times for simulation number  4  :
                                  10  2.9071714E-02   11  2.7576912E-02   12  2.9720192E-02   16  3.9106932E-02   17  3.9859529E-02
                                  18  3.7364205E-02

 185.479           .2366435E7 .1382255E8 678261.366 100.068321 112.081855 97.3738358 1643.59964 .229011E-3 2267.30088 -124044.15
                   -112786.02 -112876.34 -116557.61 123355.912 114977.656 -116557.61 123355.912 114977.656 136486.933 -135770.73
                   98367.4721 -156046.67 176.327714 -163196.41 -198315.11 207652.649 -192151.72  -182368.5  -197711.2 203952.224
                   -202020.98 156191.623 -163230.82  -108.7758 262.893054 -58.234928 -58.522905 -44.623057 -1755.8344 12.6640075
                   9.87880377 12.5565064 21.9284583 .199967E-4 20.2694977 2139.25514  60760.015 1114.22154 1763.27714
Times of maxima :      .02922     .03109     .03029     .04198     .03934     .04404     .04051     .04218     .03773     .02802
                       .01672     .00561     .04198     .03934     .04404     .04198     .03934     .04404     .04416     .04183
                        .0392     .04051     .04218     .03773     .04278     .04072     .03866      .0378     .04318     .04061
                         .043     .04051     .03773     .02922     .03109     .03029     .03966      .0467     .04182        0.3
                          0.3        0.3        0.3        0.3        0.3     .03912     .03738     .03987     .04218
             Random switching times for simulation number  5  :
                                  10  2.3077259E-02   11  2.2963353E-02   12  2.2639777E-02   16  3.2792531E-02   17  3.3655510E-02
                                  18  3.3455876E-02

  59.662           769616.399 .1349826E8 .2487771E7 100.304363 94.4983545 102.246937 2461.33465 .260383E-3 3084.81222 112898.914
                   -112786.02 -124072.95 -116694.99 113267.271 -117819.58 -116694.99 113267.271 -117819.58 -140603.84 138715.328
                   77478.5083  -165314.9 188.017639 -171833.26 204164.514 201836.431 -201359.18 -198196.88 206947.538 193397.698
                   210137.537 165484.321 -171843.18 -62.032911 259.790864 111.529619 67.4432698 76.8060514 -1884.9257 13.0142349
                   9.94763608 12.8828379  23.115623 .201976E-4 22.3510149 1092.78288 67732.3677 1764.39641 1880.17639
Times of maxima :      .02396     .03103     .02318     .04198     .03914     .03617     .04066     .04154     .03646     .00283
                       .01672     .02282     .04198     .03914     .03617     .04198     .03914     .03617     .03629      .0343
                       .03848     .04066     .04154     .03646     .03479     .04058     .03774     .03635     .03472      .0407
                       .03457     .04066     .03646     .02396     .03103     .02318      .0346      .0375     .04188        0.3
                          0.3        0.3        0.3        0.3        0.3     .03281     .03347     .03367     .04154
             Random switching times for simulation number  6  :
                                  10  3.0164690E-02   11  2.6611270E-02   12  3.0516370E-02   16  4.1016751E-02   17  4.0016832E-02
                                  18  3.5870295E-02

 189.421           .1078525E7 .1553378E8 .1622866E7 100.606115 89.3184789 100.504452 942.357598 .278273E-3 1353.33567 -117916.18
                   -112786.02 -112876.34 -116870.39 -119601.04 116811.328 -116870.39 110119.181 116811.328 133130.489 -130222.05
                   66232.6351 -147252.64 194.369477 152516.099 -202447.63  196681.47 -195879.07 -175320.31  -208870.5 177238.385
                   -216515.21  147437.75 152385.377 -73.434496 278.691438 -90.079562 -56.565628 46.2559272 -1941.6207 12.6538566
                   9.91477183 12.5034788 21.7516626 .203253E-4 20.4149188 1567.09263 56860.9534 1346.30614 1943.69477
Times of maxima :      .03028     .03071     .03081     .04164     .03923     .04426     .04087     .04206     .04449     .02791
                       .01672     .00561     .04164     .03084     .04426     .04164     .03923     .04426     .04435     .04087
                       .03841     .04087     .04206     .04449     .04295     .04063     .03785     .03704     .04306     .04058
                       .04317     .04087     .04449     .03028     .03071     .03081     .04134     .05342     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3     .04103     .03589     .04003     .04206
             Random switching times for simulation number  7  :
                                  10  2.6619304E-02   11  2.8875427E-02   12  2.5863551E-02   16  3.6566451E-02   17  3.5824074E-02
                                  18  3.9363315E-02

 149.628           .3333668E7 .1383319E8 .2420569E7 110.311849 93.3151728 133.998792    196071. .185377E-3 184604.473  -117996.4
                   -112786.02 114876.153 -122378.01  -118909.1   138360.2 -122378.01 -112555.95 134878.508 -143485.52 -166757.68
                   105152.639 -180923.04 -158.64257 180647.958  -199032.5 203277.241 199320.994 205148.313 -204003.72 205755.745
                   -212195.29 180986.412   180607.1 -129.10592 262.994194  110.01294 -81.347441 -74.599842 1574.52187 12.7733634
                   9.78493319 12.7581196 29.0607747 .194923E-4 30.8783171 2720.49219 74153.8622 2275.93168 -1586.4257
Times of maxima :      .02695     .03081     .02601     .04146     .04649     .02791      .0404      .0503     .04516      .0266
                       .01672     .02832     .04146     .03017     .02728     .04146     .04649     .02791     .05299     .04159
                        .0398      .0404      .0503     .04516     .04329     .04134     .04506      .0451      .0274     .04121
                       .02748      .0404     .04516     .02695     .03081     .02601     .04033     .04478     .05064        0.3
                          0.3        0.3        0.3        0.3        0.3     .03658     .03938     .03584      .0503
             Random switching times for simulation number  8  :
                                  10  2.7861649E-02   11  2.6328171E-02   12  2.8255138E-02   16  3.7604756E-02   17  3.8292770E-02
                                  18  3.6454367E-02

 166.579           .3439803E7 .1354271E8 496060.468 100.803168 102.821744 107.107702 1113.82997 .267489E-3 1687.89961 -117675.96
                   -112786.02 -112876.34 -116984.79 118150.291 136956.562 -116984.79 118150.291 120587.603 135824.162 -135189.04
                   79871.9235 -149489.46 190.565876 -156573.29   -197585. 205096.331 -195660.58 -184863.42 -202553.77 190902.049
                    -205390.1 149657.755 -156596.57 -131.14502 260.218312 49.8026339 -52.959494 57.4914035 -1891.6569 12.6807851
                   9.90661012 12.6422387  21.867574 .202305E-4 20.5694532 2629.00418 57768.6609 1117.28044 1905.65876
Times of maxima :      .02836     .03089     .02839     .04178     .03912     .02855     .04043     .04197     .03682     .02783
                       .01672     .00561     .04178     .03912     .02853     .04178     .03912     .02855     .02871     .04162
                       .03899     .04043     .04197     .03682     .04296      .0405     .03761     .03762     .04288      .0404
                       .04302     .04043     .03682     .02836     .03089     .02839     .04099     .03848      .0418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03762     .03647     .03831     .04197
             Random switching times for simulation number  9  :
                                  10  3.1597891E-02   11  3.1109098E-02   12  3.0155592E-02   16  4.2193048E-02   17  3.9183108E-02
                                  18  4.1864701E-02

  239.79           366579.086 .1380714E8 806944.353 101.196074  92.593297   99.36826 1674.46954 .263686E-3 2319.96232 112898.914
                   -112786.02 122264.393 -117212.56 112876.338 -116149.18 -117212.56 -112119.74 -116149.18 -138919.02 -138549.88
                   -76416.059 156413.965 -189.20626  163775.95 198933.315 -199437.11 198099.813 188818.592 -205756.41 -185450.92
                   -208852.54 -156584.68 163790.768  42.812328 -262.74649  -63.51946 62.5014048  -68.06921 1886.67908 12.6689992
                   9.63697998 12.4857811 21.8233104 .195847E-4 20.7199402 1005.21833 70794.6726 1039.13365 -1892.0626
Times of maxima :      .03234     .03943      .0307     .04256     .04754     .05254     .04905     .04995     .04488     .00283
                       .01672     .03069     .04256     .00561     .05254     .04256     .04754     .05254     .05265     .04256
                       .04689     .04905     .04995     .04488     .05127     .04898     .04609     .04476     .04269     .04899
                       .04277     .04905     .04488     .03234     .03943      .0307      .0495      .0444     .05028        0.3
                          0.3        0.3        0.3        0.3        0.3     .04221     .04188      .0392     .04995
             Random switching times for simulation number  10  :
                                  10  3.6223363E-02   11  3.6101446E-02   12  3.4521153E-02   16  4.6456792E-02   17  4.4701889E-02
                                  18  4.5987368E-02

 321.294           .4705757E7 .1353848E8 .2159652E7 103.788719 114.512062 121.841908 2374.18752 .214041E-3  2934.8583  140145.41
                   -112786.02 -112876.34 118704.556 -124686.07 -140010.82 118704.556 -124686.07 -128614.71 -141422.28 158943.067
                   -102292.95 164369.106 -170.46714 -170303.03 -197911.12 -209443.68 -194349.92 -192311.49 203002.685 -197293.58
                   -205616.08 -164531.66 -170210.27 153.390953 -260.17765 -103.91468 -70.930899 -91.082676 1700.66832 12.3634355
                   9.56332376 12.2639307 22.8893262  .19287E-4  21.076557 3055.23942 61639.1315 1886.19086 -1704.6714
Times of maxima :      .03648     .03944     .03467     .04947     .04796     .03691      .0496     .05014      .0532     .03585
                       .01672     .00561     .04947     .04796     .03689     .04947     .04796     .03691     .05344      .0496
                       .04782      .0496     .05014      .0532     .05959     .04864     .05456     .05325     .05078     .04924
                       .05943      .0496      .0532     .03648     .03944     .03467     .05646      .0463     .05045        0.3
                          0.3        0.3        0.3        0.3        0.3     .04647       .046     .04472     .05014
             Random switching times for simulation number  11  :
                                  10  2.4400302E-02   11  2.3059650E-02   12  2.5361613E-02   16  3.4306844E-02   17  3.4932758E-02
                                  18  3.3756573E-02

 112.438           786016.917 .1349769E8 .3469349E7 103.453164  88.484326 100.780987 1689.64829 .270875E-3 1331.28855 112898.914
                   121184.068 -112876.34 -131705.95 112876.338 117138.344 -118512.51 109603.768 -116971.92 -140528.57 -133863.52
                   73802.4818 -156594.01 191.768333 -152241.97 -215741.43 196145.335 -193287.52 -184060.78  212208.17  182392.58
                   -223779.67  156773.36   -152268. -62.690387 259.785376 131.707041 47.5056992 57.0218356 -1893.7818 12.8074445
                    9.9412105 12.8660388 21.7659576 .202445E-4 20.6521483 1206.42912  69079.591  2545.2022 1917.68333
Times of maxima :      .02496     .03097     .02551     .02605     .03873     .03623     .04096     .04182     .03676     .00283
                        .0251     .00561     .02604     .00561     .02733     .02605     .03873     .03623     .03627     .04123
                       .03878     .04096     .04182     .03676      .0265     .04088     .03727     .03664     .03502       .041
                       .02623     .04096     .03676     .02496     .03097     .02551     .03462      .0378     .04217        0.3
                          0.3        0.3        0.3        0.3        0.3     .03432     .03377     .03495     .04182
             Random switching times for simulation number  12  :
                                  10  3.1710668E-02   11  3.3609963E-02   12  3.1994722E-02   16  4.1275588E-02   17  4.2870866E-02
                                  18  4.3536409E-02

  278.18           453608.027 .1351104E8   .28269E7 111.942822 77.6451075 97.3442098 777.984322 .281635E-3 826.346803 112898.914
                   -112786.02 -112876.34 130542.207 112876.338 114960.164 123279.379 -102671.37 114960.164 130594.232 128826.807
                   -52254.853 145048.403 -195.54006 145703.336 -199140.58 -189040.75 186633.998 162113.848 -203363.89 -168887.32
                   -205291.43 -145234.56 145729.162 47.6239449 -259.91385  -118.8886 -46.378996  -46.30877 1941.85043  12.563977
                   9.61447183 12.4893253 20.9744617  .19739E-4 19.6696458 957.091934 56743.2738 2172.72073 -1955.4006
Times of maxima :      .03253     .03935     .03253      .0333     .04763     .04468     .04921      .0501     .04478     .00283
                       .01672     .00561     .03266     .00561     .04468      .0333     .04763     .04468     .04462     .04924
                         .047     .04921      .0501     .04478     .04325     .04909      .0459     .04482     .04329     .04911
                       .04315     .04921     .04478     .03253     .03935     .03253     .04146     .04603     .05025        0.3
                          0.3        0.3        0.3        0.3        0.3     .04129     .04355     .04289      .0501
             Random switching times for simulation number  13  :
                                  10  2.1403818E-02   11  2.1921076E-02   12  2.0629729E-02   16  3.1302303E-02   17  3.0142607E-02
                                  18  3.1581244E-02

 38.8845           .1349947E7 .1362562E8 838015.168 113.997417 100.552918 106.687721 194156.259  .19995E-3 .1710975E7 112898.914
                   -112786.02 -123554.96 124405.568 121265.014 -120350.95 124405.568  116839.49 -120350.95 -152966.87 166402.175
                   -97443.066 180877.166 164.760359 -189096.17 204662.313 -203165.38 -209762.82 -212758.77  214742.38 -207246.29
                   219213.885 -180920.45 -189040.44 82.1567796 261.013559 64.7307952 97.2032713 -90.219174 -1623.1388 13.0701194
                   10.0369917 12.9188525 31.4027602 .200591E-4 162.662897 1652.25003  63477.704 775.035148 1647.60359
Times of maxima :      .02153     .03076     .02205     .03367      .0387     .03591     .03195     .04181     .03599     .00283
                       .01672     .02179     .03367     .02209     .03591     .03367      .0387     .03591      .0362     .03234
                       .03195     .03195     .04181     .03599      .0347     .03221     .03727     .03732     .03468     .03208
                        .0348     .03195     .03599     .02153     .03076     .02205     .03285     .03187     .04217        0.3
                          0.3        0.3        0.3        0.3        0.3     .03132      .0316     .03016     .04181
             Random switching times for simulation number  14  :
                                  10  2.7125776E-02   11  2.7064707E-02   12  2.6436468E-02   16  3.7723807E-02   17  3.6686158E-02
                                  18  3.7108977E-02

 139.623           .4361464E7 .1354609E8 .1935158E7 99.3024859 113.457095 129.989244 1322.18862 .243166E-3 2413.48774 -127423.54
                   -112786.02 -112876.34 -116110.73  124110.39 144857.144 -116110.73  124110.39 132845.247  143104.05 -142823.27
                   95959.5631 -152128.57 181.695205 -164796.76 -199225.23 208665.871  193952.55 -185708.54 -203816.66 195597.808
                   -205731.08 152287.635 -164828.37 -147.67302 260.250777 98.3655837 -57.625443 76.9419838 -1799.0482 12.7362696
                   9.88843847 12.7158132 22.3860347 .200697E-4 21.1178358 2975.26932 60682.7736 1730.09477 1816.95205
Times of maxima :      .02751     .03107     .02657     .04172     .03908     .02842     .04042     .04194     .03747     .02713
                       .01672     .00561     .04172     .03908     .02779     .04172     .03908     .02842     .02797     .04072
                       .03893     .04042     .04194     .03747     .04309     .04046     .04568     .03753     .04301     .04036
                       .04287     .04042     .03747     .02751     .03107     .02657     .04113      .0373     .04176        0.3
                          0.3        0.3        0.3        0.3        0.3     .03774     .03712      .0367     .04194
             Random switching times for simulation number  15  :
                                  10  2.1063458E-02   11  2.2602112E-02   12  2.1839320E-02   16  3.1193590E-02   17  3.2677705E-02
                                  18  3.2605277E-02

 36.9659           .1732022E7 .1349823E8  .110852E7 114.922955 94.1569151 100.124067 3007.14745  .23869E-3 19963.4563 112898.914
                   -112786.02  -141318.9 124909.567 115885.108 -116590.07 124909.567 113062.458 -116590.07 -144160.58  160845.56
                   82057.3232 171043.521 180.015457 -176603.98 199396.429 197175.937  -201366.3 -204348.44 206745.569 -192072.93
                   212288.491 -171077.81 -176615.09 93.0597157 259.790594  74.448638 -76.818846 66.3110098  -1766.904  13.040984
                   9.97820203 12.9345848 23.6516855 .200886E-4 22.2792516  1883.5205 67106.1094 1162.61156 1800.15457
Times of maxima :      .02119     .03104      .0223      .0333     .03829     .03595     .03297     .04211     .03701     .00283
                       .01672     .02246      .0333     .02301     .03595      .0333     .03829     .03595      .0358     .03345
                       .03834     .03297     .04211     .03701     .03435     .03973     .03688     .03691     .03449     .03303
                       .03461     .03297     .03701     .02119     .03104      .0223     .04023     .03638     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .03121     .03262     .03269     .04211
             Random switching times for simulation number  16  :
                                  10  2.5777397E-02   11  2.4135310E-02   12  2.4345829E-02   16  3.6002704E-02   17  3.5250891E-02
                                  18  3.4690683E-02

 103.284           .3790799E7 .1349548E8 .3535174E7 126.909241 83.3607202  108.75097 1126.94056 .281654E-3 666.021497 -118222.38
                   124400.308 -112876.34 -144749.77 112876.338 122723.958 -131261.98 106383.198 121509.122  -130517.5 -140575.58
                   62513.8075   -149658. 195.546473 143510.724 -214173.23 191518.968 -191652.55 -166803.54 -208066.58   168262.6
                   -224273.33 149671.886 143420.245 -137.67351 259.764124 132.950633 -45.085836  49.264016 -1941.7849 12.9049745
                   9.92628525  12.814559 21.6095996 .203512E-4 20.1854336 2409.84474 60542.1603 2623.02333 1955.46473
Times of maxima :      .02631     .03106     .02457     .02503     .03891     .02707     .02528     .04201     .04527     .02566
                       .02435     .00561     .02502     .00561     .02644     .02503     .03891     .02707      .0365     .02508
                       .02453     .02528     .04201     .04527     .02691     .04034      .0375     .03757      .0265     .04037
                       .02664     .02528     .04527     .02631     .03106     .02457      .0409     .03714     .04168        0.3
                          0.3        0.3        0.3        0.3        0.3     .03602     .03471     .03527     .04201
             Random switching times for simulation number  17  :
                                  10  2.9677730E-02   11  3.0018332E-02   12  3.0713790E-02   16  3.8889579E-02   17  4.0837064E-02
                                  18  4.0462369E-02

 208.542           .1761853E7 .1367171E8 .1570384E7 108.033897 96.5945562 100.480126 368085.021 .219315E-3 3391.76938 112898.914
                   -112786.02 124477.922 -121107.86 -122839.73 -116797.19 -121107.86 -114516.65 -116797.19 145357.329  -159407.1
                   87185.4862 -184956.05 -172.55461  174898.13 -200515.97  -199637.8 200251.521 194898.329 -205296.91 202401.518
                   -211733.86 185006.482 174877.671 -93.857682 -261.45465 -88.611068 -66.309694 -82.946661 1727.28922 12.6346273
                   9.69175385 12.5261506 35.3047623  .19432E-4 21.1135465 1909.20372 74122.0548 1430.84267 -1725.5461
Times of maxima :      .03015      .0397      .0309     .04151     .04758     .05289      .0415     .04998     .04487     .00283
                       .01672     .03002     .04151     .03131     .05289     .04151     .04758     .05289     .04507     .04132
                       .04086      .0415     .04998     .04487     .04303     .04904     .04614     .04476     .04312     .04162
                       .04295      .0415     .04487     .03015      .0397      .0309     .04173     .04452     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3      .0389     .04048     .04085     .04998
             Random switching times for simulation number  18  :
                                  10  2.3434344E-02   11  2.3444081E-02   12  2.4479340E-02   16  3.3159576E-02   17  3.3476027E-02
                                  18  3.3295333E-02

 79.5972           857068.241 .1349511E8 .3444104E7 113.471757 94.7961128 102.394054 1466.77281 .258011E-3 2692.64993 112898.914
                   124875.974 -112876.34 -137792.86 113445.579 -117904.31 -124118.41 113445.579 -117904.31 -147138.54 142014.532
                   78832.1593 153912.908 187.159208 -167782.38 201908.201 198935.205 -200600.93 -192402.97 203313.275 184594.714
                   207186.635 -153939.28 -167785.09 -65.462518  259.76057 131.226976 -68.808278  56.232499 -1864.1037 12.8860462
                   9.94607233 12.8769157 22.2366255 .201729E-4 21.2848503 1167.87457 62667.7101  2525.2483 1871.59208
Times of maxima :      .02461     .03103     .02477     .02561     .03898      .0364     .03366     .04207     .03631     .00283
                       .02405     .00561     .02515     .03898      .0364     .02561     .03898      .0364     .03648     .03414
                       .03832     .03366     .04207     .03631     .03511     .04042     .03759      .0376     .03505     .04054
                       .03528     .03366     .03631     .02461     .03103     .02477     .03953     .03567     .04173        0.3
                          0.3        0.3        0.3        0.3        0.3     .03317     .03331     .03349     .04207
             Random switching times for simulation number  19  :
                                  10  3.6780878E-02   11  3.6001130E-02   12  3.6787689E-02   16  4.6252392E-02   17  4.6583708E-02
                                  18  4.5741894E-02

 356.996           .3180634E7 .1366904E8 583287.857 102.362973 114.171953 98.1741812 1277.86709 .226853E-3 2249.89294 124243.824
                   -112786.02 -112876.34 117886.415 -124500.77 -123486.74 117886.415 -124500.77 -115449.21 -134941.63 135828.964
                   -99728.314 -151574.07   -175.495 163004.061 202863.072 -210815.77 -191752.14 -182956.46 211934.669 -194363.83
                   216026.996 151676.357 163038.938 126.107766  -261.4292 -54.004067 59.7908966 -51.915561 1742.91686 12.2877397
                   9.56790326 12.2049491 21.2495731 .193569E-4 19.6102606 2466.57531 60653.2679 1057.63501   -1754.95
Times of maxima :      .03696     .03934     .04604     .04972     .04772     .05278     .05722     .05057     .04611     .03645
                       .01672     .00561     .04972     .04772     .03745     .04972     .04772     .05278     .05254      .0501
                       .04758     .05722     .05057     .04611     .05107     .04841     .05383     .05371     .05116     .04829
                        .0513     .05722     .04611     .03696     .03934     .04604      .0482     .04672      .0502        0.3
                          0.3        0.3        0.3        0.3        0.3     .04627     .04576      .0466     .05057
             Random switching times for simulation number  20  :
                                  10  2.1711984E-02   11  2.1804334E-02   12  2.0955734E-02   16  3.1316017E-02   17  3.0836942E-02
                                  18  3.1453935E-02

 29.2699           .1378826E7 .1381208E8 694767.055 108.025542 98.4496141 101.552736 132067.775 .197038E-3  17511.079 112898.914
                   -112786.02 -120123.81 121103.178 120301.424 -117418.93 121103.178 115611.044 -117418.93 -145237.15 155921.652
                    -101888.5 179376.988 163.556379 -176542.35 204759.677 -203562.92 -205134.84 -206830.44 208187.367 -201756.97
                   209453.222 -179420.31 -176532.41 83.0309104 262.793485 58.9392507 78.7988839 -58.971154 -1614.5178 13.0644593
                   10.0408788 12.9068968 26.2299818 .200667E-4 22.1634822 1722.02154 64049.6527 827.255035 1635.56379
Times of maxima :      .02192     .03108     .02236     .03353     .03857     .03592     .03182     .04238     .03725     .00283
                       .01672     .02179     .03353      .0231     .03592     .03353     .03857     .03592     .03604      .0323
                       .03182     .03182     .04238     .03725     .03456     .03195     .03714     .03719     .03459     .03261
                       .03432     .03182     .03725     .02192     .03108     .02236     .03273     .03174     .04204        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03147     .03085     .04238
             Random switching times for simulation number  21  :
                                  10  3.6329786E-02   11  3.5924394E-02   12  3.5256308E-02   16  4.6261609E-02   17  4.5717872E-02
                                  18  4.5951381E-02

 324.734           .4476497E7 .1366882E8 .1441564E7 103.362461 117.596533  115.08333 2038.74645 .215238E-3 3273.10788 135232.661
                   -112786.02 -112876.34 118460.547 -126354.17 -137446.82 118460.547 -126354.17 -124996.69 -141623.06 153662.632
                   -103103.03 160639.663 -170.94329 -173723.75 198451.361 -210760.01 -194618.23 -191575.68 203120.658 -204053.14
                    208638.16 -160802.23  -173626.5 149.607771 -261.42706 -84.898887 68.7158038  -99.53405 1710.98477  12.323977
                   9.55614691 12.2529272 22.7696666 .192942E-4 21.1108411 2877.70358 63095.4505 1502.35056 -1709.4329
Times of maxima :      .03659     .03925     .03538     .04942     .04793       .037     .04956     .05022     .05315     .03632
                       .01672     .00561     .04942     .04793     .03699     .04942     .04793       .037     .05296     .04956
                       .04778     .04956     .05022     .05315     .05163     .04931     .05454     .05321     .05182     .04922
                       .05175     .04956     .05315     .03659     .03925     .03538     .04842     .04626     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .04628     .04597     .04573     .05022
             Random switching times for simulation number  22  :
                                  10  3.4336725E-02   11  3.3437033E-02   12  3.4315541E-02   16  4.4473439E-02   17  4.3785398E-02
                                  18  4.3096678E-02

 300.783           .3377076E7 .1350538E8 .3097709E7 97.0132375 83.3485983 112.905759 493.607356 .281343E-3 572.014902 112898.914
                   -121082.04 -112876.34 123455.412 112876.338 -128954.24 114764.564 -106375.46 -123808.47 130362.258 128306.638
                   -58763.901 141080.576 -195.43866 142195.431 226273.912 -192801.62 191144.741 166718.741   220463.1 -170365.61
                   244299.136 -141259.86 142220.745  129.94375 -259.85935 -124.45299 47.3000798 -51.418492 1945.93505 12.3695115
                   9.61124742 12.4061475 20.7463195 .197278E-4 19.5608284 2379.14724 56926.6024 2254.53233 -1954.3866
Times of maxima :      .03485     .03941     .03446     .03498      .0473     .03546     .04889     .05039     .04474     .00283
                       .03359     .00561     .03492     .00561     .03492     .03498      .0473     .03546     .04491     .04988
                       .04739     .04889     .05039     .04474     .03546     .04876     .04589     .04598     .03506     .04879
                       .03519     .04889     .04474     .03485     .03941     .03446      .0479     .04563     .05007        0.3
                          0.3        0.3        0.3        0.3        0.3     .04449     .04311      .0438     .05039
             Random switching times for simulation number  23  :
                                  10  3.3711493E-02   11  3.3924794E-02   12  3.5852962E-02   16  4.3964227E-02   17  4.5527263E-02
                                  18  4.4537005E-02

 330.687           .1510664E7 .1350335E8 .1316314E7 97.4877594 97.2094758 125.357252 1053.07937  .27394E-3 1361.15381 112898.914
                   -124013.86 -112876.34 115044.896 -114880.58 -125960.28 115044.896 -114880.58  -130456.9 136742.668 129609.431
                   -75941.218 -148703.97 -192.85008 152613.098 201827.898 -199235.86 191876.892 176986.161  208448.21 -174528.05
                   209237.436 148807.548 152654.545 86.9098508 -259.83987 -81.126867 60.9912334  -53.38741 1907.48962 12.3054756
                   9.60419811 12.4361828 20.9268902 .196523E-4 20.0556422 1580.82409 57307.7551 1472.19768 -1928.5008
Times of maxima :      .03425     .03938     .03595     .05014      .0472     .03647     .05747     .05021     .04557     .00283
                       .03381     .00561     .05014      .0472     .03645     .05014      .0472     .03647     .04538     .04888
                       .04707     .05747     .05021     .04557     .05145     .04859     .04583     .04569      .0514     .04916
                       .05149     .05747     .04557     .03425     .03938     .03595     .04833     .04608     .05042        0.3
                          0.3        0.3        0.3        0.3        0.3     .04398     .04455     .04554     .05021
             Random switching times for simulation number  24  :
                                  10  2.6934981E-02   11  2.7358489E-02   12  2.7121837E-02   16  3.6615812E-02   17  3.7907977E-02
                                  18  3.7084612E-02

  167.89           .3730755E7 .1352509E8 .1977428E7 99.3458148 111.633084 133.557866 1531.14037 .244636E-3 1743.13575 112898.914
                   -112786.02 -112876.34 -116136.06 123108.708 137185.865 -116136.06 123108.708 134656.415 137681.105 137421.251
                   94010.7953 -154695.63 182.243657 -157225.62 -199710.29 205721.099 -194369.23 -183176.71 -213500.76 197841.348
                   -220049.73 154855.964 -157257.29 -136.57883 260.048964  99.434088 -74.075399 -62.350219 -1797.8074 12.7059261
                   9.89221117  12.727757  22.242055 .200772E-4 20.8634865 2675.75237 59254.0902 1833.28798 1822.43657
Times of maxima :      .02747     .03088     .02726     .04106     .03906     .02824     .04092     .04192     .03745     .00283
                       .01672     .00561     .04106     .03906      .0276     .04106     .03906     .02824     .02807     .04975
                       .03892     .04092     .04192     .03745     .04244     .03975     .03771     .03758      .0425     .04103
                       .04262     .04092     .03745     .02747     .03088     .02726     .03961     .04548     .04175        0.3
                          0.3        0.3        0.3        0.3        0.3     .03663      .0371     .03792     .04192
             Random switching times for simulation number  25  :
                                  10  3.1201069E-02   11  2.9993202E-02   12  3.0859088E-02   16  4.1487136E-02   17  4.1029857E-02
                                  18  3.9423926E-02

 227.808           435216.839 .1444258E8 .1750145E7  99.205323 92.3945715 98.9420974 2609.87696 .186891E-3 1974.28787 112898.914
                   -112786.02 -112876.34 -116053.92 -122839.76 115899.849 -116053.92 -111999.36 115899.849 141583.821 -147035.98
                   104585.137 -166906.42 -159.28945 159905.898 -201335.56 202609.993 195225.789 190068.601 -205046.18 202048.292
                   -207762.42 166971.119 159868.919 46.6485176 268.724604 -93.545313  -59.89733 -57.220343 1568.74991  12.629517
                   9.75559463 12.4900091 22.0659116 .194781E-4 20.1459062 1007.01498 61910.5356 1713.63435 -1592.8945
Times of maxima :      .03218     .03147      .0314     .04149     .04752      .0447     .04046     .05036     .04522     .00283
                       .01672     .00561     .04149     .03129      .0447     .04149     .04752      .0447     .04483     .04166
                       .03986     .04046     .05036     .04522     .04338     .04072     .04517     .04516     .04344     .04127
                       .04328     .04046     .04522     .03218     .03147      .0314     .04178     .04624     .05071        0.3
                          0.3        0.3        0.3        0.3        0.3      .0415     .03944     .04104     .05036
             Random switching times for simulation number  26  :
                                  10  3.5616833E-02   11  3.5223122E-02   12  3.4650262E-02   16  4.5648816E-02   17  4.4477489E-02
                                  18  4.5618779E-02

  327.12           .4644337E7 .1351309E8  .204201E7 98.4942824 114.000068  122.72291 2273.34923  .23514E-3 2118.55795 129549.795
                   -112786.02 -112876.34 115637.268 -124407.01 -144504.76 115637.268 -124407.01 -129078.86 -140625.66 152230.586
                   -96766.164 163263.145 -178.67177 -161540.32 199282.222  -209240.9 -194648.38 -188029.89 203902.063 -190064.83
                    204764.08 -163427.97 -161423.56 152.386636 -259.93352 -101.04479 -62.395257 -79.986468 1774.94553 12.3503856
                   9.57037775 12.3152025 22.1982721 .193954E-4 20.7525535 2999.04694 61879.9573 1728.43694 -1786.7177
Times of maxima :        .036     .03935     .03479     .05047     .04759      .0363     .04923     .05044     .05282     .03539
                       .01672     .00561     .05047     .04759     .03628     .05047     .04759      .0363     .05308     .04925
                       .04745     .04923     .05044     .05282     .05166     .04897     .05441     .05429      .0517     .04954
                       .05162     .04923     .05282       .036     .03935     .03479     .05612     .04597     .05027        0.3
                          0.3        0.3        0.3        0.3        0.3     .04566     .04563     .04449     .05044
             Random switching times for simulation number  27  :
                                  10  2.9596371E-02   11  2.8407927E-02   12  2.8914159E-02   16  3.9433966E-02   17  3.9539112E-02
                                  18  3.8667033E-02

 200.573           .1764157E7 .1380547E8 699609.087 103.462871 104.871385 101.053871 2223.49426 .162762E-3 1568.20191 -120804.33
                   -112786.02 -112876.34 -118518.07 -120301.42 117130.175 -118518.07  119322.08 117130.175 137544.144  -139152.5
                   108914.677 -162711.64 -148.65154 155143.153 -202450.27 211548.024 199243.296 183669.806 -213872.54 206926.149
                   -220314.36 162827.847 155054.339 -93.919026 262.730545 59.1442765 -70.182836  -54.33671 1466.54654  12.665117
                   9.80538226 12.5297848 22.2533525  .19628E-4  20.381391 1652.22673 69461.2695 1038.93739 -1486.5154
Times of maxima :      .02974     .03103     .03895     .04141     .03996     .04408     .04111     .05032     .04446     .02879
                       .01672     .00561     .04141     .03028     .04408     .04141     .03996     .04408     .04409     .04159
                        .0398     .04111     .05032     .04446      .0427     .04064     .04578      .0458     .04276     .04051
                       .04291     .04111     .04446     .02974     .03103     .03895     .03962      .0458     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .03945     .03868     .03955     .05032
             Random switching times for simulation number  28  :
                                  10  3.5531128E-02   11  3.6837786E-02   12  3.7848016E-02   16  4.5193458E-02   17  4.6896109E-02
                                  18  4.6202583E-02

 355.273           .2801164E7 .1390882E8  640419.01 109.642725 111.597348 116.682942 2616.40508 .202084E-3 1707.05734 112898.914
                   -112786.02 -112876.34  122006.29   -123089. -138826.92  122006.29   -123089.  -125862.4 -138128.63 144373.865
                   -105516.83 166975.784 -165.63718 156800.074 208520.029 -217099.77 -193718.79 -182467.89 220990.857 -210736.93
                   224959.732 -167099.23 156839.424 118.346177 -263.71214 -56.587057 87.8107407 72.9294314 1638.29129 12.2874277
                   9.54951309 12.3137359 22.1748964 .192202E-4  20.095728 2316.77069 60825.5093  922.82966 -1656.3718
Times of maxima :      .03587     .03947      .0465     .05015      .0475     .03684     .04865     .05036     .04657     .00283
                       .01672     .00561     .05015      .0475     .03621     .05015      .0475     .03684       .053     .04987
                       .04734     .04865     .05036     .04657     .05153     .04886      .0541     .05416     .05149     .04875
                       .05162     .04865     .04657     .03587     .03947      .0465      .0487     .05457     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04521     .04622     .04691     .05036
             Random switching times for simulation number  29  :
                                  10  2.1655785E-02   11  1.9949509E-02   12  2.2052560E-02   16  3.1639724E-02   17  3.1477293E-02
                                  18  2.9600689E-02

 22.4841           .1243929E7 .1526725E8 .1411855E7 106.294553 113.543888 99.7615864 2267.28419 .198623E-3 1773.47588 122032.279
                   -112786.02 -112876.34 120128.988 -124157.85 -116378.83 120128.988 -124157.85 -116378.83  -135350.6 141987.724
                   -105093.35 163196.221 -164.21291 157581.933 203794.693 -217321.25 -192444.73 -183233.42 211866.648 -213294.14
                   215119.939 -163318.03 157621.359 78.8647172 -276.29016 84.0195001 66.9748285 61.3658962  1613.7495 13.0464472
                   10.1617758 12.9032159  22.869909 .204519E-4 20.6949082 1519.92321 62142.9422 1339.81562 -1642.1291
Times of maxima :      .02176     .02228      .0223     .03357      .0309     .03623     .03204     .03376     .02997     .02033
                       .01672     .00561     .03357      .0309     .03623     .03357      .0309     .03623     .03639     .03325
                       .03074     .03204     .03376     .02997     .03488     .03226     .03742     .03755      .0349     .03214
                       .03484     .03204     .02997     .02176     .02228      .0223     .03195     .03646     .03405        0.3
                          0.3        0.3        0.3        0.3        0.3     .03165     .02962     .03149     .03376
             Random switching times for simulation number  30  :
                                  10  2.5893838E-02   11  2.6801337E-02   12  2.6510894E-02   16  3.6184842E-02   17  3.6908464E-02
                                  18  3.5649670E-02

 126.924           .2053381E7 .1351595E8  .265976E7 97.5378657 88.6430236 112.620194 730.511003 .281553E-3 1173.75183 112898.914
                    120855.92 -112876.34 -115074.46 112876.338 122381.788 -115074.46 109702.012 123651.802 -130629.54 -130720.61
                   61123.6064 -144400.13 195.511443 150256.994 -199637.62  195007.68 -192013.04 -170546.62 -205744.51 172249.979
                   -212294.58  144572.93 150254.168 -101.32575 259.961023 115.320434 -51.387737 56.7191647 -1944.8673 12.7359894
                   9.92131194 12.7984483 21.5718198 .203484E-4 20.4160244 1964.86362 56848.4891 2117.01368 1955.11443
Times of maxima :      .02643     .03107     .02665     .04152       .039     .02711     .04033     .04203     .02688     .00283
                       .02599     .00561     .04152     .00561      .0271     .04152       .039     .02711     .03649     .04148
                       .03889     .04033     .04203     .02688     .04281     .04039     .03762     .03681     .02724     .04045
                       .02738     .04033     .02688     .02643     .03107     .02665     .04102     .03735     .04171        0.3
                          0.3        0.3        0.3        0.3        0.3      .0362     .03566     .03692     .04203
             Random switching times for simulation number  31  :
                                  10  2.4625556E-02   11  2.5469534E-02   12  2.4568536E-02   16  3.5031144E-02   17  3.4894886E-02
                                  18  3.4432088E-02

 113.564           .1432024E7 .1350342E8 .3470574E7  125.42345 85.7538451   98.28511 1298.93246 .280179E-3 882.321632 112898.914
                   -112786.02 -112876.34 -145117.47 112876.338 -115514.41 -130491.34 107899.421 -115514.41 -129888.02 -131291.64
                   64141.7322 -151838.06 195.033825 -146454.63 -201161.58 192781.198 -195126.64 -177086.75 -198659.67 173077.551
                   -202128.41 151841.161 -146502.67   -84.6175 259.840506 131.730287 -43.931556 44.5079831  -1926.935 12.8793084
                   9.92145539  12.856301 21.7452975 .203269E-4 20.5859658 1436.42511 56163.1355 2543.45199 1950.33825
Times of maxima :      .02511     .03105      .0251     .02525     .03866     .03574     .02552     .04179     .03721     .00283
                       .01672     .00561     .02523     .00561     .03574     .02525     .03866     .03574     .03695     .04143
                       .03875     .02552     .04179     .03721     .02623     .04011     .03722     .03731     .02664     .04016
                       .02548     .02552     .03721     .02511     .03105      .0251     .04058     .03673     .04212        0.3
                          0.3        0.3        0.3        0.3        0.3     .03505     .03445     .03491     .04179
             Random switching times for simulation number  32  :
                                  10  2.6877119E-02   11  2.5844547E-02   12  2.6812276E-02   16  3.6998845E-02   17  3.7507256E-02
                                  18  3.5248024E-02

 151.922           .3810806E7 .1350813E8 .2228127E7 95.3932868 78.3519572 124.118281 1056.32099 .281844E-3 898.481008 -122007.37
                   -112786.02 -112876.34 -113802.35 112876.338 137298.933 -113802.35 103137.651 129810.609 130595.857 -132954.07
                   53439.9414 -148746.08 195.612443 146670.209 -198838.39 190118.904 -186367.68 -164459.31 -203947.84 169737.958
                   -219549.35 148933.834 146554.885 -138.03634 259.885808 105.549199 -51.838428 55.6691121 -1942.5107 12.7213905
                   9.91781634 12.7301345 21.6157661 .203662E-4 20.2914714 2747.45464 56370.9716 1990.07671 1956.12443
Times of maxima :      .02735     .03101     .02699     .04198     .03863     .02817     .04094     .04176     .04482     .02688
                       .01672     .00561     .04198     .00561     .02755     .04198     .03863     .02817     .04482     .04107
                       .03869     .04094     .04176     .04482      .0434     .04075     .03724     .03713     .04337     .04083
                       .02774     .04094     .04482     .02735     .03101     .02699     .04022      .0378     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .03701     .03526     .03752     .04176
             Random switching times for simulation number  33  :
                                  10  2.2814407E-02   11  2.4119561E-02   12  2.3853945E-02   16  3.3352387E-02   17  3.4094010E-02
                                  18  3.3911623E-02

 77.8604           565986.954 .1350137E8 .3729022E7 126.171591 85.6562152 99.0283567 1967.14412 .273703E-3 2575.78098 112898.914
                   -112786.02 -113516.74 -134231.52 112876.338 -115950.36 -130879.94 107837.982 -115950.36 -138060.77 -141610.81
                   70801.6418 -159824.22 192.766794 -166543.35 197472.187 192524.788 -195298.08  -192969.1 200809.607  183257.51
                   205076.216 159829.205 -166577.39 -53.197131 259.820767 136.547096 -55.723702 55.1626663 -1899.3395  12.939383
                   9.93057925   12.87759 22.5640913 .202624E-4 21.6303085 1194.65806 59530.0284 2497.73886 1927.66794
Times of maxima :      .02401       .031     .02439     .02515     .03888      .0366     .02448     .04198     .03692     .00283
                       .01672     .02289     .02453     .00561      .0366     .02515     .03888      .0366     .03674     .02497
                       .03894     .02448     .04198     .03692     .03525     .04103     .03673      .0368     .03408     .04116
                       .03422     .02448     .03692     .02401       .031     .02439     .04012     .03795     .04231        0.3
                          0.3        0.3        0.3        0.3        0.3     .03337     .03393     .03411     .04198
             Random switching times for simulation number  34  :
                                  10  2.4427047E-02   11  2.5391869E-02   12  2.4700583E-02   16  3.4946902E-02   17  3.4455158E-02
                                  18  3.5125142E-02

 112.886           .1169405E7 .1350088E8 .3415737E7 108.026715 77.5065346 96.3678377 1017.29597 .281222E-3 412.306651 112898.914
                    118971.68 -112876.34 -137655.53 112876.338 113492.316 -121103.84 102579.711  114382.18  -125109.8 -128611.14
                   52616.2102 -148237.76 195.396726 -139906.63 -208275.55 188453.613 -185442.01 -163407.01 -201526.59 -163538.99
                   -210469.82 148237.948 -139943.64 -76.465841 259.816096 130.685437 -37.687138 39.7669241 -1939.6691 12.8655322
                   9.92290715 12.8577252 21.4159255 .203655E-4 20.0342342 1370.56595 56383.8242 2521.74525 1953.96726
Times of maxima :      .02497     .03099     .02496     .02539     .03927     .02792     .02572     .04175     .03678     .00283
                       .02471     .00561     .02537     .00561     .02791     .02539     .03927     .02792     .03691     .02543
                       .03931     .02572     .04175     .03678     .02584     .04032     .03714     .03711     .02624       .049
                       .02558     .02572     .03678     .02497     .03099     .02496     .03998     .03739     .04196        0.3
                          0.3        0.3        0.3        0.3        0.3     .03496     .03514     .03447     .04175
             Random switching times for simulation number  35  :
                                  10  2.4303792E-02   11  2.5735836E-02   12  2.5856969E-02   16  3.3450236E-02   17  3.5972131E-02
                                  18  3.4406333E-02

 120.944           531777.437 .1350752E8 .3584138E7 97.0400089 86.1703004 106.610839 971.021829 .279906E-3 1674.57427 112898.914
                   124862.538 -112876.34 -124381.61 112876.338 118712.622  -114780.4 108161.105  120307.58 -138723.18 -130127.46
                   66452.9371 147630.868 194.938928 -156415.21 -215953.85 192462.888 -199019.02 -180588.18 -212825.64  -173627.8
                    -227883.9   -147737. -156453.04 -51.564398     259.88 133.868186 -63.508841 -50.080787 -1933.1075 12.7774312
                   9.91858809 12.8690119 21.7123399 .203234E-4 21.0399109 1081.31694 56160.2873 2660.89508 1949.38928
Times of maxima :      .02485     .03107     .02598     .02654     .03862     .02782     .04922     .04178       .037     .00283
                       .02586     .00561     .02652     .00561     .02782     .02654     .03862     .02782      .0369     .04139
                       .03872     .04922     .04178       .037     .02699     .04015     .03722     .03728     .02659     .04917
                       .02672     .04922       .037     .02485     .03107     .02598     .04009     .04613     .04211        0.3
                          0.3        0.3        0.3        0.3        0.3     .03347     .03442     .03599     .04178
             Random switching times for simulation number  36  :
                                  10  3.4148551E-02   11  3.2805630E-02   12  3.2732522E-02   16  4.4416075E-02   17  4.2936907E-02
                                  18  4.2262592E-02

 282.713           .3768937E7 .1351666E8 .3658857E7 132.148045 87.7544246 105.973824 1941.19904 .274159E-3 1300.04988 119752.445
                   -112786.02 -112876.34 140852.924 112876.338 -126160.64 133943.821 -109150.78 -119947.61 134539.689 145060.647
                   -71293.182 159526.975 -192.92722 151852.044 213486.435 -192802.23  193101.91 179959.979  209347.68 -174467.22
                   223829.555 -159531.06 151887.917 137.275951 -259.96789 -135.25637 41.3518123 -48.166631 1904.31388 12.5022425
                   9.61700742 12.4219179 21.2071271 .196391E-4  19.688807 2441.68568 57448.4837 2705.78815 -1929.2722
Times of maxima :      .03469     .03933     .03301     .03388     .04724     .03544     .03317     .05032     .04528     .03406
                       .01672     .00561     .03341     .00561     .03481     .03388     .04724     .03544     .04476     .03347
                       .04729     .03317     .05032     .04528     .03528     .04871     .04508     .04516     .03487     .04939
                       .03501     .03317     .04528     .03469     .03933     .03301     .04846     .04486        .05        0.3
                          0.3        0.3        0.3        0.3        0.3     .04443     .04228     .04295     .05032
             Random switching times for simulation number  37  :
                                  10  3.4960756E-02   11  3.4488899E-02   12  3.4330080E-02   16  4.4857350E-02   17  4.5817632E-02
                                  18  4.4820231E-02

 307.408           .4204018E7 .1350174E8  .240178E7 96.2998985 102.002327 111.333884 1221.63629  .26592E-3 1775.28195  115598.01
                   -112786.02 -112876.34 114341.853 -117678.56 -126941.67 114341.853 -117678.56 -122943.62 136810.712 -133145.81
                   -82491.661  -150865.3 -190.00618 157603.099 200310.592 -202057.32 191645.437 179207.732 207847.922 -180215.78
                   209804.089 150977.374 157626.926 144.983075 -259.82435 -109.58514 66.5873606 -52.710426 1881.47737 12.3806482
                   9.59718437 12.3648143 21.0222108 .195966E-4 20.2044733 2816.68708 57944.8562 2313.33186 -1900.0618
Times of maxima :      .03541     .03936     .03457     .05019     .04749     .03627     .05775     .05034     .04519     .03487
                       .01672     .00561     .05019     .04749     .03556     .05019     .04749     .03627     .04567     .05755
                       .04736     .05775     .05034     .04519     .05173     .04887     .04612     .04532     .05167     .04878
                       .03583     .05775     .04519     .03541     .03936     .03457     .04862     .04615     .05018        0.3
                          0.3        0.3        0.3        0.3        0.3     .04487     .04484     .04583     .05034
             Random switching times for simulation number  38  :
                                  10  2.3702638E-02   11  2.3078782E-02   12  2.3409984E-02   16  3.3781430E-02   17  3.3584706E-02
                                  18  3.2922578E-02

  62.071           537251.312 .1349828E8 .3044931E7  114.25908  94.196485  100.47788 2387.28771 .246221E-3 2573.28024 112898.914
                   -112786.02 -112876.34 -132211.24 113086.213 -116795.89 -124548.26 113086.213 -116795.89 -143220.41 138389.178
                   80443.7035 164511.866 182.833007 -166516.67 201882.501  197637.68 -201093.48 -193859.78 206934.746 187327.032
                   211330.478 -164542.37 -166499.33 -51.829109 259.791094 123.388226 55.3647034  50.633829 -1807.8117 12.9677569
                   9.95770799 12.8770696 22.3111239 .201224E-4 21.0225252 1008.98712  63901.931 2313.10177 1828.33007
Times of maxima :      .02473       .031     .02368      .0247     .03867     .03615     .03329     .04172     .03594     .00283
                       .01672     .00561     .02408     .03867     .03615      .0247     .03867     .03615     .03611     .03378
                       .03866     .03329     .04172     .03594     .03441     .04006      .0372     .03722     .03452     .04019
                       .03465     .03329     .03594     .02473       .031     .02368      .0339     .03719     .04207        0.3
                          0.3        0.3        0.3        0.3        0.3      .0338     .03294      .0336     .04172
             Random switching times for simulation number  39  :
                                  10  3.0634530E-02   11  2.7827616E-02   12  2.7701006E-02   16  4.0908169E-02   17  3.7729747E-02
                                  18  3.8038166E-02

 178.371           413121.959 .1436052E8 665688.134 117.333605 111.793309 106.344844 2933.64328  .19267E-3 2326.91762 -130230.87
                   -112786.02 -112876.34 -126212.83 123197.024 120157.403 -126212.83 123197.024 120157.403 136415.217 -153050.47
                   107278.844 -170290.53 161.733286 163852.235 -207853.04 215043.788 194518.862 189444.012  -223583.5 212069.883
                   -226212.37 170439.641  163783.19  -45.44898 267.960079 57.6926397 63.0127615 101.150331 -1589.8592 12.6926709
                    9.8442289 12.4967067  23.776489 .197975E-4 20.6782322 1125.47111 65991.3609 875.697127 1617.33286
Times of maxima :      .03089     .03103     .02782     .04152     .03933     .04415     .04127     .04219     .04524     .02844
                       .01672     .00561     .04152     .03933     .04415     .04152     .03933     .04415     .04415     .04163
                       .03917     .04127     .04219     .04524     .04286     .04001     .04544      .0453     .04284     .03989
                       .04269     .04127     .04524     .03089     .03103     .02782      .0485      .0383     .04248        0.3
                          0.3        0.3        0.3        0.3        0.3     .04092     .03805     .03774     .04219
             Random switching times for simulation number  40  :
                                  10  2.5355134E-02   11  2.3819576E-02   12  2.5381741E-02   16  3.6223360E-02   17  3.4734864E-02
                                  18  3.3602335E-02

 116.901           .2475179E7 .1350274E8 .3317803E7 97.1706367 89.7435542  100.43784  966.29728 .265517E-3 1342.23168 112898.914
                   122639.442 -112876.34  -131757.5 112876.338 116434.044 -114857.63 110380.904 116772.612 -136015.91 -133250.93
                    75057.833 147568.648 189.862323 -152378.14 -222768.37 194741.852 -195224.95 -180717.89 -215504.23 178266.935
                   -236082.75 147681.263 -152396.94 -111.24699 259.833938 128.798345 -39.172063 43.7001822 -1886.3238 12.8030427
                   9.93707235 12.8292656 21.5391427 .202187E-4 20.3094706 2017.56696 60894.8514 2460.86927 1898.62323
Times of maxima :      .02575     .03102      .0258     .02651     .03858     .02798     .03397     .04168     .03662     .00283
                       .02409     .00561     .02597     .00561     .02735     .02651     .03858     .02798     .03681     .04109
                       .03863     .03397     .04168     .03662     .02651     .04072     .03711      .0372     .02639     .04086
                       .02625     .04081     .03662     .02575     .03102      .0258     .04015     .03761     .04203        0.3
                          0.3        0.3        0.3        0.3        0.3     .03624     .03362     .03475     .04168
             Random switching times for simulation number  41  :
                                  10  2.6460859E-02   11  2.7458545E-02   12  2.8546702E-02   16  3.6098237E-02   17  3.7722280E-02
                                  18  3.7659285E-02

 168.974           .2474387E7 .1353526E8 407326.398 106.781219 115.207572 109.741525 2809.80369 .213357E-3 3341.70992 112898.914
                   -112786.02 -112876.34 -120403.68 125064.147 132979.736 -120403.68 125064.147 122061.249  144233.24 -163820.91
                   103216.713 -169009.36 170.194488 174404.261 198038.901 209393.904 195611.879 195565.435 -201941.67 198185.234
                   204998.068 169171.895 174312.201 -111.22919 260.146728 45.1290593 77.4722309 98.0913127 -1702.0545 12.6823502
                   9.86841798 12.7632624 24.1735134 .199121E-4 22.2923082 2113.19098 63612.4146 785.034468 1701.94488
Times of maxima :        .027     .03109     .02864     .04115     .03963     .02816     .04126     .04181     .04487     .00283
                       .01672     .00561     .04115     .03963     .02714     .04115     .03963     .02816      .0451     .04128
                       .03949     .04126     .04181     .04487     .05125     .04031     .04623     .04491     .04361     .04019
                       .05111     .04126     .04487       .027     .03109     .02864     .04813     .03796     .04212        0.3
                          0.3        0.3        0.3        0.3        0.3     .03611     .03767     .03774     .04181
             Random switching times for simulation number  42  :
                                  10  2.9542782E-02   11  2.8974493E-02   12  2.8137078E-02   16  3.9523464E-02   17  3.7810625E-02
                                  18  3.8774906E-02

 195.919            .234884E7  .137713E8 616745.071 103.600652 100.220887  99.900487 92099.0688 .165983E-3 3089.24601 -118313.23
                   -112786.02 -112876.34 -118596.96 -127556.41  116459.82 -118596.96 116646.425  116459.82 146157.728 -163585.54
                    106443.99 -178398.09 -150.11495  171878.17  -200587.1 213827.954 201578.525 193845.783 -203168.95 205936.681
                   -208452.68 178509.117 171798.347 -108.37067 262.405234 -55.531301  73.851111 85.1308447 1483.03802  12.685069
                   9.79903485 12.5351641 26.1662758 .195997E-4 21.2904671 1767.76196 65487.7811 908.410865 -1501.1495
Times of maxima :      .02963     .03091     .02932     .04226     .04007      .0445      .0412     .05042     .04458     .02823
                       .01672     .00561     .04226     .03027      .0445     .04226     .04007      .0445     .04478     .04102
                       .03991      .0412     .05042     .04458     .04329     .04075     .04589     .04602     .04337     .04131
                       .04352      .0412     .04458     .02963     .03091     .02932     .04784     .03938     .05007        0.3
                          0.3        0.3        0.3        0.3        0.3     .03954     .03879     .03783     .05042
             Random switching times for simulation number  43  :
                                  10  2.6603809E-02   11  2.6005553E-02   12  2.6015001E-02   16  3.7113746E-02   17  3.6716271E-02
                                  18  3.6562208E-02

 145.881           .4126469E7 .1349841E8 .2530614E7 99.2487459 104.033148 117.410333 1589.25449  .26157E-3 1841.81149 -116586.17
                   -112786.02 -112876.34 -116079.31 118844.252 133652.887 -116079.31 118844.252 126254.095 -134802.52 -144107.03
                    83483.292 -155396.36 188.445723 -158379.39 -199880.51 202261.568 -192607.83 184563.243 -206504.55 183952.917
                   -214890.99 155584.498 -158404.19 -143.63963 259.792353 112.485863 -60.501389 77.5892459 -1868.0524 12.7662494
                   9.90493002 12.7554399 22.5627575  .20207E-4 21.2141436 2816.12649 58108.4011 2113.12205 1884.45723
Times of maxima :       .0271     .03101     .02618     .04165     .03923      .0279     .04155      .0422     .03693     .02655
                       .01672     .00561     .04165     .03923     .02727     .04165     .03923      .0279     .03741     .04159
                        .0391     .04155      .0422     .03693     .04265     .03993     .03779     .04525     .04274     .04049
                       .02746     .04155     .03693      .0271     .03101     .02618     .04081     .03718     .04192        0.3
                          0.3        0.3        0.3        0.3        0.3     .03713     .03658     .03673      .0422
             Random switching times for simulation number  44  :
                                  10  2.7702781E-02   11  2.7834350E-02   12  2.8676540E-02   16  3.8012033E-02   17  3.9258956E-02
                                  18  3.7445027E-02

 188.113           .3524905E7 .1371417E8  589817.22 103.998432 112.902343 116.754801 2137.69013 .224938E-3 2236.74151 112898.914
                   -112786.02 -112876.34 -118824.42 123806.598 138534.005 -118824.42 123806.598 125901.147 138996.928  -142915.7
                   100083.134 -161754.96 174.752739 -162858.49 -199578.55 212352.927  190327.61 -182074.76 -206843.69 205612.189
                   -210127.41 161912.417  -162893.7 -132.75739 261.860385 54.3054887 -57.183974 -59.977307 -1734.5463 12.6710161
                   9.87783671 12.6615304 22.1225657 .199731E-4 20.5786346 2730.36831 59897.7907 1152.66724 1747.52739
Times of maxima :      .02823     .03114     .03774     .04141     .03942     .02885     .04128     .04228     .03781     .00283
                       .01672     .00561     .04141     .03942     .02838     .04141     .03942     .02885     .02844     .04111
                       .03928     .04128     .04228     .03781     .04276      .0401     .04624     .03788     .04276     .03999
                       .04272     .04128     .03781     .02823     .03114     .03774     .03981     .04572     .04197        0.3
                          0.3        0.3        0.3        0.3        0.3     .03803     .03746     .03927     .04228
             Random switching times for simulation number  45  :
                                  10  2.5585760E-02   11  2.4927625E-02   12  2.6251033E-02   16  3.6130476E-02   17  3.5657243E-02
                                  18  3.4334241E-02

 104.779           .2000791E7 .1350988E8 .3053392E7 97.0609106 84.4840388 126.246516 768.580982 .279468E-3 1080.85891 112898.914
                   122866.095 -112876.34 -114792.76 112876.338 123393.335 -114792.76 107097.577 130918.799 -132633.28 127390.174
                   65938.3769 -144920.42 194.786439 -149064.09 -203953.27  191474.84 -191209.96 -169992.07 -207575.01 172002.912
                   -216818.76 145102.152 -149094.44 -100.01977 259.902702 123.559541 -45.922943  47.747419 -1931.5463 12.7428577
                   9.92347761 12.8163151  21.394656 .203167E-4 20.1886309 1875.32541 57156.6627 2189.50045 1947.86439
Times of maxima :      .02612     .03095      .0264     .04162     .03929     .02689     .04082      .0417     .03666     .00283
                       .02509     .00561     .04162     .00561     .02688     .04162     .03929     .02689     .03682     .05012
                       .03865     .04082      .0417     .03666     .02739     .04067     .03714     .03652     .02699     .04074
                       .02713     .04082     .03666     .02612     .03095      .0264     .03978     .03726     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .03615     .03435     .03567      .0417
             Random switching times for simulation number  46  :
                                  10  2.3088997E-02   11  2.4181576E-02   12  2.4165780E-02   16  3.2718638E-02   17  3.4119520E-02
                                  18  3.4375788E-02

 100.246           473555.531 .1349688E8 .3941317E7 122.601355 85.2412242 97.9738371 1126.80967 .279112E-3 1238.12759 112898.914
                   -112786.02 -112876.34 -142126.75 112876.338 -115331.35 -129014.92 107576.436 -115331.35 -134325.65 -139869.92
                   64177.7905 -149656.32 194.662198 -151073.79 200711.936 191748.857 -194804.43 -178413.62 204181.064 168647.568
                   204247.039   149669.7 -151132.16 -48.659816 259.777579 140.380153 -49.731718 -41.886287  -1924.497 12.9155561
                     9.924664 12.8792725 21.6729415 .203229E-4 20.4732729 996.172538 60176.5539 2780.86198 1946.62198
Times of maxima :      .02548     .03104     .02435      .0253      .0386     .03612      .0251     .04172     .03739     .00283
                       .01672     .00561     .02484     .00561     .03612      .0253      .0386     .03612     .03617      .0249
                       .03868      .0251     .04172     .03739     .03472     .04007     .03718     .03726     .03476     .04012
                       .03488      .0251     .03739     .02548     .03104     .02435     .03917     .04629     .04205        0.3
                          0.3        0.3        0.3        0.3        0.3     .03273     .03439     .03413     .04172
             Random switching times for simulation number  47  :
                                  10  2.6384961E-02   11  2.7264659E-02   12  2.8170170E-02   16  3.5093366E-02   17  3.8119009E-02
                                  18  3.7065368E-02

 147.881           .2426159E7 .1354702E8 754361.131 99.6602788 111.880357 109.019578 1093.70043 .244652E-3 2162.95523 112898.914
                   113655.895 -112876.34 116319.724 123244.979 131707.868 116319.724 123244.979 121659.089 134916.257 135833.817
                   94338.1561 149230.022 182.249563 -162037.65 -201365.57 205311.268 -194566.88 -184085.27 -207838.99 192301.611
                   -210324.73 -149356.43 -162069.02 -110.13988 260.259726 61.4150279  -75.92237  -53.85782 -1801.5458 12.6828702
                   9.89448906 12.7715987 22.0262101 .200822E-4 20.8882988  2081.4517 59654.8508 1229.69501 1822.49563
Times of maxima :      .02692     .03103     .02834     .04991     .03904      .0277        .05     .04189     .03743     .00283
                       .02648     .00561     .04991     .03904     .02706     .04991     .03904      .0277     .04406     .04976
                        .0389        .05     .04189     .03743     .04274     .04042     .03759     .03756     .04268     .04031
                       .04255        .05     .03743     .02692     .03103     .02834     .04086     .04547      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03511     .03708     .03813     .04189
             Random switching times for simulation number  48  :
                                  10  2.2395580E-02   11  2.1421976E-02   12  2.2609521E-02   16  3.2241712E-02   17  3.2532569E-02
                                  18  3.1654354E-02

 34.3526           630017.544 .1528097E8 .2124548E7 97.9937029 98.3056171 100.907006 3244.10268 .204335E-3 2167.65738 112898.914
                   -112786.02 -112876.34 -115343.04 123555.512 -117045.03 -115343.04 115526.464 -117045.03 -139029.11 142643.182
                   -97868.595 173434.725 166.557385 -162090.17 200094.383  201323.63 -201932.55 -193372.01 211357.297 -204356.68
                   215577.622 -173492.66   -162037. 56.1256423 -276.41428 103.066684 74.5902624 61.6181696 -1644.0461 13.0138512
                   10.0271162 12.8910041 22.9491429 .200583E-4 21.1454931 1040.47232 72500.5425 1710.12144 1665.57385
Times of maxima :       .0225     .02289     .02304     .04157     .03878     .03573     .03269     .04188     .03605     .00283
                       .01672     .00561     .04157     .02272     .03573     .04157     .03878     .03573     .03562     .03251
                       .03208     .03269     .04188     .03605     .03421     .04023     .03733     .03738     .03433     .03281
                       .03447     .03269     .03605      .0225     .02289     .02304     .03255     .03708     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .03226     .03167     .03255     .04188
             Random switching times for simulation number  49  :
                                  10  2.4801951E-02   11  2.3068013E-02   12  2.6162716E-02   16  3.4596874E-02   17  3.6546606E-02
                                  18  3.2192712E-02

 101.421           .1101166E7 .1349632E8 .3042156E7 99.8807974 97.7043272 110.721886  2982.9452 .220621E-3 2021.98937 112898.914
                   122545.912 -112876.34 118949.761 115172.611 124845.784 116448.343 115172.611 122605.245 -140512.25 144354.369
                   -87552.162 170796.192 173.067626 -160449.46 -211855.04 199436.243 -198440.65 -188374.64   -215316. -189497.18
                   -225695.39 -170834.09  -160432.6 -74.201266 259.772246 123.331999  50.762848 59.3188628 -1722.3891 12.7593544
                   9.99085636  12.851856 22.3888478 .200543E-4 20.6941884 1438.15577 57563.1876 2517.86601 1730.67626
Times of maxima :      .02535       .031     .02631     .03336     .03863     .02678     .03256     .04171      .0366     .00283
                       .02562     .00561     .03287     .03863     .02675     .03336     .03863     .02678     .03681     .03305
                       .03259     .03256     .04171      .0366      .0273     .04001     .03785     .03651      .0269     .03335
                       .02703     .03256      .0366     .02535       .031     .02631     .04824     .03687     .04206        0.3
                          0.3        0.3        0.3        0.3        0.3     .03461     .03221     .03656     .04171
             Random switching times for simulation number  50  :
                                  10  2.6450546E-02   11  2.8540579E-02   12  2.9186569E-02   16  3.6317208E-02   17  3.8985717E-02
                                  18  3.7922910E-02

 165.242           .2468575E7 .1369749E8 628926.299   103.4019 111.302997 119.170753  1967.6597 .199859E-3  2342.3892 112898.914
                   -112786.02 -112876.34 -118483.14 122926.564 132828.098 -118483.14 122926.564 127197.084 142763.979 -142028.34
                   105235.363 159830.118 164.722917 164021.711 -201910.51 215130.165 191526.682 185137.839 -207372.21 199716.234
                   -216753.31 -159952.69 163943.418 -111.09849 261.701081  56.077014 -87.498279 -64.310183 -1628.0117 12.6764002
                   9.86527233  12.764882 22.4523207 .198298E-4 20.9750383 2241.62589  59396.666 993.721516 1647.22917
Times of maxima :      .02699     .03117     .03821     .04188      .0399     .02814     .04941     .04208     .04511     .00283
                       .01672     .00561     .04188      .0399     .02713     .04188      .0399     .02814     .04491     .04154
                       .03906     .04941     .04208     .04511     .04322     .04058     .04504     .04505     .04346     .04047
                       .04339     .04941     .04511     .02699     .03117     .03821     .04043     .04631     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .03633     .03794       .039     .04208
             Random switching times for simulation number  51  :
                                  10  2.8615493E-02   11  2.9693802E-02   12  2.9780530E-02   16  3.8221926E-02   17  3.9184551E-02
                                  18  3.9934845E-02

 213.158           .2409476E7 .1424624E8 733480.594 106.454922  99.082076  103.86584 356836.874 .201496E-3 38628.0862 112898.914
                   -112786.02 114654.322 -120219.57 -119472.94 120548.361 -120219.57  -115981.8  118748.65 144863.595 -158402.99
                      97025.9 -184697.47 -165.39624 177071.665 198636.406 -201372.77  204371.02 201498.572 -200731.08 203464.169
                     -206888. 184755.727 177017.277 -109.76055  -266.8917 -60.559087 -84.642736 -66.446403 1629.39931 12.6730292
                   9.72107703 12.5880079 34.8281578 .194348E-4 22.2430545   2115.098  73213.023 853.165664 -1653.9624
Times of maxima :      .02877      .0394     .03034     .04203     .04705     .04418     .04097     .05016     .04434     .00283
                       .01672     .02907     .04203     .03099     .02929     .04203     .04705     .04418     .04453     .04078
                       .04036     .04097     .05016     .04434     .05139     .04873     .04561     .04567     .04252     .04109
                       .04273     .04097     .04434     .02877      .0394     .03034     .04103     .04546     .05052        0.3
                          0.3        0.3        0.3        0.3        0.3     .03824     .03995      .0392     .05016
             Random switching times for simulation number  52  :
                                  10  3.6987470E-02   11  3.5718098E-02   12  3.5811968E-02   16  4.6633488E-02   17  4.4750986E-02
                                  18  4.6571889E-02

 357.997           .3370753E7 .1369007E8 671364.473 106.239187  109.90419 98.8260392  2230.4402 .178683E-3 3067.13379 129033.737
                   -112786.02 -112876.34 120097.698 -122151.68 -121281.35 120097.698 -122151.68 -115831.85 -139315.07 153129.218
                   -109634.71 162788.667 -155.75228 -171654.02 199796.276 -215725.53 -198926.22 -196981.46 204319.531 -208441.72
                   203410.089 -162904.75 -171598.77 129.822055 -261.63019 -57.938091 64.6832429  -83.35089 1528.93033 12.2989702
                   9.52119425 12.2003877 22.9149967 .191137E-4 20.7408595 2449.73033 69714.5626  841.88328 -1557.5228
Times of maxima :      .03716     .03901     .03593     .05003     .04787     .05266     .04899     .05066     .05377     .03591
                       .01672     .00561     .05003     .04787     .03765     .05003     .04787     .05266     .05357     .05018
                       .04772     .04899     .05066     .05377     .05124     .04855      .0537     .05383     .05117     .04843
                       .05103     .04899     .05377     .03716     .03901     .03593     .04921      .0468     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04659     .04477     .05066
             Random switching times for simulation number  53  :
                                  10  2.1820198E-02   11  2.2726283E-02   12  2.1686413E-02   16  3.1387578E-02   17  3.2347011E-02
                                  18  3.2290417E-02

 49.8716           821867.694 .1349533E8 506238.111 119.438774 98.0740087 101.229863 85743.3192 .228484E-3 340348.959 112898.914
                   -112786.02 -130490.43  127340.04 115390.293 117232.125  127340.04 115390.293 117232.125 148697.386 170453.187
                   -87126.591 178241.447  176.12454 -184317.18 200305.628 200214.758 -201637.49  -211261.2 -203053.93 -200639.55
                   205118.884 -178279.45 -184306.03 64.1041221  259.76269 50.3109387 91.9315763 86.0694334 -1751.1638 13.0454864
                   9.99255334  12.901191 27.3553576 .200617E-4 41.8965316 1246.30148 62119.3428 1061.57723  1761.2454
Times of maxima :      .02194     .03105     .02223     .03301     .03941     .04438     .03266     .04181     .03669     .00283
                       .01672     .02227     .03301     .03941     .04438     .03301     .03941     .04438     .04451     .03314
                       .03272     .03266     .04181     .03669     .03476     .04087     .03797     .03659     .04314     .03279
                       .03452     .03266     .03669     .02194     .03105     .02223     .03324     .03629     .04214        0.3
                          0.3        0.3        0.3        0.3        0.3      .0314     .03231     .03236     .04181
             Random switching times for simulation number  54  :
                                  10  2.5967278E-02   11  2.6766559E-02   12  2.7682007E-02   16  3.6045742E-02   17  3.8075030E-02
                                  18  3.7371197E-02

 145.473           .2113748E7 .1352641E8 .1231163E7 107.085272  113.82637 112.058052 2246.75004 .230253E-3 2036.98279 112898.914
                   120078.649 -112876.34 -120574.98 124312.201 123123.421 -120574.98 124312.201 123342.812 133041.702 -138953.42
                   98640.8989 -162969.29 176.805253 -160619.66 -205668.78 212320.068 -193473.14 -184885.04 -217072.83 200107.615
                   -223644.06  163128.84 -160654.53 -102.80437 260.061618 78.4589909 -81.196383   -68.6136 -1751.8451 12.6898088
                   9.87925341 12.7970848 22.4921425 .199952E-4  20.730824 1908.91277 62332.3621 1561.95018 1768.05253
Times of maxima :       .0265     .03099     .02792     .04133     .03935      .0283     .04122      .0422     .03774     .00283
                       .02606     .00561     .04133     .03935     .02664     .04133     .03935      .0283     .04417     .04105
                       .03921     .04122      .0422     .03774     .04271     .04003      .0379     .03787     .04267     .04132
                        .0428     .04122     .03774      .0265     .03099     .02792     .03988     .04576     .04191        0.3
                          0.3        0.3        0.3        0.3        0.3     .03606     .03739     .03809      .0422
             Random switching times for simulation number  55  :
                                  10  3.3396789E-02   11  3.1415824E-02   12  3.1598683E-02   16  4.4639723E-02   17  4.1109546E-02
                                  18  4.1204802E-02

 274.868           .2232887E7 .1349801E8 .2938577E7 115.996004 94.6393131 101.043162 6210.28251 .242938E-3 1799.83846 112898.914
                   -112786.02 -112876.34 131873.297 -113351.72 114974.815 -125491.36 -113351.72 117123.968 -139760.01 -154965.75
                   -80366.969 -176257.78 -181.60999 157890.404 202634.781 -198869.93 199598.677 190673.917 -207986.62 186860.094
                   -212336.76 176289.172 157917.868 105.661901 -259.78848 -121.21422 58.5897916 -73.813056 1806.79113 12.5986452
                   9.64898958 12.4528202 22.7019032 .194892E-4 20.4378161 1910.09738 63263.2202 2256.43537 -1816.0999
Times of maxima :      .03377     .03934     .03203      .0419     .04689     .04456     .04157     .05001     .04561     .00283
                       .01672     .00561     .03227     .04689     .04454      .0419     .04689     .04456     .05339     .04189
                       .04624     .04157     .05001     .04561     .03453     .04832     .04547      .0455     .04323      .0417
                       .04336     .04157     .04561     .03377     .03934     .03203     .04881     .04507     .05035        0.3
                          0.3        0.3        0.3        0.3        0.3     .04465     .04122     .04112     .05001
             Random switching times for simulation number  56  :
                                  10  2.7424559E-02   11  2.6211525E-02   12  2.7333866E-02   16  3.7600040E-02   17  3.7521151E-02
                                  18  3.6403317E-02

 145.799           .3770593E7 .1350544E8 .1536487E7 96.0797551 100.349354 121.017362 1397.46417 .268882E-3 1612.69842 -127055.64
                   -112786.02 -112876.34 -114211.08 116721.162 141791.101 -114211.08 116721.162 128178.786 132787.892 -137319.91
                   79302.9546 -153062.16 191.061579 -155677.48 -199375.69 200190.155 -197418.62 -184384.26 -205099.51 183793.988
                   -209548.83 153239.107 -155700.06  -137.3061 259.860003 87.6494959 49.2746353 59.6633017 -1893.0961 12.6994054
                   9.90736169 12.6840935 21.6887845 .202407E-4 20.4555544 2801.07205 57567.0917 1603.09192 1910.61579
Times of maxima :      .02787     .03102     .02754     .04213     .03907     .02872     .04098     .04204     .03677     .02743
                       .01672     .00561     .04213     .03907     .02809     .04213     .03907     .02872     .04478     .04086
                       .03894     .04098     .04204     .03677     .04345     .04045     .03761     .03757     .04345     .04106
                       .04358     .04098     .03677     .02787     .03102     .02754      .0479     .03807     .04177        0.3
                          0.3        0.3        0.3        0.3        0.3     .03762     .03642     .03754     .04204
             Random switching times for simulation number  57  :
                                  10  2.4985716E-02   11  2.4969436E-02   12  2.5035666E-02   16  3.4895014E-02   17  3.5257868E-02
                                  18  3.4549217E-02

 105.477           .1674814E7 .1350847E8 .4080546E7 111.822031 85.5792754 99.7499868 790.994904 .281376E-3 629.032175 112898.914
                   127796.727 -112876.34 -135411.13 112876.338 116610.234 -123212.85 107789.539 116372.064   -129364. -133054.87
                   62243.0641 -145225.13 195.450243 142995.898 -218318.01 194734.123 -194817.88 -172836.28  -210479.7 175215.616
                   -227450.45 145416.579 142905.512 -91.509941 259.889115 142.838123 43.4607178 53.2184047  -1933.791 12.8407058
                   9.92113005 12.8474868 21.7160997 .203377E-4 20.3535059 1596.14745 57007.6922 2811.44836 1954.50243
Times of maxima :      .02554     .03096     .02522     .02572     .03876     .02763     .04149     .04189     .04527     .00283
                       .02504     .00561     .02562     .00561     .02762     .02572     .03876     .02763     .03567     .02575
                       .03885     .04149     .04189     .04527     .02617     .04023     .03734     .03742     .02604     .04025
                        .0259     .04149     .04527     .02554     .03096     .02522     .04845     .03709     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3     .03491     .03456     .03527     .04189
             Random switching times for simulation number  58  :
                                  10  3.1592582E-02   11  3.0499496E-02   12  3.1340269E-02   16  4.1329117E-02   17  4.1297861E-02
                                  18  4.0520019E-02

 239.879           457299.129  .134948E8 .2440005E7 104.329648 96.1313055 104.730798 2972.27796 .222278E-3 2600.07524 112898.914
                   -112786.02 -112876.34 120257.196 -116421.57 119242.073 -119013.49 -114241.72 119242.073 136722.217 -144329.86
                   87589.1134 -170686.99 -173.71646 166802.183 -202893.16 -199224.42  198378.68 195593.981 -208320.44 -195904.47
                   -212143.12 170724.925 166783.422 47.8173154 -259.75753 -110.45373  -69.07548 -56.593654 1731.03864 12.6018645
                   9.68540731 12.4940181 21.9236199 .194321E-4 20.4380585 850.746456 68938.9839 1951.98375 -1737.1646
Times of maxima :      .03267     .03933     .03184     .04193     .04765     .04457     .04089     .05004     .04492     .00283
                       .01672     .00561     .03202     .03179     .04457     .04193     .04765     .04457     .04444     .04138
                       .04092     .04089     .05004     .04492     .04325     .04911     .04622     .04483      .0433     .04918
                       .04347     .04089     .04492     .03267     .03933     .03184     .04147     .04609     .05038        0.3
                          0.3        0.3        0.3        0.3        0.3     .04134     .04054     .04131     .05004
             Random switching times for simulation number  59  :
                                  10  2.6427712E-02   11  2.7739158E-02   12  2.8139585E-02   16  3.6219994E-02   17  3.7662075E-02
                                  18  3.7872899E-02

 170.548           .2450771E7 .1367685E8 585332.126 107.258254 115.305036 116.996817 2134.76781 .201002E-3 132935.596 112898.914
                   112892.795 -112876.34 -120672.32 125117.037 132361.108 -120672.32 125117.037 126031.567 144586.788 -156029.67
                   105595.891 161722.204  165.19336 179398.126  -197670.1 211628.748 192925.127 197500.001 -201393.95 202625.356
                   -206857.43 -161843.65 179317.671 -110.69712 261.503795 54.0986195 -85.942935 100.062023 -1645.0556 12.6836679
                   9.85641661 12.7665877 24.0051774  .19846E-4 29.1266334 2114.90786 65369.2967 960.440533  1651.9336
Times of maxima :      .02696     .03106     .02838     .04135     .03985     .02774     .04937     .04196     .04507     .00283
                       .02652     .00561     .04135     .03985      .0271     .04135     .03985     .02774     .04488     .04149
                       .03901     .04937     .04196     .04507     .04356     .04053     .04528     .04513     .04355     .03973
                       .04242     .04937     .04507     .02696     .03106     .02838     .04039     .03818     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03623     .03789     .03768     .04196
             Random switching times for simulation number  60  :
                                  10  3.1982728E-02   11  3.1924190E-02   12  3.3801851E-02   16  4.2573598E-02   17  4.3298157E-02
                                  18  4.2214205E-02

 268.887           413893.373 .1349846E8 .3556134E7 99.1325443 88.3327301 100.909504 1661.39415 .273997E-3 1132.48949 112898.914
                   -124909.59 -112876.34   129324.1 112876.338 -117086.47 116011.339 -109509.84 -117046.48  139272.92 132255.057
                   -72370.795 156258.576 -192.87016 149729.232 217121.161 -192633.31 193728.103 179775.911  210548.66 -179555.95
                   225817.512 -156440.74 149761.836 45.4913933 -259.79279 -133.34418 -44.880937 -56.833545 1898.63154 12.4075333
                   9.62644345 12.4763139 21.0665282 .196347E-4 19.9493875 1159.08321 63903.8099 2519.79922 -1928.7016
Times of maxima :      .03279     .03936     .03396     .03449     .04719     .03639     .04941     .05028     .04522     .00283
                       .03324     .00561     .03447     .00561     .03577     .03449     .04719     .03639     .04472     .04921
                       .04724     .04941     .05028     .04522     .03494     .04932     .04502     .04509     .03481     .04936
                       .03467     .04941     .04522     .03279     .03936     .03396     .04307     .04625     .04995        0.3
                          0.3        0.3        0.3        0.3        0.3     .04259     .04223     .04331     .05028
             Random switching times for simulation number  61  :
                                  10  3.5108988E-02   11  3.5590189E-02   12  3.4591384E-02   16  4.5154269E-02   17  4.4642762E-02
                                  18  4.5656868E-02

 327.958           .3672465E7  .135411E8 .2097131E7 100.992546 112.898524 123.146868 2621.68889 .232562E-3 2752.40771 120912.038
                   -112786.02 -112876.34 117094.628  -123804.5 -138799.89 117094.628  -123804.5 -129301.63  -142228.8 151915.329
                   -95722.157 167031.891  -177.6893 -168410.09 207078.462 -208775.65 -194671.96  -184335.6 204272.664  -196684.5
                   223196.748 -167189.52  -168408.3 135.507658 -260.20277 -102.39948 67.6242411 -75.381485 1766.47341 12.3558392
                      9.58264  12.354433 22.3423887 .193837E-4 20.9601398 2603.84895 60731.6007 1982.00392  -1776.893
Times of maxima :      .03566     .03937     .03474     .04962     .04763      .0364     .04947     .05049     .03596     .03511
                       .01672     .00561     .04962     .04763     .03577     .04962     .04763      .0364     .03623     .04929
                       .04748     .04947     .05049     .03596     .03573     .04831     .05445     .05433     .03585     .04819
                       .03598     .04947     .03596     .03566     .03937     .03474     .04828     .04626     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04517     .04567     .04466     .05049
             Random switching times for simulation number  62  :
                                  10  1.9599897E-02   11  2.0736337E-02   12  2.1027099E-02   16  2.9092027E-02   17  3.1587049E-02
                                  18  3.1341925E-02

  11.775           .2746369E7 .1378376E8 502433.871  109.98234 98.0701062 104.407042 .1745361E7 .194522E-3 65928.1742 112898.914
                   -112786.02 -112876.34   122195.1 118773.299 -134160.22   122195.1 115387.997 -119057.62  -147004.8 171743.512
                   -105724.93 189198.942 162.508583 -177751.33 202544.579 -208327.28 -203898.22 -202706.99 207030.249 -215371.01
                    215266.16 -189259.64 -177732.63 117.182964 -262.52393 -50.121546 84.3805918 101.723309 -1593.8894 13.0561067
                   10.0476877 13.0309618 87.4551757 .200818E-4 24.7181996 2298.38058 77505.1885 907.491923 1625.08583
Times of maxima :      .01993     .02267     .03159     .03346     .03847     .02028     .03238     .04227     .03714     .00283
                       .01672     .00561     .03346     .02203     .02027     .03346     .03847     .02028     .03592     .03357
                       .03177     .03238     .04227     .03714     .03484     .03227     .03708     .03709      .0349     .03239
                       .03506     .03238     .03714     .01993     .02267     .03159     .03217     .03537     .04261        0.3
                          0.3        0.3        0.3        0.3        0.3     .02911     .03136      .0316     .04227
             Random switching times for simulation number  63  :
                                  10  2.1385882E-02   11  1.9966873E-02   12  1.9514512E-02   16  3.1700410E-02   17  2.8014512E-02
                                  18  3.0172854E-02

  2.1054           .1719102E7 .1378933E8 543408.027  114.61045 106.712019  105.79155 2679.44571 .161072E-3 2085.09108 126101.368
                   -112786.02 -112876.34 124739.621 -120364.66 -119844.42 124739.621 -120364.66 -119844.42 -144440.24 156796.338
                   -108000.13 167643.158 -147.87777  -161163.7 206948.768 -215594.86 -196765.77 -189663.15 220903.748 -209105.08
                   221299.192   -167757. -161128.78 92.7119809 -262.57698 -52.125235 -64.665388 -72.694851 1457.39669 13.0747399
                   10.1227975 12.9179603 23.8082761 .202923E-4 21.1855183 1679.34037 68638.1116 755.088131 -1478.7777
Times of maxima :       .0215     .02191     .01963     .03366     .03147     .03629     .03259     .03356     .03738     .02025
                       .01672     .00561     .03366     .03147     .03629     .03366     .03147     .03629     .03627      .0324
                       .03131     .03259     .03356     .03738     .03491     .03215     .03758     .03744     .03498     .03203
                       .03487     .03259     .03738      .0215     .02191     .01963     .04066     .03046     .03392        0.3
                          0.3        0.3        0.3        0.3        0.3     .03172     .03019     .02803     .03356
             Random switching times for simulation number  64  :
                                  10  3.0986166E-02   11  3.0808189E-02   12  3.3326905E-02   16  4.0671022E-02   17  4.2862245E-02
                                  18  4.0788545E-02

 242.764           652666.111 .1349717E8 .3671888E7 109.554289 94.9826661 97.6787308 2840.64268 .233609E-3 3014.39113 112898.914
                   -125025.77 -112876.34 137741.775 -113557.15 -114981.22 121957.077 -113557.15 -115157.52 140364.194 -144846.11
                   -83080.266  -169329.9 -178.08897 171117.432 213639.353 -195179.91 195845.814 199139.584 206120.027 -189698.73
                   218931.626 169375.478 171116.762 -57.125568  -259.7804 -135.49701  -62.78364 -52.038863 1754.82969 12.4485375
                   9.67095996 12.4933631  21.670621 .194479E-4 20.4561407  1356.1311 67459.0553 2677.95867 -1780.8897
Times of maxima :      .03115     .03938     .03346     .03401     .04722     .03591     .04182     .05029     .04518     .00283
                        .0328     .00561     .03399     .04722     .03591     .03401     .04722     .03591     .04398     .04164
                       .04732     .04182     .05029     .04518     .03446     .04861     .04502     .04508     .03433     .04945
                        .0342     .04182     .04518     .03115     .03938     .03346     .04205     .04623     .05063        0.3
                          0.3        0.3        0.3        0.3        0.3     .04069      .0408     .04288     .05029
             Random switching times for simulation number  65  :
                                  10  3.5253945E-02   11  3.4568989E-02   12  3.5894816E-02   16  4.5247319E-02   17  4.5601343E-02
                                  18  4.4691352E-02

 321.413           .3115792E7 .1352474E8 .1443116E7 100.276637 101.106583 124.432792  1096.1979 .269709E-3 1897.29553 112898.914
                   -112786.02 -112876.34 116678.864 -117160.72  -136219.5 116678.864 -117160.72 -129974.97 -135230.62 134508.398
                   -78941.636 149262.255 -191.35497  -159021.8 199852.453  -203505.9 193979.016 179397.007 206827.362 -180133.79
                   209780.956 -149438.59 -159030.71   124.8157 -260.04558 -84.944579 51.9688464   -53.3674 1897.13287 12.3021473
                   9.59968025 12.3341427 20.9209112 .196231E-4 19.9278265 2512.51797 57538.5038 1466.55249 -1913.5497
Times of maxima :      .03573     .03919     .03602     .05006     .04736     .03654     .04899     .05036      .0362     .00283
                       .01672     .00561     .05006     .04736     .03593     .05006     .04736     .03654     .03608     .04915
                       .04723     .04899     .05036      .0362     .05153     .04874     .04599     .04585     .05149     .04865
                       .05158     .04899      .0362     .03573     .03919     .03602     .04846     .04603     .05006        0.3
                          0.3        0.3        0.3        0.3        0.3     .04526     .04471     .04562     .05036
             Random switching times for simulation number  66  :
                                  10  2.9696994E-02   11  2.9375575E-02   12  2.9066721E-02   16  3.9910096E-02   17  3.8756481E-02
                                  18  3.9034590E-02

 188.852           .2236984E7 .1373559E8 392813.001 106.544248 94.1502263 102.336254 3177.84056 .172973E-3 574210.393 112898.914
                   -112786.02 -112876.34   -120270. -123624.01 117871.028   -120270. 113058.442 117871.028 146435.742 -160578.35
                   109346.024 -172771.48 -153.24308 185635.344 -202194.25 216555.155 202777.392 204623.763 -213675.12 224601.276
                   -222637.67 172868.407 185569.324 -105.75877 262.064749 -44.317773 -76.338279 103.078142 1531.91319 12.6777105
                   9.78216391 12.5304361 24.5082555 .195439E-4 53.6558037 1863.94005 64280.2285 738.189019 -1532.4308
Times of maxima :      .02983     .03131      .0297     .04109     .04033     .04486     .04079     .05066     .04482     .00283
                       .01672     .00561     .04109     .03067     .04486     .04109     .04033     .04486     .04502     .04125
                       .04017     .04079     .05066     .04482     .04361     .04101     .04616     .04479     .04361     .04089
                       .04346     .04079     .04482     .02983     .03131      .0297     .04307     .03932     .05033        0.3
                          0.3        0.3        0.3        0.3        0.3     .03993     .03905     .03877     .05066
             Random switching times for simulation number  67  :
                                  10  2.5466812E-02   11  2.5321803E-02   12  2.6482543E-02   16  3.4953434E-02   17  3.6932986E-02
                                  18  3.5353918E-02

 135.825           .1826663E7 .1350668E8  .276144E7 98.5686332 80.9988417 121.651328 811.860304 .282925E-3 752.062356 112898.914
                   128524.476 -112876.34 -115680.91 112876.338 125558.548 -115680.91 104865.279 128514.088 127850.024 -129462.73
                   55203.6037 -145507.73 195.987472 144695.096 -202744.21 191916.387 -188408.19 166340.746 -206872.78 169459.346
                   -218483.08 145683.213 144620.971 -95.568388  259.87187  117.50405 -47.986794 57.1451811 -1937.0687 12.7394222
                   9.92139202 12.8265698 21.6071092 .203637E-4 20.3079301 1677.82191 56873.2291 2217.80637 1959.87472
Times of maxima :      .02602     .03104      .0268     .04156     .03872     .02711     .04037      .0418     .04559     .00283
                       .02556     .00561     .04156     .00561     .02708     .04156     .03872     .02711     .04429     .04172
                       .03862     .04037      .0418     .04559     .02762     .04018     .03734     .04548     .02722     .04025
                       .02736     .04037     .04559     .02602     .03104      .0268     .04103     .03741     .04191        0.3
                          0.3        0.3        0.3        0.3        0.3     .03497     .03537     .03695      .0418
             Random switching times for simulation number  68  :
                                  10  2.0864271E-02   11  2.0267132E-02   12  1.9995642E-02   16  3.0099243E-02   17  2.9429514E-02
                                  18  3.0424184E-02

 27.3083           .2395779E7 .1414299E8 399562.757 103.328463 99.7393255 102.937536 214952.872 .165189E-3 129572.106 119434.146
                   -112786.02 -112876.34 118441.063 126397.642  -118216.8 118441.063 -116365.84  -118216.8   -149687. 163525.794
                   -106303.54 181374.261  149.75549 -179316.17 197255.244 -210563.06 -200012.83 -194312.53 198605.014 -211921.26
                   200989.817 -181484.55 -179235.14 109.448141 -265.92285 44.6969102 82.3677409 -77.667273  -1480.693 13.0725696
                   10.1065071 12.9412491 33.2578982 .202316E-4 27.5851841 2011.91314 69069.2112 688.393256  1497.5549
Times of maxima :      .02096     .02288     .02082     .03389     .03172     .03609     .03284     .04206     .03623     .02034
                       .01672     .00561     .03389     .02156     .03609     .03389     .03172     .03609     .03643     .03266
                       .03156     .03284     .04206     .03623     .03436      .0324     .03754     .03768     .03496     .03296
                       .03502     .03284     .03623     .02096     .02288     .02082     .03169     .03103     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03011     .03044     .02944     .04206
             Random switching times for simulation number  69  :
                                  10  3.4278777E-02   11  3.5506064E-02   12  3.4778074E-02   16  4.4638734E-02   17  4.5577949E-02
                                  18  4.5552650E-02

 314.312           .2548268E7 .1354219E8 .2590161E7 101.044667 113.649634 126.547759 2318.00153 .238693E-3 2754.99708 112898.914
                   -120347.89 -112876.34  117124.84 -124215.65 -128655.14  117124.84 -124215.65  -131074.9   -141437. 157046.177
                   -97391.112 163754.433 -180.01634  -168437.2 208419.576 -207291.81 -195829.73 -191785.39 211498.553 -192028.31
                   224279.636 -163919.18  -168318.3 112.877548 -260.21324  -113.8016 75.2858036  -91.05388  1791.0567 12.3498469
                   9.57834556 12.4103739 23.0241136 .194135E-4 21.5470771 2052.38666 61687.7699 2090.03266 -1800.1634
Times of maxima :      .03484     .03936     .03502      .0505     .04753      .0354     .04917     .05039     .05277     .00283
                       .03437     .00561      .0505     .04753     .03538      .0505     .04753      .0354     .05298     .04917
                       .04738     .04917     .05039     .05277      .0354     .04891     .05413     .05422     .03552     .04882
                       .03565     .04917     .05277     .03484     .03936     .03502     .04963     .04586     .05021        0.3
                          0.3        0.3        0.3        0.3        0.3     .04465     .04557     .04559     .05039
             Random switching times for simulation number  70  :
                                  10  2.6581754E-02   11  2.6811193E-02   12  2.7292330E-02   16  3.6388388E-02   17  3.7606177E-02
                                  18  3.6401299E-02

 143.176           .2922963E7 .1350284E8 .1624072E7   96.39542 99.4392156 412.545656 1041.18635 .268973E-3 1596.45602 112898.914
                   -112786.02 -112876.34 -114398.55 116190.644 135687.229 -114398.55 116190.644 139910.108 -137532.88 -133944.14
                   79885.8195 -148549.31 191.093704 -155482.81 -197972.97 199921.331 -192240.19 -177381.58 -203248.56 178318.515
                   -204732.96 148730.108 -155505.47 -120.89174 259.834928 90.1130425 -66.387044  55.891835 -1884.5994 12.7011024
                   9.91050149 12.7606755 21.7008894 .202408E-4  20.923258  2340.2168 57467.6857 1709.89579 1910.93704
Times of maxima :      .02712     .03099     .02741     .04128     .03907      .0279     .04105     .04209     .03677     .00283
                       .01672     .00561     .04128     .03907     .02726     .04128     .03907      .0279     .03725     .04143
                       .03894     .04105     .04209     .03677     .04347     .04046      .0377     .03756     .04344      .0411
                       .04331     .04105     .03677     .02712     .03099     .02741     .04029     .03808     .04176        0.3
                          0.3        0.3        0.3        0.3        0.3      .0364     .03642     .03762     .04209
             Random switching times for simulation number  71  :
                                  10  2.6878141E-02   11  2.5917418E-02   12  2.6132987E-02   16  3.6015045E-02   17  3.5425794E-02
                                  18  3.5241718E-02

 122.366           .4288359E7 .1350212E8 .2363957E7 95.4549106 78.2359453 129.803612  387.09721 .281689E-3 1725.76636 -129789.13
                   -112786.02 -112876.34 -114253.06 112876.338 145852.117  -113839.1 103061.268 132750.358 141771.907 127774.122
                   52957.4693 -139538.77 195.558801 157020.996 -196866.29 189484.971 -185989.87 162588.023 -200991.38 163753.906
                   -207417.94 139672.755 157031.779 -146.43017 259.828036 108.718832 -45.169885 49.1206051 -1940.1402 12.7477402
                   9.91827407 12.7329571 21.3135632 .203662E-4 20.2798652 2918.38245 56504.4185 1851.09265 1955.58801
Times of maxima :      .02721     .03099     .02629     .04167      .0393     .02817     .05757     .04169     .02782     .02687
                       .01672     .00561     .02681     .00561     .02754     .04167      .0393     .02817     .02768     .04999
                       .03858     .05757     .04169     .02782     .04293     .04039     .03754     .04554     .04278     .04039
                       .02774     .05757     .02782     .02721     .03099     .02629     .04106     .03725     .04184        0.3
                          0.3        0.3        0.3        0.3        0.3     .03603     .03526     .03544     .04169
             Random switching times for simulation number  72  :
                                  10  2.0998026E-02   11  1.9921499E-02   12  2.0670378E-02   16  3.1047632E-02   17  3.0309693E-02
                                  18  2.9453492E-02

 26.7718           .2109031E7 .1375387E8 647371.045 99.9456443 113.121826 98.3788406 1754.25005  .20724E-3 1961.30889 122201.429
                   -112786.02 -112876.34 116486.138 -123926.88 -115569.48 116486.138 -123926.88 -115569.48 -134680.29 139885.056
                   -103819.12 157356.306 -167.73704 159757.451 200759.633 -211682.86 -193753.14 -187531.27  200298.73 -198300.27
                   205007.131 -157502.71 159795.729 102.689602 -262.23911 -56.893367 59.5803803 47.2348905 1654.60115 13.0656995
                    10.170655 12.9330058 22.5876582 .204964E-4 20.7963457 1956.22276 60731.3291 928.344098 -1677.3704
Times of maxima :      .02113     .02255     .02974     .03343     .03075     .03607     .03262     .03354     .02982     .02031
                       .01672     .00561     .03343     .03075     .03607     .03343     .03075     .03607     .03625     .03239
                       .03129     .03262     .03354     .02982     .03476     .03212     .03733     .03741     .03436       .032
                       .03453     .03263     .02982     .02113     .02255     .02974     .03162     .03727      .0339        0.3
                          0.3        0.3        0.3        0.3        0.3     .03106     .02947     .03032     .03354
             Random switching times for simulation number  73  :
                                  10  2.3247976E-02   11  2.4092239E-02   12  2.4761795E-02   16  3.2971684E-02   17  3.5399016E-02
                                  18  3.4016427E-02

 79.5029           719612.258  .134974E8 .3654093E7  112.02069 88.1750536 103.931822 1341.96882 .275921E-3 1485.07841 112898.914
                   128255.601 -112876.34 -138156.93 112876.338 -118786.36 -123322.25 109412.056 -118786.36 -146089.92 -131034.46
                   72276.9395 -152374.88 193.546164 -154136.22  -210385.1  192283.47 -195210.82 -182109.53 212883.802 179215.193
                   219868.182 152559.135 -154157.09 -59.983842 259.782615  135.16829 61.7975881 -54.399639 -1918.0772 12.8672266
                   9.93059414 12.8771961 21.9106579 .202783E-4 20.9165841 1068.49956 60334.3113  2642.6059 1935.46164
Times of maxima :      .02489       .031     .02496      .0259     .03899     .03669     .04119     .04207      .0367     .00283
                       .02438     .00561     .02543     .00561     .03669      .0259     .03899     .03669     .03653     .04101
                       .03833     .04119     .04207      .0367      .0259     .04044     .03682     .03688     .03526     .04125
                       .03516     .04119      .0367     .02489       .031     .02496     .03486     .04567     .04175        0.3
                          0.3        0.3        0.3        0.3        0.3     .03299     .03403     .03541     .04207
             Random switching times for simulation number  74  :
                                  10  2.2382302E-02   11  2.2223648E-02   12  2.2216383E-02   16  3.2660352E-02   17  3.1678580E-02
                                  18  3.2530569E-02

 51.1862           812594.071 .1349647E8 .1681029E7 116.360876 93.4704579  102.18455 3052.05436 .236401E-3 3098.61214 112898.914
                   -112786.02 -113273.36 125688.575 112876.338 -117783.63 125688.575 112649.559 -117783.63 141210.952 157766.359
                   82192.9453 171500.889  179.14993 -171972.97 200489.668 196217.546 -198611.47 -198409.71 204871.437 185862.198
                   210340.138 -171544.25 -171979.21 63.7414336 259.773669 91.6795885 -61.941474 68.3633243 -1760.7602 13.0440788
                   9.97462916 12.8897317 23.2600581 .200826E-4 21.2526265 1423.46108 71079.5646 1474.83985  1791.4993
Times of maxima :      .02286     .03101     .02276     .03324     .03897     .03587     .03357     .04204     .03694     .00283
                       .01672     .02223     .03324     .00561     .03587     .03324     .03897     .03587     .04475     .03338
                       .03908     .03357     .04204     .03694     .03463     .03966      .0368     .03683     .03466     .04119
                        .0348     .03357     .03694     .02286     .03101     .02276     .04019     .03654     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .03268     .03255     .03169     .04204
             Random switching times for simulation number  75  :
                                  10  2.3832591E-02   11  2.5546806E-02   12  2.5113011E-02   16  3.3630133E-02   17  3.5167240E-02
                                  18  3.4885191E-02

 136.762           391238.099 .1350783E8 .3708843E7 110.353848  82.168724 99.1232757 732.139748 .280704E-3 707.699231 112898.914
                   119237.112 -112876.34 -134772.12 112876.338 115255.203 -122401.31 105619.859 116005.915 -129708.41 -130909.13
                    57247.266 -144422.46 195.216681 144086.694 -213512.66    190630. -189437.33 -165638.73 -207043.17 167732.637
                   -219154.32 144429.437 143991.915 -44.228842 259.882921 136.177146 40.3302984 53.6767715 -1943.3366 12.8321896
                   9.92119588 12.8707595 21.6147955  .20362E-4 20.3196018 1052.35987  56366.697 2693.99717 1952.16681
Times of maxima :      .02524     .03103     .02565     .02625     .03907      .0277     .02606     .04153     .04522     .00283
                       .02491     .00561     .02578     .00561      .0277     .02625     .03907      .0277       .036     .04158
                       .03917     .02606     .04153     .04522     .02625     .04052     .03766     .03707     .02612     .04053
                       .02598     .02606     .04522     .02524     .03103     .02565     .04855     .03705     .04182        0.3
                          0.3        0.3        0.3        0.3        0.3     .03365      .0349     .03518     .04153
             Random switching times for simulation number  76  :
                                  10  2.1695110E-02   11  1.9323754E-02   12  2.0567311E-02   16  3.2471909E-02   17  3.0584470E-02
                                  18  2.9367728E-02

 9.78291           .1071942E7 .1425291E8 634687.683 97.8595256 113.407773  99.386172  1872.3666  .21351E-3  2055.8306 124232.907
                   -112786.02 -112876.34 115264.047 -124083.41 -116159.65 115264.047 -124083.41 -116159.65 -137866.47 140401.256
                   -102317.78 158733.723 -170.25542 160833.181  199784.15 -208455.46  -194996.2 179985.307 202596.973 -203723.07
                    205433.55 -158878.55 160870.718  73.210024 -266.95422  -56.33328 56.3745365 58.8656423 1685.78972 13.0652203
                   10.1720436 12.9007517 22.7548019 .205241E-4 20.8820367  1575.4193 63213.0654 935.176452 -1702.5542
Times of maxima :      .02182     .02216     .02965      .0331     .03134     .03617     .03252     .03351     .02973     .01977
                       .01672     .00561      .0331     .03134     .03617      .0331     .03134     .03617     .03616     .03297
                        .0312     .03252     .03351     .02973     .03438     .03271     .03746     .02979     .03446     .03261
                       .03462     .03252     .02973     .02182     .02216     .02965     .03303     .03723     .03381        0.3
                          0.3        0.3        0.3        0.3        0.3     .03249     .02938      .0306     .03351
             Random switching times for simulation number  77  :
                                  10  2.1226979E-02   11  2.0341901E-02   12  2.1103252E-02   16  3.1229246E-02   17  3.1513183E-02
                                  18  2.9970517E-02

 14.2071           .1877666E7 .1375925E8 696725.797 103.170885 113.546858 102.204916 2615.38388 .173237E-3 1429.34174 117931.081
                   -112786.02 -112876.34 118350.716 -124159.48 -117795.37 118350.716 -124159.48 -117795.37 -144489.21 145779.041
                   -107979.89 166964.936 -153.36028 -153454.49 201304.644 -213356.16 -194527.81 -187612.97 209954.708   -205966.
                   215936.283 -167084.58 -153406.81 96.8933906 -262.29038 -59.022275 65.4124908 50.0637198 1527.74912 13.0540916
                   10.1404606 12.9220839 22.7029523 .203453E-4   20.94886 1791.10038 62825.8201 1077.77509 -1533.6028
Times of maxima :      .02137     .02297     .03026     .03319     .03127     .03609     .03241     .03405     .03719     .02046
                       .01672     .00561     .03319     .03127     .03609     .03319     .03127     .03609     .03608     .03222
                       .03111     .03241     .03405     .03719     .03462     .03264      .0371     .03724     .03476     .03251
                       .03466     .03241     .03719     .02137     .02297     .03026     .03162     .03749     .03372        0.3
                          0.3        0.3        0.3        0.3        0.3     .03124     .02999     .03153     .03405
             Random switching times for simulation number  78  :
                                  10  2.8194535E-02   11  2.7658460E-02   12  2.8718817E-02   16  3.7839224E-02   17  3.8204649E-02
                                  18  3.7135009E-02

 173.699           .3236107E7 .1364442E8  526436.73 98.6264882 112.077254  106.53253 1067.87031 .241662E-3   2276.538  -124222.4
                   -112786.02 -112876.34  115714.85  123353.38 133175.203  115714.85  123353.38 120263.388 133717.597 -135369.38
                   95510.6595 -148895.91 181.132684 -163298.31 -201004.21 205408.264 -191252.38 -182514.05 -205738.12 195939.607
                   -206906.62 149043.695 -163330.24 -127.20273 261.193579 51.3048112  -64.93565 53.3281169 -1792.2208 12.6786982
                    9.8895325 12.6139959 21.8845182 .200624E-4 20.4206714 2509.67993 58828.1851 943.181599 1811.32684
Times of maxima :       .0283     .03097     .03743     .04998     .03911     .02932     .04031     .04196      .0375      .0281
                       .01672     .00561     .04998     .03911     .02886     .04998     .03911     .02932     .04413     .04149
                       .03897     .04031     .04196      .0375     .04283     .04049      .0377     .03763     .04279     .04038
                       .04268     .04031      .0375      .0283     .03097     .03743     .04094     .03876     .04167        0.3
                          0.3        0.3        0.3        0.3        0.3     .03785     .03715     .03822     .04196
             Random switching times for simulation number  79  :
                                  10  3.2389264E-02   11  3.1067519E-02   12  3.2087156E-02   16  4.2358326E-02   17  4.1770526E-02
                                  18  4.0535862E-02

 258.423           917927.025  .134957E8 .3017802E7 113.943624 95.4146561 102.518192 2972.27116 .222042E-3 1595.26933 112898.914
                   -112786.02 -112876.34 133267.486 -113815.09  117975.76 124376.212 -113815.09  117975.76 144704.477 -144329.44
                   87374.3393 -170686.92 -173.62399  155468.57 -204155.03  -197330.7 197773.074 186539.835  -209062.7 189298.158
                   -207945.79 170724.769 155471.896 67.7468459 -259.76626 -122.83733 -46.755399 -44.721154 1723.67723 12.5532696
                   9.68247604 12.4817571 21.6394239 .194297E-4 20.0331181 1180.31879 61573.7227 2356.99784 -1736.2399
Times of maxima :      .03292     .03939      .0325     .03338     .04697     .04442      .0409     .05005     .04424     .00283
                       .01672     .00561     .03276     .04697     .04442     .03338     .04697     .04442     .04443     .04139
                       .04093      .0409     .05005     .04424     .04298     .04912     .04552     .04559     .04309     .04169
                       .04322      .0409     .04563     .03292     .03939      .0325     .04288     .04592     .05039        0.3
                          0.3        0.3        0.3        0.3        0.3     .04237     .04055     .04179     .05005
             Random switching times for simulation number  80  :
                                  10  2.8425151E-02   11  2.9406973E-02   12  2.9934401E-02   16  3.8417683E-02   17  4.0318692E-02
                                  18  3.9359016E-02

 189.345           .2530792E7 .1393763E8 572101.281 103.344456 92.7938224 100.757355 2969.75941  .18536E-3 2787.24059 112898.914
                   -112786.02 -112876.34 -118450.23 -120175.16 125168.996 -118450.23 -112241.08 116958.204 148234.533  -151482.3
                   107482.736 170661.195 -158.63557 168774.198   -205839. 208846.575 199452.023 200991.421 -219379.86 207893.635
                   -221014.13 -170802.86 168730.716 -112.48983 -263.98509 -53.483702 -107.71631 -74.843275 1568.77612 12.6533613
                   9.76490998 12.6064317 23.3630132 .194918E-4  21.504306 2245.93767 68581.0981 1187.08369 -1586.3557
Times of maxima :      .02859     .03936     .03026     .04195     .04648     .04463     .04942     .05029     .04514     .00283
                       .01672     .00561     .04195      .0307      .0291     .04195     .04648     .04463     .04478     .04158
                       .04049     .04942     .05029     .04514     .04327     .04065     .04503     .04509     .04336     .04052
                       .04349     .04942     .04514     .02859     .03936     .03026     .04029     .04629     .05063        0.3
                          0.3        0.3        0.3        0.3        0.3     .03843     .03937     .04033     .05029
             Random switching times for simulation number  81  :
                                  10  2.2908066E-02   11  2.2826511E-02   12  2.2483157E-02   16  3.2664939E-02   17  3.2586779E-02
                                  18  3.3072281E-02

 60.0212           758064.642 .1349517E8 .2244177E7  108.88427  95.605925 106.936094 2924.89804 .251056E-3 161699.834 112898.914
                   -112786.02 -124418.17 121583.568 114375.472 -120490.96 121583.568 113929.113 -120490.96 -146736.07 143333.801
                   79873.5973 170200.582 184.619653 -180096.01 200835.604 199644.965 -207157.86 -205213.09 212764.362 190247.062
                   213655.699 -170229.82 -180086.77 -61.565601 259.761169 105.928686 74.6560234 -63.621438 -1828.7728 13.0265159
                   9.95714968 12.8843642 23.1915322 .201434E-4 27.5562604 1146.46062 67261.4061 1633.37294 1846.19653
Times of maxima :      .02381     .03104     .02303     .03378     .03875     .03592     .03344     .04186     .03609     .00283
                       .01672     .02268     .03378     .02317     .03592     .03378     .03875     .03592     .03626     .03369
                       .03811     .03344     .04186     .03609     .03456      .0402      .0373     .03737     .03465     .04034
                       .03453     .03344     .03609     .02381     .03104     .02303     .03416     .04495     .04151        0.3
                          0.3        0.3        0.3        0.3        0.3     .03268     .03309      .0326     .04186
             Random switching times for simulation number  82  :
                                  10  2.5946087E-02   11  2.7313135E-02   12  2.4680316E-02   16  3.5825298E-02   17  3.4312288E-02
                                  18  3.6781598E-02

 135.904           .3712075E7 .1350211E8 .2796414E7 109.965631 107.146645 107.520899 1658.72587 .255808E-3 1777.51006 112898.914
                   -112786.02 -112876.34 -137607.99 120609.524 120888.464 -122185.82 120609.524 120819.979 -138839.49 -141835.41
                   87876.6868 -156226.83 186.358628 -157629.21  -206878.5 203253.361 -194082.86 182077.426 -204741.23 189885.715
                   -215335.67 156386.217 -157657.35 -136.23646 259.827895 118.245799 -57.091504 60.3137426   -1839.57 12.8661155
                   9.90661564 12.8061789 22.5528596 .201555E-4 21.2938919 2607.36338 58152.8499 2259.74587 1863.58628
Times of maxima :      .02631     .03102     .02489     .02583     .03876     .02708      .0406     .04179     .03715     .00283
                       .01672     .00561     .02536     .03876     .02663     .02583     .03876     .02708     .03763     .04181
                       .03862      .0406     .04179     .03715     .02708     .04083     .03735     .04546     .02676     .04072
                       .02681      .0406     .03715     .02631     .03102     .02489     .04082      .0374     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3     .03584      .0368     .03433     .04179
             Random switching times for simulation number  83  :
                                  10  2.6085804E-02   11  2.7038715E-02   12  2.5116113E-02   16  3.5888360E-02   17  3.5227511E-02
                                  18  3.7307644E-02

 111.133           .3848037E7 .1350457E8 .2775168E7 104.054034 115.130996 115.435578 2088.29151 .233862E-3 2204.92937 112898.914
                   -112786.02 -112876.34 -133886.29 125022.576 129627.324 -118856.18 125022.576 125187.842 136086.272 -150341.48
                   98590.2364 -161199.78 178.185412 -162505.46 -209768.35 208019.564 -195602.63 -186478.27 -204129.78 192511.929
                    -218729.7 161357.109 -162539.62 -138.70899 259.851555 117.795759 -66.433909  64.247342 -1771.1504 12.8316286
                    9.8934402 12.7961339  22.911834 .200149E-4 21.4294913 2518.23779 61846.4296 2272.85009 1781.85412
Times of maxima :      .02649     .03108     .02529     .02669     .03928     .02738     .04112     .04213     .03767     .00283
                       .01672     .00561     .02579     .03928     .02676     .02669     .03928     .02738     .02724     .04094
                       .03913     .04112     .04213     .03767     .02679     .04066     .03784      .0378     .02666     .03984
                       .02695     .04112     .03767     .02649     .03108     .02529     .03973      .0376     .04184        0.3
                          0.3        0.3        0.3        0.3        0.3      .0359     .03732     .03524     .04213
             Random switching times for simulation number  84  :
                                  10  2.5216814E-02   11  2.6205309E-02   12  2.5901762E-02   16  3.5112141E-02   17  3.6084468E-02
                                  18  3.5468868E-02

 142.835           .1394607E7 .1351082E8 .3113285E7 96.2121379 82.4181553 115.545936  886.86887  .28271E-3 790.672802 112898.914
                   124031.931 -112876.34 -120661.97 112876.338 121837.679 -114289.74 105780.047 125247.669 129192.135 -127658.12
                   58237.7553 -146515.35 195.912846 145220.762 -211491.63 189194.064 -190050.72 -168546.78 -210949.05 170363.657
                    -222069.9 146699.216 145104.027 -83.504704 259.911703 124.765481 -49.312051 52.1189856 -1936.1811 12.7727136
                   9.92075094 12.8363578 21.5374225 .203594E-4 20.2181382 1616.56232 56805.7289 2429.00953 1959.12846
Times of maxima :      .02576     .03102     .02604     .04203     .03882     .02653     .04081      .0419      .0448     .00283
                       .02531     .00561     .02657     .00561     .02651     .04203     .03882     .02653     .04464     .04098
                       .03872     .04081      .0419      .0448     .02704     .04092     .03737      .0373     .02664     .04084
                       .02678     .04081      .0448     .02576     .03102     .02604     .04019     .03766     .04204        0.3
                          0.3        0.3        0.3        0.3        0.3     .03513     .03548      .0361      .0419
             Random switching times for simulation number  85  :
                                  10  2.1897476E-02   11  2.4508752E-02   12  2.3228710E-02   16  3.1316764E-02   17  3.3243875E-02
                                  18  3.4462065E-02

 62.9168           896497.441 .1350677E8  .233215E7 99.6045923 84.8153265 97.5929626 595.329482 .280382E-3  1146.2084 112898.914
                   -112786.02 -134724.28 -117216.49 112876.338 -115106.95 -116287.22 107307.353 -115106.95 -133596.45 129636.701
                   62879.6963 -142523.77 195.104574 -149905.07 197717.246 191570.578 -194845.44 -176977.96 201678.081 170430.885
                   204930.506 142683.029 -149966.99 66.9513794 259.872753 107.984951 52.1579554  -41.07679 -1926.9592 12.9829094
                   9.93326012  12.896955 21.6783873 .203314E-4 20.5692934 1363.63091 59105.9825 1787.13627 1951.04574
Times of maxima :      .02201     .03103     .02376     .02489     .03869     .03595     .02487     .04182     .03747     .00283
                       .01672     .02339     .02382     .00561     .03595     .02489     .03869     .03595     .03626     .04954
                       .03877     .02487     .04182     .03747     .03477     .04014     .03727     .03735      .0347      .0402
                       .03483     .04166     .03747     .02201     .03103     .02376     .03179     .04635     .04148        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03448     .03326     .04182
             Random switching times for simulation number  86  :
                                  10  2.0364329E-02   11  2.0058999E-02   12  1.9629527E-02   16  3.0577776E-02   17  2.9805627E-02
                                  18  3.0420342E-02

 7.36747           .3582606E7 .1385706E8 579007.008 102.690961 100.924932 99.4330277 2477.27383 .165907E-3 3203.28516 124854.379
                   -112786.02 -112876.34 118075.127 -117055.43 -124258.37 118075.127 -117055.43 -116187.03 -139967.28 157325.926
                   -109875.91  165486.91  150.08085 -173026.66 196809.884 -213975.99 -200143.01 -191474.79 197145.571 -210762.83
                   200466.031 -165596.24 -172943.99 133.839573 -263.22098 53.8055298 62.0289532 -64.798827 -1477.6978  13.073689
                   10.1066018  12.981374 23.7698618  .20231E-4 21.5811061 2630.51187 70991.6677 906.503236  1500.8085
Times of maxima :      .02051     .02268     .02101     .03388     .03172     .03605     .03284     .04206     .03622     .02036
                       .01672     .00561     .03388     .03172     .02103     .03388     .03172     .03605     .03642     .03264
                       .03157     .03284     .04206     .03622     .03435      .0324     .03754     .03768     .03489     .03228
                       .03501     .03284     .03622     .02051     .02268     .02101     .03141     .03072     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03059     .03044     .02982     .04206
             Random switching times for simulation number  87  :
                                  10  3.5280987E-02   11  3.3571534E-02   12  3.4213475E-02   16  4.5083417E-02   17  4.3727515E-02
                                  18  4.2927675E-02

 303.051           .4592502E7 .1352188E8  .250395E7 96.4348706 84.3969981 126.111623 642.800593 .281794E-3 1555.25624    130745.
                   -119343.85 -112876.34 119908.174 112876.338  -141876.7 114421.955 -107042.39 -130848.84 -137487.16 129759.098
                   -61331.123 143187.935 -195.59513 -154987.09 -197046.58 -193358.16 189878.431 167208.667 201475.532 -173564.55
                   218377.619 -143380.02 -154997.86 151.533859 -260.01811 -111.89169 42.8656032 -52.694297 1937.69797  12.376341
                   9.61129145  12.337426 20.8138781 .197152E-4 19.6373703 2963.23027 56797.9671 1942.28416 -1955.9513
Times of maxima :      .03556     .03923      .0344     .05007     .04719     .03642     .04988     .05025     .03622     .03528
                       .03373     .00561     .03489     .00561     .03595     .05007     .04719     .03642     .03609     .04972
                       .04723     .04988     .05025     .03622     .05982     .04868     .04574     .04512      .0511     .04865
                       .03615     .04988     .03622     .03556     .03923      .0344      .0492     .04555     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3      .0451     .04294     .04374     .05025
             Random switching times for simulation number  88  :
                                  10  3.1730441E-02   11  3.1617928E-02   12  3.0847437E-02   16  4.2393800E-02   17  4.0864438E-02
                                  18  4.2108543E-02

 252.006           517846.597 .1349971E8 .1513644E7 100.577622 88.3839923 99.5416504  1450.5535   .2715E-3 1846.20535 112898.914
                   -112786.02 124390.355 -115592.16 112876.338 -116250.47 116853.841 -109541.61 -116250.47 -137836.97 134569.879
                   -73585.608 153714.567 -191.98929 158430.429 -199287.88 -195585.47 193338.719 185834.756 -207310.19 -181583.01
                   -209297.19 -153892.94 158457.908 50.8845063 -259.80482 -86.995531 56.7230802 -63.222209 1896.38804 12.6343481
                   9.63346141 12.4828706 21.5455285 .196189E-4 20.3369938 1103.78865 65543.4769 1491.46157 -1919.8929
Times of maxima :      .03247     .03938     .03139     .03277     .04778     .05277     .04929     .05018     .04512     .00283
                       .01672     .03104     .04154     .00561     .05277     .03277     .04778     .05277     .05288      .0491
                       .04713     .04929     .05018     .04512       .043     .04922     .04635     .04499     .04292     .04923
                        .0428     .04929     .04512     .03247     .03938     .03139     .04833     .04463     .05051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04241     .04212     .04088     .05018
             Random switching times for simulation number  89  :
                                  10  2.5806915E-02   11  2.6336375E-02   12  2.6753001E-02   16  3.6251410E-02   17  3.6187095E-02
                                  18  3.5531711E-02

 133.241           .1972943E7 .1350067E8  .248596E7 94.6899226 83.4432298 122.192782 944.386263 .281707E-3 857.005767 112898.914
                   121743.609 -112876.34 -113382.02 112876.338 126933.459 -113382.02 106435.833  128799.77 129820.474 -130156.87
                   59362.8808 -147279.47 195.565144 146115.723 -197268.45 189659.597 -190997.54 -167361.53 -199552.85 170232.905
                   -211249.25 147465.876 146003.128 -99.321261 259.814086 111.489016 -46.484702 51.6269938 -1933.7424 12.7183861
                   9.91944619 12.8027143 21.4946037  .20356E-4 20.2225455 1875.45096 56603.8268 1893.35474 1955.65144
Times of maxima :      .02634     .03108     .02689     .04159     .03889     .02737     .04093     .04184     .04488     .00283
                        .0259     .00561     .04159     .00561     .02735     .04159     .03889     .02737     .04471     .04122
                       .03878     .04093     .04184     .04488      .0434     .04029     .03749     .03737     .04348     .04093
                       .02762     .04093     .04488     .02634     .03108     .02689     .04027     .03798      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03627     .03555      .0362     .04184
             Random switching times for simulation number  90  :
                                  10  3.4825333E-02   11  3.4192250E-02   12  3.3520547E-02   16  4.4778960E-02   17  4.3432603E-02
                                  18  4.4087043E-02

 302.029           .3992283E7 .1351583E8  .275708E7 102.946826  88.650671 130.256666 896.690745 .279402E-3 1203.12755 131687.911
                   -112786.02 -112876.34 132844.171 112876.338 -141443.91 118222.134 -109706.74 -132981.83 -133203.89 127323.298
                    -63857.73 146646.354 -194.76337  -150630.7 202056.369 -194209.03 190706.131 170862.188 204136.526 -169205.57
                   215641.191 -146645.98 -150638.89 141.284869 -259.95989 -117.41125 34.2705024 -36.002249 1939.01133 12.4332252
                   9.61053314  12.374846 20.7013011 .197111E-4 19.4081373 2809.50298 56468.3763 2192.85148 -1947.6337
Times of maxima :      .03515     .03943     .03369     .03467     .04744     .03612     .03447     .05047     .03577     .03483
                       .01672     .00561      .0342     .00561      .0355     .03467     .04744     .03612     .03596     .04924
                       .04732     .03447     .05047     .03577     .03596     .04883     .04606     .04525     .03559     .04877
                       .03569     .03447     .03577     .03515     .03943     .03369     .04851     .04578     .05015        0.3
                          0.3        0.3        0.3        0.3        0.3     .04479      .0441     .04345     .05047
             Random switching times for simulation number  91  :
                                  10  3.3165991E-02   11  3.2864040E-02   12  3.0599587E-02   16  4.2973373E-02   17  4.1371211E-02
                                  18  4.2875022E-02

 266.712           .1888382E7 .1350369E8 .1251075E7  122.98568 85.1717527 97.9128084 839.902241 .281406E-3  689.57499 112898.914
                   -112786.02 124417.398 121908.955 112876.338 -113479.81  129216.98 -107532.59 -115295.42 129181.294 131537.108
                   -62759.818 145885.932 -195.46032 -143836.75 198930.198 -192554.58 193418.527 172186.518 -200349.91 -170879.36
                   -203100.74 -145893.57 -143737.64 97.1694832  -259.8431 -79.090929 45.5881906  -51.23627 1931.63543 12.6381544
                   9.61956941 12.4676651 21.1212468 .197113E-4 19.6601928 1599.60479 58270.9098 1377.34012 -1954.6032
Times of maxima :      .03372     .03938     .03114     .03378      .0471     .03642     .03323     .05023     .05343     .00283
                       .01672     .03086     .03376     .00561     .03641     .03378      .0471     .03642     .04468     .03336
                       .04718     .03323     .05023     .05343     .03483     .04854     .04566     .04575     .04346     .04859
                       .04349     .03323     .05343     .03372     .03938     .03114     .04903     .04514     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04299     .04289     .04139     .05023
             Random switching times for simulation number  92  :
                                  10  3.1784535E-02   11  3.2544305E-02   12  3.2208745E-02   16  4.1265612E-02   17  4.2331268E-02
                                  18  4.2665047E-02

 262.987           613916.668 .1349555E8 .3871566E7 125.791685 85.3145705 97.0005481 1508.16728  .27886E-3 848.540881 112898.914
                   -112786.02 -112876.34 135382.027 112876.338 114757.058 130682.754 -107622.71 114757.058 130550.323 138746.025
                   -65848.286 154417.073  -194.5742 146002.078 -198779.76 -191761.88 194309.003 174263.808 -202861.26 -173459.31
                   -205794.47  -154422.7 146057.744 55.4038206 -259.76484 -139.13241 -46.480911 -46.950804 1929.51837 12.5481061
                   9.61993513  12.488828 21.1457501 .196931E-4 19.6693926 985.551987 59534.1744 2488.65134  -1945.742
Times of maxima :      .03353     .03938     .03275      .0335     .04689     .04451     .03291     .05002     .04567     .00283
                       .01672     .00561     .03287     .00561     .04451      .0335     .04689     .04451     .04448     .03332
                       .04697     .03291     .05002     .04567      .0432     .04834     .04546     .04555     .04326     .03301
                        .0434     .03291     .04567     .03353     .03938     .03275     .04146     .04502     .05036        0.3
                          0.3        0.3        0.3        0.3        0.3     .04128     .04268     .04235     .05002
             Random switching times for simulation number  93  :
                                  10  3.3664363E-02   11  3.2873241E-02   12  3.2814663E-02   16  4.4003250E-02   17  4.2515392E-02
                                  18  4.3338743E-02

 285.714           .3202123E7 .1351299E8 .3658522E7  123.48586 79.9415358 98.0028865 1775.58022  .28152E-3 545.582724 112898.914
                   -112786.02 -112876.34 141537.003 112876.338 -115050.86 129479.474 -104178.61 -115348.45 127851.901 145047.619
                   -54595.441 157606.595 -195.50021 141821.451 209906.187 -189690.94 188257.419 162594.017 205862.335 -167935.08
                   213959.373 -157616.77 141850.475 126.533068 -259.93254 -135.25018 37.7538883 -37.739495 1944.70339 12.4961544
                   9.61430349 12.4448086 20.9791269 .197384E-4 19.5603815 2065.54586 58383.2487  2638.7979 -1955.0021
Times of maxima :      .03416      .0394     .03309     .03396     .04752     .03631     .03375     .04999     .04487     .00283
                       .01672     .00561     .03349     .00561     .03603     .03396     .04752     .03631     .04472     .03355
                       .04692     .03375     .04999     .04487      .0348     .04891     .04609     .04605     .03439     .04899
                       .03453     .03375     .04487     .03416      .0394     .03309     .04784     .04567     .05024        0.3
                          0.3        0.3        0.3        0.3        0.3     .04402     .04335     .04253     .04999
             Random switching times for simulation number  94  :
                                  10  2.7345865E-02   11  2.6794028E-02   12  2.7592204E-02   16  3.6964349E-02   17  3.7543801E-02
                                  18  3.7339949E-02

 178.205            .385898E7 .1351398E8 .1149067E7 100.595166 114.675204 118.266631  2915.3504 .233124E-3 2470.84294 -117538.74
                   -112786.02 -112876.34 -116864.03 124774.855 140721.919 -116864.03 124774.855 126713.657 144632.581 -155990.98
                    98029.165 -170102.29 177.903935 165417.548 -200249.28 209298.761 196506.938 190345.777 -204238.12 199309.142
                   -204886.67 170266.894 165303.742 -138.90608 259.942098 75.7979957 73.1267663   88.51082 -1767.2423 12.6906189
                   9.87821788 12.6934561 23.5597474 .200066E-4 21.7763101 2762.49322 61947.0263 1297.80734 1779.03935
Times of maxima :      .02771     .03091     .02773     .04218     .03931     .02822     .04095     .04216     .04454     .02735
                       .01672     .00561     .04218     .03931     .02802     .04218     .03931     .02822      .0448     .04096
                       .03916     .04095     .04216     .04454     .04345     .03999     .04613     .04602     .04342     .03987
                       .04365     .04095     .04454     .02771     .03091     .02773     .04791     .03935       .042        0.3
                          0.3        0.3        0.3        0.3        0.3     .03698     .03735     .03756     .04216
             Random switching times for simulation number  95  :
                                  10  2.1572904E-02   11  2.1697501E-02   12  2.2424761E-02   16  3.1859003E-02   17  3.1902320E-02
                                  18  3.2687886E-02

 59.0231           .1747914E7 .1349515E8 .1508473E7 112.259871 95.7112267 99.9543049 3022.45731 .241125E-3 3382.59183 112898.914
                   -112786.02 -121944.44 123453.834 123233.768 -116491.19 123453.834 113991.837 -116491.19 144437.304 155552.321
                   82875.3168 -171199.67 180.931282 -174807.76 202168.538 202524.581 -203744.73 -206110.52 211006.505  195904.39
                   210962.444 171368.564  -174822.4 93.4856803 259.760953 86.8467847 94.9753464 86.5314055 -1775.1853 13.0338142
                   9.97250511 12.9146068 24.2213589 .201001E-4 22.5349954 2142.70272 79580.3142  1322.7516 1809.31282
Times of maxima :      .02183       .031     .02283     .03339     .03837     .03556     .04129     .04218     .03708     .00283
                       .01672      .0217     .03339     .02299     .03556     .03339     .03837     .03556     .04491     .03353
                       .03772     .04129     .04218     .03708     .03512      .0398     .03691     .03697     .03519     .03993
                       .03404     .04129     .03708     .02183       .031     .02283     .03367      .0367     .04185        0.3
                          0.3        0.3        0.3        0.3        0.3     .03187      .0327     .03192     .04218
             Random switching times for simulation number  96  :
                                  10  2.2175493E-02   11  2.1383890E-02   12  2.1259174E-02   16  3.1928913E-02   17  3.1886387E-02
                                  18  3.1435285E-02

 6.28061           569610.353 .1349414E8 745977.695 107.990169 97.4026925 100.307824 .1364827E7 .196985E-3 2315.81465 112898.914
                   -112786.02 -112876.34 121083.349 125049.046 -116697.01 121083.349 114994.692 -116697.01 -139137.88 154693.412
                   -101020.27 188055.534 163.534448 -163730.43 199441.393 -206605.13 -197921.11 -188669.83 209471.834  -218322.7
                   213288.342 -188115.66 -163665.12 53.3671413 259.751187 61.0728129 76.7662303 86.4730586 -1613.3156  13.050383
                    10.040178 12.8937458 66.5974432 .200705E-4 21.1273631 1058.18928 69779.0836 1202.45707 1635.34448
Times of maxima :      .02242     .03099     .02181     .03351     .03855     .03613     .03247     .04236     .03584     .00283
                       .01672     .00561     .03351     .02268     .03613     .03351     .03855     .03613     .03604     .03366
                       .03186     .03247     .04236     .03584     .03507     .03256     .03716     .03717     .03519     .03259
                        .0353     .03247     .03584     .02242     .03099     .02181     .03233     .03689     .04203        0.3
                          0.3        0.3        0.3        0.3        0.3     .03194     .03145      .0319     .04236
             Random switching times for simulation number  97  :
                                  10  2.3089139E-02   11  2.3325874E-02   12  2.3334928E-02   16  3.3489683E-02   17  3.2659539E-02
                                  18  3.4618631E-02

 79.4349           595309.608 .1349865E8 .3326371E7 112.081492  86.028739 99.0418114 887.857781 .281993E-3   870.1005 112898.914
                   -112786.02 -112876.34 -131993.54 112876.338 -115958.24 -123355.71 108072.225 -115958.24 -132380.98 -136194.84
                   62534.6342 -146528.55 195.664388 -146291.21 199045.427 194365.135 -192785.85 -169627.98 202122.873 174366.438
                    207385.08 146720.599 -146334.34  -54.55775 259.794651 128.964544 44.1874757 51.7272168 -1938.5275  12.984396
                    9.9321324   12.87594 21.9164699 .203487E-4 20.5201305 1136.60621 67045.0456 2372.19617 1956.64388
Times of maxima :      .02423     .03099     .02373     .02447     .03884     .03592     .04155     .04192     .03694     .00283
                       .01672     .00561       .024     .00561     .03592     .02447     .03884     .03592     .03574     .02417
                       .03892     .04155     .04192     .03694     .03461     .04028      .0374     .03748     .03422     .04033
                       .03436     .04155     .03694     .02423     .03099     .02373     .04847      .0369      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3      .0335     .03463     .03267     .04192
             Random switching times for simulation number  98  :
                                  10  3.4170180E-02   11  3.5319267E-02   12  3.5462363E-02   16  4.3983849E-02   17  4.5313068E-02
                                  18  4.4945166E-02

 318.585           .2006077E7 .1351384E8 .2088751E7  105.03726 103.980824 128.105282  2499.2563 .260871E-3 1665.05857 112898.914
                   -121399.25 -112876.34 119416.408 -118814.36 -127078.62 119416.408 -118814.36 -131879.06 138546.347 143511.262
                   -84160.919  165723.64 -188.19374 156302.151 200283.034  -206886.8 193991.012 182129.733 204966.965  -199957.1
                   212965.649 -165882.37 156350.917 100.151798  -259.9408  -102.1947 -59.486251 -79.443114 1870.36959 12.3157257
                   9.59638416 12.4145423 21.8931449  .19571E-4 20.6435885 1856.40383 58406.2036 1764.39818 -1881.9374
Times of maxima :      .03471     .03934     .03557     .05028      .0476      .0361     .04876     .04995     .04598     .00283
                       .03427     .00561     .05028      .0476     .03607     .05028      .0476      .0361      .0457     .05009
                       .04748     .04876     .04995     .04598     .05123     .04898     .04601     .04611     .05137     .04888
                        .0514     .04876     .04598     .03471     .03934     .03557     .05697     .04696     .05015        0.3
                          0.3        0.3        0.3        0.3        0.3       .044     .04496     .04533     .04995
             Random switching times for simulation number  99  :
                                  10  2.0532787E-02   11  1.9664722E-02   12  2.0269375E-02   16  3.0256039E-02   17  3.0051565E-02
                                  18  2.9541281E-02

 1.27029            .279136E7 .1380015E8 660291.437 108.347738 114.430789 97.9710485 98056.1127 .202631E-3 1852.25263 123781.647
                   -112786.02 -112876.34 121283.644 -124641.81 -115662.92 121283.644 -124641.81 -115329.71 -135535.11 150709.522
                   -105973.57 178544.658 -165.86128 158500.626 201748.585 -221181.24 -192368.76 -180812.18 210206.127 -221545.55
                   218895.907 -178664.22 158539.609 118.138899 -262.67993 -57.458308 63.2729615 -87.839361  1629.2495    13.0678
                   10.1646023 12.9570549 26.1452068 .204704E-4 20.9802892 2205.99648 63190.3225 931.653614 -1658.6128
Times of maxima :      .02069     .02255     .02983      .0335     .03084     .03619     .03197      .0337     .02991     .02007
                       .01672     .00561      .0335     .03084      .0212      .0335     .03084     .03619     .03712     .03317
                       .03137     .03197      .0337     .02991     .03452     .03221     .03762     .03749     .03463     .03209
                       .03476     .03197     .02991     .02069     .02255     .02983     .03188     .03018     .03399        0.3
                          0.3        0.3        0.3        0.3        0.3     .03027     .02956     .03007      .0337
             Random switching times for simulation number  100  :
                                  10  2.4571853E-02   11  2.6096365E-02   12  2.6075198E-02   16  3.4626085E-02   17  3.5667435E-02
                                  18  3.5721690E-02

 116.764           765177.667 .1349646E8 .3521021E7  96.355717 87.5352935 106.829174 810.907647 .280794E-3 1683.91052 112898.914
                   123365.449 -112876.34 -117463.16 112876.338 120791.428 114374.987  109014.41  120430.71 -139411.51 -129836.47
                   62023.1382 -145494.85 195.247967   -156526. -212685.53 192672.722 -190377.43 -174445.14 -212433.71 -170409.12
                   -226097.18 145678.367 -156557.12 -61.853766 259.773575 132.684236  -59.45779 54.0295398 -1945.9576 12.7565169
                   9.91661027 12.8550055    21.6929 .203421E-4 20.8450026 1258.40233 56609.4598  2456.1392 1952.47967
Times of maxima :      .02512     .03101     .02621     .05015     .03909     .02804     .04092     .04212     .03676     .00283
                        .0259     .00561     .02674     .00561     .02667     .05015     .03909     .02804     .03658     .04075
                       .03827     .04092     .04212     .03676     .02721     .04049     .03771     .03688      .0268     .04878
                       .02694     .04092     .03676     .02512     .03101     .02621     .03977     .03622      .0418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03464     .03574     .03568     .04212
             Random switching times for simulation number  101  :
                                  10  2.2724891E-02   11  2.3354686E-02   12  2.2266524E-02   16  3.2404899E-02   17  3.1015384E-02
                                  18  3.3544224E-02

 57.8735           465788.438 .1371308E8  .116412E7  103.57865 93.2451995 100.752257 1662.67454 .264971E-3 1809.82994 112898.914
                   -112786.02 -124763.39 118584.366 112876.338 116955.245 118584.366 112513.738 116955.245 139455.706 139512.081
                   76891.1661  -156273.8 189.667014 -158007.04 202330.807 200473.315 -199191.78 -185948.67 212600.671 187930.524
                   216083.883 156445.064 -158022.88 -48.259115 261.849936 76.2928646 -63.066414 76.5222262 -1888.9416 13.0476235
                   9.94419773  12.884828 22.6086879 .202115E-4 21.2775315 968.261298 64465.8506 1213.64076 1896.67014
Times of maxima :      .02409     .03121     .02275     .03303     .03922     .04422     .04073     .04162     .03656     .00283
                       .01672      .0228     .03303     .00561     .04422     .03303     .03922     .04422     .04433     .03424
                       .03857     .04073     .04162     .03656      .0344     .04066      .0378     .03644      .0344     .04067
                       .03453     .04073     .03656     .02409     .03121     .02275     .03976     .03616     .04196        0.3
                          0.3        0.3        0.3        0.3        0.3     .03242     .03356     .03103     .04162
             Random switching times for simulation number  102  :
                                  10  2.0975986E-02   11  2.2138398E-02   12  2.3058724E-02   16  3.0643627E-02   17  3.3239103E-02
                                  18  3.3379655E-02

 50.2353           .1820299E7 .1353772E8 .2279796E7 102.003479 94.4798328 98.5125643 2230.11934 .258864E-3 2636.42945 112898.914
                   -112786.02 -123783.83 117679.226  113256.17   -115648. 117679.226  113256.17   -115648. -140107.69 140454.149
                   78607.5875  162785.11 187.468435 -167188.25 -197354.94 199327.796 -200462.86 -192352.03 -200264.32  184736.44
                   -201324.72   -162810. -167194.19 95.4017523  260.17029 106.766001  -62.43835 59.3043194 -1872.7474 12.9960499
                   9.95083357 12.9335317 22.4423814 .201928E-4 21.5099725 1853.99446 79995.6054  1775.8593 1874.68435
Times of maxima :       .0211     .03145     .02345     .03406     .03905     .03608     .03374     .04214     .03638     .00283
                       .01672     .02143     .03406     .03905     .03608     .03406     .03905     .03608     .03656     .03398
                        .0384     .03374     .04214     .03638     .04278     .04049      .0376     .03767     .04275     .04051
                       .04268     .03374     .03638      .0211     .03145     .02345     .04096     .03707      .0418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03066     .03339     .03325     .04214
             Random switching times for simulation number  103  :
                                  10  3.4411206E-02   11  3.4514410E-02   12  3.3985161E-02   16  4.4281849E-02   17  4.3755717E-02
                                  18  4.4574487E-02

 319.112           .3272512E7 .1350081E8 .3230907E7 97.1509185 98.4121914 108.297132  1012.7161 .272602E-3 1519.21107 112898.914
                   -112786.02 -112876.34 124040.458 -115589.07 -132661.21 114845.972 -115589.07 -121255.32 137719.343 138292.287
                   -75394.792 148177.892 -192.37867 154551.092 214321.886 -200887.64 194276.604  176737.69  207486.15 -179934.32
                   218397.124  -148362.1 154593.145 127.916223 -259.81537 -127.10049 -43.612403 -55.249734  1899.4198 12.3948765
                   9.60333542 12.4040242 21.1024064 .196437E-4 19.9955373 2385.67384 57399.9915 2225.16477 -1923.7867
Times of maxima :      .03495     .03938     .03453     .04995     .04724     .03571     .04979     .05024     .04561     .00283
                       .01672     .00561     .03466     .04724     .03509     .04995     .04724     .03571     .04542     .04961
                       .04711     .04979     .05024     .04561     .03512     .04862     .04587     .04573     .03499     .04851
                       .03485     .04979     .04561     .03495     .03938     .03453     .05657      .0466     .05047        0.3
                          0.3        0.3        0.3        0.3        0.3      .0443     .04459     .04377     .05024
             Random switching times for simulation number  104  :
                                  10  3.0815608E-02   11  3.0970870E-02   12  3.1293439E-02   16  4.1884487E-02   17  4.0729339E-02
                                  18  4.1053408E-02

 233.691            859446.15 .1349858E8 .2913371E7 116.102777 94.9739648 101.974963 136714.529 .241034E-3 102563.138 112898.914
                   -112786.02 118169.543  -125549.1 -113551.95 117662.776  -125549.1 -113551.95 117662.776 144327.208 -154226.08
                   -82291.456 -179490.11 -180.89707 178655.393 -204515.78 -198027.15 203919.384 205656.609 -211911.23 193161.356
                   -216372.15 179523.124 178672.177 65.5532665 -259.79398 -120.69322 70.3601293 -62.510352  1782.4262  12.617269
                   9.65827738 12.4946429 24.3632407 .194736E-4 24.6096722 1508.20931 67263.9748  1916.3899 -1808.9707
Times of maxima :      .03184     .03932     .03146     .04175     .04674     .04395     .04142     .05056     .04545     .00283
                       .01672     .03091     .04175     .04674     .04395     .04175     .04674     .04395     .04424     .04175
                       .04679     .04142     .05056     .04545     .04302     .04818     .04531     .04536      .0429     .04148
                       .04279     .04142     .04545     .03184     .03932     .03146      .0487     .04482     .05021        0.3
                          0.3        0.3        0.3        0.3        0.3      .0419     .04107     .04074     .05056
             Random switching times for simulation number  105  :
                                  10  3.4651316E-02   11  3.2541951E-02   12  3.3237879E-02   16  4.5792149E-02   17  4.3591995E-02
                                  18  4.2836994E-02

 308.877           .4371053E7 .1350248E8 .3079611E7 116.815063 85.6372556  121.51643 566.308684 .281431E-3 1218.23129 130610.477
                   -124922.16 -112876.34 140004.174 112876.338 -136377.29 125933.634 -107826.05 -128442.81  -130755.2 134089.241
                   -62928.957 142114.853 -195.46912 -150822.19  208759.35 -193457.18 195868.609 174979.448 208824.088 -173034.76
                   223905.329 -142286.31 -150826.34 147.835271 -259.83146  -124.0889 50.1057625 -51.416138 1932.56492 12.4618973
                   9.61813689 12.3935676 20.9449218 .197088E-4  19.835769 2755.50642 60302.1833 2341.59611 -1954.6912
Times of maxima :      .03519     .03927      .0334     .03438     .04709     .03595     .04863     .05018     .03559     .03455
                       .03281     .00561     .03391     .00561     .03532     .03438     .04709     .03595     .03578     .03397
                       .04715     .04863     .05018     .03559     .03579     .04857     .04565     .04573     .03538     .04857
                       .03552     .04863     .03559     .03519     .03927      .0334     .04903     .04545     .04984        0.3
                          0.3        0.3        0.3        0.3        0.3     .04581     .04285     .04361     .05018
             Random switching times for simulation number  106  :
                                  10  3.0415356E-02   11  2.9950656E-02   12  3.1512703E-02   16  4.0148861E-02   17  4.1489630E-02
                                  18  3.8637078E-02

 224.595           .1293141E7 .1401418E8 .2352486E7 100.385299 105.956927 99.2515953 1414.96372 .162203E-3 1655.56587 112898.914
                   -112786.02 -112876.34 123635.824 -123029.19 116080.979 -116742.07 119938.052 116080.979 137541.519 -138635.85
                   108724.121 -153277.76 -148.39582 156189.225 -199414.85 204210.318 193002.758 185728.548 -204957.29 200970.154
                    -205791.8 153392.041 156126.103 -80.409609 264.709075 -108.45474  -61.20047 -46.956796 1470.97116 12.5962622
                   9.81202467 12.5020216 21.6568974  .19629E-4 20.0148899  1456.4005 51971.0487 2069.08294 -1483.9582
Times of maxima :      .03052     .03175     .03166     .04211     .03993     .04476     .04106     .05029     .04512     .00283
                       .01672     .00561     .03219     .03125     .04476     .04211     .03993     .04476     .04475     .04157
                       .03977     .04106     .05029     .04512      .0434     .04129     .04575     .04519     .04346     .04118
                        .0433     .04106     .04512     .03052     .03175     .03166     .04028     .04495     .05063        0.3
                          0.3        0.3        0.3        0.3        0.3     .04016     .03865      .0415     .05029
             Random switching times for simulation number  107  :
                                  10  2.1675782E-02   11  2.2704072E-02   12  2.4039030E-02   16  3.2199862E-02   17  3.3708332E-02
                                  18  3.1784116E-02

  62.583           .1113529E7 .1349581E8  .329007E7 117.777959  98.522234 101.238626 3224.91436 .209487E-3 2411.06653 112898.914
                   115751.715 -124726.28 -137657.55 115653.675  -117237.2  -126451.6 115653.675  -117237.2 -140043.17 143619.838
                   -95725.813 173243.087 168.644064 -164770.46 200189.082  201324.31 -201873.08 -192454.59  208682.09  -199265.1
                   212414.321 -173299.34 -164725.57 74.6166394 259.767339 128.258922 74.1651799  61.242194 -1659.7926 12.9220441
                   10.0176403  12.904079 22.7855375  .20049E-4 21.2119152 1578.82418 57451.2406  2491.2414 1686.44064
Times of maxima :      .02179     .03104     .02458     .02533     .03891     .03586     .03282     .04201     .03618     .00283
                       .02403     .02207     .02471     .03891     .03586     .02533     .03891     .03586     .03576     .03264
                       .03218     .03282     .04201     .03618     .03435     .04037     .03746     .03751     .03446     .03294
                        .0346     .03282     .03618     .02179     .03104     .02458     .03267      .0372     .04166        0.3
                          0.3        0.3        0.3        0.3        0.3     .03221      .0318     .03372     .04201
             Random switching times for simulation number  108  :
                                  10  2.4228948E-02   11  2.2505296E-02   12  2.2302277E-02   16  3.4570876E-02   17  3.1502882E-02
                                  18  3.2982717E-02

 80.6883           819532.855 .1349492E8 .2150253E7 116.209755 95.0769988 100.750109 3366.96822 .247905E-3  1988.0118 112898.914
                   -112786.02 -124333.79 125606.931  115748.11   -116954. 125606.931 113613.528   -116954. -141149.77 154281.459
                   80931.8227 174653.733 183.457127 -160062.61 202368.719 198128.772 -200309.06 -189379.78 218241.607 184944.789
                    225379.77   -174684. -160097.59 -64.013001 259.758731 103.688306 -73.263209 82.7238468 -1817.4271 13.0445162
                   9.96013533 12.8678709 23.3398108 .201322E-4 21.0774853 1286.15039 70884.5816 1597.98101 1834.57127
Times of maxima :      .02462     .03097     .02282     .03368     .03867     .03621     .03335     .04179     .03739     .00283
                       .01672     .02251     .03368     .02299     .03621     .03368     .03867     .03621     .03618     .03367
                       .03802     .03335     .04179     .03739     .03495     .04011     .03722     .03729     .03506     .04095
                       .03499     .03335     .03739     .02462     .03097     .02282      .0406     .03666     .04213        0.3
                          0.3        0.3        0.3        0.3        0.3     .03459       .033     .03152     .04179
             Random switching times for simulation number  109  :
                                  10  2.4478619E-02   11  2.4723022E-02   12  2.3100249E-02   16  3.4181899E-02   17  3.2949831E-02
                                  18  3.3684614E-02

 104.667           .1241428E7 .1350045E8  .210513E7 106.305692 89.6275828 97.6134204 1604.03364 .269236E-3 1754.75205 112898.914
                   -112786.02 -120532.72 -123566.51 112876.338 115119.018 -120135.28 110309.561 115119.018  -137250.9 -132763.61
                   75078.7313 -155573.68 191.187257  -157362.2 199260.256 196862.721  -195618.7  -186606.5 202387.962 182968.999
                   204502.703 155749.638 -157384.64 -78.785413 259.811991 102.594593 -47.807245 57.4200958 -1893.9326 12.9927054
                   9.93323568 12.8691893 22.0549929 .202294E-4 20.8107695 1341.37473 56134.8826 1795.66483 1911.87257
Times of maxima :      .02474     .03102     .02364     .02564     .03936     .04436     .04087     .04176     .03669     .00283
                       .01672     .02328     .02505     .00561     .04436     .02564     .03936     .04436     .03619     .04068
                       .03871     .04087     .04176     .03669     .03485      .0408      .0379     .03657     .03473     .04082
                       .03463     .04087     .03669     .02474     .03102     .02364     .03987     .03768     .04209        0.3
                          0.3        0.3        0.3        0.3        0.3      .0342      .0337     .03296     .04176
             Random switching times for simulation number  110  :
                                  10  3.5833202E-02   11  3.5184097E-02   12  3.6055761E-02   16  4.6349907E-02   17  4.6856873E-02
                                  18  4.5136067E-02

 337.481           .3859388E7 .1353732E8 .1012341E7 98.4427553 105.922076 117.379691 1664.85694 .255152E-3 2102.05167 118934.893
                   -112786.02 -112876.34 115607.016 -119918.33 -140036.83 115607.016 -119918.33 -126237.62 -136148.15 134251.904
                   -87861.386 156299.754 -186.11962 161354.756 199892.135 -203945.69 196690.303 186415.532 206061.807 -193502.43
                   206690.781 -156462.36 161382.677 138.913434 -260.16653  -71.14567 60.5176926 -56.178066 1850.65584 12.2950831
                   9.58843619 12.2903882  21.091318  .19525E-4 20.0128154 2804.61713  58836.339 1478.31989 -1861.1962
Times of maxima :      .03618     .03936     .03619      .0501      .0478     .03666     .04899     .05013      .0455     .03581
                       .01672     .00561      .0501      .0478     .03651      .0501      .0478     .03666     .05266     .05016
                       .04697     .04899     .05013      .0455     .05133     .04918     .04635     .04629     .05141     .04907
                       .05157     .04899      .0455     .03618     .03936     .03619     .04819     .04716     .05033        0.3
                          0.3        0.3        0.3        0.3        0.3     .04636     .04515     .04687     .05013
             Random switching times for simulation number  111  :
                                  10  3.6282420E-02   11  3.6322482E-02   12  3.4922953E-02   16  4.7112058E-02   17  4.4989085E-02
                                  18  4.6111948E-02

 346.092            .447229E7 .1358944E8 .1781039E7 103.940402 111.864924 117.103884 2146.26427 .205682E-3 2969.84978 137250.348
                   -112786.02 -112876.34 118791.265 -123236.48 -141578.69 118791.265 -123236.48 -126089.22 -146852.66 152553.832
                   -102101.23 161850.988 -167.10524 -170662.12 200916.364 -209206.31 -193013.53 -196131.89 210315.262 -200373.22
                   211369.216 -162012.11 -170576.65 149.537461 -260.66687 -94.367343 74.9364763 -86.908602 1655.68527 12.3387652
                   9.55648091 12.2626244  22.532728 .192467E-4 21.2734964 3248.86622 61149.7418 1643.54268 -1671.0524
Times of maxima :      .03654     .03952     .03506     .04958     .04809     .03697     .04972     .05027     .05332     .03625
                       .01672     .00561     .04958     .04809     .03695     .04958     .04809     .03697     .03709     .04974
                       .04795     .04972     .05027     .05332     .05082     .04877     .05352     .05339     .05077     .04865
                       .05077     .04972     .05332     .03654     .03952     .03506     .04896     .04647     .05064        0.3
                          0.3        0.3        0.3        0.3        0.3     .04713     .04613       .045     .05027
             Random switching times for simulation number  112  :
                                  10  2.8800485E-02   11  2.9122714E-02   12  2.7420486E-02   16  3.9657312E-02   17  3.6949669E-02
                                  18  3.9317802E-02

  185.76            .294081E7 .1406182E8  926928.94 111.892545 91.4924775 100.744547 223109.017 .183144E-3 79448.3109 -124250.51
                   -112786.02 -112876.34 -123251.69 -122850.04 118793.406 -123251.69 -111451.27  116950.77 143089.424 -166552.33
                   104307.213 -181568.49 -157.68454 178086.033 199466.745 205797.135 196138.653 198557.534 -204060.87 205038.157
                   -208698.21 181632.307 178041.422 -121.26026 265.158597 68.0782249 73.7204181 74.9602587 1566.53988 12.6956124
                   9.76622066 12.5880813 29.3906383 .194975E-4 23.9668885   2661.914 70373.4585 1121.45021 -1576.8454
Times of maxima :      .02894     .03106     .02755      .0414     .04741     .04403     .04035     .05025     .04511     .02752
                       .01672     .00561      .0414     .03042     .02947      .0414     .04741     .04403     .04532     .04154
                       .04045     .04035     .05025     .04511     .05149     .04129     .04643     .04506     .04286     .04047
                       .04282     .04035     .04511     .02894     .03106     .02755     .04838     .03985     .05059        0.3
                          0.3        0.3        0.3        0.3        0.3     .03967     .03933     .03696     .05025
             Random switching times for simulation number  113  :
                                  10  2.3375766E-02   11  2.3071536E-02   12  2.3524697E-02   16  3.4054659E-02   17  3.3095823E-02
                                  18  3.2643677E-02

 61.8411           663121.211 .1349942E8 .3210611E7 115.868632 95.1718596 107.212865 2751.51648 .238694E-3 2168.10978 112898.914
                   -112786.02 -112876.34 -132045.15 113670.191 -120646.79 -125422.44 113670.191 -120646.79 -145166.77 147851.853
                   81990.7075 168400.757 180.016813 -162095.22 205244.339 199017.513 -198827.23 -185896.48 215419.956 188880.607
                   222848.607  -168434.4 -162108.08   -57.5813 259.802016 126.700647 -64.001985 62.7415849  -1777.931 12.9626928
                   9.96864243 12.8729486 22.4365323 .200893E-4 21.0302982 1122.52216 61654.9886 2321.53699 1800.16813
Times of maxima :      .02408     .03099     .02402     .02467     .03908     .03598     .03301     .04214     .03705     .00283
                       .01672     .00561     .02419     .03908     .03598     .02467     .03908     .03598     .03585     .03349
                       .03838     .03301     .04214     .03705     .03467     .04054     .03763     .03765     .03466      .0406
                       .03481     .03301     .03705     .02408     .03099     .02402     .04042     .03525     .04179        0.3
                          0.3        0.3        0.3        0.3        0.3     .03407     .03266     .03311     .04214
             Random switching times for simulation number  114  :
                                  10  3.4938851E-02   11  3.6410304E-02   12  3.5659279E-02   16  4.4613914E-02   17  4.6224564E-02
                                  18  4.7136896E-02

 329.083           .2548182E7 .1395619E8 .1579588E7 102.305126 98.9043362 441.871218 276856.077 .166548E-3 3260.15418 112898.914
                   -112786.02 -112876.34   117853.1 119180.015 -135176.83   117853.1 -115877.73  -140335.7 -143182.08 167574.507
                   -107058.53 182838.487 150.370288 -173594.77 197699.277 -210999.16 -201922.17 -192595.17  -201798.7 -208394.49
                   203882.141 -182947.59 -173516.64  112.87564 -264.16088 -88.870351 83.7875763 -82.427086 -1490.2936 12.3090502
                     9.491025 12.3730029 39.3214668  .18971E-4 21.2874441 2283.59107 74406.8959 1595.63277 1503.70288
Times of maxima :      .03547     .03904     .03577     .05064     .04843     .03625     .04955     .05877     .05294     .00283
                       .01672     .00561     .05064     .03839     .03624     .05064     .04843     .03625     .05314     .04936
                       .04827     .04955     .05877     .05294     .05107     .04911     .05425     .05438     .05947     .04967
                       .05094     .04955     .05294     .03547     .03904     .03577     .04807     .04775     .05843        0.3
                          0.3        0.3        0.3        0.3        0.3     .04463     .04715     .04624     .05877
             Random switching times for simulation number  115  :
                                  10  2.0672845E-02   11  2.1139549E-02   12  2.1094095E-02   16  3.0641630E-02   17  3.1888555E-02
                                  18  3.1556692E-02

 28.4232           .2214706E7 .1410484E8 743264.315 108.580776 99.3034993 102.432737 .1751074E7 .200217E-3 3033.17768 112898.914
                   -112786.02 -120638.05 121414.004 125553.875 -117926.58 121414.004 116111.327 -117926.58 146345.976 168697.757
                   -101212.33 189216.003 164.870565 -171308.88 200989.224 -208501.19 -200867.93 -199815.15 209918.299 -215774.24
                   222734.345 -189274.36 -171249.31 105.230849 -265.56388 60.9616402 109.261644 111.520881 -1624.5745 13.0517671
                   10.0398385 12.9573292 84.6898967 .200647E-4 22.5582749 2153.60484 73671.4974 1013.88038 1648.70565
Times of maxima :      .02122     .02271     .02132     .03257     .03868     .03604     .03259     .04179     .03595     .00283
                       .01672     .02112     .03257     .02243     .03604     .03257     .03868     .03604      .0452     .03241
                       .03199     .03259     .04179     .03595     .03515     .03257     .03723     .03729     .03395      .0327
                       .03405     .03259     .03595     .02122     .02271     .02132     .03245     .03698     .04214        0.3
                          0.3        0.3        0.3        0.3        0.3     .03066     .03157      .0319     .04179
             Random switching times for simulation number  116  :
                                  10  2.4952072E-02   11  2.4024213E-02   12  2.2413998E-02   16  3.5191691E-02   17  3.2377612E-02
                                  18  3.3017838E-02

 81.2835           .2053629E7 .1350026E8 .1412124E7 119.156833  95.139188 98.4830345 2825.45254 .249355E-3  2132.2855 112898.914
                   -112786.02 -124471.35 -122920.56 113650.678 -115630.67 -127189.65 113650.678 -115630.67 -138652.81 143305.967
                   80201.0251 169172.137 183.992954 -161694.37 -203536.99 199268.259 -201885.55  -192956.9 199921.425 183294.615
                   -204439.73 -169201.56 -161730.38 -101.33184 259.810164 84.0274928 -53.970375  56.675039 -1817.3399 13.0287362
                   9.95215614 12.8508864 22.5506988 .201316E-4  20.958372 1772.19692 55886.8362 1420.43944 1839.92954
Times of maxima :       .0255     .03102     .02296     .02558      .0387     .03635     .03338      .0418     .03741     .00283
                       .01672     .02268     .02555      .0387     .03635     .02558      .0387     .03635     .03621     .03386
                       .03805     .03338      .0418     .03741     .02609     .04013     .03725     .03731     .03504     .04026
                       .02582     .03338     .03741      .0255     .03102     .02296     .04068     .03689     .04215        0.3
                          0.3        0.3        0.3        0.3        0.3     .03521     .03303     .03239      .0418
             Random switching times for simulation number  117  :
                                  10  3.6071760E-02   11  3.4888381E-02   12  3.5917950E-02   16  4.5597029E-02   17  4.6386576E-02
                                  18  4.5261480E-02

  341.37           .3691407E7  .135137E8 .1103243E7 98.4553325   110.2918 113.175293 962.586082 .250801E-3 2196.50532 126809.627
                   -112786.02 -112876.34  -115614.4 -122366.89 -140103.83  -115614.4 -122366.89 -123956.16 -135642.59 -133472.49
                   -91188.543 -147519.74 -184.52588 162411.756 198895.589 -205983.02 194545.129 182486.057 205498.048 -190833.28
                   206891.778 147643.896 162441.297 135.856678 -259.93941 -74.271218 70.2736961 -53.394041 1816.66696 12.3002706
                   9.58391259 12.2656963 21.2427242 .194918E-4 20.0842402 2737.99924 59634.9764 1507.16377 -1845.2588
Times of maxima :      .03644     .03932     .03618     .05814     .04724     .03676     .05821     .05009     .04563     .03601
                       .01672     .00561     .05814     .04724     .03674     .05814     .04724     .03676     .03691     .05796
                        .0471     .05821     .05009     .04563     .05094     .04862      .0458     .04576     .05096     .04852
                        .0511     .05821     .04563     .03644     .03932     .03618     .04911     .04689     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3     .04561     .04528      .0464     .05009
             Random switching times for simulation number  118  :
                                  10  3.1328661E-02   11  2.9864895E-02   12  3.0027172E-02   16  4.1856108E-02   17  4.0648714E-02
                                  18  3.9632345E-02

 223.967           357756.817 .1349557E8 .1122622E7 99.5075659 94.9589118 97.5391283 2846.81203 .193399E-3 2193.16819 112898.914
                   -112786.02 -112876.34 116230.569  -124265.2 115075.202 116230.569 -113542.95 115075.202 136539.443  -141726.4
                   102598.492  -169393.9 -162.03891  162374.61 -199425.18 202180.982 199078.766  194440.62 -204091.45 202611.795
                   -208749.44 169456.765 162350.743 -42.294019 -259.76504 -74.920694 -58.005989 -45.773013 1595.14272  12.650668
                    9.7392985 12.4864127 22.0374646 .194548E-4 20.2163135 978.749318 66179.6252  1428.5638 -1620.3891
Times of maxima :      .04051     .03935     .03049     .04972     .04676     .04422     .04067     .05056     .04542     .00283
                       .01672     .00561     .04972     .03116     .04422     .04972     .04676     .04422     .04496     .04118
                       .04006     .04067     .05056     .04542     .04298     .04093     .04532     .04538      .0426      .0408
                       .04273     .04067     .04542     .04051     .03935     .03049     .04199      .0453     .05023        0.3
                          0.3        0.3        0.3        0.3        0.3     .04187     .03965     .04066     .05056
             Random switching times for simulation number  119  :
                                  10  2.1825670E-02   11  2.0766538E-02   12  2.2731933E-02   16  3.2072052E-02   17  3.2668632E-02
                                  18  3.0912413E-02

 32.7358            .114344E7 .1436035E8  .190453E7 100.921889 92.2311284 97.8515023 2338.68068 .179445E-3 2058.90069 112898.914
                   -112786.02 -112876.34  117053.66 125292.539 -115259.32  117053.66 111900.254 -115259.32 -142486.25 143622.806
                   -105754.02 163981.115 156.083773 -160867.91 197418.354  -202291.2 -195770.69 -185174.04 201704.376 -200805.04
                   203809.616 -164047.04 -160820.16 75.6121692 -267.95847 97.5840554 65.3909877 48.1791487  -1552.141 13.0097667
                   10.0757654 12.9019267 22.7323537 .201341E-4 20.8959382 1564.89408 70702.9733 1756.04071 1560.83773
Times of maxima :      .02193     .02237     .02305      .0335     .03873     .03566     .03195     .04186     .03672     .00283
                       .01672     .00561      .0335     .02206     .03566      .0335     .03873     .03566     .03701     .03314
                       .03135     .03195     .04186     .03672     .05142     .03221     .03734     .03666     .03412     .03208
                       .03423     .03195     .03672     .02193     .02237     .02305     .03251     .03682     .04221        0.3
                          0.3        0.3        0.3        0.3        0.3     .03209     .03093     .03268     .04186
             Random switching times for simulation number  120  :
                                  10  2.4947210E-02   11  2.4603662E-02   12  2.3824883E-02   16  3.3782740E-02   17  3.4133836E-02
                                  18  3.4328698E-02

 104.012           .2250623E7 .1349985E8 .2632944E7 127.567203 85.8181668 99.6221918 1132.15759 .277865E-3  1645.1011 112898.914
                   -112786.02 -112876.34 -134191.21 112876.338 -116297.49  -131601.8  107939.88 -116297.49 -133915.63 -140167.15
                    65338.895 -149724.97 194.226687 -156064.57 -201321.43 193552.132 -195707.33 -184905.92 205214.075 175067.936
                   206401.298 149915.639 -156118.94 -106.08071  259.80618 114.737612 -50.130961 -50.338606 -1919.8768 12.9400428
                   9.93079999 12.8606982 22.1632307 .203146E-4 21.1386498 1664.06719 57447.5029 2112.34266 1942.26687
Times of maxima :      .02545     .03102     .02436     .02554     .03861     .03583     .04151     .04168     .03732     .00283
                       .01672     .00561      .0245     .00561     .03583     .02554     .03861     .03583      .0358     .02511
                       .03864     .04151     .04168     .03732     .02606     .04008     .03713      .0372     .03452     .04008
                       .03464     .04151     .03732     .02545     .03102     .02436     .03892     .04479     .04202        0.3
                          0.3        0.3        0.3        0.3        0.3      .0338     .03434     .03415     .04168
             Random switching times for simulation number  121  :
                                  10  3.2971964E-02   11  3.4081760E-02   12  3.4389402E-02   16  4.3409813E-02   17  4.3955281E-02
                                  18  4.3507842E-02

   288.6           826889.555 .1351172E8 .3499875E7 97.7232704 77.8000911 106.463779  627.02648 .281607E-3 556.653584 112898.914
                   -127878.25 -112876.34 117819.918 112876.338 -121060.53 115183.775 -102773.79 -120224.58 -126530.17  128270.07
                   -52897.383 142967.883 -195.53015 -141978.32 214794.579 -189712.86 185999.745 -163621.02 214778.494 -167866.99
                   228289.014 -143144.02 -141906.58 64.2996717 -259.92041 -132.28521 41.9764757 -52.106835 1940.73894 12.3678016
                   9.60904079 12.4606819 20.8208448 .197405E-4 19.5900951 1313.70792  56581.511 2430.74844 -1955.3015
Times of maxima :      .03352     .03939     .03459     .04993     .04759     .03635     .04875     .05006     .05397     .00283
                       .03429     .00561     .03505     .00561     .03498     .04993     .04759     .03635     .05272     .05007
                       .04692     .04875     .05006     .05397     .03552     .04893     .04571     .05385     .03511      .0489
                       .03525     .04875     .05397     .03352     .03939     .03459     .04807     .04579     .05024        0.3
                          0.3        0.3        0.3        0.3        0.3     .04342     .04352     .04397     .05006
             Random switching times for simulation number  122  :
                                  10  2.5563737E-02   11  2.4858549E-02   12  2.8534577E-02   16  3.6411665E-02   17  3.8464280E-02
                                  18  3.5573199E-02

 131.072           .1989872E7 .1351993E8 320708.138 97.9868965 85.1452932   102.3504 984.644021 .282205E-3 709.774135 112898.914
                   123513.005 -112876.34 -115339.04 112876.338 119130.161 -115339.04 107515.885 117879.174 129356.667 -131033.58
                   59736.7288   -147810. 195.737681 144115.256 -200204.31 193973.567 -189358.25 167755.512 -206944.32 173048.671
                   -209310.47 147990.345 144047.469 -99.746469 259.999318 40.0442342 47.4965652 52.2366974 -1942.7103 12.6820585
                   9.92278622 12.8155191  21.631298 .203542E-4  20.389968 1761.29834 57563.6474 1030.65154 1957.37681
Times of maxima :      .02611     .03106     .02875     .04188     .03893     .02812     .04058     .04198      .0457     .00283
                       .02566     .00561     .04188     .00561      .0275     .04188     .03893     .02812     .04447     .04065
                       .03882     .04058     .04198      .0457      .0431     .04035     .03755     .04565     .04305     .04044
                       .04318     .04058      .0457     .02611     .03106     .02875      .0475     .03869     .04165        0.3
                          0.3        0.3        0.3        0.3        0.3     .03643     .03559     .03848     .04198
             Random switching times for simulation number  123  :
                                  10  2.4310003E-02   11  2.4943496E-02   12  2.4298928E-02   16  3.4108546E-02   17  3.4157179E-02
                                  18  3.5451106E-02

 106.564           .1090305E7 .1350144E8 .3397572E7 111.410099 82.1157532 100.056594 1510.11173 .283591E-3 792.302993 112898.914
                   -112786.02 -112876.34 -136626.32 112876.338 -116550.78 -122985.69 105585.809 -116550.78 -134312.85 -132065.49
                   56963.8151 -154440.68 196.217946 -145242.88 -200898.03 189295.433 -188588.77 -164496.42 203227.927 170552.441
                   204015.735  154444.84 -145267.94 -73.834454 259.821452 130.337477 41.0360727 52.0000927  -1939.451  12.901934
                   9.92484737 12.8665384 21.7593446  .20362E-4 20.3805866 1275.06643 56943.9553 2468.50936 1962.17946
Times of maxima :      .02484     .03095     .02483      .0256     .03882     .03616     .02526     .04189     .03649     .00283
                       .01672     .00561     .02496     .00561     .03616      .0256     .03882     .03616     .03631     .02544
                       .03871     .02526     .04189     .03649     .02597      .0409     .03743     .03736     .03482     .04081
                       .03459     .02526     .03649     .02484     .03095     .02483     .04892     .03751     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03412     .03547     .03417     .04189
             Random switching times for simulation number  124  :
                                  10  3.4413192E-02   11  3.4239548E-02   12  3.4256290E-02   16  4.5621896E-02   17  4.4301655E-02
                                  18  4.3759875E-02

 315.073           .3197445E7 .1350241E8 .3398448E7 105.931404 81.1959825 112.612159  959.44603 .283199E-3 709.472293 112898.914
                   -112786.02 -112876.34 118052.115 112876.338 -129148.14 119923.605 -104992.82 -123647.39 -129130.26 128111.044
                   -56312.548 147478.336 -196.08218  -144111.1 211312.119 -189581.23 191169.408 166332.521  210399.41 -170449.48
                   222009.506 -147660.88 -143990.02 126.440607 -259.83085 -130.35428 46.2255963 -53.932349 1938.45143 12.3801661
                   9.60775838 12.4025694  20.902402 .197353E-4 19.6894392 2351.97546 56362.7524 2454.73129 -1960.8218
Times of maxima :      .03497     .03938     .03452     .03502     .04712     .03571     .04907     .05019     .05305     .00283
                       .01672     .00561     .03493     .00561     .03508     .03502     .04712     .03571     .05292     .04925
                         .047     .04907     .05019     .05305     .03539     .04921     .04561     .04562     .03525     .04913
                       .03528     .04907     .05305     .03497     .03938     .03452     .04844     .04616     .05031        0.3
                          0.3        0.3        0.3        0.3        0.3     .04564     .04377     .04432     .05019
             Random switching times for simulation number  125  :
                                  10  3.1152459E-02   11  3.0747408E-02   12  3.1467924E-02   16  4.0412781E-02   17  4.1484539E-02
                                  18  4.0738562E-02

 233.254           740832.464 .1349783E8 .2723084E7 100.295424 94.9680171  98.513634 2987.57845 .231292E-3  3456.5108 112898.914
                   -112786.02 -112876.34 121797.044 -113548.39 115648.627 116689.794 -113548.39 115648.627 140857.037 144329.779
                   -83311.265 -170843.59 -177.20349 175533.519 -203429.57 -196111.93 198591.847 202618.364 -211814.25 -195439.32
                   -222232.47 170890.271 175529.348 60.8618297  -259.7867 -116.68513 -86.318153 -63.795097 1753.75205 12.5942236
                   9.67273693 12.4970447 22.4721964 .194436E-4 21.1231078   1055.055 67613.9455 1990.40635 -1772.0349
Times of maxima :      .03193     .03934      .0318     .03276     .04717     .04385     .04177     .05024     .04513     .00283
                       .01672     .00561     .03214     .04717     .04385     .03276     .04717     .04385     .04393     .04961
                       .04727     .04177     .05024     .04513     .04332     .04931      .0464     .04503     .04343     .04941
                       .04356     .04177     .04513     .03193     .03934      .0318     .04192     .04645     .05058        0.3
                          0.3        0.3        0.3        0.3        0.3     .04043     .04075      .0415     .05024
             Random switching times for simulation number  126  :
                                  10  3.1787464E-02   11  3.1608461E-02   12  3.2675225E-02   16  4.2329186E-02   17  4.3016289E-02
                                  18  4.1448805E-02

 243.715           800363.224 .1349859E8  .370844E7 112.661006 93.4305555 102.117884 2061.33271  .25336E-3 2502.94628 112898.914
                    -121912.5 -112876.34 138517.171 112876.338 117745.201 123674.204 -112625.51 117745.201 142132.774 -134896.02
                   -79488.491 -160895.42 -185.46472 165763.322 -207987.15 -196891.84 200804.023 193349.759 -214332.82 -183747.04
                   -215717.56 160923.641 165755.945 63.2599093 -259.79406 -136.16974 -51.901679 52.4141542 1829.98142 12.5083064
                   9.64222119 12.4832968 21.4521667 .195208E-4 20.3235563 1202.79459 63313.6828 2552.43046 -1854.6472
Times of maxima :      .03279     .03937     .03296     .03381     .04719     .04432     .04181     .05023     .04446     .00283
                       .03242     .00561     .03334     .00561     .04432     .03381     .04719     .04432     .04463      .0423
                       .04647     .04181     .05023     .04446     .04295     .04857     .04572     .04573     .04306     .04871
                       .04319     .04181     .04446     .03279     .03937     .03296     .04243     .05335     .04989        0.3
                          0.3        0.3        0.3        0.3        0.3     .04234     .04146     .04303     .05023
             Random switching times for simulation number  127  :
                                  10  3.2950822E-02   11  3.0721301E-02   12  3.1513758E-02   16  4.3173548E-02   17  4.1355546E-02
                                  18  4.0601406E-02

 261.817           .1855356E7 .1349876E8 .2668077E7 111.418388 95.8245352 96.9158518 2966.17157 .225047E-3 2147.81342 112898.914
                   -112786.02 -112876.34 126307.752 -114059.29 114537.081 122990.268 -114059.29 -114706.95 142515.368 -144203.19
                   85735.1377 -170624.43   -174.795 161868.328 198447.645  -197099.5 198662.647 185497.282 201216.617 186824.309
                   203423.099 170661.681 161856.496 96.3160319  -259.7957 -115.50059 49.3172715 44.1497748 1733.99382 12.5916083
                   9.68012588 12.4701681 21.6470384 .194351E-4 19.9846653 1568.38146 66692.9779 2056.78411   -1747.95
Times of maxima :      .03349     .03935     .03205     .03358     .04704     .03622     .04097     .05012     .04501     .00283
                       .01672     .00561     .03219     .04704     .04384     .03358     .04704     .03622     .04523     .04146
                         .041     .04097     .05012     .04501     .05139      .0485     .04558     .04491     .05134     .04176
                       .05126     .04097     .04501     .03349     .03935     .03205     .04834     .05424     .05046        0.3
                          0.3        0.3        0.3        0.3        0.3     .04319     .04062     .04137     .05012
             Random switching times for simulation number  128  :
                                  10  2.6345741E-02   11  2.6097951E-02   12  2.6998900E-02   16  3.6570753E-02   17  3.6679793E-02
                                  18  3.6395422E-02

  139.97           .2769756E7 .1350639E8 .2147206E7  100.85598 101.069364 131.104285 1780.00978 .267722E-3 1596.50492 112898.914
                   -112786.02 -112876.34 -117015.43 117139.153 129356.024 -117015.43 117139.153 133413.801 -136922.54 -142711.48
                   79683.2333 -157658.48  190.64881  -155483.4 -198646.38 202305.427 -194033.47 -180701.38 -203677.84 188270.738
                   -209405.79 157847.209 -155505.84 -117.68084 259.869055 103.614807 57.6846775 74.3587491 -1885.2504 12.7085764
                   9.90917289 12.7720047 22.3097798 .202428E-4 21.0715142 2253.14648 57664.3037 1755.60283  1906.4881
Times of maxima :      .02684     .03099     .02712     .04163     .03906     .02763     .04139     .04206     .03676     .00283
                       .01672     .00561     .04163     .03906     .02701     .04163     .03906     .02763     .03724     .04143
                       .03823     .04139     .04206     .03676     .04262     .04043     .03769     .03755     .04273     .04032
                        .0428     .04139     .03676     .02684     .03099     .02712     .04838     .03701     .04175        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659     .03641     .03669     .04206
             Random switching times for simulation number  129  :
                                  10  2.0983095E-02   11  2.1291328E-02   12  2.2633799E-02   16  3.1213908E-02   17  3.2374445E-02
                                  18  3.2239519E-02

 49.4274           .2251988E7 .1493636E8 .1636971E7 109.284415 99.6269408 102.326004 314925.977 .225767E-3 44967.7739 112898.914
                   -112786.02 -121038.03 121806.771 126424.657 117865.125 121806.771 116300.266 117865.125 148074.314 172123.657
                    -89007.57 183727.845 175.074523 -177229.96 201250.176 203000.422 -203510.97 -207241.45  208299.37 -201579.68
                   213599.149 -183776.11 -177215.93 106.112871 -273.27975 90.4701925 86.0780121 92.7294167 -1745.7542  13.022041
                   9.99821893 12.9408848 34.6803184 .200652E-4 23.8324037 2250.57468 80313.7674 1478.95589 1750.74523
Times of maxima :      .02143     .02286      .0228     .03294     .03935     .04429     .03327     .04175     .03664     .00283
                       .01672      .0213     .03294     .02259     .04429     .03294     .03935     .04429     .04444     .03308
                       .03257     .03327     .04175     .03664      .0344      .0408     .03792     .03654     .03446     .03273
                       .03462     .03327     .03664     .02143     .02286      .0228     .03311     .03624     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123     .03225     .03239     .04175
             Random switching times for simulation number  130  :
                                  10  2.5462484E-02   11  2.6885951E-02   12  2.5346267E-02   16  3.5994481E-02   17  3.5852665E-02
                                  18  3.7109709E-02

 119.585           .2455332E7 .1350493E8 .3514532E7 113.652703 112.365538 104.765581 2085.85649 .244162E-3 1913.91864 112898.914
                   -112786.02 -112876.34 -133194.73 123511.922 119774.578 -124217.33 123511.922 119261.873 138847.979 -150810.02
                   94142.0833 -161172.33 182.066992   159213.4 -211555.75  207949.27 -195295.14 188771.302 -207748.29 189602.017
                   -220183.62 161331.512 159087.624 -110.80008 259.855059  132.56191 -61.439631  79.019128 -1806.3155 12.8170652
                   9.89140639  12.826776 23.1435049 .200725E-4 21.6364859 1945.64219 60340.8867 2609.18563 1820.66992
Times of maxima :      .02589     .03106     .02558     .02607     .03908     .02732     .04092     .04194     .04432     .00283
                       .01672     .00561     .02603     .03908     .02731     .02607     .03908     .02732     .04456     .04074
                       .03894     .04092     .04194     .04432     .02648     .04046     .03763     .04577     .02646     .04104
                       .02632     .04092     .04432     .02589     .03106     .02558     .04116     .03743     .04177        0.3
                          0.3        0.3        0.3        0.3        0.3     .03601     .03712     .03587     .04194
             Random switching times for simulation number  131  :
                                  10  2.3641469E-02   11  2.2719902E-02   12  2.2174116E-02   16  3.3507398E-02   17  3.1946496E-02
                                  18  3.1987143E-02

 54.7795           497953.556  .134977E8 .1194544E7 119.183312 97.7864387 104.124128 350395.633 .215354E-3  3017.1022 112898.914
                   -112786.02 -124208.87 127203.786 115220.997 -118896.21 127203.786 115220.997 -118896.21 -150104.97 168733.768
                   -92154.913 184549.082 170.989244 -171145.08 207193.362  -200121.4 -200170.22 -189789.52 225362.291 -207260.78
                   231535.573 -184589.17 -171115.88 -49.897573 259.785463 77.2833617 -81.261631 88.6152584 -1697.2118 13.0429252
                   10.0084321 12.8783696 32.4326515 .200488E-4 21.7106325 969.871491 58329.9926 1371.33856 1709.89244
Times of maxima :      .02418     .03105     .02276     .03268      .0391      .0367     .03235      .0422      .0364     .00283
                       .01672     .02245     .03268      .0391      .0367     .03268      .0391      .0367      .0366     .03274
                       .03238     .03235      .0422      .0364     .03413     .03261     .03767     .03772     .03404     .03248
                       .03414     .03235      .0364     .02418     .03105     .02276     .03958     .03704     .04185        0.3
                          0.3        0.3        0.3        0.3        0.3     .03352       .032     .03196      .0422
             Random switching times for simulation number  132  :
                                  10  2.8047517E-02   11  2.8657137E-02   12  2.7097427E-02   16  3.7351735E-02   17  3.6401324E-02
                                  18  3.8512665E-02

 168.581           .3669445E7 .1371849E8 .1261577E7 105.817292 105.707271 110.938215 3509.68608  .16141E-3 189150.797 -124169.44
                   -112786.02 -112876.34   -119859. 119796.669 130296.822   -119859. 119796.669  122724.96 143114.186 -162559.65
                   109074.292 -176052.63 148.032633 180757.124 -197505.21  213297.73  200292.18 195704.351 -198687.97 208015.177
                   -201339.38 176165.988 180766.627 -135.45192 261.901597  79.422202 -77.697829 72.4726776 -1448.9752 12.7027099
                   9.83176146 12.6318822 24.0074362 .196641E-4 28.0225852 2627.11699 64191.3611 1324.78364 1480.32633
Times of maxima :      .02846     .03128     .02722       .042     .03981     .02934     .04093      .0419       .029     .02762
                       .01672     .00561       .042     .03981     .02871       .042     .03981     .02934     .02917     .04074
                       .03965     .04093      .0419       .029      .0432     .04049     .04563     .04577     .04327     .04105
                       .04346     .04093       .029     .02846     .03128     .02722     .03951      .0388     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .03737     .03853     .03642      .0419
             Random switching times for simulation number  133  :
                                  10  3.0797969E-02   11  3.1639830E-02   12  3.0569133E-02   16  4.1306638E-02   17  4.0402315E-02
                                  18  4.1659527E-02

 235.593           503039.253 .1349642E8 .1100958E7  104.31094 94.5575088 105.141987 1808.65105 .257108E-3 48130.1034 112898.914
                   -112786.02 128250.067 -119002.82 -113302.72 119475.925 -119002.82 -113302.72 119475.925 148225.628 -143278.13
                   -77268.394 157993.289 -186.83151 177308.816 -200677.71 -199475.42 204506.312 197935.417 -205861.33  -186845.4
                   -208792.77 -158160.44 177312.383 50.1517324 -259.77319 -74.194276 75.5713375 -59.416149 1868.82455 12.6468581
                   9.63888879 12.4953219  22.241538 .195502E-4 22.4372503 1139.70415 63927.8065 1263.55947 -1868.3151
Times of maxima :      .03249     .03931     .03111     .04235     .04733     .04455     .04889     .05042     .04467     .00283
                       .01672     .03085     .04235     .04733     .04455     .04235     .04733     .04455     .04484     .04234
                       .04668     .04889     .05042     .04467     .04335     .04877     .04592     .04595     .04337     .04891
                       .04348     .04889     .04467     .03249     .03931     .03111     .04784     .04427     .05008        0.3
                          0.3        0.3        0.3        0.3        0.3     .04132     .04167     .04042     .05042
             Random switching times for simulation number  134  :
                                  10  2.6159377E-02   11  2.5604292E-02   12  2.5585352E-02   16  3.5758599E-02   17  3.5638399E-02
                                  18  3.5140441E-02

 120.749           .3802847E7 .1349546E8  .301333E7 112.911419 78.5945838 113.681704 1177.12628 .282087E-3  716.22097 112898.914
                   -112786.02 -112876.34 -127139.93 112876.338 128396.502 -123811.57 103297.217 124233.179 -129228.87 -135535.82
                   52835.9511 -150300.01 195.696828 -144203.93 -211994.76 190660.851 -186873.11 162804.921 -210545.75 168718.289
                   -226185.24 150296.953 -144235.57 -137.89211 259.763885  122.74629 -46.046583 50.5190322 -1944.4708  12.793653
                   9.91868146 12.7878817 21.5268702 .203666E-4 20.2939147  2591.7809 56438.9288 2332.76406 1956.96828
Times of maxima :      .02667     .03098     .02578     .02675     .03926     .02745     .02652     .04173     .03661     .00283
                       .01672     .00561     .02626     .00561     .02682     .02675     .03926     .02745     .03648     .02633
                       .03866     .02652     .04173     .03661     .02727     .04061     .03775     .04554     .02687     .04067
                       .02701     .02652     .03661     .02667     .03098     .02578     .03973     .03745     .04192        0.3
                          0.3        0.3        0.3        0.3        0.3     .03577     .03516     .03565     .04173
             Random switching times for simulation number  135  :
                                  10  2.0994021E-02   11  1.9409327E-02   12  2.0810338E-02   16  3.1273838E-02   17  3.0739446E-02
                                  18  2.9383868E-02

 26.1099           .2098102E7  .136096E8 637600.027 99.2863252 112.654231 98.5587494 1517.29858 .210736E-3 2036.26035  124288.95
                   -112786.02 -112876.34 116101.286 -123670.49 -115675.11 116101.286 -123670.49 -115675.11 -135391.86 146016.708
                   -102441.98 154527.898 -169.14597 160611.469 -198359.93 -209424.19 -191865.76 179754.379  202190.83 -197773.41
                   203653.608 -154688.75 160649.175 102.423194 -260.86016 -56.462378 62.2503315 53.7804456 1683.50616  13.062852
                   10.1715242 12.9339916 22.7906404 .205182E-4 20.8376845 1980.58046 63035.1527 973.901893 -1691.4597
Times of maxima :      .02113     .02301     .02967     .03323     .03068     .03624     .03299     .03353     .02975     .01985
                       .01672     .00561     .03323     .03068     .03624     .03323     .03068     .03624      .0362     .03304
                       .03052     .03299     .03353     .02975     .04299     .03204     .03748     .02981     .03454     .03264
                       .03439     .03299     .02975     .02113     .02301     .02967     .03175     .03757     .03383        0.3
                          0.3        0.3        0.3        0.3        0.3     .03129      .0294     .03075     .03353
             Random switching times for simulation number  136  :
                                  10  3.8816827E-02   11  3.4570996E-02   12  3.6606791E-02   16  4.8445117E-02   17  4.7536760E-02
                                  18  4.5359423E-02

 355.158           560525.933 .1447325E8 500144.698 100.283666 109.249235 98.4129057 1154.53562 .246433E-3 2246.17949 119663.266
                   -112786.02 -112876.34 116682.953 -121787.16 -115589.49 116682.953 -121787.16 -115589.49 -135674.41 141134.908
                   -92645.059 -150011.63  -182.9119  162962.98  200612.66 -206238.12 198209.076 185779.281 202194.217 -187018.35
                   210921.911 -150158.03 162993.604 52.9398684 -269.00976 -50.007234 61.0643726 -45.428758 1806.07437 12.2856778
                   9.58001355 12.1069311 21.2231152 .194676E-4 19.8301988  1083.9073 60302.8172 1082.06615  -1829.119
Times of maxima :      .03892     .03923     .04565     .04958     .04733     .05306     .05784     .05031     .04572     .03668
                       .01672     .00561     .04958     .04733     .05306     .04958     .04733     .05306     .05351      .0497
                       .04719     .05784     .05031     .04572      .0517      .0487     .04665     .04651     .05078      .0486
                       .05193     .04965     .04572     .03892     .03923     .04565     .05026     .04773     .05057        0.3
                          0.3        0.3        0.3        0.3        0.3     .04846     .04537     .04755     .05031
             Random switching times for simulation number  137  :
                                  10  2.4926981E-02   11  2.5872342E-02   12  2.4190011E-02   16  3.4616710E-02   17  3.4653454E-02
                                  18  3.6660312E-02

 114.597           .1572611E7 .1351652E8 .2772208E7 131.770058 105.371301 99.6266527 1193.52111 .258873E-3   1893.798 112898.914
                   -112786.02 -112876.34 -137430.33 119606.143 114561.483 -133752.12 119606.143 116300.098 -136374.47 -138791.19
                   85608.1285 -150508.67 187.471714 -158981.44 -200623.79 202779.562 -193447.06 -180354.88  198159.64 185438.423
                   -202111.06 150507.873  -159007.7  -88.67388 259.966529 117.732914 -56.517674 59.9463844 -1855.8204 12.9116353
                   9.91573723 12.8535485 22.2978086 .201839E-4 21.0566811 1632.34909 58602.3638   2285.908 1874.71714
Times of maxima :      .02552     .03104     .02473     .02552     .03864     .02818     .02514     .04167     .03703     .00283
                       .01672     .00561     .02487     .03864     .04416     .02552     .03864     .02818     .03751     .04169
                        .0385     .02514     .04167     .03703      .0264     .04071     .03729     .03716     .03508      .0406
                       .02667     .02514     .03703     .02552     .03104     .02473     .04067     .03699     .04187        0.3
                          0.3        0.3        0.3        0.3        0.3     .03463     .03668     .03467     .04167
             Random switching times for simulation number  138  :
                                  10  3.6560131E-02   11  3.5420309E-02   12  3.4928793E-02   16  4.6101589E-02   17  4.4885951E-02
                                  18  4.5551683E-02

 333.647           .3881726E7 .1351521E8 .1781039E7 97.0513028 113.584696 106.603687 1431.03581 .237849E-3 2422.89461  140885.49
                   -112786.02 -112876.34 114787.077 -124180.16 -132764.34 114787.077 -124180.16 -120303.55 -133768.91 143907.075
                    -96882.52  153475.29 -179.69783 164898.843 197701.492 -208089.18 -192932.08 183790.729 198353.192 -191394.16
                   199844.609 -153633.43 164931.348 139.314858 -259.95399 -94.367343 47.7560006 -55.792103 1778.13538 12.3382709
                   9.57313019 12.2258243 21.3384958 .194098E-4 19.8467113 2657.49863 61400.2658 1621.13545 -1796.9783
Times of maxima :      .03689     .03945     .03506      .0504     .04753     .03725     .04937     .05038     .04592     .03624
                       .01672     .00561      .0504     .04753     .03723      .0504     .04753     .03725     .05303     .04919
                       .04738     .04937     .05038     .04592     .05161     .04891     .05435     .04605     .05169     .04881
                       .05154     .04937     .04592     .03689     .03945     .03506     .04799     .04586     .05009        0.3
                          0.3        0.3        0.3        0.3        0.3     .04612     .04557      .0449     .05038
             Random switching times for simulation number  139  :
                                  10  3.2862834E-02   11  3.1703440E-02   12  3.1873539E-02   16  4.2620680E-02   17  4.1519676E-02
                                  18  4.1127548E-02

 260.843           .1676573E7 .1350175E8 .3162929E7 112.173762 93.8467256 102.516347 2581.92337 .241292E-3 1787.09587 112898.914
                   -114981.97 -112876.34 137176.718 112876.338 117974.698 123406.477 -112876.07 117974.698 144224.221 -147632.85
                   -82273.739 -166608.86 -180.99394 157741.433  -203052.8 -197254.29 198241.504 187960.495 -213112.24  -187773.3
                   -223477.82 166640.908 157764.242 91.5579769 -259.82447 -125.75629 57.7292029 -65.854994 1799.41443 12.5722746
                   9.65015554 12.4767218 21.8711233 .194783E-4  20.314661 1456.03829 59509.2132 2444.74893 -1809.9394
Times of maxima :      .03323     .03937     .03215     .03304     .04756     .04446     .04149     .05061     .04553     .00283
                       .03188     .00561     .03255     .00561     .04446     .03304     .04756     .04446     .04434     .04197
                       .04616     .04149     .05061     .04553     .04322     .04901     .04609     .04473     .04317     .04908
                       .04329     .04149     .04553     .03323     .03937     .03215      .0489     .04374     .05027        0.3
                          0.3        0.3        0.3        0.3        0.3     .04264     .04114     .04153     .05061
             Random switching times for simulation number  140  :
                                  10  2.1226014E-02   11  2.0913343E-02   12  2.1137517E-02   16  3.0610559E-02   17  3.1384065E-02
                                  18  3.0964343E-02

 18.3295           .2377059E7 .1379713E8 610410.976 109.012949 90.4458668 100.945991 .1905657E7 .181929E-3 3242.89083 112898.914
                   -112786.02 -112876.34  121655.39 123690.795 117067.637  121655.39  110811.97 117067.637 -144059.27 159136.609
                   -104067.18 189676.585 157.160422 -173422.63 201739.486 -213675.37 -194731.65 -193029.12 210445.474  -224522.3
                   216471.244 -189741.19 -173378.41 109.019709 -262.65121 -55.245406 85.1616585 93.0103704 -1565.9026 13.0551966
                   10.0708102 12.9245445  98.647499 .201261E-4 22.0094721 1926.36517 69239.5613  994.92361 1571.60422
Times of maxima :      .02137     .02285     .03118     .03347     .03976     .04479       .032      .0419     .03677     .00283
                       .01672     .00561     .03347     .02221     .04479     .03347     .03976     .04479     .03698     .03319
                        .0321       .032      .0419     .03677     .03484     .03206      .0374     .03671     .03496     .03212
                       .03485       .032     .03677     .02137     .02285     .03118     .03214     .03643     .04225        0.3
                          0.3        0.3        0.3        0.3        0.3     .03063     .03098      .0314      .0419
             Random switching times for simulation number  141  :
                                  10  3.6880002E-02   11  3.5790131E-02   12  3.6549714E-02   16  4.6299987E-02   17  4.5804594E-02
                                  18  4.6512730E-02

 353.661           .3082516E7  .135639E8 709404.349 105.193251 108.887472 100.316684 3128.28321 .182014E-3 2683.09368 123615.759
                   -112786.02 -112876.34 119505.048 -121585.36 -125098.35 119505.048 -121585.36 -116702.16 -137472.15 149101.598
                   -105931.05 172272.722  -157.1971 -167681.64 198160.274 -213618.89 -195421.32 -191756.02 199809.512 -208570.98
                   201992.752  -172391.4 -167622.72  124.14741 -260.42181 59.5568782 74.7614632 -64.011518 1547.78821 12.2903775
                   9.52344793 12.2040996 22.2313949  .19129E-4 20.3029147 2432.47244  68806.103 746.551278  -1571.971
Times of maxima :      .03703     .03912     .03753     .04999     .04781     .05261     .04894     .05066     .05371     .03624
                       .01672     .00561     .04999     .04781     .03755     .04999     .04781     .05261      .0526     .05012
                       .04765     .04894     .05066     .05371     .05127     .04917     .05363     .05377     .05087     .04905
                       .05072     .04894     .05371     .03703     .03912     .03753      .0477     .04682     .05026        0.3
                          0.3        0.3        0.3        0.3        0.3     .04631     .04653     .04582     .05066
             Random switching times for simulation number  142  :
                                  10  2.9237945E-02   11  3.0013746E-02   12  3.0092071E-02   16  3.7737945E-02   17  3.9159427E-02
                                  18  3.9080577E-02

 209.093           .1890708E7 .1361404E8 .1314532E7  114.15188 93.8901515 99.9752829 275809.252 .173555E-3 527653.734 112898.914
                   -112786.02 123205.663 -124489.82 -116227.11 116503.409 -124489.82 -112902.18 116503.409 149601.743 -173641.01
                   107784.893 -182813.91 -153.50083 185490.876  199554.14 212989.996 201333.713 204740.935 -206765.83 213241.308
                   -208652.46 182879.364 185432.175 -97.229315 -260.90266 -81.071942 87.4631039 101.247114 1543.15588 12.6710967
                   9.78570223 12.5381722  33.040422 .195319E-4 54.4991433 1751.88815 56267.1743 1040.72965 -1535.0083
Times of maxima :      .02936     .03901     .03048     .04119     .04766     .04472     .04012     .05071     .04489     .00283
                       .01672     .02969     .04119     .03131     .04472     .04119     .04766     .04472     .04509     .04131
                       .04022     .04012     .05071     .04489     .05127     .04106      .0462     .04483     .04245     .04094
                       .04259     .04012     .04489     .02936     .03901     .03048     .04815     .03938     .05037        0.3
                          0.3        0.3        0.3        0.3        0.3     .03775      .0391     .03917     .05071
             Random switching times for simulation number  143  :
                                  10  2.0775877E-02   11  2.1588350E-02   12  2.0712725E-02   16  3.0611359E-02   17  3.0731873E-02
                                  18  3.1410737E-02

 28.3869           .2122194E7 .1370872E8 654962.643 108.493127 99.4494736 101.270913 339709.307 .197209E-3 80370.1167 112898.914
                   -112786.02 -122608.65  121364.99 118566.352 -117255.89  121364.99 116196.636 -117255.89 144351.866 159469.081
                   -101358.47 184302.397 163.627067 -178108.81 200155.863 203227.628 -204401.97 -203782.46  208124.54 -205635.52
                   211396.292 -184362.67 -178093.71 103.009564 261.808309 57.2259837 105.849213 89.7397532 -1605.9988 13.0649605
                   10.0492573 12.9488798 35.6779414 .200715E-4 25.1245341 1942.13348  66326.487 896.465556 1636.27067
Times of maxima :      .02091     .03137     .02194      .0335     .03854     .03568     .03245     .04234      .0372     .00283
                       .01672     .02123      .0335     .02288     .03568      .0335     .03854     .03568     .04505     .03364
                       .03182     .03245     .04234      .0372     .03531     .04021     .03709     .03714       .034     .03257
                       .03414     .03245      .0372     .02091     .03137     .02194     .03241     .03683     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .03063     .03143     .03075     .04234
             Random switching times for simulation number  144  :
                                  10  2.0703040E-02   11  2.0546623E-02   12  1.8706761E-02   16  3.0971406E-02   17  2.9143318E-02
                                  18  3.0790622E-02

 1.09864           .3079307E7  .138683E8 .1320348E7 112.726877 93.6510261 101.606791 2899.82681 .175331E-3  374694.21 130377.104
                   -112786.02 -112876.34 123710.354 118325.663 -117450.18 123710.354 112758.316 -117450.18 -143987.26 166546.809
                    -109403.9 169942.267 154.284434 -185014.66 197590.714  -212649.4 -199971.25 -204689.01  203948.27 -218930.93
                   207026.515  -170006.9 -184956.78 124.082771 263.327783 -81.251096 -74.528157 -98.524278 -1545.8133 13.1025386
                   10.0864096 12.9615007 25.3709703  .20156E-4 46.1218589 2468.80789 71271.1385 1456.64857 1542.84434
Times of maxima :      .02086      .0308     .01883     .03288     .03938     .03641     .03183     .04175     .03659     .02003
                       .01672     .00561     .03288     .02184     .03641     .03288     .03938     .03641     .03679     .03301
                       .03193     .03183     .04175     .03659     .05127     .03277     .03791     .03653     .03415     .03265
                       .03533     .03183     .03659     .02086      .0308     .01883      .0398     .03107     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .03099     .03081     .02916     .04175
             Random switching times for simulation number  145  :
                                  10  2.3334697E-02   11  2.4321885E-02   12  2.5103108E-02   16  3.2620210E-02   17  3.5534591E-02
                                  18  3.2821885E-02

 84.3813             614126.2 .1350997E8 .3546948E7 108.923185 92.8979227 102.069243 2248.49245 .241436E-3 2578.55236 112898.914
                   129425.035 -112876.34 -136385.78 112876.338 -117717.16 -121605.29 112304.023 -117717.16 -142219.88 141327.735
                   81261.9522  162988.57 181.047983 -166572.91 -215181.54  197065.24 -198512.46 -197042.44 211307.716 188180.968
                   223025.955 -163020.89 -166549.31 -55.413275 259.903563 133.171838 69.7457794 62.4140892 -1798.3823 12.8373178
                   9.95219334 12.8784671 22.5233978 .201053E-4 21.2054706 979.167787 52927.5215 2731.90457 1810.47983
Times of maxima :      .02522     .03101     .02565     .02579     .03851     .03603     .03319     .04163     .03583     .00283
                       .02456     .00561     .02577     .00561     .03603     .02579     .03851     .03603     .03601     .03368
                       .03856     .03319     .04163     .03583     .02624     .04021      .0371     .03713     .03452     .04009
                       .03438     .03319     .03583     .02522     .03101     .02565     .03408     .03864     .04197        0.3
                          0.3        0.3        0.3        0.3        0.3     .03264     .03284     .03555     .04163
             Random switching times for simulation number  146  :
                                  10  1.9735261E-02   11  1.9868078E-02   12  2.0447637E-02   16  3.0354926E-02   17  3.0386934E-02
                                  18  3.0494582E-02

 2.27943            .346811E7 .1385878E8 276804.421 106.324296 98.3086624 109.280618 2912.22655 .167573E-3 835118.217 112898.914
                   -112786.02 -112876.34 120145.794 118548.037 -134017.15 120145.794 -115528.25 -121804.65 -149459.05 167852.075
                   -109285.47 170070.105 150.832365 -186440.87 203228.324 -215384.68 -205606.21 -204936.08 214931.092 -218191.67
                   221433.503 -170188.52 -186364.53 131.683532 -263.23734 37.2024476 90.0982734 -105.51679 -1497.4789 13.0664042
                   10.1034869 13.0338557 25.6330188 .202172E-4 73.8642508  2832.3085 72589.2795 810.081917 1508.32365
Times of maxima :      .02007     .02249     .02144     .03258     .03179     .02088     .03251     .04213      .0363     .00283
                       .01672     .00561     .03258     .02184     .02041     .03258     .03179     .02088     .03649     .03271
                       .03163     .03251     .04213      .0363     .03499     .03247     .03761     .03624     .03496     .03235
                       .03509     .03251      .0363     .02007     .02249     .02144     .03313     .03079     .04179        0.3
                          0.3        0.3        0.3        0.3        0.3     .03037     .03051      .0304     .04213
             Random switching times for simulation number  147  :
                                  10  3.3574177E-02   11  3.3094479E-02   12  3.4950834E-02   16  4.3623367E-02   17  4.4786468E-02
                                  18  4.2971047E-02

 302.527           .1539281E7 .1349794E8 .2700194E7 96.3659409 84.1732589 118.688879 698.898607 .281496E-3 1051.82146 112898.914
                   -128551.09 -112876.34 114381.054 112876.338   -126342. 114381.054 -106900.41 -126939.66 -127629.91 131493.658
                   -61018.907 -143965.43 -195.49177 -148687.63 199167.314 -190431.14 193323.213 171839.919 207984.922 -168329.22
                   215446.155 144077.325 -148591.28 87.7291539 -259.78782 -116.19367 55.7138443  -53.90307 1937.30186 12.3376554
                   9.61461308 12.4450109 20.8528165 .197201E-4 19.9900643 1612.80726 57878.6168 2045.17178 -1954.9177
Times of maxima :      .03411     .03931     .03512      .0502      .0472     .03558      .0578     .05029      .0535     .00283
                       .03368     .00561      .0502     .00561     .03554      .0502      .0472     .03558     .05332     .04977
                       .04657      .0578     .05029      .0535     .03609     .04874     .04576     .04586     .03568     .04866
                       .03582      .0578      .0535     .03411     .03931     .03512     .04887     .04533     .04996        0.3
                          0.3        0.3        0.3        0.3        0.3     .04364     .04299      .0448     .05029
             Random switching times for simulation number  148  :
                                  10  2.6997465E-02   11  2.7030265E-02   12  2.6849078E-02   16  3.8013176E-02   17  3.7095252E-02
                                  18  3.6690960E-02

 150.843           .3967504E7 .1356496E8 .2117832E7 100.548189 106.299382 125.307284 1537.61027 .258733E-3 1998.52522  -122509.6
                   -112786.02 -112876.34 -116836.74 120131.716   141584.8 -116836.74 120131.716 130430.894 138444.677 -135614.93
                   86551.2332 -154773.92 187.420977 -160182.48 -203703.09 204838.232 -202369.72  -188873.9 -209306.31   193139.5
                     -213795. 154934.454 -160209.02 -140.84573 260.431942 102.903656 -75.390779 80.7998257 -1867.4663 12.7174821
                   9.90100096 12.7278177 22.0027805 .201771E-4 21.0322085 2837.58949 58226.2075 1857.11785 1874.20977
Times of maxima :      .02738     .03092      .0271     .04169     .03936     .02829     .04053     .04165     .03706     .02694
                       .01672     .00561     .04169     .03936     .02766     .04169     .03936     .02829      .0442     .04173
                       .03852     .04053     .04165     .03706       .043     .04074     .03799     .03786     .04296     .04063
                       .04283     .04053     .03706     .02738     .03092      .0271     .04117     .03732      .0419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03803     .03671     .03711     .04165
             Random switching times for simulation number  149  :
                                  10  2.4675033E-02   11  2.6862175E-02   12  2.6893932E-02   16  3.4378088E-02   17  3.5987600E-02
                                  18  3.6934844E-02

  142.73           858251.245 .1350673E8 .1955627E7 100.257255 108.418987 121.899735 2429.83969 .250234E-3 1736.31342 112898.914
                   123229.853 -112876.34 -116667.59 121323.515 127116.014 -116667.59 121323.515 128645.232 -138387.12 -145252.59
                   89967.7481 -164974.14 184.316884  -157145.3 203486.513 204747.236 -193944.54 -181663.17 205439.462 195043.271
                   -206505.13 165133.883 -157199.17 -65.507681 259.872337 98.8844609 -59.867115  69.706709 -1821.3542 12.7091375
                   9.89560446 12.8552548 22.5415913 .201169E-4 21.3259915  1287.7414 59621.1541 1693.21367 1843.16884
Times of maxima :      .02522     .03092     .02702     .04191     .03891     .02752     .04075     .04193     .03797     .00283
                        .0252     .00561     .04191     .03891     .02749     .04191     .03891     .02752     .03766     .04058
                       .03876     .04075     .04193     .03797     .03502     .04097     .03756     .03743      .0351     .04087
                       .02776     .04075     .03797     .02522     .03092     .02702     .03957     .03757      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03439     .03695       .036     .04193
             Random switching times for simulation number  150  :
                                  10  2.2356519E-02   11  2.2805397E-02   12  2.4466755E-02   16  3.1605049E-02   17  3.4784166E-02
                                  18  3.3990402E-02

 52.7705           679567.272 .1349901E8 .3646809E7 110.560572  86.901039 97.3968685 1668.12523 .275908E-3 1457.84301 112898.914
                   119508.461 -119495.95 -136987.26 114095.384 -114991.25  -122515.9 108618.749 -114991.25 -140329.99 -135497.16
                   73297.8067  -156338.6 193.541486 -153803.76 -200329.64 193693.261 -195950.64 -185051.51 206028.313 183156.027
                   213925.632 156523.621 -153828.21 -58.290963 259.798102 135.033491 58.7529261 62.4742365 -1909.9215 12.8879478
                   9.94323221 12.8854766 22.1562224 .202803E-4 20.9788055 1239.70414 72353.9953 2509.37821 1935.41486
Times of maxima :      .02356     .03105     .02481     .02576     .03827     .03655     .04119     .04205     .03677     .00283
                       .02412     .02245     .02513     .02303     .03655     .02576     .03827     .03655      .0365       .041
                       .02317     .04119     .04205     .03677     .02613     .03975     .03681     .03688     .03494     .04113
                       .03507     .04119     .03677     .02356     .03105     .02481     .03483     .03801     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3     .03162     .03401      .0348     .04205
             Random switching times for simulation number  151  :
                                  10  2.6466057E-02   11  2.6697208E-02   12  2.8166594E-02   16  3.7339166E-02   17  3.7751930E-02
                                  18  3.6466025E-02

 161.422           .2809393E7 .1351793E8 706743.625 96.1545076 101.007914 114.182385 1007.37977 .265729E-3 1703.97569 112898.914
                   -112786.02 -112876.34 -114255.51 117103.537 133990.774 -114255.51 117103.537 124506.455 133843.774 -132111.01
                    81390.699 -148108.09 189.938113 -156763.63 -197200.33 202211.785  -195141.8 -179985.57 -201208.25 181498.041
                   -204393.86 148292.508 -156787.05 -118.51989 259.980142  59.445085 -59.503749 56.7565889 -1881.0731 12.6849053
                    9.9085452 12.7620589 21.6528564 .202287E-4 20.6308777 2252.56145 57623.8042 1125.83198 1899.38113
Times of maxima :        .027     .03108     .02842     .04145     .03844     .02761     .04119     .04199     .03683     .00283
                       .01672     .00561     .04145     .03844     .02714     .04145     .03844     .02761     .04486     .04148
                         .039     .04119     .04199     .03683     .05973     .03982     .03776     .03763     .04362     .04112
                       .04248     .04119     .03683       .027     .03108     .02842     .04047     .03814     .04182        0.3
                          0.3        0.3        0.3        0.3        0.3     .03735     .03648     .03777     .04199
             Random switching times for simulation number  152  :
                                  10  2.0627966E-02   11  2.1748431E-02   12  2.1407120E-02   16  3.1219762E-02   17  3.1392441E-02
                                  18  3.1685566E-02

 39.3159           .2141764E7 .1349566E8 961413.487  106.65157 99.9811638 105.999149 486159.463  .20482E-3 .1677139E7 112898.914
                   -112786.02 -120194.75  120330.56 116524.327 -119961.95  120330.56 116506.836 -119961.95 -148474.25 162608.425
                   -97029.677 185361.929 166.755013 -188994.94 202324.413 -205114.52 -206842.68 -212904.64 213368.386  -210928.6
                   217805.399 -185404.12 -188945.56 103.483424 259.765838 69.3330183 102.761031 -81.853944 -1646.7623 13.0583316
                   10.0247935 12.9643485 35.1116061 .200563E-4  131.41088 2100.12449 68909.3041  941.09087 1667.55013
Times of maxima :      .02077     .03102     .02188     .03378     .03881     .03607     .03205      .0419     .03609     .00283
                       .01672     .02108     .03378     .02304     .03607     .03378     .03881     .03607     .03626     .03253
                       .03212     .03205      .0419     .03609     .03481     .03207     .03737     .03742     .03473     .03218
                       .03459     .03205     .03609     .02077     .03102     .02188     .03275     .03196     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03123      .0317     .03141      .0419
             Random switching times for simulation number  153  :
                                  10  2.9191187E-02   11  2.9092458E-02   12  2.9092875E-02   16  3.9004967E-02   17  3.8272397E-02
                                  18  3.9617071E-02

 189.055           .2693177E7 .1399999E8 486955.962    114.993   98.17021 101.981584 .1136644E7 .193029E-3 819493.533 112898.914
                   -112786.02 -112876.34 -124947.63 -122679.22 117666.596 -124947.63 -115446.87 117666.596 147768.734 -172223.23
                     103107.9 -187363.33 -161.88377 186392.825 -201077.44 -201549.75 206295.128 215744.584  -201290.8 202000.733
                   -203169.19 187424.878 186371.357 -116.04261 264.575013 -49.343488 -94.395734 86.3533857 1593.07089  12.679951
                    9.7379371 12.5586615 59.5795096 .194614E-4 92.5603086 2388.69594 74872.7743 629.251594 -1618.8377
Times of maxima :      .02934     .03103     .02984     .04172     .04674     .04396     .04065     .05055     .04542     .00283
                       .01672     .00561     .04172     .03039     .04396     .04172     .04674     .04396      .0442     .04184
                       .04005     .04065     .05055     .04542     .04275      .0482     .04531     .04535     .04281     .04077
                       .04249     .04065     .04542     .02934     .03103     .02984     .04063      .0399     .05088        0.3
                          0.3        0.3        0.3        0.3        0.3     .03902     .03963     .03829     .05055
             Random switching times for simulation number  154  :
                                  10  2.2264022E-02   11  2.1882073E-02   12  2.2831423E-02   16  3.2544355E-02   17  3.3086806E-02
                                  18  3.1850621E-02

 64.5069           .1153358E7 .1349735E8 .2038146E7 98.6678817 98.8839487 100.214036 3339.51399 .211908E-3 2438.48706 112898.914
                   -112786.02 -112876.34 -116221.51 120084.443 -116642.44 -115739.13 115865.786 -116642.44 -140412.98 144586.955
                   -94452.118 174382.545  169.61559 -165067.82 202420.639 202485.337 -203358.73 -193695.14 210695.804 -199103.27
                   216580.685 -174437.51 -165027.74 75.9393795 259.782126 100.949152 73.6336503 59.5274155 -1675.5513 13.0014951
                   10.0138566 12.8935493 22.8362339 .200521E-4 21.2201162 1418.61422 68631.9551 1820.97238  1696.1559
Times of maxima :      .02237     .03101     .02339     .04172     .03898     .03594     .03289     .04207     .03625     .00283
                       .01672     .00561      .0249     .02318     .03594     .04172     .03898     .03594     .03583     .03271
                       .03225     .03289     .04207     .03625     .03452     .04043     .03754     .03615     .03453     .03302
                       .03469     .03289     .03625     .02237     .03101     .02339     .03275     .03729     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03256     .03187      .0331     .04207
             Random switching times for simulation number  155  :
                                  10  2.1059685E-02   11  2.0515424E-02   12  2.2437643E-02   16  3.0733038E-02   17  3.2708660E-02
                                  18  2.9701262E-02

 27.6058           .2440477E7 .1483037E8 .1542827E7 98.1127655 113.566173 97.8398982 1243.12796 .190996E-3 1768.51998 115694.159
                   -112786.02 -112876.34 115413.091 -124170.04 -115252.49 115413.091 -124170.04 -115252.49 -137067.54 140110.164
                   -106065.79 151136.898 -161.02916 -157523.83 197110.716 -207229.22 -193029.13 -187262.76 199827.719 -198737.59
                   203673.118 -151260.22 -157454.26 110.464412 -272.30841 87.8301464 59.8386908 46.6778467 1592.30684 13.0250986
                   10.1583808 12.9270563 22.3616599 .204211E-4 20.7811793 1969.20693  58242.757 1592.26387 -1610.2916
Times of maxima :      .02116     .02289     .02292     .03366       .031     .03583     .03215     .03378      .0369     .02063
                       .01672     .00561     .03366       .031     .03583     .03366       .031     .03583      .0358     .03335
                       .03084     .03215     .03378      .0369     .03449     .03237     .03711     .03697     .03427     .03225
                       .03425     .03215      .0369     .02116     .02289     .02292     .03128     .03685     .03346        0.3
                          0.3        0.3        0.3        0.3        0.3     .03075     .02972     .03272     .03378
             Random switching times for simulation number  156  :
                                  10  2.2588023E-02   11  2.2417917E-02   12  2.1012561E-02   16  3.2390630E-02   17  3.0519910E-02
                                  18  3.2995573E-02

 42.6448           487749.433 .1376857E8 356232.113 103.169895 96.0818096 101.277582 2255.14361 .247441E-3 3283.55207 112898.914
                   -112786.02 -114815.93 118350.148 114212.306 -117259.75 118350.148 114212.306 -117259.75 -144100.24 153089.295
                   79407.4734 -163062.12 183.285423 -173827.63   200855.6 202172.625 -204013.29 -204444.02 202692.383 195846.626
                   206223.827 163240.974 -173812.49 -49.383673 262.379249  42.203798 75.5447599 79.2633282 -1814.1418 13.0680523
                   9.95811573 12.8882987 23.7977349 .201335E-4 22.5703309 1189.70449 72282.2716 777.695329 1832.85423
Times of maxima :      .02335     .03085      .0226     .03371     .03868     .03608     .04164     .04179       .036     .00283
                       .01672     .02165     .03371     .03868     .03608     .03371     .03868     .03608     .03618     .03384
                       .03803     .04164     .04179       .036     .03475     .04012     .03727      .0373     .03432     .04024
                       .03454     .04164       .036     .02335     .03085      .0226     .03417     .03704     .04144        0.3
                          0.3        0.3        0.3        0.3        0.3     .03241     .03301     .03053     .04179
             Random switching times for simulation number  157  :
                                  10  2.6949783E-02   11  2.6950688E-02   12  2.6565513E-02   16  3.6860421E-02   17  3.6495912E-02
                                  18  3.8332269E-02

 148.076           .4128059E7 .1349777E8  .213806E7 105.786757 108.716023 129.954875 2903.73048 .171512E-3 3240.29417 -120157.23
                   -112786.02 -112876.34  -119841.7 121489.597 140979.861  -119841.7 121489.597 132827.684 140917.391 -156738.01
                   109455.599 -169982.53 152.594564 173396.716 -198078.92 212545.019 201586.841 197882.024  -201997.7 207568.578
                   -207854.19 170097.871 173348.429 -143.66731 259.786141 103.393911 -81.840143 78.9485136 -1502.7042 12.7279503
                   9.82211993 12.7315927 23.9434527 .197146E-4 21.9990905 2848.11508 71664.7595 1762.07562 1525.94564
Times of maxima :      .02733     .03089     .02706     .04185     .03963     .02824     .04075     .04241     .04553     .02695
                       .01672     .00561     .04185     .03963     .02761     .04185     .03963     .02824     .04533     .04056
                       .03947     .04075     .04241     .04553     .04281     .04031     .04545     .04547      .0428     .04019
                       .02781     .04075     .04553     .02733     .03089     .02706     .04086     .03855     .04207        0.3
                          0.3        0.3        0.3        0.3        0.3     .03688     .03835     .03651     .04241
             Random switching times for simulation number  158  :
                                  10  2.7444525E-02   11  2.9517165E-02   12  2.8855965E-02   16  3.6201628E-02   17  3.9592534E-02
                                  18  4.0058865E-02

 185.804           .2827921E7 .1375429E8 940657.677 106.849775 101.620548 114.292185 439851.972 .206543E-3 267130.845 112898.914
                   -112786.02 134385.632 -120442.32 -121936.97 138426.669 -120442.32 -117458.13 124566.304 143277.965 -158177.04
                   97244.0226 -185217.81 -167.45463 182609.952 -198918.43 -203224.38 207685.995 208190.292 -203553.54  205266.35
                   -208653.01 185259.658 182563.002 -118.91007  262.24313 -68.580525 -85.752089  67.801897 1654.58926 12.6724097
                   9.72391535 12.6803014 33.2012962 .194317E-4 34.9016607 2471.66505 75783.6721 1195.46842 -1674.5463
Times of maxima :      .02778     .03121     .02971     .04075     .04717     .02876     .04042     .05028     .04446     .00283
                       .01672     .02927     .04075     .03081     .02812     .04075     .04717     .02876     .04427      .0409
                       .04042     .04042     .05028     .04446      .0432     .04864     .04574     .04578     .04312     .04044
                       .04293     .04042     .04446     .02778     .03121     .02971     .04103     .04024     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .03622     .04007     .03961     .05028
             Random switching times for simulation number  159  :
                                  10  3.0347959E-02   11  3.0975618E-02   12  3.0682354E-02   16  4.0397849E-02   17  4.1245802E-02
                                  18  4.0828657E-02

 227.988            786852.54 .1349845E8 .1952045E7 110.580108 92.3511184 98.9967622 23968.1105 .234462E-3 200865.742 112898.914
                   -112786.02 129808.593 -122526.72 -113670.27 115931.861 -122526.72 -111973.02 115931.861 145958.793 -154074.61
                   -82290.564 -176704.54 -178.41375 181037.831 -200119.22 -198260.53 198984.439 202348.002 -206770.74 -196585.46
                   -212154.32 176748.986 181039.621 -62.723701 -259.79268 -98.793848 -84.324108 -82.688629   1762.058 12.6332459
                   9.67431111 12.5073864 23.5278865 .194498E-4   29.88536 1328.40122 64326.5424 1621.74848 -1784.1375
Times of maxima :      .03045     .03932     .03123     .04152     .04726     .04491     .04186     .05033     .04522     .00283
                       .01672     .03082     .04152     .03136     .04491     .04152     .04726     .04491     .04401     .04168
                       .04737     .04186     .05033     .04522     .04326     .04823     .04504     .04512      .0435     .04949
                        .0434     .04186     .04522     .03045     .03932     .03123     .04183     .04631     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04041     .04084     .04126     .05033
             Random switching times for simulation number  160  :
                                  10  3.3220791E-02   11  3.4155881E-02   12  3.1535023E-02   16  4.2945251E-02   17  4.1488868E-02
                                  18  4.4119881E-02

 261.333           .1872081E7 .1351102E8 .2191758E7  116.62142 88.3357369 100.413043 951.604085 .279294E-3 1491.77114 112898.914
                   -112786.02 119337.659 122878.879 112876.338 116758.196 125829.211  -109511.7 116758.196 139678.397  132079.28
                   -63711.224 147374.841  -194.7257 154217.724 199401.382 -192623.47 191642.983 172380.201 -201189.59 -172458.28
                   -203511.83 -147559.31 154249.645 96.7491926 -259.91363 -104.68423 46.9580852 46.0635898 1942.21836 12.5954967
                   9.61522721 12.4666846 21.1363702 .197101E-4 19.9272986 1636.96403 56588.0781 1883.74576  -1947.257
Times of maxima :      .03349     .03932     .03207     .03322     .04747     .04482     .04934     .05051     .04514     .00283
                       .01672     .03171     .03221     .00561     .04482     .03322     .04747     .04482     .04496     .04929
                       .04666     .04934     .05051     .04514     .03436     .04816     .04609     .04527      .0435     .04946
                        .0434     .04934     .04514     .03349     .03932     .03207     .04801     .05391     .05018        0.3
                          0.3        0.3        0.3        0.3        0.3     .04296     .04413      .0415     .05051
             Random switching times for simulation number  161  :
                                  10  2.9274503E-02   11  2.8732190E-02   12  2.9750266E-02   16  3.8635295E-02   17  3.9126883E-02
                                  18  3.9619446E-02

  208.89            .255767E7  .141336E8 756368.318 107.781643 99.2799732 100.614465  308776.89 .194454E-3 124203.923 -117237.63
                   -112786.02 -112876.34 -120966.39 -122128.69 116875.242 -120966.39 -116097.57 116875.242 144939.706 -162617.76
                   104930.433 -183584.76 -162.48026  179185.22 -199364.43 -202193.74 204597.702 210564.499  -201325.1 207826.578
                   -203005.74 183628.624 179162.375  -113.0856 -265.83452 -61.496679 -103.78719 -78.229967 1591.16635 12.6724042
                   9.74088828  12.548595 30.7568212 .194619E-4 27.0350473 1991.23432 79218.1932   824.7411 -1624.8026
Times of maxima :      .02938     .03946     .02992     .04173     .04674     .04383     .03998     .05055     .04541     .02885
                       .01672     .00561     .04173     .03003     .04383     .04173     .04674     .04383     .04522     .04184
                       .04005     .03998     .05055     .04541      .0428      .0482     .04531     .04534     .04367     .04146
                       .04252     .03998     .04541     .02938     .03946     .02992      .0405     .04505     .05088        0.3
                          0.3        0.3        0.3        0.3        0.3     .03865     .03963     .03914     .05055
             Random switching times for simulation number  162  :
                                  10  3.3893696E-02   11  3.4085870E-02   12  3.2551883E-02   16  4.3275176E-02   17  4.3050647E-02
                                  18  4.3082946E-02

 289.353           .2790749E7 .1351356E8  .277824E7 120.132242  82.721275 99.7152371 1207.13238 .281154E-3 694.273651 112898.914
                   -112786.02 -112876.34 137560.415 112876.338 -121761.17 127709.176 -105974.39 -116351.79 128031.881 136148.038
                   -59129.638 150681.515 -195.37286 143901.628 212641.368 -190931.41 189827.922 166827.508 209626.469 -168529.71
                   218834.641 -150680.73  143950.04 118.125969 -259.93809 -117.86093  37.165021  -39.78289 1941.16172 12.5190662
                   9.61569548 12.4402902 20.8822991 .197272E-4 19.4802777 2202.10613  56388.896 2212.59657 -1953.7286
Times of maxima :      .03418     .03939     .03309     .03387     .04729     .03609      .0335     .05038     .04541     .00283
                       .01672     .00561     .03323     .00561     .03456     .03387     .04729     .03609     .04421     .03408
                       .04739      .0335     .05038     .04541     .03503     .04874     .04587     .04528      .0349     .04879
                       .03477      .0335     .04541     .03418     .03939     .03309      .0488     .04533     .05006        0.3
                          0.3        0.3        0.3        0.3        0.3     .04329      .0431     .04307     .05038
             Random switching times for simulation number  163  :
                                  10  3.3885577E-02   11  3.2400478E-02   12  3.2627192E-02   16  4.3762560E-02   17  4.3681037E-02
                                  18  4.3344305E-02

 273.853           .3174727E7  .134987E8 .3525296E7 127.691534  79.721759 98.1457134 1130.39566  .28137E-3 674.704416 112898.914
                   -124142.13 -112876.34 144729.814 112876.338 115002.693 131665.916 -104035.31 -115432.47 129638.391 140357.851
                   -63352.944 149702.362 -195.44811 143631.075 208958.898  -189991.8 187342.073 -163086.43 205143.234 -167120.32
                   214149.764 -149716.72 143652.756 125.990611 -259.79515 -132.76475 42.7434327  -47.42012 1942.04746 12.5201215
                   9.61735762  12.437918  20.945355 .197405E-4 19.6832147 2261.23405  61016.841 2594.71756 -1954.4811
Times of maxima :      .03425     .03939     .03285     .03377     .04753     .03658     .03356     .04996     .04465     .00283
                       .03263     .00561      .0333     .00561     .04443     .03377     .04753     .03658     .04449     .03336
                       .03281     .03356     .04996     .04465     .03502     .04866     .04581     .05379     .03496       .049
                       .03476     .03356     .04465     .03425     .03939     .03285     .04779     .04551     .05024        0.3
                          0.3        0.3        0.3        0.3        0.3     .04378     .04336      .0437     .04996
             Random switching times for simulation number  164  :
                                  10  2.8366696E-02   11  2.7866499E-02   12  2.9086606E-02   16  3.8515121E-02   17  3.9864927E-02
                                  18  3.7915510E-02

 160.258           .3303688E7 .1360881E8   665247.4 105.094356 112.687441 107.752624 2419.34602 .199758E-3 1802.92965 -124156.29
                   -112786.02 -112876.34 -119448.86 123688.713 132241.159 -119448.86 123688.713 120950.102 135535.753 -142065.08
                   105559.109 -164860.35 164.681258 -157926.51 -203616.88 219886.984 193189.579 182728.668 -211541.66 212559.601
                   -213231.95 164981.812 -157965.76 -128.52407 260.852511 57.6735381 -62.364175 -58.788664  -1621.419 12.6641122
                   9.85176947 12.6076074 22.1907068 .198337E-4 20.2191932   2497.314 64187.8671  1121.3555 1646.81258
Times of maxima :       .0285     .03118      .0382     .04188     .03921     .02905     .04035     .04206     .03828      .0283
                       .01672     .00561     .04188     .03921     .02904     .04188     .03921     .02905     .04471     .04157
                       .03906     .04035     .04206     .03828     .04324     .04057     .04578     .04587     .04319     .04046
                       .04331     .04035     .03828      .0285     .03118      .0382     .04041     .04624     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03853     .03793     .03988     .04206
             Random switching times for simulation number  165  :
                                  10  2.4509141E-02   11  2.4581919E-02   12  2.4631653E-02   16  3.4453204E-02   17  3.4248339E-02
                                  18  3.4680665E-02

  104.97           910208.533 .1350582E8 .4117755E7 118.431129 83.3840474  96.320139 927.555672 .281512E-3 877.160621 112898.914
                   125697.052 -112876.34 -142416.45 112876.338 -114337.76 -126801.75 106398.082 114353.869   -132990. -139701.03
                   60054.2073 -147056.63 195.497291 -146385.66 -206856.39 190684.795 -190897.69 -169232.85 199813.754 167850.578
                   -210269.98 147066.408 -146407.87 -67.461416 259.863628 143.487886 -44.930351 40.6277167  -1941.791 12.8739132
                   9.92284232 12.8601771 21.4526224 .203488E-4 20.2146896 1324.93719  58263.355 2844.22161 1954.97291
Times of maxima :      .02506     .03101     .02485     .02532      .0389       .028     .02559       .042     .03632     .00283
                       .02464     .00561      .0253     .00561     .03637     .02532      .0389       .028     .03648     .02543
                       .03898     .02559       .042     .03632     .02577     .04043     .03747     .03757     .03503      .0404
                        .0255     .02559     .03632     .02506     .03101     .02485     .04088     .03694     .04167        0.3
                          0.3        0.3        0.3        0.3        0.3     .03447      .0347     .03426       .042
             Random switching times for simulation number  166  :
                                  10  3.5984206E-02   11  3.4972509E-02   12  3.5455460E-02   16  4.5490692E-02   17  4.5616490E-02
                                  18  4.4540010E-02

 332.218           .3975834E7  .135185E8 .1103237E7 98.8069161 97.0775049 117.551764 1110.23294 .274289E-3 1416.67368 127354.525
                   -112786.02 -112876.34 115820.647 -114802.57 -139284.13 115820.647 -114802.57 -126330.11 -135010.02 132011.962
                   -73960.419 149443.162   -192.973 153298.794 200665.735 -197213.55 194418.167 179222.764 206571.198 -180896.06
                   210719.869 -149617.59 153340.842 140.993516  -259.9856 -74.271041 49.7879029 -57.646248 1905.32515 12.3156851
                   9.60204044 12.2709983 20.9400579 .196504E-4  19.840901  2853.2759 57240.6763 1438.99809   -1929.73
Times of maxima :      .03632     .03923     .03559     .05021     .04721     .03712     .04908     .05023     .04558     .03555
                       .01672     .00561     .05021     .04721     .03665     .05021     .04721     .03712     .03672     .04899
                       .04708     .04908     .05023     .04558     .05151      .0486     .04584      .0457     .05151     .04918
                       .05164     .04908     .04558     .03632     .03923     .03559     .04835     .04589     .05044        0.3
                          0.3        0.3        0.3        0.3        0.3     .04551     .04456     .04563     .05023
             Random switching times for simulation number  167  :
                                  10  3.3526446E-02   11  3.5495692E-02   12  3.4733238E-02   16  4.4239999E-02   17  4.4895858E-02
                                  18  4.5263400E-02

 300.859           .1370949E7 .1353744E8 .3133763E7 97.5802652 111.071497 114.439929 1489.22418 .250385E-3 1848.62282 112898.914
                   -123996.99 -112876.34 115099.466 -122798.66 -120314.69 115099.466 -122798.66 -124646.79 140752.372 140215.094
                   -92438.401 -154186.72 -184.37265 158458.497 199916.019 -206334.51 195152.054 185274.706 206105.352 -188327.17
                   214902.671 154310.935 158488.337 82.7933945 -260.16767 -125.17513    70.4596  -77.78972  1824.4135 12.3501431
                   9.58844606 12.4441281 21.8915456  .19491E-4 20.9863129 1572.83142  59143.276 2394.76495 -1843.7265
Times of maxima :      .03407     .03949     .03489     .05027     .04724     .03535     .05821     .05026     .04563     .00283
                       .03362     .00561     .05027     .04724     .03533     .05027     .04724     .03535     .04611     .04891
                       .04709     .05821     .05026     .04563     .03587     .04862      .0458     .04576     .03547     .04852
                       .03561     .05821     .04563     .03407     .03949     .03489     .04929     .04548     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3     .04425     .04528     .04491     .05026
             Random switching times for simulation number  168  :
                                  10  1.9182215E-02   11  2.1145020E-02   12  2.0448934E-02   16  2.8781847E-02   17  3.1224113E-02
                                  18  3.1470681E-02

 8.67344           .2827839E7 .1368868E8 957276.369 112.607226 99.7919296 108.599288 363598.789  .19763E-3 347790.975 112898.914
                   -112786.02 -136194.26 123644.682 120983.895  -138076.1 123644.682 116396.527 -121424.35 -146073.05 163136.521
                   -100974.14 184852.999 163.801973 -184489.01 201812.005 -204929.94 -207434.95 -212858.59 207541.094 -212359.16
                   210630.247 -184896.03 -184480.02 118.908351 -261.61686 69.1836819 82.0477268 -90.688719 -1614.8937 13.0623866
                   10.0509764 13.0673948 33.2754759 .200692E-4  56.806172 2497.61019 72808.0983 1271.88535 1638.01973
Times of maxima :      .01952     .02296     .02144     .03357     .03859     .01987     .03184      .0424     .03727     .00283
                       .01672     .02101     .03357     .02244     .01986     .03357     .03859     .01987     .03606     .03232
                        .0319     .03184      .0424     .03727     .03461      .0319     .03715     .03721     .03456     .03197
                       .03467     .03184     .03727     .01952     .02296     .02144     .03255     .03177     .04207        0.3
                          0.3        0.3        0.3        0.3        0.3      .0288     .03149     .03124      .0424
             Random switching times for simulation number  169  :
                                  10  2.8931033E-02   11  2.8624722E-02   12  2.9109482E-02   16  3.8167707E-02   17  3.8808161E-02
                                  18  3.8670774E-02

 194.161           .3135618E7 .1396989E8  494569.29  103.48906 102.059066 103.470703  650969.79   .1623E-3 284224.318 -118544.35
                   -112786.02 -112876.34 -118533.07 -118500.78 118522.557 -118533.07 117711.287 118522.557 150941.282 -174761.98
                   108441.104 -185873.05 -148.44006 183011.267 -198528.12 213449.185 202973.994  205553.88 -203242.79  206930.19
                   -205426.56 185986.334 182924.195 -125.21218 264.290465 -49.727723 -85.154479 99.3006009 1467.72152 12.6756987
                   9.80477523 12.5669347 60.9566069  .19626E-4 39.9269517 2325.49691 67422.8921 758.313108 -1484.4006
Times of maxima :      .02909     .03095     .02958     .04223     .03997     .04436      .0411     .05031     .04448     .02874
                       .01672     .00561     .04223      .0306     .04436     .04223     .03997     .04436     .04467      .0409
                       .03981      .0411     .05031     .04448     .04328     .04065     .04579     .04593     .04339      .0412
                       .04326      .0411     .04448     .02909     .03095     .02958     .03987     .03899     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .03818     .03869     .03882     .05031
             Random switching times for simulation number  170  :
                                  10  3.7524814E-02   11  3.6355601E-02   12  3.5732402E-02   16  4.7257729E-02   17  4.5443004E-02
                                  18  4.7270912E-02

  355.84           .2667589E7  .137951E8 949910.037 103.987278 97.1609681 102.002691 2474.75195 .171005E-3 84003.5698 131282.851
                   -112786.02 -112876.34 118818.049 116691.938 -117678.77 118818.049 -114851.91 -117678.77 -142273.49 161211.041
                   -109983.17 165459.715 152.369103 -178198.52 198201.016 -214197.88 -203133.81 -200026.09 205517.856 -216195.79
                   207325.357 -165567.18 -178128.21 115.490023 -262.63189  -68.91698 -70.380716 -83.462996 -1516.3832 12.3076285
                   9.47240477 12.1674299 23.1972504 .189408E-4 23.5462048 2051.49767 76030.2432 1161.46369 1523.69103
Times of maxima :      .03769     .03954     .03586     .04937     .04857     .05296      .0497     .05891     .05307     .03647
                       .01672     .00561     .04937      .0382     .05296     .04937     .04857     .05296     .05328      .0495
                        .0484      .0497     .05891     .05307     .05187     .04925     .05439     .05302     .05181     .04912
                       .05167      .0497     .05307     .03769     .03954     .03586     .05629     .04748     .05857        0.3
                          0.3        0.3        0.3        0.3        0.3     .04727     .04729     .04546     .05891
             Random switching times for simulation number  171  :
                                  10  3.6069710E-02   11  3.5878315E-02   12  3.5534633E-02   16  4.6280873E-02   17  4.5778055E-02
                                  18  4.6309538E-02

 349.041           .4197453E7 .1355371E8 .1151601E7 102.937326 112.430058 117.274481 1918.83066 .196378E-3 2756.03567 129442.494
                   -112786.02 -112876.34 118216.679 -123547.38 -139448.67 118216.679 -123547.38 -126181.03 -138951.97 149840.957
                   -107121.16 159269.939  -163.2822 -168448.07 197436.988 -212995.27 -193964.07 -190591.46 200056.121 -201966.83
                     201897.2 -159388.87 -168375.81 144.869814 -260.32394 -75.881534 68.3712093 -68.449041  1612.2852 12.3107244
                   9.53688136 12.2785514  22.179982 .191896E-4 20.5489809 2981.66741 66495.0312 1285.42052  -1632.822
Times of maxima :       .0363      .0392     .03566     .04979      .0476     .03675     .04873     .05039     .05351     .03606
                       .01672     .00561     .04979      .0476     .03673     .04979      .0476     .03675     .05331     .04992
                       .04813     .04873     .05039     .05351     .05168     .04896     .05342     .05355     .05085     .04884
                       .05194     .04873     .05351      .0363      .0392     .03566     .04893     .04644     .05075        0.3
                          0.3        0.3        0.3        0.3        0.3      .0463     .04632     .04579     .05039
             Random switching times for simulation number  172  :
                                  10  2.9041125E-02   11  2.8527218E-02   12  2.5732486E-02   16  3.9843822E-02   17  3.5863916E-02
                                  18  3.7898183E-02

 160.207           .2928759E7 .1389374E8  .250807E7 104.813762 113.202516 97.5850033 1998.86358 .200571E-3 2334.36926 -141027.16
                   -112786.02 -112876.34 -122396.82 123971.071 -115102.26 -119289.29 123971.071 -115102.26  137480.82 -151862.34
                   104856.455 -160186.34 165.016148 163933.897 198085.856 210970.223 191067.045  187853.26 -200989.95 199887.242
                   -206375.69 160345.359 163853.238 -121.01155 263.569119 111.983699 -63.160423 72.3262369 -1636.5083 12.7891786
                   9.86890194 12.5710034 22.9852749  .19837E-4 20.7436232 2349.44258 59150.7872 2212.71621 1650.16148
Times of maxima :      .02916     .03106     .02589     .04136     .03987     .05292      .0415     .04205     .04508     .02767
                       .01672     .00561     .02641     .03987     .05292     .04136     .03987     .05292     .04488      .0415
                       .03903      .0415     .04205     .04508     .05153     .03987      .0453     .04515      .0427     .04115
                       .04285      .0415     .04508     .02916     .03106     .02589     .04027      .0382     .04234        0.3
                          0.3        0.3        0.3        0.3        0.3     .03986     .03791     .03588     .04205
             Random switching times for simulation number  173  :
                                  10  1.9956590E-02   11  2.0138017E-02   12  1.9743965E-02   16  3.0978129E-02   17  2.8873889E-02
                                  18  2.9994306E-02

 18.6864           .3612547E7 .1392601E8 .1042664E7 106.641006 109.558251 106.508999 2850.79375 .171736E-3 3207.73326 119105.368
                   -112786.02 -112876.34 120324.601 -121959.28 -130625.92 120324.601 -121959.28 -120250.11 -152494.94  159759.61
                   -105867.76 169435.189 -152.69417  -173071.2 206335.544 -217132.42 -199277.09 -203465.99   216638.4 -204915.44
                   217539.273 -169551.72 -173023.39 134.397668 -263.87503 72.2033091 77.9404847 -90.659375 1512.27952 13.0728883
                   10.1365574 13.0138188 24.4301465 .203406E-4 22.6447676 2832.06001 64485.2215 887.986102 -1526.9417
Times of maxima :      .02029     .02276      .0206     .03346     .03129     .03594     .03241     .03339      .0372     .01984
                       .01672     .00561     .03346     .03129     .02062     .03346     .03129     .03594       .036     .03223
                       .03112     .03241     .03339      .0372     .03467     .03197     .03739     .03726     .03463     .03253
                       .03463     .03241      .0372     .02029     .02276      .0206     .03282     .03035     .03373        0.3
                          0.3        0.3        0.3        0.3        0.3     .03099     .03001     .02889     .03339
             Random switching times for simulation number  174  :
                                  10  2.6718120E-02   11  2.6635321E-02   12  2.5739799E-02   16  3.6877535E-02   17  3.5861699E-02
                                  18  3.6363510E-02

 126.035           .4816258E7 .1351713E8  .250807E7 97.2172304  101.26326 120.369938 915.225238  .26963E-3 2424.50367 -119388.68
                   -112786.02 -112876.34 -122396.82 117251.462  143965.74 -114885.16 117251.462 127835.458 138284.042 -135015.82
                   80334.8811 146892.976 191.327153 164916.295 -204686.79 202061.309 -195428.09 -181113.55 -199419.15 178182.202
                   -210780.82  -147002.4 164922.276 -155.18147 259.972394 111.983699 -49.415856 51.6738263 -1890.9056  12.781633
                   9.91342358 12.7479297  21.611162  .20247E-4  20.662576 2950.84223 57406.2707 2040.92519 1913.27153
Times of maxima :       .0271     .03098     .02589     .04173     .03903     .02801     .04931     .04201     .02766     .02672
                       .01672     .00561     .02641     .03903     .02739     .04173     .03903     .02801     .02754     .04138
                        .0389     .04931     .04201     .02766     .02741     .04041     .03766     .03752     .02728     .04031
                       .02714     .04931     .02766      .0271     .03098     .02589     .04039     .03652     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03638     .03588     .04201
             Random switching times for simulation number  175  :
                                  10  2.0807524E-02   11  2.0221439E-02   12  2.0499115E-02   16  3.1028867E-02   17  3.0290971E-02
                                  18  3.0419799E-02

 2.80828           .2388672E7 .1415546E8 445350.695 107.316105 100.447642 102.049183  3148.4561    .165E-3 303554.634 119220.951
                   -112786.02 -112876.34 120704.862 123777.093 -117705.59 120704.862 -116778.31 -117705.59  -146491.2 168199.841
                   -110039.52 172476.033 149.669782 -183463.06 201172.114 -220329.59 -204399.67 -202048.47 209132.271 -220237.28
                   215227.421 -172594.24 -183379.34 109.285687 -266.04002 47.1884888 -83.975777 -105.04754 -1478.2012 13.0679504
                   10.1104815 12.9486941  25.794693 .202341E-4 40.4210054 2087.05836 69212.9196 690.938082 1496.69782
Times of maxima :       .0209     .02284     .02145     .03388     .03171     .03613     .03257     .04205     .03621     .02034
                       .01672     .00561     .03388     .02152     .03613     .03388     .03171     .03613     .03641     .03263
                       .03155     .03257     .04205     .03621     .03498     .03239     .03753     .03766     .03503     .03227
                       .03503     .03257     .03621      .0209     .02284     .02145     .03941     .03071     .04171        0.3
                          0.3        0.3        0.3        0.3        0.3     .03104     .03043     .03031     .04205
             Random switching times for simulation number  176  :
                                  10  3.4305767E-02   11  3.4662546E-02   12  3.5476665E-02   16  4.4532077E-02   17  4.6047528E-02
                                  18  4.3388965E-02

 332.861           .2259804E7 .1350669E8 .2217925E7 95.7931921 78.2546519 112.848047 1128.19423 .281047E-3 853.816978 112898.914
                   -119996.32 -112876.34 114040.637 112876.338 -124091.75 114040.637 -103073.59 -123776.82 -130235.64 134211.908
                   -53842.555 149674.101 -195.33594 -146072.93 -197452.92 -188651.76 185642.717 161496.193 -200505.35  -167643.4
                   205406.848 -149864.24 -145966.05 106.296844 -259.87197 -105.30728 -49.437405 -56.131999 1941.29831 12.3177155
                   9.60982045 12.4033189 21.0216405 .197395E-4 19.7060041 1958.35488 56528.6255 1875.01953 -1953.3594
Times of maxima :      .03484     .03935     .03565      .0497     .04689     .03607     .04948     .05009     .05332     .00283
                        .0344     .00561      .0497     .00561     .03498      .0497     .04689     .03607     .05336     .04958
                       .04762     .04948     .05009     .05332     .05953     .04823     .04548     .04536     .05951     .04958
                       .05078     .04948     .05332     .03484     .03935     .03565     .05641     .04627     .05032        0.3
                          0.3        0.3        0.3        0.3        0.3     .04455      .0434     .04606     .05009
             Random switching times for simulation number  177  :
                                  10  2.4418159E-02   11  2.4270931E-02   12  2.4789601E-02   16  3.4743196E-02   17  3.4917625E-02
                                  18  3.4317674E-02

 105.142           .1190118E7 .1349934E8 .3844646E7 118.226062 86.1133915 96.6284554 1030.95521 .277952E-3 962.261201 112898.914
                    129056.17 -112876.34 -139925.19 112876.338  114435.61 -126691.92 108125.383 114536.744 -132241.26  -133555.3
                   65771.2565 -148416.03 194.257242 -147515.46 -210759.29 193007.035 -195827.45 -177554.43 -201913.94  174385.54
                   -215668.98   148606.2 -147570.03 -77.140061 259.801293 138.647862 42.7562703 49.9815053 -1927.0926  12.860397
                   9.92752949 12.8599899 21.7540457 .203155E-4 20.5202802 1319.61908  59678.674 2622.41115 1942.57242
Times of maxima :      .02499     .03097     .02492     .02547     .03854       .028     .04149     .04168     .03732     .00283
                       .02452     .00561     .02545     .00561     .02751     .02547     .03854       .028     .03682      .0413
                       .03863     .04149     .04168     .03732     .02592     .03999     .03711     .03719     .02632     .04003
                       .02565     .04149     .03732     .02499     .03097     .02492     .04824     .03681     .04202        0.3
                          0.3        0.3        0.3        0.3        0.3     .03476     .03433     .03493     .04168
             Random switching times for simulation number  178  :
                                  10  2.9711140E-02   11  3.0365868E-02   12  3.0089516E-02   16  3.9367126E-02   17  3.9593122E-02
                                  18  4.0347567E-02

 212.993           .1412216E7 .1349697E8 .1072292E7  108.30386 100.471127 101.991804 308556.334 .216234E-3 3131.34791 112898.914
                   -112786.02 128971.297 -121259.08 -116829.56 117672.492 -121259.08 -116791.96 117672.492 -143939.19 -166079.91
                   93004.0971 -183579.62 -171.33814 172303.634 -201660.77 -204497.88 202756.742 203037.744 -211884.71 -202462.14
                   -215746.17 183631.816 172275.458 -84.030238 -259.77843 -73.222006 -97.708599 -85.979929 1711.62004 12.6662912
                   9.70384581 12.5268161 33.0972705 .194269E-4 21.7559278 1581.89889 67342.7093 1107.38647 -1713.3814
Times of maxima :      .02983     .03937     .03064     .04105     .04746     .04426     .04138     .05056     .04475     .00283
                       .01672     .03017     .04105     .03166     .04426     .04105     .04746     .04426     .05257     .04119
                       .04077     .04138     .05056     .04475     .04279     .04893     .04603     .04464      .0429       .049
                       .04278     .04138     .04475     .02983     .03937     .03064     .04122     .04437      .0502        0.3
                          0.3        0.3        0.3        0.3        0.3     .03938     .04036     .03961     .05056
             Random switching times for simulation number  179  :
                                  10  2.8413354E-02   11  2.9026665E-02   12  2.9059438E-02   16  3.8383955E-02   17  3.8269355E-02
                                  18  3.9876551E-02

 190.945           .2536705E7 .1394018E8 426395.654  111.59544 99.8987634 105.142672 384863.417 .199253E-3 417385.495 112898.914
                   -112786.02 -112876.34 -123087.95 -124539.58 122199.652 -123087.95 -116458.82 119476.314 149392.015 -163176.29
                   100045.073 -185046.39 -164.47324 185147.814 -204645.67 206573.874 208649.333 214611.769 -214578.22 212635.338
                   -218537.06 185089.339 185143.802 -112.62116 264.009305  -46.17335 84.6442841 94.7535981   1622.737 12.6802321
                   9.73278758 12.6077395 32.9200411 .194409E-4 70.3198717 2284.22919 78652.6762 642.018986 -1644.7324
Times of maxima :      .02858     .03096     .02966     .04197     .04699     .04417     .04024      .0501     .04567     .00283
                       .01672     .00561     .04197     .03032     .02909     .04197     .04699     .04417     .04446     .04072
                       .04027     .04024      .0501     .04567     .04298     .04036     .04555     .04561     .04297     .04031
                       .04308     .04024     .04567     .02858     .03096     .02966     .04745     .04015     .05046        0.3
                          0.3        0.3        0.3        0.3        0.3      .0384     .03989     .03828      .0501
             Random switching times for simulation number  180  :
                                  10  3.7038726E-02   11  3.5122490E-02   12  3.3704916E-02   16  4.6682909E-02   17  4.3685199E-02
                                  18  4.4678876E-02

 329.014            .300453E7 .1370927E8 .2697693E7 98.9032109 98.3083121 95.9820519 1436.30908  .26894E-3   1740.468 144542.815
                   -112786.02 -112876.34 129981.844 -115528.05 -121964.22 115877.071 -115528.05 114152.999 133487.652 140159.449
                   -77102.925 153540.003 -191.08214 157194.219  -197245.7 -199347.85 201613.835 184738.508  -200069.2 -180331.24
                   202270.623 -153728.55 157238.458 122.566915 -261.81361 -116.13984 -47.439597 -62.827174  1887.0237 12.4247107
                   9.60836342 12.1937708 21.3830674 .196259E-4 19.7908447 2365.30697 57054.8019 2185.31265 -1910.8214
Times of maxima :      .03748     .03905     .03387     .03439     .04733     .06118     .04966     .05035     .04571     .03564
                       .01672     .00561     .03438     .04733      .0377     .03439     .04733     .06118     .04553      .0497
                        .0472     .04966     .05035     .04571      .0597     .04871     .04597     .04584     .05974     .04861
                       .05112     .04966     .04571     .03748     .03905     .03387     .05661     .04529     .05003        0.3
                          0.3        0.3        0.3        0.3        0.3      .0467     .04469      .0437     .05035
             Random switching times for simulation number  181  :
                                  10  2.7513363E-02   11  2.8525397E-02   12  2.7774198E-02   16  3.7354596E-02   17  3.7550903E-02
                                  18  3.8199265E-02

 164.499           .3456577E7 .1384949E8 .1144777E7 104.566601 109.783547 110.103372 2986.55109  .18107E-3  2820.2966 112898.914
                   -112786.02 -112876.34 -119148.56 122084.616 137239.956 -119148.56 122084.616 122262.317 140014.912 -153725.21
                   109061.067 -170833.08 156.788831 169118.533 -198927.41 212522.054 196857.708 192450.274 -202918.15 210484.633
                   -204170.81 170950.999 169058.755 -131.46438  263.14908 75.6563518  -89.89196  -75.31487 -1540.2879 12.6876878
                   9.83975699 12.6789669 23.6373254 .197509E-4 21.5282794 2548.62658   63354.28    1217.12 1567.88831
Times of maxima :      .02789     .03115      .0279     .04167     .03949      .0284     .04062     .04228     .04538     .00283
                       .01672     .00561     .04167     .03949     .02818     .04167     .03949      .0284     .04518     .04184
                       .03934     .04062     .04228     .04538     .04347     .04085     .04531     .04545     .04346     .04073
                       .04351     .04062     .04538     .02789     .03115      .0279     .03918     .04503     .04194        0.3
                          0.3        0.3        0.3        0.3        0.3     .03737     .03821     .03757     .04228
             Random switching times for simulation number  182  :
                                  10  2.8747073E-02   11  3.0877897E-02   12  2.9681048E-02   16  3.8393332E-02   17  3.9499589E-02
                                  18  4.0481001E-02

 191.279           .2315144E7 .1402506E8 631448.363 113.816946 98.1964663  100.81692 617502.381 .220618E-3 229009.164 112898.914
                   -112786.02 141903.416 -124307.05 -115462.31 117031.058 -124307.05 -115462.31 -116992.77 144633.846 -167048.26
                   86933.9169 -185769.48 -173.06621  181708.75 -200422.33 -201515.98 203008.424  204365.06 -206543.22 -199035.78
                   -209339.26 185819.405  181689.43 -107.59051  -264.8118 -56.189339 -81.739161 -92.202607 1732.42357 12.6711263
                   9.69526274 12.5806163 42.2500163 .194286E-4 31.9737243 2191.71446 62668.0212 991.669527 -1730.6621
Times of maxima :      .02889     .03959     .03099     .04118      .0476      .0529     .04152        .05     .04489     .00283
                       .01672     .03025     .04118      .0476     .02942     .04118      .0476      .0529     .04507     .04133
                       .04087     .04152        .05     .04489     .04292     .04906     .04616     .04478     .04303     .04915
                        .0429     .04152     .04489     .02889     .03959     .03099     .04142     .04452     .05033        0.3
                          0.3        0.3        0.3        0.3        0.3     .03841      .0405     .03951        .05
             Random switching times for simulation number  183  :
                                  10  3.4246742E-02   11  3.4638165E-02   12  3.5188620E-02   16  4.3592170E-02   17  4.5334217E-02
                                  18  4.4840014E-02

 306.609           .2184631E7 .1350954E8 .2389704E7 103.577467 104.519091 124.284339  2305.2361 .264581E-3 1732.36435 112898.914
                   -120678.11 -112876.34 118583.689 -119121.49 -127447.59 118583.689 -119121.49 -129897.42 141947.207  142862.89
                   -81688.877 163614.236 -189.52739 157098.779 200648.202 -207102.06   193888.2 179512.448 209396.551 -195819.33
                   214848.581 -163774.09 157145.968 104.513908 -259.89942 -109.30929 57.5893895 -76.205427 1880.79521 12.3284034
                   9.59807975 12.4124604 21.8480412 .195937E-4 20.5469136 1928.74974 57989.7585  1962.6299 -1895.2739
Times of maxima :      .03478     .03933     .03533      .0502     .04751      .0358     .04869     .05037     .04588     .00283
                       .03434     .00561      .0502     .04751     .03578      .0502     .04751      .0358     .04569     .04989
                       .04738     .04869     .05037     .04588     .05155     .04889     .04603     .04534      .0514     .04879
                       .05146     .04869     .04588     .03478     .03933     .03533     .04718     .04688     .05019        0.3
                          0.3        0.3        0.3        0.3        0.3     .04361     .04486     .04535     .05037
             Random switching times for simulation number  184  :
                                  10  2.1097867E-02   11  2.0627462E-02   12  2.1488734E-02   16  3.1048283E-02   17  3.2432964E-02
                                  18  3.0965659E-02

 35.4181           .2490449E7 .1358068E8 918332.515 102.208106 92.2550722 98.5609315 2611.12998  .18259E-3 2687.72692 113979.683
                   -112786.02 -112876.34 117797.204 123173.389 -115676.39 117797.204 111914.778 -115676.39 -139499.82 151526.575
                   -106020.59 166919.738 157.445714  -167730.5 203199.634 -205204.44 -195120.76 -194650.79 205664.212 -204457.56
                    206804.42 -166984.36 -167684.55  111.58963 -260.58283 67.7618076 70.7778421 58.5089321 -1560.8192 13.0412219
                   10.0716744 12.9342752  23.075275  .20127E-4 21.1140595 2007.87198 72671.9282 1192.18266 1574.45714
Times of maxima :      .02124     .02256     .02174     .03305     .03906     .03623       .032     .04191     .03676     .02074
                       .01672     .00561     .03305     .02192     .03623     .03305     .03906     .03623     .03639     .03319
                        .0321       .032     .04191     .03676     .03488     .03226     .03665      .0367     .03493     .03281
                        .0351       .032     .03676     .02124     .02256     .02174      .0319     .03638     .04225        0.3
                          0.3        0.3        0.3        0.3        0.3     .03106     .03098     .03245     .04191
             Random switching times for simulation number  185  :
                                  10  2.8315627E-02   11  2.8121805E-02   12  2.8524114E-02   16  3.8171043E-02   17  3.9137227E-02
                                  18  3.8346511E-02

 172.104           .3709994E7 .1372822E8 692043.942 104.120803 109.103875 106.797586 2643.13122 .170643E-3 1590.04489 -122039.98
                   -112786.02 -112876.34 -118894.31 121706.115 131469.884 -118894.31 121706.115 120412.904 136396.306 -138489.81
                   108051.275 -167259.26 152.207844 155405.853 -202404.99  216055.85 196057.441 181654.782 -213812.05 213722.652
                   -224900.23 167377.872  155358.16 -136.19828 261.994439 58.8236323 -84.252684  -68.34066 -1513.5816 12.6688086
                   9.82460124 12.6165608 22.6634108  .19711E-4 20.5573614 2759.57249 67211.1644  1135.9781 1522.07844
Times of maxima :      .02864     .03075     .03863     .04231     .03964       .029     .04078     .04242     .04554     .02828
                       .01672     .00561     .04231     .03964     .02898     .04231     .03964       .029     .04514     .04129
                       .03948     .04078     .04242     .04554     .04366       .041     .04546     .04547     .04239     .04089
                       .04254     .04078     .04554     .02864     .03075     .03863      .0396     .04546     .04209        0.3
                          0.3        0.3        0.3        0.3        0.3     .03819     .03836     .03915     .04242
             Random switching times for simulation number  186  :
                                  10  2.4377218E-02   11  2.2601970E-02   12  2.3159286E-02   16  3.4601509E-02   17  3.2995936E-02
                                  18  3.2612071E-02

 79.8339           .1176864E7 .1349581E8 .2367111E7 112.338209 93.6929968 96.7362389 2780.15865 .238319E-3 2459.16419 112898.914
                   -112786.02 -112876.34 -124572.33 112876.338 114600.605 123496.901  112783.58 114600.605 139625.967 151747.169
                   81883.8654 168700.276 179.875353 -165291.46 202746.103 195876.082 -196741.41 -190531.17 207272.258 185721.502
                   210846.527 -168734.24 -165300.98 -76.709332 259.767256 108.791326 51.0123092 73.3375023 -1769.8126 12.9877699
                   9.97289281 12.8660334 22.8580083 .200883E-4 20.8583064 1391.03584 67236.0554 1981.13035 1798.75353
Times of maxima :      .02478     .03105     .02344     .03331     .03905     .04488     .03298     .04211     .03701     .00283
                       .01672     .00561     .02383     .00561     .04488     .03331     .03905     .04488     .04484     .03347
                       .03915     .03298     .04211     .03701     .03504     .04001     .03759     .03691     .03504     .04128
                       .03479     .03298     .03701     .02478     .03105     .02344     .04796     .03662     .04177        0.3
                          0.3        0.3        0.3        0.3        0.3     .03462     .03263     .03301     .04211
             Random switching times for simulation number  187  :
                                  10  2.0408198E-02   11  1.9624772E-02   12  2.1012510E-02   16  2.9447594E-02   17  3.0310144E-02
                                  18  2.9708429E-02

 7.33631           .2714095E7 .1372185E8 675218.996 107.684072  116.62655 99.9938024 103437.333 .192106E-3 1326.11262 123923.579
                   -112786.02 -112876.34 120911.622 -125831.98 -120072.76 120911.622 -125831.98  -116514.2 135800.731 145167.582
                   -106202.93 178676.856 -161.49638 -152177.49  206082.35 -223512.52 -194581.91 -180968.65 213071.233 -221627.19
                   219638.111 -178798.06 -152108.54  116.49238 -261.93364 -58.104173 85.0788185 78.3026972 1591.70841 13.0659244
                   10.1542421 12.9662297  27.025785 .204239E-4  20.969665 2257.24289 64986.2748 929.205135 -1614.9638
Times of maxima :      .02062     .02243     .02999     .03369       .031     .03582     .03214     .03379      .0369     .02003
                       .01672     .00561     .03369       .031     .02107     .03369       .031     .03582     .04488     .03337
                       .03153     .03214     .03379      .0369     .03497     .03236     .03756     .03766     .03495     .03225
                       .03506     .03214      .0369     .02062     .02243     .02999     .03088     .03674     .03346        0.3
                          0.3        0.3        0.3        0.3        0.3     .02946     .02972     .03033     .03379
             Random switching times for simulation number  188  :
                                  10  2.6761849E-02   11  2.5937294E-02   12  2.6711288E-02   16  3.6242896E-02   17  3.6920616E-02
                                  18  3.5429779E-02

 143.202           .3771154E7 .1350075E8 .2383275E7  97.626479 82.0700941 122.225857 751.598378 .282841E-3 787.952991 -121209.82
                   -112786.02 -112876.34 -115126.72 112876.338 135408.045 -115126.72 105556.451 128817.201 127871.107 -127698.24
                   56685.4581 -144688.76 195.958175 145183.848 -201815.19 192848.808 -188302.06 166470.162 -206830.24 169645.758
                   -224828.65 144864.968 145109.682 -137.31632  259.81483  109.16216 -49.803302 56.6006646 -1936.3284 12.7247054
                   9.91737424 12.7385482 21.5555904 .203614E-4 20.2497165 2715.56582 56377.7826 1964.36521 1959.58175
Times of maxima :      .02725     .03102     .02688     .04154     .03879     .02806      .0404     .04182     .04559     .02677
                       .01672     .00561     .04154     .00561     .02744     .04154     .03879     .02806      .0443     .04048
                        .0387      .0404     .04182     .04559     .02789     .04018      .0374     .04551     .02748     .04028
                       .02762      .0404     .04559     .02725     .03102     .02688     .04103     .03746     .04153        0.3
                          0.3        0.3        0.3        0.3        0.3     .03626     .03544     .03694     .04182
             Random switching times for simulation number  189  :
                                  10  2.0417217E-02   11  2.2133835E-02   12  2.0843970E-02   16  3.0781218E-02   17  3.0515996E-02
                                  18  3.2510150E-02

  7.6803           .2312605E7 .1374657E8  726928.28 113.657405  93.306966 100.570057 235974.934  .23611E-3 236489.066 112898.914
                   -112786.02 -138901.52 124219.902  122348.48 -116849.45 124219.902 112550.997 -116849.45  -141786.6 149527.161
                   82846.4427 181874.068 179.039947 -181886.26 199431.016  196332.88 -203388.43 -208915.38 205894.366 193148.082
                   211137.277 -181909.48 -181889.91 107.531513  262.16955 60.2879872 83.7264399 -60.797562 -1762.9488 13.0672386
                    9.9877846  12.977147 27.9913449 .200819E-4 33.0148139 2276.17383 72145.5612 876.415417 1790.39947
Times of maxima :      .02056      .0308     .02244      .0332     .03895     .03674     .03288     .04202     .03691     .00283
                       .01672     .02182      .0332     .02238     .03674      .0332     .03895     .03674     .03673     .03336
                       .03905     .03288     .04202     .03691     .03422     .03992     .03676     .03681     .03409     .04118
                       .03396     .03288     .03691     .02056      .0308     .02244     .03363     .04578     .04235        0.3
                          0.3        0.3        0.3        0.3        0.3      .0308     .03253     .03053     .04202
             Random switching times for simulation number  190  :
                                  10  3.5600532E-02   11  3.4825400E-02   12  3.6919492E-02   16  4.5723776E-02   17  4.6462091E-02
                                  18  4.5175740E-02

 341.973           .3237692E7 .1352811E8 455569.481 99.2434876 110.797909 119.854476 1055.25397 .254255E-3 2132.78851 114973.585
                   -112786.02 -112876.34 116076.237 -122647.33 -142225.82 116076.237 -122647.33 -127561.45 -134247.91 134722.501
                   -89503.434 148732.219 -185.79194 161700.014 197036.973 -208106.45 192803.816 180996.275 201484.611 -189781.31
                   205403.887 -148912.68 161728.442 127.233873 -260.07794   -47.7268 57.1987103 -56.339288 1830.94409 12.2903714
                   9.58737587 12.3061097 21.2927649 .195151E-4 20.1502217 2565.16755 59175.4043 1017.06574 -1857.9194
Times of maxima :      .03595     .03935     .04547     .05006     .04715     .03675     .04984     .05016     .04554     .03561
                       .01672     .00561     .05006     .04715     .03628     .05006     .04715     .03675     .05356     .05019
                       .04701     .04984     .05016     .04554      .0514     .04853      .0458     .04567     .05104     .04843
                       .05116     .04984     .04554     .03595     .03935     .04547     .04917     .04686     .05038        0.3
                          0.3        0.3        0.3        0.3        0.3     .04574     .04519     .04648     .05016
             Random switching times for simulation number  191  :
                                  10  3.5058005E-02   11  3.3628172E-02   12  3.2057170E-02   16  4.4731944E-02   17  4.2512508E-02
                                  18  4.3437257E-02

 295.035           .4230877E7 .1351286E8 .2575522E7 118.244553 77.9620685 123.399941 769.388258 .281479E-3 1399.34198  125723.54
                   -112786.02 -112876.34  132817.27 112876.338 -139300.28 126701.829 -102880.72 -129434.42 -133349.83 128402.652
                   -52811.301 144931.418 -195.48583 -153085.32 196410.261 -188054.37  185325.53 160669.877 200509.963 -163919.25
                    213612.85 -144930.46 -153093.81 145.445472 -259.93132 -113.47955  36.061255 -38.647344  1940.6343 12.5602428
                   9.61715181 12.3602955 20.7761873 .197398E-4 19.4356072 2909.55192 56693.0372 2084.65827 -1954.8583
Times of maxima :      .03526     .03937     .03259     .03337     .04759     .03635       .033     .05006     .03599     .03462
                       .01672     .00561     .03273     .00561     .03572     .03337     .04759     .03635     .03618     .03333
                         .047       .033     .05006     .03599      .0513     .04875     .04552     .04543     .03578     .04906
                       .03592       .033     .03599     .03526     .03937     .03259     .04818     .04563     .05029        0.3
                          0.3        0.3        0.3        0.3        0.3     .04475     .04345     .04253     .05006
             Random switching times for simulation number  192  :
                                  10  3.6318275E-02   11  3.5791830E-02   12  3.5093465E-02   16  4.5674127E-02   17  4.5337446E-02
                                  18  4.5405309E-02

 347.869           .4756144E7  .136063E8 .1607681E7 102.721281 114.407195 112.237707 2087.82776  .24537E-3  2382.3342 135446.593
                   -112786.02 -112876.34 118092.557 -124628.96 -135568.66 118092.557 -124628.96 -123441.65 -137985.64 149193.986
                   -93771.439 161194.555 -182.51685 -164457.91  200121.44 -211203.77 195856.972 -190487.82  207578.72 -194843.35
                   211926.075 -161359.54 -164329.17 154.209994 -260.82851 -89.657139 72.3323352 -90.202355 1811.20245  12.330686
                   9.58060543 12.2481839 22.5202452 .194537E-4 21.0773232 2869.44757 59492.3226 1551.78734 -1825.1685
Times of maxima :      .03644     .03912     .03523     .05029     .04738     .03699     .04902     .05024     .05261     .03616
                       .01672     .00561     .05029     .04738     .03698     .05029     .04738     .03699     .05286     .04901
                       .04724     .04902     .05024     .05261     .05136     .04877     .04603     .05407     .05138     .04867
                        .0514     .04902     .05261     .03644     .03912     .03523     .04944     .04571     .05007        0.3
                          0.3        0.3        0.3        0.3        0.3     .04569     .04542     .04535     .05024
             Random switching times for simulation number  193  :
                                  10  2.7423138E-02   11  2.8867982E-02   12  2.8457706E-02   16  3.8674418E-02   17  3.8704292E-02
                                  18  3.8748635E-02

 175.323           .2829203E7 .1412526E8 646962.662  105.96146 100.211934 108.835409 3159.29046 .165259E-3 314838.536 112898.914
                   -112786.02 -112876.34 -119940.62 -124105.54  138504.54 -119940.62 116641.215 121556.285  151141.56 -170120.81
                   109485.617 -172585.07 -149.78719 183725.811 -203621.06 215409.543 205320.887  203432.03 -215733.99 214918.668
                   -220655.25 172703.442 183643.904 -118.93702 265.756131 -56.875419 89.0601773 106.074178  1479.9105 12.6788929
                   9.80497714  12.700501  25.051141 .196086E-4 44.0206791 2479.89985  67431.676 986.392714 -1497.8719
Times of maxima :      .02776      .0308     .02947     .04084     .04004     .02811     .04089     .05038     .04455     .00283
                       .01672     .00561     .04084     .03016      .0281     .04084     .04004     .02811     .04475     .04097
                       .03988     .04089     .05038     .04455     .04334     .04072     .04586     .04599     .04328      .0406
                        .0434     .04089     .04455     .02776      .0308     .02947     .04775     .03904     .05004        0.3
                          0.3        0.3        0.3        0.3        0.3     .03869     .03876     .03872     .05038
             Random switching times for simulation number  194  :
                                  10  2.3287998E-02   11  2.4482122E-02   12  2.4461125E-02   16  3.2451683E-02   17  3.4535115E-02
                                  18  3.4763404E-02

  85.387           448817.445 .1350524E8  .397713E7 123.711166 83.4737052 99.2211797 1122.47899 .281154E-3  908.26166 112898.914
                   116937.962 -112876.34 -142513.79 112876.338 -116063.19 -129597.54 106455.268 -116063.19 -133680.22 -141319.18
                   59404.7961 -149600.69 195.372796 -146800.41 201903.269  193670.33 -193033.87 -168651.12 205911.278 175390.732
                   208679.346 149611.955 -146811.17 -47.371798 259.858077 141.016496 49.8173937 45.2215017 -1945.6464 12.8901202
                    9.9225866  12.879453 21.8709866 .203543E-4  20.610999 912.814305 58847.8632  2867.1293 1953.72796
Times of maxima :      .02578     .03102     .02475      .0256     .03898     .03584      .0254     .04206     .03601     .00283
                       .02447     .00561     .02514     .00561     .03584      .0256     .03898     .03584     .03589      .0252
                       .03906      .0254     .04206     .03601     .03449     .04042     .03755     .03749     .03453     .04048
                       .03465      .0254     .03601     .02578     .03102     .02475     .03266     .03736     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3     .03247     .03478     .03455     .04206
             Random switching times for simulation number  195  :
                                  10  3.4224457E-02   11  3.1712088E-02   12  3.3258559E-02   16  4.3891981E-02   17  4.3250200E-02
                                  18  4.1758242E-02

  275.99           .3818522E7 .1350885E8 .2861954E7   111.4238 90.8504408 108.521994 1402.35593 .259699E-3 1423.36438 112898.914
                    -118921.9 -112876.34 137376.255 112876.338 -129579.06 122993.255 -111059.53 -121381.14 136374.989 130606.324
                   -77395.544 -153122.48 -187.77038 153381.061 211081.883 -195000.61 196744.023 180039.615 206125.535 -178411.37
                   221085.651 153146.603 153390.113 138.176019  -259.8928 -119.62345 44.3534579 -45.498742 1868.17344 12.4564092
                   9.63498746 12.4202478 20.9536473 .195661E-4 19.7312741  2517.7323  64165.977 2290.43676 -1877.7038
Times of maxima :      .03461     .03939     .03372     .03394     .04743     .03552     .04212     .05052     .04477     .00283
                       .03302     .00561     .03393     .00561      .0349     .03394     .04743     .03552     .04425     .04924
                       .04679     .04212     .05052     .04477     .03535     .04888     .04596     .04465     .03523     .04901
                       .03509     .04212     .04477     .03461     .03939     .03372     .04887     .04506     .05019        0.3
                          0.3        0.3        0.3        0.3        0.3     .04391     .04177     .04327     .05052
             Random switching times for simulation number  196  :
                                  10  2.2221589E-02   11  2.3928598E-02   12  2.3954875E-02   16  3.1536073E-02   17  3.4891699E-02
                                  18  3.3349017E-02

 69.2965           598291.051 .1350641E8 .3908778E7 126.094774 92.2751907 105.525057 1678.01045 .257978E-3 2942.46748 112898.914
                   114599.204 -120599.37 -141782.32 112876.338 -119693.37  -130840.1 111926.981 -119693.37 -139715.53 -145654.42
                   77270.5626   -156456. 187.147268 -170381.22 208919.905 196932.643 -201860.59 -194008.17 217292.654 186371.364
                    223257.57 156623.171 -170385.25 54.6941976 259.869316 139.799463 63.4285704 -59.974999 -1865.2058 12.9364382
                   9.94075175 12.8889931 22.5233968 .201786E-4 21.4615733 1169.31297 58482.5833 2802.36477 1871.47268
Times of maxima :      .02233     .03102      .0245     .02509     .03903     .03618     .04057     .04212     .03635     .00283
                       .02396     .02233     .02462     .00561     .03618     .02509     .03903     .03618     .03653     .02477
                       .03838     .04057     .04212     .03635     .03476     .04047     .03755     .03763     .03481     .04061
                        .0349     .04057     .03635     .02233     .03102      .0245     .03441     .04519     .04178        0.3
                          0.3        0.3        0.3        0.3        0.3     .03155     .03336     .03491     .04212
             Random switching times for simulation number  197  :
                                  10  1.9900112E-02   11  2.1253673E-02   12  1.9285835E-02   16  2.8944699E-02   17  2.9624425E-02
                                  18  3.0952503E-02

 3.50455           .3107051E7 .1417783E8 743778.849 115.245888 92.1381191 101.359229 363403.456 .181919E-3 865175.172 123498.169
                   -112786.02 -128798.42 125084.942 132920.283 -121072.81 125084.942 111843.818 -117307.01 -147429.35 173867.876
                   -105735.16 184848.509 157.156144 -186533.23 -198673.55 -204362.11 -199772.97 -210623.04 202024.247 -206441.91
                   203773.428 -184912.37 -186488.52 124.640503 -266.25012 -60.982737  -84.07436 -94.507363 -1569.1607 13.0808063
                   10.0829816 13.0020397 37.6759104 .201279E-4 77.3564596 2327.49457 66578.8701  1194.3083 1571.56144
Times of maxima :      .02004     .02319      .0194     .03305     .03808     .03568     .03199      .0419     .03676     .01938
                       .01672     .02126     .03305     .02255     .02056     .03305     .03808     .03568     .03696     .03318
                        .0314     .03199      .0419     .03676     .04311     .03293     .03807      .0367     .03422     .03281
                       .03434     .03199     .03676     .02004     .02319      .0194     .03999     .03125     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .02896     .03097     .02964      .0419
             Random switching times for simulation number  198  :
                                  10  3.3500079E-02   11  3.3463109E-02   12  3.4226902E-02   16  4.2635288E-02   17  4.3527198E-02
                                  18  4.3439524E-02

 302.141           .1273036E7 .1351114E8 .3322555E7 95.7942045 78.5164444 107.755905 683.372521 .282181E-3 865.769133 112898.914
                    -130145.7 -112876.34 123262.404 112876.338 -120574.44 -114041.24 -103245.85 -120951.94 133535.179 -128904.27
                   -53341.213 143751.032 -195.72949 146233.204 213613.641 -189147.43 187993.658 165051.899 210638.244 -166940.87
                    224450.98 -143937.23 146259.316 79.7820875  -259.9148 -128.89055 48.6446746 44.7252447 1940.77491 12.3758081
                   9.61291922 12.4537534 20.7736864 .197394E-4  19.866839 1513.04454 57158.6292 2361.36861 -1957.2949
Times of maxima :      .03405     .03933     .03437      .0582      .0476     .03619     .04921     .05004     .04479     .00283
                        .0336     .00561     .03489     .00561     .03481      .0582      .0476     .03619     .04467     .05811
                       .04701     .04921     .05004     .04479     .03536     .04898     .04616     .04606     .03496     .04908
                       .03509     .04921     .04479     .03405     .03933     .03437     .04914     .05372     .05028        0.3
                          0.3        0.3        0.3        0.3        0.3     .04265     .04345     .04354     .05004
             Random switching times for simulation number  199  :
                                  10  2.1376641E-02   11  2.2278413E-02   12  2.1702675E-02   16  3.2303167E-02   17  3.0937436E-02
                                  18  3.2290151E-02

 40.8597           .1419026E7 .1376674E8 917634.468 118.979449 96.8147175 100.383106 202899.652 .227842E-3 357930.616 112898.914
                   -112786.02 -129505.78 127094.948 114647.082  116740.79 127094.948 114647.082  116740.79 -148880.75 168211.127
                   -85721.182  181086.48 175.877021 -184722.64 -199926.66 196657.709  -199908.5 -205324.56 212784.204 -202660.82
                   217063.303 -181123.77 -184712.54 84.2325928 262.361729  67.736049 -84.543171 -78.450237 -1747.0214 13.0601101
                   9.99419264 12.9206732 27.6696839 .200635E-4 41.5682859 1770.53786 67645.0819 988.628017 1758.77021
Times of maxima :      .02149     .03114     .02202       .033     .03941     .04437     .03266     .04181      .0367     .00283
                       .01672     .02184       .033     .03941     .04437       .033     .03941     .04437     .03688     .03304
                       .03272     .03266     .04181      .0367     .04311     .04087     .03798      .0366     .03431     .03279
                       .03444     .03266      .0367     .02149     .03114     .02202     .03994     .03257     .04214        0.3
                          0.3        0.3        0.3        0.3        0.3     .03232     .03231     .03095     .04181
             Random switching times for simulation number  200  :
                                  10  3.2758417E-02   11  3.1475692E-02   12  3.1056652E-02   16  4.3322476E-02   17  4.0687128E-02
                                  18  4.1353873E-02

 251.737           .1284055E7  .134996E8  .253974E7 108.178511 94.9208048 96.3560889 2656.34378  .24965E-3 1803.00713 112898.914
                   -112786.02 123709.163 -121188.89 -113520.17 114375.207 -121188.89 -113520.17 114375.207 -135844.35 -143660.81
                   -80140.274 -167399.11 -184.10196 157927.411 -196717.18 -199722.26 199955.309 191640.885 -199641.87 -184209.89
                    -203430.4 167428.343 157963.885 80.1266081 -259.80373 -112.68852 50.6325636 -59.743082 1818.91227 12.6283679
                   9.64931559 12.4712447 21.8991421 .195092E-4  20.311338 1429.65916 63226.4068 1781.99892 -1841.0196
Times of maxima :       .0333     .03937     .03161     .04205     .04704     .04403     .04172     .05015     .04575     .00283
                       .01672     .03124     .04205     .04704     .04403     .04205     .04704     .04403     .05355      .0422
                       .04638     .04172     .05015     .04575     .05967     .04848     .04559     .04565     .04339      .0486
                       .04351     .04172     .04575      .0333     .03937     .03161     .04895     .04534     .05049        0.3
                          0.3        0.3        0.3        0.3        0.3     .04334     .04137      .0407     .05015

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.1878173270000000E+09

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            75            75           62.500000
        22           1.1000000      1.23944700E+05            83           158           21.000000
        23           1.1500000      1.29578550E+05            32           190            5.000000
        24           1.2000000      1.35212400E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06925000E+00     1.06784357E+00
                             Variance = 1.81350503E-03     1.66284237E-03
                   Standard deviation = 4.25852677E-02     4.07779643E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.01409300E+05             0             0          100.000000
        19            .9500000      1.07043150E+05            25            25           87.500000
        20           1.0000000      1.12677000E+05            45            70           65.000000
        21           1.0500000      1.18310850E+05            72           142           29.000000
        22           1.1000000      1.23944700E+05            38           180           10.000000
        23           1.1500000      1.29578550E+05            20           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.02075000E+00     1.01986892E+00
                             Variance = 3.28586683E-03     3.10527340E-03
                   Standard deviation = 5.73224811E-02     5.57249800E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           103           103           48.500000
        22           1.1000000      1.23944700E+05            46           149           25.500000
        23           1.1500000      1.29578550E+05            32           181            9.500000
        24           1.2000000      1.35212400E+05            17           198            1.000000
        25           1.2500000      1.40846250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06725000E+00     1.07087225E+00
                             Variance = 2.71601759E-03     2.52168767E-03
                   Standard deviation = 5.21154256E-02     5.02164084E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            18            18           91.000000
        22           1.1000000      1.23944700E+05            79            97           51.500000
        23           1.1500000      1.29578550E+05            74           171           14.500000
        24           1.2000000      1.35212400E+05            27           198            1.000000
        25           1.2500000      1.40846250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10400000E+00     1.10441334E+00
                             Variance = 1.89346734E-03     1.67705765E-03
                   Standard deviation = 4.35139901E-02     4.09518944E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            13            13           93.500000
        24           1.2000000      1.35212400E+05            38            51           74.500000
        25           1.2500000      1.40846250E+05            74           125           37.500000
        26           1.3000000      1.46480100E+05            53           178           11.000000
        27           1.3500000      1.52113950E+05            20           198            1.000000
        28           1.4000000      1.57747800E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23375000E+00     1.23372204E+00
                             Variance = 2.95069095E-03     2.73737741E-03
                   Standard deviation = 5.43202628E-02     5.23199523E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            13            13           93.500000
        24           1.2000000      1.35212400E+05            38            51           74.500000
        25           1.2500000      1.40846250E+05            36            87           56.500000
        26           1.3000000      1.46480100E+05            39           126           37.000000
        27           1.3500000      1.52113950E+05            15           141           29.500000
        28           1.4000000      1.57747800E+05            20           161           19.500000
        29           1.4500000      1.63381650E+05            16           177           11.500000
        30           1.5000000      1.69015500E+05            15           192            4.000000
        31           1.5500000      1.74649350E+05             7           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28825000E+00     1.28969557E+00
                             Variance = 1.23235553E-02     1.22913580E-02
                   Standard deviation = 1.11011510E-01     1.10866397E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         9            .4500000      5.07046500E+04             0             0          100.000000
        10            .5000000      5.63385000E+04            12            12           94.000000
        11            .5500000      6.19723500E+04            13            25           87.500000
        12            .6000000      6.76062000E+04            18            43           78.500000
        13            .6500000      7.32400500E+04             4            47           76.500000
        14            .7000000      7.88739000E+04            17            64           68.000000
        15            .7500000      8.45077500E+04            34            98           51.000000
        16            .8000000      9.01416000E+04            15           113           43.500000
        17            .8500000      9.57754500E+04            13           126           37.000000
        18            .9000000      1.01409300E+05            20           146           27.000000
        19            .9500000      1.07043150E+05            32           178           11.000000
        20           1.0000000      1.12677000E+05            22           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.62000000E-01     7.61092312E-01
                             Variance = 2.39005025E-02     2.40191253E-02
                   Standard deviation = 1.54597874E-01     1.54981048E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             6             6           97.000000
        24           1.2000000      1.35212400E+05            24            30           85.000000
        25           1.2500000      1.40846250E+05            52            82           59.000000
        26           1.3000000      1.46480100E+05            41           123           38.500000
        27           1.3500000      1.52113950E+05            18           141           29.500000
        28           1.4000000      1.57747800E+05            20           161           19.500000
        29           1.4500000      1.63381650E+05            16           177           11.500000
        30           1.5000000      1.69015500E+05            15           192            4.000000
        31           1.5500000      1.74649350E+05             7           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29725000E+00     1.29855585E+00
                             Variance = 1.07461683E-02     1.06872670E-02
                   Standard deviation = 1.03663727E-01     1.03379239E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.500000
        26           1.3000000      1.46480100E+05            17            18           91.000000
        27           1.3500000      1.52113950E+05            42            60           70.000000
        28           1.4000000      1.57747800E+05            29            89           55.500000
        29           1.4500000      1.63381650E+05            24           113           43.500000
        30           1.5000000      1.69015500E+05            23           136           32.000000
        31           1.5500000      1.74649350E+05            27           163           18.500000
        32           1.6000000      1.80283200E+05            10           173           13.500000
        33           1.6500000      1.85917050E+05            22           195            2.500000
        34           1.7000000      1.91550900E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.43800000E+00     1.43818765E+00
                             Variance = 1.31969849E-02     1.34166089E-02
                   Standard deviation = 1.14878131E-01     1.15830086E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.58279451E-03
                             Variance = 7.14113302E-19     1.77467255E-08
                   Standard deviation = 8.45052248E-10     1.33216836E-04

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.500000
        26           1.3000000      1.46480100E+05            24            25           87.500000
        27           1.3500000      1.52113950E+05            12            37           81.500000
        28           1.4000000      1.57747800E+05            40            77           61.500000
        29           1.4500000      1.63381650E+05            39           116           42.000000
        30           1.5000000      1.69015500E+05            26           142           29.000000
        31           1.5500000      1.74649350E+05            20           162           19.000000
        32           1.6000000      1.80283200E+05            17           179           10.500000
        33           1.6500000      1.85917050E+05            16           195            2.500000
        34           1.7000000      1.91550900E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.44150000E+00     1.44357705E+00
                             Variance = 1.17866834E-02     1.14855743E-02
                   Standard deviation = 1.08566493E-01     1.07170772E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             9             9           95.500000
        27           1.3500000      1.52113950E+05            23            32           84.000000
        28           1.4000000      1.57747800E+05            32            64           68.000000
        29           1.4500000      1.63381650E+05            29            93           53.500000
        30           1.5000000      1.69015500E+05            31           124           38.000000
        31           1.5500000      1.74649350E+05            27           151           24.500000
        32           1.6000000      1.80283200E+05            14           165           17.500000
        33           1.6500000      1.85917050E+05            26           191            4.500000
        34           1.7000000      1.91550900E+05             9           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46775000E+00     1.47039490E+00
                             Variance = 1.21205402E-02     1.21594595E-02
                   Standard deviation = 1.10093325E-01     1.10269939E-01

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.85402950E+05             0             0          100.000000
        20           1.0000000      1.95161000E+05            49            49           75.500000
        21           1.0500000      2.04919050E+05            78           127           36.500000
        22           1.1000000      2.14677100E+05            58           185            7.500000
        23           1.1500000      2.24435150E+05            15           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03475000E+00     1.03565971E+00
                             Variance = 2.00244975E-03     1.77735021E-03
                   Standard deviation = 4.47487402E-02     4.21586315E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05             1             1           99.500000
        20           1.0000000      1.95161000E+05            91            92           54.000000
        21           1.0500000      2.04919050E+05            98           190            5.000000
        22           1.1000000      2.14677100E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.00425000E+00     1.00628388E+00
                             Variance = 8.86369347E-04     6.80783226E-04
                   Standard deviation = 2.97719557E-02     2.60918230E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           155           155           22.500000
        22           1.1000000      2.14677100E+05            37           192            4.000000
        23           1.1500000      2.24435150E+05             7           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03850000E+00     1.03879095E+00
                             Variance = 7.46482412E-04     7.65749705E-04
                   Standard deviation = 2.73218303E-02     2.76721829E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            88            88           56.000000
        22           1.1000000      2.14677100E+05            89           177           11.500000
        23           1.1500000      2.24435150E+05            22           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05900000E+00     1.06134364E+00
                             Variance = 1.17487437E-03     9.46451853E-04
                   Standard deviation = 3.42764405E-02     3.07644576E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            78            78           61.000000
        22           1.1000000      2.14677100E+05           105           183            8.500000
        23           1.1500000      2.24435150E+05            16           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06000000E+00     1.06001543E+00
                             Variance = 1.00502513E-03     7.47435578E-04
                   Standard deviation = 3.17021312E-02     2.73392681E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05             3             3           98.500000
        18            .9000000      1.75644900E+05            41            44           78.000000
        19            .9500000      1.85402950E+05            29            73           63.500000
        20           1.0000000      1.95161000E+05            39           112           44.000000
        21           1.0500000      2.04919050E+05            44           156           22.000000
        22           1.1000000      2.14677100E+05            32           188            6.000000
        23           1.1500000      2.24435150E+05            10           198            1.000000
        24           1.2000000      2.34193200E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.81500000E-01     9.80872424E-01
                             Variance = 6.41482412E-03     6.09446452E-03
                   Standard deviation = 8.00925972E-02     7.80670515E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            13            13           93.500000
        18            .9000000      1.75644900E+05            24            37           81.500000
        19            .9500000      1.85402950E+05            57            94           53.000000
        20           1.0000000      1.95161000E+05            56           150           25.000000
        21           1.0500000      2.04919050E+05            31           181            9.500000
        22           1.1000000      2.14677100E+05            18           199             .500000
        23           1.1500000      2.24435150E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.56500000E-01     9.58049127E-01
                             Variance = 4.45502513E-03     4.34982254E-03
                   Standard deviation = 6.67459746E-02     6.59531845E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            60            60           70.000000
        22           1.1000000      2.14677100E+05           112           172           14.000000
        23           1.1500000      2.24435150E+05            25           197            1.500000
        24           1.2000000      2.34193200E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06775000E+00     1.06678906E+00
                             Variance = 1.16576633E-03     8.74133884E-04
                   Standard deviation = 3.41433205E-02     2.95657553E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            18            18           91.000000
        16            .8000000      1.56128800E+05            59            77           61.500000
        17            .8500000      1.65886850E+05            47           124           38.000000
        18            .9000000      1.75644900E+05            40           164           18.000000
        19            .9500000      1.85402950E+05            28           192            4.000000
        20           1.0000000      1.95161000E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.31250000E-01     8.30890629E-01
                             Variance = 4.42054020E-03     4.45430055E-03
                   Standard deviation = 6.64871431E-02     6.67405465E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            23            23           88.500000
        16            .8000000      1.56128800E+05            37            60           70.000000
        17            .8500000      1.65886850E+05            70           130           35.000000
        18            .9000000      1.75644900E+05            35           165           17.500000
        19            .9500000      1.85402950E+05            28           193            3.500000
        20           1.0000000      1.95161000E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.32250000E-01     8.33380538E-01
                             Variance = 4.20596734E-03     3.82131208E-03
                   Standard deviation = 6.48534296E-02     6.18167621E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            32            32           84.000000
        22           1.1000000      2.14677100E+05            88           120           40.000000
        23           1.1500000      2.24435150E+05            64           184            8.000000
        24           1.2000000      2.34193200E+05            14           198            1.000000
        25           1.2500000      2.43951250E+05             1           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09175000E+00     1.09093984E+00
                             Variance = 1.94164573E-03     1.59811132E-03
                   Standard deviation = 4.40641093E-02     3.99763846E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            32            32           84.000000
        22           1.1000000      2.14677100E+05            88           120           40.000000
        23           1.1500000      2.24435150E+05            64           184            8.000000
        24           1.2000000      2.34193200E+05            14           198            1.000000
        25           1.2500000      2.43951250E+05             1           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09175000E+00     1.09093984E+00
                             Variance = 1.94164573E-03     1.59811132E-03
                   Standard deviation = 4.40641093E-02     3.99763846E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.40335698E+05     This occurred during
      simulation 114  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 114  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.74761977E+05     This occurred during
      simulation 169  for the variable having names  "1_2LTA"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 169  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.89676585E+05     This occurred during
      simulation 140  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 140  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.26273912E+05     This occurred during
      simulation 22  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 22   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.25362291E+05     This occurred during
      simulation 131  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 131  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.44299136E+05     This occurred during
      simulation 22  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 22   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.31025386E+01     This occurred during
      simulation 144  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 144  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.62662897E+02     This occurred during
      simulation 13  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 13   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 8.03137674E+04     This occurred during
      simulation 129  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 129  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0013"  to  "RPI_C "            Switch  "XX0014"  to  "RPI_B "            Switch  "XX0015"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         *C
    A*                                        |*B                                       C*
    |A*                                       |B*                                       C *
    | A *                                     |   * B                                   |   *  C
    |       X                                 |      B*                                 |    C  *
    |           * A                           |           *   B                         |           X
    |             A   *                       |                 X                       |               C *
    |                       * A               |                     B *                 |                       X
    |                           *    A        |                           *       B     |                           X
    |  2.0000E-02                 *   A       |  2.0000E-02              B  *           |  2.0000E-02              C  *
    |                      A    *             |                           *     B       |                           *      C
    |                       *    A            |                       *B                |                       *  C
    |              A  *                       |                B*                       |           C     *
    |           X                             |      B    *                             |           *    C
    |       *A                                |B      *                                 |       X
    |A  *                                     |  B*                                     |  C*
    | X                                       | *  B                                    |C*
    A*                                        B*                                        |X
    * A                                       X                                         *C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         *C
    |X                                        |X                                        |X
    | *A                                      |B*                                       C *
    | A *                                     |   *   B                                 |   * C
    |       *     A                           |      B*                                 |     C *
    |           X                             |      B    *                             |           *  C
    |             A   *                       |           B     *                       |                 *     C
    |                       *A                |                       *               B |                       *      C
    |                           X             |                     B     *             |                           X
    |  3.0000E-02                A*           |  3.0000E-02               B *           |  3.0000E-02                 * C
    |                       A   *             |                          B*             |                       C   *
    |                   A   *                 |                       * B               |                       *    C
    |                 *         A             |                 * B                     |             C   *
    |         A *                             |           * B                           |     C     *
    |      A*                                 |       *B                                |     C *
    |  A*                                     |B  *                                     | C *
    | *A                                      | X                                       | X
    |X                                        |X                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 9.96507992E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.78741975E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.56791213E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.83089216E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.69990859E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.49105509E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.39.00              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 808   Factors = 529             934     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21253     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                63.290     0.000    63.290
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     63.320     0.000    63.320

