   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.36.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmps6_ehv5c/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.04  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.05  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.05  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.06  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0014RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0016RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0015RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0011A*X0012A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |1_2LTA*T_OPOA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*1_2LTA*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110254.268
                   -34758.746 -75153.145  34758.746 75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  133092.007  135417.33 .1210995E8 .124819152  37.114651 20.0332706 .003918343 42.5965366 21.0620995 -10318.605
                   98427.4366 10408.3555 -102543.98 60576.3857 62470.2774 -4116.5456 70984.7412 52151.6726 51483.3609 -24.618537
                   74600.6457 729.362656 76046.5397 53474.0579 -56268.218 75101.2867 -18833.069 -23117.285 -51507.979 74625.2642
                   -52744.695 75317.1771 -22572.482 -25.796512 26.0208887 246.068592        0.0        0.0        0.0 .002303682
                   .380212262 .139199469 .152754E-3 .408183495 .174045708 2462.50466 1407.56347 18894.8611 -246.18537
   3000       .03  53716.4861 7636.03148 77476.9167 .569270771 98.1320054 42.0502221 .392028E-4 105.557827 40.1419787 6555.39388
                   -7872.8352 2471.60377 16664.1079 -117896.01 69001.9112 8791.27277 -115424.41 75557.3051 73222.0712 1.66878046
                   -119805.99 72.9542816 -119711.96 73823.0018 -66766.032 -124215.68 190981.711 193028.063 -73220.402 -119807.66
                   -73750.047 -119784.91  193534.96 16.3884847 6.17900942 -19.682088        0.0        0.0        0.0 .003254301
                   .540944485 .460776673 .183729E-3 .580186487 .491634251 2665.21995  2030.2071 53018.0208 16.6878046
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 7.24441511 .253839053 109.935276 .001054833 16.3351563 105.451165        0.0
                          0.0        0.0 31361.2942 -5870.4519 -122168.95 31361.2942 -5870.4519 -122168.95 -122182.35 134.397142
                   -34058.641  378.42873  -47092.74 -119651.46 153530.246 -37231.746  -116298.5 -88123.712  122316.75 -34193.038
                   120029.889 -47471.169 -72558.721        0.0        0.0        0.0 22.8234564 -1388.8509 79.3098646 .042378246
                   .913469934 .641338069 .537458E-3 1.87782299 .725608173 2666.02844 2030.31969 53019.2579 1343.97142
   4000       .04         0.0        0.0        0.0 2.70415429 2173.59155   .0120683 .525660009 810172.608 .077920686        0.0
                          0.0        0.0 -19160.553 162156.412 -1280.0159 -19160.553 162156.412 -1280.0159 -2140.7216 67.0122286
                    177333.12 8447.82253 186364.151 3252.51042 -17880.537 181316.965 -163436.43 -179473.84 2207.73388 177266.108
                   5195.31212 177916.329 -183111.64        0.0        0.0        0.0 -23.910442 -650.80154 29.2092734 .055624286
                   2.48793097 1.61200797 .003126829 66.7427186 2.63912407 2666.02844 2030.31969 53019.2579 670.122286
   4500      .045         0.0        0.0        0.0   .7593882 29.2225427 338.082327 .160564082 29.8036237 1255.20449        0.0
                          0.0        0.0 -10153.698 -62987.056 138818.149 -10153.698 -62987.056 138818.149 148457.082 -86.640879
                   -63674.375 -4668.9209 -63610.213 151289.129 -148971.85 -52833.359 201805.205 212131.457 -148543.72 -63587.734
                   -155958.05 -58941.292 214899.342        0.0        0.0        0.0 35.6071218 843.385713 59.1933676 .092200772
                   2.88205445 2.36622046 .004326021 177.667137 5.18316068 2666.02844 2030.31969 53019.2579 -866.40879
   5000       .05         0.0        0.0        0.0 9.78976985 54.2089418 62.8113513 .010867517 76.3753784 100.395312        0.0
                          0.0        0.0 36456.8006 -85788.244 -92344.574 36456.8006 -85788.244 -92344.574 -112971.48 39.0499179
                   -102027.94 -1214.6677 -101828.42 -116747.89 128801.374 -122245.04   -6556.33 -10943.537 113010.527 -102066.99
                   115533.219 -100613.75 -14919.468        0.0        0.0        0.0 61.1753906 -405.84095 -14.933103 .111851622
                   3.50106762 2.53283878  .00484902 179.479023 5.44055351 2666.02844 2030.31969 53019.2579 390.499179
   5500      .055         0.0        0.0        0.0 .324035767 127.506515 40.2936815 .002268222 133.694595 52.3245673        0.0
                          0.0        0.0 -6632.6761 131570.493 -73962.365 -6632.6761 131570.493 -73962.365 -79390.448 89.6812936
                   136372.889 554.926065 134725.324 -84283.999 67329.6885 138203.169 -205532.86 -215763.34 79480.1295 136283.208
                   84838.9255 134170.398 -219009.32        0.0        0.0        0.0 -60.294083 -890.06531 13.0070345 .136293568
                   3.66767749 3.92718186 .006765239  179.79025 10.4808795 2666.02844 2030.31969 53019.2579 896.812936
   6000       .06         0.0        0.0        0.0 7.67607868 .103508807 114.937124 .007612659 2.22854324 556.069869        0.0
                          0.0        0.0 -32282.118 -3748.7024 124917.267 -32282.118 -3748.7024 124917.267 141977.264 -76.580107
                   12109.4399  1016.6243 17394.1353 141970.053 -157199.39 28533.4157  128665.97 129867.824 -142053.84 12186.0201
                   -140953.43  16377.511 124575.917        0.0        0.0        0.0 21.2671173 790.130697 18.5462436 .170648953
                   4.37554187 4.14006936 .009531522 181.471531  11.441527 2666.02844 2030.31969 53019.2579 -765.80107
   6500      .065         0.0        0.0        0.0 5.83419626 120.181532 4.25012118 .022736012 452.071237 11.5749018        0.0
                          0.0        0.0 28143.8061 -127735.37 -24021.104 28143.8061 -127735.37 -24021.104 -38449.501 -33.020066
                   -140182.28 -1756.9098 -140483.15 -39641.581 52164.9104 -155879.18 103714.269 101732.776 38416.4813 -140149.26
                   37884.6715 -138726.24 100841.569        0.0        0.0        0.0 21.2802622 316.801228 -3.9794559 .183985824
                    4.7254998 4.48480653 .010463117 182.243151 12.2166236 2666.02844 2030.31969 53019.2579 -330.20066
   7000       .07         0.0        0.0        0.0 1.61930519 37.2284454 101.766375 .735808031 41.1144878 129.833296        0.0
                          0.0        0.0 14827.1154 71093.4783 -117542.38 14827.1154 71093.4783 -117542.38 -125493.92 103.867238
                   72839.0518 -9994.8107 74711.8954 -132765.54 132369.491  56266.363 -188635.85 -198332.97  125597.79 72735.1846
                   122770.726 84706.7062 -207477.43        0.0        0.0        0.0 -39.267818 -1013.7904 -48.422723 .220666368
                   4.91987781   5.295598  .01107955 182.749116 14.2172105 2666.02844 2030.31969 53019.2579 1038.67238
   7500      .075         0.0        0.0        0.0 11.4478341 76.5803205 67.9992678  .00426472  108.09482 102.076084        0.0
                          0.0        0.0 -39423.391 101964.948 96082.5301 -39423.391 101964.948 96082.5301 115156.501 -27.465837
                   122043.969  -760.9175 121142.004   117721.1 -135505.92 141388.339 -5882.4179 -6887.4684 -115183.97 122071.435
                   -118482.02 121902.922 -3420.9039        0.0        0.0        0.0  4.6905868 292.602351 6.52761033 .240337484
                   5.85445959 5.45499417 .012269004 185.038957 14.4120769 2666.02844 2030.31969 53019.2579 -274.65837
   8000       .08         0.0        0.0        0.0 .323071276 91.6064384 35.6832878 .015637089 109.647282 29.6688991        0.0
                          0.0        0.0 6622.79765 -111520.66 69602.4848 6622.79765 -111520.66 69602.4848 65795.9765 -84.615848
                   -116849.14 -1457.0359 -122008.83 63466.2778 -62979.687 -118143.45  181123.14 182645.113 -65880.592 -116764.52
                   -64923.314 -120551.79 185475.104        0.0        0.0        0.0  24.439591 823.750165 39.1143309 .262884184
                   6.03136514 5.98114944 .012718229 185.235946 15.9699635 2666.02844 2030.31969 53019.2579 -846.15848
   8500      .085         0.0        0.0        0.0 6.58011416 .004370478 107.328455 .009795417 .425022211 123.278826        0.0
                          0.0        0.0 29888.8377 -770.29446 -120711.81 29888.8377 -770.29446 -120711.81  -129572.7 85.3820861
                   -9441.9106 1153.19771 -7596.2303 -129370.89 150600.645 -30659.132 -119941.51 -120130.79 129658.078 -9527.2927
                   130524.085 -8749.4281 -121774.66        0.0        0.0        0.0 25.9309327 -852.40788  -17.84363 .297650244
                   6.76914746 6.17130017 .012863343  187.08164 16.2149608 2666.02844 2030.31969 53019.2579 853.820861
   9000       .09         0.0        0.0        0.0 5.92089909  131.75713 .174414143 .003440821 1127.02251 1.42336638        0.0
                          0.0        0.0 -28352.159 133745.561 4866.12388 -28352.159 133745.561 4866.12388 13912.5406  36.953354
                   148140.992 -683.47617 149659.055 13901.1479 -33218.283  162097.72 -128879.44 -134228.45 -13875.587 148104.039
                   -14584.624 150342.531 -135757.91        0.0        0.0        0.0 14.5706291 -369.16346 32.4218509 .308968114
                   7.56266585 6.69766399 .012928924 189.110845 17.7403703 2666.02844 2030.31969 53019.2579  369.53354
   9500      .095         0.0        0.0        0.0 1.18178962 42.4297758 98.5898744  .00576318  40.760869 108.206423        0.0
                          0.0        0.0 -12666.668 -75897.537 115693.369 -12666.668 -75897.537 115693.369 120801.466 -102.64372
                    -73556.75 -884.55211 -74389.909 121204.525 -128360.04 -63230.868 191590.906 194358.216 -120904.11 -73454.106
                   -122089.08 -73505.357 195594.434        0.0        0.0        0.0 18.7144756 1010.30997 50.6909078 .344900469
                   7.75809753 7.11201651 .012961568 189.463697  19.062047 2666.02844 2030.31969 53019.2579 -1026.4372
  10000       0.1         0.0        0.0        0.0 10.0016552 64.5299156 65.8970438 .002920036 94.8931292 95.3307657        0.0
                          0.0        0.0  36849.216 -93599.356 -94585.656  36849.216 -93599.356 -94585.656 -112110.82  30.213596
                   -111894.37  -629.6315 -113503.62 -113765.05 131434.872 -130448.57 -986.29955  -216.4598 112141.038 -111924.58
                   113135.416 -112873.98 -261.43189        0.0        0.0        0.0 37.0570626  -303.3096 -30.244756 .364009236
                   8.51819627 7.27508924 .012975257 191.346966 19.2433651 2666.02844 2030.31969 53019.2579  302.13596
  10500      .105         0.0        0.0        0.0 .488426296 94.8760214 38.0850935 .022507219 96.6550581 42.8808493        0.0
                          0.0        0.0 -8143.1387 113493.384 -71906.777 -8143.1387 113493.384 -71906.777 -73480.336 84.5617004
                   115978.217 -1748.0475 114552.509 -76299.906 63763.6387 121636.522 -185400.16 -189458.55 73564.8974 115893.655
                   74551.8583 116300.556 -190852.41        0.0        0.0        0.0  -31.41998 -838.01168  -7.195681 .386695662
                   8.68628697 7.99855041 .013002873 191.536416 21.0631751 2666.02844 2030.31969 53019.2579 845.617004
  11000       .11         0.0        0.0        0.0 7.16327078 .698302E-3 113.260293 .252077E-4 .290888344 133.931458        0.0
                          0.0        0.0 -31185.161  307.90311 124002.703 -31185.161  307.90311 124002.703 135200.828 -83.310275
                   8959.87201 -58.500414  6284.2792 134844.616 -155187.86 31493.0646   123694.8 126240.956 -135284.14 9043.18228
                   -134903.12 6342.77961 128560.337        0.0        0.0        0.0 -22.194765 831.347931  12.633945 .420443527
                   9.43550204  8.1909708 .013048005 193.614048 21.3155293 2666.02844 2030.31969 53019.2579 -833.10275
  11500      .115         0.0        0.0        0.0 5.64967327 116.198998 1.67024727 .797667E-4 273.695239   5.802003        0.0
                          0.0        0.0 27695.1664 -125601.12 -15058.534 27695.1664 -125601.12 -15058.534 -27471.706 -34.323942
                    -137239.7 104.064608 -137860.42  -28066.05 42753.7005 -153296.28 110542.584 109767.994 27437.3822 -137205.38
                   28170.1141 -137964.49 109794.372        0.0        0.0        0.0 18.9391913 343.988458 -26.788095 .432513242
                   10.0683671 8.55299212 .013060723 195.320338 22.5300767 2666.02844 2030.31969 53019.2579 -343.23942
  12000       .12         0.0        0.0        0.0 1.23745746 32.3449309 103.106153  .03776988 28.2550538 108.550055        0.0
                          0.0        0.0 12961.5653 66266.7126 -118313.58 12961.5653 66266.7126 -118313.58 -122282.96 102.888285
                   62648.6813 2264.46241 61935.6047 -121396.83 131275.147 53305.1473 -184580.29 -184931.64 122385.847  62545.793
                    123661.29 59671.1423 -183332.43        0.0        0.0        0.0 -28.526474  -1010.421 -46.443254 .468251341
                   10.2595705  9.1537468  .01309484 195.571043 24.2034421 2666.02844 2030.31969 53019.2579 1028.88285
  12500      .125         0.0        0.0        0.0 9.10925128 69.0355043 70.7267963 .010256335 103.035654 102.632411        0.0
                          0.0        0.0 -35166.865 96811.8599 97990.5749 -35166.865 96811.8599 97990.5749 115570.604 -30.984568
                   115315.063 1180.01738 118273.127 118041.461 -133157.44 131978.725 1178.71503 255.540714 -115601.59 115346.047
                   -116861.44  117093.11 -231.66566        0.0        0.0        0.0  -27.51614 308.320282 7.00800877 .487653664
                   11.0574274 9.30813348 .013169788   197.6636 24.3793989 2666.02844 2030.31969 53019.2579 -309.84568
  13000       .13         0.0        0.0        0.0 .676851996 91.1406649 38.9914465 .003177536 87.7122431 39.4905097        0.0
                          0.0        0.0 9586.03852 -111236.78 72757.3689 9586.03852 -111236.78 72757.3689 71451.2914 -84.218414
                   -111820.27 656.806669 -109124.54 73221.5102  -63171.33 -120822.82 183994.149 183271.562  -71535.51 -111736.05
                   -72564.704 -109781.35 182346.049        0.0        0.0        0.0 24.0369174 835.172642 19.1914017 .509815031
                   11.2395215 9.81532268 .013205312  197.87059 25.7806632 2666.02844 2030.31969 53019.2579 -842.18414
  13500      .135         0.0        0.0        0.0 7.23009759 .010129062 99.8979838 .002041247 .241913605  116.80681        0.0
                          0.0        0.0 31330.2884 1172.67303 -116458.36 31330.2884 1172.67303 -116458.36 -125467.67 84.6532419
                   -7441.3905 -526.42932 -5730.8951 -125929.19 147788.649 -30157.615 -117631.03 -118026.28 125552.321 -7526.0437
                   125402.756 -5204.4658 -120198.29        0.0        0.0        0.0 22.0129786 -844.56648 -9.6880794 .543901157
                    11.916401 10.0107105 .013220183 199.706826 26.0325826 2666.02844 2030.31969 53019.2579 846.532419
  14000       .14         0.0        0.0        0.0 5.56951345 133.824081  .56225246 .986649E-3 964.921833 2.29174205        0.0
                          0.0        0.0 -27497.989 134790.551 8736.91267 -27497.989 134790.551 8736.91267 18142.2336 35.8712589
                   147639.755 365.993734 147550.525 17639.0495 -36234.902  162288.54 -126053.64 -129497.52 -18106.362 147603.884
                   -17273.056 147184.532 -129911.48        0.0        0.0        0.0 8.83455626 -362.88629 25.0882689 .555556616
                   12.5609733  10.545557 .013252628 201.502632    27.5701 2666.02844 2030.31969 53019.2579 358.712589
  14500      .145         0.0        0.0        0.0 1.59845622 38.2877461 98.5882102  .00248671 36.1810086 106.164738        0.0
                          0.0        0.0 -14731.355 -72097.833 115692.393 -14731.355 -72097.833 115692.393 120712.655 -102.35861
                   -68940.193 -581.03852 -70086.222  120055.61 -130423.75 -57366.479 187790.226 189652.848 -120815.01 -68837.834
                   -120636.65 -69505.183 190141.832        0.0        0.0        0.0 19.5167683 1009.92056 52.1397031 .591233776
                   12.7578436  10.986406 .013273902 201.837236  28.940645 2666.02844 2030.31969 53019.2579 -1023.5861
  15000       .15         0.0        0.0        0.0  9.6499596 65.8690363 64.4643149 .002708008 96.2613393 93.8237292        0.0
                          0.0        0.0   36195.54 -94565.553 -93551.768   36195.54 -94565.553 -93551.768 -110950.03 30.1654244
                   -112807.69 -606.34148 -114318.96 -112862.24 129747.308 -130761.09 1013.78536  1857.6655 110980.193 -112837.86
                   112255.897 -113712.62 1456.72131        0.0        0.0        0.0  37.862377 -305.22743 -25.663385 .610366196
                   13.5239371 11.1482584 .013285143 203.762764 29.1200955 2666.02844 2030.31969 53019.2579 301.654244
  15500      .155         0.0        0.0        0.0 .508756573 97.8597635 38.3983701 .002548394 98.3137577 42.0975083        0.0
                          0.0        0.0 -8310.8861 115264.188 -72201.914 -8310.8861 115264.188 -72201.914 -73675.635 84.4802182
                   116354.275 -588.20073 115531.247 -75599.776 63891.0274 123575.074  -187466.1 -190029.91 73760.1149 116269.795
                   75011.5752 116119.448 -191131.02        0.0        0.0        0.0 -30.024508 -839.01216 -6.4049341 .632910354
                   13.6960633 11.7949631 .013304538 203.957083 30.7898372 2666.02844 2030.31969 53019.2579 844.802182
  16000       .16         0.0        0.0        0.0  6.9936219 .013988285 106.516205 .002667239 .266492352 124.515262        0.0
                          0.0        0.0 -30813.667 -1378.0804 120254.173 -30813.667 -1378.0804 120254.173 130811.971 -82.990657
                   6954.51837 -601.75999 6014.98692 130018.037 -151067.84 29435.5868 121632.253 123857.453 -130894.96 7037.50903
                    -130619.8 6616.74691  124003.05        0.0        0.0        0.0 -23.410521 830.523183 20.2583094 .666506175
                    14.375819 11.9892551 .013332418 205.907414 31.0426943 2666.02844 2030.31969 53019.2579 -829.90657
  16500      .165         0.0        0.0        0.0 5.80482556 123.481417 1.97158572 .167193E-3 585.219791 6.31299556        0.0
                          0.0        0.0 28072.8755 -129477.15 -16360.635 28072.8755 -129477.15 -16360.635 -28764.765 -34.547693
                   -142063.17 -150.66127 -142381.57 -29275.886 44433.5101 -157550.02  113116.51 113298.402 28730.2172 -142028.62
                   29125.2252 -142230.91 113105.683        0.0        0.0        0.0 18.1291974  345.39968 -29.364836 .678599857
                   15.0159088 12.3759283 .013349658 207.646055 32.3038893 2666.02844 2030.31969 53019.2579 -345.47693
  17000       .17         0.0        0.0        0.0 1.39132196 33.8120542 101.548566 .002823436 28.5780535 113.200275        0.0
                          0.0        0.0  13743.778 67752.9315 -117416.52  13743.778 67752.9315 -117416.52 -122417.93 102.463714
                   62449.2234 -619.12918 62288.6094 -123969.84   131160.3 54009.1534 -185169.45 -184867.15  122520.39 62346.7597
                   123350.714 62907.7385 -186258.45        0.0        0.0        0.0 -29.144843 -1010.0823 -44.865081  .71425282
                   15.2088057 12.9501352 .013371579 207.927925 33.9051204 2666.02844 2030.31969 53019.2579 1024.63714
  17500      .175         0.0        0.0        0.0 9.84743809 67.5317949 70.4659202 .193217E-3 98.2032424 104.036389        0.0
                          0.0        0.0  -36564.02 95751.6924 97809.6887  -36564.02 95751.6924 97809.6887 116649.531 -30.481351
                   113659.553 -161.96277 115466.294 118846.103 -134373.71 132315.713 2057.99621 2989.97773 -116680.01 113690.035
                   -119008.07 115628.257 3379.80942        0.0        0.0        0.0 -32.554526 310.136739 7.14873398  .73355579
                   15.9828393 13.1053047 .013397417 209.967462 34.0796827 2666.02844 2030.31969 53019.2579 -304.81351
  18000       .18         0.0        0.0        0.0 .647473278 88.3433001 39.9897922 .003017319 85.9156962 40.1037386        0.0
                          0.0        0.0 9375.68996 -109516.39 73682.9298 9375.68996 -109516.39 73682.9298 72314.8359 -84.585896
                   -110076.97 640.033849  -108001.2 73787.8307  -64307.24 -118892.08  183199.32 182391.806 -72399.422 -109992.38
                   -73147.797 -108641.23 181789.028        0.0        0.0        0.0 24.6665245 835.996593 15.0825604 .755735187
                   16.1658121 13.6497947  .01340716 210.176047 35.5745031 2666.02844 2030.31969 53019.2579 -845.85896
  18500      .185         0.0        0.0        0.0 7.21302367 .009128195 98.9165633 .007652521 .241811306 112.603142        0.0
                          0.0        0.0 31293.2732 1113.22964 -115884.89 31293.2732 1113.22964 -115884.89 -125774.84 84.1234316
                   -7684.3848 1019.28254 -5729.6833 -123642.44 147178.166 -30180.044 -116998.12 -118090.46 125858.967 -7768.5082
                   124661.723 -6748.9658 -117912.76        0.0        0.0        0.0 21.1391815 -841.55465 -10.232284 .789625956
                   16.8849324 13.8468074 .013417198 212.120674 35.8281158 2666.02844 2030.31969 53019.2579 841.234316
  19000       .19         0.0        0.0        0.0 6.00559423 130.740644 .813937836 .001853154 1067.61464 3.36118403        0.0
                          0.0        0.0  -28554.22 133228.649 10512.0624  -28554.22 133228.649 10512.0624 21795.4413 35.3823176
                   148535.968 -501.58902 148892.594 21361.8302 -39066.283 161782.869 -122716.59 -126740.53 -21760.059 148500.586
                   -21863.419 149394.183 -127530.76        0.0        0.0        0.0 5.74734478 -360.48342 25.9343265 .801404712
                   17.5515825 14.3752568 .013439275   213.9165 37.3462426 2666.02844 2030.31969 53019.2579 353.823176
  19500      .195         0.0        0.0        0.0 1.36484251  38.334264 98.1326247 .384082E-3 34.9057462 105.960006        0.0
                          0.0        0.0 -13612.365 -72141.618 115424.771 -13612.365 -72141.618 115424.771 119838.179 -102.31222
                   -67985.518 228.351595 -68839.986 119939.795 -129037.14 -58529.253 187566.388 187823.697 -119940.49 -67883.206
                   -119711.44 -69068.338 188779.781        0.0        0.0        0.0 21.3984568 1008.00204 55.0449363 .837015237
                   17.7480681 14.8672754 .013452548 214.280954 38.8356924 2666.02844 2030.31969 53019.2579 -1023.1222
  20000       0.2         0.0        0.0        0.0 9.62682505 67.6557426 66.3956106  .00315804  99.216591  94.852235        0.0
                          0.0        0.0 36152.1269 -95839.523 -94942.792 36152.1269 -95839.523 -94942.792 -112215.06 30.4184952
                   -114348.08 -654.78861 -116060.51 -113479.16 131094.918 -131991.65 896.731754 2133.01473 112245.482  -114378.5
                   112824.367 -115405.72 2581.35093        0.0        0.0        0.0 39.5273661 -306.55491  -23.70175 .856163597
                   18.5809585 15.0279364 .013459006 216.342604 39.0136447 2666.02844 2030.31969 53019.2579 304.184952
  20500      .205         0.0        0.0        0.0  .62567165 93.5311716 41.0792872  .00145351 94.6976056 42.5400618        0.0
                          0.0        0.0 -9216.4899 112686.139 -74679.906 -9216.4899 112686.139 -74679.906 -74726.438 84.7317069
                   114354.342 444.223354 113386.621 -75996.111 65463.4161 121902.629 -187366.05 -189080.78 74811.1697  114269.61
                   76440.3347 112942.397 -189382.73        0.0        0.0        0.0 -27.909105 -838.95517  -6.970376 .878611119
                   18.7558089 15.6917228 .013474839 216.540431 40.7145753 2666.02844 2030.31969 53019.2579 847.317069
  21000       .21         0.0        0.0        0.0 7.08911819 .039051074 104.635097 .929655E-3  .09243865  121.35874        0.0
                          0.0        0.0 -31023.331 -2302.5486 119187.581 -31023.331 -2302.5486 119187.581 129458.186 -83.200772
                    5358.7034 -355.26568 3542.57545 128359.448 -150210.91  28720.782 121490.129 124099.483 -129541.39 5441.90417
                   -128714.71 3897.84113 124816.873        0.0        0.0        0.0 -26.736816 832.419683  19.070731 .912245105
                   19.4850079 15.8868146 .013494859 218.576056 40.9684852 2666.02844 2030.31969 53019.2579 -832.00772
  21500      .215         0.0        0.0        0.0 5.73740844 124.152509 1.90539873 .765597E-4 598.425055 6.30195294        0.0
                          0.0        0.0 27909.3805 -129828.51 -16083.673 27909.3805 -129828.51 -16083.673 -28407.094 -34.650752
                   -142402.06 -101.95121 -142567.26 -29250.271  43993.054 -157737.89 113744.833 113994.962 28372.4437 -142367.41
                   29148.3195  -142465.3 113316.985        0.0        0.0        0.0 15.8472905 347.668691  -32.07421 .924270954
                   20.1985515 16.3417778 .013503853 220.464188 42.3870527 2666.02844 2030.31969 53019.2579 -346.50752
  22000       .22         0.0        0.0        0.0 1.20939339 33.3196133 100.886947 .253757E-3 30.5250604  109.17247        0.0
                          0.0        0.0 12813.7459 67257.7429 -117033.39 12813.7459 67257.7429 -117033.39 -121973.04 102.258217
                    63902.144 -185.60985 64375.4946 -121744.37  129847.14  54443.997 -184291.14 -185875.18 122075.293 63799.8858
                   121558.758 64561.1044 -186119.86        0.0        0.0        0.0 -29.524605 -1008.7943 -47.390881 .959866177
                   20.3916218 16.9338238  .01351357 220.741026 44.0359688 2666.02844 2030.31969 53019.2579 1022.58217
  22500      .225         0.0        0.0        0.0 10.0162451 67.2612846 72.0862221 .013469782  100.98773 107.705809        0.0
                          0.0        0.0 -36876.083  95559.725 98927.8214 -36876.083  95559.725 98927.8214 118503.714 -30.475381
                    115076.06 1352.29859 117091.837 120923.825  -135803.9 132435.808 3368.09641 3427.65363 -118534.19 115106.536
                   -119571.53 115739.538 3831.98852        0.0        0.0        0.0 -33.691656 310.273161 7.90742336  .97912093
                   21.2151698 17.0900266  .01353444 222.850974 44.2115359 2666.02844 2030.31969 53019.2579 -304.75381
  23000       .23         0.0        0.0        0.0 .566952021 87.3457567 40.0295178 .003644031 84.6534349 41.5420296        0.0
                          0.0        0.0 8773.35023 -108896.32 73719.5189 8773.35023 -108896.32 73719.5189 73641.7954 -84.428795
                   -108373.23 703.369242 -107204.89 75099.3482 -64946.169 -117669.67 182615.843 182015.026 -73726.224  -108288.8
                   -74395.979 -107908.26 182304.241        0.0        0.0        0.0 25.6305432 835.679431 14.9704472  1.0013384
                   21.3979946 17.6876924 .013546244 223.059659 45.8282271 2666.02844 2030.31969 53019.2579 -844.28795
  23500      .235         0.0        0.0        0.0  7.0916049 .004241062 100.402929 .009986126 .249725499 112.079411        0.0
                          0.0        0.0 31028.7713 758.804004 -116752.32 31028.7713 758.804004 -116752.32 -125374.44 83.8756733
                   -7560.5897 1164.36955 -5822.6912 -123354.57 147781.087 -30269.967 -117511.12 -117813.85 125458.312 -7644.4653
                   124518.936 -6987.0607 -117531.88        0.0        0.0        0.0 22.1587047  -840.1444 -11.933355 1.03514921
                   22.1659318 17.8849896 .013554168 225.100482 46.0822804 2666.02844 2030.31969 53019.2579 838.756733
  24000       .24         0.0        0.0        0.0  5.9269573 130.920878 1.03046228 .255573E-3 1125.05146 4.30974868        0.0
                          0.0        0.0 -28366.661 133320.449 11827.9195 -28366.661 133320.449 11827.9195 23476.5691 35.4515735
                   147641.721  186.27287 149633.739 24189.0206  -40194.58 161687.109 -121492.53 -124165.15 -23441.118 147606.269
                   -24002.748 149447.466 -125444.72        0.0        0.0        0.0 4.57572085 -359.16858  27.949753 1.04695653
                   22.8672075 18.4196902 .013571939 226.947002 47.6205741 2666.02844 2030.31969 53019.2579 354.515735
  24500      .245         0.0        0.0        0.0 1.30783998 38.6276295 97.3043642 .343164E-4 33.8167465 104.579235        0.0
                          0.0        0.0 -13325.074 -72417.135 114936.633 -13325.074 -72417.135 114936.633 119264.605 -102.31766
                    -68315.47 -68.256409 -67757.633  119155.76 -128261.71 -59092.062 187353.769 187580.075 -119366.92 -68213.152
                   -119224.02 -67689.376 186913.393        0.0        0.0        0.0 22.8991116 1007.19338 55.7474932 1.08255523
                   23.0629994 18.9530814  .01358724 227.305511 49.2001439 2666.02844 2030.31969 53019.2579 -1023.1766
  25000       .25         0.0        0.0        0.0 9.73154768 68.2104146  67.199105 .871378E-3 100.710282 96.2919605        0.0
                          0.0        0.0 36348.2302 -96231.589 -95515.545 36348.2302 -96231.589 -95515.545 -112916.27  30.416975
                   -115211.79 -343.95015 -116930.88 -114337.14 131863.775 -132579.82 716.044287  2295.5211 112946.686 -115242.21
                    113993.19 -116586.93 2593.73956        0.0        0.0        0.0 39.8154524 -307.04998 -22.941856 1.10171472
                   23.9256574 19.1131055 .013595939 229.428152 49.3775036 2666.02844 2030.31969 53019.2579  304.16975
  25500      .255         0.0        0.0        0.0  .66689637 92.1755434 41.7621128 .598789E-3 91.5642764 43.2928088        0.0
                          0.0        0.0 -9515.2782  111866.53 -75298.018 -9515.2782  111866.53 -75298.018 -74817.965 84.8736148
                   113173.212 -285.12109 111494.988 -76665.539 65782.7396 121381.808 -187164.55 -187991.18 74902.8385 113088.339
                    76380.418 111780.109 -188160.53        0.0        0.0        0.0 -27.340861 -838.62957 -7.8402417 1.12411766
                   24.1019092 19.7758199 .013609685 229.627721 51.0809499 2666.02844 2030.31969 53019.2579 848.736148
  26000       .26         0.0        0.0        0.0 6.84865387 .029788869 104.615178 .003495089 .059053321 119.843194        0.0
                          0.0        0.0 -30492.633 -2011.0336 119176.235 -30492.633 -2011.0336 119176.235 128264.335 -83.452449
                   5095.36914 -688.84484 2831.48636 127555.444 -149668.87 28481.5991 121187.269 123168.966 -128347.79 5178.82159
                   -128244.29  3520.3312 124723.958        0.0        0.0        0.0  -27.75352 833.272639 18.2972796 1.15779021
                    24.853067 19.9714445 .013631023 231.691642  51.335288 2666.02844 2030.31969 53019.2579 -834.52449
  26500      .265         0.0        0.0        0.0 5.88589601 124.546398 1.74188426 .001147888 645.111167 6.05189599        0.0
                          0.0        0.0 28268.2293 -130034.29 -15378.074 28268.2293 -130034.29 -15378.074 -28336.638 -34.655446
                   -143045.03 -394.76807 -143220.12 -28664.082 43646.3037 -158302.52 114656.218 114708.394 28301.9825 -143010.38
                   28269.3141 -142825.35 114556.033        0.0        0.0        0.0 14.4741285 348.606872 -32.505208 1.16977325
                    25.585162 20.4586486 .013640722 233.620014 52.8208528 2666.02844 2030.31969 53019.2579 -346.55446
  27000       .27         0.0        0.0        0.0 1.16967228 33.6049108 101.344112 .368631E-3 30.9833469   108.1451        0.0
                          0.0        0.0 12601.5629 67545.0747 -117298.26 12601.5629 67545.0747 -117298.26 -121792.27 102.280616
                   64508.4448 -223.71134 64856.9434 -121170.18 129899.824 54943.5118 -184843.34 -186300.71  121894.55 64406.1641
                   120946.464 65080.6548 -186027.12        0.0        0.0        0.0 -29.128093 -1008.4142  -48.74531 1.20533075
                   25.7787028 21.0462188 .013652329 233.899036 54.4655469 2666.02844 2030.31969 53019.2579 1022.80616
  27500      .275         0.0        0.0        0.0 9.52671207  68.487343 73.3359313 .019724016 100.177019 107.282904        0.0
                          0.0        0.0 -35963.656 96426.7371 99781.6585 -35963.656 96426.7371 99781.6585 118616.046  -30.45558
                    115237.33 1636.40194 116620.894 120686.189 -135745.31 132390.393 3354.92137 3378.71639  -118646.5 115267.786
                   -119049.79 114984.492 4065.29552        0.0        0.0        0.0  -34.85727 310.019761 9.30846782 1.22458303
                   26.6159661 21.2030138 .013669495 236.027377 54.6414503 2666.02844 2030.31969 53019.2579  -304.5558
  28000       .28         0.0        0.0        0.0 .553922059 86.6936262 40.5227922 .159738E-3  84.776178 41.5224943        0.0
                          0.0        0.0 8671.94756 -108489.05 74172.3423 8671.94756 -108489.05 74172.3423 74212.9454 -84.490184
                   -108407.98 147.264159 -107282.58 75081.6883 -65500.395   -117161.  182661.39 182620.922 -74297.436 -108323.49
                   -74934.424 -107429.85 182364.273        0.0        0.0        0.0 26.2330089 835.662456 14.1267472  1.2468091
                   26.7983433 21.8259721 .013686362 236.235517 56.3073275 2666.02844 2030.31969 53019.2579 -844.90184
  28500      .285         0.0        0.0        0.0 7.04641534 .007670128 101.136859 .007321753 .269097829 113.827183        0.0
                          0.0        0.0 30929.7516 1020.45446 -117178.26 30929.7516 1020.45446 -117178.26  -125078.4 83.7039253
                   -7649.3531 997.010763 -6044.3195 -124312.65 148108.011 -29909.297 -118198.71 -117429.05 125162.109  -7733.057
                   125309.656 -7041.3302 -118268.33        0.0        0.0        0.0 22.7221485 -838.75401   -13.6604 1.28058086
                   27.5748922 22.0234433 .013696922 238.302149 56.5618609 2666.02844 2030.31969 53019.2579 837.039253
  29000       .29         0.0        0.0        0.0 5.88753595 131.372627 1.15405758 .574438E-4 1047.60689 4.68906644        0.0
                          0.0        0.0 -28272.167 133550.265 12517.1671 -28272.167 133550.265 12517.1671 24809.4235 35.5720605
                   147108.609  -88.31084 148632.844 25231.0605 -40789.334 161822.432  -121033.1 -122299.19 -24773.851 147073.037
                   -25319.371 148721.155 -123401.78        0.0        0.0        0.0 3.08147439 -357.78472 28.5883143 1.29240972
                    28.284095 22.5515392 .013710758 240.168084 58.0929954 2666.02844 2030.31969 53019.2579 355.720605
  29500      .295         0.0        0.0        0.0 1.30582578  37.387234  97.804999 .343606E-3 33.7314087 103.845451        0.0
                          0.0        0.0 -13314.809 -71244.933 115231.931 -13314.809 -71244.933 115231.931 119154.507 -102.34932
                   -67990.275 -215.98462 -67672.084 118736.994 -128546.74 -57930.124 186476.864 187144.782 -119256.86 -67887.926
                   -118952.98   -67456.1 186409.078        0.0        0.0        0.0 23.8350522 1006.82062 55.0629633 1.32800781
                   28.4796897 23.1060599 .013732046 240.517793 59.7091586 2666.02844 2030.31969 53019.2579 -1023.4932
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 9.84787674 68.3730154 67.1991431 .237032E-3 100.902895 97.3827914        0.0
                          0.0        0.0 36564.8347  -96346.22 -95515.572 36564.8347  -96346.22 -95515.572 -113552.93 30.5371796
                   -115415.05 -179.38916 -117042.64 -114982.94 132080.407 -132911.05 830.647942 1862.11836 113583.464 -115445.58
                   114803.554 -116863.26 2059.70103        0.0        0.0        0.0  39.515549 -307.41552 -21.376449 1.34718085
                   29.3420866 23.2657691 .013742811 242.652324 59.8860468 2666.02844 2030.31969 53019.2579 305.371796

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3253336E7  .221751E7 .1276002E8  18.053869 2734.47051 1960.23546 2.79744431 .1208855E7 40522.6391 112716.689
                   112693.574  112694.13 112693.277 168222.083 146465.269 49508.2364 168222.083 146465.269   160881.1 149.719916
                   184918.265 18130.4895 187582.931 170481.119 175469.177 192801.291 208855.489 213687.055 171368.861 184851.077
                   177267.339 188791.515 217277.907 127.540886 32.2184127 252.586815 80.0616342 1021.49332 90.2239962 1.34718085
                   29.3420866 23.2657691 .013742811 242.652324 59.8860468 2666.02844 2030.31969 53019.2579 1497.19916
Times of maxima :      .02054     .02057     .02552      .0341     .03979     .05272     .03907     .04004     .05255     .00278
                       .00834     .01389     .01667     .03979     .04469      .0341     .03979     .04469     .04479       .036
                       .03988     .03939     .04004     .04466      .0523     .03976     .06193     .04507     .05269     .03988
                       .05279     .03974     .06174     .02054     .02577     .02552     .04756     .07843     .04262        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002       .036
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112695.25
                   -112693.28 -112703.65 -112693.57 -145802.84 -159745.16 -47665.716 -145802.84 -159745.16  -171263.3 -103.61623
                   -160169.61 -19488.259 -162176.54   -177119. -172766.15 -168811.26 -244549.04 -248075.18 -160966.66 -160116.38
                   -166646.14 -161581.16 -249150.06 -52.937407 -105.29744 -33.120455 -109.45321 -1466.1205 -115.98138        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1036.1623
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .00834     .29778     .05272     .05718     .29778     .05272     .05269     .07869
                       .26445     .03907     .29782     .05255     .04279     .26455     .02121     .03779     .04479     .26445
                       .04463     .24776     .02098      .0218     .02057     .02057      .0555     .03618     .03403        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .07869

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    RPI_C              0.020000             0.000833               0
              2        11    XX0015    RPI_B              0.020000             0.000833               0
              3        12    XX0016    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  3.2072834E-02   11  3.1420218E-02   12  3.2556871E-02   16  4.1316536E-02   17  4.2381174E-02
                                  18  4.0868263E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 263.238           413591.016 .1876825E7 .1291716E8 26.5655393 1008.21768 1752.06627 1.80138796 2549.70754 225087.793 112716.689
                    -126144.6 -112703.65 124598.847 -148119.05 157330.643  -60055.34 -148119.05 157330.643 173321.353 113.444084
                    -163938.4  -15638.53 -166264.82 181615.556 -193572.66 -172103.52 215896.517 214532.978 -173381.71 -163888.31
                   -182429.87 -165828.27  224893.39 45.4747741 96.8716849 254.137325 69.9823575 -1116.0148 83.3267119 1.27414979
                   27.7577244 21.9592787 .004573857 67.2313383  73.512967 764.729216 2140.31714 59742.9401 1134.44084
Times of maxima :      .03299       .032     .04221     .04267     .08113     .04362      .0444     .08113     .04347     .00278
                       .03145     .00556     .03145     .08113     .04362     .04267     .08113     .04362     .04365     .05322
                       .08121      .0444     .08113     .04347     .04371     .06479     .04624     .04613     .04365     .08121
                       .04385     .08116     .04602     .03299       .032     .04221     .04641     .05302     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .04133     .04088      .0424     .05322
             Random switching times for simulation number  2  :
                                  10  2.5151486E-02   11  2.3449658E-02   12  2.4462285E-02   16  3.5123742E-02   17  3.4198836E-02
                                  18  3.3047823E-02

 74.1327           .1296002E7 .1591369E7 .1273923E8 24.0746666 932.105365 1075.50647 2.10168529 2417.77749 2770.91141 112716.689
                   132883.672 -112703.65   -131423. 147116.926 -148994.82 57170.5609 147116.926 -148994.82 -162313.83  -114.8085
                   162888.113 -16891.809 164843.324 -168603.67 183544.212 170582.922 -217912.06  -218196.7 162373.779 162838.569
                   181787.742 164588.174  -223736.4 -80.498496 -89.201149 -252.38093 -76.289348 1124.56718 -89.181645 1.31394652
                   28.6488669 22.5092612 .005336985 69.4066339 56.4308098 1607.13078 2216.93448 58324.5726  -1148.085
Times of maxima :      .02571     .02401      .0342     .03448     .07281     .03551     .03546     .07285      .0357     .00278
                       .02347     .00556     .02347     .07281     .03551     .03448     .07281     .03551     .03547     .04505
                       .07289     .03546     .07285      .0357     .03553     .07299     .03808     .03809     .03547      .0729
                       .03569     .07286     .03828     .02571     .02401      .0342     .04069     .04483     .03569        0.3
                          0.3        0.3        0.3        0.3        0.3     .03514     .03306     .03421     .04505
             Random switching times for simulation number  3  :
                                  10  2.7731326E-02   11  2.8769648E-02   12  2.9340512E-02   16  3.7128885E-02   17  3.8781129E-02
                                  18  3.9153088E-02

 190.219           .2375321E7 .2411052E7 .1272473E8   18.80279 2297.54633 1796.89561 3.73811608 233883.959 3481.15281 112716.689
                   112693.574 -112703.65 -112693.57 -163529.68 157856.022 -50524.667 -163529.68 157856.022 169434.603 -148.00488
                   -178381.86 -22527.796 -181824.47 175774.388 -174607.63 -185849.09 228902.416 237418.202 -169540.08 -178318.63
                   -174363.22 -188249.36 238405.214 -108.97985 109.796457  -252.2373 114.188109 1450.66895 109.994264 1.30743128
                   28.2759968 22.2540653  .01850329 95.4292751 55.8372194  2462.1215 2389.82242 52601.2431 -1480.0488
Times of maxima :      .02832     .02937     .03384     .04251     .04826     .06094     .04775     .04842     .06093     .00278
                       .00834     .00556     .00834     .04826     .06094     .04251     .04826     .06094     .06107     .04441
                       .04827     .04775     .04842     .06093     .06068     .04814     .04614     .04621     .06107     .04827
                       .06117     .04812     .04637     .02832     .02937     .03384     .06387     .04454     .04244        0.3
                          0.3        0.3        0.3        0.3        0.3     .03714     .03917      .0388     .04441
             Random switching times for simulation number  4  :
                                  10  2.5553143E-02   11  2.3883627E-02   12  2.4374493E-02   16  3.4753417E-02   17  3.4707094E-02
                                  18  3.3124675E-02

 107.932           .1601369E7 .1736644E7 .1269477E8 20.8128342 1436.40077 2622.00065 1.55484334 29358.8076 .1982152E7 112716.689
                   137974.158 -112703.65  -136655.4 153541.128  -167035.2 53156.6894 153541.128  -167035.2 -180683.79 -119.55325
                   169920.559 -14528.997 176839.712  -189903.7 194401.091  175255.92 -204345.74 -205192.47 180737.921 169896.059
                   197080.304 182152.149  -206683.3 -89.480989 -93.183801 -251.94018 -81.070458 1176.99156 75.2569778 1.30972075
                    29.336116 23.5403855 .003882817 72.1308606 358.892267 1515.86212 2493.74287 64822.6817 -1195.5325
Times of maxima :      .02612     .02451     .03439     .03499     .03917     .03589     .03597     .03938     .03579     .00278
                       .02391     .00556     .02391     .03917     .03589     .03499     .03917     .03589     .03579     .04501
                       .03944     .03597     .03938     .03579     .03552     .03937     .03808     .08734     .03579     .03944
                       .03568     .03943     .08733     .02612     .02451     .03439     .03872     .04528     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .03477     .03314     .03472     .04501
             Random switching times for simulation number  5  :
                                  10  3.4406502E-02   11  3.4695543E-02   12  3.4940922E-02   16  4.4615812E-02   17  4.4516533E-02
                                  18  4.5033306E-02

 353.589           .2517124E7 515616.799 .1269025E8 16.1779012 1009.31766 881.225906 1.44204514  2522.7173 2795.30025 112716.689
                   -138179.76 -112703.65 136563.039 -148133.44 -154214.77 46865.5158 -148133.44 -146439.99 -159068.21 135.995662
                   162633.006 13992.0626 165975.669 -168858.26 169178.851  172344.29 214619.741 217744.874 159174.163 162576.724
                   165588.592 -165873.16  221200.61 112.185656 -50.774836 251.895341 -93.936161  -1345.285 69.7594179 1.26210375
                   26.9918049 21.0408558 .005926706 65.8250835  52.452654 2352.72913 1169.30884 53430.8297 1359.95662
Times of maxima :      .03506     .03627     .04241     .05109     .06437      .0361      .0582     .07291     .03584     .00278
                       .03443     .00556     .03443     .06437     .03546     .05109     .06437      .0361      .0692     .05307
                       .07286      .0582     .07291     .03584     .06906     .07298     .06201     .06211      .0692     .07286
                       .03589     .06419     .06221     .03506     .03627     .04241     .05567     .05264     .05939        0.3
                          0.3        0.3        0.3        0.3        0.3     .04463     .04505     .04453     .05307
             Random switching times for simulation number  6  :
                                  10  3.4334495E-02   11  3.4504731E-02   12  3.4472753E-02   16  4.4335296E-02   17  4.4869368E-02
                                  18  4.4751586E-02

 305.807           .2963089E7  539718.81 .1270593E8 15.6532995 1341.09106 1543.66163 4.59901593 3001.50569 2975.23811 112716.689
                   -138637.26 -112703.65 137052.619 152363.961  -157580.2 46099.3986 152363.961 -154847.08 -164677.18 139.757019
                   170300.137 24987.6129 170985.919 -170717.31 172130.701 177773.293 -214323.81 -218932.52 164784.426  170228.93
                   181598.513 178222.215  -223743.4  121.71871 -51.947994 252.050929  -89.50316 -1386.8869  81.200021 1.26341729
                   27.0083206 21.0519559 .010163848 66.0525368  51.907068 2459.74101 1249.34575 59199.1742 1397.57019
Times of maxima :      .03492     .03589     .04215     .05087     .05638     .06933     .03542     .05625     .06921     .00278
                       .03436     .00556     .03436     .05638     .03518     .05087     .05638     .06933     .06922     .05269
                       .05641     .03542     .05625     .06921     .06908     .05654     .05421     .05431     .06922     .05641
                       .03543     .05652     .05444     .03492     .03589     .04215      .0723     .05286     .05931        0.3
                          0.3        0.3        0.3        0.3        0.3     .04435     .04477     .04488     .05269
             Random switching times for simulation number  7  :
                                  10  2.7892775E-02   11  2.4645552E-02   12  2.6399613E-02   16  3.8144118E-02   17  3.6887255E-02
                                  18  3.4721975E-02

 135.428           .2701611E7 650052.392 .1286617E8 16.8275929 2301.53064 1915.33955 2.41867718 147806.302 3239.56517 -129239.78
                   138017.212 -112703.65 -137027.23  -163573.5 159229.759 -47797.294  -163573.5 159229.759 168796.236 -142.97032
                   -179350.65 18120.9627 -179759.58 173389.439 -175870.01 -188985.53 235919.086 244068.865 -168904.31  -179278.8
                   -172956.27 -183011.93 252284.619 -116.22417 57.0110688 -253.63525 102.628005 1416.18263 108.791008 1.30684294
                   28.1997648 22.1176703  .01237411 104.075739 54.5730518 2425.70719 1582.13578  59991.905 -1429.7032
Times of maxima :      .02846     .02814     .03395     .04238     .04819     .06093     .02871     .04833     .06078     .02746
                       .02467     .00556     .02467     .04819     .06093     .04238     .04819     .06093     .06079     .04438
                       .04807     .02871     .04833     .06078     .06065     .04815      .0461     .04615     .06079     .04807
                        .0611     .04815       .046     .02846     .02814     .03395     .06389     .04449     .04238        0.3
                          0.3        0.3        0.3        0.3        0.3     .03816     .03474      .0369     .04438
             Random switching times for simulation number  8  :
                                  10  2.0731850E-02   11  2.1350341E-02   12  2.1903052E-02   16  3.1015770E-02   17  3.1381910E-02
                                  18  3.1302972E-02

 22.9406           .1670731E7 .2727503E7  .125594E8 15.4828963 1606.32811  987.44069  1.3599585   3305.795  2539.4884 112716.689
                   112693.574 -133908.37 -112693.57 156211.004 -147846.72 45847.7909 155601.181 -147846.72 -161088.05 138.212401
                   163278.795 13587.9875 174048.536 -166155.44 170947.867 174061.051 212239.164 216183.105 161194.281 163209.283
                   162631.368 177759.483 -228002.73 91.3983195 -116.77977 250.593315 -92.444414 -1362.4377 72.9455234 1.33854713
                   29.0231397 21.7265738 .005468147 70.9807328 54.2582158 2452.13812 2711.95571 52975.4904 1382.12401
Times of maxima :      .02143     .02194     .02556     .03362     .02305     .05257     .04149     .02279     .05262     .00278
                       .00834     .02076     .00834     .02251     .05257     .03362     .02305     .05257     .05248     .03637
                       .03975     .04149     .02279     .05262     .05235     .03964     .04534     .04544     .05248     .03975
                       .05237      .0228     .02227     .02143     .02194     .02556     .04078      .0361     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03103     .03132      .0314     .03637
             Random switching times for simulation number  9  :
                                  10  3.0573008E-02   11  3.1361202E-02   12  3.2284604E-02   16  4.0740607E-02   17  4.1779905E-02
                                  18  4.1283125E-02

 253.401           .1115968E7 .1865747E7 .1231691E8 25.1671316 1206.07273 940.456269  2.3649572 3108.67055 2779.43853 112716.689
                   -126941.85 133772.511 121401.111 150668.072 -147227.49 -58453.319 150668.072 -147227.49 -162942.98 105.312485
                   167135.634 -17918.595  172074.68 168692.756 -187444.25 -176464.55 218857.633 218281.853 163041.624  167089.58
                   -169260.45 170799.267 223934.607 74.6983376  96.585373 -248.16236 77.1560674 -1043.4121 86.3459341 1.27972958
                   28.8838653 22.4687011 .004387564 70.4684993 57.7791126 1449.16817  2354.0323 54346.2034 1053.12485
Times of maxima :      .03262     .03191     .03444     .04206      .0728     .05292     .03353     .05646     .04285     .00278
                       .03139      .0306     .03139      .0728     .05292     .04206      .0728     .05292     .06918     .05311
                       .05637     .03353     .05646     .04285      .0431     .04831     .04565     .04577     .06918     .05637
                       .04325     .05646     .04587     .03262     .03191     .03444     .04786     .05286     .04348        0.3
                          0.3        0.3        0.3        0.3        0.3     .04076      .0413     .04179     .05311
             Random switching times for simulation number  10  :
                                  10  1.9702710E-02   11  1.9107809E-02   12  2.1488250E-02   16  3.0057715E-02   17  3.1824255E-02
                                  18  2.9913261E-02

 28.8548           .2814994E7 .1264896E7 .1273978E8 17.8165222 1253.26464 959.273685 .810145704 2437.57784 2670.19143 128838.577
                   112693.574 -112703.65 -112693.57 151264.695 -147476.06 49181.7275 151264.695 -147476.06 -163137.62 132.031891
                   163959.619 -10487.546 165057.977 -167545.46 178245.714 172310.309 -232768.75 -227084.13  163263.03 163892.555
                    167158.56 167719.892 -236446.78 118.637986   -79.5266 252.386403 -74.286599 -1286.9805 -72.846414 1.33312544
                    28.632234 22.3913961 .004280588 69.5802829 55.6674834 2508.08007  1755.1086 56776.0117 1320.31891
Times of maxima :      .02026     .01989     .02571     .03211     .03967     .03587      .0211     .03956     .03546     .01913
                       .00834     .00556     .00834     .03967     .03587     .03211     .03967     .03587     .03558      .0363
                       .03963      .0211     .03956     .03546     .03559     .03979     .02089     .02077     .03558     .03963
                       .03549     .03955     .02065     .02026     .01989     .02571     .05753     .03651     .03378        0.3
                          0.3        0.3        0.3        0.3        0.3     .03007     .02993     .03184      .0363
             Random switching times for simulation number  11  :
                                  10  2.1562628E-02   11  2.1361966E-02   12  2.2225057E-02   16  3.1961840E-02   17  3.2646305E-02
                                  18  3.1047513E-02

 38.2595           .1379818E7 .3233917E7 .1292223E8 24.2031363 1465.95202 2072.53363 3.26177306 3185.50452 181492.723 124750.405
                   112693.574 -112703.65 -113798.48 162115.658   -161022. 57322.8977 153902.882   -161022. -175538.76 116.181108
                   -169319.59 21043.5586 -172848.41 -180573.16 188782.684 178907.546  -212889.1 216197.833 175651.669 -169262.22
                   186747.228 -174439.03  -228377.2 83.0607682 -127.15968 254.187232 -116.80056 -1121.1744 -135.60482 1.32726524
                   29.7546317 23.4816833 .009785047 71.9420171 81.5158883 1567.67172 2789.31006 61743.0802 1161.81108
Times of maxima :      .02193     .02194     .02542     .03293     .03944     .03604     .02403     .04763     .03586     .02139
                       .00834     .00556     .02549      .0222     .03604     .03293     .03944     .03604     .03604     .03713
                       .04757     .02403     .04763     .03586     .03595     .03941      .0365     .04558     .03604     .04757
                       .03623     .04768      .0367     .02193     .02194     .02542     .03905     .03733     .03444        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03106     .03266     .03713
             Random switching times for simulation number  12  :
                                  10  2.6577925E-02   11  2.6204518E-02   12  2.7552507E-02   16  3.6320033E-02   17  3.7391191E-02
                                  18  3.6680476E-02

 144.906           .2577783E7 453635.194  .127492E8 18.2451908 2940.77627 1926.81599 2.39394005 .1603496E7 52618.1024 112716.689
                   120550.119 -112703.65 -119767.56 -170363.85 159361.781 -49769.871 -170363.85 159361.781 171280.716    -147.32
                    -187689.9  18028.058 -188774.25 177420.609 -175745.89 -193894.06 239109.707 248720.254 -171386.22 -187623.97
                   -177014.67  -191312.4 250355.376 -113.52935  47.625371 -252.47968 111.619487 1452.27664 130.426185 1.30677567
                   28.7517075 22.6592028 .014604862 319.220047 59.8123554 2315.64508 1183.35231 53346.9776    -1473.2
Times of maxima :      .02714     .02713     .03399     .04244     .04815     .06092     .06147     .04838      .0609     .00278
                        .0266     .00556      .0266     .04815     .06092     .04244     .04815     .06092     .06105     .04434
                       .04824     .06147     .04838      .0609     .06066     .04811     .04608     .04615     .06105     .04824
                       .06109     .04811     .04631     .02714     .02713     .03399     .06386     .04449     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03634      .0367     .03741     .04434
             Random switching times for simulation number  13  :
                                  10  2.5510708E-02   11  2.5984483E-02   12  2.4943824E-02   16  3.5913021E-02   17  3.5096304E-02
                                  18  3.6006025E-02

 111.341           .1947762E7 421346.868 .1265265E8 16.5765813 995.395069 1266.80364 2.73651737 2475.70278  3018.1758 112716.689
                   112693.574 -112703.65 -112693.57  147951.09 151435.085 -47439.466  147951.09 151435.085 165293.414 -123.74116
                   164241.543 19274.8682  165469.97 171156.028 -172649.42 -172921.04 -207324.23 -211061.57 -165416.66  164191.13
                   -166549.12 -167572.66 -212619.37 -98.685416 45.8991758 -251.52182 85.2873935  1212.2004 70.2343162 1.30611465
                   28.7841503 22.5380449 .004711956 70.1038716 56.3939431 1894.10813  966.75893 63321.7251 -1237.4116
Times of maxima :      .02608     .02729     .03394     .02523     .05608     .04434     .02621     .05592     .04442     .00278
                       .00834     .00556     .00834     .05608     .04434     .02523     .05608     .04434     .04428     .04481
                       .05601     .02621     .05592     .04442     .04431     .04799     .03698     .05389     .04428     .05601
                       .04413     .04785     .05381     .02608     .02729     .03394     .04736     .04415      .0446        0.3
                          0.3        0.3        0.3        0.3        0.3     .03593     .03602     .03511     .04481
             Random switching times for simulation number  14  :
                                  10  2.6753889E-02   11  2.5427156E-02   12  2.4613105E-02   16  3.5888067E-02   17  3.4438599E-02
                                  18  3.5968317E-02

 121.787           .2694274E7 866262.391 .1272742E8 23.6595837 1057.40369 827.302218 1.95452674 2193.60465 2063.28301 -114044.94
                   112693.574 -112703.65 -112693.57 148760.133 -147915.29 56675.5655 148760.133 -145716.22 156475.883 -116.40403
                   -160320.78 16289.7013 -162379.47 -160917.47 176620.017 -169403.29 -209309.29 -207282.84 -156589.07 -160269.81
                   165352.236 166918.515 -214321.57 -116.06622 65.8127036 -252.26397 59.2351468  1141.2842 -64.425491 1.31034107
                   28.9913892   22.28828 .004682994 70.3470428  56.025743  2429.1019 1405.16648 60295.2196 -1164.0403
Times of maxima :      .02733     .02695     .03385     .03472     .03936     .03572     .02757     .06451      .0355     .02674
                       .00834     .00556     .00834     .03936     .03565     .03472     .03936     .03572     .04417     .04472
                       .06458     .02757     .06451      .0355     .03577     .04797      .0373     .03726     .04417     .06458
                       .03592     .03922     .03706     .02733     .02695     .03385     .08284     .04501     .03634        0.3
                          0.3        0.3        0.3        0.3        0.3      .0359     .03598     .03445     .04472
             Random switching times for simulation number  15  :
                                  10  2.2539147E-02   11  2.0323713E-02   12  2.1770775E-02   16  3.1528809E-02   17  3.1604718E-02
                                  18  2.9906654E-02

 22.0682           388150.969 .1744986E7 .1265042E8   16.96893   983.4335 955.055473 1.29914956  2941.9572 2187.28391 138907.958
                   112693.574 -112703.65 -112693.57 147794.094 -147420.41 47997.6022 147794.094 -147420.41 -160221.69 134.703224
                   165148.315 -13280.728 170375.978 -162309.08 174532.686 174305.736 -214903.62 -221333.79 160326.567 165079.866
                   162681.897 166631.161 -227244.44 -44.053999 -93.407323 251.499704 80.1645846 -1331.0608 -71.482245 1.33492777
                   28.7031375 21.8487688 .003292259 70.0407221 54.9412955 872.040042 1927.26149 55940.5298 1347.03224
Times of maxima :        .024     .02095     .02553     .03384      .0394     .05261     .02336     .03955     .05244     .02035
                       .00834     .00556     .00834      .0394     .05261     .03384      .0394     .05261     .05254     .03607
                        .0397     .02336     .03955     .05244     .03492     .03978     .03747      .0373     .05254      .0397
                       .05245     .03956     .03738       .024     .02095     .02553     .03221     .03628     .03372        0.3
                          0.3        0.3        0.3        0.3        0.3     .03154     .02992     .03162     .03607
             Random switching times for simulation number  16  :
                                  10  2.8791640E-02   11  2.7789414E-02   12  2.7155075E-02   16  3.8284270E-02   17  3.6903497E-02
                                  18  3.8187963E-02

 157.027           .2241553E7  .104558E7 .1277968E8 18.1004834 2505.46861 1917.11396 2.98157986 247151.694 41077.4492 -139628.16
                   112693.574 -112703.65 -112693.57 -165790.44 159250.183 -49572.109 -165790.44 159250.183 169360.237 -143.61213
                   -180190.21 -20119.424 -182138.72 177132.857 -175001.81 -190314.15 236362.789  247085.02  -169464.9 -180118.56
                   -173488.88 -183232.74 253324.397 -105.86674 72.3042033 -252.78131 103.924868 1415.75613 112.670448 1.30439699
                   28.2473249 22.1984609  .01512153 125.877843 56.0081597  2075.3775 1627.51468 54735.2934 -1436.1213
Times of maxima :      .02935     .02843     .03377     .04239     .04819     .06109     .02987     .04837     .06078     .02718
                       .00834     .00556     .00834     .04819     .06109     .04239     .04819     .06109     .06095     .04437
                       .04806     .02987     .04837     .06078     .06067     .04814      .0461     .04616     .06095     .04806
                       .06112     .04814     .04601     .02935     .02843     .03377      .0639     .04451     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3      .0383      .0382     .03692     .04437
             Random switching times for simulation number  17  :
                                  10  2.9370813E-02   11  2.8027422E-02   12  2.8707462E-02   16  3.8607144E-02   17  3.8571631E-02
                                  18  3.8436105E-02

 205.451            .179583E7 .1204771E7 .1286662E8 20.3960787 2646.59862 2018.22175 3.31566571  795480.16 37253.5983 -137389.14
                   112693.574 -112703.65 -112693.57 -167295.98 160406.644 -52621.794 -167295.98 160406.644  170599.44 -148.75151
                   -182755.89 -21216.692 -186318.94 177037.308  176457.78 -190775.76 238187.829 246389.626 -170704.44 -182690.18
                   -176631.55 -188024.88 249142.332 -94.758364 77.6134947 -253.63966 112.712809 1457.51686 112.308984  1.3069146
                   28.3251956 22.5601183  .01431667 171.146941  57.534564 1822.59476 1618.62131 53554.3752 -1487.5151
Times of maxima :      .02985     .02867     .03388     .04246     .04822     .06108     .04772      .0484     .06089     .02805
                       .00834     .00556     .00834     .04822     .06108     .04246     .04822     .06108     .06102     .04436
                       .04823     .04772      .0484     .06089     .05115     .04811     .04612     .04616     .06102     .04823
                       .06108     .04807     .04635     .02985     .02867     .03388     .06384     .04451     .04238        0.3
                          0.3        0.3        0.3        0.3        0.3     .03862     .03845     .03859     .04436
             Random switching times for simulation number  18  :
                                  10  3.3627755E-02   11  3.6757849E-02   12  3.5943548E-02   16  4.3939339E-02   17  4.6242973E-02
                                  18  4.6488302E-02

  332.49           .1255102E7 .2576871E7 .1278792E8 18.3021199 2535.18411 1882.11702 2.89294317 634235.022 49923.6931 112716.689
                   -137998.98 -112703.65 136799.197 166109.333 -158846.51 49847.4574 166109.333 -158846.51  -170959.1 149.511951
                    183745.49 19818.1113 185821.276 -177353.51 176020.707 191353.527 -237417.25 -244725.26 171064.802 183677.775
                   177271.566 187942.971 -246574.96 79.2181121 -113.50927 252.862835 -109.11645 -1466.2293 -110.48626 1.26774382
                   27.4693629 22.1045923 .016706562 171.911101 57.3697082 1528.91074 2317.01272 53526.0471 1495.11951
Times of maxima :      .03427     .03732     .04234     .05076     .05654     .06935     .03746      .0567     .06922     .00278
                       .03365     .00556     .03365     .05654     .06935     .05076     .05654     .06935     .06936     .05266
                       .05654     .03746      .0567     .06922     .06897     .05642     .05444     .05445     .06936     .05654
                       .06939     .05638     .05429     .03427     .03732     .04234     .07216     .05283     .06764        0.3
                          0.3        0.3        0.3        0.3        0.3     .04395      .0465     .04626     .05266
             Random switching times for simulation number  19  :
                                  10  3.6937194E-02   11  3.5260529E-02   12  3.4526348E-02   16  4.6363616E-02   17  4.4276713E-02
                                  18  4.4783498E-02

 339.584           .2405084E7 397114.533 .1266134E8  14.127177 894.756357 728.259541 1.92966058 2311.30222 2156.31147 132723.264
                   112693.574 -112703.65 -112693.57 -146620.57 -144369.25 43794.5438 -146620.57 -144369.25 -157812.12 135.686672
                   161258.196 -16185.748 163680.883 -161963.39 166550.675 171517.652 -222427.66 -222865.88 157918.086   161203.6
                   160681.465 163246.273 -227584.76  109.66048 -44.559765 251.608255  -77.11228 -1320.3109 -98.818853 1.26158174
                    26.789652 20.5150994 .010282109  65.742419 50.9061047 2339.48537 1140.68144 56961.9881 1356.86672
Times of maxima :      .03738     .03629     .04241     .05081      .0644     .06938     .05382     .07295     .06943     .03455
                       .00834     .00556     .00834      .0644     .06938     .05081      .0644     .06938     .06935     .05302
                       .07289     .05382     .07295     .06943     .08584     .07301     .03811     .03799     .06935     .07289
                       .08587     .07297     .03786     .03738     .03629     .04241     .05755      .0529       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04638      .0448     .04429     .05302
             Random switching times for simulation number  20  :
                                  10  2.0998702E-02   11  2.4235776E-02   12  2.3506704E-02   16  3.0609272E-02   17  3.3857333E-02
                                  18  3.5018652E-02

 51.8771           .1319093E7 .1285827E7  .126647E8  26.861072 1026.96887 1605.97164 2.44116659   2651.143  176375.38 112716.689
                   112693.574 -137030.18 -112693.57 -148364.04 -155596.91 60388.4639 -148364.04 -155596.91  -171713.1 -110.57346
                    -164114.8 -18205.014 -167344.08 -180450.03 191494.837  173379.85  -213913.4 207470.776 171775.125 -164062.98
                   182404.264 -165542.29 -217851.25 81.2124755 -80.181898 -251.64163 64.7403422 1093.07966 -64.430081 1.31603513
                   28.7532441 22.7051689 .005545843 70.1822114 71.5432272 1751.91435 1817.37415 65516.0347 -1105.7346
Times of maxima :      .02155     .02464     .03385     .03414     .06456     .03508     .02446      .0646     .03493     .00278
                       .00834     .02102     .00834     .06456     .03508     .03414     .06456     .03508     .03509     .04469
                       .06452     .02446      .0646     .03493     .03518     .05634     .03725     .04579     .03509     .06452
                       .03484     .06461     .03749     .02155     .02464     .03385     .03445     .04489     .03562        0.3
                          0.3        0.3        0.3        0.3        0.3     .03062     .03503     .03387     .04469
             Random switching times for simulation number  21  :
                                  10  3.0837768E-02   11  2.9400161E-02   12  3.0918370E-02   16  4.0823963E-02   17  4.1181481E-02
                                  18  3.9468734E-02

 223.148           330300.229 .2224924E7 .1271194E8 25.6559952 1920.19973 2629.37359  1.2369444 153685.888 757844.274 -130812.35
                   112693.574 -112703.65 -112693.57 159285.692 167113.436 -59018.307 159285.692 167113.436 182033.179  -110.6068
                   177331.584  12958.878 179902.104 186203.013 -188660.56  -185145.5 216015.742 -216620.12 -182141.84 177278.275
                    -188087.7 179095.924 224866.847 40.6386656 105.473323 -252.11046 119.028921  1090.3141  129.42268 1.28303238
                   29.4679667 23.4348006 .004632367 125.000463 170.013736 930.174868 2244.99342 62798.7108  -1106.068
Times of maxima :       .0326     .03001     .03407     .04147     .05611     .04456     .03187     .05609     .04436     .02943
                       .00834     .00556     .00834     .05611     .04456     .04147     .05611     .04456     .04455     .04419
                       .05605     .03187     .05609     .04436     .04452      .0479     .04506     .05398     .04455     .05605
                        .0447     .05613     .04521      .0326     .03001     .03407      .0475     .04432     .04293        0.3
                          0.3        0.3        0.3        0.3        0.3     .04084     .03948      .0412     .04419
             Random switching times for simulation number  22  :
                                  10  3.6142094E-02   11  3.8417870E-02   12  3.4832575E-02   16  4.6634294E-02   17  4.5360662E-02
                                  18  4.7768098E-02

 358.224            .228364E7 .3591261E7 .1278103E8 17.2794747 2628.65972 1932.38465 3.14561165 651273.279 3393.77903 136862.864
                   112693.574 -136776.35 -112693.57 167105.864 -159425.77 48434.8077 167105.864 -159425.77 -169504.48 145.557126
                   181586.666  -20665.45 185873.987 -174917.91 175351.976 191341.137 -236774.91  -248240.4 169609.371 181523.756
                   175216.555 188063.176 -254570.69 106.855977 -134.00113  252.79469 -107.95364 -1429.3988  -120.2997 1.26704758
                   27.5647939 21.6259323 .020321611 168.121881 53.4509809 2188.56197 3093.93602 59010.9797 1455.57126
Times of maxima :      .03666      .0389      .0424     .05081     .05652     .06941      .0395     .05675     .06924     .03486
                       .00834     .03822     .00834     .05652     .06941     .05081     .05652     .06941     .06938      .0527
                       .05661      .0395     .05675     .06924       .069     .05646     .05444     .05449     .06938     .05661
                       .06944     .05647     .05435     .03666      .0389      .0424     .07221     .05287     .05073        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04778     .04538      .0527
             Random switching times for simulation number  23  :
                                  10  3.2912108E-02   11  3.4667753E-02   12  3.2922507E-02   16  4.3691482E-02   17  4.3350297E-02
                                  18  4.4604523E-02

  292.91           .1386371E7 291448.628 .1268867E8 18.1991473 1283.72465 1860.53011 1.40743801 3502.55251 195123.948 112716.689
                   -119841.15 -112703.65 119489.065 -151647.56 158596.624 -49707.032 -151647.56 158596.624 172145.275 122.816627
                   -168552.38 13823.1478 -175983.13 180900.355 -180041.95 -178357.67 207287.389 212251.461 -172192.93 -168546.34
                   -182768.22 -179484.87 214758.044 83.2577497 -38.173854 251.879598 -94.578551 -1198.7568 -92.999025 1.26611106
                   28.3016525 22.6114391 .004455057 68.6392758 71.7214476 1462.14979 929.980749 66655.9508 1228.16627
Times of maxima :      .03348     .03539     .04229     .04364     .04829     .04455     .03388     .04808     .04443     .00278
                       .03293     .00556     .03293     .04829     .04455     .04364     .04829     .04455     .04459     .05309
                       .04813     .03388     .04808     .04443     .04416     .04827     .06236     .06226     .04459     .04813
                       .04433     .04809     .06227     .03348     .03539     .04229     .05569     .05244     .05099        0.3
                          0.3        0.3        0.3        0.3        0.3     .04371     .04462     .04337     .05309
             Random switching times for simulation number  24  :
                                  10  2.7582326E-02   11  2.5470163E-02   12  2.6169041E-02   16  3.6744678E-02   17  3.6115011E-02
                                  18  3.6059864E-02

 131.404            .267739E7 754677.512 .1265477E8 15.7922972   925.1886 812.671665 1.46347688 2454.39398 2186.31297 -127264.93
                   125035.345 -112703.65 -124494.36 147025.236 145518.697 -46303.622 147025.236 145518.697 158680.749 -135.09571
                   -161749.29 -14095.654 -165239.91  162298.26 -167949.78 -170446.76 215969.812 218917.956 -158786.42 -161692.64
                   -161649.42 -164967.82 219430.602 -115.70199 61.4279054 -251.54298 85.5204903  1339.0894 -67.908836 1.30287907
                   27.7491584 21.2296773 .006432556 67.6801778  52.648929 2426.16411 1524.32616 58034.8348 -1350.9571
Times of maxima :      .02813     .02788     .03409     .04271     .05605     .06099     .04987     .06458     .06096     .02619
                        .0255     .00556      .0255     .05605     .06099     .04271     .05605     .06099     .06085     .04472
                       .06451     .04987     .06458     .06096     .06071     .06463     .02879     .02889     .06085     .06451
                        .0608     .06462     .02903     .02813     .02788     .03409     .04734     .04462     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .03676     .03607     .03613     .04472
             Random switching times for simulation number  25  :
                                  10  3.5944772E-02   11  3.4574565E-02   12  3.5663176E-02   16  4.5544535E-02   17  4.5227555E-02
                                  18  4.4668873E-02

 341.223           .3239989E7 559806.194 .1269423E8  16.907857 2406.15808 1802.76346 2.44431902  316755.81 79012.2433 137149.863
                   112693.574 -112703.65 -112693.57  164717.14 -157924.57   47911.15  164717.14 -157924.57 -169215.77 143.417847
                   181392.605  18216.765 183770.384 -178075.26 175482.827 190725.152 -231784.31 -244141.27 169320.458 181318.697
                   173217.103 188539.517 -249792.41 127.279009 -52.905869 251.934851 -101.32822 -1416.3832 -114.67742 1.26202487
                   27.7076095 21.4413913 .012890539 152.340627 57.0533435 2720.84369 1123.91804 53899.6079 1434.17847
Times of maxima :      .03648     .03649     .04245     .05072     .05647     .06927     .07017     .05665     .06912     .03569
                       .00834     .00556     .00834     .05647     .06927     .05072     .05647     .06927      .0693     .05271
                       .05636     .07017     .05665     .06912     .06901     .05646     .05439     .05447      .0693     .05636
                         .069     .05646     .05434     .03648     .03649     .04245     .07224     .05279     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04556     .04468     .04524     .05271
             Random switching times for simulation number  26  :
                                  10  3.0472598E-02   11  2.8340540E-02   12  2.9535608E-02   16  4.1372466E-02   17  3.9785289E-02
                                  18  3.7696103E-02

 205.625           651064.117 .1485408E7 .1274813E8 15.5882243 1531.72879 829.884625 2.06208535 3218.83828  2338.6794 -139244.95
                   112693.574 -112703.65 -112693.57 -154702.75 145751.032 -46003.475 -154702.75 145751.032 159707.577 -137.02211
                   -164291.91 16731.9143 -173182.33 163981.101 -169611.54 -177842.86 -210598.26 -214778.99 -159811.82 -164215.91
                   -163149.54 -167124.08  -216524.1 -57.055417 86.1802871 -252.46907 100.630381 1348.08882 -71.350168  1.2955248
                   27.7646347 21.0592698 .006600793 67.6336665 52.5681659 1639.89054 1768.56839 55851.4703 -1370.2211
Times of maxima :       .0309     .02898       .034     .04256       .048     .04446     .05012     .04786     .06085     .02837
                       .00834     .00556     .00834       .048     .04446     .04256       .048     .04446     .06073     .04475
                       .04786     .05012     .04786     .06085     .06067     .04799     .05362     .05353     .06073     .04786
                        .0608     .04823     .05341      .0309     .02898       .034     .04729     .04445     .05092        0.3
                          0.3        0.3        0.3        0.3        0.3     .04139     .03771      .0398     .04475
             Random switching times for simulation number  27  :
                                  10  2.1425761E-02   11  2.0572617E-02   12  2.1626158E-02   16  3.1319917E-02   17  3.1581501E-02
                                  18  3.1004629E-02

  33.527           .1146477E7  .193214E7 .1280915E8 16.8164351 1078.90154 940.892043 1.13270979 3114.16279   2236.165  137401.93
                   112693.574 -112703.65 -112693.57 149038.764 -147233.25 47781.4451 149038.764 -147233.25 -161052.46 134.117359
                   164557.379 12400.8553 172130.176 -162852.11 173083.956 175625.214  -210870.3 -217430.81 161157.625 164487.745
                   163513.608 166646.031 -221724.01 75.7125175 -98.288853 253.072573 -83.096465 -1333.4402 -70.934112 1.33489051
                   28.8364485 21.7932831 .003911812 70.4466622 54.6228155  1468.4627 2269.16585  56140.291 1341.17359
Times of maxima :      .02177     .02119     .02577     .03382     .03979     .05262     .02323     .03954     .05266      .0206
                       .00834     .00556     .00834     .03979     .05262     .03382     .03979     .05262     .05253     .03649
                       .03967     .02323     .03954     .05266     .03491     .03976     .03736     .03725     .05253     .03967
                       .05243     .03953     .03738     .02177     .02119     .02577     .04094     .03625     .03374        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03102      .0316     .03649
             Random switching times for simulation number  28  :
                                  10  3.2515515E-02   11  3.4364992E-02   12  3.3722768E-02   16  4.2948980E-02   17  4.2919398E-02
                                  18  4.3907860E-02

 286.931            435889.09 415575.857 .1269414E8 22.2565027 1473.82146 2497.51156 1.37586412 3193.35539 .2053992E7 112716.689
                   -119998.58 -112703.65 116657.529 -153998.96 165704.872 -54969.372 -153998.96 165704.872 179191.583 118.091898
                   -168705.73 13667.2168 -172927.15  190116.52 -194735.97 -175066.06  208977.85 208613.257 -179247.48  -168678.5
                   -196521.23 -178605.28  216708.93 46.6845312 -45.583761 251.933902 -75.266727 -1164.9711 -70.597903 1.26753407
                   28.1673705 22.6531584 .003461834 68.2134516 343.101514 1092.31021 878.165166  51094.223 1180.91898
Times of maxima :      .03391      .0356     .04234      .0432     .04782     .04412     .04417      .0476     .04399     .00278
                       .03285     .00556     .03254     .04782     .04412      .0432     .04782     .04412       .044      .0532
                       .04772     .04417      .0476     .04399     .04373     .04779     .04626      .0461       .044     .04772
                       .04389     .04766     .04604     .03391      .0356     .04234     .04352     .05349     .05067        0.3
                          0.3        0.3        0.3        0.3        0.3     .04296     .04392     .04293      .0532
             Random switching times for simulation number  29  :
                                  10  2.7065151E-02   11  2.6828068E-02   12  2.4253100E-02   16  3.7047964E-02   17  3.5012228E-02
                                  18  3.6219337E-02

 145.845           .2896733E7 797107.619 .1269955E8 16.2621765 1236.31989 932.729985 2.04077341 2527.83426 2641.63097 -116250.22
                   112693.574  -122040.7 -112693.57 151050.958   147125.2 46987.4252 151050.958   147125.2 163078.897 -122.16073
                   163596.154 16645.2264 166030.553 167243.368 -170626.89 172737.317 -219368.68 -220306.38 -163200.32 163546.443
                   -167469.74 167921.909 -228705.65  -120.3481 63.1311183 -251.98762 79.5338019 1206.32019 -70.688634 1.30627743
                   28.8134538 22.3120439 .004557451 70.2009509 55.9927885 2529.14389 1089.92762 71800.7668 -1221.6073
Times of maxima :      .02762     .02761     .03408     .03529     .03941     .04457     .02606     .03965      .0444     .02699
                       .00834     .02428     .00834     .03941     .04457     .03529     .03941     .04457     .04441     .04468
                       .05604     .02606     .03965      .0444     .04424     .03948     .03739     .03728     .04441     .05604
                       .04448     .03969     .03718     .02762     .02761     .03408     .04739      .0445       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .03706     .03623     .03503     .04468
             Random switching times for simulation number  30  :
                                  10  2.7367163E-02   11  2.7249912E-02   12  2.9673565E-02   16  3.7150904E-02   17  3.9028811E-02
                                  18  3.6653735E-02

 190.703           .2953241E7 .1208377E7 .1271322E8 18.0943005 1823.06749 1715.02158 3.49360478 133969.486 3343.05185 -124617.52
                   112693.574 -112703.65 -112693.57 -158161.35 156894.185 -49563.642 -158161.35 156894.185 168255.791  -146.4094
                   -174396.55 -21778.562  -179423.3  174417.53 177029.577 -184817.51 222079.016 228532.501  -168361.3 -174335.03
                   -172216.13 -180566.35 234502.909 -121.51628 77.7295684 -252.12321 118.672088 1436.79551 100.334009 1.30401173
                   28.0175612  21.998493 .014368096 76.7160094 54.8590217 2507.99557 1446.53117 53100.4255  -1464.094
Times of maxima :      .02791     .02787     .03387     .04237     .04828     .06098     .04777     .04844     .06095     .02727
                       .00834     .00556     .00834     .04828     .06098     .04237     .04828     .06098     .06111     .04444
                       .04829     .04777     .04844     .06095     .05121     .04816     .04616     .04624     .06111     .04829
                       .06114     .04814      .0464     .02791     .02787     .03387     .06389     .04459     .04245        0.3
                          0.3        0.3        0.3        0.3        0.3     .03717     .03667     .03904     .04444
             Random switching times for simulation number  31  :
                                  10  3.0292015E-02   11  2.9860198E-02   12  3.0212238E-02   16  4.0433938E-02   17  3.9979297E-02
                                  18  3.9847609E-02

 202.289           498420.218 .3423463E7 .1294604E8 17.5288908 1271.04421 1084.16322 4.97416273 146939.473 3153.15751  -120625.1
                   112693.574 -112703.65 116120.819 -170579.75 149106.816 -48783.115 -151488.38 149106.816 164317.332 -134.10264
                   -167202.64 25986.7703 -179738.55  172523.36 -182586.98 -173742.92 218293.506 224826.177 -164446.96 -167213.48
                   -166057.73 -174859.41 228819.684 -49.920948  130.83316 -254.42132 79.7217232 1320.46094 66.3413849 1.29685942
                   27.8285441 21.4277908  .00869185 78.4395616 53.5408745 1133.14829 3003.97827 54589.8158 -1341.0264
Times of maxima :      .04044     .03046     .03387      .0427     .03094     .04399     .03166     .03126      .0438     .02989
                       .00834     .00556     .03345     .03092     .04399      .0427     .03094     .04399     .04381     .04444
                       .03107     .03166     .03126      .0438     .04376     .04799     .04605     .04594     .04381     .03107
                        .0437     .03116     .04581     .04044     .03046     .03387     .06582     .04466     .05948        0.3
                          0.3        0.3        0.3        0.3        0.3     .04045     .03986     .03999     .04444
             Random switching times for simulation number  32  :
                                  10  3.6235664E-02   11  3.6998995E-02   12  3.7300445E-02   16  4.5933178E-02   17  4.6722253E-02
                                  18  4.6869859E-02

 359.157           .2323525E7 .2095634E7 .1275921E8 17.3474698 2630.43074 1941.80935 2.41037713 921028.431 57586.1811 112716.689
                   112693.574 -112703.65 -112693.57 167124.649 -159533.98 48530.0103 167124.649 -159533.98 -171240.34 149.045599
                   184643.893 -18089.844 186704.612  -177544.2 175990.197 191816.276 -236313.71 -243133.05 171345.888 184576.832
                   176414.737 189475.978 -244066.02 107.785082 -102.36292 252.578799 -109.45139 -1466.2501 -115.47075 1.26515939
                    27.494384 21.6896002 .014499857 210.146061 57.6142968 2588.75677 2254.86951 52797.8501 1490.45599
Times of maxima :      .03682     .03757     .04231     .05062     .05647     .06923     .05575     .05672     .06922     .00278
                       .00834     .00556     .00834     .05647     .06923     .05062     .05647     .06923     .06936     .05267
                       .05656     .05575     .05672     .06922     .06895     .05643     .05442     .05446     .06936     .05656
                       .06947     .05643     .05431     .03682     .03757     .04231     .07218     .05284     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04595     .04688     .04674     .05267
             Random switching times for simulation number  33  :
                                  10  2.2965671E-02   11  2.4681754E-02   12  2.4077346E-02   16  3.3194934E-02   17  3.3981041E-02
                                  18  3.5343436E-02

 72.5552           867015.119 876788.748 .1291717E8 23.8751635 1011.19406 1403.81249 2.61542892 2586.36484 180820.729 112716.689
                   112693.574 -117933.69 -112693.57 -148157.99 -153140.44 56933.1862 -148157.99 -153140.44 -168444.74 -112.57566
                   -163368.34 -18843.596  -166656.2 -180557.01 190566.359 -171789.47 207435.999 212474.145 168505.143 -163316.26
                   185242.181 -165261.23 214119.211 -65.841291 -66.211357 -254.13751 61.1472444 1104.56412 -65.042396 1.31363734
                   28.7321081 22.5461424 .004468339 70.1881813 70.3881612 1010.14013 1591.36937 60614.6742 -1125.7566
Times of maxima :      .02451     .02509     .03386     .03427     .06454     .03521     .02503     .06461     .03507     .00278
                       .00834     .02299     .00834     .06454     .03521     .03427     .06454     .03521     .03521     .04485
                       .06452     .02503     .06461     .03507      .0348     .06459     .04587      .0458     .03521     .06452
                       .03496      .0646     .04588     .02451     .02509     .03386      .0663     .04465     .03584        0.3
                          0.3        0.3        0.3        0.3        0.3     .03321     .03536       .034     .04485
             Random switching times for simulation number  34  :
                                  10  2.9600722E-02   11  3.1088997E-02   12  3.0580528E-02   16  3.9973411E-02   17  4.1122681E-02
                                  18  4.1916812E-02

 218.845           .1069663E7 .3227821E7 .1337127E8 24.7618293 1503.23047 1545.50585 2.21689208 3328.06499 3061.49015 112716.689
                   112693.574 138917.348 -112693.57 154357.098 154869.362 -57980.729 154357.098 154869.362 168520.078 -112.46485
                   171616.702 -17348.606 174269.252 171596.736 -182596.69 178368.427 -211304.43 -216056.79  -168632.4 171564.262
                   -171905.69 174750.006 216873.304 -73.132186 127.039778 -258.56595 97.8234735 1100.74904 85.3436769 1.28353002
                    28.711467 22.6334964 .004200247 70.0184262 56.9909768 1543.97187 2988.48818  63092.793 -1124.6485
Times of maxima :      .03016     .03163      .0337     .04141     .05606      .0445     .03186     .05612     .04468     .00278
                       .00834     .03061     .00834     .05606      .0445     .04141     .05606      .0445      .0445     .04453
                       .05608     .03186     .05612     .04468     .04444     .05609     .05398       .054      .0445     .05608
                       .04471     .05619     .04523     .03016     .03163      .0337     .04753     .04429      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03999     .04193     .04114     .04453
             Random switching times for simulation number  35  :
                                  10  2.5881510E-02   11  2.5439284E-02   12  2.6047895E-02   16  3.6139033E-02   17  3.6515043E-02
                                  18  3.5077933E-02

 129.426           .2908909E7  544339.47 .1264156E8 15.3444702 1243.03302 1314.80279 3.10626669 2852.37958 2596.70906 112716.689
                   128889.075 -112703.65 -128450.16  -151135.7 152719.389 -45642.378  -151135.7 152036.415 161770.456 -138.67475
                   -165468.38 -20535.803 -169451.63  166766.36  -172368.6 -174412.57 214416.871 217346.031 -161877.63 -165398.05
                   -173975.03 -170392.39  220512.42 -120.60077 52.1698893 -251.41164 82.6127624 1382.03766  -72.55205 1.30362966
                   27.9583597 21.5072583 .007416694 68.5293358 53.4707278  2410.2931 1143.01956 59743.3187 -1386.7475
Times of maxima :      .02645     .02743     .03415     .04259     .06475       .061     .02699     .04793     .06086     .00278
                       .02591     .00556     .02591     .06475     .02677     .04259     .06475       .061     .06089     .04441
                        .0481     .02699     .04793     .06086     .04361     .04806     .04588     .04596     .06089      .0481
                         .027     .04822     .04603     .02645     .02743     .03415       .064     .04455       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .03615     .03509     .03653     .04441
             Random switching times for simulation number  36  :
                                  10  2.5659193E-02   11  2.6277526E-02   12  2.5857332E-02   16  3.6130231E-02   17  3.5363031E-02
                                  18  3.5563696E-02

 138.155           .2663424E7 531496.115 .1278582E8 16.6234624 1178.74185 1315.06821 4.07385394 2788.52256 2821.74446 112716.689
                   139672.285 -112703.65 -138263.68 150320.593 152039.729 -47506.502 150320.593 152039.729 166729.976  -126.8298
                   165477.217 23517.7105 168787.573 169133.589 -171202.27 -172890.68  -213541.5 -217003.98 -166854.45 165423.473
                   -173685.22 170988.427 -217620.21 -115.39983 51.5507573 -252.84206 103.537773 1247.20334 90.2515407 1.30484812
                   28.4552491 22.5414311 .007408324 69.5018377 56.4962761 2350.52942 1073.14317 54090.0521  -1268.298
Times of maxima :      .02627     .02765     .03402     .02614       .056     .04442     .02709     .05599     .04429     .00278
                       .02568     .00556     .02568       .056     .04442     .02614       .056     .04442     .04446     .04474
                        .0559     .02709     .05599     .04429     .04455     .04779     .05388     .05388     .04446      .0559
                       .02681     .05601     .05403     .02627     .02765     .03402     .04743     .04442     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03615     .03558     .03538     .04474
             Random switching times for simulation number  37  :
                                  10  3.5354249E-02   11  3.4987026E-02   12  3.5667509E-02   16  4.5028115E-02   17  4.5754544E-02
                                  18  4.4543503E-02

  326.27            .344363E7 634114.376 .1269716E8 18.4599156 3067.07079 2116.75657  2.9670077 .1800669E7 114357.214 114762.377
                   112693.574 -112703.65 -112693.57 171653.383 -161520.09 50061.8815 171653.383 -161520.09 -171053.12 147.559198
                   189133.712 20070.1976 189364.012 -178944.53  175538.44 195122.766 -241012.31 -251717.57 171157.954 189067.218
                   177327.139 194854.167 -252742.46 131.217941 -56.307831 251.963851 -108.56282 -1452.5428 -128.44495 1.26715393
                   27.9861993  22.302523 .017050698 397.046066  64.988552 2808.25287 1165.90661  53920.085 1475.59198
Times of maxima :      .03592     .03567     .04211     .05076     .05645      .0526     .03711      .0567     .06908     .03536
                       .00834     .00556     .00834     .05645      .0526     .05076     .05645      .0526     .06924     .05265
                       .05655     .03711      .0567     .06908     .06896     .05643     .05441     .05447     .06924     .05655
                       .06942     .05642     .05431     .03592     .03567     .04211     .07218      .0528     .05067        0.3
                          0.3        0.3        0.3        0.3        0.3     .04504     .04456     .04577     .05265
             Random switching times for simulation number  38  :
                                  10  2.5935723E-02   11  2.7712702E-02   12  2.7441088E-02   16  3.6228383E-02   17  3.7681052E-02
                                  18  3.7569643E-02

 144.811           .1804442E7 .1464267E7 .1272559E8 18.4206454 2557.84313 1870.42642 2.32873841 537935.827  30860.649 112716.689
                   138984.656 -112703.65  -137431.6 -166351.81 158711.264 -50008.604 -166351.81 158711.264 170894.251 -148.97407
                   -182456.74  17780.856  -185522.8 176877.335 -175609.99 -191095.61 235925.033  243703.06 -170999.85  -182389.7
                   -176224.56 -185805.58  245226.17 -94.985308 85.5647943 -252.24584 108.017591 1460.78682 108.009341 1.30763122
                   28.2679739 22.6371971 .015187302 147.656072 57.4055836 1814.72037  1754.2828 54072.9292 -1489.7407
Times of maxima :      .02656      .0283     .03391     .04236     .04812     .06089      .0474     .04838     .06088     .00278
                       .02596     .00556     .02596     .04812     .06089     .04236     .04812     .06089     .06102     .04434
                       .04822      .0474     .04838     .06088     .06062      .0481     .04611     .04612     .06102     .04822
                       .06106     .04808     .04596     .02656      .0283     .03391     .06384     .04452     .05931        0.3
                          0.3        0.3        0.3        0.3        0.3     .03624     .03758      .0377     .04434
             Random switching times for simulation number  39  :
                                  10  3.7110207E-02   11  3.8058111E-02   12  3.6418356E-02   16  4.7928789E-02   17  4.6941024E-02
                                  18  4.7736059E-02

 354.542           .1738798E7  .326229E7 .1278268E8 20.1993446 2406.81752 1805.95709 2.21091266 317271.221 19674.4897 128913.583
                   112693.574 -124308.31 -112693.57 164724.306 -157961.85 52367.3928 164724.306 -157961.85 -169752.52 148.278969
                   181466.214 -17325.194 183782.362 -176596.72 174324.675  188654.18 -226287.11 -229885.18 169858.128 181399.823
                   175176.038 186045.208 -233033.79 93.2415598 -127.71629 252.810961 -111.23419 -1463.9835 -105.23551   1.265144
                   27.4767094  21.162695 .015844713 106.951801 53.3014341 2020.07141 2935.92134 53586.4722 1482.78969
Times of maxima :      .03758     .03862     .04209     .05079     .05648     .06923     .05577     .05674     .06926     .03644
                       .00834     .03764     .00834     .05648     .06923     .05079     .05648     .06923     .06925     .05268
                       .05658     .05577     .05674     .06926     .06898     .05646     .05443     .05448     .06925     .05658
                       .06941     .05645     .07139     .03758     .03862     .04209     .07219     .05282     .05068        0.3
                          0.3        0.3        0.3        0.3        0.3     .04794     .04775     .04696     .05268
             Random switching times for simulation number  40  :
                                  10  2.4448317E-02   11  2.3549139E-02   12  2.4076166E-02   16  3.4402583E-02   17  3.4182515E-02
                                  18  3.3876641E-02

 83.3728           826229.156 .1942417E7 .1265843E8 22.0211128 1546.67622 2153.88223 2.60762812 2501.76808 753999.801 112716.689
                   134367.594 -112703.65 -132935.78 154883.502 -161936.23 54677.9147 154883.502 -161936.23 -182274.08 -114.34445
                   163769.474 -18815.473 165750.653 -186191.16 193701.155 172073.449 -214235.12 -210045.25 182334.517 163725.908
                   187811.207 169725.998 -218996.42  -64.27399  -98.54992 -251.57931  73.531979 1125.89299 -67.032563 1.31272529
                    28.751027  22.910505 .003998666 69.8770937 166.113615 1120.01365 2595.77675 61888.4793 -1143.4445
Times of maxima :      .02502     .02419     .03388     .03446      .0391     .03541     .02606     .03931     .03528     .00278
                       .02357     .00556     .02357      .0391     .03541     .03446      .0391     .03541     .03543     .04503
                       .03912     .02606     .03931     .03528     .03551     .03908     .03756     .03757     .03543     .03912
                       .03526     .03892     .03733     .02502     .02419     .03388     .03482     .04484     .03603        0.3
                          0.3        0.3        0.3        0.3        0.3     .03442     .03389      .0342     .04503
             Random switching times for simulation number  41  :
                                  10  2.6904148E-02   11  2.8638584E-02   12  2.6981132E-02   16  3.7342251E-02   17  3.7254774E-02
                                  18  3.8849667E-02

 161.282           .3292033E7 .2853635E7 .1284789E8 18.1349924 2822.09574  2082.1702 3.72494042 .1254355E7  15050.014 112716.689
                    125480.07 -112703.65 -123573.37 -169137.24 164958.961 -49619.342 -169137.24  161130.76 171428.261 -147.90166
                   -185503.17 22488.0593 -187721.04 176480.457 -175805.44 -193849.82 239930.558  247840.41 -171533.47 -185437.91
                   -184301.79 -189766.65 249930.155 -128.29718  119.44946   -253.455 108.950561 1444.68868 128.703987 1.30751391
                   28.6900779 22.6740409 .018327533 264.116614 56.6492823 2671.55254 2599.08224 55225.0651 -1479.0166
Times of maxima :      .02747     .02919     .03401     .04245     .04815      .0609     .02763     .04839     .06089     .00278
                       .02693     .00556     .02693     .04815     .02771     .04245     .04815      .0609     .06103     .04434
                       .04824     .02763     .04839     .06089     .06092     .04811     .04607     .04612     .06103     .04824
                       .02796      .0481     .04598     .02747     .02919     .03401     .06386     .04452     .04235        0.3
                          0.3        0.3        0.3        0.3        0.3     .03736     .03886     .03727     .04434
             Random switching times for simulation number  42  :
                                  10  2.6352632E-02   11  2.6294892E-02   12  2.7405540E-02   16  3.5978312E-02   17  3.6980927E-02
                                  18  3.5864226E-02

 132.736           .2401212E7  284762.28 .1271194E8 17.1031528  2569.2412 1940.24804 3.08410611 297421.377 115087.683 112716.689
                   126583.756 -112703.65 -125058.45 -166473.56 159516.062 -48187.057 -166473.56 159516.062 169172.797 -143.65346
                    -183913.8 -20462.419 -183319.95 178962.405 -175339.19  -189790.5 234863.733 247316.857 -169277.64 -183840.35
                   -173725.33 -190679.51 254294.874 -109.57218 37.7334255 -252.11052 98.3597421 1419.77702 104.651789 1.30392652
                   28.6213561 22.6789517 .012204501 145.257307 62.1907261 2186.49579 1023.94071 53116.8539 -1436.5346
Times of maxima :      .02693     .02877     .03385     .04245     .04817      .0611     .06182     .04814     .06078     .00278
                       .02638     .00556     .02638     .04817      .0611     .04245     .04817      .0611     .06094     .04437
                       .04804     .06182     .04814     .06078     .06066     .04813     .04608     .04615     .06094     .04804
                       .06065     .04812     .04601     .02693     .02877     .03385     .06391     .04449     .04235        0.3
                          0.3        0.3        0.3        0.3        0.3     .03599     .03588       .037     .04437
             Random switching times for simulation number  43  :
                                  10  2.4267962E-02   11  2.5970308E-02   12  2.4348561E-02   16  3.4615086E-02   17  3.4607857E-02
                                  18  3.5660019E-02

 106.616           .1076233E7  262671.78 .1266974E8  20.984064 1524.02487 2452.33027 1.71551517 3357.52954 .1763955E7 112716.689
                   119588.402 -112703.65 -119085.66 154609.444  -165217.6 53374.9049 154609.444  -165217.6 -179504.39 -118.32231
                   169921.737 -15261.232 174560.577 -189254.47 194207.666 176097.711 -210070.41 -209032.39 179559.309 169895.362
                   196245.892 178699.349 -216885.64 -73.356433 36.2402939 -251.69166 74.6341651 1167.50819 73.3425483 1.30831368
                   29.0803775 23.3434062 .003815065 70.4522897 312.325986 1214.71879 809.616992 65047.3922 -1183.2231
Times of maxima :      .02489     .02729     .03385     .03489     .03949     .03581      .0253     .03928     .03568     .00278
                       .02429     .00556     .02429     .03949     .03581     .03489     .03949     .03581     .03568     .04492
                       .03941      .0253     .03928     .03568     .03542     .03948     .03747     .03753     .03568     .03941
                       .03558     .03936     .03772     .02489     .02729     .03385      .0352     .04518     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03463     .03568     .03462     .04492
             Random switching times for simulation number  44  :
                                  10  3.0518922E-02   11  3.1918267E-02   12  3.0992628E-02   16  4.0912536E-02   17  4.1301683E-02
                                  18  4.2591670E-02

 243.634           356586.434 .1917132E7 .1272667E8 25.4439741 1840.82046 2122.39871 1.79364547 227859.191 368327.143 112716.689
                   112693.574 138082.594 -112693.57 -158367.88 161583.449 -58773.937 -158367.88 161583.449 176320.656 -107.94536
                   -178464.21 15604.8865 -181681.43 184961.607 -185462.27 -186892.35 209463.046 -210990.16 -176427.87 -178414.85
                   -178183.34 -180365.02 215313.384 -42.224781 97.9063791 -252.25655 98.5281256 1071.76636 108.800367 1.28084843
                   29.5359701 23.4554877 .004718093 152.479135 107.999381 908.775484 2276.05718 63346.0526 -1079.4536
Times of maxima :      .03097     .03232     .03415     .04159     .04813     .04471     .03195     .04815     .04451     .00278
                       .00834     .03102     .00834     .04813     .04471     .04159     .04813     .04471     .04467     .04432
                       .04799     .03195     .04815     .04451     .04461     .04802     .04563     .05401     .04467     .04799
                       .04443     .04787     .04538     .03097     .03232     .03415     .04764     .04444      .0431        0.3
                          0.3        0.3        0.3        0.3        0.3     .04093     .04261     .04132     .04432
             Random switching times for simulation number  45  :
                                  10  2.2099757E-02   11  2.3952938E-02   12  2.1671023E-02   16  3.1134696E-02   17  3.1793769E-02
                                  18  3.3991661E-02

 41.2575           331840.049 .1438079E7 .1223022E8 16.6603326 839.575309 930.242636 1.79893667 2201.98462 1939.25702 112716.689
                   112693.574  -140276.2 -112693.57 -145881.53 -147092.24 47559.1567 -145881.53 -147092.24 -156778.84 133.802481
                   -160517.86 -15627.887 -162472.71 -159504.69 174159.959 169842.035  206594.86 211840.414  156901.94 -160461.79
                   161842.649 -162596.38 212741.269 -40.733282 -84.796196 247.287471 -76.800912 -1300.3729 -106.60569 1.33358792
                    27.918346 21.7770853 .005307584 68.2076927 54.4920327 731.164314    1984.33 57272.9155 1338.02481
Times of maxima :      .02389     .02437     .02445     .03452     .24781     .03532     .03646     .06426     .05271     .00278
                       .00834     .02212     .00834     .24781     .03532     .03452     .24781     .03532     .03548     .03623
                       .06433     .03646     .06426     .05271     .03562     .08957     .06226     .06216     .03548     .06433
                       .03545     .06438     .06222     .02389     .02437     .02445     .05754      .0365     .03429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03115     .03401     .03181     .03623
             Random switching times for simulation number  46  :
                                  10  3.3719795E-02   11  3.4071991E-02   12  3.4735231E-02   16  4.4529033E-02   17  4.5562833E-02
                                  18  4.3500697E-02

 296.133            .127899E7 533195.283 .1277073E8 17.7653529 2862.87334 2015.94339 2.09855197 741120.502 7838.27656 112716.689
                   -138655.95 -112703.65 137402.183 169560.343 -160380.74 49111.0515 169560.343 -160380.74 -170967.88 147.393542
                   184495.646 -16879.212 186151.456 -176298.84 176304.462 193920.716  -241947.2 -249508.24 171073.163 184429.409
                   175545.703 188152.873 -253186.27 79.9684446 -51.633094 252.692792 -103.47806 -1441.2018 -117.84865 1.26808995
                   27.5891135 21.9973733 .013341191 195.414271 54.5278231 1650.77934 1063.20251 58824.1483 1473.93542
Times of maxima :      .03433     .03597     .04229     .05064     .05648     .06922     .06979     .05672     .06921     .00278
                       .03374     .00556     .03374     .05648     .06922     .05064     .05648     .06922     .06935     .05266
                       .05656     .06979     .05672     .06921     .06894     .05643     .05441     .05443     .06935     .05656
                        .0694     .05643     .05429     .03433     .03597     .04229      .0722     .05285     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04454     .04352     .04558     .05266
             Random switching times for simulation number  47  :
                                  10  2.8834638E-02   11  2.9056216E-02   12  2.9099734E-02   16  3.8981020E-02   17  3.8401235E-02
                                  18  3.8987544E-02

 184.004           .2595541E7 .2479538E7 .1268017E8 19.1645049 2698.46667 1880.57342 3.59192707 285875.448 23397.5722 112716.689
                   112693.574 130011.092 -112693.57 -167843.66 158828.661 -51008.331 -167843.66 158828.661 169830.246 -149.41577
                   -179847.57 22082.8981 -183049.94 176690.219 176898.122  -187300.2 231596.516 239702.175 -169935.79 -179780.79
                   -176350.72 -185573.26 243712.923 -113.91973 111.344926 -251.79523 112.972747 1463.72853 109.247495 1.30727824
                   28.1028691 22.4793598 .018970235 112.261012 56.7106587 2422.95237 2412.86557  53295.762 -1494.1577
Times of maxima :      .02937     .02946     .03373     .04239     .04823     .06108     .03084     .04838      .0609     .00278
                       .00834     .02886     .00834     .04823     .06108     .04239     .04823     .06108      .0609     .04436
                       .04822     .03084     .04838      .0609     .05115      .0481     .04613     .04617      .0609     .04822
                       .06108     .04804     .02999     .02937     .02946     .03373     .06384     .04452     .05933        0.3
                          0.3        0.3        0.3        0.3        0.3       .039       .039     .03842     .04436
             Random switching times for simulation number  48  :
                                  10  3.2512591E-02   11  3.1522129E-02   12  3.0992196E-02   16  4.1054961E-02   17  4.1543765E-02
                                  18  4.0798418E-02

 257.136           327043.739 .2520683E7 .1320469E8  27.052508 1720.43768 1858.32125 3.17965648 193158.967 3418.84563 112716.689
                   112693.574 138753.823 -112693.57 156958.129 158571.016 -60603.273 156958.129 158571.016 -171486.88 -104.40557
                   -176906.25  -20776.98 180853.261 175164.317 -187594.06 -186334.93 222961.349 222123.734 171587.473  -176868.2
                   -174941.43 -182157.61 230634.727 40.4378374 112.264924 -256.95028 98.4925914 1024.67241 123.880173 1.27989337
                   29.7438122 23.3981848  .00560967 133.109309 60.5676737 699.353701 2515.63913  65331.766 -1044.0557
Times of maxima :      .03312     .03207     .03412     .04183     .05636     .04488     .03225     .05627     .04263     .00278
                       .00834     .03102     .00834     .05636     .04488     .04183     .05636     .04488     .05277     .04453
                       .04819     .03225     .05627     .04263     .04287     .04817     .04542     .04555     .05277     .04819
                       .04252     .04808     .04566     .03312     .03207     .03412     .04778     .04466     .04327        0.3
                          0.3        0.3        0.3        0.3        0.3     .04107     .04081     .04156     .04453
             Random switching times for simulation number  49  :
                                  10  2.9631455E-02   11  2.7415206E-02   12  2.9458414E-02   16  3.9908515E-02   17  3.9351958E-02
                                  18  3.7376116E-02

 199.239            .153114E7 686808.741 .1285832E8 20.7249585 1312.38457 1436.57114  2.4938693 2838.95165 2609.01381 -128365.05
                   112693.574 -112703.65 -112693.57 -152006.22 153543.217 -53044.352 -152006.22 153543.217 162551.595 -143.03966
                   -164679.86  -18400.48 -169312.35 166897.245 -169235.67 -173698.15 -211904.56  -216467.9 -162657.33 -164626.02
                   -165243.45 -173423.72 -219286.33 -87.496847 58.6007142 -253.55787 97.4328814 1409.90101 83.4505965 1.29955973
                   27.5094662 21.0902371 .008458354 67.6189047 52.2079929 1861.99082 1361.41687 54550.2673 -1430.3966
Times of maxima :       .0301     .02809     .03404     .04262     .06474       .061     .04789     .08124     .06088     .02744
                       .00834     .00556     .00834     .06474       .061     .04262     .06474       .061     .06104     .04442
                       .08118     .04789     .08124     .06088     .04313     .06477      .0537      .0538     .06104     .08118
                       .06075     .04822      .0538      .0301     .02809     .03404     .06396      .0446     .04255        0.3
                          0.3        0.3        0.3        0.3        0.3     .03992     .03739     .03937     .04442
             Random switching times for simulation number  50  :
                                  10  3.4277796E-02   11  3.4786547E-02   12  3.5733505E-02   16  4.3755463E-02   17  4.5627781E-02
                                  18  4.5495290E-02

 337.885           .1901728E7 254294.129 .1273683E8 18.5644075  2880.4265 1940.64258 2.41058383 .1124552E7 3475.01628 112716.689
                    -138953.7 -112703.65  137397.44 169741.937 -159520.59 50203.3686 169741.937 -159520.59 -170625.66 147.397216
                   184339.691 -18090.619 187326.514 -175714.45 175701.958 193844.141 -240461.68 -249022.25   170730.9 184274.793
                   175690.971 187137.571 -251385.87 97.5122457 -35.657687 252.357217  -109.5763 -1442.7913 -123.49695  1.2657949
                   27.5312516 21.8696942 .014370875 203.629062 54.0283021 1883.64633 1161.47596 54156.5194 1473.97216
Times of maxima :       .0349     .03574     .04222     .05071      .0565     .06925     .05577     .05674     .06923     .00278
                        .0343     .00556      .0343      .0565     .06925     .05071      .0565     .06925     .06937     .05269
                       .05659     .05577     .05674     .06923     .06898     .05646     .05443     .05447     .06937     .05659
                       .06943     .05645     .05432      .0349     .03574     .04222      .0722     .05286      .0507        0.3
                          0.3        0.3        0.3        0.3        0.3     .04377     .04551     .04564     .05269
             Random switching times for simulation number  51  :
                                  10  2.3988358E-02   11  2.5388457E-02   12  2.3691807E-02   16  3.3430885E-02   17  3.3154900E-02
                                  18  3.5344899E-02

 74.4338           500804.988 478718.705  .124559E8 24.9191318 1581.42635 1663.23688 2.43908027 44830.5467 26967.1936 112716.689
                   112693.574 -133376.28 -112693.57 -155302.29 -156280.49 58164.6027 -155302.29 -156280.49 -174838.16 105.959187
                   -172590.45 -18197.233 -177226.54 -176779.77   193448.9  -178964.5 217714.848 226912.064 174904.565 -172543.07
                   184284.599 -174527.29 230067.136 50.0402332 -48.924365  249.55857 -90.607076  -1041.047 92.8639488 1.32100227
                   29.6353136 23.5969757 .005286152 76.3548981 61.8990838 911.011321 1050.99744 55406.5458 1059.59187
Times of maxima :      .03344     .03493     .02581     .03344     .04792     .03651     .02575     .04791     .03458     .00278
                       .00834     .02372     .00834     .04792     .03651     .03344     .04792     .03651     .03443     .03651
                       .04796     .02575     .04791     .03458     .03448     .04805     .04565     .04571     .03443     .04796
                       .03461      .0479     .04573     .03344     .03493     .02581     .03919      .0363     .04303        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03536     .03317     .03651
             Random switching times for simulation number  52  :
                                  10  2.1371703E-02   11  2.4100821E-02   12  2.3421623E-02   16  3.2134939E-02   17  3.2938179E-02
                                  18  3.4381964E-02

 71.4538           977451.929 .1570194E7 .1182846E8 23.7861482  1813.2677 1631.12881 .937854363 261797.024 3299.99866 112716.689
                   112693.574 -139221.13 -112693.57 158047.141 -155897.86 56826.9533 158047.141 -155897.86 167398.549 108.168549
                   177569.433  -11283.92 182484.377 -173991.01 181803.601 186506.788 -213888.85 -209657.74 -167495.01   177518.2
                    -171830.2  178312.21 -216821.78 69.9089382   -88.6057 243.191881 -90.764518 -1076.2165 -104.44567 1.32418906
                   30.1512175 23.6529957 .004055874 112.902303 59.8672951 1756.20317 1941.60285 55011.7428 1081.68549
Times of maxima :      .02193     .02452     .02604     .03322      .0397     .03626      .0342     .03984     .03615     .00278
                       .00834      .0214     .00834      .0397     .03626     .03322      .0397     .03626     .04421     .03681
                       .03963      .0342     .03984     .03615     .03624     .03964     .03726      .0373     .04421     .03963
                       .04434     .03978     .03702     .02193     .02452     .02604     .03932     .03609     .03474        0.3
                          0.3        0.3        0.3        0.3        0.3     .03215      .0344     .03295     .03681
             Random switching times for simulation number  53  :
                                  10  3.2324221E-02   11  3.1649717E-02   12  3.1378272E-02   16  4.2695613E-02   17  4.1738199E-02
                                  18  4.1830212E-02

 277.644           671279.147 .2412898E7 .1283667E8 26.3761487 1097.85536  872.05466  3.6502132 2790.78976 2461.72715 112716.689
                   112693.574 139099.382 -112693.57  149283.64 -146317.36 -59840.884  149283.64 -146317.36 -162171.77 105.182977
                   164654.807 22261.3464 168811.224 -165319.14 -178364.22 172845.269 227855.835   228533.4  162270.47 164603.711
                   -172882.67 168029.566  234558.39 -57.934409 109.838466 -253.34429 71.8207856 -1034.4478 77.0584542 1.27844407
                   28.5073567 22.1029962 .008200556 69.1717727 55.9159656 1197.06534 2642.21244 64581.5015 1051.82977
Times of maxima :      .04232     .03203     .03451     .04202      .0728     .06914     .03341     .05645     .06912     .00278
                       .00834      .0314     .00834      .0728     .06914     .04202      .0728     .06914     .06918      .0531
                       .07287     .03341     .05645     .06912     .04308     .05666     .04561     .04566     .06918     .07287
                       .04324      .0564     .04581     .04232     .03203     .03451     .06623     .05284     .04316        0.3
                          0.3        0.3        0.3        0.3        0.3     .04271     .04185     .04175      .0531
             Random switching times for simulation number  54  :
                                  10  3.2640925E-02   11  3.1900374E-02   12  3.3222483E-02   16  4.2910932E-02   17  4.4336503E-02
                                  18  4.1642010E-02

 270.254           735644.928 .1481074E7 .1249942E8 15.3046469 904.829355 760.874266 1.82161323 2558.49984 2139.86785 112716.689
                   -134730.98 -112703.65 133307.201 -146754.74 -144815.38 45583.1119 -146754.74 -144815.38 -157630.06 135.203349
                   161589.047  15726.077 166358.833 -161779.36 167923.691  170492.43 211856.937  216332.11 157735.763 161532.306
                    160342.16 164733.758  218606.96 60.6483688 86.0544642 249.994166 -96.714238 -1327.7762 -68.160623 1.26393516
                   26.9238365 20.7253908 .007861714 65.9186896 51.2529956 1123.47137 1892.11322 71437.0104 1352.03349
Times of maxima :      .03338     .03247     .04268     .05099     .06437     .06945     .05819     .07291     .06931     .00278
                       .03193     .00556     .03193     .06437     .06945     .05099     .06437     .06945     .06918     .05305
                       .07284     .05819     .07291     .06931     .06906     .07297     .06202     .06213     .06918     .07284
                       .06913     .07296     .06222     .03338     .03247     .04268     .05566     .05288     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04293     .04166     .04435     .05305
             Random switching times for simulation number  55  :
                                  10  2.6029429E-02   11  2.6173625E-02   12  2.6533144E-02   16  3.5035450E-02   17  3.6458645E-02
                                  18  3.6152728E-02

 115.011           .2563218E7  525440.07 .1273509E8 14.4149331 1318.41313 1290.04078 1.04171329 2881.40692 2845.88857 112716.689
                   138496.163 -112703.65 -136900.71 -152081.47 153356.441  -44238.32 -152081.47  151726.73 163286.923 -138.23836
                     -167702. -11892.315 -169752.07 169384.324 -171837.42  -175575.4 211006.241 217507.365 -163393.87 -167631.55
                   -167687.36 -173858.29 223392.359 -113.20818 51.2562226 -252.33997 84.6568613 1375.22592 -76.599641 1.30311087
                   27.8688195 21.7677188  .00563228 68.2032438 53.8639544 2309.58206 1159.46911 55285.5971 -1382.3836
Times of maxima :      .02667     .02786     .03404     .04257     .04804     .06104     .02853     .04791      .0609     .00278
                       .02605     .00556     .02605     .04804     .02716     .04257     .04804     .06104     .06092      .0447
                       .04808     .02853     .04791      .0609     .06078     .04809     .04586     .04597     .06092     .04808
                       .06077      .0482     .04603     .02667     .02786     .03404     .06401     .04451     .05099        0.3
                          0.3        0.3        0.3        0.3        0.3     .03505     .03617     .03647      .0447
             Random switching times for simulation number  56  :
                                  10  3.4199386E-02   11  3.3784950E-02   12  3.3620741E-02   16  4.3164291E-02   17  4.3945435E-02
                                  18  4.3513385E-02

 303.534           .2563223E7 553667.144 .1271436E8 18.7931274 1190.91648 1414.72867 1.61200631 2759.91982 2689.47604 112716.689
                   112693.574 -112703.65 -112693.57 -150475.56 -153274.86 50511.6833 -150475.56 -153274.86 163384.107 130.569859
                   -163700.82 14793.6616 -168488.72 167748.936 -176626.76 -174717.44  -220813.4 -222774.18 -163462.32 -163716.17
                   -167116.11 -169903.59 -234105.13 113.208271 52.6149762 252.134485 -114.66485 -1276.1465 -110.88991 1.26563374
                   27.5359017 21.4623511  .00701188 67.4642495 53.5552648 1991.65362 1370.78733 63619.8962 1305.69859
Times of maxima :      .03475     .03413     .04225     .05112      .0644     .05289     .05297     .04857      .0603     .00278
                       .00834     .00556     .00834      .0644     .05289     .05112      .0644     .05289     .06031     .05319
                        .0485     .05297     .04857      .0603     .06041     .04861     .05342     .05328     .06031      .0485
                       .06019     .04864     .05317     .03475     .03413     .04225      .0557       .053     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .04318     .04353     .04396     .05319
             Random switching times for simulation number  57  :
                                  10  2.2685116E-02   11  2.4269379E-02   12  2.1802855E-02   16  3.2315598E-02   17  3.2017258E-02
                                  18  3.4526074E-02

 48.2632           461432.883 .1005413E7  .130651E8 19.6100865 1711.45696 1691.87038 .844521321 7120.06804 274434.959 112716.689
                   112693.574 -131718.04 -112693.57 156852.075 -156620.34 51597.9049 156852.075 -156620.34  -174999.5 127.213856
                   171522.884 10707.7352 176280.728 -182781.64 184783.516 177749.152 -211673.65 -215565.79 175121.563 171450.539
                   177416.201  173866.36 -215968.08 48.0329513 -70.901787 255.588503 85.3375583 -1242.7953 -75.965412 1.33044336
                   28.6344504 22.4852155  .00332693 69.4964762 82.9589225 709.412718  1920.6904 58256.3371 1272.13856
Times of maxima :      .03232     .02467     .02483      .0323     .03941     .03554     .03525     .03933     .03561     .00278
                       .00834     .02271     .00834     .03941     .03554      .0323     .03941     .03554     .03562     .03602
                       .03948     .03525     .03933     .03561     .03575      .0396     .03754     .03742     .03562     .03948
                       .03569     .03935     .03755     .03232     .02467     .02483      .0327     .03675     .03645        0.3
                          0.3        0.3        0.3        0.3        0.3     .03233     .03454     .03203     .03602
             Random switching times for simulation number  58  :
                                  10  2.2614381E-02   11  2.2219476E-02   12  2.2811501E-02   16  3.1986870E-02   17  3.3834497E-02
                                  18  3.3206200E-02

 54.8766           263926.381 .2815652E7 .1291109E8 25.8917347 1030.13187 1879.13394 2.12910822 3277.43802 379766.271 112716.689
                   112693.574 -112703.65 -112693.57 162766.097 -158812.02 59288.8309  -148405.3 -158812.02 -178682.09 -110.57534
                   -163821.91 17001.6543 173766.834 -185030.49  196874.58 172813.339 -211888.42 -207903.99 178745.176 -163770.74
                   186247.881 168730.453 -218983.73 36.3267382 -118.65184  254.07768 71.1161802 1093.99738 -75.683148 1.31464918
                   29.0990779 22.8058553 .005279017  71.607264 99.2752639 668.368012 3028.35234 70674.2959 -1105.7534
Times of maxima :      .02282     .02285     .02559     .03412     .06456     .03513     .02364     .02364     .03492     .00278
                       .00834     .00556     .00834     .02326     .03513     .03412     .06456     .03513     .03509     .04468
                       .06454     .02364     .02364     .03492     .03517     .05635      .0377     .03765     .03509     .06454
                        .0353     .02332     .03748     .02282     .02285     .02559     .03447     .04489     .03561        0.3
                          0.3        0.3        0.3        0.3        0.3       .032     .03322     .03385     .04468
             Random switching times for simulation number  59  :
                                  10  2.3124115E-02   11  2.1849310E-02   12  2.2085539E-02   16  3.2519561E-02   17  3.2976522E-02
                                  18  3.1309152E-02

 52.2146           325498.573 .3173661E7 .1298154E8 26.8909113 2068.27739 2570.67711 3.04432748 221680.535 280899.308 112716.689
                   112693.574 -112703.65 -113435.44 166663.825 -166488.89 60421.9966 -160973.92 -166488.89 -177263.37 108.236334
                   -178577.97 20330.0289  -181534.5 -182933.34 188169.174 184249.459 -220603.93 -218914.86 177369.882  -178526.2
                    181325.94 182884.547 -224949.25 -40.342197 -125.96945 254.769916 -114.28077 -1068.0807 -121.16753 1.32301201
                   30.8643161 24.2739544 .006264366 164.321562 95.6230611 726.120574 2894.14517 64998.6359 1082.36334
Times of maxima :      .02478     .02244     .02528     .03326     .04785     .03633     .02329     .04784     .03612     .00278
                       .00834     .00556     .02539     .02272     .03633     .03326     .04785     .03633     .03634     .03597
                       .04778     .02329     .04784     .03612     .03631     .03968     .03685     .03699     .03634     .04778
                       .03647     .02301     .03708     .02478     .02244     .02528     .03924     .03611     .03471        0.3
                          0.3        0.3        0.3        0.3        0.3     .03253     .03132     .03299     .03597
             Random switching times for simulation number  60  :
                                  10  2.3206980E-02   11  2.3171561E-02   12  2.2670073E-02   16  3.2930280E-02   17  3.2819395E-02
                                  18  3.2855706E-02

 79.7009           343041.729 .2566051E7 .1319049E8 24.9225263 1924.38181 2794.98391 2.46200481  167590.07 854144.594 112716.689
                   112693.574  -138821.1 -112693.57 -159333.79 -168854.96 58168.5642 -159333.79 -168854.96 -182618.99 111.747262
                   -177223.53 18282.5496 180238.263 -186499.34 193837.646 -181173.03 215464.678 219874.905  182730.62  -177170.8
                   186278.459  -179003.9 222404.844 -41.415078 -113.27073 256.812054 -112.60942 -1103.7325 -95.561313 1.32354323
                   30.0120555 24.1159443 .004736153 111.397058 199.552705 774.794651 2514.20897 60868.3871 1117.47262
Times of maxima :      .02446     .02371     .02577      .0331     .04767     .03616      .0239     .03973     .03637     .00278
                       .00834      .0227     .00834     .04767     .03616      .0331     .04767     .03616     .03619     .03621
                       .04773      .0239     .03973     .03637     .03614     .04771     .04565     .04558     .03619     .04773
                       .03641     .04784     .04546     .02446     .02371     .02577     .03917     .03597     .03463        0.3
                          0.3        0.3        0.3        0.3        0.3     .03295     .03287     .03283     .03621
             Random switching times for simulation number  61  :
                                  10  2.4965564E-02   11  2.5750464E-02   12  2.6296264E-02   16  3.4572675E-02   17  3.6378951E-02
                                  18  3.6114877E-02

 132.265            964655.76  577695.09 .1272297E8 12.6530165 1221.80437 1189.85044  1.1222006 3172.67569 2708.97426 112716.689
                   134285.183 -112703.65 -133292.45 -150867.43 150461.999 -41446.642 -150867.43 150461.999 161890.263 -138.17428
                   -167344.61 12343.1942 -172719.61 167954.244 -170605.92 -175584.64 -210887.54  -214180.2 -161996.83 -167273.57
                   -166463.37 -174219.61 -215584.08 -69.449829 53.7445388 -252.21989 80.3563426 1366.43305 -75.385835 1.30185382
                   27.9473857 21.4536732 .004536888 68.3447075  52.672099 1303.55865 1201.70089 57429.3778 -1381.7428
Times of maxima :      .02562     .02755     .03392     .04234     .04805     .06106     .02694     .04789     .06093     .00278
                       .02499     .00556     .02499     .04805     .06106     .04234     .04805     .06106     .06094     .04464
                       .04806     .02694     .04789     .06093     .06078     .04811     .05366     .05355     .06094     .04806
                       .06079      .0482     .05345     .02562     .02755     .03392     .06403     .04443     .05099        0.3
                          0.3        0.3        0.3        0.3        0.3     .03459     .03613     .03639     .04464
             Random switching times for simulation number  62  :
                                  10  3.5243023E-02   11  3.4195143E-02   12  3.3246974E-02   16  4.5168160E-02   17  4.3414601E-02
                                  18  4.4364477E-02

 322.762           .2587674E7 821215.501 .1266721E8 16.5938815 1051.49796 1086.68299 1.97960622 2456.25838 2871.83833 115288.324
                   112693.574 -112703.65 -112693.57 -148683.42 -149139.39 47464.2152 -148683.42 -149139.39  -163861.8 123.098064
                   -163890.25 -16393.879 -165260.06 -169653.13 172711.296 172709.598 211443.216 215078.289 163984.468 -163840.72
                   167871.851 166742.613 221805.065 113.746962 -64.078682 251.666587 -81.432598 -1212.5481 69.1917415 1.26520182
                   27.8806717 21.6549364 .003914249 67.9102571 54.3508501  2463.4589 1159.43362 63933.3606 1230.98064
Times of maxima :      .03581     .03556     .04226     .03353     .04781     .05268     .03502     .06431     .05277     .03488
                       .00834     .00556     .00834     .04781     .05268     .03353     .04781     .05268     .05262     .05314
                       .06437     .03502     .06431     .05277     .05258     .05636     .04574     .04544     .05262     .06437
                       .05285     .05618     .04553     .03581     .03556     .04226     .05571     .05255     .05931        0.3
                          0.3        0.3        0.3        0.3        0.3     .04518     .04438     .04343     .05314
             Random switching times for simulation number  63  :
                                  10  2.5420516E-02   11  2.6576372E-02   12  2.4444912E-02   16  3.5209864E-02   17  3.3839248E-02
                                  18  3.6652012E-02

 121.899           .1565128E7 457479.388 .1280459E8  27.152339 978.260449 752.489713 3.64019854 2564.00651 2025.66238 112716.689
                   112693.574 -116928.77 -112693.57 147726.103 144700.933 60714.9912 147726.103 144700.933 158078.376 -109.76344
                     164187.8 -22230.788 166417.668 160491.185    178455. 173465.236 -213030.82 -212009.91 -158178.34 164139.906
                   162462.244  165935.77 -219254.05 -88.462652 47.8267387 253.027527 59.1054036 1080.11695 -62.440245 1.31597091
                   28.6093087 22.1060277 .006081867 69.9427528 55.4879099 1892.58883 1160.69784 54807.3197 -1097.6344
Times of maxima :      .02603     .02734     .02601     .03412     .05626     .06088     .02651     .05624     .06096     .00278
                       .00834     .02447     .00834     .05626     .06088     .03412     .05626     .06088      .0609     .04516
                       .05624     .02651     .05624     .06096     .03517      .0563     .03768     .03768      .0609     .05624
                       .03532     .05632     .03751     .02603     .02734     .02601     .04974     .04488     .05333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03522     .03667     .03385     .04516
             Random switching times for simulation number  64  :
                                  10  3.1890347E-02   11  3.1414789E-02   12  3.3343129E-02   16  4.1760885E-02   17  4.3667571E-02
                                  18  4.0626652E-02

 275.652           433294.087 .1956174E7 .1322876E8 15.0627138 1384.60096 1933.21379 2.40984329 3110.70166 18168.7891 112716.689
                   -125920.86 -112703.65 124373.092 -152903.35  -159435.3 45221.3918 -152903.35  -159435.3 -170908.43 127.283918
                   -167696.75 18087.8402 -172095.21 176558.885 178926.396 -176350.69 216307.502 222031.855 171031.452 -167640.17
                   177260.469 -173386.34 -229160.35 46.5453589 98.8982782 257.184355 -131.98857  -1240.693 -124.41908 1.26559377
                   28.1277878 22.6216015 .007502474 68.3890107 56.3239533 848.596018 2196.23671 64945.2908 1272.83918
Times of maxima :      .03372     .03199      .0422     .05083     .06427     .05285     .05359     .06424     .04475     .00278
                       .03144     .00556     .03144     .06427     .05285     .05083     .06427     .05285     .05272     .05251
                       .06414     .05359     .06424     .04475     .05285     .04832     .06217     .06221     .05272     .06414
                       .05289     .06427     .05334     .03372     .03199      .0422      .0557      .0523     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04178     .04064     .04368     .05251
             Random switching times for simulation number  65  :
                                  10  2.8318935E-02   11  2.8987775E-02   12  2.9491931E-02   16  3.9249557E-02   17  3.9272045E-02
                                  18  3.8950667E-02

  200.19             .21252E7 .2369319E7  .126305E8 20.6696841 1376.36455   1490.248 3.28060793 2893.56378  2879.2696 112716.689
                   112693.574 117766.708 -112693.57  -152801.5 154199.182 -52973.569  -152801.5 154199.182 163269.175 -142.78818
                   -164789.79 -21104.228 -169877.64 169729.978 171761.373 -176645.14 222535.869 221121.387 -163374.91 -164735.35
                   -166987.68 -178683.55 235299.019 -103.08248  108.84207 -251.30163 109.800605 1412.80169 84.3922941 1.30203655
                   27.6732162 21.5288521 .010229546  67.938045 53.8647802 2718.87831 2415.51272 53289.1371 -1427.8818
Times of maxima :      .02889     .02955     .03386     .04258     .04839     .06101     .04782     .06454     .06087     .00278
                       .00834     .02834     .00834     .04839     .06101     .04258     .04839     .06101     .06101     .04454
                       .08116     .04782     .06454     .06087     .05125     .04831     .03015     .03002     .06101     .08116
                       .06073     .04814      .0299     .02889     .02955     .03386     .06393     .04451     .05945        0.3
                          0.3        0.3        0.3        0.3        0.3     .03926     .03897     .03929     .04454
             Random switching times for simulation number  66  :
                                  10  3.0405369E-02   11  3.0237745E-02   12  2.8402366E-02   16  4.0299908E-02   17  3.7767565E-02
                                  18  4.1056229E-02

 214.297           755720.667 .3525688E7 .1273475E8 17.0474479 2449.75109 1917.74728 1.88236174 225827.541 3414.91622 -121384.65
                   112693.574 121820.375 -112693.57 -165189.71 159257.472  -48108.52 -165189.71 159257.472 169393.456 -147.81175
                   -181737.11  15986.149 -181633.14 175125.727 -174682.92 -188864.76 235335.341 242434.511 -169499.02 -181661.31
                   -173669.33 -186467.04 249701.766 -61.470345 132.772133 -252.33663 102.933542 1460.64162 103.212323 1.30506979
                   28.0304212  22.099052  .01299276  114.98696 54.9485676 1261.24559  3023.9491 53065.0564 -1478.1175
Times of maxima :      .03078     .03078     .03376     .04241     .04815     .06086     .06145     .04822     .06086     .02843
                       .00834     .03016     .00834     .04815     .06086     .04241     .04815     .06086       .061     .04434
                       .04804     .06145     .04822     .06086     .06059      .0481     .04609     .04607       .061     .04804
                       .06107     .04812     .04593     .03078     .03078     .03376     .08066      .0445      .0593        0.3
                          0.3        0.3        0.3        0.3        0.3     .04031     .04107     .03778     .04434
             Random switching times for simulation number  67  :
                                  10  3.6313005E-02   11  3.4254561E-02   12  3.6172567E-02   16  4.6630010E-02   17  4.6462508E-02
                                  18  4.4066515E-02

 329.295           .3261711E7  287879.44 .1273823E8 18.6228595 2853.20307 1963.84192 2.06177397 .1052881E7 53937.8427 135292.693
                   -112731.45 -112703.65 -112693.57 169460.164 -159786.44 50282.3418 169460.164 -159786.44  -171237.5 149.708297
                   185522.412 16730.6509 187107.973 -177453.46 176197.734 193128.676 -241263.21  -250141.8 171343.071 185453.736
                   177767.268 188621.602 -253027.14 127.704961 -37.939389 252.371093 -107.59675  -1468.616 -113.52601 1.26646917
                   27.6081075 22.0764771 .014290842 242.213782 57.6320968 2757.28039  1037.4812 53753.2849 1497.08297
Times of maxima :      .03685     .03688     .04238     .05067     .05644     .06937     .06819     .05669      .0692      .0362
                       .03428     .00556     .00834     .05644     .06937     .05067     .05644     .06937     .06934     .05264
                       .05653     .06819     .05669      .0692     .06896     .05641     .05443     .05442     .06934     .05653
                       .06938     .05637     .05427     .03685     .03688     .04238     .08898     .05282     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04408     .04648     .05264
             Random switching times for simulation number  68  :
                                  10  3.2473476E-02   11  3.2823319E-02   12  3.1555145E-02   16  4.2601715E-02   17  4.2647818E-02
                                  18  4.2161219E-02

 276.461           311458.066 895860.263 .1310738E8 22.5970337  1774.3981 2342.16098 1.71253749 3364.91957  .162458E7 112716.689
                   112693.574 138354.931 -112693.57 -157592.74 164019.213 -55388.299 -157592.74 164019.213 178699.779 115.414496
                   -172000.88 15247.9815 -174633.52 188837.486 -195248.31 -174806.69 210674.088 209488.509 -178758.53 -171960.45
                   -195912.81  -181657.9 213924.688  39.462518 66.9275826 -256.00174 -74.286024 -1138.9774 81.0833178 1.26888314
                    28.146029 22.4916878  .00370788 68.3394675 260.751148  894.07326 1474.24811 74667.5748 1154.14496
Times of maxima :      .03283     .03322     .03323     .04293     .04755     .04385     .04391     .04734     .04373     .00278
                       .00834     .03158     .00834     .04755     .04385     .04293     .04755     .04385     .04389      .0535
                       .04745     .04391     .04734     .04373     .04345     .04761      .0455     .04556     .04389     .04745
                       .04362     .04739     .04575     .03283     .03322     .03323     .04323     .05327     .04451        0.3
                          0.3        0.3        0.3        0.3        0.3     .04262     .04218     .04266      .0535
             Random switching times for simulation number  69  :
                                  10  2.1839595E-02   11  2.1509614E-02   12  2.2719451E-02   16  3.2329483E-02   17  3.2377362E-02
                                  18  3.2173091E-02

 51.9563           871828.653 .3185274E7 .1273864E8 22.6146112 1304.61205 2172.33415 3.02783622 2414.01249 342021.992 121317.017
                   112693.574 -112703.65 -112693.57 161753.275 -162142.38 55409.8374 151909.102 -162142.38 -179681.39 121.589717
                   160410.443 20274.8898 164802.455 -184355.84 195504.333  171399.48 -212437.36 -214578.48   179802.4 160360.234
                   182626.315 165728.068 -223870.64 66.0238083 -126.19972 252.375131 -98.559169 -1186.2098 -112.14831 1.33114593
                   28.9889625 22.9749173 .006639617 70.3871027 154.472298 1404.93837 2737.50816 56529.6713 1215.89717
Times of maxima :      .02211     .02208     .02583     .03266     .03923     .03593     .02292     .03952     .03595     .02153
                       .00834     .00556     .00834     .02248     .03593     .03266     .03923     .03593     .03582     .03632
                       .05631     .02292     .03952     .03595     .03569     .05635     .03828     .03819     .03582     .05631
                       .03564     .03949     .03805     .02211     .02208     .02583     .03887     .03707     .03434        0.3
                          0.3        0.3        0.3        0.3        0.3     .03234     .03219     .03239     .03632
             Random switching times for simulation number  70  :
                                  10  3.2657475E-02   11  3.3008937E-02   12  3.2604723E-02   16  4.2459617E-02   17  4.2571070E-02
                                  18  4.3116105E-02

 259.242           772594.257 808150.876  .127054E8 25.0774462 1178.07589 2430.90712 1.81278594 2448.18814 .2260872E7 112716.689
                   112693.574 121614.922 -112693.57 -150312.11 164985.713 -58349.074 -150312.11 164985.713 180838.523 115.011929
                   -162646.28 -15687.928 -165172.81 190726.819 -196687.86 -170257.79 215493.586 214018.947 -180897.39 -162596.54
                   -196881.28 -169694.94 221499.202 62.1528059 63.5669283 252.045612  -80.40535 -1135.1733 60.1033403  1.2704934
                   27.7719467 22.3557363 .004289804 67.4038373 408.632929 1033.84606   1644.669 61583.3036 1150.11929
Times of maxima :      .03302     .03353     .04258     .04286     .04748     .04378     .03437     .08116     .04364     .00278
                       .00834     .03263     .00834     .04748     .04378     .04286     .04748     .04378     .04366     .05337
                       .08122     .03437     .08116     .04364     .04338     .08122     .04595     .04577     .04366     .08122
                       .04354     .04731     .04572     .03302     .03353     .04258     .04315     .05319     .07604        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04313     .04259     .05337
             Random switching times for simulation number  71  :
                                  10  2.3714199E-02   11  2.3204845E-02   12  2.2383233E-02   16  3.3674054E-02   17  3.1447221E-02
                                  18  3.3347772E-02

 89.0048           541200.698 .2256131E7 .1296163E8 18.8832335 1257.40509 1321.10051 1.49396249 2997.61706 2975.01407 112716.689
                   112693.574 -136571.83 -112693.57 151316.839   -152115.  50632.631 151316.839   -152115.  -164763.2 136.193468
                   168439.776 14241.7107 170946.198 -170715.01 172669.106 176190.783 -212986.96 220045.272 164869.966 168378.398
                    168410.62  174918.27 223072.813 52.0192607 -106.21042 254.574487  -91.04304 -1359.5859 -99.164141  1.3377137
                   28.5104252 21.8686591 .007876745 70.0733378 54.2104588 1029.79354 2442.10423 52420.3185 1361.93468
Times of maxima :      .03206     .02363     .02603     .03423     .03983     .05274     .03949     .03996     .05262     .00278
                       .00834     .02241     .00834     .03983     .05274     .03423     .03983     .05274     .05263     .03604
                       .03988     .03949     .03996     .05262     .05249     .04001      .0377     .04535     .05263     .03988
                       .05247      .0398      .0454     .03206     .02363     .02603     .05569     .03619     .03414        0.3
                          0.3        0.3        0.3        0.3        0.3     .03369     .03336     .03146     .03604
             Random switching times for simulation number  72  :
                                  10  2.5707382E-02   11  2.6657646E-02   12  2.7453052E-02   16  3.6074965E-02   17  3.6914861E-02
                                  18  3.7029586E-02

 136.576           .1617035E7 415649.411 .1269814E8  16.438478 2096.75569 1912.51768 1.65134448 145146.332 3278.84003 112716.689
                   139698.413 -112703.65 -138263.06 -161295.14 159197.267 -47241.439 -161295.14 159197.267 168417.426 -143.38091
                   -177446.54  -14973.08 -179695.03 173780.779  -175229.5 -187742.71 229344.416 238596.027 -168525.29  -177373.6
                   -172345.43 -184047.32 246296.724 -89.917615  45.587795  -251.9736 101.876263 1418.56016 107.475859 1.30331485
                   28.1104118 22.0499704 .010636413 92.6706937 54.1840837 1721.35962 1176.31416 53442.5551 -1433.8091
Times of maxima :      .02633     .02741      .0339     .04247     .04816     .06095     .06184     .04835     .06081     .00278
                       .02573     .00556     .02573     .04816     .06095     .04247     .04816     .06095     .06082      .0444
                       .04806     .06184     .04835     .06081     .06067     .04816     .04611     .04616     .06082     .04806
                       .06067     .04816     .04601     .02633     .02741      .0339     .06391      .0445     .04238        0.3
                          0.3        0.3        0.3        0.3        0.3     .03609     .03704     .03693      .0444
             Random switching times for simulation number  73  :
                                  10  3.5647567E-02   11  3.5396857E-02   12  3.5649347E-02   16  4.5352181E-02   17  4.4685460E-02
                                  18  4.5609599E-02

 336.855           .3531033E7 616535.612 .1272753E8 13.5996705 897.683704 951.921423 1.03985428 2454.10263 2431.43154  120194.44
                   112693.574 -112703.65 -112693.57 146659.586 -153503.01 42969.1246 146659.586 -147379.03  -159786.3 138.354276
                   161288.487 -11881.699 165236.762  -164991.4 169487.823 170878.276 -216351.34 -217505.01 159892.676 161238.242
                    168568.94 166750.533 -222107.38 132.872732  -55.52187 252.265061 -80.238289 -1361.5779 69.0965681  1.2597836
                   26.7263148 20.5455556 .004678137  65.406497 51.2436639  2881.6038  1242.6173 51826.5003 1383.54276
Times of maxima :      .03619     .03618     .04214     .05119     .05641     .06944     .03637     .05625     .06932     .03565
                       .00834     .00556     .00834     .05641     .03644     .05119     .05641     .06944     .06919       .053
                        .0896     .03637     .05625     .06932     .06904     .05641     .03688     .03695     .06919      .0896
                       .03671     .05657      .0371     .03619     .03618     .04214     .07418     .05277      .0594        0.3
                          0.3        0.3        0.3        0.3        0.3     .04537     .04562      .0447       .053
             Random switching times for simulation number  74  :
                                  10  2.8327967E-02   11  2.9550415E-02   12  2.9734846E-02   16  3.7814248E-02   17  4.0068198E-02
                                  18  3.9101746E-02

 216.733           .2119044E7 .3606244E7 .1264277E8 16.2521427 1435.70017 923.821547 2.44662949 152275.167 2371.04848 112716.689
                   112693.574 118514.573 -112693.57  -159944.4 147007.102 -46972.927 -153532.53 147007.102 159480.923 -133.62868
                   -165603.39 18225.3726 -179867.93 164334.867 -175171.23 -173175.15 215465.003 222651.774 -159584.87 -165609.77
                   -163444.96 -173574.52 224310.668  -102.9331 134.280385 -251.42361 76.1182921 1306.61847 74.0015378 1.29408851
                   28.2440698 21.4522167 .006087098 78.5396128 53.5539922 2211.01574 3059.88975 55854.2058 -1336.2868
Times of maxima :       .0289     .03012       .034      .0423      .0311     .06109      .0312     .03084     .06091     .00278
                       .00834     .02941     .00834     .03049     .06109      .0423      .0311     .06109     .06081     .04456
                       .03097      .0312     .03084     .06091     .04389     .04813     .04598     .04586     .06081     .03097
                        .0609     .03069     .04574      .0289     .03012       .034     .06581     .04476     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03912     .04008     .04456
             Random switching times for simulation number  75  :
                                  10  2.0715624E-02   11  2.1862550E-02   12  2.0888778E-02   16  3.1121767E-02   17  3.1178066E-02
                                  18  3.2553564E-02

 25.0096           .1505513E7 .3571393E7 .1291908E8 17.9098004 1254.20626 1138.15775  2.2217312 14684.2694 2894.62313 112716.689
                   112693.574 -133614.52 -112693.57 156763.814 -149801.93 49310.3046 151276.556 -149801.93 -161244.99 141.202282
                   163445.683 17367.5305 176471.255 -169888.57  171868.67 174072.483 217034.577 219481.254  161351.28 163393.304
                   166178.472 177805.494  221166.36 86.7615315 -133.62996 254.156203 -99.798317 -1388.0856 78.7425632 1.33926063
                   28.7822752 21.8855282 .009984905 70.8034817 54.4372394 1701.54214 3012.09213 55122.6334 1412.02282
Times of maxima :      .02125     .02241     .02533     .03446     .02303     .05273     .02252     .02326     .05258     .00278
                       .00834     .02074     .00834      .0229     .05273     .03446     .02303     .05273     .05245     .03619
                       .07289     .02252     .02326     .05258     .05229     .05645     .04528     .04538     .05245     .07289
                       .05248     .03987      .0455     .02125     .02241     .02533     .04071     .03593     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03114     .03257     .03119     .03619
             Random switching times for simulation number  76  :
                                  10  2.9775960E-02   11  3.0699135E-02   12  2.9506059E-02   16  3.9620635E-02   17  4.0215956E-02
                                  18  4.0674950E-02

  219.82           760554.176 .3038101E7 .1322451E8 19.2137344 878.663216 754.410932 2.20128427 2241.24309 2054.49859 112716.689
                   112693.574 136883.476 -112693.57 -146534.62 144727.172 -51073.804 -146405.75 144727.172 157313.772 -131.03371
                   -161141.96 -17287.428 -162908.34 160818.107 -178633.97 -170001.64  212163.37 216506.154 -157418.44 -161073.74
                   -160312.08 -164090.64 218172.179 -61.666611 123.249772 -257.14305 72.0010154 1279.18721 72.5031851 1.29195456
                   27.5495199 21.2697818 .007080135 67.7465948  53.330172 1226.88473 2834.99653  58385.414 -1310.3371
Times of maxima :      .03024     .03124     .03374      .0405     .04804     .06107     .03142     .06463     .06084     .00278
                       .00834      .0298     .00834     .03151     .06107      .0405     .04804     .06107     .06093     .04464
                       .04792     .03142     .06463     .06084     .04354     .04783     .04593     .04582     .06093     .04792
                       .04379     .04803     .04575     .03024     .03124     .03374     .06399      .0449     .04215        0.3
                          0.3        0.3        0.3        0.3        0.3     .03964     .04069     .04023     .04464
             Random switching times for simulation number  77  :
                                  10  2.2011305E-02   11  2.1887699E-02   12  2.1786607E-02   16  3.2547639E-02   17  3.2211793E-02
                                  18  3.2330603E-02

 33.5545           740463.504 .3650924E7 .1286782E8 21.4580877 1151.29746 1956.36619 1.16446795 2743.27373 .1426172E7 112716.689
                   112693.574 -126792.95 -112693.57 159434.987 -159700.86 53974.3996 149970.209 -159700.86 -176047.51 123.556804
                   162907.946 -12573.497 168314.396 -188240.78 189284.707 172965.116 -213271.33 -220464.86 176170.293 162856.195
                   184281.882  169181.07 -224399.69 60.8466722 -135.10967 253.651545 -89.455696 -1209.9448 -74.841859 1.32960126
                   28.8431688 22.8383375 .004752787 70.3852099 242.152025 1268.17798 3103.55806 59311.0294 1235.56804
Times of maxima :      .02243     .02242     .02542      .0325      .0562     .03599     .03396     .03954     .03581     .00278
                       .00834     .02181     .00834     .02267     .03599      .0325      .0562     .03599     .03566     .03631
                       .05627     .03396     .03954     .03581     .03553     .05623     .03797     .03806     .03566     .05627
                       .03571     .02292     .03793     .02243     .02242     .02542     .03865     .03688      .0342        0.3
                          0.3        0.3        0.3        0.3        0.3     .03256     .03235     .03223     .03631
             Random switching times for simulation number  78  :
                                  10  2.7843571E-02   11  2.7075012E-02   12  2.5200031E-02   16  3.7673571E-02   17  3.5720106E-02
                                  18  3.6918703E-02

  155.28           .2707675E7 846664.081 .1281955E8 16.2638433 1062.54532 754.185134 2.19614201 2394.97011 2082.00121 -120516.52
                   112693.574 -112703.65 -112693.57 148826.859 -144724.09 -46989.833 148826.859 -144724.09 158262.781 -132.34129
                    -160817.2  17267.224 -164595.49 -161128.85 168424.756 -170412.44 225670.822 223894.294  -158362.8 -160766.25
                   -161251.29 165329.591 231258.595 -116.35452 65.0639716 -253.17531 90.6861808  1297.8081 100.231916 1.30656949
                   27.9245185  21.453084 .007978349 68.2902488 53.3467481 2474.10629 1292.63032 66230.1863 -1323.4129
Times of maxima :      .02841     .02806     .03394     .02549     .05607     .05223     .02701     .06474     .05192     .02744
                       .00834     .00556     .00834     .05607     .05223     .02549     .05607     .05223     .07756     .04471
                       .08124     .02701     .06474     .05192      .0521      .0812     .02909     .02915     .07756     .08124
                       .07756     .05587     .02889     .02841     .02806     .03394     .04919      .0447     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03769     .03693     .03574     .04471
             Random switching times for simulation number  79  :
                                  10  2.7176450E-02   11  2.8398081E-02   12  2.7516862E-02   16  3.6475362E-02   17  3.8095577E-02
                                  18  3.8174293E-02

 170.663           .3071828E7 .2515795E7 .1280409E8 17.6232965 2578.86628 1875.60775 3.75854608 502866.417 63369.6382 112716.689
                   118636.932 -112703.65 -116674.44 -166576.26 158771.229 -48914.305 -166576.26 158771.229 171132.454 -149.02946
                   -184133.29 -22589.273 -185413.87 177687.854 -176137.93 -190800.93 236258.225 243179.077 -171238.01 -184065.07
                     -176835. -188167.24 245024.642   -123.932 112.156038 -253.02265 107.470924 1468.88516 108.604577 1.30880618
                   28.3805101 22.8450831 .016363032 173.784202 61.1027966 2584.84105 2335.82205 53370.3067 -1490.2946
Times of maxima :      .02775     .02894     .03393     .04242     .04811     .06088     .02898     .04837     .06089     .00278
                        .0272     .00556      .0272     .04811     .06088     .04242     .04811     .06088     .06101     .04432
                       .04821     .02898     .04837     .06089     .06061     .04809      .0461      .0461     .06101     .04821
                       .06105     .04808     .04595     .02775     .02894     .03393     .06383     .04449      .0593        0.3
                          0.3        0.3        0.3        0.3        0.3     .03649     .03819     .03811     .04432
             Random switching times for simulation number  80  :
                                  10  2.5081067E-02   11  2.4910833E-02   12  2.6733754E-02   16  3.5099683E-02   17  3.7642454E-02
                                  18  3.5025565E-02

 119.392           .1208473E7 481202.623 .1265876E8 19.1446731 2892.32681 2027.64912 3.14262997 .1709657E7 36618.0084 112716.689
                   140005.188 -112703.65 -134376.71 -169864.87 160513.746 -50981.932 -169864.87 160513.746 172389.451 -149.59108
                   -185676.72 20655.6534 -189092.23 177021.417 -175567.88 -194148.91 240920.501 249176.588 -172495.03 -185609.73
                   -178373.78 -187158.38 251223.012  -77.73264 49.0511276 -251.58264 109.950332 1464.21278  124.81196 1.31000786
                   28.6692166 22.7132279 .015093253  325.45805 57.4660965 1386.63412  1159.4047 57738.0933 -1495.9108
Times of maxima :      .02571     .02674     .03381     .04233     .04813     .06087      .0474     .04837     .06086     .00278
                       .02511     .00556     .02494     .04813     .06087     .04233     .04813     .06087       .061     .04432
                       .04822      .0474     .04837     .06086     .06088     .04809      .0461      .0461       .061     .04822
                       .06111     .04809     .04594     .02571     .02674     .03381     .06383     .04452     .04235        0.3
                          0.3        0.3        0.3        0.3        0.3     .03511     .03504     .03766     .04432
             Random switching times for simulation number  81  :
                                  10  2.1683856E-02   11  2.1341920E-02   12  2.3064903E-02   16  3.1356543E-02   17  3.2495637E-02
                                  18  3.1994477E-02

 50.0954            959247.65 .3188596E7 .1305838E8 22.1254376 1225.30391 1704.68058 3.54620518 2588.09536 5647.31937 125212.995
                   112693.574 -112703.65 -112693.57  162762.52 -156771.97 54807.2797 150911.713 -156771.97 -167369.45  119.98345
                   -163464.32 -21941.901 -166674.63 -176243.58 181912.425 -171207.28 -215120.78 216954.169 167487.855 -163410.61
                   178389.204 -168366.53 -225355.61 69.2548789 -126.26551 255.522816 -108.95203 -1153.6553 -118.97052  1.3326285
                   29.1604583 22.9008545 .009080767 70.6271865  57.072184 1453.45727 2822.80326 54777.3472  1199.8345
Times of maxima :      .02196     .02193     .02565     .03278     .03929      .0359     .02507     .04758     .03609     .02137
                       .00834     .00556     .00834     .02233      .0359     .03278     .03929      .0359      .0359     .03645
                       .04762     .02507     .04758     .03609      .0358      .0475     .03836     .04551      .0359     .04762
                       .03614     .04761     .03662     .02196     .02193     .02565     .03897     .03672     .03438        0.3
                          0.3        0.3        0.3        0.3        0.3     .03137     .03201     .03251     .03645
             Random switching times for simulation number  82  :
                                  10  2.4515291E-02   11  2.3681266E-02   12  2.5671061E-02   16  3.3955461E-02   17  3.5836619E-02
                                  18  3.4059371E-02

 92.7695           619065.602 .1382683E7 .1274463E8 15.7369667 1056.15525 1236.94327 1.93977151 2935.60725 2809.07375 112716.689
                   136123.858 -112703.65 -134735.85 -148743.92  151058.83 -46222.436 -148743.92  151058.83 162641.163 -133.30377
                   -164166.07 -16228.097 -170310.72 -169001.76 176872.828 -174520.39 -219504.27 -223222.87 -162771.86 -164112.41
                   -169452.67 173502.504 226743.544 -55.635672 -83.146949 -252.43443 135.654483 1309.16993 90.5265549 1.30576161
                   28.3260522 22.3127644 .008706111  69.016507 55.7884399 1028.13381 2070.21883  61017.678 -1333.0377
Times of maxima :       .0251     .02425     .03406     .04297     .04757     .04468     .04983     .04788     .05195     .00278
                       .02371     .00556     .02371     .04757     .04468     .04297     .04757     .04468     .04455     .04479
                       .06456     .04983     .04788     .05195     .05194     .06462     .05373     .05379     .04455     .06456
                       .04464     .05587     .04496      .0251     .02425     .03406      .0473     .04437     .04455        0.3
                          0.3        0.3        0.3        0.3        0.3     .03397     .03407     .03585     .04479
             Random switching times for simulation number  83  :
                                  10  3.3093864E-02   11  3.4660628E-02   12  3.5928320E-02   16  4.3542850E-02   17  4.4889432E-02
                                  18  4.4522745E-02

 328.696           792017.087  308479.94 .1275047E8 14.5352396 1354.66218 1365.86683  1.2818081 2842.66896 3018.83201 112716.689
                   -130940.99 -112703.65 130084.938 152532.565 -152671.52 44422.5423 152532.565 -152671.52 -164021.33 139.591529
                   169246.468 13191.7927 169350.924 -171162.72  172240.99 177350.475 -216074.91 -221804.41  164128.66 169179.806
                    169356.91 174735.761 -227717.75 62.9292097 -39.273397 252.492318 -85.278368 -1383.6291 78.4513498 1.25895071
                   27.1052955 20.9857458 .005541826 66.2842082 51.3431843 1250.48905 1059.30665 51744.0507 1395.91529
Times of maxima :      .03376     .03568     .04235      .0509     .05639     .06936     .03688     .05627     .06922     .00278
                       .03312     .00556     .03312     .05639     .06936      .0509     .05639     .06936     .06924     .05271
                       .05649     .03688     .05627     .06922      .0691     .05638     .05422     .05431     .06924     .05649
                       .06909     .05645     .05445     .03376     .03568     .04235     .07234     .05288     .05931        0.3
                          0.3        0.3        0.3        0.3        0.3     .04356     .04454      .0449     .05271
             Random switching times for simulation number  84  :
                                  10  2.3044143E-02   11  2.5420107E-02   12  2.3315462E-02   16  3.3622272E-02   17  3.3789859E-02
                                  18  3.5367082E-02

 97.8641           269078.384 328789.445 .1319143E8 26.6586843 1146.26193  2082.6397 1.51486232 2823.31395 .1604583E7 112716.689
                   112693.574 -130474.69 -113261.23 -149905.76 -161136.06  60160.532 -149905.76 -161136.06 -178043.62 -109.73875
                   -166426.51 -14340.982 -169149.91 -188777.51 195878.526 -173829.18 -215921.32 218883.429 178106.607 -166375.39
                   195124.434  -167706.5 -224870.02 -36.679584  40.545619 256.821198 85.9345003 1086.62187 68.9637832 1.31435612
                    28.997468 22.9519578  .00290927 71.2767989  267.12616 774.811223 905.664527 67304.1702 -1097.3875
Times of maxima :      .02393     .02682      .0259     .03407     .06456     .03499     .03504     .06456     .03486     .00278
                       .00834     .02334     .02554     .06456     .03499     .03407     .06456     .03499     .03488     .04463
                       .06454     .03504     .06456     .03486     .03501     .04821     .03712     .04585     .03488     .06454
                       .03476     .06457      .0369     .02393     .02682      .0259     .03436     .04482     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03364     .03538      .0338     .04463
             Random switching times for simulation number  85  :
                                  10  3.5099181E-02   11  3.6513207E-02   12  3.6132169E-02   16  4.4773236E-02   17  4.7138126E-02
                                  18  4.7534753E-02

 343.895           .2306422E7 .2022666E7 .1270881E8 18.6704377 2398.97839 1802.22264 3.20437734 214382.752 3465.47192 112716.689
                   -128588.91 -112703.65 126719.366  164639.09 -157918.25 50346.5322  164639.09 -157918.25 -169411.33 147.896617
                   177661.016 20857.5906 181360.669 -175621.17 174466.865 185558.243  -229400.5 -237481.74 169517.006 177597.217
                   174842.367 185286.513 -239116.25  107.38766 -100.56506 252.079421 -114.53552 -1449.9824 -107.84316 1.26617237
                   27.1888598 21.7749702 .014669119 89.9692063 54.3882086 2203.59189 2112.63198 53235.2649 1478.96617
Times of maxima :       .0357      .0371     .04217     .05084     .05659      .0694     .05608     .05675     .06925     .00278
                       .03512     .00556     .03512     .05659      .0694     .05084     .05659      .0694     .06941     .05273
                       .05659     .05608     .05675     .06925     .06901     .05647     .05447     .05454     .06941     .05659
                       .06944     .05644     .05471      .0357      .0371     .04217      .0722     .05288     .05078        0.3
                          0.3        0.3        0.3        0.3        0.3     .04479     .04755     .04715     .05273
             Random switching times for simulation number  86  :
                                  10  3.5746928E-02   11  3.6987559E-02   12  3.6444036E-02   16  4.5320819E-02   17  4.6970062E-02
                                  18  4.7984040E-02

 356.462           .2423013E7  .262831E7 .1276775E8 19.7714369 2372.19447 1783.48815 3.25412986 295675.913 3503.96908 112716.689
                   112693.574 -112703.65 -112693.57 164347.369 -157699.21  51809.742 164347.369 -157699.21 -169702.94 148.816444
                   179527.491 21018.8888 183279.178 -175996.94 175194.835 188701.442 -231713.69 -238771.29 169808.508 179462.604
                   175062.879 186428.957  -240647.1 110.068451  -114.6366 252.663323 -111.98772  -1455.762 -105.64702 1.26556442
                   27.2891537 21.7370216 .015640143  100.88425 54.4635886 2370.12656 2454.50171 52835.8321 1488.16444
Times of maxima :      .03633     .03755     .04232     .05082     .05658     .06926     .05607     .05674     .06925     .00278
                       .00834     .00556     .00834     .05658     .06926     .05082     .05658     .06926     .06939     .05271
                       .05658     .05607     .05674     .06925       .069     .05646     .05446     .05451     .06939     .05658
                       .06943     .05641     .05436     .03633     .03755     .04232     .07219     .05285     .05073        0.3
                          0.3        0.3        0.3        0.3        0.3     .04534       .048     .04699     .05271
             Random switching times for simulation number  87  :
                                  10  2.3125624E-02   11  2.3218633E-02   12  2.2863808E-02   16  3.3235765E-02   17  3.2170885E-02
                                  18  3.2678427E-02

  71.211           653822.428 .2424932E7 .1303832E8 22.5243046 975.452232 1030.93477 3.02924914 2630.17318 2215.62936 112716.689
                   112693.574  -139397.3 -112693.57  147689.17 -148415.77 55299.0931  147689.17 -148415.77 -161246.26  124.89738
                   163057.968  -20279.62 167121.917 -162624.35 174736.543 172353.882   212413.1 217517.065 161369.726  163006.06
                   165012.378 166101.184 218540.949 57.1761501 -110.11204 255.326479 -76.502439 -1229.6408 -80.694087 1.33114307
                   28.5600404 22.2800405 .007136524 69.6319498 55.2809027 1121.25159 2498.78209 53528.9278  1248.9738
Times of maxima :      .03275     .02376     .02597     .03246     .05618      .0362      .0243     .05641     .05261     .00278
                       .00834     .02289     .00834     .05618      .0362     .03246     .05618      .0362     .03607     .03622
                       .05626      .0243     .05641     .05261     .03601     .03976      .0454     .04544     .03607     .05626
                        .0362     .05636     .04543     .03275     .02376     .02597     .04078     .03637     .03398        0.3
                          0.3        0.3        0.3        0.3        0.3     .03325     .03269     .03219     .03622
             Random switching times for simulation number  88  :
                                  10  2.0490656E-02   11  2.0476599E-02   12  2.0787669E-02   16  3.0855551E-02   17  3.1987438E-02
                                  18  3.0376730E-02

 7.18538            .267684E7 .2858057E7 .1280142E8 19.4126969 1303.08305 1110.08405 .956160344 2539.37437 2530.70759 138152.295
                   112693.574 -112703.65 -112693.57 151889.983 -149441.25  51337.563 151889.983 -149441.25 -161563.04 128.265023
                   164693.085 -11393.514 166154.219 -166061.36 176533.338 175270.369  -243527.3  -238313.9 161686.478 164634.491
                   165886.069  168069.78 -251899.32 115.690109 -119.54197 252.996271 -69.227769 -1260.2678 -84.279079 1.33076394
                   28.7495547 22.3942422 .002930719 69.8532789 55.5439951 2353.33678 2389.99898 58748.0264 1282.65023
Times of maxima :      .02101     .02104      .0255     .03227     .03971     .03584     .03834     .03965     .03559      .0205
                       .00834     .00556     .00834     .03971     .03584     .03227     .03971     .03584     .03572     .03644
                       .03982     .03834     .03965     .03559      .0353     .03969     .02168     .02156     .03572     .03982
                        .0356     .03969     .02145     .02101     .02104      .0255     .05569     .03617     .03384        0.3
                          0.3        0.3        0.3        0.3        0.3     .03087     .03039       .032     .03644
             Random switching times for simulation number  89  :
                                  10  3.2591130E-02   11  3.2550053E-02   12  3.4677932E-02   16  4.2938233E-02   17  4.5017397E-02
                                  18  4.2627581E-02

 281.746           566665.507 733487.729 .1278777E8 13.7037709 1907.30519 1815.03723 2.77332811  144580.93 3338.87895 112716.689
                   -139314.77 -112703.65 138129.287 159137.221 -158067.77 43133.2674 159137.221 -158067.77 -168183.25 142.610305
                   177399.183 19404.0748 179681.306 -174376.26 174034.222  185057.75 -225555.48 -231762.79 168290.467  177330.77
                   172810.526  183440.85 -236081.12 53.2290103 60.5593812 252.861282 -94.557117 -1401.0225 -99.714406 1.26372186
                   27.5521934 21.2042106 .009402245 81.0967811 51.7432414 1096.51556 1558.83255 59117.8409 1426.10305
Times of maxima :      .03342     .03304     .04227     .05075      .0565      .0693     .03563      .0565     .06917     .00278
                       .03258     .00556     .03258      .0565      .0693     .05075      .0565      .0693     .06918     .05274
                       .05645     .03563      .0565     .06917     .06903     .05649     .05436     .05447     .06918     .05645
                       .06903      .0565     .05435     .03342     .03304     .04227     .07226      .0529      .0507        0.3
                          0.3        0.3        0.3        0.3        0.3     .04295     .04264     .04503     .05274
             Random switching times for simulation number  90  :
                                  10  2.6385946E-02   11  2.6008485E-02   12  2.7707542E-02   16  3.7101190E-02   17  3.7309313E-02
                                  18  3.6088410E-02

 142.993           .2449698E7 367898.236 .1267631E8  17.862252 3112.68864 2033.94553 3.10373029 .1476194E7 154506.982 112716.689
                   124454.638 -112703.65  -122984.1 -172115.28  160585.21 -49244.805 -172115.28  160585.21 171008.118 -146.71367
                   -189070.05 20527.4168 -188391.57 179921.989 -175796.65 -196138.27 243381.014 252673.785  -171112.8 -189003.46
                   -175974.91 -194266.12 254151.444  -110.6729 42.8892898 -251.75698 105.857393 1443.83833  127.29839 1.30536913
                   28.8818951 22.8814398 .013080851 360.367572 68.0341627 2160.86556 1058.04085 53134.2716 -1467.1367
Times of maxima :      .02695     .02695     .03404     .04236     .04812     .06109     .06148     .04836     .06076     .00278
                       .02641     .00556     .02641     .04812     .06109     .04236     .04812     .06109     .06092     .04433
                       .04821     .06148     .04836     .06076     .06062      .0481     .04606     .04613     .06092     .04821
                       .06109     .04809     .04628     .02695     .02695     .03404     .06386     .04446     .04232        0.3
                          0.3        0.3        0.3        0.3        0.3     .03712      .0361     .03732     .04433
             Random switching times for simulation number  91  :
                                  10  2.8973753E-02   11  2.7527833E-02   12  2.9175643E-02   16  3.8321986E-02   17  3.9084249E-02
                                  18  3.6854058E-02

 179.689           .2320466E7 774377.473 .1280131E8 19.4318301 1635.72531 1702.51067 3.64567055 93633.4751 3142.96955  -130511.2
                   112693.574 -112703.65 -112693.57 -155952.74 156746.303 -51362.856 -155952.74 156746.303 167426.507 -145.98787
                   -171375.91  -22247.49 -178435.86 172420.776 173495.521 -183591.77 222841.303  230470.96  -167531.9 -171315.81
                   -171175.96 -176599.13 236100.124  -107.7141 62.2244917 -252.99516 118.529478 1428.89928 108.293059 1.30301605
                    27.985882 21.6797275  .01356059  73.362148 53.9210663 2216.39233 1370.16619 54176.0493 -1459.8787
Times of maxima :      .02952     .02819     .03394     .04241     .04828     .06098     .04779     .04846     .06097     .02755
                       .00834     .00556     .00834     .04828     .06098     .04241     .04828     .06098     .06111     .04446
                       .04831     .04779     .04846     .06097     .05123     .04818     .04618     .04625     .06111     .04831
                       .06122     .04816     .04641     .02952     .02819     .03394      .0639     .04462     .04417        0.3
                          0.3        0.3        0.3        0.3        0.3     .03834     .03687      .0391     .04446
             Random switching times for simulation number  92  :
                                  10  1.9417880E-02   11  2.0505543E-02   12  2.1683816E-02   16  2.8785991E-02   17  3.2216196E-02
                                  18  3.0933588E-02

  8.6789           .2371844E7 .2583465E7 .1266662E8 21.4002898 1770.06535 1910.55444 2.56869147 3505.59329 101634.644 112716.689
                   112693.574 -112703.65 -112693.57  150965.95 -159174.66   53901.66 157541.949 -159174.66 -169389.59  124.98181
                   163524.505  -18674.47 176012.763 -178632.59 185169.718 173208.581 -222757.11 -224022.17 169509.691 163472.859
                   172214.748  165553.01 -228761.55 108.900056 -113.65441 251.660673 -81.993225 -1215.5589 -96.238482 1.33162934
                   28.8220094 22.7783588 .007334048 70.1263824   63.73829 2396.02088 2414.87925  59218.736  1249.8181
Times of maxima :         .02     .02109     .02588      .0325     .02221     .03598     .02087     .02194     .03572     .00278
                       .00834     .00556     .00834      .0222     .03598      .0325     .02221     .03598     .03582     .03624
                       .05627     .02087     .02194     .03572     .03553     .05621     .02169       .038     .03582     .05627
                       .03568     .05638     .02143        .02     .02109     .02588     .03868     .03646     .03414        0.3
                          0.3        0.3        0.3        0.3        0.3      .0288     .03095     .03223     .03624
             Random switching times for simulation number  93  :
                                  10  2.2369281E-02   11  2.2613501E-02   12  2.3683483E-02   16  3.2719964E-02   17  3.3374352E-02
                                  18  3.2817572E-02

 79.8144           .1182451E7 .2144132E7 .1255211E8 24.9840178  1286.7736 1144.55341 3.07867019 23696.0469 3168.85767 112716.689
                   112693.574 -131787.16 -112693.57 -151685.78 149883.882 58240.2799 -151685.78 149883.882 -164028.64 -104.40468
                    172226.37 -20444.378 -176697.71 -172681.25 184361.969 181385.332  -217493.9 -217062.61 164127.775 172196.924
                   177265.613 178170.482 -224156.38 -76.891179 -103.54062 250.520515 -83.433498 1034.76117 -100.25612  1.3219301
                   30.3368337 23.5598827 .006737405 74.8637137 60.8928772 1613.38924 2365.05365 56933.2155 -1044.0468
Times of maxima :      .02392     .02316     .02623     .03366      .0481     .04454     .02569     .04807     .03446     .00278
                       .00834     .02239     .00834      .0481     .04454     .03366      .0481     .04454     .05264     .04487
                       .04002     .02569     .04807     .03446      .0347     .03994     .03726     .03744     .05264     .04002
                       .03435     .03992      .0375     .02392     .02316     .02623     .03946     .04446     .03511        0.3
                          0.3        0.3        0.3        0.3        0.3     .03273     .03283     .03339     .04487
             Random switching times for simulation number  94  :
                                  10  2.1266900E-02   11  2.1382328E-02   12  2.2045943E-02   16  3.0977231E-02   17  3.1812590E-02
                                  18  3.0746996E-02

 38.3735           .2015143E7 .2825223E7 .1268257E8 17.4701189 1110.75092  846.00206  1.1565538 2943.23048 2279.57062 112716.689
                   112693.574 -138879.32 -112693.57  154635.47 -145967.96 48701.2651 149449.831 -145967.96  -160189.9 131.880882
                   165915.341 12530.6971 170389.057 -163331.75 172638.468 174831.173 -218292.33 -218860.64 160293.755 165849.505
                   162695.448 169309.547 -234289.26 100.377854 -118.85334 251.819069 -72.876837 -1291.5217 -80.256732 1.33306533
                   28.8499558 22.0108696 .004357087 70.5262522 55.0306033 2087.63561 2625.42899 55272.3339 1318.80882
Times of maxima :      .02181     .02185     .02536      .0321     .03965     .05264     .02284     .03978      .0525     .00278
                       .00834     .02129     .00834     .02253     .05264      .0321     .03965     .05264     .05251     .03628
                       .03965     .02284     .03978      .0525     .03565     .03952     .02256     .03748     .05251     .03965
                        .0526     .03965     .02232     .02181     .02185     .02536     .05749     .03605     .03373        0.3
                          0.3        0.3        0.3        0.3        0.3     .03099     .03076     .03183     .03628
             Random switching times for simulation number  95  :
                                  10  2.4837357E-02   11  2.6993454E-02   12  2.4106014E-02   16  3.4322531E-02   17  3.4588529E-02
                                  18  3.6637099E-02

 124.984           .1099207E7 879711.938 .1273567E8 21.8203998 1434.19071 2290.08752 1.43379854   3016.361 .1539354E7 112716.689
                   112693.574 -125631.62 -112693.57 153514.012  -163447.6 54428.1614 153514.012  -163447.6 -178913.81 -118.05531
                   167119.593 -13951.997 171137.523 -188581.62  195968.98 176539.523 -224380.39 -234162.78 178968.781   167096.8
                   195485.552 169444.547  -243922.8 -74.135232 66.3216382 -252.34574 71.5096862 1163.35633 83.0385003 1.30875623
                   28.8739288 23.1608916 .003338103 70.2102764 269.066159 1279.96924 1309.68811 68369.7903 -1180.5531
Times of maxima :      .02536     .02758     .03399     .03487     .03957     .03574     .03584      .0397     .03566     .00278
                       .00834     .02413     .00834     .03957     .03574     .03487     .03957     .03574     .03559     .04487
                       .03954     .03584      .0397     .03566      .0354     .03962     .03788     .03773     .03559     .03954
                       .03555     .03939      .0377     .02536     .02758     .03399     .04943     .04512     .04247        0.3
                          0.3        0.3        0.3        0.3        0.3     .03434     .03665      .0346     .04487
             Random switching times for simulation number  96  :
                                  10  2.8473898E-02   11  2.9219381E-02   12  3.1012749E-02   16  3.8357856E-02   17  4.1344237E-02
                                  18  3.9909670E-02

 213.043           .2021072E7 .2269661E7 .1284827E8 25.6074181 2119.35018 2303.24897 1.37865713 283745.668 70083.4538 112716.689
                   112693.574 122040.732 -112693.57  161549.22 163592.394 -58962.408  161549.22 163592.394 -174409.68 -108.09718
                   179324.175 -13681.082 183000.053 -177854.33  -187164.1 182641.806 226442.313 226544.336 174505.632 179273.202
                   -181882.42 182067.794 230705.534 -100.52542 106.528432 -253.45879  119.96067 1062.41529 121.003417 1.28250141
                   29.6617525 23.6074521 .004242236 154.114639 73.2230528 2462.30167 2385.71508 63063.8931 -1080.9718
Times of maxima :      .02905      .0297     .03411     .04163     .05621     .04468     .04348      .0562     .05237     .00278
                       .00834      .0285     .00834     .05621     .04468     .04163     .05621     .04468     .05251     .04433
                       .05614     .04348      .0562     .05237     .04268     .05622     .04521     .04533     .05251     .05614
                       .04484     .05619     .04544     .02905      .0297     .03411      .0476     .04449     .04306        0.3
                          0.3        0.3        0.3        0.3        0.3     .03837     .03992     .04136     .04433
             Random switching times for simulation number  97  :
                                  10  2.3997958E-02   11  2.3637844E-02   12  2.3337027E-02   16  3.3842782E-02   17  3.3705005E-02
                                  18  3.3994142E-02

 83.6428           396967.148 .2080955E7 .1251517E8 26.5658743 1172.38537 1990.48053 3.05180529 2858.36027 .1826906E7 112716.689
                   112693.574 -137559.41 -112693.57 -150239.57 -160090.77 60055.7187 -150239.57 -160090.77 -179905.79 -109.04755
                   -167248.19 -20354.982  -169513.6 -189442.22 197232.359 -177106.55 -222376.41 -223639.55 179968.841 -167197.38
                   190305.005 -169416.67 -233093.96 -44.551495 -102.00379 -250.15164 88.8770558   1077.577 -72.321225 1.31607588
                   29.1148665 23.1683177 .007051252 70.8400467 297.114247 874.421223 2408.55437 65654.4878 -1090.4755
Times of maxima :      .02456       .024     .03371     .03399     .06457     .03495     .02599     .06454     .03479     .00278
                       .00834     .02336     .00834     .06457     .03495     .03399     .06457     .03495     .03495     .04458
                       .06455     .02599     .06454     .03479     .03502     .04816     .03709     .03717     .03495     .06455
                       .03472      .0483     .03731     .02456       .024     .03371     .03435     .04475     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .03386     .03401     .03372     .04458
             Random switching times for simulation number  98  :
                                  10  2.8646155E-02   11  3.0697328E-02   12  2.8840434E-02   16  3.9160380E-02   17  3.9117361E-02
                                  18  4.0162683E-02

 217.989           .1979629E7  .346212E7 .1309552E8 18.3940951 1793.81878 1538.06755 3.02336465 2828.70514 3149.18634 112716.689
                   112693.574  136032.82 -112693.57 -157986.26 154779.446 -49972.552 -157820.06 154779.446 165901.372 -144.93509
                   -168521.45 -20259.913 -169205.94 172483.385 176098.923 -181324.86 215671.839 223191.992 -166007.06 -168455.26
                   -168892.66 -179512.72  227863.04 -99.489425 131.569747 -255.88594 115.268814 1425.73587 93.5314944 1.30327549
                   27.5335326 21.7917086 .013328788 68.0756544 54.4406185 2077.54758 2935.81339 53903.8965 -1449.3509
Times of maxima :       .0292     .03125     .03369     .04245      .0483     .06113     .04778     .08122     .06084     .00278
                       .00834      .0307     .00834     .03148     .06113     .04245      .0483     .06113     .06098      .0445
                       .04818     .04778     .08122     .06084     .05122     .04828     .04621     .04628     .06098     .04818
                       .06113     .04807     .04642      .0292     .03125     .03369     .06391     .04439     .05942        0.3
                          0.3        0.3        0.3        0.3        0.3     .03918     .04018     .03913      .0445
             Random switching times for simulation number  99  :
                                  10  2.9641487E-02   11  2.8622321E-02   12  3.1878876E-02   16  3.9864296E-02   17  4.1880967E-02
                                  18  3.7888781E-02

 227.325           .1469227E7 .1718521E7 .1265386E8 26.5906584 1273.90187 1651.26388 2.02407448 3071.06699 232809.345 -139017.35
                   112693.574 -112703.65 -112693.57  151524.28 156138.001 -60083.726  151524.28 156138.001 178093.723 106.857722
                   168118.447 16576.9855 171693.927 181798.975 -198177.42 176119.153  218642.86 215951.278 -178158.93 168067.287
                   -184293.56 172375.822 226278.092 -85.709598 92.6963185 -251.53393 86.0775611 -1061.1162 74.9150643 1.27819355
                     28.92369 22.7781154 .005616675 70.3591917  87.576123  1978.6837 2280.37659 60812.2785 1068.57722
Times of maxima :      .03021     .02925     .03447     .04217     .07282     .04312     .03109     .05653     .04297     .02865
                       .00834     .00556     .00834     .07282     .04312     .04217     .07282     .04312     .04315     .05319
                       .07287     .03109     .05653     .04297     .04321      .0564     .04575     .04563     .04315     .07287
                       .04335     .05652     .04552     .03021     .02925     .03447     .04795     .05295     .05944        0.3
                          0.3        0.3        0.3        0.3        0.3     .03988      .0379      .0419     .05319
             Random switching times for simulation number  100  :
                                  10  3.5970501E-02   11  3.4224541E-02   12  3.5665063E-02   16  4.6419947E-02   17  4.6326524E-02
                                  18  4.3402503E-02

 320.351           .3195406E7  525865.32 .1271848E8 19.0793477 2657.37514 2005.26939 2.91997755 903599.443 25871.6419 136678.796
                     -113652. -112703.65 113358.164 167410.013  -160259.3 50894.8776 167410.013  -160259.3 -171734.73 149.808988
                    183684.32 -19910.496 186651.165 -176752.29 174819.779 192070.031 -238222.95 -245585.78 171840.293  183616.96
                   177515.415  187901.83 -250121.51 126.400269  -51.27696 252.175359 -107.86024 -1468.9231 -116.54317  1.2671619
                   27.5674906 21.7412276 .015766109 195.380757 54.8743701 2725.15038 977.212404 55095.6716 1498.08988
Times of maxima :      .03652     .03652     .04207     .05076     .05647     .06919     .05574     .05671      .0692     .03569
                       .03425     .00556     .03425     .05647     .06919     .05076     .05647     .06919     .06933     .05266
                       .05655     .05574     .05671      .0692     .06921     .05644     .05444     .05443     .06933     .05655
                       .06944     .05641     .05428     .03652     .03652     .04207     .07217     .05284     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04643     .04342     .04634     .05266
             Random switching times for simulation number  101  :
                                  10  2.2415571E-02   11  2.0878510E-02   12  2.3405363E-02   16  3.2908924E-02   17  3.4102290E-02
                                  18  3.1393639E-02

  48.148           992972.447 .2123157E7  .129332E8 23.5807921 971.112452 1409.43542 1.22932087 2476.44969 3488.46282 133985.036
                   112693.574 -112703.65 -114624.39 147632.061 -153209.71 56581.1158 147632.061 -153209.71 -171241.59 -113.76899
                    163214.46 12918.8822 165478.024 -175845.74 188606.672 170436.036 -210017.93 207600.333 171302.149 163164.431
                   177158.063 164989.994 -216118.98 -70.461779 -103.03294 254.295097 64.4009112 1118.89426 -69.435041 1.31277195
                    28.819812 22.5278746 .003707594   70.06054 56.4629259 1535.12115 2340.65051 70404.6082 -1137.6899
Times of maxima :      .02387     .02148     .02599     .03439     .07279     .03543     .02422     .07282     .03519      .0209
                       .00834     .00556     .02563     .07279     .03543     .03439     .07279     .03543     .03535     .04496
                       .07288     .02422     .07282     .03519     .03544     .07298     .03797     .04566     .03535     .07288
                       .03558     .07286     .03774     .02387     .02148     .02599     .06625     .04475     .03586        0.3
                          0.3        0.3        0.3        0.3        0.3     .03292     .03141     .03412     .04496
             Random switching times for simulation number  102  :
                                  10  2.2895338E-02   11  2.4215947E-02   12  2.4435638E-02   16  3.3340258E-02   17  3.4931845E-02
                                  18  3.3830343E-02

 86.6008           712055.364 .1601519E7 .1299966E8 20.1634195 1510.22549 1842.61992 2.26590703 3345.14059 157687.584 112716.689
                   136708.597   -120077. -132443.56 154442.065 -158388.78 52320.8036 154442.065 -158388.78 -173628.23 -120.73343
                   168198.687 17539.3444 174438.179 -179998.98  184196.28 177847.295 -205760.89 -207310.02  173677.11 168179.597
                   183400.833 179116.805 -210738.03 -59.668055 -89.485177 -254.94768 88.1140735 1187.54642   -78.7527 1.30858821
                   29.4766197 23.5713493 .005491238 71.3240555 84.2554004 1030.25408 2217.37388 66189.9223 -1207.3343
Times of maxima :      .02499     .02477     .03384     .03522     .03936     .03615     .02566     .03961     .03602     .00278
                       .02424     .02292     .02424     .03936     .03615     .03522     .03936     .03615     .03619     .04521
                       .03949     .02566     .03961     .03602     .03626      .0395     .03683     .05388     .03619     .03949
                        .0364     .03965     .05379     .02499     .02477     .03384     .04718     .04548     .03668        0.3
                          0.3        0.3        0.3        0.3        0.3     .03336     .03385     .03495     .04521
             Random switching times for simulation number  103  :
                                  10  2.9327213E-02   11  2.9896074E-02   12  2.9575295E-02   16  3.9569741E-02   17  3.8791387E-02
                                  18  3.9968142E-02

 216.317           .1302348E7  .343952E7 .1279692E8 18.1425233 1970.90379  1782.0337 2.33711841 125769.319 3414.38191 112716.689
                   112693.574 136998.352 -112693.57 -159867.22 157682.184 -49629.644 -159867.22 157682.184 168812.305 -147.34231
                   -177556.41  -17812.82 -179223.43 175120.479 -173640.87 -184840.12 221397.567 226336.886 -168918.01 -177492.32
                   -173528.85  -185706.1 229975.021 -80.695359 131.139628 -252.95175 113.072608 1454.10658 97.6937221 1.30334801
                    28.047159 21.7209672 .013507666  76.734241 54.0500224  1903.2976 2804.74095 53653.1138 -1473.4231
Times of maxima :      .02997     .03045     .03389     .04249     .04817     .06094     .04777     .04842     .06094     .00278
                       .00834     .02935     .00834     .04817     .06094     .04249     .04817     .06094     .06094      .0444
                       .04828     .04777     .04842     .06094     .06067     .04815     .04613      .0462     .06094     .04828
                        .0611     .04814     .06306     .02997     .03045     .03389     .06388     .04453     .04241        0.3
                          0.3        0.3        0.3        0.3        0.3     .03958     .03998     .03881      .0444
             Random switching times for simulation number  104  :
                                  10  3.5622820E-02   11  3.5698307E-02   12  3.7210442E-02   16  4.4881075E-02   17  4.7217552E-02
                                  18  4.5676881E-02

  340.05           .3178117E7 .1107535E7 .1273974E8 17.5041092 2012.89822 1770.89866 2.88338816  40073.728 3271.50229 112716.689
                   -115295.81 -112703.65 113315.853 160346.111 -157551.72 48748.6192 160346.111 -157551.72 -168394.23 147.322351
                   173385.449  19785.356 177107.786 -173707.77 173481.933 182493.973 -225571.51 -232491.73 168499.999 173323.208
                   172493.403 181485.696 -234348.24  126.05786 -74.415565 252.386011 -114.85407 -1444.1741 -104.82318 1.26302108
                   27.0272462 21.3276075 .013469606 67.9167469  53.105302 2604.08855 1445.92078 53124.9942 1473.22351
Times of maxima :       .0362      .0362     .04221     .05091     .05661     .06929     .05611     .05678     .06928     .00278
                       .03565     .00556     .03565     .05661     .06929     .05091     .05661     .06929     .06942     .05277
                       .05662     .05611     .05678     .06928     .06901     .05649      .0545     .05457     .06942     .05662
                       .06952     .05648     .05473      .0362      .0362     .04221     .07222     .05292     .05084        0.3
                          0.3        0.3        0.3        0.3        0.3      .0449     .04569     .04723     .05277
             Random switching times for simulation number  105  :
                                  10  3.0277757E-02   11  3.0566008E-02   12  3.0447495E-02   16  4.0242529E-02   17  4.0869419E-02
                                  18  4.0412113E-02

 217.622           717663.333 .3179545E7 .1308641E8 23.3282655 1614.09496 2041.82327 2.12929453 2838.44875 3451.43956 112716.689
                   112693.574  138118.01 -112693.57  -155694.2 160674.545 -56277.337  -155694.2 160674.545 171155.895 -118.31463
                   -165862.53 17002.3981 -169307.13 175483.882 -186338.03 -175808.42 211179.915 -211973.82 -171273.18 -165792.18
                   -177423.68 -171544.53 225538.985  -59.90256 126.086183 -255.79692 106.194457 1148.33936 129.720233 1.28690529
                   28.4011754 22.3572121  .00668805 69.1028733  55.705027 1188.33062 2924.27551 61383.7808 -1183.1463
Times of maxima :      .03077      .0311     .03405     .04115     .04764     .04425     .03295     .04744     .04443     .00278
                       .00834     .03047     .00834     .04764     .04425     .04115     .04764     .04425     .04424     .04481
                        .0476     .03295     .04744     .04443     .04419     .04764     .04521     .05386     .04424      .0476
                       .04449      .0474     .04499     .03077      .0311     .03405     .04732     .04557     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .04026     .04043     .04088     .04481
             Random switching times for simulation number  106  :
                                  10  2.5304362E-02   11  2.2390982E-02   12  2.2112923E-02   16  3.6277451E-02   17  3.1430409E-02
                                  18  3.2919209E-02

 78.3441            .133206E7 .2861388E7 .1457178E8  15.460362 1266.61033 1074.43986 2.35209349 2843.06742 2619.39569 112716.689
                   112693.574 -133010.27 -115817.85 154468.236 -148981.01 45814.4146 151432.654 -148981.01 -161513.75 137.288317
                   164591.768 -17869.796 169355.058 -167007.54 170012.117 173535.996 210611.898 214292.073 161620.027 164522.406
                   165396.349 173364.477 215079.211 -81.610653 -119.61161 269.923914 -79.578767  -1352.908 74.8027509  1.3376861
                   28.4158466 21.6354912  .00917164 70.0640445 53.7484649 1666.12167 2825.89071 53609.4421 1372.88317
Times of maxima :      .02591     .02294     .02589     .03423     .03973     .05275      .0248     .03957     .05263     .00278
                       .00834     .02214     .02601     .02324     .05275     .03423     .03973     .05275     .05249     .03632
                       .03974      .0248     .03957     .05263     .05235     .03965     .04533     .04525     .05249     .03974
                       .05246     .03988     .04536     .02591     .02294     .02589     .05571     .03615     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03293     .03145     .03632
             Random switching times for simulation number  107  :
                                  10  3.4069199E-02   11  3.6018570E-02   12  3.3942868E-02   16  4.3851512E-02   17  4.4004923E-02
                                  18  4.5499409E-02

  310.94           .2429123E7 .1644727E7 .1270169E8  19.287132 1182.68893 1580.68225 2.28244048 2783.10674 2871.98498 120179.657
                   112693.574 -112703.65 -112693.57 150370.865 -155293.35 51171.2634 150370.865 -155293.35 163824.269 130.773374
                   -162723.73  17603.217 -168731.05 169654.646 -174644.13 178635.723 -222616.64 -220716.48 -163904.17 -162671.94
                   -171418.11 -169667.67 -234731.04  110.20714 -90.684261 252.008813 -117.49597 -1283.5106 -109.49396 1.26540347
                   27.5811925 21.6366734 .007235849 67.6623669 53.9482511 2107.73993 1746.64352 60106.0326 1307.73374
Times of maxima :      .03456     .03659     .04212     .05116     .05595     .05299     .03659     .06419     .06033     .03397
                       .00834     .00556     .00834     .05595     .05299     .05116     .05595     .05299     .06036     .05326
                       .06426     .03659     .06419     .06033     .06027     .05595     .05348     .05334     .06036     .06426
                       .04497     .04874     .05323     .03456     .03659     .04212     .05568     .05256     .05288        0.3
                          0.3        0.3        0.3        0.3        0.3     .04387     .04551     .04402     .05326
             Random switching times for simulation number  108  :
                                  10  3.0751593E-02   11  2.9514590E-02   12  3.0833659E-02   16  4.0777233E-02   17  4.1001513E-02
                                  18  3.9484689E-02

 230.965           342259.886  .227478E7 .1254502E8 23.7050341 1608.56622 2794.42513 1.64133124 107085.232 .1000114E7 -128722.26
                   112693.574 -112703.65 -112693.57 155627.995 168849.136 -56729.977 155627.995 168849.136 183699.546 -114.76624
                   173151.024 14927.6152 -178766.36 186946.755 -194724.46 -181257.35 -213712.03 -217685.72 -183811.43 173094.791
                   -195400.32  176867.63 225320.167  41.367855 106.648478 -250.44976 124.685255 1121.84823 135.491743 1.28471912
                   29.0256425 23.1650884 .006559615 76.9749821  255.75041  927.11741 2305.54947 61150.5464 -1147.6624
Times of maxima :      .03248     .03012     .03409     .04129       .056     .04438     .04227     .04792     .04421     .02954
                       .00834     .00556     .00834       .056     .04438     .04129       .056     .04438     .04442     .04547
                       .05593     .04227     .04792     .04421      .0443     .04777     .05384     .05387     .04442     .05593
                       .04458     .05602     .04506     .03248     .03012     .03409     .04737     .04414     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .04079      .0395     .04102     .04547
             Random switching times for simulation number  109  :
                                  10  3.1834723E-02   11  3.1984560E-02   12  3.0835387E-02   16  4.2128078E-02   17  4.1550231E-02
                                  18  4.1720285E-02

 245.732           683171.825 .1815536E7 .1265946E8 26.5343151 1573.98903  1171.3754 2.10931598 70157.9642 3375.89092 112716.689
                   112693.574 137674.465 -112693.57 155212.829  150226.69 -60020.036 155212.829  150226.69 166545.012 -103.58873
                    174465.56 -16922.446 177856.179 174741.724 -194179.21 181610.528  230259.83 229360.363 -166618.76  174420.78
                   -184539.39 175988.602 236342.232 -58.445352  95.276849 -251.58954  92.989347 1023.52187 80.5511933 1.27898074
                   28.6517395 22.8848548 .004660183 78.2406847 58.7303032 1023.63993 2079.34026  66709.461 -1035.8873
Times of maxima :      .04213     .03247     .03452     .04184      .0564     .04493     .03265      .0563     .04306     .00278
                       .00834     .03086     .00834      .0564     .04493     .04184      .0564     .04493     .04302     .04499
                       .05639     .03265      .0563     .04306      .0429     .05649     .04541     .04535     .04302     .05639
                       .04305      .0563     .04519     .04213     .03247     .03452      .0477     .04472     .05932        0.3
                          0.3        0.3        0.3        0.3        0.3     .04214     .04174     .04157     .04499
             Random switching times for simulation number  110  :
                                  10  2.9898159E-02   11  3.0397495E-02   12  3.0353934E-02   16  4.0216498E-02   17  4.0691663E-02
                                  18  4.0459468E-02

  216.73           909880.849 .3458656E7 .1300348E8  22.966581 1278.06239 1598.36947 2.57738442 2682.95657 41588.7189 112716.689
                   112693.574 139445.396 -112693.57  -151764.6 155505.765 -55839.367 -151576.52 155505.765 171380.768 -122.60538
                   160210.276 18706.0423  -167680.2 177145.624 -188565.73  -170597.7 210811.074 211327.348  -171501.7 160156.832
                   -177889.35 -168735.63 219089.046 -67.449272 131.503919 -254.98512 86.6519858 1188.54194 112.840557 1.28766074
                   27.9609185 21.9237331 .006407217  68.144533 55.9720794 1470.37214 2928.68798  60490.791 -1226.0538
Times of maxima :      .03049     .03095     .03389     .04098     .04755      .0442     .03132     .03183     .04428     .00278
                       .00834     .02992     .00834     .03116      .0442     .04098     .04755      .0442     .04407     .04465
                       .20611     .03132     .03183     .04428     .04402     .06468      .0466     .04655     .04407     .20611
                       .04393      .0314     .04637     .03049     .03095     .03389     .04715     .04539     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3     .04023     .04047     .04071     .04465
             Random switching times for simulation number  111  :
                                  10  2.5989717E-02   11  2.5346195E-02   12  2.6891486E-02   16  3.6518005E-02   17  3.6819704E-02
                                  18  3.5740684E-02

 139.547           .2071667E7 469288.793 .1279306E8 14.8640082 2028.45475 1712.84083 2.18949511 194095.731 3398.38474 112716.689
                   127917.878 -112703.65  -127301.9 -160522.89 156868.425 -44922.124 -160522.89 156868.425 167848.023 -142.05315
                   -179220.42 -17241.073 -180875.72 174963.226 -175690.25 -186884.19 232074.022 240334.789 -167955.64 -179147.07
                    -172279.2 -182949.46 248112.362  -101.7759  48.440107 -252.91367 91.7951413 1403.63167 93.3196439 1.30331081
                   28.6091033 22.2987331   .0097647 94.5322707 54.9470033  2021.9812 1238.62736 54842.1677 -1420.5315
Times of maxima :      .02657     .02657     .03394     .04244     .04815     .06096     .02835     .04815     .06079     .00278
                       .02537     .00556     .02537     .04815     .06096     .04244     .04815     .06096     .06083     .04441
                       .04804     .02835     .04815     .06079     .06069     .04815     .04606     .04593     .06083     .04804
                       .06069     .04815     .04601     .02657     .02657     .03394     .06392     .04444     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03653     .03576     .03683     .04441
             Random switching times for simulation number  112  :
                                  10  3.1506517E-02   11  3.1866531E-02   12  2.9597898E-02   16  4.0947864E-02   17  3.9330037E-02
                                  18  4.1569001E-02

 261.293           435760.101 .1868521E7 .1267369E8  17.556433  2204.7495  1751.0025 2.37854731 106931.839 96728.3402 112716.689
                   112693.574 123791.129 -112693.57 -162503.46 157318.139 -48821.425 -162503.46 157318.139 169090.329 -143.21075
                   -177827.96 -17970.005  -178762.6  178512.01 -174923.07 -184603.36 224665.246 236409.169 -169195.86 -177756.53
                    -172847.7 -188137.79 237115.193 -46.677623 96.6571449 -251.73091 107.381552 1407.30278  99.532904 1.29986583
                   27.7537579 21.9122933 .010508048 78.4027653 59.1742256 946.301947 2110.04285 54340.8622 -1432.1075
Times of maxima :      .03994     .03233     .03442     .04256      .0482     .06097     .06187     .04818     .06084     .00278
                       .00834     .03065     .00834      .0482     .06097     .04256      .0482     .06097     .06098     .04433
                       .04806     .06187     .04818     .06084     .06083     .04817     .04609     .04619     .06098     .04806
                        .0607     .04815     .04606     .03994     .03233     .03442     .06391     .04454     .04241        0.3
                          0.3        0.3        0.3        0.3        0.3     .04096     .04158     .03935     .04433
             Random switching times for simulation number  113  :
                                  10  3.3253618E-02   11  3.2297666E-02   12  3.4274588E-02   16  4.2710029E-02   17  4.3881859E-02
                                  18  4.1401179E-02

  275.52           899933.408 .1135978E7 .1274351E8 16.5705853 1155.06161 1482.54128 1.22851983 2838.21459 2573.17455 112716.689
                   -138475.97 -112703.65 137185.771 -150018.35  -154105.3 47430.8859 -150018.35  -154105.3   163000.5 130.148578
                   -164459.37 12914.6725  -169304.7 166515.545 -178156.39 -173224.91 214841.817 221310.747 -163078.86 -164405.36
                    168331.87 -169388.01 -227748.99 67.0795575 75.3650384 252.423359  -120.9638 -1268.5338 -99.444907 1.26398512
                   27.5117986 21.6707391 .006038749  67.054009 53.8825131 1257.71311 1778.66702 55993.5453 1301.48578
Times of maxima :      .03381     .03285     .04248     .05105      .0644     .05295     .05428     .06425     .06039     .00278
                       .03232     .00556     .03232      .0644     .05295     .05105      .0644     .05295     .06031     .05319
                        .0642     .05428     .06425     .06039      .0604     .04837     .06208     .06221     .06031      .0642
                       .05294     .06427     .05324     .03381     .03285     .04248     .05572     .05248     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04273     .04142      .0439     .05319
             Random switching times for simulation number  114  :
                                  10  2.5022737E-02   11  2.4339562E-02   12  2.4461991E-02   16  3.4437891E-02   17  3.3659518E-02
                                  18  3.4747606E-02

 114.644            .150445E7  .178843E7  .124952E8 25.0632721 1083.91976 974.756905 5.34934718 2831.61303  2659.4853 112716.689
                   139453.932 -112703.65 -138318.83 149103.668 -147680.02 58332.5816 149103.668 -147680.02 -160942.63 -107.91123
                   164493.213 26949.0032 169236.147 -167432.33 182397.276 172951.305 -227348.59 -225202.49 161014.523 164442.671
                   178022.652   168056.6 -230737.52 -86.730917 -94.562945 -249.95198 -65.956191 1068.50628 -69.525574 1.31612131
                   28.8190339 22.5528617 .007294151 70.2368974 57.0081091 1676.31554 2259.17787 51094.2837 -1079.1123
Times of maxima :      .02561     .02488     .03366     .03394     .05616     .03537     .02573     .05629     .03516     .00278
                       .02436     .00556     .02436     .05616     .03537     .03394     .05616     .03537     .03514       .045
                       .05616     .02573     .05629     .03516       .035      .0562     .03752     .03755     .03514     .05616
                       .03516     .05628      .0373     .02561     .02488     .03366     .05802     .04473     .03506        0.3
                          0.3        0.3        0.3        0.3        0.3     .03445     .03476     .03367       .045
             Random switching times for simulation number  115  :
                                  10  2.8124418E-02   11  2.6460365E-02   12  2.9104581E-02   16  3.8266630E-02   17  3.9268207E-02
                                  18  3.7061879E-02

 179.869           .2859645E7 431159.106 .1270468E8 21.4226032 1213.41115 1581.31617 3.01770008 2905.07571 2715.82572 -120013.71
                   112693.574 -112703.65 -112693.57 -150761.13 155300.968 -53929.753 -150761.13 155300.968 163998.369 -142.86736
                   -165187.13 -20240.925  -169996.4 168026.289 -169982.19 -176379.48 228442.757 224495.409 -164103.96 -165132.36
                   -167516.62 -172404.26 231072.431 -119.57519 46.4305452 -252.03845 109.842552 1413.56595 93.4625641  1.3008389
                   27.6232156 21.3977592 .010582335 67.9597858   52.80824 2604.19403 1240.07644 54038.7724 -1428.6736
Times of maxima :      .02868     .02836     .03413     .04254     .04824       .061     .04784     .08124     .06088     .02812
                       .00834     .00556     .00834     .04824       .061     .04254     .04824       .061     .06102     .04438
                       .08115     .04784     .08124     .06088     .06073     .04824     .02932     .02942     .06102     .08115
                       .06118     .04819      .0291     .02868     .02836     .03413     .06393     .04456     .04256        0.3
                          0.3        0.3        0.3        0.3        0.3     .03828     .03708     .03928     .04438
             Random switching times for simulation number  116  :
                                  10  3.4108127E-02   11  3.1311215E-02   12  3.3680045E-02   16  4.4076231E-02   17  4.3594102E-02
                                  18  4.0703884E-02

 288.608           .2205525E7 .1957156E7 .1304367E8 17.2185203 1385.88415 1888.16339 6.21905628 3100.77615 3430.68537 112716.689
                    -123588.4 -112703.65 122022.641  -152919.2 -158916.38 48349.3039  -152919.2 -158916.38 -173137.07 125.829098
                   -167731.96 -29057.253 -171994.86 -175280.51 179865.653 176853.908 215652.355 220017.018 173259.363 -167681.08
                   180477.501 -174573.33 222879.852 105.012499 98.9231126 255.378804 -119.42807 -1234.7762 -107.75395 1.26790074
                   28.2025033 22.4438093 .013796792 68.4960523 56.0901601 1989.29636 2395.32724 60128.7786 1258.29098
Times of maxima :      .03469     .03189     .04241     .03396      .0643     .05277     .03545     .06426     .05254     .00278
                       .03134     .00556     .03134      .0643     .05277     .03396      .0643     .05277     .05273     .05301
                       .06432     .03545     .06426     .05254     .05279     .05607     .06215     .06221     .05273     .06432
                        .0529     .06428     .06233     .03469     .03189     .04241     .05573     .05267     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04409     .04072     .04361     .05301
             Random switching times for simulation number  117  :
                                  10  2.9156892E-02   11  2.9224487E-02   12  3.0440154E-02   16  3.9009680E-02   17  3.9492368E-02
                                  18  3.9233477E-02

 219.402           .2502739E7 .2838239E7 .1277697E8 18.9203874 1112.48073 1309.74553 1.30392295 2655.68665 2660.67719 112716.689
                   112693.574 135093.591 -112693.57  -149472.1 151973.258 -50682.418  -149472.1 151973.258 160857.052 -141.15567
                   -163843.04 -13305.104 -167392.15 167444.929 -168866.72  -172497.5 235659.099 231770.402 -160963.82 -163790.25
                   -165160.03 -172276.62 247753.009 -111.86464 119.126803 -252.75451 95.1507972 1385.15812 72.8358713 1.30006732
                   27.3720309 21.1949451 .006785149 66.8090647 52.4734931 2405.54108 2400.50692 52142.9736 -1411.5567
Times of maxima :       .0297     .02973      .0341     .04279     .06475     .06103     .04785     .06458     .06088     .00278
                       .00834     .02918     .00834     .06475     .06103     .04279     .06475     .06103     .06092     .04447
                       .08121     .04785     .06458     .06088      .0606     .08133     .03041     .03028     .06092     .08121
                       .06078     .04819     .03017      .0297     .02973      .0341     .06398     .04424     .05948        0.3
                          0.3        0.3        0.3        0.3        0.3     .03902     .03925     .03951     .04447
             Random switching times for simulation number  118  :
                                  10  2.3365217E-02   11  2.2281098E-02   12  2.1846729E-02   16  3.3701432E-02   17  3.1310455E-02
                                  18  3.1492193E-02

 54.3466           477560.479 .2963891E7 .1307972E8 15.5032648  1076.3347 1051.77026 2.30150265  2538.3355  2512.4604 112716.689
                   112693.574 -128969.56 -112693.57 154167.208 -148686.96 45877.9385 149005.545 -148686.96 -159439.76 138.973172
                   162593.607 17676.5722 166143.092 -165865.56 168107.334 171739.879 208580.529 212794.012 159546.153 162542.225
                   162727.316 171093.805 215369.851  48.865145 -121.73519 255.731547 -87.204753 -1364.4965 67.6909132 1.33753065
                     28.17534 21.5994773 .007045902 69.6314303 53.6767131 1060.13792 2748.89382 53991.3793 1389.73172
Times of maxima :      .03192     .02284     .02535     .03409     .05644     .05273     .02301     .05617     .05258     .00278
                       .00834     .02221     .00834      .0231     .05273     .03409     .05644     .05273     .05263      .0362
                       .07291     .02301     .05617     .05258     .05231     .05645     .04533     .04544     .05263     .07291
                       .05248     .02334     .04534     .03192     .02284     .02535     .05569     .03606     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03372     .03151     .03133      .0362
             Random switching times for simulation number  119  :
                                  10  3.5348955E-02   11  3.5194113E-02   12  3.4839840E-02   16  4.4609488E-02   17  4.4736866E-02
                                  18  4.5011321E-02

  319.01           .3304872E7 654284.429 .1283822E8 13.3935653 1078.58051 1123.64371 2.33442531 2680.32608 2641.70764 136862.864
                   112693.574 -112703.65 -112693.57  149034.61  -155013.9 42642.2794  149034.61 -149615.65 -161096.24 138.527568
                   163862.804 -17802.554 167652.446 -167244.18 170185.278 172195.839 212246.639  215151.51 161202.684 163792.147
                   168785.192 172365.767 -216511.28 128.547111 -57.196347 253.359589 -84.900677 -1371.4877 74.3394131 1.26196605
                   26.8081066 20.6022159 .007098806 65.5593633 50.9871674 2573.63617 1237.35666 56581.0994 1385.27568
Times of maxima :      .03591     .03591     .04237     .05086     .07311      .0694     .03665     .05623     .06925     .03486
                       .00834     .00556     .00834     .07311     .03612     .05086     .07311      .0694     .06914     .05288
                       .05641     .03665     .05623     .06925     .06899     .05643       .062      .0619     .06914     .05641
                       .03641     .05654      .0368     .03591     .03591     .04237     .07236     .05278     .05935        0.3
                          0.3        0.3        0.3        0.3        0.3     .04462     .04503     .04475     .05288
             Random switching times for simulation number  120  :
                                  10  2.5908646E-02   11  2.6117919E-02   12  2.6885062E-02   16  3.6212944E-02   17  3.7507938E-02
                                  18  3.5697707E-02

 119.858           .1915394E7 408558.857 .1275378E8 17.7763971 2798.14062 2032.68759 2.15089771 948268.193 55840.8818 112716.689
                    139113.27 -112703.65 -137574.74 -168887.87 160570.937 -49126.315 -168887.87 160570.937 170745.592 -148.06059
                    -185860.7 17088.4311 -186788.08   177500.8 -175997.93  -192680.2 240972.865 250898.014 -170850.35 -185793.03
                   -177530.21 -190509.12 253155.589 -97.861988 45.1972818 -252.52504   105.9406 1454.98991 113.571355 1.30916444
                   28.5457498 23.1419876 .014749715 243.317709 60.6716136 1984.21675 1020.49299 55944.9484 -1480.6059
Times of maxima :      .02651      .0281     .03389     .04235      .0481     .06105     .06145     .04835     .06086     .00278
                       .02593     .00556     .02593      .0481     .06105     .04235      .0481     .06105     .06099     .04432
                        .0482     .06145     .04835     .06086     .06064     .04808     .04609      .0461     .06099      .0482
                       .06105     .04806     .04597     .02651      .0281     .03389     .08065     .04448      .0593        0.3
                          0.3        0.3        0.3        0.3        0.3     .03623     .03571     .03752     .04432
             Random switching times for simulation number  121  :
                                  10  2.3806422E-02   11  2.6417740E-02   12  2.5820811E-02   16  3.3434644E-02   17  3.5270181E-02
                                  18  3.5801078E-02

 119.171           290796.386 397032.151 .1305814E8 14.7942157  1486.3351 1643.42537 1.92755057 2988.35291 115649.278 112716.689
                   114117.922 -112703.65 -113077.07 -154151.53 156044.591 -44816.536 -154151.53 156044.591 169730.219 -126.16758
                   165815.469 -16176.896 -170851.51 -178976.15 178125.261 -179253.26 -212093.03 -214695.88 -169852.59 165763.812
                   178843.863 171810.413  220860.13 -38.131115 44.5551429 -255.52042 107.997633 1231.44189 118.154788 1.30505573
                   28.9299166 23.3386571  .00521322 70.3691166 64.8173777 878.498092 976.867457 53981.3244 -1261.6758
Times of maxima :      .02623     .02759     .03397      .0429     .04767     .04443     .04528     .04792     .03635     .00278
                       .02436     .00556     .02453     .04767     .04443      .0429     .04767     .04443      .0444     .04421
                       .05597     .04528     .04792     .03635     .03608     .04775     .05384     .05388      .0444     .05597
                       .03633     .05598     .04503     .02623     .02759     .03397     .04735     .04396     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03582     .03529     .04421
             Random switching times for simulation number  122  :
                                  10  3.1414769E-02   11  3.2727886E-02   12  3.2434088E-02   16  4.1951015E-02   17  4.1726535E-02
                                  18  4.3148407E-02

 267.474           699681.381 .1292948E7 .1212792E8  27.486919 1352.08079 1670.35706 1.95241581 9804.71485 222029.342 112716.689
                   112693.574 114621.351 -112693.57  152500.52 156365.121 -61087.921  152500.52 156365.121 178675.085 105.265232
                   171054.643 -16280.902 176348.396 181542.805 -196754.91 177682.565 210529.086 -214663.13 -178739.99  171010.64
                   -187617.34 173901.794 -216383.91 59.1473322 80.4036179 246.251103  -88.48288 -1041.2277 -84.857352 1.27843608
                   28.8437063 23.0923264 .004705393  70.933985 83.7107259 988.089061 1942.13963 52639.4374 1052.65232
Times of maxima :      .03273     .03308     .04173     .04201     .05646     .04297     .03417     .05643     .04282     .00278
                       .00834     .03144     .00834     .05646     .04297     .04201     .05646     .04297       .043     .05304
                       .05642     .03417     .05643     .04282     .04306     .05655     .04557     .05411       .043     .05642
                       .04317      .0564     .05423     .03273     .03308     .04173     .04237     .05282     .05149        0.3
                          0.3        0.3        0.3        0.3        0.3     .04197     .04316     .04174     .05304
             Random switching times for simulation number  123  :
                                  10  2.8674730E-02   11  3.0670173E-02   12  2.9272933E-02   16  3.9099414E-02   17  3.9330689E-02
                                  18  4.0784439E-02

  213.45           .1875129E7 .3362757E7 .1312816E8  19.032981  1229.0059 1416.00764 1.93064838 2909.42854 2871.44731 112716.689
                   112693.574   137244.3 -112693.57 -158870.81   153290.6 -50832.997 -150958.53   153290.6 162826.858 -142.22418
                   -164435.32  -16189.89 -170041.27 169649.084 -171129.02 -174850.62 -212574.49 -217576.75 -162932.93 -164381.76
                   -167111.89 -177094.65 -218340.95 -96.827912 129.667973 -256.20458 103.964149 1404.25068 81.3400263 1.29972933
                    27.402698 21.4496215 .008702441 67.6490325 53.3993666 1990.96948 2964.83081 54552.6116 -1422.2418
Times of maxima :      .02924     .03123     .03367      .0426      .0484     .06102     .04783     .06455     .06088     .00278
                       .00834     .03031     .00834     .03149     .06102      .0426      .0484     .06102     .06102     .04441
                       .08119     .04783     .06455     .06088     .06088     .04832     .05354     .05353     .06102     .08119
                       .06075     .04815     .05342     .02924     .03123     .03367     .06395     .04454     .05946        0.3
                          0.3        0.3        0.3        0.3        0.3     .03911      .0408     .03935     .04441
             Random switching times for simulation number  124  :
                                  10  3.0455468E-02   11  3.1121524E-02   12  3.0438205E-02   16  4.0695433E-02   17  4.0386122E-02
                                  18  4.1441380E-02

 231.365           461501.028 .2922736E7 .1332237E8  18.935938 1236.18999 1971.43752 1.58955052 2701.11813 317612.964 112716.689
                   112693.574 143006.477 -112693.57 -151049.32 159873.317 -50703.241 -151049.32 159873.317 175338.095 -126.77697
                   -164290.18 14690.2599 -167871.57 183790.304 -185672.99 -175770.65 222170.122 227194.446 -175461.96  -164236.4
                   -182903.05 -166441.69  228171.41 -48.036498 120.887051 -258.09273 -86.270526 1246.19555 79.4153447 1.28996906
                    27.489352 22.0027676 .005488679 66.9081272  116.86101 1016.35976 2640.17635  57346.334 -1267.7697
Times of maxima :       .0407     .03159     .03408     .04067      .0481     .04419     .04676     .04783     .04392     .00278
                       .00834     .03048     .00834      .0481     .04419     .04067      .0481     .04419       .044     .04528
                       .06456     .04676     .04783     .04392     .04373     .04806     .04618     .04613       .044     .06456
                       .04388     .06444     .04597      .0407     .03159     .03408     .04107     .04507     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3     .04071     .04146      .0404     .04528
             Random switching times for simulation number  125  :
                                  10  2.6209180E-02   11  2.7413617E-02   12  2.7953833E-02   16  3.6273876E-02   17  3.8259812E-02
                                  18  3.7710665E-02

 145.994           .2002075E7 .1096694E7 .1273529E8 18.1490307 2346.14574 1883.54676 2.68143712 338043.507 30549.6346 112716.689
                   137039.731 -112703.65 -135365.04 -164062.82 158863.032 -49638.544 -164062.82 158863.032 170648.659 -149.52855
                   -181969.29 19079.9012 -184263.89 176869.545 -175698.71 -189653.62 234248.267 241457.482 -170754.28  -181902.4
                   -176152.54 -189436.17  244334.88 -100.05185 74.0504679 -252.34195 107.460959 1465.95404 108.633245 1.30732039
                   28.2295621 22.6126505 .014973274 130.838282 57.5285591 1948.95495 1518.39061 53421.1333 -1495.2855
Times of maxima :      .02682     .02797     .03386     .04244     .04812     .06089      .0474     .04838     .06089     .00278
                       .02623     .00556     .02623     .04812     .06089     .04244     .04812     .06089     .06102     .04435
                       .04822      .0474     .04838     .06089     .06061      .0481     .04611     .04612     .06102     .04822
                       .06112     .04807     .04597     .02682     .02797     .03386     .06384     .04451     .05931        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03773     .03827     .04435
             Random switching times for simulation number  126  :
                                  10  3.0198597E-02   11  2.9670492E-02   12  3.0820190E-02   16  3.9925156E-02   17  4.1343586E-02
                                  18  3.9622576E-02

 215.037            823564.26 .2827801E7 .1265231E8 25.9157233 2028.62987  2031.6155 1.52412563 198735.186 18921.9285 -125289.52
                   112693.574 -112703.65 -112693.57 -161751.92  160558.77  -59316.29 160524.881  160558.77 172066.271 -107.59273
                    178359.07 -14384.762 180986.843 176577.814  -189165.1 183060.087 225403.083 225814.925 -172173.73 178309.982
                   -177869.76 179415.852  229031.14 -64.170252 118.907542 -251.51848 112.103158 1063.84878 92.7798067 1.28136517
                   29.5180128 23.2562764 .004610707  131.40385 60.0719569 1137.71035 2647.08233 64640.8678 -1075.9273
Times of maxima :      .03076     .03031     .03383     .04163     .05623     .04472     .03252     .05619      .0449      .0297
                       .00834     .00556     .00834     .03082     .04472     .04163     .05623     .04472     .04473     .04476
                       .05622     .03252     .05619      .0449     .04269     .05625     .04521     .04519     .04473     .05622
                       .04492     .05627      .0454     .03076     .03031     .03383     .04764     .04449     .04304        0.3
                          0.3        0.3        0.3        0.3        0.3     .03994     .03964     .04136     .04476
             Random switching times for simulation number  127  :
                                  10  2.0989701E-02   11  2.1228503E-02   12  2.1369167E-02   16  3.0982620E-02   17  3.0887193E-02
                                  18  3.1178997E-02

 9.04185           .2027647E7 .2935538E7 .1274546E8 18.2260254 1385.98628 1500.40187  4.4181175 2867.69857  3014.2538 112716.689
                   112693.574 -136934.23 -112693.57 152920.465 -154322.72 49743.7243 152920.465 -154322.72 -164238.25 143.660552
                    165545.54 24491.2495 169610.294 -171116.03 -173883.82  176623.78 -216850.68 -224222.39 164343.838 165483.622
                   167021.288 179053.055 -233810.72 100.688804 -121.15151 252.442637 -111.53749 -1419.2156 -85.195937 1.34252071
                   28.5021566 22.1943134 .016804144 70.0611769 55.5241722 2032.18391 2696.31168 53837.5983 1436.60552
Times of maxima :      .02146     .02178      .0258     .03419     .04007     .05267     .02266      .0562     .05253     .00278
                       .00834     .02101     .00834     .04007     .05267     .03419     .04007     .05267     .05268      .0362
                       .03993     .02266      .0562     .05253     .04292     .03996      .0224     .02228     .05268     .03993
                        .0524     .03982     .02216     .02146     .02178      .0258     .05559     .03613     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3       .031     .03119      .0309      .0362
             Random switching times for simulation number  128  :
                                  10  3.5674901E-02   11  3.4202284E-02   12  3.5127473E-02   16  4.5998218E-02   17  4.5594471E-02
                                  18  4.4877908E-02

  328.83           .3256559E7 760247.656 .1280267E8 18.4747088 3202.17808 2021.29573 2.74975873 .1937654E7 56385.8432 134019.038
                   -114256.69 -112703.65 113950.732 173015.568 -160441.58 50081.9365 173015.568 -160441.58  -171581.5  147.27342
                   189952.885 -19321.445 189771.652 -177514.35 176777.403 196692.456 -243503.69 -251507.27  171686.92 189886.187
                   176702.956 192039.168 -254109.37 127.604052 -61.654183 253.008625 -107.85197 -1446.1212 -137.41425 1.26754215
                   28.0901289 21.8283899 .015022208 465.502917 57.2319724 2588.24606 1317.29966   57136.78  1472.7342
Times of maxima :      .03623     .03619     .04218     .05067     .05646     .06924     .03639      .0567     .06923     .03515
                       .03423     .00556     .03423     .05646     .06924     .05067     .05646     .06924     .06937     .05265
                       .05656     .03639      .0567     .06923     .06925     .05641     .05438     .05444     .06937     .05656
                       .06942     .05643     .05462     .03623     .03619     .04218     .07219     .05282     .05064        0.3
                          0.3        0.3        0.3        0.3        0.3     .04601     .04489     .04561     .05265
             Random switching times for simulation number  129  :
                                  10  3.0703416E-02   11  3.2454476E-02   12  3.2545819E-02   16  4.0500758E-02   17  4.2456408E-02
                                  18  4.2745241E-02

 240.413           453515.432 .1875225E7 .1233277E8 24.4754109 942.714358 2383.45584 4.47347555 2423.25616 .1512904E7 112716.689
                   -129842.91 131671.773 131791.592 -147257.36  164470.13 -57644.425 -147257.36  164470.13 179695.794 114.043851
                   -162679.76 -24644.207 -164902.76 188502.077 -196273.09 170457.684 220864.962 218082.519 -179757.01  -162629.7
                   -192158.81 -164613.75 223183.056  47.619084 96.8303827 248.322062 -79.620564 -1120.5976 60.8797224 1.27182919
                   27.6769839 22.2761094 .006374358 67.3006965 249.047493 1024.30078  2436.0674 59564.9608 1140.43851
Times of maxima :      .03318     .03294     .04246     .04274     .04741     .04369     .03318     .08114     .04354     .00278
                       .03248     .03073     .03248     .04741     .04369     .04274     .04741     .04369     .04375     .05331
                       .08121     .03318     .08114     .04354     .04376     .07293     .04584     .04591     .04375     .08121
                       .04344     .08117      .0456     .03318     .03294     .04246      .0431     .05309     .07602        0.3
                          0.3        0.3        0.3        0.3        0.3     .04052     .04276     .04247     .05331
             Random switching times for simulation number  130  :
                                  10  2.2410171E-02   11  2.0463548E-02   12  2.3197522E-02   16  3.2416393E-02   17  3.3035548E-02
                                  18  3.0424197E-02

 27.4208           904438.713 .1852286E7 .1307768E8 26.7924647 1967.84924  2162.9533 1.26473244 182677.477 107099.555 138215.063
                   112693.574 -112703.65 -113293.16 -159832.29 -162037.63 60311.2939 -159832.29 -162037.63 173559.407 107.049708
                   -177556.26 -13103.631 -180601.65 -178766.71 183822.818   183125.2 -221926.19 -221084.03 -173656.82 -177505.46
                   175730.851 180399.343 -227755.75 -67.247257  -96.23633 255.711569 -108.15145 -1054.2921 -118.64554 1.32380411
                   30.6347344 24.0717411 .004555277 136.967651 68.7894476   1370.087 2097.78248 59529.3176 1070.49708
Times of maxima :      .02384     .02108     .02581     .03332     .04789     .03637     .02416     .04788     .03618     .02049
                       .00834     .00556     .02542     .04789     .03637     .03332     .04789     .03637     .04427     .03602
                       .04782     .02416     .04788     .03618     .03437     .03974     .03691     .03703     .04427     .04782
                       .03653     .03956     .03715     .02384     .02108     .02581     .03928     .03616     .03477        0.3
                          0.3        0.3        0.3        0.3        0.3     .03243     .03044     .03305     .03602
             Random switching times for simulation number  131  :
                                  10  3.6719829E-02   11  3.6737814E-02   12  3.7215641E-02   16  4.7496649E-02   17  4.7756012E-02
                                  18  4.6512842E-02

 341.017           .3111569E7 .2346015E7 .1280849E8 20.2925398 1094.08899  1303.6038 1.66842035 2729.04365 2656.77259 112716.689
                   112693.574 -119600.56 -112693.57 149235.038 -151896.49 52488.0593 149235.038 -151896.49 -161097.05 141.589861
                    163902.46 15050.2963 168165.133 -167403.64 168432.607 172658.037 -245684.71 -238579.23 161204.124 163849.508
                   165851.175 174128.464 -250334.68 124.731081 -108.30547 253.066071  -96.45545  -1392.868 -74.086049 1.25742637
                   26.5201851 20.6015049 .006293994  64.620039 51.0256732 2653.19802 2084.11145 54344.9973 1415.89861
Times of maxima :      .03727     .03727     .04222     .05101     .07308     .06937     .05619     .07291     .06922     .00278
                       .00834     .03674     .00834     .07308     .06937     .05101     .07308     .06937     .06925      .0528
                       .08954     .05619     .07291     .06922     .06893     .05633     .03792     .03803     .06925     .08954
                       .06911     .05652      .0377     .03727     .03727     .04222     .07231     .05293     .06781        0.3
                          0.3        0.3        0.3        0.3        0.3     .04751     .04653     .04777      .0528
             Random switching times for simulation number  132  :
                                  10  2.3274581E-02   11  2.3211902E-02   12  2.3726915E-02   16  3.3937027E-02   17  3.3870757E-02
                                  18  3.3815579E-02

 67.3235           624277.152  .222688E7 .1271045E8 24.7754177 1074.63184 2211.73057 1.26529908 2742.10846 .1909329E7 112716.689
                    128757.69 -112703.65 -127238.59  -148983.5 -162581.04 57996.6361  -148983.5 -162581.04 -180054.63 -110.66224
                   -164929.72 -13106.566 -168302.18  -189687.5 197546.124  -172880.4 -219011.96 -216385.28 180118.428 -164878.82
                   193222.182 -166608.81 -220864.69 -55.869363 -105.51968  252.09575 86.6179867 1095.90419 -62.814965 1.31554473
                    28.862555  22.967256 .003086513 70.7608174 299.543802 1083.24634 2684.39167 62277.5096 -1106.6224
Times of maxima :      .02426     .02382     .02628     .03416     .06457     .03509     .03514     .06461     .03496     .00278
                       .02324     .00556     .02324     .06457     .03509     .03416     .06457     .03509     .03516     .04473
                       .06455     .03514     .06461     .03496      .0351      .0646     .03725     .03731     .03516     .06455
                       .03487     .06462     .03702     .02426     .02382     .02628     .03448      .0449     .06761        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03383     .03389     .04473
             Random switching times for simulation number  133  :
                                  10  2.4826334E-02   11  2.4202078E-02   12  2.5788085E-02   16  3.5087793E-02   17  3.5483456E-02
                                  18  3.5013038E-02

 112.345           878631.942 920877.581 .1279589E8 18.5647796  1206.5046  1474.4559 3.08487665 3253.01412 3192.62234 112716.689
                   139301.116 -112703.65 -138108.56 150673.551 154006.705 -50203.872 150673.551 154006.705 -166070.77 -129.87898
                   169136.008 -20464.975 173523.608  -172919.8  182094.31 180021.528  -214470.5 227933.381 166148.785 169144.971
                   175877.551 177389.099 235944.561 -66.280915  -67.85564 -252.94159 128.371046 1257.87379 123.045773 1.30626873
                   28.8501328 22.8143139 .010963923 70.5215737 56.6217225 1283.31641 1716.04276 56739.9431 -1298.7898
Times of maxima :      .02547     .02475     .03395     .02607     .03991     .04451     .02724     .04014     .05205     .00278
                       .02423     .00556     .02423     .03991     .04451     .02607     .03991     .04451     .05193     .04479
                       .04005     .02724     .04014     .05205     .05203     .04015     .05387     .04491     .05193     .04005
                       .03645      .0402     .04498     .02547     .02475     .03395     .04738     .04407     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3      .0351     .03503      .0355     .04479
             Random switching times for simulation number  134  :
                                  10  2.7339471E-02   11  2.8133453E-02   12  2.7357079E-02   16  3.7415106E-02   17  3.7321096E-02
                                  18  3.7764784E-02

 144.387           .3159856E7 .1846103E7 .1279807E8 17.9711951 2784.03916 1959.09642 2.12256404 582909.769  14443.497 112716.689
                   113996.564 -112703.65 -112693.57 -168740.79 159732.122  -49394.75 -168740.79 159732.122  170573.08 -146.62768
                   -184767.71 -16975.505 -185662.31 176465.197 -176481.99 -192821.34  239847.06 247284.019 -170678.41 -184701.45
                   -175361.48 -189173.92 250623.812  -125.6952 96.0755623 -252.96315 105.250072 1445.28238 117.119628 1.30659463
                   28.4029314 22.6065079 .013418309 184.593161 56.7218443 2732.41202  2018.8322 54141.3511 -1466.2768
Times of maxima :      .02788     .02872     .03382     .04238     .04815     .06091     .02895     .04838     .06089     .00278
                       .02736     .00556     .00834     .04815     .06091     .04238     .04815     .06091     .06103     .04434
                       .04824     .02895     .04838     .06089     .06064     .04812     .04608     .04612     .06103     .04824
                       .06108     .04811     .04598     .02788     .02872     .03382     .06387     .04449     .04234        0.3
                          0.3        0.3        0.3        0.3        0.3     .03743     .03778     .03734     .04434
             Random switching times for simulation number  135  :
                                  10  2.7231522E-02   11  2.8868027E-02   12  2.8117979E-02   16  3.6366694E-02   17  3.8274674E-02
                                  18  3.7937631E-02

 173.978            .241995E7 .3115935E7 .1279274E8  16.621907 2432.93834 1836.58951 3.21052582 334116.883 38803.6849 112716.689
                   116946.485 113386.488 -114974.53 -165007.72 158318.697 47504.2796 -165007.72 158318.697 170545.694  -148.5349
                   -182781.61 -20877.592 -184173.05 177076.054 -175950.56 -189813.76 235630.893 241808.498 -170651.53 -182714.13
                   -175823.62 -188163.75 243469.523 -109.99886 124.818569 -252.91043 107.277176 1465.97197  107.21494 1.30624764
                   28.4423994 22.6192822 .016632856 142.503347 58.5052109  2296.4797 2660.00586 52689.7887  -1485.349
Times of maxima :      .02783     .02942     .03392      .0655     .04812     .06103     .02959     .04838     .06089     .00278
                       .02726     .02887     .02726     .04812     .06103      .0655     .04812     .06103     .06103     .04434
                       .04822     .02959     .04838     .06089     .06063      .0481      .0461     .04612     .06103     .04822
                       .06106     .04809     .04596     .02783     .02942     .03392     .06384      .0445     .05932        0.3
                          0.3        0.3        0.3        0.3        0.3     .03638     .03795     .03829     .04434
             Random switching times for simulation number  136  :
                                  10  2.4937712E-02   11  2.6663249E-02   12  2.7341536E-02   16  3.5360467E-02   17  3.7170901E-02
                                  18  3.7111727E-02

 131.295           938702.489 465797.754 .1268773E8 18.3809885 2796.90168 1964.12636 2.62673932 .1016494E7 3421.49344 112716.689
                   133840.455 -112703.65 -132867.54 -168874.95 159789.696 -49954.745 -168874.95 159789.696 170007.538 -147.03033
                   -183302.63 18884.2961 -186996.83 175190.312 -175287.87 -192879.28 238779.262 248405.998 -170112.74 -183238.33
                   -175124.13 -187632.35 250764.243 -68.509214 48.2595977 -251.87031 107.812265 1436.92169 122.059772 1.30660908
                   28.3902843 22.5610162  .01584916  205.69095 55.3903096 1330.20821 1189.42371 54184.7311 -1470.3033
Times of maxima :      .02559     .02735      .0338      .0424     .04817     .06092      .0468      .0484     .06091     .00278
                       .02496     .00556     .02496     .04817     .06092      .0424     .04817     .06092     .06105     .04435
                       .04826      .0468      .0484     .06091     .06065     .04812     .04608     .04614     .06105     .04826
                        .0611     .04812       .046     .02559     .02735      .0338     .06388     .04454     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .03538     .03713     .03719     .04435
             Random switching times for simulation number  137  :
                                  10  3.4003264E-02   11  3.5587909E-02   12  3.5969478E-02   16  4.4482218E-02   17  4.6255739E-02
                                  18  4.5914564E-02

 321.081           .1588904E7 797708.316 .1266612E8 18.0346947 2325.51378 1878.21716 2.53889092 336086.196 29080.5243 112716.689
                   -139686.85 -112703.65 138269.273 163836.843 -158801.41  49481.939 163836.843 -158801.41 -170703.63 149.209172
                   181648.853 -18565.828 184218.616 -176832.74 175525.265 189864.997 -234772.29 -241495.22 170809.262  181581.93
                   176123.875 188004.434 -244823.51  89.132047 -63.154901 251.655737 -107.83591 -1465.2736 -108.33893 1.26582906
                    27.340694 21.8940645 .013891105 125.100968 55.3537205 1683.44097 1402.23041 53979.6745 1492.09172
Times of maxima :      .03464     .03616     .04244     .05077     .05645     .06922     .05573     .05672     .06921     .00278
                       .03403     .00556     .03403     .05645     .06922     .05077     .05645     .06922     .06935     .05268
                       .05655     .05573     .05672     .06921     .06894     .05644     .05445     .05445     .06935     .05655
                       .06945      .0564      .0543     .03464     .03616     .04244     .07217     .05284     .06764        0.3
                          0.3        0.3        0.3        0.3        0.3      .0445     .04593     .04627     .05268
             Random switching times for simulation number  138  :
                                  10  3.0050835E-02   11  3.1836267E-02   12  3.0009620E-02   16  3.9489073E-02   17  4.0653220E-02
                                  18  4.1299720E-02

  235.07           470911.141 .2034897E7 .1285447E8 21.8192665  940.61498 1437.34874 1.75857058 2168.47951 3336.48015 112716.689
                   112693.574 140744.987 -112693.57 -147229.59 153552.756 -54426.748 -147229.59 153552.756 166932.618 -121.66022
                   -160344.09 -15451.556 162099.351 174352.535 -183573.81 -170350.87 -206552.87 -210062.57 -167053.37  -160292.7
                   -170579.85 -161728.99 212747.072 -48.523764 100.868657  -253.5199 82.8399714 1187.87435 76.0795456 1.28654914
                   27.5949769  21.750646 .005875568 67.1614642 54.4046134 904.650451 2173.47456 61097.9293 -1216.6022
Times of maxima :      .03044     .03226     .03438     .04094     .06457      .0442     .03254     .27283     .04425     .00278
                       .00834     .03008     .00834     .06457      .0442     .04094     .06457      .0442     .04406     .04464
                       .06461     .03254     .27283     .04425     .04397     .06465     .05383     .05373     .04406     .06461
                       .04418     .06475      .0463     .03044     .03226     .03438     .04712     .04488     .04258        0.3
                          0.3        0.3        0.3        0.3        0.3      .0395     .04131     .04067     .04464
             Random switching times for simulation number  139  :
                                  10  2.0557553E-02   11  2.1618229E-02   12  2.1203827E-02   16  3.1002122E-02   17  3.1786518E-02
                                  18  3.2270847E-02

 41.9062           .1704002E7 .3512803E7 .1283954E8 17.5025304 1384.18839 758.196147 4.22434428 291385.315 2076.21363 112716.689
                   112693.574  -133150.8 -114188.86 158675.699 -144778.84 48746.4208 152898.248 -144778.84 -157667.52 131.973208
                   164278.492 23948.1498 183178.888 -161063.55 171506.472 172095.628 -208235.64 -212813.05 157771.873 164293.125
                   160563.383 174282.558  -214472.6 92.3038993  -132.5293 253.372646 -72.014292 -1293.9878 -64.198985 1.33294143
                   28.8848181 21.8845237  .00870174 87.2297963 54.8134814 1876.78943 2981.60703 57891.7598 1319.73208
Times of maxima :      .02112     .02218     .02559     .03207     .02279     .05265     .02234     .02306     .05253     .00278
                       .00834     .02162      .0257     .02277     .05265     .03207     .02279     .05265     .05256     .03624
                        .0229     .02234     .02306     .05253      .0351     .02279     .03746     .03753     .05256      .0229
                       .05254     .02268     .03742     .02112     .02218     .02559     .05751     .03646     .03364        0.3
                          0.3        0.3        0.3        0.3        0.3     .03102     .03229      .0318     .03624
             Random switching times for simulation number  140  :
                                  10  2.3468211E-02   11  2.4007721E-02   12  2.3714348E-02   16  3.3660507E-02   17  3.3774316E-02
                                  18  3.4494248E-02

 74.5681           227632.085 .1666894E7 .1279978E8 24.5578959 1145.08612 2030.41452 2.03177609 2872.58048 .1735067E7 112716.689
                   112693.574  -122615.8 -112693.57  -149890.7 -160545.14 57741.4771  -149890.7 -160545.14 -179869.43 -109.40674
                   -166696.71 -16608.493 -169660.81 -189168.19 197769.413 -175357.15 -218571.93  -219169.1  179932.51 -166645.58
                   193469.843 -168134.53  -225377.7 -33.736633 -91.293329 -252.98005 86.8366695  1085.0747  -69.54823 1.31508706
                   29.0566509 23.1227813 .004382589 70.9291451  279.01299 772.173037 2178.42798 62395.6367 -1094.0674
Times of maxima :      .02401     .02439     .03378     .03406     .06457     .03498     .02637     .06456     .03485     .00278
                       .00834     .02374     .00834     .06457     .03498     .03406     .06457     .03498     .03501     .04464
                       .06454     .02637     .06456     .03485       .035     .04821     .03716     .03722     .03501     .06454
                       .03476     .06458     .03737     .02401     .02439     .03378     .03436     .04479     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3     .03368     .03451     .03379     .04464
             Random switching times for simulation number  141  :
                                  10  2.4847826E-02   11  2.4813093E-02   12  2.5372664E-02   16  3.4042833E-02   17  3.5562195E-02
                                  18  3.5540808E-02

  115.29           .1450099E7 904975.628 .1274493E8 17.4970091 1089.59963 1456.21602 1.12622113 2866.90328 2876.91316 112716.689
                   142239.958 -112703.65 -139719.27 149177.068 153783.864 -48738.731 149177.068 153783.864 162645.315 -129.52332
                   164853.057 -12365.286 169602.063 169705.616 177429.261  -171462.2 -214715.36 -219439.18 -162771.95 164799.446
                   166769.697 168606.169 226232.874 -85.149845 67.2672144 -252.43737  119.70833 1271.35196 95.5908813 1.30609451
                   28.2887712 22.4150028 .005302899 69.0697457 55.7923197 1527.38748 1651.27285 60591.2351 -1295.2332
Times of maxima :      .02559     .02665     .03398     .04273     .05606     .04465     .04338     .05592     .04438     .00278
                       .02487     .00556     .02487     .05606     .04465     .04273     .05606     .04465     .04451     .04479
                       .05587     .04338     .05592     .04438     .05206     .06466     .05375     .05385     .04451     .05587
                       .03654     .05593     .04494     .02559     .02665     .03398     .04737     .04415     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03406     .03556     .03558     .04479
             Random switching times for simulation number  142  :
                                  10  3.1990129E-02   11  3.2374750E-02   12  3.0499571E-02   16  4.1987900E-02   17  4.0289643E-02
                                  18  4.2476860E-02

 277.982           640893.606 .1245601E7 .1272525E8 18.2591369 1105.28749 846.667113 2.95336521 2167.41213 1926.34126 112716.689
                   112693.574 133725.324 -112693.57 -149379.46   145976.9 -49788.889 -149379.46   145976.9 156905.183 -132.12332
                   160201.945 -20024.002 162087.433 159356.324 -172315.77 -169550.39 -209705.05 -210931.77 -157005.12 160148.708
                   -160133.82 161551.806 -217122.66 -56.608021 78.9177046  -252.2424 75.0788919 1265.38898 107.065797  1.2922245
                   27.3256763 21.1306032 .007548877 66.2248514 52.8086252 1099.64007 1929.44961 56527.7288 -1321.2332
Times of maxima :      .04091     .03278     .03295     .04057     .04753     .04447      .0452     .25615     .07754     .00278
                       .00834     .03052     .00834     .04753     .04447     .04057     .04753     .04447     .07756     .04474
                       .23945      .0452     .25615     .07754     .04415      .0812      .0541     .05399     .07756     .23945
                       .07756     .20607     .05386     .04091     .03278     .03295      .0492     .04502      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3       .042     .04249      .0403     .04474
             Random switching times for simulation number  143  :
                                  10  3.1735236E-02   11  3.2119359E-02   12  3.0268052E-02   16  4.1576587E-02   17  4.0227811E-02
                                  18  4.2466813E-02

 248.155           630911.725 .1547676E7 .1224659E8 18.7290743 839.836222 1055.61018 2.10266801 2306.19666 1962.88216 112716.689
                   112693.574 129869.787 -112693.57 145885.044 148736.845  -50425.53 145885.044 148736.845 157366.591 -131.94074
                   -161117.58 16895.7575 -163624.79 159775.458 -170950.26  -170048.9 209569.789 -213174.44 -157466.47 -161065.58
                    -160544.6 -162064.48 -218823.99 -56.165458  87.968049 -247.45297 83.1862263 1272.39569 102.485031 1.29220551
                   27.3429299 21.2153777 .006398116 66.3543463   52.98386 1079.87622 2149.58774 56959.5666 -1319.4074
Times of maxima :      .04083     .03254     .03463     .04052     .25614     .04444     .04484     .06472     .07757     .00278
                       .00834     .03063     .00834     .25614     .04444     .04052     .25614     .04444     .07755     .04471
                        .0646     .04484     .06472     .07757     .04412     .06466     .04657     .05389     .07755      .0646
                       .07755     .06448     .05383     .04083     .03254     .03463     .04916     .04492     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .04159     .04248     .04024     .04471
             Random switching times for simulation number  144  :
                                  10  2.5097548E-02   11  2.6118814E-02   12  2.5672811E-02   16  3.4821693E-02   17  3.5728134E-02
                                  18  3.5365809E-02

  120.34           .1638055E7  486808.04 .1269065E8 17.5394387 1098.80337 1053.56387 1.56550271 2500.26389 2551.74022 112716.689
                   136010.075 -112703.65 -134932.96 149295.869 -148710.27  -48797.79 149295.869 -148710.27  -159522.7 -131.88998
                   -160966.51 -14578.714 -165734.48 -166286.56 172031.201  -172079.3 219960.271 -219850.23 159600.032 -160915.44
                    164490.15  168456.37 229263.225 -90.500143 49.3359929 -251.89929 104.648342 1289.48993 105.322129 1.30577187
                   28.1983716 21.9593809 .006313203 69.1502338 54.7442769 1697.86383 1050.54385 58836.0238 -1318.8998
Times of maxima :      .02583     .02747     .03383     .04284     .05608     .05222     .04521     .06474     .05194     .00278
                       .02512     .00556     .02512     .05608     .05222     .04284     .05608     .05222     .05197     .04476
                       .06462     .04521     .06474     .05194     .05205     .06458      .0451     .05382     .05197     .06462
                       .05192     .05588     .04485     .02583     .02747     .03383     .04735     .04473     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03484     .03538     .03574     .04476
             Random switching times for simulation number  145  :
                                  10  3.5480996E-02   11  3.4417832E-02   12  3.3934891E-02   16  4.5892127E-02   17  4.3767522E-02
                                  18  4.4845221E-02

 313.012           .2787444E7 856780.137 .1275691E8 15.2070312 1113.75768 1017.00058 2.20619529 2494.35709 2062.46357 122355.936
                   112693.574 -112703.65 -112693.57 -149488.53  -148233.9 45437.5107 -149488.53  -148233.9 -158662.47 128.749974
                   -163108.83 17306.7009 -165670.93 160908.207 -171502.25 -172657.64 217949.814 222253.347 158790.315  -163059.4
                   164243.322 -168195.77 228396.348 118.056005 -65.451514 252.556004 -98.760395 -1260.2758 -79.259769 1.26409342
                   27.3597825  21.278737 .007941913 66.8335109 53.0935659 2550.26675 1239.67226 58842.3973 1287.49974
Times of maxima :      .03605     .03576     .04211     .03422     .06436     .05289     .03657     .06432     .06046     .03503
                       .00834     .00556     .00834     .06436     .05289     .03422     .06436     .05289       .053     .05317
                       .06435     .03657     .06432     .06046     .06036     .04821     .04568     .04597       .053     .06435
                       .05302     .06435     .04591     .03605     .03576     .04211     .05577     .05282     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04591     .04486     .04378     .05317
             Random switching times for simulation number  146  :
                                  10  2.7639652E-02   11  2.9909038E-02   12  2.8971541E-02   16  3.7708034E-02   17  3.8814845E-02
                                  18  4.0585262E-02

 201.008           .2397634E7 .3646647E7 .1270877E8 18.5588183 2156.86422 1743.08887 2.97047518  3424.6973  3205.4105 112716.689
                   112693.574 130020.221 -112693.57 -161969.57 157225.065 -50195.811 -161969.57 157225.065  167399.34 -147.86327
                   -173160.91 -20081.922 -175221.76 173047.944 -174138.96 -182150.76 226263.451 231968.866 -167505.09 -173089.28
                   -171900.74 -183531.64 234842.623  -109.4905 135.030503 -252.07902 109.664339 1444.68348 100.367697 1.30556741
                   28.0430714 22.0596054 .016883805 69.0299336 55.0640215 2403.28286 3104.25263 52868.3936 -1478.6327
Times of maxima :      .02822     .03039     .03389     .04253     .04827     .06094     .04776     .03134     .06092     .00278
                       .00834     .02972     .00834     .04827     .06094     .04253     .04827     .06094     .06108     .04442
                        .0481     .04776     .03134     .06092     .06068     .04823     .04616     .04622     .06108      .0481
                       .06111      .0481     .04606     .02822     .03039     .03389     .06388     .04456     .05937        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772      .0406     .03883     .04442
             Random switching times for simulation number  147  :
                                  10  2.6998646E-02   11  2.6061420E-02   12  2.7663035E-02   16  3.7874304E-02   17  3.7865758E-02
                                  18  3.6663170E-02

 145.454           .2784253E7 704732.452 .1274508E8 19.0023887 2902.46812 2044.05481 3.09562367 .1990439E7 75529.5261 112716.689
                   112693.574 -112703.65 -112693.57 -169969.51 160699.835 -50792.128 -169969.51 160699.835 172375.056 -149.97254
                   -187727.61 20500.5915 -189928.27 177989.149 -175989.85 -194764.39 238377.742 246145.221 -172480.65  -187660.6
                   -178181.55 -190713.49 247619.459 -117.98842 59.3604436 -252.43888 112.153568 1470.67349 132.076429 1.30778235
                    28.761164 22.6130749 .015404785 382.467436  61.152393 2575.70927 1304.25813 53214.3447 -1499.7254
Times of maxima :      .02756     .02745     .03404     .04235     .04813     .06089     .04741     .04838     .06089     .00278
                       .00834     .00556     .00834     .04813     .06089     .04235     .04813     .06089     .06102     .04433
                       .04822     .04741     .04838     .06089      .0609      .0481     .04608     .04611     .06102     .04822
                       .06113     .04809     .04597     .02756     .02745     .03404     .06383      .0445     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03789     .03668     .03788     .04433
             Random switching times for simulation number  148  :
                                  10  2.2203265E-02   11  2.3104794E-02   12  2.3700494E-02   16  3.1724120E-02   17  3.3910882E-02
                                  18  3.3250071E-02

 81.1851           .1303496E7 .1844628E7 .1277292E8 25.3280394 1011.26652 1876.37291 1.85095799 2594.05489 904925.528 112716.689
                   125102.809 -134307.72 -123328.03 -148158.94 -158780.08 58639.8836 -148158.94 -158780.08 -178415.49 -111.70557
                   -163540.22 -15852.238 -166738.11 -186655.23 194855.942 172140.094 -208995.18 209235.755 178478.322 -163488.98
                   187850.732 166258.496 -212935.47 -80.730908 -96.037188 252.714494  73.757988 1102.15458 -83.257024 1.31513775
                   28.8869766 22.8587071 .003609265 71.0758463 153.196355 1359.05723 2619.14682  62057.151 -1117.0557
Times of maxima :      .02407     .02367     .02625      .0342     .06454     .03515     .03517     .06463       .035     .00278
                       .02343     .02223     .02313     .06454     .03515      .0342     .06454     .03515     .03517     .04478
                       .06454     .03517     .06463       .035     .03523     .05639     .03731      .0458     .03517     .06454
                       .03489     .03863     .03755     .02407     .02367     .02625      .0345     .04495      .0357        0.3
                          0.3        0.3        0.3        0.3        0.3     .03174     .03327     .03393     .04478
             Random switching times for simulation number  149  :
                                  10  2.3582109E-02   11  2.1881270E-02   12  2.2475262E-02   16  3.3695067E-02   17  3.2608591E-02
                                  18  3.1387792E-02

 61.6643           632431.178  .253605E7 .1296228E8 22.8722689 1304.01361 1344.55382  1.5314555 81368.2369 3124.93524 112716.689
                   112693.574 -112703.65 -112693.57 157764.357 152407.013  55724.597 -151901.62 152407.013 168955.176 117.255037
                   -167926.08 -14419.311 178133.462 172238.941 -183435.23 -172894.95 -221117.04 -228206.75 -169044.59 -167875.47
                   173082.569 -172777.51 -243864.47 56.2330498 -112.60661 254.580788 -112.58354 -1136.6377 -129.15065 1.32758244
                   29.4642664 22.7957512 .007460249  74.087073 56.8977109 1137.31342 2732.19767 58838.4564 1172.55037
Times of maxima :      .03322     .02254     .02543     .03289     .04783     .04397     .03387     .02334     .04371     .00278
                       .00834     .00556     .00834     .02306     .04397     .03289     .04783     .04397     .04389     .03651
                       .04774     .03387     .02334     .04371     .04379     .04762     .03689     .03663     .04389     .04774
                       .03621     .04769     .03667     .03322     .02254     .02543     .03906     .03682     .03441        0.3
                          0.3        0.3        0.3        0.3        0.3     .03371      .0314     .03262     .03651
             Random switching times for simulation number  150  :
                                  10  3.0591134E-02   11  3.0400738E-02   12  3.0498319E-02   16  4.1012492E-02   17  4.0547093E-02
                                  18  4.0377645E-02

 241.409           598009.649 .3786877E7 .1292758E8 22.3481438 1171.69869 2351.21619 3.97198253  3080.6731 982209.881 112716.689
                   112693.574 -112703.65 113260.551  -170309.7  164118.27 -55082.424 -150230.81  164118.27 175608.964 -124.09997
                   -163862.39 -23221.805 -171791.32  186891.99 -187109.57 -174221.18 214797.466 223876.323 -175730.11 -163811.07
                   -184056.84 -186178.59 225353.125 -54.681334 137.602271 -254.23987  93.281109  1209.7364 79.9893203 1.28997751
                   28.0009057 22.1697478 .008239177  68.431194 171.724326 1122.47099 3187.79746 57594.4749 -1240.9997
Times of maxima :      .04102     .03096     .03364     .04083     .06455     .04432     .03113     .03154     .04413     .00278
                       .00834     .00556     .03375     .03122     .04432     .04083     .06455     .04432     .04419     .04462
                       .06461     .03113     .03154     .04413     .04434     .04815     .04641     .04638     .04419     .06461
                       .04405     .03147     .04626     .04102     .03096     .03364     .04703     .04521     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .04103     .04039     .04056     .04462
             Random switching times for simulation number  151  :
                                  10  3.3708478E-02   11  3.3661141E-02   12  3.4435548E-02   16  4.4372258E-02   17  4.3882044E-02
                                  18  4.2931725E-02

 295.908           .1373846E7 650660.417 .1268012E8 16.7714588 1498.49626 1699.57794 2.92008014 3350.18789 3161.45765 112716.689
                   -141740.64 -112703.65 139253.937 -154299.54  -156711.6 -47717.506 -154299.54  -156711.6 -170060.35 129.626431
                   -169692.96 -19910.845 -174488.06 -172606.86 -183368.28 -176818.94 218486.921 -227587.13 170188.012 -169640.08
                   175016.185 -173677.91  -235714.1 82.8808316 -57.037725 251.794715  -143.3808 -1272.3857 -100.56106 1.26357514
                   27.7873444 22.1745462  .00731069 68.2071079 56.0018795 1859.23058 1073.40268 52928.2416 1296.26431
Times of maxima :      .03435     .03575     .04213     .05839     .06438     .05291     .03508     .06426      .0528     .00278
                       .03373     .00556     .03373     .06438     .05291     .05839     .06438     .05291     .05301     .05319
                       .06422     .03508     .06426      .0528     .06039     .04843     .06211     .05328     .05301     .06422
                       .05296     .06429     .05331     .03435     .03575     .04213     .05571     .05247     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .04439     .04295      .0439     .05319
             Random switching times for simulation number  152  :
                                  10  2.3728933E-02   11  2.4573137E-02   12  2.2968412E-02   16  3.3524199E-02   17  3.2416497E-02
                                  18  3.4660723E-02

 79.0507           680996.871 727305.849 .1324065E8 21.5324719 1380.60181 828.200445  1.5945684 3136.50443 2150.01269 112716.689
                   112693.574 -139150.13 -115301.24 152853.911 -145728.33 54067.8695 152853.911 -145728.33 -159541.67 120.410368
                   168442.909 14713.4287 172355.626 -161892.94  -171442.4 177871.004 -210268.22 208506.175 159643.448 168382.163
                   162832.417 172618.628 -214844.51 58.3522438 -60.303642 257.299919 -76.206941 -1184.6256 -72.864977 1.32830131
                    28.951971 22.3934519 .004043739 70.3688495 56.0336683 1114.95717 1662.48497 55090.1091 1204.10368
Times of maxima :      .03303     .02503     .02508      .0327     .03975     .05253      .0253     .03945     .05259     .00278
                       .00834     .02299      .0252     .03975     .05253      .0327     .03975     .05253     .05255     .03628
                       .03961      .0253     .03945     .05259     .04411     .03969     .03726     .04559     .05255     .03961
                       .03605     .03948     .03706     .03303     .02503     .02508     .04101     .03607     .03663        0.3
                          0.3        0.3        0.3        0.3        0.3     .03354     .03468     .03243     .03628
             Random switching times for simulation number  153  :
                                  10  2.3767204E-02   11  2.4004539E-02   12  2.3595423E-02   16  3.3077508E-02   17  3.3602077E-02
                                  18  3.3705613E-02

 78.0397           245320.991 .1576386E7 .1283566E8 28.2944841 1215.89029 1381.68806 2.70202718  3122.6567 358156.082 112716.689
                   112693.574 -134788.42 -112693.57 -150792.54 -152867.34 61978.8056 -150792.54 -152867.34 -171630.67 -107.62315
                   -168726.74 19153.0159 -172215.95 -184727.83 192095.905 -178229.61 -212826.52 210165.265 171693.168 -168682.29
                   184509.919 -171380.87 -221171.47  -35.02292 -88.780239 -253.33439 -83.128514 1063.65093 73.9986518 1.31739155
                   29.3908092 23.1992916 .005743821 71.7676074 102.042154 698.207097 2068.48705 61845.4877 -1076.2315
Times of maxima :      .02478     .02455     .03361     .03389     .06447     .03483     .02535     .04815     .03467     .00278
                       .00834     .02362     .00834     .06447     .03483     .03389     .06447     .03483     .03484     .04493
                       .04812     .02535     .04815     .03467     .03441     .04808     .03698     .04584     .03484     .04812
                       .03458     .04815     .03721     .02478     .02455     .03361     .03961     .04465     .04311        0.3
                          0.3        0.3        0.3        0.3        0.3     .03309     .03372     .03362     .04493
             Random switching times for simulation number  154  :
                                  10  3.0293152E-02   11  3.0612626E-02   12  3.0835262E-02   16  4.0095271E-02   17  4.0520349E-02
                                  18  4.0767795E-02

  225.82           .1118312E7 .3230422E7 .1351488E8 20.1863958 997.611877 1411.89831 5.60596392 2341.91412 35580.4515 112716.689
                   112693.574 137201.758 116755.993 -159317.12  153240.03 -52350.605 -147980.15  153240.03 168328.407 -124.58911
                   -161923.02 -27587.825 -164016.51 176995.468 -189104.87  -172065.8 212373.117 219090.499 -168449.31 -161870.92
                   -171834.39 -179390.74 220058.179 -74.776746 127.090947 -259.95079 -78.196996 1222.62734 86.7868111 1.29121035
                   27.4168018 21.6728857 .009795535 67.3668218  54.640141 1373.88707 2966.79629 55917.3353 -1245.8911
Times of maxima :      .03084     .03118       .034     .04081     .06448     .04426     .03206     .03185     .04396     .00278
                       .00834     .03032     .03414     .03149     .04426     .04081     .06448     .04426     .04388     .04455
                       .06459     .03206     .03185     .04396     .04385      .0645     .04622     .04615     .04388     .06459
                       .04395     .03176     .04628     .03084     .03118       .034      .0411      .0452     .04248        0.3
                          0.3        0.3        0.3        0.3        0.3     .04011     .04078     .04054     .04455
             Random switching times for simulation number  155  :
                                  10  3.4095338E-02   11  3.3554973E-02   12  3.4798883E-02   16  4.4313376E-02   17  4.3551823E-02
                                  18  4.3658691E-02

 310.997           .1791325E7  448335.53 .1268421E8 15.8077079 1114.84188 1374.80793 1.58645392 2686.90004  2575.9694 112716.689
                   -130367.69 -112703.65 129681.938 -149502.48 -152782.24 -46326.209 -149502.48 -152782.24  -164719.2 125.256336
                   -165663.23 -14675.944 -167721.78 -166545.36 171620.093 172645.641 209492.329 212480.244 164843.377   -165614.
                   168214.807 -169375.81 213492.563  94.639453 -47.346358 251.835392  -90.74341 -1228.8752 -77.196901 1.26200593
                   27.8566213 21.8457973 .004392442 67.8660595 55.1533006 2153.03136 1183.50555 47387.2385 1252.56336
Times of maxima :      .03467     .03615     .04237     .04384     .06429     .05282     .03545     .06433     .05256     .00278
                       .03358     .00556     .03358     .06429     .05282     .04384     .06429     .05282     .05271     .05319
                       .06437     .03545     .06433     .05256     .05276     .05609     .04545     .06224     .05271     .06437
                       .05254     .06432     .06235     .03467     .03615     .04237     .05573     .05264     .05299        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433     .04367     .04357     .05319
             Random switching times for simulation number  156  :
                                  10  2.9137477E-02   11  2.8835498E-02   12  2.8782671E-02   16  3.9101620E-02   17  3.8171504E-02
                                  18  3.7571869E-02

  185.26           .1849614E7 .2845039E7 .1284662E8 16.6524106 2430.03232 1826.22248 3.20915595 79995.6096 3506.55923 -132747.86
                   112693.574 -112703.65 -112693.57 -164976.23 158198.084 -47547.848 -164976.23 158198.084 169235.366 -148.91295
                   -178535.24 -20873.137 -178099.56 176022.173   -175531.  -185455.7 229549.658 234509.254 -169341.01  -178468.3
                   -174847.53 -188732.93 238452.745 -96.166879 119.269423 -253.44253  109.09077 1465.62471 108.146731 1.30585577
                   27.9780435 22.2882765 .016609618 80.6119516 55.6349975 1969.94895 2457.30325 53164.0737 -1489.1295
Times of maxima :      .02948     .02941     .03406     .04246     .04825     .06104     .03022     .04818     .06091     .02886
                       .00834     .00556     .00834     .04825     .06104     .04246     .04825     .06104      .0609     .04439
                       .04821     .03022     .04818     .06091     .06066     .04822     .04613     .04618      .0609     .04821
                       .06107     .04806     .03008     .02948     .02941     .03406     .06384     .04444     .05934        0.3
                          0.3        0.3        0.3        0.3        0.3     .03912     .03759     .03819     .04439
             Random switching times for simulation number  157  :
                                  10  2.5655203E-02   11  2.5563576E-02   12  2.4639752E-02   16  3.4732756E-02   17  3.4816801E-02
                                  18  3.6205816E-02

 128.305           .1934278E7 388251.921 .1270104E8 17.4414903 1712.86381 2214.31095 3.97737949 127886.071 .1153568E7 112716.689
                   112693.574 -112703.65 -112693.57 156868.697 -162609.71 48661.3449 156868.697 -162609.71 -177663.32 -120.00682
                   175658.154 23237.5762 179275.063 -187414.84 191659.267 181129.931 -214596.76 -216342.15 177715.401 175641.862
                   195699.509 184234.643 -218004.47 -98.343238 44.0597277 -252.00241  80.318585 1181.14945 91.7998481 1.30776557
                   29.3035264 23.4279334 .006070597 87.9211042 200.952007 1711.30683    1033.79 64424.1731 -1200.0682
Times of maxima :      .02626     .02733     .03404      .0351     .03971     .03597     .02638     .03954     .03588     .00278
                       .00834     .00556     .00834     .03971     .03597      .0351     .03971     .03597      .0359     .04507
                       .03961     .02638     .03954     .03588     .03562     .03974     .03768     .03774      .0359     .03961
                        .0358      .0396     .03789     .02626     .02733     .03404      .0472     .04535     .04245        0.3
                          0.3        0.3        0.3        0.3        0.3     .03475     .03622     .03483     .04507
             Random switching times for simulation number  158  :
                                  10  3.3145617E-02   11  3.2918835E-02   12  3.4411069E-02   16  4.3819153E-02   17  4.5099038E-02
                                  18  4.3110708E-02

 290.253           951225.504 447892.399 .1268005E8 15.7395472 1879.02955  1795.9069 1.97153588 11978.6713  3131.1051 112716.689
                   -138464.24 -112703.65 137443.451 158810.808 -157844.47 46226.2252 158810.808 -157844.47 -167497.54  142.58951
                   176114.026 16360.4278 176403.154 -172301.19 173572.785 185047.792 -228152.58 -233975.74 167602.927 176043.646
                   170434.112 180761.648  -239134.7 68.9646831 47.3229542 251.794078 -97.529413 -1406.6938 -96.685397 1.26395904
                    27.177726  21.217503 .009384421 66.6947418 51.9318556 1302.23813  1325.8234 61433.8556  1425.8951
Times of maxima :      .03376     .03324      .0421     .05079     .05651     .06927     .03537     .05651     .06914     .00278
                       .03294     .00556     .03294     .05651     .06927     .05079     .05651     .06927     .06929     .05275
                       .05643     .03537     .05651     .06914     .06901      .0565     .05441     .05427     .06929     .05643
                       .06901     .05651     .05435     .03376     .03324      .0421     .07224     .05292     .05072        0.3
                          0.3        0.3        0.3        0.3        0.3     .04383     .04313     .04511     .05275
             Random switching times for simulation number  159  :
                                  10  3.4963557E-02   11  3.3563055E-02   12  3.4249443E-02   16  4.5388508E-02   17  4.4678668E-02
                                  18  4.3076776E-02

 291.574           .2852643E7 .1325394E7 .1272589E8 14.4666798 1019.97237 1017.95789 1.15638594 2479.97037 2472.93848 121953.632
                   -130180.05 -112703.65   129499.9 148272.718  -148246.4 44317.6524 148272.718  -148246.4 -159488.38 138.380617
                   162479.537 12529.7877  165515.98 -165440.16 168408.806 171402.791 211198.846  214112.91 159594.604 162428.328
                   162741.596  167128.48 215442.486 119.428705 -81.406216 252.248835 -84.522874 -1362.8135 69.0808685 1.26222977
                   26.7845745 20.5084005 .005390731 65.7614125 50.7365888 2321.98745 1521.55381 61193.6628 1383.80617
Times of maxima :      .03551     .03549      .0424     .05117     .07311      .0694     .05627     .08959     .06927     .03427
                       .03359     .00556     .03359     .07311      .0694     .05117     .07311      .0694     .06934     .05299
                       .08958     .05627     .08959     .06927       .069     .08971     .06203     .06213     .06934     .08958
                       .06917     .05657     .06224     .03551     .03549      .0424     .07237     .05278      .0594        0.3
                          0.3        0.3        0.3        0.3        0.3      .0454     .04309     .04469     .05299
             Random switching times for simulation number  160  :
                                  10  2.3534403E-02   11  2.3148209E-02   12  2.2923459E-02   16  3.4020327E-02   17  3.3135939E-02
                                  18  3.4188156E-02

 60.5124           695467.394   .26543E7 .1307844E8 24.3347551 1373.37701 1206.20246 3.05352058 3241.36633 2968.07033 112716.689
                   112693.574 -139430.68 -112693.57 -152764.53 150669.718 57478.5499 -152764.53 150669.718 166785.703 105.417022
                   -170984.82 -20360.702 -173407.42  170643.89 178691.984 -178400.82 -226323.77 -230022.38 -166885.17 -170940.01
                   168688.402  -171540.7 -239992.73 58.9689492   -115.202 255.718943 -88.229422  -1035.065 -84.972682 1.32114633
                   29.6972684 23.0895872 .005822811 71.8620928 58.6222166 1133.37558 2736.61656 62366.7195 1054.17022
Times of maxima :      .03373     .02357     .02602     .03342     .04794     .04435     .02555     .04805     .04425     .00278
                       .00834     .02295     .00834     .04794     .04435     .03342     .04794     .04435     .04434     .03654
                       .04805     .02555     .04805     .04425     .03489     .04811     .03701     .03708     .04434     .04805
                       .03464     .04816      .0372     .03373     .02357     .02602     .03954     .03629     .03485        0.3
                          0.3        0.3        0.3        0.3        0.3     .03404      .0342     .03315     .03654
             Random switching times for simulation number  161  :
                                  10  2.3602654E-02   11  2.6575175E-02   12  2.5975839E-02   16  3.3340013E-02   17  3.7324469E-02
                                  18  3.6285097E-02

 108.002           274519.279 410574.422 .1295179E8 19.1461535 2993.74724 2044.11938 2.52576537 .1794443E7 87565.8432 112716.689
                   113610.158 -112703.65 -112936.82 -170906.65 160700.567 -50983.903 -170906.65 160700.567 171489.739 -147.35103
                   -188969.43 18517.7755 -189345.44 178286.392 -176009.83 -194890.18 244207.315 252775.175 -171594.42 -188902.55
                   -178409.41  -193050.8 254840.783 -37.048568 45.3086317 -254.47779 108.654525 1447.43798 127.312198 1.31073035
                   28.8647094  23.151219 .015006083 403.351914 64.2515882 857.314597 1146.08848 62979.7888 -1473.5103
Times of maxima :       .0264     .02737       .034      .0424      .0481     .04425     .04738     .04836     .06087     .00278
                       .02471     .00556     .02468      .0481     .04425      .0424      .0481     .04425       .061     .04431
                        .0482     .04738     .04836     .06087     .06103     .04808     .04607     .04611       .061      .0482
                       .06106     .04806     .04631      .0264     .02737       .034     .06383     .04446     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03336      .0363     .03734     .04431
             Random switching times for simulation number  162  :
                                  10  2.5801778E-02   11  2.8073447E-02   12  2.9387316E-02   16  3.6267790E-02   17  3.9768646E-02
                                  18  3.8624751E-02

 160.092           .1700396E7   .18612E7 .1277204E8 15.7381478 1088.34311 930.976839 1.69639163  2974.2918 2333.65272 112716.689
                   139410.015 -112703.65 -137921.34 -149160.84 147101.973  -46224.17 -149160.84 147101.973 160194.699 -137.59639
                   -161908.38 -15175.932 -170707.62 163926.048 -169771.46 -173725.03 215714.639 215331.973 -160300.89 -161840.08
                   -163158.52 -166500.34 220023.584  -92.20617   96.46761 -252.70577 82.9696482 1352.59382 -67.530299 1.29623109
                   27.7232047 21.2491857 .006599772 67.3791022 52.7455774  1827.1474 2005.74218 55530.8084 -1375.9639
Times of maxima :      .02643     .02863     .03397       .042     .04807     .06091     .03023     .04793     .06097     .00278
                       .02583     .00556     .02583     .04807     .06091       .042     .04807     .06091     .06084     .04471
                        .0481     .03023     .04793     .06097     .06071     .04798     .02926     .02937     .06084      .0481
                       .06071     .04824     .02951     .02643     .02863     .03397     .04919     .04447     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .03628     .03864     .03978     .04471
             Random switching times for simulation number  163  :
                                  10  2.5579007E-02   11  2.5291915E-02   12  2.3827994E-02   16  3.6580544E-02   17  3.3805320E-02
                                  18  3.4496107E-02

  107.87           .1823739E7 408123.969 .1425104E8 26.7182966 1050.76319 730.315587 1.48505322 2688.47859 2061.78441 112716.689
                   112693.574 -131258.04 -112693.57 148673.875 144397.454 60227.7579 148673.875 144397.454 157956.266 -109.53446
                   165380.506 -14199.182 167738.422 160900.528 178378.022 174738.371 -214048.97  -211015.7 -158056.22 165333.386
                    162665.69 167465.278 -215502.01 -95.491871 45.1732204 266.936677  63.016133 1079.08121 -68.544717 1.31453607
                   28.7137735 22.1529708 .003748458 70.2083342 55.6735389 1993.68954 885.416964 62219.6792 -1095.3446
Times of maxima :      .02613     .02669     .02591     .03409     .05628      .0609     .02528     .05632     .06097     .00278
                       .00834     .02385     .00834     .05628      .0609     .03409     .05628      .0609      .0609     .04467
                       .05626     .02528     .05632     .06097     .03515      .0563      .0377     .03767      .0609     .05626
                       .03528     .05633     .03792     .02613     .02669     .02591     .04977     .04485     .03522        0.3
                          0.3        0.3        0.3        0.3        0.3      .0366     .03451     .03382     .04467
             Random switching times for simulation number  164  :
                                  10  1.9869919E-02   11  2.1374100E-02   12  2.0100905E-02   16  2.9627756E-02   17  3.0507599E-02
                                  18  3.1422794E-02

   34.88            .245064E7 .3695855E7 .1279951E8 18.5090197 2196.05891 1775.31528 3.98846002 179816.258 3352.27478 112716.689
                   112693.574 -130215.36 -112916.51 162406.787 -157603.49 50128.4205 162406.787 -157603.49 -168754.66 147.440767
                   176586.341 23269.9223 180532.845 -174508.68 174128.491 185685.993 -228547.98 -236729.55  168860.19 176522.811
                   173828.921  183360.17 -238571.67 110.694164 -135.93849 252.977331 -112.64961 -1446.0024 -104.66889 1.34693905
                    29.238636  22.777428 .018001078 88.5772176 56.5850692 2195.39355 3074.73974 53269.2298 1474.40767
Times of maxima :      .02043     .02194      .0254     .03417     .03992     .05261     .02218     .04009      .0526     .00278
                       .00834     .02138     .02551     .03992     .05261     .03417     .03992     .05261     .05274     .03606
                       .03994     .02218     .04009      .0526     .05235     .03981     .03781     .03787     .05274     .03994
                       .05278     .03979     .03771     .02043     .02194      .0254     .05554     .03622     .03411        0.3
                          0.3        0.3        0.3        0.3        0.3     .02964     .03144     .03052     .03606
             Random switching times for simulation number  165  :
                                  10  2.1077365E-02   11  2.1428170E-02   12  2.1626581E-02   16  3.1614028E-02   17  3.2847279E-02
                                  18  3.0892890E-02

 42.0474           .2152315E7 .3084464E7 .1302843E8 23.2453122 1766.46242 2018.52868 5.53598426 101571.037 3379.29369 112716.689
                   112693.574 -137727.13  -117306.7 -157499.69 -160410.13 56177.1891 -157499.69 -160410.13 -170989.17 110.763121
                   -175666.47 27415.0938 -178631.03 -174775.26 181292.416  -180656.7 -218281.48 -219894.59 171098.892 -175614.53
                   180418.149  -178637.2  -228141.3 103.738018 -124.18663 255.229588 -114.20722 -1091.3132 -107.82389 1.32388695
                   30.0073109 23.7044488 .011590608 87.0126506 60.1429035 2073.36736  2756.8776 65790.4318 1107.63121
Times of maxima :      .02163       .022     .02541     .03313     .04782     .03626     .02286     .04779     .03639     .00278
                       .00834      .0211     .02551     .04782     .03626     .03313     .04782     .03626     .03622     .03671
                       .04777     .02286     .04779     .03639     .03616     .04778     .03671      .0367     .03622     .04777
                       .03642     .04787      .0369     .02163       .022     .02541     .03922     .03599     .03462        0.3
                          0.3        0.3        0.3        0.3        0.3     .03163     .03091     .03286     .03671
             Random switching times for simulation number  166  :
                                  10  3.0762807E-02   11  3.1753035E-02   12  3.0055582E-02   16  3.9777900E-02   17  3.9259860E-02
                                  18  4.1819484E-02

   230.1           397980.762 .2032441E7 .1297619E8 19.2282534  2109.8579 1822.98209 1.97492944 167849.016 3368.03903 112716.689
                   112693.574 131572.813 -112693.57 -161442.56 158160.352 -51093.097 -161442.56 158160.352 169579.199 -143.74967
                   -177619.16 -16374.502 -180244.51 174664.297 -173833.09 -185242.24 -218387.96 -225460.97 -169684.36 -177557.45
                    -173130.2 -182721.06 -226599.58 -44.608338 100.807762  -254.7174 109.535879 1427.93545 119.806719  1.3012234
                   27.9587752 21.4248142 .012522981 87.2344909 53.0742555 717.652479 2263.02934 53495.7754 -1437.4967
Times of maxima :      .03978     .03225     .03431     .04251     .04817     .06098     .03248     .04836     .06086     .00278
                       .00834     .03079     .00834     .04817     .06098     .04251     .04817     .06098     .06101      .0443
                       .04832     .03248     .04836     .06086     .06087     .04817     .05363     .05363     .06101     .04832
                       .06115     .04817     .05378     .03978     .03225     .03431     .06391     .04452      .0424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03979     .04183     .03927      .0443
             Random switching times for simulation number  167  :
                                  10  2.6474923E-02   11  2.4971251E-02   12  2.6603895E-02   16  3.7431256E-02   17  3.6493085E-02
                                  18  3.5928099E-02

 119.489           .3208275E7 775624.753 .1273248E8 14.6038337 1447.72937 1403.28143 5.05696916 2950.60143  2811.7283 112716.689
                   134418.416 -112703.65 -133597.71 -153679.99 157685.862 -44527.237 -153679.99 153133.892 163456.471  -138.4718
                   -168571.24 26202.1824 -170464.74 169029.391 -172502.48 -176074.59 216428.155 221810.942  -163563.7 -168500.66
                   -177700.22 -175290.14 226649.665 -126.65455 62.2745836 -252.31413 81.7171823 1376.18306 -75.207327  1.3034521
                   28.0489012 21.7047425 .011086473 68.5755465 53.7611316 2595.55423 1539.78751 55913.9503  -1384.718
Times of maxima :      .02704     .02661     .03415     .04257     .04804     .06102     .02786     .04792     .06088     .00278
                         .025     .00556       .025     .04804     .02731     .04257     .04804     .06102      .0609     .04453
                       .04809     .02786     .04792     .06088     .06075     .04805     .04589     .04597      .0609     .04809
                       .02756      .0482     .04603     .02704     .02661     .03415     .06401     .04452     .05097        0.3
                          0.3        0.3        0.3        0.3        0.3     .03745     .03594     .03651     .04453
             Random switching times for simulation number  168  :
                                  10  2.2137756E-02   11  2.1150291E-02   12  1.9625662E-02   16  3.2014934E-02   17  2.9512300E-02
                                  18  3.1420948E-02

 27.8114           469980.411 .2674796E7 .1273347E8 17.8947495 2722.50704 1988.20933 2.32328172 829430.784 3487.33705 131285.997
                   112693.574 -112703.65 -112693.57 168096.495 -160064.86 49289.5808 168096.495 -160064.86 -171320.89 149.051156
                   183225.433 -17760.012 186423.385 -175834.75 174640.501 192916.513 -238640.06 -247354.98 171426.552 183158.752
                   176401.426 187070.728 -253813.39 48.4757883 -115.64594 252.323886   -106.256 -1465.7296 -118.49903 1.34661087
                   29.4964553 22.8648987 .016110274  191.06146 57.0652163 1257.91293 2602.86355 53433.3462 1490.51156
Times of maxima :      .02239     .02172      .0257      .0341     .03982     .05253      .0391     .04006     .05252     .01965
                       .00834     .00556     .00834     .03982     .05253      .0341     .03982     .05253     .05267       .036
                       .03991      .0391     .04006     .05252     .05255     .03979     .03776     .03777     .05267     .03991
                       .05278     .03979     .03763     .02239     .02172      .0257     .05552     .03618     .03404        0.3
                          0.3        0.3        0.3        0.3        0.3     .03203     .03144     .02953       .036
             Random switching times for simulation number  169  :
                                  10  2.4882358E-02   11  2.4130029E-02   12  2.3750608E-02   16  3.5289076E-02   17  3.3703512E-02
                                  18  3.4385609E-02

 84.7337           .1219474E7 .1458314E7 .1256766E8 27.8843609 1086.14938 847.075819 4.94790542 2851.66156 2186.31517 112716.689
                   112693.574 -132437.88 -112693.57 149132.489 145982.393 61527.9804 149132.489 145982.393 159098.461 -108.76662
                   165547.244 -25918.091 169444.185 162298.284 177855.668   174417.7 -219827.56 -216655.67 -159198.42 165497.699
                   162882.399 168393.982 -221569.72 -78.085669 -85.390698 -250.67568 62.5208694 1069.94359 -70.466503 1.31629519
                   28.8903781 22.2486732 .008710936 70.5061599 56.0519693 1586.67957 2095.02837 61267.2311 -1087.6662
Times of maxima :      .02546     .02469     .03371     .03399     .05624     .06086     .02522     .05631     .06095     .00278
                       .00834     .02378     .00834     .05624     .06086     .03399     .05624     .06086     .06092     .04505
                       .05619     .02522     .05631     .06095     .03505     .05623     .03757     .03761     .06092     .05619
                       .03518     .05631     .03736     .02546     .02469     .03371     .04766     .04476     .03511        0.3
                          0.3        0.3        0.3        0.3        0.3      .0353      .0344     .03372     .04505
             Random switching times for simulation number  170  :
                                  10  2.5200072E-02   11  2.6041658E-02   12  2.6760133E-02   16  3.4418285E-02   17  3.7346459E-02
                                  18  3.7104920E-02

 124.411           .1177584E7 329375.052 .1272577E8 19.1895116 2999.61283  2080.2378 2.10122283 .1426321E7  43987.211 112716.689
                   137215.645 -112703.65 -136069.15 -170966.59  161108.96 -51041.599 -170966.59  161108.96 171974.759 -147.51579
                   -186960.93 16889.9502 -188241.23 177205.496 -176108.19 -194538.25 241884.942 249331.978 -172080.21 -186894.33
                   -176929.63 -188762.99 252945.353 -76.732774 40.5817109 -252.24758 108.227242 1450.71611 130.473026 1.30846172
                   28.6410678 22.5944418 .014101857 313.176121 57.6192403 1389.99012 1184.13921 57064.7682 -1475.1579
Times of maxima :      .02585     .02795     .03383     .04242     .04814     .06089     .06146     .04838     .06088     .00278
                       .02523     .00556     .02523     .04814     .06089     .04242     .04814     .06089     .06102     .04432
                       .04824     .06146     .04838     .06088      .0609      .0481     .04607     .04611     .06102     .04824
                       .06113      .0481     .04596     .02585     .02795     .03383     .06385     .04449     .04234        0.3
                          0.3        0.3        0.3        0.3        0.3     .03443     .03712     .03736     .04432
             Random switching times for simulation number  171  :
                                  10  2.3290085E-02   11  2.5332753E-02   12  2.3843956E-02   16  3.3515341E-02   17  3.3706907E-02
                                  18  3.4738872E-02

 95.4094           619282.953 384279.524 .1277202E8 26.7785944 1192.06716 1948.45353 1.55538874 2888.19681  .149027E7 112716.689
                   112693.574 -118693.11 -112693.57 -150490.19 -159610.18 60295.6805 -150490.19 -159610.18 -177027.14 -108.93133
                   -167497.16 -14531.545 -169822.22 -188433.96 194199.729 -176658.15  -214213.3 -213344.99 177089.515 -167446.02
                     193440.2 -168894.15 -221562.75 -55.645438 43.8337498 -252.70557 85.9538371 1077.88308 70.8912097 1.31622255
                   29.1689571 23.2123953 .004215137 71.4749393 239.756938 900.683186 831.742963  60176.695 -1089.3133
Times of maxima :      .02441     .02674     .03371     .03399     .06448     .03491     .03496     .06447     .03479     .00278
                       .00834     .02387     .00834     .06448     .03491     .03399     .06448     .03491      .0349     .04457
                       .06454     .03496     .06447     .03479     .03493     .04815     .03708     .03716      .0349     .06454
                       .03468      .0645      .0373     .02441     .02674     .03371     .03427     .04473     .04323        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03475     .03372     .04457
             Random switching times for simulation number  172  :
                                  10  3.3715522E-02   11  3.2801061E-02   12  3.2553607E-02   16  4.3301089E-02   17  4.2372308E-02
                                  18  4.2793720E-02

  268.13           .1708356E7 .1406009E7 .1265666E8 25.9729457 947.120284 881.541106 2.67886667 2435.87642 2244.49784 112716.689
                   112693.574 122869.764 -112693.57 -147315.61 146444.205  -59381.74 -147315.61 146444.205 158242.174 113.208096
                    -162728.6 19070.7539 -165039.55 162944.371 -182378.75 -172034.51 217169.518 215455.995 -158310.37 -162678.51
                   -177394.75 -164606.03 223104.233 92.4217393   83.84537 251.561767 -62.898988 -1106.2401  67.012898 1.27320198
                   27.5174483 21.5587619 .006429997 66.8715673 53.7179911 1782.80641  2067.5937 59869.1883 1132.08096
Times of maxima :      .03427     .03315     .04234     .04266     .08112     .04368     .03461     .08113     .04388     .00278
                       .00834     .03258     .00834     .08112     .04368     .04266     .08112     .04368     .04385     .05323
                       .08121     .03461     .08113     .04388     .04371     .06476     .04623     .04621     .04385     .08121
                       .04387     .08116     .04602     .03427     .03315     .04234     .07456       .053     .04377        0.3
                          0.3        0.3        0.3        0.3        0.3     .04332     .04281     .04239     .05323
             Random switching times for simulation number  173  :
                                  10  2.6345512E-02   11  2.6249367E-02   12  2.7551842E-02   16  3.6072994E-02   17  3.7761735E-02
                                  18  3.6422997E-02

 159.728           .2400437E7 273311.754 .1271975E8 18.7077376 2749.58593 1922.65194 3.24145063 .1619034E7 80642.3862 112716.689
                   126749.504 -112703.65 -125095.84 -168380.54   159313.9 -50396.798 -168380.54   159313.9 171274.032 -149.58138
                   -187247.44 20977.9004 -188820.86 178115.534 175963.745 -193526.38 238158.415 245198.106 -171379.47 -187180.34
                   -177777.95 -192167.06 248811.703 -109.55448 36.9669957 -252.18795 111.806084 1466.36246 121.409136 1.30810254
                   28.6439156 22.8151083  .01530671 311.903358 62.7678632 2142.77596  1086.5824 53673.1255 -1495.8138
Times of maxima :      .02692     .02691     .03399     .04243     .04811     .06103     .04739     .04836      .0609     .00278
                       .02637     .00556     .02637     .04811     .06103     .04243     .04811     .06103     .06103     .04433
                       .04821     .04739     .04836      .0609     .05115     .04808     .04609     .04612     .06103     .04821
                       .06107     .04807     .04632     .02692     .02691     .03399     .06383     .04449     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03609     .03644     .03778     .04433
             Random switching times for simulation number  174  :
                                  10  2.6537583E-02   11  2.5633652E-02   12  2.5768068E-02   16  3.5851665E-02   17  3.5503996E-02
                                  18  3.5519430E-02

 136.536            .280449E7 .1336927E7  .127798E8 15.9627355  1182.2999 1559.39935 1.78719864 3042.87483 2995.33937 -118761.73
                   121076.872 -112703.65 -120629.94 150365.911 155037.065 -46552.818 150365.911 155037.065 163858.935 -128.99149
                   166427.667 -15576.817  171407.56 170922.925 179076.804 171987.577 -212987.57 -219449.79 -163984.23 166372.783
                   171615.762 169307.514 222209.014 -118.41642 81.7596122 -252.78252 124.820433 1264.43411 104.223164 1.30462177
                   28.4230539 22.5953472 .006987089 69.4050432 56.3149573 2322.01916 1623.28529 57110.3421 -1289.9149
Times of maxima :      .02704     .02708     .03394     .04266     .05597     .04458     .02672     .05592     .04438     .02636
                       .02566     .00556     .02566     .05597     .04458     .04266     .05597     .04458     .04451     .04424
                       .05583     .02672     .05592     .04438     .05205     .05583     .05381     .05386     .04451     .05583
                       .03647     .05594     .04502     .02704     .02708     .03394     .04737     .04408     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03587     .03553     .03552     .04424
             Random switching times for simulation number  175  :
                                  10  3.4555829E-02   11  3.4089347E-02   12  3.3888675E-02   16  4.3853369E-02   17  4.4066445E-02
                                  18  4.3630147E-02

 293.987           .2757501E7 613484.998 .1268019E8 18.4413563  1124.6728 1262.71317 1.43960159 2626.11278 2807.06919 118542.387
                   112693.574 -112703.65 -112693.57 -149628.87 151383.642 50036.7095 -149628.87 151383.642  161827.67 130.884147
                   -162707.02 -13980.203 -167078.84 168980.886 -174187.12  -174511.1 -224711.07 -221652.15 -161906.72 -162729.08
                   -167468.85 -170191.48 -235426.74   117.4202 -55.384339 251.795483 -114.21532 -1289.7344 -107.73472 1.26508828
                   27.5433467 21.3716844 .006180779 67.6211387 53.4167248 2203.63126 1255.29398 61508.0653 1308.84147
Times of maxima :      .03506     .03516      .0425     .05119     .06442     .06055     .05723     .06418     .06032     .03391
                       .00834     .00556     .00834     .06442     .06055     .05119     .06442     .06055     .06034     .05309
                       .04863     .05723     .06418     .06032     .06025     .04873     .05346     .05332     .06034     .04863
                       .04504     .06421      .0532     .03506     .03516      .0425     .05566     .05261      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04387     .04365     .04408     .05309
             Random switching times for simulation number  176  :
                                  10  2.8929503E-02   11  2.9288525E-02   12  3.0487914E-02   16  3.8838796E-02   17  4.0358248E-02
                                  18  3.9927307E-02

 214.034           .2658662E7 .2246075E7 .1268111E8 19.9718875 1162.27692  1389.5001 3.64739176 2414.58844 3186.16674 112716.689
                   112693.574 131635.148 -112693.57 -150110.56  152963.87 -52071.713 -150110.56  152963.87 164260.936 -127.24876
                   -163551.07 -22252.741 -164808.71 172855.052 -179710.88 -177453.96 219384.557 225910.398 -164384.11 -163496.91
                   -168617.95 -165350.75 234944.325 -115.29661 105.973464 -251.80463 70.2879089 1252.49778 80.5122851 1.29379415
                   27.7119371 21.7824508 .008515009  67.556887 53.9043451 2624.01625 2297.30133 55879.1322 -1272.4876
Times of maxima :       .0295     .02986     .03391     .04064     .04808     .04417     .03001     .06465     .04395     .00278
                       .00834     .02895     .00834     .04808     .04417     .04064     .04808     .04417     .04395     .04482
                       .06455     .03001     .06465     .04395      .0437     .04803     .03047     .03032     .04395     .06455
                       .04396     .06446     .03034      .0295     .02986     .03391     .06601     .04457     .04227        0.3
                          0.3        0.3        0.3        0.3        0.3     .03885     .03994     .04037     .04482
             Random switching times for simulation number  177  :
                                  10  3.4569412E-02   11  3.4983427E-02   12  3.5720193E-02   16  4.4778227E-02   17  4.5418646E-02
                                  18  4.4450159E-02

 320.071           .2268974E7  329684.91 .1267639E8 16.4784937 2946.65785 1994.98898 2.97414217 845307.785 159784.816 112716.689
                   -136770.31 -112703.65 135084.525 170424.256 -160142.18 47298.9029 170424.256 -160142.18 -170623.45 145.754816
                   185708.713 20094.3136 186472.191 -180049.71 175268.147 193509.798 -238119.99 -250619.45 170728.015  185643.55
                   174670.111 193218.317 -252824.49 106.512308 -40.600795 251.757732 -102.54261 -1429.9772 -119.93316 1.26465143
                   27.9099362 22.0953582 .014173145 265.692741 65.0334341 2130.97297 1072.76691  53509.751 1457.54816
Times of maxima :      .03517     .03568      .0422     .05069     .05648     .06943     .07016     .05668     .06911     .00278
                       .03459     .00556     .03459     .05648     .06943     .05069     .05648     .06943     .06928     .05267
                       .05656     .07016     .05668     .06911     .06898     .05643     .05439     .05446     .06928     .05656
                       .06944     .05643     .05433     .03517     .03568      .0422     .07222     .05284     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04479     .04447     .04543     .05267
             Random switching times for simulation number  178  :
                                  10  2.6384863E-02   11  2.5832379E-02   12  2.7363001E-02   16  3.6946256E-02   17  3.7079149E-02
                                  18  3.5093857E-02

 149.362           .2393015E7 460919.083 .1271533E8 16.4241671 2465.98426 1942.54168 2.18649506 271570.334 3360.60337 112716.689
                    121058.12 -112703.65 -122970.15 -165365.11 159542.381 -47220.871 -165365.11 159542.381 169233.921 -145.40932
                   -181651.51 -17229.258 -182714.34 174590.923 -175425.62 -189423.56 234038.619 243705.224 -169342.12 -181578.69
                   -173819.46 -186983.56 250299.122 -109.38498 48.0062018 -252.14409 100.730731 1431.44222 108.815691 1.30492968
                   28.2750455 22.4172091 .013957481   132.6416 55.3826982 2230.98909 993.480217 53548.3132 -1454.0932
Times of maxima :      .02696     .02695     .03382     .04244     .04818     .06092      .0618     .04832     .06078     .00278
                       .02641     .00556     .02641     .04818     .06092     .04244     .04818     .06092     .06079     .04436
                       .04806      .0618     .04832     .06078     .06065     .04813     .04608     .04614     .06079     .04806
                       .06064     .04813     .04601     .02696     .02695     .03382     .06389     .04453     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03696     .03511     .03709     .04436
             Random switching times for simulation number  179  :
                                  10  2.0756346E-02   11  2.1707736E-02   12  2.0082734E-02   16  3.0489481E-02   17  3.0492592E-02
                                  18  3.1486578E-02

 22.9511           .1446525E7 .3293607E7  .128462E8 18.2432731 2557.12306 1946.03398 3.35489621 111249.775 3402.36837 121033.966
                   112693.574  -128994.8 -112693.57 166344.117 -159582.44 49767.2556 166344.117 -159582.44 -168955.23  148.01393
                   175037.826 21341.8399 178868.438 -175002.41 174830.786 186470.061 -229613.61 -238701.53 169061.065 174967.926
                   173737.773 185490.833 -241044.17 85.0448512 -128.32785  253.43835 -114.96204 -1444.7394 -107.10947 1.34679641
                   29.0372757 23.0110781 .017019027  77.201233 57.3400709 1638.43686 2957.23498 53604.4801  1480.1393
Times of maxima :      .02122     .02227     .02571     .03421     .03993     .05273     .03941     .04013     .05245     .02011
                       .00834     .02078     .00834     .03993     .05273     .03421     .03993     .05273     .05259     .03609
                       .03979     .03941     .04013     .05245     .05242      .0399     .03783      .0379     .05259     .03979
                       .05284     .03972     .03807     .02122     .02227     .02571     .05553     .03622     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3      .0305      .0315     .03051     .03609
             Random switching times for simulation number  180  :
                                  10  3.6076733E-02   11  3.6184484E-02   12  3.6854589E-02   16  4.5946397E-02   17  4.6452993E-02
                                  18  4.6830395E-02

 353.096           .3309175E7 .1547112E7 .1278748E8 18.0107322 2698.51236 1991.78668 2.59201703 980368.706 62051.3122 112716.689
                   112693.574 -112703.65 -112693.57 167844.137 -160105.67 49449.0551 167844.137 -160105.67 -171407.24 149.844307
                   185386.176 -18759.067 186886.357 -177655.13 176185.292 192290.978 -236541.33 -243124.97  171512.72 185318.642
                   176941.739 191147.078 -245498.81 128.630775  -87.95202 252.858434 -107.86452 -1470.2419 -116.88282 1.26512872
                   27.5131013 21.7013715 .015682716 224.019033 57.5773311 2761.45285 1695.18411 52878.4964 1498.44307
Times of maxima :      .03664     .03665     .04215     .05076     .05646     .06922     .05574     .05671     .06922     .00278
                       .00834     .00556     .00834     .05646     .06922     .05076     .05646     .06922     .06935     .05266
                       .05655     .05574     .05671     .06922     .06893     .05643     .05442     .05444     .06935     .05655
                       .06946     .05642     .05428     .03664     .03665     .04215     .07218     .05282     .05067        0.3
                          0.3        0.3        0.3        0.3        0.3     .04596     .04685     .04647     .05266
             Random switching times for simulation number  181  :
                                  10  2.2540571E-02   11  2.1667929E-02   12  2.2209272E-02   16  3.2294329E-02   17  3.2075211E-02
                                  18  3.2257588E-02

 28.1819           410065.705 .2657296E7 .1253101E8  19.752589 1173.95033 1797.90548 1.62915546 149954.145 401626.715 116978.276
                   112693.574 -112703.65 -112693.57 162588.466 -157867.82 51785.0412 150259.525 -157867.82 -175901.34 125.598883
                   165837.281 -14872.144 179811.672 -185098.68 188659.245 176284.237 -220549.18  -227438.2 176024.657 165847.515
                   181783.871 172287.278 -229672.68 45.2805535   -115.267 250.309949 88.2996431  -1241.982 -75.112526 1.33218745
                   28.9125301 22.6664479 .006306031 77.6238399 131.944681 828.937523 2816.42618 55944.5638 1255.98883
Times of maxima :       .0323      .0223     .02569     .03236     .05612     .03585     .03845     .02311     .03559     .02169
                       .00834     .00556     .00834     .02282     .03585     .03236     .05612     .03585     .03567     .03655
                         .023     .03845     .02311     .03559     .03543     .03975     .03787     .03778     .03567       .023
                       .03555     .02313     .03765      .0323      .0223     .02569     .03275     .03677     .03435        0.3
                          0.3        0.3        0.3        0.3        0.3     .03231     .03227     .03209     .03655
             Random switching times for simulation number  182  :
                                  10  3.5109168E-02   11  3.4705776E-02   12  3.6763277E-02   16  4.5507504E-02   17  4.7073637E-02
                                  18  4.4261166E-02

 355.148           .2688113E7  554324.96  .126825E8 19.6401131  2615.8899 1889.73988 3.19088194  278192.02 23033.7973 112716.689
                   -115657.66 -112703.65  115797.75 166970.311 -158934.58 51637.3927 166970.311 -158934.58 -169906.68 147.976181
                   180752.972 20813.6228 182869.837 -176681.09 -175378.98 186823.024 -232195.26 -240886.41 170012.282 180687.842
                   175755.704 189533.165 -242630.99 115.933444 -52.646223 251.818348  -112.4963 -1452.6476 -106.81143 1.26528186
                   27.3018199 21.9069043  .01493836 114.264734  55.356099 2331.43676 1064.24964 53056.7056 1479.76181
Times of maxima :      .03567     .03565     .04218     .05081     .05657     .06943     .05606     .05673      .0691     .00278
                       .03513     .00556     .03513     .05657     .06943     .05081     .05657     .06943     .06924     .05271
                       .05657     .05606     .05673      .0691      .0595     .05645     .05446     .05452     .06924     .05657
                       .06943     .05641     .05468     .03567     .03565     .04218     .07219     .05283     .06769        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552     .04428     .04709     .05271
             Random switching times for simulation number  183  :
                                  10  2.7054984E-02   11  2.7965652E-02   12  2.6994890E-02   16  3.7104311E-02   17  3.7691213E-02
                                  18  3.7584720E-02

 159.406           .3149478E7 .1656837E7 .1277732E8 17.7503164 2521.15488 1908.42874 2.81686244 669184.718 46738.5636  -139586.3
                   112693.574 -112703.65 -112693.57  -165958.9 159150.167 -49090.263  -165958.9 159150.167 171056.228 -149.17989
                   -183460.38 19555.7795 -185929.37 177274.126 -176006.51 -191624.79  236092.28 243613.112 -171161.72 -183393.13
                   -176604.83 -189084.67 246343.255 -125.48861 91.0174878 -252.75795 106.954357 1462.03873 109.077542 1.30909554
                   28.3046717 22.7631359 .014799964 166.239737 59.4084936 2633.79616 1951.88152 55933.1951 -1491.7989
Times of maxima :      .02758     .02855     .03404     .04236     .04812     .06088      .0474     .04837     .06088     .02702
                       .00834     .00556     .00834     .04812     .06088     .04236     .04812     .06088     .06101     .04433
                        .0482      .0474     .04837     .06088      .0606     .04809      .0461     .04611     .06101      .0482
                       .06112     .04807     .04595     .02758     .02855     .03404     .06384     .04451      .0593        0.3
                          0.3        0.3        0.3        0.3        0.3     .03712      .0376     .03771     .04433
             Random switching times for simulation number  184  :
                                  10  2.2859436E-02   11  2.2779999E-02   12  2.2318394E-02   16  3.1992314E-02   17  3.2196040E-02
                                  18  3.2737844E-02

 42.2648           337130.396 .2994332E7 .1308082E8 21.7017644 1061.29335 1479.79169 2.28230458 2329.07799 171993.209 112716.689
                   112693.574 -135782.76 -113077.83 148810.617 -154071.79 54279.9995 148810.617 -154071.79 -174729.06 123.855743
                   162158.352 17602.6929 163875.917 -180344.46 192718.351 172323.537 -213311.24 -220496.44 174848.681 162106.622
                   180306.188 166562.834 -222199.53 -41.056692 -122.35874 255.742229 87.8277517 -1223.4193 -84.931433  1.3299911
                   28.2439227 22.5016872 .006447431 68.9221847 71.7494334 714.231664 2736.91947 57252.7193 1238.55743
Times of maxima :       .0241     .02332      .0254     .03248     .05617     .03578     .02412     .05642     .03573     .00278
                       .00834     .02234     .02556     .05617     .03578     .03248     .05617     .03578     .03555     .03625
                       .05627     .02412     .05642     .03573     .03552     .05618     .03792     .03781     .03555     .05627
                       .03568      .0238     .03793      .0241     .02332      .0254     .03277     .03688     .03416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03201     .03275     .03221     .03625
             Random switching times for simulation number  185  :
                                  10  3.4924328E-02   11  3.5004052E-02   12  3.5083549E-02   16  4.5277484E-02   17  4.5144689E-02
                                  18  4.6409414E-02

 315.851           .3521844E7 364313.682 .1274722E8  15.357596 2113.54731 1888.54789 3.62686985 168418.216 3374.19658 112716.689
                   -131791.06 -112703.65 129972.647 161484.031  -165752.4 45661.8951 161484.031 -158920.82 -168764.28 142.336651
                   178120.742 -22190.051 180258.247 -174725.02 175381.672 187721.111 -229578.16  -237955.7 168871.732 178047.507
                   184884.809 184168.177  -243775.9 132.699742 -42.679836 252.460056 -97.722031 -1409.3507 -103.62608 1.26306531
                   27.4015359 21.5471975 .010786142 96.0984111 53.2353257  2811.9496  1223.1441 55569.2549 1423.36651
Times of maxima :       .0355     .03649     .04213     .05069     .05648     .06929     .03633     .05649     .06915     .00278
                       .03495     .00556     .03495     .05648     .03575     .05069     .05648     .06929     .06916     .05273
                       .05638     .03633     .05649     .06915       .069     .05648     .05439     .05448     .06916     .05638
                       .03603     .05649     .05433      .0355     .03649     .04213     .07225      .0528     .05069        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04642     .04516     .05273
             Random switching times for simulation number  186  :
                                  10  2.9805070E-02   11  2.9258005E-02   12  2.8224645E-02   16  4.0271101E-02   17  3.8171455E-02
                                  18  4.0180984E-02

  175.53           .1166111E7 .2732795E7 .1281019E8 17.7730815 2560.61875 1948.78971 2.00485836 376757.109 3369.26984 -125806.14
                   112693.574 -112703.65 -112693.57 -166381.48 159614.038 -49121.733 -166381.48 159614.038 170811.475 -149.67002
                   -181293.41 16498.1087 -185021.09 174676.437 -174256.28 -190830.06 237788.984 244587.012  -170917.3 -181226.54
                   -176146.85 -184469.81 251737.044 -76.358082 116.892999 -253.08291 106.519212 1468.92229 116.213972  1.3056813
                   28.4931034 22.0623059 .013203116 148.420672 55.0065433 1609.06082 2690.75999 53210.0162 -1496.7002
Times of maxima :      .03036     .02988     .03382     .04244     .04816     .06087     .04741      .0484      .0609     .02825
                       .00834     .00556     .00834     .04816     .06087     .04244     .04816     .06087       .061     .04434
                       .04826     .04741      .0484      .0609     .06088     .04812      .0461      .0461       .061     .04826
                       .06111     .04813     .04595     .03036     .02988     .03382     .06385     .04452     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .04029      .0402     .03819     .04434
             Random switching times for simulation number  187  :
                                  10  3.2113733E-02   11  3.1384456E-02   12  3.2267898E-02   16  4.1558497E-02   17  4.2262334E-02
                                  18  3.9925428E-02

 269.831           439764.092 .1906623E7 .1296997E8 25.6330753 1017.61216 1317.00672  3.1685717 2600.98669 235161.624 112716.689
                   -125238.24 -112703.65 123684.559 148241.886 152063.924 -58991.939 148241.886 152063.924 169805.447 111.851626
                   163700.761 -20740.732  166811.88 181854.781 -191862.29 -173421.94  209325.07 -208697.35 -169865.99 163648.688
                   -183752.74 165396.664  214099.66  46.891582 97.6376647  254.65636 -63.353437 -1101.8832 72.8105425 1.27452764
                   27.9593048 21.9879355 .005714226 68.5371802 79.1839083 772.499685 2271.01899 61529.4487 1118.51626
Times of maxima :      .03281     .03196     .04216     .04255     .07286     .04349     .03352     .07294     .04334     .00278
                       .03141     .00556     .03141     .07286     .04349     .04255     .07286     .04349      .0435     .05312
                       .07285     .03352     .07294     .04334     .04307     .06472     .04613     .05407      .0435     .07285
                       .04323     .07295     .04589     .03281     .03196     .04216     .07461     .05293       .044        0.3
                          0.3        0.3        0.3        0.3        0.3     .04157     .03994     .04228     .05312
             Random switching times for simulation number  188  :
                                  10  2.2447368E-02   11  2.0821029E-02   12  2.2005290E-02   16  3.3091607E-02   17  3.2006775E-02
                                  18  3.0873709E-02

 27.8639           567049.477 .2094114E7 .1256483E8 19.0516775 1370.28304 1191.35299 .936243454  2770.9515 2535.69298 134673.515
                   112693.574 -112703.65 -112693.57 152726.224 -150481.11 50857.9585 152726.224 -150481.11 -163000.89 128.212082
                   167692.835 -11274.225  168604.09 -166114.78  176262.85 176111.955 211289.711 -216969.78  163127.43 167633.836
                   167678.641 169380.392 219622.962 53.2470411  -102.3258  250.64748 -69.870777 -1263.9566 -91.502396 1.33225979
                   29.1029741 22.3516986 .004281902 71.0747033 55.3856183 1416.55441 2161.95336 57372.5192 1282.12082
Times of maxima :      .03261     .02143     .02587     .03229     .03975     .03606     .02388     .03996     .03615     .02085
                       .00834     .00556     .00834     .03975     .03606     .03229     .03975     .03606     .03601     .03648
                        .0398     .02388     .03996     .03615     .03586     .03967     .04527     .03792     .03601      .0398
                       .03614     .03985     .04533     .03261     .02143     .02587     .03896     .03618     .03384        0.3
                          0.3        0.3        0.3        0.3        0.3     .03311     .03089     .03202     .03648
             Random switching times for simulation number  189  :
                                  10  2.7346970E-02   11  2.8870496E-02   12  2.7398009E-02   16  3.7524576E-02   17  3.7634022E-02
                                  18  3.8297303E-02

 184.246           .3172222E7 .3193373E7 .1286695E8  18.320605  2833.2035 1925.21712 2.58706265 .1119535E7 65728.4179 112716.689
                   113693.262 -112703.65 -112693.57 -169252.67 160288.051 -49872.624 -169252.67 159343.399 171364.864 -148.59329
                   -185871.97 18741.1305 -187311.23 177746.379 -175950.56 -192514.51 238251.224 246041.993 -171470.49 -185803.99
                   -176840.19 -188953.55 246625.928 -125.94089 126.360054 -253.64291 106.957269 1462.20483 114.884866 1.30737108
                   28.6769823 22.7371805 .015829031 255.289319 60.5891574  2584.9186  2737.8163 54099.6236 -1485.9329
Times of maxima :       .0279     .02944     .03389     .04233     .04812     .06089     .02804     .04836     .06088     .00278
                       .02737     .00556     .00834     .04812     .02813     .04233     .04812     .06089     .06102     .04431
                       .04821     .02804     .04836     .06088      .0609     .04808     .04608     .04609     .06102     .04821
                       .06106     .04809     .04594      .0279     .02944     .03389     .06384     .04449     .04232        0.3
                          0.3        0.3        0.3        0.3        0.3     .03754     .03831     .03765     .04431
             Random switching times for simulation number  190  :
                                  10  2.2150554E-02   11  2.4280352E-02   12  2.3912861E-02   16  3.2245219E-02   17  3.3486981E-02
                                  18  3.4410690E-02

 61.5204           925462.268 .1339925E7 .1197201E8 23.4058546 1226.47891 899.565677 1.68220826 3093.10938 2851.83225 112716.689
                   112693.574 -134995.31 -112693.57 -150926.58 146684.658 56370.8474 -150926.58 146684.658 -166073.56 -105.63919
                   -168184.18 -15112.357 -171917.28 -169445.95 188386.316 -175295.88 -219331.47 -218217.71 166138.281 -168138.17
                   171806.645 -172517.67 -225977.13 -68.024344 -81.851228 -244.66318  -81.77356 1048.11017 -75.096152 1.31760882
                   29.3581199 23.0578357 .004296295 71.5147846 59.2632586 1220.51985 1918.50794  55871.869 -1056.3919
Times of maxima :      .02411     .02467     .03349     .03377     .06448     .06077     .02537     .04816     .03457     .00278
                       .00834     .02218     .00834     .06448     .06077     .03377     .06448     .06077     .03472     .04478
                       .04805     .02537     .04816     .03457     .03481     .04812     .03735     .03729     .03472     .04805
                       .03497     .04814     .03712     .02411     .02467     .03349     .03954     .04456     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .03226     .03443      .0335     .04478
             Random switching times for simulation number  191  :
                                  10  2.2184405E-02   11  2.3710467E-02   12  2.0849547E-02   16  3.2200838E-02   17  3.0763882E-02
                                  18  3.3434165E-02

 50.0809           361569.715 .1714921E7 .1247031E8 21.8244959 2676.10521 1894.83424 2.61864774 840587.719 3500.30644 112716.689
                   112693.574 -135631.01 -112693.57 167607.905  -158993.4 54433.2698 167607.905  -158993.4 -169739.88 145.260963
                   182395.791 -18855.187 186457.684 -175961.24 175524.862 193461.055  -235293.8 -246871.51 169844.694 182332.529
                   174424.764 186077.091 -250508.68 42.5188026 -92.599176 249.702924 -108.15373 -1428.1653 -126.86494 1.34327233
                   28.9077872 22.7083594 .014751444 206.874766 56.2844734 1040.64105 2060.47801 54127.3104 1452.60963
Times of maxima :      .03142      .0242     .02624     .03405     .03984     .05261     .03902     .04004     .05246     .00278
                       .00834     .02221     .00834     .03984     .05261     .03405     .03984     .05261     .05262     .03604
                       .03993     .03902     .04004     .05246     .05234      .0398     .03775     .03782     .05262     .03993
                       .05279     .03979     .03767     .03142      .0242     .02624     .05556     .03619     .03403        0.3
                          0.3        0.3        0.3        0.3        0.3     .03222     .03345     .03078     .03604
             Random switching times for simulation number  192  :
                                  10  3.1838722E-02   11  3.3957696E-02   12  3.3047074E-02   16  4.1264535E-02   17  4.3887132E-02
                                  18  4.3190173E-02

 285.591            667033.97 402107.648 .1269557E8 19.2784431 1513.62132 1923.79807 2.58306875 77219.5884 3219.46912 112716.689
                   -113765.37 -112703.65 112939.214 -154483.28 -159327.08 51159.7356 -154483.28 -159327.08 -167404.91 130.451608
                   -172001.07 18726.6587 -178030.95 -173188.64 -180543.35 -182168.01 -223743.91 -230266.72  167532.37 -172013.77
                    -173347.1 -179514.83 -244866.88 57.7509294 -44.839026 251.948146 -133.90122 -1267.9002 -122.82439  1.2669899
                   28.0716196 22.1112184  .01057537  76.853412 54.9273535 909.196324 959.642647 69612.1258 1304.51608
Times of maxima :      .03345     .03533      .0419     .05105     .04832      .0529     .05631     .04855     .05314     .00278
                       .03303     .00556       .033     .04832      .0529     .05105     .04832      .0529       .053     .05317
                       .04844     .05631     .04855     .05314     .06037     .04839     .05342     .05328       .053     .04844
                       .04485     .04859     .05317     .03345     .03533      .0419     .05568     .05296     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04128     .04321      .0439     .05317
             Random switching times for simulation number  193  :
                                  10  2.9389501E-02   11  2.9243278E-02   12  2.8795366E-02   16  3.9632643E-02   17  3.8297122E-02
                                  18  3.9094475E-02

 203.908            .188178E7 .3277654E7 .1287923E8 17.8722013 2473.06977 1878.72331 1.95517365 352759.019 38530.2462 -123117.22
                   112693.574 -112703.65 -112693.57 -165441.57 158807.267 -49258.517 -165441.57 158807.267 170501.086 -149.70059
                   -182958.55 -16292.397 -184603.55  177069.22 -174560.19 -189528.88 229385.906 232398.036 -170606.54 -182891.08
                   -176152.46   -187921. 238866.323 -96.999486 128.016685 -253.76393    110.173  1473.7981 113.243045  1.3058224
                   28.2209425 21.8474754 .014667519  156.10958 56.7118964 1919.84881 2751.13366 53095.5463 -1497.0059
Times of maxima :      .02981     .02981     .03385     .04243     .04814     .06089      .0599     .04839     .06092     .02927
                       .00834     .00556     .00834     .04814     .06089     .04243     .04814     .06089     .06091     .04433
                       .04824      .0599     .04839     .06092     .06063     .04811     .04608     .04611     .06091     .04824
                       .06106     .04811     .03032     .02981     .02981     .03385     .06385      .0445     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03965     .03911     .03831     .04433
             Random switching times for simulation number  194  :
                                  10  2.1217224E-02   11  2.2610343E-02   12  2.1937282E-02   16  3.0870269E-02   17  3.2078071E-02
                                  18  3.2302557E-02

 53.5034           .1120601E7 .3155266E7 .1348858E8 19.0250268 996.454503 1004.15875 .819767646 2400.71871 2797.08472 112716.689
                   112693.574 -139744.27 -112693.57 148634.239 -148065.92 50822.3744  147964.98 -148065.92 -162513.63 126.833112
                   162647.003 -10549.641 164658.014 -168876.86 177970.476 174116.393 -210488.92 -216406.43 162635.714 162594.214
                   166647.562 164495.925 -218406.22 74.8532151 -125.60385 259.697745 -65.530298 -1239.8273 -72.704076 1.33146911
                   28.4785254 22.3027711 .003197476 69.8384994 55.4069762 1365.31906 2915.14962  58441.751 1268.33112
Times of maxima :      .02177     .02306      .0256     .03236     .05613     .03589     .02266     .05639     .03565     .00278
                       .00834      .0223     .00834     .02342     .03589     .03236     .05613     .03589      .0357     .03655
                       .05624     .02266     .05639     .03565     .03536     .03972     .03785     .03774      .0357     .05624
                       .03565     .05621     .03785     .02177     .02306      .0256     .05766     .03628     .03393        0.3
                          0.3        0.3        0.3        0.3        0.3     .03089     .03232     .03209     .03655
             Random switching times for simulation number  195  :
                                  10  2.2108417E-02   11  2.1538279E-02   12  2.2117552E-02   16  3.1726503E-02   17  3.1316090E-02
                                  18  3.1112839E-02

 45.3851           418296.814 .2745272E7 .1267013E8 17.0699401 1314.00525   1117.099 1.05847142 132731.221 2505.44943 120537.766
                   112693.574 -112703.65 -112693.57  164394.53 -149531.52 48140.2466 152026.458 -149531.52 -160139.19 139.115663
                   165878.099   11987.59 179393.148 -165790.23 174048.611 172512.742 209397.932 213406.552 160245.913 165887.409
                    162580.95 171874.884  -214896.4 45.7327462 -117.15956 251.695551 -82.879708 -1367.9749 70.2040122 1.33844998
                   28.7322182 21.7157038 .005114187 75.6070534 54.2862949 934.477817  2827.0636 52278.5954 1391.15663
Times of maxima :      .02264      .0222      .0256     .03408     .02274     .05271     .02226     .02299     .05258     .02156
                       .00834     .00556     .00834     .02271     .05271     .03408     .02274     .05271     .05261     .03623
                       .02284     .02226     .02299     .05258     .03511     .05644     .04545       .062     .05261     .02284
                       .05247       .023     .03752     .02264      .0222      .0256     .05569     .03639     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03174     .03113     .03133     .03623
             Random switching times for simulation number  196  :
                                  10  2.2182142E-02   11  2.1368600E-02   12  2.1740251E-02   16  3.2148208E-02   17  3.1178422E-02
                                  18  3.2169144E-02

   20.52           495459.321 .2783175E7 .1265013E8  17.610261 1418.38109 1568.59563 2.08602064 15699.0204 2646.25301 124750.405
                   112693.574 -112703.65 -112693.57 164040.846 -155147.89 48896.2113 153319.795 -155147.89 -162544.99 140.756206
                    165338.19 16828.7405 176496.783 -167292.32 173394.244 174988.654 -214674.05 -221336.74 162652.158 165349.435
                   166343.756 170424.186 -225377.34 49.7724483 -117.96558 251.496785 -92.153238 -1383.6785 -84.606757 1.34099571
                   28.6470121 21.8898831 .007840501 70.6413807 54.3330041 1211.45094 2775.10284 53128.1009 1407.56206
Times of maxima :      .02252     .02196     .02593     .03441     .02288     .05267     .02403     .02279     .05253     .02139
                       .00834     .00556     .00834     .02239     .05267     .03441     .02288     .05267     .05255      .0362
                       .02265     .02403     .02279     .05253      .0355     .03992      .0378     .03769     .05255     .02265
                       .05241     .02266     .03781     .02252     .02196     .02593     .05563     .03636     .03422        0.3
                          0.3        0.3        0.3        0.3        0.3     .03216     .03218     .03119      .0362
             Random switching times for simulation number  197  :
                                  10  3.6966293E-02   11  3.6307924E-02   12  3.7405062E-02   16  4.7306610E-02   17  4.7775393E-02
                                  18  4.6142177E-02

 354.755           .2494104E7 .1544265E7 .1274728E8 20.1778809 1073.49501 1224.35828 1.34610003 2629.32956 2568.94597 136883.982
                   112693.574 -112703.65 -112693.57 148968.779 -150899.75 52339.5627 148968.779 -150899.75 -159979.97  141.05534
                   163600.251  13518.577 167112.969 -166470.41 167770.108 172390.282 -229686.09 -228526.37 160087.068  163547.72
                   164603.141 170438.089 -239368.77 111.671472 -87.871058  252.46072 -94.231944 -1388.7464 -74.122676    1.25778
                   26.4504456 20.4908532  .00609615 64.6048496 50.6676808 2286.44589 1912.26514 54816.1822  1410.5534
Times of maxima :       .0375      .0371     .04244     .05104     .07309     .06937     .05619     .07281     .06924     .03633
                       .00834     .00556     .00834     .07309     .06937     .05104     .07309     .06937     .06925     .05282
                       .08955     .05619     .07281     .06924     .06893     .08967     .03815     .03802     .06925     .08955
                       .06911     .05653      .0379      .0375      .0371     .04244     .07232     .05254     .06781        0.3
                          0.3        0.3        0.3        0.3        0.3     .04732     .04616     .04779     .05282
             Random switching times for simulation number  198  :
                                  10  2.5387731E-02   11  2.6282065E-02   12  2.5901997E-02   16  3.5571276E-02   17  3.5611744E-02
                                  18  3.5708091E-02

  141.24           .2022172E7 495855.648  .127722E8 18.7144518  1116.7061 1588.22582 1.91768921 2922.32818 3118.11804 112716.689
                   138677.774 -112703.65 -137422.04 149526.466 155384.005 -50405.841 149526.466 155384.005 -164014.77 -130.01123
                   165248.445 -16135.463 170174.134 172170.124 177359.503   -174497. -216571.27 -220627.43 164093.258 165195.311
                   175045.947 169873.945 229165.345 -100.55277 49.7923512 -252.70738 122.648691 1277.84437 103.369643 1.30560765
                   28.4176506 22.7814842 .005949986 69.4501113 56.7833232 1939.72018 1087.08802 55415.5674 -1300.1123
Times of maxima :      .02607     .02756     .03399     .04278     .05575     .04465     .02791     .05589     .04442     .00278
                       .02541     .00556     .02541     .05575     .04465     .04278     .05575     .04465     .05197     .04492
                       .05588     .02791     .05589     .04442     .05205     .04762     .05373     .05381     .05197     .05588
                       .03658      .0559     .04494     .02607     .02756     .03399     .04735     .04418     .04453        0.3
                          0.3        0.3        0.3        0.3        0.3     .03559     .03572     .03563     .04492
             Random switching times for simulation number  199  :
                                  10  2.8043132E-02   11  3.0003442E-02   12  2.9944180E-02   16  3.8727492E-02   17  3.9338583E-02
                                  18  3.9765749E-02

 210.348           .2267294E7 .3939621E7 .1267239E8 21.6036928 1628.60375 1518.42705 2.51365439 3288.62281 2880.50217 112716.689
                   112693.574 135724.677 -112693.57 -165933.13 154541.584 -54157.213  -155867.7 154541.584 163226.293 -142.62316
                   -169118.37 -18473.326 -173878.03 169742.719 -170371.78 -180033.53 -212198.14 217344.929 -163331.83 -169129.97
                    -166944.3  -177028.7  -218524.7 -106.47286  140.34994 -251.71802 107.593853 1403.70282 83.9663724 1.30249571
                   27.8733118 21.5037079 .010545272 68.6852428 53.4632141 2290.34647 3251.54262 52883.6173 -1426.2316
Times of maxima :      .02863     .03056     .03407     .04261     .03118     .06101     .04784     .03144     .06088     .00278
                       .00834     .03001     .00834     .03083     .06101     .04261     .03118     .06101     .06102      .0444
                       .03128     .04784     .03144     .06088     .06074     .03119     .07036      .0463     .06102     .03128
                       .06073     .03103     .07014     .02863     .03056     .03407     .06394     .04457     .05944        0.3
                          0.3        0.3        0.3        0.3        0.3     .03874     .03978     .03935      .0444
             Random switching times for simulation number  200  :
                                  10  2.8478056E-02   11  2.8542886E-02   12  2.8476628E-02   16  3.8232571E-02   17  3.8249733E-02
                                  18  3.7881082E-02

 187.099           .3101897E7 .2391257E7 .1279702E8 17.9068848 2685.24115 1919.52003 2.61972281 810683.356 32715.3816 112716.689
                   112693.574 -112703.65 -112693.57 -167704.29 159277.872 -49306.291 -167704.29 159277.872 171244.367 -149.64234
                   -183908.47 18859.0574 -186365.72 176923.777  -175843.8 -192030.16  244725.02 246966.115 -171349.99 -183841.35
                   -176761.24 -189210.99  251716.23 -124.53709 109.344788 -252.95275 107.371153 1466.62827 113.284234 1.30570598
                   28.3437013 22.4985019 .013807426 188.390699 57.2942015  2605.5665 2148.96386 52994.7796 -1496.4234
Times of maxima :      .02902     .02907     .03397     .04244     .04813     .06089     .04741     .04838     .06088     .00278
                       .00834     .00556     .00834     .04813     .06089     .04244     .04813     .06089     .06102     .04434
                       .04822     .04741     .04838     .06088     .06062      .0481     .02973     .04612     .06102     .04822
                       .06112     .04808      .0295     .02902     .02907     .03397     .06385     .04451     .04236        0.3
                          0.3        0.3        0.3        0.3        0.3     .03825      .0379     .03826     .04434

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.3619614330000000E+09

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         7            .3500000      3.94369500E+04             0             0          100.000000
         8            .4000000      4.50708000E+04            11            11           94.500000
         9            .4500000      5.07046500E+04            96           107           46.500000
        10            .5000000      5.63385000E+04            50           157           21.500000
        11            .5500000      6.19723500E+04            42           199             .500000
        12            .6000000      6.76062000E+04             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.56500000E-01     4.57929717E-01
                             Variance = 1.99271357E-03     1.76722747E-03
                   Standard deviation = 4.46398204E-02     4.20384047E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             3             3           98.500000
        27           1.3500000      1.52113950E+05            88            91           54.500000
        28           1.4000000      1.57747800E+05            39           130           35.000000
        29           1.4500000      1.63381650E+05            21           151           24.500000
        30           1.5000000      1.69015500E+05            35           186            7.000000
        31           1.5500000      1.74649350E+05            14           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38475000E+00     1.38424291E+00
                             Variance = 4.76626884E-03     4.52329063E-03
                   Standard deviation = 6.90381695E-02     6.72554134E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            17            17           91.500000
        27           1.3500000      1.52113950E+05            42            59           70.500000
        28           1.4000000      1.57747800E+05            49           108           46.000000
        29           1.4500000      1.63381650E+05            79           187            6.500000
        30           1.5000000      1.69015500E+05            13           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38225000E+00     1.38028945E+00
                             Variance = 2.97481156E-03     2.56691318E-03
                   Standard deviation = 5.45418331E-02     5.06647133E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           99.500000
        27           1.3500000      1.52113950E+05            50            51           74.500000
        28           1.4000000      1.57747800E+05            47            98           51.000000
        29           1.4500000      1.63381650E+05            40           138           31.000000
        30           1.5000000      1.69015500E+05            48           186            7.000000
        31           1.5500000      1.74649350E+05            14           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40650000E+00     1.40494313E+00
                             Variance = 4.17864322E-03     3.99758999E-03
                   Standard deviation = 6.46424258E-02     6.32264975E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             7             7           96.500000
        29           1.4500000      1.63381650E+05            50            57           71.500000
        30           1.5000000      1.69015500E+05            43           100           50.000000
        31           1.5500000      1.74649350E+05            68           168           16.000000
        32           1.6000000      1.80283200E+05            26           194            3.000000
        33           1.6500000      1.85917050E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.49350000E+00     1.49243819E+00
                             Variance = 3.47512563E-03     3.19382113E-03
                   Standard deviation = 5.89501962E-02     5.65139021E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.16482195E-03
                             Variance = 7.14113302E-19     1.69028509E-08
                   Standard deviation = 8.45052248E-10     1.30010964E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05            33            33           83.500000
        30           1.5000000      1.69015500E+05            76           109           45.500000
        31           1.5500000      1.74649350E+05            22           131           34.500000
        32           1.6000000      1.80283200E+05            28           159           20.500000
        33           1.6500000      1.85917050E+05            33           192            4.000000
        34           1.7000000      1.91550900E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51900000E+00     1.51924942E+00
                             Variance = 5.49145729E-03     5.63039064E-03
                   Standard deviation = 7.41043675E-02     7.50359290E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05            22            22           89.000000
        30           1.5000000      1.69015500E+05            55            77           61.500000
        31           1.5500000      1.74649350E+05            27           104           48.000000
        32           1.6000000      1.80283200E+05            49           153           23.500000
        33           1.6500000      1.85917050E+05            39           192            4.000000
        34           1.7000000      1.91550900E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53800000E+00     1.53834348E+00
                             Variance = 5.10653266E-03     5.27855747E-03
                   Standard deviation = 7.14600074E-02     7.26536817E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             3             3           98.500000
         3            .1500000      1.69015500E+04            80            83           58.500000
         4            .2000000      2.25354000E+04           101           184            8.000000
         5            .2500000      2.81692500E+04            15           199             .500000
         6            .3000000      3.38031000E+04             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.57750000E-01     1.58151290E-01
                             Variance = 1.09541457E-03     1.01716282E-03
                   Standard deviation = 3.30970478E-02     3.18929902E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             5             5           97.500000
        30           1.5000000      1.69015500E+05            51            56           72.000000
        31           1.5500000      1.74649350E+05            53           109           45.500000
        32           1.6000000      1.80283200E+05            35           144           28.000000
        33           1.6500000      1.85917050E+05            31           175           12.500000
        34           1.7000000      1.91550900E+05            25           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.55275000E+00     1.55212727E+00
                             Variance = 4.94214824E-03     4.82617783E-03
                   Standard deviation = 7.03004142E-02     6.94706976E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05            20            20           90.000000
        30           1.5000000      1.69015500E+05            34            54           73.000000
        31           1.5500000      1.74649350E+05            40            94           53.000000
        32           1.6000000      1.80283200E+05            69           163           18.500000
        33           1.6500000      1.85917050E+05            17           180           10.000000
        34           1.7000000      1.91550900E+05            20           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.54725000E+00     1.54621260E+00
                             Variance = 4.91702261E-03     4.50872541E-03
                   Standard deviation = 7.01214847E-02     6.71470432E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             4             4           98.000000
        30           1.5000000      1.69015500E+05            29            33           83.500000
        31           1.5500000      1.74649350E+05            41            74           63.000000
        32           1.6000000      1.80283200E+05            35           109           45.500000
        33           1.6500000      1.85917050E+05            46           155           22.500000
        34           1.7000000      1.91550900E+05            45           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.58125000E+00     1.58037728E+00
                             Variance = 5.22456030E-03     4.92291426E-03
                   Standard deviation = 7.22811200E-02     7.01634824E-02

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05            86            86           57.000000
        19            .9500000      1.85402950E+05            58           144           28.000000
        20           1.0000000      1.95161000E+05            54           198            1.000000
        21           1.0500000      2.04919050E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.18000000E-01     9.21216149E-01
                             Variance = 1.81005025E-03     1.61875031E-03
                   Standard deviation = 4.25446853E-02     4.02336962E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            67            68           66.000000
        23           1.1500000      2.24435150E+05            60           128           36.000000
        24           1.2000000      2.34193200E+05            31           159           20.500000
        25           1.2500000      2.43951250E+05            38           197            1.500000
        26           1.3000000      2.53709300E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13675000E+00     1.13652163E+00
                             Variance = 3.39139447E-03     3.01943068E-03
                   Standard deviation = 5.82356804E-02     5.49493465E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        17            .8500000      1.65886850E+05             0             0          100.000000
        18            .9000000      1.75644900E+05            86            86           57.000000
        19            .9500000      1.85402950E+05            68           154           23.000000
        20           1.0000000      1.95161000E+05            34           188            6.000000
        21           1.0500000      2.04919050E+05            12           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.18000000E-01     9.18077205E-01
                             Variance = 2.06130653E-03     1.73387851E-03
                   Standard deviation = 4.54016138E-02     4.16398669E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            67            68           66.000000
        23           1.1500000      2.24435150E+05            60           128           36.000000
        24           1.2000000      2.34193200E+05            31           159           20.500000
        25           1.2500000      2.43951250E+05            38           197            1.500000
        26           1.3000000      2.53709300E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13675000E+00     1.13652163E+00
                             Variance = 3.39139447E-03     3.01943068E-03
                   Standard deviation = 5.82356804E-02     5.49493465E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            73            73           63.500000
        18            .9000000      1.75644900E+05            99           172           14.000000
        19            .9500000      1.85402950E+05            28           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.63750000E-01     8.62179570E-01
                             Variance = 1.14164573E-03     1.06232539E-03
                   Standard deviation = 3.37882484E-02     3.25933336E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            84            84           58.000000
        18            .9000000      1.75644900E+05            50           134           33.000000
        19            .9500000      1.85402950E+05            52           186            7.000000
        20           1.0000000      1.95161000E+05            14           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.74000000E-01     8.76870849E-01
                             Variance = 2.41105528E-03     1.87368356E-03
                   Standard deviation = 4.91024977E-02     4.32860666E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            39            39           80.500000
        23           1.1500000      2.24435150E+05            77           116           42.000000
        24           1.2000000      2.34193200E+05            30           146           27.000000
        25           1.2500000      2.43951250E+05            24           170           15.000000
        26           1.3000000      2.53709300E+05            30           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.15725000E+00     1.15699964E+00
                             Variance = 4.41953518E-03     4.39128890E-03
                   Standard deviation = 6.64795847E-02     6.62668009E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            39            39           80.500000
        23           1.1500000      2.24435150E+05            77           116           42.000000
        24           1.2000000      2.34193200E+05            30           146           27.000000
        25           1.2500000      2.43951250E+05            24           170           15.000000
        26           1.3000000      2.53709300E+05            30           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.15725000E+00     1.15699964E+00
                             Variance = 4.41953518E-03     4.39128890E-03
                   Standard deviation = 6.64795847E-02     6.62668009E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            22            22           89.000000
        18            .9000000      1.75644900E+05            84           106           47.000000
        19            .9500000      1.85402950E+05            46           152           24.000000
        20           1.0000000      1.95161000E+05            48           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.05000000E-01     9.04092864E-01
                             Variance = 2.36180905E-03     2.04459405E-03
                   Standard deviation = 4.85984469E-02     4.52171876E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            12            12           94.000000
        23           1.1500000      2.24435150E+05            65            77           61.500000
        24           1.2000000      2.34193200E+05            46           123           38.500000
        25           1.2500000      2.43951250E+05            32           155           22.500000
        26           1.3000000      2.53709300E+05            39           194            3.000000
        27           1.3500000      2.63467350E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18475000E+00     1.18340218E+00
                             Variance = 4.36425879E-03     4.29307354E-03
                   Standard deviation = 6.60625370E-02     6.55215502E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            34            34           83.000000
        18            .9000000      1.75644900E+05            76           110           45.000000
        19            .9500000      1.85402950E+05            69           179           10.500000
        20           1.0000000      1.95161000E+05            13           192            4.000000
        21           1.0500000      2.04919050E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.96250000E-01     8.95216334E-01
                             Variance = 2.39792714E-03     1.99839600E-03
                   Standard deviation = 4.89686342E-02     4.47034227E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            12            12           94.000000
        23           1.1500000      2.24435150E+05            65            77           61.500000
        24           1.2000000      2.34193200E+05            46           123           38.500000
        25           1.2500000      2.43951250E+05            32           155           22.500000
        26           1.3000000      2.53709300E+05            39           194            3.000000
        27           1.3500000      2.63467350E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18475000E+00     1.18340218E+00
                             Variance = 4.36425879E-03     4.29307354E-03
                   Standard deviation = 6.60625370E-02     6.55215502E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.73015568E+05     This occurred during
      simulation 128  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 128  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.89952885E+05     This occurred during
      simulation 128  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 128  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.90726819E+05     This occurred during
      simulation 70  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 70   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.45684710E+05     This occurred during
      simulation 131  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 131  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.52775175E+05     This occurred during
      simulation 161  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 161  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.54840783E+05     This occurred during
      simulation 161  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 161  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 3.08643161E+01     This occurred during
      simulation 59  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 59   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 4.65502917E+02     This occurred during
      simulation 128  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 128  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 7.46675748E+04     This occurred during
      simulation 68  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 68   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "RPI_C "            Switch  "XX0015"  to  "RPI_B "            Switch  "XX0016"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         *  C
    |X                                        |X                                        C*
    | X                                       | *  B                                    |C*
    |   *     A                               |   *B                                    |   * C
    |       *     A                           |  B    *                                 |       *C
    |           *  A                          |           *      B                      |          C*
    |                 * A                     |              B  *                       |     C           *
    |                       *  A              |                       *      B          |                       *  C
    |                           *A            |                       B   *             |                 C         *
    |  2.0000E-02         A       *           |  2.0000E-02         B       *           |  2.0000E-02              C  *
    |                         A *             |                           *B            |                           *    C
    |                      A*                 |                       *  B              |                       *C
    |                A*                       |                 * B                     |                 *       C
    |         A *                             |         B *                             |           *      C
    |     A *                                 |      B*                                 |       *  C
    |   *A                                    |  B*                                     |C  *
    A *                                       | *   B                                   | X
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *B                                        X
    A*                                        |*B                                       |* C
    |A*                                       | X                                       | *C
    |   *  A                                  | B *                                     |   *C
    |       *     A                           |      B*                                 |  C    *
    |           *   A                         |           X                             |        C  *
    |                 *      A                |              B  *                       |                 *        C
    |                 A     *                 |           B           *                 |                       * C
    |                           *      A      |                          B*             |                           X
    |  3.0000E-02                 *      A    |  3.0000E-02                 * B         |  3.0000E-02           C     *
    |                  A        *             |                           *   B         |                           X
    |                     A *                 |                       *       B         |               C       *
    |         A       *                       |               B *                       |                 *      C
    |        A  *                             |           X                             |           *  C
    |     A *                                 |       * B                               |    C  *
    |   * A                                   |   *   B                                 |   *  C
    |A*                                       | *B                                      |C*
    |X                                        B*                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 1.23950963E-02
 .... Questionable Kolmogorov-Smirnov test result = 6.10718203E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.55102973E-02
 .... Questionable Kolmogorov-Smirnov test result = 3.41877720E-03
 .... Questionable Kolmogorov-Smirnov test result = 7.46263100E-02
 .... Questionable Kolmogorov-Smirnov test result = 9.21296915E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.37.36              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 844   Factors = 519             924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21253     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                64.320     0.000    64.320
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     64.360     0.000    64.360

