   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.36.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpdd4efqin/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.42  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.44  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0014RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0016RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0015RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110254.268
                   -34758.746 -75153.145  34758.746 75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  161600.184  .555871E7 6786.75262 80.9620816 .201479E-5 17.4456691 83.0467345 .075013757 19.9135576 -11370.143
                   2330.10774  -66685.59 -107171.59 66702.1288 60037.3167 -104841.48 16.5389343 48667.1739 47699.9873 -112167.78
                   -6374.8894 -106182.66 -3191.2643 51995.6175 -153508.65  104858.02  48650.635 54074.8767 -159867.77 105792.895
                   -158178.28 102991.394 55186.8818 -28.425357 -166.71397 5.82526936        0.0        0.0        0.0 .169420758
                   .178955E-7  .18519363 .172121866 .001637295 .681790373 2643.01836 48209.0413 475.807789 165.389343
   3000       .03  109379.669  .119113E8 138324.107 6.79380482 .433898E-5 62.8324482  5.5602479 .050135122 60.6900577 9354.34312
                   -10519.472 97616.7843 40889.7552 -97641.055 83005.7375 30370.2835 -24.270915 92360.0807 89445.1216 27880.0009
                   -3040.3329 27475.1068 -2608.9355 90771.8293 -61989.797 -30394.554 92384.3516 92485.4545 -61565.121 -30920.334
                   -63296.722 -30084.042 93380.7648 23.3858578 244.041961 -26.298679        0.0        0.0        0.0 .359316792
                   .248533E-7 .587484101 .364459748 .002152884  1.0879901 2875.41529 67502.1848 830.188282 -242.70915
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 62.9769587   .1801E-3 130.508246  40.506026 12.9600392 1757.29762        0.0
                          0.0        0.0 92466.2307  -156.3683 -133110.19 92466.2307  -156.3683 -133110.19 -150421.23 70487.8759
                    -27969.25 74156.9964 -41946.475 -157392.11 225576.416 -92622.599 -132953.82 -122451.98 220909.103 -98457.125
                   231549.105 -116103.47 -115445.63        0.0        0.0        0.0 97.4833584 -33.062761 1495.26373 66.4705131
                   .668758E-6  .72373132 737.600476 .028494117 1.42840207 2877.06951 67681.1684 832.254959  -1563.683
   4000       .04         0.0        0.0        0.0 1747.77529 .666103E-4 24.1637647 60273.3217 1.59256214 45.9649664        0.0
                          0.0        0.0 -157280.19  95.096164 -57276.255 -157280.19  95.096164 -57276.255 -72993.446 -168917.23
                   -4025.9732 -177610.97  -14704.17 -78996.125 -100003.94 157375.291 -57371.351 -68967.473 -95923.779 164891.252
                   -98614.848 162906.803 -64291.955        0.0        0.0        0.0 -64.099804  -17.28973 -885.16794 67.4681371
                   .956706E-6  3.8749058 739.655298 .051016793  50.027866 2877.06951 67681.1684 832.254959  950.96164
   4500      .045         0.0        0.0        0.0 .027647756 .493439E-4 175.138033 .520841156 .013079841 189.320008        0.0
                          0.0        0.0 -1937.4132 81.8481959 136368.892 -1937.4132 81.8481959 136368.892 136939.549 810.979369
                   279.721924 8409.01176 -1332.5808 136585.481 -138306.31 2019.26141 136287.044 136659.827 -136128.57 -531.25745
                   -128176.47 -9741.5925 137918.062        0.0        0.0        0.0 -34.124183 -93.702429 -764.08631 69.1834524
                   .156092E-5  4.1547584 752.371419 .063008151 50.6990906 2877.06951 67681.1684 832.254959 818.481959
   5000       .05         0.0        0.0        0.0 2301.68891  .14575E-3 .119898676 199601.742 1.59518379 9.75310872        0.0
                          0.0        0.0 163575.242 -140.66826 -4034.5909 163575.242 -140.66826 -4034.5909 -29063.165 172455.287
                   7643.37609 181007.584 14716.2676 -36388.474 167609.833 -163715.91 -3893.9227 -36706.541 201518.453 -164811.91
                   217396.058 -166291.32 -51104.742        0.0        0.0        0.0 86.3245939 -28.218743 1535.29161 70.1223315
                   .185972E-5 5.80601656 789.484853 .083542072 53.3113987 2877.06951 67681.1684 832.254959 -1406.6826
   5500      .055         0.0        0.0        0.0   59.39841   .2191E-6 100.943665 46.1027772 3.51990412 88.6199962        0.0
                          0.0        0.0   -89800.7 5.45397849 -117066.29   -89800.7 5.45397849 -117066.29 -105058.08 -80168.029
                   9402.62555 -79114.458 21860.3811 -109687.76 27265.5877  89806.154 -117071.74 -114460.71 24890.0508 89570.6543
                   30573.3042 100974.839 -131548.14        0.0        0.0        0.0 -16.412169 -11.690361 -61.458892 71.5131608
                   .235683E-5 7.69516989 804.499153  .12647128  55.201318 2877.06951 67681.1684 832.254959 54.5397849
   6000       .06         0.0        0.0        0.0  35.647138 .143721E-3 94.1157717 23.7839799 2.26290129 127.975055        0.0
                          0.0        0.0  -69567.22 139.685974 113037.753  -69567.22 139.685974 113037.753 126242.113 -55254.083
                   10634.4499 -56824.363 17527.7075 131812.008 -182604.97 69706.9056 112898.067 115607.663  -181496.2 65888.5325
                   -188636.37 74352.0707   114284.3        0.0        0.0        0.0  -27.24127 -28.214568 -1400.0753 73.1938396
                   .286966E-5 7.86912215 807.561784 .132191986 55.3752241 2877.06951 67681.1684 832.254959 1396.85974
   6500      .065         0.0        0.0        0.0 93.4656372 .735738E-4 1.10178216  119.53944 1.26347792 24.1443661        0.0
                          0.0        0.0 112646.654 -99.943342 12230.3865 112646.654 -99.943342 12230.3865 51157.0523 126318.862
                   9717.90139 127393.691 13097.1301 57253.2595 100416.268  -112746.6 12330.3298  41439.151 75161.8092 -116600.96
                   70140.4318 -114296.56 44156.1294        0.0        0.0        0.0  144.09289 -1.4515163 967.856322 73.3956765
                   .311363E-5 9.15379571   807.7773 .134992129 57.2791768 2877.06951 67681.1684 832.254959 -999.43342
   7000       .07         0.0        0.0        0.0 2.41088866 .623969E-4  1099.7168 11.0128759 1.44999275 940.867915        0.0
                          0.0        0.0 -18091.763 -92.039387 -149307.65 -18091.763 -92.039387 -149307.65 -140850.08 -25921.347
                    -4632.657 -38667.196 -14030.567 -147232.93 131215.887 17999.7236 -149215.61 -136217.42 114928.735 21288.6897
                   108565.736 24636.6292 -133202.37        0.0        0.0        0.0 16.3117501 -84.275423  879.95828 74.8179104
                   .378139E-5  9.9401942 809.913359 .161188681 58.3534956 2877.06951 67681.1684 832.254959 -920.39387
   7500      .075         0.0        0.0        0.0 125.338895 .160772E-3  7.6048047 124.364262 1.13001161  2.6431587        0.0
                          0.0        0.0 -130447.34 147.739946 32131.8955 -130447.34 147.739946 32131.8955  29973.853 -126439.16
                    -2556.208 -129939.18 -12386.077 18943.2256 -162579.24 130595.085 31984.1555  32530.061 -156413.01 123882.949
                    -148882.4   117553.1 31329.3024        0.0        0.0        0.0 -48.516858 12.9843219 -1477.2877 75.7041202
                   .405857E-5 10.6625261 811.160263 .165252142 58.8008649 2877.06951 67681.1684 832.254959 1477.39946
   8000       .08         0.0        0.0        0.0  33.770541 .660756E-6 104.853267 39.4861891 .429446213 98.9959165        0.0
                          0.0        0.0 67711.3265 -9.4713723 119311.772 67711.3265 -9.4713723 119311.772 118349.252 69299.6669
                   -5132.8339 73217.5046 -7635.6621 115931.366 -51600.446 -67720.798 119321.244 123482.086 -49049.585 -74432.501
                   -42713.861 -80853.167 123567.028        0.0        0.0        0.0 33.1269668 -55.508297 92.6192999 76.0016397
                   .453121E-5 11.6754202  811.49053 .166833458 59.9907571 2877.06951 67681.1684 832.254959 -94.713723
   8500      .085         0.0        0.0        0.0  46.349017 .148015E-3 87.5214742 50.7398424 2.74247922 85.7872977        0.0
                          0.0        0.0 79325.4559 -141.75709  -109005.8 79325.4559 -141.75709  -109005.8 -110539.71 79165.6805
                   -16053.077 82997.8552 -19295.853 -107920.46  188331.26 -79467.213 -108864.05 -94486.628 189705.386 -95218.757
                    190918.32 -102293.71 -88624.611        0.0        0.0        0.0  8.3109105 5.31962761 1422.13581 77.2202388
                   .506182E-5 11.8461164 813.273999 .172726309 60.1800875 2877.06951 67681.1684 832.254959 -1417.5709
   9000       .09         0.0        0.0        0.0 107.484006 .705425E-4  4.8199056 103.885821 .421789385 1.96982399        0.0
                          0.0        0.0 -120799.25 97.8628363  -25580.65 -120799.25 97.8628363  -25580.65 -22043.005  -122696.7
                    979.65151 -118760.07 7567.28578 -16353.323 -95218.599 120897.112 -25678.513 -23022.656  -100653.7 123676.355
                   -102406.75 126327.357 -23920.609        0.0        0.0        0.0 -64.970689 41.1791007 -966.09457 77.4124416
                   .531073E-5 13.3443485 813.489059 .177926936 62.2052795 2877.06951 67681.1684 832.254959 978.628363
   9500      .095         0.0        0.0        0.0 .459764262 .531342E-4  581.64491 1.03965451 .142704552 1205.87635        0.0
                          0.0        0.0 7900.59714  84.933551 142331.222 7900.59714  84.933551 142331.222 145449.114 10836.1011
                   3011.57396 11880.5578 4401.60661 150665.581 -134430.63 -7815.6636 142246.289  142437.54 -134613.01 -7824.5272
                   -138785.02 -7478.9512 146263.974        0.0        0.0        0.0 15.3728037 -29.940202 -840.10697 78.3081852
                   .596025E-5 14.1475878 814.656215 .179058038  63.264756 2877.06951 67681.1684 832.254959  849.33551
  10000       0.1         0.0        0.0        0.0 763.851866 .162621E-3 .170236367 1431.51194   1.630598 .131008631        0.0
                          0.0        0.0 144855.981 -148.58676  -4807.491 144855.981 -148.58676  -4807.491 -311.21122 149087.749
                   9791.47967 153481.135 14878.7267 4217.37547 149663.472 -145004.57 -4658.9043 -10102.691  149398.96 -139296.27
                   149263.759 -138602.41 -10661.351        0.0        0.0        0.0  57.638697 4.41550502  1487.5594 79.2807984
                   .624294E-5 14.6278966  816.08223 .180349437 63.7455318 2877.06951 67681.1684 832.254959 -1485.8676
  10500      .105         0.0        0.0        0.0  57.542864 .692487E-6 90.7541879 64.6010389 .002154101 91.4992498        0.0
                          0.0        0.0  -88386.93 9.69612576 -111000.68  -88386.93 9.69612576 -111000.68 -111441.53 -93175.528
                   -1629.5943 -93650.923 -540.78585 -111455.39 22613.7527 88396.6261 -111010.38 -109811.93 18266.0009 91545.9337
                   17804.4675 93110.1375 -110914.61        0.0        0.0        0.0 13.9466691 54.8877491 -109.01925 79.6255639
                   .672079E-5 16.1465564 816.453999 .183078026  65.872499 2877.06951 67681.1684 832.254959 96.9612576
  11000       .11         0.0        0.0        0.0 57.2905053 .147841E-3 78.8441436 52.7615181 .064958072 73.1877842        0.0
                          0.0        0.0 -88192.903 141.673652 103461.086 -88192.903 141.673652 103461.086 101295.364 -86624.047
                   1706.81975 -84635.186 2969.67467 99680.8223 -191653.99 88334.5767 103319.412 99588.5443 -187919.41 88330.8671
                   -184316.01 87604.8609 96711.1476        0.0        0.0        0.0 -14.139851  -12.87128 -1417.5352 80.6217272
                   .724408E-5  16.339825 817.797487 .183548943 66.0838993 2877.06951 67681.1684 832.254959 1416.73652
  11500      .115         0.0        0.0        0.0 98.1926442 .700465E-4 8.11854086  89.224167 .172085E-3 7.90038085        0.0
                          0.0        0.0 115460.063 -97.518149 33199.4817 115460.063 -97.518149 33199.4817 31612.9959 111168.492
                   -947.97047 110061.028 152.849481 32750.3787 82260.5813 -115557.58 33296.9998 32560.9664 79555.4956 -112116.46
                    77310.649 -109908.18 32597.5292        0.0        0.0        0.0  65.125366 -13.649014  963.67819 80.8245528
                   .748682E-5 17.5894784 818.010702 .183928047 67.6456218 2877.06951 67681.1684 832.254959 -975.18149
  12000       .12         0.0        0.0        0.0 1.44378052 .545371E-4 1459.79348 7.07822747 .662122333 2306.20424        0.0
                          0.0        0.0 -14000.479 -86.047554 -153827.62 -14000.479 -86.047554 -153827.62 -161284.35 -25871.476
                   -8107.0111 -30999.492  -9481.159 -163624.88 139827.137 13914.4317 -153741.57 -153177.34 135412.877 17764.4647
                   132625.384 21518.3325 -154143.72        0.0        0.0        0.0 3.42931807 -7.6364503 858.992985 81.9398998
                   .814351E-5  18.369015 819.576194 .185729361 68.7521981 2877.06951 67681.1684 832.254959 -860.47554
  12500      .125         0.0        0.0        0.0 264.227475 .161438E-3 2.00721462 787.076166 .069603028 2.32079529        0.0
                          0.0        0.0  -137718.5 148.045521 16507.8008  -137718.5 148.045521 16507.8008 16366.9907 -141630.29
                   -3199.5988 -145171.94 -3074.0178 17750.5057  -154226.3 137866.548 16359.7552 19566.5895 -157997.28 138430.695
                   -162922.45 142097.926 20824.5235        0.0        0.0        0.0 -60.876223 -4.6265782 -1471.7675 82.8244465
                   .842163E-5 19.2432147 820.792461 .186520806 69.9359735 2877.06951 67681.1684 832.254959 1480.45521
  13000       .13         0.0        0.0        0.0 42.9769578 .633148E-6 98.0232558 43.7841048 .035588792 98.0471635        0.0
                          0.0        0.0 76385.3631 -9.2713903 115360.432 76385.3631 -9.2713903 115360.432 115561.401 77403.3349
                   -1142.1911 77099.3204 -2198.1075 115374.499 -38975.069 -76394.635 115369.704 116703.592 -38158.066 -78545.526
                   -38275.179 -79297.428 117572.607        0.0        0.0        0.0 14.4178404 -65.163122 102.746098 83.0494056
                   .889588E-5 20.4912763 821.082568 .186907967 71.5019542 2877.06951 67681.1684 832.254959 -92.713903
  13500      .135         0.0        0.0        0.0 51.3177528 .148428E-3  89.510767 53.2578362 .246425251 91.7335253        0.0
                          0.0        0.0 83469.1763 -141.95482 -110237.65 83469.1763 -141.95482 -110237.65 -109642.62 84399.2312
                    -2989.575 85032.3284 -5784.0883 -111597.99 193706.828 -83611.131  -110095.7 -106653.04 194041.849 -87388.806
                   196630.314 -90816.417  -105813.9        0.0        0.0        0.0 -1.0083496 11.7247013 1423.19677 84.2386708
                    .94228E-5 20.6749636  822.72629  .18767145 71.7026062 2877.06951 67681.1684 832.254959 -1419.5482
  14000       .14         0.0        0.0        0.0 105.731933 .688985E-4 4.83730252 95.0760086 .269659831 3.02684202        0.0
                          0.0        0.0 -119810.64 96.7157818 -25626.774 -119810.64 96.7157818 -25626.774 -21047.753 -112962.68
                   5606.49665 -113612.94 6050.62784 -20271.561 -94183.869 119907.359  -25723.49 -26654.249 -91914.926 118569.176
                   -93341.375 119663.564 -26322.189        0.0        0.0        0.0 -70.601538 21.8568814 -959.97266 84.4366145
                   .966838E-5 22.2428026 822.938787 .188768598 73.9090937 2877.06951 67681.1684 832.254959 967.157818
  14500      .145         0.0        0.0        0.0 .322806515 .529423E-4 967.532369 3.40152535 .148556275 1410.99262        0.0
                          0.0        0.0 6620.08336 84.7800272 147584.918 6620.08336 84.7800272 147584.918 152318.635  14390.657
                   4969.64291 21489.6414 4490.94579  153228.88 -140964.83 -6535.3033 147500.138 147348.992 -137927.98 -9421.0141
                   -131739.24 -16998.696 148737.935        0.0        0.0        0.0 4.75934579 -18.112389 -842.21449 85.4009536
                   .103196E-4 22.9517617 824.326221 .189184469 74.8505134 2877.06951 67681.1684 832.254959 847.800272
  15000       .15         0.0        0.0        0.0  670.95326  .16251E-3 .617845157 1154.81473 .583746977 .018762101        0.0
                          0.0        0.0 143579.104 -148.53611 -9158.6642 143579.104 -148.53611 -9158.6642 -2189.6519 149118.981
                   6544.20856 150015.197 8902.34939  1596.0006 152737.768 -143727.64 -9010.1281 -8733.8604 151308.632 -142574.77
                   148419.196 -141112.85 -7306.3488        0.0        0.0        0.0 46.6711659 7.68571541  1482.4585 86.3450906
                   .105999E-4 23.6316698 825.635652 .189668583 75.6629814 2877.06951 67681.1684 832.254959 -1485.3611
  15500      .155         0.0        0.0        0.0 48.1537303 .664279E-6 86.8963613 53.1432542 .076206327 92.0606067        0.0
                          0.0        0.0 -80855.074 9.49658715 -108615.83 -80855.074 9.49658715 -108615.83 -108426.43  -84277.63
                   -845.19404 -84940.807 -3216.5316 -111796.76 27760.7514 80864.5709 -108625.32 -107581.24 24148.7998 83432.4355
                   26855.9556 81724.2758 -108580.23        0.0        0.0        0.0 5.67614726 63.5078638 -109.17268 86.6344498
                   .110765E-4 25.1472901 826.031778  .19068079 77.8043541 2877.06951 67681.1684 832.254959 94.9658715
  16000       .16         0.0        0.0        0.0 55.4452817 .148297E-3 78.9506893 56.3401758   .9964E-5 83.3191136        0.0
                          0.0        0.0 -86761.012 141.892174 103530.968 -86761.012 141.892174 103530.968 105232.067 -86743.277
                   1077.31824 -87458.377 36.7797925 106356.646 -190291.98 86902.9043 103389.076 104154.748 -191975.34 87820.5957
                   -193815.02 87495.1563 106319.866        0.0        0.0        0.0 -9.2031566 -9.5184174 -1420.4232 87.7433934
                   .116007E-4 25.3387674 827.581042 .191061988 78.0156804 2877.06951 67681.1684 832.254959 1418.92174
  16500      .165         0.0        0.0        0.0 102.670655 .695092E-4 7.09162316 87.7326049 .080801981 7.01790968        0.0
                          0.0        0.0 118063.452 -97.143405 31028.8112 118063.452 -97.143405 31028.8112 29937.9268 113302.167
                   -1116.9662 109137.204  -3312.099 30867.1264 87034.6411  -118160.6 31125.9546 31054.8929 83364.2403 -114419.13
                    78270.078  -112449.3 34179.2254        0.0        0.0        0.0 70.5907793 -13.652478 960.437458 87.9468786
                   .118438E-4  26.687185 827.796611 .191413045 79.7425763 2877.06951 67681.1684 832.254959 -971.43405
  17000       .17         0.0        0.0        0.0 .708466714  .53607E-4 1320.97266 8.11267479 .754886567 2376.62434        0.0
                          0.0        0.0 -9807.3582 -85.310634  -152113.4 -9807.3582 -85.310634  -152113.4 -159736.48 -23886.238
                   -4715.2154 -33187.485 -10123.558 -164395.68 142306.045 9722.04757 -152028.09 -155021.26 135850.238 19171.0226
                   131208.192 23063.9276 -154272.12        0.0        0.0        0.0 3.31632704 4.45469575 852.962525 88.9908595
                   .124984E-4 27.4330679 829.316361 .192244616 80.7528655 2877.06951 67681.1684 832.254959 -853.10634
  17500      .175         0.0        0.0        0.0 560.606599  .16171E-3 1.66309775 1013.89979 .218256662 .781930404        0.0
                          0.0        0.0 -142034.25 148.170104 15026.2704 -142034.25 148.170104 15026.2704 11166.5629 -146209.92
                   -2933.5004 -148193.37 -5443.4729 10303.3004 -157060.52 142182.417 14878.1003 14100.0633 -157376.49 143276.423
                   -158496.67 142749.895 15746.7733        0.0        0.0        0.0 -54.721911 -8.2477566 -1474.6668 89.9354063
                    .12777E-4 28.3141204 830.614866 .192835509 81.9898056 2877.06951 67681.1684 832.254959 1481.70104
  18000       .18         0.0        0.0        0.0 42.1099892 .630747E-6 95.9026083 44.5303922 .038189767 89.0761945        0.0
                          0.0        0.0 75610.9818 -9.2537926 114105.748 75610.9818 -9.2537926 114105.748 112732.704 77421.6264
                   408.883662 77753.6119 -2277.0146 109969.725 -38494.766 -75620.236 114115.002  112323.82 -35311.078 -77012.743
                   -32216.113 -80030.627  112246.74        0.0        0.0        0.0 9.48388478 -64.372246 104.394324 90.1879107
                   .132516E-4 29.6659912 830.965092  .19316993 83.7309801 2877.06951 67681.1684 832.254959 -92.537926
  18500      .185         0.0        0.0        0.0 51.2039764 .148747E-3 86.5910554  52.196634 .162958645 93.0993727        0.0
                          0.0        0.0 83376.5954 -142.10733 -108424.85 83376.5954 -142.10733 -108424.85  -109137.3 84171.4906
                    -2111.337 84180.8994 -4703.6069 -112425.72 191801.445 -83518.703 -108282.74 -107025.96 193308.786 -86282.828
                   196606.623 -88884.506 -107722.12        0.0        0.0        0.0 -1.0223577 10.2872863 1423.97131 91.3515775
                   .137776E-4 29.8530044 832.613125  .19368856 83.9362685 2877.06951 67681.1684 832.254959 -1421.0733
  19000       .19         0.0        0.0        0.0 101.886415 .684621E-4  6.0687657 87.9484856 .186752654 3.74728635        0.0
                          0.0        0.0 -117611.68 96.4089671 -28704.005 -117611.68 96.4089671 -28704.005 -23501.396 -113488.21
                   3741.95109  -109271.4  5035.3041 -22555.411 -88907.675 117708.089 -28800.414 -27243.347 -89986.811 117230.158
                   -86715.986 114306.701 -27590.716        0.0        0.0        0.0 -73.657057 18.0033498 -958.71341 91.5520666
                   .140224E-4 31.3940542 832.828508 .194440628 86.0661142 2877.06951 67681.1684 832.254959 964.089671
  19500      .195         0.0        0.0        0.0 .325921333 .530843E-4 1161.57283 4.52149027 .287891992 1744.15652        0.0
                          0.0        0.0 6651.94587 84.8936492 150101.568 6651.94587 84.8936492 150101.568 154872.939 18045.2236
                   4030.41897 24776.1096 6251.82921 157237.628 -143449.62 -6567.0522 150016.674  150842.52 -136827.72 -14014.805
                   -132461.52  -18524.28 150985.798        0.0        0.0        0.0 1.43023716 -14.236264 -844.23753 92.5837871
                   .146744E-4 32.1105209 834.308789 .194854144 86.9863751 2877.06951 67681.1684 832.254959 848.936492
  20000       0.2         0.0        0.0        0.0 743.816923 .162418E-3 .839097129 1184.62995 .507095934 .009023293        0.0
                          0.0        0.0 144582.377 -148.49427 -10673.293 144582.377 -148.49427 -10673.293 -3749.3839 149023.918
                   5332.66667 150395.575 8297.31115 -1106.8145  155255.67 -144730.87 -10524.799 -9082.0506 152773.302 -143691.25
                    151502.39 -142098.26 -9404.1256        0.0        0.0        0.0 47.8275245 7.93006587 1480.17281 93.5248247
                   .149541E-4 32.8892397 835.637204 .195280822 87.9815734 2877.06951 67681.1684 832.254959 -1484.9427
  20500      .205         0.0        0.0        0.0 47.5454113 .643019E-6  92.053342 49.5430952 .468241E-5 86.5473462        0.0
                          0.0        0.0 -80342.736 9.34338416 -111792.35 -80342.736 9.34338416 -111792.35 -108322.79 -80048.211
                   -1556.9347 -82013.223 25.2131353 -108397.48 31449.6158 80352.0793  -111801.7 -106765.86 28274.5835 78491.2765
                    26384.258 82038.4363 -108422.69        0.0        0.0        0.0 1.84625417 65.0693045 -108.43934 93.8176083
                   .154301E-4 34.3951434 836.035984 .196035541 90.0465944 2877.06951 67681.1684 832.254959 93.4338416
  21000       .21         0.0        0.0        0.0 54.5949621 .148793E-3 82.6518304 56.6646945 .041143154 85.3907398        0.0
                          0.0        0.0  -86093.15 142.129213 105929.897  -86093.15 142.129213 105929.897 107261.348 -85454.262
                   1467.10892 -87709.894 2363.42108 107670.741 -192023.05  86235.279 105787.768 105794.239 -192715.61 86921.3712
                   -195380.64 90073.3156  105307.32        0.0        0.0        0.0 -4.9554893   -8.74125  -1422.184 94.9806004
                   .159548E-4 34.5860059 837.654913 .196421705 90.2571471 2877.06951 67681.1684 832.254959 1421.29213
  21500      .215         0.0        0.0        0.0  104.25169  .69389E-4 6.95941358 87.1321353 .077142567 5.96367423        0.0
                          0.0        0.0 118969.015 -97.059431 30738.2144 118969.015 -97.059431 30738.2144 28206.2279 112930.899
                   -1860.9747 108763.078 -3236.2298 28454.3893 88230.8005 -119066.07 30835.2738 30067.2026 84724.6714 -114791.87
                   80308.6891 -111999.31 31690.6191        0.0        0.0        0.0 72.6472023 -14.428041  959.39008  95.184028
                   .161982E-4 36.0222702 837.871746 .196813791 92.1183798 2877.06951 67681.1684 832.254959 -970.59431
  22000       .22         0.0        0.0        0.0 .927966901 .535409E-4  1344.8319 6.18041677 .396933304 1988.04228        0.0
                          0.0        0.0 -11224.282 -85.257993 -152410.47 -11224.282 -85.257993 -152410.47 -159641.11 -22152.738
                   -5231.0954 -28966.845   -7340.93 -160062.96 141186.188 11139.0236 -152325.21 -154410.02 137488.376 16921.6425
                   131096.111 21625.9149 -152722.03        0.0        0.0        0.0 1.90047535 9.19512378 850.509619 96.2399689
                    .16852E-4 36.7720083 839.410712 .197485246 93.1082006 2877.06951 67681.1684 832.254959 -852.57993
  22500      .225         0.0        0.0        0.0 582.381996 .162466E-3 1.39235537 1107.19247 .232639774 .318805468        0.0
                          0.0        0.0 -142341.61 148.515958 13748.8812 -142341.61 148.515958 13748.8812 8306.69909 -148113.46
                   -3763.5753 -149404.01 -5619.9739 6578.92891 -156090.49 142490.122 13600.3652 12070.2744 -156420.16 144349.889
                   -155982.93 143784.031 12198.9028        0.0        0.0        0.0 -52.893137  -7.799251  -1476.481 97.1909012
                    .17131E-4 37.6389455 840.750245 .197979229 94.2921541 2877.06951 67681.1684 832.254959 1485.15958
  23000       .23         0.0        0.0        0.0 43.4306607 .655065E-6  95.588553 44.2674066 .799409E-3 86.4951402        0.0
                          0.0        0.0 76787.5004  -9.430499 113918.762 76787.5004  -9.430499 113918.762 111197.112 78100.5719
                   30.0494509  77523.675 -329.44035 108364.783 -37131.261 -76796.931 113928.192 111167.062  -33096.54 -78070.522
                   -30841.108 -77853.115 108694.223        0.0        0.0        0.0 6.14555854 -65.683809  106.20882   97.47629
                   .176058E-4 39.0587249 841.107265 .198395157 96.1401479 2877.06951 67681.1684 832.254959  -94.30499
  23500      .235         0.0        0.0        0.0 51.9920337 .148918E-3  85.399531 54.3627983 .111926918 89.7672996        0.0
                          0.0        0.0 84015.7513 -142.18884 -107676.28 84015.7513 -142.18884 -107676.28 -108632.45 84671.4077
                    -2227.301 85909.9002 -3898.1593 -110395.51 191692.034  -84157.94 -107534.09 -106405.15 193303.854 -86898.709
                   196305.406 -89808.059 -106497.35        0.0        0.0        0.0 -.12242234 9.13029683 1424.17857 98.6581585
                   .181313E-4 39.2474835 842.774195 .198847473 96.3478519 2877.06951 67681.1684 832.254959 -1421.8884
  24000       .24         0.0        0.0        0.0 101.480562 .689136E-4 6.59535952 88.7083453 .121254233 4.05340879        0.0
                          0.0        0.0  -117377.2 96.7263165 -29923.442  -117377.2 96.7263165 -29923.442 -24735.651 -112681.66
                   2997.67667 -109742.42 4057.33407 -23458.623 -87453.758 117473.926 -30020.168 -27733.328 -87946.012 115679.339
                   -86283.802 113799.759 -27515.957        0.0        0.0        0.0 -73.759671 16.3798882 -958.56814 98.8598916
                   .183759E-4 40.7787799 842.990872 .199440616 98.4148429 2877.06951 67681.1684 832.254959 967.263165
  24500      .245         0.0        0.0        0.0 .498410268  .53287E-4 1305.22788 4.81844326 .294515813 1779.71258        0.0
                          0.0        0.0 8225.94503 85.0555883 151916.801 8225.94503 85.0555883 151916.801 156299.507 19654.5719
                   4244.50496 25576.7694 6323.34127 157655.004 -143690.86 -8140.8894 151831.745 152055.002 -136644.94 -15410.067
                   -132078.23 -19253.428 151331.663        0.0        0.0        0.0 .214308048 -14.405426 -845.24121 99.9226292
                   .190282E-4 41.5047459 844.505849 .199911348 99.3449774 2877.06951 67681.1684 832.254959 850.555883
  25000       .25         0.0        0.0        0.0 719.457298 .162489E-3 .882969251 1227.62694 .327084188 .042935934        0.0
                          0.0        0.0 144248.411 -148.52643 -10948.764 144248.411 -148.52643 -10948.764 -5125.4203 148392.079
                   4693.41415 150941.096 6663.80205 -2414.3641 155197.176 -144396.94 -10800.238 -9818.8344 153517.499 -143698.66
                    153355.46 -144277.29 -9078.1662        0.0        0.0        0.0 49.1161306 8.01016107 1479.01411 100.872138
                   .193077E-4 42.3206023 845.853891 .200328142 100.407824 2877.06951 67681.1684 832.254959 -1485.2643
  25500      .255         0.0        0.0        0.0 45.7193318 .691492E-6 93.4717914 47.7487513  .66411E-3 85.4654074        0.0
                          0.0        0.0 -78784.766 9.68915514 -112650.36 -78784.766 9.68915514 -112650.36 -109289.83 -78971.152
                    -620.7093 -80514.356  -300.2702 -107717.81  33865.597 78794.4552 -112660.05 -108669.12 30318.6767 78350.4426
                   27203.4496 80214.0855 -107417.54        0.0        0.0        0.0 .256176054 65.3039753 -107.98871 101.167804
                   .197835E-4 43.8144786 846.235309 .200947715 102.420521 2877.06951 67681.1684 832.254959 96.8915514
  26000       .26         0.0        0.0        0.0 53.6708063 .148907E-3 85.2033517 56.4437925 .056505599 84.6400613        0.0
                          0.0        0.0 -85361.369 142.183896 107552.535 -85361.369 142.183896 107552.535 108280.574 -85123.836
                   2103.49409 -87538.763 2769.73395 107196.424  -192913.9 85503.5531 107410.351  106177.08 -193404.41 87227.3301
                   -194735.19  90308.497  104426.69        0.0        0.0        0.0 -3.2792253 -8.3506654 -1422.8865 102.355571
                   .203083E-4  44.004961 847.883725 .201333965 102.630395 2877.06951 67681.1684 832.254959 1421.83896
  26500      .265         0.0        0.0        0.0 103.771577 .693386E-4 6.89960963 87.4411921 .064190338 5.47170751        0.0
                          0.0        0.0 118694.753 -97.024128 30605.8589 118694.753 -97.024128 30605.8589 27364.5031 112749.705
                   -2382.3639 108955.798 -2952.0733 27255.4747 88088.8938 -118791.78 30702.8831 29746.8669 85385.2022 -115132.07
                   81700.3238 -111907.87  30207.548        0.0        0.0        0.0 73.1623585 -14.781839 959.053986  102.55886
                    .20552E-4 45.4735089 848.100941 .201766459 104.549475 2877.06951 67681.1684 832.254959 -970.24128
  27000       .27         0.0        0.0        0.0 .933901222 .535071E-4 1370.12181 5.42205451 .418862339 1957.12871        0.0
                          0.0        0.0 -11260.114 -85.231085 -152724.23 -11260.114 -85.231085 -152724.23 -159312.06 -22434.395
                   -5510.3485 -27131.528 -7540.9831 -159709.59 141464.113 11174.8828   -152639. -153801.71 136877.662 16924.0464
                   132578.062 19590.5448 -152168.61        0.0        0.0        0.0  1.1763211 11.3267974 849.260189 103.622306
                   .212054E-4 46.2235936 849.636918  .20237227 105.533438 2877.06951 67681.1684 832.254959 -852.31085
  27500      .275         0.0        0.0        0.0 651.516141  .16252E-3 1.21189209  1165.4736 .251694577 .208585738        0.0
                          0.0        0.0 -143309.25 148.540622 12826.9761 -143309.25 148.540622 12826.9761 7211.83893 -148416.92
                   -4198.0502 -150151.38  -5845.602 5321.50675 -156136.22 143457.788 12678.4355 11409.8892 -155628.76 144218.871
                   -155472.89 144305.779 11167.1087        0.0        0.0        0.0 -52.236551 -7.6880623 -1477.2243 104.576345
                   .214846E-4  47.076751   850.9929 .202829816 106.680773 2877.06951 67681.1684 832.254959 1485.40622
  28000       .28         0.0        0.0        0.0  44.049708 .662052E-6  94.332263 45.3298054 .003006097 86.6594065        0.0
                          0.0        0.0 77332.8168 -9.4806589 113167.687 77332.8168 -9.4806589 113167.687 110612.731 78250.5638
                    -288.2755  78448.427 638.842561 108467.634  -35834.87 -77342.298 113177.168 110901.006 -32362.167 -78538.839
                   -30019.207 -77809.584 107828.792        0.0        0.0        0.0  4.4855478 -65.838772 106.915655 104.872709
                   .219596E-4 48.5167344 851.352957 .203289551 108.569631 2877.06951 67681.1684 832.254959 -94.806589
  28500      .285         0.0        0.0        0.0 52.3980932 .148923E-3 85.0185894 55.0453436  .08679058 88.2516386        0.0
                          0.0        0.0  84343.196 -142.19147 -107435.86  84343.196 -142.19147 -107435.86 -108544.46 84813.8308
                   -2315.9985 86447.5334 -3432.6427 -109459.56 191779.055 -84485.388 -107293.67 -106228.46 193358.292 -87129.829
                   195907.094 -89880.176 -106026.92        0.0        0.0        0.0 .545298124 8.83772483 1424.08665 106.057863
                   .224849E-4 48.7061348 853.014961 .203719222 108.778108 2877.06951 67681.1684 832.254959 -1421.9147
  29000       .29         0.0        0.0        0.0 101.701621 .690345E-4 6.65156646 88.3827304 .113427513 4.27059524        0.0
                          0.0        0.0 -117504.97 96.8111668 -30050.678 -117504.97 96.8111668 -30050.678 -25181.917 -112338.22
                   2968.63982 -109540.83 3924.20346 -24078.893 -87454.295 117601.785  -30147.49 -28150.557 -87156.304 115306.861
                   -85461.935 113465.031 -28003.097        0.0        0.0        0.0 -73.646219 15.8319964 -958.60511 106.260056
                   .227293E-4 50.2253481 853.231884 .204265933 110.813969 2877.06951 67681.1684 832.254959 968.111668
  29500      .295         0.0        0.0        0.0 .595687715 .533843E-4 1331.15708 5.00701556 .315179081 1809.66725        0.0
                          0.0        0.0 8992.93872   85.13326 152240.334 8992.93872   85.13326 152240.334  157004.32 20366.8978
                   4651.12211 26072.4464 6541.40449 158005.145  -143247.4 -8907.8055 152155.201 152353.198 -136637.42 -15715.776
                    -131932.7 -19531.042 151463.741        0.0        0.0        0.0 -.14159985 -13.966245 -846.00384 107.329511
                   .233818E-4 50.9557828 854.760765 .204768672 111.753679 2877.06951 67681.1684 832.254959   851.3326
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0  708.28285 .162522E-3 .926863647 1209.97937 .277530899 .072876914        0.0
                          0.0        0.0 144094.729 -148.54188 -11217.607 144094.729 -148.54188 -11217.607 -5768.7048 148219.194
                   4578.80268 150717.623 6138.29822 -3145.4827 155312.337 -144243.27 -11069.066 -10347.507 153987.898 -143640.39
                   153863.106 -144579.32 -9283.7809        0.0        0.0        0.0 49.6214406 8.05482605 1478.52777 108.281017
                   .236612E-4 51.7804383 856.109645  .20519238 112.837377 2877.06951 67681.1684 832.254959 -1485.4188

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3092721E7  .144959E8 389637.363 461768.252 .216637E-3  2898.9485 .3303126E7 50.8342594 244720.437 112716.689
                   112693.574  112694.13 185286.048 112703.647 162800.493 185286.048 154.638741 162800.493 172245.802  187342.91
                   49168.9582 193745.854 83075.0407 175321.054  241175.04 169188.682 162753.811 170795.869 264021.484 181748.205
                   273861.103 193066.142 176842.921 124.352754 244.363575 44.1382693 175.995867 152.919636 1642.58636 108.281017
                   .236612E-4 51.7804383 856.109645  .20519238 112.837377 2877.06951 67681.1684 832.254959 1546.38741
Times of maxima :      .02053     .02256     .02133      .0335     .03384     .03552     .03329     .04968     .03524     .00278
                       .00834     .01389      .0335     .00556     .04559      .0335     .07582     .04559     .04574     .03327
                       .04983     .03329     .04968     .04561     .03523     .04204     .04559     .04549     .03536      .0421
                       .03527     .04221     .04538     .02053     .03001     .02133     .04826     .03581     .03339        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .07582
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112695.25
                   -112693.28 -112703.65  -169044.3 -112694.13 -169933.21  -169044.3 -171.49803 -169933.21 -177716.62 -172254.39
                   -47065.794 -179598.97  -75297.38 -182081.21 -213485.93  -185445.5 -169794.47 -200701.34 -208289.54 -207570.61
                   -220374.45 -226087.05  -213834.6 -58.949991 -269.22019 -28.366247 -141.56776 -134.26349 -1519.4571        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1714.9803
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .04204     .01389     .03552     .04204     .03384     .03552     .03536      .0399
                       .05043     .04004     .05029     .03524     .07593      .0335     .03552      .0354     .07586     .03345
                        .0757     .03353     .03546     .02155     .02256     .02028     .03231     .03661     .07563        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03384

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    RPI_C              0.020000             0.000833               0
              2        11    XX0015    RPI_B              0.020000             0.000833               0
              3        12    XX0016    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  3.2072834E-02   11  3.1420218E-02   12  3.2556871E-02   16  4.1316536E-02   17  4.2381174E-02
                                  18  4.0868263E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 263.238            637783.24 .1397252E8 .2801052E7 .1707141E7 .305654E-3 160170.535 811891.614 48.6146069 .3112219E7 112716.689
                   -126289.54 -112703.65 189084.709 112703.647 -180059.04 189084.709 -203.70779 -180059.04 188930.005 -182053.03
                   51146.1276 -186369.44 81241.0825 193199.598 238611.258 -189242.64 -179884.58 -216226.45 264803.354 -216639.25
                   279282.733 -232821.93 -228827.52 56.4704896 -264.31537 -118.34381 189.291517  154.00576 1987.78823 321.273919
                   .227616E-4 70.6013116 586.525703 .339554147  1696.9783 1030.90928 62712.2892 2495.39633 -2037.0779
Times of maxima :      .03311      .0394     .03311     .06677     .05022      .0519     .07519     .08296     .06205     .00278
                       .03145     .00556     .06677     .00556      .0519     .06677     .05022      .0519       .062     .07304
                       .06746     .07519     .08296     .06205     .08526     .06677      .0519     .06869     .06861     .06679
                        .0685     .06675     .06861     .03311      .0394     .03311     .08156     .08583     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .04133     .04088      .0424     .05022
             Random switching times for simulation number  2  :
                                  10  2.5151486E-02   11  2.3449658E-02   12  2.4462285E-02   16  3.5123742E-02   17  3.4198836E-02
                                  18  3.3047823E-02

 74.1327           .1602031E7 .1391484E8 .2404389E7 .1513992E7 .345181E-3 295401.808 .2428488E7 50.1054375 .2019376E7 112716.689
                   133020.771 -112703.65 -188505.35 112703.647 183272.774 -188505.35 216.479024 183272.774 -188108.31 183389.119
                   -52472.533 191218.534 -82477.358 -190014.03 240966.718 188667.104 183128.353 217013.465 -265208.54 215062.913
                   -280349.99 232144.156 231651.715  -89.49948 263.769183 109.644634  -188.7605 -161.94238  -2092.519 294.406255
                   .236622E-4 92.9877217 1068.73568 .410534075 1858.18956 1876.67833 63210.2884   2419.738 2164.79024
Times of maxima :      .02567     .03115     .02502     .05831     .04169     .06027     .06676     .09132     .07041     .00278
                       .02347     .00556     .05831     .00556     .06027     .05831     .04169     .06027     .05354     .06455
                       .07585     .06676     .09132     .07041     .05153     .05831     .06027     .06024     .07697      .0584
                       .07688     .09192     .06013     .02567     .03115     .02502     .07313     .04686     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03514     .03306     .03421     .04169
             Random switching times for simulation number  3  :
                                  10  2.7731326E-02   11  2.8769648E-02   12  2.9340512E-02   16  3.7128885E-02   17  3.8781129E-02
                                  18  3.9153088E-02

 190.219           .2490653E7 .1428001E8 197778.428 2700.18846 .190508E-3 2968.27986  .137589E7 8.87984797 .1829981E7 112716.689
                   112693.574 -112703.65 167861.785 112703.647 -170646.04 167861.785 -160.82312 -170646.04  -183046.3 -176841.28
                   23497.7294 188088.966 34721.2281 -189451.38 -233504.72 -168015.35 -170549.95 -172812.51 -244591.22 178969.525
                   -248160.46 191610.348 -171878.59  -111.5942 267.207909 -31.446655 142.218509 -137.53149 1583.58948 42.2686157
                   .226327E-4 50.2786485 426.231739 .042196511 404.159715 2502.03445 75003.2995  723.57284 -1608.2312
Times of maxima :       .0283     .03078     .03072     .04957     .05088      .0532     .04983     .04126     .05345     .00278
                       .00834     .00556     .04957     .00556      .0532     .04957     .05088      .0532     .05335     .04034
                       .04113     .04983     .04126     .05345     .04273     .04957      .0532      .0533     .04271     .04239
                       .04273     .04251     .05342      .0283     .03078     .03072      .0485     .04492     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .03714     .03917      .0388     .05088
             Random switching times for simulation number  4  :
                                  10  2.5553143E-02   11  2.3883627E-02   12  2.4374493E-02   16  3.4753417E-02   17  3.4707094E-02
                                  18  3.3124675E-02

 107.932           .2562247E7 .1395212E8 .2560568E7 .1135655E7 .349637E-3 270047.447 .2333589E7 49.6293378 .2030176E7 112716.689
                   138098.118 -112703.65 -187360.32 112703.647 182678.548 -187360.32 217.871832 182678.548 184663.861 182475.017
                   -53664.287  190940.44 -82084.575 -190046.02 240840.203 187523.532 182534.279 215706.344 -265813.37 215008.557
                   -281048.34 232196.441 230179.313 -113.18672 264.122295 113.149637 -188.64469 -160.84303 -2108.8096 263.415391
                   .236866E-4 84.9938307 1048.40037 .420249588 1613.29207 2264.48673 59657.2423 2322.90969 2178.71832
Times of maxima :      .02611     .03102     .02493      .0583     .04184     .06026     .06675     .09131     .07039     .00278
                       .02391     .00556      .0583     .00556     .06026      .0583     .04184     .06026     .06011     .06447
                       .07585     .06675     .09131     .07039      .0515      .0583     .06026     .06022     .07696     .07524
                       .07687     .09191     .06011     .02611     .03102     .02493     .07312     .04676     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3     .03477     .03314     .03472     .04184
             Random switching times for simulation number  5  :
                                  10  3.4406502E-02   11  3.4695543E-02   12  3.4940922E-02   16  4.4615812E-02   17  4.4516533E-02
                                  18  4.5033306E-02

 353.589           .2498777E7 .1415734E8 .1585123E7 .1762879E7 .366827E-3 295940.121  .152319E7 49.8673824 .2690331E7 112716.689
                   -137931.72 -112703.65 189251.254 112703.647 -183285.35 189251.254 -223.16353 -183285.35 188103.228 -183845.98
                   51765.8514 -188533.02 82281.1965  191981.84 239612.036 -189402.09  -183138.3 -216491.38 265118.764 -217824.08
                   279514.469 -231681.49 -227211.59 111.776053 -266.05766 -89.025923 186.383701 161.383377 2171.23473 329.258372
                   .230654E-4  91.672939 953.822456  .44837076 2040.55912 2426.87845 60312.2423 1640.76135 -2231.6353
Times of maxima :      .03505      .0394      .0355     .08343     .04988     .06853     .09184     .11637     .07871     .00278
                       .03443     .00556     .08343     .00556     .06853     .08343     .04988     .06853     .07867     .08973
                       .08415     .09184     .11637     .07871     .08514     .08343     .06853     .08535     .08526     .08351
                       .08516     .08342     .08527     .03505      .0394      .0355     .09821     .05178     .05002        0.3
                          0.3        0.3        0.3        0.3        0.3     .04463     .04505     .04453     .04988
             Random switching times for simulation number  6  :
                                  10  3.4334495E-02   11  3.4504731E-02   12  3.4472753E-02   16  4.4335296E-02   17  4.4869368E-02
                                  18  4.4751586E-02

 305.807           .2843691E7 .1390839E8 .2376357E7 .2038644E7 .386605E-3 254749.254 .2137696E7 52.6510185 .3413051E7 112716.689
                   -138394.14 -112703.65 190071.092 112703.647 -182318.19 190071.092 -229.10043 -182318.19  190827.93  -185253.9
                   50892.6465  -190363.9 84546.5131 -194059.06 240010.548   -190223. -182171.26 -217316.43 264056.572  -218126.7
                   278475.431 -232902.29 -229827.79 119.241161  -263.7081 -109.00359 186.751706 153.235157  2230.3755 400.031629
                   .231867E-4 109.338767 972.920022 .450046596 3136.68349 2424.94057 59202.4434 2178.84504 -2291.0043
Times of maxima :       .0349     .03909     .03492      .0834     .05008     .06853     .09181     .11635      .0524     .00278
                       .03436     .00556      .0834     .00556     .06853      .0834     .05008     .06853     .07861      .0897
                        .0841     .09181     .11635      .0524     .08532      .0834     .06853     .08533     .08522     .08349
                       .08511     .08339     .08524      .0349     .03909     .03492     .09818     .11923     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .04435     .04477     .04488     .05008
             Random switching times for simulation number  7  :
                                  10  2.7892775E-02   11  2.4645552E-02   12  2.6399613E-02   16  3.8144118E-02   17  3.6887255E-02
                                  18  3.4721975E-02

 135.428           .3256494E7 .1475215E8  .129374E7  .219858E7 .430014E-3 519111.085 .2908098E7 49.0273133 .1477254E8 -131249.87
                   138111.795 -112703.65 -190543.45 112703.647 185464.344 -190543.45 241.620443 185464.344 206507.635 185275.259
                   -53088.447 192612.251 -81585.196 200473.682 -242677.15 190697.411 185269.012 215205.659 -263445.46 218148.138
                   -278026.54 232230.232 230743.548 -127.60278 271.589325 80.4282297 -187.47419 -192.29971 -2320.6981 442.886393
                    .24151E-4 148.861877 1175.79117 .533813109 6732.64672 2935.95211 60228.6239 1660.85792 2416.20443
Times of maxima :      .02846     .03087     .02692     .07501      .0416     .04404     .08344     .10799     .04425     .02642
                       .02467     .00556     .07501     .00556     .04404     .07501      .0416     .04404     .04408     .08125
                       .09253     .08344     .10799     .04425     .07693     .07501     .04404     .07693     .09365      .0751
                       .09355     .07501     .07686     .02846     .03087     .02692     .08981     .04332     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03816     .03474      .0369      .0416
             Random switching times for simulation number  8  :
                                  10  2.0731850E-02   11  2.1350341E-02   12  2.1903052E-02   16  3.1015770E-02   17  3.1381910E-02
                                  18  3.1302972E-02

 22.9406           .1637398E7 .1388531E8 680553.338 2784.36969 .214384E-3  1498.2129 .2090222E7 4.19349905 2510.16666 112716.689
                   112693.574 -132582.23 168744.237 132581.966 154296.099 168744.237 170.603833 154296.099 163878.008 182284.847
                    -17078.26 190223.674 -23860.558 165840.924 208400.432 -168821.29 154210.826 159762.439 212142.945 -175158.65
                   215037.787 -174546.96 161512.423 90.4819805 263.489179 58.3332383  -88.15985 -87.906823 -1694.5164 40.9052373
                   .232907E-4 49.9514932 495.046638 .047152306 65.8157559 2569.76156  69765.498 1055.23383 1706.03833
Times of maxima :      .02128     .03102     .02252     .03229     .04166     .07836     .03249      .0459     .07821     .00278
                       .00834     .02076     .03229     .02076     .07836     .03229     .04166     .07836     .07839     .03248
                       .04577     .03249      .0459     .07821     .03455     .03229     .07836     .06194     .03462     .03232
                       .03474     .03244     .06206     .02128     .03102     .02252     .05681     .06289     .04199        0.3
                          0.3        0.3        0.3        0.3        0.3     .03103     .03132      .0314     .04166
             Random switching times for simulation number  9  :
                                  10  3.0573008E-02   11  3.1361202E-02   12  3.2284604E-02   16  4.0740607E-02   17  4.1779905E-02
                                  18  4.1283125E-02

 253.401           .1189267E7 .1395318E8 .2465141E7 .1657886E7 .335758E-3 245706.285 .2553664E7  51.528054 .2080762E7 112716.689
                   -116417.74 133039.422 188937.293 -133039.28 -182104.54 188937.293 -213.50379 -182104.54  188655.12 -182748.75
                   52830.6687 -191584.17 83640.0306 190195.705 243607.671 -189098.72 -181960.16 -213882.01 264396.365 -213891.45
                   279086.831 -231338.52 -232441.35 77.1124736 -264.13239 -111.02119 188.246738  158.46959 2080.11731 313.834349
                   .229032E-4 88.4011072 968.554652 .383550947 2085.26973 1661.70963  66630.561 2225.73119 -2135.0379
Times of maxima :      .03252     .03922     .03284     .06667     .05032     .06863      .0751     .09964     .06191     .00278
                       .03139      .0306     .06667      .0306     .06863     .06667     .05032     .06863     .06189     .07291
                       .08419      .0751     .09964     .06191     .06859     .06667     .06863      .0686     .08532     .06676
                       .08522     .10026     .06851     .03252     .03922     .03284     .08147     .05522     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04076      .0413     .04179     .05032
             Random switching times for simulation number  10  :
                                  10  1.9702710E-02   11  1.9107809E-02   12  2.1488250E-02   16  3.0057715E-02   17  3.1824255E-02
                                  18  2.9913261E-02

 28.8548           .2731106E7 .1482638E8 719685.567 70959.2562 .229791E-3 7287.18085 366280.341 40.6485153 .1152317E7 128901.554
                   112693.574 -112703.65 177876.027 112703.647 -176284.94 177876.027 -176.62755 -176284.94 -177771.49 178255.335
                   44578.4764 184914.608  74287.314 -187411.04 237245.538 -178040.74 -176145.23 -204806.55  254220.97 -199028.56
                   270586.031 -224803.61 -221652.98 116.856873 -272.27177 -59.986897 182.970517 154.433854 1678.30351 47.4168181
                   .237037E-4 52.5345141 142.319032 .205282826 272.257108 2664.16535 71532.3878 1321.76406 -1766.2755
Times of maxima :      .02026     .02227     .03049     .03347     .03378     .03551     .04991     .04964     .03519     .01913
                       .00834     .00556     .03347     .00556     .03551     .03347     .03378     .03551      .0353     .04978
                       .03418     .04991     .04964     .03519     .03499     .03347     .03551     .03539     .03528     .05011
                       .03519     .05023     .03532     .02026     .02227     .03049     .03144     .05253      .0334        0.3
                          0.3        0.3        0.3        0.3        0.3     .03007     .02993     .03184     .03378
             Random switching times for simulation number  11  :
                                  10  2.1562628E-02   11  2.1361966E-02   12  2.2225057E-02   16  3.1961840E-02   17  3.2646305E-02
                                  18  3.1047513E-02

 38.2595           .1312822E7 .1388097E8  .123523E7 1833.94686 .202469E-3 1660.91933 2725.18848   3.705787 3106.03386 124903.479
                   112693.574 -112703.65 -158287.97 112703.647 -156252.93 -158287.97 165.794983 -156252.93 -165386.42 -167015.66
                   15460.4547 -168124.66 -22430.169 -172048.03 221729.635 158449.444  -156153.9 -160458.13 228584.109 164580.634
                   232446.322 170414.436 163344.306 81.0191958 263.447994 78.5884938 102.717862 -126.86458 -1634.4191 40.8466207
                   .233123E-4 50.9459397 57.4345663 .037019628  67.439669 1856.49995 67091.2221 1671.83568 1657.94983
Times of maxima :      .02199     .03091     .02284      .0419     .04249     .05286     .04162     .04172     .05314     .02139
                       .00834     .00556      .0419     .00556     .05286      .0419     .04249     .05286     .05322     .04179
                       .04505     .04162     .04172     .05314     .03466      .0419     .05286     .05296      .0348     .04206
                       .03489     .04213     .04551     .02199     .03091     .02284     .04819     .04455     .04185        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03106     .03266     .04249
             Random switching times for simulation number  12  :
                                  10  2.6577925E-02   11  2.6204518E-02   12  2.7552507E-02   16  3.6320033E-02   17  3.7391191E-02
                                  18  3.6680476E-02

 144.906           .2547287E7 .1376738E8 652870.897 .1804417E7 .372935E-3 188187.771 .1667603E7 51.3206111 .2606217E7 112716.689
                    120828.66 -112703.65 -189375.19 112703.647  180734.01 -189375.19 225.013751  180734.01 -188446.47 184663.558
                   -60108.453 188966.392 -83471.501 -191737.28 -239239.61 189526.021 180568.794 216687.041 -264941.66 218766.693
                   -279375.09 233478.596 227975.156 -112.85582 262.367889 57.1345297 -187.00707  -198.4439 -2170.5258 338.674061
                   .238027E-4  94.204983 971.981309  .50033331 2247.63085 2459.59022 60254.1583 1366.35058 2250.13751
Times of maxima :      .02714      .0313     .02812     .07509     .04179     .04458      .0835     .10804     .07036     .00278
                        .0266     .00556     .07509     .00556     .04458     .07509     .04179     .04458     .07032     .08138
                       .04468      .0835     .10804     .07036     .07681     .07509     .04458     .07701     .07692     .07517
                       .07682     .07508     .07693     .02714      .0313     .02812     .08987     .04343     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03634      .0367     .03741     .04179
             Random switching times for simulation number  13  :
                                  10  2.5510708E-02   11  2.5984483E-02   12  2.4943824E-02   16  3.5913021E-02   17  3.5096304E-02
                                  18  3.6006025E-02

 111.341           .1845814E7 .1391455E8 .2683923E7 .2181627E7 .415174E-3 223286.312 .2761107E7 52.0249592 .6609919E7 112716.689
                   112693.574 -112703.65 -190493.49 112703.647 181572.711 -190493.49 237.414625 181572.711 194016.167 185750.056
                   57235.4279 192187.163  -84042.35 196730.691 -241603.29 190646.153 181442.496 216311.297 -262819.26 217902.587
                   -279076.39 231966.312 231059.224 -96.068038 263.766489 115.843064 -186.98517 -172.51942 -2283.0156 424.225609
                   .240524E-4  104.38581 1067.21929 .509931563 4099.25441 1912.52788 58109.7979 2728.75283 2374.14625
Times of maxima :      .02608     .03104     .02559     .07503     .04172     .09384     .08345     .10799     .04429     .00278
                       .00834     .00556     .07503     .00556     .09384     .07503     .04172     .09384     .04413     .08126
                       .04398     .08345     .10799     .04429     .07695     .07503     .09384     .07697     .07684     .07512
                       .07674     .07503     .07688     .02608     .03104     .02559     .08982     .04339      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03593     .03602     .03511     .04172
             Random switching times for simulation number  14  :
                                  10  2.6753889E-02   11  2.5427156E-02   12  2.4613105E-02   16  3.5888067E-02   17  3.4438599E-02
                                  18  3.5968317E-02

 121.787            .362308E7 .1374705E8 .2527841E7 .2191958E7 .418854E-3 207859.454 .2807632E7 49.7890613 .6856998E7 -134871.79
                   112693.574 -112703.65 -190523.94 112703.647 181205.007 -190523.94 238.464499 181205.007 194429.024 185641.953
                   54412.9529 192321.906 -82216.556 196846.045 -241807.62 190676.843 181074.874 216229.111 -262627.48 217819.919
                    -278985.9 231806.542 231422.581 -134.59346  262.17413 112.424217 -186.81457 -168.46168 -2289.0356 426.794438
                   .240654E-4 103.699801  1068.6499 .506446124 4491.76849 2950.22408 57893.9603 2451.78955 2384.64499
Times of maxima :      .02733     .03098     .02518     .07503      .0417     .09384     .08345     .10799     .04429     .02676
                       .00834     .00556     .07503     .00556     .09384     .07503      .0417     .09384     .04413     .08135
                       .04398     .08345     .10799     .04429     .07694     .07503     .09384     .07697     .09367     .07512
                       .07674     .07502     .07687     .02733     .03098     .02518     .08982     .04339     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3      .0359     .03598     .03445      .0417
             Random switching times for simulation number  15  :
                                  10  2.2539147E-02   11  2.0323713E-02   12  2.1770775E-02   16  3.1528809E-02   17  3.1604718E-02
                                  18  2.9906654E-02

 22.0682           .2016069E7 .1477684E8 736819.811 45275.5833 .225334E-3 2655.75186 214414.344  38.510083 48646.7101 139029.881
                   112693.574 -112703.65  177237.64 112703.647 -167392.84  177237.64 -174.90633 -167392.84 168460.651 174686.046
                   41869.0479 181361.422 72306.8663 177321.692 230454.748 -177388.24 -167253.29 -190634.48 242158.479 -202462.52
                   252704.671 -216363.05 -209563.88 100.400916 -271.81652  -60.69678 161.362638 141.859974 1682.82739 45.8893166
                   .237105E-4 51.2103021 94.3291145 .231881375 70.9087097 1180.08281 64393.4791 1433.39162 -1749.0633
Times of maxima :      .03144     .02236     .03046     .05017       .034     .03563     .04998     .04965     .04551     .02035
                       .00834     .00556     .05017     .00556     .03563     .05017       .034     .03563     .04562     .06659
                       .05094     .04998     .04965     .04551     .05188     .05017     .03563     .05211     .05206     .05017
                       .05197     .05023     .05211     .03144     .02236     .03046     .04822     .05414     .03343        0.3
                          0.3        0.3        0.3        0.3        0.3     .03154     .02992     .03162       .034
             Random switching times for simulation number  16  :
                                  10  2.8791640E-02   11  2.7789414E-02   12  2.7155075E-02   16  3.8284270E-02   17  3.6903497E-02
                                  18  3.8187963E-02

 157.027           .2422835E7 .1441356E8  831126.23 526569.295 .230421E-3 3232.99412  636866.61  51.923815 .1862592E7 -139418.85
                   112693.574 -112703.65 -185487.51 112703.647 173323.823 -185487.51 176.869541 173323.823 181476.882 -179009.87
                   -51467.301 -185829.42 -83960.615 189548.491 -241204.25 185655.123  173193.01 202824.072 -265467.92 207409.679
                     -281921. 233423.352  221735.47 -110.06441 268.454506  64.464185 -186.43854 -158.88768  -1701.677 115.869455
                    .23009E-4 51.7722922 311.429726 .236407283 476.472201  2374.8456 69962.8721 1159.75457 1768.69541
Times of maxima :      .02934     .03132     .02766     .04176     .04206     .06056     .04153     .05796      .0435     .02718
                       .00834     .00556     .04176     .00556     .06056     .04176     .04206     .06056     .04359     .05809
                       .05809     .04153     .05796      .0435     .04348     .04176     .06056      .0437     .04359     .05866
                       .04351     .05854     .04361     .02934     .03132     .02766     .05655     .06247     .04168        0.3
                          0.3        0.3        0.3        0.3        0.3      .0383      .0382     .03692     .04206
             Random switching times for simulation number  17  :
                                  10  2.9370813E-02   11  2.8027422E-02   12  2.8707462E-02   16  3.8607144E-02   17  3.8571631E-02
                                  18  3.8436105E-02

 205.451           .1439002E7 .1331606E8 389847.139 903522.927 .207548E-3 2986.80025 .2519475E7 41.0222062 16486.0242 -137483.63
                   112693.574 -112703.65 -186650.93 112703.647 170835.627 -186650.93 167.861553 170835.627 171872.702 -186269.56
                    -44857.65 -191484.44 -74628.003 176516.577 -231891.37 186807.793 170765.644 193990.477 -253862.57 209832.579
                   -259452.21 228885.361 206299.172 -84.823391 258.031551 44.1501494 -157.86812 -150.74752 -1606.9108 131.729167
                   .228888E-4 48.9150852 659.548221 .160994258 63.6096703 1790.35355 71396.2902 749.886636 1678.61553
Times of maxima :      .02985     .02995     .03858     .04186     .04221     .04543      .0417     .05806     .04578     .02805
                       .00834     .00556     .04186     .00556     .04543     .04186     .04221     .04543     .04375     .04172
                       .05823      .0417     .05806     .04578      .0436     .04186     .04543     .04376     .04375     .04184
                       .04382     .04192     .04385     .02985     .02995     .03858     .05666     .04422     .04167        0.3
                          0.3        0.3        0.3        0.3        0.3     .03862     .03845     .03859     .04221
             Random switching times for simulation number  18  :
                                  10  3.3627755E-02   11  3.6757849E-02   12  3.5943548E-02   16  4.3939339E-02   17  4.6242973E-02
                                  18  4.6488302E-02

  332.49            .127788E7 .1415496E8 968247.962 798134.503 .239507E-3 68875.5899 .3599408E7 49.6985137 .2083356E7 112716.689
                   -137814.97 -112703.65 186327.106 112703.647  -177824.4 186327.106 -180.32324  -177824.4 -186362.54 186960.224
                   50939.7615 194587.874 82141.7617 -190203.37 250440.592 -186492.62 -177672.88 -216538.45 277942.251 -210395.94
                    296663.74  -230006.5 -233369.73 79.9337193 -266.03535 -69.579018 198.652983 160.396054 1712.82065 167.356191
                   .223043E-4  54.513871 1250.31863 .272614424  1195.6774 1666.46347 65408.9651 1515.45727 -1803.2324
Times of maxima :      .03422      .0393     .03641     .05001     .05054       .052      .0498     .06627     .05179     .00278
                       .03365     .00556     .05001     .00556       .052     .05001     .05054       .052     .05186     .04968
                       .05082      .0498     .06627     .05179     .05181     .05001       .052       .052     .05188     .05015
                       .05178     .05005     .05192     .03422      .0393     .03641     .04804     .07077        .05        0.3
                          0.3        0.3        0.3        0.3        0.3     .04395      .0465     .04626     .05054
             Random switching times for simulation number  19  :
                                  10  3.6937194E-02   11  3.5260529E-02   12  3.4526348E-02   16  4.6363616E-02   17  4.4276713E-02
                                  18  4.4783498E-02

 339.584           .2530317E7 .1441104E8 .1719067E7 .1977884E7 .383564E-3  263672.45 .2032403E7 51.4422757 .3662922E7 135890.166
                   112693.574 -112703.65 189891.045 112703.647 -182528.55 189891.045 -228.19777 -182528.55 190675.495 -184960.47
                   50676.9543 -190052.61 83570.3842 -194767.48 239307.125 -190042.55 -182381.59 -217078.88 263836.519 -217917.99
                    278001.23 -231888.37 -228916.42  112.47926 -268.43098 -92.711027 186.665434   156.4378 2219.90166 384.200694
                   .231719E-4 107.226484 987.247965  .45989975 3033.68092 2409.69409 59342.5586 1901.30385 -2281.9777
Times of maxima :      .03737     .03947     .03507      .0834     .05008     .06852     .09181     .11635     .05241     .03615
                       .00834     .00556      .0834     .00556     .06852      .0834     .05008     .06852     .07861     .08971
                       .08411     .09181     .11635     .05241     .08532      .0834     .06852     .08534     .08523     .08349
                       .08511      .0834     .08524     .03737     .03947     .03507     .09819     .05178     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04638      .0448     .04429     .05008
             Random switching times for simulation number  20  :
                                  10  2.0998702E-02   11  2.4235776E-02   12  2.3506704E-02   16  3.0609272E-02   17  3.3857333E-02
                                  18  3.5018652E-02

 51.8771           .1396834E7 .1365673E8 .2366492E7    .2177E7 .435561E-3 292958.845 .2887806E7 48.3088306 .1403613E8 112716.689
                   112693.574  -135780.2 -190479.85 135779.957 183215.681 -190479.85 243.173777 183215.681 204830.898  185123.19
                   55134.7773 192553.675 -80985.184 200141.563 -242042.66 190633.655 183019.852 215707.475 -263799.14 217979.671
                   -278307.57 232007.233 229419.964 83.5713318 261.311386 108.777101 -187.23912 -188.93663 -2329.3406  453.03264
                   .241838E-4 130.215483 1201.59208 .550689439 6383.85769 2014.48238 61148.7515 2262.25331 2431.73777
Times of maxima :      .02154     .03089     .02408       .075     .04162     .04406     .08343     .10798     .04426     .00278
                       .00834     .02102       .075     .02102     .04406       .075     .04162     .04406     .04409     .08125
                       .04398     .08343     .10798     .04426     .07692       .075     .04406     .07693     .09364     .07509
                       .09355     .10858     .07685     .02154     .03089     .02408      .0898     .04335     .04153        0.3
                          0.3        0.3        0.3        0.3        0.3     .03062     .03503     .03387     .04162
             Random switching times for simulation number  21  :
                                  10  3.0837768E-02   11  2.9400161E-02   12  3.0918370E-02   16  4.0823963E-02   17  4.1181481E-02
                                  18  3.9468734E-02

 223.148           381255.663  .157848E8 .1386493E7 1321.18199 .209755E-3 1551.67444 2147.96652 3.80726684 2550.40779 -130958.84
                   112693.574 -112703.65 -152116.01 112703.647 -154943.86 -152116.01 -168.75174 -154943.86 -163096.69 158756.387
                   13681.0959 161870.042   22735.21 -166272.31 -208310.06 152242.331 -154871.05 -158430.11 -212130.24 -156501.31
                   -218809.39 -163686.43 -159556.94 43.6609473 280.934135  -83.26142 90.8943139  97.216854 1658.06082  38.910695
                   .225774E-4 48.4572521 53.9586802 .033318063 63.7768494 913.587595   72526.68 1837.39324 -1687.5174
Times of maxima :      .03258     .03119     .03151     .05758     .05085     .07032     .06645     .04998     .07008     .02943
                       .00834     .00556     .05758     .00556     .07032     .05758     .05085     .07032     .07018     .06639
                       .05255     .06645     .04998     .07008     .04314     .05758     .07032      .0702     .04347      .0504
                       .04337      .0505     .07031     .03258     .03119     .03151     .04853     .05477      .0503        0.3
                          0.3        0.3        0.3        0.3        0.3     .04084     .03948      .0412     .05085
             Random switching times for simulation number  22  :
                                  10  3.6142094E-02   11  3.8417870E-02   12  3.4832575E-02   16  4.6634294E-02   17  4.5360662E-02
                                  18  4.7768098E-02

 358.224           .2890315E7 .1419434E8  .143579E7 2231.54575  .20434E-3 1906.27892 .1376207E7 8.42453472 3438.52136 136604.851
                   112693.574 -117097.06 162800.921 117097.157 -159125.39 162800.921 166.559422 -159125.39 -168550.36  180714.36
                   20878.4265 188089.925 -33819.351 -175357.34  232041.04 -162885.36 -159031.11 -163353.11 237625.099 -169817.53
                   243164.648 -171481.72 165607.694 120.214714 266.405113 -84.728691 114.360545 -125.65107  -1648.994 40.0654726
                   .218551E-4 47.7609138 330.483751 .047771554 64.0940675 2956.23154 62668.5257 1850.95521 1665.59422
Times of maxima :       .0367     .04777     .03538     .04889     .05829     .06962     .04895     .05842     .06985     .03486
                       .00834     .03842     .04889     .03842     .06962     .04889     .05829     .06962     .06986     .04896
                       .06173     .04895     .05842     .06985     .05131     .04889     .06962     .06958     .05141     .04879
                       .05154      .0489     .06218      .0367     .04777     .03538     .04921     .06129     .05842        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04778     .04538     .05829
             Random switching times for simulation number  23  :
                                  10  3.2912108E-02   11  3.4667753E-02   12  3.2922507E-02   16  4.3691482E-02   17  4.3350297E-02
                                  18  4.4604523E-02

  292.91           .1187008E7 .1383701E8 .3148069E7 .2103128E7 .399009E-3  205958.16  .238136E7 52.6868705 .3790933E7 112716.689
                   -119780.58 -112703.65 190261.814 112703.647 -181159.59 190261.814 -232.74682 -181159.59 191417.168 -185611.53
                   51469.4774 -191080.53 84575.2936 -195128.52 240503.145 -190414.18   -181030. -216979.91 263585.393 -218200.74
                   278693.512 -232402.16 -230097.56  77.039225 -263.03056 -125.46052 187.005593 169.964574 2249.18953 408.426404
                   .232403E-4  108.45505  1031.5198 .480670439 3456.16794 1489.61261 58696.0877 2577.72606 -2327.4682
Times of maxima :      .03349     .03936     .03348     .08339     .05007     .10219      .0918     .11634     .05238     .00278
                       .03293     .00556     .08339     .00556     .10219     .08339     .05007     .10219     .07859     .08969
                       .10089      .0918     .11634     .05238      .0853     .08339     .10219     .08532      .0852     .08347
                       .08509     .08338     .08523     .03349     .03936     .03348     .09817     .05175     .04996        0.3
                          0.3        0.3        0.3        0.3        0.3     .04371     .04462     .04337     .05007
             Random switching times for simulation number  24  :
                                  10  2.7582326E-02   11  2.5470163E-02   12  2.6169041E-02   16  3.6744678E-02   17  3.6115011E-02
                                  18  3.6059864E-02

 131.404           .3330912E7 .1446888E8 .1547453E7  .218876E7 .410564E-3  220763.22  .270704E7 52.1173058  .615399E7 -128326.72
                   125087.533 -112703.65 -190514.52 112703.647 181512.671 -190514.52 236.092673 181512.671 193471.656 185646.158
                   -51910.986 192030.351 -84116.906 196517.481  -241308.4 190666.967 181382.469   216444.5 -262705.37 217892.721
                   -278676.26 231393.615 230703.399 -129.05255  268.96919 87.9617386 -186.93482 -160.91933 -2279.1186  425.10015
                   .240419E-4 105.528795 1068.65207 .492426352 4414.83424 2999.29882 58829.0225 1623.76769 2360.92673
Times of maxima :      .02814     .03061      .0267     .07503     .04171     .09384     .08345     .10799     .04429     .02759
                        .0255     .00556     .07503     .00556     .09384     .07503     .04171     .09384     .04414     .08135
                       .09254     .08345     .10799     .04429     .07695     .07503     .09384     .07698     .07684     .07512
                       .07674     .07503     .07688     .02814     .03061      .0267     .08982      .0434     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03676     .03607     .03613     .04171
             Random switching times for simulation number  25  :
                                  10  3.5944772E-02   11  3.4574565E-02   12  3.5663176E-02   16  4.5544535E-02   17  4.5227555E-02
                                  18  4.4668873E-02

 341.223           .2986229E7 .1423224E8 .1090774E7  .207209E7 .400599E-3 210257.567 .2300919E7 51.5469334 .4353352E7 137059.574
                   112693.574 -112703.65 190170.061 112703.647 -181262.26 190170.061 -233.21011 -181262.26 191050.558 -185574.01
                   51574.8851 -190844.52 83655.3517 -195670.94 240586.185 -190322.35 -181132.52 -216997.88 263652.878 -218131.61
                   278651.602 -233256.67 -230507.94 122.193062 -266.76055 -73.850312 187.299817 166.399987  2243.1376 404.378718
                   .232208E-4  104.19913 972.800191 .473483239 3528.12887 2676.38681 59067.0902 1497.42883 -2332.1011
Times of maxima :       .0365     .03899     .03619     .08339     .05005     .10219      .0918     .11634     .05237     .03569
                       .00834     .00556     .08339     .00556     .10219     .08339     .05005     .10219      .0786     .08969
                       .10089      .0918     .11634     .05237     .08531     .08339     .10219     .08532      .0852     .08348
                        .0851     .08338     .08523      .0365     .03899     .03619     .09817     .05172     .04996        0.3
                          0.3        0.3        0.3        0.3        0.3     .04556     .04468     .04524     .05005
             Random switching times for simulation number  26  :
                                  10  3.0472598E-02   11  2.8340540E-02   12  2.9535608E-02   16  4.1372466E-02   17  3.9785289E-02
                                  18  3.7696103E-02

 205.625           .2089491E7 .1474846E8 687760.818 .1406839E7 .266391E-3 50043.6649 747237.507 48.8476642 .2310647E7 -139354.78
                   112693.574 -112703.65 -188182.44 112703.647  -177356.5 -188182.44 190.174293  -177356.5 -187195.44  180823.59
                   -51447.851 186170.317 -81435.584 -190873.09 -241009.75 188340.575 -177291.16 213505.175 -260511.95 215557.026
                   -268387.74 233273.335 230273.593  -102.2128 271.555335 58.6413173 -192.08612 -154.96935 -1882.0686 234.277023
                   .232759E-4 58.3804539 377.645647 .356066126 955.146176 1973.43243 61258.5662   1213.098 1901.74293
Times of maxima :       .0395     .03077     .03828     .05842     .04185     .05343     .06685     .09139     .05365     .02837
                       .00834     .00556     .05842     .00556     .05343     .05842     .04185     .05343     .05364     .06469
                        .0591     .06685     .09139     .05365     .07692     .05842     .05343     .06033     .07705     .05845
                       .07695     .05841     .06025      .0395     .03077     .03828     .07321     .07749     .04176        0.3
                          0.3        0.3        0.3        0.3        0.3     .04139     .03771      .0398     .04185
             Random switching times for simulation number  27  :
                                  10  2.1425761E-02   11  2.0572617E-02   12  2.1626158E-02   16  3.1319917E-02   17  3.1581501E-02
                                  18  3.1004629E-02

  33.527           985677.009 .1420772E8 600506.983 2513.11046 .197942E-3 1920.70859 64510.6764 3.76225885 3011.48728 137533.262
                   112693.574 -112703.65 165872.545 112703.647 159291.546 165872.545 163.931084 159291.546 169229.801 172504.489
                   15981.7438  177716.17 -22600.427 171087.809 232070.075 -165965.22  159206.92 163259.285 242578.556 -167363.51
                   249442.394 -171626.84 171125.986 70.2024575 -266.53067 -54.795391 113.057801 -115.40456 -1628.2912 41.9404626
                   .233219E-4  50.981986 65.0750777 .037945321 67.3100047 1599.81241 76272.5104 1232.30893 1639.31084
Times of maxima :      .02185     .02201     .03155     .03239     .04266     .04525     .03218     .04177     .04524      .0206
                       .00834     .00556     .03239     .00556     .04525     .03239     .04266     .04525     .04521     .03232
                       .04507     .03218     .04177     .04524      .0346     .03239     .04525     .04537     .03456      .0325
                       .03467     .03264      .0455     .02185     .02201     .03155     .04821     .04456     .04179        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03102      .0316     .04266
             Random switching times for simulation number  28  :
                                  10  3.2515515E-02   11  3.4364992E-02   12  3.3722768E-02   16  4.2948980E-02   17  4.2919398E-02
                                  18  4.3907860E-02

 286.931           469919.088 .1390321E8 .2910008E7 .2203856E7 .430392E-3 208031.366  .293129E7 49.1592939 .1061799E8 112716.689
                   -120416.77 -112703.65 190558.997 112703.647 -181209.11 190558.997 -241.72649 -181209.11 -200850.28 -185734.91
                   -53894.784 -192679.16 81694.9349 -198585.81 242611.196 -190712.61 -181078.37  -215171.3 263285.836 -217997.09
                   278058.688 -231813.76 -231734.92 48.4726257 -263.65895 -120.62354 187.486668 190.857835 2316.29513 429.902189
                    .23415E-4 110.236973 1149.47672 .532885105 5225.65986 1315.52976 58004.8576 2570.08174 -2417.2649
Times of maxima :       .0339     .03939     .03428     .08335     .04998     .10216     .09177     .11632     .05261     .00278
                        .0336     .00556     .08335     .00556     .10216     .08335     .04998     .10216     .05244     .08959
                       .05229     .09177     .11632     .05261     .08526     .08335     .10216     .08528     .10199     .08344
                       .08506     .11693     .08519      .0339     .03939     .03428     .09814     .05169      .0499        0.3
                          0.3        0.3        0.3        0.3        0.3     .04296     .04392     .04293     .04998
             Random switching times for simulation number  29  :
                                  10  2.7065151E-02   11  2.6828068E-02   12  2.4253100E-02   16  3.7047964E-02   17  3.5012228E-02
                                  18  3.6219337E-02

 145.845           .3716153E7 .1386135E8 .2486201E7 .2106063E7 .399902E-3 218144.378 .2468189E7 51.5034518 .4754149E7 -136867.91
                   112693.574 -120584.02 -190270.49 120583.729 181450.312 -190270.49 233.006942 181450.312 191770.876 185635.902
                   -51636.661 191334.644 -83620.061 195859.993 -240630.19 190422.927 181320.382 216645.605 -263219.03 218079.189
                   -278399.83 232225.928 230095.012 -136.31129 263.261717 111.494409 -187.09353 -172.33093 -2256.6957 410.015736
                   .239868E-4 108.676376 1028.05848 .488650078 3620.54924 2960.87461 58312.1179 2383.16766 2330.06942
Times of maxima :      .02762      .0312     .02482     .07505     .04172     .09385     .08346       .108      .0443     .02698
                       .00834     .02428     .07505     .02428     .09385     .07505     .04172     .09385     .04415     .08135
                       .09255     .08346       .108      .0443     .07696     .07505     .09385     .07699     .07686     .07513
                       .07676     .07504     .07689     .02762      .0312     .02482     .08983      .0434     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03706     .03623     .03503     .04172
             Random switching times for simulation number  30  :
                                  10  2.7367163E-02   11  2.7249912E-02   12  2.9673565E-02   16  3.7150904E-02   17  3.9028811E-02
                                  18  3.6653735E-02

 190.703           .2971682E7 .1407665E8 491239.753 .1831811E7 .370989E-3 266155.679 .1699477E7 50.0557143  .278983E7 -124669.36
                   112693.574 -112703.65 -189456.83 112703.647 182587.006 -189456.83 224.425908 182587.006 -188770.04 184539.622
                   -51754.976 189061.785 -82436.424 -192270.37 -239191.45 189607.877 182440.537 216801.407 -264828.83 218124.747
                   -278976.91 232411.086 227957.847 -121.89509 265.298408 49.5600521 -186.56402 -166.78547 -2181.4447 346.197445
                   .238164E-4  93.803706 978.870682 .462831219 2066.08944 2683.40198 59214.2085 1067.76996 2244.25908
Times of maxima :      .02792     .03091     .03724     .07509     .04155      .0602      .0835     .10803     .07037     .02727
                       .00834     .00556     .07509     .00556      .0602     .07509     .04155      .0602     .07032     .08138
                        .0758      .0835     .10803     .07037     .07681     .07509      .0602     .07701     .07692     .07517
                       .07682     .07508     .07693     .02792     .03091     .03724     .08987     .04345     .04169        0.3
                          0.3        0.3        0.3        0.3        0.3     .03717     .03667     .03904     .04155
             Random switching times for simulation number  31  :
                                  10  3.0292015E-02   11  2.9860198E-02   12  3.0212238E-02   16  4.0433938E-02   17  3.9979297E-02
                                  18  3.9847609E-02

 202.289           699780.935 .1388549E8 732520.085 2672.98332 .231823E-3 2156.30146 .2466277E7 13.9828524 2821.74338 -120781.39
                   112693.574 -112703.65 -167574.95 112703.647 -161963.28 -167574.95 -177.40705 -161963.28 -164823.77 -184049.98
                   -27898.064 -191329.06 -43570.265 -169133.58 217555.117 167649.601 -161886.98 -162654.31 221155.027 172989.987
                    225093.35 -177528.02 -172573.75 59.1515399 -263.49094 -60.519422 129.972675 124.992419 1744.11378 39.9482408
                   .225677E-4 47.7619791 643.865912 .065274639 62.2634747 1383.64592 71361.5405 1142.04827 -1774.0705
Times of maxima :      .03185     .03938      .0308     .04088     .05055     .05387       .041     .06705     .08649     .02989
                       .00834     .00556     .04088     .00556     .05387     .04088     .05055     .05387     .08662       .041
                        .0672       .041     .06705     .08649     .06865     .04088     .05387     .07041     .06866     .04087
                       .06882     .06705      .0703     .03185     .03938      .0308     .06501      .0693     .05027        0.3
                          0.3        0.3        0.3        0.3        0.3     .04045     .03986     .03999     .05055
             Random switching times for simulation number  32  :
                                  10  3.6235664E-02   11  3.6998995E-02   12  3.7300445E-02   16  4.5933178E-02   17  4.6722253E-02
                                  18  4.6869859E-02

 359.157           .2438554E7 .1461567E8 187508.696 782615.671 .201094E-3 2704.73926 .1663524E7 35.4902729 2902.16074 112716.689
                   112693.574 -112703.65 186279.327 112703.647 -167909.69 186279.327 -165.23099 -167909.69  -170948.1 185452.323
                   37871.1159  188954.18 69413.9857 -169966.34 233801.987   -186432. -167778.88 -193534.28 256455.129 -211792.21
                   264261.473 -238141.61 -216052.19 110.420868 -270.33003 30.6193318 185.106717 162.626085 1569.61995 118.413207
                   .221223E-4 47.1823361 432.000904 .143840963 61.6719469 2664.14603 66803.7674 659.106791 -1652.3099
Times of maxima :       .0368     .03924     .03925     .05024     .05065     .05228      .0501     .04972     .05202     .00278
                       .00834     .00556     .05024     .00556     .05228     .05024     .05065     .05228     .05215     .05006
                       .06662      .0501     .04972     .05202     .05036     .05024     .05228     .05219     .05215     .05021
                       .05223     .05033     .05225      .0368     .03924     .03925     .04836     .05261     .05004        0.3
                          0.3        0.3        0.3        0.3        0.3     .04595     .04688     .04674     .05065
             Random switching times for simulation number  33  :
                                  10  2.2965671E-02   11  2.4681754E-02   12  2.4077346E-02   16  3.3194934E-02   17  3.3981041E-02
                                  18  3.5343436E-02

 72.5552           742312.929 .1395924E8 .2671477E7 .2134236E7 .436794E-3 262830.698 .2910383E7 49.3692055 .1311444E8 112716.689
                   112693.574 -117581.35 -190353.69 117581.281 182508.726 -190353.69  243.51778 182508.726 204435.007 185204.508
                   55017.4719 192618.845 -81869.169 199724.376 -242233.47  190507.71 182312.729 215291.162 -263713.14 217623.694
                     -278334. 232238.943 230285.739 -60.922612  264.18969 115.574159 -187.31071 -181.82502 -2329.3656 439.792238
                   .241787E-4 123.012515 1187.31633 .544648303 5974.27109 1269.18572 59139.2162 2530.03666  2435.1778
Times of maxima :      .02444     .03097     .02464     .07501     .04162     .04407     .08343     .10796     .04427     .00278
                       .00834     .02299     .07501     .02299     .04407     .07501     .04162     .04407      .0441     .08125
                       .04247     .08343     .10796     .04427     .07692     .07501     .04407     .07693     .09365      .0751
                       .09355     .10859     .07685     .02444     .03097     .02464      .0898     .04336     .04153        0.3
                          0.3        0.3        0.3        0.3        0.3     .03321     .03536       .034     .04162
             Random switching times for simulation number  34  :
                                  10  2.9600722E-02   11  3.1088997E-02   12  3.0580528E-02   16  3.9973411E-02   17  4.1122681E-02
                                  18  4.1916812E-02

 218.845            .113489E7  .139279E8 .1313956E7 .1902226E7 .380668E-3 174365.576 .1933828E7 52.6562198 .3328908E7 112716.689
                   112693.574 137751.045 189666.386 -137750.82 -180401.63 189666.386 -227.33459 -180401.63 190075.263  -184952.4
                   51129.4405 -189760.29 84550.6891  -193819.4 239250.633 -189818.09 -180237.13 -216655.76 263681.857 -218170.85
                   277542.386 -232774.72  -228729.8 -75.328946 -263.89301 -81.054184 187.294559  188.23241 2196.81691 365.171701
                   .231463E-4 103.904876 922.797075  .48298993 2853.77168 1817.64781 73702.5119 1502.69944 -2273.3459
Times of maxima :      .03014     .03924     .03121     .08341     .05005     .05292     .09182     .11636     .05237     .00278
                       .00834     .02963     .08341     .02963     .05292     .08341     .05005     .05292     .07861      .0897
                       .08411     .09182     .11636     .05237     .10189     .08341     .05292     .08533     .08523     .08349
                       .08512      .0834     .08525     .03014     .03924     .03121     .09819     .05174     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .03999     .04193     .04114     .05005
             Random switching times for simulation number  35  :
                                  10  2.5881510E-02   11  2.5439284E-02   12  2.6047895E-02   16  3.6139033E-02   17  3.6515043E-02
                                  18  3.5077933E-02

 129.426           .2821383E7 .1390812E8 .2370752E7 .2164362E7 .434702E-3 344299.197 .2925696E7 48.8785108 .1288092E8 112716.689
                   132254.331 -112703.65 -190442.58 112703.647 184408.428 -190442.58 242.934044 184408.428 204433.965 185172.751
                   -53072.675 192663.025 -81461.292 199618.405   -242804. 190596.552 184212.138 215102.909 -263522.08 217609.106
                   -278003.02 232443.638 230810.245 -118.77253 263.705483 108.874976 -187.08546 -171.04573 -2333.7888  440.36205
                   .241743E-4 132.791784 1175.05305 .516161109 6090.79405  2417.8153 58107.2843 2243.50997 2429.34044
Times of maxima :      .02645     .03097     .02648     .07501     .04162     .04406     .08344     .10799     .04426     .00278
                       .02591     .00556     .07501     .00556     .04406     .07501     .04162     .04406     .04409     .08125
                       .09253     .08344     .10799     .04426     .07693     .07501     .04406     .07694     .09365      .0751
                       .09355     .10859     .07686     .02645     .03097     .02648     .08981     .04334     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3     .03615     .03509     .03653     .04162
             Random switching times for simulation number  36  :
                                  10  2.5659193E-02   11  2.6277526E-02   12  2.5857332E-02   16  3.6130231E-02   17  3.5363031E-02
                                  18  3.5563696E-02

 138.155            .255835E7  .139055E8 .2541238E7  .220654E7 .431759E-3 194116.315 .2978296E7 50.2060904 .9852236E7 112716.689
                   139456.257 -112703.65  -190566.9 112703.647 180876.208  -190566.9  242.11027 180876.208 199067.119 185713.258
                   58359.6991 192814.628 -82560.158 198234.001 -242700.73  190720.66 180745.104  215253.43 -263173.16  217891.69
                   -278476.53 232104.495  231944.85 -113.10062 263.680699 112.721731  -187.0762 -191.27328 -2317.4686 435.779929
                   .241466E-4 110.312856 1165.68067 .540132299 5051.21801 2232.78464 58049.9877 2249.87995  2421.1027
Times of maxima :      .02622     .03101     .02633     .07502     .04167     .09382     .08344     .10797     .04427     .00278
                       .02568     .00556     .07502     .00556     .09382     .07502     .04167     .09382     .04411     .08125
                       .04395     .08344     .10797     .04427     .07693     .07502     .09382     .07695     .09366      .0751
                       .07672     .10859     .07686     .02622     .03101     .02633     .08981     .04337     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03615     .03558     .03538     .04167
             Random switching times for simulation number  37  :
                                  10  3.5354249E-02   11  3.4987026E-02   12  3.5667509E-02   16  4.5028115E-02   17  4.5754544E-02
                                  18  4.4543503E-02

  326.27           .3509974E7  .138584E8  920824.66 .2173354E7 .404036E-3 222795.722 .2505499E7 50.8573274 .5370205E7  114408.43
                   112693.574 -112703.65 190469.099 112703.647 -181561.04 190469.099 -234.20825 -181561.04 -191205.61 -186196.38
                   -63549.907 -191443.64 83093.8878 -196149.88 240926.768 -190621.61 -181430.91 -216814.81 263354.346 -218808.17
                   279049.637 -233587.14 -230729.67 132.475917 -263.23375  -67.85369  187.51257 199.366489 2255.10055 422.833349
                   .232662E-4   120.0036 1045.16487  .52971875 3645.85459 2890.60029 58665.4324 1475.02519 -2342.0825
Times of maxima :      .03592     .03954     .03598     .08338     .05007     .10218     .09179     .11633     .05262     .03536
                       .00834     .00556     .08338     .00556     .10218     .08338     .05007     .10218     .05245     .08967
                       .05231     .09179     .11633     .05262     .08529     .08338     .10218     .08531     .08519     .08346
                       .08509     .08338     .08522     .03592     .03954     .03598     .09817     .05172     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04504     .04456     .04577     .05007
             Random switching times for simulation number  38  :
                                  10  2.5935723E-02   11  2.7712702E-02   12  2.7441088E-02   16  3.6228383E-02   17  3.7681052E-02
                                  18  3.7569643E-02

 144.811           .1860958E7 .1391739E8 892434.829 .1170199E7 .298159E-3 161723.155 .2697209E7 52.8450946 .3874637E7 112716.689
                    138746.38 -112703.65 -187465.44 112703.647 180096.569 -187465.44 201.194592 180096.569 -192535.25 188802.846
                   51158.0779 -192001.81 -84702.193 -195363.92 -247304.71 187622.808  179956.64 213808.201  -269975.7  213003.23
                   -280771.76 229907.349 231532.354 -96.461352 263.793416 66.7995071 -192.62185 -191.58476 -1917.2592 245.726375
                   .233492E-4 87.2314501 2304.51001 .403708896 2079.56922 1934.49725 64343.7099  1404.5942 2011.94592
Times of maxima :      .02652      .0313     .02773     .05834     .04197     .06033      .0411     .09137     .05357     .00278
                       .02596     .00556     .05834     .00556     .06033     .05834     .04197     .06033     .05351     .04754
                       .04281      .0411     .09137     .05357     .04334     .05834     .06033     .06031     .04323      .0583
                       .04311     .05836     .06022     .02652      .0313     .02773     .03941     .04368     .04183        0.3
                          0.3        0.3        0.3        0.3        0.3     .03624     .03758      .0377     .04197
             Random switching times for simulation number  39  :
                                  10  3.7110207E-02   11  3.8058111E-02   12  3.6418356E-02   16  4.7928789E-02   17  4.6941024E-02
                                  18  4.7736059E-02

 354.542           .1818595E7 .1409734E8 .1130227E7 1823.01984 .204998E-3 1804.38264 189324.541  6.9934824 3147.31575 128793.717
                   112693.574 -123391.13 158160.792 123389.593 157943.471 158160.792 166.827459 157943.471 170348.176 169810.528
                   19640.8756 180761.293  -30813.36 -172464.55  222170.82 -158237.82 157855.719 159561.651 228617.735 -163619.43
                   228503.944 -167262.74 166986.637  95.357101 265.493322 75.1740232  -109.6964 -126.59429 -1639.8007  39.368036
                   .218576E-4 47.5698216 79.0472123  .04395826 63.0955987 2348.60497 66254.3475 1359.31616 1668.27459
Times of maxima :      .03762     .04755     .03839     .04871     .05925     .06189     .04885     .05838     .06981     .03644
                       .00834     .03714     .04871     .03714     .06189     .04871     .05925     .06189     .06173     .04893
                       .06172     .04885     .05838     .06981     .05132     .04871     .06189     .06202     .05124     .04874
                       .05111      .0662     .06216     .03762     .04755     .03839     .05693     .06123     .05844        0.3
                          0.3        0.3        0.3        0.3        0.3     .04794     .04775     .04696     .05925
             Random switching times for simulation number  40  :
                                  10  2.4448317E-02   11  2.3549139E-02   12  2.4076166E-02   16  3.4402583E-02   17  3.4182515E-02
                                  18  3.3876641E-02

 83.3728           812939.306 .1403766E8 .2951261E7  .196992E7 .401635E-3 234149.051 .2352733E7 50.4579063  .626953E7 112716.689
                   134502.025 -112703.65 -189867.42 112703.647 181830.763 -189867.42 233.511256 181830.763 195136.639 185586.658
                   -54365.335 190996.603 -82766.945 196571.555 -239743.09 190019.724 181665.124 216461.586 -262527.35 218105.337
                   -277837.75 233005.371 230081.624 -63.754973 264.930727 121.475539 -187.61755 -201.75628 -2233.5312 396.704599
                   .239591E-4 131.170744 980.981181 .527138403 3640.47158 1343.57238 66083.8241 2455.30172 2335.11256
Times of maxima :      .02507     .03097     .02464     .07505     .04168      .0446     .08346     .10801     .04429     .00278
                       .02357     .00556     .07505     .00556      .0446     .07505     .04168      .0446     .04415     .08134
                       .04312     .08346     .10801     .04429     .07697     .07505      .0446     .07698     .07686     .07514
                       .07676     .07504     .07689     .02507     .03097     .02464     .08984     .04339     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03442     .03389      .0342     .04168
             Random switching times for simulation number  41  :
                                  10  2.6904148E-02   11  2.8638584E-02   12  2.6981132E-02   16  3.7342251E-02   17  3.7254774E-02
                                  18  3.8849667E-02

 161.282           .3187953E7 .1426637E8 .1621173E7  2926.8561 .181196E-3 2818.46197 233919.717   14.52567 133180.322 112716.689
                   125187.569 -112703.65 -170220.73 112703.647 -169099.45 -170220.73 -156.84372 -169099.45 -177938.02  177122.85
                   24833.4467 -181825.32 -44407.917 -179404.09 -236482.58 170359.391 -169001.53 -171636.97 -256431.68 195030.205
                   -268140.62 211880.407 174429.441 -126.25278  267.08023 90.0325868 -147.24514 -152.67762 1557.14282 41.8902863
                   .227199E-4 50.0090238 149.200861 .052348782 97.0548892  2700.7082 71747.2221 1851.36511 -1568.4372
Times of maxima :      .02746     .03108     .02744     .04203     .05096     .05306     .04221     .04162     .05332     .00278
                       .02693     .00556     .04203     .00556     .05306     .04203     .05096     .05306     .05317     .04929
                       .04085     .04221     .04162     .05332     .04225     .04203     .05306     .05293      .0424     .04216
                       .04238     .04222     .04417     .02746     .03108     .02744     .04028     .04473     .05087        0.3
                          0.3        0.3        0.3        0.3        0.3     .03736     .03886     .03727     .05096
             Random switching times for simulation number  42  :
                                  10  2.6352632E-02   11  2.6294892E-02   12  2.7405540E-02   16  3.5978312E-02   17  3.6980927E-02
                                  18  3.5864226E-02

 132.736           .2350184E7 .1388983E8 875365.439 .2163049E7 .429162E-3 237318.403 .2881645E7 50.8233322 .7513139E7 112716.689
                   126633.386 -112703.65 -190438.71 112703.647 181905.919 -190438.71 241.380973 181905.919  195890.59 185642.636
                   60831.4721 192535.885 -83066.111 197151.735 -242637.37 190591.836 181728.645 215570.199 -262780.46 217710.906
                   -278853.83 232298.237 231898.383 -108.40165 263.532106 66.1575936 -187.01233 -178.96996 -2300.3652 426.046576
                   .240914E-4 121.116239  1084.7858 .521310008 4462.97584 2318.31941 58337.9974 1417.52007 2413.80973
Times of maxima :      .02692     .03112     .02797     .07502     .04168     .04449     .08344     .10798     .04427     .00278
                       .02638     .00556     .07502     .00556     .04449     .07502     .04168     .04449     .04411     .08125
                       .04394     .08344     .10798     .04427     .07694     .07502     .04449     .07696     .09367     .07511
                       .07673     .07502     .07687     .02692     .03112     .02797     .08982     .04336     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03599     .03588       .037     .04168
             Random switching times for simulation number  43  :
                                  10  2.4267962E-02   11  2.5970308E-02   12  2.4348561E-02   16  3.4615086E-02   17  3.4607857E-02
                                  18  3.5660019E-02

 106.616           884492.213 .1389649E8 .3000798E7 .2203755E7 .429212E-3 209561.826 .2937217E7 49.3338149 .9594756E7 112716.689
                   119511.251 -112703.65  -190558.7 112703.647 181245.655  -190558.7 241.394914 181245.655 198618.639 185766.333
                   54537.2858 192696.248 -81839.819 198115.435 -242509.87 190712.262 181115.078 215183.708 -263162.12  217922.07
                   -278144.65 231636.804 231816.291 -66.501587 263.595272  122.49078 -187.35824 -187.67185 -2311.1994 430.051858
                   .241282E-4 107.277408 1141.65824 .529722532 5094.02025 1347.62684 57877.3869 2478.04873 2413.94914
Times of maxima :      .02489     .03114      .0249     .07502     .04166     .09383     .08344     .10797     .04427     .00278
                       .02429     .00556     .07502     .00556     .09383     .07502     .04166     .09383     .04411     .08125
                       .04396     .08344     .10797     .04427     .07693     .07502     .09383     .07695     .09366     .07511
                       .07672     .10859     .07686     .02489     .03114      .0249     .08981     .04337     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03463     .03568     .03462     .04166
             Random switching times for simulation number  44  :
                                  10  3.0518922E-02   11  3.1918267E-02   12  3.0992628E-02   16  4.0912536E-02   17  4.1301683E-02
                                  18  4.2591670E-02

 243.634           386649.716  .138606E8 .1546584E7  .213741E7 .418381E-3 265059.878 .2827004E7 50.3798644 .1211551E8 112716.689
                   112693.574 133871.628  190363.06 -133871.48 -182561.22  190363.06 -238.32985 -182561.22 -203118.18 -185858.06
                   -57665.827 -192377.96 82702.9136  -199270.3   241555.7 -190516.05 -182398.39 -215505.07 263129.718 -218170.86
                   277642.964 -231712.34 -231784.38 43.9687228 -263.25467 -87.937021 187.702697  207.38145 2277.43478 495.910243
                   .233456E-4 123.721709 1122.74052 .553170396 5435.38749 1258.69923 66045.4729 1705.53832 -2383.2985
Times of maxima :      .03317     .03923     .03157     .08335     .04998     .05298     .09178     .11631     .05261     .00278
                       .00834     .03054     .08335     .03054     .05298     .08335     .04998     .05298     .05245     .08959
                       .05232     .09178     .11631     .05261     .08527     .08335     .05298     .08529       .102     .08344
                       .08506     .08335      .0852     .03317     .03923     .03157     .09815      .0517     .04989        0.3
                          0.3        0.3        0.3        0.3        0.3     .04093     .04261     .04132     .04998
             Random switching times for simulation number  45  :
                                  10  2.2099757E-02   11  2.3952938E-02   12  2.1671023E-02   16  3.1134696E-02   17  3.1793769E-02
                                  18  3.3991661E-02

 41.2575           533347.312 .1386844E8  376657.64 .1914602E7 .409922E-3 233152.799  .242821E7 51.6192333 .7792131E7 112716.689
                   112693.574 -131519.82 -189703.17 131518.415 181807.126 -189703.17 235.908008 181807.126 198381.567 185230.536
                   -60539.856 191217.721 -83713.999 197281.432  -239633.7 189855.441 181646.551 216423.138 -262750.09 217477.112
                   -277644.24 231275.136 229902.374 -51.640455 263.329079 43.3968685 -195.56237 -191.24779 -2244.8339 410.394869
                   .239882E-4 134.455122 1007.92502 .528467449 4036.89804 1079.93851  62910.751 1049.02826 2359.08008
Times of maxima :      .02387     .03106     .02211     .07504     .04168     .04465     .08346       .108      .0443     .00278
                       .00834     .02212     .07504     .02212     .04465     .07504     .04168     .04465     .04416     .08133
                       .04312     .08346       .108      .0443     .07696     .07504     .04465     .07698     .09368     .07513
                       .07675     .07504     .07689     .02387     .03106     .02211     .03915     .04339     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03115     .03401     .03181     .04168
             Random switching times for simulation number  46  :
                                  10  3.3719795E-02   11  3.4071991E-02   12  3.4735231E-02   16  4.4529033E-02   17  4.5562833E-02
                                  18  4.3500697E-02

 296.133           .1248927E7 .1414966E8 .1901619E7 .2262906E7 .437051E-3 237129.702  .291322E7 48.9086511 .1242126E8 112716.689
                   -138463.65 -112703.65 190732.798 112703.647 -181901.45 190732.798 -243.58943 -181901.45 -203025.48 -185398.81
                   -62609.111 -192627.03 81486.4044  -199409.5 242768.125 -190886.72  -181708.7 -220973.83 263552.208 -218487.11
                   278079.045 -232455.72 -230523.12 79.0230033 -265.98554 -97.509472 187.446136 204.862582 2329.66895 445.793377
                     .2345E-4 138.654663 1207.08564 .554040366 5690.23778   1775.538 58328.0555 2190.26374 -2435.8943
Times of maxima :      .03431     .03918     .03529     .08334     .04997      .0524     .09177     .11632     .05258     .00278
                       .03374     .00556     .08334     .00556      .0524     .08334     .04997      .0524     .05242     .08959
                       .05225     .09177     .11632     .05258     .08526     .08334     .05296     .05287     .10198     .08343
                       .10188     .08333     .08519     .03431     .03918     .03529     .09814     .05167     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .04454     .04352     .04558     .04997
             Random switching times for simulation number  47  :
                                  10  2.8834638E-02   11  2.9056216E-02   12  2.9099734E-02   16  3.8981020E-02   17  3.8401235E-02
                                  18  3.8987544E-02

 184.004           .2714164E7 .1446153E8 204134.864 2869.15433 .187038E-3 2688.74306 140111.811 10.7644984 477186.641 112716.689
                   112693.574 128627.417 -169625.36 -128627.14 -167741.21 -169625.36 -159.35177 -167741.21 -180243.18 -174971.01
                   25182.9201 -179572.73 -38228.672 -185334.02 -229618.85 169759.194 -167645.89 -173537.13 -247212.41  183497.94
                   -252217.04 197629.264 -174085.94 -116.49387 268.900851 -31.947994 -120.45655 -151.69931 1571.46253 41.6709543
                   .226724E-4 50.0094113 94.2387512 .049178764 183.027794 2763.63475  68679.427 658.614096 -1593.5177
Times of maxima :      .02937     .03138     .03013     .04214     .05107     .05313     .04214     .04177     .05324     .00278
                       .00834     .02886     .04214     .02886     .05313     .04214     .05107     .05313     .05325     .04217
                       .04524     .04214     .04177     .05324     .04263     .04214     .05313     .05302     .04253     .04225
                       .04248     .04235     .05288     .02937     .03138     .03013     .04042     .04468     .05096        0.3
                          0.3        0.3        0.3        0.3        0.3       .039       .039     .03842     .05107
             Random switching times for simulation number  48  :
                                  10  3.2512591E-02   11  3.1522129E-02   12  3.0992196E-02   16  4.1054961E-02   17  4.1543765E-02
                                  18  4.0798418E-02

 257.136           886418.347 .1388107E8 .2015746E7 .1441003E7 .301752E-3 193818.696 869425.365 49.5299017 .3162779E7 112716.689
                   112693.574 137784.984 188285.509 -137784.79 -180869.08 188285.509 -202.40321 -180869.08 188220.107 -180221.99
                   51260.6779 -186546.28 82002.3022 193344.556 239897.655 -188443.17 -180696.55 -214316.38 264722.705 -215267.74
                   279058.504 -232912.42 -229268.85 66.5739569 -263.44896 -100.39288 188.350141 154.825603  1970.2006 284.887941
                   .227385E-4 76.9918779 542.286773 .334095423 1639.76427 1123.48834 59452.4249 2053.88006 -2024.0321
Times of maxima :      .03317     .03937     .03167     .06679     .05026     .05195      .0584     .08297     .06208     .00278
                       .00834     .03102     .06679     .03102     .05195     .06679     .05026     .05195     .06204     .05618
                        .0675      .0584     .08297     .06208     .05188     .06679     .05195     .06871     .06862     .06682
                       .06852     .08357     .06863     .03317     .03937     .03167     .08157     .08585     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .04107     .04081     .04156     .05026
             Random switching times for simulation number  49  :
                                  10  2.9631455E-02   11  2.7415206E-02   12  2.9458414E-02   16  3.9908515E-02   17  3.9351958E-02
                                  18  3.7376116E-02

 199.239           .2200594E7 .1439625E8 658455.769 .1795885E7 .296704E-3 260380.858 .2208361E7 53.0028985 .2139148E7  -128426.7
                   112693.574 -112703.65 -189349.74 112703.647 182451.008 -189349.74 200.703001 182451.008 -186992.48 182103.627
                   -50985.529 190572.267 -84828.565 -190368.19 -242124.31 189510.565 182310.062 214108.773 -263961.47 215883.368
                   -276679.96 233735.924 233249.724 -104.89505 268.293259 57.3783831   -190.071 -180.86771 -1988.4105  333.83861
                   .234511E-4  90.788598 837.955892 .409587127 1586.49244 2609.49698 63306.7434 1184.46701 2007.03001
Times of maxima :      .03941     .03017     .03799     .05835     .04199     .06032     .06678     .09133     .05355     .02744
                       .00834     .00556     .05835     .00556     .06032     .05835     .04199     .06032     .05358     .06466
                       .07588     .06678     .09133     .05355      .0603     .05835     .06032     .06028     .07701     .05844
                       .07691     .05834     .06019     .03941     .03017     .03799     .07316     .04362     .04181        0.3
                          0.3        0.3        0.3        0.3        0.3     .03992     .03739     .03937     .04199
             Random switching times for simulation number  50  :
                                  10  3.4277796E-02   11  3.4786547E-02   12  3.5733505E-02   16  4.3755463E-02   17  4.5627781E-02
                                  18  4.5495290E-02

 337.885           .1902346E7 .1395673E8 878312.087 506392.773  .33789E-3 126991.782  .220108E7 50.6995703 .1842766E7 112716.689
                   -138714.94 -112703.65 185424.828 112703.647 -179253.25 185424.828 -214.18067 -179253.25 183489.884 -182820.39
                   53670.7239 -190550.82  82964.911 189489.464 241345.432 -185587.64 -179111.01 -211581.07 266214.663 -214685.57
                   281618.073  -232158.5 -227346.69 97.5281091 -264.16594  -66.26885 189.399853 190.425646 2051.23423 173.632515
                   .228416E-4 68.2179673 1015.98577 .444193103 1260.99311 1984.61075 62736.8266  1431.0681 -2141.8067
Times of maxima :      .03486     .03962     .03606     .06662     .05016     .06859     .07508     .09965     .07872     .00278
                        .0343     .00556     .06662     .00556     .06859     .06662     .05016     .06859     .07873     .07279
                       .08418     .07508     .09965     .07872     .08515     .06662     .06859      .0854     .08529     .08358
                        .0852     .10025     .08534     .03486     .03962     .03606     .08145     .05185     .05013        0.3
                          0.3        0.3        0.3        0.3        0.3     .04377     .04551     .04564     .05016
             Random switching times for simulation number  51  :
                                  10  2.3988358E-02   11  2.5388457E-02   12  2.3691807E-02   16  3.3430885E-02   17  3.3154900E-02
                                  18  3.5344899E-02

 74.4338           322668.026 .1397037E8 .2619101E7 .2139837E7 .434766E-3 248943.164 .2928927E7 48.8564545 .1289246E8 112716.689
                   112693.574 -132038.27 -190370.22 132038.005 182181.069 -190370.22 242.951753 182181.069 204576.211 185335.148
                   -52917.669 192672.344 -81442.911 199623.647 -242382.28  190524.07 181985.654 215098.545 -263563.66  217582.98
                   -278026.42 232444.782 230833.388 -40.166406 264.295037 114.435587 -187.13865 -175.10487 -2330.0444 427.475068
                   .241732E-4 120.501353 1179.35441 .529667049 5951.24563  1062.0983 58116.7264 2255.19326 2429.51753
Times of maxima :      .02462     .03106     .02427     .07501     .04164     .04406     .08344     .10799     .04427     .00278
                       .00834     .02372     .07501     .02372     .04406     .07501     .04164     .04406     .04411     .08125
                       .09253     .08344     .10799     .04427     .07693     .07501     .04406     .07694     .09365      .0751
                       .09355     .10859     .07686     .02462     .03106     .02427     .08981     .04336     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03536     .03317     .04164
             Random switching times for simulation number  52  :
                                  10  2.1371703E-02   11  2.4100821E-02   12  2.3421623E-02   16  3.2134939E-02   17  3.2938179E-02
                                  18  3.4381964E-02

 71.4538           .1038341E7 .1393356E8 .2167243E7 .2165352E7 .422759E-3   232587.5 .2908244E7 49.4889883 .1128626E8 112716.689
                   112693.574 -138103.83  -190445.5 138103.605 181793.711  -190445.5  239.57334 181793.711 202052.761 185852.823
                   57819.4981 192612.673 -81968.427 198891.829 -242125.92 190598.906 181629.703 215211.673 -263065.02 218029.804
                   -277894.37 231773.065 231722.916 72.0534778 263.946606 104.097147 -187.49026 -201.93595 -2292.9902 442.070719
                   .240971E-4 119.120455 1138.18622 .545195691 5189.66035 2091.91104 61655.3789 2197.15176  2395.7334
Times of maxima :      .02191     .03088     .02398     .07502     .04166     .04464     .08344     .10799     .04428     .00278
                       .00834      .0214     .07502      .0214     .04464     .07502     .04166     .04464     .04411     .08125
                       .04397     .08344     .10799     .04428     .07693     .07502     .04464     .07695     .09366     .07511
                       .07673     .07502     .07686     .02191     .03088     .02398     .08981     .04336     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03215      .0344     .03295     .04166
             Random switching times for simulation number  53  :
                                  10  3.2324221E-02   11  3.1649717E-02   12  3.1378272E-02   16  4.2695613E-02   17  4.1738199E-02
                                  18  4.1830212E-02

 277.644           570063.408 .1388812E8 .2728483E7 .1766055E7 .375541E-3 205998.035 .1604139E7 50.5152176 .2690057E7 112716.689
                   112693.574 137973.693 189260.736 -137973.47 -181160.54 189260.736  -225.7984 -181160.54 188451.137 -184184.08
                   51700.6355 -188776.18 82813.9361 191981.045 239495.716 -189411.97 -181014.28 -216374.38 264834.794 -217805.19
                   279275.922 -232357.58 -227676.44 53.3883605 -263.51584 -116.80076 186.807282 178.092147 2180.50743 327.786345
                   .231048E-4 87.9002155 915.007108 .466758016  2115.9032 1214.95728  65885.072 2252.40313  -2257.984
Times of maxima :       .0331     .03946     .03195     .08343     .04986     .06853     .09184     .11637      .0787     .00278
                       .00834      .0314     .08343      .0314     .06853     .08343     .04986     .06853     .07865     .08971
                       .08414     .09184     .11637      .0787     .08514     .08343     .06853     .08535     .08525     .08351
                       .08515     .08341     .08526      .0331     .03946     .03195     .09821     .05177     .05001        0.3
                          0.3        0.3        0.3        0.3        0.3     .04271     .04185     .04175     .04986
             Random switching times for simulation number  54  :
                                  10  3.2640925E-02   11  3.1900374E-02   12  3.3222483E-02   16  4.2910932E-02   17  4.4336503E-02
                                  18  4.1642010E-02

 270.254           940705.517  .139011E8 .2838116E7 .1455033E7 .360202E-3 283984.658 .1781999E7 47.7930524 .2238988E7 112716.689
                   -134864.66 -112703.65 188327.806 112703.647 -183005.65 188327.806 -221.13893 -183005.65 186340.221 -182231.05
                    54395.135 -189308.32 80551.6975 190662.439 240706.474  -188477.7 -182859.33 -216957.92 266100.729  -216969.3
                   281663.756 -230678.95 -228319.24 68.5822688 -263.63896 -119.12422 188.476114 173.782443 2143.14993 309.336188
                   .230341E-4  85.739633 1092.31698   .4694152 1845.15823 1366.06441 63605.9679 2618.28824 -2211.3893
Times of maxima :      .03345     .03936     .03378     .08345     .05021     .06854     .07508     .09963     .07871     .00278
                       .03193     .00556     .08345     .00556     .06854     .08345     .05021     .06854     .07869     .08981
                        .0531     .07508     .09963     .07871     .08514     .08345     .06854     .06853     .08528     .08354
                       .08518     .08344     .06842     .03345     .03936     .03378     .08143     .05187     .05006        0.3
                          0.3        0.3        0.3        0.3        0.3     .04293     .04166     .04435     .05021
             Random switching times for simulation number  55  :
                                  10  2.6029429E-02   11  2.6173625E-02   12  2.6533144E-02   16  3.5035450E-02   17  3.6458645E-02
                                  18  3.6152728E-02

 115.011           .2550085E7 .1414757E8 .1661191E7 .2124013E7 .401881E-3 212134.837 .2578899E7 50.1211741 .5198867E7 112716.689
                   138251.385 -112703.65 -190323.51 112703.647 181307.057 -190323.51 233.582902 181307.057 193137.637 185642.722
                   -51679.697 191657.717 -82490.309 196069.343 -241104.01 190475.903 181177.258 216519.845 -263272.01 217854.782
                   -278653.26 232024.785 230371.488 -112.91778 265.965871 91.1370035 -186.81027 -158.36661 -2269.6098 417.979585
                   .240092E-4 109.728016 1019.91521 .476561825 3887.51461 2396.49894 58668.2611 1759.23672 2335.82902
Times of maxima :      .02666       .031     .02709     .07504     .04171     .09385     .08346       .108      .0443     .00278
                       .02605     .00556     .07504     .00556     .09385     .07504     .04171     .09385     .04415     .08136
                       .09255     .08346       .108      .0443     .07696     .07504     .09385     .07698     .07685     .07513
                       .07675     .07504     .07689     .02666       .031     .02709     .08983      .0434      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03505     .03617     .03647     .04171
             Random switching times for simulation number  56  :
                                  10  3.4199386E-02   11  3.3784950E-02   12  3.3620741E-02   16  4.3164291E-02   17  4.3945435E-02
                                  18  4.3513385E-02

 303.534           .2394007E7 .1401302E8 .2669423E7 .2209818E7 .432015E-3  207179.24 .2924843E7 48.7765579 .1259726E8 112716.689
                   112693.574 -112703.65 190576.559 112703.647 -181188.76 190576.559 -242.18198 -181188.76 -203884.42  -185571.2
                   -54576.983 -192660.56 81376.2902 -199489.54 242011.944 -190730.29 -180994.11 -215248.68  263534.59 -218125.05
                   278086.001 -232120.56 -230382.75 109.407663 -264.69815 -115.52972 187.526997 197.652462 2327.05808 447.591919
                   .234495E-4 114.117028 1189.37227 .559105565 5673.79271 2175.24436 57860.6901 2732.00413 -2421.8198
Times of maxima :      .03476     .03931     .03424     .08334     .04996      .0524     .09177     .11632      .0526     .00278
                       .00834     .00556     .08334     .00556      .0524     .08334     .04996      .0524     .05243     .08959
                       .05232     .09177     .11632      .0526     .08526     .08334      .0524     .08527     .10198     .08343
                       .10188     .11692     .08519     .03476     .03931     .03424     .09814     .05169     .04988        0.3
                          0.3        0.3        0.3        0.3        0.3     .04318     .04353     .04396     .04996
             Random switching times for simulation number  57  :
                                  10  2.2685116E-02   11  2.4269379E-02   12  2.1802855E-02   16  3.2315598E-02   17  3.2017258E-02
                                  18  3.4526074E-02

 48.2632           397493.114 .1393666E8 644651.635 .2170338E7 .428876E-3 266784.068 .2972367E7 50.0884333 .1086328E8 112716.689
                   112693.574 -126676.19 -190460.21 126676.083 182601.793 -190460.21 241.300373 182601.793 201432.812 185745.436
                   60936.3053 192797.552 -82463.362 198698.239 -242538.87 190613.606 182437.352  216260.89 -263223.12 217926.168
                   -278225.59 232033.679  231984.99    -44.581   263.9759 56.7737455 -187.27653   -203.787 -2303.4755 451.590298
                   .241246E-4 125.068336 1185.87101 .557932287 4924.68487 990.126839 61577.6553 1119.29262 2413.00373
Times of maxima :      .02411     .03108     .02244     .07501     .04166     .04464     .08344     .10797     .04427     .00278
                       .00834     .02183     .07501     .02183     .04464     .07501     .04166     .04464     .04411     .08125
                       .04395     .08344     .10797     .04427     .07693     .07501     .04464     .04456     .09366      .0751
                       .07672     .10859     .07686     .02411     .03108     .02244     .08981     .04337     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03233     .03454     .03203     .04166
             Random switching times for simulation number  58  :
                                  10  2.2614381E-02   11  2.2219476E-02   12  2.2811501E-02   16  3.1986870E-02   17  3.3834497E-02
                                  18  3.3206200E-02

 54.8766           411356.418 .1391003E8 .1893289E7 .1385893E7 .355059E-3 171428.183 .1824883E7 48.0255847 .2330158E7 112716.689
                   112693.574 -112703.65 -188119.19 112703.647 180330.841 -188119.19  219.55472 180330.841 -185937.38 182284.684
                   -53378.623  189436.19 -80747.418 -190930.37 -240222.72  188268.98  180185.77 214825.507 -266020.66 216751.683
                   -281131.92 231560.305 227561.483 -45.351759 263.723626 97.2956682 -186.79811 -154.10877 -2133.9455 277.669764
                   .237344E-4 73.7184991  992.33804 .435291268  1653.4679 1029.39018 79193.3268 1790.11236  2195.5472
Times of maxima :      .02447       .031     .02339     .07511     .04185     .06024     .06675      .0913     .07038     .00278
                       .00834     .00556     .07511     .00556     .06024     .07511     .04185     .06024     .07036     .08148
                       .07583     .06675      .0913     .07038     .07681     .07511     .06024     .07704     .07695     .07521
                       .07685     .07511     .07697     .02447       .031     .02339      .0731     .04348     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3       .032     .03322     .03385     .04185
             Random switching times for simulation number  59  :
                                  10  2.3124115E-02   11  2.1849310E-02   12  2.2085539E-02   16  3.2519561E-02   17  3.2976522E-02
                                  18  3.1309152E-02

 52.2146           341212.616 .1385617E8 .1205718E7 1270.76536 .219553E-3  1593.1532 2625.92677 4.27309543  2434.8746 112716.689
                   112693.574 -112703.65 151553.745 112703.647 155443.172 -151484.88 172.648357 155443.172 162807.413 -160729.07
                   13269.1954 -167076.87  -24085.94 165028.699   210250.5   151634.2 155358.395 157718.442 211700.184 155386.835
                   215992.897 158117.099 161227.315 -41.304516 263.212589 77.6439895  -97.17981 -93.308393 -1697.5115 39.7346729
                   .232869E-4 49.1916703 54.8015589  .03785019 64.3979938 771.511043 64166.0637 1680.25584 1726.48357
Times of maxima :       .0243     .03108     .02265     .05791     .04232     .07837     .05818     .04159     .11174     .00278
                       .00834     .00556     .03268     .00556     .07837     .05791     .04232     .07837      .0784     .05813
                       .04209     .05818     .04159     .11174     .05101     .05791     .07837     .06193     .05099     .05788
                       .05081     .07445     .06206      .0243     .03108     .02265      .0401     .04627     .04207        0.3
                          0.3        0.3        0.3        0.3        0.3     .03253     .03132     .03299     .04232
             Random switching times for simulation number  60  :
                                  10  2.3206980E-02   11  2.3171561E-02   12  2.2670073E-02   16  3.2930280E-02   17  3.2819395E-02
                                  18  3.2855706E-02

 79.7009           679453.906 .1391387E8 .1948986E7 .2276065E7 .328174E-3 282990.276 .2317117E7   52.70712 .3050208E7 112716.689
                   112693.574 -137846.44 -190771.49 137846.246 182982.352 -190771.49 211.078684 182982.352 -192371.33 183520.763
                   -51895.457 190892.089 -84591.545 -193021.53 -243627.84 190932.164 182839.211 215975.301 -263319.28 216783.693
                    -276833.6 231538.375 232537.718 -58.286101 263.760027 98.7164135 -188.46922 -154.03004  -2059.054 416.837483
                   .235956E-4  119.80228 875.895071  .39204835  2286.3006 1214.64186   63175.89 1908.72612 2110.78684
Times of maxima :      .02475     .03108     .02332     .05837       .042     .06033     .06679     .09133     .05368     .00278
                       .00834      .0227     .05837      .0227     .06033     .05837       .042     .06033     .05361     .06459
                       .07588     .06679     .09133     .05368     .06028     .05837     .06033      .0603     .07701     .05846
                       .06007     .05836     .06021     .02475     .03108     .02332     .07316     .04695     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03295     .03287     .03283       .042
             Random switching times for simulation number  61  :
                                  10  2.4965564E-02   11  2.5750464E-02   12  2.6296264E-02   16  3.4572675E-02   17  3.6378951E-02
                                  18  3.6114877E-02

 132.265           973328.251 .1403074E8 .2086238E7 .2201968E7 .405742E-3 217164.648 .2667726E7 50.8469541 .5712261E7 112716.689
                   134132.909 -112703.65 -190553.43 112703.647 181426.972 -190553.43 234.702256 181426.972 193367.789 185796.286
                   -51809.882 191916.175 -83085.413 196310.475 -241572.22 190706.074 181296.694 216688.456 -263309.88 218082.787
                    -279089.7 232391.254 230921.217 -69.761316 264.865403 102.133188 -186.82023 -160.41092 -2276.0163 432.077445
                   .240251E-4 107.892297 1042.03231  .47622522 4225.08009 1461.43319 58901.7776 2146.23929 2347.02256
Times of maxima :      .02557     .03088     .02673     .07504     .04171     .09384     .08346     .10799     .04429     .00278
                       .02499     .00556     .07504     .00556     .09384     .07504     .04171     .09384     .04413     .08135
                       .09254     .08346     .10799     .04429     .07695     .07504     .09384     .07698     .07685     .07513
                       .07675     .07503     .07689     .02557     .03088     .02673     .08983     .04339      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03459     .03613     .03639     .04171
             Random switching times for simulation number  62  :
                                  10  3.5243023E-02   11  3.4195143E-02   12  3.3246974E-02   16  4.5168160E-02   17  4.3414601E-02
                                  18  4.4364477E-02

 322.762           .3353239E7 .1381287E8 .2492522E7 .2177433E7 .410906E-3 223734.446 .2699586E7 50.5901221 .7305567E7 128865.396
                   112693.574 -112703.65 190481.125 112703.647 -181583.37 190481.125 -236.19116 -181583.37 -195637.86 -185798.01
                   -54421.299 -192008.72  82875.312 -197055.13 241408.735 -190633.95 -181452.93 -216391.14 262745.072 -218100.27
                   278742.706 -231976.11 -230794.28 129.484343 -262.80098 -111.63607 187.226252 176.050841 2279.19109 421.821375
                   .233182E-4 102.867798 1056.44224 .507442545 4357.48917 3020.33361 58003.1664  2366.2126 -2361.9116
Times of maxima :      .03581      .0394     .03381     .08337     .05004     .10217     .09179     .11632     .05262     .03525
                       .00834     .00556     .08337     .00556     .10217     .08337     .05004     .10217     .05246     .08968
                       .05232     .09179     .11632     .05262     .08528     .08337     .10217     .08531     .08518     .08346
                       .08508     .08337     .08521     .03581      .0394     .03381     .09816     .05173     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3     .04518     .04438     .04343     .05004
             Random switching times for simulation number  63  :
                                  10  2.5420516E-02   11  2.6576372E-02   12  2.4444912E-02   16  3.5209864E-02   17  3.3839248E-02
                                  18  3.6652012E-02

 121.899           .1943593E7 .1388427E8 .2519682E7 .1834173E7 .371359E-3 245891.225 .1682696E7 50.0408016 .2777143E7 112716.689
                   112693.574 -115446.41 -189463.87 115446.116  182108.91 -189463.87 224.537656  182108.91 -188732.93 184490.184
                   -51777.061 189011.576 -82424.143 -192233.63  -239130.1 189614.946 181962.429 216759.332 -264721.34 218229.122
                   -278782.29 232493.281 227986.119 -98.579737 263.479275 112.242642 -186.72718 -168.21512 -2181.2388 345.111078
                    .23816E-4 92.1531879 942.864301 .457410623 2434.11741 2004.70738 59838.9885 2428.10258 2245.37656
Times of maxima :      .02604     .03126     .02501     .07509     .04155      .0602      .0835     .10803     .07037     .00278
                       .00834     .02447     .07509     .02447      .0602     .07509     .04155      .0602     .07032     .08138
                        .0758      .0835     .10803     .07037     .07681     .07509      .0602     .07701     .07692     .07517
                       .07682     .07508     .07693     .02604     .03126     .02501     .08987     .04344     .04169        0.3
                          0.3        0.3        0.3        0.3        0.3     .03522     .03667     .03385     .04155
             Random switching times for simulation number  64  :
                                  10  3.1890347E-02   11  3.1414789E-02   12  3.3343129E-02   16  4.1760885E-02   17  4.3667571E-02
                                  18  4.0626652E-02

 275.652           570506.324 .1385187E8  .278292E7 374731.728 .293788E-3 103139.821 .2088191E7 53.3095757 .2592067E7 112716.689
                   -126065.99 -112703.65 185014.772 112703.647 -178669.55 185014.772 -199.71447 -178669.55  184214.36  -181924.5
                   50925.5027 -190217.67 85073.6224 191696.074  239990.87 -185169.73 -178534.38 -209608.24 265964.099 -210493.71
                   279493.752  -229172.5 -225110.28 53.4090968 -263.17172 -117.96016 184.764324 156.154626 1929.20883 122.458306
                   .226908E-4 63.9229647 692.365802 .289632379 1221.62849 1057.08944 60483.9264 2693.43323 -1997.1447
Times of maxima :      .03355     .03947      .0339     .06681     .05026     .06881     .05842     .08299     .06207     .00278
                       .03144     .00556     .06681     .00556     .06881     .06681     .05026     .06881     .06202     .05617
                       .06752     .05842     .08299     .06207      .0685     .06681     .06881      .0687     .06864     .06676
                       .06855      .0836     .06868     .03355     .03947      .0339      .0648     .08588     .04994        0.3
                          0.3        0.3        0.3        0.3        0.3     .04178     .04064     .04368     .05026
             Random switching times for simulation number  65  :
                                  10  2.8318935E-02   11  2.8987775E-02   12  2.9491931E-02   16  3.9249557E-02   17  3.9272045E-02
                                  18  3.8950667E-02

  200.19           .2236478E7 .1437429E8 610823.006 2392.76655 .182849E-3 2877.14858 360889.889 8.89916829  327656.45 112716.689
                   112693.574 116293.181  164571.51 -116292.89 -169708.05  164571.51 -157.55743 -169708.05 -180881.06 -179242.74
                    23564.186 -184790.72 34758.9799  -184023.4 -237690.74 -164717.87 -169614.99 -175024.69  -257108.3 186840.445
                   -261049.99 200239.118 -176654.16 -105.74682 268.088466 55.2640483 -117.32177 -147.57275 1565.86378 42.0149031
                   .226826E-4 49.9926286 174.727256 .043375834 167.182404 2799.55784 69012.3935  862.86947 -1575.5743
Times of maxima :      .02887     .03127     .03928     .04954     .05107      .0532     .04017     .04111     .05324     .00278
                       .00834     .02834     .04954     .02834      .0532     .04954     .05107      .0532     .05329     .04023
                       .04095     .04017     .04111     .05324      .0424     .04954      .0532     .05315     .04251     .04225
                       .04249     .04232     .05316     .02887     .03127     .03928     .04037     .04478     .05097        0.3
                          0.3        0.3        0.3        0.3        0.3     .03926     .03897     .03929     .05107
             Random switching times for simulation number  66  :
                                  10  3.0405369E-02   11  3.0237745E-02   12  2.8402366E-02   16  4.0299908E-02   17  3.7767565E-02
                                  18  4.1056229E-02

 214.297           872493.199 .1350406E8 636876.251 .2263167E7 .326339E-3 229515.489 .2073493E7 50.7588343  .342245E7 -121300.02
                   112693.574 -112703.65 190733.567 112703.647 -181720.78 190733.567 -210.48763 -181720.78 192305.651 -183846.43
                    52055.019 -190174.21 83013.3867   194085.8  242727.57 -190893.02 -181577.43 -216137.66 263533.924 -216570.49
                   278057.768 -230263.17 -231038.22 66.0489667 -259.84664 -56.430322 188.471396 152.910073 2036.19803 415.300152
                   .228375E-4 121.330981  845.49211 .376413494 2273.12227 1586.07198  79174.141 803.475988 -2104.8763
Times of maxima :       .0319     .03957     .03041     .06672     .05016     .06867     .07513     .09967     .06202     .02843
                       .00834     .00556     .06672     .00556     .06867     .06672     .05016     .06867     .06196     .07301
                       .08422     .07513     .09967     .06202     .06863     .06672     .06867     .06866     .06852      .0668
                       .06842     .06671     .06856      .0319     .03957     .03041     .08151     .10256     .04995        0.3
                          0.3        0.3        0.3        0.3        0.3     .04031     .04107     .03778     .05016
             Random switching times for simulation number  67  :
                                  10  3.6313005E-02   11  3.4254561E-02   12  3.6172567E-02   16  4.6630010E-02   17  4.6462508E-02
                                  18  4.4066515E-02

 329.295           .2933522E7 .1442135E8 677702.979 .2141171E7 .425923E-3 216666.127 .2840535E7 49.4900428 .1210543E8 133437.581
                   -112758.21 -112703.65  190374.16 112703.647 -181415.09  190374.16 -240.46835 -181415.09 -202799.18 -185617.48
                   52435.9049 -192417.09 81969.3002 -199265.71 241879.501 -190527.41 -181222.21 -215221.97 263194.245 -217855.79
                   277512.764 -231880.07 -231536.76 121.109906   -268.527 58.2109517  187.51696 185.720408 2305.82959 433.273767
                   .233935E-4 117.150455 1101.25836 .530984735 6041.79166 2663.19116 58126.5268  1429.8402 -2404.6835
Times of maxima :      .03684     .03934     .03764     .08335     .04996     .05238     .09178     .11633     .05262      .0362
                       .03428     .00556     .08335     .00556     .05238     .08335     .04996     .05238     .05246     .08959
                       .10087     .09178     .11633     .05262     .08526     .08335     .05238     .08529     .10199     .08344
                       .10189     .11693      .0852     .03684     .03934     .03764     .09815     .05329     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04408     .04648     .04996
             Random switching times for simulation number  68  :
                                  10  3.2473476E-02   11  3.2823319E-02   12  3.1555145E-02   16  4.2601715E-02   17  4.2647818E-02
                                  18  4.2161219E-02

 276.461           432654.267 .1385539E8 .1908286E7  .193618E7 .400824E-3 274700.122 .2114007E7 52.4666314 .3956209E7 112716.689
                   112693.574 137163.338 189767.274  -137163.1 -182787.87 189767.274 -233.27539 -182787.87 191034.915 -185194.24
                   54260.3737 -190293.95 84398.3397 -195483.25 239482.997 -189918.98 -182621.75 -216637.78 262902.799 -218109.08
                   277605.807 -232498.33 -229196.17 46.5109808 -263.20513 -97.680242 187.561751 196.784678 2225.86512 376.016722
                   .232088E-4 124.525844 970.306882  .51409335 3165.71693 1211.71055  58946.398 1932.76898 -2332.7539
Times of maxima :      .03371     .03952     .03213     .08339     .05004     .05292     .09181     .11635     .05238     .00278
                       .00834     .03158     .08339     .03158     .05292     .08339     .05004     .05292     .07859     .08968
                        .0515     .09181     .11635     .05238     .10188     .08339     .05292     .08533     .08521     .08348
                        .0851     .08339     .08524     .03371     .03952     .03213     .09818     .05174     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04262     .04218     .04266     .05004
             Random switching times for simulation number  69  :
                                  10  2.1839595E-02   11  2.1509614E-02   12  2.2719451E-02   16  3.2329483E-02   17  3.2377362E-02
                                  18  3.2173091E-02

 51.9563           .1055158E7 .1390181E8 .1627127E7 358299.733 .289816E-3 202914.882 .2404028E7 53.9032063 .3366375E7  121472.88
                   112693.574 -112703.65 -184731.14 112703.647 181086.844 -184731.14 198.359685 181086.844 187427.931 183325.297
                   -51382.203 191146.932 -85545.981 -193926.19 -248320.02 184886.529 180919.616 213575.382 -273427.72 210793.676
                   -295929.03 227919.777 230711.129 -72.634622 263.645685 90.1977595 -186.66126 -155.38868 -1900.9493 131.436916
                    .23405E-4 72.6606815 848.870416 .311467559 1905.03919 1864.56306 80034.9537 1547.52025 1983.59685
Times of maxima :      .02331     .03108     .02326     .05848     .04213     .04364     .05007     .07467     .05375     .02153
                       .00834     .00556     .05848     .00556     .04364     .05848     .04213     .04364     .04557     .04797
                       .04241     .05007     .07467     .05375     .04313     .05848     .04364     .04361     .04343     .05842
                       .04336     .07528     .04352     .02331     .03108     .02326     .03967     .07755     .04164        0.3
                          0.3        0.3        0.3        0.3        0.3     .03234     .03219     .03239     .04213
             Random switching times for simulation number  70  :
                                  10  3.2657475E-02   11  3.3008937E-02   12  3.2604723E-02   16  4.2459617E-02   17  4.2571070E-02
                                  18  4.3116105E-02

 259.242           636996.808 .1393839E8 .3564095E7 .2201689E7 .433003E-3 181021.424 .2958177E7 50.4125271 .1071991E8 112716.689
                   112693.574 120155.535 190552.612 -120155.25 -180561.83 190552.612 -242.45865 -180561.83  -201051.6 -185516.42
                   -55405.576 -192756.67 82729.7185 -198632.54 242734.707  -190706.2 -180430.58 -215338.64 263364.936  -217865.8
                   277883.714 -232324.34 -231333.19 56.4356629 -263.99237 -133.49336 187.233943 187.794923 2321.14283 435.951448
                    .23427E-4 114.339007 1175.93453  .53617965 5282.26662 1255.82764 59161.5868 2811.77747 -2424.5865
Times of maxima :      .03301     .03942     .03318     .08334     .04998     .10215     .09177      .1163      .0526     .00278
                       .00834     .03263     .08334     .03263     .10215     .08334     .04998     .10215     .05244     .08959
                       .05228     .09177      .1163      .0526     .08526     .08334     .10215     .08527     .10198     .08343
                       .08505     .11692     .08519     .03301     .03942     .03318     .09814     .05169     .04989        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04313     .04259     .04998
             Random switching times for simulation number  71  :
                                  10  2.3714199E-02   11  2.3204845E-02   12  2.2383233E-02   16  3.3674054E-02   17  3.1447221E-02
                                  18  3.3347772E-02

 89.0048           454371.504 .1389189E8 .1152969E7 .1473313E7 .363774E-3 229331.909 .1542104E7 49.1295984 .2472885E7 112716.689
                   112693.574 -135729.06 -188382.89 135728.896 181716.416 -188382.89   222.2328 181716.416  -186919.7 182554.206
                   -52243.896  188589.89 -81670.257 -191348.37 -240308.71 188533.319 181570.431 214940.956 -266043.51 216337.363
                   -281209.44 230901.099 226963.349 -47.664007 263.551603 75.9265683 -186.40041 -156.67627 -2154.3445 281.242917
                   .237718E-4 77.7950499 960.894366 .432356677 1751.72753 1102.17103 66339.3951 1538.48898   2222.328
Times of maxima :      .02468     .03102     .02298     .07511     .04176     .06022     .06674     .10806     .07037     .00278
                       .00834     .02241     .07511     .02241     .06022     .07511     .04176     .06022     .07035     .08141
                       .07583     .06674     .10806     .07037     .07681     .07511     .06022     .07703     .07694      .0752
                       .07684      .0751     .07696     .02468     .03102     .02298     .07309     .04348      .0417        0.3
                          0.3        0.3        0.3        0.3        0.3     .03369     .03336     .03146     .04176
             Random switching times for simulation number  72  :
                                  10  2.5707382E-02   11  2.6657646E-02   12  2.7453052E-02   16  3.6074965E-02   17  3.6914861E-02
                                  18  3.7029586E-02

 136.576           .1661617E7 .1392917E8 .1005758E7  .111434E7 .349156E-3 125891.314 .1903326E7 49.3482276  .209179E7 112716.689
                   139478.283 -112703.65 -187295.41 112703.647 179226.403 -187295.41  217.72183 179226.403  -184805.1 181588.271
                   -53334.826 189669.656 -81851.773 -190228.31 -240915.87 187444.861 179082.969 213630.775 -266362.51 215706.958
                   -281664.75 231974.462 227076.988  -91.14871 263.905023 70.9139519 -187.72056 -174.49821 -2093.0915 221.173509
                   .236367E-4 65.0225727 899.777115 .432284996 1439.92022 1828.80616 62019.4879 1339.25841  2177.2183
Times of maxima :      .02629     .03111     .02792     .07512     .04176     .06025     .06675      .0913     .07038     .00278
                       .02573     .00556     .07512     .00556     .06025     .07512     .04176     .06025     .07037     .08149
                       .07584     .06675      .0913     .07038     .07681     .07512     .06025     .07706     .07695     .07522
                       .07685     .09189     .07698     .02629     .03111     .02792      .0731     .04348     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3     .03609     .03704     .03693     .04176
             Random switching times for simulation number  73  :
                                  10  3.5647567E-02   11  3.5396857E-02   12  3.5649347E-02   16  4.5352181E-02   17  4.4685460E-02
                                  18  4.5609599E-02

 336.855           .3481936E7 .1393264E8 .1113851E7 937289.742 .324976E-3  201611.44 .2555916E7  51.206685 .1938855E7 120409.305
                   112693.574 -112703.65 186754.451 112703.647 -181055.67 186754.451 -210.04779 -181055.67 187293.746 -183658.15
                    51935.515 -191590.74 83378.8006 189775.218  241433.51 -186915.05 -180923.66 -214415.07 265258.665 -211499.35
                   279508.969 -231075.53 -232155.71  131.94574 -263.93786 -74.627435 189.159815 169.824237 2015.49142 205.469347
                   .227753E-4  77.110328 1072.15551 .404473555 1658.67308 2875.40845 63065.3011 1324.19702 -2100.4779
Times of maxima :       .0362     .03925     .03603     .06664        .05     .08549     .07508     .09965     .07874     .03565
                       .00834     .00556     .06664     .00556     .08549     .06664        .05     .08549     .06183     .07283
                       .08419     .07508     .09965     .07874     .08516     .06664     .08549     .06857     .08531     .06672
                       .08522     .10026     .06847      .0362     .03925     .03603     .08147     .05511     .05012        0.3
                          0.3        0.3        0.3        0.3        0.3     .04537     .04562      .0447        .05
             Random switching times for simulation number  74  :
                                  10  2.8327967E-02   11  2.9550415E-02   12  2.9734846E-02   16  3.7814248E-02   17  4.0068198E-02
                                  18  3.9101746E-02

 216.733           .2230146E7  .140342E8 564933.158 2302.46842 .187832E-3 2409.08938 815520.445  10.217793 867300.324 112716.689
                   112693.574 116574.051 163583.813 -116573.76 -164748.99 163583.813 -159.68967 -164748.99 176478.317 177390.097
                   25277.7124 186380.604 -37245.247 186539.755 -241413.29 -163736.71 -164658.77 173020.694 -258705.49  -169572.5
                   -264571.35 179094.982 178620.804 -105.59702 -264.89805  53.147585  -150.0621  -117.2597 1578.10519 40.7763471
                   .226422E-4 50.4202735 188.725529 .044160903 186.786065 2298.65176 65349.4298 1249.61215 -1596.8967
Times of maxima :      .02888     .03911     .03967     .04965     .05059     .05333      .0498     .04183     .04509     .00278
                       .00834     .02835     .04965     .02835     .05333     .04965     .05059     .05333     .04516     .04983
                       .04106      .0498     .04183     .04509     .04278     .04965     .05333     .04518     .04278     .04983
                       .04275     .04244     .04508     .02888     .03911     .03967     .04052     .04493     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03912     .04008     .05059
             Random switching times for simulation number  75  :
                                  10  2.0715624E-02   11  2.1862550E-02   12  2.0888778E-02   16  3.1121767E-02   17  3.1178066E-02
                                  18  3.2553564E-02

 25.0096           .1636281E7 .1389798E8 721982.365 .2137824E7 .309113E-3 341761.022 .1251621E7 50.7522513  .363366E7 112716.689
                   112693.574 -132283.04 -190364.28 132282.773 184349.808 -190364.28 204.857051 184349.808  -191310.4 183477.989
                   -52523.644 187712.747 -83008.004 -194684.77 -243394.22  190522.42 184174.557 218361.144 -264274.77 218225.411
                   -276304.95 234186.682 231902.868 90.4511271 263.609342 60.0825418 -188.62878 -153.45601 -1996.5608 469.327594
                   .235105E-4 122.475437 762.242269 .376872845 2262.04661 2049.58976 78531.9244 1005.96414 2048.57051
Times of maxima :      .02125       .031     .02207     .05842     .04189     .04357     .06684     .09138     .05374     .00278
                       .00834     .02074     .05842     .02074     .04357     .05842     .04189     .04357     .05366      .0647
                       .05911     .06684     .09138     .05374     .04352     .05842     .04357     .06035     .04342      .0585
                       .06015     .05841     .06025     .02125       .031     .02207     .07321     .06229     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03114     .03257     .03119     .04189
             Random switching times for simulation number  76  :
                                  10  2.9775960E-02   11  3.0699135E-02   12  2.9506059E-02   16  3.9620635E-02   17  4.0215956E-02
                                  18  4.0674950E-02

  219.82            858374.83  .139096E8 655650.931 .1815296E7 .298529E-3 285537.614 .2510007E7 52.1481996 .2988386E7 112716.689
                   112693.574 133301.823  189407.62 -133301.11 -183042.03  189407.62 -201.31944 -183042.03 -186777.23 -185726.84
                   52729.7253  -191456.8 84141.8337 192843.683 248740.781 -189596.11 -182869.97 -217855.09 271001.072  -214432.4
                   284426.119  -230967.8 -227310.11 -65.512397 -263.71952 -57.256045 185.524586 155.131702 1943.43427  445.13192
                   .227126E-4 86.6492365 1100.58734 .327762635 1945.58314 1627.04985 68985.6879 1119.95338 -2013.1944
Times of maxima :      .03029      .0393     .03104     .04997     .05042     .05193      .0584     .08297     .06208     .00278
                       .00834      .0298     .04997      .0298     .05193     .04997     .05042     .05193     .05176     .05622
                       .06752      .0584     .08297     .06208     .05185     .04997     .05193     .05191     .05173     .05007
                        .0517     .08359     .06865     .03029      .0393     .03104     .06478     .08587     .04991        0.3
                          0.3        0.3        0.3        0.3        0.3     .03964     .04069     .04023     .05042
             Random switching times for simulation number  77  :
                                  10  2.2011305E-02   11  2.1887699E-02   12  2.1786607E-02   16  3.2547639E-02   17  3.2211793E-02
                                  18  3.2330603E-02

 33.5545           899286.201  .138895E8 879182.485  .126173E7 .299472E-3 351701.699 .2068555E7 50.4429023 .3724945E7 112716.689
                   112693.574 -126253.08  -187743.4 126252.978 184579.189  -187743.4  201.63715 184579.189 -188701.78 183344.255
                   -49649.378 190159.606 -82754.638 -194942.57 -247650.11 187900.892 184408.347 217595.961 -274050.49 213189.195
                   -290130.59 232159.171 226613.391 -67.055432  263.52892 66.3016774 -186.60685 -155.02254 -1939.8806 273.362706
                   .234434E-4 99.8256169 862.913883 .346471474  2330.4388 1719.16468 75922.5889 1232.02069  2016.3715
Times of maxima :      .02352     .03107     .02238     .05847     .04213     .04361     .05004     .07464     .05372     .00278
                       .00834     .02181     .05847     .02181     .04361     .05847     .04213     .04361     .05368     .04782
                       .04238     .05004     .07464     .05372     .04353     .05847     .04361     .04358      .0434     .05839
                       .04335     .07524      .0603     .02352     .03107     .02238     .07325     .07753      .0416        0.3
                          0.3        0.3        0.3        0.3        0.3     .03256     .03235     .03223     .04213
             Random switching times for simulation number  78  :
                                  10  2.7843571E-02   11  2.7075012E-02   12  2.5200031E-02   16  3.7673571E-02   17  3.5720106E-02
                                  18  3.6918703E-02

  155.28           .3264973E7 .1455608E8 .2397401E7 .1398863E7 .354609E-3 213688.855 .1778938E7 48.2274548 .2275957E7 -143678.04
                   112693.574 -112703.65 -188158.36 112703.647 181344.123 -188158.36 219.415459 181344.123 -186129.11 182219.709
                   -53135.878 189299.186 -80916.946 -190771.17 -240507.11 188308.126  181198.94 214634.785 -266075.95 216567.707
                   -281418.32  231117.73 227081.958 -127.76879 269.778404 109.485181 -187.47635 -176.88858 -2117.7191 273.078524
                   .236884E-4 75.0447707 991.833145 .448720683 1556.08041 2864.10713  60350.612 2465.58261 2194.15459
Times of maxima :      .02841     .03087     .02577     .07511      .0416     .06022     .06675      .0913     .07037     .02737
                       .00834     .00556     .07511     .00556     .06022     .07511      .0416     .06022     .07036     .08148
                       .07583     .06675      .0913     .07037     .07681     .07511     .06022     .07704     .07694      .0752
                       .07684     .09188     .07698     .02841     .03087     .02577      .0731     .04348     .04171        0.3
                          0.3        0.3        0.3        0.3        0.3     .03769     .03693     .03574      .0416
             Random switching times for simulation number  79  :
                                  10  2.7176450E-02   11  2.8398081E-02   12  2.7516862E-02   16  3.6475362E-02   17  3.8095577E-02
                                  18  3.8174293E-02

 170.663           .3284928E7 .1416449E8 796403.442 .1202333E7  .23603E-3 30237.2137 .4032145E7 51.9539276 .2190661E7 112716.689
                   118335.894 -112703.65 -187563.12 112703.647 176861.719 -187563.12 179.009417 176861.719 187137.467 -186491.11
                   -49841.675 -195519.16 -83984.957 190520.117 -249919.56 187727.912 176710.776 215465.818  -276770.5 212304.514
                    -293650.4 232817.427 232193.508 -128.15864 266.124862 63.1032266  -199.0002 -160.54848 -1706.1426 219.648249
                   .230193E-4 53.4881531 1286.23045 .268207347 1041.15665 2681.79614 65754.9921 1339.33278 1790.09417
Times of maxima :      .02774      .0309     .02783     .04169     .04222     .04368     .04147     .05795     .04347     .00278
                        .0272     .00556     .04169     .00556     .04368     .04169     .04222     .04368     .04354     .04147
                        .0425     .04147     .05795     .04347     .04348     .04169     .04368     .04368     .04358     .04184
                       .04348     .04174     .04361     .02774      .0309     .02783     .03972     .06246     .04166        0.3
                          0.3        0.3        0.3        0.3        0.3     .03649     .03819     .03811     .04222
             Random switching times for simulation number  80  :
                                  10  2.5081067E-02   11  2.4910833E-02   12  2.6733754E-02   16  3.5099683E-02   17  3.7642454E-02
                                  18  3.5025565E-02

 119.392           .1042023E7 .1412102E8 .1696611E7 .2223516E7 .434841E-3 259001.331 .2895746E7 49.1039873 .1331479E8 112716.689
                   139689.033 -112703.65  -190616.9 112703.647 182418.491  -190616.9 242.972761 182418.491 204374.241 185475.149
                   58163.4898   192576.6 -81648.966 199815.206 -242156.49 190770.929 182253.264 215705.158 -263668.38 218388.466
                   -278336.77 232546.447 230089.901 -72.181137 265.716204 92.1034911 -187.61564 -208.58164 -2323.8691 465.528495
                   .241771E-4   131.4924 1219.90753 .569826546  5914.6269 1529.75954 59241.0487 2118.03713 2429.72761
Times of maxima :      .02571     .03113     .02728     .07501     .04162     .04464     .08344     .10796     .04426     .00278
                       .02511     .00556     .07501     .00556     .04464     .07501     .04162     .04464     .04409     .08125
                       .04397     .08344     .10796     .04426     .07692     .07501     .04464     .07693     .09365      .0751
                       .09355     .10859     .07685     .02571     .03113     .02728      .0898     .04335     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03511     .03504     .03766     .04162
             Random switching times for simulation number  81  :
                                  10  2.1683856E-02   11  2.1341920E-02   12  2.3064903E-02   16  3.1356543E-02   17  3.2495637E-02
                                  18  3.1994477E-02

 50.0954           .1121709E7   .13927E8 .1788345E7 189826.252 .275498E-3 9146.96554  .128064E7 46.5352547 .2105325E7 125365.679
                   112693.574 -112703.65 -180773.33 112703.647 176331.821 -180773.33 193.397689 176331.821 181593.111 181125.215
                   -47606.029 -187800.73 -79484.667  -190268.3  -247221.2 180953.559 176169.392 206823.117 -270372.77 205685.337
                   -291510.81 229880.638 223067.764 -74.890227 263.884479 94.5606847 -187.10445 -161.68005 -1854.1375 78.5949571
                   .233644E-4   54.22816 605.172884 .260488246 877.456548 1921.70623 79996.0384 1757.94626 1933.97689
Times of maxima :      .02326     .03108     .02363     .04169     .04218     .04367     .04141     .05793     .05378     .02137
                       .00834     .00556     .04169     .00556     .04367     .04169     .04218     .04367     .04564     .04798
                       .05924     .04141     .05793     .05378     .04324     .04169     .04367     .04365      .0435     .05863
                       .04341     .05851     .04355     .02326     .03108     .02363     .05652     .06243     .04164        0.3
                          0.3        0.3        0.3        0.3        0.3     .03137     .03201     .03251     .04218
             Random switching times for simulation number  82  :
                                  10  2.4515291E-02   11  2.3681266E-02   12  2.5671061E-02   16  3.3955461E-02   17  3.5836619E-02
                                  18  3.4059371E-02

 92.7695           641086.411 .1381988E8  .255121E7 .2051018E7 .409249E-3 222750.637 .2594872E7 50.6222452  .702803E7 112716.689
                   136254.236 -112703.65 -190107.72 112703.647 181559.967 -190107.72 235.714543 181559.967 195717.055 185498.726
                   -53503.139 191704.242 -82901.619 196925.817  -240124.9 190260.065 181429.569 216376.545 -262752.85 217924.288
                   -277811.44 231346.695 230296.403 -56.616535 262.867613  112.94268    -187.31 -190.45815 -2255.5753 417.808842
                    .24013E-4 115.331514 1057.89402 .530652769 4186.73785 1353.16772  65480.088 2356.24325 2357.14543
Times of maxima :      .02515      .0312     .02622     .07503     .04169     .09384     .08346     .10799      .0443     .00278
                       .02371     .00556     .07503     .00556     .09384     .07503     .04169     .09384     .04415     .08134
                       .04314     .08346     .10799      .0443     .07695     .07504     .09384     .07698     .09368     .07512
                       .07675     .07503     .07688     .02515      .0312     .02622     .08983     .04341     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03397     .03407     .03585     .04169
             Random switching times for simulation number  83  :
                                  10  3.3093864E-02   11  3.4660628E-02   12  3.5928320E-02   16  4.3542850E-02   17  4.4889432E-02
                                  18  4.4522745E-02

 328.696            793949.41 .1385382E8 777885.123 .2119313E7 .401559E-3 216263.338 .2513502E7 51.4425358 .4951588E7 112716.689
                   -130809.67 -112703.65 190309.627 112703.647  -181405.5 190309.627 -233.48924  -181405.5 -192729.07 -185630.92
                   51930.9513   -191467. 83570.5955 -195952.99 241164.843 -190462.12 -181275.45 -216831.23 263537.301 -217890.26
                   278969.013 -232298.05 -230526.01 63.0059287 -263.19027  -62.36526  186.95976 157.870939   2265.404  415.36202
                   .232703E-4 108.316365 1008.97056 .465513485 3840.01497 1381.98525 58971.4013 1189.15884 -2334.8924
Times of maxima :      .03372     .03933     .03641     .08338     .05004     .10218     .09179     .11633     .05263     .00278
                       .03312     .00556     .08338     .00556     .10218     .08338     .05004     .10218     .05248     .08969
                       .10088     .09179     .11633     .05263     .08529     .08338     .10218     .08532     .08519     .08347
                       .08509     .08337     .08523     .03372     .03933     .03641     .09817     .05172     .04994        0.3
                          0.3        0.3        0.3        0.3        0.3     .04356     .04454      .0449     .05004
             Random switching times for simulation number  84  :
                                  10  2.3044143E-02   11  2.5420107E-02   12  2.3315462E-02   16  3.3622272E-02   17  3.3789859E-02
                                  18  3.5367082E-02

 97.8641           260417.123 .1386943E8   .22487E7 .2139728E7 .436781E-3 207753.022 .2934941E7 48.9176011  .116706E8 112716.689
                   112693.574 -128046.52  -190369.9 128045.982 181202.465  -190369.9 243.514123 181202.465 202584.888 185325.913
                   -54268.702 192689.685  -81493.86 199067.419 -242604.67 190523.749 181006.386 215089.037 -263493.69 217491.935
                   -277953.77 232392.909 230965.078 -36.084423 263.338513 106.035372 -187.08056 -175.23837 -2329.7426 425.948404
                   .241709E-4 116.659783 1175.67748 .527954586 5615.29571 1043.25078 58076.1795 2022.62418 2435.14123
Times of maxima :      .02499     .03107     .02389     .07501     .04164     .04407     .08344     .10799     .04427     .00278
                       .00834     .02334     .07501     .02334     .04407     .07501     .04164     .04407     .04411     .08125
                       .04184     .08344     .10799     .04427     .07693     .07501     .04407     .07694     .09365      .0751
                       .09355     .10859     .07685     .02499     .03107     .02389     .08981     .04336     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3     .03364     .03538      .0338     .04164
             Random switching times for simulation number  85  :
                                  10  3.5099181E-02   11  3.6513207E-02   12  3.6132169E-02   16  4.4773236E-02   17  4.7138126E-02
                                  18  4.7534753E-02

 343.895            .240101E7 .1407177E8 458742.608 2908.37249 .194048E-3 2636.20964 .1573857E7 5.69318219 874498.588 112716.689
                   -128302.11 -112703.65 -170030.39 112703.647 167185.921 -170030.39 162.310738 167185.921 183078.822   175005.6
                   20205.6154 -188685.29 -27801.604 186561.859 233259.141 170189.095 167100.593 168241.832 241019.326 -170230.66
                     243471.3 -179894.55  169956.94 109.567553 265.252414 -47.892724 -148.84537 -143.06869 -1588.3529 40.8015176
                   .218999E-4 48.7945454 339.877341 .041954967 207.653274 2337.71662   81327.27 1172.50248 1623.10738
Times of maxima :      .03567      .0475     .03652     .05842     .05921     .06186     .05819     .05834      .0618     .00278
                       .03512     .00556     .05842     .00556     .06186     .05842     .05921     .06186      .0617     .04871
                       .05753     .05819     .05834      .0618     .05108     .05842     .06186     .06168     .05119     .05078
                       .05114     .05084     .06178     .03567      .0475     .03652     .05683     .06118     .05832        0.3
                          0.3        0.3        0.3        0.3        0.3     .04479     .04755     .04715     .05921
             Random switching times for simulation number  86  :
                                  10  3.5746928E-02   11  3.6987559E-02   12  3.6444036E-02   16  4.5320819E-02   17  4.6970062E-02
                                  18  4.7984040E-02

 356.462           .2536288E7 .1409701E8 294755.366 1867.27098 .217859E-3 1600.00787 51087.8671 4.62841841 2597.86573 112716.689
                   112693.574 -112703.65 158674.727 112703.647 155405.852 158674.727 171.980727 -155525.42 164416.225 168791.578
                   18542.0897 177382.508 -25067.361 -166778.67 212444.921 -158760.49 -155528.63 161250.785 212915.313  -158650.6
                    220455.63 -162099.22 170227.544 112.611905 265.490215 -38.389801   -96.5003 -95.431505 -1705.7359 37.8311723
                   .218475E-4 46.3315758 55.7562166 .049250884 61.0068005 2527.42483 83560.0733  930.49292 1719.80727
Times of maxima :      .03631      .0476     .03686     .04937       .059     .03714     .04911     .07493     .03687     .00278
                       .00834     .00556     .04937     .00556     .07842     .04937       .059     .03714     .09502     .04922
                       .03754     .04911     .07493     .03687     .06769     .04937     .03714     .07856     .06767     .04899
                       .06749     .04915     .07868     .03631      .0476     .03686     .07346     .07958     .05861        0.3
                          0.3        0.3        0.3        0.3        0.3     .04534       .048     .04699       .059
             Random switching times for simulation number  87  :
                                  10  2.3125624E-02   11  2.3218633E-02   12  2.2863808E-02   16  3.3235765E-02   17  3.2170885E-02
                                  18  3.2678427E-02

  71.211           603264.317  .139038E8 .2392403E7 .2180362E7 .318399E-3 382625.308 .1506897E7 52.2522106 .3847754E7 112716.689
                   112693.574 -138342.45 -190489.76 138342.239 185039.408 -190489.76 207.911353 185039.408 -192664.83 183415.088
                   -49915.319 188484.002 -84225.703 -195288.38 -240731.87 190649.168 184861.184 217038.232 -263029.71 216282.657
                   -276886.36 232672.079  231442.79 -54.921049 263.664593 109.370986 -188.49904 -151.79529 -2020.5549 409.203098
                   .235341E-4 135.893869 722.159642  .38514635 2434.30539 1183.76169 61299.0377 2075.18085 2079.11353
Times of maxima :      .02478     .03106     .02346     .05841     .04187     .04355     .06683     .09137     .05373     .00278
                       .00834     .02289     .05841     .02289     .04355     .05841     .04187     .04355     .05362     .06469
                        .0591     .06683     .09137     .05373     .06033     .05841     .04355     .06034     .06024     .05843
                       .06012      .0584     .06024     .02478     .03106     .02346      .0732     .06227     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03325     .03269     .03219     .04187
             Random switching times for simulation number  88  :
                                  10  2.0490656E-02   11  2.0476599E-02   12  2.0787669E-02   16  3.0855551E-02   17  3.1987438E-02
                                  18  3.0376730E-02

 7.18538           .2561264E7 .1450528E8 698815.465 2125.33353 .181194E-3 1850.14627 2484.01259 20.2386622 2463.86766 138279.999
                   112693.574 -112703.65  161616.39 112703.647 -158476.18  161616.39 -156.84249 -158476.18 -162223.19 161344.246
                   27852.9433  165559.54  52418.334 -165342.26 -220754.11 -161758.29 -158392.73 -171582.52 219675.676 -179198.46
                   -224871.32 -198917.47 -186250.33 113.165005 -269.30725 -59.110721 151.931651 124.495891 -1535.0611 40.4144735
                   .234946E-4 49.5861132  55.813642 .073496786 64.5044736 2643.95853 68200.5108  1274.1534 -1568.4249
Times of maxima :      .02098     .02301     .03092     .03355      .0341     .05346     .06649     .03317     .12006      .0205
                       .00834     .00556     .03355     .00556     .05346     .03355      .0341     .05346      .0867     .03341
                       .03332     .06649     .03317     .12006     .04264     .03355     .05346     .03581     .03379     .03367
                        .0424     .03378     .03568     .02098     .02301     .03092      .0318     .03786     .04234        0.3
                          0.3        0.3        0.3        0.3        0.3     .03087     .03039       .032      .0341
             Random switching times for simulation number  89  :
                                  10  3.2591130E-02   11  3.2550053E-02   12  3.4677932E-02   16  4.2938233E-02   17  4.5017397E-02
                                  18  4.2627581E-02

 281.746           470479.304 .1408764E8 .1990336E7 .2104034E7 .419531E-3 222077.467 .2782409E7 49.6802034 .1166475E8 112716.689
                   -139426.36 -112703.65 190264.492 112703.647 -181543.95 190264.492 -238.65695 -181543.95 -204322.39 -185528.84
                   -54046.719 -192248.88 82126.6287 -199064.75 242012.854  -190417.8 -181351.73 -215374.76 262875.601 -217785.44
                     277769.7 -231750.92 -231308.71 48.5015105 -265.40197   -99.7581 187.417894 181.991036 2287.49405  411.49286
                   .233441E-4 121.157285  1050.7927 .512519723 5437.16744 1258.88239 61867.2083 2225.33978 -2386.5695
Times of maxima :      .03354     .03916     .03521     .08336     .04997     .05239     .09178     .11632     .05261     .00278
                       .03258     .00556     .08336     .00556     .05239     .08336     .04997     .05239     .05245     .08959
                       .05081     .09178     .11632     .05261     .08527     .08336     .05239      .0853       .102     .08345
                       .08507     .08336      .0852     .03354     .03916     .03521     .09815     .05169      .0499        0.3
                          0.3        0.3        0.3        0.3        0.3     .04295     .04264     .04503     .04997
             Random switching times for simulation number  90  :
                                  10  2.6385946E-02   11  2.6008485E-02   12  2.7707542E-02   16  3.7101190E-02   17  3.7309313E-02
                                  18  3.6088410E-02

 142.993           .2403629E7 .1384832E8 723657.812 .2172855E7  .41488E-3 228693.287 .2689707E7  50.967255 .6822259E7 112716.689
                   124976.405 -112703.65 -190467.63 112703.647 181701.246 -190467.63 237.330526 181701.246 194216.453 186033.468
                   63269.8494  191980.03 -83183.643 196829.834 -241497.86 190620.181 181570.857 216460.237 -262697.06  218491.43
                    -278678.3 233242.218 231224.625 -109.62729 263.137994 60.1522158 -187.36728 -196.19137 -2271.7188 424.284902
                   .240327E-4  122.98917 1041.19761  .52711137  4057.5376 2286.69532 58557.0367 1391.53118 2373.30526
Times of maxima :      .02695     .03112     .02807     .07503      .0417     .09384     .08345     .10799     .04427     .00278
                       .02641     .00556     .07503     .00556     .09384     .07503      .0417     .09384     .04411     .08134
                       .04396     .08345     .10799     .04427     .07695     .07503     .09384     .07697     .07685     .07512
                       .07674     .07503     .07688     .02695     .03112     .02807     .08983     .04337     .04162        0.3
                          0.3        0.3        0.3        0.3        0.3     .03712      .0361     .03732      .0417
             Random switching times for simulation number  91  :
                                  10  2.8973753E-02   11  2.7527833E-02   12  2.9175643E-02   16  3.8321986E-02   17  3.9084249E-02
                                  18  3.6854058E-02

 179.689           .1917665E7 .1401894E8 554531.045 .1514434E7 .362044E-3 256737.646 .1554991E7 49.6675395 .2435047E7 -130579.06
                   112693.574 -112703.65 -188506.68 112703.647 182365.109 -188506.68 221.703675 182365.109 -186978.52 182579.283
                   -52451.208 188628.617 -82116.161 -191237.73 -240183.55 188657.123 182219.576 215182.446 -265837.23 216591.764
                   -281014.57 230606.542 226803.062 -97.919989 264.754065 52.6560085 -186.63605 -165.30738 -2134.8326 287.096663
                   .237226E-4 80.3000277 969.433073 .445057209 1649.78303  2040.8195 59597.0751 1099.53512 2217.03675
Times of maxima :      .02949     .03146     .03746     .07511     .04158     .06022     .06674     .10806     .07037     .02755
                       .00834     .00556     .07511     .00556     .06022     .07511     .04158     .06022     .07035      .0814
                       .07583     .06674     .10806     .07037     .07681     .07511     .06022     .07703     .07694     .07519
                       .07684      .0751     .07696     .02949     .03146     .03746     .07309     .04347     .04168        0.3
                          0.3        0.3        0.3        0.3        0.3     .03834     .03687      .0391     .04158
             Random switching times for simulation number  92  :
                                  10  1.9417880E-02   11  2.0505543E-02   12  2.1683816E-02   16  2.8785991E-02   17  3.2216196E-02
                                  18  3.0933588E-02

  8.6789           .2487186E7 .1453256E8   612748.5 2470.44212 .197489E-3 2097.99614 83882.6994 5.06943016 3345.57032 112716.689
                   112693.574 -112703.65 -165413.22 112703.647 161309.107 -165413.22 163.743296 161309.107 -168031.83 -174843.25
                   -18445.692 -178195.54 -26234.445 174442.427 227828.702 165572.998 161231.258 -164278.06 238130.477 164601.366
                    249149.63 172988.372 169985.013 111.516503 -269.56039 -55.351084 117.681619 -137.15383 -1606.5473 41.3966776
                   .233349E-4  51.879638 66.5060266 .045034156 69.4357961 2463.48065 75926.4579 1347.92482 1637.43296
Times of maxima :      .01998     .02243     .03147     .04179     .04259     .04537     .04157     .04171     .04512     .00278
                       .00834     .00556     .04179     .00556     .04537     .04179     .04259     .04537     .03703     .04174
                       .04157     .04157     .04171     .04512     .03447     .04179     .04537     .03712      .0346     .04199
                       .03469     .04204      .0455     .01998     .02243     .03147     .03235     .04453     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3      .0288     .03095     .03223     .04259
             Random switching times for simulation number  93  :
                                  10  2.2369281E-02   11  2.2613501E-02   12  2.3683483E-02   16  3.2719964E-02   17  3.3374352E-02
                                  18  3.2817572E-02

 79.8144           .1360459E7 .1393733E8 .2304615E7 .2050108E7  .32874E-3 253866.874 .2308314E7 52.5596593  .298486E7 112716.689
                   112693.574 -131115.96 -190105.03 131115.826 182297.367 -190105.03 211.260789 182297.367 -191988.81 183213.988
                   -51627.953 190866.239 -84473.129 -192833.53  -242862.8 190265.567 182154.498 215374.132 -263539.65   215411.1
                   -277094.35  229355.64 232194.666 -82.476012 263.982328 107.345588 -188.37264 -154.22497 -2052.2127 371.992341
                   .235877E-4 103.876622 855.981337 .382948129 2199.80094 1940.37809 70547.5467 2103.97071 2112.60789
Times of maxima :      .02398     .03101     .02424     .05837     .04198     .06033     .06678     .09133     .05365     .00278
                       .00834     .02239     .05837     .02239     .06033     .05837     .04198     .06033     .05361     .06458
                       .07588     .06678     .09133     .05365     .06028     .05837     .06033      .0603     .07701     .05845
                       .06007     .09195      .0602     .02398     .03101     .02424     .07316     .04694     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03273     .03283     .03339     .04198
             Random switching times for simulation number  94  :
                                  10  2.1266900E-02   11  2.1382328E-02   12  2.2045943E-02   16  3.0977231E-02   17  3.1812590E-02
                                  18  3.0746996E-02

 38.3735           .1980772E7 .1377422E8  .112722E7  1935.0086 .186424E-3  2182.5813 122774.449 5.62083379 240718.888 112716.689
                   112693.574 -137721.13 -159455.91   137720.9 162256.672 -159455.91 159.090022 162256.672 173094.471 -170804.24
                   -18770.518 -179150.32 27624.3892 -181986.49 229323.427 159608.562 162165.261  -165798.4 242249.729 165600.225
                   250812.111 169617.108 -171493.24 99.5181448 262.433034 75.0739744  117.73667 104.304517 -1578.6871 41.1663561
                   .233709E-4 51.5018949 70.6614924 .036843458  97.773515 2351.71389 61967.3362 1577.84104 1590.90022
Times of maxima :      .02174     .03075     .02262     .04138      .0426     .04497     .04136     .03347     .03672     .00278
                       .00834     .02129     .04138     .02129     .04497     .04138      .0426     .04497     .04508     .04151
                       .03269     .04136     .03347     .03672     .03434     .04138     .04497     .03678     .03442     .04149
                       .03439     .04136     .03672     .02174     .03075     .02262     .03213      .0364     .04262        0.3
                          0.3        0.3        0.3        0.3        0.3     .03099     .03076     .03183      .0426
             Random switching times for simulation number  95  :
                                  10  2.4837357E-02   11  2.6993454E-02   12  2.4106014E-02   16  3.4322531E-02   17  3.4588529E-02
                                  18  3.6637099E-02

 124.984           969847.367 .1398915E8 .2441125E7 .1850138E7 .372524E-3 218298.621 .1760613E7 50.9713568 .2826577E7 112716.689
                   112693.574   -124201. -189511.42 124200.722 181453.986 -189511.42 224.889574 181453.986 -188930.21  184832.83
                   -51769.592  189244.49  -83186.99 -192376.72 -238982.92 189662.806 181307.373 217004.848 -264492.05  218474.67
                   -278274.21 233194.604 228549.842 -69.636462 264.472609 110.479073  -186.7625 -170.11832 -2189.4385 355.084011
                   .238277E-4 91.6194525 927.340291 .463474123 2334.88627 1564.32632 59646.6919 2448.89471 2248.89574
Times of maxima :      .02542     .03102     .02467     .07509     .04155      .0602      .0835     .10803     .07037     .00278
                       .00834     .02413     .07509     .02413      .0602     .07509     .04155      .0602     .07031     .08138
                       .07579      .0835     .10803     .07037     .09356     .07509      .0602     .07701     .07692     .07517
                       .07681     .07508     .07692     .02542     .03102     .02467     .08987     .04342      .0417        0.3
                          0.3        0.3        0.3        0.3        0.3     .03434     .03665      .0346     .04155
             Random switching times for simulation number  96  :
                                  10  2.8473898E-02   11  2.9219381E-02   12  3.1012749E-02   16  3.8357856E-02   17  4.1344237E-02
                                  18  3.9909670E-02

 213.043           .2128993E7 .1553493E8 .1443219E7 2147.57893 .244037E-3 1891.32579 3476.80813 16.0559988 2826.93233 112716.689
                   112693.574 120588.731 161865.704 -120588.44  -158952.9 161865.704 -182.02042  -158952.9 -164181.13 172387.758
                   -27150.617 175731.959 46688.6134 -169187.52 221842.455 -162016.64 -158865.44 -163386.89 226890.136 -176951.94
                    236230.18 -187180.39 -177294.82 -103.17443 278.701727 -84.947592 139.347902 134.724127 1758.11313 39.1672604
                   .225783E-4 47.6693183 55.0492817 .085706885 62.1620907 2600.15177 79766.5839 1765.77557 -1820.2042
Times of maxima :      .02903     .03137     .03159     .06681     .05059     .08674     .06639     .06639     .08645     .00278
                       .00834      .0285     .06681      .0285     .08674     .06681     .05059     .08674     .10335     .06655
                       .06714     .06639     .06639     .08645      .0686     .06681     .08674       .069     .06865     .06687
                        .0688       .067     .06888     .02903     .03137     .03159     .06497     .06928     .05031        0.3
                          0.3        0.3        0.3        0.3        0.3     .03837     .03992     .04136     .05059
             Random switching times for simulation number  97  :
                                  10  2.3997958E-02   11  2.3637844E-02   12  2.3337027E-02   16  3.3842782E-02   17  3.3705005E-02
                                  18  3.3994142E-02

 83.6428           543669.063 .1381626E8 .2957777E7  .199185E7 .412277E-3  222317.56 .2512978E7 52.6456618 .7857992E7 112716.689
                   112693.574 -136329.12 -189932.46 136328.877 181549.663 -189932.46 236.584823 181549.663 197564.528 185455.418
                   -59571.584 191465.473 -84542.212 197312.025 -240349.26 190085.004 181388.816 216534.532 -262667.52 217754.705
                   -278097.29  232083.32 230519.464 -52.137753 262.833257  121.60955 -190.38558 -192.21355 -2248.8843 397.479111
                   .239939E-4 131.253068 999.921515  .52794935 4172.83675 1239.52171 64388.2741 2456.64806 2365.84823
Times of maxima :      .02502     .03103     .02391     .07504     .04168     .04464     .08346       .108     .04429     .00278
                       .00834     .02336     .07504     .02336     .04464     .07504     .04168     .04464     .04414     .08133
                       .04312     .08346       .108     .04429     .07695     .07504     .04464     .07698     .09368     .07513
                       .07675     .07503     .07688     .02502     .03103     .02391     .03916     .04338     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03386     .03401     .03372     .04168
             Random switching times for simulation number  98  :
                                  10  2.8646155E-02   11  3.0697328E-02   12  2.8840434E-02   16  3.9160380E-02   17  3.9117361E-02
                                  18  4.0162683E-02

 217.989            .212926E7 .1392458E8 341563.418 3255.02269 .263888E-3 2797.21436 309360.128 44.3899819 236467.763 112716.689
                   112693.574 124670.485 173543.631  -124670.2 -168878.21 173543.631 -189.27897 -168878.21 176491.122 180289.829
                   40785.4586 183598.336 77630.9314 181885.753 246020.548 -173690.28 -168788.97 -187237.21 262435.574 -197388.96
                   272513.504 -220338.09 -208726.65  -103.1809 -263.86149 -41.325744 180.114755 155.126627 1808.57157 43.8217458
                   .225971E-4 50.5344866 141.728552 .174713767 135.149924 2359.54759 64064.3116 920.208938 -1892.7897
Times of maxima :      .02919     .03928     .03113     .06666     .05043     .05364      .0663      .0663     .06215     .00278
                       .00834     .02867     .06666     .02867     .05364     .06666     .05043     .05364     .06209     .06648
                       .06645      .0663      .0663     .06215     .05159     .06666     .05364     .06889     .05169     .06679
                       .05181      .0669     .06879     .02919     .03928     .03113     .06489     .06919     .05004        0.3
                          0.3        0.3        0.3        0.3        0.3     .03918     .04018     .03913     .05043
             Random switching times for simulation number  99  :
                                  10  2.9641487E-02   11  2.8622321E-02   12  3.1878876E-02   16  3.9864296E-02   17  4.1880967E-02
                                  18  3.7888781E-02

 227.325           .2171412E7 .1394932E8 .2043079E7 843575.396 .253856E-3 3078.53331 325384.714  49.937065 716367.358 -139137.93
                   112693.574 -112703.65 -186466.87 112703.647 -171769.64 -186466.87 185.646018 -171769.64 -180836.18 -179188.15
                   -50266.094 -183970.73 -82338.665 -186075.09 -235973.01 186623.873 -171710.34 207635.895 -256529.17 212771.345
                   -267905.17 229776.955 223431.289 -104.19721 264.095775 -101.07124 -186.62627 -154.39908 -1822.6889 147.743006
                   .231715E-4  52.526263 200.407594 .316143009 292.434034 2583.22395 60959.2749 2373.85223 1856.46018
Times of maxima :      .03958     .03209     .03245     .05848     .04228     .05355       .075     .07463      .0538     .02865
                       .00834     .00556     .05848     .00556     .05355     .05848     .04228     .05355     .05372     .07481
                        .0748       .075     .07463      .0538     .07693     .05848     .05355     .06035     .06031      .0584
                        .0602     .07525     .06031     .03958     .03209     .03245     .07324     .07752     .04178        0.3
                          0.3        0.3        0.3        0.3        0.3     .03988      .0379      .0419     .04228
             Random switching times for simulation number  100  :
                                  10  3.5970501E-02   11  3.4224541E-02   12  3.5665063E-02   16  4.6419947E-02   17  4.6326524E-02
                                  18  4.3402503E-02

 320.351           .2978654E7 .1428134E8 .1071099E7 .2183409E7 .431358E-3 284563.915 .2874499E7 48.7911501 .1430273E8 137209.288
                   -113680.45 -112703.65 190498.743 112703.647 -183019.22 190498.743  -241.9976 -183019.22 -204663.64 -185549.23
                   -54025.798 -192515.24 81388.4617 -200261.92 241842.737 -190652.45 -182824.03 -215249.47 263599.687 -218088.07
                   278227.206  -232084.3 -230406.68 122.037982 -267.22031 -73.181251  187.70706 192.118144 2324.81591 441.596826
                   .234471E-4 127.063883 1174.44359 .552030481 6805.38337  2706.9306 58022.4386 1730.29545  -2419.976
Times of maxima :      .03653     .03901     .03621     .08334     .04994     .05238     .09177     .11632     .05259     .03569
                       .03425     .00556     .08334     .00556     .05238     .08334     .04994     .05238     .05243     .08959
                       .05232     .09177     .11632     .05259     .08526     .08334     .05238     .08527     .10198     .08343
                       .10189     .11692     .08519     .03653     .03901     .03621     .09814     .05169     .04985        0.3
                          0.3        0.3        0.3        0.3        0.3     .04643     .04342     .04634     .04994
             Random switching times for simulation number  101  :
                                  10  2.2415571E-02   11  2.0878510E-02   12  2.3405363E-02   16  3.2908924E-02   17  3.4102290E-02
                                  18  3.1393639E-02

  48.148           795942.128 .1466065E8 .2123135E7 1398.79298 .227645E-3 1973.78947 3409.65998 12.8945231 2680.82051 134126.115
                   112693.574 -112703.65 -153078.55 112703.647 159900.202 -153078.55 175.801054 159900.202 165928.876 -164173.98
                   -22519.617 -175074.09 -41840.316 167657.663  -212571.4 153224.957  159826.66 159524.354 -213894.29 162875.731
                   -219357.51 171483.902 170760.404 -63.084948 -270.74568 103.032388 -119.33123 -110.85492 -1713.3286 39.7976954
                   .232951E-4 48.9743695 55.1622624 .058121878 63.6434219 1275.73512 78534.8954 2236.86473 1758.01054
Times of maxima :      .02394     .02269     .02396     .07459     .04236     .04552     .05815     .05815      .0782      .0209
                       .00834     .00556     .07459     .00556     .04552     .07459     .04236     .04552     .07834     .05833
                       .06077     .05815     .05815      .0782     .04359     .07459     .04552     .06189     .04364     .05864
                       .04343     .05873     .06202     .02394     .02269     .02396     .05673     .06102      .0421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03292     .03141     .03412     .04236
             Random switching times for simulation number  102  :
                                  10  2.2895338E-02   11  2.4215947E-02   12  2.4435638E-02   16  3.3340258E-02   17  3.4931845E-02
                                  18  3.3830343E-02

 86.6008           555007.092 .1392812E8 .3194802E7 .1871812E7 .401799E-3  322602.07 .2126075E7 50.3467626 .4119795E7 112716.689
                   136181.407 -119686.54 -189575.93 119686.463 183906.168 -189575.93 233.559024 183906.168  192803.76 184987.813
                   58498.6712 190329.595 -82675.739 195560.604 -239442.18 189727.782 183740.965 216517.968 -262612.19 217668.617
                   -277370.66  231936.77 228994.825 -52.678605 263.895092 126.388337 -189.53323 -196.73951  -2222.585 399.158552
                   .239366E-4 134.982183 984.971717 .529067041  3159.6402 1197.64628 60789.6981 2626.90313 2335.59024
Times of maxima :        .025     .03115     .02498     .07506     .04169      .0446     .08347     .10801      .0443     .00278
                       .02424     .02292     .07506     .02292      .0446     .07506     .04169      .0446     .04417     .08135
                       .04254     .08347     .10801      .0443     .09354     .07506      .0446     .07699     .07688     .07515
                       .07677     .07505      .0769       .025     .03115     .02498     .03916     .04342     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03336     .03385     .03495     .04169
             Random switching times for simulation number  103  :
                                  10  2.9327213E-02   11  2.9896074E-02   12  2.9575295E-02   16  3.9569741E-02   17  3.8791387E-02
                                  18  3.9968142E-02

 216.317           .1360234E7 .1415935E8 680645.774  2469.7198 .246149E-3 2199.64437 271820.853 26.5765671 2832.13621 112716.689
                   112693.574  135747.32 165405.429 -135747.07 -162446.68 165405.429 -182.80634 -162446.68 -164604.75 176240.143
                   -33283.082 182720.232 60067.8038 169241.582 227474.417 -165552.88 -162365.03  -170187.7 238028.283 -181772.97
                   240503.857 -196326.04  -187025.6 -82.469197 -266.07655   -58.3372 155.242952 140.056416 1767.47192 40.8823649
                   .225771E-4 48.5694981 74.1336164 .097658356  63.359621 2242.79555 71187.5192 961.689102 -1828.0634
Times of maxima :      .02996     .03921      .0303     .06673     .05052     .05376     .06637     .06637     .06203     .00278
                       .00834     .02935     .06673     .02935     .05376     .06673     .05052     .05376     .10335     .06655
                       .06713     .06637     .06637     .06203     .05181     .06673     .05376       .069     .05178     .06686
                       .05162     .06698     .06887     .02996     .03921      .0303     .06494     .06925     .05014        0.3
                          0.3        0.3        0.3        0.3        0.3     .03958     .03998     .03881     .05052
             Random switching times for simulation number  104  :
                                  10  3.5622820E-02   11  3.5698307E-02   12  3.7210442E-02   16  4.4881075E-02   17  4.7217552E-02
                                  18  4.5676881E-02

  340.05           .3078884E7 .1404012E8 579624.496  983769.07 .321221E-3 223310.921 .2577444E7 51.7225272  .196128E7 112716.689
                    -114992.1 -112703.65 186896.761 112703.647  -181573.3 186896.761  -208.8307  -181573.3 188643.923 -184489.82
                   52633.2991 -191653.48 83797.7159 189841.785 241533.135 -187056.47 -181441.69 -214504.32 265141.984 -212591.37
                   278748.395 -230773.66 -234525.04 124.074252 -264.95392 -53.834213 194.085216 165.329368 1999.55644  202.85868
                   .227435E-4 76.8682048 1144.75374 .383125504 1777.35383 2741.69404 62576.2628 1217.33308  -2088.307
Times of maxima :      .03618      .0387     .04626     .06667     .05001      .0855     .07509     .09965     .07874     .00278
                       .03565     .00556     .06667     .00556      .0855     .06667     .05001      .0855     .06189     .07288
                       .06736     .07509     .09965     .07874     .08517     .06667      .0855     .06859     .08532     .06674
                       .08523     .10027     .06851     .03618      .0387     .04626     .06462     .05522      .0501        0.3
                          0.3        0.3        0.3        0.3        0.3      .0449     .04569     .04723     .05001
             Random switching times for simulation number  105  :
                                  10  3.0277757E-02   11  3.0566008E-02   12  3.0447495E-02   16  4.0242529E-02   17  4.0869419E-02
                                  18  4.0412113E-02

 217.622           904320.706 .1380823E8  .152149E7 213162.179 .281912E-3 87113.5239 .1273412E7 47.5999591 .2454465E7 112716.689
                   112693.574 136511.848 181331.563 -136511.67 -178275.24 181331.563 -195.63607 -178275.24 -182258.44  -180685.9
                   48971.4626 -187778.82 80388.8104 191294.524 244116.032 -181514.99 -178112.23 -211418.18 268079.631 -206183.36
                   287907.611  -226444.8 -228893.45 67.2428697 -262.75687 -87.220688 185.283415 156.607568 1877.37348 86.2123157
                   .226475E-4 58.0591054 437.485327 .266297929  1049.0083 1665.10177 67596.6874 1672.98641 -1956.3607
Times of maxima :       .0321      .0395     .03104     .05004     .05034     .05201     .05845     .08305     .06212     .00278
                       .00834      .0303     .05004      .0303     .05201     .05004     .05034     .05201     .05397     .05631
                       .05077     .05845     .08305     .06212     .05157     .05004     .05201     .05199     .05182     .06694
                       .05174     .06685     .05189      .0321      .0395     .03104     .06485     .07073     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .04026     .04043     .04088     .05034
             Random switching times for simulation number  106  :
                                  10  2.5304362E-02   11  2.2390982E-02   12  2.2112923E-02   16  3.6277451E-02   17  3.1430409E-02
                                  18  3.2919209E-02

 78.3441           .2119037E7 .1386138E8 .1722846E7   .18536E7 .336108E-3 243025.427 .2570147E7 50.4140006 .2761897E7 112716.689
                   112693.574 -132299.37 -189521.72 132299.229 182041.101 -189521.72 213.615068 182041.101 -191686.51 184082.011
                   -51842.204 191632.215 -82730.928 -192189.45 -241298.74 189682.605 181896.399 216192.496 -264318.42 216310.879
                   -279001.67 231597.411 232889.561 -102.93293 263.262026 92.8128697 -188.42819 -166.17693    -2071.2 341.113962
                   .236258E-4 102.364021 1028.49693 .394605835 2325.65304 2131.12031 73834.5042 1613.69874 2136.15068
Times of maxima :      .02587     .03078      .0227     .05834     .04176     .06029     .06677     .09133      .0536     .00278
                       .00834     .02214     .05834     .02214     .06029     .05834     .04176     .06029     .05357     .06458
                       .05903     .06677     .09133      .0536     .06026     .05834     .06029     .06026     .07698     .05843
                       .07689     .09193     .06018     .02587     .03078      .0227     .07314     .04691     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03293     .03145     .04176
             Random switching times for simulation number  107  :
                                  10  3.4069199E-02   11  3.6018570E-02   12  3.3942868E-02   16  4.3851512E-02   17  4.4004923E-02
                                  18  4.5499409E-02

  310.94           .2211926E7 .1395166E8 .3093069E7 900425.576  .33558E-3 197605.734 .2221201E7  50.756045 .1880048E7 119881.066
                   112693.574 -112703.65 186641.429 112703.647  -180959.8 186641.429 -213.44702  -180959.8 183674.065 -183549.18
                   53501.7277 -190610.08 83011.1059 189600.434  241218.79 -186803.72 -180816.71 -213451.06 265987.171 -214778.43
                   281486.953 -231966.54 -228916.93 105.164779 -264.11793 -124.35975 189.741226  185.81766 2049.24562 217.641276
                   .228412E-4 75.2552335 1051.71957 .445464487 1353.32407 2056.10123 60368.8185 2655.60769 -2134.4702
Times of maxima :      .03459     .03952     .03449     .06662     .05018     .06858     .07509     .09962     .07872     .03397
                       .00834     .00556     .06662     .00556     .06858     .06662     .05018     .06858     .06183      .0728
                       .08418     .07509     .09962     .07872     .08515     .06662     .06858     .06855     .08529     .08358
                        .0852     .10024     .06844     .03459     .03952     .03449     .08145     .05187     .05011        0.3
                          0.3        0.3        0.3        0.3        0.3     .04387     .04551     .04402     .05018
             Random switching times for simulation number  108  :
                                  10  3.0751593E-02   11  2.9514590E-02   12  3.0833659E-02   16  4.0777233E-02   17  4.1001513E-02
                                  18  3.9484689E-02

 230.965           403899.325 .1561232E8 .1313255E7 1296.39244 .210379E-3 1587.70375 2148.00253 3.90421513 2549.84054 -128871.44
                   112693.574 -112703.65 -151806.27 112703.647 -155377.73 -151806.27 -169.00282 -155377.73 -163330.34 159634.688
                   13705.2707 161870.445 23022.8552 -166266.24 -209342.05 151931.725 -155292.41 -158136.56 -213506.54 -156772.96
                   -220504.97 -164490.29 -160793.45 44.9388098 279.395035 -81.032558 90.5789922 98.2060449  1662.7243 38.8938078
                   .225748E-4 48.3702421 53.9141333 .032861292 63.6764926 940.837108 71392.3255 1796.79159 -1690.0282
Times of maxima :      .03249     .03114     .03144     .05756     .05085     .07005     .06648     .04998     .07007     .02954
                       .00834     .00556     .05756     .00556     .07005     .05756     .05085     .07005     .07017     .06637
                       .05255     .06648     .04998     .07007     .04357     .05756     .07005     .07018     .04344     .05038
                       .04334      .0505      .0703     .03249     .03114     .03144     .04851     .05468      .0503        0.3
                          0.3        0.3        0.3        0.3        0.3     .04079      .0395     .04102     .05085
             Random switching times for simulation number  109  :
                                  10  3.1834723E-02   11  3.1984560E-02   12  3.0835387E-02   16  4.2128078E-02   17  4.1550231E-02
                                  18  4.1720285E-02

 245.732           545116.681 .1392105E8 .1263003E7 .1534596E7 .365311E-3 249317.019 .1437187E7 49.6674047 .2487648E7 112716.689
                   112693.574 136777.333 188567.318 -136777.16  -182189.9 188567.318 -222.70191  -182189.9 187150.762 -182790.83
                   52283.8743   -188274. 82116.0491 191391.507 240368.364 -188717.79 -182043.26 -215319.37 266026.019 -216699.82
                   281069.209 -231122.27 -226849.35 52.2071203 -263.82808 -79.467075 186.433992 159.376596 2163.34839 291.385505
                   .230612E-4 78.9914718 963.847982 .437226222 1818.02871 1159.05381 62517.5552  1541.2181 -2227.0191
Times of maxima :      .03305     .03937     .03143     .08344     .05013     .06854     .07508     .11639     .07871     .00278
                       .00834     .03086     .08344     .03086     .06854     .08344     .05013     .06854     .07868     .08974
                       .08416     .07508     .11639     .07871     .08514     .08344     .06854     .08536     .08527     .08353
                       .08517     .08343     .08529     .03305     .03937     .03143     .08142     .05181     .05003        0.3
                          0.3        0.3        0.3        0.3        0.3     .04214     .04174     .04157     .05013
             Random switching times for simulation number  110  :
                                  10  2.9898159E-02   11  3.0397495E-02   12  3.0353934E-02   16  4.0216498E-02   17  4.0691663E-02
                                  18  4.0459468E-02

  216.73            963699.79 .1388428E8 .1346044E7  247115.04 .285033E-3 119412.445 .1840673E7 50.0478432 .2685038E7 112716.689
                   112693.574 138402.951 182137.852 -138402.75 -179068.18 182137.852 -196.71607 -179068.18 -184968.12 -182011.83
                   49700.9994 -189483.23 82429.9423 191966.467 243959.642 -182321.92  -178902.7  -213449.1 271280.886 -206947.03
                   290785.861 -225718.91  -230972.8 -69.415409 -263.47944 -82.037904 187.737897  153.42313 1887.95528 106.119141
                   .226584E-4 64.5066461 656.066627 .276974593 1446.96231 1897.97608 70363.7641 1523.24682 -1967.1607
Times of maxima :      .03049     .03946     .03091     .05002     .05048     .05198     .05842     .08303      .0621     .00278
                       .00834     .02992     .05002     .02992     .05198     .05002     .05048     .05198     .05392      .0563
                       .05075     .05842     .08303      .0621     .05149     .05002     .05198     .05198     .05179      .0669
                       .05172     .06684     .05187     .03049     .03946     .03091     .04801     .08591     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04023     .04047     .04071     .05048
             Random switching times for simulation number  111  :
                                  10  2.5989717E-02   11  2.5346195E-02   12  2.6891486E-02   16  3.6518005E-02   17  3.6819704E-02
                                  18  3.5740684E-02

 139.547           .2086129E7 .1407932E8 .1213777E7 .2174903E7 .430282E-3 206729.062 .2929941E7 49.4508251 .9320714E7 112716.689
                   129889.601 -112703.65 -190473.67 112703.647 181178.007 -190473.67  241.69561 181178.007 199674.236 185573.075
                   -54116.312 192675.266 -81936.816  197989.09 -242914.59 190627.279 181047.396 215063.999 -263032.48 217765.876
                   -278362.24 231948.091 231726.995 -102.13054 265.323578 77.9030415 -187.21267 -179.56636 -2311.4598 431.431862
                   .241187E-4 112.464223 1124.10526 .521092208 4942.37654 2235.66422 58479.4243 1702.97061  2416.9561
Times of maxima :      .02656     .03128     .02746     .07502     .04164     .09383     .08344     .10799     .04427     .00278
                       .02601     .00556     .07502     .00556     .09383     .07502     .04164     .09383     .04411     .08126
                       .04183     .08344     .10799     .04427     .07693     .07502     .09383     .07695     .09366     .07511
                       .07673     .07502     .07686     .02656     .03128     .02746     .08981     .04335     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03653     .03576     .03683     .04164
             Random switching times for simulation number  112  :
                                  10  3.1506517E-02   11  3.1866531E-02   12  2.9597898E-02   16  4.0947864E-02   17  3.9330037E-02
                                  18  4.1569001E-02

 261.293           420306.199 .1399009E8 294646.417 .1253246E7 .350398E-3  225788.25 .1975432E7 48.6771187 .2143139E7 112716.689
                   112693.574 114874.586 187717.676 -114873.64 -181632.21 187717.676 -218.10884 -181632.21 184996.925 -181662.99
                   53649.7062 -189883.77 81293.2983 190379.968 240717.195 -187867.35 -181487.79 -214941.14 265984.053 -216375.27
                    281207.49 -231613.21 -227485.23 45.8424584 -264.48151 -38.382706 187.878405  163.92954 2130.16595 258.692596
                   .229982E-4 79.1206791 992.785738 .428429821 1660.60609 990.911033 62733.7868 927.041945 -2181.0884
Times of maxima :      .03299     .03953     .03036     .08346      .0502     .06858     .07509     .09963     .07872     .00278
                       .00834     .03014     .08346     .03014     .06858     .08346      .0502     .06858     .07871     .08983
                       .08417     .07509     .09963     .07872     .08515     .08346     .06858     .06855     .08528     .08355
                       .08519     .10022     .06844     .03299     .03953     .03036     .08144     .05185     .05008        0.3
                          0.3        0.3        0.3        0.3        0.3     .04096     .04158     .03935      .0502
             Random switching times for simulation number  113  :
                                  10  3.3253618E-02   11  3.2297666E-02   12  3.4274588E-02   16  4.2710029E-02   17  4.3881859E-02
                                  18  4.1401179E-02

  275.52           .1032062E7 .1388086E8 .2286763E7 .1509896E7 .348651E-3  287755.83 .2552603E7 51.4265491 .2086693E7 112716.689
                   -138597.29 -112703.65 188493.025 112703.647 -183093.97 188493.025 -217.56434 -183093.97 189082.109 -182292.65
                   57841.9141 -191581.07 83557.6089 190213.241 244296.406 -188655.41 -182949.22 -214486.01 265047.198 -215200.78
                   280142.944 -231834.51  -228717.9 71.8353123 -263.44699 -106.92902 188.657968 172.355306 2097.29188 311.233859
                   .229412E-4  102.05922  1055.3886 .441958134 2256.70537 1506.09723 58839.7849 2312.16092 -2175.6434
Times of maxima :      .03385     .03922     .03483     .06664     .05028      .0686     .07509     .09963     .06186     .00278
                       .03232     .00556     .06664     .00556      .0686     .06664     .05028      .0686     .06183     .07288
                       .05314     .07509     .09963     .06186     .06858     .06664      .0686     .06857      .0853     .08359
                       .08521     .10025     .06847     .03385     .03922     .03483     .08146     .05512     .04996        0.3
                          0.3        0.3        0.3        0.3        0.3     .04273     .04142      .0439     .05028
             Random switching times for simulation number  114  :
                                  10  2.5022737E-02   11  2.4339562E-02   12  2.4461991E-02   16  3.4437891E-02   17  3.3659518E-02
                                  18  3.4747606E-02

 114.644           .1549662E7 .1390233E8 .2820233E7 .2204092E7 .434163E-3 185927.286 .2929442E7  48.905796  .114197E8 112716.689
                   139562.192 -112703.65 -190559.69 112703.647 180679.735 -190559.69 242.783324 180679.735 201136.973 185495.605
                    56494.044 192673.828 -81484.026 198952.826 -242413.35 190713.534 180539.944 215272.847 -263523.98 217958.933
                   -278096.01 232378.313 230727.209 -88.024495 263.650574 118.748318 -187.34343 -192.61282 -2318.3111 439.599841
                   .241542E-4 118.023699 1188.26864 .553214544 5610.74477 1704.70152 61162.0531  2677.5528 2427.83324
Times of maxima :       .0256     .03128     .02506     .07501     .04164     .07696     .08344     .10799     .04426     .00278
                       .02436     .00556     .07501     .00556     .07696     .07501     .04164     .07696      .0441     .08125
                       .04394     .08344     .10799     .04426     .07693     .07501     .07696     .07694     .09365      .0751
                       .09355     .10859     .07686      .0256     .03128     .02506     .08981     .04335     .04155        0.3
                          0.3        0.3        0.3        0.3        0.3     .03445     .03476     .03367     .04164
             Random switching times for simulation number  115  :
                                  10  2.8124418E-02   11  2.6460365E-02   12  2.9104581E-02   16  3.8266630E-02   17  3.9268207E-02
                                  18  3.7061879E-02

 179.869           .2626819E7 .1466619E8 603455.483 900266.424 .343786E-3 220589.063 .2202683E7  49.225767 .2104458E7  -119698.8
                   112693.574 -112703.65 -186640.94 112703.647 181508.526 -186640.94  216.04106 181508.526 -184278.33 182835.429
                   -53449.625 190555.541  -81750.15 -190265.74 -240858.67 186789.991 181365.274 214230.441  -266162.9 214985.428
                   -281277.83 232198.723 228849.194 -114.60407  270.79685 54.9297498 -188.34685 -162.21817 -2080.2398 238.031857
                   .236151E-4 76.3852895 1026.94833 .425637606 1504.93597 2537.18369 62159.4148 1109.93537  2160.4106
Times of maxima :      .02868     .03069     .03767     .07513      .0418     .06026     .06676      .0913     .07038      .0278
                       .00834     .00556     .07513     .00556     .06026     .07513      .0418     .06026     .07038     .06446
                       .07584     .06676      .0913     .07038     .07682     .07513     .06026     .06022     .07695     .07523
                       .07686      .0919     .06011     .02868     .03069     .03767     .07311     .04353     .04174        0.3
                          0.3        0.3        0.3        0.3        0.3     .03828     .03708     .03928      .0418
             Random switching times for simulation number  116  :
                                  10  3.4108127E-02   11  3.1311215E-02   12  3.3680045E-02   16  4.4076231E-02   17  4.3594102E-02
                                  18  4.0703884E-02

 288.608           .2372463E7 .1406686E8 .2762074E7 958685.191 .295941E-3 17841.0374 713423.375 52.8941135 .2979374E7 112716.689
                   -123734.75 -112703.65 186819.986 112703.647 -176550.65 186819.986 -200.44489 -176550.65 186592.953 179152.427
                   49997.3873 -186066.01 84741.4682 192817.732 239615.511 -186977.57 -176380.05 -211179.88 266633.783 -212712.06
                   280719.864 -232443.96 -225726.93 108.914254 -265.20613 -117.51754 187.808895 156.231738  1947.0649 174.548759
                   .227143E-4 53.7740715  454.33593 .312176702 1310.37652 2289.58912 62551.3419 2684.69598 -2004.4489
Times of maxima :      .03468     .03938     .03426      .0668     .05025     .05194      .0584     .08296     .06205     .00278
                       .03134     .00556      .0668     .00556     .05194      .0668     .05025     .05194     .06201     .08314
                       .08313      .0584     .08296     .06205     .05154      .0668     .05194     .06869     .06862     .06672
                       .06852     .08358     .06863     .03468     .03938     .03426     .08157     .08586     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .04409     .04072     .04361     .05025
             Random switching times for simulation number  117  :
                                  10  2.9156892E-02   11  2.9224487E-02   12  3.0440154E-02   16  3.9009680E-02   17  3.9492368E-02
                                  18  3.9233477E-02

 219.402           .2406206E7 .1381796E8 823334.735 2513.50345 .192751E-3 2377.17873  .104932E7 4.45863667 399486.816 112716.689
                   112693.574 133791.457 -165876.77  -133791.2 -164401.72 -165876.77 -161.76712 -164401.72 -180819.12 -180714.13
                   -18735.978  -187097.1 24603.2995 -185092.01 -238726.02 165962.599 -164319.58 -166448.04 -241388.54  174485.95
                    -241585.1 179347.962 -167297.13 -109.68605 262.849369  -64.16131 117.626825 118.372175  1597.9858 41.6092248
                    .22614E-4 49.5844232 286.710781 .044107576 140.520771 2755.77031 70496.7147 1111.25335 -1617.6712
Times of maxima :      .02964     .03119     .03104     .04037     .05097     .05361     .04047     .03022     .05355     .00278
                       .00834     .02918     .04037     .02918     .05361     .04037     .05097     .05361     .05343     .04053
                       .03099     .04047     .03022     .05355     .04282     .04037     .05361     .05373     .04273     .04045
                       .04305     .04053     .05388     .02964     .03119     .03104     .04858     .05291     .05004        0.3
                          0.3        0.3        0.3        0.3        0.3     .03902     .03925     .03951     .05097
             Random switching times for simulation number  118  :
                                  10  2.3365217E-02   11  2.2281098E-02   12  2.1846729E-02   16  3.3701432E-02   17  3.1310455E-02
                                  18  3.1492193E-02

 54.3466           302926.662 .1385188E8 .1369906E7 2723.69145 .227497E-3  2451.6246 .2080871E7  16.049137 2709.14504 112716.689
                   112693.574 -127500.78 168108.935 127500.665 165209.973 168108.935 175.743969 165209.973 165507.899 183159.153
                   28939.3782 190196.029 -46678.636 167956.041 228020.609 -168183.95 165132.888 165633.772 237400.068 -175053.26
                   240435.447 -174154.97 175083.151  -38.91829 263.171847 82.7618868 -125.48862 -115.34547 -1739.1519 41.3794094
                   .232852E-4 49.5077769 504.259598 .067008407 64.6542244 989.835275 59772.4078 1376.33669 1757.43969
Times of maxima :       .0245     .03095     .02252     .03253     .04222     .04554     .03261     .05814     .07817     .00278
                       .00834     .02187     .03253     .02187     .04554     .03253     .04222     .04554     .07832      .0325
                        .0589     .03261     .05814     .07817     .03466     .03253     .04554     .04566     .03475     .03249
                       .03479     .03258       .062      .0245     .03095     .02252     .05671     .06099     .04182        0.3
                          0.3        0.3        0.3        0.3        0.3     .03372     .03151     .03133     .04222
             Random switching times for simulation number  119  :
                                  10  3.5348955E-02   11  3.5194113E-02   12  3.4839840E-02   16  4.4609488E-02   17  4.4736866E-02
                                  18  4.5011321E-02

  319.01            .317433E7 .1397754E8 .1634704E7  .175132E7 .367087E-3 288521.032 .1567157E7 50.6255711 .2756888E7 136604.851
                   112693.574 -112703.65 189216.738 112703.647 -183111.88 189216.738 -223.24258 -183111.88 188262.226 -183994.41
                   51353.7799 -188665.17 82904.3426 192174.938 239569.703 -189367.82  -182964.7 -216450.39 265103.062 -217625.66
                   279380.365  -231779.6 -227376.06 125.982729 -264.36286 -90.407523 186.439611  156.68027 2177.73968 329.227388
                   .230747E-4 91.4168691 927.160329 .443675123 2144.41473 2664.94048  60286.265 1931.78975 -2232.4258
Times of maxima :      .03591     .03919     .03544     .08343     .04987     .06853     .09184     .11637     .07871     .03486
                       .00834     .00556     .08343     .00556     .06853     .08343     .04987     .06853     .07867     .08972
                       .08414     .09184     .11637     .07871     .08515     .08343     .06853     .08535     .08526     .08351
                       .08515     .08342     .08526     .03591     .03919     .03544     .09821     .05178     .05002        0.3
                          0.3        0.3        0.3        0.3        0.3     .04462     .04503     .04475     .04987
             Random switching times for simulation number  120  :
                                  10  2.5908646E-02   11  2.6117919E-02   12  2.6885062E-02   16  3.6212944E-02   17  3.7507938E-02
                                  18  3.5697707E-02

 119.858           .1884356E7  .140923E8 .1312699E7 .2221188E7  .42889E-3 271647.028 .2958078E7 49.3842137 .8908397E7 112716.689
                   138877.222 -112703.65 -190610.04 112703.647 182716.147 -190610.04 241.304291 182716.147 197251.012 185913.833
                   62101.8727 192756.383 -81881.612 197798.696 -242574.03 190763.648 182535.732 215214.516 -263155.04 218178.979
                   -278314.63 232215.174 231978.059 -97.065848  265.44582 81.0153954 -187.48047 -207.07037 -2308.1715 447.326857
                   .241278E-4  127.03557 1165.66367 .556870445 4636.23469 2107.77377 58247.3253 1892.32973 2413.04291
Times of maxima :      .02649     .03126     .02744     .07502     .04166     .04449     .08344     .10799     .04427     .00278
                       .02593     .00556     .07502     .00556     .04449     .07502     .04166     .04449     .04411     .08126
                       .04394     .08344     .10799     .04427     .07693     .07502     .04449     .07695     .09366     .07511
                       .07672     .07502     .07686     .02649     .03126     .02744     .08981     .04336     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03623     .03571     .03752     .04166
             Random switching times for simulation number  121  :
                                  10  2.3806422E-02   11  2.6417740E-02   12  2.5820811E-02   16  3.3434644E-02   17  3.5270181E-02
                                  18  3.5801078E-02

 119.171           297650.556 .1379734E8  .268614E7  .215876E7 .429481E-3 210255.817 .2889783E7 51.4368879 .7050442E7 112716.689
                   120494.633 -112703.65 -190426.06 112703.647  181262.22 -190426.06 241.470575  181262.22 195640.677 185728.846
                   56431.0974 192559.384 -83566.008 196936.265 -241994.79 190579.113 181131.617 215491.628 -262825.87 217517.487
                   -278687.76  232026.37 231748.719 -38.577879 262.653179 115.890892 -186.86777 -174.63972   -2304.01 424.360236
                   .241071E-4 108.511379 1106.86776 .525134161 4399.68326 1060.73916 58352.4311  2442.3395 2414.70575
Times of maxima :      .02606     .03098     .02638     .07502     .04169     .09383     .08344     .10798      .0443     .00278
                       .02544     .00556     .07502     .00556     .09383     .07502     .04169     .09383     .04414     .08125
                       .04398     .08344     .10798      .0443     .07693     .07502     .09383     .07697     .09367     .07511
                       .07673      .1086     .07687     .02606     .03098     .02638     .08982      .0434     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03582     .03529     .04169
             Random switching times for simulation number  122  :
                                  10  3.1414769E-02   11  3.2727886E-02   12  3.2434088E-02   16  4.1951015E-02   17  4.1726535E-02
                                  18  4.3148407E-02

 267.474           650572.284 .1398351E8 .3424915E7 .2114199E7 .434406E-3 230443.683 .2929045E7 48.7980024 .1173311E8 112716.689
                   112693.574 114333.089 190294.521 -114333.03 -181742.82 190294.521 -242.85109 -181742.82 -203124.91 -185305.56
                   55006.4191 -192672.68 81394.1767 -199095.95 242445.245 -190448.24 -181547.53 -215032.44 263514.072 -217453.97
                   278015.006 -232143.28 -230758.15 57.0338621  -264.4193 -130.86089 187.169276 176.658205 2323.44065 422.881769
                   .234327E-4 115.334263 1171.31105 .535245529 5449.99766  1211.5512 60430.6237 2715.57365 -2428.5109
Times of maxima :      .03273     .03938       .033     .08334     .04996     .05241     .09177     .11632     .05261     .00278
                       .00834     .03144     .08334     .03144     .05241     .08334     .04996     .05241     .05244     .08958
                       .05016     .09177     .11632     .05261     .08526     .08334     .05241     .08527     .10198     .08343
                       .10188     .11692     .08519     .03273     .03938       .033     .09814     .05169     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04197     .04316     .04174     .04996
             Random switching times for simulation number  123  :
                                  10  2.8674730E-02   11  3.0670173E-02   12  2.9272933E-02   16  3.9099414E-02   17  3.9330689E-02
                                  18  4.0784439E-02

  213.45           .1978028E7 .1377435E8 376967.993 .1686835E7 .302735E-3 330228.768 .1283336E7 48.5959468 .3706542E7 112716.689
                   112693.574 125338.447  189023.96 -125338.17 -184083.02  189023.96  -202.7327 -184083.02 190197.342 -183557.49
                   50591.0752  -187808.9 81225.4894 194890.648 248556.129 -189181.97 -183909.15 -215462.59 272497.816 -216002.21
                   280458.805 -232975.55 -230000.51 -99.449187 -262.43428 -43.414744 188.555535 154.173375 1968.84818 406.518892
                    .22748E-4 111.717837 735.903041 .365356422 2233.25673  2293.1076 71589.8389 850.641535  -2027.327
Times of maxima :      .02923      .0391     .03112     .06678     .05043     .05193     .05835     .08296     .06208     .00278
                       .00834      .0287     .06678      .0287     .05193     .06678     .05043     .05193     .06202     .05622
                       .06749     .05835     .08296     .06208     .05187     .06678     .05193     .06869     .05175      .0668
                       .05165     .06677     .06862     .02923      .0391     .03112     .08157     .08584      .0499        0.3
                          0.3        0.3        0.3        0.3        0.3     .03911      .0408     .03935     .05043
             Random switching times for simulation number  124  :
                                  10  3.0455468E-02   11  3.1121524E-02   12  3.0438205E-02   16  4.0695433E-02   17  4.0386122E-02
                                  18  4.1441380E-02

 231.365           729019.686 .1384289E8 .1188264E7 .1076705E7 .347603E-3 280211.735 .2243714E7 49.4649611 .2101349E7 112716.689
                   112693.574 141344.901 187180.673 -141344.55 -182917.21 187180.673 -217.23702 -182917.21  -187188.9 -181378.77
                   54274.7094 -190676.34 81948.5264 190256.558 240910.597 -187343.89 -182772.97 -215218.44 265781.633  -215924.1
                   280967.493 -232478.41 -228771.51 60.3746506 -263.08641 -77.079972 188.027517 153.975228 2111.64394 295.127642
                   .229657E-4 84.2967934 1026.33426 .425163844 1839.64387  1443.4977 69506.4176 1508.18655 -2172.3702
Times of maxima :      .03254      .0394     .03128     .06663     .05025      .0686     .07509     .09961     .07873     .00278
                       .00834     .03048     .06663     .03048      .0686     .06663     .05025      .0686     .06844     .07281
                       .08418     .07509     .09961     .07873     .06855     .06663      .0686     .06856     .08529     .08356
                       .08519     .10024     .06845     .03254      .0394     .03128     .08145     .10252     .05006        0.3
                          0.3        0.3        0.3        0.3        0.3     .04071     .04146      .0404     .05025
             Random switching times for simulation number  125  :
                                  10  2.6209180E-02   11  2.7413617E-02   12  2.7953833E-02   16  3.6273876E-02   17  3.8259812E-02
                                  18  3.7710665E-02

 145.994           .2072826E7 .1380336E8 645076.508 .1828386E7 .280971E-3 110770.635 .2954285E7 46.9890924 .2632195E7 112716.689
                   136782.802 -112703.65 -189446.63 112703.647 178856.699 -189446.63 195.309285 178856.699  -189292.9 187223.212
                    -53108.03 192745.451 -79871.316 -191812.87 -252385.91 189601.762 178718.373 216883.837 -273650.12 215550.808
                   -282268.78 231972.594 229052.222 -101.80438 262.710517 56.7924514 -189.69025 -171.96527 -1871.8378 581.527294
                   .232658E-4  67.307235 1950.13209 .363542522 1512.15717 2063.24457 66163.5883 1325.92279 1953.09285
Times of maxima :      .02678     .03125     .03826     .05841      .0418     .06038     .04758     .07462     .05366     .00278
                       .02623     .00556     .05841     .00556     .06038     .05841      .0418     .06038     .05364     .04775
                       .05912     .04758     .07462     .05366     .04341     .05841     .06038     .06034     .04331     .05845
                       .06015     .05842     .06027     .02678     .03125     .03826     .07323     .04377     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03773     .03827      .0418
             Random switching times for simulation number  126  :
                                  10  3.0198597E-02   11  2.9670492E-02   12  3.0820190E-02   16  3.9925156E-02   17  4.1343586E-02
                                  18  3.9622576E-02

 215.037           828894.607  .139104E8 .1409462E7 1407.02963 .219613E-3 1650.92282 2715.63008 5.35865333 2472.13787 -125442.14
                   112693.574 -112703.65 153180.076 112703.647 -156133.94 153180.076 -172.67179 -156133.94 -163739.82 162415.514
                   14100.8173 168024.232 26972.4343 -165431.52 -213961.99  -153329.3 -156049.17 -159049.51 -216297.23 -159891.04
                   -221734.27 -161923.23 -164429.01 -64.377582  -263.7271 -83.948259 102.370221 102.201201 1695.89355 38.6870795
                   .225658E-4  47.736301  53.369398 .038087622  62.442581 1480.23868 71031.7013 1790.24889 -1726.7179
Times of maxima :      .03061     .03935     .03143     .06624     .05065     .07012     .06652      .0499        .07      .0297
                       .00834     .00556     .06624     .00556     .07012     .06624     .05065     .07012     .07001     .06647
                       .04976     .06652      .0499        .07     .05935     .06624     .07012     .07026     .05931     .05041
                       .05914     .05037     .07038     .03061     .03935     .03143     .04842      .0546     .05037        0.3
                          0.3        0.3        0.3        0.3        0.3     .03994     .03964     .04136     .05065
             Random switching times for simulation number  127  :
                                  10  2.0989701E-02   11  2.1228503E-02   12  2.1369167E-02   16  3.0982620E-02   17  3.0887193E-02
                                  18  3.1178997E-02

 9.04185           .2119631E7 .1398098E8 568468.738 2788.10622  .20838E-3 1665.71228  .101197E7 6.13253758 2968.14405 112716.689
                   112693.574 -135681.09 168783.229 135680.847 156309.923 168783.229 168.197883 156309.923 165516.873 178825.918
                   21072.4152 186983.003 -28854.425 170644.645 211606.912 -168861.63 156223.172 159502.613 -216597.12 -175180.62
                   -223899.79  -176604.1 161130.255  102.94734 264.395377 53.3136351   88.73787 -101.97717  -1664.706 41.4886153
                   .232984E-4 50.3346046 232.496091 .043288228 66.8122559 2423.91295 69703.2533 924.001179 1681.97883
Times of maxima :      .02147     .03099     .02196     .03221     .04261     .04527      .0323     .04175     .04503     .00278
                       .00834     .02101     .03221     .02101     .04527     .03221     .04261     .04527     .04505     .03235
                       .04513      .0323     .04175     .04503     .03481     .03221     .04527     .06188     .04252     .03218
                       .04249      .0323     .04546     .02147     .03099     .02196     .04822     .04639     .04191        0.3
                          0.3        0.3        0.3        0.3        0.3       .031     .03119      .0309     .04261
             Random switching times for simulation number  128  :
                                  10  3.5674901E-02   11  3.4202284E-02   12  3.5127473E-02   16  4.5998218E-02   17  4.5594471E-02
                                  18  4.4877908E-02

  328.83           .3234624E7 .1412034E8  .113009E7 .1914119E7 .382955E-3 144390.418 .1930866E7 52.3102131 .2875642E7 134900.698
                   -114286.28 -112703.65 189701.737 112703.647 -179676.68 189701.737 -228.01638 -179676.68 189967.218 -185313.32
                   -53770.127 -189751.49 84272.4378 192518.547 239344.165 -189853.33 -179547.17 -216992.22 263976.868 -218754.87
                   277829.653 -233828.24 -229230.42 127.173582 -265.70976 -75.169487 187.359212 190.858332 2202.27961 370.768711
                   .231397E-4 97.9059623 952.903944 .498009415 2511.24217  2716.6549 59742.6628 1910.98273 -2280.1638
Times of maxima :      .03623     .03918     .03576     .08341     .05008      .1022     .09182     .11636     .07869     .03515
                       .03423     .00556     .08341     .00556      .1022     .08341     .05008      .1022     .07862      .0897
                       .05234     .09182     .11636     .07869     .10189     .08341      .1022     .08533     .08523     .08349
                       .08512      .0834     .08525     .03623     .03918     .03576     .09819     .05175     .05003        0.3
                          0.3        0.3        0.3        0.3        0.3     .04601     .04489     .04561     .05008
             Random switching times for simulation number  129  :
                                  10  3.0703416E-02   11  3.2454476E-02   12  3.2545819E-02   16  4.0500758E-02   17  4.2456408E-02
                                  18  4.2745241E-02

 240.413           424436.738 .1402663E8 .3212458E7 .2149749E7 .424841E-3 227024.366 .2905187E7 49.4733114 .1142695E8 112716.689
                   -134593.32 131003.962 190399.475 -131003.83 -181661.59 190399.475 -240.16274 -181661.59 -202758.91 -185736.65
                   -56345.083 -192603.85 81955.4431 -198956.14 242251.521 -190552.94 -181497.49 -215130.16 263228.453 -217971.47
                   277726.585  -231981.1 -231644.28  46.067165 -264.82668  -126.7371 187.615163 200.896157 2296.02981  439.72863
                   .233785E-4 118.779598 1144.45402 .547034782 5235.28218 1234.83566 62633.2345 2625.04599 -2401.6274
Times of maxima :      .03229     .03936     .03311     .08335     .04998     .05297     .09177     .11633     .05261     .00278
                       .03248     .03073     .08335     .03073     .05297     .08335     .04998     .05297     .05244     .08959
                       .05232     .09177     .11633     .05261     .08526     .08335     .05297     .08528     .10199     .08344
                       .08506     .11693     .08519     .03229     .03936     .03311     .09815      .0517     .04991        0.3
                          0.3        0.3        0.3        0.3        0.3     .04052     .04276     .04247     .04998
             Random switching times for simulation number  130  :
                                  10  2.2410171E-02   11  2.0463548E-02   12  2.3197522E-02   16  3.2416393E-02   17  3.3035548E-02
                                  18  3.0424197E-02

 27.4208           .1344845E7  .149286E8 .2133114E7 1496.34672 .176815E-3  1560.8522 3202.59373 7.14880865 2471.16959 138342.394
                   112693.574 -112703.65 154273.401 112703.647 -155054.58 154273.401 -154.93573 -155054.58 -162609.83 164660.644
                   17560.4625 173019.732 31153.6652 -165421.07 208474.711 -154416.95  -154986.9 -161252.64 -213411.21 -163662.03
                   -221429.81 -164542.64 -171103.58 82.0013755 -273.20871 103.274254 97.0989361 92.5400976 -1533.2049 39.6211844
                   .234747E-4 49.6382534 55.0945441 .053562623 65.1855572 1568.55655 69678.9933 2200.39937 -1549.3573
Times of maxima :      .03189     .02266     .02376     .04951     .06742     .03696     .04975     .03759     .03696     .02049
                       .00834     .00556     .04951     .00556     .03696     .04951     .06742     .03696     .06998     .04973
                       .03773     .04975     .03759     .03696      .0516     .04951     .03696     .05379      .0424     .04949
                        .0425     .04935     .05368     .03189     .02266     .02376     .04845     .07126     .04244        0.3
                          0.3        0.3        0.3        0.3        0.3     .03243     .03044     .03305     .06742
             Random switching times for simulation number  131  :
                                  10  3.6719829E-02   11  3.6737814E-02   12  3.7215641E-02   16  4.7496649E-02   17  4.7756012E-02
                                  18  4.6512842E-02

 341.017            .297846E7 .1483899E8 725662.548 107460.989 .236152E-3  3437.7132  633616.01 44.5139593 .2365982E7 112716.689
                   112693.574 -118135.36 178775.577 118135.069 -175349.42 178775.577 -179.05557 -175349.42 -180745.64 178119.488
                   46565.0992 185819.361  77739.264 -191035.45 240501.259  -178926.6 -175206.72 -207103.14 259336.865 -202334.91
                   267439.731 -224790.84 -223853.71 122.034006 -272.38753 -60.235477 182.651704 154.641125 1709.17989 50.6747498
                   .222871E-4 50.1033073 184.043376 .225679249 520.626849 2861.82848  65238.179 1211.81489 -1790.5557
Times of maxima :      .03727     .03926     .04708     .06683     .05057     .05215     .06655     .08306     .05182     .00278
                       .00834     .03674     .06683     .03674     .05215     .06683     .05057     .05215     .05192     .06658
                       .05083     .06655     .08306     .05182     .06858     .06683     .05215     .05204     .06872     .06697
                       .06862     .06686     .05194     .03727     .03926     .04708     .04807     .06916     .05006        0.3
                          0.3        0.3        0.3        0.3        0.3     .04751     .04653     .04777     .05057
             Random switching times for simulation number  132  :
                                  10  2.3274581E-02   11  2.3211902E-02   12  2.3726915E-02   16  3.3937027E-02   17  3.3870757E-02
                                  18  3.3815579E-02

 67.3235           666013.799 .1391994E8 .2754481E7 .1933659E7 .400901E-3 247353.237 .2299147E7 52.6416499 .5663823E7 112716.689
                    128900.18 -112703.65 -189759.79 112703.647 182143.484 -189759.79 233.297963 182143.484 194399.635  185439.42
                   -55359.996 190839.315 -84538.991  196287.75 -239702.95 189911.914 181978.835 216412.995 -262679.91  217861.71
                   -277750.71 232536.441 229741.546  -57.70675 263.817536  117.35589 -187.47095 -193.72591 -2226.8229 382.508997
                   .239427E-4 128.166504 967.863832 .511239963 3605.48568 1318.03265 69204.7416 2309.80991 2332.97963
Times of maxima :      .02431     .03109     .02428     .07505     .04169      .0446     .08347     .10801     .04429     .00278
                       .02324     .00556     .07505     .00556      .0446     .07505     .04169      .0446     .04415     .08134
                       .04313     .08347     .10801     .04429     .07697     .07505      .0446     .07699     .07686     .07514
                       .07676     .07505      .0769     .02431     .03109     .02428     .08984     .04339     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03383     .03389     .04169
             Random switching times for simulation number  133  :
                                  10  2.4826334E-02   11  2.4202078E-02   12  2.5788085E-02   16  3.5087793E-02   17  3.5483456E-02
                                  18  3.5013038E-02

 112.345           894398.497 .1379975E8  .235194E7 .2203553E7 .436343E-3 219889.529 .2887031E7  48.316695 .1300943E8 112716.689
                   139413.359 -112703.65 -190558.11 112703.647 181491.872 -190558.11 243.391909 181491.872 203140.724    185201.
                   56889.4579 192551.437 -80991.776 199676.736 -242059.94 190711.905 181351.907 215796.898 -263786.77 218123.213
                   -278301.55 231989.192 229373.098 -66.872958 262.676129 108.442145 -187.30623 -197.05536 -2326.9638  459.66978
                   .241817E-4 124.529503 1207.94326 .561136768 6043.91533 1591.01369 62353.7693 2182.17393 2433.91909
Times of maxima :      .02544     .03094     .02634       .075     .04162     .07695     .08343     .10798     .04426     .00278
                       .02423     .00556       .075     .00556     .07695       .075     .04162     .07695     .04409     .08125
                       .04397     .08343     .10798     .04426     .07692       .075     .07695     .07693     .09364     .07509
                       .09355     .10858     .07685     .02544     .03094     .02634      .0898     .04336     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3      .0351     .03503      .0355     .04162
             Random switching times for simulation number  134  :
                                  10  2.7339471E-02   11  2.8133453E-02   12  2.7357079E-02   16  3.7415106E-02   17  3.7321096E-02
                                  18  3.7764784E-02

 144.387           .3099081E7 .1411287E8 .1282658E7 .1361263E7 .279906E-3 194187.635 .2189577E7 48.9366088 .3805607E7 112716.689
                   113692.006 -112703.65 -188044.76 112703.647 180877.918 -188044.76 194.938831 180877.918 -190262.96 187061.828
                   -54513.598 190516.924 -81509.691 -195169.83 -250616.47 188200.077 180709.572 213096.324 -280071.02 212951.593
                   -294612.33 233972.359 226943.789 -124.48054 265.639492 80.0830188 -201.68578 -171.37016  -1850.766 276.109379
                   .232358E-4 71.7677175 1590.67215 .371045836 2087.85379 2723.06093 62707.8765 1637.62439 1949.38831
Times of maxima :      .02789     .03079     .02774     .05839     .04204     .04348     .04758     .07462     .05363     .00278
                       .02736     .00556     .05839     .00556     .04348     .05839     .04204     .04348     .05359     .04776
                       .04223     .04758     .07462     .05363     .04319     .05839     .04348     .06032      .0433     .05835
                       .04322     .07522     .06027     .02789     .03079     .02774     .03949     .04374     .04168        0.3
                          0.3        0.3        0.3        0.3        0.3     .03743     .03778     .03734     .04204
             Random switching times for simulation number  135  :
                                  10  2.7231522E-02   11  2.8868027E-02   12  2.8117979E-02   16  3.6366694E-02   17  3.8274674E-02
                                  18  3.7937631E-02

 173.978           .2529537E7  .138451E8  577824.75 .2016863E7  .25652E-3 167746.785 .3061375E7 51.2317422 .2417557E7 112716.689
                   116643.997 -112703.65 -190006.59 112703.647 180242.045 -190006.59 186.617802 180242.045 189240.016 188285.339
                    -55887.12 -193053.62 -83399.198 191186.541 -255691.41 190181.479 180081.201 213135.203  -281749.2 213664.238
                   -298553.65 230528.418 229235.456 -112.46193 263.107397 53.7505698 -188.90927 -156.10486 -1798.3647 468.960479
                   .231477E-4 76.6190807 1903.99948 .326367218 1886.32841 2453.82113 59492.4405 1081.54966 1866.17802
Times of maxima :       .0278     .03138     .03828     .04157     .04188     .04357     .04134     .07464     .04571     .00278
                       .02726     .00556     .04157     .00556     .04357     .04157     .04188     .04357      .0434     .04788
                       .05918     .04134     .07464     .04571      .0435     .04157     .04357     .06037     .04341     .05857
                       .04332     .07526     .06032      .0278     .03138     .03828     .05644     .07754     .04162        0.3
                          0.3        0.3        0.3        0.3        0.3     .03638     .03795     .03829     .04188
             Random switching times for simulation number  136  :
                                  10  2.4937712E-02   11  2.6663249E-02   12  2.7341536E-02   16  3.5360467E-02   17  3.7170901E-02
                                  18  3.7111727E-02

 131.295           946315.679 .1393577E8 .1057788E7 622336.399 .343514E-3  111545.64  .214043E7 50.1924502 .1880113E7 112716.689
                   133691.219 -112703.65 -185784.45 112703.647 178875.685 -185784.45 215.955677 178875.685  -183937.5  182233.73
                   -53988.931 190371.972 -82548.942 -189600.63 -241140.06 185932.775 178732.813 212535.918 -266344.91   215259.6
                   -281961.41 232337.952 227611.092  -68.78647 263.967518 72.7250969 -189.12632 -185.99568 -2066.0482 176.274076
                    .23592E-4 66.4711866 957.601864 .443257995 1296.91558 1475.70874  62619.973 1430.68112 2159.55677
Times of maxima :      .02555     .03124     .02775     .07512     .04181     .06025     .06675     .09131     .07038     .00278
                       .02496     .00556     .07512     .00556     .06025     .07512     .04181     .06025     .07039     .06445
                       .07584     .06675     .09131     .07038     .07681     .07512     .06025     .07707     .07695     .07524
                       .07686     .09191     .07699     .02555     .03124     .02775     .07311      .0435     .04178        0.3
                          0.3        0.3        0.3        0.3        0.3     .03538     .03713     .03719     .04181
             Random switching times for simulation number  137  :
                                  10  3.4003264E-02   11  3.5587909E-02   12  3.5969478E-02   16  4.4482218E-02   17  4.6255739E-02
                                  18  4.5914564E-02

 321.081           .1631541E7 .1393962E8 766467.166 .1426242E7 .294512E-3 198945.644 .3372012E7 52.5441178 .3617802E7 112716.689
                   -139469.44 -112703.65 188240.989 112703.647 -180991.88 188240.989 -199.96032 -180991.88 192039.165 -188742.09
                   51171.1788 -193942.24 84460.6394 194639.921 245863.851 -188397.89 -180852.02  -216005.2  269676.12 -213663.09
                   279724.243 -231784.57 -232204.76 90.3200147 -264.00402 -61.905863 189.896822 192.392101 1912.84232 309.739079
                   .226138E-4 86.2176138 2407.96083 .395621083 1935.24989 1816.05989 65527.5544 1399.19006 -1999.6032
Times of maxima :      .03459     .03935     .03629     .06669     .05026     .06867     .05589     .09971     .06194     .00278
                       .03403     .00556     .06669     .00556     .06867     .06669     .05026     .06867     .06189     .05588
                       .06741     .05589     .09971     .06194     .05169     .06669     .06867     .06865     .05159     .06674
                       .06843     .06671     .06856     .03459     .03935     .03629     .08152     .05205     .04995        0.3
                          0.3        0.3        0.3        0.3        0.3      .0445     .04593     .04627     .05026
             Random switching times for simulation number  138  :
                                  10  3.0050835E-02   11  3.1836267E-02   12  3.0009620E-02   16  3.9489073E-02   17  4.0653220E-02
                                  18  4.1299720E-02

  235.07           544289.593 .1387659E8 569189.475 .2099947E7 .338212E-3 283076.913  .257401E7 51.0571507 .2491263E7 112716.689
                   112693.574 138718.446 190252.416 -138718.02 -182984.38 190252.416 -214.28262 -182984.38 190636.748 -183757.01
                   52698.7944 -191643.47 83256.9697 191402.067 243158.511 -190413.44 -182839.26 -215486.58 264000.789 -216282.79
                   278592.342 -231182.44 -232843.23 -52.167499  -263.4064 -53.347421 188.177994 159.273712 2085.77295 386.818502
                   .229083E-4 106.285307  997.71976  .38919686 2347.58736 1241.72249 62097.0876 1109.66644 -2142.8262
Times of maxima :      .03051     .03925     .03087     .06668     .05033     .06863      .0751     .09964     .06193     .00278
                       .00834     .03008     .06668     .03008     .06863     .06668     .05033     .06863     .06192     .07292
                        .0842      .0751     .09964     .06193     .06859     .06668     .06863     .06861     .08532     .06677
                       .08522     .10026     .06852     .03051     .03925     .03087     .08148     .05525     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3      .0395     .04131     .04067     .05033
             Random switching times for simulation number  139  :
                                  10  2.0557553E-02   11  2.1618229E-02   12  2.1203827E-02   16  3.1002122E-02   17  3.1786518E-02
                                  18  3.2270847E-02

 41.9062           .1798868E7 .1388217E8 640895.874 .1499414E7 .293678E-3  230527.09 .2816558E7 51.0863244 .3065542E7 112716.689
                   112693.574 -129620.27 -188461.48    129620. 181744.799 -188461.48 199.677106 181744.799 187364.354 185857.618
                   -52484.669 192347.736 -83280.753 -193065.59 -250231.61 188648.513  181573.62 216212.865 -275865.08 213446.659
                   -292033.13 230815.542 226874.698   94.83849 263.459356 56.6081211 -184.97925 -156.03357 -1926.0314 393.773225
                   .234301E-4 79.8028454 1273.85131 .330689891 2002.81292 2185.32387 79090.9441 1002.66399 1996.77106
Times of maxima :      .02111     .03096     .02189     .04163     .04212     .04359     .05006     .07464     .05374     .00278
                       .00834     .02058     .04163     .02058     .04359     .04163     .04212     .04359     .04343     .04796
                       .05918     .05006     .07464     .05374     .04352     .04163     .04359     .04357     .04341     .05841
                       .04335     .07526     .06032     .02111     .03096     .02189     .07325     .07754     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03102     .03229      .0318     .04212
             Random switching times for simulation number  140  :
                                  10  2.3468211E-02   11  2.4007721E-02   12  2.3714348E-02   16  3.3660507E-02   17  3.3774316E-02
                                  18  3.4494248E-02

 74.5681           372069.434 .1393198E8 .3339749E7 .2115149E7  .42646E-3  192090.88 .2935235E7 49.6039591 .1153588E8 112716.689
                   112693.574  -121723.6 -190297.33 121723.412 180827.652 -190297.33 240.619953 180827.652  203278.24 185558.647
                   55830.0988 192690.534 -82063.585 199005.905 -242468.43 190450.973 180697.115 215108.245 -263127.36 217412.788
                   -278159.11  231803.38 231647.991 -43.131742 263.931614  129.22363 -186.98609 -181.21572 -2302.5588  423.19289
                   .241133E-4 115.931711 1136.02901 .533047972 5138.16801 1106.13796 62395.7711 2636.31588 2406.19953
Times of maxima :      .02541     .03089     .02428     .07502     .04165     .09383     .08344     .10797     .04429     .00278
                       .00834     .02374     .07502     .02374     .09383     .07502     .04165     .09383     .04412     .08125
                       .04399     .08344     .10797     .04429     .07693     .07502     .09383     .07695     .09366     .07511
                       .07672     .10859     .07686     .02541     .03089     .02428     .08981     .04337     .04155        0.3
                          0.3        0.3        0.3        0.3        0.3     .03368     .03451     .03379     .04165
             Random switching times for simulation number  141  :
                                  10  2.4847826E-02   11  2.4813093E-02   12  2.5372664E-02   16  3.4042833E-02   17  3.5562195E-02
                                  18  3.5540808E-02

  115.29           .1385324E7 .1397241E8 .2772645E7  .220735E7 .431729E-3 183535.843 .2975259E7 48.9056535 .8890415E7 112716.689
                   142627.445 -112703.65 -190569.29 112703.647  180622.28 -190569.29  242.10183  180622.28 198428.827 185620.894
                   56582.0135  192805.88 -81483.907 197790.384 -242618.71 190722.951 180491.269 215059.452 -263341.42 217816.858
                   -277952.83 232235.726 231151.071 -83.226311 264.314258 117.742195 -187.09417 -188.76358 -2321.9555 436.926358
                   .241566E-4  106.08313 1188.11105 .543224217 4813.05126 1634.72205 59449.7005  2390.8375  2421.0183
Times of maxima :       .0256     .03105     .02593     .07501     .04166     .09382     .08344     .10799     .04428     .00278
                       .02487     .00556     .07501     .00556     .09382     .07501     .04166     .09382     .04412     .08125
                       .04394     .08344     .10799     .04428     .07693     .07501     .09382     .07694     .09365      .0751
                       .07672     .10859     .07686      .0256     .03105     .02593     .08981     .04337     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03406     .03556     .03558     .04166
             Random switching times for simulation number  142  :
                                  10  3.1990129E-02   11  3.2374750E-02   12  3.0499571E-02   16  4.1987900E-02   17  4.0289643E-02
                                  18  4.2476860E-02

 277.982           304719.917 .1389121E8 947726.859 .1990795E7 .417751E-3 261836.184 .2629125E7 51.4508162  .867699E7 112716.689
                   112693.574 132991.067 189929.332 -132990.92  -182485.3 189929.332 -238.15023  -182485.3  -199276.7 -185488.48
                   -61031.357 -191803.94 -83577.321 -197691.68 240726.381 -190081.85 -182323.75 -216156.39  262893.93 -217460.08
                   278060.628 -231234.42 -230636.45 39.0333138 -263.54514 -68.837739 197.788541 190.628902 2263.84474 421.784115
                   .233016E-4   132.1666 1034.28977 .531992128 4194.51433 1062.32983 62372.2163 1277.86566 -2381.5023
Times of maxima :       .0333     .03922      .0311     .08336     .05001     .05298     .09179     .05229     .05263     .00278
                       .00834     .03052     .08336     .03052     .05298     .08336     .05001     .05298     .05248     .08959
                       .05086     .09179     .05229     .05263     .08528     .08336     .05298     .08531     .10201     .08345
                       .08508     .08336     .08521      .0333     .03922      .0311     .04751     .05172     .04991        0.3
                          0.3        0.3        0.3        0.3        0.3       .042     .04249      .0403     .05001
             Random switching times for simulation number  143  :
                                  10  3.1735236E-02   11  3.2119359E-02   12  3.0268052E-02   16  4.1576587E-02   17  4.0227811E-02
                                  18  4.2466813E-02

 248.155            349812.59 .1388432E8 747762.692 .1967662E7 .416967E-3 276712.409 .2616162E7 50.2646943 .9663002E7 112716.689
                   112693.574 129187.787 189860.721 -129187.67 -182835.11 189860.721 -237.92673 -182835.11  -200847.8 -185435.52
                   -61935.879 -191766.22 82608.3286 -198146.87 240385.281 -190013.26 -182674.68 -216091.22 262991.823 -217476.08
                   277641.657 -230905.48 -230577.71 41.8217999 -263.47977 -61.145838 198.996223 193.236356 2259.88814 470.731168
                   .233004E-4  132.73742 1046.20005 .541350375 4533.46199 1028.11529 64194.3206 1179.68903 -2379.2673
Times of maxima :      .03312     .03943     .03089     .08336     .04999     .05299     .09178     .11633     .05263     .00278
                       .00834     .03029     .08336     .03029     .05299     .08336     .04999     .05299     .05248     .08959
                       .05084     .09178     .11633     .05263     .08528     .08336     .05299     .08531     .10201     .08345
                       .08507     .08336     .08521     .03312     .03943     .03089     .04749     .05173     .04989        0.3
                          0.3        0.3        0.3        0.3        0.3     .04159     .04248     .04024     .04999
             Random switching times for simulation number  144  :
                                  10  2.5097548E-02   11  2.6118814E-02   12  2.5672811E-02   16  3.4821693E-02   17  3.5728134E-02
                                  18  3.5365809E-02

  120.34             .16426E7  .137923E8 .2708377E7 .2202584E7 .434631E-3 190181.521 .2933042E7 48.9477918 .1129441E8 112716.689
                   135844.864 -112703.65 -190555.25 112703.647 180781.855 -190555.25 242.913938 180781.855  200539.71 185635.411
                   55321.8955  192684.21 -81519.004 198895.559 -242226.47 190708.912 180650.796 215126.367 -263420.37 217943.992
                   -277911.99 232170.373 231049.458 -90.625608 262.605229 116.369611 -187.39044 -191.96921 -2323.3753 438.638483
                   .241663E-4 108.690215 1177.55718  .55012649 5725.02756 1851.24845 58090.0594 2346.24043 2429.13938
Times of maxima :      .02583     .03111     .02623     .07501     .04164     .09382     .08344     .10799     .04427     .00278
                       .02512     .00556     .07501     .00556     .09382     .07501     .04164     .09382      .0441     .08125
                       .04398     .08344     .10799     .04427     .07693     .07501     .09382     .07694     .09365      .0751
                       .09355     .10859     .07686     .02583     .03111     .02623     .08981     .04337     .04155        0.3
                          0.3        0.3        0.3        0.3        0.3     .03484     .03538     .03574     .04164
             Random switching times for simulation number  145  :
                                  10  3.5480996E-02   11  3.4417832E-02   12  3.3934891E-02   16  4.5892127E-02   17  4.3767522E-02
                                  18  4.4845221E-02

 313.012            .371466E7 .1376857E8 .2253708E7 .1924733E7 .382104E-3 238432.319  .191743E7 52.5268243 .2980021E7 131923.565
                   112693.574 -112703.65 189733.272 112703.647 -181932.32 189733.272 -227.76309 -181932.32 190076.332 -184889.27
                   51143.2817 -189711.58 84446.7393 192819.596 239032.669 -189884.75 -181785.48 -217034.42 264119.875 -218135.31
                   277956.311 -232369.19 -228692.68 136.283886 -262.37916 -106.15337  186.83025 166.237076 2207.56715 371.303805
                   .231467E-4  98.976406 974.915261 .469396246 2459.41835 3066.99668 59509.2703 2054.97449 -2277.6309
Times of maxima :      .03605      .0391      .0345     .08341     .04988     .06852     .09182     .11636     .07869     .03549
                       .00834     .00556     .08341     .00556     .06852     .08341     .04988     .06852     .07862     .08971
                       .08412     .09182     .11636     .07869     .10189     .08341     .06852     .08534     .08524     .08349
                       .08512      .0834     .08525     .03605      .0391      .0345     .09819     .05178        .05        0.3
                          0.3        0.3        0.3        0.3        0.3     .04591     .04486     .04378     .04988
             Random switching times for simulation number  146  :
                                  10  2.7639652E-02   11  2.9909038E-02   12  2.8971541E-02   16  3.7708034E-02   17  3.8814845E-02
                                  18  4.0585262E-02

 201.008             .25127E7 .1438467E8 643656.544 .1001015E7 .292908E-3 223100.997 .2560385E7 51.9638158 .3273229E7 112716.689
                   112693.574 118696.749 186949.509 -118698.03  -181568.3 186949.509 -199.41501  -181568.3 -186854.17 -183448.75
                   50880.0511 -191603.76 83992.9491   193660.5 245633.049 -187106.01 -181398.61 -213677.67 271084.475 -212664.79
                    291267.17 -229708.14 -225406.67 -112.08703 -268.18529  -56.72991 184.026922 155.189852 1920.95042 227.684254
                   .226977E-4 74.0756537 846.491611 .322632215 1916.74103 2593.61536 79966.4953 996.016926 -1994.1501
Times of maxima :       .0282     .03927     .03023     .06682     .05048     .05196      .0584     .08298     .06208     .00278
                       .00834     .02991     .06682     .02991     .05196     .06682     .05048     .05196     .05178     .05631
                       .06752      .0584     .08298     .06208     .05189     .06682     .05196     .05193     .05176     .06675
                        .0517      .0836     .05187      .0282     .03927     .03023     .08159     .08587     .04993        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772      .0406     .03883     .05048
             Random switching times for simulation number  147  :
                                  10  2.6998646E-02   11  2.6061420E-02   12  2.7663035E-02   16  3.7874304E-02   17  3.7865758E-02
                                  18  3.6663170E-02

 145.454            .278859E7 .1373454E8 575282.361 .1828948E7 .367412E-3  303353.84 .1651555E7 51.8078403 .2665279E7 -113433.58
                   112693.574 -112703.65  -189448.3 112703.647 183458.383  -189448.3 223.341216 183458.383 -188594.56 184286.391
                   -54810.378  188918.33 -83866.797 -191909.06 -239589.24 189598.915 183312.484 216482.613 -265066.96  218135.88
                    -279733.5 232485.572 227527.201 -118.08027 262.054804   53.63219 -186.43674 -189.69591 -2170.8118 346.405932
                   .238118E-4 103.812052  1085.6279 .502335107 2056.05912 2737.39052 60121.4694  1383.1361 2233.41216
Times of maxima :      .02756     .03111     .02811     .07509     .04179     .06019     .08351     .10804     .07036       .027
                       .00834     .00556     .07509     .00556     .06019     .07509     .04179     .06019     .07033     .08139
                       .04473     .08351     .10804     .07036      .0768     .07509     .06019     .07702     .07692     .07518
                       .07682     .07508     .07693     .02756     .03111     .02811     .08987     .04347     .04169        0.3
                          0.3        0.3        0.3        0.3        0.3     .03789     .03668     .03788     .04179
             Random switching times for simulation number  148  :
                                  10  2.2203265E-02   11  2.3104794E-02   12  2.3700494E-02   16  3.1724120E-02   17  3.3910882E-02
                                  18  3.3250071E-02

 81.1851           .1165645E7 .1389561E8 .2494918E7 .1352744E7 .359748E-3 184609.286 .1858737E7  47.867186 .2314043E7 112716.689
                   117252.199 -133556.53 -188019.01 133556.381 180648.074 -188019.01 220.999586 180648.074 -185821.96 182145.512
                   -53276.014 189537.018 -80614.147 -190883.07 -240360.44 188168.769 180502.821 214721.682 -266087.81 216428.308
                   -281212.11 231812.538  227418.05 -76.342821 263.586869 111.689715 -186.93483 -153.36626 -2142.4422  273.56424
                   .237439E-4 74.6271016 996.903593 .431281865 1664.88611 1485.49473 67924.6876 2191.34956 2209.99586
Times of maxima :      .02412     .03108     .02426     .07511     .04185     .06024     .06675      .0913     .07038     .00278
                       .02347     .02223     .07511     .02223     .06024     .07511     .04185     .06024     .07036     .08148
                       .07584     .06675      .0913     .07038     .07681     .07511     .06024     .07705     .07695     .07521
                       .07685     .09188     .07698     .02412     .03108     .02426      .0731     .09417     .04173        0.3
                          0.3        0.3        0.3        0.3        0.3     .03174     .03327     .03393     .04185
             Random switching times for simulation number  149  :
                                  10  2.3582109E-02   11  2.1881270E-02   12  2.2475262E-02   16  3.3695067E-02   17  3.2608591E-02
                                  18  3.1387792E-02

 61.6643           393360.678 .1389893E8 .1406079E7 1661.73413 .226791E-3 1986.91842 3315.72993 9.69362417 2658.31818 112716.689
                   112693.574 -112703.65 -156262.62 112703.647 160050.133 -156262.62 175.471081 160050.133  163880.71 -164933.91
                   19239.2853 -174147.06 -36277.337 167419.986 216299.799  156431.85 159980.073 160180.196 218673.716 165304.275
                   224922.575 171182.043 172519.994 -44.348657 263.618416 83.8474551 -107.24496 -103.67117 -1712.1657 40.1591752
                   .232862E-4 49.4538154 55.6995255 .049114513 64.5671231 1039.91253 64883.4502 1795.22217 1754.71081
Times of maxima :      .02464     .03105     .02304     .04162      .0423     .04557     .05822     .05823     .06147     .00278
                       .00834     .00556     .04162     .00556     .04557     .04162      .0423     .04557     .07837     .05805
                       .06157     .05822     .05823     .06147     .05092     .04162     .04557      .0619     .03479      .0419
                       .05069     .04194     .06202     .02464     .03105     .02304     .05678     .06291     .04187        0.3
                          0.3        0.3        0.3        0.3        0.3     .03371      .0314     .03262      .0423
             Random switching times for simulation number  150  :
                                  10  3.0591134E-02   11  3.0400738E-02   12  3.0498319E-02   16  4.1012492E-02   17  4.0547093E-02
                                  18  4.0377645E-02

 241.409           771666.406 .1384338E8 .1191512E7  122890.74 .281539E-3 82153.6697 .1176543E7 45.9298691 .2397386E7 112716.689
                   112693.574 -112703.65 179153.158 112703.647 -178152.86 179153.158  -195.5068 -178152.86 -182686.69 -180735.38
                   50727.3936 -187484.73 78965.9594  191127.48 247033.597 -179335.12 -177990.12 -211298.31  268579.58 -204550.91
                   289114.535 -226980.48 -228051.85 62.1154734 -263.09108  -77.18522 186.071615 157.377508 1866.32018 65.1775069
                    .22641E-4 56.5965889 606.568019  .25762897 1078.55115  1388.3889 70338.6292 1407.68096  -1955.068
Times of maxima :      .03213     .03916     .03106     .05002     .05032     .05199     .05844     .08306     .06209     .00278
                       .00834     .00556     .05002     .00556     .05199     .05002     .05032     .05199     .05392     .05629
                       .05074     .05844     .08306     .06209     .05155     .05002     .05199     .05196     .05179     .06695
                       .05172     .06683     .05187     .03213     .03916     .03106     .06485     .07074     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .04103     .04039     .04056     .05032
             Random switching times for simulation number  151  :
                                  10  3.3708478E-02   11  3.3661141E-02   12  3.4435548E-02   16  4.4372258E-02   17  4.3882044E-02
                                  18  4.2931725E-02

 295.908           .1314899E7 .1393565E8  .208932E7 .2190866E7 .428886E-3 209218.503 .2922609E7 49.4140874 .1043159E8 112716.689
                   -142064.82 -112703.65 190520.723 112703.647 -181237.46 190520.723 -241.30339 -181237.46 -200019.58 -185852.63
                   -60804.159 -192654.12 81906.3744 -198500.28 242338.664 -190674.15 -181106.73 -215265.68 263242.985 -217892.69
                   278266.256 -232087.84 -231848.46 81.0832582 -263.96639  -102.2086 187.377956 192.864378 2308.56701  431.10285
                   .234027E-4 112.382387 1145.32756  .54404288  5033.4872 1919.73315 58329.4443 1997.04505 -2413.0339
Times of maxima :      .03454     .03905     .03488     .08335     .05001     .10216     .09177     .11633     .05261     .00278
                       .03373     .00556     .08335     .00556     .10216     .08335     .05001     .10216     .05245     .08959
                       .05229     .09177     .11633     .05261     .08526     .08335     .10216     .08528     .10199     .08344
                       .08506     .11693     .08519     .03454     .03905     .03488     .09815     .05171      .0499        0.3
                          0.3        0.3        0.3        0.3        0.3     .04439     .04295      .0439     .05001
             Random switching times for simulation number  152  :
                                  10  2.3728933E-02   11  2.4573137E-02   12  2.2968412E-02   16  3.3524199E-02   17  3.2416497E-02
                                  18  3.4660723E-02

 79.0507           361687.344 .1389493E8 .1690713E7 .2140963E7 .432345E-3 190619.142 .2957938E7 50.5882813 .1029433E8 112716.689
                   112693.574 -138054.71 -190373.54 138054.498 180792.354 -190373.54 242.274352 180792.354  201455.63 185562.718
                   55880.6821 192755.981 -82873.804 198437.254 -242568.66 190526.957 180661.285 215106.079 -263249.64 217426.645
                   -278223.97 232330.006 231710.137 -42.525718 263.580453 91.9432775  -186.9893 -180.71973 -2313.1122 430.814851
                   .241376E-4 109.347535 1157.39104 .538492563 4956.65491 1060.38129 60104.7064 1725.68514 2422.74352
Times of maxima :      .02458     .03104     .02355     .07501     .04166     .09382     .08344     .10797     .04429     .00278
                       .00834     .02299     .07501     .02299     .09382     .07501     .04166     .09382     .04412     .08125
                        .0425     .08344     .10797     .04429     .07693     .07501     .09382     .07695     .09366      .0751
                       .07672     .10859     .07686     .02458     .03104     .02355     .08981     .04337     .04155        0.3
                          0.3        0.3        0.3        0.3        0.3     .03354     .03468     .03243     .04166
             Random switching times for simulation number  153  :
                                  10  2.3767204E-02   11  2.4004539E-02   12  2.3595423E-02   16  3.3077508E-02   17  3.3602077E-02
                                  18  3.3705613E-02

 78.0397           371781.749 .1396975E8 .3146227E7 .1847928E7 .389606E-3 227404.371 .1893215E7 50.2019996 .3824633E7 112716.689
                   112693.574 -133477.94 -189504.84 133477.684 181670.622 -189504.84 229.988053 181670.622 191239.005 184549.484
                   -53962.767 189639.595 -82556.794  195223.36 -239477.92 189656.217 181506.251 216308.544 -263284.63  217685.02
                   -277176.32 231890.616 228134.831 -43.115064 264.289173 125.423821 -187.27288  -195.8434 -2203.9625 368.900313
                    .23893E-4 114.084533  940.79376 .508055748  2955.2641 1044.81427 60547.9964 2582.27797 2299.88053
Times of maxima :      .02554     .03095     .02418     .07507     .04169      .0446     .08348     .10802     .04404     .00278
                       .00834     .02362     .07507     .02362      .0446     .07507     .04169      .0446     .04418     .08137
                       .04315     .08348     .10802     .04404     .09355     .07507      .0446       .077      .0769     .07516
                       .07678     .07506     .07691     .02554     .03095     .02418     .08986     .04342     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03309     .03372     .03362     .04169
             Random switching times for simulation number  154  :
                                  10  3.0293152E-02   11  3.0612626E-02   12  3.0835262E-02   16  4.0095271E-02   17  4.0520349E-02
                                  18  4.0767795E-02

  225.82            .114532E7 .1387591E8 .1766245E7 .1496329E7 .305405E-3 396634.531 .1569651E7 49.7309228 .3310555E7 112716.689
                   112693.574 136334.246 188452.196 -136334.08 -185083.11 188452.196 -203.62459 -185083.11 188193.409 -183119.12
                   50733.1878 -188672.66 82168.5402 193767.051 245134.641  -188609.6 -184909.86 -219295.45 266181.749 -214088.89
                   279897.941 -232784.28 -228688.46 -75.674314 -263.39996 -93.974596 186.974506  154.13028 1967.34288  366.32369
                   .227386E-4 108.789108 784.300249  .34141126 2285.27649 1698.70014 70914.8876 1681.77936 -2036.2459
Times of maxima :      .03084     .03928     .03139      .0668     .05042     .05193      .0584     .08297     .06206     .00278
                       .00834     .03032      .0668     .03032     .05193      .0668     .05042     .05193     .06202     .05618
                       .06751      .0584     .08297     .06206     .05186      .0668     .05193     .05191     .05173     .06683
                       .06852     .08356     .06863     .03084     .03928     .03139     .08158     .08585     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .04011     .04078     .04054     .05042
             Random switching times for simulation number  155  :
                                  10  3.4095338E-02   11  3.3554973E-02   12  3.4798883E-02   16  4.4313376E-02   17  4.3551823E-02
                                  18  4.3658691E-02

 310.997           .1849292E7 .1416062E8 .1736029E7 .2196727E7  .43335E-3 209140.802  .294248E7 48.8307598 .1202631E8 112716.689
                   -132643.79 -112703.65 190537.993 112703.647  -181235.6 190537.993 -242.55587  -181235.6 -203546.21 -185479.37
                   -55960.668 -192711.42 81421.4914 -199229.66 242379.817 -190691.76 -181040.51 -215326.51   263516.2  -218018.4
                   278032.126 -232127.95 -230598.35 96.1585085 -266.08849  -93.16729 187.323689 193.632389 2327.70531 437.137026
                   .234466E-4   119.1867 1191.69951 .549465702 5403.58983 2203.67025 58513.1671 1710.82472 -2425.5587
Times of maxima :      .03467     .03926     .03524     .08334     .04997     .05241     .09177     .11632      .0526     .00278
                       .03412     .00556     .08334     .00556     .05241     .08334     .04997     .05241     .05244     .08958
                       .05228     .09177     .11632      .0526     .08526     .08334     .05241     .08527     .10198     .08343
                       .10188     .11692     .08519     .03467     .03926     .03524     .09814     .05169     .04989        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433     .04367     .04357     .04997
             Random switching times for simulation number  156  :
                                  10  2.9137477E-02   11  2.8835498E-02   12  2.8782671E-02   16  3.9101620E-02   17  3.8171504E-02
                                  18  3.7571869E-02

  185.26           .1998171E7 .1380431E8 671552.715 .1854063E7 .300976E-3 229981.141 .2700415E7 52.1722379 .4650586E7 -132914.19
                   112693.574 -112703.65  -189523.1 112703.647 181731.835  -189523.1 202.142732 181731.835  -193690.9 189941.873
                   52659.2123  192011.12 -84161.225 -195811.18 -251403.41 189680.672 181591.563 215909.355 -271004.09 215087.827
                   -280060.12 232666.625 231662.156 -99.954263 262.719559 57.9462128  -189.0828 -185.87649 -1918.9492 417.034977
                   .233446E-4 99.6787621 1954.30413 .421604626  2338.6018 2200.92411 55530.5048 838.744644 2021.42732
Times of maxima :      .02963     .03157     .03816     .05837     .04197     .06034     .04757     .09136     .05363     .02886
                       .00834     .00556     .05837     .00556     .06034     .05837     .04197     .06034     .05359     .04761
                       .04284     .04757     .09136     .05363     .04337     .05837     .06034     .06031     .04327     .05831
                        .0601     .05838     .06023     .02963     .03157     .03816     .07318     .04371     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03912     .03759     .03819     .04197
             Random switching times for simulation number  157  :
                                  10  2.5655203E-02   11  2.5563576E-02   12  2.4639752E-02   16  3.4732756E-02   17  3.4816801E-02
                                  18  3.6205816E-02

 128.305           .2306544E7 .1391417E8 .2527437E7  .215803E7 .403146E-3 220213.441   .25167E7 52.0772611 .4327803E7 112716.689
                   112693.574 -112703.65 -190423.91 112703.647 181499.583 -190423.91 233.950094 181499.583 -191275.46 185849.951
                   53678.2653 191476.339 -84084.584 195658.875 -240956.79  190576.47 181369.701 216841.643 -263392.08  218322.02
                   -278818.74 232638.593 230514.719 -107.39051  263.76284 112.415227 -187.16108 -173.66827 -2259.8079 421.637513
                   .239928E-4  107.89377 1040.62597 .492194139 3821.00972 2168.41191 58411.4026 2453.59956 2339.50094
Times of maxima :      .02625     .03105      .0252     .07505     .04173     .09385     .08346       .108     .04403     .00278
                       .00834     .00556     .07505     .00556     .09385     .07505     .04173     .09385     .07025     .08135
                       .04399     .08346       .108     .04403     .07696     .07505     .09385     .07698     .07685     .07513
                       .07675     .07504     .07689     .02625     .03105      .0252     .08983      .0434     .04162        0.3
                          0.3        0.3        0.3        0.3        0.3     .03475     .03622     .03483     .04173
             Random switching times for simulation number  158  :
                                  10  3.3145617E-02   11  3.2918835E-02   12  3.4411069E-02   16  4.3819153E-02   17  4.5099038E-02
                                  18  4.3110708E-02

 290.253           801069.544 .1387471E8 .2198875E7 .2114083E7 .436695E-3 353743.871 .2901545E7 48.9359312 .1380806E8 112716.689
                   -138561.74 -112703.65 190294.178 112703.647 -184626.24 190294.178 -243.49018 -184626.24 -206506.77 -185137.08
                   -57026.525 -192593.34 81509.1269 -200038.49 242709.272 -190448.07  -184429.5 -215225.99 263519.776   -217599.
                   278027.684 -232101.55 -232696.06 63.2878165  -263.3886 -104.85406 187.277074  178.09958 2324.95752  425.01395
                   .234322E-4 135.052852 1164.14673 .526999846 6136.77398 1490.85556 60399.5148 2322.32721 -2434.9018
Times of maxima :       .0338     .03936     .03493     .08334     .04994     .05239     .09177     .11632     .05259     .00278
                       .03294     .00556     .08334     .00556     .05239     .08334     .04994     .05239     .05243     .08958
                       .05079     .09177     .11632     .05259     .08526     .08334     .05239     .08527     .10198     .08343
                       .10188     .11692      .0527      .0338     .03936     .03493     .09814     .05166     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04383     .04313     .04511     .04994
             Random switching times for simulation number  159  :
                                  10  3.4963557E-02   11  3.3563055E-02   12  3.4249443E-02   16  4.5388508E-02   17  4.4678668E-02
                                  18  4.3076776E-02

 291.574           .2871169E7 .1373166E8 .1769108E7 .2222931E7 .429343E-3 218424.651 .2953363E7 49.9927908 .1195974E8 118741.614
                   -130245.38 -112703.65 190615.174 112703.647 -181456.99 190615.174 -241.43173 -181456.99 -202048.72 -185497.08
                   52589.2134  -192742.8 82384.5936 -199199.32 242959.935 -190768.98 -181262.76 -215245.51 263293.804 -217864.99
                   278246.495 -232078.21  -231772.7 119.815881 -262.02732 -94.050731  187.11325 174.246772 2322.84641 436.817002
                   .234226E-4 114.226641 1155.29861 .518050019 6035.49659 2688.01101 58500.4306 2191.49858 -2414.3173
Times of maxima :      .03545     .03917     .03479     .08335     .04998     .05239     .09177      .1163      .0526     .03427
                       .03359     .00556     .08335     .00556     .05239     .08335     .04998     .05239     .05244     .08959
                       .10086     .09177      .1163      .0526     .08526     .08335     .05239     .08528     .10199     .08344
                       .08505     .11692     .08519     .03545     .03917     .03479     .09814     .05169     .04988        0.3
                          0.3        0.3        0.3        0.3        0.3      .0454     .04309     .04469     .04998
             Random switching times for simulation number  160  :
                                  10  2.3534403E-02   11  2.3148209E-02   12  2.2923459E-02   16  3.4020327E-02   17  3.3135939E-02
                                  18  3.4188156E-02

 60.5124           493645.216 .1391543E8 .2596628E7 .2117516E7 .419329E-3 221612.351 .2838474E7 50.9097811 .9993684E7 112716.689
                   112693.574 -138351.61 -190304.32 138351.395 181532.881 -190304.32 238.599743 181532.881 200687.171 185737.831
                   56797.1581 192411.128 -83136.728 198299.077 -241758.74  190457.34 181402.126 215471.444 -262940.36 217847.293
                   -278008.52 231823.921 231605.836 -49.681245 263.774784 113.943577 -187.34128  -196.0837  -2273.783 435.972408
                   .240555E-4 118.939897 1091.58402 .541456419 4772.65067 1214.72507 69950.0023 2173.64475 2385.99743
Times of maxima :      .02481     .03105     .02349     .07502     .04165     .09383     .08344     .10798     .04428     .00278
                       .00834     .02295     .07502     .02295     .09383     .07502     .04165     .09383     .04412     .08125
                        .0425     .08344     .10798     .04428     .07694     .07502     .09383     .07696     .09367     .07511
                       .07673     .07502     .07687     .02481     .03105     .02349     .08982     .04337     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03404      .0342     .03315     .04165
             Random switching times for simulation number  161  :
                                  10  2.3602654E-02   11  2.6575175E-02   12  2.5975839E-02   16  3.3340013E-02   17  3.7324469E-02
                                  18  3.6285097E-02

 108.002            279167.48 .1384909E8 .2594311E7 .2131253E7 .404598E-3 203598.131 .2387927E7 53.1240236  .337555E7 112716.689
                   120056.566 -112703.65 -190344.88 112703.647 181103.181 -190344.88 234.371098 181103.181 -191098.99 186038.008
                   64092.7825 191099.768 -84925.438 193952.322 -240708.62 190497.017 180973.703 217057.492 -263683.74 218596.388
                   -279123.31 233681.485 230618.449 -37.360907 263.145295 113.892736 -187.21292 -190.92054 -2244.9692 414.911207
                   .239643E-4  115.33492 1035.07456 .522535983 3259.80322 1027.10501  59191.932 2751.94688 2343.71098
Times of maxima :      .02622     .03091     .02653     .07505     .04175     .09386     .08347     .10801     .04429     .00278
                       .02534     .00556     .07505     .00556     .09386     .07505     .04175     .09386     .07026     .08135
                       .04398     .08347     .10801     .04429     .07697     .07505     .09386     .07699     .07686     .07514
                       .07676     .07505      .0769     .02622     .03091     .02653     .08984      .0434     .04164        0.3
                          0.3        0.3        0.3        0.3        0.3     .03336      .0363     .03734     .04175
             Random switching times for simulation number  162  :
                                  10  2.5801778E-02   11  2.8073447E-02   12  2.9387316E-02   16  3.6267790E-02   17  3.9768646E-02
                                  18  3.8624751E-02

 160.092           .1750143E7 .1421437E8 672199.807 2162.48467 .193808E-3 2509.54697 2557.45399 33.6218455 2455.06758 112716.689
                   139181.612 -112703.65 -162032.39 112703.647 165834.266 -162032.39 162.210173 165834.266 162297.092 -161405.86
                   -34386.049 -166347.65 -67562.092 165247.192 -223367.74 162175.463 165720.032 187820.714 -225394.61 185257.621
                   -233669.29 211489.844  207097.58 -93.545261 266.592999 57.9741239 -180.10348 -114.66864  -1525.588 39.4481027
                    .22804E-4 48.1481193 54.1988676 .089242795 62.4032418 1950.73696 73572.7936 1246.91578 1622.10173
Times of maxima :      .02639     .03084     .03917     .04181     .04236     .04417     .07481     .04145     .14507     .00278
                       .02583     .00556     .04181     .00556     .04417     .04181     .04236     .04417     .09502     .05835
                       .04284     .07481     .04145     .14507     .04209     .04181     .04417     .04409     .04222     .04217
                       .04396     .04206     .04397     .02639     .03084     .03917     .04007     .04434     .04216        0.3
                          0.3        0.3        0.3        0.3        0.3     .03628     .03864     .03978     .04236
             Random switching times for simulation number  163  :
                                  10  2.5579007E-02   11  2.5291915E-02   12  2.3827994E-02   16  3.6580544E-02   17  3.3805320E-02
                                  18  3.4496107E-02

  107.87           .2514599E7 .1404449E8 .2315715E7  .221253E7 .422568E-3 216780.095 .2916704E7 51.9184455 .1057367E8 112716.689
                   112693.574 -129887.09 -190584.55 129886.817  181417.81 -190584.55 239.519481  181417.81 200686.898 185872.064
                   57401.5109 192637.085 -83956.273 198565.475 -242170.34 190737.787 181287.154 215465.241 -262905.28 218172.722
                   -278431.32 232316.853 231978.684 -112.12936 264.995151 107.603786  -187.2731 -197.75067 -2300.9342 438.715226
                   .241085E-4 114.071662 1126.76594 .543043143 4879.64259 2270.99227  57804.937 2106.13893 2395.19481
Times of maxima :      .02613     .03095      .0244     .07502     .04167     .09383     .08344     .10798     .04428     .00278
                       .00834     .02385     .07502     .02385     .09383     .07502     .04167     .09383     .04411     .08125
                       .04397     .08344     .10798     .04428     .07693     .07502     .09383     .07696     .09366     .07511
                       .07673     .07501     .07686     .02613     .03095      .0244     .08981     .04337     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3      .0366     .03451     .03382     .04167
             Random switching times for simulation number  164  :
                                  10  1.9869919E-02   11  2.1374100E-02   12  2.0100905E-02   16  2.9627756E-02   17  3.0507599E-02
                                  18  3.1422794E-02

   34.88           .2632162E7 .1438772E8 559265.873 2141.57135 .224332E-3 1725.68705 217820.038 6.78280684  2656.4165 112716.689
                   112693.574 -112893.25 161798.439 112892.957 157020.061 161798.439 174.516998 157020.061 165237.216 173186.929
                    -19308.42 181442.586 -30345.691 167399.874 210218.536 -161871.34 156936.691 161103.817 214828.691  -169885.5
                   217774.889 -172236.05 172249.966 114.720581 268.213686 52.8803306 -109.21328 -107.87549 -1727.9003 40.3450189
                   .232915E-4 48.8725722 94.2264925 .052358834 64.0120191 2409.04337 72644.1073 1026.75432 1745.16998
Times of maxima :      .02041     .03101     .02168     .03238     .04231     .07845     .03258      .0582     .07817     .00278
                       .00834     .01989     .03238     .01989     .07845     .03238     .04231     .07845     .07832     .03262
                       .06078     .03258      .0582     .07817     .05096     .03238     .07845     .06212     .03498     .03243
                       .06743     .03254     .06201     .02041     .03101     .02168     .05674       .061     .04192        0.3
                          0.3        0.3        0.3        0.3        0.3     .02964     .03144     .03052     .04231
             Random switching times for simulation number  165  :
                                  10  2.1077365E-02   11  2.1428170E-02   12  2.1626581E-02   16  3.1614028E-02   17  3.2847279E-02
                                  18  3.0892890E-02

 42.0474           .2187295E7 .1389729E8 745138.578 2038.40578 .193489E-3 1913.89189 90303.8705 3.08192158 3499.68375 112716.689
                   112693.574 -136503.04  -160635.8 136502.795 -159213.09  -160635.8 162.076562 -159213.09 169103.752 -168976.91
                    -14243.59 -178353.87 20455.1705 175955.173 224128.961 160795.201 -159164.96 -165390.48 232556.427 160035.193
                   239613.179  -163678.9 -165863.29 104.577591 263.602867 61.0384542 107.566668 -113.96898 -1592.5287 41.1296644
                   .233371E-4 51.5307711 65.2023255 .035927878 68.4247161 2324.18241 63093.3926 1519.06341 1620.76562
Times of maxima :      .02163      .0309     .02221     .04172     .04248     .03705     .04156     .03355     .04512     .00278
                       .00834      .0211     .04172      .0211     .03705     .04172     .04248     .03705      .0451     .04172
                       .03288     .04156     .03355     .04512     .03443     .04172     .03705     .03698     .03456     .04168
                       .03465     .04949     .03711     .02163      .0309     .02221     .04813     .04454     .04186        0.3
                          0.3        0.3        0.3        0.3        0.3     .03163     .03091     .03286     .04248
             Random switching times for simulation number  166  :
                                  10  3.0762807E-02   11  3.1753035E-02   12  3.0055582E-02   16  3.9777900E-02   17  3.9259860E-02
                                  18  4.1819484E-02

   230.1           459145.736 .1404428E8 580351.128 .1728334E7 .372361E-3 270266.459 .1523417E7 49.8875878 .2669459E7 112716.689
                   112693.574 124865.532 189148.066 -124865.43  -182683.7 189148.066  -224.8403  -182683.7 188178.155 -183807.76
                   51427.6242  -188533.7 82297.8643 191921.209 239769.868 -189299.07 -182537.19 -216106.06 265004.024 -217536.56
                   279449.755 -231664.61 -227015.62 47.9137629 -264.99325 -53.867946 186.651355 171.453836 2177.62166 318.470013
                   .230981E-4 89.9627119 909.461251 .455151589 2195.82346 983.456396 65494.9294 998.390611  -2248.403
Times of maxima :      .03277     .03947      .0307     .08343     .04985     .06853     .09184     .11637      .0787     .00278
                       .00834     .03008     .08343     .03008     .06853     .08343     .04985     .06853     .07866     .08972
                       .08415     .09184     .11637      .0787     .08514     .08343     .06853     .08535     .08526     .08351
                       .08516     .08342     .08526     .03277     .03947      .0307     .09821     .05177     .05001        0.3
                          0.3        0.3        0.3        0.3        0.3     .03979     .04183     .03927     .04985
             Random switching times for simulation number  167  :
                                  10  2.6474923E-02   11  2.4971251E-02   12  2.6603895E-02   16  3.7431256E-02   17  3.6493085E-02
                                  18  3.5928099E-02

 119.489           .3367671E7 .1400977E8 .1802562E7 .2207709E7 .416964E-3 209308.315 .2839094E7 51.1211604 .8384997E7 112716.689
                    134497.03 -112703.65 -190570.35 112703.647 181239.603 -190570.35 237.925723 181239.603 197617.629 185546.628
                   -52280.995 192412.921 -83309.142  197556.49 -242185.15 190723.649 181108.956 215582.139 -262697.74  217773.08
                   -278346.31 231857.999  231416.27 -129.76268 264.667397 94.9358202 -186.95047 -163.26313 -2296.3379 432.307043
                   .240793E-4 103.740312 1073.71414 .491285213 4922.75536  2772.9616 59134.8705 1817.50618 2379.25723
Times of maxima :      .02703     .03117     .02704     .07503     .04167     .09383     .08345     .10798     .04428     .00278
                         .025     .00556     .07503     .00556     .09383     .07503     .04167     .09383     .04412     .08126
                       .09254     .08345     .10798     .04428     .07694     .07503     .09383     .07697     .09367     .07512
                       .07674      .1086     .07687     .02703     .03117     .02704     .08982     .04337     .04158        0.3
                          0.3        0.3        0.3        0.3        0.3     .03745     .03594     .03651     .04167
             Random switching times for simulation number  168  :
                                  10  2.2137756E-02   11  2.1150291E-02   12  1.9625662E-02   16  3.2014934E-02   17  2.9512300E-02
                                  18  3.1420948E-02

 27.8114           490358.034 .1348753E8 905008.395 2607.71792 .223526E-3 1865.50531 .1562275E7 9.31297979 2678.12527 131153.131
                   112693.574 -112703.65 166883.469 112703.647 158654.275 166883.469 174.203134 158654.275 165472.284  181964.66
                   22433.2885 188650.502 -35557.944 167629.224  215237.48 -166967.66 158581.317 161499.355 222386.278 -173112.06
                   226588.788 -177628.49 173125.808 -49.515555 259.687583 67.2684322 -116.08898 -110.92296 -1724.1663 40.8026006
                   .232922E-4 49.1536785  371.44325 .052661894 64.2686982 1136.34083 74333.1609 1172.62829 1742.03134
Times of maxima :      .02365     .03081     .02143     .03276     .04221     .04558     .03257     .05813     .07818     .01965
                       .00834     .00556     .03276     .00556     .04558     .03276     .04221     .04558     .07833     .03262
                        .0589     .03257     .05813     .07818     .03482     .03276     .04558     .06212     .03476     .03249
                       .03485     .03256     .06201     .02365     .03081     .02143     .05673       .061     .04191        0.3
                          0.3        0.3        0.3        0.3        0.3     .03203     .03144     .02953     .04221
             Random switching times for simulation number  169  :
                                  10  2.4882358E-02   11  2.4130029E-02   12  2.3750608E-02   16  3.5289076E-02   17  3.3703512E-02
                                  18  3.4385609E-02

 84.7337           .1520912E7 .1394902E8 .3102724E7 .2117246E7 .422537E-3 219916.755 .2873818E7 51.9844045 .1133387E8 112716.689
                   112693.574 -131084.26 -190303.52 131083.997  181492.52 -190303.52 239.510455  181492.52 202828.192 185749.621
                   55568.3827 192513.279 -84009.587 198913.597 -241814.94 190456.832 181329.425 215163.947 -263013.21 217792.144
                   -277638.27  232213.65 231500.305 -87.204128 264.092947 124.553679 -187.42819 -196.59876 -2291.2583 439.862556
                   .240928E-4 118.416176 1117.33046 .543881957 5120.99999 1777.25636 61194.6455 2518.96823 2395.10455
Times of maxima :      .02547      .0309     .02434     .07502     .04165     .04465     .08344     .10798     .04428     .00278
                       .00834     .02378     .07502     .02378     .04465     .07502     .04165     .04465     .04412     .08125
                       .04399     .08344     .10798     .04428     .07693     .07502     .04465     .07696     .09366     .07511
                       .07673      .1086     .07686     .02547      .0309     .02434     .08981     .04337     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3      .0353      .0344     .03372     .04165
             Random switching times for simulation number  170  :
                                  10  2.5200072E-02   11  2.6041658E-02   12  2.6760133E-02   16  3.4418285E-02   17  3.7346459E-02
                                  18  3.7104920E-02

 124.411           .1195841E7 .1411837E8 .1656197E7 748013.606  .34192E-3 94132.3474 .2121571E7 50.0669613 .1859922E7 112716.689
                   137039.797 -112703.65 -186172.71 112703.647 178448.143 -186172.71 215.453952 178448.143 -184152.67 182146.663
                   -55354.324 190316.296 -82445.685 -189540.55 -240793.59 186320.975 178305.603 212818.622 -266203.41  216058.35
                   -281701.25 232266.374  227629.27 -77.325335 265.691315 90.9999232 -189.27223 -195.88663 -2067.3796  191.32333
                   .235964E-4 64.6712584 1011.53686 .460303975 1247.36019 1542.53661 62659.8033 1944.32275 2154.53952
Times of maxima :       .0258     .03118     .02732     .07512      .0418     .06025     .06675     .09131     .07038     .00278
                       .02523     .00556     .07512     .00556     .06025     .07512      .0418     .06025     .07039     .06446
                       .04472     .06675     .09131     .07038     .07681     .07512     .06025     .07707     .07695     .07523
                       .07686     .09191     .07699      .0258     .03118     .02732     .07311      .0435      .0418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03443     .03712     .03736      .0418
             Random switching times for simulation number  171  :
                                  10  2.3290085E-02   11  2.5332753E-02   12  2.3843956E-02   16  3.3515341E-02   17  3.3706907E-02
                                  18  3.4738872E-02

 95.4094           470401.077 .1392752E8 .2647019E7 .2131591E7 .431856E-3  190608.58 .2945222E7  50.418214 .1166419E8 112716.689
                   112693.574 -118405.35 -190345.88  118405.35 180792.101 -190345.88  242.13727 180792.101 203854.579 185499.161
                   54334.6432 192719.329 -82734.385 199064.492  -242624.4 190499.288 180661.007 215070.704 -263214.74 217447.409
                   -278136.46  232220.66 231592.395 -48.497478 263.889333 115.043881 -187.00202 -177.43067 -2318.4197 424.185166
                   .241453E-4 114.102232 1147.53898  .52895492  5277.5079 1094.91096  58007.396 2265.79913  2421.3727
Times of maxima :      .02441     .03099     .02441     .07501     .04165     .09382     .08344     .10797     .04429     .00278
                       .00834     .02387     .07501     .02387     .09382     .07501     .04165     .09382     .04412     .08125
                       .04249     .08344     .10797     .04429     .07693     .07501     .09382     .07695     .09366      .0751
                       .07672     .10859     .07686     .02441     .03099     .02441     .08981     .04337     .04154        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03475     .03372     .04165
             Random switching times for simulation number  172  :
                                  10  3.3715522E-02   11  3.2801061E-02   12  3.2553607E-02   16  4.3301089E-02   17  4.2372308E-02
                                  18  4.2793720E-02

  268.13            .228034E7 .1396249E8 .3236911E7 .2154046E7 .425251E-3 217156.914  .287591E7 51.5315058 .1139967E8 112716.689
                   112693.574 121418.952 190412.152 -121418.67 -181426.79 190412.152 -240.27846 -181426.79 -203043.68 -185796.28
                   -55218.502 -192519.32  83642.832 -198943.68 242041.898 -190565.43 -181295.97 -215370.59 263160.737 -217997.84
                   277860.888 -232229.21 -231923.46 106.778747 -264.22043 -127.21853 187.534944 196.632707 2297.18888 440.142244
                   .233802E-4  115.31175 1127.56296 .545030031 5236.54148 2144.86309 59624.2343 2607.44109 -2402.7846
Times of maxima :      .03429     .03949     .03311     .08335     .04998     .10216     .09177     .11631     .05261     .00278
                       .00834     .03258     .08335     .03258     .10216     .08335     .04998     .10216     .05245     .08959
                       .05083     .09177     .11631     .05261     .08526     .08335     .10216     .08529       .102     .08344
                       .08506     .11693     .08519     .03429     .03949     .03311     .09815      .0517      .0499        0.3
                          0.3        0.3        0.3        0.3        0.3     .04332     .04281     .04239     .04998
             Random switching times for simulation number  173  :
                                  10  2.6345512E-02   11  2.6249367E-02   12  2.7551842E-02   16  3.6072994E-02   17  3.7761735E-02
                                  18  3.6422997E-02

 159.728           .2343083E7 .1383315E8 832948.831 .2064447E7 .387271E-3 177254.906 .2143641E7 50.0034494 .3074869E7 112716.689
                   126787.364 -112703.65 -190147.45 112703.647 180471.209 -190147.45 229.297789 180471.209  -191040.9 185595.945
                   56803.1657 190381.449 -82393.375 -193092.38 -239324.46 190298.736  180341.53 217239.931 -263746.13 219050.027
                   -278317.44 233488.315  229218.74 -108.23777 262.993841  64.534829 -187.08114  -196.3704  -2218.976 403.912402
                    .23914E-4 110.168827 1083.39583 .520062482 2887.37757 2260.71071 59376.7652  1589.6567 2292.97789
Times of maxima :      .02691     .03112     .02802     .07506     .04177     .09386     .08348     .10802     .07034     .00278
                       .02637     .00556     .07506     .00556     .09386     .07506     .04177     .09386     .07027     .08137
                       .04401     .08348     .10802     .07034     .07698     .07506     .09386       .077     .07689     .07515
                       .07677     .07506     .07691     .02691     .03112     .02802     .08985     .04346     .04167        0.3
                          0.3        0.3        0.3        0.3        0.3     .03609     .03644     .03778     .04177
             Random switching times for simulation number  174  :
                                  10  2.6537583E-02   11  2.5633652E-02   12  2.5768068E-02   16  3.5851665E-02   17  3.5503996E-02
                                  18  3.5519430E-02

 136.536           .2672172E7 .1376227E8 .2024577E7 .2175452E7 .435563E-3 212145.469 .2953425E7 49.0240358 .1010306E8 -112769.43
                   121120.166 -112703.65 -190475.29 112703.647 181307.311 -190475.29  243.17429 181307.311 199287.101 185649.521
                   58534.8328 192742.974 -81582.469  198349.37 -242448.86 190628.837 181141.885 215100.067 -263293.46 217692.802
                   -277898.42 232017.054 231588.298 -115.58918 262.319153 100.612561 -187.17181 -191.07909 -2319.8591 430.450626
                   .241553E-4 111.498742 1170.77442 .550891891  5241.4959 2649.60362 58122.5036  2195.8842  2431.7429
Times of maxima :      .02711     .03132      .0263     .07501     .04166     .04464     .08344     .10799     .04427     .02631
                       .02566     .00556     .07501     .00556     .04464     .07501     .04166     .04464     .04411     .08125
                       .04396     .08344     .10799     .04427     .07693     .07501     .04464     .07694     .09365      .0751
                       .07672     .10859     .07686     .02711     .03132      .0263     .08981     .04337     .04155        0.3
                          0.3        0.3        0.3        0.3        0.3     .03587     .03553     .03552     .04166
             Random switching times for simulation number  175  :
                                  10  3.4555829E-02   11  3.4089347E-02   12  3.3888675E-02   16  4.3853369E-02   17  4.4066445E-02
                                  18  4.3630147E-02

 293.987           .2605329E7 .1391394E8 .2390574E7 .2146731E7 .436284E-3 181453.819 .2930235E7 48.8280749 .1111575E8 118242.239
                   112693.574 -112703.65 190390.568 112703.647 -180572.23 190390.568 -243.37557 -180572.23 -201568.52 -185489.75
                    -53999.14 -192676.11  81419.253 -198813.83 242089.549  -190544.2 -180440.98 -215046.95  263500.17 -217720.19
                     278026.6  -232004.4 -230854.89 114.134327 -263.76068 -109.32917 187.402833 187.233632 2326.34975 431.329114
                   .234459E-4 106.672082  1173.4304 .554016617 5514.63566 2423.19489 57857.9731 2525.60499 -2433.7557
Times of maxima :      .03509     .03955     .03443     .08334     .04997     .10215     .09177     .11632     .05261     .03391
                       .00834     .00556     .08334     .00556     .10215     .08334     .04997     .10215     .05244     .08959
                       .05082     .09177     .11632     .05261     .08526     .08334     .10215     .08527     .10198     .08343
                       .10189     .11692     .08519     .03509     .03955     .03443     .09814     .05171     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04387     .04365     .04408     .04997
             Random switching times for simulation number  176  :
                                  10  2.8929503E-02   11  2.9288525E-02   12  3.0487914E-02   16  3.8838796E-02   17  4.0358248E-02
                                  18  3.9927307E-02

 214.034           .2681911E7 .1441302E8 698657.109 2907.33868 .245459E-3 1992.42463 553914.315 20.7320561  3027.6424 112716.689
                   112693.574  130272.42 -170019.73 -130272.15 -160112.94 -170019.73 -182.54987 -160112.94 -164576.35 -183449.11
                   -29327.849 -185572.39  53053.434 171252.506 227455.536 170100.465 -160034.35 -170973.08 238260.022 -180754.78
                   241509.474  -192566.8 -182895.78 -115.79963 268.449444 -59.104023 148.928884 143.969532 1761.64343 41.0852775
                   .225791E-4 48.5599664 233.363475 .095727543 63.8649089 2853.26276 78595.9393 1231.85827 -1825.4987
Times of maxima :      .02949     .03125     .03105      .0413      .0505      .0538     .04109     .06638     .06201     .00278
                       .00834     .02895      .0413     .02895      .0538      .0413      .0505      .0538     .10335      .0412
                       .06714     .04109     .06638     .06201     .05178      .0413      .0538     .05202     .05174     .06687
                       .05159     .06699     .06887     .02949     .03125     .03105     .06495     .06926     .05036        0.3
                          0.3        0.3        0.3        0.3        0.3     .03885     .03994     .04037      .0505
             Random switching times for simulation number  177  :
                                  10  3.4569412E-02   11  3.4983427E-02   12  3.5720193E-02   16  4.4778227E-02   17  4.5418646E-02
                                  18  4.4450159E-02

 320.071            .225083E7  .139251E8 936485.667 .2169911E7 .414062E-3 227470.447 .2656112E7  50.028104 .5110149E7 112716.689
                   -136511.68 -112703.65 190458.946 112703.647 -181672.19 190458.946 -237.09639 -181672.19 -191741.61 -185995.86
                   -63015.185 -191882.42 82413.6852 -196027.61 241850.782 -190611.65 -181496.96  -216686.3  263283.93 -218329.35
                   279257.801 -233313.97  -231464.8 106.085573 -263.86644 -68.428271 187.224715  184.46172 2271.66064 424.851279
                    .23295E-4 119.740181  1020.3021 .510705353 3805.86504 2238.25695 58490.1636 1472.79207 -2370.9639
Times of maxima :      .03515     .03962     .03623     .08337     .05004     .05284     .09179     .11633     .05261     .00278
                       .03459     .00556     .08337     .00556     .05284     .08337     .05004     .05284     .05244     .08967
                       .05229     .09179     .11633     .05261     .08529     .08337     .05284     .08531     .08518     .08346
                       .08508     .08337     .08522     .03515     .03962     .03623     .09816     .05171     .04996        0.3
                          0.3        0.3        0.3        0.3        0.3     .04479     .04447     .04543     .05004
             Random switching times for simulation number  178  :
                                  10  2.6384863E-02   11  2.5832379E-02   12  2.7363001E-02   16  3.6946256E-02   17  3.7079149E-02
                                  18  3.5093857E-02

 149.362           .2421369E7 .1390121E8 828814.693 .2240984E7 .438939E-3 259558.666  .291336E7 49.0215412 .1221378E8 112716.689
                   124330.525 -112703.65 -190668.31 112703.647  182431.63 -190668.31 244.114995  182431.63 201830.311 185308.831
                   62383.7594 192627.436 -81580.393 199315.065 -242747.84 190822.376 182266.789 220237.779 -263511.43 218229.146
                   -278055.02 232382.917 232451.592 -110.03111  263.64004 64.3744784 -187.35886 -197.54448 -2329.9528 446.347884
                   .241745E-4 138.897482 1195.62098 .548408825 5937.44611 2400.62951 58052.3628  1427.8931 2441.14995
Times of maxima :      .02695     .03116     .02793     .07501     .04163     .04462     .08344     .10799     .04424     .00278
                       .02641     .00556     .07501     .00556     .04462     .07501     .04163     .04462     .04408     .08125
                       .04391     .08344     .10799     .04424     .07693     .07501     .04462     .04453     .09365      .0751
                       .09355       .075     .04437     .02695     .03116     .02793     .08981     .04333     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03696     .03511     .03709     .04163
             Random switching times for simulation number  179  :
                                  10  2.0756346E-02   11  2.1707736E-02   12  2.0082734E-02   16  3.0489481E-02   17  3.0492592E-02
                                  18  3.1486578E-02

 22.9511           .1539124E7 .1383872E8 .1012621E7 2097.29714 .231738E-3 1954.63859 129296.702 8.77624768 2814.29338  120950.82
                   112693.574 -128051.53 161301.237 128050.415 159681.067 161301.237 177.374411 159681.067 165697.065 170444.675
                   -20575.012 179309.459 34518.0893 169056.085 -213920.93 -161384.34 159596.422 160575.335 -216732.72  163932.55
                   221821.455 170973.131 170349.291 87.7246907 263.046794 71.1554893 -117.59656 -119.66416 -1738.9693 40.3825799
                   .232898E-4  48.983173 69.1912776 .054282964 63.8662167 2008.69175 67556.6907 1202.48586 1773.74411
Times of maxima :      .02127     .03106     .02203     .03286     .04227     .07844     .03262     .05872     .07817     .02011
                       .00834     .02078     .03286     .02078     .07844     .03286     .04227     .07844     .07831     .03273
                       .06075     .03262     .05872     .07817     .06033     .03286     .07844     .07857     .06033     .05858
                       .06737     .05871     .06199     .02127     .03106     .02203     .05671     .06099     .04206        0.3
                          0.3        0.3        0.3        0.3        0.3      .0305      .0315     .03051     .04227
             Random switching times for simulation number  180  :
                                  10  3.6076733E-02   11  3.6184484E-02   12  3.6854589E-02   16  4.5946397E-02   17  4.6452993E-02
                                  18  4.6830395E-02

 353.096           .3214112E7  .144397E8 269903.221 302399.112 .203295E-3 2919.16007 .1245313E7 41.3765232 72817.1324 112716.689
                   112693.574 -112703.65 183436.118 112703.647 -170141.52 183436.118 -166.13299 -170141.52 -172152.82 184565.225
                   38482.4804 187693.608 74949.5984 -177922.03  235792.54 -183583.89  -170020.2 -193927.28 260447.956  -210789.5
                   266154.274 -236015.47 -219712.99  126.76972 -268.69778 36.7357606 190.598292 162.313364 1576.33348 81.2768563
                   .221342E-4 47.3916523 257.591403 .152280717 66.0900722 2965.80215 72346.1383 719.839735 -1661.3299
Times of maxima :      .03663     .03906     .03862     .05008     .05064     .05245     .05008     .04972     .03722     .00278
                       .00834     .00556     .05008     .00556     .05245     .05008     .05064     .05245     .05214     .04994
                       .06661     .05008     .04972     .03722     .05209     .05008     .05245     .05213     .05213     .05021
                       .05222     .05033     .05223     .03663     .03906     .03862     .04834      .0526     .05003        0.3
                          0.3        0.3        0.3        0.3        0.3     .04596     .04685     .04647     .05064
             Random switching times for simulation number  181  :
                                  10  2.2540571E-02   11  2.1667929E-02   12  2.2209272E-02   16  3.2294329E-02   17  3.2075211E-02
                                  18  3.2257588E-02

 28.1819           456791.678 .1384875E8 .1011565E7 917023.911 .296693E-3 279020.468 .2470818E7 50.9714246 .3470727E7 117136.453
                   112693.574 -112703.65 -186692.33 112703.647 182889.273 -186692.33 200.699187 182889.273 -187291.28 183803.898
                   -53678.451  191342.33 -83187.045 -194223.02 -245328.21 186848.774 182719.786 218211.928 -272159.12 211819.001
                   -291453.06 230567.888 228789.593 -47.790777 263.142049 71.1183735 -186.26098 -155.75015 -1921.5911 206.876362
                   .234242E-4 84.6716167 929.206574 .324566761 2042.78443 1099.27495 78855.1549 1282.75067 2006.99187
Times of maxima :      .02395     .03087     .02278     .05848     .04212     .04361     .05006     .07465     .05373     .02169
                       .00834     .00556     .05848     .00556     .04361     .05848     .04212     .04361     .05367     .04784
                       .04237     .05006     .07465     .05373     .04354     .05848     .04361     .04358      .0434     .05841
                       .04335     .07526     .04351     .02395     .03087     .02278     .03966     .07754     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03231     .03227     .03209     .04212
             Random switching times for simulation number  182  :
                                  10  3.5109168E-02   11  3.4705776E-02   12  3.6763277E-02   16  4.5507504E-02   17  4.7073637E-02
                                  18  4.4261166E-02

 355.148           .2677753E7 .1364187E8 372953.502 .2196133E7   .4204E-3 220142.453 .2807232E7 49.6668366 .7920154E7 112716.689
                   -115847.96 -112703.65 190536.243 112703.647 -181497.89 190536.243 -238.90407 -181497.89 -196885.38 -185660.22
                   -53260.606 -192320.75 82115.5795 -197340.89  242207.45 -190689.21 -181367.57 -216060.41 262793.963 -217854.72
                   279032.983 -231998.44 -231597.37 115.709829 -261.16923 43.1829539  187.14486 166.854368 2295.20226  427.50792
                   .233485E-4 100.544179 1061.31739 .495535984 4679.79132  2450.2043 58285.0212 1215.64509 -2389.0407
Times of maxima :      .03567     .03891     .03818     .08336     .05002     .10217     .09178     .11633     .05261     .00278
                       .03513     .00556     .08336     .00556     .10217     .08336     .05002     .10217     .05245     .08959
                       .05231     .09178     .11633     .05261     .08527     .08336     .10217      .0853       .102     .08345
                       .08507     .08336     .08521     .03567     .03891     .03818     .09815     .05171     .04992        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552     .04428     .04709     .05002
             Random switching times for simulation number  183  :
                                  10  2.7054984E-02   11  2.7965652E-02   12  2.6994890E-02   16  3.7104311E-02   17  3.7691213E-02
                                  18  3.7584720E-02

 159.406           .3048469E7 .1412208E8 .1742199E7 .1268095E7 .297844E-3  155628.43 .2662753E7 51.9960138 .4188326E7 -139363.53
                   112693.574 -112703.65  -187762.7 112703.647 179949.142  -187762.7 201.088174 179949.142 -193046.27 189226.259
                   51500.2892 -191901.72 -84018.967 -195592.99 -249591.86 187919.865 179809.066 213768.972 -273140.52 213469.497
                   -284045.79 230302.737 230957.851  -123.4599 265.726147 93.3327229 -190.88547 -190.27619 -1911.3934 265.646295
                   .233384E-4 86.1793709 2247.49762 .407295209 2139.15862  2590.9113 61986.3824 2108.56955 2010.88174
Times of maxima :       .0276     .03089     .02742     .05834     .04197     .06033     .04111     .09137     .05358     .02702
                       .00834     .00556     .05834     .00556     .06033     .05834     .04197     .06033     .05351     .04756
                       .04282     .04111     .09137     .05358     .04335     .05835     .06033     .06031     .04323      .0583
                       .04312     .05837     .06023      .0276     .03089     .02742     .03945     .04368     .04165        0.3
                          0.3        0.3        0.3        0.3        0.3     .03712      .0376     .03771     .04197
             Random switching times for simulation number  184  :
                                  10  2.2859436E-02   11  2.2779999E-02   12  2.2318394E-02   16  3.1992314E-02   17  3.2196040E-02
                                  18  3.2737844E-02

 42.2648           753742.327  .139255E8 .1648305E7 .2199911E7 .324947E-3 362324.342 .1831315E7  52.235149 .3358307E7 112716.689
                   112693.574 -134973.39 -190547.38  134973.23 184823.705 -190547.38 210.038185 184823.705 -191923.21 183088.146
                   -51524.584 189455.354 -84211.951  -193903.2 -242576.92 190707.114 184643.919 215889.514 -263589.93 215511.129
                   -277710.07 230180.237 230715.416 -61.389833 263.870263 90.7828489 -187.95505 -152.35204 -2037.6808 407.706464
                   .235567E-4 133.982363 750.531155 .378178082 2264.15822 1185.52095 66984.1058 1639.35731 2100.38185
Times of maxima :      .02439     .03093     .02293      .0584     .04186     .04353     .06681     .09135     .05372     .00278
                       .00834     .02234      .0584     .02234     .04353      .0584     .04186     .04353     .05363     .06468
                       .07589     .06681     .09135     .05372     .06031      .0584     .04353     .06034      .0602     .05848
                        .0601     .05838     .06023     .02439     .03093     .02293     .07318     .09424     .04161        0.3
                          0.3        0.3        0.3        0.3        0.3     .03201     .03275     .03221     .04186
             Random switching times for simulation number  185  :
                                  10  3.4924328E-02   11  3.5004052E-02   12  3.5083549E-02   16  4.5277484E-02   17  4.5144689E-02
                                  18  4.6409414E-02

 315.851           .3414054E7 .1392288E8 .1635301E7 .1695203E7 .245788E-3 143399.631 .1500341E7 49.7220392 .3002972E7 112716.689
                    -131512.1 -112703.65 189048.999 112703.647 -179652.62 189048.999 -182.67213 -179652.62 -187297.55 -182963.49
                   50923.8634 -188464.27 82161.2009 -192885.67 244713.456 -189219.62 -179498.83 -212348.93 271455.211 -209624.38
                   289995.302 -229474.98 -234498.35 130.653238 -263.84537 -90.424028 197.837568 153.516819 1746.45078 298.704048
                   .223426E-4 65.5503876 655.413399 .264804737 1403.60963 2806.64002  70532.317 1677.68917 -1826.7213
Times of maxima :      .03549     .03958      .0355     .05002     .05032     .05198     .05843     .08304     .05175     .00278
                       .03495     .00556     .05002     .00556     .05198     .05002     .05032     .05198     .05392     .05632
                       .06757     .05843     .08304     .05175     .05154     .05002     .05198     .05196     .05184     .06695
                       .05174     .06683     .05187     .03549     .03958      .0355     .04797     .07076     .04998        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04642     .04516     .05032
             Random switching times for simulation number  186  :
                                  10  2.9805070E-02   11  2.9258005E-02   12  2.8224645E-02   16  4.0271101E-02   17  3.8171455E-02
                                  18  4.0180984E-02

  175.53           .1157164E7 .1370444E8   782426.4 3340.16131 .267488E-3 2981.01707 .1496684E7  43.581638  .149184E7  -125701.7
                   112693.574 -112703.65 174388.947 112703.647 -170776.46 174388.947 -190.56562 -170776.46 -181198.24 182245.229
                   43456.2284 -188453.26 76920.8522 -188438.68 244913.038 -174535.06 -170685.23 -198515.66 262024.646 -198954.06
                   275391.059 -224537.54 -213445.93 -76.064571 -261.76748 -62.547038 185.256875 160.702242 1821.33769 45.0253595
                   .226143E-4 51.5086184 453.751083 .190697937 365.552638 1913.84064   83048.29 939.704722 -1905.6562
Times of maxima :      .03022     .03897     .02971     .06663     .05036     .05361     .04131     .06627     .05393     .02825
                       .00834     .00556     .06663     .00556     .05361     .06663     .05036     .05361     .05376     .06645
                       .06644     .04131     .06627     .05393     .05157     .06663     .05361     .05194     .05167     .06676
                       .05177     .06688     .06877     .03022     .03897     .02971     .06488     .06917     .05001        0.3
                          0.3        0.3        0.3        0.3        0.3     .04029      .0402     .03819     .05036
             Random switching times for simulation number  187  :
                                  10  3.2113733E-02   11  3.1384456E-02   12  3.2267898E-02   16  4.1558497E-02   17  4.2262334E-02
                                  18  3.9925428E-02

 269.831            492985.55 .1392596E8 .2739025E7 2098.68083 .241697E-3 2228.93722 161918.225 23.3968427  2850.7045 112716.689
                   -125383.91 -112703.65 161316.815 112703.647   -162772. 161316.815 -181.14581   -162772. -165342.67 169998.885
                   -30609.015 180101.284 56359.9943 -169434.26 225695.042 -161464.76 -162692.58 -164556.77 229974.594 -174379.04
                   230046.108 -186954.22 -175088.92 49.6480387 -263.87459 -117.02617 142.068615 126.324753   1754.142 39.4730261
                   .225596E-4 47.7879673  61.704713 .079503459 62.0238392 958.245748 52145.1734 2589.73141 -1811.4581
Times of maxima :      .03284     .03922     .03282     .06681     .05062     .05379     .06644     .06645      .0865     .00278
                       .03141     .00556     .06681     .00556     .05379     .06681     .05062     .05379     .08663     .06661
                        .0672     .06644     .06645      .0865     .05187     .06681     .05379     .05388     .05187     .06693
                        .0521     .06705     .06893     .03284     .03922     .03282       .065     .06931      .0501        0.3
                          0.3        0.3        0.3        0.3        0.3     .04157     .03994     .04228     .05062
             Random switching times for simulation number  188  :
                                  10  2.2447368E-02   11  2.0821029E-02   12  2.2005290E-02   16  3.3091607E-02   17  3.2006775E-02
                                  18  3.0873709E-02

 27.8639           695005.249 .1543332E8  755586.72 1283.41828 .191995E-3 1719.29566 2368.60624  1.1503032 3200.38356 134813.092
                   112693.574 -112703.65 151643.714 112703.647 156944.649 151643.714 161.449584 156944.649 166017.147 159900.886
                   -9348.9287 164308.221 12496.7901  172997.59 211754.962   -151784. 156851.533 160429.513 211298.843 -154844.82
                   213318.396 -155578.83 162947.911 58.9493532 -277.78878 61.4648973 92.8068638 -80.421175 -1597.1652  40.630628
                   .233424E-4 50.7557951 56.4822365 .028890457 66.8457818 1238.71801 71843.8403 1513.07937 1614.49584
Times of maxima :      .03232     .02261     .02257     .04967     .04232     .04498     .04966     .03189     .04514     .02085
                       .00834     .00556     .04967     .00556     .04498     .04967     .04232     .04498     .04521     .04982
                       .02331     .04966     .03189     .04514     .03446     .04967     .04498     .04507     .03443      .0497
                        .0347     .04957     .04518     .03232     .02261     .02257     .04819     .04658     .04213        0.3
                          0.3        0.3        0.3        0.3        0.3     .03311     .03089     .03202     .04232
             Random switching times for simulation number  189  :
                                  10  2.7346970E-02   11  2.8870496E-02   12  2.7398009E-02   16  3.7524576E-02   17  3.7634022E-02
                                  18  3.8297303E-02

 184.246           .3113033E7 .1406375E8 .1203284E7 342694.414 .227175E-3 213297.178 914240.143 50.0756364 .1896311E7 112716.689
                    113388.52 -112703.65 -184371.37 112703.647 181334.782 -184371.37 175.619422 181334.782  185108.87  -177845.4
                   -49048.326  -186683.8 -82452.827 189648.801 -246608.55 184532.464 181194.696 216009.936 -272142.44 206528.004
                   -285210.38 231876.816 233440.945 -124.76044 265.176813 77.5655827 -209.07367 -158.10296 -1659.3584 96.1744434
                   .229579E-4 67.7431102 290.170024 .235310883 586.855111 2648.44413 62575.2184  1649.5736 1756.19422
Times of maxima :       .0279     .03116     .02779     .04181     .04214     .04383     .04158     .05799     .04354     .00278
                       .02737     .00556     .04181     .00556     .04383     .04181     .04214     .04383     .04365     .04145
                       .04253     .04158     .05799     .04354      .0435     .04181     .04383     .04376     .04362     .04193
                       .04356     .05859      .0437      .0279     .03116     .02779     .03983     .06253     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03754     .03831     .03765     .04214
             Random switching times for simulation number  190  :
                                  10  2.2150554E-02   11  2.4280352E-02   12  2.3912861E-02   16  3.2245219E-02   17  3.3486981E-02
                                  18  3.4410690E-02

 61.5204           872971.258 .1393225E8 .3157337E7 .2149669E7 .423671E-3 230683.549 .2906389E7 49.4748314 .1151417E8 112716.689
                   112693.574 -134219.67 -190399.24 134219.515 181748.514 -190399.24 239.831837 181748.514 202898.929 185824.109
                    57007.819 192607.321 -81956.702 198995.991 -242100.85 190552.713 181584.435 215160.957 -263148.11 217997.165
                   -277731.65 231706.669 231703.293 -66.067059 263.934157 125.645069 -187.54792 -202.66112 -2295.1993 442.975427
                   .241032E-4 120.095465 1143.26424 .548035711 5201.56675 1521.87056 60829.2053 2576.18627 2398.31837
Times of maxima :      .02411     .03107      .0245     .07502     .04165     .04464     .08344     .10799     .04428     .00278
                       .00834     .02218     .07502     .02218     .04464     .07502     .04165     .04464     .04411     .08125
                       .04397     .08344     .10799     .04428     .07693     .07502     .04464     .07695     .09366     .07511
                       .07673     .07502     .07686     .02411     .03107      .0245     .08981     .04336     .04157        0.3
                          0.3        0.3        0.3        0.3        0.3     .03226     .03443      .0335     .04165
             Random switching times for simulation number  191  :
                                  10  2.2184405E-02   11  2.3710467E-02   12  2.0849547E-02   16  3.2200838E-02   17  3.0763882E-02
                                  18  3.3434165E-02

 50.0809           445335.807 .1413307E8 202994.018 .1634132E7 .366041E-3 176095.066 .1393437E7 49.8429742 .2512269E7 112716.689
                   112693.574  -126744.2 -188866.12 126743.673 180443.285 -188866.12 222.924135 180443.285 -187576.33 183455.175
                   -52317.477 188141.973 -82261.057  -191463.4 -239832.77 189016.674  180297.07 215641.717 -265499.07 217762.988
                   -280409.09 232523.415 226647.276   -47.1877 265.829589 31.8585953 -186.76351 -183.31509 -2167.8872 303.908052
                   .238004E-4 76.8833985 924.317482 .461633405 2008.79443 1167.53724 62612.1127  818.07271 2229.24135
Times of maxima :      .02372     .03109     .02208      .0751     .04178      .0602     .08352     .10805     .07037     .00278
                       .00834     .02221      .0751     .02221      .0602      .0751     .04178      .0602     .07034      .0814
                       .07582     .08352     .10805     .07037     .07681      .0751      .0602     .07702     .07693     .07519
                       .07683     .07509     .07694     .02372     .03109     .02208     .08989     .04344     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03222     .03345     .03078     .04178
             Random switching times for simulation number  192  :
                                  10  3.1838722E-02   11  3.3957696E-02   12  3.3047074E-02   16  4.1264535E-02   17  4.3887132E-02
                                  18  4.3190173E-02

 285.591           638369.525 .1383926E8 .2965032E7 .2130842E7 .434945E-3 194766.642 .2912219E7 50.4281996 .1261685E8 112716.689
                   -118215.16 -112703.65 190343.671 112703.647 -180891.79 190343.671  -243.0018 -180891.79 -203533.14 -185620.57
                   -56466.671 -192624.14 82742.5773 -199498.44 241979.435 -190497.26 -180726.42 -215089.73 263489.199 -217743.37
                   278032.607 -232328.91 -230982.81  56.496439 -263.05191 -121.75861 187.472769 193.673267 2322.76213 446.437046
                   .234406E-4 115.008935 1176.91963 .550497036 5779.34337 1120.12788 57731.1062 2612.50273  -2430.018
Times of maxima :      .03329     .03925     .03361     .08334     .04997     .05298     .09177      .1163     .05261     .00278
                       .03305     .00556     .08334     .00556     .05298     .08334     .04997     .05298     .05244     .08958
                       .05233     .09177      .1163     .05261     .08526     .08334     .05298     .08527     .10198     .08343
                       .10189     .11692     .08519     .03329     .03925     .03361     .09814      .0517     .04987        0.3
                          0.3        0.3        0.3        0.3        0.3     .04128     .04321      .0439     .04997
             Random switching times for simulation number  193  :
                                  10  2.9389501E-02   11  2.9243278E-02   12  2.8795366E-02   16  3.9632643E-02   17  3.8297122E-02
                                  18  3.9094475E-02

 203.908           .1782429E7 .1390877E8  253326.16 2094.06074 .186997E-3 2650.00747 216159.807   5.550904 623382.158 -122891.86
                   112693.574 -112703.65 -161264.79 112703.647 -167332.06 -161264.79 -159.33445 -167332.06 -179738.84 169802.001
                   19522.9141 181403.028 -27452.011 -185787.69 -231925.14 161394.849 -167239.81 -172494.01 -243318.23  174963.23
                   -245411.01 186192.433  -172951.2 -94.404165 -263.71166 -35.589757 112.429711 -136.26984 1580.81187 41.3649206
                   .226421E-4 49.9353861 88.2106473 .038835466 195.033653 2220.79846 68916.5464 679.147563 -1593.3445
Times of maxima :      .02989     .03905     .03026     .04219     .05109     .05328     .04973     .04182     .05337     .02927
                       .00834     .00556     .04219     .00556     .05328     .04219     .05109     .05328     .05334     .04959
                       .04106     .04973     .04182     .05337     .04264     .04219     .05328     .05322     .04262     .04231
                       .04276     .04243     .05331     .02989     .03905     .03026     .04844     .04478     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .03965     .03911     .03831     .05109
             Random switching times for simulation number  194  :
                                  10  2.1217224E-02   11  2.2610343E-02   12  2.1937282E-02   16  3.0870269E-02   17  3.2078071E-02
                                  18  3.2302557E-02

 53.5034           .1188202E7 .1386798E8 855021.489 .1290132E7 .297129E-3 284901.349 .2960776E7 52.4457345 .3287239E7 112716.689
                   112693.574  -137468.9  -187829.5 137468.672 183027.128  -187829.5 200.846739 183027.128 187656.652 186776.448
                   -51703.588 192764.156 -84381.531 -193700.51 -248853.22 188016.411 182856.158 217941.443   -275286. 212892.763
                   -294747.84 229776.934 228149.378 77.0779408 263.324717 65.3843058 -183.78103 -155.63218 -1931.3891 342.271164
                    .23427E-4 85.2290033 1319.40004 .331163844 1996.03351 1639.20303 65743.6134 1280.95566 2008.46739
Times of maxima :      .02175     .03088     .02253     .04164     .04211     .04361     .05006     .07465     .05374     .00278
                       .00834     .02124     .04164     .02124     .04361     .04164     .04211     .04361     .04344     .04797
                       .04239     .05006     .07465     .05374     .04354     .04164     .04361     .04358     .04342     .05842
                       .04336     .07526     .04353     .02175     .03088     .02253     .05646     .07754     .04159        0.3
                          0.3        0.3        0.3        0.3        0.3     .03089     .03232     .03209     .04211
             Random switching times for simulation number  195  :
                                  10  2.2108417E-02   11  2.1538279E-02   12  2.2117552E-02   16  3.1726503E-02   17  3.1316090E-02
                                  18  3.1112839E-02

 45.3851           567198.721 .1383568E8 944320.579 2590.64092 .205211E-3 1929.24105  .180245E7 6.92330253 3024.85548 120694.106
                   112693.574 -112703.65  166701.75 112703.647 159389.654  166701.75 166.914076 159389.654 167898.446  184058.83
                    23648.082 189369.322 -30658.363 171224.113 224310.918 -166781.41 159305.172  -160760.5 233796.018 -175766.04
                   236827.363 -180842.39 168504.116 -53.254048 263.017848 68.7139207  104.05411 -106.91215 -1651.6004  42.013328
                   .233028E-4  50.486062 495.562787 .047238766 66.4901877  1129.2466 65997.1237 1245.38477 1669.14076
Times of maxima :       .0237     .03111     .02274     .03214     .04151      .0453      .0323     .04179     .04508     .02156
                       .00834     .00556     .03214     .00556      .0453     .03214     .04151      .0453     .04508     .03231
                       .04515      .0323     .04179     .04508      .0347     .03214      .0453     .05291      .0346     .03216
                       .03461     .03225     .04549      .0237     .03111     .02274     .04823     .04454      .0418        0.3
                          0.3        0.3        0.3        0.3        0.3     .03174     .03113     .03133     .04151
             Random switching times for simulation number  196  :
                                  10  2.2182142E-02   11  2.1368600E-02   12  2.1740251E-02   16  3.2148208E-02   17  3.1178422E-02
                                  18  3.2169144E-02

   20.52           589801.706 .1390084E8 696787.629 334778.695 .286657E-3 85547.5034 .2380215E7 54.3340473 .2998417E7 124903.479
                   112693.574 -112703.65 -184188.36 112703.647 178236.617 -184188.36 197.275578 178236.617 185465.669 181215.811
                   -49909.013 191077.172 -85887.179 -192872.56 -245841.93 184343.219 178102.132 209001.264 -268661.91   210352.9
                   -289971.84  227989.86 225092.194 -54.304774 263.636537 59.0248943 -183.23437 -155.84076 -1900.4258 120.098072
                   .234047E-4 63.4494175 727.524153 .293990281 1475.51603 1311.18604 81959.7622 999.480468 1972.75578
Times of maxima :      .02374     .03129     .02219     .05848     .04211     .06048     .05007     .07467     .05375     .02139
                       .00834     .00556     .05848     .00556     .06048     .05848     .04211     .06048     .04558     .04788
                       .05919     .05007     .07467     .05375     .04318     .05848     .06048      .0436     .04344     .05843
                       .04336     .07528     .04351     .02374     .03129     .02219     .05647     .07755     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03216     .03218     .03119     .04211
             Random switching times for simulation number  197  :
                                  10  3.6966293E-02   11  3.6307924E-02   12  3.7405062E-02   16  4.7306610E-02   17  4.7775393E-02
                                  18  4.6142177E-02

 354.755           .2376703E7 .1458189E8 724761.905 .1079487E7 .272739E-3 197304.364 .1451798E7 51.7914156 .3206416E7 136975.773
                   112693.574 -112703.65 187189.159 112703.647 -180952.58 187189.159  -192.4271 -180952.58 187328.298 -182200.18
                   49967.4137 -188318.05 83853.5017 193469.496 242684.763 -187344.54 -180787.89 -212109.77 268334.825 -211390.58
                   283845.977 -233284.31 -226273.82 109.011538 -270.01749 -60.198086 188.346744 155.554059 1843.44944 188.802032
                   .224837E-4 67.0861922 690.688877 .321210505 1747.55117 2377.55008 64583.6721 1204.20738  -1924.271
Times of maxima :      .03751      .0395     .04673     .06678     .05021     .05187     .05836     .08294     .06201     .03633
                       .00834     .00556     .06678     .00556     .05187     .06678     .05021     .05187     .06198     .05613
                       .08312     .05836     .08294     .06201     .05148     .06678     .05187     .06869     .06861     .06671
                       .06851     .08356     .06862     .03751      .0395     .04673     .08157     .08585     .05005        0.3
                          0.3        0.3        0.3        0.3        0.3     .04732     .04616     .04779     .05021
             Random switching times for simulation number  198  :
                                  10  2.5387731E-02   11  2.6282065E-02   12  2.5901997E-02   16  3.5571276E-02   17  3.5611744E-02
                                  18  3.5708091E-02

  141.24             .20487E7 .1389602E8 .2462439E7 .2185197E7 .429282E-3 209450.696  .291967E7 49.3823564 .9043144E7 112716.689
                    138485.18 -112703.65 -190504.01 112703.647 181243.002 -190504.01  241.41456 181243.002 197839.453  185829.71
                   56629.6888 192645.641 -81880.072 197860.957 -242153.96 190657.376 181112.444 215255.918  -263099.9 217734.296
                   -278236.29 231614.966 231783.762 -101.21019 263.590821 110.960337 -187.16835 -183.95973 -2309.0669 430.302894
                   .241248E-4 107.073425 1131.76714 .535136784 4962.75119 2044.73389 58261.2345 2172.22201  2414.1456
Times of maxima :      .02606     .03082     .02646     .07502     .04168     .09383     .08344     .10799     .04428     .00278
                       .02541     .00556     .07502     .00556     .09383     .07502     .04168     .09383     .04412     .08125
                       .04399     .08344     .10799     .04428     .07693     .07502     .09383     .07696     .09366     .07511
                       .07673      .1086     .07686     .02606     .03082     .02646     .08981     .04338     .04156        0.3
                          0.3        0.3        0.3        0.3        0.3     .03559     .03572     .03563     .04168
             Random switching times for simulation number  199  :
                                  10  2.8043132E-02   11  3.0003442E-02   12  2.9944180E-02   16  3.8727492E-02   17  3.9338583E-02
                                  18  3.9765749E-02

 210.348            .238094E7 .1396966E8 731883.478  2340.5505 .222715E-3 1685.47382 .1304085E7 4.96834199   2658.408 112716.689
                   112693.574 115861.606 -164001.59  -115864.8 -156544.53 -164001.59 -173.88714 -156544.53 -165270.39 -178304.14
                   -17788.573 -187871.76 -25971.561 -167420.94   209510.2 164074.922 -156461.26 -159384.88 210836.607 171656.585
                   -216961.12 172289.308 -169968.03 -109.10866 -264.28826 -60.493119 106.647203 103.957875  1725.9822 39.4581833
                   .225631E-4 47.8265918 263.189629 .044623157 63.0203097 2523.80546 68704.9605  977.19271 -1738.8714
Times of maxima :      .02861     .03964     .03057     .04072      .0506     .08678     .04088     .06704      .0865     .00278
                       .00834     .03001     .04072     .03001     .08678     .04072      .0506     .08678     .08666     .04095
                       .06718     .04088     .06704      .0865     .06868     .04072     .08678     .07021     .06866     .04078
                       .07577     .04093     .07034     .02861     .03964     .03057     .06508     .06934     .05031        0.3
                          0.3        0.3        0.3        0.3        0.3     .03874     .03978     .03935      .0506
             Random switching times for simulation number  200  :
                                  10  2.8478056E-02   11  2.8542886E-02   12  2.8476628E-02   16  3.8232571E-02   17  3.8249733E-02
                                  18  3.7881082E-02

 187.099           .3018801E7 .1458707E8 637751.301 .1227848E7 .259384E-3 95844.1053 .2899522E7 50.7470719 .2691158E7 112716.689
                   112693.574 -112703.65  -187640.6 112703.647 178490.261  -187640.6 187.656685 178490.261 -186489.73 186730.074
                   -54734.962   192587.5 -83003.768 -191984.24 -254084.94 187795.084 178354.937 214532.198 -281100.09 214985.059
                   -293206.19 231276.954 229503.807 -122.85766 270.065456 56.4690756 -187.29721 -161.38172 -1813.2834 312.492168
                   .231723E-4 62.7067856 1794.40702 .335389317 1623.41913 2805.35129 60753.8636 884.465336 1876.56685
Times of maxima :        .029     .03105     .03825     .05847      .0421     .06043     .05004     .07463     .05372     .00278
                       .00834     .00556     .05847     .00556     .06043     .05847      .0421     .06043      .0537     .04785
                       .05917     .05004     .07463     .05372      .0435     .05847     .06043     .06039     .04339      .0584
                       .04329     .07525      .0603       .029     .03105     .03825     .05643     .04383     .04163        0.3
                          0.3        0.3        0.3        0.3        0.3     .03825      .0379     .03826      .0421

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.3619614330000000E+09

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             3             3           98.500000
        28           1.4000000      1.57747800E+05             5             8           96.000000
        29           1.4500000      1.63381650E+05            13            21           89.500000
        30           1.5000000      1.69015500E+05            14            35           82.500000
        31           1.5500000      1.74649350E+05             6            41           79.500000
        32           1.6000000      1.80283200E+05             4            45           77.500000
        33           1.6500000      1.85917050E+05            11            56           72.000000
        34           1.7000000      1.91550900E+05           144           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62275000E+00     1.62802393E+00
                             Variance = 9.27883166E-03     9.81462111E-03
                   Standard deviation = 9.63266923E-02     9.90687696E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.86894128E-03
                             Variance = 7.14113302E-19     6.33863010E-08
                   Standard deviation = 8.45052248E-10     2.51766362E-04

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05            12            12           94.000000
        29           1.4500000      1.63381650E+05            17            29           85.500000
        30           1.5000000      1.69015500E+05            10            39           80.500000
        31           1.5500000      1.74649350E+05             8            47           76.500000
        32           1.6000000      1.80283200E+05            24            71           64.500000
        33           1.6500000      1.85917050E+05           129           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.57550000E+00     1.56983526E+00
                             Variance = 6.55753769E-03     5.97113472E-03
                   Standard deviation = 8.09786249E-02     7.72731177E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             6             6           97.000000
        29           1.4500000      1.63381650E+05            13            19           90.500000
        30           1.5000000      1.69015500E+05            14            33           83.500000
        31           1.5500000      1.74649350E+05             8            41           79.500000
        32           1.6000000      1.80283200E+05             4            45           77.500000
        33           1.6500000      1.85917050E+05            11            56           72.000000
        34           1.7000000      1.91550900E+05           144           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.62500000E+00     1.63038528E+00
                             Variance = 8.34170854E-03     8.79429708E-03
                   Standard deviation = 9.13329543E-02     9.37779136E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             6             6           97.000000
        30           1.5000000      1.69015500E+05            22            28           86.000000
        31           1.5500000      1.74649350E+05             7            35           82.500000
        32           1.6000000      1.80283200E+05             6            41           79.500000
        33           1.6500000      1.85917050E+05            24            65           67.500000
        34           1.7000000      1.91550900E+05            59           124           38.000000
        35           1.7500000      1.97184750E+05            27           151           24.500000
        36           1.8000000      2.02818600E+05            28           179           10.500000
        37           1.8500000      2.08452450E+05            21           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.66775000E+00     1.66520823E+00
                             Variance = 1.17687814E-02     1.14439137E-02
                   Standard deviation = 1.08484015E-01     1.06976229E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             7             7           96.500000
        30           1.5000000      1.69015500E+05             6            13           93.500000
        31           1.5500000      1.74649350E+05             8            21           89.500000
        32           1.6000000      1.80283200E+05            18            39           80.500000
        33           1.6500000      1.85917050E+05           145           184            8.000000
        34           1.7000000      1.91550900E+05            16           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.60900000E+00     1.61545690E+00
                             Variance = 2.65728643E-03     3.02691199E-03
                   Standard deviation = 5.15488742E-02     5.50173790E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             1             1           99.500000
         3            .1500000      1.69015500E+04             7             8           96.000000
         4            .2000000      2.25354000E+04            17            25           87.500000
         5            .2500000      2.81692500E+04             9            34           83.000000
         6            .3000000      3.38031000E+04             4            38           81.000000
         7            .3500000      3.94369500E+04             3            41           79.500000
         8            .4000000      4.50708000E+04             5            46           77.000000
         9            .4500000      5.07046500E+04            14            60           70.000000
        10            .5000000      5.63385000E+04           105           165           17.500000
        11            .5500000      6.19723500E+04            28           193            3.500000
        12            .6000000      6.76062000E+04             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.22250000E-01     4.19143340E-01
                             Variance = 1.51054648E-02     1.46125741E-02
                   Standard deviation = 1.22904291E-01     1.20882480E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             5             5           97.500000
        30           1.5000000      1.69015500E+05             7            12           94.000000
        31           1.5500000      1.74649350E+05             8            20           90.000000
        32           1.6000000      1.80283200E+05            10            30           85.000000
        33           1.6500000      1.85917050E+05            34            64           68.000000
        34           1.7000000      1.91550900E+05            60           124           38.000000
        35           1.7500000      1.97184750E+05            27           151           24.500000
        36           1.8000000      2.02818600E+05            28           179           10.500000
        37           1.8500000      2.08452450E+05            21           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67875000E+00     1.67658256E+00
                             Variance = 8.91802764E-03     8.47214891E-03
                   Standard deviation = 9.44353093E-02     9.20442769E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        28           1.4000000      1.57747800E+05             0             0          100.000000
        29           1.4500000      1.63381650E+05             2             2           99.000000
        30           1.5000000      1.69015500E+05             6             8           96.000000
        31           1.5500000      1.74649350E+05             2            10           95.000000
        32           1.6000000      1.80283200E+05            10            20           90.000000
        33           1.6500000      1.85917050E+05            13            33           83.500000
        34           1.7000000      1.91550900E+05            90           123           38.500000
        35           1.7500000      1.97184750E+05            77           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67600000E+00     1.67324353E+00
                             Variance = 3.69246231E-03     3.07937067E-03
                   Standard deviation = 6.07656343E-02     5.54920775E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         2            .1000000      1.12677000E+04             0             0          100.000000
         3            .1500000      1.69015500E+04             1             1           99.500000
         4            .2000000      2.25354000E+04             2             3           98.500000
         5            .2500000      2.81692500E+04            13            16           92.000000
         6            .3000000      3.38031000E+04             5            21           89.500000
         7            .3500000      3.94369500E+04             8            29           85.500000
         8            .4000000      4.50708000E+04             3            32           84.000000
         9            .4500000      5.07046500E+04             2            34           83.000000
        10            .5000000      5.63385000E+04             2            36           82.000000
        11            .5500000      6.19723500E+04             2            38           81.000000
        12            .6000000      6.76062000E+04             1            39           80.500000
        13            .6500000      7.32400500E+04             2            41           79.500000
        14            .7000000      7.88739000E+04             6            47           76.500000
        15            .7500000      8.45077500E+04           140           187            6.500000
        16            .8000000      9.01416000E+04            13           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.44000000E-01     6.47306680E-01
                             Variance = 3.03407035E-02     3.12931434E-02
                   Standard deviation = 1.74185830E-01     1.76898681E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05            15            15           92.500000
        31           1.5500000      1.74649350E+05            14            29           85.500000
        32           1.6000000      1.80283200E+05             6            35           82.500000
        33           1.6500000      1.85917050E+05             6            41           79.500000
        34           1.7000000      1.91550900E+05            40            81           59.500000
        35           1.7500000      1.97184750E+05            69           150           25.000000
        36           1.8000000      2.02818600E+05            50           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.68725000E+00     1.68632844E+00
                             Variance = 8.20345477E-03     7.98475496E-03
                   Standard deviation = 9.05729252E-02     8.93574561E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        29           1.4500000      1.63381650E+05             0             0          100.000000
        30           1.5000000      1.69015500E+05             6             6           97.000000
        31           1.5500000      1.74649350E+05             4            10           95.000000
        32           1.6000000      1.80283200E+05             8            18           91.000000
        33           1.6500000      1.85917050E+05            11            29           85.500000
        34           1.7000000      1.91550900E+05            44            73           63.500000
        35           1.7500000      1.97184750E+05            77           150           25.000000
        36           1.8000000      2.02818600E+05            50           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70350000E+00     1.70270478E+00
                             Variance = 4.86206030E-03     4.38770965E-03
                   Standard deviation = 6.97284755E-02     6.62397890E-02

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             7             7           96.500000
        17            .8500000      1.65886850E+05            19            26           87.000000
        18            .9000000      1.75644900E+05            15            41           79.500000
        19            .9500000      1.85402950E+05            12            53           73.500000
        20           1.0000000      1.95161000E+05           147           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.43250000E-01     9.40710465E-01
                             Variance = 3.44667085E-03     3.27824227E-03
                   Standard deviation = 5.87083542E-02     5.72559365E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             7             7           96.500000
        17            .8500000      1.65886850E+05            26            33           83.500000
        18            .9000000      1.75644900E+05            15            48           76.000000
        19            .9500000      1.85402950E+05           152           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.03000000E-01     9.05650823E-01
                             Variance = 1.80000000E-03     1.97723823E-03
                   Standard deviation = 4.24264069E-02     4.44661470E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            13            13           93.500000
        23           1.1500000      2.24435150E+05            10            23           88.500000
        24           1.2000000      2.34193200E+05            15            38           81.000000
        25           1.2500000      2.43951250E+05           133           171           14.500000
        26           1.3000000      2.53709300E+05            27           198            1.000000
        27           1.3500000      2.63467350E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.21425000E+00     1.22106218E+00
                             Variance = 2.48435930E-03     2.42786765E-03
                   Standard deviation = 4.98433476E-02     4.92733969E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            13            13           93.500000
        23           1.1500000      2.24435150E+05            10            23           88.500000
        24           1.2000000      2.34193200E+05            15            38           81.000000
        25           1.2500000      2.43951250E+05           133           171           14.500000
        26           1.3000000      2.53709300E+05            27           198            1.000000
        27           1.3500000      2.63467350E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.21425000E+00     1.22106218E+00
                             Variance = 2.48435930E-03     2.42786765E-03
                   Standard deviation = 4.98433476E-02     4.92733969E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             9             9           95.500000
        23           1.1500000      2.24435150E+05             8            17           91.500000
        24           1.2000000      2.34193200E+05             7            24           88.000000
        25           1.2500000      2.43951250E+05            11            35           82.500000
        26           1.3000000      2.53709300E+05             2            37           81.500000
        27           1.3500000      2.63467350E+05            66           103           48.500000
        28           1.4000000      2.73225400E+05            87           190            5.000000
        29           1.4500000      2.82983450E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32125000E+00     1.32176755E+00
                             Variance = 7.38536432E-03     6.85354129E-03
                   Standard deviation = 8.59381424E-02     8.27861177E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             2             2           99.000000
        17            .8500000      1.65886850E+05            13            15           92.500000
        18            .9000000      1.75644900E+05            14            29           85.500000
        19            .9500000      1.85402950E+05             8            37           81.500000
        20           1.0000000      1.95161000E+05             2            39           80.500000
        21           1.0500000      2.04919050E+05             6            45           77.500000
        22           1.1000000      2.14677100E+05            32            77           61.500000
        23           1.1500000      2.24435150E+05           123           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06400000E+00     1.05968863E+00
                             Variance = 1.03055276E-02     9.16728649E-03
                   Standard deviation = 1.01516145E-01     9.57459476E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            27            27           86.500000
        18            .9000000      1.75644900E+05            11            38           81.000000
        19            .9500000      1.85402950E+05             0            38           81.000000
        20           1.0000000      1.95161000E+05             6            44           78.000000
        21           1.0500000      2.04919050E+05             3            47           76.500000
        22           1.1000000      2.14677100E+05            32            79           60.500000
        23           1.1500000      2.24435150E+05           121           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05675000E+00     1.04895321E+00
                             Variance = 1.22155151E-02     1.08422789E-02
                   Standard deviation = 1.10523821E-01     1.04126264E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             9             9           95.500000
        23           1.1500000      2.24435150E+05             8            17           91.500000
        24           1.2000000      2.34193200E+05             7            24           88.000000
        25           1.2500000      2.43951250E+05            11            35           82.500000
        26           1.3000000      2.53709300E+05             2            37           81.500000
        27           1.3500000      2.63467350E+05            66           103           48.500000
        28           1.4000000      2.73225400E+05            87           190            5.000000
        29           1.4500000      2.82983450E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32125000E+00     1.32176755E+00
                             Variance = 7.38536432E-03     6.85354129E-03
                   Standard deviation = 8.59381424E-02     8.27861177E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05             1             1           99.500000
        17            .8500000      1.65886850E+05             7             8           96.000000
        18            .9000000      1.75644900E+05            13            21           89.500000
        19            .9500000      1.85402950E+05             7            28           86.000000
        20           1.0000000      1.95161000E+05             5            33           83.500000
        21           1.0500000      2.04919050E+05             4            37           81.500000
        22           1.1000000      2.14677100E+05             2            39           80.500000
        23           1.1500000      2.24435150E+05             2            41           79.500000
        24           1.2000000      2.34193200E+05           157           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12350000E+00     1.13281583E+00
                             Variance = 1.21334171E-02     1.30209487E-02
                   Standard deviation = 1.10151791E-01     1.14109372E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            10            10           95.000000
        18            .9000000      1.75644900E+05            22            32           84.000000
        19            .9500000      1.85402950E+05             4            36           82.000000
        20           1.0000000      1.95161000E+05             2            38           81.000000
        21           1.0500000      2.04919050E+05             0            38           81.000000
        22           1.1000000      2.14677100E+05             5            43           78.500000
        23           1.1500000      2.24435150E+05             7            50           75.000000
        24           1.2000000      2.34193200E+05           148           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11375000E+00     1.11684568E+00
                             Variance = 1.43577261E-02     1.44605396E-02
                   Standard deviation = 1.19823729E-01     1.20251984E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05            12            13           93.500000
        24           1.2000000      2.34193200E+05             8            21           89.500000
        25           1.2500000      2.43951250E+05             9            30           85.000000
        26           1.3000000      2.53709300E+05             7            37           81.500000
        27           1.3500000      2.63467350E+05             2            39           80.500000
        28           1.4000000      2.73225400E+05             9            48           76.000000
        29           1.4500000      2.82983450E+05           131           179           10.500000
        30           1.5000000      2.92741500E+05            14           193            3.500000
        31           1.5500000      3.02499550E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38475000E+00     1.38732789E+00
                             Variance = 1.02687814E-02     1.04166670E-02
                   Standard deviation = 1.01334996E-01     1.02062074E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05            12            13           93.500000
        24           1.2000000      2.34193200E+05             8            21           89.500000
        25           1.2500000      2.43951250E+05             9            30           85.000000
        26           1.3000000      2.53709300E+05             7            37           81.500000
        27           1.3500000      2.63467350E+05             2            39           80.500000
        28           1.4000000      2.73225400E+05             9            48           76.000000
        29           1.4500000      2.82983450E+05           131           179           10.500000
        30           1.5000000      2.92741500E+05            14           193            3.500000
        31           1.5500000      3.02499550E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38475000E+00     1.38732789E+00
                             Variance = 1.02687814E-02     1.04166670E-02
                   Standard deviation = 1.01334996E-01     1.02062074E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.90771488E+05     This occurred during
      simulation 60  for the variable having names  "T_MANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 60   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.06507635E+05     This occurred during
      simulation 7  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 7    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.00473682E+05     This occurred during
      simulation 7  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 7    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.55691411E+05     This occurred during
      simulation 135  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 135  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.81749196E+05     This occurred during
      simulation 135  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 135  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.98553650E+05     This occurred during
      simulation 135  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 135  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 5.81527294E+02     This occurred during
      simulation 125  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 125  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 6.80538337E+03     This occurred during
      simulation 100  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 100  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 8.35600733E+04     This occurred during
      simulation 86  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 86   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "RPI_C "            Switch  "XX0015"  to  "RPI_B "            Switch  "XX0016"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         *  C
    |X                                        |X                                        C*
    | X                                       | *  B                                    |C*
    |   *     A                               |   *B                                    |   * C
    |       *     A                           |  B    *                                 |       *C
    |           *  A                          |           *      B                      |          C*
    |                 * A                     |              B  *                       |     C           *
    |                       *  A              |                       *      B          |                       *  C
    |                           *A            |                       B   *             |                 C         *
    |  2.0000E-02         A       *           |  2.0000E-02         B       *           |  2.0000E-02              C  *
    |                         A *             |                           *B            |                           *    C
    |                      A*                 |                       *  B              |                       *C
    |                A*                       |                 * B                     |                 *       C
    |         A *                             |         B *                             |           *      C
    |     A *                                 |      B*                                 |       *  C
    |   *A                                    |  B*                                     |C  *
    A *                                       | *   B                                   | X
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *B                                        X
    A*                                        |*B                                       |* C
    |A*                                       | X                                       | *C
    |   *  A                                  | B *                                     |   *C
    |       *     A                           |      B*                                 |  C    *
    |           *   A                         |           X                             |        C  *
    |                 *      A                |              B  *                       |                 *        C
    |                 A     *                 |           B           *                 |                       * C
    |                           *      A      |                          B*             |                           X
    |  3.0000E-02                 *      A    |  3.0000E-02                 * B         |  3.0000E-02           C     *
    |                  A        *             |                           *   B         |                           X
    |                     A *                 |                       *       B         |               C       *
    |         A       *                       |               B *                       |                 *      C
    |        A  *                             |           X                             |           *  C
    |     A *                                 |       * B                               |    C  *
    |   * A                                   |   *   B                                 |   *  C
    |A*                                       | *B                                      |C*
    |X                                        B*                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 1.23950963E-02
 .... Questionable Kolmogorov-Smirnov test result = 6.10718203E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.55102973E-02
 .... Questionable Kolmogorov-Smirnov test result = 3.41877720E-03
 .... Questionable Kolmogorov-Smirnov test result = 7.46263100E-02
 .... Questionable Kolmogorov-Smirnov test result = 9.21296915E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.37.36              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1040   Factors = 519            924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21256     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                64.960     0.000    64.960
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     65.000     0.000    65.000

