   ---   327   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.39.48    Name of disk plot file is  shot0092.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0092.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmpcv93p3sj/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 158.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 172.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 186.                 |C 1/6
Comment card.   Card index = 187.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.48  <++++++>
Comment card.   Card index = 188.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 189.                 |C LINE CONSTANTS
Comment card.   Card index = 190.                 |C $ERASE
Comment card.   Card index = 191.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 192.                 |C METRIC
Comment card.   Card index = 193.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 194.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 195.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 196.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 197.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 198.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 199.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 211.                 |C 1/6
Comment card.   Card index = 212.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.49  <++++++>
Comment card.   Card index = 213.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 214.                 |C LINE CONSTANTS
Comment card.   Card index = 215.                 |C $ERASE
Comment card.   Card index = 216.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 217.                 |C METRIC
Comment card.   Card index = 218.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 219.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 220.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 221.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 222.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 223.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 224.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 236.                 |C 1/3
Comment card.   Card index = 237.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.49  <++++++>
Comment card.   Card index = 238.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 239.                 |C LINE CONSTANTS
Comment card.   Card index = 240.                 |C $ERASE
Comment card.   Card index = 241.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 242.                 |C METRIC
Comment card.   Card index = 243.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 244.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 245.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 246.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 247.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 248.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 249.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 261.                 |C 1/3
Comment card.   Card index = 262.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.28.50  <++++++>
Comment card.   Card index = 263.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 264.                 |C LINE CONSTANTS
Comment card.   Card index = 265.                 |C $ERASE
Comment card.   Card index = 266.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 267.                 |C METRIC
Comment card.   Card index = 268.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 269.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 270.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 271.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 272.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 273.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 274.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 129  97  |BLANK BRANCH
Comment card.   Card index = 287.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   1.94E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014RPI_C  .01941788     1.E+9                                             1
Switch.   2.05E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0015RPI_B  .02050554     1.E+9                                             1
Switch.   2.17E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016RPI_A  .02168382     1.E+9                                             1
Comment card.   Card index = 300.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   2.88E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANCMEASUC .02878599     1.E+9                                             3
Switch.   3.22E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANAMEASUA  .0322162     1.E+9                                             3
Comment card.   Card index = 306.                 |C 0.0008125
Switch.   3.09E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANBMEASUB .03093359     1.E+9                                             3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 309.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 310.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 314.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 318.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*
              |PROPOA*PROPOB*PROPOC*
              |---------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  48   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   15     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  1.94200000E-02  sec.
   2000       .02  .2284204E7        0.0        0.0  1.4449718 1.15249992  35.274791 2.81778369 3.20185161 60.7153057 42747.6704
                   -48370.724 -87267.586 34364.4703 74758.8696 -111950.61 -14006.254 -12508.717 -69202.939 -78333.413  -11991.83
                   -12452.983 -19558.977 -20849.369 -90790.709 55196.6847 1497.53709 -56694.222  -65880.43 66341.5831 -461.15285
                   71231.7315 -1290.3918  -69941.34 106.869176        0.0        0.0        0.0        0.0        0.0 .717123E-3
                   .740835E-3 .009310994 .234891E-3 .262275E-3 .006956165 804.782845        0.0        0.0
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.05100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.16900000E-02  sec.
   2500      .025  90885.0942 164077.328 24549.5001 79.8713006 36.7123286 21.4716555 81.7245033 43.1332353 19.4690909  -8526.903
                   4431.65884  11456.957 -108564.49  59141.999 62518.3638 -104132.83 70598.9559 53991.4608 53104.7846 -106002.74
                   75449.5841 -105333.97 76524.1175  51412.077  -158124.3 174731.791 -16607.495   -22344.8 -159107.53 181452.328
                   -156746.05 181858.089  -25112.04 -21.317258 28.6423924 11.0791471        0.0        0.0        0.0 .172048677
                    .61970632 .252555316   .1834311 1.21099687 .886177089 2271.93249 1818.03645 648.400003
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  2.87900000E-02  sec.
   3000       .03         0.0 14625.1131   178488.5 3.73034764 86.1764721 40.7616205 4.12231802 84.1295925 42.8668567        0.0
                    -11949.51  3420.5395 34453.8859 -111585.52 74390.5951 22504.3755 -108164.98 74390.5951  74459.788 22633.1141
                   -107562.42 23657.1846 -106872.68 76287.4559  -51886.22 -130669.35 182555.574 182022.211 -51826.674 -130195.54
                   -52630.271 -130529.87 183160.137        0.0 8.55134876 -29.873776 22.2560535        0.0        0.0 .398558502
                   .759268901 .587409079 .412173827 1.35149651 1.22561349 2438.36285 2486.78729 1144.50964
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.09400000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.22200000E-02  sec.
   3500      .035         0.0        0.0        0.0 64.1012834 .622640678 81.7446465 63.8248858 .346194957 84.1084677        0.0
                          0.0        0.0  93287.977 9194.13884 -105346.95  93287.977 9194.13884 -105346.95 -106401.67  93136.302
                   8032.69629  93086.636 6855.71383 -106859.26 198634.928 -84093.838 -114541.09 -114434.37 199537.976 -85103.606
                   199945.899 -86230.922 -113714.98        0.0        0.0        0.0 12.5522456 12.1923393 -25.983627 .713696594
                   1.00937701 .715322492 .729819227  1.6059373 1.35486716 2438.36285 2492.95926 1400.75677
   4000       .04         0.0        0.0        0.0 64.5789857 78.9456106 1.22239116 65.1947845 79.1920724 1.31004522        0.0
                          0.0        0.0 -93634.937 103527.638 -12882.419 -93634.937 103527.638 -12882.419 -13384.489 -94182.575
                   103860.409  -94080.31 103689.115 -13336.303 -80752.518 197162.575 -116410.06  -117244.9 -80798.086 198042.984
                   -80744.007 197769.425 -117025.42        0.0        0.0        0.0 -29.807108 22.6166712  8.8904416 .831808794
                    1.3076822 1.01514472  .84944143 1.90741347 1.65765799 2438.36285 2492.95926 1400.75677
   4500      .045         0.0        0.0        0.0 9.25095078 42.0505096 91.3936135 9.57254725 42.6966145 92.0288746        0.0
                          0.0        0.0  -35439.33 -75557.563 111391.034  -35439.33 -75557.563 111391.034 111812.101  -35830.92
                   -75794.029 -36050.067 -76135.821 111777.494 -146830.36 -40118.234 186948.598  187606.13 -147643.02 -39963.109
                   -147827.56 -40085.754 187913.314        0.0        0.0        0.0 8.05778215 -30.987316 26.4508487 1.16974471
                   1.43605413 1.26655786 1.19198778 2.03706063 1.91163004 2438.36285 2492.95926 1400.75677
   5000       .05         0.0        0.0        0.0 97.2034722 24.2494969 23.1080335 98.9800483 24.4811642 22.8024429        0.0
                          0.0        0.0 114877.031 -57377.772 -56011.062 114877.031 -57377.772 -56011.062 -55804.865  115655.31
                   -57633.347 115922.074 -57651.199 -55639.472 170888.093  -172254.8 1366.70987 1828.48259 171460.175 -173288.66
                   171561.546 -173573.27 2011.72711        0.0        0.0        0.0 26.2548113 2.41330148  -27.43528 1.37093352
                   1.79392343 1.42434836 1.39518623 2.39917948 2.07112493 2438.36285 2492.95926 1400.75677
   5500      .055         0.0        0.0        0.0 8.81339592 92.7358974 42.5782172 8.78975362 94.2535048 43.2125355        0.0
                          0.0        0.0 -34591.067 112206.044 -76030.185 -34591.067 112206.044 -76030.185 -76437.583 -34529.897
                   112914.311 -34544.639 113120.435  -76594.43 41439.1188 146797.111 -188236.23 -189351.89 41907.6862 147444.208
                   42049.7904 147665.074 -189714.86        0.0        0.0        0.0 -21.696945 27.4321256 -6.1897255 1.57286095
                   1.95102355 1.78101336 1.59939211 2.55759656 2.43163537 2438.36285 2492.95926 1400.75677
   6000       .06         0.0        0.0        0.0 62.0069096 .993660602 79.3508158 62.5101899 .992941487 79.9193629        0.0
                          0.0        0.0 -91751.327  -11614.79 103792.987 -91751.327  -11614.79 103792.987 104059.495 -92083.396
                   -11658.904 -92122.926 -11610.586 104164.161 -195544.31 80136.5378 115407.777 115718.399 -196142.89 80424.4916
                   -196287.09 80512.3396 115774.747        0.0        0.0        0.0 -13.383294 -17.385089 29.4188824  1.9087309
                   2.20357309 1.90868526 1.93851503 2.81337549 2.56032192 2438.36285 2492.95926 1400.75677
   6500      .065         0.0        0.0        0.0 61.4061685 79.7738741 1.09701845 61.5471755 80.6910701 1.16144563        0.0
                          0.0        0.0 91305.7888 -104069.31 12203.9179 91305.7888 -104069.31 12203.9179 12508.8436 91413.4761
                    -104500.7 91410.5614 -104665.86 12557.1694 79101.8708 -195375.09 116273.223 117009.548 78904.6324 -195914.18
                    78853.392 -196076.42  117223.03        0.0        0.0        0.0 29.9088464 -17.939079  -12.84615 2.02646126
                   2.50206519 2.20904843 2.05738482 3.11480053  2.8644684 2438.36285 2492.95926 1400.75677
   7000       .07         0.0        0.0        0.0 9.29301804 42.0857353 92.2060263  9.4802412 42.2085819 93.5145865        0.0
                          0.0        0.0 35519.8156  75589.204 -111885.03 35519.8156  75589.204 -111885.03 -112504.09 35794.6137
                   75695.5575  35875.834 75699.4446 -112676.15 147404.841 40069.3884 -187474.23 -188199.64 148298.701 39900.9439
                   148551.982 39823.6105 -188375.59        0.0        0.0        0.0 -6.4954626 28.4907169 -22.219609 2.36353885
                    2.6306828 2.45959762 2.39839668 3.24489511 3.11720128 2438.36285 2492.95926 1400.75677
   7500      .075         0.0        0.0        0.0 96.1754284  24.181796  23.505448 97.5633296 24.4692463 23.4769621        0.0
                          0.0        0.0 -114267.93 57297.6208 56490.6509 -114267.93 57297.6208 56490.6509   56508.08 -114845.01
                   57605.2708 -115089.48 57637.1647 56456.4104 -170758.59 171565.555  -806.9699 -1097.1908 -171353.09 172450.279
                   -171545.89 172726.642 -1180.7542        0.0        0.0        0.0 -26.439596 .661500439 26.1458365 2.56392061
                   2.98765681 2.61822946 2.60032048 3.60580428 3.27790211 2438.36285 2492.95926 1400.75677
   8000       .08         0.0        0.0        0.0 8.85304398 91.3109108 43.1191802 8.79014685 92.2058144 43.7575144        0.0
                          0.0        0.0 34668.7851 -111340.62 76511.6487 34668.7851 -111340.62 76511.6487 76967.9422 34566.5253
                    -111754.3 34545.4121  -111884.9 77075.9053 -41842.864 -146009.41 187852.272 188722.245 -42401.417 -146320.83
                   -42530.493 -146430.31 188960.802        0.0        0.0        0.0 22.3900179 -28.946287 7.07051307 2.76655739
                   3.14462274 2.97481573 2.80566164 3.76403672  3.6382182 2438.36285 2492.95926 1400.75677
   8500      .085         0.0        0.0        0.0 62.7586625 .955268663 79.1839819 63.6563906 .948400131 79.6955341        0.0
                          0.0        0.0 92305.8344 11388.1998 -103683.82 92305.8344 11388.1998 -103683.82 -103925.35 92839.5297
                   11390.5277 92963.6823 11347.1845 -104018.19 195989.652 -80917.635 -115072.02 -115315.88 196764.877 -81449.002
                   196981.875 -81616.498 -115365.38        0.0        0.0        0.0 12.5232943 17.7481298 -29.967365 3.10240162
                   3.39730533 3.10271043 3.14475805 4.01996313 3.76724579 2438.36285 2492.95926 1400.75677
   9000       .09         0.0        0.0        0.0 61.9235901 80.0401908 1.09196037 62.4000903  81.012393 1.15821945        0.0
                          0.0        0.0 -91689.663 104242.872 -12175.751 -91689.663 104242.872 -12175.751 -12491.864 -91976.142
                   104700.681 -92041.761 104874.051 -12539.717 -79513.912 195932.535 -116418.62 -117192.54 -79484.278 196676.823
                   -79502.044 196915.812 -117413.77        0.0        0.0        0.0 -29.834169 17.5502941 12.4153103 3.22036624
                   3.69565541 3.40280344 3.26398089 4.32115577 4.07101066 2438.36285 2492.95926 1400.75677
   9500      .095         0.0        0.0        0.0 9.25743165 42.3939323 91.7673054 9.41810065 42.6751628 92.8949248        0.0
                          0.0        0.0 -35451.741 -75865.472 111618.531 -35451.741 -75865.472 111618.531 112152.592   -35696.1
                   -76074.068 -35758.062 -76116.692 112302.211 -147070.27 -40413.731 187484.003  188226.66 -147848.69 -40377.968
                   -148060.27  -40358.63 188418.903        0.0        0.0        0.0 6.31489375 -28.708091  22.463624  3.5573096
                   3.82443424 3.65330828 3.60477255 4.45149688 4.32368093 2438.36285 2492.95926 1400.75677
  10000       0.1         0.0        0.0        0.0 95.8230787 24.2025599 23.4926323  97.030617  24.523556 23.4734359        0.0
                          0.0        0.0 114058.426 -57322.215 -56475.249 114058.426 -57322.215 -56475.249 -56495.047 114557.958
                   -57653.681 114774.843 -57701.092 -56452.171 170533.674 -171380.64 846.966293 1158.63401 171053.005 -172211.64
                   171227.014 -172475.94 1248.92177        0.0        0.0        0.0 26.5369595 -.27782983 -26.332174  3.7577926
                   4.18140802 3.81195245 3.80684644  4.8124139 4.48439517 2438.36285 2492.95926 1400.75677
  10500      .105         0.0        0.0        0.0 8.81881267  91.326183 43.1779421 8.74255924 92.2457769 43.8349817        0.0
                          0.0        0.0 -34601.695 111349.934 -76563.765 -34601.695 111349.934 -76563.765 -77031.216 -34478.008
                   111774.765 -34451.775  111909.14 -77144.102 41962.0703 145951.629  -187913.7 -188805.98  42553.208 146252.773
                   42692.3267 146360.915 -189053.24        0.0        0.0        0.0 -22.216166 28.7643236 -6.7539917 3.96030468
                   4.33847945 4.16851316 4.01200326 4.97080386 4.84466812 2438.36285 2492.95926 1400.75677
  11000       .11         0.0        0.0        0.0  62.699613 .951491106 79.3149681 63.5794283 .942712671 79.8746647        0.0
                          0.0        0.0 -92262.399  -11365.66 103769.539 -92262.399  -11365.66 103769.539 104038.507 -92782.778
                   -11357.552 -92907.467 -11313.109 104135.028 -196031.94 80896.7385   115135.2 115396.058 -196821.28 81425.2261
                    -197042.5 81594.3581 115448.137        0.0        0.0        0.0 -12.594595 -17.478901  29.872951 4.29610675
                   4.59105825 4.29645873 4.35103848  5.2265728   4.973773 2438.36285 2492.95926 1400.75677
  11500      .115         0.0        0.0        0.0 61.9450603  79.946385 1.09577256 62.4420749 80.8681007 1.16489697        0.0
                          0.0        0.0 91705.5569 -104181.77 12196.9859 91705.5569 -104181.77 12196.9859 12526.8227 92002.1327
                    -104613.9 92072.7205 -104780.61  12575.813  79508.571 -195887.33 116378.755 117140.725 79475.3099 -196616.03
                   79496.9075 -196853.33 117356.426        0.0        0.0        0.0  29.917429 -17.727902 -12.385764 4.41408293
                   4.88941952 4.59654981  4.4702786  5.5277811 5.27753666 2438.36285 2492.95926 1400.75677
  12000       .12         0.0        0.0        0.0 9.27381052 42.3769662 91.7713055 9.44212485 42.6361077 92.8919393        0.0
                          0.0        0.0 35483.0891 75850.2896 -111620.96 35483.0891 75850.2896 -111620.96 -112153.88 35738.6761
                   76046.5026   35803.64 76081.8541 -112300.41 147104.053 40367.2005 -187471.25 -188200.38 147892.552 40307.8266
                   148104.046 40278.2141 -188382.26        0.0        0.0        0.0 -6.4315032 28.7680743 -22.501707 4.75105871
                   5.01817815 4.84709075 4.81111837 5.65809283 5.53026198 2438.36285 2492.95926 1400.75677
  12500      .125         0.0        0.0        0.0 95.8861175 24.2037196 23.4942591  97.120078 24.5236975 23.4752704        0.0
                          0.0        0.0 -114095.94 57323.5884 56477.2042 -114095.94 57323.5884 56477.2042  56498.262  -114608.7
                   57654.0659 -114827.74 57701.2588 56454.3763 -170573.14 171419.525  -846.3842 -1155.8039 -171106.96 172262.768
                   -171282.12    172529. -1246.8824        0.0        0.0        0.0 -26.493758 .218253687 26.2995287 4.95156211
                   5.37515918 5.00570251 5.01322195 6.01902021 5.69092729 2438.36285 2492.95926 1400.75677
  13000       .13         0.0        0.0        0.0 8.82296766 91.3551499 43.1466719 8.74416121 92.2816082 43.7877198        0.0
                          0.0        0.0 34609.8451 -111367.59 76536.0357 34609.8451 -111367.59 76536.0357 76995.6586 34484.4323
                   -111795.54 34454.9315 -111930.87 77102.5032 -41926.191 -145977.44 187903.628 188791.203 -42511.226 -146279.98
                   -42647.572  -146385.8 189033.376        0.0        0.0        0.0 22.1836085 -28.750465 6.78170162  5.1540573
                   5.53222868 5.36226161 5.21835439 6.17740856 6.05119782 2438.36285 2492.95926 1400.75677
  13500      .135         0.0        0.0        0.0 62.6733292 .949508956 79.2947246 63.5351388 .940330875 79.8570024        0.0
                          0.0        0.0 92243.0586 11353.8158  -103756.3 92243.0586 11353.8158  -103756.3 -104023.88  92755.843
                   11344.4115 92875.1021 11298.8088 -104123.51 195999.355 -80889.243 -115110.11 -115368.29 196779.719 -81411.431
                   196998.616 -81576.293 -115422.32        0.0        0.0        0.0 12.6117249 17.4968678 -29.882278 5.48986426
                   5.78481438 5.49020215 5.55739731 6.43318703 6.18029537 2438.36285 2492.95926 1400.75677
  14000       .14         0.0        0.0        0.0 61.9324588 79.9547035 1.09830996 62.4195154  80.878582 1.16812966        0.0
                          0.0        0.0 -91696.229 104187.189   -12211.1 -91696.229 104187.189   -12211.1 -12540.267 -91987.966
                   104622.755 -92056.087 104787.403  -12593.25 -79485.129 195883.418 -116398.29 -117163.02   -79447.7 196610.721
                   -79462.836  196843.49 -117380.65        0.0        0.0        0.0 -29.896104 17.7274318 12.3938754  5.6078335
                   6.08317981 5.79029694 5.67662691 6.73440254 6.48406408 2438.36285 2492.95926 1400.75677
  14500      .145         0.0        0.0        0.0 9.27357875 42.3719893 91.7873432 9.44116387 42.6415953 92.9282319        0.0
                          0.0        0.0 -35482.646 -75845.835 111630.717 -35482.646 -75845.835 111630.717 112170.112 -35736.519
                   -76047.164 -35801.818  -76086.75 112322.342 -147113.36  -40363.19 187476.552 188217.276 -147906.63 -40310.645
                   -148124.16 -40284.932 188409.092        0.0        0.0        0.0 6.41435028 -28.745567 22.5169522 5.94480943
                   6.21193025 6.04083883 6.01746594 6.86470107 6.73679045 2438.36285 2492.95926 1400.75677
  15000       .15         0.0        0.0        0.0 95.8987076 24.1987395 23.4904406 97.1438376 24.5178664 23.4711384        0.0
                          0.0        0.0 114103.427 -57317.691 -56472.614 114103.427 -57317.691 -56472.614 -56491.774 114619.332
                    -57647.04 114841.787 -57694.398 -56449.408 170576.042 -171421.12 845.076358 1155.26623 171111.106 -172266.37
                   171291.194 -172536.19 1244.99073        0.0        0.0        0.0 26.5218985 -.23520388 -26.311745 6.14530972
                   6.56891764 6.19944806 6.21956582 7.22563878 6.89745189 2438.36285 2492.95926 1400.75677
  15500      .155         0.0        0.0        0.0 8.82211104 91.3612481 43.1471776 8.74711488 92.2991555 43.7880615        0.0
                          0.0        0.0 -34608.165 111371.309 -76536.484 -34608.165 111371.309 -76536.484  -76993.93 -34486.453
                   111803.921  -34460.75 111941.514 -77102.804 41928.3192 145979.474 -187907.79 -188797.85 42507.4774 146290.373
                   42642.0538 146402.264 -189044.32        0.0        0.0        0.0 -22.215611 28.7623621  -6.771987 6.34780947
                   6.72598658 6.55601501 6.42470438  7.3840251  7.2577339 2438.36285 2492.95926 1400.75677
  16000       .16         0.0        0.0        0.0 62.6779201 .951581995 79.3043947 63.5477597 .942885603 79.8590375        0.0
                          0.0        0.0 -92246.437 -11366.203 103762.623 -92246.437 -11366.203 103762.623 104029.277 -92761.349
                   -11358.219 -92884.326 -11314.147  104124.84 -196009.06 80880.2337 115128.826 115387.496 -196790.63 81403.1303
                   -197009.17 81570.1793 115438.987        0.0        0.0        0.0 -12.600184 -17.511485 29.8717463 6.68362103
                   6.97857208  6.6839509 6.76375398 7.63980385 7.38682422 2438.36285 2492.95926 1400.75677
  16500      .165         0.0        0.0        0.0 61.9296642 79.9516526 1.09593159  62.419488 80.8764475 1.16507204        0.0
                          0.0        0.0 91694.1598  -104185.2  12197.871 91694.1598  -104185.2  12197.871 12527.6441 91986.7649
                    -104618.9 92056.0664 -104786.02  12576.758 79496.2888 -195879.36 116383.072 117146.542 79459.1208 -196605.66
                   79479.3085 -196842.09 117362.778        0.0        0.0        0.0 29.8956084 -17.713012 -12.403197 6.80158667
                   7.27693839 6.98404699 6.88297816 7.94101965 7.69059559 2438.36285 2492.95926 1400.75677
  17000       .17         0.0        0.0        0.0 9.27203403 42.3708764 91.7833502 9.43930155 42.6271841 92.9103302        0.0
                          0.0        0.0 35479.6904 75844.8394 -111628.29 35479.6904 75844.8394 -111628.29   -112164. 35733.7279
                   76039.1005 35798.2868 76073.8918 -112311.52 147107.979  40365.149 -187473.13  -188203.1 147897.726 40305.3726
                   148109.809 40275.6051 -188385.41        0.0        0.0        0.0 -6.4174871 28.7479289 -22.494978 7.13856215
                    7.4056921 7.23458525 7.22381747 8.07132398 7.94331691 2438.36285 2492.95926 1400.75677
  17500      .175         0.0        0.0        0.0 95.8886188 24.2013947 23.4921467 97.1238018 24.5204133 23.4722284        0.0
                          0.0        0.0 -114097.43 57320.8352 56474.6651 -114097.43 57320.8352 56474.6651  56494.897 -114610.62
                   57650.5107 -114829.94  57697.395 56450.7184 -170572.09  171418.26 -846.17012 -1155.6137 -171105.52 172261.134
                   -171280.66 172527.338 -1246.6766        0.0        0.0        0.0 -26.500698 .237416685 26.2994318 7.33906079
                   7.76267356 7.39320011  7.4259139 8.43225214 8.10398684 2438.36285 2492.95926 1400.75677
  18000       .18         0.0        0.0        0.0 8.82246726 91.3524786 43.1494531 8.74346898 92.2778763 43.7917975        0.0
                          0.0        0.0 34608.8637 -111365.96 76538.5024 34608.8637 -111365.96 76538.5024 76998.9371 34483.1294
                   -111793.47 34453.5676 -111928.61 77106.0931 -41929.639 -145974.83 187904.466 188792.403 -42515.808  -146276.6
                   -42652.526 -146382.18 189034.703        0.0        0.0        0.0 22.1940152 -28.756301  6.7875223 7.54156143
                   7.91973966 7.74976133 7.63105456 8.59063533 8.46426055 2438.36285 2492.95926 1400.75677
  18500      .185         0.0        0.0        0.0  62.678982 .949754602 79.2944722 63.5436694 .940688658 79.8563969        0.0
                          0.0        0.0 92247.2185 11355.2844 -103756.13 92247.2185 11355.2844 -103756.13 -104023.52 92761.5265
                   11346.4326 92881.3368 11300.9581 -104123.12 196003.349 -80891.934 -115111.42 -115369.95 196785.047 -81415.094
                   197004.456 -81580.379 -115424.08        0.0        0.0        0.0 12.6091802 17.5022164 -29.882886 7.87736909
                   8.17232794 7.87770005 7.97009851  8.8464177 8.59335533 2438.36285 2492.95926 1400.75677
  19000       .19         0.0        0.0        0.0 61.9334615 79.9571824 1.09783822 62.4210441 80.8821855 1.16741552        0.0
                          0.0        0.0 -91696.971 104188.804 -12208.477 -91696.971 104188.804 -12208.477 -12536.765 -91988.944
                     104624.9 -92057.214 104789.737   -12589.4 -79488.494 195885.775 -116397.28 -117161.67 -79452.179 196613.844
                   -79467.814 196846.951 -117379.14        0.0        0.0        0.0 -29.896741 17.7248954 12.3935154 7.99533832
                   8.47069258 8.17779495  8.0893281 9.14763198 8.89712424 2438.36285 2492.95926 1400.75677
  19500      .195         0.0        0.0        0.0 9.27290975  42.372547 91.7856238 9.44016731  42.642277 92.9255499        0.0
                          0.0        0.0 -35481.366 -75846.335 111629.671 -35481.366 -75846.335 111629.671 112168.657 -35734.833
                    -76047.77 -35799.928 -76087.358 112320.721 -147111.04 -40364.969 187476.006 188216.427 -147903.49 -40312.937
                   -148120.65  -40287.43 188408.079        0.0        0.0        0.0 6.41390871 -28.747573 22.5152561 8.33231387
                    8.5994442 8.42833599 8.43016657  9.2779323 9.14984934 2438.36285 2492.95926 1400.75677
  20000       0.2         0.0        0.0        0.0 95.8962177 24.1990303 23.4905505  97.140071 24.5182872 23.4713033        0.0
                          0.0        0.0 114101.946 -57318.035 -56472.747 114101.946 -57318.035 -56472.747 -56491.969  114617.32
                   -57647.504  114839.56 -57694.894 -56449.606 170574.693 -171419.98  845.28863 1155.53549 171109.288 -172264.82
                   171289.166 -172534.45 1245.28763        0.0        0.0        0.0 26.5198718 -.23427853 -26.312272 8.53281383
                   8.95643109  8.5869461 8.63226595 9.63886926  9.3105121 2438.36285 2492.95926 1400.75677
  20500      .205         0.0        0.0        0.0 8.82216547 91.3600491 43.1479165 8.74718476 92.2972665 43.7891899        0.0
                          0.0        0.0 -34608.272 111370.578  -76537.14 -34608.272 111370.578  -76537.14 -76994.844 -34486.595
                   111802.888 -34460.888 111940.368 -77103.797 41928.8678  145978.85 -187907.72 -188797.73  42508.249 146289.483
                   42642.9096 146401.256 -189044.17        0.0        0.0        0.0  -22.21389  28.761003 -6.7715457 8.73531362
                   9.11350012 8.94351236 8.83740457 9.79725572 9.67079307 2438.36285 2492.95926 1400.75677
  21000       .21         0.0        0.0        0.0 62.6781555 .951558095 79.3041414 63.5480704 .942858324  79.858747        0.0
                          0.0        0.0  -92246.61 -11366.061 103762.457  -92246.61 -11366.061 103762.457 104029.095 -92761.556
                   -11358.045 -92884.553 -11313.983 104124.651 -196009.07 80880.5497 115128.517  115387.14 -196790.65 81403.5113
                    -197009.2   81570.57 115438.634        0.0        0.0        0.0 -12.600736 -17.509602 29.8719174 9.07112463
                   9.36608541 9.07144869 9.17645335 10.0530341 9.79988406 2438.36285 2492.95926 1400.75677
  21500      .215         0.0        0.0        0.0 61.9298518 79.9514719 1.09600233 62.4197632 80.8761844 1.16517794        0.0
                          0.0        0.0 91694.2986 -104185.08 12198.2646 91694.2986 -104185.08 12198.2646 12528.1545 91986.9535
                   -104618.75 92056.2694 -104785.85 12577.3295  79496.034 -195879.38 116383.348 117146.902  79458.799  -196605.7
                   79478.9398 -196842.12 117363.179        0.0        0.0        0.0 29.8964291  -17.71377 -12.402491 9.18909072
                   9.66445154 9.37154469 9.29567821 10.3542497 10.1036553 2438.36285 2492.95926 1400.75677
  22000       .22         0.0        0.0        0.0 9.27221467 42.3711002 91.7832893 9.43956368 42.6276162 92.9103108        0.0
                          0.0        0.0  35480.036 75845.0397 -111628.25  35480.036 75845.0397 -111628.25 -112163.97 35734.1857
                   76039.4244 35798.7838 76074.2774 -112311.51 147108.287 40365.0038 -187473.29 -188203.39 147898.151 40305.2386
                   148110.295 40275.4936 -188385.79        0.0        0.0        0.0 -6.4177467  28.748446 -22.495489 9.52606622
                   9.79320537 9.62208306 9.63651753 10.4845542 10.3563768 2438.36285 2492.95926 1400.75677
  22500      .225         0.0        0.0        0.0 95.8888265 24.2014408 23.4922704  97.124128 24.5205055 23.4724084        0.0
                          0.0        0.0 -114097.55 57320.8898 56474.8138 -114097.55 57320.8898 56474.8138 56495.0816 -114610.79
                   57650.5974 -114830.14 57697.5035 56450.9349 -170572.36 171418.439 -846.07599 -1155.5158 -171105.87 172261.388
                   -171281.07 172527.639 -1246.5686        0.0        0.0        0.0 -26.500971 .236964792 26.2996053 9.72656502
                   10.1501869 9.78069776 9.83861421 10.8454824 10.5170465 2438.36285 2492.95926 1400.75677
  23000       .23         0.0        0.0        0.0 8.82249411  91.352697 43.1493096 8.74352583 92.2782787 43.7915668        0.0
                          0.0        0.0 34608.9163  -111366.1 76538.3751 34608.9163  -111366.1 76538.3751 76998.7422 34483.2079
                   -111793.68 34453.6796 -111928.85   77105.89 -41929.459 -145975.01 187904.472 188792.418 -42515.534 -146276.88
                    -42652.21 -146382.53 189034.743        0.0        0.0        0.0 22.1941386 -28.756331 6.78715368  9.9290655
                   10.3072531  10.137259 10.0437546 11.0038658 10.8773203 2438.36285 2492.95926 1400.75677
  23500      .235         0.0        0.0        0.0 62.6787861 .949767833  79.294606 63.5434086 .940700788 79.8564879        0.0
                          0.0        0.0 92247.0743 11355.3635 -103756.22 92247.0743 11355.3635 -103756.22 -104023.59 92761.3599
                    11346.526 92881.1463  11301.031 -104123.18 196003.293 -80891.711 -115111.58 -115370.12 196784.951 -81414.834
                   197004.324 -81580.115 -115424.21        0.0        0.0        0.0 12.6090433 17.5022969  -29.88273 10.2648732
                   10.5598413 10.2651978 10.3827987  11.259648 11.0064151 2438.36285 2492.95926 1400.75677
  24000       .24         0.0        0.0        0.0 61.9333823 79.9570749 1.09782661 62.4209323 80.8820054 1.16740394        0.0
                          0.0        0.0 -91696.912 104188.734 -12208.412 -91696.912 104188.734 -12208.412 -12536.717 -91988.872
                   104624.786 -92057.131 104789.621 -12589.338   -79488.5 195885.646 -116397.15  -117161.5 -79452.155 196613.658
                   -79467.794 196846.752 -117378.96        0.0        0.0        0.0 -29.896654 17.7248118 12.3936094 10.3828424
                    10.858206 10.5652927 10.5020282 11.5608624  11.310184 2438.36285 2492.95926 1400.75677
  24500      .245         0.0        0.0        0.0 9.27290899 42.3724858 91.7856167 9.44017899 42.6420829 92.9254672        0.0
                          0.0        0.0 -35481.364  -75846.28 111629.667 -35481.364  -75846.28 111629.667 112168.634 -35734.848
                   -76047.649 -35799.951 -76087.185 112320.671 -147111.03 -40364.915 187475.946 188216.283 -147903.48 -40312.801
                   -148120.62 -40287.235 188407.856        0.0        0.0        0.0 6.41391564 -28.747495 22.5150886 10.7198179
                   10.9869576 10.8158337 10.8428666 11.6911627  11.562909 2438.36285 2492.95926 1400.75677
  25000       .25         0.0        0.0        0.0  95.896182 24.1990789 23.4905622 97.1400124 24.5183218 23.4713206        0.0
                          0.0        0.0 114101.925 -57318.093 -56472.761 114101.925 -57318.093 -56472.761 -56492.001 114617.299
                   -57647.555 114839.526 -57694.934 -56449.627 170574.685 -171420.02 845.332151 1155.55367   171109.3 -172264.85
                   171289.152 -172534.46 1245.30743        0.0        0.0        0.0 26.5197294  -.2343697 -26.312121 10.9203179
                   11.3439444 10.9744438  11.044966 12.0520996 11.7235719 2438.36285 2492.95926 1400.75677
  25500      .255         0.0        0.0        0.0 8.82217623 91.3600103 43.1479242 8.74718052 92.2971243 43.7892167        0.0
                          0.0        0.0 -34608.293 111370.555 -76537.146 -34608.293 111370.555 -76537.146 -76994.877 -34486.615
                   111802.818  -34460.88 111940.282 -77103.821 41928.8536 145978.847  -187907.7  -188797.7  42508.262 146289.434
                   42642.9415 146401.162  -189044.1        0.0        0.0        0.0 -22.213735 28.7610709 -6.7717269 11.1228177
                   11.5010134 11.3310101 11.2501046  12.210486 12.0838527 2438.36285 2492.95926 1400.75677
  26000       .26         0.0        0.0        0.0 62.6781499 .951540989 79.3040503 63.5480288 .942841018 79.8587322        0.0
                          0.0        0.0 -92246.606 -11365.958 103762.397 -92246.606 -11365.958 103762.397 104029.067 -92761.522
                   -11357.925 -92884.523 -11313.879 104124.641   -196009. 80880.6477 115128.356 115386.992 -196790.59 81403.5963
                   -197009.16 81570.6434 115438.521        0.0        0.0        0.0 -12.600763 -17.509603  29.872069 11.4586287
                   11.7535988 11.4589464 11.5891534 12.4662645 12.2129438 2438.36285 2492.95926 1400.75677
  26500      .265         0.0        0.0        0.0 61.9299101 79.9514779 1.09602138 62.4198492 80.8762214  1.1652011        0.0
                          0.0        0.0 91694.3418 -104185.09 12198.3707 91694.3418 -104185.09 12198.3707 12528.2603 91987.0102
                   -104618.77 92056.3328 -104785.87 12577.4545 79495.9711 -195879.43 116383.458 117147.033 79458.7499 -196605.78
                   79478.8782 -196842.21 117363.328        0.0        0.0        0.0 29.8963771 -17.713782 -12.402474 11.5765948
                   12.0519649 11.7590424 11.7083783   12.76748  12.516715 2438.36285 2492.95926 1400.75677
  27000       .27         0.0        0.0        0.0 9.27256161 42.3712864 91.7821404 9.43955926 42.6275663 92.9101819        0.0
                          0.0        0.0 35480.6997 75845.2064 -111627.55 35480.6997 75845.2064 -111627.55 -112164.24 35734.0198
                   76039.9658 35798.7754 76074.2329 -112311.43 147108.252 40364.5066 -187472.76  -188204.2 147898.256  40305.946
                   148110.208 40275.4575 -188385.67        0.0        0.0        0.0 -6.4177811 28.7482302 -22.495474 11.9135703
                   12.1807187 12.0095808 12.0492176 12.8977846 12.7694365 2438.36285 2492.95926 1400.75677
  27500      .275         0.0        0.0        0.0 95.8876973 24.2018371 23.4928421 97.1238004 24.5203694 23.4726274        0.0
                          0.0        0.0 -114096.88 57321.3592  56475.501 -114096.88 57321.3592  56475.501 56494.8063 -114611.07
                   57650.3861 -114829.94 57697.3433 56451.1983 -170572.38 171418.236 -845.85814 -1155.5799 -171105.88 172261.457
                   -171281.14 172527.286 -1246.1451        0.0        0.0        0.0 -26.501007 .237077907 26.2994363 12.1140691
                   12.5377002 12.1681955 12.2513143 13.2587128 12.9301061 2438.36285 2492.95926 1400.75677
  28000       .28         0.0        0.0        0.0 8.82245544 91.3527697 43.1492029   8.743488 92.2786704 43.7914565        0.0
                          0.0        0.0 34608.8405 -111366.14 76538.2805 34608.8405 -111366.14 76538.2805 76998.6272 34483.0968
                   -111793.66 34453.6051 -111929.09 77105.7929  -41929.44 -145974.98 187904.422 188792.285  -42515.53 -146276.76
                   -42652.188  -146382.7 189034.884        0.0        0.0        0.0 22.1942266 -28.756443   6.787025 12.3165696
                   12.6947665 12.5247567 12.4564547 13.4170962   13.29038 2438.36285 2492.95926 1400.75677
  28500      .285         0.0        0.0        0.0 62.6787965 .949777383 79.2947304 63.5434958 .940692157  79.856473        0.0
                          0.0        0.0  92247.082 11355.4206  -103756.3  92247.082 11355.4206  -103756.3 -104023.67 92761.3538
                   11346.5628   92881.21 11300.9792 -104123.17 196003.382 -80891.661 -115111.72 -115370.24 196785.027 -81414.791
                   197004.378 -81580.231 -115424.15        0.0        0.0        0.0 12.6089899 17.5023531 -29.882585 12.6523773
                   12.9473547 12.6526955 12.7954988 13.6728784 13.4194748 2438.36285 2492.95926 1400.75677
  29000       .29         0.0        0.0        0.0 61.9333777 79.9570685  1.0978123 62.4209778 80.8819077 1.16739377        0.0
                          0.0        0.0 -91696.909  104188.73 -12208.333 -91696.909  104188.73 -12208.333  -12536.61 -91988.838
                   104624.824 -92057.165 104789.557 -12589.283 -79488.576 195885.639 -116397.06 -117161.43 -79452.229 196613.662
                   -79467.882 196846.722 -117378.84        0.0        0.0        0.0 -29.896689  17.724775 12.3936404 12.7703465
                   13.2457194 12.9527904 12.9147282 13.9740927 13.7232437 2438.36285 2492.95926 1400.75677
  29500      .295         0.0        0.0        0.0 9.27290148 42.3725163 91.7855867 9.44017501 42.6419602 92.9253509        0.0
                          0.0        0.0  -35481.35 -75846.307 111629.648  -35481.35 -75846.307 111629.648 112168.611 -35734.822
                   -76047.578 -35799.943 -76087.076 112320.601   -147111. -40364.957 187475.955 188216.188 -147903.43 -40312.756
                   -148120.54 -40287.133 188407.676        0.0        0.0        0.0 6.41393532  -28.74756 22.5149835  13.107322
                    13.374471 13.2033314 13.2555667 14.1043931 13.9759687 2438.36285 2492.95926 1400.75677
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 95.8961128 24.1991347 23.4905829 97.1398774 24.5183525 23.4713665        0.0
                          0.0        0.0 114101.884 -57318.159 -56472.786 114101.884 -57318.159 -56472.786 -56492.058 114617.243
                   -57647.603 114839.446  -57694.97 -56449.682 170574.669 -171420.04   845.3732 1155.54538 171109.301 -172264.85
                   171289.128 -172534.42 1245.28831        0.0        0.0        0.0 26.5195619 -.23436415 -26.312066 13.3078219
                   13.7314578 13.3619416 13.4576661 14.4653299 14.1366316 2438.36285 2492.95926 1400.75677

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .2295899E7 .2756215E7 761791.453 103.593722 1747.24749 489.681933 110.077297 3454.93804 2367.78775 112716.689
                   112693.574  112694.13 118592.993 151887.519 119159.693 118592.993 157273.988 116771.634 116056.058 120219.863
                   154347.357 122247.839 175518.127 118905.139 198652.678 201502.191 197855.388 198764.563 199624.358 201638.025
                   200383.291 202594.323 199139.191   107.1424 34.8781949 61.7167503 34.0430753 34.8628022  33.427763 13.3078219
                   13.7314578 13.3619416 13.4576661 14.4653299 14.1366316 2438.36285 2492.95926 1400.75677
Times of maxima :      .01998     .02108     .02238     .03347     .02221     .02068     .03319     .02194     .02087     .00278
                       .00834     .01389     .03347     .02166     .02752     .03347     .02221     .02753     .04435     .03326
                       .02208     .03319     .02194     .02785     .03501     .02374     .04574     .04581     .03506      .0404
                       .03493     .04034     .04584     .01998     .02571     .02238     .03166     .03773     .04299        0.3
                          0.3        0.3        0.3        0.3        0.3      .0288     .03095     .03223
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112695.25
                   -112693.28 -112703.65 -117612.36 -116726.63 -147511.45 -116380.55 -115017.63 -141024.32 -149767.69 -117218.94
                   -114992.31 -119397.55 -116135.95 -164299.29 -197042.38 -197014.34 -223117.11 -213638.04 -197736.05 -197740.54
                    -197958.9  -197945.9 -228420.21 -56.137775 -117.39283 -32.872475 -30.167525 -31.227041 -34.738465        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .02524     .03049     .02029     .02576     .03051     .02068     .02074     .02577
                       .06397     .02561     .03085     .02087      .0267     .09862     .02169     .02156     .10974     .09863
                       .10973     .09863     .02144     .02135     .02108     .02936     .14028     .04514      .0358        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.39.49              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               129      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           126      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 639   Factors = 519             924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             165      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              48     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                448     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.030     0.000     0.030
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.310     0.000     0.310
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.340     0.000     0.340

