   ---   412   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.38.22    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpszc9m45n/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0007C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 178.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 192.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 206.                 |C 1/6
Comment card.   Card index = 207.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.24.45  <++++++>
Comment card.   Card index = 208.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 209.                 |C LINE CONSTANTS
Comment card.   Card index = 210.                 |C $ERASE
Comment card.   Card index = 211.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 212.                 |C METRIC
Comment card.   Card index = 213.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 214.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 215.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 216.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 217.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 218.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 219.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 231.                 |C 1/6
Comment card.   Card index = 232.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.24.46  <++++++>
Comment card.   Card index = 233.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 234.                 |C LINE CONSTANTS
Comment card.   Card index = 235.                 |C $ERASE
Comment card.   Card index = 236.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 237.                 |C METRIC
Comment card.   Card index = 238.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 239.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 240.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 241.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 242.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 243.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 244.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 256.                 |C 1/3
Comment card.   Card index = 257.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.24.46  <++++++>
Comment card.   Card index = 258.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 259.                 |C LINE CONSTANTS
Comment card.   Card index = 260.                 |C $ERASE
Comment card.   Card index = 261.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 262.                 |C METRIC
Comment card.   Card index = 263.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 264.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 265.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 266.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 267.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 268.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 269.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 281.                 |C 1/3
Comment card.   Card index = 282.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.24.47  <++++++>
Comment card.   Card index = 283.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 284.                 |C LINE CONSTANTS
Comment card.   Card index = 285.                 |C $ERASE
Comment card.   Card index = 286.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 287.                 |C METRIC
Comment card.   Card index = 288.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 289.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 290.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 291.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 292.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 293.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 294.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 142  94  |BLANK BRANCH
Comment card.   Card index = 307.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 317.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 323.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 326.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 327.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 331.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0006A |9049A *X0007A*
       X0007A |X0006A*
       X0006B |9049B *X0007B*
       X0007B |X0006B*
       X0006C |9049C *X0007C*
       X0007C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408148.02065286   408148.0207898      .39215218393087  2.2629218182628      80039.850572504  4.4013406262238
                      -10.57282245371       -0.0014842      -2.228683876239      -80.0205690      454814.38329625      176.0280210

            X0001A    407994.12452676  407994.12591874      -.3921521839309  2.2629218182628      -80035.44923188
                       -33.7021775157       -0.0047329      2.2286838762391       99.9794310      -454638.3552753

 391A                 281531.15604102  281531.15665819      -.5679943952495  1.9751099028802      -79971.69117154  -79971.69117154
                      -18.64146233213       -0.0037938      1.8916769003772      106.7128959      -266277.6981866  -266277.6981866

            TERRA                 0.0              0.0      .56799439524946  1.9751099028802                  0.0
                                  0.0              0.0      -1.891676900377      -73.2871041                  0.0

 X0001A               407994.12452676  407994.12591874      .39191770676791  1.3628313064761      79972.055920585  79972.055920585
                       -33.7021775157       -0.0047329      -1.305262303536      -73.2871041       266263.0711645   266263.0711645

            TERRA                 0.0              0.0      -.3919177067679  1.3628313064761                  0.0
                                  0.0              0.0      1.3052623035364      106.7128959                  0.0

 395A                 9751.3680851015  11260.447968437      -.0065006552009  .00650065521475      -31.69633751404  -63.39331052915
                      -5631.030893073      -30.0047410      .42503233999E-6      179.9962538      18.300622807211        0.0011007

            395B      -9752.299846053   11260.44797294      .00650065520085  .00650065521475      -31.69697301511
                       -5629.41704477     -150.0047410        -.42503234E-6       -0.0037462      -18.29952211634

 X0001A               407994.12452676  407994.12591874      .31075599898E-3  .31075599965E-3       63.39331121532   63.39331121532
                       -33.7021775157       -0.0047329      -.2031811164E-7       -0.0037462      -.0010917418361       -0.0010917

            TERRA                 0.0              0.0       -.310755999E-3  .31075599965E-3                  0.0
                                  0.0              0.0      .20318111638E-7      179.9962538                  0.0

 390B                 -204083.1666556  408148.02078907      -2.126172991229  2.2629218882257      80039.841125462  4.4013408983592
                      -353461.2679798     -120.0014842      .77472826434905      159.9794295      454814.39945495      176.0280319

            X0001B     -204026.249196  407994.12591265      2.1261729912285  2.2629218882257      -80035.43978456
                      -353316.4253445     -120.0047329       -.774728264349      -20.0205705      -454638.3714231

 391B                 -140781.7219951  281531.15665452      1.9222374492092   1.975109934653      -79971.67437637  -79971.67437637
                       -243803.812356     -120.0037938      -.4539410124926      -13.2871079      -266277.7078968  -266277.7078968

            TERRA                 0.0              0.0      -1.922237449209   1.975109934653                  0.0
                                  0.0              0.0      .45394101249258      166.7128921                  0.0

 X0001B                -204026.249196  407994.12591265       -1.32634916692  1.3628313283983       79972.03912536   79972.03912536
                      -353316.4253445     -120.0047329      .31322055659439      166.7128921      266263.08087402   266263.0808740

            TERRA                 0.0              0.0      1.3263491669204  1.3628313283983                  0.0
                                  0.0              0.0      -.3132205565944      -13.2871079                  0.0

 395B                 -9752.299846053   11260.44797294       .0032516446372  .00650140864976      -31.70187116438  -63.40065768487
                       -5629.41704477     -150.0047410      .00562984205681       59.9904308      18.299522039842       -0.0053427

            395C      .93175281712121   11260.44796449      -.0032516446372  .00650140864976      -31.69878652049
                       11260.44792594       89.9952590      -.0056298420568     -120.0095692      -18.30486474484

 X0001B                -204026.249196  407994.12591265      -.1554409587E-3  .31079201684E-3      63.400658398787  63.400658398787
                      -353316.4253445     -120.0047329      -.2691278248E-3     -120.0095692      .00535160988513        0.0053516

            TERRA                 0.0              0.0      .15544095868E-3  .31079201684E-3                  0.0
                                  0.0              0.0      .26912782482E-3       59.9904308                  0.0

 390C                 -204064.8540004  408148.02078695      1.7340209004049  2.2629218650576      80039.820095498  4.4013408082537
                      353471.84079373      119.9985158      1.4539555991552       39.9794269      454814.39835277      176.0280283

            X0001C    -203967.8753349  407994.12591107      -1.734020900405  2.2629218650576      -80035.41875469
                      353350.12750715      119.9952671      -1.453955599155     -140.0205731      -454638.3703245

 391C                 -140749.4340485  281531.15665392      -1.354243306887  1.9751099455335      -79971.65143953  -79971.65143953
                      243822.45380998      119.9962062      -1.437735845939     -133.2871130       -266277.716384  -266277.7163840

            TERRA                 0.0              0.0      1.3542433068869  1.9751099455335                  0.0
                                  0.0              0.0      1.4377358459387       46.7128870                  0.0

 X0001C               -203967.8753349  407994.12591107      .93443163467236  1.3628313359053       79972.01618865   79972.01618865
                      353350.12750715      119.9952671      .99204171799829       46.7128870      266263.08936093   266263.0893609

            TERRA                 0.0              0.0      -.9344316346724  1.3628313359053                  0.0
                                  0.0              0.0      -.9920417179983     -133.2871130                  0.0

 395C                 .93175281712121   11260.44796449      .00325071287807   .0065016041608      -31.70005765725  -63.40256436031
                       11260.44792594       89.9952590      -.0056306058686      -60.0009077       18.30486470929        0.0042418

            395A      9751.3680851015  11260.447968437      -.0032507128781   .0065016041608      -31.70250670306
                      -5631.030893073      -30.0047410      .00563060586865      119.9990923      -18.30062286319

 X0001C               -203967.8753349  407994.12591107      -.1553964175E-3  .31080136318E-3      63.402565110191  63.402565110191
                      353350.12750715      119.9952671      .26916433785E-3      119.9990923      -.0042329222518       -0.0042329

            TERRA                 0.0              0.0      .15539641754E-3  .31080136318E-3                  0.0
                                  0.0              0.0      -.2691643379E-3      -60.0009077                  0.0

 395A                 9751.3680851015  11260.447968437       .0097513680851  .01126044796844       63.39884422494   63.39884422494
                      -5631.030893073      -30.0047410      -.0056310308931      -30.0047410                  0.0              0.0

            TERRA                 0.0              0.0      -.0097513680851  .01126044796844                  0.0
                                  0.0              0.0      .00563103089307      149.9952590                  0.0

 395B                 -9752.299846053   11260.44797294      -.0097522998461  .01126044797294      63.398844275641  63.398844275641
                       -5629.41704477     -150.0047410      -.0056294170448     -150.0047410                  0.0              0.0

            TERRA                 0.0              0.0      .00975229984605  .01126044797294                  0.0
                                  0.0              0.0      .00562941704477       29.9952590                  0.0

 395C                 .93175281712121   11260.44796449      .93175281712E-6  .01126044796449      63.398844180488  63.398844180488
                       11260.44792594       89.9952590      .01126044792594       89.9952590                  0.0              0.0

            TERRA                 0.0              0.0      -.9317528171E-6  .01126044796449                  0.0
                                  0.0              0.0      -.0112604479259      -90.0047410                  0.0

 390A                 408148.02065286   408148.0207898      .35847409736273  2.3269147527786      73167.400827899  4.0933863936225
                      -10.57282245371       -0.0014842      -2.299136487514      -81.1379755      469192.10825332      163.7896011

            X0002A    408008.38088253  408008.38189786      -.3584740973627  2.3269147527786      -73163.30744151
                      -28.78421097503       -0.0040421      2.2991364875141       98.8620245      -469028.3186523

 391A                 281531.15604102  281531.15665819      -.5191696173124  2.0602223681729       -73099.7943393   -73099.7943393
                      -18.64146233213       -0.0037938      1.9937349660322      104.5957090      -280644.4158728  -280644.4158728

            TERRA                 0.0              0.0       .5191696173124  2.0602223681729                  0.0
                                  0.0              0.0      -1.993734966032      -75.4042910                  0.0

 X0002A               408008.38088253  408008.38189786      .35822847468535  1.4215591433771      73099.908941033  73099.908941033
                      -28.78421097503       -0.0040421      -1.375682651647      -75.4042910      280639.86999142   280639.8699914

            TERRA                 0.0              0.0      -.3582284746853  1.4215591433771                  0.0
                                  0.0              0.0      1.3756826516474      104.5957090                  0.0

 397A                 9751.7767102191  11260.841424946      -.0065009602049  .00650096021438      -31.69894439796  -63.39850000505
                      -5631.110067457      -30.0040502      .35099219531E-6      179.9969066      18.302099830225        0.0010586

            397B      -9752.572728889  11260.841428356       .0065009602049  .00650096021438      -31.69955560709
                      -5629.731329496     -150.0040502      -.3509921953E-6       -0.0030934      -18.30104120713

 X0002A               408008.38088253  408008.38189786      .31077057923E-3  .31077057969E-3      63.398500670898  63.398500670898
                      -28.78421097503       -0.0040421      -.1677881301E-7       -0.0030935       -.001049694795       -0.0010497

            TERRA                 0.0              0.0      -.3107705792E-3  .31077057969E-3                  0.0
                                  0.0              0.0      .16778813006E-7      179.9969065                  0.0

 390B                 -204083.1666556  408148.02078907      -2.170347705218   2.326914826868      73167.393355266  4.0933866542764
                      -353461.2679798     -120.0014842      .83912064088165      158.8620233      469192.12472024      163.7896115

            X0002B    -204029.1182911  408008.38189231      2.1703477052179   2.326914826868      -73163.29996861
                       -353331.230694     -120.0040421      -.8391206408816      -21.1379767      -469028.3351087

 391B                 -140781.7219951  281531.15665452      1.9862099550228  2.0602224174672      -73099.78061965  -73099.78061965
                       -243803.812356     -120.0037938       -.547253528086      -15.4042941      -280644.4266129  -280644.4266129

            TERRA                 0.0              0.0      -1.986209955023  2.0602224174672                  0.0
                                  0.0              0.0        .547253528086      164.5957059                  0.0

 X0002B               -204029.1182911  408008.38189231        -1.3704903732  1.4215591773861      73099.895224025  73099.895224025
                       -353331.230694     -120.0040421      .37760645092203      164.5957059      280639.88072977   280639.8807298

            TERRA                 0.0              0.0      1.3704903731996  1.4215591773861                  0.0
                                  0.0              0.0       -.377606450922      -15.4042941                  0.0

 397B                 -9752.572728889  11260.841428356      .00325161254295  .00650160065666      -31.70371932773  -63.40474554557
                      -5629.731329496     -150.0040502      .00563008232348       59.9917347      18.301041162451       -0.0046646

            397C      .79601245970267  11260.841427774       -.003251612543  .00650160065666      -31.70102621785
                      11260.841399639       89.9959498      -.0056300823235     -120.0082653       -18.3057057618

 X0002B               -204029.1182911  408008.38189231      -.1554394248E-3  .31080119519E-3      63.404746197742  63.404746197742
                       -353331.230694     -120.0040421      -.2691393099E-3     -120.0082654      .00467358395258        0.0046736

            TERRA                 0.0              0.0      .15543942482E-3  .31080119519E-3                  0.0
                                  0.0              0.0      .26913930992E-3       59.9917346                  0.0

 390C                 -204064.8540004  408148.02078695      1.8118736784631  2.3269147960487       73167.37373764  4.0933865458646
                      353471.84079373      119.9985158      1.4600158359974       38.8620210      469192.12141154      163.7896072

            X0002C    -203979.2625953  408008.38189131      -1.811873678463  2.3269147960487      -73163.28035109
                      353360.01489224      119.9959579      -1.460015835997     -141.1379790      -469028.3318044

 391C                 -140749.4340485  281531.15665392      -1.467040541844  2.0602224132071       -73099.7591706   -73099.7591706
                      243822.45380998      119.9962062      -1.446481399973     -135.4042985      -280644.4315795  -280644.4315795

            TERRA                 0.0              0.0      1.4670405418437  2.0602224132071                  0.0
                                  0.0              0.0       1.446481399973       44.5957015                  0.0

 X0002C               -203979.2625953  408008.38189131      1.0122620393813  1.4215591744671      73099.873772407  73099.873772407
                      353360.01489224      119.9959579      .99807617451734       44.5957015      280639.88570131   280639.8857013

            TERRA                 0.0              0.0      -1.012262039381  1.4215591744671                  0.0
                                  0.0              0.0      -.9980761745173     -135.4042985                  0.0

 397C                 .79601245970267  11260.841427774      .00325081651681  .00650178866358      -31.70224862598  -63.40657909203
                      11260.841399639       89.9959498      -.0056307590785      -60.0007918       18.30570568476        0.0036059

            397A      9751.7767102191  11260.841424946      -.0032508165168  .00650178866358      -31.70433046606
                      -5631.110067457      -30.0040502      .00563075907849      119.9992082      -18.30209981358

 X0002C               -203979.2625953  408008.38189131      -.1554013711E-3  .31081018247E-3      63.406579710158  63.406579710158
                      353360.01489224      119.9959579      .26917166156E-3      119.9992081         -.0035968856       -0.0035969

            TERRA                 0.0              0.0       .1554013711E-3  .31081018247E-3                  0.0
                                  0.0              0.0      -.2691716616E-3      -60.0007919                  0.0

 397A                 9751.7767102191  11260.841424946      .00975177671022  .01126084142495      63.403274798893  63.403274798893
                      -5631.110067457      -30.0040502      -.0056311100675      -30.0040502      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097517767102  .01126084142495                  0.0
                                  0.0              0.0      .00563111006746      149.9959498                  0.0

 397B                 -9752.572728889  11260.841428356      -.0097525727289  .01126084142836      63.403274837295  63.403274837295
                      -5629.731329496     -150.0040502      -.0056297313295     -150.0040502      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975257272889  .01126084142836                  0.0
                                  0.0              0.0       .0056297313295       29.9959498                  0.0

 397C                 .79601245970267  11260.841427774       .7960124597E-6  .01126084142777      63.403274830733  63.403274830733
                      11260.841399639       89.9959498      .01126084139964       89.9959498                  0.0              0.0

            TERRA                 0.0              0.0      -.7960124597E-6  .01126084142777                  0.0
                                  0.0              0.0      -.0112608413996      -90.0040502                  0.0

 391A                 281531.15604102  281531.15665819      .52926000012785    4.05612685302      74539.072682497  6.0873010676733
                      -18.64146233213       -0.0037938      -4.021448607163      -82.5024334      566076.60457691      243.6401122

            X0003A    281411.65712377  281411.65886903      -.5292600001278    4.05612685302      -74532.98538143
                      -31.34121304661       -0.0063811      4.0214486071631       97.4975666      -565832.9644647

 9098A                112561.28661967  112561.28726993      -1.323353340023  2.0609402537719      -74469.61935527  -74469.61935527
                      -12.09912650384       -0.0061587      -1.579940083378     -129.9494460      88928.049993269    88928.0499933

            TERRA                 0.0              0.0      1.3233533400235  2.0609402537719                  0.0
                                  0.0              0.0      1.5799400833785       50.0505540                  0.0

 X0003A               281411.65712377  281411.65886903      .52932804866077  .82435540829812      74469.638468702  74469.638468702
                      -31.34121304661       -0.0063811      .63196016970323       50.0505540      -88928.77418778   -88928.7741878

            TERRA                 0.0              0.0      -.5293280486608  .82435540829812                  0.0
                                  0.0              0.0      -.6319601697032     -129.9494460                  0.0

 42077A               9747.5539815749   11256.23122846      -.0064983306684  .00649833070755      -31.67342316519  -63.34691169481
                      -5629.203571095      -30.0063948      .71366230259E-6      179.9937076      18.286734871347        0.0001132

            42077B    -9748.810285249  11256.231227413      .00649833066836  .00649833070755      -31.67348852962
                       -5627.02758721     -150.0063948      -.7136623026E-6       -0.0062924      -18.28662165005

 X0003A               281411.65712377  281411.65886903      .45020815915E-3  .45020816187E-3      63.346912833471  63.346912833471
                      -31.34121304661       -0.0063811       -.494426331E-7       -0.0062923      -.9816825919E-4       -0.0000982

            TERRA                 0.0              0.0      -.4502081592E-3  .45020816187E-3                  0.0
                                  0.0              0.0      .49442633099E-7      179.9937077                  0.0

 391B                 -140781.7219951  281531.15665452      -3.747306519263  4.0561267631818      74539.052199376  6.0873007980699
                       -243803.812356     -120.0037938      1.5523717884855      157.4975647      566076.59451128      243.6401014

            X0003B    -140732.9708407  281411.65886759      3.7473065192634  4.0561267631818      -74532.96489858
                      -243693.9733866     -120.0063811      -1.552371788485      -22.5024353      -565832.9544099

 9098B                -56291.12145769  112561.28726928      -.7065920358873  2.0609401367437      -74469.59228333  -74469.59228333
                      -97474.88413305     -120.0061587      1.9360273608763      110.0505687      88928.064071977    88928.0640720

            TERRA                 0.0              0.0       .7065920358873  2.0609401367437                  0.0
                                  0.0              0.0      -1.936027360876      -69.9494313                  0.0

 X0003B               -140732.9708407  281411.65886759      .28262971971708  .82435536150247      74469.611396944  74469.611396944
                      -243693.9733866     -120.0063811      -.7743915053579      -69.9494313       -88928.7882689   -88928.7882689

            TERRA                 0.0              0.0      -.2826297197171  .82435536150247                  0.0
                                  0.0              0.0      .77439150535793      110.0505687                  0.0

 42077B               -9748.810285249  11256.231227413      .00325047962542  .00649900679852      -31.67788223461  -63.35350223028
                       -5627.02758721     -150.0063948      .00562774124955       59.9900616      18.286621626234       -0.0039183

            42077C    1.2563051711501  11256.231227143      -.0032504796254  .00649900679852      -31.67561999567
                      11256.231157035       89.9936052      -.0056277412496     -120.0099384      -18.29053993727

 X0003B               -140732.9708407  281411.65886759      -.2251951344E-3  .45025500184E-3      63.353503368216  63.353503368216
                      -243693.9733866     -120.0063811      -.3898932138E-3     -120.0099384      .00393339820777        0.0039334

            TERRA                 0.0              0.0      .22519513436E-3  .45025500184E-3                  0.0
                                  0.0              0.0      .38989321376E-3       59.9900616                  0.0

 391C                 -140749.4340485  281531.15665392      3.2180467131136  4.0561268720209      74539.062853936  6.0873011247022
                      243822.45380998      119.9962062      2.4690768627462       37.4975656      566076.60856014      243.6401145

            X0003C    -140678.6862845  281411.65886397      -3.218046713114  4.0561268720209      -74532.97555281
                      243725.31458555      119.9936189      -2.469076862746     -142.5024344      -565832.9684457

 9098C                -56270.16516259  112561.28726796      2.0299446526915  2.0609399594032      -74469.60273832  -74469.60273832
                      97486.983254148      119.9938413       -.356087381515       -9.9494421       88928.04229681    88928.0422968

            TERRA                 0.0              0.0      -2.029944652691  2.0609399594032                  0.0
                                  0.0              0.0      .35608738151495      170.0505579                  0.0

 X0003C               -140678.6862845  281411.65886397      -.8119574791199  .82435529059043      74469.621854465  74469.621854465
                      243725.31458555      119.9936189      .14243137725134      170.0505579      -88928.76649559   -88928.7664956

            TERRA                 0.0              0.0      .81195747911988  .82435529059043                  0.0
                                  0.0              0.0      -.1424313772513       -9.9494421                  0.0

 42077C               1.2563051711501  11256.231227143      .00324922331856  .00649902691266      -31.67575072331  -63.35369831453
                      11256.231157035       89.9936052      -.0056284899074      -60.0029535       18.29053992777        0.0038051

            42077A    9747.5539815749   11256.23122846      -.0032492233186  .00649902691266      -31.67794759123
                      -5629.203571095      -30.0063948      .00562848990739      119.9970465      -18.28673484947

 X0003C               -140678.6862845  281411.65886397      -.2251080971E-3  .45025639517E-3      63.353699425675  63.353699425675
                      243725.31458555      119.9936189      .38994508077E-3      119.9970465       -.003790045855       -0.0037900

            TERRA                 0.0              0.0      .22510809708E-3  .45025639517E-3                  0.0
                                  0.0              0.0      -.3899450808E-3      -60.0029535                  0.0

 42077A               9747.5539815749   11256.23122846      .00974755398157  .01125623122846      63.351370734274  63.351370734274
                      -5629.203571095      -30.0063948      -.0056292035711      -30.0063948                  0.0              0.0

            TERRA                 0.0              0.0      -.0097475539816  .01125623122846                  0.0
                                  0.0              0.0       .0056292035711      149.9936052                  0.0

 42077B               -9748.810285249  11256.231227413      -.0097488102852  .01125623122741      63.351370722499  63.351370722499
                       -5627.02758721     -150.0063948      -.0056270275872     -150.0063948      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974881028525  .01125623122741                  0.0
                                  0.0              0.0      .00562702758721       29.9936052                  0.0

 42077C               1.2563051711501  11256.231227143      .12563051712E-5  .01125623122714      63.351370719456  63.351370719456
                      11256.231157035       89.9936052      .01125623115704       89.9936052      -.867361738E-18       -0.0000000

            TERRA                 0.0              0.0      -.1256305171E-5  .01125623122714                  0.0
                                  0.0              0.0       -.011256231157      -90.0063948                  0.0

 9049A                112566.51546186  112566.51655745      -1.210859590259  2.4476638235803      -68134.41849957  .10783904747223
                      -15.70523157128       -0.0079939      -2.127175885051     -119.6499779      119733.89699247        4.2955887

            X0004A    112563.50868259  112563.50953986      1.2108595902588  2.4476638235803      68134.526338616
                      -13.89228058699       -0.0070713      2.1271758850509       60.3500221      -119729.6014037

 9098A                112561.28661967  112561.28726993      1.2107920534033  1.9905442209269      68134.597659313  68134.597659313
                      -12.09912650384       -0.0061587      1.5799521824665       52.5353475      -88928.04999111   -88928.0499911

            TERRA                 0.0              0.0      -1.210792053403  1.9905442209269                  0.0
                                  0.0              0.0      -1.579952182467     -127.4646525                  0.0

 X0004A               112563.50868259  112563.50953986      -1.210792053403  1.9905442209384      -68134.52633852  -68134.52633852
                      -13.89228058699       -0.0070713      -1.579952182481     -127.4646525      88930.890936858    88930.8909369

            TERRA                 0.0              0.0      1.2107920534033  1.9905442209384                  0.0
                                  0.0              0.0      1.5799521824811       52.5353475                  0.0

 9049B                -56296.85885658  112566.51655755      -1.236759016869  2.4476638030761       -68134.3914279  .10783904566779
                      -97477.60939202     -120.0079939      2.1122228166273      120.3500347      119733.91106989        4.2955887

            X0004B    -56293.78540574  112563.50953958      1.2367590168695  2.4476638030761      68134.499266946
                      -97475.91191961     -120.0070713      -2.112222816627      -59.6499653      -119729.6154812

 9098B                -56291.12145769  112561.28726928      .76288315733836  1.9905441269689      68134.570586617  68134.570586617
                      -97474.88413305     -120.0061587      -1.838552476722      -67.4646371      -88928.06407105   -88928.0640711

            TERRA                 0.0              0.0      -.7628831573384  1.9905441269689                  0.0
                                  0.0              0.0      1.8385524767218      112.5353629                  0.0

 X0004B               -56293.78540574  112563.50953958      -.7628831573529  1.9905441269812      -68134.49926578  -68134.49926578
                      -97475.91191961     -120.0070713      1.8385524767291      112.5353629       88930.90501663    88930.9050166

            TERRA                 0.0              0.0      .76288315735292  1.9905441269812                  0.0
                                  0.0              0.0      -1.838552476729      -67.4646371                  0.0

 9049C                -56269.65660565  112566.51655511      2.4476178839043  2.4476635587334       -68134.4018851  .10783902414551
                      97493.314616101      119.9920061      .01495296436139        0.3500265      119733.88929266        4.2955878

            X0004C    -56269.72327734   112563.5095377      -2.447617883904  2.4476635587334      68134.509724128
                      97489.804193749      119.9929287      -.0149529643614     -179.6499735      -119729.5937049

 9098C                -56270.16516259  112561.28726796      -1.973674487555   1.990543932905      68134.581044982  68134.581044982
                      97486.983254148      119.9938413      .25860039829422      172.5353519      -88928.04229716   -88928.0422972

            TERRA                 0.0              0.0      1.9736744875554   1.990543932905                  0.0
                                  0.0              0.0      -.2586003982942       -7.4646481                  0.0

 X0004C               -56269.72327734   112563.5095377        1.97367448757  1.9905439329185      -68134.50972426  -68134.50972426
                      97489.804193749      119.9929287      -.2586003982869       -7.4646481      88930.883242188    88930.8832422

            TERRA                 0.0              0.0       -1.97367448757  1.9905439329185                  0.0
                                  0.0              0.0      .25860039828694      172.5353519                  0.0

 9098A                112561.28661967  112561.28726993      .11256128661967  .11256128726993      6335.0216959322  6335.0216959322
                      -12.09912650384       -0.0061587       -.120991265E-4       -0.0061587                  0.0              0.0

            TERRA                 0.0              0.0      -.1125612866197  .11256128726993                  0.0
                                  0.0              0.0      .12099126504E-4      179.9938413                  0.0

 9098B                -56291.12145769  112561.28726928      -.0562911214577  .11256128726928      6335.0216958583  6335.0216958583
                      -97474.88413305     -120.0061587      -.0974748841331     -120.0061587                  0.0              0.0

            TERRA                 0.0              0.0      .05629112145769  .11256128726928                  0.0
                                  0.0              0.0      .09747488413305       59.9938413                  0.0

 9098C                -56270.16516259  112561.28726796      -.0562701651626  .11256128726796        6335.02169571    6335.02169571
                      97486.983254148      119.9938413      .09748698325415      119.9938413                  0.0              0.0

            TERRA                 0.0              0.0      .05627016516259  .11256128726796                  0.0
                                  0.0              0.0      -.0974869832541      -60.0061587                  0.0

 X0005A               408148.02065286   408148.0207898      -.8028252815968  4.7512131191048      -163860.5305111  15.493679190316
                      -10.57282245371       -0.0014842      4.6828941553683       99.7280947      -955652.7461556      239.0194344

            X0008A          408248.29        408248.29      .80282528159676  4.7512131191048      163876.02419032
                                  0.0              0.0      -4.682894155368      -80.2719053      955891.76559005

 X0005B               -204083.1666556  408148.02078907      4.4569180440296   4.751213267812      -163860.5135428   15.49368339678
                      -353461.2679798     -120.0014842      -1.646180143556      -20.2719066      -955652.7798535      239.0194424

            X0008B        -204124.145        408248.29       -4.45691804403   4.751213267812      163876.00722624
                      -353553.3901916     -120.0000000      1.6461801435557      159.7280934      955891.79929593

 X0005C               -204064.8540004  408148.02078695      -3.654092926273  4.7512132094828      -163860.4719927  15.493687419803
                      353471.84079373      119.9985158      -3.036713988528     -140.2719090      -955652.7748955      239.0194428

            X0008C        -204124.145        408248.29      3.6540929262733  4.7512132094828       163875.9656801
                      353553.39019156      120.0000000      3.0367139885282       39.7280910      955891.79433838

 X0006A               112566.51546186  112566.51655745      -.8649172528113  2.0928846086591      -48695.32619268  32.610334353798
                      -15.70523157128       -0.0079939      1.9058027523728      114.4101416      -107257.9956332      111.6229619

            X0007A         112676.528       112676.528      .86491725281126  2.0928846086591      48727.936527036
                                  0.0              0.0      -1.905802752373      -65.5898584       107369.6185951

 X0006B               -56296.85885658  112566.51655755      2.0829322370019  2.0928846256944      -48695.32420922  32.610336408536
                      -97477.60939202     -120.0079939      -.2038611108728       -5.5898596      -107257.9975868      111.6229615

            X0007B         -56338.264       112676.528      -2.082932237002  2.0928846256944      48727.934545626
                      -97580.73565823     -120.0000000      .20386111087281      174.4101404      107369.62054829

 X0006C               -56269.65660565  112566.51655511      -1.218015040216  2.0928846186306      -48695.32246873  32.610337357881
                      97493.314616101      119.9920061      -1.701941652557     -125.5898605      -107257.9979376      111.6229631

            X0007C         -56338.264       112676.528      1.2180150402164  2.0928846186306      48727.932806087
                      97580.735658229      120.0000000      1.7019416525566       54.4101395      107369.62090072

 391A                 281531.15604102  281531.15665819      .92052137274E-3  .00177390767064      129.59185682443  .03398173335708
                      -18.64146233213       -0.0037938      -.0015163735774      -58.7399683        213.444623187        0.0912269

            E001A      281423.3526743  281423.35541338      -.9205213727E-3  .00177390767064      -129.5578750911
                      -39.26424082746       -0.0079939      .00151637357741      121.2600317      -213.3533962444

 391B                 -140781.7219951  281531.15665452       -.001773478694  .00177390763812      129.59185205684  .03398173540921
                       -243803.812356     -120.0037938      -.3900808426E-4     -178.7399689      213.44462072377        0.0912269

            E001B     -140745.6801575  281423.35541361      .00177347869397  .00177390763812      -129.5578703214
                      -243700.1405196     -120.0079939       .3900808426E-4        1.2600311      -213.3533937887

 391C                 -140749.4340485  281531.15665392      .85295732134E-3  .00177390763741       129.5918565797   .0339817374057
                      243822.45380998      119.9962062      .00155538166186       61.2600323      213.44461786004        0.0912269

            E001C     -140677.6725177  281423.35540751      -.8529573213E-3  .00177390763741      -129.5578748423
                      243739.40474167      119.9920061      -.0015553816619     -118.7399677      -213.3533909201

 E001A                 281423.3526743  281423.35541338      .92061927859E-3  .00177409687726      129.57165476568  .15737100512E-9
                      -39.26424082746       -0.0079939      -.0015165354839      -58.7399788      213.37617644999        0.0000000

            ST001A    281423.35267406  281423.35541313      -.9206192786E-3  .00177409687726      -129.5716547655
                      -39.26424076787       -0.0079939      .00151653548386      121.2600212      -213.3761764498

 ST001A               281423.35267406  281423.35541313      .28142335267406  .28142335541313      39599.552485994  39599.552485994
                      -39.26424076787       -0.0079939      -.3926424077E-4       -0.0079939       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814233526741  .28142335541313                  0.0
                                  0.0              0.0      .39264240768E-4      179.9920061                  0.0

 9049A                112566.51546186  112566.51655745      .70127475261688  .70128447887795      39469.998638397  39469.998638397
                      -15.70523157128       -0.0079939      .00369346141815        0.3017616      -213.3868821096     -213.3868821

            TERRA                 0.0              0.0      -.7012747526169  .70128447887795                  0.0
                                  0.0              0.0      -.0036934614182     -179.6982384                  0.0

 ST001A               281423.35267406  281423.35541313      -.2805028259754  .28050671613849      -39469.99385772  -39469.99385772
                      -39.26424076787       -0.0079939      -.0014773011208     -179.6982478      213.38038240402      213.3803824

            TERRA                 0.0              0.0      .28050282597542  .28050671613849                  0.0
                                  0.0              0.0      .00147730112076        0.3017522                  0.0

 E001B                -140745.6801575  281423.35541361      -.0017734419089  .00177386747179      129.53645939693  .15734258341E-9
                      -243700.1405196     -120.0079939      -.3885361366E-4     -178.7449310      213.35978205825        0.0000000

            ST001B    -140745.6801573  281423.35541337      .00177344190888  .00177386747179      -129.5364593968
                      -243700.1405194     -120.0079939       .3885361366E-4        1.2550690      -213.3597820581

 ST001B               -140745.6801573  281423.35541337      -.1407456801573  .28142335541337       39599.55248606   39599.55248606
                      -243700.1405194     -120.0079939      -.2437001405194     -120.0079939      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14074568015734  .28142335541337                  0.0
                                  0.0              0.0      .24370014051939       59.9920061                  0.0

 9049B                -56296.85885658  112566.51655755      -.3474390506744  .70128425786651      39469.986344836  39469.986344836
                      -97477.60939202     -120.0079939      -.6091680526733     -119.6982775      -213.3599060559     -213.3599061

            TERRA                 0.0              0.0      .34743905067444  .70128425786651                  0.0
                                  0.0              0.0      .60916805267334       60.3017225                  0.0

 ST001B               -140745.6801573  281423.35541337      .13897210359573  .28050662283212      -39469.98083123  -39469.98083123
                      -243700.1405194     -120.0079939      .24366107583046       60.3017246      213.36133553554      213.3613355

            TERRA                 0.0              0.0      -.1389721035957  .28050662283212                  0.0
                                  0.0              0.0      -.2436610758305     -119.6982754                  0.0

 E001C                -140677.6725177  281423.35540751      .85288775153E-3  .00177368261946      129.53614203783   .1573141617E-9
                      243739.40474167      119.9920061      .00155516318046       61.2586092      213.32954474112        0.0000000

            ST001C    -140677.6725176  281423.35540727      -.8528877515E-3  .00177368261946      -129.5361420377
                      243739.40474143      119.9920061      -.0015551631805     -118.7413908       -213.329544741

 ST001C               -140677.6725176  281423.35540727      -.1406776725176  .28142335540727      39599.552484344  39599.552484344
                      243739.40474143      119.9920061      .24373940474143      119.9920061                  0.0              0.0

            TERRA                 0.0              0.0      .14067767251764  .28142335540727                  0.0
                                  0.0              0.0      -.2437394047414      -60.0079939                  0.0

 9049C                -56269.65660565  112566.51655511      -.3538356423378  .70128433596512      39469.990697459  39469.990697459
                      97493.314616101      119.9920061      .60547506809235      120.3017339      -213.3677179959     -213.3677180

            TERRA                 0.0              0.0       .3538356423378  .70128433596512                  0.0
                                  0.0              0.0      -.6054750680923      -59.6982661                  0.0

 ST001C               -140677.6725176  281423.35540727      .14153069257736  .28050666632092      -39469.98691368  -39469.98691368
                      243739.40474143      119.9920061      -.2421839237213      -59.6982657      213.36802557228      213.3680256

            TERRA                 0.0              0.0      -.1415306925774  .28050666632092                  0.0
                                  0.0              0.0      .24218392372131      120.3017343                  0.0

 390A                 408148.02065286   408148.0207898      .02369517953857   .0978506770445      4836.0721970884   .8009760750092
                      -10.57282245371       -0.0014842      -.0949383666633      -75.9861450      19374.327956364        6.5315388

            E002A     408014.52942505   408014.5303195      -.0236951795386   .0978506770445      -4835.271221013
                      -27.01661135101       -0.0037938      .09493836666333      104.0138550      -19367.79641753

 390B                 -204083.1666556  408148.02078907      -.0940666309556  .09785068130243      4836.0722410778  .80097620492052
                      -353461.2679798     -120.0014842      .02694855788392      164.0138545      19374.328840942        6.5315393

            E002B     -204030.6617765  408014.53031419      .09406663095555  .09785068130243      -4835.271264873
                      -353337.4392879     -120.0037938      -.0269485578839      -15.9861455      -19367.79730163

 390C                 -204064.8540004  408148.02078695      .07037145143035  .09785067846196      4836.0714528189  .80097620107244
                      353471.84079373      119.9985158      .06798980878817       44.0138526      19374.328440141        6.5315390

            E002C     -203983.8676523  408014.53031331      -.0703714514303  .09785067846196      -4835.270476618
                      353364.45588715      119.9962062      -.0679898087882     -135.9861474      -19367.79690111

 E002A                408014.52942505   408014.5303195      .02369475495811   .0978504889332      4835.1846023282  .47873618314E-6
                      -27.01661135101       -0.0037938      -.0949382787496      -75.9863737      19367.778488233        0.0000005

            ST002A    408014.52941319  408014.53030764      -.0236947549581   .0978504889332      -4835.184601849
                      -27.01660422666       -0.0037938      .09493827874962      104.0136263      -19367.77848775

 ST002A               408014.52941319  408014.53030764      .40801452941319  .40801453030764      83237.928471081  83237.928471081
                      -27.01660422666       -0.0037938      -.2701660423E-4       -0.0037938                  0.0              0.0

            TERRA                 0.0              0.0      -.4080145294132  .40801453030764                  0.0
                                  0.0              0.0      .27016604227E-4      179.9962062                  0.0

 391A                 281531.15604102  281531.15665819      .55698323249817  .57371695343428       78402.78457602   78402.78457602
                      -18.64146233213       -0.0037938      .13755297660828       13.8722318      -19367.91575168   -19367.9157517

            TERRA                 0.0              0.0      -.5569832324982  .57371695343428                  0.0
                                  0.0              0.0      -.1375529766083     -166.1277682                  0.0

 ST002A               408014.52941319  408014.53030764      -.3843199014664   .3958661597321      -78402.76977462  -78402.76977462
                      -27.01660422666       -0.0037938      -.0949116945267     -166.1277995      19367.866698391    19367.8666984

            TERRA                 0.0              0.0      .38431990146637   .3958661597321                  0.0
                                  0.0              0.0      .09491169452667       13.8722005                  0.0

 E002B                -204030.6617765  408014.53031419      -.0940666359384  .09785084320844        4835.17098635  .47874073061E-6
                      -353337.4392879     -120.0037938      .02694912836887      164.0135342      19367.856380145        0.0000005

            ST002B    -204030.6617644  408014.53030233      .09406663593836  .09785084320844      -4835.170985871
                      -353337.4392812     -120.0037938      -.0269491283689      -15.9864658      -19367.85637967

 ST002B               -204030.6617644  408014.53030233      -.2040306617644  .40801453030233      83237.928468915  83237.928468915
                      -353337.4392812     -120.0037938      -.3533374392812     -120.0037938      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20403066176445  .40801453030233                  0.0
                                  0.0              0.0      .35333743928119       59.9962062                  0.0

 391B                 -140781.7219951  281531.15665452      -.1593673229218  .57371667545835      78402.752069776  78402.752069776
                       -243803.812356     -120.0037938       -.551137804985     -106.1277844      -19367.88417455   -19367.8841746

            TERRA                 0.0              0.0      .15936732292175  .57371667545835                  0.0
                                  0.0              0.0      .55113780498505       73.8722156                  0.0

 ST002B               -204030.6617644  408014.53030233      .10996389389038  .39586594439715      -78402.72414912  -78402.72414912
                      -353337.4392812     -120.0037938      .38028645515442       73.8722093      19367.868212298    19367.8682123

            TERRA                 0.0              0.0      -.1099638938904  .39586594439715                  0.0
                                  0.0              0.0      -.3802864551544     -106.1277907                  0.0

 E002C                -203983.8676523  408014.53031331       .0703711702954  .09785033387938      4835.2629410287  .47873527365E-6
                      353364.45588715      119.9962062      .06798960384913       44.0138807      19367.726327433        0.0000005

            ST002C    -203983.8676525  408014.53030145      -.0703711702954  .09785033387938       -4835.26294055
                      353364.45587331      119.9962062      -.0679896038491     -135.9861193      -19367.72632695

 ST002C               -203983.8676525  408014.53030145      -.2039838676525  .40801453030145      83237.928468556  83237.928468556
                      353364.45587331      119.9962062      .35336445587331      119.9962062      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0       .2039838676525  .40801453030145                  0.0
                                  0.0              0.0      -.3533644558733      -60.0037938                  0.0

 391C                 -140749.4340485  281531.15665392      -.3976160287857  .57371684236832      78402.763899752  78402.763899752
                      243822.45380998      119.9962062      .41358494758606      133.8722480       -19367.9342545   -19367.9342545

            TERRA                 0.0              0.0      .39761602878571  .57371684236832                  0.0
                                  0.0              0.0      -.4135849475861      -46.1277520                  0.0

 ST002C               -203983.8676525  408014.53030145      .27435612678528  .39586627331287      -78402.78149467  -78402.78149467
                      353364.45587331      119.9962062       -.285374879837      -46.1277676      19367.915868481    19367.9158685

            TERRA                 0.0              0.0      -.2743561267853  .39586627331287                  0.0
                                  0.0              0.0      .28537487983704      133.8722324                  0.0

 390A                 408148.02065286   408148.0207898      .02850382076487  .06654875755367      5817.2069136978  2.7360736112823
                      -10.57282245371       -0.0014842      -.0601354249485      -64.6393366      12271.926649015        9.3717614

            E003A     407858.29318022  407858.29714993      -.0285038207649  .06654875755367      -5814.470840087
                      -56.90479284471       -0.0079940      .06013542494854      115.3606634      -12262.55488758

 390B                 -204083.1666556  408148.02078907      -.0663307166273  .06654875819246      5817.2068220795  2.7360738866819
                      -353461.2679798     -120.0014842      .00538268043498      175.3606627      12271.926836683        9.3717613

            E003B     -203978.4275723  407858.29715027      .06633071662732  .06654875819246      -5814.470748193
                      -353187.1906503     -120.0079940       -.005382680435       -4.6393373      -12262.55507534

 390C                 -204064.8540004  408148.02078695        .037826895976   .0665487573047      5817.2067062176  2.7360739344231
                      353471.84079373      119.9985158      .05475274458527       55.3606625      12271.926691032        9.3717614

            E003C     -203879.8656092  407858.29714143       -.037826895976   .0665487573047      -5814.470632283
                        353244.095416      119.9920060      -.0547527445853     -124.6393375      -12262.55492961

 E003A                407858.29318022  407858.29714993      .02850359074102  .06654830693131      5814.4239204341  .22143376555E-6
                      -56.90479284471       -0.0079940       -.060135035298      -64.6393719      12262.475433025        0.0000002

            ST003A    407858.29317136  407858.29714106       -.028503590741  .06654830693131      -5814.423920213
                      -56.90478968157       -0.0079940        .060135035298      115.3606281       -12262.4754328

 ST003A               407858.29317136  407858.29714106      .40785829317136  .40785829714106      83174.195273403  83174.195273403
                      -56.90478968157       -0.0079940      -.5690478968E-4       -0.0079940                  0.0              0.0

            TERRA                 0.0              0.0      -.4078582931714  .40785829714106                  0.0
                                  0.0              0.0      .56904789682E-4      179.9920060                  0.0

 9049A                112566.51546186  112566.51655745      1.3745014667511  1.3916316678534      77359.710950275  77359.710950275
                      -15.70523157128       -0.0079939      .21767961978912        8.9991857      -12262.51157528   -12262.5115753

            TERRA                 0.0              0.0      -1.374501466751  1.3916316678534                  0.0
                                  0.0              0.0      -.2176796197891     -171.0008143                  0.0

 ST003A               407858.29317136  407858.29714106      -.3793544769287  .38408231415521      -77359.72536136  -77359.72536136
                      -56.90478968157       -0.0079940      -.0600783228874     -171.0008138      12262.514658093    12262.5146581

            TERRA                 0.0              0.0      .37935447692871  .38408231415521                  0.0
                                  0.0              0.0      .06007832288742        8.9991862                  0.0

 E003B                -203978.4275723  407858.29715027      -.0663305399939  .06654856450312      5814.4912362506  .22143558454E-6
                      -353187.1906503     -120.0079940      .00538246240467      175.3608375      12262.501646274        0.0000002

            ST003B    -203978.4275651  407858.29714141      .06633053999394  .06654856450312      -5814.491236029
                      -353187.1906442     -120.0079940      -.0053824624047       -4.6391625      -12262.50164605

 ST003B               -203978.4275651  407858.29714141      -.2039784275651  .40785829714141      83174.195273544  83174.195273544
                      -353187.1906442     -120.0079940      -.3531871906442     -120.0079940      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20397842756514  .40785829714141                  0.0
                                  0.0              0.0       .3531871906442       59.9920060                  0.0

 9049B                -56296.85885658  112566.51655755      -.4987345933914  1.3916313935547      77359.696070348  77359.696070348
                      -97477.60939202     -120.0079939      -1.299192726612     -111.0008161      -12262.50683634   -12262.5068363

            TERRA                 0.0              0.0      .49873459339142  1.3916313935547                  0.0
                                  0.0              0.0      1.2991927266121       68.9991839                  0.0

 ST003B               -203978.4275651  407858.29714141      .13764789700508  .38408227270097      -77359.71794381  -77359.71794381
                      -353187.1906442     -120.0079940      .35856972634792       68.9991818      12262.507455803    12262.5074558

            TERRA                 0.0              0.0      -.1376478970051  .38408227270097                  0.0
                                  0.0              0.0      -.3585697263479     -111.0008182                  0.0

 E003C                -203879.8656092  407858.29714143      .03782668500207  .06654851816571      5814.4665456257  .22143467504E-6
                        353244.095416      119.9920060       .0547525996808       55.3607411       12262.50289541        0.0000002

            ST003C    -203879.8656075  407858.29713257      -.0378266850021  .06654851816571      -5814.466545404
                      353244.09540674      119.9920060      -.0547525996808     -124.6392589      -12262.50289519

 ST003C               -203879.8656075  407858.29713257      -.2038798656075  .40785829713257      83174.195269938  83174.195269938
                      353244.09540674      119.9920060      .35324409540674      119.9920060      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20387986560755  .40785829713257                  0.0
                                  0.0              0.0      -.3532440954067      -60.0079940                  0.0

 9049C                -56269.65660565  112566.51655511       -.875766813755  1.3916318739676      77359.723880518  77359.723880518
                      97493.314616101      119.9920061      1.0815136432648      128.9991788      -12262.50409146   -12262.5040915

            TERRA                 0.0              0.0      .87576681375504  1.3916318739676                  0.0
                                  0.0              0.0      -1.081513643265      -51.0008212                  0.0

 ST003C               -203879.8656075  407858.29713257      .24170657992363  .38408232606681      -77359.72857606  -77359.72857606
                      353244.09540674      119.9920060      -.2984914779663      -51.0008177      12262.509883105    12262.5098831

            TERRA                 0.0              0.0      -.2417065799236  .38408232606681                  0.0
                                  0.0              0.0      .29849147796631      128.9991823                  0.0

 RPI_C                -56269.65660565  112566.51655511                  0.0              0.0                  0.0              0.0
                      97493.314616101      119.9920061                  0.0              0.0                  0.0              0.0

            MEASUC    -56269.65660565  112566.51655511                  0.0              0.0                  0.0
                      97493.314616101      119.9920061                  0.0              0.0                  0.0

 RPI_B                -56296.85885658  112566.51655755                  0.0              0.0                  0.0              0.0
                      -97477.60939202     -120.0079939                  0.0              0.0                  0.0              0.0

            MEASUB    -56296.85885658  112566.51655755                  0.0              0.0                  0.0
                      -97477.60939202     -120.0079939                  0.0              0.0                  0.0

 RPI_A                112566.51546186  112566.51655745                  0.0              0.0                  0.0              0.0
                      -15.70523157128       -0.0079939                  0.0              0.0                  0.0              0.0

            MEASUA    112566.51546186  112566.51655745                  0.0              0.0                  0.0
                      -15.70523157128       -0.0079939                  0.0              0.0                  0.0

 X0001A               407994.12452676  407994.12591874      -.7627883641E-4  .92342155553893      -.177635684E-14  -.177635684E-14
                       -33.7021775157       -0.0047329      -.9234215523884      -90.0047329      188375.28520331   188375.2852033

            TERRA                 0.0              0.0      .76278836409E-4  .92342155553893                  0.0
                                  0.0              0.0      .92342155238844       89.9952671                  0.0

 X0001B                -204026.249196  407994.12591265      -.7996683833484  .92342155552514      .1455191523E-10  .1455191523E-10
                      -353316.4253445     -120.0047329      .46177683558343      149.9952671      188375.28519769   188375.2851977

            TERRA                 0.0              0.0      .79966838334838  .92342155552514                  0.0
                                  0.0              0.0      -.4617768355834      -30.0047329                  0.0

 X0001C               -203967.8753349  407994.12591107      .79974466215113  .92342155552156                  0.0              0.0
                      353350.12750715      119.9952671      .46164471681439       29.9952671      188375.28519623   188375.2851962

            TERRA                 0.0              0.0      -.7997446621511  .92342155552156                  0.0
                                  0.0              0.0      -.4616447168144     -150.0047329                  0.0

 X0002A               408008.38088253  408008.38189786      -.6514790088E-4  .92345382139175                  0.0              0.0
                      -28.78421097503       -0.0040421      -.9234538190937      -90.0040421      188388.44971172   188388.4497117

            TERRA                 0.0              0.0      .65147900876E-4  .92345382139175                  0.0
                                  0.0              0.0      .92345381909372       89.9959579                  0.0

 X0002B               -204029.1182911  408008.38189231      -.7997018926026  .92345382137917                  0.0              0.0
                       -353331.230694     -120.0040421      .46178332926566      149.9959579      188388.44970659   188388.4497066

            TERRA                 0.0              0.0      .79970189260256  .92345382137917                  0.0
                                  0.0              0.0      -.4617833292657      -30.0040421                  0.0

 X0002C               -203979.2625953  408008.38189131      .79976704047459  .92345382137691                  0.0              0.0
                      353360.01489224      119.9959579      .46167048983679       29.9959579      188388.44970567   188388.4497057

            TERRA                 0.0              0.0      -.7997670404746  .92345382137691                  0.0
                                  0.0              0.0      -.4616704898368     -150.0040421                  0.0

 X0003A               281411.65712377  281411.65886903      -.5182566913E-3   4.653408756303                  0.0              0.0
                      -31.34121304661       -0.0063811      -4.653408727444      -90.0063811      654761.73875344   654761.7387534

            TERRA                 0.0              0.0      .51825669132E-3   4.653408756303                  0.0
                                  0.0              0.0      4.6534087274435       89.9936189                  0.0

 X0003B               -140732.9708407  281411.65886759      -4.029711043861  4.6534087562792      .5820766091E-10  .5820766091E-10
                      -243693.9733866     -120.0063811      2.3271531870513      149.9936189      654761.73874674   654761.7387467

            TERRA                 0.0              0.0      4.0297110438606  4.6534087562792                  0.0
                                  0.0              0.0      -2.327153187051      -30.0063811                  0.0

 X0003C               -140678.6862845  281411.65886397      4.0302293003182  4.6534087562193                  0.0              0.0
                      243725.31458555      119.9936189      2.3262555404158       29.9936189       654761.7387299   654761.7387299

            TERRA                 0.0              0.0      -4.030229300318  4.6534087562193                  0.0
                                  0.0              0.0      -2.326255540416     -150.0063811                  0.0

 X0004A               112563.50868259  112563.50953986      -.6753685371E-4  .54722370670185                  0.0              0.0
                      -13.89228058699       -0.0070713      -.5472237025342      -90.0070713      30798.710464886    30798.7104649

            TERRA                 0.0              0.0      .67536853714E-4  .54722370670185                  0.0
                                  0.0              0.0      .54722370253424       89.9929287                  0.0

 X0004B               -56293.78540574  112563.50953958      -.4738758595289  .54722370670048      .1818989404E-11  .1818989404E-11
                      -97475.91191961     -120.0070713       .2736703398813      149.9929287      30798.710464732    30798.7104647

            TERRA                 0.0              0.0      .47387585952892  .54722370670048                  0.0
                                  0.0              0.0      -.2736703398813      -30.0070713                  0.0

 X0004C               -56269.72327734   112563.5095377      .47394339635128  .54722370669135                  0.0              0.0
                      97489.804193749      119.9929287      .27355336265533       29.9929287      30798.710463704    30798.7104637

            TERRA                 0.0              0.0      -.4739433963513  .54722370669135                  0.0
                                  0.0              0.0      -.2735533626553     -150.0070713                  0.0

     Total network loss  P-loss  by summing injections =   6.378115878062E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02825282E-01   -4.68289416E+00    4.75121312E+00     -80.2719    1.63860531E+05    9.55652746E+05
      X0005B    390B         -4.45691804E+00    1.64618014E+00    4.75121327E+00     159.7281    1.63860514E+05    9.55652780E+05
      X0005C    390C          3.65409293E+00    3.03671399E+00    4.75121321E+00      39.7281    1.63860472E+05    9.55652775E+05
      X0006A    9049A         8.64917253E-01   -1.90580275E+00    2.09288461E+00     -65.5899    4.86953262E+04    1.07257996E+05
      X0006B    9049B        -2.08293224E+00    2.03861111E-01    2.09288463E+00     174.4101    4.86953242E+04    1.07257998E+05
      X0006C    9049C         1.21801504E+00    1.70194165E+00    2.09288462E+00      54.4101    4.86953225E+04    1.07257998E+05
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        4.95451047E-07   -2.56274291E-08    4.96113400E-07      -2.9610    2.78858002E-02    1.43850461E-03
      9049B     MEASUB        4.73645287E-07   -7.21746005E-07    8.63282777E-07     -56.7251    2.18446667E-02   -4.34009216E-02
      9049C     MEASUC       -1.53722567E-07    1.62383003E-07    2.23604265E-07     133.4306    1.22405866E-02   -2.92484339E-03
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29       .8028252815966  4.7512131191039      163876.02419029  969837.31564987
                                  0.0              0.0      -4.682894155367      -80.2719053      955891.76558987        0.1689727

              X0008B      -204124.145        408248.29       -4.45691804403  4.7512132678127       163876.0072261  969837.34600492
                      -353553.3901916     -120.0000000      1.6461801435566      159.7280934      955891.79929608        0.1689727

              X0008C      -204124.145        408248.29      3.6540929262756  4.7512132094858      163875.96568022  969837.33409899
                      353553.39019156      120.0000000      3.0367139885302       39.7280910      955891.79433899        0.1689726

              X0007A       112676.528       112676.528      .86491725281149  2.0928846086592      48727.936527049  117909.48560418
                                  0.0              0.0      -1.905802752373      -65.5898584      107369.61859511        0.4132656

              X0007B       -56338.264       112676.528      -2.082932237002  2.0928846256943      48727.934545632  117909.48656391
                      -97580.73565823     -120.0000000      .20386111087265      174.4101404      107369.62054828        0.4132656

              X0007C       -56338.264       112676.528       1.218015040216  2.0928846186303      48727.932806097  117909.48616593
                      97580.735658229      120.0000000      1.7019416525566       54.4101395      107369.62090069        0.4132656

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -8.93978024E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37200926E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37290324E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.63524910E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37240199E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37316551E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -8.31351496E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46418341E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501476E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.68504188E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58562887E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58599737E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  8.0282528E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.4569180E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.6540929E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.6491725E-01                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -2.0829322E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.2180150E+00                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  4.9545105E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  4.7364529E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.5372257E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56269.6566
                   -112566.52 56296.8589 112566.515 -56296.859 -56269.657        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75281.2669
                   34780.4502 -110078.86  -34780.45 110078.858 -75281.267        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102900.89
                   91114.5466 11785.3287 -91114.547 -11785.329 102900.888        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11803.876
                   -91092.123 102894.805 91092.1227 -102894.81 11803.8763        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110168.277
                   -34817.095  -75332.34 34817.0951 75332.3402 -110168.28        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  107381.159 .4247516E7 11802.6687 88.8463769 .146018E-5  16.051887 93.8364118  .11649289 14.8615816 -9268.4911
                   3072.80572 -58292.479 -112900.58 58306.5585 55951.1259 -109827.77 14.0797617 46682.6348 46196.7645 -111440.66
                   -2502.5875 -112869.87 -3976.8758 44918.4569 -156510.41 109841.852  46668.555  48699.352 -157637.42 108938.068
                   -157788.32  108892.99 48895.3326 -23.171228  -145.7312 7.68201429        0.0        0.0        0.0 .166289963
                   .214697E-7 .140369085 .169309647 .002547725 .156377949 2191.31573 58425.5356 633.718934 140.797617
   3000       .03  95005.5024 .1496236E8 147517.281  4.1780625 .547975E-5 52.1776078 4.08558295 .005022923 52.7630694 8718.05035
                   -10863.417 109406.993 34680.0177 -109434.27 75447.5052 23816.6009 -27.275489 84165.5556 84527.4839 23626.4543
                   -471.70389  23551.541 -825.79184 84636.4304 -60348.955 -23843.876 84192.8311 84999.1878  -60901.03 -24098.158
                   -61084.889 -24377.333 85462.2223 21.7951259 273.517483 -27.158542        0.0        0.0        0.0 .380029951
                   .306643E-7 .487626182 .386054926  .00267379 .507321691 2394.34969 83942.0083 992.758769 -272.75489
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 64.1021177 .015576631 79.7586342 58.7966094 .001474987 77.1599242        0.0
                          0.0        0.0  93288.584 -1454.2165 -104059.36  93288.584 -1454.2165 -104059.36 -102909.88  92986.852
                   -1558.2269 89344.6299 447.493148 -102350.09 197347.948 -94742.801 -102605.15 -101351.66 195896.735 -94545.079
                   191694.715 -88897.137 -102797.58        0.0        0.0        0.0 -14.378286 35.5908986  14539.693 .692721286
                   .443791E-4  .61486579 .707191698 .002835579  .64033415  2395.7789 84166.7058 994.973182 -14542.165
   4000       .04         0.0        0.0        0.0 53.9393225 .001733002 .581010931  48.385264 .960148E-3 2.39566728        0.0
                          0.0        0.0 -85574.635 485.055955  -8881.462 -85574.635 485.055955  -8881.462 -13520.258 -83682.288
                   439.728373 -81049.226 361.044995 -18034.561 -76693.173 86059.6911  -9366.518 -13959.987  -70162.03 84122.0165
                   -63014.665 81410.2707 -18395.606        0.0        0.0        0.0 -32.630956 23.1611201 -4849.2004 .803267896
                   .724672E-4 .889914268 .817439022 .002947517 .918465168  2395.7789 84166.7058 994.973182 4850.55955
   4500      .045         0.0        0.0        0.0 9.93834006   .0041759 84.5646089 9.91188941 .007751054 85.4144318        0.0
                          0.0        0.0 -36732.394  752.95207 107148.633 -36732.394  752.95207 107148.633 106797.864 -36394.337
                   459.822104 -36683.481 1025.82359 107685.677 -143881.03 37485.3465 106395.681 106338.042  -143192.2 36854.1586
                   -144369.16 37709.3043 106659.853        0.0        0.0        0.0 22.9627174 -39.071535 -7529.4125 1.12257829
                   .108469E-3 1.13859478 1.14215787 .003003455 1.17105005  2395.7789 84166.7058 994.973182  7529.5207
   5000       .05         0.0        0.0        0.0 87.8263505 .012831216 24.5931665  87.089568 .004560007 21.8102749        0.0
                          0.0        0.0 109195.497  -1319.855 -57782.927 109195.497  -1319.855 -57782.927 -55629.141 108507.748
                   -1189.5081 108736.508 -786.81941 -54415.532 166978.424 -110515.35 -56463.072 -54439.633 164136.889 -109697.26
                    163152.04 -109523.33 -53628.713        0.0        0.0        0.0 25.5936395 -6.6135796 13193.8248 1.30437491
                    .12804E-3 1.28248491 1.32548143 .003043085 1.31616785  2395.7789 84166.7058 994.973182  -13198.55
   5500      .055         0.0        0.0        0.0 6.97834174 .560476E-3 36.8747971 7.52947477 .002452089 36.2457502        0.0
                          0.0        0.0 -30779.987 -275.84865 -70754.999 -30779.987 -275.84865 -70754.999 -70575.518 -31713.339
                   -608.25784 -31972.357 -576.97958 -70148.899 39975.0127 30504.1382 -70479.151  -69967.26 38862.1787 31105.0816
                    38176.542 31395.3774 -69571.919        0.0        0.0        0.0 -28.714943 32.9159932 2758.74008 1.50140793
                   .177813E-3 1.62254056 1.52559092 .003096544 1.66090034  2395.7789 84166.7058 994.973182 -2758.4865
   6000       .06         0.0        0.0        0.0 60.9222114 .010269232 77.4274688 60.3106843  .00672486 75.9387435        0.0
                          0.0        0.0 -90945.275 1180.75909 102527.376 -90945.275 1180.75909 102527.376  101707.73 -90821.052
                   972.925456 -90487.677 955.507114 101536.927 -193472.65 92126.0344 101346.617 100734.805 -192528.78 91793.9775
                    -192024.6 91443.1844  100581.42        0.0        0.0        0.0 -11.441841 -9.2545672  -11803.79 1.81137701
                   .204432E-3 1.74850323 1.83946075 .003124939 1.78725126  2395.7789 84166.7058 994.973182 11807.5909
   6500      .065         0.0        0.0        0.0   56.08313 .003996237 .380027022 58.0983931 .395666E-3 .354681978        0.0
                          0.0        0.0 87258.6389 -736.57659 7182.89556 87258.6389 -736.57659 7182.89556 6930.27032 88271.5764
                   -363.62346 88812.5568  -231.7697 6939.23945 80075.7433 -87995.215 7919.47215 7293.89377 81341.3061   -88635.2
                   81873.3173 -89044.326 7171.00915        0.0        0.0        0.0  31.005609 -22.710494 7363.98951 1.92258494
                   .222516E-3 2.02573004 1.95203045  .00314578 2.06875347  2395.7789 84166.7058 994.973182 -7365.7659
   7000       .07         0.0        0.0        0.0 10.4086779 .007126867 84.9640748 10.3606096 .007937693 84.7846965        0.0
                          0.0        0.0 37591.5382 -983.65236 -107401.41 37591.5382 -983.65236 -107401.41 -107359.84 37552.8001
                   -993.50072 37504.6371 -1038.1006 -107287.97 144992.947 -38575.191 -106417.76 -106366.34 144912.643 -38546.301
                   144792.612 -38542.738 -106249.87        0.0        0.0        0.0  -7.042623 22.7876747 9833.62282 2.24283958
                   .277859E-3 2.27270926 2.27668203 .003195768 2.31741821  2395.7789 84166.7058 994.973182 -9836.5236
   7500      .075         0.0        0.0        0.0  89.816088 .009058505 25.9671837 92.0619245 .003833199 26.3898686        0.0
                          0.0        0.0  -110425.5 1108.97202 59375.1524  -110425.5 1108.97202 59375.1524 59773.1303 -111407.59
                   863.864076 -111797.56  721.39476  59856.446 -169800.65 111534.473 58266.1804 58909.2662 -171180.72 112271.457
                   -171654.01 112518.958 59135.0512        0.0        0.0        0.0 -22.772186 5.40490516 -11086.415 2.42426193
                   .293781E-3 2.41679793 2.46008321 .003211156 2.46393614  2395.7789 84166.7058 994.973182 11089.7202
   8000       .08         0.0        0.0        0.0 6.87597203 .513166E-4 37.2300533 6.92652028 .310969E-3 37.7510598        0.0
                          0.0        0.0 30553.3872 83.4681995 71095.0135 30553.3872 83.4681995 71095.0135 71477.3178 30684.0774
                   199.188132 30665.4871 205.471204 71590.7458 -40541.626 -30469.919 71011.5453 71278.1297  -40793.24 -30484.889
                   -40925.259 -30460.016 71385.2746        0.0        0.0        0.0 21.3718009 -25.966121 -833.56401 2.62066688
                   .328477E-3 2.75756436 2.65940572 .003244559 2.80831365  2395.7789 84166.7058 994.973182 834.681995
   8500      .085         0.0        0.0        0.0 61.7756341 .013553073 78.3202674 63.2214789 .010562417 79.5413349        0.0
                          0.0        0.0 91580.0589 -1356.4731 -103116.79 91580.0589 -1356.4731 -103116.79 -103669.21 92367.0824
                   -1179.8691 92645.5658 -1197.4957 -103917.51 194696.851 -92936.532 -101760.32 -102489.34 196036.295 -93546.952
                    196563.08 -93843.061 -102720.02        0.0        0.0        0.0 7.62453108 12.4093798  13561.069  2.9314822
                   .365842E-3  2.8836425 2.97391205 .003275336 2.93555958  2395.7789 84166.7058 994.973182 -13564.731
   9000       .09         0.0        0.0        0.0  55.573088 .002445097 .404423761 56.2412011 .001038081 .450093505        0.0
                          0.0        0.0  -86860.95  576.15634 -7409.8709  -86860.95  576.15634 -7409.8709 -7698.5569 -87235.031
                   438.864492 -87381.522  375.41181 -7817.0643  -79451.08 87437.1068 -7986.0273 -8137.4214 -79536.474 87673.8958
                   -79564.458 87756.9341 -8192.4761        0.0        0.0        0.0 -26.839332 18.8983873 -5760.3918 3.04274788
                   .389758E-3 3.16001992 3.08667852 .003300258 3.21572212  2395.7789 84166.7058 994.973182  5761.5634
   9500      .095         0.0        0.0        0.0 10.4938363 .005164819 85.5414176 10.8238542 .005316535 86.8716826        0.0
                          0.0        0.0 -37745.002  837.37477 107765.695 -37745.002  837.37477 107765.695 108380.793 -38142.822
                   825.177798 -38333.924 849.584675 108600.401  -145510.7  38582.377  106928.32 107555.615 -146523.62 38968.0003
                   -146934.33 39183.5088 107750.816        0.0        0.0        0.0 9.75860683  -24.79595 -8370.8729 3.36221986
                   .432304E-3 3.40765574 3.41025907 .003337595 3.46534883  2395.7789 84166.7058 994.973182  8373.7477
  10000       0.1         0.0        0.0        0.0 89.5618732 .011368899 25.6674154 90.7402085  .00899903  25.654649        0.0
                          0.0        0.0 110269.117 -1242.3716 -59031.441 110269.117 -1242.3716 -59031.441 -59019.117 110802.377
                   -1139.5088 110992.133 -1105.3254 -59016.758 169300.558 -111511.49 -57789.069 -57879.609 169821.494 -111941.89
                   170008.892 -112097.46 -57911.433        0.0        0.0        0.0 21.1872468 -3.8665527 12420.6856 3.54403112
                   .450118E-3 3.55192355 3.59416346 .003352526 3.61180756  2395.7789 84166.7058 994.973182 -12423.716
  10500      .105         0.0        0.0        0.0 6.78983651 .310077E-3 37.2785809 6.74148313 .605148E-3 38.1772294        0.0
                          0.0        0.0 -30361.412  -205.1764 -71141.333 -30361.412  -205.1764 -71141.333 -71766.748 -30300.128
                   -267.56542 -30253.111 -286.63104 -71993.704 40779.9205  30156.236 -70936.157 -71499.183 41466.6204 30032.5624
                   41740.5928 29966.4798 -71707.073        0.0        0.0        0.0 -23.311045 27.5436443 2050.75427 3.74072077
                   .494006E-3 3.89212339 3.79353596 .003395004 3.95564909  2395.7789 84166.7058 994.973182  -2051.764
  11000       .11         0.0        0.0        0.0  61.477033 .011425375 78.2084778 62.3473287 .010136064 78.8072313        0.0
                          0.0        0.0 -91358.458 1245.45356 103043.174 -91358.458 1245.45356 103043.174  103319.12 -91828.099
                   1166.86887 -92002.841 1173.07823 103436.865 -194401.63 92603.9119 101797.721 102152.251 -195147.22 92994.9681
                   -195439.71 93175.9192 102263.786        0.0        0.0        0.0 -7.0184417 -13.022202 -12450.892 4.05108687
                   .524291E-3 4.01829759 4.10768723  .00341946 4.08290954  2395.7789 84166.7058 994.973182 12454.5356
  11500      .115         0.0        0.0        0.0 55.6387459 .003380419  .41583029 56.1559335 .001898194 .473596758        0.0
                          0.0        0.0 86912.2471 -677.45049 7513.63983 86912.2471 -677.45049 7513.63983 7882.56465 87219.6896
                   -555.47884 87315.2573 -507.64787 8018.56535 79398.6073 -87589.698 8191.09032  8438.0435  79337.125 -87775.168
                    79296.692 -87822.905 8526.21322        0.0        0.0        0.0 28.0181754 -19.826688 6773.22532 4.16227714
                   .544281E-3 4.29506583 4.22024519 .003439856 4.36341202  2395.7789 84166.7058 994.973182 -6774.5049
  12000       .12         0.0        0.0        0.0 10.4685392 .006367292 85.3173198 10.6555103 .007429056 86.2798095        0.0
                          0.0        0.0 37699.4795 -929.75754 -107624.44 37699.4795 -929.75754 -107624.44 -108061.13 37927.8215
                   -973.53775 38034.6512 -1004.2899 -108229.81 145323.922 -38629.237 -106694.68  -107087.6 145988.955 -38901.359
                   146264.463 -39038.941 -107225.52        0.0        0.0        0.0 -9.8568318  24.874675 9294.66022 4.48219729
                   .594708E-3 4.54237443 4.54435766 .003484464 4.61272182  2395.7789 84166.7058 994.973182 -9297.5754
  12500      .125         0.0        0.0        0.0 89.4629977 .009878834 25.7189055 90.6391421 .007917558 25.7086022        0.0
                          0.0        0.0 -110208.23  1158.0976 59090.6209 -110208.23  1158.0976 59090.6209 59073.4685 -110732.28
                   1070.58258  -110930.3 1036.78318 59078.7836 -169298.85  111366.33 57932.5233 58002.8859 -169805.74 111802.858
                   -170009.09 111967.088 58042.0004        0.0        0.0        0.0 -21.920992  4.4342808 -11577.889 4.66376865
                   .611159E-3  4.6864711 4.72795493 .003498826 4.75894612  2395.7789 84166.7058 994.973182  11580.976
  13000       .13         0.0        0.0        0.0 6.82640957 .121178E-3 37.2803341 6.86230889 .430163E-3 38.0196377        0.0
                          0.0        0.0 30443.0726 128.263604 71143.0058 30443.0726 128.263604 71143.0058 71667.6948 30500.8588
                   214.559064  30523.016  241.66238 71844.9587 -40699.933 -30314.809 71014.7422 71453.1358 -41166.836   -30286.3
                   -41321.943 -30281.354 71603.2964        0.0        0.0        0.0 23.2684223 -27.485513 -1281.6127 4.86026024
                   .649101E-3 5.02704217  4.9271858 .003535315 5.10320179  2395.7789 84166.7058 994.973182 1282.63604
  13500      .135         0.0        0.0        0.0 61.5608318 .012749201 78.1755045 62.4085698  .01168498 78.7715666        0.0
                          0.0        0.0 91420.7021 -1315.6301 -103021.45 91420.7021 -1315.6301 -103021.45 -103327.26 91898.7381
                   -1246.8526  92048.015 -1259.5236 -103413.46 194442.152 -92736.332 -101705.82 -102080.41 195226.002 -93145.591
                   195461.471 -93307.539 -102153.93        0.0        0.0        0.0 7.39408133 12.7057227 13152.6107 5.17091504
                   .683744E-3 5.15312871 5.24159427 .003563466 5.23033152  2395.7789 84166.7058 994.973182 -13156.301
  14000       .14         0.0        0.0        0.0 55.6170407 .002771438 .407394539 56.2114381 .001402254 .456423293        0.0
                          0.0        0.0 -86895.293 613.401584 -7437.0365 -86895.293 613.401584 -7437.0365 -7755.7222 -87264.801
                   483.748885 -87358.398 436.320557 -7871.8392 -79458.256 87508.6944 -8050.4381 -8239.4711 -79509.079 87748.5501
                   -79486.559 87794.7185 -8308.1597        0.0        0.0        0.0 -27.938396 19.7414233 -6132.7521 5.28213331
                   .706119E-3 5.42965856 5.35421748 .003586563 5.51063622  2395.7789 84166.7058 994.973182 6134.01584
  14500      .145         0.0        0.0        0.0  10.460527 .005592053 85.3516554 10.6567401 .006507824 86.4095763        0.0
                          0.0        0.0  -37685.05 871.320576 107646.097  -37685.05 871.320576 107646.097 108128.814 -37912.704
                   894.652004 -38036.846 939.961816 108311.171 -145331.15 38556.3704 106774.776 107234.162 -146041.52 38807.3563
                   -146348.02 38976.8079 107371.209        0.0        0.0        0.0 9.71473702 -24.750475 -8710.3126 5.60179197
                   .751482E-3 5.67716541 5.67804902 .003626462 5.76011883  2395.7789 84166.7058 994.973182 8713.20576
  15000       .15         0.0        0.0        0.0 89.5400618 .010809702 25.6937851 90.7723072 .008560983 25.7202546        0.0
                          0.0        0.0 110255.689 -1211.4324 -59061.756 110255.689 -1211.4324 -59061.756 -59076.987 110810.758
                   -1103.4945 111011.763 -1078.0878 -59092.171 169317.445 -111467.12 -57850.324 -57973.492 169887.745 -111914.25
                   170103.934 -112089.85 -58014.083        0.0        0.0        0.0 21.8043466 -4.3105188 12111.2386 5.78350312
                   .768729E-3 5.82136314 5.86180265 .003641094 5.90647382  2395.7789 84166.7058 994.973182 -12114.324
  15500      .155         0.0        0.0        0.0 6.81793252 .230665E-3 37.2536458  6.8286667 .600177E-3 38.0378031        0.0
                          0.0        0.0 -30424.165 -176.96324 -71117.536 -30424.165 -176.96324 -71117.536 -71664.697 -30451.393
                   -258.77049 -30448.105 -285.45124  -71862.12 40693.3718 30247.2013 -70940.573 -71405.927 41213.3045 30192.6222
                   41414.0149 30162.6539 -71576.669        0.0        0.0        0.0 -23.169719 27.4045134 1768.61911 5.98012732
                   .810379E-3 6.16170807 6.06115975 .003681314  6.2504923  2395.7789 84166.7058 994.973182 -1769.6324
  16000       .16         0.0        0.0        0.0 61.5166039 .011902296 78.2072828 62.4390281 .010401607 78.8772277        0.0
                          0.0        0.0 -91387.856 1271.18184 103042.387 -91387.856 1271.18184 103042.387 103353.755 -91876.888
                   1190.35722 -92070.474 1188.34496 103482.791 -194430.24 92659.0378 101771.205 102163.398 -195230.64 93067.2453
                   -195553.26 93258.8191 102294.446        0.0        0.0        0.0 -7.3347654 -12.780875 -12708.149 6.29059704
                   .842216E-3 6.28784552 6.37538905  .00370707 6.37768721  2395.7789 84166.7058 994.973182 12711.8184
  16500      .165         0.0        0.0        0.0 55.6495874  .00315036 .412001932 56.2443823  .00163912 .462650055        0.0
                          0.0        0.0 86920.7144 -653.99198 7478.97254 86920.7144 -653.99198 7478.97254 7810.21508 87270.3146
                    -517.3091 87383.9935 -471.73453 7925.35312 79441.7418 -87574.706 8132.96453 8327.52418 79460.0995 -87787.624
                   79458.6404 -87855.728 8397.08765        0.0        0.0        0.0 27.8870256 -19.690027 6538.65231 6.40180531
                   .863042E-3  6.5645296 6.48799572 .003728414 6.65813795  2395.7789 84166.7058 994.973182 -6539.9198
  17000       .17         0.0        0.0        0.0 10.4668962 .006077689 85.3655832 10.6668991 .007085235 86.3934961        0.0
                          0.0        0.0  37696.521  -908.3674 -107654.88  37696.521  -908.3674 -107654.88 -108120.93 37947.7058
                   -950.97374  38054.972 -980.77515 -108301.09   145351.4 -38604.888 -106746.51 -107169.95 146068.634  -38898.68
                   146356.064 -39035.747 -107320.32        0.0        0.0        0.0 -9.7067832 24.7550192 9080.74711  6.7216221
                   .911582E-3 6.81190861 6.81198711 .003771277 6.90750076  2395.7789 84166.7058 994.973182  -9083.674
  17500      .175         0.0        0.0        0.0 89.4955253 .010214449 25.7190284 90.7223877 .008105783 25.7321164        0.0
                          0.0        0.0 -110228.27 1177.60538 59090.7622 -110228.27 1177.60538 59090.7622 59087.5928 -110773.41
                   1083.99891 -110981.23 1049.03457 59105.7954 -169319.03 111405.871 57913.1568 58003.5939   -169861. 111857.408
                   -170087.03 112030.268 58056.7608        0.0        0.0        0.0 -21.818066 4.33143178 -11772.985 6.90324874
                   .928298E-3 6.95604902 6.99565437 .003785701 7.05379175  2395.7789 84166.7058 994.973182 11776.0538
  18000       .18         0.0        0.0        0.0  6.8163223 .157131E-3 37.2811434 6.84595095 .485996E-3 38.0484994        0.0
                          0.0        0.0 30420.5717 146.057469  71143.778 30420.5717 146.057469  71143.778 71686.1454 30467.6411
                   230.944161 30486.6149 256.867321 71872.2232 -40723.206 -30274.514 70997.7205 71455.2013 -41218.504 -30236.697
                   -41385.608 -30229.748 71615.3559        0.0        0.0        0.0 23.2031461 -27.434815 -1459.5505 7.09978891
                   .967573E-3 7.29653291 7.19492476 .003823542 7.39794892  2395.7789 84166.7058 994.973182 1460.57469
  18500      .185         0.0        0.0        0.0 61.5529434 .012436556 78.1990445 62.4127332    .011333 78.8029762        0.0
                          0.0        0.0 91414.8446 -1299.3985 -103036.96 91414.8446 -1299.3985 -103036.96 -103348.58 91900.1127
                    -1229.786 92051.0853 -1240.4086 -103434.07 194451.804 -92714.243 -101737.56 -102118.79 195248.692 -93129.899
                   195485.157 -93291.494 -102193.66        0.0        0.0        0.0 7.32549771 12.7703925 12990.3062 7.41037515
                   .001001173 7.42264103 7.50926919 .003850785 7.52511122  2395.7789 84166.7058 994.973182 -12993.985
  19000       .19         0.0        0.0        0.0 55.6167813 .002906846 .409502155  56.202633  .00152315 .460054644        0.0
                          0.0        0.0  -86895.09 628.207828 -7456.2491  -86895.09 628.207828 -7456.2491 -7783.3317 -87259.702
                   500.861268 -87351.556 454.740491 -7903.0917 -79438.841  87523.298 -8084.4569  -8284.193  -79476.37 87760.5633
                   -79448.464 87806.2961 -8357.8322        0.0        0.0        0.0 -27.926447  19.733427 -6280.8079 7.52158802
                   .001022967 7.69922697 7.62188224 .003873239 7.80546592  2395.7789 84166.7058 994.973182 6282.07828
  19500      .195         0.0        0.0        0.0  10.467535 .005766762 85.3373539 10.6615915 .006681884 86.3943453        0.0
                          0.0        0.0 -37697.671  884.82694 107637.078 -37697.671  884.82694 107637.078 108123.471 -37925.672
                   904.963645 -38045.503 952.449087 108301.625 -145334.75 38582.4982 106752.251 107218.507 -146049.14 38830.6354
                   -146347.13 38997.9522 107349.176        0.0        0.0        0.0 9.76199565 -24.793457 -8845.3803 7.84130694
                   .001069476 7.94668859 7.94577457 .003914194 8.05490728  2395.7789 84166.7058 994.973182  8848.2694
  20000       0.2         0.0        0.0        0.0 89.5253839 .010590908 25.6967294 90.7374339 .008360628 25.7133224        0.0
                          0.0        0.0 110246.652 -1199.1097  -59065.14 110246.652 -1199.1097  -59065.14 -59075.227 110796.382
                   -1090.7776 110990.436 -1065.3977 -59084.207 169311.792 -111445.76  -57866.03  -57984.45 169871.609 -111887.16
                   170074.643 -112055.83 -58018.809        0.0        0.0        0.0 21.8032347  -4.307113 11988.0104   8.022987
                   .001086519 8.09086242 8.12949544 .003928751 8.20123445  2395.7789 84166.7058 994.973182 -11991.097
  20500      .205         0.0        0.0        0.0 6.82215385 .202285E-3 37.2609104 6.83023947 .567941E-3 38.0448681        0.0
                          0.0        0.0 -30433.582  -165.7198  -71124.47 -30433.582  -165.7198  -71124.47 -71672.149 -30456.515
                   -245.78287 -30451.611 -277.67951 -71868.793 40690.8884 30267.8619  -70958.75 -71426.367  41215.634 30210.7325
                   41417.1822 30173.9318 -71591.114        0.0        0.0        0.0  -23.20384 27.4421809 1656.18501  8.2195782
                   .001127295 8.43125967 8.32881902 .003968095 8.54530683  2395.7789 84166.7058 994.973182  -1657.198
  21000       .21         0.0        0.0        0.0 61.5213619 .012095193 78.1935299 62.4444765 .010539003 78.8505213        0.0
                          0.0        0.0  -91391.39 1281.44131 103033.327  -91391.39 1281.44131 103033.327 103342.152 -91876.102
                   1204.87787 -92074.491 1196.16773  103465.27 -194424.72 92672.8313 101751.885 102137.274 -195218.25 93080.9801
                   -195539.76 93270.6588 102269.103        0.0        0.0        0.0 -7.3304136 -12.788265 -12810.745 8.53009215
                   .001159766 8.55738567 8.64309246  .00399439 8.67248934  2395.7789 84166.7058 994.973182 12814.4131
  21500      .215         0.0        0.0        0.0 55.6432841 .003060813 .411290665 56.2364033 .001592131 .461667276        0.0
                          0.0        0.0 86915.7916 -644.63027 7472.51403 86915.7916 -644.63027 7472.51403 7804.23056 87264.3495
                   -507.97827  87377.795 -464.92377 7916.93098 79443.2776 -87560.422  8117.1443 8312.20883 79460.1189 -87772.328
                    79460.864 -87842.719 8381.85474        0.0        0.0        0.0 27.8954171 -19.699377 6445.03374 8.64130203
                   .001180937 8.83403312 8.75570026  .00401613 8.95290318  2395.7789 84166.7058 994.973182 -6446.3027
  22000       .22         0.0        0.0        0.0  10.463189 .005963905 85.3716704  10.662496 .006963607 86.3939901        0.0
                          0.0        0.0 37689.8446  -899.8242 -107658.72 37689.8446  -899.8242 -107658.72 -108123.38 37940.1009
                   -943.08277 38047.1169 -972.32048  -108301.4 145348.562 -38589.669 -106758.89  -107180.3  146063.48 -38883.184
                   146348.519 -39019.437 -107329.08        0.0        0.0        0.0 -9.7020198 24.7477976 8995.31209 8.96108176
                   .001228735 9.08144128 9.07965582 .004058305 9.20229509  2395.7789 84166.7058 994.973182  -8998.242
  22500      .225         0.0        0.0        0.0  89.501608 .010350167 25.7157179 90.7306886  .00827912 25.7353768        0.0
                          0.0        0.0 -110232.01 1185.40292  59086.959 -110232.01 1185.40292  59086.959 59085.0123 -110778.75
                   1090.35401 -110986.31 1060.19172 59109.5398 -169318.97 111417.414  57901.556 57994.6583 -169863.76   111869.1
                   -170095.85 112046.503 58049.3481        0.0        0.0        0.0 -21.822449 4.33601716 -11850.959  9.1427273
                   .001245565 9.22559554 9.26334043 .004072772 9.34860016  2395.7789 84166.7058 994.973182 11854.0292
  23000       .23         0.0        0.0        0.0 6.81350806 .172816E-3 37.2763214 6.84528557 .514439E-3 38.0404141        0.0
                          0.0        0.0 30414.2912 153.173792  71139.177 30414.2912 153.173792  71139.177 71679.2183 30461.9061
                   237.032214 30485.1333 264.276857 71864.5864 -40724.886 -30261.117 70986.0032 71442.1861 -41217.312 -30224.874
                   -41379.453 -30220.856 71600.3096        0.0        0.0        0.0 23.1968061 -27.425824 -1530.7156 9.33928788
                   .001285381 9.56604727 9.46263309 .004111147 9.69272468  2395.7789 84166.7058 994.973182 1531.73792
  23500      .235         0.0        0.0        0.0 61.5492182 .012312524 78.2070274  62.408373 .011217457  78.809212        0.0
                          0.0        0.0 91412.0783 -1292.9028 -103042.22 91412.0783 -1292.9028 -103042.22 -103355.35 91897.6996
                    -1223.917 92047.8699 -1234.0692 -103438.16 194454.297 -92704.981 -101749.32 -102131.43 195253.046 -93121.617
                   195486.034 -93281.939  -102204.1        0.0        0.0        0.0 7.32792848 12.7652316 12925.3494 9.64984665
                   .001318569 9.69216216 9.77694923  .00413804  9.8198941  2395.7789 84166.7058 994.973182 -12929.028
  24000       .24         0.0        0.0        0.0 55.6205565 .002961982 .409998129 56.2086129 .001596225 .459732009        0.0
                          0.0        0.0 -86898.039 634.137617 -7460.7631 -86898.039 634.137617 -7460.7631 -7785.5596 -87261.038
                   507.833727 -87356.203 465.521051   -7900.32 -79437.276 87532.1769 -8094.9007 -8293.3934 -79475.479  87768.872
                   -79455.883 87821.7236 -8365.8411        0.0        0.0        0.0 -27.924955 19.7367429 -6340.1012 9.76105817
                   .001340135 9.96877101 9.88956168 .004160231 10.1002718  2395.7789 84166.7058 994.973182 6341.37617
  24500      .245         0.0        0.0        0.0 10.4704209 .005837534  85.332556 10.6632507  .00673007 86.3859499        0.0
                          0.0        0.0 -37702.867 890.239826 107634.052 -37702.867 890.239826 107634.052 108120.248 -37930.343
                   909.400323 -38048.463 955.877185 108296.362 -145336.92 38593.1073 106743.812 107210.848 -146050.59 38839.7433
                   -146344.83 39004.3406 107340.485        0.0        0.0        0.0 9.76394216 -24.791538 -8899.5075 10.0808005
                   .001387107 10.2162143 10.2134771 .004201616 10.3496944  2395.7789 84166.7058 994.973182 8902.39826
  25000       .25         0.0        0.0        0.0 89.5222757   .0105038 25.6996742 90.7290733 .008289729 25.7171168        0.0
                          0.0        0.0 110244.738 -1194.1683 -59068.524 110244.738 -1194.1683 -59068.524 -59079.195  110794.16
                    -1085.596 110985.323 -1060.8708 -59088.566 169313.262 -111438.91 -57874.356 -57993.599 169873.355 -111879.76
                   170073.889 -112046.19 -58027.695        0.0        0.0        0.0 21.8016998 -4.3048235  11938.596 10.2624687
                   .001404072 10.3603795 10.3971859 .004216142 10.4960132  2395.7789 84166.7058 994.973182 -11941.683
  25500      .255         0.0        0.0        0.0  6.8235932 .191422E-3 37.2653462 6.83058937 .555773E-3 38.0526237        0.0
                          0.0        0.0 -30436.792 -161.20878 -71128.704 -30436.792 -161.20878 -71128.704 -71673.751 -30457.242
                    -240.5797 -30452.391 -274.68886 -71876.118 40691.9115 30275.5832 -70967.495 -71433.172  41216.509 30216.6626
                   41423.7272 30177.7024  -71601.43        0.0        0.0        0.0 -23.206045 27.4486295 1611.07058  10.459047
                   .001444501 10.7007969 10.5964969 .004255138 10.8401057  2395.7789 84166.7058 994.973182 -1612.0878
  26000       .26         0.0        0.0        0.0 61.5236951 .012173081  78.189259 62.4490772 .010605528 78.8460393        0.0
                          0.0        0.0 -91393.123 1285.56065 103030.513 -91393.123 1285.56065 103030.513 103339.445 -91877.806
                   1210.67443 -92077.883 1199.93705  103462.33 -194423.64 92678.6837 101744.952  102128.77 -195217.25 93088.4809
                   -195540.21 93277.8199 102262.393        0.0        0.0        0.0 -7.3248813 -12.793333 -12851.937 10.7695783
                   .001477228 10.8269188 10.9107874 .004281652 10.9672848  2395.7789 84166.7058 994.973182 12855.6065
  26500      .265         0.0        0.0        0.0  55.640087   .0030252 .411096059   56.23127 .001573823 .461397648        0.0
                          0.0        0.0 86913.2946  -640.8691 7470.74597 86913.2946  -640.8691 7470.74597  7802.2576 87261.1482
                   -505.01706  87373.807 -462.24284 7914.61877 79442.5486 -87554.164 8111.61507 8307.27466 79458.8906 -87766.165
                   79459.1882  -87836.05 8376.86161        0.0        0.0        0.0 27.8939153 -19.698983 6407.42207 10.8807888
                    .00149854 11.1035517 11.0233961  .00430355 11.2476834  2395.7789 84166.7058 994.973182  -6408.691
  27000       .27         0.0        0.0        0.0 10.4618755 .005918468 85.3750088 10.6611194  .00691813 86.3970563        0.0
                          0.0        0.0  37687.479 -896.38992 -107660.82  37687.479 -896.38992 -107660.82 -108125.45 37938.1067
                    -939.8976 38044.6608 -969.14033 -108303.32 145348.301 -38583.869 -106764.43 -107185.55 146063.556 -38878.004
                   146347.985 -39013.801 -107334.18        0.0        0.0        0.0 -9.7032133 24.7471395 8960.96698 11.2005539
                   .001546041 11.3509715  11.347337 .004345451 11.4970873  2395.7789 84166.7058 994.973182 -8963.8992
  27500      .275         0.0        0.0        0.0 89.5041426 .010405012 25.7136254 90.7319928 .008351453 25.7357593        0.0
                          0.0        0.0 -110233.57 1188.53945  59084.555 -110233.57 1188.53945  59084.555 59084.1267 -110780.56
                   1092.96391 -110987.11 1064.81296 59109.9791 -169318.13 111422.112 57896.0155 57991.1628 -169864.69 111873.526
                   -170097.09 112051.922 58045.1661        0.0        0.0        0.0 -21.822583 4.33595546 -11882.324 11.3822069
                   .001562918 11.4951311 11.5310288 .004359936 11.6433976  2395.7789 84166.7058 994.973182 11885.3945
  28000       .28         0.0        0.0        0.0 6.81246443  .17934E-3 37.2745261 6.84464437 .524968E-3 38.0375594        0.0
                          0.0        0.0 30411.9618 156.038095 71137.4639 30411.9618 156.038095 71137.4639 71677.2966 30459.3171
                   239.399365 30483.7055 266.967809 71861.8899 -40725.502 -30255.924 70981.4258 71437.8972 -41217.979 -30219.918
                   -41378.184 -30216.738 71594.9221        0.0        0.0        0.0 23.1969759 -27.423833 -1559.3591 11.5787755
                   .001602953 11.8355702 11.7303299 .004398526 11.9875093  2395.7789 84166.7058 994.973182 1560.38095
  28500      .285         0.0        0.0        0.0 61.5474491 .012262747 78.2098051 62.4059164 .011171897 78.8107076        0.0
                          0.0        0.0 91410.7646 -1290.2866 -103044.05 91410.7646 -1290.2866 -103044.05 -103357.91 91896.0323
                   -1221.7171 92046.0582 -1231.5606 -103439.15 194454.813 -92701.051 -101753.76 -102136.19 195253.938 -93117.749
                   195485.204 -93277.619 -102207.59        0.0        0.0        0.0 7.32770481 12.7641711 12899.1886 11.8893234
                   .001635976 11.9616877  12.044635 .004425279 12.1146815  2395.7789 84166.7058 994.973182 -12902.866
  29000       .29         0.0        0.0        0.0 55.6230877 .002984348 .410162051 56.2099054 .001628658 .459601706        0.0
                          0.0        0.0 -86900.017  636.52727 -7462.2544 -86900.017  636.52727 -7462.2544 -7786.9125 -87261.307
                   510.630378 -87357.207 470.226737 -7899.2003 -79437.762 87536.5438 -8098.7817 -8297.5429 -79474.395 87771.9378
                   -79458.007 87827.4336 -8369.4271        0.0        0.0        0.0 -27.925723 19.7389594 -6363.9957 12.0005343
                   .001657452 12.2383056 12.1572469 .004447366 12.3950681  2395.7789 84166.7058 994.973182  6365.2727
  29500      .295         0.0        0.0        0.0 10.4713186 .005866193 85.3304695 10.6641649 .006743469 86.3821683        0.0
                          0.0        0.0 -37704.484  892.42247 107632.736 -37704.484  892.42247 107632.736 108118.936 -37931.607
                   911.174291 -38050.094 956.828269 108293.992 -145337.22 38596.9063 106740.314 107207.761 -146050.54 38842.7813
                   -146344.09 39006.9227 107337.164        0.0        0.0        0.0 9.76469358 -24.789978 -8921.3335  12.320286
                   .001704611 12.4857417 12.4811716 .004488926 12.6444834  2395.7789 84166.7058 994.973182  8924.2247
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0  89.520832 .010468756 25.7008693 90.7261531 .008262437 25.7188917        0.0
                          0.0        0.0 110243.849 -1192.1745 -59069.898 110243.849 -1192.1745 -59069.898 -59080.585 110793.048
                   -1083.4154 110983.537  -1059.123 -59090.605 169313.747 -111436.02 -57877.723  -57997.17 169873.633 -111876.46
                   170074.142 -112042.66 -58031.482        0.0        0.0        0.0  21.802233 -4.3046154 11918.6582 12.5019494
                   .001721544 12.6299034 12.6648756 .004503439 12.7907987  2395.7789 84166.7058 994.973182 -11921.745

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3104439E7 .1579827E8 529749.046 96.6517025 .016138339 97.2682219  110.14425 6.57600802 115.121127 112886.244
                   112687.576 112761.178  114550.52 112862.823 112785.349  114550.52 1311.31674 113336.182 115057.467  120848.96
                   17735.5503 122285.011 29150.0793  116204.26 203370.466 113287.631 113352.045 115120.311 213618.827 115611.953
                   217661.688 118354.651 116417.063 124.588109 273.756886 48.2989279 56.8482807 48.0488494 14797.6239 12.5019494
                   .001721544 12.6299034 12.6648756 .004503439 12.7907987  2395.7789 84166.7058 994.973182 13113.1674
Times of maxima :      .02014     .02227     .02012     .03325     .03446     .03592     .03341     .02097     .02086     .00283
                       .00838     .01394     .03325     .00561     .02778     .03325     .29282      .0281     .04456     .03329
                       .02053     .03341     .02036     .04462     .03465     .04184      .0281     .04456     .03459     .04181
                       .03473     .04195     .04465     .02014     .03001     .02119     .03163     .03773     .03447        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .29282
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112743.93
                   -112772.81 -112862.82 -113273.48 -112761.18 -130826.54 -112211.88 -1480.2045 -114915.29 -124269.27 -115527.98
                   -14933.494  -116961.8 -29879.511 -125017.22 -199277.58  -115893.5 -113625.32 -118178.26 -204545.01 -121320.75
                   -208770.66 -122516.64 -121396.03 -35.218447   -281.054 -51.465962  -49.91962 -46.746247 -13109.462        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -14802.045
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .02495     .01394     .02059     .04184     .03446     .03592     .02076     .04183
                       .02113     .04196     .02097     .02086     .04314     .03325     .03592     .03598     .04325     .03332
                       .04328     .03347     .02085     .02136     .02227     .02012     .03903     .03027     .29282        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03446

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -8.93978024E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37200926E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37290324E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.63524910E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37240199E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37316551E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -8.31351496E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46418341E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501476E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.68504188E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58562887E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58599737E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    RPI_C              0.020000             0.000833               0
              2         8    XX0013    RPI_B              0.020000             0.000833               0
              3         9    XX0014    RPI_A              0.020000             0.000833               0
              4        13    T_MANC    MEASUC             0.010000             0.000500               7
              5        14    T_MANA    MEASUA             0.010000             0.000500               9
              6        15    T_MANB    MEASUB             0.010000             0.000500               8
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                   7  2.7331342E-02    8  2.8639125E-02    9  2.7275217E-02   13  3.7266824E-02   14  3.6140878E-02
                                  15  3.8146678E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 165.994           .3635799E7  .157968E8 .1801021E7 91.6107349 .017960938 117.124803 96.4417788  13.249445 346.788778 -120684.93
                   -112772.81 -112862.82 113275.041 112862.823 144694.704 -111523.27 1561.55332 126100.483 129166.926 -113683.11
                   -23863.736 -114426.05 -42412.235 138946.677 -196841.32 112973.107 126103.521  133513.18 -201216.42  115209.33
                   -202065.78 116223.831 151281.952 -134.82951  281.04096 94.8952193 -46.069015 43.1058488 -15603.632 12.1423379
                   .001680628 12.3337142 12.3037328  .00570494  12.492611 2649.97696 78878.6576 1448.65971 15615.5332
Times of maxima :       .0278     .03059     .02745     .04169     .04282     .02845     .04171      .0277     .02842     .02734
                       .01672     .00561     .03331     .00561     .02792     .04169     .04282     .02845     .02826     .04155
                       .02788     .04171      .0277     .02842     .04326     .04169     .02845     .02831     .04333     .04154
                       .04337     .04162     .02817      .0278     .03059     .02745     .04036     .03669      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03728     .03816     .03616     .04282
             Random switching times for simulation number  2  :
                                   7  3.3332745E-02    8  3.4566981E-02    9  3.3102271E-02   13  4.3709215E-02   14  4.2483280E-02
                                  15  4.4975358E-02

 306.258           .1849603E7 .1579965E8 .3541737E7 105.019408 .031979176  100.25265 575.300487 21.3924711 110.150347 112886.244
                   -112772.81 -112862.82 140044.622 112862.823 -116138.01  119406.26 -2083.6557 -116664.91  -118484.9 138296.866
                   39373.5864 142241.788 53891.8124  -122288.4 208722.823 -119402.76 -116685.67 -125310.12 204769.217 -122766.55
                    209327.86 -133958.61 -133320.42 96.1665938 -281.06627 -133.07398 33.5349891 -35.955232 20833.4556  11.934477
                    .00177073 12.0972213 12.1220104 .012266846  12.237133 1661.52861 70243.6122 2569.36647 -20836.557
Times of maxima :      .03389      .0389     .03344     .03447     .05104     .03668      .0342     .03406     .03589     .00283
                       .01672     .00561     .03369     .00561     .03614     .03447     .05104     .03668     .03619     .03387
                       .03388      .0342     .03406     .03589     .03424     .03447     .03668     .03654      .0341     .03446
                       .03397     .03468     .03525     .03389      .0389     .03344     .04846     .04582     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04372     .04499      .0425     .05104
             Random switching times for simulation number  3  :
                                   7  2.4452396E-02    8  2.5981279E-02    9  2.6559198E-02   13  3.4511461E-02   14  3.6383174E-02
                                  15  3.5576284E-02

 120.272           723406.306 .1578191E8 .2748571E7 92.3048517 .038703668 117.720724 98.1939047 17.7949398  129.00186 112886.244
                   124236.878 -112862.82 113192.705 112862.823 124241.368 111944.968 2292.28374  126420.87  125228.69 -114450.15
                   -27681.852 115460.804  -49151.93 132339.746 -202237.62 113414.713 126436.875 131844.942 -204561.06 116415.147
                   -218333.34  116440.72 148452.174 -60.141762 280.908399 117.229933 -43.928434 48.3953179 -22920.457 12.1799879
                   .001914769 12.4831633 12.3525149 .013351519 12.6283635 1180.10396 66216.2871 2163.45162 22922.8374
Times of maxima :        .025     .03057     .02669     .03374     .04271      .0277     .04982     .02751     .02832     .00283
                       .02552     .00561      .0335     .00561     .02769     .03374     .04271      .0277     .02809     .04146
                       .02734     .04982     .02751     .02832     .02769     .04137      .0277     .02758     .02728     .04148
                       .02742     .04161     .02745       .025     .03057     .02669     .04078     .03814     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03453     .03559      .0364     .04271
             Random switching times for simulation number  4  :
                                   7  3.1916796E-02    8  3.2682724E-02    9  3.2084121E-02   13  4.1613796E-02   14  4.2116682E-02
                                  15  4.2338274E-02

 269.977           392874.969 .1578783E8 .3062212E7 109.515811 .038899781 95.6723003 130.315592 11.5482448   102.7406 112886.244
                   -112772.81 -112862.82 134848.619 112862.823 -113021.32 121935.658  -2298.084 -113968.65 -116712.84 124178.103
                   20303.1837 133011.902 39595.9077 -118103.66 197152.299 -121946.26 -113986.47 -119173.44 -201915.99 -124519.62
                   -204469.59 -133012.32  -119775.6 44.3212685 -280.96115 -123.73787 -42.793199 -43.299885 22978.0528 12.0235897
                   .001864166 12.1242189 12.1901567 .008180786 12.2621552 941.708432 70802.9587 2261.24873  -22980.84
Times of maxima :      .03265      .0389     .03262     .03339     .05101     .03675     .03316     .03304     .03641     .00283
                       .01672     .00561     .03267     .00561       .036     .03339     .05101     .03675     .03646     .03335
                       .03287     .03316     .03304     .03641     .03481     .03339     .03675     .03676     .04363     .03367
                       .04248     .03366     .03681     .03265      .0389     .03262     .04182     .04666     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04163     .04235     .04213     .05101
             Random switching times for simulation number  5  :
                                   7  3.4410680E-02    8  3.4094377E-02    9  3.3947937E-02   13  4.3424796E-02   14  4.3719782E-02
                                  15  4.4099607E-02

 306.531           .3678518E7 .1577478E8 .3070255E7  94.184709 .037861651 110.667743 793.940127 21.2032236  361.02433 112886.244
                   -112772.81 -112862.82 129197.257 112862.823  -126641.1 113079.144 -2267.2118 -122575.26  -127874.1 125498.437
                   -41087.872 145265.083 -53652.907 -139156.34 217178.615 -114555.19 -122587.84 -137746.46 210669.228 -119340.36
                    222787.55 -124835.25 -147328.64 135.619292 -280.84498 -123.90027 38.7521121 -39.928533 22672.5121 11.8655058
                   .001849577 12.0455449 12.0506206 .024256787  12.204232  2428.2611 66668.3749 2314.60742 -22672.118
Times of maxima :      .03495      .0389     .03449     .03507     .05103     .03614     .03478     .03541     .03548     .00283
                       .01672     .00561     .03453     .00561       .035     .03507     .05103     .03614     .03568      .0346
                       .03554     .03478     .03541     .03548     .03508     .05007     .03614     .03622      .0352     .05002
                       .03533     .03536      .0361     .03495      .0389     .03449     .04812     .04551     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04344     .04411     .04373     .05103
             Random switching times for simulation number  6  :
                                   7  2.7717577E-02    8  2.8469014E-02    9  2.7164733E-02   13  3.7038139E-02   14  3.7756457E-02
                                  15  3.8518322E-02

 171.483            .391967E7 .1583123E8 .1312401E7 93.5620649 .014526985 110.024285 112.287764 35.6200651 696.142674 -121647.37
                   -112772.81 -112862.82 113156.532 112862.823 147540.225 112704.748 1404.36519 122218.399 137625.679 -119018.03
                   35663.3897 -123469.17 -69540.798 143927.418 -196661.18 113604.538 122233.616 136026.594 -197841.03 119026.674
                   -199030.32 122309.568 143799.282 -139.99411 281.346988 81.0062071 -47.947242 51.4667092 -14044.746 12.1533762
                    .00165996 12.2985358 12.3244979 .026962211 12.5289692 2708.84312 85878.4081 1514.66823 14043.6519
Times of maxima :      .02806     .03057     .02731     .03328     .04286     .02903     .04175     .02808     .02879     .02726
                       .01672     .00561     .03326     .00561      .0283     .03328     .04286     .02903      .0285      .0416
                       .02885     .04175     .02808     .02879     .04324     .04154     .02903     .02824     .05973     .04191
                       .05962     .04179     .02929     .02806     .03057     .02731     .04062     .03814     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03705     .03853     .03777     .04286
             Random switching times for simulation number  7  :
                                   7  2.1408721E-02    8  2.1740790E-02    9  2.2973957E-02   13  3.0456896E-02   14  3.3473736E-02
                                  15  3.2767858E-02

 55.4372           .1510458E7 .1583908E8  .201228E7 95.3841163 .031515198 97.0863901 107.409517 12.9966477 98.8760178 112886.244
                   -112772.81 -112862.82 -114937.36 112862.823  113265.12 -113796.88  2068.4848 114807.825 114663.549 -117667.89
                   25287.4912 -120757.38 -42005.677  115861.14 195848.854 113804.375  114821.88 118558.719 197152.122 120123.104
                   197704.295 125573.688 119294.669 86.9039014 -281.41679  100.30653 45.8671767 32.1398444 -20676.017 12.4458247
                     .0018189 12.5380029 12.6124912 .012003998 12.6887971 1523.10311 100201.444 1751.64161  20684.848
Times of maxima :      .02152     .02222     .02352     .02554     .04272     .02777     .02405     .02236     .02834     .00283
                       .01672     .00561     .02464     .00561     .02776     .02554     .04272     .02777     .02829     .02539
                       .02316     .02405     .02236     .02834     .03491     .02554     .02777     .02765     .03501     .02568
                       .05134     .02455     .02751     .02152     .02222     .02352     .03099     .03672     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03047     .03278     .03349     .04272
             Random switching times for simulation number  8  :
                                   7  2.1392530E-02    8  2.2628639E-02    9  2.3746336E-02   13  3.0997625E-02   14  3.3256736E-02
                                  15  3.2743284E-02

 54.2332           .1521584E7 .1578417E8 .3109652E7 106.518507 .031338191 95.8349166 190.683629 19.4039797 105.249715 112886.244
                   -112772.81 -112984.95 -136618.97 112986.323 -112886.24 -120255.47 2062.66774 114065.471 116753.338 -129542.11
                   32943.8186 -136606.27 51326.0353 119537.117 -197527.67 120264.746 114082.228 121838.938 199984.286 128890.911
                   201129.535 138658.831 123872.269 87.2234042 280.928563 124.692656 53.2388117 43.9384647 -20625.298  12.397171
                    .00181702 12.5416909  12.569752 .018905585 12.6957209 1650.43541 86262.4047 2235.24648 20626.6774
Times of maxima :      .02151     .03057     .02428     .02505      .0427     .02841     .02483     .02411     .02807     .00283
                       .01672     .02216     .02433     .02216     .00283     .02505      .0427     .02841     .02812     .02501
                       .02426     .02483     .02411     .02807     .02647     .02505     .02841     .02731     .03435     .02534
                       .03444     .02532      .0274     .02151     .03057     .02428     .03136     .03731     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03101     .03276     .03327      .0427
             Random switching times for simulation number  9  :
                                   7  3.5144040E-02    8  3.6184648E-02    9  3.5100426E-02   13  4.5499673E-02   14  4.5252198E-02
                                  15  4.5878979E-02

 342.613           .3627891E7 .1579087E8 .2508836E7 92.4640439 .023747668 123.849473  104.53725 9.09423094 280.373443  114553.83
                   -112772.81 -112862.82 -113284.26 112862.823 -144127.83 112041.459 -1795.5719 -129669.96 -126832.32 115989.938
                   20303.8378  119131.84 35137.8595 -137960.36 199761.717 -113771.91 -129683.19 -134639.79 205949.724 -118904.36
                    223822.72 -121358.75 -151794.68 134.682792 -280.98821 -112.00079 47.5478944 -52.184342 17958.0411 11.7944078
                   .001677619 11.9983706  11.955919 .006258074  12.148759 2600.29981 76222.2174 1938.37619 -17955.719
Times of maxima :      .03566      .0389     .03526     .05025     .05102     .03626     .05024     .03551       .036     .03515
                       .01672     .00561     .04161     .00561     .03573     .05025     .05102     .03626     .03642     .05031
                       .03569     .05024     .03551       .036     .03627     .05025     .03626     .03613     .03586     .05037
                         .036     .05026     .03599     .03566      .0389     .03526     .04964     .04698     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04551     .04589     .04527     .05102
             Random switching times for simulation number  10  :
                                   7  2.3261088E-02    8  2.3671936E-02    9  2.2852592E-02   13  3.3973854E-02   14  3.3763038E-02
                                  15  3.4776349E-02

 65.3952           392508.651 .1578421E8 .2023826E7 95.9560889 .040370837 96.4445481  108.24376 9.56115371 102.872527 112886.244
                   -112772.81 -112862.82 -115126.19 112862.823 113337.243 -114137.56 2341.13356 114427.696 -116017.98  -116405.6
                   -18392.729 -121225.43 -36028.606 -118179.46 200579.094 114144.659 114443.596 118106.247 204489.292 121072.718
                   204653.683 125994.791 -121281.07 -44.300601 280.928874 100.593887 -34.762692 41.3814593 -23405.311 12.4544966
                   .001938759  12.496916 12.6220252 .007819604 12.6399001 978.278337 77474.0383 1710.87447 23411.3356
Times of maxima :      .02422     .03057     .02339     .02571     .04269     .02793     .02542     .02381     .03592     .00283
                       .01672     .00561     .02506     .00561     .02765     .02571     .04269     .02793     .03605     .02523
                       .02399     .02542     .02381     .03592      .0346     .02571     .02793     .02769      .0347      .0257
                       .03462     .02443      .0359     .02422     .03057     .02339     .04001     .03766     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03399     .03479     .03378     .04269
             Random switching times for simulation number  11  :
                                   7  3.6616300E-02    8  3.6117112E-02    9  3.7462336E-02   13  4.7308747E-02   14  4.7904854E-02
                                  15  4.6308173E-02

 346.145            .284884E7 .1580188E8 333155.089 93.5252667 .019638628 96.0005943  101.15648 22.7794398 127.235995 112886.244
                   -112772.81 -112862.82 -113467.78 112862.823 -129988.16 -112682.58  -1632.856 -114164.03 -129087.09 115611.076
                   26039.2736 117189.626   -55611.4 -131430.85 -196731.71   -113864. 113399.452 -119668.78 -198741.86 -119317.68
                    199389.79 -122341.38 -122350.99 119.349069 -281.08607 40.8139124 49.4103218 -40.529725  16307.091 11.7456175
                   .001640137  11.882666 11.8984455 .014991469  12.036055 2412.53208 82049.7454 922.828832  -16328.56
Times of maxima :      .03696     .03889     .03881     .04203     .05112     .05251      .0505     .03757     .03757     .00283
                       .01672     .00561     .04182     .00561      .0372     .04203     .05112     .05251     .03738     .05022
                       .03713      .0505     .03757     .03757     .05962     .04986     .04484     .03714     .05962     .04973
                       .05093     .04962     .03728     .03696     .03889     .03881     .04785     .04816     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04732     .04632     .04792     .05112
             Random switching times for simulation number  12  :
                                   7  3.2256074E-02    8  3.1510610E-02    9  3.1235840E-02   13  4.1816500E-02   14  4.0764436E-02
                                  15  4.2216991E-02

 253.347           828850.815 .1578634E8 .2069836E7 97.8991691  .03843366 96.9568259 105.604934 11.3464138 109.045393 112886.244
                   -112772.81 -112862.82 117408.026 112862.823 -113366.46 -115287.39 -2284.2739 -114731.19  118516.36 -118929.15
                   19763.6783 119738.667 39248.3696 121673.493 197548.769 115305.496 -114747.01 118850.795 -204993.83 118605.773
                   -209356.76 -129304.59 120067.093 64.3758812  -280.9479 -101.73091 -41.829052 -44.619512 22838.0612 12.0854091
                   .001857403    12.1241 12.2495444 .006617718 12.2655083 1040.54636 83167.7061 1706.36249 -22842.739
Times of maxima :       .0327      .0389     .03177     .04137       .051     .03631     .03226     .03219     .04394     .00283
                       .01672     .00561      .0334     .00561     .03603     .04137       .051     .03631     .04391     .04149
                       .03236     .03226     .03219     .04394     .05139     .04137     .03631      .0439     .04256     .04146
                       .04268      .0328     .04404      .0327      .0389     .03177     .04225     .04686     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04183     .04223     .04078       .051
             Random switching times for simulation number  13  :
                                   7  2.5622954E-02    8  2.4972729E-02    9  2.3753798E-02   13  3.5026124E-02   14  3.4027509E-02
                                  15  3.5889644E-02

 124.078           .2803126E7  .157913E8 .2809939E7 119.401803   .0372427 102.152776 309.524682 32.0153217 117.627587 112886.244
                   -112772.81 -112862.82 -134336.08 112862.823 115498.758 -127320.33 2248.60356 117765.315  120653.41 -127053.22
                   -35157.985 -138394.95 -65928.204  126370.85 -209952.75 127325.429 117786.141 131189.646 -208959.51 127515.306
                   -217255.31 143145.022 140378.117 -118.38762 280.992035 118.531404 -33.764288 36.4080445 -22479.519 12.3974769
                   .001893888 12.4543879 12.5774614  .02172643 12.6063433 2127.19931    68651.7 2251.72793 22486.0356
Times of maxima :      .02595     .03061     .02429     .02506     .04268     .02857     .02471     .02599     .02672     .00283
                       .01672     .00561     .02434     .00561     .02692     .02506     .04268     .02857      .0269      .0249
                       .02615     .02471     .02599     .02672     .02676     .02506     .02857     .02846     .02637     .02519
                        .0265     .02533     .02719     .02595     .03061     .02429     .04005     .03876     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03504      .0359     .03404     .04268
             Random switching times for simulation number  14  :
                                   7  2.0092780E-02    8  2.0401305E-02    9  1.9347098E-02   13  2.9552832E-02   14  2.9539913E-02
                                  15  2.9851840E-02

 5.17793           .3320234E7 .1580409E8 755228.394 94.2159238 .017513885 94.3241673 110.371363 25.5485309 133.629015 121236.558
                   -112772.81 -112862.82 -113948.78 112862.823  -125058.4 -113097.88 -1541.9971 113162.831 -132324.91 117817.119
                   -31228.036 122411.019 -58894.573 -134692.28 198921.296 -113846.77 113179.856 -119639.63 206646.661  118192.79
                   212839.505 120939.222 -122194.06 128.845532 -281.10573 -61.450321 55.8334122 -53.383408 15424.5641 12.5113842
                   .001730564 12.6175561  12.681509 .016850871 12.7845314  2413.3676 78563.9572 1130.15999 -15419.971
Times of maxima :      .02024     .02236     .01947      .0254     .03452     .02831     .03304     .02106     .02112     .01944
                       .01672     .00561     .02505     .00561     .02068      .0254     .03452     .02831     .02087     .03286
                       .02091     .03304     .02106     .02112      .0342     .03327     .02831     .02061     .03414     .02547
                       .03428     .02536     .02074     .02024     .02236     .01947     .03137     .02974     .03447        0.3
                          0.3        0.3        0.3        0.3        0.3     .02957     .02987     .02955     .03452
             Random switching times for simulation number  15  :
                                   7  2.2242019E-02    8  2.2493425E-02    9  2.2197650E-02   13  3.2046866E-02   14  3.2097235E-02
                                  15  3.2605442E-02

 51.9207           482345.231 .1578985E8 .1155212E7  98.700553 .030237057  96.280454 108.047397 13.4638499 105.348346 112886.244
                   -112772.81 -112862.82 -115793.63 112862.823 113134.329 -115758.29 2026.10558 114330.309 -118049.88 119124.078
                   -22263.678 121115.428 -42754.019 -119593.11 198626.499 115771.801 114347.723 -117880.44 209536.991 122269.007
                   213139.917 124690.085 -121281.52 49.1093286 280.979088 76.0004065 54.3698633  47.495626 -20256.664 12.4835321
                    .00180396 12.5201404 12.6505258 .008385307 12.6706035 1061.11915 87191.3592 1256.18443 20261.0558
Times of maxima :      .02236     .03057     .02273     .02505     .04271     .02826     .03293     .02319      .0355     .00283
                       .01672     .00561     .02504     .00561     .02791     .02505     .04271     .02826     .03536     .03405
                       .02302     .03293     .02319      .0355     .03529     .02505     .02826     .03537     .03409     .02505
                       .03421     .02495     .03549     .02236     .03057     .02273     .03225     .03715     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03206     .03262     .03211     .04271
             Random switching times for simulation number  16  :
                                   7  2.0240023E-02    8  2.0446287E-02    9  2.0948927E-02   13  3.0220898E-02   14  3.1686195E-02
                                  15  3.0975733E-02

  4.1881           .2652676E7 .1578776E8 340999.546 96.3266253 .016649033 94.8897237 104.960955 21.5742162 114.232145 112886.244
                   -112772.81 -112862.82 114357.719 112862.823 -123654.47 114357.719  1503.4425 113501.579 -122842.49  117016.48
                   25281.5421 119373.025 -54120.254 -124533.58 199764.734 -115339.96 113516.321 -119604.79 205878.021 -120941.54
                   207858.702 -125928.93 -123227.55 115.166754 -280.96052 41.2916181 44.9613602 -39.496086 -15032.404  12.492073
                   .001701469  12.614074 12.6519587 .011587284 12.7727489 2208.19614 95505.3646 932.878231  15034.425
Times of maxima :       .0204     .02226      .0215     .03364     .04277     .02788     .03362      .0212      .0212     .00283
                       .01672     .00561     .03364     .00561     .02083     .03364     .04277     .02788     .02101     .03351
                       .02076     .03362      .0212      .0212     .03491     .03364     .02788     .03625     .03496     .03363
                       .03483     .03351     .03638      .0204     .02226      .0215     .03077     .03204     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03024     .03099      .0317     .04277
             Random switching times for simulation number  17  :
                                   7  3.0993585E-02    8  3.1420092E-02    9  3.1995596E-02   13  4.0871981E-02   14  4.2085801E-02
                                  15  4.1204579E-02

  260.14           472930.342 .1578807E8 .3180328E7 106.908902 .032336756 96.3854039 131.968655 11.3282638 103.514215 112886.244
                   -112772.81 -112862.82 132322.705 112862.823 -112960.75 120475.641 -2095.2726  -114392.6 -116736.26 125411.155
                   -22187.501 133852.876 39216.9658 -118547.48 -198245.93  -120486.3 -114411.52 -119625.79 -204630.19 -126913.12
                   -205738.27 -135287.11 -121400.18 48.6276846 -280.96325 -126.10171 -49.867848 -48.335204 20942.0837 12.0279732
                   .001775587 12.1332952 12.1938841 .011892315 12.2739185 1078.23581 80295.1084 2188.33409 -20952.726
Times of maxima :      .03233      .0389     .03225      .0333     .05105     .03679     .03307     .03295     .03633     .00283
                       .01672     .00561     .03258     .00561     .03625      .0333     .05105     .03679     .03636     .03326
                       .03245     .03307     .03295     .03633     .04288      .0333     .03679     .03667     .04292     .03357
                       .04299     .03357     .03679     .03233      .0389     .03225     .04132      .0459     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04089     .04122      .0421     .05105
             Random switching times for simulation number  18  :
                                   7  3.0323174E-02    8  3.1511599E-02    9  3.0468203E-02   13  4.1177470E-02   14  4.1102869E-02
                                  15  4.1809002E-02

 227.389           875732.367  .157905E8 .1374298E7 99.8165097 .036356013 96.9423317 110.922581 7.25576302 104.138599 112886.244
                   -112772.81 -112862.82 -116410.86 112862.823 113774.913 -116410.86 -2221.6746 -114722.62    118606. -120606.59
                   -16998.093 -122716.31 31385.8473 118904.469 -202533.39  116424.31 -114737.98 121105.193 -211286.44 -121423.53
                   -212043.29 -123288.54 121195.187 -66.171458 -280.98488 -82.894445 -48.317244 -45.476459 22213.9887 12.1092982
                   .001828419 12.1436412 12.2704772 .007689817 12.2887344 1353.80024 82099.7122 1267.72049 -22216.746
Times of maxima :      .03043      .0389     .03102     .04181     .05102     .03638     .04154     .03142     .04432     .00283
                       .01672     .00561     .04181     .00561     .04437     .04181     .05102     .03638     .04448     .04172
                       .03203     .04154     .03142     .04432     .04309     .04181     .03638     .04444     .04316      .0333
                       .04328     .03318     .04457     .03043      .0389     .03102     .04136     .04492     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04119     .04182     .04112     .05102
             Random switching times for simulation number  19  :
                                   7  2.3977433E-02    8  2.2985983E-02    9  2.1715649E-02   13  3.3739186E-02   14  3.2786905E-02
                                  15  3.2868195E-02

 71.6663           729177.631 .1578909E8 767115.204 95.1105453 .032264261 96.5524613 99.8904495 2.43124103 106.642163 112886.244
                   -112772.81 -112934.07 -115786.02 112934.074 113151.772 -113633.57 2092.92263 114491.696 -117869.89 114282.877
                    -9955.778 -116453.97 -18167.967 -120325.25 199448.719 113719.865 114507.297 -117204.06 204717.916 115842.481
                   207914.386 120361.995 -118056.97  -60.38119 280.972364 61.9320274 -36.496127  41.195865 -20925.072 12.4879358
                   .001828194 12.5024056 12.6492136  .00370225 12.6460549 1067.16547 81761.8734 1103.90651 20929.2263
Times of maxima :      .02446     .03057     .02226     .02512     .04272     .02804     .04179     .02268     .03585     .00283
                       .01672     .02229     .02511     .02229     .02767     .02512     .04272     .02804     .03583     .03341
                       .02416     .04179     .02268     .03585     .03437     .04162     .02804      .0358     .03447     .02473
                       .03459     .02487     .03567     .02446     .03057     .02226     .04014     .03874     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03375     .03288      .0328     .04272
             Random switching times for simulation number  20  :
                                   7  2.5222794E-02    8  2.5255628E-02    9  2.5535948E-02   13  3.5555700E-02   14  3.5514338E-02
                                  15  3.5587140E-02

 103.002           .2158539E7 .1578886E8 .3623388E7 95.8666892  .03865471 103.995441 122.812426 14.9621374 123.619316 112886.244
                   121179.588 -112862.82 -133621.35 112862.823 117401.123 -114084.38 2290.83347 118822.713 122216.662 -126242.36
                   34909.8938 -129125.93 -45070.163 129549.422 -218230.56 114087.617 118838.717 131224.511  -214658.5 127114.061
                   -227672.18  135113.16 133174.823 -103.88789 280.970309 134.599186 -38.103684 35.2538196 -22909.786 12.2477018
                   .001914227 12.4617283 12.4184418 .012277847 12.6069608 1733.31862 67140.3298 2579.56299 22908.3347
Times of maxima :      .02566     .03057     .02577     .02636     .04268     .02793     .02661     .02649     .02733     .00283
                       .02532     .00561     .02612     .00561     .02741     .02636     .04268     .02793     .02753     .02629
                       .02604     .02661     .02649     .02733     .02667     .02636     .02793     .02782     .02626     .02625
                        .0264     .02612     .02797     .02566     .03057     .02577      .0399     .03714     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03557      .0356     .03553     .04268
             Random switching times for simulation number  21  :
                                   7  3.4486142E-02    8  3.4745547E-02    9  3.4767071E-02   13  4.4904395E-02   14  4.4593423E-02
                                  15  4.4545215E-02

 319.389           .3242979E7 .1577975E8 .2815968E7 91.6940262 .035239568 125.519871 96.6290782  12.706765 134.633822 112886.244
                   -114345.84 -112862.82 -113318.66 112862.823 -125997.17 -111573.96 -2187.2962 -130541.49 -129404.57 -112978.83
                   -38583.848 114537.113 41534.5789 -135197.73 205656.159 -112896.13 -130552.08 -133381.55 217407.236 -115431.67
                   221329.113 -119930.67 -139824.62  127.33773 -280.88921  -118.6585 39.9644964 -43.074589 21864.6486 11.8110328
                   .001813036 12.0386783 11.9727387 .012090083 12.1851517 2280.53827 67913.0976 2142.76995 -21872.962
Times of maxima :      .03488      .0389     .03501     .04218     .05104     .03591     .04978     .03572     .03513     .00283
                       .03458     .00561     .04172     .00561     .03507     .04218     .05104     .03591     .03527     .04181
                       .03527     .04978     .03572     .03513      .0359     .06666     .03591     .03581     .03549      .0497
                       .03563     .03538     .03566     .03488      .0389     .03501     .04901     .04638     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04492     .04456     .04461     .05104
             Random switching times for simulation number  22  :
                                   7  2.2633207E-02    8  2.4854538E-02    9  2.4613985E-02   13  3.3447624E-02   14  3.4411245E-02
                                  15  3.4471321E-02

  107.96           326675.164 .1579656E8 .3738367E7 106.708524 .040138366 101.022659 318.812719 12.7760605  108.06044 112886.244
                   116390.019 -112862.82 -143130.16 112862.823 114525.628 -120362.69 2334.38324 117112.084 118142.108 -131585.01
                   -20760.663 -138532.86 -41647.678 121122.738 -205394.45 120370.509 117129.335 123037.317 201600.504 128224.573
                   -206868.54 130905.564 123976.455 -40.415045 281.038799 136.718091 40.4885362 42.3658607 -23340.289 12.3252216
                   .001935476 12.5011389  12.503933 .010035662 12.6452084 1200.01693 68138.4397 2660.39947 23343.8324
Times of maxima :      .02493     .03057     .02487     .02574     .04264     .02817     .02557     .02557     .02789     .00283
                       .02443     .00561      .0252     .00561     .02764     .02574     .04264     .02817     .02774     .02537
                       .02574     .02557     .02557     .02789     .02575     .02574     .02817     .02815     .03418     .02532
                       .02548     .02546     .02811     .02493     .03057     .02487     .03359     .03845     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03346     .03449     .03443     .04264
             Random switching times for simulation number  23  :
                                   7  3.4141140E-02    8  3.2464497E-02    9  3.1291785E-02   13  4.4371221E-02   14  4.2508175E-02
                                  15  4.3261358E-02

 263.658           .3414078E7 .1578774E8 .2136415E7 104.117154 .040295096 104.317829 119.260665 11.9631279   120.9305 112886.244
                   -112772.81 -112862.82 116415.288 112862.823 -120829.02 118892.226 -2338.9364 -119006.75 -121115.42 121174.626
                   28543.5756 127245.059 40300.8946 -128132.78 208660.155 -118909.88 -119010.37  -125123.8 206198.646 -121468.47
                   218395.402 -133501.95 -130210.12 130.653706  -280.9603 -103.35413 29.4203259 -32.370892 23385.5421 12.0769428
                   .001884407 12.0635027 12.2403511 .012439631 12.2121482 2308.70329 72906.4491 1789.09084 -23389.364
Times of maxima :      .03457      .0389     .03183     .03308       .051     .03545     .03364     .03225     .03522     .00283
                       .01672     .00561      .0326     .00561     .03473     .03308       .051     .03545     .03541     .03346
                       .03466     .03364     .03225     .03522     .03528     .03308     .03545     .03586     .03515       .033
                       .03501     .03287     .03586     .03457      .0389     .03183     .04867     .04618     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04439     .04328     .04252       .051
             Random switching times for simulation number  24  :
                                   7  2.5754329E-02    8  2.5047708E-02    9  2.5492609E-02   13  3.6829605E-02   14  3.5557487E-02
                                  15  3.5285098E-02

 125.408           .3086036E7 .1578097E8 .3401666E7 91.3911929  .03967445 109.391839 276.371911 21.1997674 121.289185 112886.244
                   -112772.81 -112862.82 -131679.27 112862.823 119306.612 111389.559 2320.85373 121866.622 128862.083 -131666.29
                   -45392.569 -137900.49 -53648.534 128322.659 -216507.65 113470.792 121878.397 130977.338 -220459.99 115677.357
                   -222185.27 124546.103 141307.572 -124.21827 280.900112 130.415991 -43.455884 -36.037843 -23206.986 12.2511587
                   .001928796 12.4413905 12.4261207 .015019309 12.5903703 2165.68531 67484.9834 2485.49975 23208.5373
Times of maxima :       .0263     .03061     .02587     .03371     .04268     .02758     .02612     .02645     .02685     .00283
                       .01672     .00561     .02608     .00561     .02705     .03371     .04268     .02758     .02703     .02627
                       .02628     .02612     .02645     .02685     .02663     .04146     .02758     .02749     .02649     .04183
                       .02636     .02597     .02765      .0263     .03061     .02587     .03995      .0459     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03684      .0353     .03557     .04268
             Random switching times for simulation number  25  :
                                   7  3.3217178E-02    8  3.1427124E-02    9  3.1931142E-02   13  4.3004229E-02   14  4.1818255E-02
                                  15  4.1021933E-02

 269.787           .1907189E7 .1579058E8 .2711441E7 110.729323 .030926867 96.1979461 154.137433 17.3420827 99.5194329 112886.244
                   -112772.81 -112862.82 131755.538 112862.823 -113368.39 122609.363 -2049.0864 -114281.31 -114909.12 125620.361
                   24133.4537 136046.924 48522.4744  -116237.5 197761.894 -122620.03 -114294.76 -115616.05 198759.946 -126513.27
                   200669.583 -140342.61 -116501.28 97.6521511 -280.98562  -116.4354 34.4521768 -34.945459 20485.8746 12.0319423
                    .00175877 12.1062126  12.198637 .006060417 12.2511098 1688.32276 78968.4374 2091.05266 -20490.864
Times of maxima :       .0334      .0389     .03247     .03323     .05104     .03619     .03289     .03289     .03621     .00283
                       .01672     .00561     .03252     .00561     .03613     .03323     .05104     .03619     .03655     .03308
                       .03306     .03289     .03289     .03621     .03489     .03323     .03619     .03658     .05101     .03336
                       .05111     .03349     .03644      .0334      .0389     .03247     .04803     .04657     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04302     .04104     .04183     .05104
             Random switching times for simulation number  26  :
                                   7  3.5173688E-02    8  3.6286494E-02    9  3.4720461E-02   13  4.4364197E-02   14  4.4444084E-02
                                  15  4.6770293E-02

 322.199           .4106762E7 .1580245E8 .2359532E7 93.7726183 .015212093  113.94969   111.9018 20.5476241 1082.60543 115217.932
                   -112772.81 -112862.82 -113639.53 112862.823 -138594.42 -112831.49 -1437.0994 -124379.52 -134183.35 114148.042
                   -40977.479 123256.789 -52816.926 -149086.67 204553.171 -113191.55  -124388.5   -136403. 199945.698  116756.18
                   210728.872 118880.525 -146693.94 143.296232  -281.0912 -108.61703 46.6809448 -43.843173 14358.9219 11.8127454
                   .001610364    11.9967 11.9791678 .022905746 12.2473277 2721.89658 88121.3337 1929.13673 -14370.994
Times of maxima :      .03557     .03893     .03527     .04193     .05114     .03648     .03554     .03617     .03625     .03518
                       .01672     .00561     .04164     .00561     .03576     .04193     .05114     .03648     .03608     .04983
                       .03631     .03554     .03617     .03625     .03585     .05033     .03648     .03576     .05166     .04184
                       .03559     .04195     .03688     .03557     .03893     .03527     .04885     .04605     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04438     .04679     .04446     .05114
             Random switching times for simulation number  27  :
                                   7  2.7868465E-02    8  2.7725968E-02    9  2.7295278E-02   13  3.7337105E-02   14  3.6675368E-02
                                  15  3.7431831E-02

 165.547           .3806124E7 .1581332E8 .1163964E7 94.3587047 .024767501 109.558227 108.731282 41.7986594 560.564989 -121957.88
                   -112772.81 -112862.82 113450.211 112862.823  143323.89 113183.546 1833.72164 121959.268 137959.506 -120493.88
                   -37300.744 -121498.12 -75330.958 142033.658 -196045.21  114230.39 121975.575 134284.243 -196845.84 120862.114
                    197139.77 122589.502 141181.227 -137.95151 281.187795 76.2877551 -42.955103 49.7590613  -18342.47 12.1440285
                   .001741147 12.2822031 12.3139092 .026341978 12.4892375 2670.17625  75521.045 1263.50613 18337.2164
Times of maxima :      .02822      .0307     .02744     .03343     .04276     .02917      .0419     .02823     .02892     .02739
                       .01672     .00561     .03315     .00561     .02845     .03343     .04276     .02917     .02864     .04203
                       .02841      .0419     .02823     .02892     .04306     .04189     .02917     .02838     .04298     .04198
                       .05133     .04209     .02943     .02822      .0307     .02744     .04103     .03722     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03735     .03745     .03669     .04276
             Random switching times for simulation number  28  :
                                   7  3.1715551E-02    8  3.0410024E-02    9  2.9982575E-02   13  4.1792746E-02   14  4.0018625E-02
                                  15  4.0392553E-02

 226.401           214668.354 .1578599E8 677373.947 92.7588556 .025679027  95.640827 107.770635 2.06853017 100.119777 112886.244
                   -112772.81 -112862.82 112977.853 112862.823 -112990.79 -112219.93 -1867.1602 -113949.91  115022.82 -117336.08
                   10156.4095 -120960.21 16758.0407  116587.57 -196813.59 112696.157 -113965.48 116756.023 198738.685 117348.885
                   -201470.49 120252.497 117559.536 -32.761895 -280.94471 -58.196819 40.8446971 -47.161267  18675.045 12.1220005
                   .001703276 12.1279191 12.2803898 .006046925 12.2659086 911.860092 88267.9889 1013.50685 -18671.602
Times of maxima :      .04057      .0389     .03053      .0418     .05103     .03632     .04215     .03095     .04439     .00283
                       .01672     .00561     .03349     .00561     .03604      .0418     .05103     .03632     .04458     .04198
                       .04292     .04215     .03095     .04439     .04292      .0418     .03632     .04462     .05102     .04187
                       .04354     .04175      .0445     .04057      .0389     .03053     .04933     .04551     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04181     .04041     .04003     .05103
             Random switching times for simulation number  29  :
                                   7  2.5443004E-02    8  2.6022843E-02    9  2.4949238E-02   13  3.6101825E-02   14  3.4543880E-02
                                  15  3.5857411E-02

 118.673           .3062433E7  .158007E8 .3158668E7 110.203348 .037399465 103.886035 1479.98711 23.4840936 120.386163 112886.244
                   -112772.81 -112862.82 -136356.13 112862.823 115757.278 -122317.81 2253.33109 118760.194 121858.161 -132266.44
                   36527.4209 -154074.17 56464.9845 127844.073 -214721.26 122314.077 118776.228 133002.144  -210256.3 126704.273
                   -224801.44 140485.268 140147.979 -123.74232  281.07565 125.671564 -31.233774 30.8460648 -22528.405 12.2930958
                    .00189615 12.4562659 12.5227612 .022122123 12.6068971 2046.88742 66749.8502 2451.43651 22533.3109
Times of maxima :      .02599     .03066     .02516     .02607     .04268     .02837     .02581     .02644     .02801     .00283
                       .01672     .00561     .02553     .00561     .02767     .02607     .04268     .02837     .02783     .02563
                       .02657     .02581     .02644     .02801      .0266     .02607     .02837     .02723     .02647     .02653
                       .02634     .02643     .02709     .02599     .03066     .02516     .04014     .03762     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03612     .03587     .03456     .04268
             Random switching times for simulation number  30  :
                                   7  3.5196168E-02    8  3.4150409E-02    9  3.4436334E-02   13  4.5278340E-02   14  4.4725741E-02
                                  15  4.4148803E-02

  324.79           .4306839E7  .158161E8 .2500519E7 93.5266862 .037629498 135.669717 119.023368 36.7107581 1709.14425 120965.455
                   -112772.81 -112862.82 117131.683 112862.823 -136513.04 -112683.44 -2260.2503 -135716.85 -145207.28 115127.048
                   -38555.197 127118.404 -70597.446 -156824.74 -196445.96 -114204.16 -135727.46 -137912.32  199707.85 -119058.71
                   203947.164 -120019.17 -150235.12 146.745341 -281.21256 -111.81501 37.5978513 -42.773043 22596.4381 11.8339398
                   .001846016 11.9878798  12.004146 .026570205 12.3803357 2812.49058 66729.9042 2045.74306 -22602.503
Times of maxima :      .03552     .03892     .03461     .04185     .05109      .0365     .03553     .03615     .03623      .0352
                       .01672     .00561     .03502     .00561     .03579     .04185     .05109      .0365     .03597     .05006
                       .03602     .03553     .03615     .03623     .05963     .04991      .0365     .03677     .03596     .04983
                       .03606     .04997     .03676     .03552     .03892     .03461     .04914     .04527     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04416     .04474     .05109
             Random switching times for simulation number  31  :
                                   7  2.3633793E-02    8  2.3900480E-02    9  2.3446777E-02   13  3.3356343E-02   14  3.2954535E-02
                                  15  3.4188632E-02

   74.36           360069.712 .1579251E8 .2685998E7 108.916667 .039495978 98.1812636 133.059238 13.8151051 102.166731 112886.244
                   -112772.81 -112862.82  -127915.7 112862.823 113587.189 -121601.65 2315.62778 115453.372 116579.198 -123490.71
                   -22248.943 -134404.82 -43308.128 117773.359 196662.969 121614.577 115471.318 120884.145 200622.908 123903.341
                    204485.08 136390.318   121432.4 -42.430514 281.002742  115.88783 43.3926606 43.8985807 -23156.046 12.4229094
                   .001926261 12.5018804 12.5939301 .009770774 12.6445548 942.706066 74890.1589  2069.1446 23156.2778
Times of maxima :      .02481     .03057     .02398     .02476     .04267     .02825     .02452      .0244     .02798     .00283
                       .01672     .00561     .02403     .00561      .0279     .02476     .04267     .02825     .02782     .02471
                       .02426     .02452      .0244     .02798     .03449     .02476     .02825     .02812      .0353     .02503
                       .03513     .02502     .02819     .02481     .03057     .02398     .03352     .03844     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03337      .0342     .03297     .04267
             Random switching times for simulation number  32  :
                                   7  2.1728615E-02    8  2.1131268E-02    9  2.2216047E-02   13  3.1315950E-02   14  3.2188274E-02
                                  15  3.1412164E-02

 60.3523           .1155234E7 .1582534E8  .119466E7 93.7640999 .020227197 95.9042425 113.943932  6.8819014   96.94243 112886.244
                   -112772.81 -112862.82 -114372.42 112862.823 112989.686 112826.368 1657.14368  114106.72  -114393.7 119497.937
                   -16909.485  124376.38 30566.5579 114722.675 200629.951 -113540.47 114122.404 115516.957 204908.206 -115342.52
                   205759.863 -119056.03 116395.033 76.0011028  -281.2947 77.2871165 58.5901837 49.5075435 -16557.859  12.476222
                   .001715033  12.533781 12.6436406 .008262463 12.6867697 1380.20304 93956.5245 1233.11201 16571.4368
Times of maxima :      .02184     .02234     .02245      .0333     .04274     .02804     .03305     .02209       .028     .00283
                       .01672     .00561     .02506     .00561     .02788      .0333     .04274     .02804      .0367     .03287
                       .02299     .03305     .02209       .028     .03458      .0333     .02804     .02787     .03463     .03362
                       .03479      .0327     .02799     .02184     .02234     .02245     .03177      .0364     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03143      .0322     .04274
             Random switching times for simulation number  33  :
                                   7  3.3341304E-02    8  3.2673631E-02    9  3.2196628E-02   13  4.3027605E-02   14  4.2105886E-02
                                  15  4.2681115E-02

 272.763           .2376436E7 .1578943E8 .2815766E7 112.236001 .039928066  98.456077 375.119397 19.0090361 101.897575 112886.244
                   -112772.81 -112862.82 135042.991 112862.823 -114041.37 123440.708 -2328.2599 -115614.84   -115260. 127728.277
                   25101.4256 139363.329 50801.0116 -117618.12  200873.43 -123450.61 -115629.42 -115745.25 -198598.16  -125728.5
                   202730.611 -136805.67 -119069.77 109.005407 -280.97535 -118.65424 33.8005656 -35.563426 23277.1509 12.0154376
                   .001878944 12.0987183 12.1959763 .006865343 12.2460023 1796.27322 71170.0129 2209.64012 -23282.599
Times of maxima :      .03366      .0389     .03247      .0335       .051     .03619     .03315     .03315     .03649     .00283
                       .01672     .00561     .03278     .00561     .03617      .0335       .051     .03619     .03665     .03334
                       .03332     .03315     .03315     .03649     .03449      .0335     .03619     .03605     .05967     .03362
                       .03422     .03376     .03591     .03366      .0389     .03247     .04805     .04661     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04304      .0427     .04212       .051
             Random switching times for simulation number  34  :
                                   7  2.5886854E-02    8  2.7380941E-02    9  2.5936635E-02   13  3.5349716E-02   14  3.5642758E-02
                                  15  3.7997793E-02

 149.788           .2914087E7 .1579314E8 .3294895E7  91.802244 .019364765 110.114324 110.474138 10.5919946 125.483573 112886.244
                     116415.3 -112862.82 -128620.76 112862.823 118716.136 -111639.78 1621.43084 122268.398 120131.621 111848.272
                   18184.2388   -122468. 37921.1228  130522.61 -220626.46 113120.057  122269.34 121828.637 -218852.69 118411.889
                   -238639.08 132459.801 134260.497 -120.70806 281.008371 128.352928 -44.762874 42.6052757 -16213.619 12.2145685
                   .001691394 12.4431669 12.3813572 .004548023 12.5918785 2194.35289 83640.2391  2376.9717 16214.3084
Times of maxima :      .02643     .03062     .02609     .04154     .04279     .02719     .02679      .0263     .02683     .00283
                       .02594     .00561     .02652     .00561     .02647     .04154     .04279     .02719     .02794     .03365
                       .02612     .02679      .0263     .02683     .02707     .04154     .02719     .02795     .02666     .02664
                        .0268     .02678     .02692     .02643     .03062     .02609     .04007     .03745     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03536     .03801     .03566     .04279
             Random switching times for simulation number  35  :
                                   7  3.4855624E-02    8  3.4641396E-02    9  3.5977546E-02   13  4.4913427E-02   14  4.5485217E-02
                                  15  4.5078183E-02

 326.498           .2812496E7 .1580547E8  .175044E7 92.0995403 .031184509 117.734636 96.0242381 18.6516357 264.406538 112886.244
                   -112772.81 -112862.82 -113459.93 112862.823 -132803.26  -111820.4 -2057.6039 -126428.34 -129946.49  113834.83
                   24271.5071 114178.083 -50321.175 -137721.19  198715.25 -112952.45 -126444.45 -122702.29 201965.129 -117374.87
                   202010.459 -118543.22 -133172.69 118.585326 -281.11807 -93.553185 42.8939313 -49.104032 20559.9267 11.7658844
                   .001760296 12.0118312 11.9268446 .009941062 12.1704852 2208.65756 70937.0449 1433.17985 -20576.039
Times of maxima :      .03532       .039     .03623     .04191     .05103     .03665     .04986     .03582     .03632     .00283
                       .01672     .00561     .04165     .00561     .03544     .04191     .05103     .03665     .03563     .04967
                       .03537     .04986     .03582     .03632     .05138     .04999     .03665     .03672     .05135     .04962
                       .05122     .04975     .03642     .03532       .039     .03623     .04836       .046     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04493     .04509      .0455     .05103
             Random switching times for simulation number  36  :
                                   7  3.1481026E-02    8  2.9762848E-02    9  3.0708595E-02   13  4.2942508E-02   14  4.0155646E-02
                                  15  3.9961373E-02

 221.006           289435.818 .1578724E8 .1480485E7 94.8680793 .022027127 94.9565883 98.5794964 6.89161857 101.553893 112886.244
                   -112772.81 -112862.82  114907.79 112862.823 -112886.24 113488.633 -1729.3036 -113541.56 115263.848 113374.356
                   16154.3455  115687.28 30588.1301 117419.601 -196277.97 -113500.88 -113558.22 116351.993 -199528.89 -119072.99
                   -201500.32 -120672.56 119174.021 38.0418071 -280.95587 -86.037341 33.4917563  -36.20433 17288.4844 12.1034014
                   .001673312 12.1186445 12.2625654 .004849671  12.255937 1001.39497  92815.708 1364.08736 -17293.036
Times of maxima :      .03254      .0389     .03124     .03356     .05107     .03656     .03328     .03166     .04488     .00283
                       .01672     .00561     .03317     .00561     .00283     .03356     .05107     .03656     .04477     .03342
                       .03183     .03328     .03166     .04488     .04356     .03356     .03656     .04477     .04349     .03355
                       .04342     .03343     .04487     .03254      .0389     .03124     .04797     .04666     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04296     .03998     .04017     .05107
             Random switching times for simulation number  37  :
                                   7  2.4889915E-02    8  2.3326436E-02    9  2.4503010E-02   13  3.3900276E-02   14  3.5170905E-02
                                  15  3.3361639E-02

 98.1436           .2101573E7 .1579304E8 .3548927E7 112.343641 .035714586 102.473121 338.677135 17.6643215  110.59994 112886.244
                   -112772.81 -112862.82 -140770.23 112862.823 114671.054 -123499.89 2201.98889 117949.823 120829.951 -138046.77
                   -37082.671 -138826.94 -48971.205  122537.71 202285.017 123505.269 117968.224 129535.324 206470.346  130516.38
                   207947.798  135388.02 131747.693 -102.50788 281.007439 133.208989 -35.266747 39.9112285 -22017.712 12.3359762
                   .001872981 12.4865154  12.516117 .017520587 12.6347411 1577.71436 79781.6586 2493.33008 22019.8889
Times of maxima :      .02543     .03057     .02503     .02561     .04271     .02807     .02525     .02547     .02746     .00283
                       .01672     .00561     .02509     .00561     .02771     .02561     .04271     .02807     .02763     .02541
                       .02536     .02525     .02547     .02746     .03456     .02561     .02807     .02792     .03464     .02594
                       .03477     .02608      .0278     .02543     .03057     .02503     .03959     .03876     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03392     .03338     .03519     .04271
             Random switching times for simulation number  38  :
                                   7  2.2057405E-02    8  2.1923321E-02    9  2.1482313E-02   13  3.2469528E-02   14  3.1205990E-02
                                  15  3.1821639E-02

 50.6278           780340.883 .1578783E8 523766.957 97.4661636 .023687714 99.5990553 111.773344 2.17013799 125.344625 112886.244
                   -112772.81 -112862.82 115032.153 112862.823 -116283.99 115032.153  1793.3039 -116283.99 -126173.83 -119140.55
                   -11488.436 123186.023 -17164.691 -130450.33  202568.76 -115536.71 -115728.84   -126679. 215057.124 -119555.33
                   216532.406 -121704.62 -129033.29 62.4636247 280.961158 51.1745521 54.2760251 50.8727216 -17923.983 12.5002354
                   .001738781  12.525005  12.664721 .004544234  12.677759 1239.46824 87871.0577 908.916885  17933.039
Times of maxima :      .02219     .03057     .02203     .03317     .04276     .03583     .03334     .02301     .03593     .00283
                       .01672     .00561     .03317     .00561     .03583     .03317     .04276     .03583     .03578     .04174
                       .02282     .03334     .02301     .03593     .03445     .03317     .03583     .03576     .03449     .03307
                        .0346     .03296     .03589     .02219     .03057     .02203      .0326      .0388     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03248     .03184     .03122     .04276
             Random switching times for simulation number  39  :
                                   7  3.0733740E-02    8  3.1001633E-02    9  3.0988331E-02   13  4.0323898E-02   14  4.0703824E-02
                                  15  4.0781970E-02

 217.738           496397.701 .1578556E8 .1941806E7 95.8538001 .028981314 94.3060973 106.754587 4.02669474 107.033534 112886.244
                   -112772.81 -112862.82  115661.11 112862.823 112929.762 114076.708 -1983.5875 -113151.99 -116808.59 116382.038
                   21633.2741 120388.661  23381.193 120545.845 -198533.49 114155.133 -113169.14 -115773.38 -202680.79 -120333.92
                   -209911.74 -124421.23 -117119.76 -49.819559  -280.9409 -98.534417 -57.533053 -49.923653 19833.4591 12.0910787
                   .001736685 12.1392456 12.2535543 .006973868 12.2821876 1004.89207  83108.183 1545.12953 -19835.875
Times of maxima :      .03084      .0389     .03147     .03368     .05106     .03668     .03328     .03169     .04383     .00283
                       .01672     .00561     .03319     .00561     .04396     .03368     .05106     .03668     .05247     .03342
                       .03185     .03328     .03169     .04383      .0427     .04147     .03668     .03688     .04262     .03381
                       .04248      .0337     .03677     .03084      .0389     .03147     .04087     .04545     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04034      .0408     .04072     .05106
             Random switching times for simulation number  40  :
                                   7  2.3333843E-02    8  2.4148719E-02    9  2.5106050E-02   13  3.3190300E-02   14  3.5765050E-02
                                  15  3.3936943E-02

 81.4836           319549.631 .1579048E8 .3725964E7 102.578145 .038655462 98.8218835 134.755311 15.0196201 109.774739 112886.244
                   121345.543 -112862.82  -140075.9 112862.823 115049.394 -118010.25 2290.85577 115829.418 119355.342 -129962.69
                   -23169.829 -135258.72 -45156.657 122079.718 -216185.83 118018.671 115843.045 126389.677 -207497.03 125025.554
                   -222099.58 125328.698 131579.724 -39.971842  280.98473 136.491103 42.9453699 36.4193366 -22902.157 12.2880539
                   .001913818 12.5001238  12.463951 .011596516 12.6440139 962.892298 72349.4865 2750.54388 22908.5577
Times of maxima :      .02521     .03057     .02529     .02587     .04265      .0275     .02606     .02606     .02691     .00283
                       .02505     .00561     .02569     .00561     .02784     .02587     .04265      .0275     .02823     .02586
                       .02588     .02606     .02606     .02691     .02624     .02587      .0275     .02739     .02611     .02581
                       .02597     .02564     .02725     .02521     .03057     .02529     .03358     .03632     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03321     .03395     .03578     .04265
             Random switching times for simulation number  41  :
                                   7  2.3362976E-02    8  2.3693580E-02    9  2.2955308E-02   13  3.3561092E-02   14  3.3169092E-02
                                  15  3.3798193E-02

 80.2797           372500.471  .157873E8 .2158588E7 94.7689378 .038065167 97.3803963 109.972335 10.2034516 103.359592 112886.244
                   -112772.81 -112862.82 -115912.94 112862.823 113526.743 -113429.32 2273.29703 114981.529 116286.458 -116842.41
                   -18763.375 -122189.54   -37219.1 118458.903 197563.942 113435.488 114994.793  118839.35 201652.789 120779.009
                   202983.221 128242.168 -120712.97 -43.156719 280.956388 103.889074 39.2816792 46.9211028  -22724.32 12.4504444
                   .001905266  12.501435 12.6203111 .009315759 12.6456149 943.072149  76580.723 1768.96677 22732.9703
Times of maxima :      .02432     .03057     .02349      .0258     .04268     .02776     .02403     .02391     .04429     .00283
                       .01672     .00561     .02354     .00561     .02775      .0258     .04268     .02776     .04416     .02534
                       .02408     .02403     .02391     .04429     .03421      .0258     .02776     .02779     .03429      .0258
                       .03443     .02453      .0355     .02432     .03057     .02349     .03374     .03864     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03358     .03381     .03318     .04268
             Random switching times for simulation number  42  :
                                   7  2.6362745E-02    8  2.6722542E-02    9  2.5902393E-02   13  3.7005581E-02   14  3.6236314E-02
                                  15  3.6345044E-02

 140.116           .3884271E7 .1580279E8 .2866483E7 92.1061254 .034297549 112.015706  217.35788  20.663257 731.115465 112886.244
                   -112772.81 -112862.82 -123108.59 112862.823  132149.37  -111824.4 2157.86293 123319.505 131300.807 -120776.79
                   41390.2852 -137011.71 52965.3323 144408.422 -214582.92 113883.815 123334.737 137401.243  -207251.3 115529.324
                    -217900.6  118025.87  148950.16 -139.36053 281.094159 119.718073 -37.464464 39.0894895 -21571.195 12.2205197
                   .001853793 12.4074616 12.3943182  .02354632 12.6061031 2585.55104  68493.509  2240.8308 21578.6293
Times of maxima :      .02685     .03057     .02645     .04166     .04269     .02809     .02673     .02736     .02743     .00283
                       .01672     .00561     .02649     .00561     .02695     .04166     .04269     .02809     .02763     .02655
                       .02749     .02673     .02736     .02743     .02703     .04166     .02809     .02809     .02716     .04158
                       .02729     .02638     .02806     .02685     .03057     .02645     .04032     .03678      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03702     .03636     .03625     .04269
             Random switching times for simulation number  43  :
                                   7  2.6256610E-02    8  2.7652922E-02    9  2.7184044E-02   13  3.6156700E-02   14  3.7766391E-02
                                  15  3.7383773E-02

  163.23           .2613203E7 .1579588E8 .2408369E7 91.9183028 .025240392 111.520802 98.1475989 16.6500622 130.877241 112886.244
                   -112772.81 -112862.82 112903.579 112862.823 128098.856 -111710.32 1851.14468  123046.78 128544.579 -114539.49
                   37467.1442 -115433.58 47544.4955 133298.229 -196354.06 113502.748 123044.371 136426.853 -198798.87 118024.791
                   -200864.51 118397.621 141900.523 -114.30668  281.03274  109.73533  -44.12971 50.6078149 -18518.934 12.1529939
                   .001746142 12.4119628 12.3231273 .016240042 12.5671538 2101.14932 75215.3813 1910.19393 18511.4468
Times of maxima :      .02673     .03062     .02734     .04194     .04276     .02756     .04176     .02722     .02728     .00283
                       .01672     .00561     .03313     .00561     .02684     .04194     .04276     .02756     .02737     .04195
                       .02737     .04176     .02722     .02728     .05973     .04194     .02756     .02795     .04361     .04192
                       .04349     .04205     .02814     .02673     .03062     .02734     .04063     .03822     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03617      .0374     .03778     .04276
             Random switching times for simulation number  44  :
                                   7  3.6518001E-02    8  3.4736375E-02    9  3.6244138E-02   13  4.6048632E-02   14  4.6813835E-02
                                  15  4.4757017E-02

 314.279           .3203988E7 .1580701E8  668998.48 93.4159691 .033749577 101.728807  101.78522 17.0714922  132.12358 119401.478
                   -112772.81 -112862.82 -113682.18 112862.823 -133421.04 -112616.72 -2140.5554 -117520.68 -134316.97  116973.27
                   36896.8414 117553.259 -48142.435 -133931.42 198334.053 -113542.98 -117546.18 -126415.71 200539.314  116590.44
                   201103.981 -118722.51 -140180.43 126.569903 -281.13175 -57.835909 39.0807356 -49.615345 21392.7009  11.758193
                   .001793034  11.872568 11.9147508 .013737666  12.024972 2471.14836 68919.8944  1188.4921 -21405.554
Times of maxima :      .03666       .039     .03662     .04208     .05105      .0374     .05077     .03747     .03747     .03634
                       .01672     .00561     .04171     .00561      .0371     .04208     .05105      .0374     .03728      .0506
                       .03703     .05077     .03747     .03747     .05146     .05018      .0374     .03704      .0514     .04191
                       .05155     .05075     .03718     .03666       .039     .03662     .04966      .0471     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04606     .04477     .04683     .05105
             Random switching times for simulation number  45  :
                                   7  2.1188224E-02    8  2.0810005E-02    9  1.9982491E-02   13  3.1171797E-02   14  3.0575956E-02
                                  15  2.9993911E-02

 24.0101           .1954294E7 .1577734E8 262702.841 93.9241231 .016193156 95.1171389 105.072584 5.03777835  98.026605 114368.725
                   -112772.81 -112862.82 -114045.59 112862.823 -112886.24 112922.605 -1482.7163 113637.508 114644.824 115753.338
                   -14817.223 119436.486 -26152.417 115362.403 197414.465 -114220.52 113653.474 -115216.32 201235.798 -120649.94
                   203567.995 -125790.89 -115623.61 98.8507371  -280.8678 36.2424365 50.4984326 -47.358898 14840.3255 12.5003174
                   .001722104 12.5544229 12.6651576 .008930526 12.7099127 1771.40325 76169.3433 883.531228 -14827.163
Times of maxima :      .02135     .02223     .02187     .03305     .03446     .02815     .03291     .02215     .02804     .02006
                       .01672     .00561     .02489     .00561     .00283     .03305     .03446     .02815     .02797     .03289
                       .02196     .03291     .02215     .02804     .03439     .03305     .02815     .03629     .03444     .03342
                       .03458      .0333     .03615     .02135     .02223     .02187     .03165     .03083     .03447        0.3
                          0.3        0.3        0.3        0.3        0.3     .03119     .03001     .03059     .03446
             Random switching times for simulation number  46  :
                                   7  2.1051330E-02    8  2.0881365E-02    9  2.0269555E-02   13  3.0614746E-02   14  3.0032004E-02
                                  15  3.0434084E-02

 30.4357           .1998154E7  .158721E8 363170.312 94.8339583 .012826651 95.7598447 113.282875 12.9262321 106.899559 112886.244
                   -112772.81 -112862.82 -113952.34 112862.823 -112886.24 -113468.22 -1319.6202 114020.786 -119190.03 120774.616
                   -22985.424 124015.065 -41891.729 -120470.38 196969.859 -114161.83 114037.743 -117080.17 200316.502 -120801.59
                   200917.423 -124373.48 -120072.55 99.9538274 -281.70999 42.6128098 54.9539678 -51.498844 13191.1913  12.503307
                   .001704121 12.5593663 12.6705727 .014668543 12.7188182 1761.27075  82098.931 746.933378 -13196.202
Times of maxima :      .02118     .02238     .02176     .02512     .06782     .02824     .03371     .02201       .036     .00283
                       .01672     .00561      .0251     .00561     .00283     .02512     .06782     .02824     .03597     .03384
                       .02183     .03371     .02201       .036     .03505     .03384     .02824     .03574     .03514     .03398
                       .03499     .03391     .03585     .02118     .02238     .02176     .03099     .03027     .06782        0.3
                          0.3        0.3        0.3        0.3        0.3     .03063     .03045     .03005     .06782
             Random switching times for simulation number  47  :
                                   7  3.2882075E-02    8  3.3006149E-02    9  3.1552376E-02   13  4.2461881E-02   14  4.1506485E-02
                                  15  4.3837468E-02

 257.502           .1453348E7 .1579159E8 .2394484E7 109.684756 .038991085 98.6644687 120.842177 14.2281031 104.378948 112886.244
                   -112772.81 -112862.82 123368.252 112862.823 -114163.99 122029.674 -2300.7793 -115737.13 116638.702 120084.753
                   22051.3971 128085.976 43950.7018 119041.604 -200648.87 -122025.08 -115753.46 -117933.38 -204325.08 -123344.68
                   -206578.03 -138792.81 -120473.81 85.2451702 -280.99458 -109.41855 35.2261943 -37.996536 23005.8434 12.0626398
                   .001865544 12.1142256 12.2273756 .006506776 12.2563061 1406.94348 69347.1986 1914.47387 -23007.793
Times of maxima :      .03343      .0389     .03209     .03286     .05102     .03637     .03251     .03251     .04458     .00283
                       .01672     .00561     .03214     .00561     .03613     .03286     .05102     .03637     .04455     .03271
                       .03268     .03251     .03251     .04458     .04309     .03286     .03637     .03623     .04319     .03299
                       .04332     .03313     .03609     .03343      .0389     .03209     .04889     .04616     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04248     .04385     .04152     .05102
             Random switching times for simulation number  48  :
                                   7  2.1013198E-02    8  2.0344970E-02    9  2.0873318E-02   13  3.1041197E-02   14  3.1268219E-02
                                  15  3.0593663E-02

 11.2621           .1951705E7 .1587981E8 368658.109  94.950081 .013831122 97.0940644 104.241521 11.5843037 112.126057 112886.244
                   -112772.81 -112862.82 -114106.83 112862.823 -114812.36 113537.671 1370.31693 -114812.36 -123020.99 118058.036
                   20687.7654 118963.212 -39657.678 -123380.23 200780.531 -114610.85 114011.145 -122608.94  210107.92 -122218.69
                   216070.373  -130307.5 -125437.49 98.7852556 -281.77838 42.9335596 60.1961332 48.5148593 -13698.699 12.4947474
                   .001701054 12.5653603 12.6576091 .008581086 12.7242307 1834.47746 90485.3113 838.568231 13703.1693
Times of maxima :      .02114     .02234     .02174     .03323     .04282     .03589      .0332     .02197       .036     .00283
                       .01672     .00561     .02506     .00561     .03589     .03323     .04282     .03589     .03587     .03307
                       .02153      .0332     .02197       .036     .03446     .03323      .0282     .03586     .03455     .03306
                       .03445     .03318     .03599     .02114     .02234     .02174     .03269     .03877     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03106     .03061     .03128     .04282
             Random switching times for simulation number  49  :
                                   7  2.5966774E-02    8  2.6746851E-02    9  2.5436995E-02   13  3.6246517E-02   14  3.6126411E-02
                                  15  3.6807373E-02

 133.549           .3770561E7 .1577596E8 .3001165E7 91.8556419 .030634338 108.806415  904.07282 33.0151348 199.795395 112886.244
                   -112772.81 -112862.82 -126870.05 112862.823 134632.464 111672.241 2039.37251 121540.093 127922.969 -132899.18
                   37834.3587 -146744.67 66949.7331 136745.032 -218199.22 112988.376 121548.937 138186.208 -215179.63 119769.565
                    -233176.9 136701.219 151845.916 -137.30551 280.855435 122.498264 -46.203542 48.5870691 -20379.423 12.2580737
                   .001806864 12.4329348 12.4694549 .027488852 12.5906829  2393.1259 71361.1409 2396.76296 20393.7251
Times of maxima :       .0265     .03057     .02563     .03388     .04274     .02763      .0263     .02695     .02705     .00283
                       .01672     .00561     .02602     .00561     .02656     .03388     .04274     .02763     .02723     .02615
                       .02709      .0263     .02695     .02705      .0271      .0416     .02763      .0277      .0267      .0261
                       .02683     .02692     .02755      .0265     .03057     .02563     .04051      .0379     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03626     .03682     .03614     .04274
             Random switching times for simulation number  50  :
                                   7  3.4205568E-02    8  3.3667873E-02    9  3.1876791E-02   13  4.4557740E-02   14  4.1664050E-02
                                  15  4.4343807E-02

 273.144           .3668918E7 .1578726E8 .2665057E7 117.109363 .036505498 113.911705 134.058922 16.8719112 127.175944 112886.244
                   -112772.81 -112862.82 130566.385 112862.823 -120553.89 126092.171 -2226.2373 -124358.79   -120843. 124856.718
                   -24720.887 134908.767 47860.1938 -131399.83  205789.92 -126087.25 -124363.89 -119717.19 205562.423 -126755.31
                   214928.159 -142624.09 -128528.68 135.442196 -280.95606  -115.4352 32.2911106 -29.535595 22259.3953 12.0407001
                     .0018305 12.0614343  12.207844 .011739143 12.2144174 2365.15615 67942.9318 2108.96849 -22262.373
Times of maxima :      .03459     .03894     .03241     .03318     .05103     .03551     .03283     .03283     .03516     .00283
                       .01672     .00561     .03246     .00561     .03479     .03318     .05103     .03551      .0351     .03302
                       .03498     .03283     .03283     .03516     .03534     .03318     .03551     .03579     .03494     .03331
                       .03507     .03345     .03577     .03459     .03894     .03241     .04781     .04567     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04457     .04436     .04168     .05103
             Random switching times for simulation number  51  :
                                   7  3.2330046E-02    8  3.0207213E-02    9  3.2140435E-02   13  4.2222946E-02   14  4.2452152E-02
                                  15  4.0597467E-02

 274.454           537833.467 .1578636E8 .3111777E7 116.618737 .027402785 95.7203744   500.1715 16.7858055 103.220275 112886.244
                   -112772.81 -112862.82 135205.004 112862.823 -113240.52 125827.764 -1928.8109 -113997.28 -117119.82 127415.222
                   24638.5403 141174.551 47737.9105 -118379.04 -200431.56 -125837.16 -114008.29 -119985.05  -204843.1 -125655.91
                    -205391.8 -140032.82 -121050.95 51.8571821 -280.94806 -124.73526 35.8423522 -41.989855 19283.7806 12.0131983
                   .001719886  12.121822  12.200129 .009700713 12.2599304 1093.86944 93735.5832 2284.91366 -19288.109
Times of maxima :      .03272      .0389     .03268     .03346     .05104     .03571     .03322      .0331     .03634     .00283
                       .01672     .00561     .03273     .00561     .03606     .03346     .05104     .03571     .03652      .0334
                       .03293     .03322      .0331     .03634     .04285     .03346     .03571     .03681     .04295     .03358
                       .04308     .03372     .03668     .03272      .0389     .03268     .04862     .04581     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .04224     .04061     .04247     .05104
             Random switching times for simulation number  52  :
                                   7  3.2196846E-02    8  3.3190103E-02    9  3.3437531E-02   13  4.3042766E-02   14  4.2688151E-02
                                  15  4.2509340E-02

 283.679           289402.361 .1579023E8 .3814483E7 101.648034 .039481565 98.6268434  165.20708 16.0254849 109.641052 112886.244
                   -120323.38 -112862.82 139041.214 112862.823  -114819.1 117474.013 -2315.2052 -115715.06 -119449.77 130241.216
                   24118.0549 136216.823 46644.2272 -122005.36 215102.888 -117482.47 -115728.85 -126230.11 206815.548 -123440.36
                   220782.351  -124672.1 -131913.38 38.0396084 -280.98249 -138.10292 33.1214939 -34.939907 23144.4878 11.9074033
                   .001872325 12.1087443 12.0785906 .010381393  12.246336 1079.74934 67951.4201 2709.98692 -23152.052
Times of maxima :      .03355      .0389     .03366      .0342     .05099     .03583     .03439     .03439     .03523     .00283
                       .03327     .00561     .03402     .00561     .03617      .0342     .05099     .03583     .03656     .03419
                       .03422     .03439     .03439     .03523     .03457      .0342     .03583     .03572     .03444     .03414
                        .0343     .03397     .03558     .03355      .0389     .03366     .04685     .04675     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04306     .04252      .0427     .05099
             Random switching times for simulation number  53  :
                                   7  3.3482214E-02    8  3.2900092E-02    9  3.4109897E-02   13  4.3329617E-02   14  4.3841085E-02
                                  15  4.3613924E-02

 292.484           .1466201E7 .1580093E8 .3714682E7 91.7360414 .039683433 108.240262 115.112063 35.9506123 128.588517 112886.244
                   -121749.84 -112862.82 128121.206 112862.823 -119216.98 111599.516 -2321.1164 -121223.47 -121958.79 120255.073
                   -35017.187 125012.296 -69862.715 -132127.56  216010.78 -113861.12 -121235.32 -135353.41 210763.214 -116557.83
                   226908.392 -124504.52 -146795.27 85.6213028 -281.07765  -136.2843 41.8555202 -43.545576 23209.7635 11.8548582
                   .001875589 12.0870976 12.0239899 .020811023 12.2305228 1585.82704 69743.4565 2553.99754 -23211.164
Times of maxima :      .03402      .0389     .03432      .0502       .051      .0363     .03518     .03444     .03592     .00283
                       .03358     .00561     .03469     .00561     .03523      .0502       .051      .0363     .03603     .03486
                       .03461     .03518     .03444     .03592     .03524      .0502      .0363     .03638     .03483     .03474
                       .03497     .03448     .03505     .03402      .0389     .03432     .04825     .04546     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04334     .04363     .04386       .051
             Random switching times for simulation number  54  :
                                   7  2.8505198E-02    8  2.8180081E-02    9  2.9951180E-02   13  3.7716558E-02   14  4.0391475E-02
                                  15  3.8516336E-02

 199.174           .2701133E7 .1580781E8 425628.821 93.1638437 .014521138 95.0474152 100.373405 21.9015933 117.593067 112886.244
                   -112772.81 -112862.82 113418.224 112862.823 125377.431 112464.644 1404.08256 -113595.85 124802.788 -116076.15
                   -25437.551 116735.149 54529.3308 126352.306  196503.17 -112473.77 -113609.47 116412.228 -198909.44 117699.503
                   201194.939 120903.395 118509.517 -116.21388  281.13886 -46.131812 -38.028378 -34.249063 -14045.817 12.1112198
                   .001659955 12.2315246 12.2669494 .011380105 12.3858162 2198.94689   87903.57 990.021097 14040.8256
Times of maxima :      .02867     .03056     .03032     .03385     .04282     .03609     .03357     .02946     .02946     .00283
                       .01672     .00561     .03347     .00561     .02909     .03385     .04282     .03609     .02927     .04111
                       .02902     .03357     .02946     .02946     .05128     .03385     .03609     .02903     .04245     .04112
                       .05108     .04213     .02917     .02867     .03056     .03032     .03826     .04685     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03773     .03853     .04041     .04282
             Random switching times for simulation number  55  :
                                   7  2.2462917E-02    8  2.1022008E-02    9  2.1866200E-02   13  3.2873493E-02   14  3.1933085E-02
                                  15  3.1026962E-02

 27.3635           440263.846 .1578789E8 919398.242 93.3582833  .01704876  95.651181 102.352575 2.72403755 112.058578 112886.244
                   -112772.81 -112862.82 -114664.46 112862.823 113015.949 112581.943 1521.38351 113956.075 -118712.36 115339.899
                   10202.8697 117880.427 19230.8667  -123343.1 200642.487  -113524.2 113972.729 -115565.89 205718.629 -116929.13
                   210229.491 -121032.57 -119679.08 46.9182185 280.961646 67.8011151 48.2353567 47.3637297 -15207.314 12.4851131
                   .001702317 12.5143134 12.6496044 .004488519 12.6624005 1067.75338 89585.1251 1097.54211 15213.8351
Times of maxima :      .02258     .03057     .02241     .03355     .04278     .02817     .03279     .02223     .03636     .00283
                       .01672     .00561     .02471     .00561     .02791     .03355     .04278     .02817      .0365     .03268
                       .02238     .03279     .02223     .03636      .0348     .03355     .02817     .03649     .03492     .03365
                       .03503     .03379     .03633     .02258     .03057     .02241     .03334     .03793     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03289     .03104     .03195     .04278
             Random switching times for simulation number  56  :
                                   7  3.4610167E-02    8  3.3497927E-02    9  3.3680018E-02   13  4.4420885E-02   14  4.4124663E-02
                                  15  4.3714009E-02

 302.149           .4514969E7 .1577768E8 .3045776E7 101.220062  .03941054 123.415321 135.081475 22.9669438 541.379332 117317.503
                   -112772.81 -112862.82  134165.53 112862.823 -137688.27  117226.45 -2313.1218 -129442.49 -133142.71 127613.611
                   44037.9838 135422.307  55839.808 -141761.81 204952.786 -117231.86 -129449.06 -136113.42 209701.178 -122969.54
                   220050.157 -126091.91 -144243.28 150.249271 -280.87077 -123.40535 40.8835098 -38.135359 23125.8085 11.8917451
                   .001871426  12.030389 12.0628345 .018254335 12.2327742 2643.57346 67175.2949 2330.56975 -23131.218
Times of maxima :      .03507     .03895     .03388     .03446       .051     .03592     .03464     .03464      .0357     .03462
                       .01672     .00561     .03427     .00561      .0352     .03446       .051     .03592     .03538     .03444
                        .0348     .03464     .03464      .0357     .03575     .03446     .03592     .03596     .03534     .03439
                       .03548     .03416     .03618     .03507     .03895     .03388     .04853     .04468     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04444     .04373     .04414       .051
             Random switching times for simulation number  57  :
                                   7  2.3477219E-02    8  2.3674814E-02    9  2.2669642E-02   13  3.3349594E-02   14  3.2962056E-02
                                  15  3.3353588E-02

 63.7801           414127.574 .1578661E8 .1813613E7 96.2009372 .035649255 95.0240088 104.799122 9.36994832 103.249419 112886.244
                   -112772.81 -112862.82 -115683.29 112862.823 -112886.24 -114283.09 2199.97398 113581.863 116242.973 117641.999
                   -18360.876 119280.962 -35666.534 118395.752 197109.189 114292.152 113596.013 115769.531  200890.05 120999.614
                   204699.142 122996.206 -120818.43 -45.504262 280.950304 95.2263901 45.6400609 48.5743236  -21997.43 12.4638982
                   .001872118 12.5044965 12.6324165 .008196319 12.6488452 900.479411 75473.7212 1590.95171 21999.7398
Times of maxima :      .02404     .03057      .0232     .02552     .04268     .02776     .03371     .02362     .04409     .00283
                       .01672     .00561     .02513     .00561     .00283     .02552     .04268     .02776     .04398     .03353
                       .02379     .03371     .02362     .04409       .035     .02552     .02776      .0275      .0353     .02551
                       .03513     .02423     .03528     .02404     .03057      .0232     .03353     .03844     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03336     .03337     .03298     .04268
             Random switching times for simulation number  58  :
                                   7  2.4291088E-02    8  2.3665372E-02    9  2.2413513E-02   13  3.4921900E-02   14  3.2319494E-02
                                  15  3.4048941E-02

 78.8331           887693.439 .1579072E8 .1529492E7 102.867916 .039070668 96.3437229 115.727992 9.91200623 102.293332 112886.244
                   -112772.81 -112862.82 -118382.37 112862.823 112999.506 -118176.82 2303.12617 114367.868 116220.592 -120095.83
                   -19937.874  -125346.3 -36683.697 117846.306 -196915.06 118189.694 114385.102  118618.22 -200419.18 124917.407
                   -201842.52 135141.321 119808.986 -66.621822 280.986875 87.4497596 -36.264554  31.977603 -23024.413 12.4802819
                   .001919778 12.4891533 12.6452695 .009013627 12.6331287 1253.49377 77311.3877 1451.10111 23031.2617
Times of maxima :      .02481     .03057     .02295     .02544      .0427     .02835     .02466     .02466      .0281     .00283
                       .01672     .00561     .02498     .00561      .0279     .02544      .0427     .02835     .02807     .02484
                       .02481     .02466     .02466      .0281     .02649     .02544     .02835     .02839      .0429     .02539
                       .04299     .02525     .02845     .02481     .03057     .02295     .03866     .03868     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03494     .03406     .03233      .0427
             Random switching times for simulation number  59  :
                                   7  2.4344834E-02    8  2.2972949E-02    9  2.4981815E-02   13  3.5070884E-02   14  3.5851516E-02
                                  15  3.2224161E-02

 88.8813           619406.507 .1578715E8 .3811577E7 101.171749 .027109248 99.1580861  273.31348 23.4494985 109.833453 112886.244
                   119496.954 -112862.82 -140037.51 112862.823 114968.451 -117198.47 1918.45248 116026.283 120383.769 -129870.84
                   29036.2167  -137854.7 56423.3791 122112.362 -212969.69 117209.608 116046.965 128367.446 -204395.78 123964.234
                    -217664.8 128432.372 133292.134 -55.650989 280.955026 138.050307 -43.124378 43.2661457 -19173.528  12.292197
                   .001769875 12.4863512 12.4748986 .015625437 12.6296409 1236.44894 76316.2287 2712.70167 19184.5248
Times of maxima :      .02489     .03057     .02519     .02575     .04271     .02854     .02605     .02532     .02799     .00283
                        .0249     .00561     .02557     .00561     .02772     .02575     .04271     .02854     .02811     .02574
                       .02548     .02605     .02532     .02799     .02612     .02575     .02854     .02728     .02599     .02561
                       .02585     .02656     .02713     .02489     .03057     .02519     .04026     .03748     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03509     .03224     .03587     .04271
             Random switching times for simulation number  60  :
                                   7  2.7233545E-02    8  2.6155434E-02    9  2.6708524E-02   13  3.8090106E-02   14  3.7112534E-02
                                  15  3.5591598E-02

 176.667           .4144716E7 .1577023E8  .185167E7 92.5334044 .038639673 114.855289 99.4544708 35.5714069 1011.86509 -121319.15
                   -112772.81 -112862.82 113306.615 112862.823 149040.012 112083.474 2290.38787 124872.789 136237.749 114281.822
                   37724.7178 116199.556 69493.2837 148166.763 -199273.67 113272.438 124884.367 137803.116 -203648.99 -116945.12
                   -208202.95 -118514.93  149960.78 -143.95688 280.804455 96.2203231 -51.487482 49.1468421 -22897.826 12.1728148
                    .00191362 12.3411281 12.3443751 .025960111 12.6176719 2846.23649 66218.0023 1762.20595 22903.8787
Times of maxima :      .02777     .03062     .02686     .03389     .04272     .02855     .03358     .02821     .02831     .02724
                       .01672     .00561     .03344     .00561     .02782     .03389     .04272     .02855     .02804     .03359
                       .02836     .03358     .02821     .02831     .04305     .04177     .02855     .02775     .04294     .03388
                        .0281     .03396     .02881     .02777     .03062     .02686     .03995     .03766     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03811     .03561     .03713     .04272
             Random switching times for simulation number  61  :
                                   7  2.6190338E-02    8  2.4475348E-02    9  2.7079024E-02   13  3.6238084E-02   14  3.6321615E-02
                                  15  3.5056112E-02

 129.776           .2556689E7 .1579194E8 .2522963E7 91.2876592 .040147509 114.087978 95.3502619  17.917481 128.483549 112886.244
                    113739.92 -112862.82 -112776.21 112862.823 126714.852 -111326.45 2334.64911 124454.973  124717.32 -113017.43
                   -36632.451  113776.68 -49320.877 132073.618 -196495.72 113233.094 124475.619 136160.052 -198672.95 -114415.72
                   -200922.93 -115952.57 143952.562 -113.06389 280.997645 112.315683 -44.202931 46.6013868 -23343.816 12.1537139
                   .001935669 12.4082296 12.3245956 .016987624 12.5624501 2071.32469 70278.2931 1811.57106 23346.4911
Times of maxima :      .02667     .03057     .02727     .05836      .0427     .02821      .0337     .02803     .02722     .00283
                       .02629     .00561     .02505     .00561     .02678     .05836      .0427     .02821     .02861     .05834
                        .0279      .0337     .02803     .02722     .05968     .05836     .02821     .02789     .05964     .03302
                       .02794     .03306     .02796     .02667     .03057     .02727     .04072     .03686     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03625     .03507     .03634      .0427
             Random switching times for simulation number  62  :
                                   7  2.1753314E-02    8  2.2318537E-02    9  2.2767021E-02   13  3.1687252E-02   14  3.2806491E-02
                                  15  3.2763705E-02

 41.8038           .1124421E7 .1578538E8 .2124013E7 95.8881091 .031513523 96.6300166 108.793413 9.58632941 98.8873106 112886.244
                   -112772.81 -112987.99 -114421.99  112988.44 113061.812 -114097.12 2068.42981 114537.669 114450.146 115513.134
                   -21104.062 -121532.83 -36076.009 115867.756 199529.807 114104.162 114552.545 118408.611 206007.356 122080.706
                   208438.168 129936.547 119892.731 74.9807088  280.93935 103.053705 50.6508033 44.9841337 -20675.038 12.4576669
                   .001818862 12.5320377 12.6224062  .01135417 12.6816857  1455.3877 91254.0567  1587.2854 20684.2981
Times of maxima :      .02187     .03057     .02301     .02561     .04272     .02783     .02534     .02271     .02837     .00283
                       .01672     .02232     .02496     .02232     .02756     .02561     .04272     .02783     .02837     .03362
                       .02403     .02534     .02271     .02837     .03491     .02561     .02783     .02768     .03496     .02458
                       .03486     .02447     .02772     .02187     .03057     .02301     .03188     .03788     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3      .0317     .03278     .03282     .04272
             Random switching times for simulation number  63  :
                                   7  3.6781574E-02    8  3.6503952E-02    9  3.6896710E-02   13  4.6460872E-02   14  4.6397369E-02
                                  15  4.6706600E-02

 351.034           .2964283E7 .1580337E8 446469.926 95.9374673 .015818244 96.1962971 115.466485 15.8967648 119.785491 112886.244
                   -112772.81 -112862.82 114126.484 112862.823 -126586.09 114126.484 -1465.4515 -114280.33 -121382.76  120487.74
                   25281.4612   125204.6 46456.5213 -127524.73  201015.64 -115413.25  113548.87 -116898.44 209850.461 -117729.24
                   215467.225  -122181.6  -117712.4 121.743234 -281.09939 47.2477473 56.7587679 -53.652659 14656.4822 11.7559323
                    .00161392 11.8617719 11.9093746 .007874602  12.014571 2315.78411 85801.7119 829.397116 -14654.515
Times of maxima :      .03699     .03902     .03802     .04974     .05114     .05237     .04991     .03715      .0378     .00283
                       .01672     .00561     .04974     .00561     .03737     .04974     .05114     .05237     .03756     .04974
                        .0373     .04991     .03715      .0378     .05107     .04974     .04459     .05228     .05104     .05007
                       .05117     .04996     .05239     .03699     .03902     .03802     .04824     .04664     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04648     .04672     .04641     .05114
             Random switching times for simulation number  64  :
                                   7  3.1163890E-02    8  2.9499316E-02    9  3.1454690E-02   13  4.0995439E-02   14  4.1376917E-02
                                  15  4.0155943E-02

 236.605           411358.483 .1578588E8 .2403984E7 97.1948165 .023656738 98.1713049   108.2854 7.45910341 110.525272 112886.244
                   -112772.81 -112862.82 120123.835 112862.823 -113373.18 114871.916  -1792.131 -115447.52 118155.003 116974.126
                   22210.9865 121248.749 31822.5976 122496.339 -199935.83 -114888.42 -115462.76 -119260.22 -206810.38 -120663.47
                   -212628.24 -126964.35 -119794.98 45.3518733 280.943751 -109.63539 -47.301569 -45.999039 17914.3884 12.0607069
                   .001685467 12.1336558 12.2249883  .00756455  12.274269 980.599168 99106.5615 1856.86298  -17921.31
Times of maxima :      .03252     .03057     .03189     .03276     .05111     .03626     .03252     .03241     .04449     .00283
                       .01672     .00561     .03204     .00561     .03624     .03276     .05111     .03626     .04433     .03383
                       .03229     .03252     .03241     .04449     .04294     .03276     .03626     .03613     .04303     .03302
                       .04314     .03303     .03618     .03252     .03057     .03189     .04142     .04608     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .04101     .04017     .04139     .05111
             Random switching times for simulation number  65  :
                                   7  2.6964725E-02    8  2.7217379E-02    9  2.6171190E-02   13  3.6870126E-02   14  3.6008219E-02
                                  15  3.6993665E-02

 132.185            .417796E7 .1580402E8 .2424801E7 93.4918722 .028956986 133.471122 103.024239  35.529615 1617.95567 -126325.88
                   -112772.81 -112862.82 -114832.23 112862.823 141284.298 112662.463 1982.75472 134612.679  145113.45 -115970.03
                    39679.024 -118266.58 69452.4488 155740.399  -197804.4 113934.578 134624.111 135013.572 -200708.55  117549.97
                   -203701.36 -119391.08  148190.68 -144.53305 281.105104 110.109065 -43.064521 41.5700958 -19810.583 12.1980146
                   .001786686 12.3607919 12.3725211 .025248399 12.7554467 2826.13076 72504.2555 1962.00488 19827.5472
Times of maxima :      .02726     .03068     .02635      .0336     .04274     .02827     .04161     .02792     .02799     .02697
                       .01672     .00561     .02676     .00561     .02755      .0336     .04274     .02827     .02773     .04153
                       .02777     .04161     .02792     .02799     .04322     .04151     .02827     .02839      .0277     .04152
                       .02783     .03348     .02853     .02726     .03068     .02635     .04012      .0363     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03689     .03701     .03602     .04274
             Random switching times for simulation number  66  :
                                   7  2.4030938E-02    8  2.2814129E-02    9  2.4295713E-02   13  3.3678335E-02   14  3.3786671E-02
                                  15  3.2691073E-02

 77.1439           647975.497 .1578556E8 .3458246E7 111.253613  .03095826 100.717623 283.699636  13.621169 106.349029 112886.244
                   -112772.81 -112862.82 -140955.64 112862.823 114260.805 -122899.29 2050.12616 116935.141 -116612.54  -130469.4
                   23606.2985 -138010.08 -43003.074 120159.767 -198833.67 122904.425 116949.818 122812.732 205138.015 124010.157
                   206287.594 132448.914 124355.577 -56.919922 280.940884 131.496124 -37.626421 41.7537639  -20495.04  12.348638
                   .001812318 12.5001326  12.532696 .008658483 12.6423066 1101.31722  83000.304 2503.98139 20501.2616
Times of maxima :      .02458     .03057     .02483      .0256     .04271     .02786     .02525     .02525     .02757     .00283
                       .01672     .00561     .02488     .00561     .02784      .0256     .04271     .02786     .03575     .02505
                       .02481     .02525     .02525     .02757     .02649      .0256     .02786     .02784      .0344     .02501
                       .03454     .02587     .02782     .02458     .03057     .02483     .04008     .03877     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03369     .03271      .0338     .04271
             Random switching times for simulation number  67  :
                                   7  2.0059652E-02    8  2.2999449E-02    9  2.0197648E-02   13  2.9427710E-02   14  3.0239605E-02
                                  15  3.3254108E-02

 25.2222           .2992026E7 .1579789E8 423501.593 95.6531066  .03499316 94.8745625 102.450017 16.6198799 127.691579 112886.244
                   -112772.81 -112901.95 113957.222 112903.318 -128315.94 113957.222  2179.6356 -113492.51 -122497.52 116857.393
                   25414.1216 117936.526 -47501.383 -131665.94 198523.573 -113973.64 -113490.69 -118405.35 200113.078 -116598.54
                    201623.13 -117291.16 -119649.12  122.31161   281.0506  46.016388 38.6132986 -50.195362  -21801.23 12.5154292
                   .001863629 12.6205969 12.6766215 .009979053 12.7797917 2329.42792 83838.0195 924.402308  21796.356
Times of maxima :       .0203     .03061     .02125      .0331      .0427     .02083     .03242     .02101     .02108     .00283
                       .01672     .02227      .0331     .02227     .02064      .0331      .0427     .02083     .02082     .03255
                       .02057     .03242     .02101     .02108     .03488      .0331     .02083      .0361     .03482     .03306
                       .03507     .03293     .03598      .0203     .03061     .02125     .02997     .03051      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .02944     .03327     .03025      .0427
             Random switching times for simulation number  68  :
                                   7  3.4406184E-02    8  3.4785223E-02    9  3.3818453E-02   13  4.4463964E-02   14  4.4373442E-02
                                  15  4.4288552E-02

 310.706            .389055E7 .1578014E8 .2975859E7 96.3811178 .036866826 118.402464 1506.25155 58.4534801 493.838001 112886.244
                   -112772.81 -112862.82 131861.085 112862.823 -130831.33 114390.061 -2237.2277  -126786.4 -126865.07 132846.632
                   44672.9142 154393.804 89083.5466 -141083.88 204297.454 -114376.14 -126787.48  -140723.3 206261.643 -120983.66
                    216534.59  -139579.7 -158781.99 139.473122 -280.89264 -121.98071 41.1611447 -41.915159  22366.018 11.8812429
                   .001835362 12.0440757 12.0991366 .028086983 12.2132773 2464.20609 66991.2135 2361.01019 -22372.277
Times of maxima :      .03489      .0389     .03401     .03512     .05102     .03571     .03477     .03477      .0355     .00283
                       .01672     .00561      .0344     .00561     .03498     .03512     .05102     .03571     .03568     .03459
                       .03494     .03477     .03477      .0355     .03553     .03512     .03571     .03611     .03513     .03452
                       .03526     .03531     .03597     .03489      .0389     .03401     .04877     .04625     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04448      .0443     .04439     .05102
             Random switching times for simulation number  69  :
                                   7  2.5755240E-02    8  2.6354032E-02    9  2.5640824E-02   13  3.5813367E-02   14  3.6177274E-02
                                  15  3.6223361E-02

 112.097           .2893006E7 .1578104E8 .3593047E7 103.858708 .035136387 105.854251 575.515845 16.5600765 119.722481 112886.244
                   -112772.81 -112862.82 -127989.49 112862.823 121940.648 -118744.57 2184.09168 119879.925 122597.256 -125247.64
                   24998.1399 -142244.83 -47415.844 127491.188 -212482.01 118741.127 119892.985  125505.77 -210999.14 113838.671
                   -224653.03 124291.199  141151.22 -120.27065 280.900699 134.034451 -41.673499 41.2927875 -21836.414 12.2420257
                   .001865104 12.4404785 12.4251996 .007777156 12.5857604 2111.29729 67972.3297 2545.50697 21840.9168
Times of maxima :      .02621     .03057     .02587     .02643     .04272     .02773     .02612     .02659     .02741     .00283
                       .01672     .00561     .02623     .00561     .02634     .02643     .04272     .02773     .02702     .02629
                       .02701     .02612     .02659     .02741     .02677     .02643     .02773     .02758     .02675     .04215
                       .02662     .02669     .02659     .02621     .03057     .02587     .04056     .03798      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03583     .03624     .03619     .04272
             Random switching times for simulation number  70  :
                                   7  2.0847337E-02    8  2.1689371E-02    9  2.1432655E-02   13  3.0359769E-02   14  3.2601138E-02
                                  15  3.2165227E-02

  33.286           .2116418E7 .1587589E8 539600.976 93.7474467 .026585477 96.1702628 107.836121 12.4340081 102.192589 112886.244
                   -112772.81 -112862.82 -114164.09 112862.823 113157.396 -112816.35 1899.82913 114264.866  -115152.4 117674.463
                     22522.41 120996.955 41086.3807 -117788.26  196164.86 -113029.74  114280.12 116021.674 198591.665  116736.67
                   200136.327 118486.428 117343.369 102.869288 -281.74358 51.9423226 48.0981873  38.010424 -18993.336 12.4879104
                   .001764872 12.5707123 12.6489759  .00787031 12.7269571 1871.92683 95588.3699 993.581116 18998.2913
Times of maxima :      .02098     .02218     .02202     .02521     .04275     .02804     .03346     .02121     .03581     .00283
                       .01672     .00561      .0249     .00561      .0278     .02521     .04275     .02804     .03575     .03349
                       .02136     .03346     .02121     .03581       .035     .03337     .02804     .02803     .03493     .02495
                       .03484     .02496      .0281     .02098     .02218     .02202     .03083     .03687     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03037     .03218     .03262     .04275
             Random switching times for simulation number  71  :
                                   7  2.8461778E-02    8  2.7876371E-02    9  2.8047891E-02   13  3.8616294E-02   14  3.8219924E-02
                                  15  3.8360133E-02

 162.223           .3044946E7 .1578126E8 540406.484 97.4924327 .015889369 94.8921242 116.505503 16.5768364 123.422363 -117996.11
                   -112772.81 -112862.82 -115047.65 112862.823 127384.223 -115047.65 1468.74243 113503.015 121128.802 -121714.97
                   29146.8494 -125766.66 47439.8315  129446.18  -201678.7 116436.126 -113400.96 122824.108  -207692.6 122321.407
                   -211363.87 125011.357 127217.964 -123.38852 280.902659 -51.981078 -55.360781 47.6719458 -14684.832 12.1317006
                   .001667263  12.244579 12.2934651 .015186665 12.4018293 2424.08925 87327.8471 1025.34059 14687.4243
Times of maxima :      .02861     .03071     .02919     .04188      .0428     .04449     .04171     .02942     .02942     .02814
                       .01672     .00561     .04188     .00561     .02905     .04188      .0428     .04449     .02923     .04187
                        .0296     .04171     .02942     .02942      .0432     .04188     .03626     .02907     .04319     .04194
                       .04303     .04207     .02894     .02861     .03071     .02919     .03879     .03837     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .03838     .03823      .0428
             Random switching times for simulation number  72  :
                                   7  2.2991667E-02    8  2.3427272E-02    9  2.3422875E-02   13  3.3431215E-02   14  3.3959370E-02
                                  15  3.3838331E-02

 87.0909           442140.011 .1579212E8 .2683562E7 105.847626 .038228169  97.414501 121.618004 8.72778513   101.1792 112886.244
                   -112772.81 -112862.82 -127858.98 112862.823 113532.899 -119876.17 2278.15916 115001.662 115455.499 -120561.83
                   -19487.615 -128496.49 -34422.653 117202.786 -197218.58  119890.61 115019.356 119044.173  202149.88 120222.906
                   205956.089 129083.185 120179.255 -47.018082  280.99931 115.835276 40.8452906 45.1811631 -22777.845 12.4198848
                   .001907844 12.5025329 12.5895024 .006589823  12.645306 1044.67597 79875.2396 2048.71486 22781.5916
Times of maxima :      .02398     .03057     .02371     .02473     .04265     .02823     .02446     .02438     .04418     .00283
                       .01672     .00561     .02401     .00561     .02788     .02473     .04265     .02823      .0278     .02469
                       .02425     .02446     .02438     .04418     .04303     .02473     .02823      .0281     .03417     .02502
                        .0343       .025     .02816     .02398     .03057     .02371      .0336     .03851     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03345     .03385     .03397     .04265
             Random switching times for simulation number  73  :
                                   7  2.8513208E-02    8  2.5551780E-02    9  2.6268296E-02   13  3.8175079E-02   14  3.6944412E-02
                                  15  3.4931757E-02

 149.975           .3363853E7 .1578213E8 .2337731E7 93.3834308 .040288848 93.3001922 97.5430986 18.5147934  127.10779 -138701.72
                   -112772.81 -112862.82 113874.294 112862.823   127091.5 112597.105 2338.75504 112546.912  126729.58 113984.728
                    31347.489 115077.544 -50136.238 131364.614 -200179.48 114267.662 -112182.39 -114805.01 -206138.87 -116517.49
                   -210265.26 -118755.48 116522.979  -129.6891 280.910366 108.114076 -55.755763 -49.329405 -23384.527  12.203646
                   .001937679 12.2258326 12.3777637 .016723194  12.389067 2390.53802 66169.4691 1987.24741 23387.5504
Times of maxima :      .02897     .03069     .02643     .03382     .04264     .04414     .03352     .02722     .02937     .02763
                       .01672     .00561     .03346     .00561      .0291     .03382     .04264     .04414     .02928     .03332
                       .02929     .03352     .02722     .02937     .04284      .0416     .05281     .05276     .04285     .03368
                       .04292     .03376     .02956     .02897     .03069     .02643     .03982     .04591     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03819     .03495     .03696     .04264
             Random switching times for simulation number  74  :
                                   7  3.5326072E-02    8  3.5395944E-02    9  3.4170750E-02   13  4.5288113E-02   14  4.4054510E-02
                                  15  4.4785574E-02

 338.038           .4693775E7 .1578793E8 .2727055E7 92.3795603 .033493685 122.290991 113.818793 21.1088156 618.942957 129966.233
                   -112772.81 -112862.82 124076.187 112862.823 -135945.31 111990.261 -2132.4251 -128851.52 -144229.34 118561.924
                   25873.8846 124308.063 53533.3284 -142854.87 198716.349 -114008.97 -128869.11 -132886.02 203736.099 -114417.81
                   206316.037  -119203.9 -139852.74 153.195548 -280.96201 -116.77017 51.4879781 -45.677688 21319.5342 11.8488575
                   .001790068  11.979361 12.0189186 .009231594 12.2068299 2917.02634 68832.1091 2102.40224 -21324.251
Times of maxima :      .03564     .03901     .03436     .04992     .05102     .03663     .03513     .03513     .03635     .03524
                       .01672     .00561     .03476     .00561     .03591     .04992     .05102     .03663     .03609     .03493
                       .03496     .03513     .03513     .03635     .05128     .04992     .03663     .03622     .05135     .05031
                       .05142     .03465     .03636     .03564     .03901     .03436     .04843     .04581     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3      .0453      .0448     .04407     .05102
             Random switching times for simulation number  75  :
                                   7  2.2868980E-02    8  2.2713553E-02    9  2.3114318E-02   13  3.3369963E-02   14  3.2669339E-02
                                  15  3.3598346E-02

  52.188           401135.998 .1578643E8 .2447367E7 98.0724048 .037045092 98.2317194 109.216777 7.21758126 105.365823 112886.244
                   -112772.81 -112862.82  -120329.3 112862.823 113392.736 115389.349 2242.63012 115483.034 -117447.88 118072.242
                   -21404.454 -121769.07 -31303.158 -119603.03  196892.51 -115405.43 115498.237 119493.931  198705.72 121331.266
                   201713.137 125899.874 120511.957 -44.784819 280.948649 110.620239 41.6239141 45.5356758 -22424.453 12.4445431
                   .001891301 12.5042811  12.615198 .008952171 12.6490175 1034.28143 89249.1797 1857.88266 22426.3012
Times of maxima :       .0242     .03057      .0236     .03327     .04269     .02792     .02419     .02407     .03556     .00283
                       .01672     .00561      .0237     .00561     .02791     .03327     .04269     .02792     .03569     .03338
                       .02398     .02419     .02407     .03556      .0345     .03327     .02792     .02779     .05135      .0247
                       .03424     .02469     .02784      .0242     .03057      .0236     .03371      .0384     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03338     .03361     .03268     .04269
             Random switching times for simulation number  76  :
                                   7  2.9058733E-02    8  3.0451445E-02    9  2.7890075E-02   13  3.9554484E-02   14  3.8448957E-02
                                  15  4.0379806E-02

 193.255           .2680803E7 .1578849E8 552594.771 95.5394247 .025508701 95.7511157 98.4425343 6.10080993 111.319794  -119617.9
                   -112772.81  112920.72 -113889.48 -112919.04 113963.184 -113889.48 -1860.9576 -114015.59 121030.541 -114898.91
                   18637.4782 115606.887 28779.6866 122935.839 -200528.77 114330.659 -114029.83 123144.532 -208154.05  120072.35
                   -211995.81 121899.817 123955.081 -115.77571 -280.96701 52.5639977 -57.919216 49.3821171 18613.3125 12.1432229
                   .001701697 12.2090133 12.3054743 .006612679 12.3676234 2166.97391 87390.5707 1055.38028 -18609.576
Times of maxima :      .02927     .03905     .02801     .04161     .05106     .03625     .05035        .03     .04443     .02799
                       .01672     .03036     .04161     .03036      .0444     .04161     .05106     .03625     .04437     .04176
                       .02982     .05035        .03     .04443     .04294     .04161     .03625     .04434     .04291      .0415
                       .04299      .0416     .04424     .02927     .03905     .02801     .03991     .03867     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .03957     .04039     .03846     .05106
             Random switching times for simulation number  77  :
                                   7  2.0443307E-02    8  2.0830693E-02    9  1.9164357E-02   13  3.0764283E-02   14  2.8501314E-02
                                  15  3.1114716E-02

 5.65827           .3278554E7 .1583154E8 940757.474 91.7102428 .017750036   95.41466 109.073571 8.16206219 107.272906 121855.463
                   -112772.81 -112862.82 -113151.78 112862.823 -120587.57 111583.822 1552.35815 113815.095 -119909.75 117537.371
                   16764.1399 121689.212 33288.3495 -120680.57 -197268.15 -112512.79 113830.524 -115853.49 199817.532 -114392.36
                   204769.682 -116365.26 -121466.24 128.034258 -281.34979 -68.584163 59.6675454 49.0227072 -15522.568 12.5195969
                   .001704318  12.605553 12.6908214 .008270258 12.7696835  2361.9119 93371.9653 1052.77636 15523.5815
Times of maxima :      .02056     .02223      .0193      .0337      .0428     .02799     .03398     .02012     .02093     .01926
                       .01672     .00561     .02518     .00561     .02103      .0337      .0428     .02799     .02121     .03388
                       .01995     .03398     .02012     .02093     .04296      .0337     .02799     .02116      .0343     .03378
                       .03425     .03254     .02129     .02056     .02223      .0193     .03132     .03729     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03078     .03113     .02852      .0428
             Random switching times for simulation number  78  :
                                   7  2.9248166E-02    8  2.8250423E-02    9  2.9513604E-02   13  3.9606560E-02   14  3.9448008E-02
                                  15  3.6750423E-02

 198.582           .2044724E7 .1590205E8 351900.504 95.8743332 .031060068 96.3751287 116.630865 12.8495674 110.186714 112886.244
                   -112772.81 -112862.82 114251.086 112862.823 114386.507 -114088.93 2053.49435 114386.507 118504.559 -121854.52
                   -22601.298 -125834.31 41767.3159 122308.581 -202992.55 116003.639 -114201.14 118794.358 -211576.25 121250.828
                   -214443.94 124147.437 123209.233 -101.11192 281.975611 -41.946424 -54.698922 -49.406521 -20522.349 12.1198984
                    .00181215 12.1845557 12.2790656 .008041381 12.3380439 1947.00496 66374.2058 823.717026 20534.9435
Times of maxima :      .02938     .03057     .02997     .04148     .04269     .04408     .04139      .0302     .04421     .00283
                       .01672     .00561     .03329     .00561     .04408     .04148     .04269     .04408     .04406     .04154
                       .02976     .04139      .0302     .04421     .04284     .04148     .03644     .04405     .04289     .04153
                       .04295     .04138     .04419     .02938     .03057     .02997     .04126     .04591     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03962     .03677     .03946     .04269
             Random switching times for simulation number  79  :
                                   7  2.5139531E-02    8  2.4519602E-02    9  2.5423316E-02   13  3.5331584E-02   14  3.4737811E-02
                                  15  3.4103127E-02

 104.643           .2009482E7 .1578694E8 .3656089E7 93.9802155 .039260323 103.858011 126.122877 15.2496774 121.205286 112886.244
                    121726.12 -112862.82 -135501.02 112862.823 116538.328 -112956.32 2308.70926 118744.175 120474.333 -127985.58
                    34139.535 -130854.68 -45501.178 128278.269 -218388.72 113269.358  118759.35 130812.561 -214196.02 125700.637
                   -226981.41 132399.519 133710.673 -100.23676 280.953208 135.205203 -35.033433 32.3215014 -23084.214 12.2525553
                   .001922694 12.4658389 12.4230973 .010949418 12.6105475 1686.72192 69781.9724 2577.76161 23087.0926
Times of maxima :      .02555     .03057     .02569     .02626     .04268     .02782     .02638     .02638     .02723     .00283
                       .02523     .00561     .02601     .00561      .0273     .02626     .04268     .02782     .02742     .02618
                       .02593     .02638     .02638     .02723     .02656     .04195     .02782     .02771     .02615     .02614
                       .02629     .02602     .02786     .02555     .03057     .02569     .03913     .03784     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03535     .03412     .03475     .04268
             Random switching times for simulation number  80  :
                                   7  2.2982322E-02    8  2.0764134E-02    9  2.0496345E-02   13  3.3203239E-02   14  2.9491136E-02
                                  15  3.0732087E-02

  36.068           233705.297 .1578779E8 183081.835 91.5243027 .014835968 95.0288266 102.648699 .866660732 101.755103 112886.244
                   -112772.81 -112862.82 -113207.18 112862.823 -112886.24 111470.648 1419.22174 113584.742 -115866.96 116441.318
                   -7800.2081 118050.828 -10847.181 -117535.87 197252.127 -112538.39 113600.342 -114156.21 200708.161 -116010.06
                    202875.56 -116794.09 -116248.58 34.1837166 280.960802 30.2557296 40.5643906   -50.6578 -14189.281 12.5078089
                   .001699945 12.5079029 12.6704056 .003947063 12.6514326 911.092059 88270.1128   593.1391 14192.2174
Times of maxima :      .03129     .03057     .02136     .03351      .0428     .02804     .03356     .03569     .03539     .00283
                       .01672     .00561     .02496     .00561     .00283     .03351      .0428     .02804      .0355     .03339
                       .03552     .03356     .03569     .03539     .03487     .03351     .02804     .03645     .03501     .03348
                       .03511     .03348     .03631     .03129     .03057     .02136     .03338     .02978      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03322     .03075     .02951      .0428
             Random switching times for simulation number  81  :
                                   7  2.8148016E-02    8  3.0892035E-02    9  2.9665922E-02   13  3.7454048E-02   14  3.9107452E-02
                                  15  4.1168127E-02

  198.36           .2940348E7 .1579741E8 318709.957 95.1536529 .032040042 100.450367 101.605062  23.211536 132.592845 112886.244
                   -112772.81 112933.888 -113659.32 -112930.06 132454.867 -113659.32 -2085.6376 116779.894 131356.321 -115719.28
                   -26317.293 -117449.18 56136.3605 134169.054 -196627.88 113680.225 116775.349 121327.533 -201723.38 118517.353
                   -204702.57 122479.667 124376.142 -121.25074 -281.04635 -39.919291 -46.393951 48.7072958  20843.232 12.1390656
                   .001771867 12.2620029 12.2952195 .011496417 12.4194137 2326.65911 87873.1227  827.72497 -20856.376
Times of maxima :      .02849     .03899     .03037     .04107     .05104     .02945     .04122      .0291      .0291     .00283
                       .01672     .03061     .04107     .03061     .02873     .04107     .05104     .02945     .02891     .04117
                       .02866     .04122      .0291      .0291     .05975     .04107     .02945     .02867     .04241     .04096
                       .04353     .04217     .02881     .02849     .03899     .03037     .04058     .03929     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .03747     .04118     .03912     .05104
             Random switching times for simulation number  82  :
                                   7  2.4119148E-02    8  2.5236302E-02    9  2.4771441E-02   13  3.3011358E-02   14  3.5232629E-02
                                  15  3.6275614E-02

 121.475           434960.615 .1579891E8  .371408E7 103.854584 .034750073 101.006183 367.603809 19.4666368 109.661389 112886.244
                   117380.829 -112862.82 -140687.79 112862.823  114946.69 -118742.22 2172.05178 117102.534 120191.598 -130032.55
                   26689.8559 -139253.03 51408.8366 122016.674 -209012.34 118741.178 117121.658 125987.526  207316.88 124000.785
                   -211976.09 130810.734 128756.583 -46.634784 281.059712 136.273257 45.8652992 47.9412222 -21728.143 12.3131823
                   .001860457 12.5037657 12.5074505  .01488796  12.648932 1003.09329 69203.6174 2673.06577 21720.5178
Times of maxima :      .02487     .03057     .02498     .02608     .04273     .02833     .02584     .02511     .02806     .00283
                       .02467     .00561     .02536     .00561      .0278     .02608     .04273     .02833      .0279     .02553
                       .02525     .02584     .02511     .02806     .02591     .02608     .02833      .0282     .03508     .02548
                       .02564     .02635     .02692     .02487     .03057     .02498     .03326     .03803      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03303     .03629     .03525     .04273
             Random switching times for simulation number  83  :
                                   7  2.1332220E-02    8  2.2761588E-02    9  2.1967011E-02   13  3.1735632E-02   14  3.1838020E-02
                                  15  3.3441848E-02

 48.4896           .1588215E7 .1578739E8 .1271065E7 97.2268568 .036205682 94.9789021 108.034905 9.39066779 102.879619 112886.244
                   -112772.81 -113130.05 114890.848 113130.009 -113354.39 114890.848  2217.0765 113554.902 -116867.93  119385.18
                   19489.7212 121108.426 35705.9466 -118183.54 200908.187 -114970.37  113570.48 -119818.57 212028.729 -120627.68
                   212393.105 -123632.44 -121951.38 89.1127134 280.957214 79.7202995 54.4880905  48.986114 -22166.437 12.4948239
                   .001879596 12.5490084 12.6584734 .004331808 12.7036992 1731.21289 88000.4088 1104.76733  22170.765
Times of maxima :      .02145     .03057     .02252     .03378      .0427     .02803     .03356      .0217     .03522     .00283
                       .01672      .0221     .03378      .0221     .03643     .03378      .0427     .02803     .03643     .03367
                       .02185     .03356      .0217     .03522     .03501     .03378     .02803     .03639     .03508      .0337
                        .0352     .03267     .03633     .02145     .03057     .02252     .03215     .03686     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03175     .03346     .03185      .0427
             Random switching times for simulation number  84  :
                                   7  3.4421155E-02    8  3.2456313E-02    9  3.4140338E-02   13  4.4686596E-02   14  4.3549693E-02
                                  15  4.3669032E-02

 321.775           .3556915E7 .1578547E8 .3166923E7 90.6025629 .039541818 115.140389  133.57136 19.9814927 379.496365 112886.244
                   -112867.61 -112862.82 124884.017 112862.823 -127639.17 110907.918 -2316.9712 -125027.68 -134474.65 124480.619
                    46697.055 134663.218 52084.2334 -139427.49 213820.315 -112823.04 -125033.51 -134867.81 221364.072 -113758.32
                   221898.501 -119840.05 -145445.19 133.358816 -280.94013 -125.83566 39.2484013 -37.938155 23170.0859 11.8486569
                   .001873624 12.0413351 12.0147296 .015874149 12.1945231 2364.00266 73114.7051 2326.30393 -23169.712
Times of maxima :      .03497     .03895     .03454      .0668     .05102     .03573     .03479      .0351     .03552     .00283
                       .03339     .00561     .03473     .00561     .03501      .0668     .05102     .03573     .03569     .03495
                       .03494     .03479      .0351     .03552     .03528     .06681     .03573     .03614     .03515     .04985
                       .03501     .03462     .03509     .03497     .03895     .03454     .04793     .04518     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3      .0447     .04368     .04356     .05102
             Random switching times for simulation number  85  :
                                   7  2.9487297E-02    8  2.8734386E-02    9  3.0100526E-02   13  3.9071752E-02   14  4.0854790E-02
                                  15  3.9184028E-02

 206.671           .1788534E7 .1581902E8 992930.177 95.2612539 .015693871 95.4963919 99.2258525 10.5585344 105.449584 112886.244
                   -112772.81 -112862.82 114141.323 112862.823 -112886.24 -113723.56  -1459.679 -113863.83 -116427.35 114358.864
                   -20704.823 116065.924 -37861.179 119650.564 -198385.76 114654.672 -113879.52 118272.811 -203767.25 123046.985
                   -208141.53 125269.511  120906.52 -94.565694 281.238496 -70.460279  -57.39717 -43.568553  14599.901 12.1054399
                   .001647187 12.1771454 12.2622578 .008281436 12.3281695 1707.77574 93989.7106 1065.05479  -14596.79
Times of maxima :      .02961      .0308     .03066     .04146     .05118     .03645     .05018     .02985     .04413     .00283
                       .01672     .00561     .03319     .00561     .00283     .04146     .05118     .03645     .05267     .05002
                          .03     .05018     .02985     .04413     .04278     .04146     .03645     .04422     .04265     .04138
                       .04259     .04133     .04414     .02961      .0308     .03066     .03954     .04539     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .03909      .0392     .04087     .05118
             Random switching times for simulation number  86  :
                                   7  2.4140228E-02    8  2.5098416E-02    9  2.4556203E-02   13  3.4198921E-02   14  3.5241034E-02
                                  15  3.4801593E-02

 112.651           839400.351 .1579538E8 .3628312E7 110.026668 .040321859 101.358057 271.589486 13.5736732 109.696337 112886.244
                   115494.264 -112862.82 -140684.08 112862.823 114258.821 -122219.72 2339.71299 117306.331 118571.727 -127846.67
                   23798.4216 -137828.88 -42928.035 122036.116 203457.216 122234.286 117323.116 124892.748 207030.256 128964.006
                   207182.606 132679.488 125855.481 -64.784271 281.028269 134.690604 -37.356238  38.540351 -23404.099 12.3347732
                   .001938682 12.4914448 12.5165454 .011725469 12.6342328 1144.73121 67224.6055 2614.24317 23397.1299
Times of maxima :      .02468     .03057     .02509     .02532     .04268     .02811     .02551     .02551     .02783     .00283
                       .02456     .00561     .02514     .00561     .02758     .02532     .04268     .02811     .02768     .02546
                       .02502     .02551     .02551     .02783     .03482     .02532     .02811     .02809     .03492     .02526
                       .03505     .02509     .02805     .02468     .03057     .02509     .03963     .03795     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03421     .03482     .03526     .04268
             Random switching times for simulation number  87  :
                                   7  1.9444416E-02    8  1.9898435E-02    9  2.0969071E-02   13  3.0001940E-02   14  3.0796489E-02
                                  15  3.0139756E-02

 12.0041           .3099438E7 .1579856E8 286991.909  93.819571 .014935705 112.994148 108.308725 23.4671861 363.188732 112886.244
                   -112772.81 -112862.82 -113181.88 112862.823 -136494.37 112859.737 -1423.9842 -123856.92 -135302.51 119878.516
                   26725.1814 121261.807 -56444.655 -139188.16  197439.58 -114141.22  -123875.9 -123959.86   200650.1 -119135.93
                   202308.838 -121676.44 -131864.03 124.487709 -281.05661 37.8808599 52.5269858 -45.315119  14244.124 12.5001831
                   .001714912 12.6806859 12.6645306 .014832203 12.8548413 2457.95429  86921.226 810.924931 -14239.842
Times of maxima :      .01979     .02216     .02178     .03324     .03446     .02075     .03337     .02041      .0204     .00283
                       .01672     .00561     .02502     .00561     .02003     .03324     .03446     .02075     .02022     .03313
                       .01996     .03337     .02041      .0204     .03451     .03324     .02075     .01997     .03458     .03356
                       .03472     .03348     .02101     .01979     .02216     .02178     .03055     .03101     .03448        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03015     .03081     .03446
             Random switching times for simulation number  88  :
                                   7  2.8170092E-02    8  2.8803918E-02    9  2.7516338E-02   13  3.8418674E-02   14  3.7679254E-02
                                  15  3.9290089E-02

 175.997            .355757E7  .158164E8 923054.447 94.6576889 .016535146 95.7798727 108.712749 34.3484301 365.374007 -121821.05
                   -112772.81 -112862.82 113669.863 112862.823 131016.647 113362.721 -1498.2916 114032.709 133344.264 -116803.41
                   -34478.668 -121487.77 -68288.215 139220.276 -198098.99 114258.713 114055.973 123380.989 -199388.24 121799.413
                   -200354.37 125300.272 127663.621  -133.3711   281.2152  67.935795 -44.247461 49.0850804 14984.6006 12.1459891
                   .001648292 12.2707235 12.3102734   .0230585 12.4404711 2612.68179 95020.5424   1227.303 -14982.916
Times of maxima :      .02835     .03065     .02765     .03359      .0511     .02906     .04167     .02851     .02926     .02761
                       .01672     .00561     .03337     .00561     .02876     .03359      .0511     .02906     .02894     .04151
                       .02865     .04167     .02851     .02926      .0431     .04183     .02906     .02877     .04302     .04175
                       .04289     .04164      .0289     .02835     .03065     .02765       .039     .03786     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .03843     .03931     .03769      .0511
             Random switching times for simulation number  89  :
                                   7  2.9933978E-02    8  3.1739232E-02    9  3.1387937E-02   13  4.0533194E-02   14  4.1481915E-02
                                  15  4.2947748E-02

 268.552           .1292109E7 .1578384E8 .2152058E7 97.3515986  .04028376 97.4352565 112.622126 11.2505286 99.6273185 112886.244
                   -112772.81 113341.618 115826.475 -113344.64 -113392.97 -114964.53 -2338.6074 -115013.91 -115269.11 -119647.77
                    26194.318 123652.862 39082.1796 -116300.49 196439.325 114979.208 -115029.04 -120419.99 -201037.14 -123839.16
                   -201640.67 -128981.68 -121248.19 -80.377514 -280.92566 -103.73181 -49.588345 -45.332873 23387.2631 12.0732899
                   .001884484 12.1561148 12.2383212   .0137112 12.3040245  1658.7012 80765.6401 1783.13135 -23386.074
Times of maxima :      .03005      .0389     .03174     .04168     .05101      .0362     .03247     .03089      .0526     .00283
                       .01672     .03052     .03197     .03052       .036     .04168     .05101      .0362     .05262     .04207
                       .03223     .03247     .03089      .0526     .05114     .04168      .0362     .03606     .04257     .03298
                       .04268      .0329     .03612     .03005      .0389     .03174     .04095     .04562       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04055     .04296      .0415     .05101
             Random switching times for simulation number  90  :
                                   7  2.2628688E-02    8  2.3316028E-02    9  2.1287982E-02   13  3.1806527E-02   14  3.1677108E-02
                                  15  3.3813021E-02

 37.4175           250260.351 .1578787E8 388565.168 100.991857 .038122604 95.7325278 119.807855  2.2180854 106.679448 112886.244
                   -112772.81 -112862.82 117094.229 112862.823 -114004.52 117094.229 2275.01146 -114004.52  -118007.1 122555.267
                   9061.13914 127536.637 -17353.275 -120346.29  202043.07 -117106.05 -114143.05 -119728.18  210956.13 -120761.17
                   212061.097 -123624.33 -122798.93 -35.373744 280.961461 44.0774981 54.6689788 48.3671429 -22751.009 12.5056937
                   .001906565 12.5116049 12.6690271  .00408363 12.6576696  775.79872 81241.7347 909.439946 22750.1146
Times of maxima :      .02398     .03057     .02183     .03368     .04267     .03628     .03362     .02357     .03641     .00283
                       .01672     .00561     .03368     .00561     .03628     .03368     .04267     .03628     .03627     .03376
                       .02311     .03362     .02357     .03641     .03504     .03368     .03628     .03625     .03506     .03374
                       .03517     .03359     .03639     .02398     .03057     .02183     .03224      .0369     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03182     .03383     .03169     .04267
             Random switching times for simulation number  91  :
                                   7  2.8281958E-02    8  2.7978544E-02    9  2.6307466E-02   13  3.8083647E-02   14  3.6177152E-02
                                  15  3.7779968E-02

 162.838           .3405886E7  .158153E8 .2292286E7 94.9701114 .021551673 96.6662616 105.446143 33.8697151 515.661842 -138536.37
                   -112772.81 -112862.82 114093.682 112862.823  128323.76 113549.646 1710.53834 -114559.15 129583.356 -117622.05
                   -33898.278 -119648.61 -67810.678 141395.847 -197383.28 114163.101 -114576.84 120762.648  -200141.1 122645.255
                   -203495.21 126439.918 124194.218 -130.49685 281.205449 107.058073 -43.536029 44.2448709 -17081.369 12.1942422
                   .001709375 12.2552542 12.3678907 .028505351 12.4404311 2472.54163  78515.355 1944.32549 17105.3834
Times of maxima :      .02848     .03057     .02647     .03362     .04278     .03672     .04142     .02864     .02935     .02767
                       .01672     .00561     .03325     .00561     .02887     .03362     .04278     .03672     .02905     .04134
                       .02847     .04142     .02864     .02935     .04306     .04134     .03672      .0288     .04267     .04142
                       .04281     .04141     .02985     .02848     .03057     .02647      .0385     .03776     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3      .0381     .03779     .03619     .04278
             Random switching times for simulation number  92  :
                                   7  2.1052082E-02    8  2.1539146E-02    9  2.1854401E-02   13  3.1391710E-02   14  3.2104339E-02
                                  15  3.1631240E-02

 23.7283           .1895896E7  .158738E8  .118328E7 94.5534805 .022082433 95.7590263 105.384733 15.7067127  99.913245 112886.244
                   -112772.81 -112862.82 -114065.26 112862.823 112973.354  -113300.3  1731.4732 114020.298 114720.797 117898.313
                   -21658.866 119613.765 -46177.983 -116467.26 197570.672 113314.463 114035.029 116096.599 201524.269 117415.257
                   204480.012 120163.857 117071.363 97.3626205 -281.72506 76.9181265 58.0829094 48.0738003 -17300.066 12.4849624
                   .001726597  12.565866 12.6473991 .010889472 12.7221277 1881.88652 91365.1806 1079.88611  17314.732
Times of maxima :      .02118     .02238     .02231     .02511     .04276     .02803     .03313     .02201     .03537     .00283
                       .01672     .00561     .02476     .00561      .0279     .02511     .04276     .02803     .02795     .03294
                       .02184     .03313     .02201     .03537     .03461     .02511     .02803     .02814     .03469     .02516
                        .0348     .02503     .02813     .02118     .02238     .02231     .03187     .03646     .04276        0.3
                          0.3        0.3        0.3        0.3        0.3     .03141     .03165     .03212     .04276
             Random switching times for simulation number  93  :
                                   7  3.3943850E-02    8  3.3972176E-02    9  3.2693747E-02   13  4.4314993E-02   14  4.2432844E-02
                                  15  4.3886854E-02

 301.345             .32126E7 .1579051E8 .3091462E7 110.813594 .038803432 97.7677245 648.930636 21.9793099 101.150349 112886.244
                   -112772.81 -112862.82 140200.287 112862.823 -114499.44  122656.01 -2295.2362 -115209.97 -116448.12 132366.141
                   26819.0281  143273.28 54625.9923 -117186.07 203606.671 -122657.85 -115224.41  -116598.2 201850.115 -127421.49
                   209623.385   -135850. -117603.97 126.739884   -280.985 -124.32743 -28.644435 -29.595404 22949.1149 11.9724659
                   .001862791 12.0719364 12.1797506 .006595885 12.2225834 2277.65703 66413.8706 2328.88947 -22952.362
Times of maxima :      .03415      .0389     .03297     .03347     .05101     .03624     .03365     .03365     .03598     .00283
                       .01672     .00561     .03328     .00561     .03614     .03347     .05101     .03624      .0361     .03346
                       .03382     .03365     .03365     .03598     .03508     .03347     .03624     .03649     .03502      .0334
                       .03481     .03421     .03481     .03415      .0389     .03297     .18995     .04617     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04433      .0439     .04245     .05101
             Random switching times for simulation number  94  :
                                   7  3.5514506E-02    8  3.5462410E-02    9  3.6106137E-02   13  4.5601172E-02   14  4.5591390E-02
                                  15  4.5285276E-02

 340.456           .3109041E7 .1577986E8 .1281238E7 93.8943027 .029329112 130.117661 98.8969898 40.5242985 1524.13928 112886.244
                   -112772.81 -112862.82 -113518.38 112862.823 -138794.78 112904.677 -1995.4542 -132910.85  -142335.2 115843.577
                   -34767.852 115873.426 -74173.721 -154610.83  201117.54  -114837.3 -132921.61 -134149.47  207054.48 -117439.72
                   209139.775 -119572.49 -153611.17  124.68042 -280.89023 -80.038671 48.2490765 -54.475006 19944.8929 11.7621966
                     .0017381 11.9622401 11.9202093 .020378144 12.1822696 2446.84578 72238.2594 1281.21189 -19954.542
Times of maxima :      .03588     .03889     .03635     .05023     .05109     .03682     .05003     .03647     .03647     .00283
                       .01672     .00561     .04174     .00561      .0361     .05023     .05109     .03682     .03629     .05019
                       .03629     .05003     .03647     .03647     .05151     .05023     .03682     .03712     .05149     .05018
                       .05162     .05001     .03708     .03588     .03889     .03635     .04872     .04614     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .04562      .0453     .04561     .05109
             Random switching times for simulation number  95  :
                                   7  3.4640331E-02    8  3.6284567E-02    9  3.5264115E-02   13  4.4699939E-02   14  4.4554836E-02
                                  15  4.7124787E-02

 348.017           .2660098E7  .157885E8 .2522429E7 91.0236364  .01289021 134.650017 96.9215704 44.2987034 1223.39551 112886.244
                   -112772.81 -112862.82  -112794.5 112862.823 -129230.07 -111165.34 1322.88568 -135205.86 -132519.39 114232.743
                   -37726.594 114710.331 -77551.075 -150887.57 196306.906 -112279.95 -135195.87 -138381.12 199817.508 -115506.02
                   203757.462 116652.652 -163563.56 115.327761 -280.96709 -112.30382 47.2652381 -46.872033 -13221.165 11.7862745
                   .001597746 12.0373051 11.9511124 .024028071 12.2519848  2191.9344 93565.2896 1860.61866 13228.8568
Times of maxima :      .03512     .03887     .03548     .04155     .05949     .03595     .05018      .0356     .03561     .00283
                       .01672     .00561     .04155     .00561     .03523     .04155     .05949     .03595     .03545     .05025
                       .03577     .05018      .0356     .03561     .06795     .05042     .03595     .03635     .05184     .05053
                       .03613     .04132     .03621     .03512     .03887     .03548     .04753      .0451     .05948        0.3
                          0.3        0.3        0.3        0.3        0.3     .04471     .04714     .04457     .05949
             Random switching times for simulation number  96  :
                                   7  2.8390576E-02    8  2.8303483E-02    9  2.6642182E-02   13  3.8212696E-02   14  3.6063604E-02
                                  15  3.8321945E-02

 149.339           .3254868E7 .1580632E8 .1917106E7 93.6060032 .016266842 96.1353982 112.850155 26.7761347 126.832197 -135304.45
                   -112772.81 -112862.82 113613.179 112862.823 129883.201 112731.209 1486.08596 -114244.15 121300.332 -120833.57
                   35976.0363 -123777.98 60292.9113 131222.126 -197166.27 113683.303 -114258.53 130416.276 -200476.95 119436.132
                   -202951.88 123615.834 138516.447 -127.57092 281.125567 97.9057086 -51.886626 46.8721926 -14853.317 12.1727675
                   .001669452 12.2484667 12.3473162 .025381257 12.4094187 2454.49329 84214.9771 1646.51057 14860.8596
Times of maxima :      .02857     .03066      .0268     .03382     .04283     .03618     .04157     .02937     .02942       .028
                       .01672     .00561     .03335     .00561     .02898     .03382     .04283     .03618     .02916     .04145
                       .02952     .04157     .02937     .02942     .04317     .04161     .03618     .02893     .04304     .04148
                       .04295     .04158      .0288     .02857     .03066      .0268     .03877      .0378     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03823     .03834     .03608     .04283
             Random switching times for simulation number  97  :
                                   7  3.1236951E-02    8  3.3619374E-02    9  3.1311806E-02   13  4.1064963E-02   14  4.1351599E-02
                                  15  4.3698811E-02

 261.762            395420.34 .1578777E8 .2253143E7 97.7978696 .039482912 97.5681157 112.474838 10.1912234 108.909286 112886.244
                   -112772.81 -112862.82 115855.371 112862.823 -113262.31 -115227.73 -2315.2447  -115092.3 117824.939 -117853.35
                    20472.632 123571.979 37196.7909 121597.534 -200815.56 115240.766 -115106.09 -119265.28 -208936.34 -120733.45
                   -212829.77 -127909.98 -121066.34 44.4646118 -280.96059 -106.14008 -48.289701 -47.068237 23143.8728 12.0770358
                   .001872299 12.1291792 12.2420686 .009266091 12.2700078 906.051249 66838.4929 1785.76938 -23152.447
Times of maxima :      .03267      .0389     .03186     .04173       .051     .03613     .03234     .03226     .04456     .00283
                       .01672     .00561     .03298     .00561     .03611     .04173       .051     .03613     .04439     .04208
                       .03209     .03234     .03226     .04456     .04301     .04173     .03613       .036     .04311     .03416
                       .04318     .03289     .03606     .03267      .0389     .03186     .04126      .0461     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04108     .04371     .04137       .051
             Random switching times for simulation number  98  :
                                   7  3.1719961E-02    8  3.0007756E-02    9  3.1088108E-02   13  4.1730618E-02   14  4.0992012E-02
                                  15  3.9693136E-02

 245.825           374487.377 .1578527E8 .1911327E7 95.7293638 .019753518 95.9723674   107.2465 8.62996842  105.55771 112886.244
                   -112772.81 -112862.82 115095.925 112862.823 -112957.89 114002.637 -1637.6253 -114147.24 117557.632 -117680.36
                   17375.2377 120665.711 34229.2132 119711.891 -197859.85 114217.016  -114162.1  -116957.9 -199321.14 -120761.74
                   -202496.47 -123582.98 -118572.54 43.2716638 -280.93831 -97.758045 -39.482924 -42.956548 16374.0262 12.0802602
                    .00165963 12.1278207 12.2438601  .00798777 12.2680494 935.556164 85446.1976 1620.35172 -16376.253
Times of maxima :      .03245      .0389     .03162     .03394      .0511     .03617     .03365     .03204     .04393     .00283
                       .01672     .00561     .03329     .00561     .03588     .03394      .0511     .03617     .04402      .0417
                       .03221     .03365     .03204     .04393     .04287     .04159     .03617     .03593     .04251     .03393
                       .04262     .03266     .03591     .03245      .0389     .03162     .04192     .04654      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04175     .03971     .04101      .0511
             Random switching times for simulation number  99  :
                                   7  2.5526438E-02    8  2.4865789E-02    9  2.5362285E-02   13  3.5726667E-02   14  3.4871488E-02
                                  15  3.5294554E-02

 93.9439           .2555205E7 .1578195E8 .3693845E7 106.865579 .039672887 101.461094 551.672965 21.2464074 116.349847 112886.244
                   -112772.81 -112862.82 -134022.21 112862.823 116605.424 -120451.23 2320.80801  117365.94 120548.632 -132498.13
                   -27334.126 -141907.78 -53707.516 125682.619 -216047.33 120451.518 117375.962 126671.308 -210521.53  115663.14
                   -221420.25  128344.08  136232.66 -113.03107 280.908751 135.901521 -35.679324   33.84671 -23199.599 12.2583288
                   .001928428 12.4500336  12.453499 .010347102 12.5950123 1969.68438  68207.521 2558.50415 23208.0801
Times of maxima :      .02593     .03056     .02564     .02615     .04269     .02753     .02589     .02632     .02717     .00283
                       .01672     .00561     .02595     .00561     .02724     .02615     .04269     .02753     .02825     .02607
                       .02615     .02589     .02632     .02717      .0265     .02615     .02753     .02737     .02636     .02628
                       .02623     .02642     .02749     .02593     .03056     .02564     .03926     .03648     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03574     .03531     .03489     .04269
             Random switching times for simulation number  100  :
                                   7  3.5929008E-02    8  3.6066986E-02    9  3.4473780E-02   13  4.5740829E-02   14  4.4359934E-02
                                  15  4.6329197E-02

 336.575           .4019021E7 .1580842E8 .2457738E7 91.6895608 .019419606 120.674013 98.1763563  19.334666 517.950452 139304.132
                   -112772.81 -112862.82 115840.641 112862.823 -143979.65  111571.24 -1623.7251 -127996.82 -140314.77 112526.852
                   33744.5044 115450.487 51234.2815 -141428.49 197926.962 -113125.92 -128016.35 -136534.45 202022.083 -114763.01
                    203898.61 -118499.94 -157101.23 141.757212 -281.14429 -110.85437 42.6593391 -40.298828 16226.6413 11.8298994
                   .001638599 11.9357013 11.9970425 .014664376 12.1149949 2812.30833 82548.6622 1993.43699 -16237.251
Times of maxima :      .03608     .03889     .03465     .05026     .05111     .03723     .03543     .03543     .03695     .03584
                       .01672     .00561     .03506     .00561     .03651     .05026     .05111     .03723      .0367     .05038
                       .03647     .03543     .03543     .03695     .05162     .05026     .03723     .03682     .05163     .05065
                       .05175     .05052     .03663     .03608     .03889     .03465     .04882      .0449     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04576     .04634     .04437     .05111
             Random switching times for simulation number  101  :
                                   7  2.6884152E-02    8  2.7994445E-02    9  2.6190705E-02   13  3.5937822E-02   14  3.6728566E-02
                                  15  3.7159647E-02

 145.892           .4367852E7 .1580702E8 .2404779E7 93.4773846 .027431379 121.211094   128.8498   40.35318 1834.31058 -117458.92
                   -112772.81 -112862.82 -114218.39 112862.823 132212.056 112653.733 1929.81702 128281.343 139147.983 113398.482
                   -38202.938 -132261.73 -74016.952 158292.197 -196738.46  113808.58 128290.169 140530.602 -200978.99 -117623.58
                   -203589.25 121420.278 151024.186 -147.78111  281.13183  109.65352 -44.762181  47.971281 -19301.624 12.2012841
                   .001769838 12.3650132 12.3763157 .028072658 12.7436369 2790.89938 71352.9051 2047.68091 19298.1702
Times of maxima :      .02727     .03066     .02637     .03352     .04273     .02819     .02725      .0272     .02796     .02675
                       .01672     .00561     .02678     .00561     .02746     .03352     .04273     .02819     .02772     .03324
                       .02734     .02725      .0272     .02796     .04268     .04171     .02819     .02848     .04275     .03354
                       .04283     .02777     .02835     .02727     .03066     .02637     .04111     .03716     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03595     .03717     .03674     .04273
             Random switching times for simulation number  102  :
                                   7  3.3019847E-02    8  3.2754745E-02    9  3.2277944E-02   13  4.3190030E-02   14  4.2497134E-02
                                  15  4.3027203E-02

 276.957           .1707556E7 .1578272E8 .2872709E7 112.420981 .040359238  100.95726 984.349736 19.5347494 106.797488 112886.244
                   -112772.81 -112862.82 136090.812 112862.823 -114520.19  123542.39 -2340.7972 -117074.17 -117950.12 131112.402
                   -26789.513  147806.13 51498.6963 -120412.85 197838.356 -123549.35 -117085.55 -126768.27 199288.924 -128430.68
                   201097.405 -139100.16 -128253.53 92.4001133 -280.91564 -119.84801 33.2337021 -34.255872 23400.3596 12.0094055
                   .001885158 12.1038644 12.2501324 .016301344 12.2489886  1512.7186 70646.3892  2260.0452 -23407.972
Times of maxima :      .03336      .0389     .03255     .03359     .05101     .03585     .03336     .03323     .03556     .00283
                       .01672     .00561     .03286     .00561     .03583     .03359     .05101     .03585     .03665     .03319
                       .03387     .03336     .03323     .03556     .03501     .03359     .03585     .03585     .05116     .03387
                       .05126     .03386     .03575     .03336      .0389     .03255     .04698     .04668     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04321     .04304     .04251     .05101
             Random switching times for simulation number  103  :
                                   7  2.0677846E-02    8  2.2171621E-02    9  2.2171114E-02   13  3.0957454E-02   14  3.2271122E-02
                                  15  3.2080364E-02

 46.3938           .2285197E7  .157897E8 967731.052 95.3400822 .025888705 96.5359068 104.059948 18.9734416  99.434204 112886.244
                   -112772.81 -112862.82 -114087.83 112862.823 113234.128 -113770.61 1874.76775  114481.88 114886.528 116549.622
                   -23570.626 118859.559 -50753.427 116187.716 198488.341 113786.204 114496.702 117895.089 206898.487 119623.249
                   209002.001 -125288.11 118798.903 106.892408 280.977719 69.5604432 52.2108964  43.731949 -18747.292 12.4812564
                   .001758281 12.5876904 12.6456896 .012196543  12.745888 2088.94709 87046.2056 1221.27181 18747.6775
Times of maxima :      .02082     .03057     .02248     .02504     .04273       .028     .03422     .02163     .04436     .00283
                       .01672     .00561     .02479     .00561     .02786     .02504     .04273       .028     .02776     .03409
                       .02146     .03422     .02163     .04436     .03422     .02504       .028     .02808     .03429     .02494
                        .0344     .03309     .02796     .02082     .03057     .02248     .03258     .03726     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03097      .0321     .03229     .04273
             Random switching times for simulation number  104  :
                                   7  2.9872762E-02    8  2.9793440E-02    9  3.2281408E-02   13  4.0584865E-02   14  4.2554486E-02
                                  15  4.0447685E-02

 228.555           .1348091E7 .1588053E8 .3224231E7 112.981588 .026114973 99.4654741  556.51326 21.8365246 108.991819 112886.244
                   -112772.81 -112862.82 138178.221 112862.823 -113849.31  123850.04 -1882.9427 -116205.98 -117620.66 130348.093
                   -32645.604 141976.329 -54448.268 121643.599  -198371.1 -123856.73 -116218.77 -124707.56 -205865.71 -131078.45
                   -206891.94 -142698.88 -125795.37 -82.100269  281.78479  -126.9691 -57.488895 -52.839003  18830.532 12.0020948
                   .001707321 12.1617856 12.1999335 .020476579 12.3130687 1750.80194 98337.8429 2339.68984 -18829.427
Times of maxima :      .02999     .03051     .03281     .03359     .05105     .03594     .03336     .03265     .04409     .00283
                       .01672     .00561     .03287     .00561     .03583     .03359     .05105     .03594     .05263     .03354
                       .03276     .03336     .03265     .04409     .04274     .03359     .03594     .03582     .04266     .03387
                       .04268     .03386     .03583     .02999     .03051     .03281     .04095     .04558     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3      .0406     .04046     .04257     .05105
             Random switching times for simulation number  105  :
                                   7  3.6827832E-02    8  3.5641538E-02    9  3.6069151E-02   13  4.7907450E-02   14  4.5223068E-02
                                  15  4.6029814E-02

 349.199           .3245348E7 .1578049E8 705252.302 93.9181001 .022284132 94.3843175 99.8938526 25.1250554 129.629982 120884.026
                   -112772.81 -112862.82 -113859.16 112862.823 -125174.74 -112918.98 -1739.3628 -113198.91 -131496.58 -114312.13
                   -30891.846 -116455.95 -58404.435 -132661.54 200436.554 -114249.82 113209.371 -118520.27 208978.418  117873.51
                   213350.406 120689.375 -122494.81 127.384223 -280.89583 -59.382333 61.0181849 55.1551985 17399.3657 11.7615397
                   .001663648 11.8688035 11.9234071 .017926454 12.0301431 2586.65042 79775.7029 957.811249 -17393.628
Times of maxima :      .03697     .03908     .03619     .04212     .05105     .05263     .04188     .03778     .03785     .03616
                       .01672     .00561     .04178     .00561     .03741     .04212     .05105     .05263      .0376     .04189
                       .03764     .04188     .03778     .03785     .05128     .04996     .04462     .03734     .05124     .04219
                       .05136     .04208     .03746     .03697     .03908     .03619     .04958     .05421      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04792     .04604     .04524     .05105
             Random switching times for simulation number  106  :
                                   7  2.2793785E-02    8  2.2820456E-02    9  2.6560585E-02   13  3.2045883E-02   14  3.6730266E-02
                                  15  3.2923877E-02

   96.66           234290.197 .1578075E8 .2795787E7  93.340389 .032702316 115.496645 101.284925 16.3550802 127.701239 112886.244
                   123299.728 -112862.82 112772.805 112862.823 123274.668 -112571.15 2107.08262 125220.951 123499.731 -116194.25
                   -23871.552   -117264. -47121.451 131670.919 -201151.59  114589.13  125236.62 131958.829 -205073.17  117546.94
                   -217246.63 118483.185 145277.001 -34.226466 280.898109 118.232545 53.0605117  52.353698 -21070.031 12.1781368
                   .001833783 12.5054131  12.351325 .013958497 12.6530331 872.240281 84503.0148  2205.7932 21070.8262
Times of maxima :      .02414     .03057     .02674     .04172      .0427     .02771     .04172     .02752     .02836     .00283
                       .02513     .00561     .01672     .00561      .0277     .04172      .0427     .02771      .0281     .04181
                       .02742     .04172     .02752     .02836      .0277     .04172     .02771      .0276     .02729     .04183
                       .02743     .04197     .02747     .02414     .03057     .02674     .03253     .03719      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03206     .03294     .03675      .0427
             Random switching times for simulation number  107  :
                                   7  2.7664439E-02    8  2.8489391E-02    9  2.8022707E-02   13  3.7814220E-02   14  3.7929441E-02
                                  15  3.8597874E-02

 170.518           .3495304E7  .158127E8 811807.186 91.8573981 .013815335 108.751955 103.322114 18.5876095 207.754816 112886.244
                   -112772.81 -112862.82 112860.822 112862.823 138394.174 -111673.31 1369.53462 121509.672  135351.52 115502.056
                   33285.5955 118437.424 50234.7311 136866.019 -197858.02 112907.265 121527.927 123441.042  -205643.4 116979.701
                   -209270.61 122608.975 131795.624 -132.19879 281.182311 63.7105637  -50.44212 55.8068737 -13700.452 12.1339115
                   .001656701 12.3084827 12.2952818 .014610155 12.4705149 2526.81056 86934.5754 1165.63443 13695.3462
Times of maxima :      .02813     .03056     .02819     .04161      .0428     .02897     .04987     .02862     .02839     .00283
                       .01672     .00561     .03347     .00561     .02825     .04161      .0428     .02897     .02857     .05002
                       .02849     .04987     .02862     .02839     .04255     .04161     .02897     .02909     .04252     .04119
                       .04265     .04105     .02923     .02813     .03056     .02819     .04093     .03817     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03783     .03861     .03794      .0428
             Random switching times for simulation number  108  :
                                   7  2.1198041E-02    8  2.2131215E-02    9  2.3020402E-02   13  3.1354847E-02   14  3.3531554E-02
                                  15  3.2307300E-02

 47.7754           .1743207E7 .1578809E8 .2541195E7  94.137058 .027777004 96.0639854 107.088002 14.8384905 98.7078443 112886.244
                   -112772.81 -112862.82 -117067.52 112862.823 113297.751 -113050.54 1941.93645 114201.711 114861.528 -115061.68
                   -21037.773 -120576.51 -44883.547 -115762.57 197480.049 113072.475 114215.632 115497.204 200548.221 -114942.82
                   202119.219 116785.153 116242.954 93.3597146 280.963471 112.720793 51.8020487 43.4478182 -19411.002 12.4412048
                   .001776794 12.5559364 12.6093212 .007886941  12.710115 1805.19609 90035.0795 1804.00295 19419.3645
Times of maxima :      .02132     .03057     .02356     .02415     .04272     .02783     .02411     .02215     .03635     .00283
                       .01672     .00561     .02361     .00561     .02782     .02415     .04272     .02783     .02799     .02541
                       .02198     .02411     .02215     .03635     .03475     .02415     .02783      .0277     .03467     .03363
                       .03462     .02388     .02783     .02132     .03057     .02356     .03176     .03753     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03137     .03232     .03355     .04272
             Random switching times for simulation number  109  :
                                   7  2.9997436E-02    8  3.0044081E-02    9  2.9828390E-02   13  3.9752846E-02   14  3.8855420E-02
                                  15  4.0672137E-02

 226.523           .1073161E7 .1589881E8 418834.704 95.4281284 .028071924 95.9741669 101.460984 9.18583416 107.366851 112886.244
                   -112772.81 -112862.82 -113823.13 112862.823 -112935.86 -113823.13 -1952.2184 -114148.31  117135.87 114328.776
                   16986.3502 -117365.88 35314.3822 120733.397 -200817.41 114163.505 -114162.24 121105.782 -205169.32 121578.807
                   -211791.67 129641.179 124380.966 -73.251651 281.946919 -45.762141 -57.263648 48.0895972 19518.0977 12.1355745
                   .001726848 12.1578258 12.2953712 .010629705 12.3075861 1359.63379 97041.7224 807.175177 -19522.184
Times of maxima :      .03013     .03061     .03037      .0417     .05102     .03615     .04096     .03094     .04468     .00283
                       .01672     .00561      .0417     .00561     .03604      .0417     .05102     .03615     .04462     .03363
                       .03076     .04096     .03094     .04468     .04301      .0417     .03615     .04462     .04308     .04175
                       .04323      .0419     .04473     .03013     .03061     .03037     .04029     .03914     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .03977     .04069     .03887     .05102
             Random switching times for simulation number  110  :
                                   7  3.4642841E-02    8  3.3203489E-02    9  3.2533444E-02   13  4.4371945E-02   14  4.2838543E-02
                                  15  4.3223342E-02

 307.116           .3990562E7 .1578189E8 .3025365E7 121.572566 .040312185 124.901448  596.82085 25.3754828 917.485359 114117.856
                   -112772.81 -112862.82 139354.691 112862.823 -132535.58 128472.479 -2339.4323 -130219.51 -134603.57 131434.319
                   -37887.942 142544.722 -58694.779   -146923. 204521.484  -128476.8  -130225.3 -132987.31 206603.787 -128258.16
                   219180.953 -144464.36 -147210.72 141.254415 -280.90826 -122.99116 28.8879616 -33.261995 23393.4882 11.9901704
                   .001884809 12.0304728  12.191259  .02157864 12.2690633 2558.81263 68082.1817 2397.60234 -23394.323
Times of maxima :      .03518      .0389     .03281     .03384       .051     .03595     .03349      .0356      .0356     .03456
                       .01672     .00561     .03312     .00561     .03523     .03384       .051     .03595     .03543      .0333
                       .03542     .03349      .0356      .0356     .03578     .03384     .03595     .03607     .03539     .03397
                       .03551      .0341     .03621     .03518      .0389     .03281     .04723      .0464       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04439     .04324     .04285       .051
             Random switching times for simulation number  111  :
                                   7  2.4919277E-02    8  2.5875167E-02    9  2.6081526E-02   13  3.4364796E-02   14  3.7048330E-02
                                  15  3.5581159E-02

 110.844           .1203616E7 .1580296E8 .3692682E7 91.6081893 .038681371 107.628774 99.2844281 9.54832803 125.790266 112886.244
                   122841.207 -112862.82  -118170.9 112862.823  120426.78 111521.721 2291.62337 120880.573 123976.602 -115191.26
                    -23564.21 -116100.18 -36004.433 130682.017 -212110.38 113611.853 120895.917 124690.744 -210698.85 116887.635
                    -225483.5 117116.067 133429.952 -77.576276  281.09575 135.880125 -44.340137 48.1645527  -22909.59 12.2142887
                   .001914189 12.4768849 12.3905985 .010242004 12.6245831  1375.3056 66273.3012 2613.49793 22916.2337
Times of maxima :      .02545     .03057     .02629      .0335     .04265     .02815     .02704     .02703     .02788     .00283
                       .02573     .00561     .02667     .00561     .02722      .0335     .04265     .02815     .02762     .02684
                       .02686     .02704     .02703     .02788     .02722     .04202     .02815     .02837     .02681     .04214
                       .02695       .042     .02698     .02545     .03057     .02629     .03993     .03759     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03438      .0356     .03706     .04265
             Random switching times for simulation number  112  :
                                   7  3.1864768E-02    8  3.1426411E-02    9  3.0374952E-02   13  4.1695873E-02   14  4.0152757E-02
                                  15  4.0894612E-02

 236.106           316761.895 .1578906E8 .1108301E7 94.0048853 .029885266  96.424865 107.491953 4.44015544 107.645807 112886.244
                   -112772.81 -112862.82 114812.243 112862.823 -113080.45 112971.143 -2014.2848 -114416.02 116459.997 -119238.48
                   12916.0805 -120803.71 24552.2558 120890.138 -197461.37 -112986.99 -114432.41 119984.118 -204828.73 117606.465
                   -208734.73 -121403.16 125603.429 39.7971038 -280.97206 -74.441278 43.2542695 -45.890432 20138.5631 12.1169882
                    .00174671 12.1281209 12.2768084 .005693387 12.2673353 914.582131 77902.3062 1202.32464 -20142.848
Times of maxima :      .03241      .0389     .03092     .03338     .05104     .03644     .04207     .03133     .04485     .00283
                       .01672     .00561     .03299     .00561     .03618     .03338     .05104     .03644     .04492     .04224
                        .0315     .04207     .03133     .04485     .04357     .03338     .03644     .04491     .04366       .042
                       .04361     .03323     .04362     .03241      .0389     .03092       .048     .04545     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .04091     .04017     .05104
             Random switching times for simulation number  113  :
                                   7  3.2838832E-02    8  3.2538195E-02    9  3.1148547E-02   13  4.3673642E-02   14  4.1810868E-02
                                  15  4.2883028E-02

 252.076           .1381778E7 .1578068E8  .197607E7 102.738595 .040240338  97.195793 112.390787 10.6458182 102.197427 112886.244
                   -112772.81 -112862.82 117846.138 112862.823 -113065.23 118102.509 -2337.3466 -114872.49 -116108.46  122383.63
                   21078.3658 123525.798 38017.3495 -117791.05 196902.384 -118111.58   -114887. -121443.29 197709.184 -125599.81
                   197997.903 -130922.97 -122740.84 83.1197353 -280.89751 -99.399954 29.4939178 -32.520663 23370.2521 12.0838958
                   .001883625 12.1057392 12.2456904 .009915336 12.2453288 1392.25134 72299.3735 1707.00311 -23373.466
Times of maxima :      .03334      .0389     .03168     .03399     .05101     .03607     .03319      .0321     .03664     .00283
                       .01672     .00561     .03345     .00561     .03606     .03399     .05101     .03607     .03648     .03332
                       .03332     .03319      .0321     .03664     .03504     .03399     .03607     .03584     .05145     .03387
                       .05134     .03272     .03582     .03334      .0389     .03168     .04844     .04714     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04369      .0429     .04183     .05101
             Random switching times for simulation number  114  :
                                   7  3.2956642E-02    8  3.2401532E-02    9  3.3597686E-02   13  4.2449872E-02   14  4.2753124E-02
                                  15  4.2964352E-02

 289.882           886405.156 .1577403E8 .3859536E7  95.837118  .04031025 103.053495 134.235839 27.7651629 118.516353 112886.244
                   -120818.68 -112862.82 136915.363 112862.823 -116337.52 114066.781 -2339.3762 -118283.37 -119724.29 127737.134
                    -31349.38 134997.757 -61396.332 -126847.37 215938.025  -114075.4 -118290.49  -132090.3 208474.839 -122549.03
                   222753.858 -126265.71 -137952.52 66.5734615 -280.83826 -138.91609 36.6723689 -42.778475 23391.3377 11.8930067
                   .001884699 12.1071645 12.0633129  .01760916 12.2475927 1290.34468 73426.8695 2667.51261 -23393.762
Times of maxima :       .0335      .0389      .0338     .03436     .05102     .03579     .03466     .03393     .03541     .00283
                       .03351     .00561     .03418     .00561     .03564     .03436     .05102     .03579     .03672     .03435
                       .03409     .03466     .03393     .03541     .03473     .03436     .03579     .03589      .0346     .03421
                       .03446     .03413     .03574      .0335      .0389      .0338     .04848     .04604     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04246     .04298     .04277     .05102
             Random switching times for simulation number  115  :
                                   7  3.3657252E-02    8  3.2513155E-02    9  3.2720493E-02   13  4.4243783E-02   14  4.2932969E-02
                                  15  4.2828623E-02

 271.273           .3242034E7 .1579715E8 .3104752E7 111.077648 .040164164  101.99483 659.906595 22.0942857 112.736538 112886.244
                   -112772.81 -112862.82 140359.396 112862.823 -115497.62 122802.059 -2335.1333 -117674.24 -119323.23 134389.584
                   39844.2276 143425.854 54768.6827 -123715.66 207635.844 -122817.03 -117692.25 -125586.64 203933.126  -129755.9
                   213251.582 -131240.43 -134198.01 127.319164 -281.04402 -124.59438 30.1944223  -30.81249 23348.2637 11.9720516
                   .001882524 12.0829446 12.1812797 .014843691 12.2328915 2017.55868 72453.7229 2370.19532 -23351.333
Times of maxima :      .03412      .0389       .033      .0335     .05099      .0365     .03368     .03368     .03599     .00283
                       .01672     .00561     .03331     .00561      .0361      .0335     .05099      .0365     .03598     .03384
                       .03384     .03368     .03368     .03599     .03479      .0335      .0365     .03624     .03466     .03442
                       .03452     .03429     .03637     .03412      .0389       .033     .04735     .04653     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04426     .04284     .04295     .05099
             Random switching times for simulation number  116  :
                                   7  2.1565320E-02    8  1.9522705E-02    9  2.0952880E-02   13  3.1474907E-02   14  3.0726897E-02
                                  15  2.9397339E-02

 14.7914           .1285947E7 .1587032E8 269745.164 94.2666894   .0219363 95.3164937 103.618207 6.54793105 103.272723 112886.244
                   -112772.81 -112862.82 -113500.61 112862.823 -112886.24 113128.347 -1725.7346 113756.531 -116984.06 117062.293
                   -16339.669 118607.008 -29815.655 -118409.11 199767.785 -114780.91  113771.24 -116214.71 203588.822 -119536.92
                   204597.395 -124610.18 -118337.45 80.1856329  -281.6942 36.7250027 51.6534815 -48.053895 17258.3883 12.4972847
                   .001766204 12.5341145 12.6610441  .00916363 12.6877038 1449.40096 78481.2415 739.038245 -17257.346
Times of maxima :      .02168     .02235     .02228     .03355     .03438     .02788     .03329     .02252     .03546     .00283
                       .01672     .00561     .02526     .00561     .00283     .03355     .03438     .02788     .03528     .03302
                       .02234     .03329     .02252     .03546     .03486     .03355     .02788     .03657     .03479     .03371
                       .03494     .03363     .03645     .02168     .02235     .02228     .03181     .03088     .03444        0.3
                          0.3        0.3        0.3        0.3        0.3     .03149     .02941     .03074     .03438
             Random switching times for simulation number  117  :
                                   7  2.8348782E-02    8  2.9546614E-02    9  3.0449046E-02   13  3.8618032E-02   14  4.1378302E-02
                                  15  4.0417592E-02

 219.448           .2807847E7 .1579161E8  984972.13 94.9966777 .025882822 95.2971964 108.664409 22.6114146 124.799491 112886.244
                   -112772.81 -112862.82 114481.568 112862.823 128867.105 113565.527 -1874.5547 -113745.02 128056.685 -118401.02
                   -25881.953 -121460.75 55405.9211 130166.348 -198318.91 113860.752 -113761.75 118900.581 -202407.49 118395.479
                   -203380.07 -119701.73 121415.378 -118.48727 -280.99471 -70.177351 -46.978191 -40.487701  18738.394 12.1063075
                   .001704917 12.2563496 12.2636245 .010929728 12.4129014 2346.88056 101553.706 1219.55893 -18745.547
Times of maxima :      .02851      .0389     .03087     .03368     .05107     .03659      .0419      .0293      .0293     .00283
                       .01672     .00561     .03329     .00561     .02893     .03368     .05107     .03659     .02911     .04198
                       .02886      .0419      .0293      .0293     .04332     .04202     .03659     .02887     .04338     .04205
                       .04351     .03363     .02901     .02851      .0389     .03087     .03916     .04519     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .04043     .04139     .05107
             Random switching times for simulation number  118  :
                                   7  2.0062039E-02    8  2.0027158E-02    9  2.0767079E-02   13  3.0589057E-02   14  3.0562850E-02
                                  15  3.0347905E-02

 5.89185           .2763884E7 .1580812E8 322314.194 95.5644435 .013292266 94.2635035 109.268103 22.1111865  122.11879 112886.244
                   -112772.81 -112862.82 113904.395 112862.823 -127482.76 113904.395 -1343.3582 -113126.43 -126858.96 120252.657
                   25647.6419 121797.679 -54789.626 -128760.77 200378.349 -115193.99 113116.796 -117882.32 211895.222 -119132.67
                    213713.88 -120427.57 -120425.61 117.556026 -281.14156 40.1443766  58.227092 50.4109136 13429.2153 12.4997441
                   .001706677 12.6315591 12.6632386 .011748785 12.7955422 2350.69308 89241.6669 834.971428 -13433.582
Times of maxima :      .02024     .02233     .02217      .0338     .05115     .03649     .03369     .02102     .02102     .00283
                       .01672     .00561      .0338     .00561     .02065      .0338     .05115     .03649     .02083     .03385
                       .02058     .03369     .02102     .02102      .0352      .0338     .02828     .02059     .03515     .03385
                       .03529     .03366     .02073     .02024     .02233     .02217     .03239     .03697     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3      .0306     .03036     .03058     .05115
             Random switching times for simulation number  119  :
                                   7  1.9927434E-02    8  1.9339544E-02    9  1.9639365E-02   13  2.9714380E-02   14  2.9037797E-02
                                  15  2.9247068E-02

 15.0798           .3147177E7 .1579247E8 590487.828 93.1961483 .023430495 97.3171839  104.65803 17.0678668 131.000445 118851.139
                   -112772.81 -112862.82 -113543.22 112862.823 -131956.31 -112484.14 -1783.5408  -114944.2  -132334.6 115900.583
                   36088.9038 119200.641 -48137.323 -133360.96 196683.001 -113917.79 -114970.19 -125317.33 199075.087 -120020.25
                   200292.686 -121246.72 -138140.35  125.44276  -281.0024 -54.336352 44.9253224 -50.997243 17824.3866 12.5050406
                   .001779978 12.6318147 12.6707879 .014338256 12.7928634 2471.61968  77398.022 983.435809 -17835.408
Times of maxima :      .02007     .02221     .02003     .02534     .03442      .0208     .03301     .02088     .02101     .01973
                       .01672     .00561     .02511     .00561     .02051     .02534     .03442      .0208     .02069     .03283
                       .02044     .03301     .02088     .02101      .0345     .03315      .0208     .02045     .03454     .03308
                       .03465     .03297     .02058     .02007     .02221     .02003     .03135     .02925     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .02973     .02926     .02905     .03442
             Random switching times for simulation number  120  :
                                   7  3.1983431E-02    8  3.2538681E-02    9  3.1367403E-02   13  4.1903708E-02   14  4.1606058E-02
                                  15  4.1955751E-02

 264.452           463987.308 .1578786E8 .2208657E7 99.1474948 .037208025 97.8482315 114.354616 13.4003936 103.865257 112886.244
                   -112772.81 -112862.82 118238.108 112862.823 -113428.08 116020.087 -2247.5565  -115257.4 -116999.83 116766.217
                   21723.0337 124600.321  42653.148 118748.317 -197629.03 -116033.71 -115271.27 -119621.17 -203179.08 -121024.92
                   203507.379 -131866.44 -121718.34 48.1657196 -280.96134 -105.08704 -41.057351 -46.192971 22466.5368 12.0721523
                    .00183987 12.1236342 12.2380852 .010039961 12.2643279  974.63226  71213.305 1813.92285 -22475.565
Times of maxima :      .03245      .0389      .0319     .03267     .05102     .03617     .03244     .03232     .04401     .00283
                       .01672     .00561     .03195     .00561     .03616     .03267     .05102     .03617     .05253     .03375
                       .03249     .03244     .03232     .04401     .04255     .03267     .03617      .0362     .04263     .03421
                       .05126     .03294     .03618     .03245      .0389      .0319      .0421     .04691     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04192     .04197     .04162     .05102
             Random switching times for simulation number  121  :
                                   7  3.4427944E-02    8  3.4259222E-02    9  3.5215628E-02   13  4.4056873E-02   14  4.5421261E-02
                                  15  4.4056280E-02

 321.603           .2463086E7 .1578012E8 .2645053E7 92.1562541 .038079551 113.027615 97.2160097 25.0433428 479.323741 112886.244
                   -115343.21 -112862.82 112772.805 112862.823 -124400.39 111854.824 -2273.7265 -123875.26 -126414.66 -113298.19
                   33491.9251 -114884.44 58309.3851 -140875.67 199522.264 -114051.58 -123877.52 -134937.47 203941.902 -114934.02
                   206530.942 -116345.75 -150642.62 110.974912 -280.89253 -115.00116 45.5997708 -49.284678 22730.3894 11.7924474
                   .001852288 12.0377811 11.9605944 .020252013 12.2019022 2041.66195 66487.8758  2042.6022 -22737.265
Times of maxima :       .0349     .03888      .0355      .0501     .05101     .03588     .04205     .03616     .03554     .00283
                       .03452     .00561     .01672     .00561     .03501      .0501     .05101     .03588      .0357     .04201
                       .03603     .04205     .03616     .03554     .05135      .0501     .03588     .03603     .05134     .05027
                        .0515     .05036     .03613      .0349     .03888      .0355     .04832     .04597     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04407     .04407     .04544     .05101
             Random switching times for simulation number  122  :
                                   7  3.6555879E-02    8  3.5968029E-02    9  3.5965140E-02   13  4.7384619E-02   14  4.5129148E-02
                                  15  4.6815228E-02

 355.453           .3454178E7 .1581658E8 815321.899 94.2890205 .014828081  96.470015  105.99111 37.8569685 134.204348 121076.339
                   -112772.81 -112862.82 -113648.84 112862.823 -134386.98 -113141.75 -1418.8444  -114442.8 -133968.59 117681.368
                   35700.9077 119957.397 71691.0976 -134981.92 -197089.31 113153.734 -114461.82  -128915.6 199359.241 119246.333
                   204300.038 120874.477 -132581.65 131.418761 -281.21685 -63.848332 52.0610985 -48.934214 14188.7323 11.7644241
                   .001608488 11.8926804 11.9255524 .020882326 12.0499533  2664.3671 90079.4969 1038.66499 -14188.444
Times of maxima :       .0369     .03902     .03609      .0419     .05119     .03786     .05058     .03692      .0375     .03606
                       .01672     .00561     .04175     .00561     .03714      .0419     .05119     .03786     .03732      .0505
                       .03709     .05058     .03692      .0375     .05959      .0419     .03786     .03707     .05197     .04193
                       .05087     .04196     .03693      .0369     .03902     .03609     .04794     .04567     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3      .0474     .04683     .04514     .05119
             Random switching times for simulation number  123  :
                                   7  2.9625793E-02    8  2.8161117E-02    9  2.7774106E-02   13  4.0119448E-02   14  3.7158587E-02
                                  15  3.7340759E-02

 184.917           .1644044E7 .1582746E8  661975.88 95.3890819 .025687085 94.3096242 104.562877 16.4640073 101.989662 -120642.99
                   -112772.81 -112862.82 114103.988 112862.823 -112886.24 -113799.84 1867.45319 -113154.11 115606.444 -118868.28
                   -24102.002 -119146.44 -47278.108 117671.256 -200822.27 115614.018 -113170.52 -115135.38 -209059.06 -119906.15
                   -209863.91  125319.55 -116428.99 -90.665422 281.313556 57.5315514 -50.471523  48.340358 -18660.525  12.137159
                   .001750205 12.1680829 12.2995411 .013426424 12.3165084 1703.40929 72296.2842 958.842183 18674.5319
Times of maxima :      .02975     .03057      .0279       .042     .04275     .03659     .04194     .02999     .04461     .02787
                       .01672     .00561     .03347     .00561     .00283       .042     .04275     .03659     .04467     .04211
                       .03015     .04194     .02999     .04461     .04335       .042     .03659      .0368      .0434     .03373
                       .04327     .04225     .03686     .02975     .03057      .0279     .04037     .03735     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .04013     .03736     .03717     .04275
             Random switching times for simulation number  124  :
                                   7  3.3556964E-02    8  3.3168411E-02    9  3.3897491E-02   13  4.3409597E-02   14  4.4598318E-02
                                  15  4.3511695E-02

 285.084           .2189668E7 .1578421E8 .3632856E7 99.4811173  .03994766 104.196345 122.864461 14.4371597 122.115218 112886.244
                   -121807.96 -112862.82 132959.042 112862.823  -117752.2 116215.121 -2328.8311 -118937.43  -122800.8 124164.694
                   -34354.206 129153.284 44272.4129 -128758.88 217618.844  -116218.5 -118946.51 -131185.39 213584.976 -128227.14
                   227444.738 -138334.51 -133714.75 104.634321  -280.9289 -134.77493 42.5563508 -44.325656 23278.3246 11.8780741
                   .001879013 12.0850827 12.0457084 .013821268 12.2278219 1706.17031 68303.3459 2631.85738 -23288.311
Times of maxima :      .03402      .0389      .0341     .03469     .05102     .03609     .03495     .03485     .03566     .00283
                       .03365     .00561     .03448     .00561     .03577     .03469     .05102     .03609     .03589     .03464
                       .03437     .03495     .03485     .03566     .03503     .03469     .03609     .03619     .03462      .0346
                       .03476     .03445     .03626     .03402      .0389      .0341     .04898     .04512     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04342     .04353     .04461     .05102
             Random switching times for simulation number  125  :
                                   7  2.4313553E-02    8  2.2243378E-02    9  2.4568348E-02   13  3.3452823E-02   14  3.4699550E-02
                                  15  3.3201130E-02

 70.8799           952412.748 .1579245E8 .3584625E7 108.834405 .034691286 101.282233 339.472068 14.6292202 110.286588 112886.244
                    115549.88 -112862.82 -141695.39 112862.823 114457.156 -121555.72 2170.21375 117262.445 118428.404 -132046.96
                   26282.6311 -138838.68 -44565.922 122363.999  -204708.8 121558.008 117279.275 123171.221 201954.937 123852.217
                   -206271.09 130379.134 124954.619 -69.007708 281.002205 133.877274 43.5457502 45.3928603 -21697.976 12.3280907
                   .001859266 12.4988281 12.5144194 .010927216 12.6422342 1172.85319 95049.4534 2584.21859 21702.1375
Times of maxima :      .02486     .03057     .02484     .02587     .04266     .02812     .02552     .02552     .02784     .00283
                       .02457     .00561     .02515     .00561     .02758     .02587     .04266     .02812     .02769     .02533
                       .02508     .02552     .02552     .02784      .0257     .02587     .02812     .02798     .03419     .02528
                       .02543     .02614     .02809     .02486     .03057     .02484     .03362     .03829     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03347     .03322     .03471     .04266
             Random switching times for simulation number  126  :
                                   7  3.3022241E-02    8  3.2858986E-02    9  3.4792925E-02   13  4.2853537E-02   14  4.4481403E-02
                                  15  4.2157174E-02

 298.247           959301.799  .157796E8 .3034324E7 92.4593765 .038182498 114.601365 99.5086547 18.1035245 130.230019 112886.244
                   -123993.07 -112862.82 -113367.35 112862.823  -123071.5 -112038.63 -2276.7979 -124734.68 -122938.16 113765.371
                   26537.4102 116231.205 49576.2735 -132968.22   203454.5 -113071.44 -124748.76  -133074.3 206983.562 -116147.81
                   218734.349 -117926.66 -145335.24 69.2568336 -280.88792 -123.17313 42.6131442 -45.277762 22758.9506 11.8101293
                   .001853613 12.1010975 11.9770851 .014549565 12.2424571 1277.98154 69335.1807 2229.06969 -22767.979
Times of maxima :      .03356     .03901     .03505     .04199     .05102     .03594     .04972     .03575     .03657     .00283
                       .03409     .00561     .04174     .00561     .03593     .04199     .05102     .03594     .03633     .04958
                       .03592     .04972     .03575     .03657     .03593     .04993     .03594     .03588     .03552     .04959
                       .03566     .04973     .03574     .03356     .03901     .03505     .04888     .04503     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04287     .04217      .0445     .05102
             Random switching times for simulation number  127  :
                                   7  2.9556230E-02    8  3.0389265E-02    9  3.1047875E-02   13  3.9667161E-02   14  4.1183656E-02
                                  15  4.0443651E-02

 222.811           .1713752E7 .1578569E8 .1677444E7 96.5871987 .026135003  94.478593 108.108567 14.6082349 100.556016 112886.244
                   -112772.81 -112862.82 115808.471 112862.823 -112886.24  114512.29 -1883.6647 -113255.43 -115433.92 116294.963
                   24321.4197 121149.707 44533.9466 -116841.29 -199785.76 -114521.53 -113267.41 -116895.35 -204860.01 -121708.32
                   -206965.52 -126221.07 119404.294  -92.56761 -280.94209  -91.58177 -50.828838 -38.450186 18829.9538 12.0851732
                   .001707301 12.1769632 12.2460912 .012822751 12.3258559 1782.84007 89290.2065 1553.54824 -18836.647
Times of maxima :      .02968      .0389     .03136     .03374     .05105     .03587     .03338     .03051     .03643     .00283
                       .01672     .00561     .03326     .00561     .00283     .03374     .05105     .03587     .03661     .03355
                       .03185     .03338     .03051     .03643     .04307     .03374     .03587     .03572     .04299     .03387
                       .04301     .03378     .04466     .02968      .0389     .03136     .03989     .04463     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .03968     .04046      .0412     .05105
             Random switching times for simulation number  128  :
                                   7  3.5588421E-02    8  3.5059626E-02    9  3.4352843E-02   13  4.5741979E-02   14  4.3970160E-02
                                  15  4.5032798E-02

 316.055           .4690695E7 .1578998E8 .2571538E7 93.1601897 .031465485 119.364742 104.617066 20.0967947 562.333665 131137.138
                   -112772.81 -112862.82 119318.804 112862.823 -136364.65 112462.438 -2066.8527 -127300.57  -142862.6 114505.959
                   25324.3197  119177.31 52234.2917 -142058.67 197897.774 -114486.36 -127318.99 -131420.68  202418.85 -118738.69
                   203477.208 -119082.56  -137560.9 153.145277 -280.98023 -113.39176 40.6860996 -41.186897 20670.3727 11.8339658
                   .001764482 11.9613568 12.0018331 .007443453 12.1445788 2989.15051 70620.1281 1966.46216 -20668.527
Times of maxima :      .03574     .03895     .03453     .05036     .05106     .03689     .03531     .03531     .03653     .03542
                       .01672     .00561     .03494     .00561     .03617     .05036     .05106     .03689     .03635     .05031
                       .03514     .03531     .03531     .03653     .05164     .05036     .03689     .03629      .0516     .05031
                       .05148     .05046     .03643     .03574     .03895     .03453     .04853     .04589     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04576     .04505     .04399     .05106
             Random switching times for simulation number  129  :
                                   7  2.4355021E-02    8  2.4866596E-02    9  2.4403712E-02   13  3.4384922E-02   14  3.4523127E-02
                                  15  3.4352314E-02

 98.9917           .1077039E7 .1579104E8 .3466839E7 113.653111  .03991736 100.209693 135.304688 11.5588977  105.19447 112886.244
                   113928.156 -112862.82 -142728.86 112862.823 114061.312 -124217.55  2327.9477 116639.911  116427.11 -126817.17
                   -19761.539 -135534.15 39614.1665 119505.741  -201328.2 124227.142 116655.926 121750.889 202662.746 127537.365
                   205504.849 133888.614 122811.021 -73.383895 280.989653  131.65939 -34.272439 39.8804561 -23278.741 12.3443208
                   .001932378 12.4888603 12.5154012 .007054165 12.6302384 1257.08545 68056.8038 2532.59805  23279.477
Times of maxima :      .02491     .03057     .02494     .02553     .04266     .02797     .02526     .02477     .02769     .00283
                       .02441     .00561     .02499     .00561     .02795     .02553     .04266     .02797     .02754     .02516
                       .02526     .02526     .02477     .02769     .02554     .02553     .02797     .02783     .03493     .02511
                        .0348     .02525     .02781     .02491     .03057     .02494     .04039      .0381     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3      .0344     .03437     .03454     .04266
             Random switching times for simulation number  130  :
                                   7  2.4614417E-02    8  2.3748356E-02    9  2.5855277E-02   13  3.4466707E-02   14  3.6230766E-02
                                  15  3.3640378E-02

 93.3326            879582.87 .1579469E8 .3808205E7 91.2117783 .037312984 106.518656 108.903795 11.7601419 123.039496 112886.244
                   124193.147 -112862.82 -124486.91 112862.823 117606.597 -111280.17  2250.7243 120255.556 121450.959 -120340.54
                   -21938.381 -121594.47 -39957.526 129245.248 -214482.29 113115.589 120268.299 126451.916 -210186.17 114246.024
                   -225620.89 115348.865 133569.915 -66.316773  281.02219 137.989225 -43.776531 49.8729145  -22502.92 12.2261062
                   .001894909 12.4821588 12.4027748  .00829116 12.6274118 1245.98716  75667.621 2641.01924  22507.243
Times of maxima :      .02516     .03057     .02601     .05829     .04268     .02791      .0268     .02681     .02763     .00283
                       .02568     .00561     .02644     .00561     .02698     .05829     .04268     .02791     .02739     .02661
                       .02664      .0268     .02681     .02763     .02699      .0583     .02791     .02814     .02658     .05828
                       .02672      .0264     .02799     .02516     .03057     .02601     .04062     .03805     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03448     .03366     .03625     .04268
             Random switching times for simulation number  131  :
                                   7  3.5396060E-02    8  3.5204676E-02    9  3.4930102E-02   13  4.5576918E-02   14  4.5249673E-02
                                  15  4.4485217E-02

 330.163           .4133109E7 .1578048E8 .2042497E7 94.8678854 .035620467  114.31863 104.206893 22.5217131 1099.77999 117609.182
                   -112772.81 -112862.82 113488.517 112862.823 -140113.92 113488.517 -2199.0855 -124580.71 -135447.68 115098.862
                    -40787.52 118943.451 -55295.912 -149308.46 199232.143 -115626.38 -124591.99 -137565.62 203472.952 -118267.65
                   207448.017 -119352.38 -145934.68 143.755153 -280.89574 -101.05685 44.9383659 -50.999228 21989.1276 11.8039559
                   .001818455 11.9724864  11.969745 .023002428 12.2293299 2773.17818 67564.4778 1849.93282 -21990.855
Times of maxima :      .03578      .0389     .03548     .05021       .051      .0367     .03576     .03639     .03646      .0354
                       .01672     .00561     .05021     .00561     .03598     .05021       .051      .0367      .0363     .05012
                       .03652     .03576     .03639     .03646     .03606     .05021      .0367     .03597      .0514     .05014
                       .05135     .05026     .03697     .03578      .0389     .03548     .04964      .0458     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04559      .0445     .04526       .051
             Random switching times for simulation number  132  :
                                   7  2.3245626E-02    8  2.4081176E-02    9  2.4312151E-02   13  3.3778956E-02   14  3.4251745E-02
                                  15  3.3680919E-02

  96.113            383582.67 .1578465E8 .3523688E7 110.543948 .037518697 101.672366 371.594219 16.3542246 109.733326 112886.244
                   -112772.81 -112862.82 -140397.52 112862.823 114257.114 -122506.69 2256.92012 117488.072 -118430.19 -129699.96
                   -23608.918 -139311.62 -47120.218 -122056.69 200103.491 122510.661 117503.214  124687.57   205876.1 124704.117
                   206791.591 135485.631 126393.923 -43.793988  280.93282 132.734479 38.3348677 45.1484357 -22565.021 12.3504755
                   .001897757 12.4979528 12.5469083 .012103152 12.6415149 1055.22556   72380.37 2533.19411 22569.2012
Times of maxima :      .02443     .03057      .0245     .02562      .0427     .02788     .02535     .02527     .03588     .00283
                       .01672     .00561      .0249     .00561     .02786     .02562      .0427     .02788     .03586     .02508
                       .02544     .02535     .02527     .03588      .0344     .02562     .02788     .02785      .0345      .0259
                       .03463     .02589      .0278     .02443     .03057      .0245     .03402     .03879     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03379      .0337     .03427      .0427
             Random switching times for simulation number  133  :
                                   7  3.7173722E-02    8  3.5141942E-02    9  3.6086568E-02   13  4.7844109E-02   14  4.6211164E-02
                                  15  4.5038605E-02

 357.028            .292964E7 .1582008E8 686069.047 94.7080635 .031439062  95.607453 109.844964 10.4788091    103.918  120729.77
                   -112772.81 -112862.82 -113443.94 112862.823 -119408.64 113392.881 -2065.9847 113930.023 -119967.95  119864.63
                   -24088.682 122118.761 -37717.967 -118778.46 200095.558 -115339.15  113944.77 115407.986  208836.08 -118634.76
                   209985.434 -120905.95 116631.478 121.029758 -281.24797 -58.569149 55.0021306 -52.254232 20670.0681   11.76371
                   .001764495 11.8350227 11.9228962 .009744413 11.9885632  2334.2638 70576.3758 1045.11741 -20659.847
Times of maxima :      .03749     .03892     .03621      .0499     .05103     .04459     .04969     .03813     .05235     .03618
                       .01672     .00561     .04152     .00561     .03776      .0499     .05103     .04459     .03794     .04986
                       .03795     .04969     .03813     .05235     .05121      .0499     .04459     .04455     .05114     .05014
                       .05102        .05     .06077     .03749     .03892     .03621     .04806     .04648     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04786     .04505     .04623     .05103
             Random switching times for simulation number  134  :
                                   7  2.9523038E-02    8  3.1405849E-02    9  3.0743496E-02   13  3.9700148E-02   14  3.9666298E-02
                                  15  4.2574403E-02

 219.142           .1746887E7 .1578861E8 .1562557E7 104.460822 .039662344 96.2553941 117.943493 22.4743138 110.473714 112886.244
                   -112772.81 -112862.82 -119088.28 112862.823 114315.429 -119088.28 -2320.4996 114315.429 120366.366 -125774.28
                   -28344.827 -126540.43 -55237.693 122467.764 -203987.32 119103.824 114435.815 121931.212 -216106.13 125092.084
                   -218228.56 126743.296 124821.917 -93.458189 -280.96806 -88.389963 -54.023907 -48.489908 23202.2858  12.118316
                   .001875223 12.1754847 12.2794879 .013431969 12.3274614 1827.44201 85079.3844 1243.79736 -23204.996
Times of maxima :      .02965      .0389     .03128     .04161     .05102     .04432     .04158      .0311     .04439     .00283
                       .01672     .00561     .04161     .00561     .04432     .04161     .05102     .04432     .04427     .04171
                       .03123     .04158      .0311     .04439     .04294     .04161     .04432      .0443     .04299      .0417
                       .04312     .04184     .04439     .02965      .0389     .03128     .04023     .04607     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .03972     .04259     .03968     .05102
             Random switching times for simulation number  135  :
                                   7  2.2824983E-02    8  2.0912591E-02    9  2.0988407E-02   13  3.3512678E-02   14  3.1419918E-02
                                  15  3.0088951E-02

 27.7495           225229.195 .1578718E8 195185.196  93.279582 .015420881  94.772427 105.192614 1.66411279 105.623858 112886.244
                   -112772.81 -112862.82 -113785.91 112862.823 -112886.24  112534.48  -1446.928 113431.406 -119215.98 117851.177
                   -10838.853 119504.686 -15030.855 -119749.39 197780.002 -113873.13 113446.286 -114025.92  199392.21 -118796.75
                   203607.734 -121249.66 -114595.25 -33.558099 -280.95535  31.239814 -36.466094 44.2226153 14458.7045 12.4930338
                   .001717334 12.5033843 12.6550326 .004786889 12.6471987 976.338185 76299.8048 813.942086  -14469.28
Times of maxima :      .02375     .02224     .02155     .03339     .03449     .02794     .03336     .03448     .03571     .00283
                       .01672     .00561     .02507     .00561     .00283     .03339     .03449     .02794     .03581     .03351
                       .03432     .03336     .03448     .03571     .03465     .03339     .02794     .03606     .03426     .03326
                       .03439     .03335     .03616     .02375     .02224     .02155     .04101     .03709     .03448        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353      .0301     .03143     .03449
             Random switching times for simulation number  136  :
                                   7  3.3513182E-02    8  3.3891621E-02    9  3.3778173E-02   13  4.3019209E-02   14  4.3241594E-02
                                  15  4.4022602E-02

 303.376           .2056772E7 .1579057E8 .3617228E7 90.8507723 .038217632 103.357524 127.175976 15.7336898 118.976638 112886.244
                   -121717.04 -112862.82 134873.168 112862.823 -116873.92 111059.733 -2277.8452 -118457.72 -119230.01  127882.67
                   -34199.889 131399.845 46217.6229 -127093.45 218438.429 -113252.84 -118465.32 -130439.17 214728.282 -120932.84
                   227233.213 -129728.33 -134680.24 101.409373  -280.9855 -134.48472  37.901047 -41.697472 22771.3573 11.8781089
                   .001854263 12.0906291 12.0447305 .010783255 12.2321517 1720.43717 66734.2091 2556.58583 -22778.452
Times of maxima :      .03405      .0389     .03405     .05005     .05102     .03597     .03473     .03473     .03559     .00283
                       .03361     .00561     .03436     .00561     .03565     .05005     .05102     .03597     .03578     .03453
                       .03429     .03473     .03473     .03559     .03491     .05005     .03597     .03607     .03451     .03435
                       .03464     .03442     .03623     .03405      .0389     .03405     .04902     .04512     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04303     .04404     .04326     .05102
             Random switching times for simulation number  137  :
                                   7  2.5285361E-02    8  2.4154029E-02    9  2.4283517E-02   13  3.5019562E-02   14  3.4626558E-02
                                  15  3.4206708E-02

 115.452           .3117466E7 .1579308E8 .3065416E7 110.664339 .039571273 102.788593  639.85735 21.5895222 110.553332 112886.244
                   -112772.81 -112862.82   -139877. 112862.823 115901.923 -122573.38 2317.83397 118131.243 119107.473 -134490.16
                   28930.1948 -143146.92 -54139.449 122511.888  -204217.5 122579.436 118144.418 124233.746 -203208.17 127108.748
                    -209836.7 135859.221 132525.004 -124.84922 281.007865 123.802594 -32.728301 32.8099846 -23172.775 12.3547686
                   .001927084 12.4659886 12.5672348 .012427088 12.6198958 1988.65895 72563.1964 2355.80845 23178.3397
Times of maxima :      .02574     .03057     .02456     .02559     .04267     .02784     .02524     .02524     .02757     .00283
                       .01672     .00561     .02487     .00561     .02773     .02559     .04267     .02784     .02767     .02547
                       .02606     .02524     .02524     .02757     .02642     .02559     .02784     .02784     .02635     .02499
                       .02621     .02585     .02799     .02574     .03057     .02456     .03878     .03864     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03503     .03422     .03464     .04267
             Random switching times for simulation number  138  :
                                   7  3.2716134E-02    8  3.3544304E-02    9  3.3142588E-02   13  4.2156117E-02   14  4.2531098E-02
                                  15  4.3639249E-02

 293.483           .1132993E7 .1579843E8 .3681102E7 109.403873 .039647778 100.240447 354.239053 14.4850235 111.530727 112886.244
                   -117878.39 -112862.82 141008.943 112862.823 -114747.81 121873.325 -2320.0735 -116657.81 -119924.77 127911.033
                    25908.528 139056.479 44345.7408 -123052.26 209146.177 -121886.24 -116676.74 -124901.97 -204864.08 -129883.67
                   212431.774 -136094.02  -127411.4 75.2659743 -281.05539 -135.66691  37.527742  -42.71245 23194.0584 11.9329862
                   .001874785  12.114381 12.1089992 .012239427 12.2530254 1195.72117 66985.7396  2647.6212 -23200.735
Times of maxima :      .03326      .0389     .03368     .03391     .05098     .03671      .0341      .0341     .03642     .00283
                       .03315     .00561     .03373     .00561     .03617     .03391     .05098     .03671     .03627     .03405
                       .03428      .0341      .0341     .03642     .03428     .03391     .03671     .03668     .04288     .03385
                       .03401     .03366     .03529     .03326      .0389     .03368     .04855     .04584     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04217     .04365     .04255     .05098
             Random switching times for simulation number  139  :
                                   7  3.5316792E-02    8  3.5488051E-02    9  3.5321643E-02   13  4.4871255E-02   14  4.5034693E-02
                                  15  4.4863782E-02

 315.721           .3586202E7 .1578651E8 .2176847E7 91.2743852 .032857913 117.585492 95.4742647 1.26189948 134.492269 112886.244
                   -112772.81 -112862.82 -113010.89 112862.823 -141142.62 111318.353 -2112.0894 -126348.24 -130240.47  112228.82
                   8756.01091 113850.639 13088.9465 -135126.64  199218.25 -113331.73 -126364.36 -125581.82 206606.194 -113754.37
                   224516.692 -114672.76 -131282.84 133.906728 -280.94934 -104.32753 46.7174297 -44.762522  21120.683 11.7832584
                   .001782025 11.9743677 11.9390422 .002531631 12.1222414 2615.56184  69171.714 1745.27712 -21120.894
Times of maxima :      .03585     .03893     .03545        .05     .05104     .03645     .04969     .03562     .03618     .00283
                       .01672     .00561     .04166     .00561     .03591        .05     .05104     .03645     .03606     .04985
                       .03583     .04969     .03562     .03618     .03645        .05     .03645     .03632     .03605     .06672
                       .03619     .06682     .03618     .03585     .03893     .03545     .04802      .0455     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04489     .04488     .04505     .05104
             Random switching times for simulation number  140  :
                                   7  2.1323292E-02    8  1.9864613E-02    9  2.1342610E-02   13  3.2218780E-02   14  3.1337373E-02
                                  15  2.8981445E-02

 35.3404            .153435E7 .1586213E8 430545.982 96.3283418 .025900764 96.4103644 105.018784 13.3166215 113.030907 112886.244
                   -112772.81 -112862.82 114358.738 112862.823 -114407.42 114358.738 -1875.2043 -114407.42 -121182.18 -115893.44
                   22453.2181 119405.905 -42519.617 -123877.07 199623.215 -116132.24 113132.269 -116084.78 202060.503  -119358.7
                   208503.269 -123244.95 -116792.84 87.5885279 -281.62143 46.3975205 53.2440907 48.1045099 18751.8424 12.4900022
                   .001805589 12.5435342 12.6549242 .010754615 12.6998013 1766.52791 71807.3175 873.973172 -18752.043
Times of maxima :      .02144     .02213     .02203     .03335     .03449     .03592     .03346     .02229     .03573     .00283
                       .01672     .00561     .03335     .00561     .03592     .03335     .03449     .03592     .03588     .04189
                       .02184     .03346     .02229     .03573      .0346     .03335     .02829      .0359     .03428     .03328
                       .03438     .03315     .03607     .02144     .02213     .02203     .03275     .03731     .03441        0.3
                          0.3        0.3        0.3        0.3        0.3     .03223       .029     .03135     .03449
             Random switching times for simulation number  141  :
                                   7  2.5308563E-02    8  2.6972818E-02    9  2.6037113E-02   13  3.5490286E-02   14  3.5871541E-02
                                  15  3.7010085E-02

 124.104           .1642584E7  .158091E8 .3543216E7 92.4087674  .02874329 109.815973 110.237072 24.8116175 218.745478 112886.244
                   121677.686 -112862.82 -114544.19 112862.823 118023.719 -112007.96 1975.42502 122102.644 123780.526 -115167.04
                   -32488.895 -122336.53 -58038.991  137032.74  -211586.6 113902.176 122117.246 133592.004 -207808.79 115415.263
                   -223529.55 117711.941 144237.213 -90.625152  281.15031 133.101757 -44.948365 40.6336107 -19748.845  12.208583
                   .001784577  12.463551 12.3841269 .019708641 12.6161848 1650.33623  72958.682 2479.61505 19754.2502
Times of maxima :      .02584     .03057     .02619     .04179     .04272     .02822     .02707     .02701     .02784     .00283
                        .0254     .00561     .02663     .00561     .02716     .04179     .04272     .02822     .02802     .02681
                       .02689     .02707     .02701     .02784     .02717     .04179     .02822     .02831     .02704     .04194
                        .0269     .04202     .02693     .02584     .03057     .02619     .04028     .03623     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03551     .03703     .03589     .04272
             Random switching times for simulation number  142  :
                                   7  2.7165655E-02    8  2.6241363E-02    9  2.6873131E-02   13  3.6780175E-02   14  3.7389983E-02
                                  15  3.6463468E-02

 153.538           .3922111E7 .1578169E8 .1937915E7 91.6071607 .033411092 123.151154 100.362953 17.3651668 1101.11618 -119812.69
                   -112772.81 -112862.82 113258.712 112862.823 141368.531 111521.095 2129.79423  129303.88 140765.358 -113608.88
                   -45157.171 -116729.07 48554.7579 149325.695 -197496.37 113380.743 129318.714 136550.296 -200443.02 117179.615
                   -200871.33 118084.867  154312.57 -140.03769 280.906441 98.4356366 -42.408115  51.721053 -21286.642 12.1641542
                   .001841997 12.3380628 12.3311057 .017120529 12.5979439 2696.24679 69159.5297 1797.71414 21297.9423
Times of maxima :       .0277     .03055     .02727     .03383      .0427     .02847     .04137     .02812     .02825     .02697
                       .01672     .00561     .03339     .00561     .02775     .03383      .0427     .02847     .02793      .0414
                       .02768     .04137     .02812     .02825     .04327     .04155     .02847     .02788     .02789     .04149
                       .02774     .04162     .02782      .0277     .03055     .02727     .04026     .03788     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3      .0368     .03648      .0374      .0427
             Random switching times for simulation number  143  :
                                   7  2.4253783E-02    8  2.2816409E-02    9  2.4328363E-02   13  3.3582879E-02   14  3.4777216E-02
                                  15  3.2220081E-02

 73.6056           897067.146 .1578275E8 .3456065E7 112.429614 .027100295 99.9853857 174.032858 12.1464186 105.169047 112886.244
                   113245.323 -112862.82 -142500.03 112862.823 114264.338 -123547.13 1918.13568 116509.295 -117351.15 -128540.85
                   -20322.905 -136351.99  40608.452  -119491.3  199921.69 123557.625 116524.467 121870.727 203326.149 127346.104
                    206105.55 133580.711 122693.374 -66.972649  280.91594 131.454654  36.140334 39.6680477 -19173.399  12.345235
                   .001769877 12.5004964 12.5174643 .008096676  12.642962 1165.41974 78664.4984 2512.65939 19181.3568
Times of maxima :      .02481     .03057     .02485     .02545     .04272     .02788     .02541     .02469     .03579     .00283
                       .02433     .00561     .02491     .00561     .02787     .02545     .04272     .02788     .03572     .02524
                       .02518     .02541     .02469     .03579     .03472     .02545     .02788     .02787     .03433     .02503
                       .03445     .02517     .02781     .02481     .03057     .02485     .03382      .0384     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3      .0336     .03224     .03479     .04272
             Random switching times for simulation number  144  :
                                   7  2.1530292E-02    8  2.1243620E-02    9  2.1985368E-02   13  3.0708243E-02   14  3.1846916E-02
                                  15  3.1417716E-02

 48.8756           .1364216E7  .158729E8 968766.733 93.3362386 .020201987 95.6287351 105.252408 8.10944502 100.791656 112886.244
                   -112772.81 -112862.82 -113753.47 112862.823 113069.698 112568.651 1656.11068 113942.703 -116423.04 117268.993
                   18087.7959 119538.646 33180.8784 -116978.11 196609.915 -113375.78 113956.961 -115239.85 201588.303 -117106.21
                   203006.747   -117987. 116327.226 82.5898204 -281.71707 69.5976556 49.2122889 -35.763547 -16557.727 12.4844653
                   .001715029 12.5370026 12.6471038 .005092708 12.6876888 1418.79251 92452.3789  1109.7926 16561.1068
Times of maxima :      .02165     .02233     .02226     .03378     .04278     .02786     .03394      .0219     .03633     .00283
                       .01672     .00561     .02523     .00561     .02769     .03378     .04278     .02786     .03646      .0339
                       .02205     .03394      .0219     .03633     .03513     .03378     .02786     .03653      .0352     .03386
                       .03528     .03398     .02777     .02165     .02233     .02226     .03125      .0322     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03072     .03143     .03186     .04278
             Random switching times for simulation number  145  :
                                   7  2.4316284E-02    8  2.3838419E-02    9  2.2398020E-02   13  3.4668121E-02   14  3.3133772E-02
                                  15  3.3992631E-02

 92.1958           923331.861 .1579157E8 .1506607E7 102.854708 .038894149 96.1245389  123.80603 10.0825037 102.351078 112886.244
                   -112772.81 -112862.82 -119171.33 112862.823 113070.008 -118169.23 2297.91759 114237.699 116246.136 -121692.78
                   -19128.398 -129647.22 -36997.852 117879.565  -196625.5 118179.495  114255.05 118329.087 200093.638  124949.78
                   202238.257 135768.534 119854.653 -67.946003   280.9944 86.7930486 -34.196752 37.3702965 -22971.589 12.4745794
                   .001917177 12.4905075 12.6388204 .008688396 12.6341839 1255.58927 75398.5246  1466.1875 22979.1759
Times of maxima :      .02486     .03057     .02293       .025     .04267     .02836     .02468     .02466     .02812     .00283
                       .01672     .00561     .02496     .00561     .02779       .025     .04267     .02836     .02796     .02486
                       .02481     .02468     .02466     .02812     .02651       .025     .02836     .02833     .03519     .02538
                       .03507     .02524     .02844     .02486     .03057     .02293     .03967     .03841     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03468     .03401     .03315     .04267
             Random switching times for simulation number  146  :
                                   7  2.9818683E-02    8  2.9284999E-02    9  3.0335665E-02   13  3.9975200E-02   14  4.0588940E-02
                                  15  3.9304095E-02

 215.865           .1423101E7 .1587342E8 911461.719 92.1153228 .016644076 95.2267509 103.617805 8.45498127 99.4755912 112886.244
                   -112772.81 -112862.82 113839.972 112862.823 -112914.29 -111829.98 -1503.2186 -113702.97 115149.884 -117460.12
                   -18465.937 -118606.78 -33880.408 116211.893 -196807.12 112795.341  -113718.9 -114488.67 -200027.29 119047.358
                    -200704.3 121024.261 115739.974 -84.353464 281.721679 -67.507841 -50.032785 -41.660043 15019.9704 12.1043988
                   .001648431 12.1661033 12.2626297 .006953652 12.3138106 1633.12155 89700.3249 1135.05836 -15032.186
Times of maxima :      .02993     .03061     .03054     .04188     .05111     .03638     .04136     .03018     .04394     .00283
                       .01672     .00561     .03316     .00561     .03611     .04188     .05111     .03638     .04375      .0415
                       .03033     .04136     .03018     .04394     .04322     .04188     .03638     .03612     .04331     .04123
                       .04345     .04136     .04387     .02993     .03061     .03054      .0405     .04496     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .03999     .03932      .0406     .05111
             Random switching times for simulation number  147  :
                                   7  2.0555742E-02    8  2.0160252E-02    9  1.9641107E-02   13  2.9970218E-02   14  2.9257028E-02
                                  15  2.9719200E-02

 20.3031           .2810333E7 .1581534E8 481689.343 93.5748641 .018862918 95.9895601 109.098004 15.7456175 102.846993 118797.939
                   -112772.81 -112862.82 -113146.53 112862.823 -118947.04 112712.456 -1600.2828 114157.464 -119326.61 119569.127
                   -30521.545 121702.841 -46235.138  -118164.8 198027.243 -114208.71  114172.78 116128.775 199381.499 -121681.49
                   201005.091 -123494.26 -117532.18 118.539726  -281.2058 -49.075928 48.4968393 -51.318527 15998.3472 12.5066842
                   .001740225 12.5847974 12.6766409 .015275872 12.7499469 2138.26129 78680.9852 888.820182 -16002.828
Times of maxima :       .0207      .0223     .01976     .03339     .03446     .02797     .03322     .02151     .02141     .01974
                       .01672     .00561     .02489     .00561     .02114     .03339     .03446     .02797     .02132      .0331
                       .02134     .03322     .02151     .02141     .03465     .03339     .02797     .02793     .03478     .03333
                       .03487     .03327     .03616      .0207      .0223     .01976     .03028     .02956     .03446        0.3
                          0.3        0.3        0.3        0.3        0.3     .02999     .02973     .02927     .03446
             Random switching times for simulation number  148  :
                                   7  3.1186008E-02    8  3.1568411E-02    9  3.0306528E-02   13  4.1273138E-02   14  4.0147015E-02
                                  15  4.1230883E-02

 240.227           305640.636 .1578772E8 .1032498E7 94.4482234 .032542503 95.7190567 103.822883 3.96711913 113.459826 112886.244
                   -112772.81 -112862.82  113805.02 112862.823 113675.992 -113237.22 -2101.9278  -113996.5  119337.45 -116571.82
                   12789.2721 118724.092 23207.5841 124111.885 -199751.05 113436.011 -114011.96 117130.343 -209194.33 117398.307
                   -210566.27  120734.25 120435.643 39.0922394 -280.96012 -71.850459 -53.308901 -47.954981  21014.234 12.1201341
                   .001778371 12.1314838 12.2810267 .004693821 12.2743987 891.899787 78575.8501 1161.43275 -21019.278
Times of maxima :      .03214      .0389     .03085     .04195     .05105     .03635     .04944     .03126     .04476     .00283
                       .01672     .00561     .03315     .00561      .0446     .04195     .05105     .03635     .04461     .04089
                       .03144     .04944     .03126     .04476     .04327     .04195     .03635     .04453     .04331     .04203
                        .0434     .04217     .04467     .03214      .0389     .03085      .0416     .04637     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04129     .04125     .04016     .05105
             Random switching times for simulation number  149  :
                                   7  2.6703407E-02    8  2.5676393E-02    9  2.6221363E-02   13  3.6475022E-02   14  3.5536094E-02
                                  15  3.5401427E-02

 128.318           .4072986E7 .1579938E8 .2378337E7 93.5882732 .039333248 114.985696 134.862244 26.2960879 942.614535 -115069.58
                   -112772.81 -112862.82 113632.221 112862.823 138041.205 112720.532 2310.85245 124943.659  133814.91 -113467.85
                   41189.7143 -135312.37 59749.9965 147256.036 -209866.37 112977.057 124951.737 136946.813 -203962.65 -116829.54
                   -215085.43 -119303.59  150000.47 -142.70575 281.063862 109.048998 -38.122999 39.4667623 -23104.161 12.1926685
                   .001923686  12.374891   12.36394 .023941313 12.6077279 2698.11054 66216.6972 1987.34796 23108.5245
Times of maxima :      .02717     .03057     .02639     .03352     .04268     .02801     .02707      .0277     .02776     .02671
                       .01672     .00561     .03317     .00561     .02729     .03352     .04268     .02801      .0276     .02689
                       .02783     .02707      .0277     .02776     .02736     .04191     .02801     .02842     .02747     .03338
                       .02761     .03347     .02828     .02717     .03057     .02639     .03994     .03735     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03649     .03542     .03555     .04268
             Random switching times for simulation number  150  :
                                   7  2.2348362E-02    8  2.2595130E-02    9  2.1737447E-02   13  3.2243266E-02   14  3.2120874E-02
                                  15  3.1881246E-02

 36.3955           537426.861  .157891E8 786988.414 94.2983218 .024179625 95.7619754 106.572939 2.14892822 106.644356 112886.244
                   -112772.81   -112899. -114060.44 112899.022 113099.909 113147.326 1811.82851 114022.054  -118894.7 115494.373
                   9141.57476 120286.194 17080.6057 -120326.49 198718.394 113702.318 114037.571 -119782.21 209288.082 -116567.13
                   212309.162 -119113.41 -121186.01 51.8375762 280.972434 62.7291166 57.4887384 50.1199746 -18117.267 12.4888093
                   .001743001 12.5191782 12.6525412 .002875641 12.6675667 1019.01291 78110.5775 1070.98777 18118.2851
Times of maxima :      .02246     .03057     .02228      .0329     .04278     .02805     .03405      .0221      .0357     .00283
                       .01672     .02231     .02513     .02231     .02779      .0329     .04278     .02805     .03556     .03279
                       .02225     .03405      .0221      .0357     .03416     .04165     .02805     .03552     .03422     .03418
                       .03435     .03403     .03566     .02246     .03057     .02228     .03242     .03856     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03226      .0319     .03214     .04278
             Random switching times for simulation number  151  :
                                   7  2.9927200E-02    8  2.9784730E-02    9  2.8243825E-02   13  4.0097707E-02   14  3.8231106E-02
                                  15  3.9996929E-02

  194.09           .1162477E7 .1586791E8 285500.173 95.9194612  .02230831 95.9407168  114.87126 7.62995207 102.478808 -115472.06
                   -112772.81 -112862.82 -114115.77 112862.823 -113024.11 -114115.77 -1740.3061 -114128.42 114839.011 -119695.75
                    -20199.16 -124881.47 32184.9781 117953.096 -200486.92 114799.533 -114143.36 -116433.08 -206700.59 119399.474
                   -207877.89 129012.974 117146.121 -76.239007 281.672776 -37.782282 -54.667883 -49.501138 17388.1822 12.1396033
                   .001675096 12.1627135 12.3012976  .01322146 12.3098936 1452.80899 92934.7172 852.612644 -17403.061
Times of maxima :       .0301      .0307     .03112     .04203     .05111     .03623     .04184     .03089     .04406     .02832
                       .01672     .00561     .04203     .00561     .03597     .04203     .05111     .03623     .04427     .04204
                       .03042     .04184     .03089     .04406     .04333     .04203     .03623     .03604     .04337     .04211
                       .04324     .04223     .04398      .0301      .0307     .03112     .04024     .04513     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04011     .04001     .03825     .05111
             Random switching times for simulation number  152  :
                                   7  1.8939244E-02    8  2.0869934E-02    9  1.9820497E-02   13  2.7980423E-02   14  3.0037027E-02
                                  15  3.0828245E-02

 5.01443           .3130977E7 .1579858E8 982595.406  93.229745 .015502079 118.879639 99.9619239 22.7603289 595.267076 112886.244
                   -112772.81 -112862.82 -113014.21 112862.823 -139119.88 112504.414 1450.73232 -127041.63 -136985.99 -114292.81
                   32558.3401 116495.625 -55588.068 -142522.89 199747.305 -113509.13 -127037.62 -128535.68 205582.402 -116434.91
                   206477.429 -121139.22 -138392.67 125.119483 281.056727 -70.092632 47.0606928 -49.470546 -14506.171 12.5075594
                   .001700009  12.715041 12.6770473 .016874266 12.9200802 2387.98909 88495.8448 1242.99876 14507.3232
Times of maxima :       .0193     .03066     .02001     .03339     .04282     .02024     .03354      .0199     .01989     .00283
                       .01672     .00561     .02515     .00561     .01952     .03339     .04282     .02024     .01971     .04215
                       .02063     .03354      .0199     .01989     .03468     .03339     .02024     .02063     .03462     .03328
                       .03476     .03314      .0205      .0193     .03066     .02001     .03292     .03028      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3       .028     .03084     .03005     .04282
             Random switching times for simulation number  153  :
                                   7  2.0490289E-02    8  2.1681544E-02    9  2.0238218E-02   13  3.1052515E-02   14  3.0448877E-02
                                  15  3.1341199E-02

 20.4333           .2594367E7 .1582447E8 441519.852 92.5683128 .019612993 96.0917193 109.350381 14.5755656 104.777225 112886.244
                   -112772.81 -112862.82  -113339.5 112862.823 -118065.62 -112104.61 1631.78994 114218.195 -119389.89 118122.327
                   28661.2983 121843.527 -44484.122  -119268.5 197189.019 -112531.99 114232.541 116712.495 198899.187 -117405.63
                   202051.253 -118740.03 -120364.69  113.89396 -281.28696 46.9850962 57.5447539 -46.801121 -16318.393 12.5043299
                   .001711985  12.602483 12.6720786 .014240801 12.7642598 2240.90938 85013.9758 890.298992 16317.8994
Times of maxima :      .02063     .02224     .02169     .02486     .04276     .02791     .03279     .02145     .03656     .00283
                       .01672     .00561     .02483     .00561     .02108     .02486     .04276     .02791     .02126     .03275
                       .02101     .03279     .02145     .03656     .03468     .03339     .02791     .02788     .03433     .03332
                       .03446     .03351     .02114     .02063     .02224     .02169     .03153     .03073     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03107     .03136     .03046     .04276
             Random switching times for simulation number  154  :
                                   7  2.5181782E-02    8  2.4831315E-02    9  2.4409550E-02   13  3.4290803E-02   14  3.5077335E-02
                                  15  3.4057919E-02

 110.438           .2563321E7 .1579511E8 .3105618E7 111.058973 .039072076 104.163676 761.037313  23.086665 116.963769 112886.244
                   -112772.81 -112862.82 -140074.33 112862.823 115125.494 -122791.74 2303.16768 118918.785 120755.384 -132448.24
                   32507.3714  -144817.6 55985.1586 126013.766 -203761.89  122806.52 118935.126 130232.362 206201.496 128243.461
                   206968.766 140475.652 136129.388 -113.21045 281.025868 124.611766 -38.956216 42.5119403 -23034.583 12.3456017
                   .001920248  12.474334 12.5959309 .019676044  12.629656 1849.31601 67987.1685 2386.43364 23031.6768
Times of maxima :      .02574     .03057     .02468     .02518     .04268     .02805     .02551     .02614     .02768     .00283
                       .01672     .00561     .02499     .00561     .02763     .02518     .04268     .02805     .02755     .02517
                         .026     .02551     .02614     .02768     .02633     .02518     .02805     .02802     .03487     .02601
                        .0348     .02612      .0279     .02574     .03057     .02468     .03951     .03788     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03431     .03407     .03509     .04268
             Random switching times for simulation number  155  :
                                   7  3.4583780E-02    8  3.5392141E-02    9  3.4144756E-02   13  4.5085202E-02   14  4.4535735E-02
                                  15  4.4803751E-02

 312.619           .3806528E7 .1579973E8 .3056053E7 91.0447824 .033363784 112.167738 134.865922 18.7624471 611.683377 112886.244
                   -112772.81 -112862.82 125839.211 112862.823 -129943.02 111178.253 -2128.2859 -123403.16 -131356.85 122107.808
                   -40572.867 135314.216 -50470.436 -142753.23 213718.451  -113213.5 -123418.06 -137053.37 207410.764 -116552.45
                   218376.221 -119738.27 -150782.89 137.958827 -281.06697 -123.61338 38.3503045 -39.481263 21270.4638 11.8543723
                   .001788085 12.0360952 12.0233353 .023313845  12.216894 2522.37931 68930.6674 2296.99493 -21282.859
Times of maxima :      .03512     .03894     .03468     .05003     .05102     .03633     .03495     .03567     .03567     .00283
                       .01672     .00561     .03473     .00561     .03517     .05003     .05102     .03633     .03584     .03477
                       .03572     .03495     .03567     .03567     .03527     .05003     .03633     .03617     .03531     .04964
                       .03501     .03462     .03629     .03512     .03894     .03468     .04866     .04481     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3      .0451     .04482     .04455     .05102
             Random switching times for simulation number  156  :
                                   7  2.1522193E-02    8  2.1326000E-02    9  2.0977661E-02   13  3.1247302E-02   14  3.0483909E-02
                                  15  3.1464619E-02

 38.2333           .1320129E7 .1587648E8 290096.487 95.1602238 .020619972 95.1192394 106.892378 7.33746718 104.738651 112886.244
                   -112772.81 -112862.82 113663.242 112862.823 -112886.24 113663.242 1673.15567 113638.763 -116578.54  118395.71
                   -17397.443 120466.331 -31562.064 -119246.54 199964.269 -114360.57 113653.135 -118133.58 203071.827 -118786.35
                   205639.521 -122974.94 -119330.89  81.244341  -281.7488 38.0851997 58.1447682 -48.642345 -16728.652 12.5059811
                   .001717408 12.5414127 12.6723993 .010563605 12.6977015 1429.80357 92055.2358 731.810421 16731.5567
Times of maxima :      .02166     .02232     .02224     .03333     .04273     .02784     .03299     .02248     .03646     .00283
                       .01672     .00561     .03333     .00561     .00283     .03333     .04273     .02784     .03659      .0328
                        .0223     .03299     .02248     .03646     .03464     .03333     .02784     .03634     .03456     .03347
                       .03472     .03357     .03647     .02166     .02232     .02224     .03181     .03073     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03126     .03148      .0305     .04273
             Random switching times for simulation number  157  :
                                   7  3.4544068E-02    8  3.5210170E-02    9  3.5078973E-02   13  4.4947412E-02   14  4.5286525E-02
                                  15  4.5128750E-02

 315.881           .2576021E7 .1578062E8 .2620431E7 91.9351126 .030729516 121.272037 97.7385854 25.2081763  504.04805 112886.244
                   -113373.56 -112862.82 -112874.09 112862.823 -126533.99 111720.538 -2042.5381 -128313.59 -126381.58 113561.065
                   32203.8749  -115192.8 58500.9645 -141229.99  202047.19 -113650.31 -128330.05  -140458.7 207279.405 -114353.94
                   221283.089 -122973.38 -155645.29  113.49055 -280.89692 -114.46464 47.8873087 -44.346891 20418.0123 11.7974476
                   .001755041 12.0355202  11.960713  .02154486  12.199733 2157.69981 71187.5064 2090.64826 -20425.381
Times of maxima :      .03502      .0389     .03537     .04994     .05101     .03622     .04193     .03606     .03541     .00283
                       .03464     .00561     .04159     .00561     .03621     .04994     .05101     .03622     .03526     .04985
                       .03621     .04193     .03606     .03541     .03568     .04994     .03622     .03613      .0358     .04988
                       .03594      .0355     .03602     .03502      .0389     .03537     .04825     .04583     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04496     .04514      .0453     .05101
             Random switching times for simulation number  158  :
                                   7  2.3302247E-02    8  2.4527933E-02    9  2.3781147E-02   13  3.3012819E-02   14  3.3861192E-02
                                  15  3.5190613E-02

 72.6759           411869.165 .1578806E8 .3049539E7 110.247692 .039893762 95.1384303 131.112558 10.6383896 102.525831 112886.244
                   -112772.81 -112862.82 -135203.16 112862.823 113154.683 -122342.42 2327.25948 113650.226 116501.673 -124721.77
                   -19897.462 -133418.01 -38004.083 117980.155 197455.847 122352.968 113668.298  118501.31 203054.007 123812.147
                   204049.283 131918.422 119215.238 -45.380016 280.963181 123.481547 43.4117533 44.9342772 -23269.848 12.3947055
                   .001931961 12.5036591 12.5666653 .008376506 12.6466134 948.181188 69995.5649 2275.40379 23272.5948
Times of maxima :      .02434     .03057     .02432     .02509     .04268     .02845     .02486     .02474     .02811     .00283
                       .01672     .00561     .02437     .00561      .0277     .02509     .04268     .02845     .02815     .02505
                       .02457     .02486     .02474     .02811     .03492     .02509     .02845     .02846     .03503     .02537
                       .03494     .02536      .0285     .02434     .03057     .02432     .03319      .0381     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03303     .03521     .03388     .04268
             Random switching times for simulation number  159  :
                                   7  2.7025448E-02    8  2.5977769E-02    9  2.7424312E-02   13  3.7481531E-02   14  3.7341205E-02
                                  15  3.5804995E-02

 132.915           .3622839E7 .1579079E8 .1623649E7 93.5463288 .037672475 117.301814 100.864419 19.0843586 377.588875 112886.244
                   -112772.81 -112862.82 113615.252 112862.823 138842.896  112695.27  2261.5406 126195.735 137563.362 -115192.41
                   33043.1734 -117020.33 50901.5605 139399.534 -198900.66 114247.064 126209.243 135121.619 -205523.86 -116697.93
                     -208278. 118741.212 141780.355 -134.58899 280.987435 90.1013111 -50.224698 53.4624346  -22607.42 12.1448712
                   .001899814 12.3521003 12.3087786 .016287093 12.5197834 2494.84488 66645.2602 1537.70581  22615.406
Times of maxima :      .02753     .03055     .02758     .03349     .04266     .02833     .04224     .02798     .02779     .00283
                       .01672     .00561     .03346     .00561     .02761     .03349     .04266     .02833     .02793     .04216
                       .02788     .04224     .02798     .02779     .04327     .04205     .02833     .02846     .04336     .03354
                       .04345     .04229     .02859     .02753     .03055     .02758     .03917     .03763     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3      .0375     .03582     .03736     .04266
             Random switching times for simulation number  160  :
                                   7  2.6435834E-02    8  2.7394432E-02    9  2.9150816E-02   13  3.6543327E-02   14  3.9050792E-02
                                  15  3.7707137E-02

 174.254           .2755916E7  .158113E8 310258.516 91.5016634 .022168545 123.680879 104.958964 18.0569478  165.13131 112886.244
                   -112772.81 -112862.82 113013.716 112862.823 131487.787 -111456.86 1734.84592 129581.676 128574.208 -117500.25
                   -23910.871 -119371.89 49512.4577 136215.661 -196997.56 112960.505  129590.57 126873.344  -201998.4 118368.544
                    -204512.6 120660.623 141556.743 -117.38645 281.169894 -39.386452 40.4701269 47.9901492 -17347.849 12.1287064
                   .001715544 12.4020475 12.2856315 .009440899 12.5578662 2141.22037 79759.9228 810.685448 17348.4592
Times of maxima :       .0269     .03057     .03002     .05839     .04274     .02774     .04117      .0274     .02746     .00283
                       .01672     .00561     .03325     .00561     .02702     .05839     .04274     .02774     .02721     .04113
                       .02695     .04117      .0274     .02746     .05973     .05839     .02774     .02814     .04363     .04112
                       .04252     .04215       .028      .0269     .03057     .03002     .04677     .03922     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03656     .03772     .03907     .04274
             Random switching times for simulation number  161  :
                                   7  2.6969869E-02    8  2.8339680E-02    9  2.7381523E-02   13  3.6761460E-02   14  3.7040950E-02
                                  15  3.7402097E-02

 161.376           .3602854E7 .1580634E8 .1679771E7 93.4125918 .025099717 119.531874 96.5438133 19.2560148 336.983632 112886.244
                   -112772.81 -112862.82 113673.419 112862.823 138776.799 112614.684 1845.97885  127389.66 136810.199 -113039.64
                   30103.8993 114486.568 51129.9676 138801.913 -199693.41 113145.407 127384.618 135008.128 -203971.41 -116627.91
                   -205062.64 -118958.85 143138.545 -134.21724 281.125811 91.6452753 -45.318909 52.7260219 -18450.326 12.1439042
                   .001744159 12.3583771 12.3080208 .017053625 12.5233963 2456.24819 71799.7409 1550.74545 18459.7885
Times of maxima :      .02749     .03069     .02753     .03344     .04274     .02808     .05043     .02793     .02775     .00283
                       .01672     .00561     .03341     .00561     .02755     .03344     .04274     .02808     .02787     .04187
                       .02783     .05043     .02793     .02775     .04298     .04202     .02808      .0284     .04293     .03349
                       .04302     .03348     .02853     .02749     .03069     .02753     .03991     .03734     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03678     .03742     .03706     .04274
             Random switching times for simulation number  162  :
                                   7  2.5997806E-02    8  2.6804916E-02    9  2.7079758E-02   13  3.5740381E-02   14  3.7698654E-02
                                  15  3.7207608E-02

 137.165           .2374478E7 .1578835E8 .2486515E7 92.2551705 .026953084 121.255542 98.5246575 14.4591943 365.828003 112886.244
                   116607.074 -112862.82 113031.748 112862.823 123047.073 -111914.84 1912.91885 128304.861 128794.664 -113906.15
                   26407.7684  -115655.1 44306.1852 139226.947  -196511.9 113757.001 128314.137 127021.807 -199537.55  118022.71
                   -206695.58 118432.431  144055.58  -108.9605 280.965743 111.501458 -42.690854 50.7675109  -19134.94 12.1575446
                   .001764585 12.4286198 12.3275923 .011331036 12.5857327 1984.55169 74848.2454 1968.20605 19129.1885
Times of maxima :      .02647     .03065     .02736     .04185     .04276     .02775     .04167     .02696     .02744     .00283
                       .02609     .00561     .03337     .00561     .02769     .04185     .04276     .02775     .02726     .04186
                       .02726     .04167     .02696     .02744     .04317     .04185     .02775     .02784     .04354     .04184
                       .02794     .04195     .02796     .02647     .03065     .02736     .04055     .03805     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03576     .03722     .03771     .04276
             Random switching times for simulation number  163  :
                                   7  2.8311299E-02    8  2.6912575E-02    9  2.8254426E-02   13  3.8308250E-02   14  3.9066669E-02
                                  15  3.6842759E-02

  171.38            .311497E7 .1580709E8 563378.964  92.706188 .030235023 94.7393319  104.26296 13.2421729 118.191869 -115039.85
                   -112772.81 -112862.82 113559.717 112862.823 132358.319 -112188.07 2026.03741  -113411.6 124387.259 -118250.61
                   -23664.852 -118975.44 -42400.594   126673.6 -197252.71  114082.55  -113428.2 122265.255 -198541.24 118111.168
                   198837.614  119884.39 130819.641 -124.79925 281.132424 53.0744272 -43.506974 45.2478113  -20262.42  12.123331
                   .001802624 12.2464724 12.2820876 .008949417  12.401101 2421.37439 71581.3132 1124.74693 20260.3741
Times of maxima :      .02846     .03058     .02842     .04152     .04271     .03653     .04127     .02868      .0294     .02832
                       .01672     .00561     .03328     .00561      .0289     .04152     .04271     .03653     .02908     .04139
                       .02885     .04127     .02868      .0294     .04277     .04152     .03653     .02902     .04285     .04185
                       .05117     .04176     .02915     .02846     .03058     .02842     .03885     .03925     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03832     .03686     .03908     .04271
             Random switching times for simulation number  164  :
                                   7  2.4810895E-02    8  2.4840363E-02    9  2.4869509E-02   13  3.4804547E-02   14  3.5103222E-02
                                  15  3.5009077E-02

 106.821           .1618794E7 .1579586E8 .3625298E7 111.183946 .040236196 97.9790184 236.859065 12.0909093 106.740035 112886.244
                   116938.269 -112862.82 -143632.15 112862.823 115208.512  -122860.8 2337.22632 115334.398 118085.323 -124792.46
                   -19107.546 -137306.65 40515.5551 120380.455 -214652.81 122866.954 115350.752 120635.432 -205703.28 129779.014
                   -221916.05 139233.765 122648.116 -89.966499 281.032564  134.63466 -37.338193  40.304709 -23363.865 12.3055107
                   .001936653 12.4777221 12.4770281 .005835276  12.620195 1519.00615 68197.7039 2621.11536 23372.2632
Times of maxima :      .02536     .03057     .02514     .02598     .04268      .0283     .02572     .02523     .02815     .00283
                       .02487     .00561     .02545     .00561      .0276     .02598     .04268      .0283       .028     .02562
                       .02572     .02572     .02523     .02815       .026     .02598      .0283     .02829     .02587     .02557
                       .02573     .02571     .02816     .02536     .03057     .02514     .03956     .03827     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03482     .03502     .03512     .04268
             Random switching times for simulation number  165  :
                                   7  2.7377849E-02    8  2.7786904E-02    9  2.6997134E-02   13  3.7538393E-02   14  3.7357574E-02
                                  15  3.7718657E-02

 183.005           .3940039E7 .1579514E8 .1664363E7 92.0010839 .022089969 122.990906   105.4123 17.9250908 1036.00363 -120780.01
                   -112772.81 -112862.82 112880.482 112862.823 141116.719 -111760.62 1731.76862 129219.725 133235.106 -117257.73
                   -41347.629 -119629.41 49331.3494 148481.827 -198500.28 113450.197 129239.411 138227.823 -205782.96 118180.155
                   -208370.41 120893.401 147081.629 -140.35737 281.026183 91.2239795 -48.475287  51.825858 -17311.097 12.1583988
                   .001714657 12.3307097 12.3269114 .019069442 12.5749589 2741.90991 78652.7977 1659.79227 17317.6862
Times of maxima :      .02784     .03057     .02749      .0421     .04273     .02814     .04227     .02833      .0284     .02709
                       .01672     .00561     .03349     .00561     .02796      .0421     .04273     .02814     .02864     .04218
                       .02786     .04227     .02833      .0284     .04327      .0421     .02814     .02808     .04339     .04222
                       .04348     .04227     .02798     .02784     .03057     .02749     .03919     .03772     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03755     .03773     .03737     .04273
             Random switching times for simulation number  166  :
                                   7  2.1474918E-02    8  2.1918340E-02    9  1.9962655E-02   13  3.1624610E-02   14  3.0247717E-02
                                  15  3.2065656E-02

 17.3398            .142819E7 .1581101E8 349571.887 97.0330638 .025711551 95.3319017  110.19835 7.23229953 109.333734 114676.103
                   -112772.81 -112862.82 114776.291 112862.823 -113765.73 114776.291 1868.34232 -113765.73 -119592.44 120915.171
                    21888.564 122315.039 -31335.059 -121834.25 203295.322 -115260.06 113700.846 -120839.57 212552.686 -117554.55
                   214519.933 -122057.57 -124462.01 84.5041501 -281.16731 41.8074088 59.5914167 51.1759702 -18685.974 12.5128767
                   .001756706 12.5453595 12.6777099 .007338542 12.6984265 1511.51049 90935.4993 882.983904 18683.4232
Times of maxima :      .02159     .02229     .02268     .03351     .04273      .0361     .03377     .02243     .03623     .02004
                       .01672     .00561     .03351     .00561      .0361     .03351     .04273      .0361     .03622      .0336
                       .02199     .03377     .02243     .03623     .03487     .03351      .0278     .03608     .03492     .03356
                       .03505     .03339     .03621     .02159     .02229     .02268     .03211     .03673     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03164     .03208     .03026     .04273
             Random switching times for simulation number  167  :
                                   7  3.1886328E-02    8  3.0884032E-02    9  3.2165331E-02   13  4.2104724E-02   14  4.0723201E-02
                                  15  4.1060213E-02

  263.79           406424.235 .1578652E8 .3105195E7 110.564397 .031249548 95.2017562 133.481798 11.3821013 107.657046 112886.244
                   -112772.81 -112862.82 135928.867 112862.823 -113136.64 122518.018 -2059.7484 -113688.04 116738.789 125241.256
                   20051.8691 134618.063 39310.0445 120896.448 -201539.65 -122527.92 -113699.44 119343.919 -207201.46 -124204.47
                   -207644.22 -133081.41 125546.681 45.0790548 -280.94948 -124.60326 41.8471936 -42.288813 20590.1008 12.0212911
                   .001762517 12.1225764  12.188503 .008249276 12.2606024 1019.25663 87292.2676 2281.07219 -20597.484
Times of maxima :      .03272      .0389      .0327     .03347     .05105     .03582     .03323     .03312     .04404     .00283
                       .01672     .00561     .03275     .00561     .03608     .03347     .05105     .03582     .04415     .03307
                       .03302     .03323     .03312     .04404     .04275     .03347     .03582     .04414     .04282     .03375
                       .04296     .03374     .04403     .03272      .0389      .0327     .04851     .04717     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04212     .04108     .04074     .05105
             Random switching times for simulation number  168  :
                                   7  2.6861342E-02    8  2.6311465E-02    9  2.5268146E-02   13  3.7762970E-02   14  3.5781482E-02
                                  15  3.6785879E-02

 109.054           .4035083E7 .1579008E8  .307828E7 103.074535 .030797857 120.567696 203.074314 23.1170238 598.521634 -134317.43
                   -112772.81 -112862.82 -135384.44 112862.823 142298.823 -118295.44 2044.80811 127940.427 136962.857 -128668.07
                   -43233.961  -136794.9 -56021.957 142568.612 -195973.81 118297.396 127953.283 140161.866 -199837.46 123976.939
                    -215014.3 127939.583 151151.212 -142.04018 280.981106 124.062081 35.3210534 44.7112097 -20437.041 12.2727046
                   .001808956 12.3795717  12.451327 .022822282 12.5805363 2826.94279 71262.5987 2412.33136 20448.0811
Times of maxima :       .0273     .03059     .02546     .02604      .0427     .02817     .02622     .02622     .02793     .02663
                       .01672     .00561     .02585     .00561     .02745     .02604      .0427     .02817     .02762     .02602
                       .02738     .02622     .02622     .02793     .05971     .02604     .02817     .02757      .0276     .02597
                       .02773     .02683      .0275      .0273     .03059     .02546     .04675     .03759     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03778      .0368      .0358      .0427
             Random switching times for simulation number  169  :
                                   7  3.5570699E-02    8  3.4939578E-02    9  3.4760907E-02   13  4.5730116E-02   14  4.5058965E-02
                                  15  4.4715831E-02

 326.234            .435386E7 .1577819E8 .2156665E7 93.0608552  .03398229 128.315224 100.633503 31.9016773 1617.44658 128424.471
                   -112772.81 -112862.82 -113500.28 112862.823 -144113.57 -112402.46 -2147.9226 -131987.08 -144224.08 116487.245
                   -39975.897 116886.299 -65811.088 -155734.31 196136.071 -113838.12 -132000.72 -133175.18 197528.361 -118196.27
                   198364.201 -120168.91 -144548.06 147.544227 -280.87531  -103.8428 36.8246627 -45.271459 21486.6126 11.8130664
                   .001796957 11.9596166 11.9808216 .023726734 12.3383398 2874.06968 68697.8224 1857.85932 -21479.226
Times of maxima :      .03612     .03896     .03493     .04205     .05106     .03688     .05049     .03652     .03653     .03558
                       .01672     .00561     .04178     .00561     .03616     .04205     .05106     .03688     .03633     .05036
                       .03636     .05049     .03652     .03653     .05144     .05027     .03688     .03701     .05136     .05032
                        .0515     .05027     .03714     .03612     .03896     .03493     .04942      .0456     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04575     .04473     .04507     .05106
             Random switching times for simulation number  170  :
                                   7  2.0097921E-02    8  2.0679620E-02    9  1.9354493E-02   13  2.9454432E-02   14  2.9390172E-02
                                  15  2.9729346E-02

 6.00659           .3318616E7 .1579873E8 745369.346 94.1992999 .018764765 94.2809404 109.117719 25.1395691 131.654729 121019.916
                   -112772.81 -112862.82 -113985.66 112862.823 -123356.62  -113087.9 -1596.1139 113136.898 -131395.29 116375.957
                   -29909.403 121713.836 -58421.301 -133693.58 -197807.34 -113591.71  113153.92 -120694.74 203489.849 118322.109
                   210149.597 121095.384 -124303.33 128.814136 -281.05807 -61.047905 55.2277726 -54.196828 15958.0913 12.5110094
                   .001739493 12.6158996 12.6813669 .017910291 12.7826493 2412.88614  73866.137 1100.98635 -15961.139
Times of maxima :      .02024     .02236     .01948      .0254     .03449     .02831     .03288     .02105     .02116     .01944
                       .01672     .00561     .02505     .00561     .02068      .0254     .03449     .02831     .02087     .03273
                       .02092     .03288     .02105     .02116      .0429     .03315     .02831     .02061     .03404     .02547
                       .03417     .02536     .02075     .02024     .02236     .01948     .03125     .02962     .03445        0.3
                          0.3        0.3        0.3        0.3        0.3     .02947     .02974     .02941     .03449
             Random switching times for simulation number  171  :
                                   7  3.3462555E-02    8  3.4057741E-02    9  3.3660446E-02   13  4.4545630E-02   14  4.3591787E-02
                                  15  4.4006139E-02

 285.297           .1990783E7 .1577995E8  .362818E7 94.7117162 .038283882 103.633559 126.808567   14.51595 114.581252 112886.244
                   -121656.83 -112862.82 132661.267 112862.823 -116565.35 113395.068 -2279.8186 -118615.79 -119072.73 124801.682
                   -28287.993 131209.901 -44393.056 -124723.73 218620.404 -113400.73 -118633.61  -126748.2 209910.611 -123769.78
                   226675.464 -130383.87 -129352.13 99.7692969 -280.89097 -134.68816 38.4374674 -37.051942 22799.2358 11.8899642
                    .00185558 12.0877986  12.055278 .009355909 12.2283254 1731.06034 66522.4415 2571.26831 -22798.186
Times of maxima :        .034      .0389     .03385     .03443     .05103      .0364     .03469     .03403     .03543     .00283
                       .03356     .00561     .03425     .00561     .03571     .03443     .05103      .0364     .03679     .03446
                       .03421     .03469     .03403     .03543      .0348     .03443      .0364     .03596     .03467     .03428
                       .03453     .03442     .03612       .034      .0389     .03385     .04775     .04516     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04456     .04402     .04361     .05103
             Random switching times for simulation number  172  :
                                   7  3.6030847E-02    8  3.4654289E-02    9  3.5464443E-02   13  4.5764478E-02   14  4.5468226E-02
                                  15  4.4758997E-02

  313.45           .3933106E7 .1583328E8 .1353855E7 93.9434858 .033734716 114.810315 100.716462 44.4858532 728.985114 121694.809
                   -112772.81 -112862.82 -113106.32 112862.823 -145433.34 112934.244 -2140.0841 -124848.34 -139499.41 116447.189
                   38519.2644 116934.467 77714.7179 -144379.21 198471.788 -115037.87 -124863.41 -135754.69 203932.592 -119415.56
                   207844.403  -122007.7 -145784.15 140.233835 -281.36522 -82.275609 48.3202195 -48.810773 21392.0608 11.7790325
                   .001793026 11.9156562  11.941667 .025088289 12.1425719 2736.05066 68921.0937 1427.53288 -21400.841
Times of maxima :      .03639      .0389     .03561     .05042     .05099     .03734     .05048      .0364      .0371     .03601
                       .01672     .00561      .0416     .00561     .03662     .05042     .05099     .03734     .03681     .05032
                       .03658     .05048      .0364      .0371     .05168     .05042     .03734     .03655     .05158     .05054
                       .05154     .05046      .0376     .03639      .0389     .03561     .04732     .04588     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04578     .04477     .04548     .05099
             Random switching times for simulation number  173  :
                                   7  2.9649224E-02    8  3.0178911E-02    9  3.0097751E-02   13  3.9165435E-02   14  4.0541584E-02
                                  15  4.0248761E-02

 215.901           .1614086E7 .1579178E8 716943.652  93.144756 .024400296 94.6856738 103.181338 9.54139482 101.273831 112886.244
                   -112772.81 -112862.82 114149.708 112862.823 -112895.77 112453.122 -1820.0774 -113379.48  115119.37 -115064.43
                   -19650.103 -118356.71 -35991.359 -117257.58 -197615.67 -113308.05 -113395.23 115228.844 -205925.24  117465.39
                   -207888.64 122730.286 116964.818 -89.835585 280.996258 -59.872517 -55.413675   -44.8717 18202.4969 12.1136094
                   .001691825 12.1699627 12.2709542 .006064286 12.3192443 1587.86169 90258.0107 1050.46151 -18200.774
Times of maxima :      .02976      .0307     .03037     .03371     .05106     .03638     .04245     .03001     .05256     .00283
                       .01672     .00561     .03334     .00561     .03615     .03371     .05106     .03638       .044     .04122
                       .03016     .04245     .03001     .05256     .04255     .05006     .03638     .04396     .04254     .04126
                       .04266     .04133     .04411     .02976      .0307     .03037      .0408     .04536     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .03918     .04026     .04056     .05106
             Random switching times for simulation number  174  :
                                   7  3.2285658E-02    8  3.1054728E-02    9  3.3107753E-02   13  4.3314685E-02   14  4.3102178E-02
                                  15  4.0934240E-02

 255.348           348778.195 .1579507E8 .3762992E7  105.78864 .030219391 101.188456  417.99882 18.3619766 109.852901 112886.244
                   -118859.64 -112862.82 141974.726 112862.823 -114842.07 119842.767 -2025.5136 -117208.15 -120031.36 131069.698
                   26042.5806 139989.434 49928.9034 -122123.17 209502.942 -119841.99 -117227.43 -125805.17 201300.999 -126041.83
                   212458.857 -130201.32 -129143.24 41.7599207 -281.02553 -137.16763   31.81222 -35.340294 20247.2229 11.9339127
                   .001750419 12.1106124 12.1272478 .012640553 12.2477199 1121.96479 83645.3805 2665.59085 -20255.136
Times of maxima :      .03322      .0389     .03337     .03441     .05104     .03666     .03406     .03406     .03638     .00283
                       .03311     .00561     .03369     .00561     .03613     .03441     .05104     .03666     .03623     .03386
                       .03396     .03406     .03406     .03638     .03424     .03441     .03666     .03652     .03464     .03381
                       .03397     .03468     .03525     .03322      .0389     .03337     .04853     .04677     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04333     .04095     .04312     .05104
             Random switching times for simulation number  175  :
                                   7  2.7316071E-02    8  2.7089926E-02    9  2.8144457E-02   13  3.8167137E-02   14  3.7880474E-02
                                  15  3.7289194E-02

 150.427           .3132378E7 .1579132E8 922004.034 94.2930588 .026190977 117.126965 109.026442 22.8501796 583.884758 112886.244
                   -112772.81 -112862.82 -113144.17 112862.823 139045.099 -113144.17 1885.68073 126101.647 136949.699  -117556.2
                   -32017.555 -121662.92  55697.682 142362.771 -200588.31 114904.579  126118.16 128868.077 -206466.62 117879.042
                   -209073.02 120971.645 137731.003 -125.14747 280.992197 67.8971293 -54.609429 53.0321228  -18865.11 12.1313438
                   .001756305 12.3388273 12.2957267 .018149935 12.5361167  2478.6364 75448.6027 1144.28105 18856.8073
Times of maxima :      .02768     .03057     .02839     .04157     .04275     .02862     .04141     .02828     .02827     .00283
                       .01672     .00561     .04157     .00561      .0279     .04157     .04275     .02862     .02809     .04155
                       .02901     .04141     .02828     .02827     .04285     .04157     .02862     .02892     .04273     .04159
                       .04263     .04178     .02888     .02768     .03057     .02839     .03974     .03831     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03818      .0373      .0379     .04275
             Random switching times for simulation number  176  :
                                   7  3.6484127E-02    8  3.5689693E-02    9  3.6541723E-02   13  4.5978444E-02   14  4.7175057E-02
                                  15  4.6301852E-02

 351.877           .3288534E7 .1581169E8 594792.982 92.2651789 .019580796 102.297679  110.69476 14.4249374 147.614447 112886.244
                   -112772.81 -112862.82 -113408.06 112862.823 -132173.74 -111920.91   -1630.45 -117848.81 -130217.98 117343.421
                   21422.9058 122590.225 44253.6687 -135946.61 197820.218 -113395.83 -117869.46  -119539.9 203241.511 114969.044
                   206684.001 -118401.57 -123068.26 128.228971 -281.17336 -54.534071 -44.090702 -51.476197  16307.058 11.7528808
                   .001640125 11.8813523 11.9064564 .006575552 12.0338373 2444.52598 83390.2864 1117.02974   -16304.5
Times of maxima :      .03666     .03896     .03664     .04204     .05111     .03725     .05069     .03682     .03744     .00283
                       .01672     .00561     .04168     .00561     .03707     .04204     .05111     .03725     .03727     .04945
                       .03696     .05069     .03682     .03744     .05182     .05053     .03725     .03739     .05178     .04186
                       .05192      .0507     .03753     .03666     .03896     .03664     .05496     .04741     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04599     .04632     .04719     .05111
             Random switching times for simulation number  177  :
                                   7  3.1156696E-02    8  3.0430240E-02    9  3.0062595E-02   13  4.1936442E-02   14  4.0664675E-02
                                  15  4.0087472E-02

 236.219           248424.381 .1578545E8 771421.752  92.812888 .023064798 95.6198535 105.664852 2.47461849 111.844632 112886.244
                   -112772.81 -112862.82  113477.79 112862.823 113233.098 112252.612 -1769.5675 -113937.41  119584.21 -116553.51
                   9360.89404 119772.631 18329.3236   123225.3 -199552.95 -113880.85 -113952.05 120643.939 -207159.38 -117617.79
                    -209634.8 -119664.16 122901.321 35.2437499 -280.93993 -62.105626 -40.512366 -43.227423 17684.7812 12.1137065
                   .001680745 12.1283349 12.2709237 .003749864 12.2681543 995.401389 84155.8486 1072.31991 -17695.675
Times of maxima :      .03193      .0389     .03061     .04984     .05109     .03623     .05001     .03103     .04404     .00283
                       .01672     .00561     .03342     .00561     .04409     .04984     .05109     .03623     .04401     .04142
                       .03119     .05001     .03103     .04404     .04259     .04984     .03623     .04401     .04266     .04983
                       .04279     .04995     .04391     .03193      .0389     .03061     .04215     .04704     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04195      .0401     .04068     .05109
             Random switching times for simulation number  178  :
                                   7  2.1598962E-02    8  2.2673740E-02    9  2.2772889E-02   13  3.2125414E-02   14  3.2715469E-02
                                  15  3.3202801E-02

 56.9228           .1299473E7 .1578434E8 .2046939E7 96.9179277 .034671224 96.3087006 110.238433 22.5449553 107.379697 112886.244
                   -112772.81 -113336.64 -115032.28 113339.663 113072.456 -114708.18 2169.58616 114347.079 -117399.74 -116763.83
                   28840.7005 -122337.28 55324.4369 -120740.62  197418.83 114715.954 114362.806 118647.744 199519.177 124160.444
                    202952.84 131591.812  121338.71   80.60624 280.930084 101.166658 50.5851065 43.8210786 -21697.009 12.4597818
                    .00185921 12.5376071 12.6251918 .016142854 12.6899016 1658.62538 88341.1731 1571.53923 21695.8616
Times of maxima :      .02171     .03057     .02332     .02571     .04271     .02787     .02534     .02314     .03566     .00283
                       .01672     .02218     .02497     .02218     .02756     .02571     .04271     .02787     .03589     .02515
                        .0233     .02534     .02314     .03566     .03456     .02571     .02787     .02761      .0342     .02561
                       .03433     .02434     .02759     .02171     .03057     .02332     .03254     .03717     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03214     .03322     .03273     .04271
             Random switching times for simulation number  179  :
                                   7  2.6793858E-02    8  2.8600579E-02    9  2.5808240E-02   13  3.7622936E-02   14  3.6152884E-02
                                  15  3.8195560E-02

 173.081           .4811963E7 .1580508E8 .2756464E7 91.9432557 .017484273 132.942504 115.612765 21.2942571 1001.84263 -125790.85
                   -112772.81 -112862.82 -124976.02 112862.823  141761.59 111725.486 1540.69298 134345.845 141762.821 -119376.44
                   36263.3675 -125283.88  -53767.96 148035.588 -196925.91 112318.149 134342.641 135048.271 -200990.88 115022.346
                   -207939.18 119855.033 141278.675 -155.11227 281.114577 117.398122 -42.920749 41.3811063 -15397.008  12.228601
                   .001677317 12.3885327 12.4039214 .016757107 12.6642286 2866.66009 79878.4685 2173.11323 15406.9298
Times of maxima :      .02719     .03057     .02599     .03341     .04279      .0281     .02676     .02676     .02785      .0268
                       .01672     .00561     .02639     .00561     .02738     .03341     .04279      .0281     .02757     .02656
                       .02756     .02676     .02676     .02785     .02746      .0583      .0281      .0281     .04348     .04133
                       .02766     .02628     .02794     .02719     .03057     .02599     .04041      .0367      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03764     .03821     .03617     .04279
             Random switching times for simulation number  180  :
                                   7  2.1000158E-02    8  2.4222497E-02    9  2.5244040E-02   13  3.1079873E-02   14  3.6085920E-02
                                  15  3.4193064E-02

 75.5818           .1949412E7 .1578026E8 .3915566E7 99.2399855 .039572088 100.242651 215.373925  16.438188 113.226439 112886.244
                   124292.899 -113054.94 -138218.01 113051.333 115400.607 -116074.19 2317.85783  116659.09 118221.646 -129531.29
                   -26898.066 -136981.64 -47241.022  123984.17 -218183.83 116073.704 116667.457 125292.318 -209884.67 120098.281
                   -225593.88 124091.927 132704.184 98.7272073 280.893747 139.920803 54.6961145 42.2299165  -23165.14 12.2810178
                   .001926683 12.5568395 12.4602152 .018539764 12.7144337 1921.75176 71964.4323 2784.11797 23178.5783
Times of maxima :      .02113     .03057     .02573     .02637     .04269     .02743      .0261     .02196     .02704     .00283
                       .02461     .02231     .02583     .02231     .02729     .02637     .04269     .02743     .02837       .026
                       .02603      .0261     .02196     .02704     .02638     .02637     .02743     .02753     .02625     .02595
                       .02611     .02609     .02739     .02113     .03057     .02573     .03142     .03765     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03109     .03421      .0361     .04269
             Random switching times for simulation number  181  :
                                   7  2.4337692E-02    8  2.4264494E-02    9  2.5343333E-02   13  3.4333503E-02   14  3.6301973E-02
                                  15  3.4599717E-02

 90.7783              609940. .1577802E8 .3669898E7 95.3211124 .040280548 102.482797 131.521614 18.9499805 117.867412 112886.244
                   122717.068 -112862.82 -137299.49 112862.823 116255.534 -113759.29 2338.51411 117955.392 118430.159 -128141.48
                   -27926.807 -133625.97 -50722.038  126499.61 -218696.13 113764.785 117964.215 129086.789 -210271.35  116943.69
                   -226168.67 122728.562  137329.89 -55.224089 280.873843 135.460293 -44.298764  51.889882 -23382.403 12.2709911
                   .001937618 12.4867711 12.4487688  .01289964  12.631189 1172.33384 71784.5565 2755.97534 23385.1411
Times of maxima :      .02488     .03057     .02572     .02611     .04269     .02753      .0263      .0263     .02715     .00283
                       .02535     .00561     .02593     .00561     .02739     .02611     .04269     .02753     .02847      .0261
                       .02613      .0263      .0263     .02715     .02648     .02611     .02753     .02763     .02635     .02605
                       .02621     .02576     .02749     .02488     .03057     .02572     .04071     .03793     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03435     .03461     .03632     .04269
             Random switching times for simulation number  182  :
                                   7  2.1427272E-02    8  2.0833153E-02    9  2.0797030E-02   13  3.1649728E-02   14  3.1478765E-02
                                  15  3.0456218E-02

 1.66241           .1427498E7 .1588086E8 306573.397 96.7479434 .012857597 96.5733446 117.260866 8.39947745 108.977247 112886.244
                   -112772.81 -112862.82 114607.538 112862.823 -114504.08 114607.538 1321.21113 -114504.08 -118804.94 122819.235
                   -18361.591 126173.706 -33769.019 -121635.47 203218.803 -115804.18 -113451.08 -119175.92 211255.064 -120970.68
                   213773.972 -122372.34 -122156.64   84.48366 -281.78766 39.1518452 54.3580353 47.2693506 -13208.643 12.4927942
                   .001703629 12.5455675  12.656533 .006254116 12.6998182 1594.03941 83022.3254 831.071589 13212.1113
Times of maxima :      .02155     .02222     .02215     .03352     .04283     .03611     .03342     .02238     .03622     .00283
                       .01672     .00561     .03352     .00561     .03611     .03352     .04283     .03611     .03611     .03357
                        .0222     .03342     .02238     .03622     .03487     .03352     .03611     .03606     .03493     .03357
                       .03485     .03342     .03621     .02155     .02222     .02215     .03204     .03794     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03166     .03047     .03149     .04283
             Random switching times for simulation number  183  :
                                   7  3.6938904E-02    8  3.6026510E-02    9  3.5111830E-02   13  4.6520614E-02   14  4.4651012E-02
                                  15  4.5816477E-02

 346.536           .3049372E7 .1576881E8 .1759337E7 93.4147064 .024337457 96.8570599  105.91596 28.2397364 117.675408  133316.39
                   -112772.81 -112862.82  -113253.5 112862.823  -126448.5 112615.959 -1817.7323  114672.15   -123941. 118224.444
                   33810.5392 119914.863 61918.8144 -126396.54 197807.127 -114311.11 114688.273 -126846.02 202718.848 -120343.77
                   203569.951 -122317.41 -132041.34 123.478169 -280.79186 -93.790638 42.4363911 -46.924782 18174.4236 11.7931082
                   .001683404 11.8490829 11.9571697 .023133212 11.9995244 2313.15704 76190.9213 1578.98394 -18177.323
Times of maxima :      .03706     .03894     .03527     .04993     .05116     .04473      .0499      .0373     .03789     .03647
                       .01672     .00561     .04179     .00561     .03752     .04993     .05116     .04473     .03771     .04989
                       .03744      .0499      .0373     .03789     .05117     .04993     .04473     .03746      .0511     .04991
                       .05124     .05001     .03732     .03706     .03894     .03527     .04701     .04509     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .04654     .04583     .04467     .05116
             Random switching times for simulation number  184  :
                                   7  3.2170180E-02    8  3.1840273E-02    9  3.3823162E-02   13  4.2814867E-02   14  4.3513397E-02
                                  15  4.2272896E-02

 275.183           264434.449 .1578669E8 .3692457E7 95.4883688 .038659537 103.915778 123.056501 16.0587551 121.475136 112886.244
                    -122082.5 -112862.82 134866.874 112862.823 -117416.27 113859.048 -2290.9765 -118777.19 -119733.23  124465.15
                   -22956.831 129254.179 46692.6207 -128420.99 218570.178 -113863.93 -118786.62 -130199.19 211463.368 -121721.32
                   227536.226 -125016.05 -135949.31 36.3616865 -280.95099 -135.87599 39.4123811 -40.262548 22910.3476 11.8760506
                   .001860889 12.1097622 12.0458802 .010764227 12.2474326 1065.87622 78970.5714 2660.40182 -22909.765
Times of maxima :      .03393      .0389     .03403     .03459     .05104     .03601     .03478     .03478     .03563     .00283
                       .03363     .00561     .03441     .00561     .03587     .03459     .05104     .03601     .03582     .03458
                       .03433     .03478     .03478     .03563     .03496     .03459     .03601     .03611     .03483     .03453
                       .03469     .03432     .03597     .03393      .0389     .03403     .04788     .04632     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04283     .04229     .04353     .05104
             Random switching times for simulation number  185  :
                                   7  3.1651796E-02    8  3.2296531E-02    9  3.2443211E-02   13  4.1305272E-02   14  4.2141827E-02
                                  15  4.2484565E-02

 242.542           420812.869 .1577958E8 .3330356E7 110.428541 .039403102 99.3707011  236.78388 12.8548711  102.89455 112886.244
                   -112772.81 -112862.82 138958.829 112862.823 -114094.58 122442.723 -2312.9035 -116150.61 -115393.31 127305.315
                   -22071.381 137305.515 41775.9346 -118192.11 -197819.59 -122449.52 -116163.61 -122552.31 -203414.42 -124558.87
                   -204632.32  -133834.6 -123703.71 45.8700812 -280.88772 -129.04178 -44.912497 -43.718793 23126.7319 11.9949089
                   .001871474 12.1251971 12.1673284 .010965514 12.2631959 956.014107 74280.9576 2445.30795 -23129.035
Times of maxima :      .03256      .0389     .03293     .03375     .05103     .03601     .03352      .0334     .03573     .00283
                       .01672     .00561     .03303     .00561     .03599     .03375     .05103     .03601     .03681     .03335
                       .03299     .03352      .0334     .03573     .04322     .03375     .03601     .03599     .04332     .03403
                       .04323     .03402     .03597     .03256      .0389     .03293     .04148     .04629     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04132      .0425     .04216     .05103
             Random switching times for simulation number  186  :
                                   7  2.8332506E-02    8  2.7548688E-02    9  2.7762882E-02   13  3.8663432E-02   14  3.6962787E-02
                                  15  3.6895576E-02

 179.875           .3305781E7 .1579753E8 673532.593 94.2564923  .02982775  94.365782 107.894565  32.855483 129.270795 -120526.52
                   -112772.81 -112862.82 113579.768 112862.823  134507.19 -113122.23 2012.34555 -113187.79 131033.574 -117568.48
                   -32849.559 -121029.74 -66787.662 132477.622 -199234.55 115077.269   -113204. 127398.672 -207483.94  119685.74
                   -208013.31 121213.057 131538.625  -128.5648 281.047395 58.0315687 -47.130049 46.6997323 -20116.032 12.1338532
                   .001797328 12.2496599 12.2967996 .018208532 12.4074598 2542.01253 70891.4438 969.132876 20123.4555
Times of maxima :      .02868     .03057     .02789     .04194     .04269     .03655     .04194      .0287     .02929     .02785
                       .01672     .00561     .03346     .00561     .02892     .04194     .04269     .03655     .02911     .04204
                       .02888     .04194      .0287     .02929      .0433     .04194     .03655     .02885     .04324     .04206
                       .04312     .04196     .02872     .02868     .03057     .02789     .03883     .03752     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03868     .03691     .03698     .04269
             Random switching times for simulation number  187  :
                                   7  3.5821073E-02    8  3.5433667E-02    9  3.6542348E-02   13  4.6232019E-02   14  4.5917720E-02
                                  15  4.5421864E-02

 343.443           .3138278E7 .1576575E8 856912.901 91.9751581 .028026559  119.56938 103.386064 23.2937698 1024.16076 112886.244
                   -112772.81 -112862.82 112772.805 112862.823 -138760.59 111744.867 -1950.6404 -127409.64 -136847.54 115933.442
                   -28583.991 118474.071 -56235.712  -148327.4 197428.398 -113514.29 -127424.39 -125477.37 201296.134 116434.328
                    203640.24 118256.497 -143440.35 125.265282 -280.76459 -65.456585 45.9185074 -55.140458 19505.9733 11.7568842
                    .00172329 11.9409621 11.9156583 .018925195 12.1837816 2485.25741 73520.1524 1042.23992 -19506.404
Times of maxima :      .03618     .03894     .03667     .04965      .0511     .03714     .04944     .03679      .0369     .00283
                       .01672     .00561     .01672     .00561     .03641     .04965      .0511     .03714      .0366     .04959
                       .03812     .04944     .03679      .0369      .0509     .04965     .03714     .03653     .05081     .04122
                       .05198     .04131      .0374     .03618     .03894     .03667     .04779     .04646     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04625     .04544     .04593      .0511
             Random switching times for simulation number  188  :
                                   7  2.7034284E-02    8  2.6226571E-02    9  2.6457239E-02   13  3.7706661E-02   14  3.5832476E-02
                                  15  3.5513872E-02

 160.677           .4286712E7 .1577766E8 .2134798E7 93.5939634 .038970725 128.326747 124.166128 56.3147042 1031.47309 -120072.31
                   -112772.81 -112862.82 113730.823 112862.823 145953.885 112723.959 2300.17858 131993.002  140590.85 -114400.78
                   -43436.826 -129835.63 -87438.604 148422.785 -196273.54 112930.178 132002.744 136661.146 -198157.41 118003.407
                   -203877.61 -119375.88 158848.464 -146.40205  280.87064 103.315005  -35.94209 42.2849311 -22991.166 12.1794728
                   .001918147 12.3555516 12.3516194 .028704824 12.6437855 2823.96486 66106.8062  1805.4415 23001.7858
Times of maxima :      .02752     .03068     .02662     .03365     .04269     .02834      .0274      .0274     .02812     .02701
                       .01672     .00561     .03341     .00561     .02762     .03365     .04269     .02834     .02781     .04229
                       .02758      .0274      .0274     .02812     .04318     .05838     .02834     .02874     .04352     .04227
                       .02789     .03373      .0286     .02752     .03068     .02662     .03819     .03758     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772     .03553     .03585     .04269
             Random switching times for simulation number  189  :
                                   7  2.6301390E-02    8  2.5073328E-02    9  2.5395514E-02   13  3.6240163E-02   14  3.4899692E-02
                                  15  3.5423791E-02

 113.849           .4532419E7 .1577637E8 .3025529E7 100.158389 .039271745 127.129298 133.524818 22.8758414 585.247417 -117326.95
                   -112772.81 -112862.82 -133473.63 112862.823 138150.541 -116610.05 2309.04509 131375.728 134257.478 -126997.43
                   43558.2639 -134639.75 -55728.949 142381.958 -205063.47 116615.005 131381.927 135702.871 -210053.84 122369.644
                   -220104.51 125668.899  147399.18 -150.53934 280.859113 122.994487 -37.309329  36.690462 -23085.096 12.2548276
                   .001922775 12.4071971 12.4303963 .018740723 12.6271434 2650.21003  67487.627 2281.26933 23090.4509
Times of maxima :      .02678     .03066     .02559     .02617     .04269     .02761     .02635     .02635     .02725     .02631
                       .01672     .00561     .02598     .00561     .02689     .02617     .04269     .02761     .02707     .02615
                       .02709     .02635     .02635     .02725     .02744     .02617     .02761     .02766     .02704      .0261
                       .02717     .02587     .02787     .02678     .03066     .02559     .03933     .03677     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03626     .03544     .03491     .04269
             Random switching times for simulation number  190  :
                                   7  2.9872678E-02    8  2.8758964E-02    9  2.7901379E-02   13  4.0204887E-02   14  3.8208740E-02
                                  15  3.9145735E-02

 181.243           .1274067E7  .158762E8 543886.948 94.3939439 .015413513 95.3689198 118.319819 11.5564665 105.810231 -119524.68
                   -112772.81 -112862.82  113811.25 112862.823 -112886.24 -113204.68 -1446.5822 -113787.81 117139.586  -119721.5
                   -20114.421 -126742.15    -39610. 119854.997   -197760. 114276.597 -113802.66 -116005.42 -202902.12 118924.518
                   -205622.33  121749.24 -117393.87 -79.814382 281.746348 52.1481998  45.972273 48.2328679 14459.5904 12.1393329
                    .00164701  12.163957 12.3038791 .013414217  12.312373 1519.00008 93175.2167 1036.37908 -14465.822
Times of maxima :      .02998     .03067     .02802     .04209     .05117     .03619     .04202     .03021      .0442       .028
                       .01672     .00561     .03358     .00561     .00283     .04209     .05117     .03619     .04438     .04219
                       .03006     .04202     .03021      .0442     .04343     .04209     .03619       .036     .04347      .0422
                       .04334     .04234     .03589     .02998     .03067     .02802     .04776     .03845     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04022     .03916     .03822     .05117
             Random switching times for simulation number  191  :
                                   7  3.1454278E-02    8  3.0097732E-02    9  3.1402670E-02   13  4.1686223E-02   14  4.1058592E-02
                                  15  3.9911790E-02

 235.829           394266.827 .1578491E8 .2308306E7 98.1861179 .021595509 98.2137844 118.439134 12.0402162 102.400185 112886.244
                   -112772.81 -112862.82 119368.941 112862.823 -113392.16 115456.226 -1712.2771 -115472.49 116013.543 118042.258
                    21093.197 126806.035  40430.532  117907.84  -196210.4  -115472.2 -115486.97 -119858.93 -198182.06 -121222.94
                   199658.187 -131653.91 -121454.96 44.3997087 -280.93509 -107.43151 -38.450651 -43.479336 17120.8043 12.0647295
                   .001670437 12.1280861 12.2302415 .009916719 12.2680569 958.892565 87180.3545 1821.12649 -17122.771
Times of maxima :      .03277      .0389     .03194     .03272     .05109     .03621     .03248     .03237     .04388     .00283
                       .01672     .00561     .03199     .00561      .0362     .03272     .05109     .03621     .04398     .03267
                       .03222     .03248     .03237     .04388     .05974     .03272     .03621     .03609     .05967       .033
                       .05106     .03298     .03621     .03277      .0389     .03194     .04203     .04666     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3      .0417     .03993     .04107     .05109
             Random switching times for simulation number  192  :
                                   7  3.0115533E-02    8  3.1030604E-02    9  3.0362218E-02   13  4.0365755E-02   14  4.0244749E-02
                                  15  4.0643607E-02

 241.434           .1095674E7 .1578717E8  .120999E7 95.9684416 .027808009  96.855737  117.32531 7.73074454 101.403215 112886.244
                   -112772.81 113091.556 114543.318 -113091.72 -113208.73 -114144.91 -1943.0199 -114671.37 116777.627 -120908.09
                   21954.8063 -126208.37 32396.8641  117332.46 -199040.67 114598.854 -114688.02 119460.408 -208160.88 -118054.86
                   -209638.07   -121907. 120586.597 -74.015996 -280.95522 -77.781428 -57.706845 -52.998892 19430.7251  12.114277
                     .0017242 12.1549232  12.277047  .00798994 12.3030908 1397.81668 81271.7257 1164.69975 -19430.199
Times of maxima :      .03023      .0389     .03084     .04224     .05102     .03642     .04218     .03107     .04474     .00283
                       .01672     .03069     .03292     .03069     .03605     .04224     .05102     .03642     .04483     .04232
                       .03123     .04218     .03107     .04474      .0436     .04224     .03642     .04362     .04362     .03296
                       .04247     .03308     .04374     .03023      .0389     .03084     .04079     .04546     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .04038     .04066     .04026     .05102
             Random switching times for simulation number  193  :
                                   7  3.1360246E-02    8  3.1524580E-02    9  3.1368723E-02   13  4.1016485E-02   14  4.0909314E-02
                                  15  4.0976387E-02

 246.413           419230.584 .1578668E8 .2244687E7 101.563912 .030529068 98.1387898 118.260428 13.6926661  106.79791 112886.244
                   -112772.81 -112862.82 118234.008 112862.823  114393.29 117425.393 -2035.8655  -115428.4 118764.796 117914.716
                   20875.8663 126710.334 43115.7873 120413.087  -201832.2  -117441.8 -115442.54 121222.528 -211485.27 -121791.09
                   -212823.58 -131750.99 123418.359 45.7837626 -280.95086 -105.94071 -54.860494 -53.233554  20354.145 12.0727476
                   .001754107 12.1321641 12.2395946 .009889587 12.2745448  859.12998  77209.706 1795.16015 -20358.655
Times of maxima :      .03272      .0389      .0319     .03267     .05105     .03617     .03243     .03232     .04446     .00283
                       .01672     .00561     .03267     .00561     .04431     .03267     .05105     .03617     .04432     .03374
                       .03215     .03243     .03232     .04446     .04293     .03267     .03617     .04426     .04298     .03296
                       .04295     .03294     .04412     .03272      .0389      .0319     .04122     .04609     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04103     .04099     .04092     .05105
             Random switching times for simulation number  194  :
                                   7  2.7968180E-02    8  2.7822728E-02    9  2.6904115E-02   13  3.8236790E-02   14  3.6861758E-02
                                  15  3.7600471E-02

 174.824           .4279643E7 .1580226E8 .1615109E7 92.6766843 .023129039 110.992614 98.6040775 15.0543525 326.804144 -128421.18
                   -112772.81 -112862.82 113381.986 112862.823 140261.198 -112170.22 1772.03017 122755.045 139820.522 -113934.93
                   30289.6124 115701.703 45208.8389 138651.313 -201085.31 113801.047 122777.522 126740.894  -209682.8 115406.687
                   -214250.81 117110.146 133782.903 -146.28129 281.089453 89.8640234 -60.025218 54.4705099  -17724.32 12.1618354
                    .00172473 12.2843544 12.3324616 .012118528 12.4601727 2768.16795 77106.8214 1520.34971 17720.3017
Times of maxima :       .0283     .03054     .02706     .04151     .04266     .02927     .05027     .02892     .02892     .02796
                       .01672     .00561     .03324     .00561     .02855     .04151     .04266     .02927     .02872     .04168
                       .02873     .05027     .02892     .02892     .04288     .04151     .02927     .02887     .04283     .04201
                       .04296     .04189     .02903      .0283     .03054     .02706     .03985     .03849     .04276        0.3
                          0.3        0.3        0.3        0.3        0.3     .03825     .03762     .03688     .04266
             Random switching times for simulation number  195  :
                                   7  2.7872439E-02    8  2.6499909E-02    9  2.4555565E-02   13  3.8080883E-02   14  3.4527921E-02
                                  15  3.7017394E-02

 135.094           .3760426E7 .1581151E8 .3143317E7 118.277451 .028728482 111.841673 651.349012 30.8037403 921.870294  -136263.6
                   -112772.81 -112862.82 -140536.63 112862.823 140481.339 -126719.45  1974.9161  123223.67 138755.231  -132871.4
                   36645.4346 -143306.92 64668.6864 146981.211 -197751.67 126713.979 123241.428 120634.366 -202750.92 127927.626
                   -205404.82 141099.469 134623.697 -137.12085  281.17171 125.365806 -44.504837 38.8327378 -19749.218 12.3328151
                   .001784589 12.2932082 12.5472349 .025682452 12.5479199 2693.45661 73135.2348 2436.50146  19749.161
Times of maxima :      .02841      .0307     .02482     .02586     .04275     .02918     .02551     .02883      .0289     .02726
                       .01672     .00561     .02514     .00561     .02846     .02586     .04275     .02918     .02864     .02532
                       .02866     .02551     .02883      .0289     .04275     .02586     .02918     .02839     .04269     .02526
                       .04281     .02612     .02944     .02841      .0307     .02482     .03976     .03834     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3      .0381     .03703     .03454     .04275
             Random switching times for simulation number  196  :
                                   7  2.7555477E-02    8  2.5976924E-02    9  2.7411951E-02   13  3.7824157E-02   14  3.7801348E-02
                                  15  3.6616391E-02

 166.198           .3627383E7 .1580064E8 .1501235E7 91.8562258 .032182072 114.033197 105.720068 14.2416703 686.006968 -121923.02
                   -112772.81 -112862.82 113311.127 112862.823  140927.55  -111672.6 2090.25519  124425.09  134728.43 -116044.88
                   -26250.694 -119803.92 -43971.651 143787.453 -198039.72 113573.431 124447.411 133190.049  -205484.6 116005.561
                   -211230.61 117497.691 148112.031 -134.67337 281.075119 86.6381745   -49.5799  54.793878 -20904.009 12.1440542
                    .00182674 12.3110035 12.3075671  .00799016 12.5036775  2653.7559  70105.245 1508.43569 20902.5519
Times of maxima :      .02796     .03051     .02766     .05848     .04269     .02855      .0413     .02791     .02863     .02751
                       .01672     .00561     .03311     .00561     .02814     .05848     .04269     .02855     .02845     .04113
                       .02807      .0413     .02791     .02863     .04279      .0415     .02855     .02845     .04241     .04112
                       .04254     .04131     .02831     .02796     .03051     .02766     .03963     .03807     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03784     .03663     .03782     .04269
             Random switching times for simulation number  197  :
                                   7  2.5815342E-02    8  2.6201577E-02    9  2.6884121E-02   13  3.5961457E-02   14  3.6034008E-02
                                  15  3.5455533E-02

 141.324           .2193061E7 .1578748E8 .2712082E7 91.6990264 .039180761 119.152476 94.7546866 12.8725432 240.110005 112886.244
                   118701.291 -112862.82 112943.364 112862.823 124557.244   -111577. 2306.36876 127187.329 125906.758 112709.586
                   26789.4664 113420.789 41804.6404 137355.697 -197700.42   113830.1 127194.457 127251.318 -200272.82 113568.095
                   -214409.27 115822.475  146200.26 -104.71535  280.95796 116.449176 -42.579096 42.7943767 -23054.542 12.1601386
                   .001921274 12.4321293 12.3306466 .010341451 12.5844763 1893.35818 66035.7322 1927.78224 23063.6876
Times of maxima :       .0263     .03057     .02718     .04192     .04269     .02757     .03351     .02678     .02725     .00283
                       .02591     .00561      .0334     .00561     .02802     .04192     .04269     .02757     .02707     .03366
                       .02707     .03351     .02678     .02725     .04325     .04192     .02757     .02791      .0433     .04201
                       .02775     .04216     .02778      .0263     .03057     .02718     .04043     .03658     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03598     .03547     .03605     .04269
             Random switching times for simulation number  198  :
                                   7  3.0317880E-02    8  2.8385926E-02    9  2.9012865E-02   13  3.9127840E-02   14  3.8959904E-02
                                  15  3.8413437E-02

 189.051           775823.922 .1579484E8 196211.577 92.5839965 .015416914 96.0711436 105.626587 3.86689544 106.562267 112886.244
                   -112772.81 -112862.82 114364.597 112862.823 -113009.69  112114.11 1446.74184 -114205.97 117158.924 -117437.76
                   -11912.519 -119750.94 22912.5554 120280.172  -197947.3 113160.107 -114221.53  -115915.9 -206822.53 116129.276
                   -209664.77 117298.024 120182.609 -62.282579 281.023509 -31.321844 -58.121848 51.0175929 -14473.294 12.1267462
                   .001664656 12.1412201 12.2845824 .004162805 12.2863984 1026.74521 84968.3714 725.037789 14467.4184
Times of maxima :      .03042     .03057     .03104     .03327     .04284     .03637     .04242     .03127     .04374     .00283
                       .01672     .00561     .03312     .00561     .03602     .03327     .04284     .03637     .04496     .04111
                       .03083     .04242     .03127     .04374     .04359     .04233     .03637     .03642     .04245     .04105
                       .04249      .0424      .0437     .03042     .03057     .03104     .04077     .03927     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03914     .03843     .03897     .04284
             Random switching times for simulation number  199  :
                                   7  2.9811080E-02    8  2.9172301E-02    9  2.7503842E-02   13  3.9697926E-02   14  3.8032629E-02
                                  15  3.8607264E-02

 192.016           .1319161E7 .1588309E8 933668.809 96.0802978 .013718824 94.4614866 115.016543 8.10623535 110.097095 -121847.59
                   -112772.81 -112862.82 -114211.41 112862.823 -112886.24 -114211.41 1364.74262 -113245.17 118433.538 -123277.86
                   20029.7792 -124960.42 -33174.311 122258.832 -201655.05 115466.982 -113258.97 115041.151 -210049.25 121038.229
                   -212682.48 127394.461 118439.518 -81.214558 281.807448 68.3252812 -57.466869 49.1569275 -13657.966 12.1462391
                    .00165633 12.1643452 12.3121109 .012367655 12.3143605 1516.65961 80073.7084 1237.51951 13647.4262
Times of maxima :      .03016      .0306     .02764     .04174     .05949     .03613     .04152     .02846     .04412      .0276
                       .01672     .00561     .04174     .00561     .00283     .04174     .05949     .03613     .04401      .0417
                       .03058     .04152     .02846     .04412     .04296     .04174     .03613     .04394     .04298     .04199
                       .04285     .04186     .04398     .03016      .0306     .02764     .03987     .03823     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03971     .03862     .03805     .05949
             Random switching times for simulation number  200  :
                                   7  2.6228829E-02    8  2.7837492E-02    9  2.8437537E-02   13  3.6595517E-02   14  3.8454388E-02
                                  15  3.7859559E-02

 163.089           .2587584E7 .1579343E8 355204.794 91.4801993 .020747286 119.725084 95.6613957 16.4051748 129.813451 112886.244
                   113152.721 -112862.82  112824.75 112862.823 127476.191 -111443.79   1678.313 127492.574 124407.032 112363.122
                   -22888.283 113962.159 47193.5605 132755.389 -198989.44 113033.165 127488.429 126294.799 -203331.11 116930.616
                   -203630.72 119512.402 139953.532 -113.74498 281.010978 -42.142899 -42.065736 48.6037541 -16770.025 12.1315156
                   .001702559 12.4179185 12.2907981 .012783208 12.5724257 2061.38499 80235.4215 997.116841   16783.13
Times of maxima :       .0267     .03057      .0298     .04179     .04278     .02753     .03383     .02719     .02725     .00283
                       .02632     .00561     .03324     .00561     .02681     .04179     .04278     .02753       .027     .03376
                       .02674     .03383     .02719     .02725     .04308     .04179     .02753     .02793     .04303     .04129
                       .04318     .04153     .02779      .0267     .03057      .0298     .04143     .03869     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03661     .03787     .03847     .04278

 MAIN20 dumps OVER12 dice seed  SEEDSV =   5.5507118900000000E+08

Comment card.   Card index = 341.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 342.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 343.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05            62            62           69.000000
        21           1.0500000      1.18310850E+05            98           160           20.000000
        22           1.1000000      1.23944700E+05            34           194            3.000000
        23           1.1500000      1.29578550E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.02100000E+00     1.02199723E+00
                             Variance = 1.49145729E-03     1.28747570E-03
                   Standard deviation = 3.86193900E-02     3.58814116E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.76198138E-02
                             Variance = 7.14113302E-19     7.58145296E-06
                   Standard deviation = 8.45052248E-10     2.75344384E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05             1             1           99.500000
        21           1.0500000      1.18310850E+05           126           127           36.500000
        22           1.1000000      1.23944700E+05            28           155           22.500000
        23           1.1500000      1.29578550E+05            33           188            6.000000
        24           1.2000000      1.35212400E+05            11           199             .500000
        25           1.2500000      1.40846250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05750000E+00     1.05342642E+00
                             Variance = 2.40577889E-03     2.70470829E-03
                   Standard deviation = 4.90487400E-02     5.20068101E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05             1             1           99.500000
        21           1.0500000      1.18310850E+05            93            94           53.000000
        22           1.1000000      1.23944700E+05            57           151           24.500000
        23           1.1500000      1.29578550E+05            37           188            6.000000
        24           1.2000000      1.35212400E+05            11           199             .500000
        25           1.2500000      1.40846250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06675000E+00     1.06455034E+00
                             Variance = 2.28084171E-03     2.60887288E-03
                   Standard deviation = 4.77581586E-02     5.10771268E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            65            65           67.500000
        22           1.1000000      1.23944700E+05            61           126           37.000000
        23           1.1500000      1.29578550E+05            24           150           25.000000
        24           1.2000000      1.35212400E+05            24           174           13.000000
        25           1.2500000      1.40846250E+05            19           193            3.500000
        26           1.3000000      1.46480100E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09800000E+00     1.09844077E+00
                             Variance = 5.34773869E-03     5.25690792E-03
                   Standard deviation = 7.31282346E-02     7.25045372E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05             4             4           98.000000
        21           1.0500000      1.18310850E+05            98           102           49.000000
        22           1.1000000      1.23944700E+05            42           144           28.000000
        23           1.1500000      1.29578550E+05            32           176           12.000000
        24           1.2000000      1.35212400E+05            22           198            1.000000
        25           1.2500000      1.40846250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06900000E+00     1.06876733E+00
                             Variance = 3.12964824E-03     2.90447638E-03
                   Standard deviation = 5.59432591E-02     5.38931942E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             9             9           95.500000
         3            .1500000      1.69015500E+04             8            17           91.500000
         4            .2000000      2.25354000E+04            54            71           64.500000
         5            .2500000      2.81692500E+04            51           122           39.000000
         6            .3000000      3.38031000E+04            29           151           24.500000
         7            .3500000      3.94369500E+04            31           182            9.000000
         8            .4000000      4.50708000E+04            15           197            1.500000
         9            .4500000      5.07046500E+04             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.37750000E-01     2.37768925E-01
                             Variance = 6.15571608E-03     5.82688549E-03
                   Standard deviation = 7.84583716E-02     7.63340389E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            30            30           85.000000
        22           1.1000000      1.23944700E+05            50            80           60.000000
        23           1.1500000      1.29578550E+05            48           128           36.000000
        24           1.2000000      1.35212400E+05            44           172           14.000000
        25           1.2500000      1.40846250E+05            21           193            3.500000
        26           1.3000000      1.46480100E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12425000E+00     1.12457000E+00
                             Variance = 4.53461055E-03     4.32490173E-03
                   Standard deviation = 6.73395170E-02     6.57639850E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            41            41           79.500000
        22           1.1000000      1.23944700E+05            74           115           42.500000
        23           1.1500000      1.29578550E+05            26           141           29.500000
        24           1.2000000      1.35212400E+05            16           157           21.500000
        25           1.2500000      1.40846250E+05            27           184            8.000000
        26           1.3000000      1.46480100E+05            12           196            2.000000
        27           1.3500000      1.52113950E+05             2           198            1.000000
        28           1.4000000      1.57747800E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11700000E+00     1.11525895E+00
                             Variance = 6.87035176E-03     6.64606085E-03
                   Standard deviation = 8.28875851E-02     8.15233761E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             1             1           99.500000
         3            .1500000      1.69015500E+04             3             4           98.000000
         4            .2000000      2.25354000E+04             6            10           95.000000
         5            .2500000      2.81692500E+04             5            15           92.500000
         6            .3000000      3.38031000E+04            15            30           85.000000
         7            .3500000      3.94369500E+04            24            54           73.000000
         8            .4000000      4.50708000E+04            38            92           54.000000
         9            .4500000      5.07046500E+04            35           127           36.500000
        10            .5000000      5.63385000E+04            39           166           17.000000
        11            .5500000      6.19723500E+04            14           180           10.000000
        12            .6000000      6.76062000E+04             5           185            7.500000
        13            .6500000      7.32400500E+04             8           193            3.500000
        14            .7000000      7.88739000E+04             5           198            1.000000
        15            .7500000      8.45077500E+04             0           198            1.000000
        16            .8000000      9.01416000E+04             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.11750000E-01     4.12288634E-01
                             Variance = 1.42331030E-02     1.44583240E-02
                   Standard deviation = 1.19302569E-01     1.20242771E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            34            34           83.000000
        22           1.1000000      1.23944700E+05            63            97           51.500000
        23           1.1500000      1.29578550E+05            25           122           39.000000
        24           1.2000000      1.35212400E+05            26           148           26.000000
        25           1.2500000      1.40846250E+05            17           165           17.500000
        26           1.3000000      1.46480100E+05            18           183            8.500000
        27           1.3500000      1.52113950E+05            12           195            2.500000
        28           1.4000000      1.57747800E+05             4           199             .500000
        29           1.4500000      1.63381650E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13925000E+00     1.14029946E+00
                             Variance = 9.63260050E-03     8.92373090E-03
                   Standard deviation = 9.81458125E-02     9.44655011E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             2             2           99.000000
        22           1.1000000      1.23944700E+05            47            49           75.500000
        23           1.1500000      1.29578550E+05            29            78           61.000000
        24           1.2000000      1.35212400E+05            37           115           42.500000
        25           1.2500000      1.40846250E+05            37           152           24.000000
        26           1.3000000      1.46480100E+05            27           179           10.500000
        27           1.3500000      1.52113950E+05            14           193            3.500000
        28           1.4000000      1.57747800E+05             6           199             .500000
        29           1.4500000      1.63381650E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18325000E+00     1.18205696E+00
                             Variance = 7.80847990E-03     7.46147944E-03
                   Standard deviation = 8.83656036E-02     8.63798555E-02

Comment card.   Card index = 348.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           150           150           25.000000
        13            .6500000      1.26854650E+05            48           198            1.000000
        14            .7000000      1.36612700E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 5.88000000E-01     5.93813630E-01
                             Variance = 5.33668342E-04     3.40361151E-04
                   Standard deviation = 2.31012628E-02     1.84488794E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           112           112           44.000000
        13            .6500000      1.26854650E+05            61           173           13.500000
        14            .7000000      1.36612700E+05            27           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.03750000E-01     6.08120899E-01
                             Variance = 1.29239950E-03     9.08069784E-04
                   Standard deviation = 3.59499582E-02     3.01341963E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           160           160           20.000000
        22           1.1000000      2.14677100E+05            22           182            9.000000
        23           1.1500000      2.24435150E+05            18           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03950000E+00     1.03432965E+00
                             Variance = 9.69597990E-04     1.07645486E-03
                   Standard deviation = 3.11383685E-02     3.28093716E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           160           160           20.000000
        22           1.1000000      2.14677100E+05            22           182            9.000000
        23           1.1500000      2.24435150E+05            18           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03950000E+00     1.03432965E+00
                             Variance = 9.69597990E-04     1.07645486E-03
                   Standard deviation = 3.11383685E-02     3.28093716E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           108           108           46.000000
        22           1.1000000      2.14677100E+05            84           192            4.000000
        23           1.1500000      2.24435150E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05000000E+00     1.04985844E+00
                             Variance = 8.29145729E-04     6.04301780E-04
                   Standard deviation = 2.87948907E-02     2.45825503E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            48            48           76.000000
        13            .6500000      1.26854650E+05           132           180           10.000000
        14            .7000000      1.36612700E+05            20           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.18000000E-01     6.16462328E-01
                             Variance = 8.05025126E-04     4.36701542E-04
                   Standard deviation = 2.83729647E-02     2.08974052E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            35            35           82.500000
        13            .6500000      1.26854650E+05            99           134           33.000000
        14            .7000000      1.36612700E+05            51           185            7.500000
        15            .7500000      1.46370750E+05            15           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.36500000E-01     6.38829787E-01
                             Variance = 1.70125628E-03     1.43667875E-03
                   Standard deviation = 4.12462881E-02     3.79035454E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           108           108           46.000000
        22           1.1000000      2.14677100E+05            84           192            4.000000
        23           1.1500000      2.24435150E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05000000E+00     1.04985844E+00
                             Variance = 8.29145729E-04     6.04301780E-04
                   Standard deviation = 2.87948907E-02     2.45825503E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            11            11           94.500000
        13            .6500000      1.26854650E+05           124           135           32.500000
        14            .7000000      1.36612700E+05            48           183            8.500000
        15            .7500000      1.46370750E+05            17           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.42750000E-01     6.41976117E-01
                             Variance = 1.27883166E-03     1.27908135E-03
                   Standard deviation = 3.57607558E-02     3.57642468E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            14            14           93.000000
        13            .6500000      1.26854650E+05            87           101           49.500000
        14            .7000000      1.36612700E+05            38           139           30.500000
        15            .7500000      1.46370750E+05            34           173           13.500000
        16            .8000000      1.56128800E+05            23           196            2.000000
        17            .8500000      1.65886850E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.69250000E-01     6.68847696E-01
                             Variance = 3.79842965E-03     3.66517986E-03
                   Standard deviation = 6.16314015E-02     6.05407289E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            68            68           66.000000
        22           1.1000000      2.14677100E+05            85           153           23.500000
        23           1.1500000      2.24435150E+05            31           184            8.000000
        24           1.2000000      2.34193200E+05            15           199             .500000
        25           1.2500000      2.43951250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07400000E+00     1.07551473E+00
                             Variance = 2.10954774E-03     1.70719555E-03
                   Standard deviation = 4.59298132E-02     4.13182230E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            68            68           66.000000
        22           1.1000000      2.14677100E+05            85           153           23.500000
        23           1.1500000      2.24435150E+05            31           184            8.000000
        24           1.2000000      2.34193200E+05            15           199             .500000
        25           1.2500000      2.43951250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07400000E+00     1.07551473E+00
                             Variance = 2.10954774E-03     1.70719555E-03
                   Standard deviation = 4.59298132E-02     4.13182230E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.35716850E+05     This occurred during
      simulation 30  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 30   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.45207277E+05     This occurred during
      simulation 30  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 30   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.58292197E+05     This occurred during
      simulation 101  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 101  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 370.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.20626457E+05     This occurred during
      simulation 34  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 34   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.21364072E+05     This occurred during
      simulation 84  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 84   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.38639082E+05     This occurred during
      simulation 34  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 34   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.27150410E+01     This occurred during
      simulation 152  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 152  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.29200802E+01     This occurred during
      simulation 152  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 152  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 399.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 1.01553706E+05     This occurred during
      simulation 117  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 117  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 405.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *  A                                      * B                                       X
    A*                                        B*                                        |X
    |A*                                       |B*                                       | X
    | A *                                     |   * B                                   |  C*
    |      A*                                 |      B*                                 |      C*
    |           *      A                      |           * B                           |           *    C
    |               A *                       |                 *B                      |                 *         C
    |              A        *                 |                       *  B              |                       *   C
    |                           *     A       |                          B*             |                           *   C
    |  2.0000E-02                 *    A      |  2.0000E-02                 * B         |  2.0000E-02         C       *
    |                        A  *             |                           *B            |                     C     *
    |                       *A                |                       *B                |                  C    *
    |                 *A                      |               B *                       |                 *    C
    |         A *                             |          B*                             |          C*
    |     A *                                 |      B*                                 |     C *
    |   * A                                   | B *                                     |   *C
    | *A                                      |B*                                       C *
    A*                                        B*                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    |*A                                       B*                                        |* C
    | *A                                      |B*                                       |C*
    |A  *                                     |B  *                                     |  C*
    |       *  A                              |       *      B                          |     C *
    |      A    *                             |           *    B                        |           * C
    |                 *   A                   |                B*                       |                 * C
    |                      A*                 |                       * B               |                  C    *
    |                       A   *             |                           *     B       |                           *  C
    |  3.0000E-02                 *   A       |  3.0000E-02                 *    B      |  3.0000E-02                 *  C
    |                           *   A         |                  B        *             |                           *       C
    |                       *A                |                   B   *                 |                      C*
    |           A     *                       |               B *                       |             C   *
    |           X                             |           X                             |          C*
    |       *A                                | B     *                                 |    C  *
    |   *A                                    |   *  B                                  |   *  C
    | X                                       | X                                       C *
    |*A                                       |X                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 9.70338999E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.22442385E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.87623314E-03
 .... Questionable Kolmogorov-Smirnov test result = 7.06183474E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.49873150E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.06215031E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.39.19              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               142      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           131      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 752   Factors = 566             987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             178      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              19445     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                55.040     0.000    55.040
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     55.090     0.000    55.090

