   ---   378   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.37.14    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpb8tp2x3g/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.11  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.12  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.13  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 279.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 285.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 288.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 289.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 293.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 297.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0009A*X0010A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |1_2LTA*T_OPOA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |1_2LTA*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  133470.926 135891.253 .1211828E8 .119079317 37.3182683 20.1301364 .004234618 42.7700528 21.1324482 -10333.283
                   98461.2817 10426.5527 -102482.06 60752.6393 62610.8867 -4020.7816  71179.192 52277.6036 51548.9341   -24.6322
                   74737.1977 758.227344 76201.2693 53563.2869 -56298.385 75199.9736 -18901.588 -23188.264 -51573.566 74761.8299
                    -52805.06  75443.042 -22637.982 -25.833208 26.0663819 246.153204        0.0        0.0        0.0 .002312648
                   .380875362 .139622841 .154607E-3 .408898684 .176484209 2468.34975 1410.44235 18924.9647   -246.322
   3000       .03  54770.9284 7701.74065 76663.0271 .567742897 98.5146111 42.1167059 .287149E-4 105.926296 40.1544636 6619.42163
                   -7831.3742 2482.21525 16610.8415 -118131.42 68997.5901 8779.46734  -115649.2 75617.0117 73318.9089 1.66857915
                   -120033.42 -62.437534 -119920.71 73834.4811 -66837.544 -124428.67 191266.213 193352.325  -73317.24 -120035.08
                   -73896.919 -119858.28 193755.195 16.5485541 6.20553811 -19.578435        0.0        0.0        0.0 .003261804
                   .542961883 .461637302 .186815E-3 .582258241 .494560952  2670.8621 2035.21184 53051.7451 16.6857915
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 7.53324645 .164571888 109.555838 .766982E-3 1.87756555 128.983041        0.0
                          0.0        0.0 31980.3638 -4726.8317 -121957.94 31980.3638 -4726.8317 -121957.94 -132859.74  130.90261
                   -16542.273 322.689526  -15965.77 -132330.09 153938.303 -36707.196 -117231.11 -116317.47 132990.647 -16673.176
                   132652.783 -16288.459 -116364.32        0.0        0.0        0.0 14.7767555 -1306.5133  -33.86088 .039960827
                   .935498751 .665381529 .207647E-3 1.90034638 .756820594 2671.68618 2035.32512 53052.9695  1309.0261
   4000       .04         0.0        0.0        0.0 5.26296699 128.327412 1.57890244 .001224002 816.060886 5.35308532        0.0
                          0.0        0.0 -26730.534 131993.343 14640.9737 -26730.534 131993.343 14640.9737 26334.9189 61.6280032
                   144645.618 407.646147 145564.498 26958.4175 -41371.508 158723.878 -117352.37  -118310.7 -26273.291  144583.99
                   -26550.771 145156.852 -118606.08        0.0        0.0        0.0 -29.357917 -612.20064 18.2251433 .052493088
                   1.33750587 .992576437 .214854E-3 3.11111622 1.54241476 2671.68618 2035.32512 53052.9695 616.280032
   4500      .045         0.0        0.0        0.0 1.24652572 35.3308502 104.390896 .001385657 30.8006562 114.437117        0.0
                          0.0        0.0 -13008.971 -69257.906 119048.417 -13008.971 -69257.906 119048.417  124616.72 -87.348109
                   -64564.978 -433.73068 -64665.449  124645.26 -132057.39 -56248.935 188306.323 189181.698 -124704.07 -64477.629
                   -125078.99 -64231.718 189310.709        0.0        0.0        0.0 16.0473014 862.973789  29.442724  .08653074
                   1.54724749 1.38565337 .216823E-3 3.49032267 2.43350264 2671.68618 2035.32512 53052.9695 -873.48109
   5000       .05         0.0        0.0        0.0 9.81877895  57.374974 57.2887856 .715718E-5  80.701606 79.8346685        0.0
                          0.0        0.0 36510.7752 -88257.895 -88191.579 36510.7752 -88257.895 -88191.579 -103488.72 38.8944985
                   -104162.28  -31.17191 -104672.69 -104108.95 124702.355 -124768.67 66.3151917 673.558931 103527.614 -104201.17
                    104077.78 -104641.52 563.741599        0.0        0.0        0.0 26.9169488 -389.66378 -24.652749 .105909436
                   2.03149373 1.55319513 .217913E-3 4.72148844 2.62052676 2671.68618 2035.32512 53052.9695 388.944985
   5500      .055         0.0        0.0        0.0 .593934061 107.378244 32.6552489 .750857E-4 114.570701 29.9995106        0.0
                          0.0        0.0 -8979.6917 120739.803 -66583.836 -8979.6917 120739.803 -66583.836 -63536.811 89.5804678
                   124814.322 100.964989 124717.989 -63818.912 57604.1442 129719.494 -187323.64 -188351.13 63626.3915 124724.741
                   63919.8772 124617.024  -188536.9        0.0        0.0        0.0 -27.427107 -886.64628 -11.285744 .128329465
                   2.20921102 2.01831609 .218336E-3 4.91748608  3.5728588 2671.68618 2035.32512 53052.9695 895.804678
   6000       .06         0.0        0.0        0.0 6.94859712 1.01443437 118.236926 .900719E-5 4.41272214 355.525927        0.0
                          0.0        0.0 -30714.318 11735.5727 126697.743 -30714.318 11735.5727 126697.743 138898.032 -79.493665
                   24357.7703 -34.969304 24476.2907 139075.428 -157412.06 42449.8909  114962.17 114540.262 -138977.53 24437.2639
                    -139110.4 24511.2601 114599.138        0.0        0.0        0.0  -11.02627 790.266015 30.8004033 .161424173
                   2.61223761 2.22275325 .218652E-3 6.08395099 3.86430727 2671.68618 2035.32512 53052.9695 -794.93665
   6500      .065         0.0        0.0        0.0 5.78879818 122.794893 1.11428924 .468203E-4  530.56619   3.926106        0.0
                          0.0        0.0 28034.0935 -129116.71 -12299.608 28034.0935 -129116.71 -12299.608 -23154.147 -32.156549
                   -141417.75 -79.727723 -141608.15 -23087.309 40333.7018 -157150.81 116817.106 118263.607 23121.9901  -141385.6
                   23007.5817 -141528.43 118520.845        0.0        0.0        0.0 30.9142693 316.551469 -10.335699 .173584927
                   2.95955181 2.55386129 .218902E-3 6.96621189 4.58118525 2671.68618 2035.32512 53052.9695 -321.56549
   7000       .07         0.0        0.0        0.0 1.34921565 34.7546233 103.823345 .698238E-4 30.0325248  113.83653        0.0
                          0.0        0.0 13534.2127 68690.8049 -118724.36 13534.2127 68690.8049 -118724.36 -124174.89 104.030542
                   63792.8805  97.362995 63854.0187 -124317.75 132258.569 55156.5922 -187415.16 -187967.77 124278.916   63688.85
                   124415.112 63756.6557 -188171.77        0.0        0.0        0.0 -9.9432232 -1031.7464 -27.180175 .208844179
                   3.17035599  2.9421461 .218988E-3 7.33157973 5.44253737 2671.68618 2035.32512 53052.9695 1040.30542
   7500      .075         0.0        0.0        0.0 9.69697436 56.4971364 55.2510958 .181111E-4 78.8495211 75.5599766        0.0
                          0.0        0.0 -36283.605 87580.1189 86608.9474 -36283.605 87580.1189 86608.9474  101103.75 -29.466766
                   103166.748 49.5866756 103464.614 101283.388 -122892.55 123863.724 -971.17148 -2062.9976 -101133.22 103196.215
                    -101233.8 103415.027 -2181.2263        0.0        0.0        0.0 -25.879751 294.642277  26.896279 .227894769
                   3.65673267  3.1110841 .219221E-3 8.49016993 5.63232886 2671.68618 2035.32512 53052.9695 -294.66766
   8000       .08         0.0        0.0        0.0 .588469709 110.042708 31.9849043 .629819E-4 118.645005 29.0109024        0.0
                          0.0        0.0 8938.28852 -122228.63 65896.8782 8938.28852 -122228.63 65896.8782 62614.0906 -84.272488
                   -126775.38  -92.46987 -126916.19 62758.5545  -56958.59 -131166.92 188125.509 189389.469 -62698.363 -126691.11
                   -62851.024 -126823.72 189674.749        0.0        0.0        0.0 26.7317099 833.967447 10.7896589 .250026364
                   3.83382116 3.57708382 .219327E-3 8.68527185 6.53775222 2671.68618 2035.32512 53052.9695 -842.72488
   8500      .085         0.0        0.0        0.0 6.97893823 1.02614279 119.225145 .279798E-5 4.49307872 414.504608        0.0
                          0.0        0.0 30781.3023 -11803.103 -127226.11 30781.3023 -11803.103 -127226.11 -139675.18 82.4514739
                   -24512.179 19.4901202 -24698.144 -139938.61 158007.411 -42584.406   -115423.   -115163. 139757.632  -24594.63
                   139958.104 -24717.635 -115240.47        0.0        0.0        0.0 10.0822219 -819.35534  -32.62897 .283324634
                   4.23599668 3.78177375 .219472E-3 9.76865598  6.8509507 2671.68618 2035.32512 53052.9695 824.514739
   9000       .09         0.0        0.0        0.0 5.75735057 123.157441 1.17405576 .355519E-4 547.440299 4.08700433        0.0
                          0.0        0.0 -27957.842  129307.18 12625.1537 -27957.842  129307.18 12625.1537 23561.9945 33.8272322
                   141629.237 69.4742457 141847.794 23555.6375 -40582.996 157265.023 -116682.03 -118067.24 -23528.167  141595.41
                   -23486.163  141778.32 -118292.16        0.0        0.0        0.0 -32.435848  -332.8807 9.88464908 .295508978
                   4.58326114 4.11207992 .219668E-3 10.6202925 7.52102218 2671.68618 2035.32512 53052.9695 338.272322
   9500      .095         0.0        0.0        0.0 1.34216159 34.3700863 104.582217 .361858E-4 29.4786456 115.059966        0.0
                          0.0        0.0 -13498.786 -68309.739 119157.459 -13498.786 -68309.739 119157.459 124753.766 -103.07633
                   -63284.113 -70.090822  -63262.46 124984.004 -132656.25 -54810.953 187467.198 188037.879 -124856.84 -63181.037
                   -125054.09 -63192.369 188246.464        0.0        0.0        0.0 10.0930382 1022.24682 26.5302201 .330694436
                   4.79453156 4.50052347 .219744E-3 11.0014379 8.35164796 2671.68618 2035.32512 53052.9695 -1030.7633
  10000       0.1         0.0        0.0        0.0  9.7078489 56.0477091 54.9690994 .849001E-5 78.0855735 75.1064834        0.0
                          0.0        0.0 36303.9447 -87231.079 -86387.643 36303.9447 -87231.079 -86387.643 -100825.26 30.0279329
                   -102709.64 -33.950519 -102962.18 -100978.99 122691.587 -123535.02 843.436503 1884.38293 100855.284 -102739.67
                    100945.04 -102928.23  1983.1856        0.0        0.0        0.0 25.9321304 -300.33504 -26.413727  .34976344
                   5.28063005  4.6694896 .219956E-3 12.1478221 8.54144647 2671.68618 2035.32512 53052.9695 300.279329
  10500      .105         0.0        0.0        0.0 .588122517 110.024393 31.8609178 .595545E-4  118.59599 28.8464743        0.0
                          0.0        0.0 -8935.6514 122218.459 -65769.033 -8935.6514 122218.459 -65769.033 -62444.487 84.5984943
                   126756.608 89.9185939 126889.976  -62580.45 56833.3812  131154.11 -187987.49  -189201.1 62529.0854  126672.01
                   62670.3687 126800.058 -189470.43        0.0        0.0        0.0 -26.282809 -837.36274 -10.479322 .371911758
                   5.45792715 5.13539339 .220063E-3 12.3432571 9.43230788 2671.68618 2035.32512 53052.9695 845.984943
  11000       .11         0.0        0.0        0.0 6.97824261 1.02036848 118.973398 .213926E-5 4.47552102  400.84853        0.0
                          0.0        0.0 -30779.768 11769.8474 127091.717 -30779.768 11769.8474 127091.717 139492.897 -82.266128
                   24468.5516 -17.042127 24649.8405 139739.659 -157871.48 42549.6155 115321.869 115024.345 -139575.16 24550.8177
                    -139756.7 24666.8826 115089.818        0.0        0.0        0.0 -9.8288121 817.423313 32.8222356 .405197707
                     5.860022 5.34026532 .220202E-3 13.4280573 9.74397125 2671.68618 2035.32512 53052.9695 -822.66128
  11500      .115         0.0        0.0        0.0 5.75823733   123.4086 1.18905372 .433477E-4 561.419189 4.12915592        0.0
                          0.0        0.0 27959.9952 -129438.96 -12705.538 27959.9952 -129438.96 -12705.538 -23669.962 -33.725543
                   -141807.78 -76.714148 -142045.74 -23676.797  40665.533 -157398.96 116733.425 118137.814 23636.2366 -141774.05
                    23600.083 -141969.02 118368.942        0.0        0.0        0.0 32.3846157 331.864302 -9.7934672 .417381345
                    6.2072262 5.67050236 .220395E-3 14.2751783 10.4038461 2671.68618 2035.32512 53052.9695 -337.25543
  12000       .12         0.0        0.0        0.0 1.34246224 34.3199367 104.693654 .314812E-4 29.4074019 115.238678        0.0
                          0.0        0.0 13500.2979 68259.8849 -119220.93 13500.2979 68259.8849 -119220.93 -124840.49 103.128919
                   63216.1811 65.3759062 63185.9677 -125081.03 132721.224 54759.5871 -187480.81 -188056.67  124943.62 63113.0522
                   125146.405 63120.5918   -188267.        0.0        0.0        0.0 -10.116146 -1022.7441  -26.69502 .452571067
                   6.41848927   6.058941  .22047E-3 14.6620661 11.2297101 2671.68618 2035.32512 53052.9695 1031.28919
  12500      .125         0.0        0.0        0.0  9.7076655 56.0538569 54.9619322 .925651E-5 78.0978919 75.0949728        0.0
                          0.0        0.0 -36303.602 87235.8632 86382.0106 -36303.602 87235.8632 86382.0106 100817.389 -29.999735
                   102716.273 35.4499791 102970.298 100971.253 -122685.61 123539.465 -853.85258 -1898.8847 -100847.39 102746.273
                    -100935.8 102934.848 -1999.0449        0.0        0.0        0.0 -26.082061 300.086879 26.3662758 .471639181
                   6.90460835 6.22785475 .220683E-3  15.811104 11.4194228 2671.68618 2035.32512 53052.9695 -299.99735
  13000       .13         0.0        0.0        0.0 .588191446 109.989659 31.8987926 .579018E-4 118.543317  28.899832        0.0
                          0.0        0.0 8936.17499 -122199.17 65808.1125 8936.17499 -122199.17 65808.1125 62496.9882  -84.58205
                   -126731.29 -88.662199 -126861.79 62638.3013 -56871.938 -131135.34 188007.278 189228.278  -62581.57 -126646.71
                   -62726.964 -126773.13 189500.096        0.0        0.0        0.0 26.2620493 837.215063 10.4070444 .493786279
                   7.08194714 6.69378704 .220791E-3 16.0066077 12.3075485 2671.68618 2035.32512 53052.9695  -845.8205
  13500      .135         0.0        0.0        0.0 6.97861047 1.01389857 118.937811 .243156E-5  4.4556522 398.964589        0.0
                          0.0        0.0 30780.5795 -11732.473 -127072.71 30780.5795 -11732.473 -127072.71 -139468.13 82.2766838
                    -24418.65 18.1691567 -24595.064 -139712.17 157853.287 -42513.053 -115340.23 -115049.48 139550.411 -24500.927
                   139730.338 -24613.233 -115117.11        0.0        0.0        0.0 9.82938827 -817.53148  -32.80998 .527072947
                   7.48402006 6.89866765 .220929E-3 17.0930413  12.618647 2671.68618 2035.32512 53052.9695 822.766838
  14000       .14         0.0        0.0        0.0 5.75808572  123.41835 1.19240045 .442663E-4 561.985317 4.13861932        0.0
                          0.0        0.0 -27959.627 129444.076 12723.4058 -27959.627 129444.076 12723.4058 23694.2548 33.7325974
                   141814.535 77.5226672 142053.745 23703.9135 -40683.033 157403.703 -116720.67 -118120.28 -23660.522 141780.803
                   -23626.391 141976.222 -118349.83        0.0        0.0        0.0  -32.36115 -331.94495 9.82883998 .539256616
                   7.83123453 7.22890726 .221123E-3 17.9416236  13.278348 2671.68618 2035.32512 53052.9695 337.325974
  14500      .145         0.0        0.0        0.0 1.34244363 34.3198247 104.683147 .316292E-4 29.4072703  115.22219        0.0
                          0.0        0.0 -13500.204 -68259.773 119214.944 -13500.204 -68259.773 119214.944 124832.341 -103.12458
                   -63215.972 -65.529433 -63185.826 125072.081 -132715.15 -54759.569 187474.717 188048.312 -124935.47 -63112.847
                   -125137.61 -63120.297 188257.907        0.0        0.0        0.0  10.151157 1022.69246 26.7090131 .574446113
                   8.04248127 7.61735541 .221197E-3  18.328193 14.1040569 2671.68618 2035.32512 53052.9695 -1031.2458
  15000       .15         0.0        0.0        0.0 9.70763674 56.0655014 54.9723224 .955026E-5 78.1186623 75.1134436        0.0
                          0.0        0.0  36303.548 -87244.924 -86390.175  36303.548 -87244.924 -86390.175 -100828.43 30.0019651
                   -102728.51 -36.008066 -102983.99 -100983.67 122693.723 -123548.47 854.748581 1900.07831 100858.429 -102758.51
                   100947.662 -102947.98 2000.31958        0.0        0.0        0.0 26.0810119 -300.11216  -26.34827 .593514329
                   8.52859921 7.78625725  .22141E-3 19.4778739 14.2937505 2671.68618 2035.32512 53052.9695 300.019651
  15500      .155         0.0        0.0        0.0 .588209278 109.975838 31.9044111 .575645E-4  118.52211 28.9077513        0.0
                          0.0        0.0 -8936.3105 122191.488 -65813.908 -8936.3105 122191.488 -65813.908  -62504.71 84.5829322
                    126721.01 88.4035235 126850.446 -62646.883 56877.5974 131127.798  -188005.4 -189225.72 62589.2932 126636.427
                   62735.2865 126762.043 -189497.33        0.0        0.0        0.0 -26.260136 -837.22241 -10.417925 .615661471
                   8.70593957 8.25218924 .221518E-3 19.6733806 15.1820134 2671.68618 2035.32512 53052.9695 845.829322
  16000       .16         0.0        0.0        0.0 6.97862953 1.01380878 118.931553 .245217E-5  4.4553749 398.621071        0.0
                          0.0        0.0 -30780.621 11731.9536 127069.364 -30780.621 11731.9536 127069.364  139463.59 -82.276409
                   24417.9985 -18.246014 24594.2985 139707.156 -157849.99 42512.5751 115337.411 115045.591 -139545.87 24500.2749
                    -139725.4 24612.5445 115112.857        0.0        0.0        0.0 -9.8408883 817.531722 32.8045215 .648948108
                   9.10801559 8.45706638 .221656E-3 20.7601107 15.4929203 2671.68618 2035.32512 53052.9695 -822.76409
  16500      .165         0.0        0.0        0.0 5.75810577 123.417729 1.19187446 .442341E-4 561.955455 4.13717455        0.0
                          0.0        0.0 27959.6758 -129443.75 -12720.599 27959.6758 -129443.75 -12720.599 -23690.475 -33.732488
                   -141814.17 -77.494462 -142053.32 -23699.776  40680.275 -157403.43 116723.151 118123.691 23656.7425 -141780.43
                   23622.2812 -141975.83 118353.547        0.0        0.0        0.0 32.3557126 331.945831 -9.8349329  .66113175
                   9.45523257 8.78731002  .22185E-3 21.6089437 16.1530186 2671.68618 2035.32512 53052.9695 -337.32488
  17000       .17         0.0        0.0        0.0 1.34245145 34.3230778  104.68022 .317715E-4 29.4117789 115.217553        0.0
                          0.0        0.0 13500.2436 68263.0085 -119213.28 13500.2436 68263.0085 -119213.28 -124830.12 103.124722
                   63220.3366 65.6766638 63190.6698 -125069.56  132713.52 54762.7649 -187476.29 -188050.46 124933.245 63117.2118
                   125135.241 63124.9931 -188260.23        0.0        0.0        0.0 -10.151267 -1022.6935 -26.711245 .696321269
                    9.6664767 9.17575849 .221924E-3 21.9954044 16.9788698 2671.68618 2035.32512 53052.9695 1031.24722
  17500      .175         0.0        0.0        0.0  9.7076195 56.0670329 54.9747139 .959191E-5 78.1213571 75.1176238        0.0
                          0.0        0.0 -36303.516 87246.1154 86392.0543 -36303.516 87246.1154 86392.0543 100830.959 -30.001778
                   102730.091 36.0865167 102985.766  100986.48 -122695.57 123549.631 -854.06104 -1899.1321 -100860.96 102760.093
                   -100950.39 102949.679  -1999.286        0.0        0.0        0.0 -26.080677 300.109692 26.3515572 .715389481
                   10.1525954 9.34466033 .222137E-3 23.1451061 17.1685635 2671.68618 2035.32512 53052.9695 -300.01778
  18000       .18         0.0        0.0        0.0 .588210552 109.975422 31.9046158 .575641E-4 118.521496 28.9080279        0.0
                          0.0        0.0 8936.32013 -122191.26  65814.119 8936.32013 -122191.26  65814.119 62504.9869 -84.582777
                   -126720.71 -88.403209 -126850.12 62647.1827 -56877.799 -131127.58 188005.376 189225.693  -62589.57 -126636.12
                   -62735.586 -126761.71 189497.301        0.0        0.0        0.0  26.263714 837.220066 10.4189404 .737536622
                   10.3299346 9.81059257 .222245E-3 23.3406108  18.056945 2671.68618 2035.32512 53052.9695 -845.82777
  18500      .185         0.0        0.0        0.0 6.97862492 1.01388044 118.932926 .244615E-5 4.45559528 398.695957        0.0
                          0.0        0.0 30780.6113 -11732.368  -127070.1 30780.6113 -11732.368  -127070.1 -139464.58 82.2764961
                   -24418.545 18.2235855 -24594.907 -139708.25 157850.709  -42512.98 -115337.73 -115046.03 139546.856 -24500.821
                   139726.472  -24613.13 -115113.34        0.0        0.0        0.0 9.84136273 -817.53304  -32.80246 .770823263
                   10.7320111 10.0154688 .222383E-3 24.4273457 18.3678659 2671.68618 2035.32512 53052.9695 822.764961
  19000       .19         0.0        0.0        0.0 5.75810997 123.416107 1.19178929 .441974E-4 561.866077 4.13693764        0.0
                          0.0        0.0 -27959.686   129442.9 12720.1447 -27959.686   129442.9 12720.1447 23689.8701  33.732511
                   141813.022 77.4623722 142052.059 23699.0971 -40679.831 157402.586 -116722.76 -118123.15 -23656.138 141779.289
                   -23621.635 141974.596 -118352.96        0.0        0.0        0.0 -32.355358 -331.94606 9.83463716 .783006903
                   11.0792282 10.3457127 .222577E-3 25.2761846 19.0280018 2671.68618 2035.32512 53052.9695  337.32511
  19500      .195         0.0        0.0        0.0 1.34245268 34.3232396 104.679366 .317893E-4  29.412004 115.216205        0.0
                          0.0        0.0  -13500.25 -68263.169 119212.791  -13500.25 -68263.169 119212.791  124829.46 -103.12473
                   -63220.547 -65.695076 -63190.912 125068.832 -132713.04  -54762.92  187475.96 188050.007 -124932.58 -63117.423
                   -125134.53 -63125.217 188259.744        0.0        0.0        0.0  10.150659 1022.69386 26.7106356 .818196421
                   11.2904725  10.734161 .222651E-3 25.6626184 19.8538908 2671.68618 2035.32512 53052.9695 -1031.2473
  20000       0.2         0.0        0.0        0.0  9.7076195 56.0671334 54.9745637 .959104E-5 78.1215313 75.1173619        0.0
                          0.0        0.0 36303.5157 -87246.194 -86391.936 36303.5157 -87246.194 -86391.936  -100830.8 30.0017611
                    -102730.2 -36.084876 -102985.88  -100986.3 122695.452 -123549.71 854.257271 1899.39943   100860.8  -102760.2
                   100950.219  -102949.8 1999.57684        0.0        0.0        0.0 26.0799075 -300.10932  -26.35197 .837264632
                   11.7765911 10.9030632 .222864E-3 26.8123086  20.043585 2671.68618 2035.32512 53052.9695 300.017611
  20500      .205         0.0        0.0        0.0  .58821024 109.975817 31.9044707 .575771E-4 118.522109 28.9078219        0.0
                          0.0        0.0 -8936.3178 122191.476 -65813.969 -8936.3178 122191.476 -65813.969 -62504.788 84.5827704
                   126721.002   88.41323 126850.446 -62646.959 56877.6516 131127.794 -188005.45 -189225.79 62589.3706 126636.419
                   62735.3727 126762.033 -189497.41        0.0        0.0        0.0 -26.263763 -837.21991   -10.4194 .859411775
                   11.9539301 11.3689953 .222972E-3 27.0078129 20.9319758 2671.68618 2035.32512 53052.9695 845.827704
  21000       .21         0.0        0.0        0.0 6.97862358  1.0139096 118.933227 .244415E-5 4.45568619 398.712218        0.0
                          0.0        0.0 -30780.608  11732.537 127070.259 -30780.608  11732.537 127070.259 139464.793 -82.276491
                    24418.771 -18.216133 24595.1576 139708.486 -157850.87 42513.1453 115337.722 115046.022 -139547.07 24501.0475
                    -139726.7 24613.3738 115113.328        0.0        0.0        0.0 -9.8414705 817.532966 32.8026891 .892698415
                   12.3560067 11.5738715  .22311E-3 28.0945345 21.2429009 2671.68618 2035.32512 53052.9695 -822.76491
  21500      .215         0.0        0.0        0.0 5.75811044 123.416038 1.19177283 .441937E-4 561.862204 4.13689219        0.0
                          0.0        0.0 27959.6872 -129442.86 -12720.057 27959.6872 -129442.86 -12720.057 -23689.753 -33.732502
                   -141812.97 -77.459117   -142052. -23698.967  40679.744 -157402.55 116722.807 118123.221 23656.0202 -141779.24
                   23621.5078 -141974.54 118353.037        0.0        0.0        0.0 32.3556382 331.945909 -9.8345496 .904882056
                   12.7032237 11.9041154 .223304E-3 28.9433677 21.9030396 2671.68618 2035.32512 53052.9695 -337.32502
  22000       .22         0.0        0.0        0.0 1.34245253 34.3232425 104.679455 .317885E-4 29.4120093 115.216347        0.0
                          0.0        0.0 13500.2491 68263.1723 -119212.84 13500.2491 68263.1723 -119212.84 -124829.53 103.124742
                   63220.5532   65.69424 63190.9173 -125068.91 132713.091 54762.9232 -187476.01 -188050.08 124932.655 63117.4284
                   125134.604 63125.2231 -188259.83        0.0        0.0        0.0 -10.150551  -1022.694 -26.710456 .940071573
                   12.9144681 12.2925637 .223378E-3  29.329802 22.7289272 2671.68618 2035.32512 53052.9695 1031.24742
  22500      .225         0.0        0.0        0.0 9.70761996 56.0670359 54.9745225 .958943E-5 78.1213607 75.1172871        0.0
                          0.0        0.0 -36303.517 87246.1177  86391.904 -36303.517 87246.1177  86391.904 100830.754 -30.001759
                   102730.096 36.0818337 102985.768 100986.253 -122695.42 123549.634  -854.2138  -1899.342 -100860.76 102760.098
                   -100950.17 102949.686 -1999.5147        0.0        0.0        0.0 -26.079874  300.10928 26.3520223 .959139785
                   13.4005868  12.461466 .223591E-3 30.4794875 22.9186215 2671.68618 2035.32512 53052.9695 -300.01759
  23000       .23         0.0        0.0        0.0 .588210114 109.975867 31.9044223 .575796E-4 118.522185 28.9077517        0.0
                          0.0        0.0  8936.3168  -122191.5 65813.9194  8936.3168  -122191.5 65813.9194 62504.7192 -84.582771
                   -126721.04 -88.415112 -126850.49 62646.8834 -56877.603 -131127.82 188005.423 189225.757 -62589.302 -126636.46
                   -62735.298 -126762.07  189497.37        0.0        0.0        0.0 26.2637546 837.219935 10.4193427 .981286927
                   13.5779257 12.9273981 .223699E-3 30.6749918 23.8070121 2671.68618 2035.32512 53052.9695 -845.82771
  23500      .235         0.0        0.0        0.0 6.97862338 1.01391198 118.933236 .244404E-5 4.45569329 398.712832        0.0
                          0.0        0.0 30780.6079 -11732.551 -127070.26 30780.6079 -11732.551 -127070.26  -139464.8 82.2764896
                   -24418.789 18.2157083 -24595.177 -139708.49 157850.871 -42513.159 -115337.71 -115046.01 139547.077 -24501.065
                   139726.711 -24613.393 -115113.32        0.0        0.0        0.0 9.84138677 -817.53293 -32.802711 1.01457357
                   13.9800023 13.1322743 .223837E-3 31.7617122  24.117938 2671.68618 2035.32512 53052.9695 822.764896
  24000       .24         0.0        0.0        0.0 5.75811047 123.416055 1.19177533 .441943E-4 561.863156 4.13689862        0.0
                          0.0        0.0 -27959.687 129442.872 12720.0702 -27959.687 129442.872 12720.0702 23689.7693 33.7325011
                   141812.986 77.4596023 142052.017 23698.9853 -40679.757  157402.56  -116722.8 -118123.22 -23656.037 141779.253
                   -23621.526 141974.558 -118353.03        0.0        0.0        0.0 -32.355653 -331.94589 9.83449653 1.02675721
                   14.3272193 13.4625182 .224031E-3 32.6105433 24.7780741 2671.68618 2035.32512 53052.9695 337.325011
  24500      .245         0.0        0.0        0.0 1.34245254 34.3232243 104.679477 .317877E-4 29.4119834 115.216378        0.0
                          0.0        0.0 -13500.249 -68263.154 119212.854 -13500.249 -68263.154 119212.854 124829.545 -103.12474
                   -63220.528 -65.693424 -63190.889 125068.926  -132713.1 -54762.905 187476.008 188050.074 -124932.67 -63117.403
                   -125134.62 -63125.196 188259.816        0.0        0.0        0.0 10.1505316 1022.69398 26.7104644 1.06194673
                   14.5384637 13.8509665 .224105E-3 32.9969786  25.603961 2671.68618 2035.32512 53052.9695 -1031.2474
  25000       .25         0.0        0.0        0.0 9.70761996 56.0670304 54.9745053 .958919E-5 78.1213497 75.1172593        0.0
                          0.0        0.0 36303.5166 -87246.113  -86391.89 36303.5166 -87246.113  -86391.89 -100830.74 30.0017594
                   -102730.09 -36.081385 -102985.76 -100986.23 122695.407 -123549.63    854.223 1899.35262 100860.739 -102760.09
                   100950.153 -102949.68 1999.52606        0.0        0.0        0.0 26.0798872 -300.10929 -26.352012 1.08101494
                   15.0245824 14.0198687 .224318E-3 34.1466642 25.7936553 2671.68618 2035.32512 53052.9695 300.017594
  25500      .255         0.0        0.0        0.0 .588210133 109.975872 31.9044233 .575796E-4 118.522194 28.9077545        0.0
                          0.0        0.0 -8936.3169 122191.507  -65813.92 -8936.3169 122191.507  -65813.92 -62504.722 84.5827721
                   126721.043 88.4151065 126850.491 -62646.886 56877.6035 131127.824 -188005.43 -189225.76 62589.3047  126636.46
                   62735.3015 126762.076 -189497.38        0.0        0.0        0.0 -26.263741 -837.21995 -10.419329 1.10316208
                   15.2019213 14.4858008 .224426E-3 34.3421685 26.6820451 2671.68618 2035.32512 53052.9695 845.827721
  26000       .26         0.0        0.0        0.0  6.9786235 1.01391099 118.933234 .244409E-5 4.45569049 398.712589        0.0
                          0.0        0.0 -30780.608  11732.545 127070.262 -30780.608  11732.545 127070.262 139464.798 -82.276489
                   24418.7818 -18.215894 24595.1695 139708.491 -157850.87 42513.1532 115337.717 115046.016 -139547.07 24501.0583
                   -139726.71 24613.3854 115113.322        0.0        0.0        0.0 -9.8413861 817.532924 32.8027231 1.13644872
                   15.6039979  14.690677 .224564E-3 35.4288889 26.9929709 2671.68618 2035.32512 53052.9695 -822.76489
  26500      .265         0.0        0.0        0.0 5.75811034 123.416062 1.19177594 .441944E-4 561.863533 4.13690082        0.0
                          0.0        0.0 27959.6869 -129442.88 -12720.073 27959.6869 -129442.88 -12720.073 -23689.775 -33.732501
                   -141812.99 -77.459764 -142052.02 -23698.992 40679.7604 -157402.56 116722.803 118123.216 23656.0425 -141779.26
                   23621.5318 -141974.56 118353.031        0.0        0.0        0.0 32.3556536 331.945885 -9.8344993 1.14863236
                   15.9512149 15.0209209 .224758E-3 36.2777201 27.6531068 2671.68618 2035.32512 53052.9695 -337.32501
  27000       .27         0.0        0.0        0.0 1.34245248 34.3232222 104.679479 .317876E-4 29.4119813 115.216384        0.0
                          0.0        0.0 13500.2488 68263.1522 -119212.85 13500.2488 68263.1522 -119212.85 -124829.55 103.124742
                    63220.526 65.6933663 63190.8872 -125068.93 132713.104 54762.9033 -187476.01 -188050.07 124932.673 63117.4013
                   125134.623 63125.1939 -188259.82        0.0        0.0        0.0 -10.150541  -1022.694 -26.710464 1.18382188
                   16.1624593 15.4093692 .224832E-3 36.6641555 28.4789935 2671.68618 2035.32512 53052.9695 1031.24742
  27500      .275         0.0        0.0        0.0 9.70762006 56.0670292 54.9745076  .95892E-5  78.121349 75.1172611        0.0
                          0.0        0.0 -36303.517 87246.1125 86391.8922 -36303.517 87246.1125 86391.8922 100830.738 -30.001759
                   102730.089 36.0814125  102985.76 100986.236 -122695.41 123549.629 -854.22031  -1899.351 -100860.74 102760.091
                   -100950.15 102949.679 -1999.5244        0.0        0.0        0.0 -26.079892 300.109292 26.3520087 1.20289009
                    16.648578 15.5782715 .225045E-3 37.8138411 28.6686878 2671.68618 2035.32512 53052.9695 -300.01759
  28000       .28         0.0        0.0        0.0 .588210114  109.97587 31.9044248 .575795E-4 118.522189 28.9077553        0.0
                          0.0        0.0  8936.3168 -122191.51  65813.922  8936.3168 -122191.51  65813.922 62504.7228 -84.582772
                   -126721.04 -88.415082 -126850.49 62646.8873 -56877.605 -131127.82 188005.428 189225.763 -62589.306 -126636.46
                   -62735.302 -126762.07 189497.376        0.0        0.0        0.0 26.2637371 837.219946 10.4193297 1.22503723
                   16.8259169 16.0442036 .225153E-3 38.0093454 29.5570775 2671.68618 2035.32512 53052.9695 -845.82772
  28500      .285         0.0        0.0        0.0 6.97862341 1.01391099 118.933229  .24441E-5 4.45569019 398.712453        0.0
                          0.0        0.0  30780.608 -11732.545 -127070.26  30780.608 -11732.545 -127070.26  -139464.8 82.2764893
                   -24418.781 18.2159511 -24595.169 -139708.49 157850.868 -42513.153 -115337.71 -115046.01 139547.072 -24501.058
                   139726.705 -24613.385 -115113.32        0.0        0.0        0.0 9.84138378 -817.53293 -32.802721 1.25832387
                   17.2279935 16.2490797 .225291E-3 39.0960659 29.8680033 2671.68618 2035.32512 53052.9695 822.764893
  29000       .29         0.0        0.0        0.0 5.75811044 123.416062 1.19177615 .441945E-4 561.863584 4.13690091        0.0
                          0.0        0.0 -27959.687 129442.877 12720.0746 -27959.687 129442.877 12720.0746 23689.7752 33.7325011
                   141812.991 77.4598064 142052.023 23698.9919 -40679.762 157402.564  -116722.8 -118123.22 -23656.043 141779.259
                   -23621.532 141974.563 -118353.03        0.0        0.0        0.0 -32.355654 -331.94589 9.83450135 1.27050751
                   17.5752105 16.5793236 .225485E-3 39.9448971 30.5281392 2671.68618 2035.32512 53052.9695 337.325011
  29500      .295         0.0        0.0        0.0 1.34245253  34.323223  104.67948 .317876E-4 29.4119816 115.216383        0.0
                          0.0        0.0 -13500.249 -68263.153 119212.856 -13500.249 -68263.153 119212.856 124829.548 -103.12474
                   -63220.526 -65.693343 -63190.888 125068.929  -132713.1 -54762.904 187476.009 188050.074 -124932.67 -63117.402
                   -125134.62 -63125.194 188259.817        0.0        0.0        0.0 10.1505385 1022.69398 26.7104669 1.30569703
                   17.7864549 16.9677719 .225559E-3 40.3313325 31.3540259 2671.68618 2035.32512 53052.9695 -1031.2474
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 9.70761996 56.0670305 54.9745067  .95892E-5 78.1213499 75.1172618        0.0
                          0.0        0.0 36303.5166 -87246.114 -86391.892 36303.5166 -87246.114 -86391.892 -100830.74 30.0017595
                   -102730.09 -36.081416 -102985.76 -100986.24 122695.408 -123549.63 854.221999 1899.35125 100860.741 -102760.09
                   100950.155 -102949.68 1999.52458        0.0        0.0        0.0   26.07989 -300.10929 -26.352007 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 300.017595

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .326012E7 .2222223E7  .127528E8 11.3548785 272.978915 129.981589 .219520278 1221.63873 772.790713 112646.923
                   112646.768 112646.913 112646.914 137849.694 132253.205  39263.007 137849.694 132253.205 142569.682 143.846788
                   149866.476 5459.20791 150865.333 143421.674 158572.102 161594.343 197405.051 198356.017 143894.317 149789.924
                   145420.402 151165.621 198619.574 127.673795 31.8078509 252.515355 47.4571864 1022.83048 37.4568011 1.32476524
                   18.2725736 17.1366742 .225772E-3 41.4810182 31.5437202 2671.68618 2035.32512 53052.9695 1438.46788
Times of maxima :      .02054     .02057     .02552     .03334     .03948     .03593      .0216     .03959     .03572     .00278
                       .00834     .01389     .01667     .03948     .04417     .03334     .03948     .04417     .04409     .03644
                       .03961      .0216     .03959      .0441     .03542     .03974     .12918     .12919     .03586     .03961
                       .03573     .03958     .02955     .02054     .02628     .02552     .03075     .26171     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .03644
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.83
                   -112646.91 -112646.89 -112646.77 -136126.14 -141142.81 -36383.101 -136126.14 -132841.34 -143751.96 -103.14333
                   -148723.37 -4742.2291 -150541.11 -144977.74 -158210.92 -163914.66 -244895.88  -239324.7 -142648.86 -148756.07
                   -143150.85 -150097.25   -249459. -53.041143 -105.40928 -33.205747  -34.79725 -1428.3062 -42.133543        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1031.4333
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01111
                       .01667     .00556     .00834     .03135     .02071     .09184     .03135     .03593     .03586     .24505
                        .0315     .02128     .03143     .03572     .07684     .03136     .02121      .0213     .04409      .0315
                       .04411     .03159     .02098      .0218     .02057     .02057     .03912     .03627     .03447        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .24505

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0012    RPI_C              0.020000             0.000833               0
              2        11    XX0013    RPI_B              0.020000             0.000833               0
              3        12    XX0014    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  3.3644508E-02   11  3.3435379E-02   12  3.4942396E-02   16  4.3601314E-02   17  4.4576937E-02
                                  18  4.3058914E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 296.841           .1458289E7 353924.977 .1264681E8 12.4513511 630.902902 615.611752  1.6199351 1920.78988 2373.17623 -112646.92
                   -139643.75 112646.913 133049.241 -143022.02 -142808.25 41115.0244 -143022.02 -142808.25 -159512.07  135.94306
                   -153835.39  14829.999 -159292.48 -164358.08 177551.993 -165510.77 205756.764 207183.118 159629.966 -153821.13
                   163582.546 -163395.89 211133.107 85.3899528  -42.06691 251.463775 68.3519492 -1355.6122    57.7422 1.24744502
                   17.4079908 16.5000224 .001815547 39.7004081 30.6606696 1551.32161 1013.17114 54845.6143  1359.4306
Times of maxima :      .03424     .03622      .0425     .05066     .04678     .05165      .0359      .0468     .05148     .02778
                       .03367     .01389     .03367     .04678     .05165     .05066     .04678     .05165     .05161     .05311
                       .04697      .0359      .0468     .05148     .05171     .04903     .04638     .04625     .05162     .04697
                       .05151     .04686     .04617     .03424     .03622      .0425     .04859     .05317       .046        0.3
                          0.3        0.3        0.3        0.3        0.3     .04362     .04307     .04459     .05311
             Random switching times for simulation number  2  :
                                  10  2.3609279E-02   11  2.2864274E-02   12  2.3732103E-02   16  3.3475379E-02   17  3.3674337E-02
                                  18  3.3447731E-02

  61.534           311202.622 .2034994E7 .1258772E8 26.5417335 1389.14582 1849.60011 2.95863162  2763.6598 .1215377E7 112646.923
                   121246.682 112646.913 -119678.05 152959.494 -158469.84 60028.4258 152959.494 -158469.84 -176473.63 -109.77035
                   163141.744 -20041.848  168527.85 -187602.74 194917.338 172936.743 -204424.66 207017.952  176536.55 163072.141
                   191469.238 173682.664 -212580.36 -39.446332 -100.87105 250.875625 83.9173904 1088.84791 -79.842168 1.30870527
                   18.5144139 17.7889257 .005175804 42.7163906 180.244542 749.918636 2549.19525 60434.5104 -1097.7035
Times of maxima :      .02431     .02344     .02587     .03396     .03861     .03487     .02468     .03841     .03476     .00278
                       .02289     .01389     .02289     .03861     .03487     .03396     .03861     .03487     .03477     .04505
                        .0385     .02468     .03841     .03476      .0349     .04055     .03705     .04581     .03477      .0385
                       .03464     .03841     .03681     .02431     .02344     .02587     .03421     .04484     .03556        0.3
                          0.3        0.3        0.3        0.3        0.3     .03349     .03346     .03369     .04505
             Random switching times for simulation number  3  :
                                  10  2.7447554E-02   11  2.6280437E-02   12  2.5328552E-02   16  3.7488649E-02   17  3.5015580E-02
                                  18  3.6140703E-02

 152.658           .2868422E7 732569.311 .1277498E8 16.4359502 1419.66239  634.08028 1.76271754 2695.91753 1924.41666 -120966.67
                   -112646.91 112646.913 112646.914 153335.552 147128.171 47237.8063 153335.552 -143066.36 -151461.46 -122.50622
                   163602.094 15469.7635 167816.808  -159334.2 168207.615 173921.456 223093.086  -221460.7 151510.365 163587.026
                   164156.043 168570.366 -226865.06 -119.75854 60.5214553 -252.73487 50.4029924 1207.13198 -67.775305 1.29598807
                   18.1758463 16.9100839 .003627826 41.1149515 32.1550812 2618.81071 1072.71474 58089.4879 -1225.0622
Times of maxima :      .02801     .02767     .03399      .0353     .03943     .03624     .02712     .03965      .0361     .02695
                       .01667     .01389     .01667     .03943     .02824      .0353     .03943     .03624     .03626     .04473
                       .03954     .02712     .03965      .0361     .03582     .03946      .0287     .03739     .03626     .03954
                       .03599     .03971     .03718     .02801     .02767     .03399     .04726     .04505     .03679        0.3
                          0.3        0.3        0.3        0.3        0.3      .0375     .03616     .03503     .04473
             Random switching times for simulation number  4  :
                                  10  2.6973826E-02   11  2.9628435E-02   12  2.8508222E-02   16  3.7083678E-02   17  3.8492839E-02
                                  18  3.9672065E-02

 191.271           .2375125E7 .3669576E7 .1268116E8  11.662097 1197.39169 577.058257 1.16419297 3026.45779 1960.13056 112646.923
                   124458.066  130362.83 -122556.16 -154967.26 147296.063 -39790.614 -150557.86 142266.577 151938.506 -143.81972
                   -162772.31 12572.0123 -171240.44 159743.962 -158120.34  -168122.6  211880.37 207327.866 -151939.08 -162781.45
                   -160037.53 -169523.34 224313.711 -108.97533 135.454341 -251.80511 -41.631141 1429.47338 38.8681947  1.2851342
                   17.9991254 16.8231462 .002361699 40.9549545 30.7611077  2327.1374 3006.54491 52686.5097 -1438.1972
Times of maxima :      .02757     .03018     .03412     .04182     .03132     .02832     .02842     .03106     .02842     .00278
                         .027     .02962       .027     .03044     .02782     .04182     .03132     .02832     .02827     .04487
                       .03091     .02842     .03106     .02842     .09349     .03081     .03082      .0307     .02827     .03091
                       .02807     .03106     .03058     .02757     .03018     .03412     .03954     .04467     .04327        0.3
                          0.3        0.3        0.3        0.3        0.3      .0371     .03969     .03851     .04487
             Random switching times for simulation number  5  :
                                  10  3.5844035E-02   11  3.4485250E-02   12  3.5073014E-02   16  4.6129396E-02   17  4.5219845E-02
                                  18  4.4943584E-02

 330.326             .30583E7 978081.938 .1267163E8 10.8172888 610.079077 134.930432 .804537835  1687.0827 1206.77819 134937.343
                   -112646.91 112646.913 112646.914 -142730.75  -138769.2 38322.2963 -142730.75 -135346.57 147459.595 139.790266
                   -155045.79 10451.1853 -156563.61 -150677.02 164147.721 -170898.58 -225849.69 -221554.28 -147534.17  -155056.1
                   -149284.72 -156682.52 -231210.12 123.658811 -69.931464 251.710479   46.93516  -1384.623 -47.816326 1.24598067
                   17.3805294 16.1677554 .001560345 38.9826411 30.3441284  2530.2949 1364.29554   56811.76 1397.90266
Times of maxima :      .03636     .03635     .04235     .05027     .04772     .05231     .03893     .04746     .05212      .0351
                       .01667     .01389     .01667     .04772      .0367     .05027     .04772     .05231      .0604     .05313
                       .04763     .03893     .04746     .05212     .05187     .04773     .03704     .03713      .0604     .04763
                       .06048     .04749     .03729     .03636     .03635     .04235     .04675     .05328     .05066        0.3
                          0.3        0.3        0.3        0.3        0.3     .04614     .04496     .04523     .05313
             Random switching times for simulation number  6  :
                                  10  2.5181544E-02   11  2.7004498E-02   12  2.6306706E-02   16  3.4735146E-02   17  3.6244860E-02
                                  18  3.6758419E-02

 151.461            .116292E7  778700.53 .1274889E8 13.0429073 239.848878 293.467686 2.09275436 915.070121   1768.682 112646.923
                   137263.334 112646.913 -136140.68 -137351.76 140277.898 -42080.367 -137351.76 138155.895 152068.516 -135.84832
                   146018.745 16855.8804 146890.915 157525.726 -172904.68 -161865.02 -208517.57  -208663.5 -152186.21 146005.621
                   -155655.96 153434.008 -209790.81 -76.253535 62.3979379 -252.47668 -63.746861 1351.00039 48.6442959 1.28985675
                   17.7549695 16.9158856 .003251238 39.6662577 31.3362864 1466.67513 1297.52664 56584.0479 -1358.4832
Times of maxima :      .02583     .02767     .03387     .02658     .04696     .02699     .02805     .03847     .04314     .00278
                       .02521     .01389     .02521     .04696     .02695     .02658     .04696     .02699     .04328     .04468
                       .03865     .02805     .03847     .04314     .04338     .04877     .03759     .03762     .04328     .03865
                       .04319     .03854     .03778     .02583     .02767     .03387     .04023     .04485     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .03475     .03677     .03626     .04468
             Random switching times for simulation number  7  :
                                  10  2.3051270E-02   11  2.2735293E-02   12  2.3045794E-02   16  3.3940730E-02   17  3.3742292E-02
                                  18  3.3358784E-02

 59.3023           424074.033 .3181087E7 .1355829E8  23.890665  1501.6611 2188.11336 5.13508827 2640.25063  .108016E7 112646.923
                   117686.002 112646.913 -116099.71 159611.622 -162318.32 56951.6658 154338.023 -162318.32 -182749.39 -110.35713
                   163620.863  -26403.79 167228.744 -187191.21 198424.972 168394.682  -208157.6 -202874.58 182813.512 163555.902
                   186768.837 176566.027 -210880.43 46.0474773 -126.11675 260.367957 80.9707431 1097.71767 -76.473329 1.30806038
                   18.5043217 17.9889106 .007652363  43.081996 172.057155 837.915776 3108.01944 67531.5925 -1103.5713
Times of maxima :      .03395      .0233     .02561     .03403     .03867     .03506     .02449     .03847     .03483     .00278
                       .02276     .01389     .02276     .02368     .03506     .03403     .03867     .03506       .035      .0451
                       .03868     .02449     .03847     .03483     .03507     .04061     .03714     .03711       .035     .03868
                       .03483     .02396      .0369     .03395      .0233     .02561     .03439     .04491     .03561        0.3
                          0.3        0.3        0.3        0.3        0.3     .03396     .03337     .03376      .0451
             Random switching times for simulation number  8  :
                                  10  2.6916969E-02   11  2.6088016E-02   12  2.6490526E-02   16  3.6562568E-02   17  3.5765617E-02
                                  18  3.7091894E-02

 133.259           .3224967E7 791317.372 .1277343E8 12.5431158 581.333616  399.56527 3.13164135 1965.27345 1503.57489  -129709.3
                   -112646.91 112646.913 112646.914 142326.837 156035.527 -41266.252 142326.837 139720.935 150278.452 -131.41914
                    154377.01 20619.5091 159802.821 154361.283 -171976.12 169351.022 207389.716 206214.499 -150387.68 154399.765
                    -171778.1 161164.094 214037.459 -126.98361 62.9014059 -252.71949 -50.821325 1303.79181 -51.334276 1.29098968
                   17.8078519 16.8054459 .004938246 40.6485667 30.9333167 2670.76104  1297.5459 52656.5064 -1314.1914
Times of maxima :      .02747     .02747       .034     .04174     .04017     .02824     .02827     .04045     .04316     .02652
                       .01667     .01389     .01667     .04017     .02772     .04174     .04017     .02824     .04302      .0448
                        .0403     .02827     .04045     .04316     .04292     .04029     .02863     .02823     .04302      .0403
                       .02799     .04047     .02837     .02747     .02747       .034     .04017     .04478     .03759        0.3
                          0.3        0.3        0.3        0.3        0.3     .03658     .03711     .03578      .0448
             Random switching times for simulation number  9  :
                                  10  2.2843224E-02   11  2.3419046E-02   12  2.0001927E-02   16  3.3500194E-02   17  2.9734010E-02
                                  18  3.3589755E-02

 36.8184           388390.004 .2044331E7 .1273481E8 11.6408135 142.473358 131.520857 .611701054 1027.31722 1029.93244 123223.693
                   -112646.91   -127120. 112646.914 -135867.45 133625.588 39754.2879 -135867.45 133625.588 145407.973 144.592821
                    -148030.3 9113.01168 -148368.59  -148402.7 164023.617 -162940.59 -204354.95 207309.825 -145483.59  -147996.8
                   148027.016 -148869.31 208810.479 -44.067562  -101.1022 252.337151  -48.37126 -1433.9272  -51.76815 1.32474785
                   17.9432818 17.0026781 .001306426 40.7659541 31.3370564 1082.41196 2222.24642 53442.0938 1445.92821
Times of maxima :      .02469     .02392     .02596     .03329     .04791     .04403     .02414      .0481     .03461     .02003
                       .01667     .02287     .01667     .04791     .04403     .03329     .04791     .04403     .04388     .03649
                       .04803     .02414      .0481     .03461     .03483     .03171     .03682     .04593     .04388     .04803
                       .03455     .04805     .04599     .02469     .02392     .02596      .0393     .03632     .03415        0.3
                          0.3        0.3        0.3        0.3        0.3     .03352      .0336     .02975     .03649
             Random switching times for simulation number  10  :
                                  10  3.6077547E-02   11  3.4419364E-02   12  3.7198068E-02   16  4.6901427E-02   17  4.7415430E-02
                                  18  4.3944072E-02

 344.346           .2906698E7 593029.342 .1269756E8 13.3074494 187.335075 127.967926  .86804893 1244.57159 1085.28481 118044.354
                   -112646.91 112646.913 112646.914 136555.208 -140677.48 42504.9711 136555.208 -131808.34 -143118.85 141.143118
                   150386.214 -10855.865  151155.11 -149121.31 162303.017 -168377.53 -224674.31 -221875.83 143119.319 -150412.35
                   151060.614 -153705.06 -227905.27 120.554923 -54.453161  251.96781 52.3016587 -1406.2203 -55.067892 1.24282056
                   17.2024912 16.1598929 .001149897 38.9718389 29.1842484 2623.16486 1133.46805 53612.6843 1411.43118
Times of maxima :      .03664      .0363     .04216      .0502     .05661     .03727     .03749      .0565     .03752     .03608
                       .01667     .01389     .01667     .05661      .0369      .0502     .05661     .03727     .03736     .05315
                       .05657     .03749      .0565     .03752     .05128     .04863     .03728     .03738     .03736     .04868
                       .03717     .04886     .03752     .03664      .0363     .04216     .04785     .05303     .05167        0.3
                          0.3        0.3        0.3        0.3        0.3     .04692     .04396     .04743     .05315
             Random switching times for simulation number  11  :
                                  10  3.2249384E-02   11  3.1449601E-02   12  3.0568915E-02   16  4.2676234E-02   17  4.0627265E-02
                                  18  4.0929505E-02

 245.378            654012.74 .2303165E7 .1299632E8 21.1411417 943.197257 404.935055 1.52974988 1767.45167  1676.6836 -112646.92
                   -112646.91 134944.886 112646.914 -147263.74 139799.252 -53574.303 -147263.74 139799.252 152369.115   -121.917
                   -154089.59  14411.279  -157511.3  156440.25  -173108.7 -162945.06 204547.108 -202139.06 -152487.07 -154016.42
                   -153501.97 -158816.67 207408.881 -57.184471 107.311815 -254.91488  47.890258 1197.78087 65.5972787 1.27681192
                   17.6286231 16.5962281 .002870678 39.3388583 31.6529616 1186.77597 2461.62056 58596.5302   -1219.17
Times of maxima :      .04124     .03199     .03401     .04091     .04748     .04402     .03324     .04771     .04419     .02778
                       .01667     .03059     .01667     .04748     .04402     .04091     .04748     .04402       .044     .04517
                       .04762     .03324     .04771     .04419     .04393     .04781     .04549      .0543       .044     .04762
                       .04385     .04773     .04525     .04124     .03199     .03401     .04715     .04529     .04242        0.3
                          0.3        0.3        0.3        0.3        0.3     .04269     .04094     .04064     .04517
             Random switching times for simulation number  12  :
                                  10  3.2917702E-02   11  3.2015390E-02   12  3.0180245E-02   16  4.3064580E-02   17  3.9939715E-02
                                  18  4.2494796E-02

 266.424           721681.076 .1717146E7 .1231036E8 14.8293337 418.357784 135.235131 1.55437229  1451.7236 1167.02138 -112646.92
                   -112646.91 129042.296 112646.914 -139994.65 135499.307 -44869.696 -139994.65 135499.307 146701.329 -132.80794
                   -151476.32 -14526.796 -153728.89 150171.137 -169033.67 164482.567 210864.994 209870.418 -146829.65 -151404.93
                   -148362.42 -153032.69 212653.965  60.070004 92.6592173  -248.0964  39.784932 1313.86199 50.6685219 1.28032505
                   17.4367384 16.4658866 .002420189 39.1420025 30.3203444 1336.76034 2248.14616  55566.621 -1328.0794
Times of maxima :      .03349     .03245     .03405     .04073     .04793     .04377     .03272     .04799     .04407     .02778
                       .01667     .03055     .01667     .04793     .04377     .04073     .04793     .04377     .04393     .04453
                       .04784     .03272     .04799     .04407     .04379     .04073     .04582     .04582     .04393     .04784
                       .04405     .04795     .04602     .03349     .03245     .03405     .04844     .04469     .04318        0.3
                          0.3        0.3        0.3        0.3        0.3     .04308     .04251     .03995     .04453
             Random switching times for simulation number  13  :
                                  10  3.3902675E-02   11  3.3742289E-02   12  3.4100769E-02   16  4.3871757E-02   17  4.3881135E-02
                                  18  4.3008099E-02

  290.26           .2582726E7 755122.412 .1277146E8 19.0608845 1268.09581 843.351042 3.23510713  3450.7207 2913.80226 -112646.92
                   -138792.36 112646.913  134062.76 -151451.33  -149232.1 50870.2459 -151451.33 145932.322  157681.71 129.087585
                   -169591.03 20957.3635 -175476.84 170086.339 177014.647 -180212.66 207205.426 204515.595 -157722.85 -169603.25
                   -173824.51 -176959.79 209946.545 113.638152 -61.446009 252.700053  66.283421  -1283.174 76.5176561 1.25335924
                   17.9401939 16.8331748 .004901612  42.287507 32.8180121 2185.33128 1181.41858 56162.7921 1290.87585
Times of maxima :       .0345     .03551     .04229     .03438      .0483     .04507     .03556     .04852     .04496     .02778
                       .03393     .01389     .03393      .0483      .0348     .03438      .0483     .04507     .04484     .05293
                       .04844     .03556     .04852     .04496     .05104     .04853     .04623      .0462     .04484     .04844
                       .04486     .04858     .04603      .0345     .03551     .04229     .04791     .05294     .04567        0.3
                          0.3        0.3        0.3        0.3        0.3     .04389     .04302      .0439     .05293
             Random switching times for simulation number  14  :
                                  10  2.3210088E-02   11  2.4080477E-02   12  2.2718518E-02   16  3.3288044E-02   17  3.1898094E-02
                                  18  3.4259548E-02

 72.7225            620268.23  .125325E7 .1234432E8 18.3481517 302.447585 127.859113  1.0477913   1064.336 567.079315 112646.923
                   -112646.91 -139298.91 112646.914 138289.685 -131752.28 49910.1039 138289.685 -131752.28 -141609.17 129.784724
                    146780.36 11926.9584 148850.085 -142125.74 168159.838 -160617.25 -206301.91 -205372.17 141720.633 146713.177
                   144696.978  150543.81 -209137.12 55.6896862 -79.159641 248.438363 -44.016038 -1275.3087 -47.973253 1.32066944
                   17.8846073 17.0117071 .002022876 40.0357981  30.821723  1042.8862 1858.66293 52993.9498 1297.84724
Times of maxima :      .03251     .02446     .02468     .03218     .03935     .03486     .03285     .03961     .03494     .00278
                       .01667     .02274     .01667     .03935     .03486     .03218     .03935     .03486     .03507     .03648
                       .03957     .03285     .03961     .03494      .0352     .04841     .03729     .03734     .03507     .03957
                       .03513     .03965     .03752     .03251     .02446     .02468     .03987     .03656     .03482        0.3
                          0.3        0.3        0.3        0.3        0.3      .0333     .03427     .03191     .03648
             Random switching times for simulation number  15  :
                                  10  2.5336999E-02   11  2.4964133E-02   12  2.4072733E-02   16  3.4983188E-02   17  3.3888669E-02
                                  18  3.6140769E-02

 97.0135           .1631279E7 594921.411 .1291216E8 26.1222339 487.728409 687.474482 1.56494116 1620.82357 1843.45316 112646.923
                   -112646.91 -126931.71 112646.914  140996.31 -143807.73 59552.1533  140996.31 -143807.73 -153835.46 -111.28975
                   154944.774 -14576.099 155774.703 -158398.46 181760.182  164805.82 -217546.05 -213993.77 153904.226 154899.865
                   171348.688 162189.233  -218585.6  -90.31277 -54.539958  254.08819 -44.485377 1096.20864 47.2302344 1.30581305
                   17.9110895 17.0930136 .003435881 39.9224155 32.0893606 1873.49246  1574.8047 60100.3073 -1112.8975
Times of maxima :      .02589     .02524     .02561     .03417     .03926     .03519     .02552     .03946      .0354     .00278
                       .01667      .0241     .01667     .03926     .03519     .03417     .03926     .03519     .03535     .04477
                       .03927     .02552     .03946      .0354     .03522     .03936     .03728     .03726     .03535     .03927
                       .03539     .03919      .0375     .02589     .02524     .02561     .03991     .04501     .04193        0.3
                          0.3        0.3        0.3        0.3        0.3       .035     .03616      .0339     .04477
             Random switching times for simulation number  16  :
                                  10  3.0970310E-02   11  3.1326903E-02   12  2.9633104E-02   16  4.0280311E-02   17  3.8830871E-02
                                  18  4.1273884E-02

  245.49           459141.319 .2459385E7 .1299979E8 12.9174746 226.734672 222.519469  1.9031401 1142.46469 1250.37968 -112646.92
                   -112646.91 129125.146 112646.914 -137153.68 137089.897 -41877.536 -137153.68 137089.897 148550.802 -142.65979
                   147009.714 -16074.138 149857.126 151228.343 -166772.36 166070.557 199284.558 199305.983 -148685.77 147048.675
                   -151321.19 150171.978 200728.773 47.9135325 110.891491  -254.9489 -46.768322 1414.15375 40.2954634 1.28394684
                   17.4476483 16.5092582 .002728551 39.2181756 30.9076985 997.242607 2473.58945 53435.3457 -1426.5979
Times of maxima :      .03262     .03183     .03392     .04164     .04736     .04366     .03205     .03987     .04389     .02778
                       .01667       .031     .01667     .04736     .04366     .04164     .04736     .04366     .04369     .04475
                       .04015     .03205     .03987     .04389     .04363     .04015     .04575     .04585     .04369     .04015
                        .0439     .04033     .04598     .03262     .03183     .03392     .04087     .04496      .0443        0.3
                          0.3        0.3        0.3        0.3        0.3      .0403     .04129     .03885     .04475
             Random switching times for simulation number  17  :
                                  10  3.2819791E-02   11  3.1753608E-02   12  3.1746941E-02   16  4.3340029E-02   17  4.1837580E-02
                                  18  4.2385160E-02

 248.965           661756.826 .2798892E7 .1273303E8 25.5467942  311.82974 151.487817 1.64520452  1392.7273 1349.51253 -112646.92
                   -112646.91   120969.9  112943.54  -138429.2  138945.32 -58892.571  -138429.2 136006.195 -149032.79 107.362954
                   -150724.99 -14945.218 -153003.71 -152468.63 -175008.82 -164540.93 213513.814 210356.293 149110.494 -150703.44
                   -162768.93 -158867.26 220906.561 -57.522032 118.298173 -252.31956 58.0256405 -1058.0579 71.2240203 1.26789442
                   17.3592187 16.4419011 .002528327 39.1591302 30.3288938 1374.91939  2931.0302 62151.0936 1073.62954
Times of maxima :      .04241     .03223     .03433     .04212     .04867     .04359     .03239     .04843     .05125     .02778
                       .01667     .03176     .03397     .04867     .04306     .04212     .04867     .04359     .05135     .05327
                       .04847     .03239     .04843     .05125     .04317     .04834      .0462     .04611     .05135     .04847
                       .04333      .0327     .04598     .04241     .03223     .03433     .04836     .05338     .04361        0.3
                          0.3        0.3        0.3        0.3        0.3     .04336      .0424     .04185     .05327
             Random switching times for simulation number  18  :
                                  10  2.4166431E-02   11  2.5468587E-02   12  2.5526204E-02   16  3.4014756E-02   17  3.6018903E-02
                                  18  3.5822414E-02

 113.501           369081.964  748376.98 .1276863E8 12.6150654 499.539222 132.268443  1.9124021 1738.83177 1267.26815 112646.923
                   119703.351 112646.913 -117202.17 141165.504 134004.824 -41384.438 141165.504 134004.824 148846.712 -133.60389
                    152389.91 16113.2045 157174.957 -151440.92 -171897.54  166913.48 -204773.18 -208673.37 -148962.85 152373.153
                   156385.253 159991.609  -211867.1 -42.958233 61.1709482 -252.67205 -61.892063 1330.72892 62.7331263 1.29071379
                   17.8977952 16.9279977 .002170998 40.8303862 31.2017185 990.643698    1480.09 62976.8531 -1336.0389
Times of maxima :      .02491     .02689     .03415      .0258     .03873     .04316     .02617      .0407     .03706     .00278
                        .0245     .01389     .02549     .03873     .04316      .0258     .03873     .04316     .04323     .04501
                        .0386     .02617      .0407     .03706     .04316     .04055     .03699     .03712     .04323      .0386
                       .03698     .04074     .03709     .02491     .02689     .03415     .03998     .04475     .04359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03403     .03584     .03603     .04501
             Random switching times for simulation number  19  :
                                  10  2.6867987E-02   11  2.5914443E-02   12  2.7993070E-02   16  3.6790735E-02   17  3.7799917E-02
                                  18  3.6057360E-02

 164.711           .2718545E7 730926.652 .1272137E8 11.1774496 322.548391 246.415384 .750600211 1438.88535 1394.21959 112646.923
                    114637.23 112646.913 -112895.15 138588.259 143242.257 -38955.042 138588.259 137450.731 147293.479 -143.74252
                   152107.052 10094.7752 153571.601 153022.133 -158461.46 165938.564 -205397.85 -207204.05 -147294.94 152132.238
                   -150811.87 155939.858 209560.264 -116.58784 60.4535628   -252.204 -47.693032 1426.64176 -41.318196 1.28507085
                   17.8184461 16.7513098 .765056E-3 40.4926412 31.1911848 2359.82058 1240.97948 52961.7637 -1437.4252
Times of maxima :      .02743     .02733     .03389     .04136     .03964     .02857     .02826     .03954     .02831     .00278
                       .02689     .01389     .02594     .03964     .02802     .04136     .03964     .02857     .02818      .0445
                       .03955     .02826     .03954     .02831     .04396     .03971     .03723     .03712     .02818     .03955
                       .02796     .03951     .02831     .02743     .02733     .03389     .03937     .04462     .05099        0.3
                          0.3        0.3        0.3        0.3        0.3     .03681     .03607     .03781      .0445
             Random switching times for simulation number  20  :
                                  10  3.6218818E-02   11  3.7571560E-02   12  3.6694517E-02   16  4.6212556E-02   17  4.6607009E-02
                                  18  4.6864378E-02

 349.552           .2540674E7 .3221458E7 .1267202E8 11.3485677 1141.20349 133.984413 1.02425928 2627.62102 1234.24114 -112646.92
                   -112646.91 -113075.55 112646.914 152550.165 -144369.33 39252.0947 149840.967 -134871.27 -146038.64 144.060022
                   163788.629 -11792.266 167094.845  -151024.7 -158488.13 -163092.74 -201645.85 -207179.08 146038.713 163793.613
                   154455.033 171463.908  -208456.6 112.709217  -126.9145 251.714287 36.7341751 -1428.9937 -40.830581 1.24479669
                   17.4857042 16.1413469 .923864E-3 39.9823417 29.8403264 2283.54569 2869.34289 52924.6814 1440.60022
Times of maxima :      .03681     .03813     .04228     .04991     .03905     .03741     .03695     .03901     .03766     .02778
                       .01667      .0373     .01667     .03872     .03708     .04991     .03905     .03741      .0374     .05302
                       .03888     .03695     .03901     .03766      .0604     .04817     .03876     .03863      .0374     .03888
                       .03729     .03901     .03873     .03681     .03813     .04228     .04733     .05298     .05093        0.3
                          0.3        0.3        0.3        0.3        0.3     .04623     .04688     .04662     .05302
             Random switching times for simulation number  21  :
                                  10  3.0796497E-02   11  3.2194227E-02   12  3.0484190E-02   16  4.0724383E-02   17  4.0707555E-02
                                  18  4.1832532E-02

 235.624           235075.986  .157007E7 .1225546E8 21.9417077 1471.37922 1510.38451 1.12075905 3481.19333 63777.3776 -112646.92
                   -112646.91 138987.268 112646.914 -153969.16 154443.996 -54579.245 -153969.16 154443.996  171702.51 -120.47314
                   -169164.51 -12335.264 -175774.78 177697.974 -188808.99 -177702.22 212600.843 210729.817 -171820.74 -169098.18
                   -173207.77 -175861.05 219282.736 34.2838144 88.6021957 -247.54256 -93.468266 1174.90866 65.9326739 1.27631742
                   18.3060119 17.3090193 .002541957 40.9200541  37.887472 698.674621 1825.56695 59885.5538 -1204.7314
Times of maxima :       .0322     .03263     .03267     .04099     .04758     .04406     .03292     .04783     .04427     .02778
                       .01667     .03082     .01667     .04758     .04406     .04099     .04758     .04406     .04409     .04471
                       .04778     .03292     .04783     .04427     .04402     .04789     .04607     .04599     .04409     .04778
                       .04429     .04783     .04584      .0322     .03263     .03267     .04134     .04543     .04498        0.3
                          0.3        0.3        0.3        0.3        0.3     .04074     .04185     .04072     .04471
             Random switching times for simulation number  22  :
                                  10  2.3408283E-02   11  2.2777513E-02   12  2.2328189E-02   16  3.3070557E-02   17  3.2413388E-02
                                  18  3.2693953E-02

 67.9649           670610.147 .2785078E7 .1329064E8 23.1957944  685.18403 970.463134 2.78057156 1793.07172 3071.41476 112646.923
                   -112646.91 -136140.35 -112750.86 147497.177 -147623.51 56117.3221 143776.078 -147623.51 -162968.25   119.9657
                   155134.816 19429.3983 157811.326 -171697.45 173938.922  167621.21 -209291.18  -207485.4 163084.148 155080.608
                   167905.837 166378.318 -215310.13 57.9055329 -118.00589 257.785218 -67.144478 -1171.2388 -57.739878  1.3166859
                    18.298369 17.4442706 .004392617 41.7116006 33.7589768 914.639379 2712.39769 59078.8705   1199.657
Times of maxima :      .03299     .02333     .02543      .0327     .03981     .03627      .0235     .03991     .03605     .00278
                       .01667     .02235     .02557     .02358     .03627      .0327     .03981     .03627     .03617     .03642
                       .03971      .0235     .03991     .03605     .03627     .04016     .03828     .03817     .03617     .03971
                       .03605     .02382     .03805     .03299     .02333     .02543     .03893     .03612     .03419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03309     .03271     .03243     .03642
             Random switching times for simulation number  23  :
                                  10  2.0130570E-02   11  1.8961924E-02   12  2.0864602E-02   16  3.0196483E-02   17  3.0638622E-02
                                  18  2.9048214E-02

 3.34876           .2675833E7 600935.328 .1279831E8 12.6913029 366.144627 128.562137 1.38459152 1675.96247 516.993286 125992.032
                   -112646.91 112646.913 112646.914  -139231.6 132114.004 41509.3007  -139231.6 132114.004 -141154.21 142.655152
                   -155850.88 -13710.495 -156431.69 -141414.84 162522.581 -171753.58  -227773.6 -223899.43 141245.247 -155891.19
                   141449.163 -162177.36 -232921.05 115.668349 -54.814931 252.965486 49.1830966 -1415.4014  -58.02808 1.32437753
                   18.3133906 17.1316713 .002216013  41.861926 30.8968688 2461.07018 1427.33729 53897.7807 1426.55152
Times of maxima :      .02069     .01966     .02563      .0339     .03182     .04455     .02151     .03206     .08541     .01899
                       .01667     .01389     .01667     .03182     .04455      .0339     .03182     .04455     .08541     .03638
                       .03193     .02151     .03206     .08541     .03451     .03198     .02132     .02119     .08541     .03193
                        .0854     .03208     .02108     .02069     .01966     .02563     .03115     .03631     .03488        0.3
                          0.3        0.3        0.3        0.3        0.3     .03021     .02906     .03065     .03638
             Random switching times for simulation number  24  :
                                  10  2.3164597E-02   11  2.3520797E-02   12  2.2159774E-02   16  3.2716395E-02   17  3.2745226E-02
                                  18  3.3898524E-02

 42.0828           352552.402 .1867955E7 .1250716E8 23.3488044 1608.93769 1436.23076 1.34526855 60158.9965 3243.93651 112646.923
                   -112646.91 -133837.88 112646.914 155632.445 -153539.04 56302.1055 155632.445 -153539.04 -169503.56 113.845353
                   170762.127 -13514.401 177608.133 -173433.07 187014.432 180170.615 -211973.92 -208446.71 169616.994  170713.26
                    171619.13 177631.651 -218788.07 -41.985259 -96.642507  250.07158 94.8546699 -1112.5711  -68.36154 1.31382756
                   18.8602699 17.7273077 .002193431 47.0542509 35.3480579 714.926754 2119.99782 63285.2706 1138.45353
Times of maxima :      .02482     .02399     .02605     .03303     .03961     .03611     .03401     .03984     .03629     .00278
                       .01667     .02218     .01667     .03961     .03611     .03303     .03961     .03611     .03612     .03616
                        .0398     .03401     .03984     .03629     .03407     .03992     .03763     .03784     .03612      .0398
                        .0338     .03986     .03786     .02482     .02399     .02605     .03336     .03595      .0346        0.3
                          0.3        0.3        0.3        0.3        0.3     .03273     .03391     .03276     .03616
             Random switching times for simulation number  25  :
                                  10  3.2811785E-02   11  3.3346592E-02   12  3.4065577E-02   16  4.2996802E-02   17  4.3360817E-02
                                  18  4.3432256E-02

 297.303           483559.652 689889.323 .1270095E8 17.8794517 1296.14622 1661.66104 1.39946539   3153.194 364612.784 -112646.92
                   -130332.84 112646.913 129441.724 -151803.19  156261.75 -49268.508 -151803.19  156261.75 172632.968 122.366106
                   -167303.13 -13783.941 -172523.73   184876.3  -190638.8 -176249.22 211899.241 207825.675 -172680.61 -167295.58
                   -189203.05 -176163.97 214084.029 49.1711121  -58.73199 252.001466 68.3462222 -1201.3401 -66.247438 1.25436674
                   18.1680707 17.4290764 .002643436 41.1502934 78.4148424 1155.63251 1388.97749 52197.5788 1223.66106
Times of maxima :      .03336      .0353     .04226     .04365      .0478     .04457     .03471     .04805     .04443     .02778
                       .03337     .01389     .03337      .0478     .04457     .04365      .0478     .04457     .04427     .05305
                        .0481     .03471     .04805     .04443     .04417     .04804     .04623     .04628     .04427      .0481
                       .04433     .04808     .04648     .03336      .0353     .04226     .04732     .05341     .05091        0.3
                          0.3        0.3        0.3        0.3        0.3     .04301     .04345     .04338     .05305
             Random switching times for simulation number  26  :
                                  10  2.7705911E-02   11  2.9969037E-02   12  2.6913177E-02   16  3.7702086E-02   17  3.6192469E-02
                                  18  3.9867852E-02

 161.774           .2398796E7 .3742835E7  .127805E8 11.9655913 1387.65419 130.988579 2.46891395 3205.38946 1110.63706  -140013.7
                   -112646.91 138078.815 112646.914 -155827.81 141413.304 -40305.044 -152941.07 -133354.92 147749.878 -135.36755
                   -163504.29 -18308.185 -173047.73 149448.365 -169102.05 -173378.02  -201669.6 -202900.06 -147866.74 -163519.46
                   -149096.72  -172230.4 206407.492 -109.51703 136.799767 -252.78948 -53.143759 1339.52142 43.0540053  1.2885848
                   17.8988162 16.6934669 .005021125 40.4853602 30.7498126 2343.96164 3130.19787 53106.2818 -1353.6755
Times of maxima :      .02816     .03045     .03395     .04215     .03113     .05221     .03077      .0314     .04312     .02694
                       .01667     .02979     .01667     .03081     .02854     .04215     .03113     .05221     .04324     .04463
                       .03123     .03077      .0314     .04312     .04334     .03114     .05432     .05429     .04324     .03123
                       .04331     .03107     .03089     .02816     .03045     .03395     .04025     .04484     .04427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772     .03988     .03621     .04463
             Random switching times for simulation number  27  :
                                  10  3.5239365E-02   11  3.4359344E-02   12  3.4578854E-02   16  4.5528115E-02   17  4.5167308E-02
                                  18  4.4731281E-02

  332.18           .3174466E7 .1144724E7 .1279039E8 12.4498849 704.138228 539.112899 1.11588546 1916.28098 1219.32652 126299.166
                   -112646.91 112646.913 112646.914 -144037.65 -146148.02 41112.6035 -144037.65 -141729.63 -148952.67 139.394353
                    -158485.8 12308.4148  -159240.6 -150836.06 165734.548 -171862.39 -214932.93 -206977.11 149086.448 -158494.94
                   150296.486 -161050.89 -221165.24 125.985439 -75.654622 252.887183 -44.250688 -1382.0448  -49.14683 1.24697305
                   17.4925281 16.2633766 .001378514 39.1178411 30.7141899 2480.96636 1493.96034 60111.8191 1393.94353
Times of maxima :      .03578      .0358     .04224     .03485     .04768     .03643     .03554     .04741     .05209       .035
                       .01667     .01389     .01667     .04768     .03602     .03485     .04768     .03643     .05224     .05307
                       .04759     .03554     .04741     .05209      .0523     .04768     .03695     .03655     .05224     .04759
                        .0362     .04747     .03669     .03578      .0358     .04224     .05749     .05325     .05051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04554     .04475     .04518     .05307
             Random switching times for simulation number  28  :
                                  10  2.6420682E-02   11  2.6937668E-02   12  2.6083394E-02   16  3.7392575E-02   17  3.5528191E-02
                                  18  3.6921716E-02

 130.928           .2628035E7 675931.005  .126375E8 13.0932762 637.386458 500.665997 4.72576077  1851.3179 1791.07755 -131476.48
                   -112646.91 112646.913 112646.914 143112.478  156417.88 -42161.541 143112.478 141181.626 151589.078 -128.19622
                   154625.191 -25329.591 158489.779 157788.008 -169431.39 168612.563 -212381.12 -214998.51 -151606.53 154636.896
                   -174978.74 158939.133 -220609.01  -114.6306 58.1348005 -251.37123 -58.296993 1276.04747 -58.091383 1.29238866
                   17.8037626 16.8827621 .006116266 40.4125096 31.3885789 2540.45266 1237.94858 54242.7887 -1281.9622
Times of maxima :      .02701     .02754     .03379     .02637     .03992     .02779     .02752      .0402     .02786     .02611
                       .01667     .01389     .01667     .03992     .02725     .02637     .03992     .02779      .0277     .04468
                       .04008     .02752      .0402     .02786      .0427     .04004     .03786     .03773      .0277     .04008
                       .02753     .04024     .03767     .02701     .02754     .03379     .04004      .0447     .03738        0.3
                          0.3        0.3        0.3        0.3        0.3     .03741     .03694     .03554     .04468
             Random switching times for simulation number  29  :
                                  10  3.0692318E-02   11  3.1913691E-02   12  2.9048222E-02   16  4.1180501E-02   17  3.8153746E-02
                                  18  4.2235019E-02

 205.443           275290.945 .1916064E7  .125782E8 11.2749084 396.625752 131.930661 .557594443 1444.24085 821.669066 -112646.92
                   -112646.91 134196.722 112646.914 -139678.03 133833.607 -39124.502 -139678.03 133833.607 143472.152  -144.1581
                   -151862.69 8700.64664 -153637.25 145640.227 -158251.33 -163713.66 199134.535 199596.314 -143616.29 -151791.72
                   -145411.06 -154005.01 200424.582 37.1006028 97.8790969 -250.78081  -45.81649 1434.72311 51.0962826 1.28371516
                   17.4714384 16.4967549 .001284822 40.1789997  30.378446 1032.74451 2208.35244 53582.5501  -1441.581
Times of maxima :      .03273     .03239     .03446      .0418     .04794     .04444     .03427     .04818     .04452     .02778
                       .01667     .03072     .01667     .04794     .04444      .0418     .04794     .04444     .04438      .0444
                       .04808     .03427     .04818     .04452      .0935     .04828     .04587      .0457     .04438     .04808
                       .04425     .04805     .04564     .03273     .03239     .03446     .04176     .04451     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3      .0412     .04225     .03817      .0444
             Random switching times for simulation number  30  :
                                  10  2.6855960E-02   11  2.8154536E-02   12  2.8111197E-02   16  3.7613334E-02   17  3.8098671E-02
                                  18  3.7947141E-02

 164.961           .2340158E7 .1900637E7 .1273795E8 11.0591548 133.977167 612.343937 1.13099644 886.196776 1947.68129 112646.923
                   127232.237 112646.913  -125358.5 134867.624 146454.095 -38748.356 134867.624 142762.485 151530.727 -144.22619
                   145855.748 12391.4729 146506.382  159601.33 -158639.78 160266.336 208427.406  209737.77 -151531.26 145881.046
                   -159002.56 146756.781 211343.632 -108.17019  97.484293 -252.36828 -34.474915  1430.6601 34.3654496 1.28504843
                   17.7044129 16.8244925 .001190372 39.7038935 31.2397726 2214.10246 2040.63974 52937.7124 -1442.2619
Times of maxima :      .02746     .02873     .03394     .04204     .03962     .02821      .0283     .03933      .0283     .00278
                       .02688     .01389     .02688     .03962      .0277     .04204     .03962     .02821     .02815     .04467
                       .03955      .0283     .03933      .0283     .02822     .03963     .02934     .02949     .02815     .03955
                       .02796      .0397     .02939     .02746     .02873     .03394     .03932     .04473     .04254        0.3
                          0.3        0.3        0.3        0.3        0.3     .03763     .03796     .03811     .04467
             Random switching times for simulation number  31  :
                                  10  2.7684263E-02   11  2.8629431E-02   12  2.6317148E-02   16  3.6892815E-02   17  3.6199741E-02
                                  18  3.8621758E-02

 154.832           .2271027E7  .271951E7 .1270634E8 11.8597686 845.498941 129.534549 2.27119778 2331.94548 906.147353 -135180.32
                   -112646.91 112646.913 112646.914 -143985.75 140285.888 -40126.421  -145961.2  -132612.7  -145392.7  -135.2902
                    -147206.8 17559.8091 -163907.34 -146772.28 -165824.92 -164263.35 219306.623 214525.589  145462.61 -147205.66
                   147467.827 -154177.18 229144.532 -106.56048 116.608535 -252.05492  -57.04348 1340.88741 47.5284176 1.29042412
                   17.7644173 16.6831516 .004286766 39.8878721   30.57786 2200.12785 2497.67884  57474.266  -1352.902
Times of maxima :      .02817     .02921      .0338     .02659     .03031      .0522     .03101     .03007      .0519     .02634
                       .01667     .01389     .01667      .0298     .02849     .02659     .03031      .0522     .05177     .04461
                       .03023     .03101     .03007      .0519     .04333     .03034     .02982     .02968     .05177     .03023
                       .05194     .03008     .02965     .02817     .02921      .0338     .04014     .04481     .04407        0.3
                          0.3        0.3        0.3        0.3        0.3     .03691     .03864     .03621     .04461
             Random switching times for simulation number  32  :
                                  10  3.1283232E-02   11  2.9906004E-02   12  3.2097586E-02   16  4.0799484E-02   17  4.1716399E-02
                                  18  3.8818288E-02

  248.31           866037.924 .2383046E7 .1225729E8 25.9693303 912.802216 1005.82144  3.5369069 2235.85807 3003.58986 -120200.04
                   -118406.46 112646.913 112646.914 -147694.99 148087.689 -59377.606 -146860.78 148087.689 164276.837 106.223862
                   -158179.04 21913.1155 -162848.71 171007.202 -188274.63 -170927.24 211231.196  206685.26 -164341.33 -158157.87
                   -172425.11 -161341.04 214882.198 65.8041763 109.156909 -247.56103 67.5499717 -1049.6224 84.3201804  1.2711104
                   17.7322618 16.7266251 .004818859 41.4702948 32.2524497 1040.79756 2506.60501 57953.1394 1062.23862
Times of maxima :      .03274      .0305     .03467       .042     .04857     .04303     .03305     .03135      .0428     .02993
                        .0321     .01389     .01667     .03096     .04303       .042     .04857     .04303     .04296     .05316
                       .04855     .03305     .03135      .0428     .04305     .04854     .04608     .04607     .04296     .04855
                       .04278     .04881     .04586     .03274      .0305     .03467     .04822     .05326      .0435        0.3
                          0.3        0.3        0.3        0.3        0.3     .04081     .03883     .04173     .05316
             Random switching times for simulation number  33  :
                                  10  2.8907413E-02   11  2.9210268E-02   12  2.8986431E-02   16  3.8753510E-02   17  3.9095382E-02
                                  18  4.0042005E-02

 175.858           .2520211E7 .2728975E7 .1277067E8 13.6209568 515.805168 127.797414 4.10817814 2148.90096 750.149362 -112646.92
                   -112646.91 131889.332 112646.914 -141157.74 131720.492 -43002.739 -141397.89 131720.492  141171.72 -141.27876
                   -151815.98 -23616.577  -161880.5 144668.959 -164115.99  166462.25  222991.34 231169.447 -141263.24 -151755.55
                   -142759.93 154452.834  238560.91 -112.25442 116.811269 -252.69216 -59.480281 1407.07391  52.375853 1.28394215
                   17.6785746 16.5789402  .00580302 40.6961347 29.9686379 2305.40529  2521.6315 53813.8308 -1412.7876
Times of maxima :      .02946     .02978      .0338     .04188     .03092     .04449     .02995     .03066     .04267     .02778
                       .01667     .02893     .01667      .0301     .04449     .04188     .03092     .04449     .09377     .04442
                       .04829     .02995     .03066     .04267     .04296      .0403     .03039     .03026     .09377     .04829
                       .04423     .04008     .03014     .02946     .02978      .0338     .03971     .04465     .04338        0.3
                          0.3        0.3        0.3        0.3        0.3     .03877     .04006     .03911     .04442
             Random switching times for simulation number  34  :
                                  10  2.3562470E-02   11  2.5778581E-02   12  2.6014790E-02   16  3.4104143E-02   17  3.5664198E-02
                                  18  3.5999476E-02

 111.937           276633.941  591824.73 .1273758E8 13.5059197 373.123048 477.855889 1.08988333  1731.1583   1986.523 112646.923
                   113614.991 112646.913 -112907.64 139334.047 -140854.59 -42820.762 139334.047 -140854.59 -149836.48 -130.06635
                   -153752.69 -12164.165 -157084.57 -160045.62 -170132.92 -167430.53 -207074.06 -208331.07 149873.166 -153704.13
                   164225.411 -158895.81 -211021.58  -37.19099 54.3978276 -252.36464 -70.190302 1292.66465 54.0405365 1.29130394
                   17.8303939 16.9998126 .002336389 40.8778599 31.3384181 949.282669 1210.91839 55534.2231 -1300.6635
Times of maxima :      .02653     .02736     .03419     .02629     .04008     .03687     .02697     .04843     .03674     .00278
                       .02471     .01389     .02467     .04008     .03687     .02629     .04008     .03687     .03688     .04471
                       .04841     .02697     .04843     .03674     .04281     .04861     .03704     .03706     .03688     .04841
                       .03664     .04843     .03727     .02653     .02736     .03419     .03965      .0447     .04327        0.3
                          0.3        0.3        0.3        0.3        0.3     .03412     .03601     .03568     .04471
             Random switching times for simulation number  35  :
                                  10  3.5760616E-02   11  3.5413530E-02   12  3.5379182E-02   16  4.5984801E-02   17  4.4724643E-02
                                  18  4.5244040E-02

 359.308           .3200447E7 991438.249 .1281068E8 12.6603612 270.978711 352.427378 3.90376529 1024.36469 1740.09743 140123.721
                   -112646.91 112646.913 112646.914 137819.731 -154292.79 41458.6695 137819.731 -139029.79 -153131.46 137.268629
                   -146933.67 23021.5289 -148330.06 -157189.86 172997.711 -159841.34 -220574.58 -222089.28 153254.127 -146926.54
                   168607.912 -156050.87 -227511.79  126.49994 -70.407324 253.087714 58.9262073 -1359.8157 44.1441474 1.24748857
                   17.2124228 16.2254852 .005349093 38.2031594 30.4054907 2693.82775 1357.57354 53197.2446 1372.68629
Times of maxima :      .03632     .03625      .0423     .04938     .05544     .05182     .03683     .04694     .05161      .0354
                       .01667     .01389     .01667     .05544     .03658     .04938     .05544     .05182     .05178     .05314
                       .04713     .03683     .04694     .05161     .05185     .04723     .03698     .03707     .05178     .04713
                       .03684     .04702     .03721     .03632     .03625      .0423     .04875     .05329     .06036        0.3
                          0.3        0.3        0.3        0.3        0.3       .046     .04526     .04474     .05314
             Random switching times for simulation number  36  :
                                  10  3.3110625E-02   11  3.1901165E-02   12  3.2346705E-02   16  4.3175572E-02   17  4.2314149E-02
                                  18  4.0839377E-02

 290.826           818814.626 .2202556E7 .1304927E8  24.697468 728.271109 1186.30093 2.97104571 1933.06115 3315.42257 -112646.92
                   -135322.14 112646.913 133913.817 -144369.41 150416.842 -57905.328 -144369.41 150416.842 165286.293  112.49672
                   152624.451 20083.8505 -159433.54  174144.01 -187631.86 161458.666 219836.781   220779.4 -165354.92 152547.695
                   -180375.11 -160368.12  227309.35 63.9849446 104.941792  255.43364 81.8159294 -1118.3184 87.7793683 1.26711142
                    17.682028 17.2955805 .004723161 39.3301332 33.2824869 1434.32262 2619.64286 60124.1112  1124.9672
Times of maxima :      .03366     .03251     .04226      .0426     .04671     .04363     .03434     .04698     .04382     .02778
                       .03193     .01389     .03193     .04671     .04363      .0426     .04671     .04363     .04379      .0532
                       .05559     .03434     .04698     .04382     .04365     .05734     .04622     .04625     .04379     .05559
                       .04379     .04702     .04642     .03366     .03251     .04226     .04883     .05341     .04381        0.3
                          0.3        0.3        0.3        0.3        0.3     .04319     .04085     .04233      .0532
             Random switching times for simulation number  37  :
                                  10  2.7784934E-02   11  2.6918111E-02   12  2.7673066E-02   16  3.7940287E-02   17  3.7756378E-02
                                  18  3.7279990E-02

 148.739            .332276E7 424058.925  .127175E8 11.2481992 184.851083 198.469111 .935171567 1193.16161 1022.23718 -135203.04
                   -112646.91 112646.913 112646.914  -136517.3  144004.71 -39078.133  -136517.3 136724.852 -142853.12 -143.80839
                   148031.136  -11267.77 150504.103 148302.292 -160506.72 163014.048 227824.026 224558.348 142931.764 148064.906
                   -150963.76  148841.54 230632.784 -128.89454 46.0466571 -252.16561 -41.475333 1427.54238 44.5075486    1.28539
                   17.7298767 16.6666999 .001209872 39.9630797 30.5602177 2760.70078 1254.71089 54055.6305 -1438.0839
Times of maxima :      .02833     .02798     .03387     .04135      .0476     .02896     .03028     .03998     .02878      .0277
                       .01667     .01389     .01667      .0476     .02858     .04135      .0476     .02896     .05238     .04463
                       .03987     .03028     .03998     .02878     .04336     .03976     .02901     .02908     .05238     .03987
                       .02885        .04     .02924     .02833     .02798     .03387     .03876     .04471     .04276        0.3
                          0.3        0.3        0.3        0.3        0.3     .03796     .03729     .03777     .04463
             Random switching times for simulation number  38  :
                                  10  3.3731172E-02   11  3.3810504E-02   12  3.3541260E-02   16  4.2931597E-02   17  4.2738981E-02
                                  18  4.4153856E-02

 301.485           .1794636E7 607046.644 .1278655E8 25.1456328 1942.63353 2746.26786 3.63370223 80053.9522 .1796796E7 -112646.92
                   -112646.91 112646.913 112646.914 -159543.43 168345.775 -58428.347 -159543.43 168345.775 180550.977 116.753314
                   -172352.38 22210.9421   -178101. 189352.461 -192732.83 -178653.43 211855.748 214068.623 -180607.54 -172319.49
                   -191917.21 -182218.26 220144.202 94.7268808 -55.092951 252.849257 -76.065658 -1149.1889 69.6829638 1.26133474
                   18.3674357 17.8153835   .0066632 47.2156016 279.354722 1777.87501 1188.62406 51642.1499 1167.53314
Times of maxima :      .03424      .0354     .04229     .04302      .0477     .04397     .03554     .04748     .04382     .02778
                       .01667     .01389     .01667      .0477     .04397     .04302      .0477     .04397     .04398     .05358
                       .04766     .03554     .04748     .04382     .04396     .04772     .04562     .04574     .04398     .04766
                        .0437     .04752     .04587     .03424      .0354     .04229     .04335     .05341     .04467        0.3
                          0.3        0.3        0.3        0.3        0.3     .04295     .04417     .04275     .05358
             Random switching times for simulation number  39  :
                                  10  2.5434125E-02   11  2.5461072E-02   12  2.4545911E-02   16  3.5636593E-02   17  3.5290938E-02
                                  18  3.5311883E-02

 117.985           .1442433E7 441313.023  .127232E8 16.4250013 674.335183 1308.59235 3.00562947 2440.53092 3179.85102 112646.923
                   -112646.91  -114636.2 112646.914 143625.961 -151958.85  -47222.07 143625.961 -151958.85 -163746.78 -125.35971
                   159466.674 20200.4029 165089.951 -172791.67 172367.921 171544.564 204714.047 205354.726 163790.466 159474.566
                   175224.647 166640.026 206954.129 -84.924463 46.9740898 -252.22208 -71.206573 1241.86604  58.666587 1.29498539
                   18.2104706 17.3512997 .004572106 41.8739862 32.7504388 1661.50876 1098.56757 70623.0768 -1253.5971
Times of maxima :      .02602     .02726     .03396     .02483     .03971     .03648     .02686     .04001     .03636     .00278
                       .01667     .02457     .01667     .03971     .03648     .02483     .03971     .03648     .03651     .04497
                       .04008     .02686     .04001     .03636     .03609     .04021     .04593     .04586     .03651     .04008
                       .03628     .04003     .04571     .02602     .02726     .03396     .03928     .04452     .04309        0.3
                          0.3        0.3        0.3        0.3        0.3     .03565     .03533     .03531     .04497
             Random switching times for simulation number  40  :
                                  10  2.2148575E-02   11  2.2763353E-02   12  2.3034723E-02   16  3.2025718E-02   17  3.3047490E-02
                                  18  3.1631967E-02

 59.4461           .1099479E7 .3144576E7 .1369194E8 27.0850549 1047.30129 847.518817 2.04006235 2239.80854 2358.14977 112646.923
                   117536.854 -135371.43 -114729.98  148628.87 -145988.35 60639.7179  148628.87 -145988.35 -159935.34 108.960441
                   159726.623 -16642.326  162892.46 -164194.05 186457.956 171220.506 -211616.25 -207414.74 160000.715 159690.716
                   172491.522 171515.579 -217251.94 -74.144426  -125.3909 261.648001 -73.286155 -1063.5914 -84.504955 1.31529334
                   18.3332907 17.3145789 .004132071 43.0020798 33.9271395 1372.58663 2867.62315 59570.0757 1089.60441
Times of maxima :      .02365     .02331     .02564     .03333     .03989     .03642     .02506     .02407     .03455     .00278
                       .02279     .02217      .0258     .03989     .03642     .03333     .03989     .03642     .03433     .03646
                       .04004     .02506     .02407     .03455     .03438      .0402     .03741     .03733     .03433     .04004
                       .03453     .02399     .03718     .02365     .02331     .02564     .03955     .03623      .0348        0.3
                          0.3        0.3        0.3        0.3        0.3     .03204     .03165     .03306     .03646
             Random switching times for simulation number  41  :
                                  10  2.5903829E-02   11  2.8283886E-02   12  2.7267568E-02   16  3.6536504E-02   17  3.7409203E-02
                                  18  3.7647316E-02

 148.652           .1784449E7 .2261771E7 .1267706E8 11.7384492 334.632297 282.497813 .907387723 1264.01865  953.91607 112646.923
                   139653.373 112646.913  -138131.8 -137650.38  135619.19 -39920.657 -138767.15 137992.116 146373.419 -142.82197
                   -149205.26 11099.1255 151400.063 147405.368 -162093.38 163183.002 215835.226 216883.698 -146512.42 -149126.28
                    -147452.2 -150453.45 219013.789 -94.457639   106.3431 -251.76435  -45.07939 1411.87999 37.5396158 1.28561693
                   17.7692535 16.8324331 .002577479 40.2058324 31.1323853 1814.93027 2258.78407 54337.3187 -1428.2197
Times of maxima :      .02653     .02886     .03391     .04098     .02999      .0277     .03068     .03959     .04381     .00278
                       .02593     .01389     .02593     .04771     .02709     .04098     .02999      .0277       .044     .04475
                       .04785     .03068     .03959     .04381     .04401     .03991     .02949     .02961       .044     .04785
                       .04387     .04775     .02974     .02653     .02886     .03391     .03895     .04476     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03655     .03766     .03742     .04475
             Random switching times for simulation number  42  :
                                  10  2.8711710E-02   11  2.9282757E-02   12  2.9408989E-02   16  3.9103375E-02   17  4.0233089E-02
                                  18  3.9679775E-02

 216.764           .2212947E7 .3146734E7 .1269753E8 18.1629676 812.998116 616.380242 1.50795732 2154.32658 2407.17337 -112646.92
                   -112646.91 128220.969 112646.914  -148342.3 142819.005 -49657.599 -145523.11 142819.005 157535.477 -128.41168
                   -153171.45 14308.2604  -161941.2 164728.173 -176435.32 161345.828 226497.265 222617.792 -157655.59  -153090.8
                   -160318.18 -159656.41 240985.332 -105.18906 125.433928 -251.96756 -54.991258 1270.73469 64.4520458 1.27922563
                   18.0457697 16.8901214 .002775053 40.0926157 32.4408302 2373.14413 2594.59463 58311.2171 -1284.1168
Times of maxima :      .02938     .02985     .03376     .04052     .03097     .04408     .03157     .03072     .04382     .02778
                       .01667     .02874     .01667     .03045     .04408     .04052     .03097     .04408     .04398      .0449
                       .04748     .03157     .03072     .04382     .04355     .04102     .03046     .03032     .04398     .04748
                       .04383     .03074     .03021     .02938     .02985     .03376     .04087     .04501     .04208        0.3
                          0.3        0.3        0.3        0.3        0.3     .03912     .03969     .04025      .0449
             Random switching times for simulation number  43  :
                                  10  2.6132965E-02   11  2.7021698E-02   12  2.5938239E-02   16  3.5441630E-02   17  3.6200669E-02
                                  18  3.7636405E-02

 127.618           .2557894E7 736653.507 .1277068E8 13.9242415  625.22991 349.346309 2.81888736 1485.10725 1833.28968 -128526.67
                   -112646.91 112646.913 112646.914  142942.78 149406.647 -43478.854  142942.78 138984.389 150669.695 -135.25941
                   154830.343 -19562.807 154136.572 158280.324 -170663.98 165916.531 202099.807 203597.731 -150686.37 154821.448
                   -155944.99 157809.462 206827.255 -113.09055 60.6899295 -252.69234 -51.714053 1347.44437  58.796844 1.28983867
                   17.9167463 16.8674452 .004140392 40.3219855 31.5571281 2266.12511  1350.1318 60454.8535 -1352.5941
Times of maxima :       .0266     .02778     .03408     .02621     .03891     .02733     .02794     .03896     .02757     .02596
                       .01667     .01389     .01667     .03891     .02718     .02621     .03891     .02733      .0274     .04473
                       .03879     .02794     .03896     .02757     .04336     .03873     .02944     .04606      .0274     .03879
                       .02735     .03864     .04611      .0266     .02778     .03408     .03769     .04483     .04372        0.3
                          0.3        0.3        0.3        0.3        0.3     .03546     .03765     .03622     .04473
             Random switching times for simulation number  44  :
                                  10  3.5508978E-02   11  3.5041368E-02   12  3.7215908E-02   16  4.5480635E-02   17  4.6881729E-02
                                  18  4.4885593E-02

 339.518           .2840152E7 761563.204 .1263596E8 11.6402076 470.128219 133.612346 1.19345576 1566.46306 1457.78678 117109.866
                   -112646.91 112646.913 112646.914 -140743.46 -144228.36 39753.2532 -140743.46 -134683.88 -145806.79 143.582832
                   -153792.51 -12729.035 -155122.21 -153803.08 159518.457 -168599.23  -212642.7 -211226.55 145807.882 -153824.52
                   153454.573 -155008.65 -220224.12 119.166942 -61.707504 251.355894 46.8426948 -1428.9916 41.7943323 1.24374953
                   17.2642343 16.1999616 .001453461 39.3140222 29.7783244 2444.70792 1275.57083  52925.198 1435.82832
Times of maxima :      .03607     .03593     .04249     .04967     .04809      .0367     .03691     .04836     .03695     .03551
                       .01667     .01389     .01667     .04809     .03632     .04967     .04809      .0367     .03679     .05286
                       .04815     .03691     .04836     .03695     .05123      .0482     .03722     .03681     .03679     .04815
                        .0366     .04833     .03696     .03607     .03593     .04249     .04805     .05294     .05969        0.3
                          0.3        0.3        0.3        0.3        0.3      .0455      .0449      .0469     .05286
             Random switching times for simulation number  45  :
                                  10  3.3687405E-02   11  3.4434328E-02   12  3.3760496E-02   16  4.3712492E-02   17  4.3251937E-02
                                  18  4.4081522E-02

 284.537           .2366622E7 494914.928 .1265538E8 18.0657474 830.474016 1720.22198 3.16573074 2463.84267   108035.3 -112646.92
                   -138729.17 112646.913 137505.676 -145758.98 156955.583  -49524.52 -145758.98 156955.583  170846.27    121.154
                   159503.733 -20731.432 -165341.99 178789.659  -182936.1 -171649.22 -204285.57 -205422.97 -170895.76 159441.699
                   -178581.03 -167362.59 -208961.51 108.780105 -49.745097 251.549024 73.6384256  -1190.877 -55.392853 1.25654458
                   17.9224504 17.1825057  .00358465 40.6698825 40.0707315 2067.55811 965.706399  54624.059    1211.54
Times of maxima :      .03427     .03569     .04235     .04354     .04767     .04451     .03503     .04799     .04433     .02778
                       .03371     .01389     .03371     .04767     .04451     .04354     .04767     .04451      .0445     .05353
                       .05623     .03503     .04799     .04433     .04457     .04827     .05394     .05415      .0445     .05623
                       .04427       .048     .05414     .03427     .03569     .04235     .04728     .05331     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04373      .0441     .04327     .05353
             Random switching times for simulation number  46  :
                                  10  3.4727660E-02   11  3.5233800E-02   12  3.4099857E-02   16  4.5140906E-02   17  4.3759852E-02
                                  18  4.5702753E-02

  325.31           .2702164E7  631170.97  .127581E8 14.5872419 208.663761 462.573881 1.92210639  1355.6926 1588.88685 124606.948
                   -112646.91 112646.913 112646.914 -136879.82 -149266.34  44501.936 -136879.82 -140634.67 -147821.16 127.029749
                   -150984.47 16154.0352 -152545.35 -155391.94 164436.589  -167575.2 -206325.47 -206183.95 147835.715 -151004.07
                   -158127.25 -156113.13 -209155.52 116.236046 -56.176996 252.567823 47.8974278 -1262.2512 -53.278172 1.25215826
                   17.1861846 16.3790192 .002439634 39.0418756 29.9225261  2405.7791 1313.47061 56777.5951 1270.29749
Times of maxima :       .0353     .03587     .04225     .03438      .0487     .03595     .03505     .04851     .03616     .03412
                       .01667     .01389     .01667      .0487     .03586     .03438      .0487     .03595       .036     .05295
                       .04868     .03505     .04851     .03616     .05145     .04878      .0375     .05412       .036     .04868
                       .04472     .04856     .05416      .0353     .03587     .04225     .04773     .05321     .05166        0.3
                          0.3        0.3        0.3        0.3        0.3     .04516     .04572     .04377     .05295
             Random switching times for simulation number  47  :
                                  10  2.3946178E-02   11  2.4293747E-02   12  2.3640097E-02   16  3.2777921E-02   17  3.4678356E-02
                                  18  3.4421381E-02

 89.3337            341736.79  .133224E7 .1255367E8  20.839662 1759.60771 2086.86736 1.08502465 3472.32884 493736.598 112646.923
                   -112646.91 -134706.56 112646.914 157419.238 -161183.73 53190.9378 157419.238 -161183.73 -177334.73 -118.95993
                   171522.415 -12137.021 175688.197 -185385.49  187738.48 179405.908 -212857.18 -210320.46 177388.242 171499.887
                   187557.286 179613.511 -217460.81  -41.33623 -81.616168 -250.53609  -65.81989 1169.17895 -66.939956 1.29837741
                   18.9179205 18.1475049 .002565836 42.3450544 88.6664564 680.073999  1860.3171 74446.6299 -1189.5993
Times of maxima :       .0243     .02474     .03353     .03496      .0396     .03588     .03594     .03938     .03576     .00278
                       .01667     .02367     .01667      .0396     .03588     .03496      .0396     .03588     .03591     .04497
                       .03948     .03594     .03938     .03576     .03548     .03957     .03755      .0376     .03591     .03948
                       .03566     .03941      .0378      .0243     .02474     .03353     .03867     .04526     .03655        0.3
                          0.3        0.3        0.3        0.3        0.3     .03279     .03444     .03469     .04497
             Random switching times for simulation number  48  :
                                  10  2.1365228E-02   11  1.8636981E-02   12  1.9757207E-02   16  3.0310695E-02   17  3.0446849E-02
                                  18  2.8446044E-02

 20.7637           .1387269E7 383371.545 .1277941E8 13.1108155   553.1149 130.119039 .690559298 1827.64012 655.446795 133266.199
                   -112646.91 112646.913 112646.914 -141928.21 -132911.55 42189.7707 -141928.21 -132911.55 142159.946 143.614563
                   -156409.08 9682.61806 -158214.59 143363.896 160977.891 -172905.52 206933.724 209920.945 -142244.19 -156447.42
                   145061.392 -161541.28 211882.287 83.2847218 -43.781934 252.778644 54.5308043 -1424.7757 -54.389304 1.32492424
                   18.4240111 17.0474441 .001138889 42.3417583 31.1377202 1550.85074 1180.32937 53820.7236 1436.14563
Times of maxima :      .02191     .01939     .02579     .03374     .03171     .03634     .02245     .03187      .0444     .01978
                       .01667     .01389     .01667     .03171     .03634     .03374     .03171     .03634     .04441     .03627
                       .03178     .02245     .03187      .0444      .0343     .03176     .02929     .02946     .04441     .03178
                        .0361     .03193     .02938     .02191     .01939     .02579      .0311     .03618     .03473        0.3
                          0.3        0.3        0.3        0.3        0.3     .03033     .02846     .03046     .03627
             Random switching times for simulation number  49  :
                                  10  2.2315388E-02   11  2.2041180E-02   12  2.1068845E-02   16  3.2721473E-02   17  3.0972907E-02
                                  18  3.2500421E-02

 29.7087           506504.394 .3401686E7 .1268876E8   12.83971 503.765736 135.059858 2.43417824 1890.71847 712.310127 112646.923
                   -112646.91 -122135.56 112646.914 157492.374 -135411.47 41751.2921 141225.957 -135411.47 143147.931 139.494912
                   154042.631 18178.9377 158945.885 144150.152 -161282.01 -167236.58 -208580.93 -210885.14 143230.487 154060.863
                   145609.281 165934.882   -213283. 50.3241688 -130.41637 251.880548 45.3539328 -1387.4336 -56.266821 1.32397167
                   18.1051183 17.0154231 .004118893 41.5134601 31.0358786 1281.20196 2941.55788 54159.0022 1394.94912
Times of maxima :      .02261     .02259     .02552     .03321     .02321     .03578      .0234     .02347      .0431     .00278
                       .01667     .02205     .01667     .02294     .03578     .03321     .02321     .03578     .04316      .0367
                       .02332      .0234     .02347      .0431     .04323      .0323     .03785     .03777     .03562     .02332
                       .03551     .02313     .03765     .02261     .02259     .02552     .03322     .03639     .03523        0.3
                          0.3        0.3        0.3        0.3        0.3     .03274     .03252     .03099      .0367
             Random switching times for simulation number  50  :
                                  10  3.1993110E-02   11  3.2473789E-02   12  3.4341867E-02   16  4.1768537E-02   17  4.4421597E-02
                                  18  4.2875232E-02

 279.029           380140.195 900077.045 .1295927E8 12.2833927 629.700522 560.094919 .570562587 2197.50687 2339.15374 -112646.92
                   -135013.39 112646.913 132471.377 -143005.23 -142027.01  40836.779 -143005.23 -142027.01 -159573.38  134.41015
                    -157225.5 8801.24191  -162422.9 -163986.29 178487.117 -172328.03 201634.273 201980.491 159686.089 -157263.31
                   163342.005 -167276.32  204834.41 43.5970294 67.0849105 254.551268 72.5435206 -1344.1878  -58.87542 1.24930637
                   17.5379395 16.5121711 .001570592 40.7571019 30.9171001 865.209761 1690.20686 59293.4599  1344.1015
Times of maxima :      .03338     .03297     .04233      .0505     .04663     .05152     .04569     .04666     .05133     .02778
                        .0325     .01389      .0325     .04663     .05152      .0505     .04663     .05152     .05145     .05293
                       .04893     .04569     .04666     .05133     .05155     .04889     .04585       .046     .05145     .04893
                       .05135      .0467      .0461     .03338     .03297     .04233     .04841     .05307     .05194        0.3
                          0.3        0.3        0.3        0.3        0.3     .04178     .04289     .04444     .05293
             Random switching times for simulation number  51  :
                                  10  2.7730365E-02   11  2.6629682E-02   12  2.6703242E-02   16  3.7704377E-02   17  3.6188131E-02
                                  18  3.6734173E-02

 148.635           .2949418E7 967473.193    .1277E8  11.580642  135.68604 283.708571 2.91353575 998.721537 1587.98163 -133857.47
                   -112646.91 112646.913 112646.914 -135725.01 143077.846  -39651.41 -135725.01 138010.211 153911.646 -135.06938
                   -145082.95  19888.521 147994.696 155381.071 -173020.37 163349.781 225598.759 225863.874  -154029.4 -144985.83
                    -156392.1 152236.023 231614.304  -121.4376 69.5511752 -252.68555 -58.232256 1342.86075 -45.612465 1.28870846
                   17.7237262 16.7070275 .003558708  39.505996 30.9135953 2506.68626 1358.44655  54311.549 -1350.6938
Times of maxima :       .0283       .028     .03379     .04213     .04725     .04333     .02846     .03842      .0431     .02673
                       .01667     .01389     .01667     .04725     .02854     .04213     .04725     .04333     .04326     .04462
                       .04715     .02846     .03842      .0431     .04333     .04018     .02902     .02903     .04326     .04715
                       .04314     .03845     .02879      .0283       .028     .03379     .04026     .04482      .0519        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772     .03675      .0362     .04462
             Random switching times for simulation number  52  :
                                  10  2.2631445E-02   11  2.3561079E-02   12  2.2392118E-02   16  3.2968044E-02   17  3.1330286E-02
                                  18  3.2614220E-02

 57.2792           505219.374 .1943222E7 .1274917E8 14.5728924 131.369448 128.789197 1.83548028 1028.46109 1035.20287 112646.923
                   -112646.91 -136926.41 112646.914 136018.648 132230.619 44480.0423 133548.649 132230.619 146300.913  136.51106
                   147319.216  15785.821  148383.51 148471.394 -165041.11 -164957.14 -207731.04  -208084.2 -146366.28 147267.532
                   -149345.25 -152293.21 -214028.09 50.2602912 -98.570338 252.479448  -45.68356 -1353.5142 -55.439113 1.32313592
                   17.8981986 17.0160483 .002755291 40.0639838 31.1177225 1037.95086 2036.46249 52112.8853  1365.1106
Times of maxima :      .03198     .02404      .0261     .03357      .0401     .04348     .02427     .03998     .04332     .00278
                       .01667     .02242     .01667     .02242     .04348     .03357      .0401     .04348     .04325      .0366
                       .04011     .02427     .03998     .04332     .04312     .03254     .03774     .03789     .04325     .04011
                        .0433     .03229     .03797     .03198     .02404      .0261      .0404     .03648     .03552        0.3
                          0.3        0.3        0.3        0.3        0.3     .03298     .03263     .03135      .0366
             Random switching times for simulation number  53  :
                                  10  2.1598503E-02   11  2.0909953E-02   12  2.1388006E-02   16  3.2976299E-02   17  3.1319171E-02
                                  18  3.1412451E-02

 21.8586           .1028398E7  .232497E7 .1285965E8 14.1725442 893.027951  126.22153 .863459857  2282.4757 872.541576 134151.017
                   -112646.91 112646.913 112646.914 154001.831 -132730.17 43864.8069 146597.527 130905.843 145980.919 136.782718
                   156976.406 10827.1309 163363.762 146323.876 165160.919 -167939.76 -208010.67 -207996.51  -146044.2 156982.811
                   -148451.74 161027.963 -212704.16 71.7076599 -107.81859 253.571022 -46.135987 -1358.0094 -56.629587 1.32348957
                   18.3380442 17.0299578 .001064955 41.4727438 31.0103602 1794.41155 2572.74205 54608.4702 1367.82718
Times of maxima :      .02204     .02152     .02555     .03355     .02224      .0434     .02163     .02235     .04328     .02093
                       .01667     .01389     .01667     .02191     .02093     .03355     .02224      .0434     .04319     .03649
                        .0222     .02163     .02235     .04328     .03519     .03211     .03771     .03778     .04319      .0222
                       .04328     .02233     .03792     .02204     .02152     .02555     .04033     .03645      .0352        0.3
                          0.3        0.3        0.3        0.3        0.3     .03299     .03143     .03133     .03649
             Random switching times for simulation number  54  :
                                  10  3.7244396E-02   11  3.5350250E-02   12  3.5311398E-02   16  4.6586440E-02   17  4.5747976E-02
                                  18  4.5290336E-02

 354.208           .2104438E7 435290.263 .1280577E8 11.8570367 320.435927 132.847831 .919890915 1591.50412  866.67108 140111.429
                   -112646.91 112646.913 112646.914 138556.939 -138661.58 40121.7987 138556.939 134298.001 145129.727 142.666868
                   -153354.46 11175.3331 -155423.37 146245.285 159328.905 -168705.76   -215009. -219375.45 -145208.71  -153383.5
                   -145584.23 -154987.95 -223307.37 102.577722 -46.652452 253.039265 49.7869388  -1412.668 -49.201972 1.24582218
                   17.3045172  16.047022 .001913655 39.3561176 29.6630088 2047.77719 1278.81678 56458.7147 1426.66868
Times of maxima :      .03768     .03618     .04222     .04933     .05619     .06083     .03677     .04798     .06071     .03534
                       .01667     .01389     .01667     .05619     .03534     .04933     .05619     .06083     .06072     .05303
                       .04814     .03677     .04798     .06071      .0519     .04825     .03843      .0383     .06072     .04814
                       .06086     .04805     .03821     .03768     .03618     .04222      .0472     .05284     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3      .0466     .04531     .04576     .05303
             Random switching times for simulation number  55  :
                                  10  2.9245167E-02   11  2.8882281E-02   12  2.8984375E-02   16  3.9269008E-02   17  3.8839287E-02
                                  18  3.8568675E-02

   175.4           .1667862E7 .2876725E7 .1276967E8 14.0918473 402.893934 132.320712 3.43889786 1467.36549 1173.61859 -138162.24
                   -112646.91 112646.913 112646.914 -153740.54 136854.626 -43739.748 -139769.49 134031.299 146121.447 -143.72217
                   -151459.23 21607.3721 -153920.15 150255.296 -166639.83 165820.691 218980.527 227188.859 -146236.15  -151401.9
                   -148955.73 155082.266 238054.989 -91.319822 119.931756 -252.68234 -62.930704 1423.73477  -47.16387 1.28419776
                   17.6973572 16.5520484 .005230162 40.6604798  30.254957 1860.08468  2514.7589 53421.3156 -1437.2217
Times of maxima :      .02978     .02948     .03412     .04162     .03049     .04468     .02997      .0302     .04283     .02891
                       .01667     .01389     .01667     .02988     .02891     .04162     .03049     .04468     .04267     .04472
                        .0484     .02997      .0302     .04283     .04269     .04005     .03044     .03027     .04267     .04841
                       .04282     .03982      .0303     .02978     .02948     .03412     .03985     .04457     .05133        0.3
                          0.3        0.3        0.3        0.3        0.3     .03928     .03858     .03885     .04472
             Random switching times for simulation number  56  :
                                  10  3.1117000E-02   11  3.1474473E-02   12  3.0992099E-02   16  4.1716581E-02   17  4.0820012E-02
                                  18  4.1305583E-02

 227.536           700860.773 .2590457E7 .1316705E8 22.9446743 501.213071 496.660248 2.64730424  1519.1568 1664.89015 -112646.92
                   -112646.91  139043.54 112646.914 141189.452 141124.298 -55812.729 141189.452 141124.298 154820.258  -119.0586
                   153412.335 -18958.075 154550.433 156300.149 -171813.42 165607.527 -204779.06 -208142.25  -154935.2 153368.288
                   -156860.34 -156208.28 212468.184 -59.197161 113.808107 -256.58382 63.1162698 1162.01579 62.5573814 1.27616524
                   17.5535843 16.6302343 .005230028 39.5474405 31.7280182 1182.65258 2510.39706 57823.0889  -1190.586
Times of maxima :      .04141     .03202     .03409     .04111     .05622     .04438      .0322     .05619     .04443     .02778
                       .01667     .03102     .01667     .05622     .04438     .04111     .05622     .04438      .0446     .04483
                       .05626      .0322     .05619     .04443     .04258     .05632     .05417     .05416      .0446     .05626
                       .04285     .03249     .04497     .04141     .03202     .03409     .04737     .04452     .04259        0.3
                          0.3        0.3        0.3        0.3        0.3     .04173     .04132     .04084     .04483
             Random switching times for simulation number  57  :
                                  10  3.2541055E-02   11  3.2120389E-02   12  3.3014272E-02   16  4.2421756E-02   17  4.2145862E-02
                                  18  4.2331254E-02

 263.052           828898.557 .1214607E7 .1256507E8  24.928165 1042.76343 2285.46867 2.97872305 1902.69812 .1138239E7 -112646.92
                   -137783.98 112646.913 136446.577 -148569.84 163396.736 -58175.144 -148569.84 163396.736 183335.269 111.014656
                   -156302.22 20109.7826 -159084.12  187368.19 -196492.68 165129.939 216248.748 214584.913 -183398.44 -156238.89
                   -194684.63  -164023.5 220535.047 64.3777352 77.9296642 250.649836 -83.736231 -1103.8487 -67.021478 1.26721872
                   17.6190826 17.4542923 .006170501 40.0449254 228.005619 1184.34053 1937.42955 50028.9125 1110.14656
Times of maxima :      .03341     .03264     .04215     .04243     .04711      .0434     .03448     .04688     .04324     .02778
                       .03215     .01389     .03215     .04711      .0434     .04243     .04711      .0434     .04343     .05305
                       .04699     .03448     .04688     .04324     .04346     .05715     .04554     .04561     .04343     .04699
                       .04361     .04689     .04576     .03341     .03264     .04215      .0428     .05328     .05214        0.3
                          0.3        0.3        0.3        0.3        0.3     .04244     .04235     .04216     .05305
             Random switching times for simulation number  58  :
                                  10  2.0425055E-02   11  2.1564174E-02   12  2.0188887E-02   16  3.0165457E-02   17  2.9756096E-02
                                  18  3.1502733E-02

 11.5056           .1788625E7 .3679497E7 .1270416E8 11.2155568 1528.22611 131.038429 2.66688791 221264.248 731.277869 118416.003
                   -112646.91 -133955.93 112646.914 159182.702 -133380.29 39021.3897 154660.339 -133380.29  -142722.1 144.194888
                   164616.536  19028.068 181524.597 -144410.65 158435.127 168771.591 -201801.92 -204178.26 142862.913 164627.986
                   144162.102 170245.435 -210170.39 94.5680921 -135.63732 252.033301 50.8514301 -1431.3304 -45.689517 1.32489993
                   18.6646442 17.1043553 .004516471 55.0031655 31.3063175 1814.10829 3026.35474 53367.3703 1441.94888
Times of maxima :      .02088     .02212     .02555     .03356     .02325     .03584     .02223     .02297     .03554     .02021
                       .01667     .02151     .01667      .0227     .03584     .03356     .02325     .03584     .03569     .03619
                       .02283     .02223     .02297     .03554     .06855     .02274     .03753     .03747     .03569     .02283
                       .03582     .02299     .02248     .02088     .02212     .02555     .03086     .03631     .03468        0.3
                          0.3        0.3        0.3        0.3        0.3     .03018     .03152     .02977     .03619
             Random switching times for simulation number  59  :
                                  10  2.6055167E-02   11  2.7818308E-02   12  2.5567013E-02   16  3.5516972E-02   17  3.5765949E-02
                                  18  3.7737362E-02

 123.881           .2433985E7 .1899511E7 .1274609E8 15.3188692 542.833125 473.127756 3.90411708 1801.98609 2135.12018 -119516.48
                   -112646.91 112646.913 112646.914 141782.441  144180.58 -45604.287 141782.441 -140786.62 -153303.84  -131.0735
                   -152987.72 23022.5661 157915.488 -161726.15 165166.964 -167089.14  212111.11 214089.392 153339.738 152977.697
                   165920.139 158276.931 219581.699 -110.31737 97.4553941 -252.44894  -65.80698 1302.97441 66.5654027  1.2923473
                    17.817049 16.9641924 .006878666 40.9022562 31.4418334 2036.03596 1965.61075  61744.929  -1310.735
Times of maxima :      .02664      .0284     .03376     .02585     .03861     .03693     .02738     .04049      .0368     .02559
                       .01667     .01389     .01667     .03861     .02685     .02585     .03861     .03693     .03671     .04494
                       .04824     .02738     .04049      .0368     .03656     .04829     .02952     .04607     .03671     .04061
                       .03673     .04057     .02926     .02664      .0284     .03376     .03966     .04477     .04344        0.3
                          0.3        0.3        0.3        0.3        0.3     .03553     .03775     .03578     .04494
             Random switching times for simulation number  60  :
                                  10  3.1678647E-02   11  2.9279274E-02   12  2.9549334E-02   16  4.1085700E-02   17  3.8806862E-02
                                  18  3.8824943E-02

 214.382            291666.47 .2486439E7 .1277934E8  12.488791 751.810674 135.010995 1.82802304 2319.75162 871.354831 -133597.04
                   -112646.91 112646.913 112646.914  -151499.4 135386.974 -41176.792 -144691.66 135386.974  144149.72 -143.24781
                    -154999.9 -15753.721 -163773.64 146307.995 -158217.67  167790.24 200342.031 201338.521 -144291.34 -155008.44
                   -147299.12 -162724.02 203249.262 -38.188118 111.499744 -252.77794 -46.399346  1417.9349  46.113657 1.28445927
                   17.8713889 16.4947601 .003722009 41.3523107 30.2563817 925.164697 2395.77574 52906.4753 -1432.4781
Times of maxima :      .03946     .02987     .03388     .04205     .03069     .04427     .03136     .03072      .0445      .0293
                       .01667     .01389     .01667     .03017     .04427     .04205     .03069     .04427     .04436     .04459
                       .03058     .03136     .03072      .0445     .09351     .04013     .04618     .04609     .04436     .03058
                       .04443     .03046     .04597     .03946     .02987     .03388     .04162     .04451     .04311        0.3
                          0.3        0.3        0.3        0.3        0.3      .0411     .03884     .03882     .04459
             Random switching times for simulation number  61  :
                                  10  2.6684049E-02   11  2.3545423E-02   12  2.6660645E-02   16  3.6379242E-02   17  3.7140902E-02
                                  18  3.2058245E-02

 119.729           .3448168E7 .1509911E7 .1297814E8 11.7880421 455.057189 1201.87845 1.08247595 1829.50664 2881.06966 -129554.79
                   134960.111 112646.913 -133543.84 140526.259  160380.41 -40004.897 140526.259 150614.841 158712.357 -141.26393
                   154541.028 -12122.758  158236.31 169748.584 -163423.31 169923.848 204174.773 -201746.05 -158722.87 154558.451
                   -171966.42 160127.811 205499.222 -131.30437 -86.888176 -254.73654 -41.713227 1398.94402 44.5921956 1.28811282
                   17.9992401 17.0068595 .001500977 40.5138481 32.1791918 2767.91455 1945.00261 57520.7517 -1412.6393
Times of maxima :      .02723     .02411     .03376     .04123     .03924     .02803     .02607     .03936     .02775     .02669
                       .02357     .01389     .02357     .03924     .02749     .04123     .03924     .02803      .0279     .04494
                       .03946     .02607     .03936     .02775     .04379     .03964     .02949     .03742      .0279     .03946
                       .02775     .03942     .02975     .02723     .02411     .03376     .04111     .04474     .04222        0.3
                          0.3        0.3        0.3        0.3        0.3     .03639     .03207     .03716     .04494
             Random switching times for simulation number  62  :
                                  10  2.2506504E-02   11  2.2928746E-02   12  2.3686200E-02   16  3.2680838E-02   17  3.3305967E-02
                                  18  3.2638100E-02

 55.9551           .1314931E7 .1973447E7 .1262301E8 25.6750977 1363.68269 868.574577 3.58629567 2614.59009 3012.50731 112646.923
                   122397.167 -129372.65  -113134.8  152644.45 -146270.78 59040.2741  152644.45 -146270.78 -164934.03 -105.10637
                   164968.732 22065.5806 166956.504 -171098.22 185917.327 175788.917 -214514.78 -212025.12 164999.114 164946.414
                   173557.396 168132.819 -219764.37 -81.084261 -99.333956 251.227054 64.9248957 1041.91274 -95.772421 1.31166373
                   18.3638001 17.2898772 .005115971 43.1208421 33.7471062 1516.07207 2393.86735 55706.1591 -1051.0637
Times of maxima :      .02422     .02349     .02626     .03359     .04017     .03452     .02432     .04005     .03439     .00278
                       .02325     .02253     .02295     .04017     .03452     .03359     .04017     .03452     .03455     .04476
                       .04028     .02432     .04005     .03439     .03463     .04018     .03769     .03772     .03455     .04028
                       .03435     .04041     .03791     .02422     .02349     .02626     .03377     .04487     .03515        0.3
                          0.3        0.3        0.3        0.3        0.3      .0327     .03265     .03332     .04476
             Random switching times for simulation number  63  :
                                  10  2.0653628E-02   11  2.1756984E-02   12  2.2515423E-02   16  3.0448491E-02   17  3.2816783E-02
                                  18  3.1406378E-02

 32.7072           .1622986E7 .2994406E7 .1316665E8  24.731242 1499.32876 1259.04945 3.22735463 .1222852E7 3259.98404 112646.923
                   -112646.91 -133285.86 -115190.52 159483.979 -151337.54 57944.9078 154309.668 -151337.54 -165612.45 113.409594
                   168332.131 20932.2377 187625.436 -173593.07 186134.842 177681.435 -206172.78 -199932.99 165725.476 168302.145
                   170481.486 175555.578 -207114.71 90.0828946 -122.36025 256.579957 79.9824235 -1106.7331 -81.671492 1.31597862
                   19.5024825 17.7637515 .005972748 123.271449 35.4868793 2109.98588 2890.01343 60175.4607 1134.09594
Times of maxima :      .02122     .02233      .0252      .0331     .02344     .03619     .02379     .02318     .03639     .00278
                       .01667     .02068     .02531     .02291     .03619      .0331     .02344     .03619      .0362     .03624
                       .03984     .02379     .02318     .03639     .03415     .03999     .03769     .03767      .0362     .02334
                        .0343     .03992     .03745     .02122     .02233      .0252     .03344     .03602     .03463        0.3
                          0.3        0.3        0.3        0.3        0.3     .03046     .03142     .03283     .03624
             Random switching times for simulation number  64  :
                                  10  3.4354559E-02   11  3.4375343E-02   12  3.6150880E-02   16  4.4518389E-02   17  4.6191446E-02
                                  18  4.3849024E-02

 325.038           .2041991E7 247712.286 .1264208E8 11.0422134 242.431294 132.772806 .795877017 1078.42718 1041.52329 -112646.92
                   -139071.77 112646.913 137495.387 137390.698 -137742.11 38718.6655 137390.698 -134260.07 -144753.51 143.763125
                   148452.603  -10394.78 149032.626  -148553.7 159971.147 160193.588   -202077. -203942.29 144893.533 148374.347
                   145153.831 149106.866  -204024.6 101.044311 -35.193202   251.4168 45.8986213 -1429.3039 43.8737958  1.2444838
                   17.2258609 16.2893392 .001046385 38.5944222 29.8873711 1947.07791 901.344493 53525.9464 1437.63125
Times of maxima :      .03494     .03616     .04236     .05016     .05623     .03606     .03577     .05638      .0358     .02778
                       .03438     .01389     .03438     .05623     .03552     .05016     .05623     .03606     .05229     .05308
                       .05623     .03577     .05638      .0358     .05227     .05624     .05424     .05426     .05229     .05623
                       .05244     .05635     .05438     .03494     .03616     .04236     .04753     .05303     .04437        0.3
                          0.3        0.3        0.3        0.3        0.3     .04453     .04386     .04621     .05308
             Random switching times for simulation number  65  :
                                  10  2.6585233E-02   11  2.6461682E-02   12  2.6544478E-02   16  3.7065065E-02   17  3.6179510E-02
                                  18  3.7212421E-02

 122.704            .345299E7 354857.367 .1272749E8  11.864926 263.810387 1158.71293 .741854069 1215.14938 2539.74422  -130819.4
                   -112646.91 112646.913 112646.914 137712.244 155983.091 -40135.144 137712.244 150065.028 157115.268 -134.94115
                   149799.602 10035.7897 150783.153  166158.18 -173313.46 162786.896 205327.281 -200343.07 -157126.52 149783.759
                   -170707.11 155601.561 206627.235 -131.39615 42.1222843 -252.26465 -54.007655 1344.38784 46.0348319 1.28865793
                   17.7529306 17.0427033 .001534688 39.8735417 31.8274614 2755.60076 1150.02083 54798.2118 -1349.4115
Times of maxima :      .02714     .02774     .03408     .04226     .03868     .02777     .02782      .0384     .02763     .02657
                       .01667     .01389     .01667     .03868     .02737     .04226     .03868     .02777     .02778      .0447
                       .03858     .02782      .0384     .02763     .04331     .04062     .02938     .03794     .02778     .03858
                       .02763     .03847     .02965     .02714     .02774     .03408     .04019      .0448     .04367        0.3
                          0.3        0.3        0.3        0.3        0.3     .03708     .03723     .03619      .0447
             Random switching times for simulation number  66  :
                                  10  2.6722238E-02   11  2.5430445E-02   12  2.5277010E-02   16  3.6416553E-02   17  3.5542099E-02
                                  18  3.5160926E-02

 116.966           .2423092E7 .1141444E7 .1272113E8 16.5563502 723.730372 132.633071  2.7538315 2173.26384 1437.96363 -114890.72
                   -112646.91 112646.913 112646.914 144307.098 140874.227 -47410.509 144307.098 134189.404  150303.46 -128.71417
                   157988.561 19335.7488 162152.755 153560.297 -171265.13 170118.848 -208168.85 -206994.86 -150404.51 158000.755
                   -154320.01 164663.338  -214393.3 -110.07026 75.5461591 -252.20156  -58.19081 1279.01371 -61.500292 1.29388273
                   17.8816363 16.7828562 .004303767 41.2328133 30.8647699 2275.75236  1680.5896  63418.816 -1287.1417
Times of maxima :       .0273     .02701     .03403     .02555     .03996     .04476     .02756     .04021     .04294     .02636
                       .01667     .01389     .01667     .03996     .02756     .02555     .03996     .04476     .04281     .04461
                       .04009     .02756     .04021     .04294     .04271     .03999      .0379     .03776     .04281     .04009
                       .02785     .04025     .03768      .0273     .02701     .03403     .03999     .04467     .03734        0.3
                          0.3        0.3        0.3        0.3        0.3     .03643     .03518     .03556     .04461
             Random switching times for simulation number  67  :
                                  10  2.1260128E-02   11  1.8945067E-02   12  2.2378489E-02   16  3.0615500E-02   17  3.1894276E-02
                                  18  2.8505570E-02

 24.8806           .1692385E7 586287.916  .131424E8 17.5169918  630.61185 670.442002 2.88767264 1642.99923 2495.76002 125532.605
                   -112646.91 112646.913 112646.914 143017.955 -143572.02 48766.5548 143017.955 -143572.02 -157817.24 128.112335
                   153637.349  -19800.05  156039.51 -165686.03 177061.103 -163332.94 206694.215 209235.384 157937.576 153556.544
                   163093.679 158179.399 212505.213 91.9887261  -54.14277 256.343562 58.8251279 -1271.9236 -57.956106 1.32024538
                   18.4704335 17.3429792 .003286363 40.5278173  33.266189 2060.73941 1317.88638 54942.2849 1281.12335
Times of maxima :      .02176     .01964     .02555     .03218     .03926     .03542      .0227     .03903     .03549     .01897
                       .01667     .01389     .01667     .03926     .03542     .03218     .03926     .03542     .03562     .03645
                       .03915      .0227     .03903     .03549     .03521     .03267     .02924     .02958     .03562     .03915
                       .03548     .03902     .02946     .02176     .01964     .02555     .03255     .03667     .03371        0.3
                          0.3        0.3        0.3        0.3        0.3     .03063     .02852     .03191     .03645
             Random switching times for simulation number  68  :
                                  10  2.0212074E-02   11  2.1812831E-02   12  2.2478722E-02   16  2.9512322E-02   17  3.2425493E-02
                                  18  3.2225068E-02

 51.1002           .1968967E7 .3207582E7 .1297787E8 22.5322968 2119.51582 944.778018 1.59820674 .1277653E7 2691.47152 112646.923
                   -112646.91 -129037.18 112646.914 169585.992 -147284.64 55308.9029  161551.08 -147284.64 -161748.12 119.769021
                   172444.301  14730.205 187791.679 -167769.97 180221.919 179645.865 -209619.43 -204340.69 161865.618 172454.571
                   162358.087 174051.452 -211467.96 99.2211534 -126.64087 254.733911   71.58763 -1162.7694 -70.274645 1.31894747
                   19.4430308  17.558882 .004259137 127.828783 34.0398786 2075.12408 3105.98268 56849.9919 1197.69021
Times of maxima :      .02079     .02237      .0253     .03271     .02301     .03582     .02255     .02326     .03599     .00278
                       .01667     .02182     .01667     .02298     .03582     .03271     .02301     .03582      .0358     .03643
                       .02312     .02255     .02326     .03599     .03574     .02301     .03731     .03734      .0358     .02312
                       .03566     .02325     .03755     .02079     .02237      .0253     .03302     .03664     .03429        0.3
                          0.3        0.3        0.3        0.3        0.3     .02953     .03224     .03244     .03643
             Random switching times for simulation number  69  :
                                  10  2.8903905E-02   11  2.7304301E-02   12  2.7856557E-02   16  3.8655427E-02   17  3.7803384E-02
                                  18  3.7932755E-02

  167.17           .2241297E7 532683.668 .1280141E8  11.793405 331.840865 132.339107 2.30511237 1310.30676 961.758667 -136212.18
                   -112646.91 112646.913 112646.914 -138725.87 134040.615 -40013.995 -138725.87 134040.615 145587.223 -144.00097
                   -151421.01 -17690.429 -151980.27 147508.832 -160566.55 -163545.07 222008.952 220566.213 -145728.78 -151347.62
                   -148569.09 -153750.11 231009.011 -105.86069 51.6083166 -252.99614 -56.088013 1427.10864 42.6794171 1.28525486
                   17.7824341 16.5701093 .002686688 40.2202646 30.4922058 2118.32195 1329.55869 54088.7466 -1440.0097
Times of maxima :      .02946     .02786     .03387     .04198     .04799     .04433     .02999     .04805     .04415     .02788
                       .01667     .01389     .01667     .04799     .04433     .04198     .04799     .04433     .04418     .04453
                       .04803     .02999     .04805     .04415     .04396     .04822     .03011     .02996     .04418     .04803
                       .04424     .04807     .02989     .02946     .02786     .03387     .03928     .04459     .04319        0.3
                          0.3        0.3        0.3        0.3        0.3     .03867     .03795     .03782     .04453
             Random switching times for simulation number  70  :
                                  10  2.4097352E-02   11  2.4424438E-02   12  2.5929953E-02   16  3.4636176E-02   17  3.6235384E-02
                                  18  3.4697914E-02

  88.323           390320.359 671071.603 .1271976E8 13.2323145 464.341641 549.278337 1.69459352 1486.70186 2408.07735 112646.923
                   138204.471 112646.913  -133236.8 -140660.14 141873.851 -42384.808 -140660.14 141873.851 159630.633 -135.93117
                   150117.352 -15167.887 154155.998 164737.994 -177240.71   -163240. -209178.13 -213614.73 -159747.85 150103.169
                   -163321.24 158660.461 -217433.49 -44.176937 -57.925452 -252.18805 -76.043684 1353.60171 -52.200664 1.28965321
                   17.9171703 17.0491533  .00228733 40.5677736 31.7845949 996.518466 1470.05025 60875.9034 -1359.3117
Times of maxima :      .02526     .02491     .03406      .0262     .04694     .04331     .02688     .03847     .04314     .00278
                       .02445     .01389     .02445     .04694     .04331      .0262     .04694     .04331     .04326     .04475
                       .03864     .02688     .03847     .04314     .04336     .04878     .03763     .03771     .04326     .03864
                       .04317     .03853     .03776     .02526     .02491     .03406     .04025     .04485     .03526        0.3
                          0.3        0.3        0.3        0.3        0.3     .03465     .03471     .03625     .04475
             Random switching times for simulation number  71  :
                                  10  3.2758151E-02   11  3.3142405E-02   12  3.3411781E-02   16  4.2605289E-02   17  4.3199463E-02
                                  18  4.2615868E-02

 307.779           806554.301 956384.264 .1269942E8 19.8507193 1817.33908 1495.63086 1.69292567 251906.644 123525.541 -112646.92
                   -136085.65 112646.913 131454.493 -158094.61 154264.692 -51913.515 -158094.61 154264.692 168201.383 121.062071
                   -175702.05 15160.4208 -182251.08 179168.658 -189338.17 -182008.74  212834.89 214942.483 -168251.15 -175685.38
                   -186131.31 -185897.64 221292.008 63.5041062 -69.151438 251.986345 -60.123421 -1182.4041 87.1748285 1.25785346
                   18.5286879 17.5158981 .003880015 84.4872975 43.6918712 1216.72975 1694.82758 57255.7846 1210.62071
Times of maxima :      .03388     .03485     .04222     .04348     .04769     .04436     .04446     .04787     .04426     .02778
                       .03317     .01389     .03317     .04769     .04436     .04348     .04769     .04436     .04409     .05348
                       .04792     .04446     .04787     .04426       .044     .04783      .0456     .04567     .04409     .04792
                       .04416     .04792      .0458     .03388     .03485     .04222     .05554     .05329     .04503        0.3
                          0.3        0.3        0.3        0.3        0.3     .04262     .04263     .04321     .05348
             Random switching times for simulation number  72  :
                                  10  3.0627682E-02   11  3.1520992E-02   12  3.1249858E-02   16  4.0784183E-02   17  4.1752294E-02
                                  18  4.1548567E-02

 228.541           462743.923 .2467261E7 .1318857E8 28.1681167 753.068467  870.95823 3.51885732 1950.37504 3151.07714 -112646.92
                   -112646.91 133222.803 112646.914 -144708.84 146302.687 -61840.247 -144708.84 146302.687 162912.573 107.083039
                   -156613.99 21857.1303 -159632.21  172502.42 -189355.25 -169071.98 208877.749 202320.034 -162975.26 -156597.39
                   -173279.54  -163119.2 209813.849 48.1011394 111.068911 -256.79339 -58.689783 -1054.3393 74.6048828 1.26995492
                   17.5238334 16.6808029 .006889499 40.2302441 31.5899056 923.521062 2716.90518    66510.6 1070.83039
Times of maxima :      .03238     .03193     .03438     .04204      .0486     .04305     .03329     .04882     .04284     .02778
                       .01667     .03065     .01667      .0486     .04305     .04204      .0486     .04305       .043     .05317
                       .04873     .03329     .04882     .04284     .04308     .04859     .04614     .04612       .043     .04873
                       .04324     .04885     .04638     .03238     .03193     .03438     .04234     .05332     .04357        0.3
                          0.3        0.3        0.3        0.3        0.3      .0408     .04156     .04177     .05317
             Random switching times for simulation number  73  :
                                  10  3.0866844E-02   11  3.0600567E-02   12  3.1614244E-02   16  4.1543659E-02   17  4.1634883E-02
                                  18  4.0839733E-02

  232.69           607910.502 .2850516E7 .1288462E8 26.4923524 1402.97374 1625.40424 3.69405019 3199.53845 345830.168 -112646.92
                   -112646.91 112646.913 112646.914  -153130.1 155829.467 -59972.558  -153130.1 155829.467 178319.859 105.209345
                   -169295.18 22394.6205 -172989.12 184443.769 -196598.89 -177073.62 207127.063 201169.211  -178384.9 -169273.62
                   -184179.33 -175471.42 211299.298 55.1321368 119.384167 -253.81703 -85.078705 -1043.7531 90.7008001 1.27327194
                    18.117681  17.219666 .005932581 42.9684436 71.0320396 1155.56464 2668.11071 60862.5506 1052.09345
Times of maxima :       .0322     .03117     .03418     .04192      .0485     .04288     .03363     .04872     .04272     .02778
                       .01667     .01389     .01667      .0485     .04288     .04192      .0485     .04288     .04288     .05304
                       .04864     .03363     .04872     .04272     .04296     .04878     .04602     .04639     .04288     .04864
                       .04271     .04874     .04626      .0322     .03117     .03418     .04221     .05319     .04348        0.3
                          0.3        0.3        0.3        0.3        0.3     .04156     .04085     .04165     .05304
             Random switching times for simulation number  74  :
                                  10  2.5506040E-02   11  2.5788810E-02   12  2.4536871E-02   16  3.5561301E-02   17  3.4802113E-02
                                  18  3.5906129E-02

 128.185           .1578117E7 405290.248 .1278938E8 18.1973959 878.975016  985.30522 3.50025536 2266.53188 2126.47259 112646.923
                   -112646.91 -114936.75 112646.914 146409.913 -147818.68 49704.6403 146409.913 -147818.68 -159243.64 -120.49807
                    158517.82 21799.2814 163187.916 -161629.17 173141.036 169852.747 -204951.89 204537.449  159296.36 158499.178
                   168838.937  167061.86 -211021.79 -88.828974  45.016122 252.877256 -63.796675 1180.71662 -65.244198 1.29798779
                   18.3148114 17.3317341 .005399848 41.4239914 33.3537899 1817.91336 948.123592 65608.6681 -1204.9807
Times of maxima :       .0261     .02737     .02609     .03509     .03922     .03603     .02631     .03945     .03629     .00278
                       .01667     .02456     .01667     .03922     .03603     .03509     .03922     .03603     .03607      .0451
                       .03955     .02631     .03945     .03629     .03614     .03967     .03716     .04595     .03607     .03955
                        .0363     .03952     .03696      .0261     .02737     .02609     .03923      .0449     .03658        0.3
                          0.3        0.3        0.3        0.3        0.3     .03558     .03592     .03482      .0451
             Random switching times for simulation number  75  :
                                  10  2.5129253E-02   11  2.4142223E-02   12  2.3224310E-02   16  3.4572834E-02   17  3.3087868E-02
                                  18  3.3931333E-02

 93.1564           .1129506E7 .1268542E7 .1257595E8 26.7820563 672.720877 134.192503 2.02001976 1561.37654 951.878077 112646.923
                   -112646.91 -138891.74 112646.914 143603.598 -134975.96 60299.5779 143603.598 -134975.96 144443.103 107.826091
                   153954.128 16560.3733 155060.905 147378.459 168820.135 165004.006 -214391.62 -212550.75 -144543.22 153911.335
                   156000.965  159675.89 -218464.77 -75.150058 -79.641133 250.758375 -54.530994 -1045.4527 -70.221576 1.31264074
                   17.9422421 16.9620529 .003839709 40.7372084 31.1920233 1676.34627 1873.78927 59633.3064 1078.26091
Times of maxima :      .02563     .02453     .02577     .03337     .03992     .03599     .02496     .03971     .04455     .00278
                       .01667     .02325     .01667     .03992     .03599     .03337     .03992     .03599      .0444      .0365
                       .03973     .02496     .03971     .04455     .03442     .03985     .03747     .03744      .0444     .03973
                       .03459     .03965     .03726     .02563     .02453     .02577     .03963     .03627     .03486        0.3
                          0.3        0.3        0.3        0.3        0.3     .03459     .03395      .0331      .0365
             Random switching times for simulation number  76  :
                                  10  2.7166759E-02   11  2.7716249E-02   12  2.7421082E-02   16  3.7774149E-02   17  3.8478396E-02
                                  18  3.7816446E-02

 157.707           .3308369E7 .1368279E7 .1279485E8 11.0082118 135.634319 894.031923  3.7346828 969.328867 2693.67558 112646.923
                   119547.243 112646.913 -117608.69 -135699.14 167651.497 -38659.008 -135699.14 146610.913 160820.885 -143.48266
                    -146266.4 22517.4483 -147608.58 167793.191 -158343.31 161691.424 221955.584 216141.564 -160830.02 -146186.89
                   -182661.36 146774.776   225873.7 -128.61511 82.7127346 -252.93135 -38.364066 1426.62203 37.8503573  1.2867388
                   17.7128644 16.9607991   .0040601 39.8494253 31.5183806 2924.88745 1672.18893 53774.9806 -1434.8266
Times of maxima :      .02779     .02829     .03386     .04131     .04774     .02855     .02861       .048     .02833     .00278
                       .02719     .01389     .02719     .04774     .02803     .04131     .04774     .02855     .02846     .04459
                       .04785     .02861       .048     .02833     .04381     .03979     .02889     .02876     .02846     .04785
                       .02834     .03958     .02863     .02779     .02829     .03386     .03912      .0447      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03779     .03783     .03849     .04459
             Random switching times for simulation number  77  :
                                  10  2.0497018E-02   11  2.1696629E-02   12  2.0972057E-02   16  3.0974867E-02   17  3.0580130E-02
                                  18  3.1638465E-02

 23.2059           .1721739E7 .3585385E7 .1261008E8 13.1454765 1197.75997 126.215462 1.86500708 3413.73582 989.018216 112646.923
                   -112646.91 -131599.48 112646.914 157407.205  -130902.7 42245.5024 150562.538  -130902.7 -146483.69  142.73822
                   161887.224 15912.2852 175114.132 -147867.43 167073.368 -166183.63 -200488.91 201726.414 146599.782 161899.473
                   150489.217  170360.28 202333.172   92.78304 -133.89147 251.098359 63.7582515  -1421.464 -47.104364 1.32426395
                   18.5114802 17.1111559 .003413517 42.5794536 31.1320632 1859.97502 3021.29759 54008.5971  1427.3822
Times of maxima :      .02105     .02223     .02566     .03337     .02286     .03648     .02231     .02302     .03431     .00278
                       .01667     .02158     .01667     .02272     .03648     .03337     .02286     .03648     .03443     .03637
                       .02287     .02231     .02302     .03431     .03444     .03191     .03798     .04566     .03443     .02287
                       .03456     .02313     .04563     .02105     .02223     .02566     .03157     .03628     .03533        0.3
                          0.3        0.3        0.3        0.3        0.3     .03099     .03165      .0306     .03637
             Random switching times for simulation number  78  :
                                  10  3.2418477E-02   11  3.3319871E-02   12  3.3889397E-02   16  4.3237992E-02   17  4.3647624E-02
                                  18  4.3913072E-02

 299.085           401403.862 811817.926 .1263893E8 15.5138389  1200.0275 1209.84306 1.17764045 2878.86442 72773.1337 -112646.92
                   -127354.31 112646.913 126366.103 -150591.34 150715.895 -45893.582 -150591.34 150715.895 166730.322 125.446747
                   -163837.86 -12644.413 -169725.79 177920.941 -182884.52 -174506.91 204725.892  -203395.4 -166773.84 -163837.99
                   -182020.36 -171206.17 -206052.66 44.7997691 -63.710985 251.385472 70.0924831 -1241.3173 -63.562286 1.25313719
                   17.8979481 17.0742772  .00222789 41.0718981 36.7822352 1080.89517 1526.71946 56935.6875 1254.46747
Times of maxima :      .03414     .03514     .04247     .04393     .04805     .04481     .03453     .04831      .0447     .02778
                       .03334     .01389     .03334     .04805     .04481     .04393     .04805     .04481     .04455     .05331
                        .0482     .03453     .04831      .0447     .04445      .0483     .04651     .05409     .04455      .0482
                       .04461     .04835     .05403     .03414     .03514     .04247      .0476     .05282     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04325     .04393     .04366     .05331
             Random switching times for simulation number  79  :
                                  10  2.4804311E-02   11  2.4498039E-02   12  2.4700998E-02   16  3.4530204E-02   17  3.4428283E-02
                                  18  3.4299288E-02

  117.14            .154555E7 .1146662E7 .1269194E8 22.4819061 1600.79664 2469.31002 2.26215315 3346.56904 .1690272E7 112646.923
                   139258.126 112646.913 -138206.35 155534.875 -165401.01 55247.0226 155534.875 -165401.01 -179328.79 -116.71693
                   169791.258 17524.8098 174452.299 -189034.25 193704.186 176141.827 -212250.38 -211804.28 179386.523 169757.448
                   194947.471 180275.253  -220744.4 -87.907619 -75.718639 -251.91211 75.8730402 1153.73623 66.5087615 1.30142508
                   18.7996029 18.3178996 .004550972 41.6592557 266.616235 1463.49689 1939.81826 57440.1876 -1167.1693
Times of maxima :      .02536      .0249     .03401     .03471     .03939     .03562     .02595     .03915     .03551     .00278
                       .02452     .01389     .02452     .03939     .03562     .03471     .03939     .03562     .03552     .04529
                       .03927     .02595     .03915     .03551     .03524     .03941     .03731     .03744     .03552     .03927
                       .03541     .03918     .03757     .02536      .0249     .03401     .03501     .04509     .04204        0.3
                          0.3        0.3        0.3        0.3        0.3     .03455     .03431     .03444     .04529
             Random switching times for simulation number  80  :
                                  10  2.7291554E-02   11  2.5612819E-02   12  2.5080174E-02   16  3.8498559E-02   17  3.5043063E-02
                                  18  3.4909937E-02

  123.32           .2945677E7 811724.609 .1279329E8 19.0344149 1230.26664 565.725666 2.06660107 2690.39651 1725.01893 -116890.77
                   -112646.91 112646.913 112646.914 150974.472 -143837.44 50834.9123 150974.472 142106.615 -150389.52 -122.58283
                   160705.681 16750.2247 167758.637 -157012.18 169067.856 173313.555  222624.39 -219744.06 150436.368 160692.495
                   160147.126 170578.841 227503.628 -121.36056 63.7073233  -252.9159 -50.751457 1207.35378 -63.060326 1.29641716
                   18.2256494 16.9491716 .004177891 41.4074202 32.2222192 2640.47844 1276.21515 61330.9915 -1225.8283
Times of maxima :      .02786     .02744     .03385     .03533     .03948     .04422     .02689     .03975      .0361      .0273
                       .01667     .01389     .01667     .03948     .03618     .03533     .03948     .04422     .03628      .0447
                        .0396     .02689     .03975      .0361     .03585     .03954     .02851      .0375     .03628      .0396
                       .03601     .03976     .02876     .02786     .02744     .03385     .03912      .0447     .03686        0.3
                          0.3        0.3        0.3        0.3        0.3     .03851     .03492     .03506      .0447
             Random switching times for simulation number  81  :
                                  10  2.2317475E-02   11  2.2320339E-02   12  2.0691181E-02   16  3.1964826E-02   17  3.0196870E-02
                                  18  3.2610167E-02

 47.0324           562805.464 .3251709E7 .1297619E8 11.4393862 644.191387 191.640882 .470199945 1486.58285 1323.27207 112646.923
                   -112646.91 -129470.86 112646.914 144691.925 -136620.86  39408.842 143207.307 -136620.86  -150973.9 143.633927
                   147484.883 -7989.7575 154154.548 -152142.08 166114.819 -163038.11 -202347.62  -205521.9 151109.726 147503.494
                   152851.761 154286.999 -206849.87 53.0474063   -127.509 254.717394 49.3263204 -1426.5992 40.8488315 1.32408412
                    18.088141 17.0318236 .695292E-3 41.0231442 31.8440843 1227.57018 2851.28308 53284.1822 1436.33927
Times of maxima :       .0227     .02286     .02578     .03349      .0235     .03542     .02472     .02376     .03541     .00278
                       .01667     .02233     .01667     .02312     .03542     .03349      .0235     .03542     .03531     .03657
                        .0236     .02472     .02376     .03541     .03531     .03191     .03758     .03745     .03531      .0236
                       .03533     .02334     .03748      .0227     .02286     .02578      .0325     .03649      .0441        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03263     .03021     .03657
             Random switching times for simulation number  82  :
                                  10  3.1246285E-02   11  3.0061928E-02   12  3.0150609E-02   16  4.0797015E-02   17  4.0220802E-02
                                  18  3.9893307E-02

 207.935           575424.882 .3196927E7 .1253679E8 18.4046572 1268.77925 1263.67965 3.01355965 2769.09075 3131.12096 -115684.38
                   -112646.91 112646.913 112646.914 -161922.56   151395.8 -49986.897 -151459.92   151395.8 168109.612 -128.54605
                   -162375.79 -20227.034 -168584.64 172301.345 -184606.29 -167729.68  212089.08 210260.153 -168230.89 -162388.75
                   -173049.31 -180452.06  215004.76 -53.638833 126.430365 -250.36764 -68.501408 1267.75249 55.5244129 1.27915178
                   18.2084333 17.0311833 .003257085 41.0556222 33.0268575 930.991191 2846.37068 56663.6751 -1285.4605
Times of maxima :       .0408     .03063     .03359     .04051     .03137     .04406     .03079     .03151     .04385     .03009
                       .01667     .01389     .01667     .03088     .04406     .04051     .03137     .04406     .04397     .04477
                       .03124     .03079     .03151     .04385     .04408     .03134      .0461     .04607     .04397     .03124
                       .04385     .03112     .04587      .0408     .03063     .03359     .04129     .04507     .04201        0.3
                          0.3        0.3        0.3        0.3        0.3     .04081     .03991     .04024     .04477
             Random switching times for simulation number  83  :
                                  10  2.5645483E-02   11  2.7695382E-02   12  2.6327760E-02   16  3.6021078E-02   17  3.6728405E-02
                                  18  3.7100463E-02

 120.232           .1711736E7 .1822396E7 .1266816E8 11.4185849 346.397603 631.434752 1.21804315 1446.72426 1748.80012 112646.923
                    139976.95 112646.913 -138587.95 138940.907 150275.669 -39372.995 138940.907 143029.443 151876.247 -139.01587
                   150245.318 12859.4872 153667.675 157292.246 -168761.54 165331.416 211121.629 208724.946 -151888.73 150248.842
                   -164912.13 155145.368 217106.458 -92.513128 95.4566814 -251.67599 -54.018354 1381.15494 46.0381372  1.2881614
                   17.8410212 16.9920665 .001602041 39.6346172 32.1970625 1994.91558 1816.32579 57857.8973 -1390.1587
Times of maxima :      .02641     .02827     .03402     .04139     .03892     .02745     .02697     .03894      .0271     .00278
                       .02567     .01389     .02567     .03892     .02697     .04139     .03892     .02745     .02718     .04465
                       .03912     .02697     .03894      .0271     .04337     .03923     .02941     .02901     .02718     .03912
                       .02728     .03904     .02914     .02641     .02827     .03402     .04066     .04487     .04422        0.3
                          0.3        0.3        0.3        0.3        0.3     .03604     .03712     .03674     .04465
             Random switching times for simulation number  84  :
                                  10  3.5640523E-02   11  3.2534630E-02   12  3.4728419E-02   16  4.5687508E-02   17  4.4297489E-02
                                  18  4.3813599E-02

 314.476           .2857481E7 927799.873 .1280381E8 12.1483392 541.818962 301.444303 2.95279985  1425.8621 1929.10419 130208.169
                   -139836.19 112646.913 138655.073 -141768.05 -150601.87 40611.6624 -141768.05 -138274.75 -156696.69 132.843828
                   -152251.48 -20022.086 -153411.75 -159388.08 175434.218 -166048.38 -212027.22 -218100.76 156811.293 -152232.54
                    162167.96 -153681.94 -218873.11 119.529933 68.1102002  253.01982 60.0116411 -1324.0613 55.6578772 1.24996921
                   17.3352322 16.2628532 .004108368 39.2995349 30.1951337 2543.43963 2139.05078 55508.4124 1328.43828
Times of maxima :       .0362     .03309     .04229      .0504     .04677     .05144     .03536     .04891     .05166     .03535
                       .03256     .01389     .03256     .04677     .03647      .0504     .04677     .05144     .05154      .0533
                       .04687     .03536     .04891     .05166     .05145     .04876     .03706     .03696     .05154     .04687
                       .03675     .04894     .03709      .0362     .03309     .04229     .04874     .05323     .04607        0.3
                          0.3        0.3        0.3        0.3        0.3      .0457     .04383     .04431      .0533
             Random switching times for simulation number  85  :
                                  10  2.7173502E-02   11  2.8438640E-02   12  2.7437710E-02   16  3.6913708E-02   17  3.7777971E-02
                                  18  3.8251888E-02

  176.86           .3121752E7 .2453343E7 .1283566E8 11.2679954 654.285314 1026.24719 4.06487094 1543.71151 2355.45419 112646.923
                   119271.561 112646.913 -117331.36  -140343.8 163196.902 -39112.506 -143347.75 148354.629 158890.747 -143.60472
                   147548.673 23491.7674 -154847.68 164164.595 158218.101 162618.375 207778.041 210315.104 -158899.93 147573.429
                   -178628.88 -155680.96 211940.413 -124.93503 110.755213 -253.33441 -40.409244 1427.20999 -36.781571 1.28660917
                   17.7803023 16.9584916 .003821717 40.4168265  31.558024 2612.82194  2390.4199 53667.7701 -1436.0472
Times of maxima :      .02776     .02898     .03387     .04137     .02998     .02856     .02862      .0297     .02834     .00278
                        .0272     .01389      .0272     .02945     .02805     .04137     .02998     .02856     .02834     .04454
                       .03955     .02862      .0297     .02834     .08515     .03975     .02963     .02956     .02834     .03955
                       .02834     .02985      .0297     .02776     .02898     .03387     .03924     .04471     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .03693     .03827     .03779     .04454
             Random switching times for simulation number  86  :
                                  10  2.5017325E-02   11  2.3753597E-02   12  2.3858394E-02   16  3.5520549E-02   17  3.4142134E-02
                                  18  3.4016777E-02

  86.016           .1088785E7 .2503003E7 .1271678E8   23.78474 784.243651  628.28075 4.24235376 2103.55112 2111.92064 112646.923
                   137439.073 112646.913  -136089.2 145133.476 -148302.78 56825.2712 145133.476  -142985.4 -156097.71 -114.20623
                   154016.412 23999.1441 161371.628 161465.749 177400.678 162321.349 -205118.53 206253.125 156158.218 153967.445
                   165878.733 163213.957 -211044.17  -73.78297 -111.87053 -252.15844 -57.393665 1126.42235 -72.254399 1.30225495
                   18.1220207 17.2189807 .005322695   40.10676 32.8877817 1543.30618 2927.30272 64948.1223 -1142.0623
Times of maxima :      .02559     .02429     .03394     .03443      .0391     .03546     .02449     .03883     .04355     .00278
                       .02378     .01389     .02378      .0391     .03531     .03443      .0391     .03546      .0354     .04503
                       .03895     .02449     .03883     .04355     .03548     .03914     .03805     .04574      .0354     .03895
                       .03563     .03888     .03829     .02559     .02429     .03394     .04069     .04521     .03596        0.3
                          0.3        0.3        0.3        0.3        0.3     .03554     .03403     .03416     .04503
             Random switching times for simulation number  87  :
                                  10  3.2385350E-02   11  3.3026924E-02   12  3.2786924E-02   16  4.2362357E-02   17  4.2698198E-02
                                  18  4.3876120E-02

 287.312           778454.649 .1002091E7  .127107E8 24.3854589 1622.51263 2259.69027 2.80865058 66648.2085 .2016098E7 -112646.92
                   -117695.16 112646.913 114004.555  -155794.9 163112.361   -57538.4  -155794.9 163112.361 179053.006 116.576053
                   -169339.67 19527.2537 -177769.19 190004.321 -199341.41 -175024.61 212978.358 210314.921   -179110. -169301.99
                   -193880.42 -181744.54 216199.647 62.3880858  70.784552 252.098163 -72.201177  -1151.224 73.9513447 1.26202351
                   18.2301463 17.8109169 .004849202 45.3364387 325.633248 1008.34359 1787.68755 60308.9487 1165.76053
Times of maxima :      .03303     .03337     .04222     .04298     .04759     .04387     .03481     .04738     .04377     .02778
                       .03275     .01389     .03279     .04759     .04387     .04298     .04759     .04387     .04366     .05352
                       .04751     .03481     .04738     .04377     .04351     .04756     .04557     .04561     .04366     .04751
                       .04366     .04742     .04583     .03303     .03337     .04222     .04324     .05337     .04454        0.3
                          0.3        0.3        0.3        0.3        0.3     .04238     .04389     .04271     .05352
             Random switching times for simulation number  88  :
                                  10  2.4952058E-02   11  2.4432292E-02   12  2.5655274E-02   16  3.5091283E-02   17  3.5450165E-02
                                  18  3.3924431E-02

 104.648           .1051164E7  729749.22 .1265957E8 14.4723354 1491.98314 1235.96984 1.04890434 3332.66436 46324.6682 112646.923
                   139515.303 112646.913 -138435.97 154220.304 -151046.54 44326.3144 154220.304 -151046.54 -164403.68 -127.40778
                   168720.463 11933.2916 174314.779  -177263.8 178662.781 178553.107 -204202.66 -200934.52 164445.172 168727.502
                   179557.161 173032.294 -204424.12 -72.497036 -60.404852 -251.59067 -76.511422 1266.10419 -67.475047 1.29300223
                   18.6140273 17.6057254 .002627674 43.2480822 36.2524806 1502.45484 1348.53008 57277.0302 -1274.0778
Times of maxima :      .02575     .02496     .03392     .03574     .03985     .03663     .03747     .04009      .0365     .00278
                       .02446     .01389     .02446     .03985     .03663     .03574     .03985     .03663     .03636     .04451
                       .03999     .03747     .04009      .0365     .03626     .03999     .03733     .03738     .03636     .03999
                       .03643     .04015     .03755     .02575     .02496     .03392     .03945     .04453     .03695        0.3
                          0.3        0.3        0.3        0.3        0.3     .03511     .03394     .03547     .04451
             Random switching times for simulation number  89  :
                                  10  2.0500084E-02   11  2.0121613E-02   12  2.0228364E-02   16  3.0000281E-02   17  2.9781889E-02
                                  18  3.0238251E-02

 9.75471           .2164677E7 .2318618E7 .1280216E8 11.3789301 325.014171 129.967507 3.07104371 1294.60819 736.051061 139740.044
                   -112646.91 112646.913 112646.914  144591.38 -138599.82 39304.5679 138624.799 -132834.14 -143049.49 143.988983
                   149802.005 20419.0396 -151783.94 144476.064 158461.999 -163164.84 -229397.79 -232136.08 143190.943 149724.509
                   144364.686  150296.56 -245623.17 104.035501 -107.67121 253.003567 46.4092825 -1430.0936 -43.558412 1.32531379
                   18.2679123 17.0881018 .004768898 41.5261979 31.4290354 2089.83414 2205.56637 53220.9772 1439.88983
Times of maxima :      .02104     .02074     .02547     .03343     .03955     .03586     .02157     .03144     .04405     .02015
                       .01667     .01389     .01667     .02114     .02015     .03343     .03955     .03586     .03579     .03608
                       .03959     .02157     .03144     .04405     .06852     .03159      .0217     .02155     .03579     .03959
                       .03585     .03967     .02155     .02104     .02074     .02547     .03079     .03627     .03455        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03025      .0298     .03608
             Random switching times for simulation number  90  :
                                  10  2.2309336E-02   11  2.2138653E-02   12  2.3918475E-02   16  3.0925648E-02   17  3.3760071E-02
                                  18  3.2001708E-02

 68.9892           715092.738 .2965436E7 .1310282E8 27.3508425 1104.95257 1933.90209  1.4763965 2736.46394 .1018605E7 112646.923
                   -112646.91 112646.913 112646.914 154845.348  -159443.2 60936.5226 149375.146  -159443.2 -177650.43 -110.59685
                    159986.62 14157.7362 168242.994 -187003.28 195362.732  169631.77 -208130.06 -200330.13 177712.752 159919.475
                   186925.291 170431.721  -208340.5 59.7951811 -121.76691 -255.95725 -71.538148 1101.47573 -84.615513 1.30771763
                   18.4804395 17.9174457 .004153296 42.5028378 136.486188 1073.21012  2716.0114 60138.3253 -1105.9685
Times of maxima :      .02266      .0227     .03377     .03405      .0387       .035     .03578     .03845     .03485     .00278
                       .01667     .01389     .01667     .02295       .035     .03405      .0387       .035     .03502     .04513
                       .03855     .03578     .03845     .03485     .03509      .0406     .03765     .03774     .03502     .03855
                       .03475     .03848      .0379     .02266      .0227     .03377     .04024      .0449     .03555        0.3
                          0.3        0.3        0.3        0.3        0.3     .03094     .03202     .03378     .04513
             Random switching times for simulation number  91  :
                                  10  2.7635939E-02   11  2.7169325E-02   12  2.8329982E-02   16  3.7376328E-02   17  3.8406901E-02
                                  18  3.7197853E-02

 167.631           .2865144E7 .1130445E7 .1270635E8 11.6217873 131.217243 130.951942 1.77331033 1134.37879 1235.23042 -123241.31
                   -112646.91 112646.913 112646.914 -134516.28 143343.628 -39721.787 -133471.26 133336.265 144275.131 -143.76841
                   147527.391 15516.1755  149753.47 151037.197 -159411.94 163300.738 227782.499 223317.708 -144277.35 147564.983
                   -154927.56 149371.321 230602.627 -119.69009 75.1812706 -252.05501 38.8825889 1431.59249 40.0596831 1.28444318
                   17.7198567 16.6754162 .002059371 39.8509771 30.3091034 2557.36283 1547.70829 52931.8495 -1437.6841
Times of maxima :       .0282      .0279     .03412     .04125     .04785       .029     .02899     .03992     .02907     .02753
                       .01667     .01389     .01667     .03042     .02844     .04125     .04785       .029     .02892     .04458
                       .04002     .02899     .03992     .02907     .04325     .04017     .02885     .02894     .02892     .04002
                       .02873     .04004     .02909      .0282      .0279     .03412     .04792     .04466     .04295        0.3
                          0.3        0.3        0.3        0.3        0.3     .03739     .03721     .03842     .04458
             Random switching times for simulation number  92  :
                                  10  3.0454974E-02   11  2.9650567E-02   12  3.0052634E-02   16  4.0839629E-02   17  3.9915908E-02
                                  18  3.9314549E-02

 211.681           540562.512 .2734432E7 .1263045E8 15.9142765 1284.69718 731.726299 1.65936357 13383.8686 2238.42828 -126374.88
                   -112646.91 112646.913 112646.914  -163582.3 144416.797 -46482.102 -151659.75 144416.797 160325.316 -133.15535
                   -165732.23 -15009.392 -176438.53 162877.175 -179589.38 -171708.21 211191.672 214846.436 -160453.48 -165742.61
                   -166479.98 -168287.03 221901.045 -51.988581 116.928022 -251.30113 -57.315281 1319.68558 58.9527537 1.28319602
                    18.009723  16.770511  .00314412 40.6361987 31.9345591 1323.26063 2750.74279 54858.1852 -1331.5535
Times of maxima :      .03081     .03025     .03423      .0402     .03118     .04381     .03234     .03108      .0439     .02968
                       .01667     .01389     .01667     .03069     .04381      .0402     .03118     .04381     .04391     .04506
                       .03094     .03234     .03108      .0439     .04377     .03084     .04626     .04611     .04391     .03094
                       .04389     .03096     .04605     .03081     .03025     .03423     .04109     .04503      .0417        0.3
                          0.3        0.3        0.3        0.3        0.3     .04085     .03933     .03993     .04506
             Random switching times for simulation number  93  :
                                  10  3.4206581E-02   11  3.4870501E-02   12  3.3120448E-02   16  4.4986791E-02   17  4.3067369E-02
                                  18  4.3900211E-02

 307.156           .2018393E7 416796.544 .1262909E8 21.4784197 1278.95826  755.76017 5.16659289 2053.70982 2398.85527 -112646.92
                   -112646.91 112646.913 112646.914 -151587.76 146552.193 -53999.965 -151587.76 -144745.59 154763.882 120.048559
                    -157677.4 -26484.662 -160809.18 164637.751 -173262.13 -166675.06  210794.99 211333.105 -154815.25 -157647.64
                   -164609.86 -163428.82  220124.02 100.458765  -45.65066 251.287617 57.9080259 -1177.2046  65.079971 1.25868263
                   17.5944836 16.6516555 .006700526 39.5063144 31.8678514 2097.27782 901.652748 61487.5069 1200.48559
Times of maxima :      .03478     .03592     .04233     .04335     .04747     .05228     .03493     .04774     .04414     .02778
                       .01667     .01389     .01667     .04747     .04423     .04335     .04747     .05228     .04431     .05335
                       .04759     .03493     .04774     .04414     .04387     .04757     .04542     .04527     .04431     .04759
                       .04454     .04775     .04523     .03478     .03592     .04233     .04959      .0532     .04482        0.3
                          0.3        0.3        0.3        0.3        0.3       .045     .04392     .04308     .05335
             Random switching times for simulation number  94  :
                                  10  2.9366092E-02   11  2.9561923E-02   12  2.8967963E-02   16  3.8991104E-02   17  3.8865868E-02
                                  18  4.0002845E-02

 196.888           .1928924E7 .3053014E7 .1265711E8 12.4852031 861.941982 128.583356 2.11956231 2356.29269 724.085529 -112646.92
                   -112646.91 131156.773 112646.914 -149773.22 132124.906 -41170.877 -146181.92 132124.906 141610.787 -142.95202
                    -152856.6 16963.4978 -164173.76 144311.974 -162637.69 165440.511 220568.376 224059.723 -141753.02 -152798.18
                   -145125.94 -155905.96 237340.978 -98.207023 123.551895 -251.56616 -64.089601 1421.10371 49.9371409 1.28379975
                   17.7374574 16.5467751  .00383849 40.8805154 30.0516561 1928.78148 2726.85551 53438.0454 -1429.5202
Times of maxima :      .02986     .02999     .03364     .04165     .03126     .04472     .03066     .03099     .04446     .02778
                       .01667     .02939     .01667      .0306     .04472     .04165     .03126     .04472     .04456     .04479
                       .04838     .03066     .03099     .04446     .04273     .04008     .03074     .03064     .04456     .04838
                       .04451     .04836     .03049     .02986     .02999     .03364     .03961     .04462     .04341        0.3
                          0.3        0.3        0.3        0.3        0.3     .03901     .04002     .03888     .04479
             Random switching times for simulation number  95  :
                                  10  2.6469877E-02   11  2.4571437E-02   12  2.5125900E-02   16  3.5842819E-02   17  3.4901975E-02
                                  18  3.5072992E-02

 114.819           .2301628E7 .1149364E7 .1271219E8 19.9498089 1034.37927 832.152846 1.27242314 2064.26378  2050.9521 112646.923
                   138804.422 112646.913 -137790.22 148460.663  -145781.6 52042.9232 148460.663  -145781.6 -155803.13 -121.45221
                   155929.703 13143.4111 160928.559 -160777.96 171470.303 -166861.87 -206024.28 -205157.71 155853.031 155909.147
                   165659.714 162928.839 -211914.01   -107.276  75.807772 -252.11294 -59.335678 1194.20479 -58.773443 1.29832213
                   18.1642271 17.1260985  .00322151 41.0976148 32.6378679  2244.8496 2174.23504 58144.2848 -1214.5221
Times of maxima :        .027     .02657     .03388     .03519      .0393     .03613     .03693     .03958     .03598     .00278
                        .0246     .01389      .0246      .0393     .03613     .03519      .0393     .03613     .03616     .04518
                       .03945     .03693     .03958     .03598     .03571     .04788     .03679     .03691     .03616     .03945
                       .03638     .03962     .03702       .027     .02657     .03388      .0393     .04496     .03634        0.3
                          0.3        0.3        0.3        0.3        0.3     .03586     .03509     .03492     .04518
             Random switching times for simulation number  96  :
                                  10  2.6441830E-02   11  2.8314659E-02   12  3.0125682E-02   16  3.5801635E-02   17  3.9558388E-02
                                  18  3.8795348E-02

 177.798           .2155647E7 .2299087E7 .1271764E8 14.3195489 254.653862 386.861403 1.77861136 1282.92868 1702.56988 112646.923
                   134716.226 112646.913 -132967.28 -137574.71 143754.667 -44091.714 -137574.71 139535.316 153342.097 -138.41888
                   148554.896  -15539.35 151637.574 156747.004  -174172.4 168248.307 215126.294 217366.384 -153462.73 148604.506
                   -155941.46 157431.762  219896.01 -103.81827 107.216771 -252.16705 -59.206989 1374.37599 55.2957779 1.28329671
                    17.696679 16.8547583 .003551761 39.6630166 31.5690389 2081.54028 2245.46327 53976.0099 -1384.1888
Times of maxima :      .02705      .0289     .03381     .04232     .04697      .0278     .02968     .04064      .0279     .00278
                       .02647     .01389     .02647     .04697     .02761     .04232     .04697      .0278     .04331     .04477
                       .04079     .02968     .04064      .0279     .04341     .04076     .02952     .02963     .04331     .04079
                       .04318     .04052     .02977     .02705      .0289     .03381     .04021     .04482     .04379        0.3
                          0.3        0.3        0.3        0.3        0.3     .03582     .03881     .03957     .04477
             Random switching times for simulation number  97  :
                                  10  2.5909072E-02   11  2.5465390E-02   12  2.5591452E-02   16  3.6262666E-02   17  3.5410504E-02
                                  18  3.5601772E-02

  114.88           .2469258E7 706282.168  .127404E8 14.7165022 746.548345 297.441957  3.1607528 1693.16242 1576.09367 112646.923
                   125421.208 112646.913 -124878.88 144619.735 144365.724 44698.6712 144619.735 138215.138 146214.939 -126.87446
                   153944.023  20715.126 156635.646 -155238.15 -167542.95  167750.28 -209747.58 -207777.43 -146341.46 153948.038
                   -161208.44  159752.07 -210846.08 -111.11386 59.4256749 -252.39255 -57.873068 1257.74788 -52.182349 1.29366882
                   17.9205805 16.9024868 .005636907 40.9750751 31.4453463  2309.5906 1471.99559 57907.9412 -1268.7446
Times of maxima :      .02645     .02699     .03383      .0357     .03982     .04461     .02735     .04005      .0365     .00278
                       .02549     .01389     .02549     .03982     .02678      .0357     .03982     .04461     .04455     .04506
                       .03992     .02735     .04005      .0365     .04257     .03989      .0373     .03725     .04455     .03992
                       .02702     .04011     .03708     .02645     .02699     .03383     .03946     .04461     .03683        0.3
                          0.3        0.3        0.3        0.3        0.3     .03628     .03562     .03543     .04506
             Random switching times for simulation number  98  :
                                  10  2.3077906E-02   11  2.1736534E-02   12  2.2119828E-02   16  3.3154321E-02   17  3.1124768E-02
                                  18  3.1293465E-02

  54.122            459754.67 .2986167E7 .1300199E8 14.5620561 1081.07932 125.419908 2.77481344 69199.7462 872.399853 115585.765
                   -112646.91 112646.913 -114776.29 163706.623 130489.496 44463.5018 149066.937 130489.496 -143936.88 139.228243
                   166087.502  -19409.27 177832.438 -146321.98 167479.706 176410.029 -202431.42 -201613.53 144051.267  166097.93
                   146992.897 173713.462 -206155.38 47.9455248 -122.19181 254.970515 -42.089711 -1380.5573 -52.260789 1.32611817
                   18.4840025 17.0118354 .003717687 45.0804636  30.907073 1081.18063 2804.39167 51481.8953 1392.28243
Times of maxima :      .03176     .02233     .02524     .03389     .02325     .04331     .02355     .02317      .0347     .02176
                       .01667     .01389     .02535     .02275     .04331     .03389     .02325     .04331     .03451     .03639
                       .02294     .02355     .02317      .0347     .03446     .02291     .03753      .0379     .03451     .02294
                        .0347     .02303     .03777     .03176     .02233     .02524     .04013     .03637     .03535        0.3
                          0.3        0.3        0.3        0.3        0.3     .03317     .03131     .03114     .03639
             Random switching times for simulation number  99  :
                                  10  2.8394860E-02   11  2.9383772E-02   12  2.9133249E-02   16  3.8726863E-02   17  3.9348043E-02
                                  18  3.9114318E-02

 206.877           .2072282E7 .3076858E7 .1282996E8 15.0929216 1163.55502 127.414594 2.79376502 41274.5702 1014.67395 -112646.92
                   -112646.91 120567.611 114300.631 -156881.94 133571.673 -45266.714 -150126.88 131523.059 145873.029 -140.26409
                   -158139.21 19475.4388 -177137.78 148203.488 -168416.93  170248.66 209780.649 205660.593 -145992.09 -158150.34
                   -146640.39 -162276.96 225252.825   -101.791 124.033416 -253.27812 -54.156884 1390.15324 54.2591273 1.28402144
                   17.9783648 16.6273883 .005709212  41.960308  30.172353 2205.28989 2758.64688 54451.6912 -1402.6409
Times of maxima :      .02897     .02996     .03392     .04211     .03109     .04316     .03177     .03083     .04291     .02778
                       .01667     .02842     .03352     .03056     .02922     .04211     .03109     .04316     .04311     .04465
                       .03068     .03177     .03083     .04291     .04319     .04055     .03062     .03048     .04311     .03068
                       .04295     .03047     .03037     .02897     .02996     .03392     .03989     .04467     .04357        0.3
                          0.3        0.3        0.3        0.3        0.3     .03874     .03913     .03936     .04465
             Random switching times for simulation number  100  :
                                  10  2.7173201E-02   11  2.9080316E-02   12  2.7680088E-02   16  3.6564731E-02   17  3.7840242E-02
                                  18  3.8828884E-02

 169.595           .2788045E7 .3351932E7 .1273656E8 10.9175869 1074.89427 917.422321 2.63257153 2611.61879  2737.8636 112646.923
                   119271.561 114809.122 -117331.36 -153891.99 154928.882 -38499.549  -148986.9  146922.16 159441.275 -143.83837
                   -158744.84 -18905.249 -166924.93 168257.674 -162736.78 -164110.58 210614.122 213534.597 -159446.46 -158749.46
                   -166852.86 -166531.58 216311.595 -118.06873 129.459101 -252.35451 -38.934035   1429.486  39.374452 1.28658966
                   17.9485938 16.9419713 .003782439 41.0263341 31.3757172 2510.88171 2867.11326 52888.8081 -1438.3837
Times of maxima :       .0278     .02964     .03414     .04186     .03078      .0285      .0297     .03052     .02862     .00278
                        .0272     .02882      .0272     .02997     .02831     .04186     .03078      .0285     .02849     .04477
                       .03037      .0297     .03052     .02862     .02847     .03026     .03028     .03014     .02849     .03037
                       .02824     .03052     .03023      .0278     .02964     .03414     .03923     .04466     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03658     .03884     .03786     .04477
             Random switching times for simulation number  101  :
                                  10  1.9127396E-02   11  2.1596305E-02   12  1.9630563E-02   16  2.9411921E-02   17  2.9601700E-02
                                  18  3.1786287E-02

 3.11746           .2705423E7 .3526821E7 .1276688E8 11.4925641 1301.73046  622.88192 3.55580824 3290.23887 2216.79772 112646.923
                   -112646.91 -131724.15 112646.914 158295.095 -149813.11 39500.3351 151873.067 -142909.96 -154923.59  144.12465
                   160962.706  -21971.59 173894.091 -162637.32 160563.843 169439.848 -199580.78 -201457.23 154926.708  160975.44
                    164061.93 171628.716 -206397.65  116.30612 -132.79347 252.654659 -36.506366 -1431.4296 -40.585441 1.32676396
                   18.4484969 17.3322213 .006513306 42.1060312 32.0723654 2606.78533 3070.40361 52681.8421  1441.2465
Times of maxima :      .01974     .02215     .02562     .03365     .02276     .02033     .02196     .02302     .02057     .00278
                       .01667      .0216     .01667     .02246     .02026     .03365     .02276     .02033     .02039     .03618
                       .02288     .02196     .02302     .02057     .03522     .02278     .03732     .03726     .02039     .02288
                       .02019     .02261     .02255     .01974     .02215     .02562     .03956     .03632     .03463        0.3
                          0.3        0.3        0.3        0.3        0.3     .02943      .0318     .02962     .03618
             Random switching times for simulation number  102  :
                                  10  2.9771755E-02   11  2.9939483E-02   12  3.0868395E-02   16  3.9817893E-02   17  4.1079299E-02
                                  18  4.0079666E-02

 209.475           .1804449E7 .2701832E7 .1318226E8 22.4824811  1135.6844 790.337865 3.92258457 3007.43671 2774.56638 -112646.92
                   -112646.91 139848.441 115668.869  -148638.3 145216.217 -55247.729 -149770.22 145216.217 157229.766 -114.14389
                   -159258.42 -23076.953 -171046.47 168641.865 -176659.78 -170678.92 208123.437 208299.434 -157343.57 -159208.76
                   -164755.74 -165144.12 225109.683 -94.985487 116.228917 -256.73194 70.1115231 1112.85849 79.8022749 1.27481169
                   18.1858463  16.917268 .005642051 41.6379698  33.068996 2140.68537 2550.86337 60320.8453 -1141.4389
Times of maxima :      .03032     .03037     .03399     .04136     .03164     .04447     .03209     .03137     .04466     .02778
                       .01667      .0298     .03352     .04794     .04447     .04136     .03164     .04447     .04447     .04451
                       .04811     .03209     .03137     .04466     .04241     .03165     .04545     .03098     .04447     .04811
                       .04259     .04819     .03087     .03032     .03037     .03399      .0476     .04471     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03983     .04009     .04109     .04451
             Random switching times for simulation number  103  :
                                  10  3.1359479E-02   11  3.1859243E-02   12  3.1173135E-02   16  4.0609554E-02   17  4.0934251E-02
                                  18  4.2014541E-02

 246.184           269839.991 .2175589E7  .127958E8 24.6992128 1655.31786 1332.00971 1.06607933 3314.12316 2785.99062 -112646.92
                   -112646.91 139679.603 112646.914 -156186.27 152250.952 -57907.374 -156186.27 152250.952 167849.637 -116.46592
                   -169222.81 12030.5941 -174131.13 168761.154 -184166.88 -177521.85 212957.462  209457.11 -167965.16 -169165.49
                   -172399.73 -176659.95 218118.579 36.7314573 104.297389 -252.94068 -84.592536  1130.7983 68.6328475 1.27540219
                   18.2474372 17.1332974 .002158046 41.1336015 33.8360758 605.431712 2221.61236 57677.7607 -1164.6592
Times of maxima :      .03315     .03229     .03436     .04122      .0478      .0443      .0422     .04803     .04449     .02778
                       .01667      .0312     .01667      .0478      .0443     .04122      .0478      .0443     .04431     .04495
                       .04797      .0422     .04803     .04449     .04425     .04812     .04581     .04588     .04431     .04797
                       .04418     .04804     .04605     .03315     .03229     .03436      .0415      .0446     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .04203     .04095     .04495
             Random switching times for simulation number  104  :
                                  10  3.2875910E-02   11  3.4033967E-02   12  3.2666813E-02   16  4.3367681E-02   17  4.2342259E-02
                                  18  4.4836719E-02

 258.044           988952.904 422507.537 .1262455E8 23.9428433 317.035567 792.449444 1.81951733 1481.06018 2045.82285 -112646.92
                   -112646.91 120687.914 112646.914  -138506.5 145244.865 -57013.824  -138506.5 145244.865 156818.971 112.832105
                   -152173.49 -15717.027 -154087.25 160719.868 -181029.59 -164838.88 216461.088 216258.033 -156880.74  -152137.3
                   -174052.86 -157579.71 225578.146 70.3190196 45.9623507 251.242459 49.5094791 -1108.5043 -46.102303 1.26396617
                   17.2732437 16.6695816  .00409435 38.6722876 31.1034661 1572.84355  1226.9158 58132.6272 1128.32105
Times of maxima :      .03333     .04413     .04211     .04263      .0477     .04367      .0433     .04791     .04385     .02778
                       .01667     .03269     .01667      .0477     .04367     .04263      .0477     .04367     .04362     .05323
                        .0478      .0433     .04791     .04385     .04368     .04793     .04572     .04588     .04362      .0478
                       .04385     .04768     .04593     .03333     .04413     .04211     .04839     .05343     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .04338     .04485     .04236     .05323
             Random switching times for simulation number  105  :
                                  10  3.2073036E-02   11  3.3067249E-02   12  3.1646481E-02   16  4.2680700E-02   17  4.1221963E-02
                                  18  4.3522131E-02

 266.433           705782.443 600243.071 .1276299E8 24.1877676 135.436685 277.213537 1.63214436  994.11701 1015.84882 -112646.92
                   -112646.91 138310.493 112646.914 -137002.42 137913.088 -57304.695 -135600.24 137913.088  -146694.4 -111.15356
                   -145313.57   14885.78 -147934.33 -148218.84 -167799.39 -160991.53 205698.384 -204319.75 146778.438 -145283.09
                   -150344.19 -150101.42 212134.405 -59.404648 54.7833493 -252.61618  43.357518 1092.75406 50.3935515 1.27311163
                   17.2627909 16.4791643 .002429055 38.4256591 30.2622614 1227.56156 1506.51933 56610.2397 -1111.5356
Times of maxima :      .04182     .03339     .03367     .04151     .04809     .04416      .0331     .04837     .05172     .02778
                       .01667     .03167     .01667     .03167     .04416     .04151     .04809     .04416      .0519     .04521
                        .0485      .0331     .04837     .05172     .04299     .04861     .04659     .05396      .0519      .0485
                       .04326     .04837     .04637     .04182     .03339     .03367      .0492     .04491     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3      .0427     .04354     .04124     .04521
             Random switching times for simulation number  106  :
                                  10  2.2585485E-02   11  2.1935714E-02   12  2.1448854E-02   16  3.2108506E-02   17  3.0839752E-02
                                  18  3.0977704E-02

 56.1065           380518.453 .2985913E7 .1264078E8 12.6921886 789.043118 132.461674 1.91857717 2378.80629  1077.3087 112646.923
                   -112646.91 -123534.08 112646.914 156490.454 -134102.67 41510.7492 145198.645 -134102.67 -148719.11 140.967464
                   159363.243  16139.198 164419.463 -149018.15 165775.032 -167593.79 -210296.17 -212464.31 148848.659 159377.644
                   150781.131 171575.291 -214284.65 43.6187146  -122.1866 251.403828 49.3294562 -1396.8461 -52.579654 1.32387057
                   18.2614815 17.0174554 .001894303 41.9438676 31.3089715 999.340444 2829.34027 53558.6153 1409.67464
Times of maxima :      .03147     .02249     .02545     .03409     .02312     .03509     .02266     .02337     .03532     .00278
                       .01667     .02192     .01667     .02275     .03509     .03409     .02312     .03509      .0352     .03659
                       .02312     .02266     .02337     .03532     .03513     .03204     .03725     .03732      .0352     .02312
                       .03534       .023     .03744     .03147     .02249     .02545     .03254      .0364     .03466        0.3
                          0.3        0.3        0.3        0.3        0.3     .03212     .03099     .03085     .03659
             Random switching times for simulation number  107  :
                                  10  2.6054080E-02   11  2.5550116E-02   12  2.5748071E-02   16  3.6665700E-02   17  3.6187113E-02
                                  18  3.6267835E-02

 119.493           .2587668E7 674383.652 .1277896E8 15.1770086 192.141396 135.422271 3.88452054 925.140151 1558.54423 112646.923
                   123249.668 112646.913 -122759.38  136628.49 149355.496 -45392.636  136628.49 135593.028  150013.68 -135.13325
                   145524.213 22964.7131 147024.594 155026.753 -172566.56 -162241.27 -206852.66 -206028.37  -150129.7 145514.472
                   -166229.26  151960.37 -207365.96 -113.74683 58.0682207  -252.7742 -59.845014 1345.12979 49.5585607 1.29084197
                   17.7532556 16.8338054 .006063885 39.6873048 31.1745947 2306.58073 1526.06417 61948.6619 -1351.3325
Times of maxima :      .02654     .02714     .03395     .02603     .03887      .0272     .02749     .03841     .04309     .00278
                       .02558     .01389     .02558     .03887     .02689     .02603     .03887      .0272     .04324     .04461
                       .03875     .02749     .03841     .04309     .04332     .04869     .03751     .03756     .04324     .03875
                       .02718     .03852     .03771     .02654     .02714     .03395     .04015     .04481     .04374        0.3
                          0.3        0.3        0.3        0.3        0.3     .03668     .03628      .0362     .04461
             Random switching times for simulation number  108  :
                                  10  2.1346720E-02   11  2.2111080E-02   12  2.2651087E-02   16  3.1740233E-02   17  3.2906312E-02
                                  18  3.2685802E-02

 58.4913           .1453897E7 .2605123E7 .1323028E8 24.9539517 1134.36046 512.058706 1.76001501 171421.438 1757.74848 112646.923
                   -112646.91 -139698.54 112646.914 159567.296 -141344.43 58205.2257 149753.235 -141344.43 -152772.48 111.388921
                   166124.243   -15457.9 180330.679  -157397.4 178149.404 175180.597 -206571.69 -200482.07 152883.443 166133.304
                   165313.139 179382.242 -208677.86 -85.261274 -114.12981 257.199187 60.2008345 -1082.9024 -69.882953 1.31567219
                   18.7073217 17.1628884 .002580497  50.343394 32.8766341 2066.90744 2949.07523 60312.2853 1113.88921
Times of maxima :      .02314     .02272     .02525     .03319     .02381      .0363     .02465     .02356     .03647     .00278
                       .01667     .02137     .01667     .02326      .0363     .03319     .02381      .0363     .03628     .03632
                       .02341     .02465     .02356     .03647     .03424     .02341      .0373     .03728     .03628     .02341
                       .03441     .02356     .03754     .02314     .02272     .02525     .03353     .03611     .03474        0.3
                          0.3        0.3        0.3        0.3        0.3     .03176      .0327     .03292     .03632
             Random switching times for simulation number  109  :
                                  10  2.9300327E-02   11  2.9629268E-02   12  2.9534380E-02   16  3.9099506E-02   17  3.9801349E-02
                                  18  3.9108742E-02

 203.767           .1949138E7 .2973499E7  .127706E8 15.1948009 530.672981 379.500339 3.87352559 2535.06131 1745.91211 -112646.92
                   -112646.91  137382.94 112646.914 -149383.35 139427.545 -45419.235 -141609.67 139427.545 152657.516 -135.58369
                   -150695.92 22932.1898 -166108.02 157258.281 -172736.77 168658.571  211689.01 219996.361 -152778.76 -150710.39
                   -155501.92 -161782.27 229700.936  -98.72025 121.932328 -252.69154 -56.733661  1343.8797 62.2349057 1.28186126
                   17.6783427 16.6030026  .00694041 39.9907054 31.3993257 1956.75869 2695.48713 56114.7314 -1355.8369
Times of maxima :      .02986     .03019     .03365     .04009     .03133     .04332     .03071     .03107     .04343     .02778
                       .01667     .02933     .01667      .0305     .04332     .04009     .03133     .04332     .04355     .04494
                       .03091     .03071     .03107     .04343     .04313      .0406      .0308     .03066     .04355     .03091
                       .04341     .03072     .03056     .02986     .03019     .03365     .04034     .04492     .04164        0.3
                          0.3        0.3        0.3        0.3        0.3     .03911     .03912     .03982     .04494
             Random switching times for simulation number  110  :
                                  10  3.5807751E-02   11  3.4876127E-02   12  3.4253555E-02   16  4.6684992E-02   17  4.4173292E-02
                                  18  4.4533757E-02

  331.55           .2858019E7 759839.277 .1280211E8 13.8893882 695.111693 135.245249 2.44173556 1898.16268 931.369083 128244.432
                   -112646.91 112646.913 112646.914 -143913.19  -146305.1 43424.4045 -143913.19 -135504.38 -143060.26 131.758463
                   -154763.66 18207.1356 -159031.81 -147107.17 165245.392 -170542.51 -220195.34 -219751.84  143171.83 -154784.64
                   157876.869 -165126.37 -223864.74 119.541177 -61.637622 253.003108 -46.956638 -1302.6493 -53.558248  1.2510724
                   17.2979189 16.2047356 .003900769 39.2793365 29.4162602 2637.81348 1194.20853 58778.2812 1317.58463
Times of maxima :      .03637     .03607     .04236     .03454     .04857     .03715     .03689     .04839     .05157     .03428
                       .01667     .01389     .01667     .04857     .03661     .03454     .04857     .03715     .05143      .0532
                       .04848     .03689     .04839     .05157     .05134     .04861     .03711     .03711     .05143     .04848
                       .03689     .04839     .03687     .03637     .03607     .04236      .0563     .05296     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3      .0467     .04455     .04419      .0532
             Random switching times for simulation number  111  :
                                  10  2.7289135E-02   11  2.8095434E-02   12  2.7864250E-02   16  3.6288400E-02   17  3.7837165E-02
                                  18  3.8303476E-02

 157.932           .2557605E7 .1528882E7 .1269975E8 11.4378136 135.478124 735.857923 1.16866869 1123.54794 2644.05302 112646.923
                   116128.059 112646.913 -114171.48 -135620.99 156670.805 -39406.133 -135620.99 144473.419 161727.253 -143.79259
                    147635.65 12596.1556 149614.423 167269.022 -159373.34  162780.44  212376.96 217146.315 -161730.21 147663.394
                   -169800.94  149314.64  218319.65 -113.08415 87.4323231  -251.9896 -40.765972 1428.35128 -36.881786 1.28578962
                   17.6989532 16.8603157 .001210833 40.0124015 31.4852988 2630.44204 1899.49152 52879.1615 -1437.9259
Times of maxima :      .02793     .02869     .03392     .04141     .04784     .02869     .02867     .03954     .02873     .00278
                       .02731     .01389     .02731     .04784     .02834     .04141     .04784     .02869     .02858     .04458
                       .03965     .02867     .03954     .02873      .0286     .03981     .02903     .02915     .02858     .03965
                       .02841     .03956     .02928     .02793     .02869     .03392     .03929      .0447     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3      .0363     .03832     .03785     .04458
             Random switching times for simulation number  112  :
                                  10  2.7602347E-02   11  2.7397233E-02   12  2.7067997E-02   16  3.8402377E-02   17  3.7722470E-02
                                  18  3.6700064E-02

 170.659            .325475E7 .1178034E7 .1277833E8 12.1396149 393.596863 133.495183 2.28747319 1839.76077 845.300465 -140109.14
                   -112646.91 112646.913 112646.914 139633.788 146594.587 -40597.077 139633.788 134624.812 -144311.06 -143.56235
                   155292.541 17622.6136 158355.561 -145958.53 -158320.39 168852.726 227299.667 226499.268 144392.299 155326.885
                   -159936.67  157277.86 231271.322 -127.56862 76.7474292 -252.76794 -48.252115 1425.79806  50.305378 1.28659538
                   17.8885421 16.6789524 .001764769 40.8942651 30.6937518 2636.65155 1506.33263 55855.9357 -1435.6235
Times of maxima :      .02816     .02806     .03407     .04128      .0398     .02879     .02833     .03988     .05248     .02709
                       .01667     .01389     .01667      .0398     .02836     .04128      .0398     .02879     .05255     .04445
                       .03992     .02833     .03988     .05248     .07689     .03981     .02883     .02891     .05255     .03992
                       .02865     .04002     .02906     .02816     .02806     .03407     .03911     .04461     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03842     .03672     .03774     .04445
             Random switching times for simulation number  113  :
                                  10  3.2238083E-02   11  3.2649618E-02   12  3.2536092E-02   16  4.1684207E-02   17  4.3495563E-02
                                  18  4.1700183E-02

 278.436           446996.379 .1544527E7 .1260382E8  16.861997 1074.93575 1919.60947 1.32341148 2873.28665 341601.053 -112646.92
                   -114026.82 112646.913 112646.914 -148987.43 159278.901  -47846.13 -148987.43 159278.901 173109.494 123.913532
                   -163481.38 13404.1649 -169668.11 184346.112 -181478.74  -174061.5  -205937.8 -207051.77 -173154.93 -163482.31
                   -185798.39 -172954.47 209680.152 47.2755951 87.8785176 251.036094 83.4942258 -1220.1821 -62.672768 1.25571699
                   18.1676331 17.4090143 .002963101 41.4821248 74.8540027 845.288217 1964.86327 72646.8593 1239.13532
Times of maxima :      .03305     .03305     .04238     .04378     .04791     .04471     .04475     .04818     .04458     .02778
                       .03254     .01389     .01667     .04791     .04471     .04378     .04791     .04471     .04472     .05317
                       .04827     .04475     .04818     .04458     .04431     .04837     .05413     .05418     .04472     .04827
                       .04447     .04821     .04663     .03305     .03305     .04238     .04749     .05299     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3      .0417     .04172     .04351     .05317
             Random switching times for simulation number  114  :
                                  10  3.1721559E-02   11  3.0436436E-02   12  3.1332761E-02   16  4.2339917E-02   17  3.9941021E-02
                                  18  4.1190872E-02

 237.716           584434.877 .2368078E7 .1321745E8 16.6913655 514.350854 471.088045 2.38438796 3402.96553 1649.80157 -112646.92
                   -112646.91 112646.913 112646.914 -149683.42 140757.274  -47603.43 -141377.14 140757.274 153302.643 -133.12227
                   -157731.78 -17992.055 -175008.28 156120.582 -171691.22 -176220.41 202296.812 -198778.28 -153423.81 -157742.89
                   -154315.87 -164166.39 203595.866  -54.05714 108.813551 -257.07442 46.3890198 1320.53692 54.8019757 1.28371888
                   17.6659935 16.5444971 .004635291 39.6176197 31.3889138 1086.27984 2596.44624 48452.4785 -1331.2227
Times of maxima :      .04055     .03102     .03393     .04023     .04733     .04348     .03259     .03188     .04354     .02778
                       .01667     .01389     .01667     .03148     .04348     .04023     .04733     .04348     .04368      .0451
                       .03171     .03259     .03188     .04354     .04379     .03162     .04584     .05406     .04368     .03171
                       .04344     .03187     .04609     .04055     .03102     .03393     .04893     .04502     .04181        0.3
                          0.3        0.3        0.3        0.3        0.3     .04235     .04121     .03996      .0451
             Random switching times for simulation number  115  :
                                  10  2.2523953E-02   11  2.2197998E-02   12  2.2788832E-02   16  3.2202029E-02   17  3.2724052E-02
                                  18  3.2394008E-02

 57.0027           404608.685 .2891684E7 .1295066E8 23.8676986 1721.41736 889.770347 2.92563056 3198.76535 2192.06747 112646.923
                   -112646.91 112646.913 112646.914 160609.504 -146554.08 56924.2851  156969.69 -146554.08 -158691.78 114.358496
                   168458.064 19929.7593 172981.375 -162362.35 178013.973 175765.623 -215175.74  -211287.2 158805.292 168406.862
                   161599.436 173069.967 -219213.91  44.978255 -120.24317 254.466698 73.2716885 -1112.5197 -82.214088 1.31634795
                   18.9562502 17.3705909 .004989906  43.690539  34.067253 782.050752 2961.64115 58315.5308 1143.58496
Times of maxima :      .02277     .02282      .0255     .03301     .03959     .03608      .0236     .03982     .03628     .00278
                       .01667     .01389     .01667     .02321     .03608     .03301     .03959     .03608     .03609     .03615
                       .03974      .0236     .03982     .03628     .03604     .03989     .03759     .03755     .03609     .03974
                       .03583     .03982     .03737     .02277     .02282      .0255     .03318     .03637     .03459        0.3
                          0.3        0.3        0.3        0.3        0.3     .03222     .03241     .03274     .03615
             Random switching times for simulation number  116  :
                                  10  2.2177389E-02   11  2.1641345E-02   12  1.9267847E-02   16  3.2591016E-02   17  2.8750316E-02
                                  18  3.1531462E-02

 18.6437           471911.965 .3177823E7 .1277512E8 11.6107058 1336.78201 200.076306 1.32459894 3117.38583 1132.72004 136832.526
                   -112646.91 -122006.22 112646.914 159384.315 -136749.31 39702.8445 152310.358 -136749.31 -147574.15  140.94647
                   163094.737 13410.1771  172162.73 -149732.19 162535.606 174640.631 -202242.33 -205156.36 147712.155 163108.851
                   149102.625 164457.809 -207423.28 48.5753006 -126.05204 252.736266 49.7911754 -1399.5444 42.0329995 1.32613718
                   18.4158706 17.0280504 .001970913 42.4414096  31.506616 1275.74383 2906.36282 53478.8356  1409.4647
Times of maxima :      .02272     .02223     .02568     .03281     .02281      .0359     .02378     .02308     .03565     .01929
                       .01667     .02155     .01667     .02279      .0359     .03281     .02281      .0359     .03578     .03655
                       .02293     .02378     .02308     .03565     .03589     .02282     .03777     .03763     .03578     .02293
                       .03567     .02307     .03766     .02272     .02223     .02568     .03316      .0363     .04254        0.3
                          0.3        0.3        0.3        0.3        0.3     .03261     .03155     .02877     .03655
             Random switching times for simulation number  117  :
                                  10  3.5142475E-02   11  3.5698455E-02   12  3.4772378E-02   16  4.4870992E-02   17  4.5159622E-02
                                  18  4.5290346E-02

 318.129           .2744455E7 .1117518E7 .1277315E8 12.2506952 353.071993 667.909522 4.53511703  1519.0236 1818.11697  136787.88
                   -112646.91 112646.913 112646.914  139039.29 -160431.39 40782.3906  139039.29 -143536.91 -152580.84 139.818952
                   -150809.39 24813.4163 -154548.82 -158103.67 168743.554  -166307.9 -210612.69 204386.841  152595.31 -150816.82
                   177377.587 -154063.81 -211775.46 117.142121 -74.750173 252.716717 52.3507231 -1385.8253 -46.540339 1.24740773
                   17.2985594 16.3330345 .005470945 38.5267999 31.0601521 2518.28563 1504.82011 58553.9522 1398.18952
Times of maxima :      .03575     .03627     .04228     .04874      .0557     .03647     .03623     .04738     .03659      .0348
                       .01667     .01389     .01667      .0557     .03597     .04874      .0557     .03647     .03643     .05306
                       .04756     .03623     .04738     .03659     .05178     .04767     .03687     .04611     .03643     .04756
                       .03623     .04746     .03713     .03575     .03627     .04228     .04907     .05325     .05267        0.3
                          0.3        0.3        0.3        0.3        0.3     .04489     .04531     .04517     .05306
             Random switching times for simulation number  118  :
                                  10  3.6266165E-02   11  3.5129559E-02   12  3.5855557E-02   16  4.6182490E-02   17  4.5822830E-02
                                  18  4.5277957E-02

 320.888           .3111435E7 511150.215 .1282103E8 12.7669929  312.40961 132.876605 2.90660456 1559.64929 840.938689 135999.095
                   -112646.91 112646.913 112646.914 -138437.81 -144940.24  41632.896 -138437.81 134312.544 144880.026  143.28094
                   -153828.35  -19864.85 -155040.08 145899.876 -159112.43 -167878.36 -227746.04 -226553.48 -144958.77 -153856.77
                   159719.813 -159404.42 -230821.52 124.728399 -50.554437 253.189927 42.3667646 -1416.9319 -48.730707 1.24532313
                   17.2774848 16.1289167 .003391382  39.213777 29.5531802 2614.10659 1215.71705 54426.6623  1432.8094
Times of maxima :      .03682     .03673      .0423     .04989     .04823     .06079     .03763     .04799     .06061     .03588
                       .01667     .01389     .01667     .04823     .03707     .04989     .04823     .06079     .06072     .05309
                        .0481     .03763     .04799     .06061      .0604     .04832     .03747     .03757     .06072      .0481
                       .03734     .04815     .03771     .03682     .03673      .0423      .0472     .05289     .05096        0.3
                          0.3        0.3        0.3        0.3        0.3      .0462     .04529     .04584     .05309
             Random switching times for simulation number  119  :
                                  10  3.4332496E-02   11  3.3848996E-02   12  3.5204332E-02   16  4.4176938E-02   17  4.5389078E-02
                                  18  4.3134135E-02

 316.584           .2076318E7 391439.204 .1276213E8 11.3062198 279.577777 524.980606 1.84953847  1235.7973 2169.64797 -112646.92
                   -127003.93 112646.913 127925.378 -137948.46 -143704.56 39178.7905 -137948.46 -141528.66 -149438.04 141.098067
                    -149486.3 15846.1585 -151044.36  -162112.4 165134.287 -166111.24 201552.191 202330.091 149445.288 -149502.47
                   151593.097 -153182.97 203656.367 101.890082 -44.240208 252.607688 49.0812196 -1396.1013 48.3890453 1.24556902
                   17.2921599 16.3753444 .002099759 38.7074084 30.8328678 2086.98039  981.41715 55664.6956 1410.98067
Times of maxima :       .0349     .03646     .04227     .04942      .0476     .03603     .03615     .04757     .03577     .02778
                       .03436     .01389     .03436      .0476     .03548     .04942      .0476     .03603     .03589     .05326
                       .04778     .03615     .04757     .03577     .05198     .04789     .04624     .04632     .03589     .04778
                       .03575     .04765     .04617      .0349     .03646     .04227     .04686     .05309     .04369        0.3
                          0.3        0.3        0.3        0.3        0.3     .04419     .04315      .0454     .05326
             Random switching times for simulation number  120  :
                                  10  2.0495410E-02   11  2.1007130E-02   12  2.0860738E-02   16  3.0230160E-02   17  3.2091469E-02
                                  18  3.1100766E-02

 10.9169           .2145531E7 .3086636E7 .1275342E8 19.9490755   1205.395 1052.03315 2.47595292  2550.5429  3330.0178 112646.923
                   -112646.91 -130489.53 112646.914 148019.282 -148690.38 52041.9666 150659.473 -148690.38 -163944.96 125.631876
                   162013.367  18334.265 166273.756 -174288.58 181148.801 169264.848 -226855.72 -223768.39 164063.353  161940.92
                   168688.098   167581.9 -244311.11 103.574404 -124.23036 252.521478 73.6651021 -1234.6743 -66.985001 1.31818567
                   18.9230632 17.7461841 .004296244 42.1030935 34.4811311  2216.0299 2568.46994 59789.5733 1256.31876
Times of maxima :      .02111     .02158     .02549     .03238      .0227     .03563      .0223     .03923     .03568     .00278
                       .01667     .02052     .01667     .03947     .03563     .03238      .0227     .03563     .03582     .03672
                       .03933      .0223     .03923     .03568     .03542     .03931      .0222     .02206     .03582     .03933
                        .0357     .03922     .02194     .02111     .02158     .02549     .03276     .03688     .03395        0.3
                          0.3        0.3        0.3        0.3        0.3     .03025     .03112     .03211     .03672
             Random switching times for simulation number  121  :
                                  10  3.1846836E-02   11  3.0591488E-02   12  3.2681995E-02   16  4.2347266E-02   17  4.2945257E-02
                                  18  4.0998344E-02

 234.912            608032.82 .2327095E7  .130548E8  20.582148 1586.56524 1924.02655 4.05727264 27163.5774 984783.756 -112646.92
                   -120251.26 112646.913 116152.915 -155364.06 159329.709 -52861.278 -155364.06 159329.709 174963.943 118.591917
                   -169443.68 23469.8011 -176784.69 186899.865 -194878.31 -173847.69 206270.916 202384.571 -175016.83 -169409.67
                   -191451.41 -177908.11  206849.44 55.1376831 107.867865 255.487743 65.9071055 -1173.8901 73.8578203 1.25982377
                     18.51654  17.791738 .004654742 42.4769652 159.426914 1007.80417 2602.26049 65979.7712 1185.91917
Times of maxima :      .03328     .03118     .04253     .04323     .04742     .04415     .03364     .04761       .044     .02778
                       .03269     .01389     .03269     .04742     .04415     .04323     .04742     .04415      .0439     .05325
                       .04751     .03364     .04761       .044     .04375     .04748     .04582     .04581      .0439     .04751
                       .04392     .04767     .04556     .03328     .03118     .04253     .04693     .05355     .04472        0.3
                          0.3        0.3        0.3        0.3        0.3     .04236     .04101     .04296     .05325
             Random switching times for simulation number  122  :
                                  10  3.5398402E-02   11  3.3185919E-02   12  3.4079684E-02   16  4.5445871E-02   17  4.4516535E-02
                                  18  4.3419500E-02

 311.724           .2678688E7 847248.264 .1272374E8  15.741553 853.944462 653.086327  1.8926674 2532.45208 2250.86801 118338.902
                   -136265.71 112646.913 135388.345 -146074.64 -143528.23 46229.1705 -146074.64 -143331.08 -161448.26 135.545302
                   -160406.94  -16029.85 -166080.06 -163014.84  180388.99 -169095.27 -207642.92 209091.738 161565.013 -160390.56
                   163401.788 -170594.27 -214489.23 115.730037 -65.086414 252.227483 62.6364355 -1348.4058 62.5001136 1.25002274
                   17.5868908 16.3995526 .003852392  40.017841 30.6879683 2341.83845 1678.37169 62510.6417 1355.45302
Times of maxima :      .03593     .03554     .04233     .03436     .04671     .05166     .03533     .04676     .05162     .03444
                       .03321     .01389     .03321     .04671     .03643     .03436     .04671     .05166     .05158     .05296
                       .04691     .03533     .04676     .05162     .05166     .04703     .03711     .04639     .05158     .04691
                       .05163      .0468     .03684     .03593     .03554     .04233     .04887     .05316     .04624        0.3
                          0.3        0.3        0.3        0.3        0.3     .04546     .04343     .04453     .05296
             Random switching times for simulation number  123  :
                                  10  2.5789541E-02   11  2.3269024E-02   12  2.4629018E-02   16  3.5245217E-02   17  3.5027348E-02
                                  18  3.3232529E-02

 80.9295           .1896088E7 .1743666E7 .1255016E8  17.710703 1276.92817 1981.51808 1.44420397 3240.33802 364861.652 112646.923
                   130343.159 112646.913 -128852.23 151562.279 -159988.49 49035.4554 151562.279 -159988.49 -175443.93 -122.15239
                   166512.947 -14002.532 173397.153 -184882.02 182582.207 176672.597 203280.117  204336.99 175491.271  166504.65
                   187269.046 175360.236 207292.555 -97.367555 -93.372001 -250.50113 -81.682801  1198.8608 -62.760348 1.29625736
                   18.9737907 18.0332332 .003215458 42.9212452 77.9091377 1731.36862 2173.09062 67469.6436 -1221.5239
Times of maxima :      .02635     .02383     .03427     .03531     .03944     .03624     .02622     .03967     .03611     .00278
                       .02329     .01389     .02329     .03944     .03624     .03531     .03944     .03624     .03625      .0447
                       .03976     .02622     .03967     .03611     .03584      .0399     .04565     .04573     .03625     .03976
                         .036     .03973     .04584     .02635     .02383     .03427     .03904      .0446     .03644        0.3
                          0.3        0.3        0.3        0.3        0.3     .03526     .03325     .03504      .0447
             Random switching times for simulation number  124  :
                                  10  2.4109204E-02   11  2.5815132E-02   12  2.3465671E-02   16  3.4737685E-02   17  3.3190251E-02
                                  18  3.5255631E-02

 100.325           695635.429 461400.391 .1235311E8 25.2298763 134.986806 134.686502 1.50152885 1106.39742 1043.32931 112646.923
                   -112646.91 -136920.95 112646.914 135559.975 -135224.18 58526.1388 135374.845 -135224.18 147706.954 105.333282
                   146555.746  -14277.73 149393.763 148577.203 169485.005 165274.991 -208747.26 206023.747 -147790.31 146540.856
                   157185.883 152025.477 -213442.37 58.9760726  -48.03126 248.526734 43.5943071  1028.2151 -56.382906  1.3109196
                   17.7736784 16.9786906 .002661879  39.711417 31.2528356 1349.30626 909.171915 58539.5485 1053.33282
Times of maxima :      .03378       .035     .02606     .03348     .03854      .0361     .03446      .0403     .04358     .00278
                       .01667     .02349     .01667     .02349      .0361     .03348     .03854      .0361     .04337     .03663
                       .04045     .03446      .0403     .04358     .03496     .04039     .03806     .04568     .04337     .04045
                        .0347     .04033      .0383     .03378       .035     .02606     .04817      .0449     .03558        0.3
                          0.3        0.3        0.3        0.3        0.3     .03475     .03527     .03321     .03663
             Random switching times for simulation number  125  :
                                  10  2.2016863E-02   11  2.1751931E-02   12  2.1222896E-02   16  3.2406463E-02   17  3.0588757E-02
                                  18  3.1417217E-02

 25.2261           727956.426 .3551758E7 .1262031E8 12.7166969 650.684246 134.068525 2.86285871  2128.1346   1035.122 112646.923
                   -112646.91 -120453.43 112646.914   160976.9  -134913.6 41550.8079 143297.677  -134913.6  -144548.8 142.654797
                    156546.83 19714.7952 161647.819 -148470.34 161502.237 165913.536 -206721.03 -208607.78 144686.004 156562.958
                   147046.037 167470.754  -208773.8 60.3306069 -133.26212 251.200195 46.1030974 -1410.2931 -50.623146 1.32486934
                    18.278262  17.020576 .004561609 42.0033848 31.2104413  1381.2521 2973.53032  53365.792 1426.54797
Times of maxima :      .02233     .02231     .02577     .03384     .02292     .03542      .0231     .02318      .0357     .00278
                       .01667     .02176     .01667     .02264     .03542     .03384     .02292     .03542     .03557     .03637
                       .02304      .0231     .02318      .0357      .0354     .02294     .03751     .03744     .03557     .02304
                       .03568     .02284      .0373     .02233     .02231     .02577      .0329     .03626     .03485        0.3
                          0.3        0.3        0.3        0.3        0.3     .03242     .03143      .0306     .03637
             Random switching times for simulation number  126  :
                                  10  3.0324526E-02   11  2.9089447E-02   12  3.1133597E-02   16  4.0507197E-02   17  4.0818369E-02
                                  18  3.8921893E-02

  205.26           909455.212  .205378E7 .1300412E8  23.219212 1640.12336 1404.36064  1.5195235 3301.20709 3038.60512 -136188.81
                   -112646.91 112646.913 113140.857 -156005.21 153147.192 -56145.642 -156005.21 153147.192 168437.045 -118.05463
                   -169707.96 14363.0285 -174003.01 171364.121 -184242.15 -176676.26  210406.92 205703.354 -168553.87  -169644.7
                   -169381.41 -177246.66  211866.71 -67.433494  101.33557  -254.9914 -82.030949 1149.02243 79.5139361 1.27725772
                   18.6316135 17.2622279 .003181171 41.9656396 34.2551276  1500.0156 2210.13008 57664.5506 -1180.5463
Times of maxima :      .03081      .0297     .03427      .0411     .04768      .0442     .03162      .0479     .04439     .02911
                       .01667     .01389     .03337     .04768      .0442      .0411     .04768      .0442      .0442     .04483
                       .04785     .03162      .0479     .04439     .04413       .048     .04569     .04573      .0442     .04785
                       .04406     .04793     .04593     .03081      .0297     .03427     .04137     .04448     .04264        0.3
                          0.3        0.3        0.3        0.3        0.3     .04052     .03894     .04083     .04483
             Random switching times for simulation number  127  :
                                  10  2.0217231E-02   11  1.9845412E-02   12  2.0684269E-02   16  2.9936517E-02   17  3.0551502E-02
                                  18  3.0156463E-02

  18.666           .2377883E7 .2274106E7 .1285339E8  13.884235 222.030488 126.393301 2.39332795 1497.37421 544.980856 138813.554
                   -112646.91 112646.913 112646.914 141915.891 -137799.48 43416.3481 137082.494 130994.886 141168.671 143.034769
                   -151559.71 -18025.753  -154285.9 141812.914  160365.56 -167870.72  -234142.2 -234004.77 -141259.79 -151596.86
                   143477.238 -157686.61 -245886.21 109.038583 -106.63269 253.509315 46.5188325 -1415.4053 -47.166183 1.32555671
                   18.2445748 17.1156148 .004628932 41.6568633 30.8929494  2236.6627 2139.63525 53670.1528 1430.34769
Times of maxima :      .02078     .02047     .02572     .03384     .03985     .04417     .02165     .03164     .04445     .01987
                       .01667     .01389     .01667     .02086     .01987     .03384     .03985     .04417     .07711     .03638
                       .03177     .02165     .03164     .04445     .03441     .03188     .02141     .02127     .07711     .03177
                       .03619     .03155     .02126     .02078     .02047     .02572     .03116     .03624      .0348        0.3
                          0.3        0.3        0.3        0.3        0.3     .02995     .03017     .03057     .03638
             Random switching times for simulation number  128  :
                                  10  2.5060908E-02   11  2.6580216E-02   12  2.7098893E-02   16  3.5084782E-02   17  3.6674549E-02
                                  18  3.6591529E-02

 144.091           .1055999E7 312313.953 .1270328E8 11.6967436 401.746466 169.842324 .793442935 1409.55176 1366.46618 112646.923
                   135872.122 112646.913 -134824.83 139752.758 136287.842 -39849.676 139752.758 136287.842 148501.262 -138.30377
                    151045.05 -10378.872 153211.139 152678.945 -167106.59 167923.073 -203241.85 -206622.29 -148630.68 151053.474
                   -150829.94 155057.648 -208226.76 -72.663561 39.5167024  -252.0246 -52.317521 1373.60796 47.9446461 1.28618529
                   17.8591323 16.8801765 .001230427 39.7874679 31.4687317 1373.77335 1120.81614 54106.3965 -1383.0377
Times of maxima :      .02571     .02711     .03407     .04131     .03918     .04378     .02805      .0394     .04355     .00278
                       .02509     .01389     .02509     .03918     .04378     .04131     .03918     .04378      .0437      .0446
                       .03926     .02805      .0394     .04355      .0438      .0392     .03754     .03764      .0437     .03926
                        .0436     .03898     .03775     .02571     .02711     .03407     .04063     .04484     .04424        0.3
                          0.3        0.3        0.3        0.3        0.3      .0351     .03661     .03669      .0446
             Random switching times for simulation number  129  :
                                  10  2.6468175E-02   11  2.6161419E-02   12  2.6942455E-02   16  3.5836661E-02   17  3.6427740E-02
                                  18  3.6050743E-02

 129.886           .2993151E7  356843.12 .1275464E8 11.3279962 748.424826 992.381264 1.14862138 1863.95147 2856.96199 112646.923
                   124236.783 112646.913 -122424.19 144645.389 159157.781 -39216.503 144645.389 147911.562 161962.548 -137.21637
                   157692.346 -12487.651 158636.273 169499.116 -170685.21 170066.091 -206595.34 -207675.49 -161972.51  157685.68
                   -169139.77   159272.8  -211201.1  -122.3346 42.2399763 -252.53357 49.1740242 1362.34869  55.272162 1.28784634
                   18.0167268 17.1514549 .001439989  40.124545 32.5226602 2562.29662  1114.4865 52871.3643 -1372.1637
Times of maxima :      .02706     .02834     .03392     .04149     .03893     .02767     .02896     .03892     .02792     .00278
                       .02649     .01389     .02649     .03893     .02762     .04149     .03893     .02767     .02777     .04484
                       .03884     .02896     .03892     .02792     .04357     .03894     .03725     .03712     .02777     .03884
                        .0279     .03871     .03705     .02706     .02834     .03392     .04878     .04497     .04391        0.3
                          0.3        0.3        0.3        0.3        0.3     .03585     .03607     .03644     .04484
             Random switching times for simulation number  130  :
                                  10  3.2400849E-02   11  3.1413480E-02   12  3.1350857E-02   16  4.2620113E-02   17  4.1214687E-02
                                  18  4.1811684E-02

 260.904           701742.008 .2990436E7 .1325327E8 24.8732277 813.308808 203.579079 1.21186916 1619.87799 1191.98656 -112646.92
                   -112646.91 139672.721 112646.914 -145527.31 -136802.57 -58111.005 -145527.31 -136802.57 -146516.66 -111.62072
                   -153704.42 -12826.855 -155763.39 -150489.16 -167091.12 -164858.89 214429.432 211789.759 146612.796 -153651.35
                   -152445.57 -158847.96 216871.767 -59.234365   122.2791 -257.42247 53.1143774 1086.91001  69.247287 1.27373703
                   17.5478624 16.4741633 .002324666 39.9662748 30.4381282 1248.33714 2919.03036 58671.7924 -1116.2072
Times of maxima :      .04181     .03189     .03398      .0415     .04806     .05281     .03214     .04783     .05268     .02778
                       .01667     .03138     .01667     .04806     .05281      .0415     .04806     .05281     .05254     .04463
                       .04787     .03214     .04783     .05268     .04298     .04804      .0456     .04558     .05254     .04787
                       .04325     .03233     .04538     .04181     .03189     .03398     .04777     .04487       .043        0.3
                          0.3        0.3        0.3        0.3        0.3     .04264     .04183     .04123     .04463
             Random switching times for simulation number  131  :
                                  10  2.8667811E-02   11  2.8022705E-02   12  2.8418344E-02   16  3.8736712E-02   17  3.8809101E-02
                                  18  3.7435582E-02

 162.797           .2569862E7  .131727E7 .1270161E8 13.0346255 331.398982  126.63571 .478604704 1540.11459 561.823075 -137650.01
                   -112646.91 112646.913 112646.914 -138719.33 136709.904 -42067.005 -138719.33 -131120.44 141367.921 -143.19196
                   -151920.81 -8060.8492 154804.201 -142051.45 -159339.25 168143.088 231238.343 229081.387 -141461.33 -151855.18
                   -141736.99 156320.066   240901.3  -113.3548  81.156343 -252.00807 -57.054676 1422.89295 54.8582998 1.28397247
                   17.7501088 16.5886327 .546522E-3 40.5371291 29.8776113 2255.24735 1789.24694 53604.8108 -1431.9196
Times of maxima :      .02916     .02878     .03413     .04158     .04815     .05278     .02875     .04029     .05283     .02805
                       .01667     .01389     .01667     .04815     .02805     .04158     .04815     .05278     .07716      .0447
                        .0482     .02875     .04029     .05283     .04266     .04013     .02985     .02971     .07716      .0482
                       .07715      .0403     .02961     .02916     .02878     .03413     .03944     .04456     .04318        0.3
                          0.3        0.3        0.3        0.3        0.3     .03875     .03745     .03882      .0447
             Random switching times for simulation number  132  :
                                  10  3.1280228E-02   11  3.2208113E-02   12  3.1937550E-02   16  4.1383804E-02   17  4.1453215E-02
                                  18  4.3388728E-02

  263.81           310170.226 .1828213E7 .1215064E8 22.9264171 1021.12282 1285.90925 3.11708906 3427.35098 203909.687 -112646.92
                   -112646.91  121606.09 112646.914 -148287.74 151674.949  -55790.52 -148287.74 151674.949 174590.046 -106.85943
                   -169643.36 20571.5454  -175247.8  181110.63 -194042.04 -181110.33 215462.503 223755.354 -174655.16  -169621.5
                   -185443.62 -174558.64 233161.722 39.3808473 95.6089151 -246.48169  -93.63479 1049.35038 -75.333154 1.27248631
                   17.9666242 17.1516309 .005026965 41.6017665 49.3770981 796.851787 2429.49904 55796.2662 -1068.5943
Times of maxima :      .03253     .03259     .03453     .04174     .04834     .04273     .03397     .04859     .04254     .02778
                       .01667     .03196     .01667     .04834     .04273     .04174     .04834     .04273     .04269     .04488
                       .04866     .03397     .04859     .04254     .04277      .0486     .04636     .04658     .04269     .04866
                       .04249      .0486     .04659     .03253     .03259     .03453     .04206     .04465     .05139        0.3
                          0.3        0.3        0.3        0.3        0.3      .0414      .0434     .04147     .04488
             Random switching times for simulation number  133  :
                                  10  3.6655112E-02   11  3.7615966E-02   12  3.6719296E-02   16  4.7037145E-02   17  4.7161701E-02
                                  18  4.7566845E-02

 354.082           .2385262E7 .3121721E7 .1278077E8 12.9291649 1135.33536 130.441293 3.71982307 3485.29844 652.878441 -112646.92
                   -112646.91 -118562.33 112646.914 156191.918 -140387.25 41896.4812  149765.74 -133076.04 -141519.08 143.220115
                   157310.522 -22472.607 175814.858 -143328.19 159395.058 -168894.23 -206362.26 -206447.05 141612.787 157319.425
                   152385.313 164452.535  -222148.3 109.207653  -124.9344 252.792065 58.6968778 -1420.0723 -52.049754  1.2440985
                   17.5551106 16.1102513 .004927299 40.5037017 29.2582501 2294.89828 2772.23614 53403.8164 1432.20115
Times of maxima :      .03719     .03818     .04216     .05042     .03933      .0526     .03799     .03906     .05285     .02778
                       .01667     .03668     .01667     .03879     .03745     .05042     .03933      .0526     .08551     .05294
                       .03891     .03799     .03906     .05285     .05102     .04848     .03887     .03866     .08551     .03891
                        .0377     .03906     .03863     .03719     .03818     .04216     .04777     .05287     .05148        0.3
                          0.3        0.3        0.3        0.3        0.3     .04705     .04758     .04718     .05294
             Random switching times for simulation number  134  :
                                  10  3.3452234E-02   11  3.3612496E-02   12  3.3766736E-02   16  4.2470212E-02   17  4.2914369E-02
                                  18  4.4251579E-02

 282.441           .1702142E7 820260.767 .1271507E8 22.3481269  1529.5267 1992.19964 3.23149464 116087.966 .1525546E7 -112646.92
                   -137857.24 112646.913 135480.741 -154676.09 160110.376 -55082.403 -154676.09 160110.376 177258.784 118.493128
                   -173016.59 20945.6592 -178986.88 188540.104  -197203.6 -177627.41 215270.368 216224.567 -177312.13 -172988.03
                   -196571.99 -183931.11  218048.52 92.2535061 -64.041423  252.14152 -65.670356 -1168.1955 72.9037062 1.25994661
                   18.3713308 17.7437057 .005913589 53.4047124 222.100517 1707.78634 1485.81095 50063.3086 1184.93128
Times of maxima :      .03411     .03515     .04254      .0432     .04742     .04413     .03523     .04762     .04399     .02778
                       .03364     .01389     .03348     .04742     .04413      .0432     .04742     .04413     .04384     .05322
                       .04769     .03523     .04762     .04399     .04372      .0478     .04578     .04582     .04384     .04769
                       .04389     .04766     .04567     .03411     .03515     .04254     .04347     .05352     .04481        0.3
                          0.3        0.3        0.3        0.3        0.3     .04249     .04427     .04293     .05322
             Random switching times for simulation number  135  :
                                  10  3.0562056E-02   11  3.3210498E-02   12  3.2599209E-02   16  4.0762991E-02   17  4.1829772E-02
                                  18  4.2870103E-02

   270.7           595045.155   648741.3 .1217107E8 27.3101559 606.711626 1066.90506 1.87040614  1790.7421 3306.80665 -112646.92
                   -112646.91 134151.404 112646.914 -142683.55 148883.396 -60891.182 -142683.55 148883.396 165863.973 107.755291
                   -153832.94 -15935.301 -157784.09 174058.573 -190078.43 -167389.66  206218.36 -198857.94 -165926.73 -153819.91
                   -176549.77 -159609.27  207076.09 54.5456302 56.9535468 246.688775 -61.683535 -1060.7432  69.940152 1.26993853
                   17.3605108 16.7739094 .004051202 39.7788932 31.7826098 1224.00431 1252.16657 51876.7781 1077.55291
Times of maxima :      .03299     .03363     .04183     .04211     .04866     .04312     .03383     .04889     .04291     .02778
                       .01667     .03059     .01667     .04866     .04312     .04211     .04866     .04312     .04306     .05326
                       .04879     .03383     .04889     .04291     .04316     .04859      .0457     .03787     .04306     .04879
                       .04331     .04892     .04595     .03299     .03363     .04183     .04245     .05335     .04361        0.3
                          0.3        0.3        0.3        0.3        0.3     .04078     .04289     .04184     .05326
             Random switching times for simulation number  136  :
                                  10  2.5718708E-02   11  2.5402435E-02   12  2.5536933E-02   16  3.6781749E-02   17  3.6332737E-02
                                  18  3.5694426E-02

 125.454           .2556469E7 711773.563 .1269898E8 14.7142847 869.963416 511.535539 1.18145448 2077.27517 1824.94114 112646.923
                   126788.844 112646.913 -126212.16 146289.371 144969.484 -44695.303 146289.371 141336.963 156519.385 -136.34452
                   160803.975 12664.8721 161075.528 158183.166 -175630.03 172085.467 203687.939 203596.304 -156644.42 160794.869
                   -158370.49 165965.776 205989.194 -113.05903 59.6562471 -251.98194 -51.964798 1356.67229 51.8114063 1.28940257
                   18.1248322 16.9737559 .002128357 40.5315165 32.0857515 2146.73478 1484.12459 64884.0416 -1363.4452
Times of maxima :      .02624     .02685     .03373     .02582     .03885     .04348     .02617     .03859     .04366     .00278
                       .02543     .01389     .02543     .03885     .02686     .02582     .03885     .04348     .04355     .04486
                       .03877     .02617     .03859     .04366     .04348     .03885     .04596      .0459     .04355     .03877
                       .04364     .03866     .04574     .02624     .02685     .03373     .04071     .04493     .04385        0.3
                          0.3        0.3        0.3        0.3        0.3      .0368     .03571     .03635     .04486
             Random switching times for simulation number  137  :
                                  10  3.1233132E-02   11  3.0670217E-02   12  3.0416478E-02   16  4.1589448E-02   17  4.0920555E-02
                                  18  4.1459972E-02

  227.38           704406.193 .2885927E7 .1312238E8 24.2573282 753.370233  882.71782  2.1100584 2123.59486 2689.19536 -112646.92
                   -112646.91 132674.397 112646.914 -155328.38 146459.925 -57387.036 -144712.96 146459.925 159905.873 -116.73515
                   -156270.12 -16925.424 -161596.88 167745.977 -175412.17 -168440.11  204886.51 -207254.54 -160019.08 -156286.26
                    -168789.2 -166312.97 212242.871 -59.346701 120.123414 -256.14822 67.5090647 1145.61522 57.9448275 1.27483133
                   17.8311796 16.8253559 .004226803 41.0784617 32.5494818 1037.75995 2942.44016 61751.9124 -1167.3515
Times of maxima :      .04151     .03121     .03362     .04121     .03186     .04436     .03276     .03211     .04457     .02778
                       .01667     .03044     .01667     .03154     .04436     .04121     .03186     .04436     .04468     .04492
                       .03186     .03276     .03211     .04457     .04228     .04815     .04484     .05413     .04468     .03186
                       .04246     .03177     .04656     .04151     .03121     .03362     .04744      .0446     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3      .0416     .04147     .04094     .04492
             Random switching times for simulation number  138  :
                                  10  3.6399664E-02   11  3.7209555E-02   12  3.4019983E-02   16  4.6524370E-02   17  4.3848784E-02
                                  18  4.7245042E-02

  338.03           .2054888E7 .2759553E7 .1276274E8 14.9024825 995.337638 211.049543 2.06317454 2227.63177 1395.64217 122617.356
                   -112646.91 -113420.43 112646.914 147040.801 141223.356  44980.225 147950.336 136916.039 142472.104 127.589664
                   153651.255 -16736.333  162757.53 153039.687 161790.273 -164788.13 -214680.63  -221969.2 -142510.54 153654.452
                   -156476.78  156380.04 -224357.24 101.362902 -117.46389  252.61375 41.7494868 -1264.2053 -41.271866 1.25171364
                   17.3154021 16.1690053 .004950488 39.3583092 29.7640535 2342.58958 2662.07965 58961.6455 1275.89664
Times of maxima :      .03687     .03777      .0423      .0343     .03857     .04513     .03775     .03865     .04488     .03404
                       .01667     .03686     .01667     .03855     .04454      .0343     .03857     .04513      .0447     .05304
                       .03849     .03775     .03865     .04488     .05199     .04835      .0384     .03825      .0447     .03849
                       .04481      .0383     .03815     .03687     .03777      .0423     .04731     .05328     .05129        0.3
                          0.3        0.3        0.3        0.3        0.3     .04654     .04726     .04386     .05304
             Random switching times for simulation number  139  :
                                  10  2.8500447E-02   11  2.8771113E-02   12  2.9015093E-02   16  3.8224351E-02   17  3.8477462E-02
                                  18  3.8106306E-02

 184.128           .3012206E7 .2123576E7 .1279276E8 11.7986509 262.768018 130.446836  4.2890444 1306.54127 867.939102 -112646.92
                   -112646.91 123402.297 112646.914  -137696.6 147361.896 -40022.894  -137696.6 -133078.86 143047.784 -144.12911
                   149760.442 -24130.848 -151933.22 146262.267 -159367.71 165215.784  230000.37  238241.24 -143189.33 149789.914
                    -144843.5 152307.918 242007.617 -122.72339   103.0431 -252.91068 -46.162894 1425.37405 42.7770274 1.28573177
                   17.7036642 16.6036839  .00709113  40.314655 30.4914165 2591.12509 2207.41949 53210.2208 -1441.2911
Times of maxima :      .02905     .02934       .034      .0422     .04771      .0524     .03085     .04796     .04418     .02778
                       .01667     .02853     .01667     .04771      .0294      .0422     .04771      .0524     .04408     .04469
                       .03975     .03085     .04796     .04418     .04389     .03983     .02996     .02982     .04408     .03975
                       .02966     .03988     .02971     .02905     .02934       .034     .03914     .04461     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03824     .03812     .03849     .04469
             Random switching times for simulation number  140  :
                                  10  2.0759343E-02   11  2.0418923E-02   12  2.0680932E-02   16  3.0132136E-02   17  3.0777766E-02
                                  18  3.0681979E-02

 19.3707           .1827534E7 .2709452E7 .1286356E8 13.4696566 406.621236 125.981099 3.75349734 1642.60278 763.798197 139059.737
                   -112646.91 112646.913 112646.914  152655.76 -137802.25 42763.2373 139823.828 -130781.11 -141098.77 141.334196
                   -152663.03 22574.0961 -156034.78 -144855.25 164866.281 -170258.08  -224577.6 -231295.82 141215.376 -152704.12
                   142231.232 -155532.94 -239307.65 95.5911637  -116.3927 253.609511 49.6228531   -1405.19 -51.085196 1.32476493
                   18.2342939 17.0757415 .005675732 41.7768775 30.8069112 1889.19496 2427.79962 53761.7379 1413.34196
Times of maxima :      .02127     .02101     .02567     .03301     .02196     .03617     .02184      .0318     .03439     .02044
                       .01667     .01389     .01667      .0214     .02044     .03301     .02196     .03617     .03455      .0363
                         .032     .02184      .0318     .03439     .03463     .03199     .02194     .02179     .03455       .032
                       .03477     .03185      .0217     .02127     .02101     .02567     .03132     .03635     .03499        0.3
                          0.3        0.3        0.3        0.3        0.3     .03015      .0307     .03079      .0363
             Random switching times for simulation number  141  :
                                  10  2.3867403E-02   11  2.4683181E-02   12  2.4408690E-02   16  3.5290262E-02   17  3.4834579E-02
                                  18  3.5042067E-02

 83.7206           692740.797 941782.862  .126983E8 20.5358205 823.216673 1901.81476 2.30966195 2291.42376 205188.957 112646.923
                   114714.695 112646.913 -113265.85 145661.112 -159073.93 52801.7532 145661.112 -159073.93 -172522.21 -121.05723
                   -159204.49 -17707.878 163462.311 -181141.21 184992.691 -170387.65  -207535.8 205992.903 172572.701 -159140.55
                   182868.621 167395.946 -209954.16 -58.853241 -68.621529  -251.9752 -73.670343 1182.74298 56.3873252 1.29896742
                   18.4868836 17.7787136 .005515927 41.7311142 50.5333109  1135.2999 1815.70542 66519.4498 -1210.5723
Times of maxima :      .02469     .02504     .03387     .03512     .03933     .03612     .02644     .03958     .03592     .00278
                       .02441     .01389     .02441     .03933     .03612     .03512     .03933     .03612     .03609     .04511
                       .04782     .02644     .03958     .03592     .03616     .04782      .0382     .04574     .03609     .04782
                       .03631     .03958     .03841     .02469     .02504     .03387     .03885     .04492     .04276        0.3
                          0.3        0.3        0.3        0.3        0.3     .03531     .03506     .03485     .04511
             Random switching times for simulation number  142  :
                                  10  2.1922174E-02   11  2.0711730E-02   12  2.1929487E-02   16  3.2285053E-02   17  3.2352631E-02
                                  18  3.0528201E-02

 40.2043           718064.433 .2030528E7 .1268568E8 22.6160101 1496.79558 1536.91914 1.24224808 3391.48555 18485.8394 136608.926
                   -112646.91 112646.913 112646.914 154278.861 -154765.56  55411.551 154278.861 -154765.56 -171816.94 120.197599
                   169768.215  -12986.63 174895.336 -176566.85 188070.992 177001.368 -208298.28 -204569.54 171935.176 169700.642
                   174641.879 177062.867 -213223.88 59.9192971 -100.76031 251.849914 89.7756608 -1180.2057 -73.669228 1.31760068
                   19.2601264 17.9285363 .003141686 43.1145547 36.0599646 1264.59311 2158.14625 60580.7269 1201.97599
Times of maxima :       .0224     .02133      .0258     .03264     .03923     .03576     .02325     .03946     .03592     .02074
                       .01667     .01389     .01667     .03923     .03576     .03264     .03923     .03576     .03574     .03636
                       .03943     .02325     .03946     .03592     .03567     .03953     .03772     .03761     .03574     .03943
                       .03587     .03948     .03748      .0224     .02133      .0258     .03295     .03708      .0342        0.3
                          0.3        0.3        0.3        0.3        0.3      .0323     .03054     .03237     .03636
             Random switching times for simulation number  143  :
                                  10  2.8502890E-02   11  2.7655854E-02   12  2.9022716E-02   16  3.7963627E-02   17  3.9322612E-02
                                  18  3.8766990E-02

 189.209           .2450048E7 951148.806 .1279069E8 13.9289523 131.529897  135.14805  .98125631 1259.43305 1311.51019 -132959.65
                   -112646.91 112646.913 112646.914  133630.18 135455.675 -43486.208  133630.18 135455.675 149820.691 -139.80184
                   148199.182 -11542.066 151342.368 151995.301 -171946.31 167439.807 226293.762 226814.922 -149939.93 148244.897
                   -150738.03  154451.66 233898.734  -110.6808 68.9619027 -252.89016 -51.995791 1391.21339 45.9955698 1.28302534
                   17.6927599 16.6054638 .001738324 39.5686425 30.2707227 2337.92955 1701.24627 54594.5738 -1398.0184
Times of maxima :      .02907     .02865     .03401     .04156     .04049     .04319       .031     .04037     .04295     .02768
                       .01667     .01389     .01667     .04049     .04319     .04156     .04049     .04319      .0431     .04464
                       .04055       .031     .04037     .04295     .04319     .04052     .02971     .02956      .0431     .04055
                       .04328      .0403     .02947     .02907     .02865     .03401     .04003     .04471     .04358        0.3
                          0.3        0.3        0.3        0.3        0.3     .03798     .03878     .03934     .04464
             Random switching times for simulation number  144  :
                                  10  2.5032905E-02   11  2.7545759E-02   12  2.6625816E-02   16  3.5479569E-02   17  3.6507873E-02
                                  18  3.7955407E-02

 140.281           .1029504E7 .1419845E7 .1269388E8 11.6939371 720.187884 135.281514 2.34155534 1602.05684 1283.36774 112646.923
                    135480.69 112646.913 -134452.58 144258.449 135522.542 -39844.895 144258.449 135522.542  148644.54 -137.73727
                   155695.138 17829.7201 155549.986 151643.081 -169267.56 168455.448 204182.174 203683.513 -148773.87 155696.848
                   151086.016 158753.331 207520.638 -71.746222 84.2568985 -251.93133 -47.967609 1365.18162 52.9307015 1.28817641
                   17.9395666 16.8820839 .003074893 39.8232158  31.410302  1349.8483 1692.23243 55782.0071 -1377.3727
Times of maxima :      .02569     .02812     .03413     .04061     .03903     .04369     .02789     .03916     .04343     .00278
                       .02506     .01389     .02506     .03903     .04369     .04061     .03903     .04369     .04371      .0449
                       .03907     .02789     .03916     .04343     .04365     .03903     .02926      .0291     .04371     .03907
                       .05178     .03886     .02899     .02569     .02812     .03413     .03799     .04501     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3     .03549     .03797     .03652      .0449
             Random switching times for simulation number  145  :
                                  10  3.3770241E-02   11  3.6193029E-02   12  3.7083252E-02   16  4.3657332E-02   17  4.6232532E-02
                                  18  4.5749791E-02

 341.419           .1391802E7 .1635765E7 .1265998E8  11.337806 196.160608  126.49937 1.49797216  1022.0766 545.897978 -112646.92
                   -139293.35 112646.913 138017.388 136689.712  131049.84 39233.4792 136689.712  131049.84 -141348.83  144.00017
                   148097.186  -14260.81 148300.196 141825.922 158761.453 -162271.67 -213174.09 -214848.46 141447.182 148022.033
                   141812.447 148750.676 -219128.34 83.4206782 -90.436843 251.594693 43.8430769  -1430.586  -44.88708 1.24387901
                   17.1865407  16.321924 .002558272 38.6802339 29.3997522 1624.33789 1816.35003 52976.0272  1440.0017
Times of maxima :      .03441     .03679     .04221     .05025     .05627       .061     .03728     .05616     .06086     .02778
                        .0338     .01389      .0338     .05627       .061     .05025     .05627       .061     .06877     .05292
                       .05631     .03728     .05616     .06086     .05184     .04838     .03741     .03751     .06877     .05631
                       .06884     .05632     .03765     .03441     .03679     .04221     .04755     .05298     .05136        0.3
                          0.3        0.3        0.3        0.3        0.3     .04367     .04576     .04625     .05292
             Random switching times for simulation number  146  :
                                  10  3.6756332E-02   11  3.5752820E-02   12  3.5794302E-02   16  4.6612168E-02   17  4.5127577E-02
                                  18  4.6476354E-02

 345.874           .2508151E7 717784.469 .1285347E8 11.8908909 595.223686 400.062214 3.10466301 1556.07656 1489.74585 142416.126
                   -112646.91 112646.913 112646.914 -142522.28 -139927.84 40179.0357 -142522.28 -139728.19 -152993.42 139.441228
                   -154395.38  20530.501 -154996.99 -154193.07 168146.352 -169912.86 -229120.46 -227346.62 153126.859 -154403.72
                   154963.905 -161476.46 -236905.35 111.985504 -59.907615  253.51003 53.4090276 -1377.3123 41.7038648 1.24594899
                   17.4085729 16.1542506 .003849184 39.0902643 30.5084063 2332.71745   1481.565 53396.8415 1394.41228
Times of maxima :      .03731     .03696     .04225     .04978     .04764     .05227     .03784     .04778     .05205     .03582
                       .01667     .01389     .01667     .04764     .03582     .04978     .04764     .05227      .0522     .05304
                       .04754     .03784     .04778     .05205     .05227     .04764     .03797     .03783      .0522     .04754
                       .05211     .04742     .03773     .03731     .03696     .04225     .04715     .05324      .0588        0.3
                          0.3        0.3        0.3        0.3        0.3     .04663     .04649     .04514     .05304
             Random switching times for simulation number  147  :
                                  10  3.4297772E-02   11  3.4231831E-02   12  3.3422058E-02   16  4.4871793E-02   17  4.3185978E-02
                                  18  4.4393714E-02

 296.447           .2091147E7 325671.079 .1274073E8 20.5358824 1214.66998  764.00562 2.29269831 2479.68501 2163.11806 -112646.92
                   -112646.91 112646.913 112646.914 -150777.08 145413.558 -52801.833 -150777.08 144858.077 -153845.36 121.115212
                   -159562.61 -17642.729  -165512.9  162039.47 -171086.46 -169082.19 212600.423 211792.854 153962.076 -159539.56
                   -165907.42 -168655.82 219421.087 102.253285 -40.352886 252.395823 59.9460565 -1188.1104 69.8996053 1.25751962
                   17.7136856   16.64106 .004591472 40.0759492 31.8134978   2190.905 935.140729 58926.1849 1211.15212
Times of maxima :      .03487     .03593     .04222     .04347      .0476      .0445     .03573     .04786     .04426     .02778
                       .01667     .01389     .01667      .0476     .04389     .04347      .0476      .0445     .05257     .05346
                       .04773     .03573     .04786     .04426     .04399     .04807     .04556     .04548     .05257     .04773
                       .04415     .04789     .04535     .03487     .03593     .04222     .04765     .05326     .04498        0.3
                          0.3        0.3        0.3        0.3        0.3     .04489     .04441      .0432     .05346
             Random switching times for simulation number  148  :
                                  10  3.1214522E-02   11  3.1089423E-02   12  3.0324876E-02   16  4.1167724E-02   17  3.9595302E-02
                                  18  4.1382292E-02

 227.281           493884.039 .2872469E7 .1305295E8 14.3681771 133.596712 155.572906 .862519366 1025.71697 1024.10437 -112646.92
                   -112646.91 131107.978 112646.914 -144437.59 136068.979 -44166.517 134675.996 136068.979  -146789.7 -137.42429
                   -146033.57 -10821.233 -148347.71 148326.666 164019.497 167219.045  206207.77   208185.8 146860.752 -145981.66
                   -152239.37 -152942.44 212795.446 -49.693261 119.843001 -255.46969 45.8168591 1356.54548  52.900907 1.28261454
                   17.4405963 16.4946138 .001693551 39.2157532  30.488441 1087.17331 2741.87443 53408.6222 -1374.2429
Times of maxima :      .04025     .03153     .03403     .04237     .05565     .04442     .03374     .03214      .0442     .02778
                       .01667     .03035     .01667      .0319     .04442     .04237     .05565     .04442     .05186     .04481
                       .04845     .03374     .03214      .0442     .05182      .0404     .04648     .04642     .05186     .04845
                       .04413     .03215     .04628     .04025     .03153     .03403      .0491     .04483     .04389        0.3
                          0.3        0.3        0.3        0.3        0.3     .04118      .0414     .03961     .04481
             Random switching times for simulation number  149  :
                                  10  2.3322692E-02   11  2.3283835E-02   12  2.2656785E-02   16  3.3994067E-02   17  3.2946307E-02
                                  18  3.3778572E-02

 63.1648           697348.291 .2442955E7 .1313097E8 25.4157714 443.253066 322.396527 1.41245574 1382.19324 1384.80881 112646.923
                   -112646.91 -139007.66 112646.914 140355.691 -138586.01  58741.355 140355.691 -138586.01 -147808.06 110.967995
                   -150763.34 -13847.767 -152873.59 -152905.92 177067.898 -165154.76 -215095.74 -212435.63 147890.155 -150728.62
                   161148.686  -153951.5 -222899.13 59.0486364 -110.52046 256.232044 -61.327031 -1077.5366  -67.27414 1.31312876
                   17.9634921 17.0165069 .002654103 40.6234258  31.615646 1242.79506 2433.54977 62492.4816 1109.67995
Times of maxima :      .03352     .02376     .02583     .03323      .0398     .03478     .02362      .0482     .03457     .00278
                       .01667     .02268     .01667      .0398     .03478     .03323      .0398     .03478     .03479     .03638
                       .04826     .02362      .0482     .03457     .03472     .04841     .03731     .03719     .03479     .04826
                       .03499     .04819     .03708     .03352     .02376     .02583     .03949      .0366     .03471        0.3
                          0.3        0.3        0.3        0.3        0.3     .03401     .03379     .03296     .03638
             Random switching times for simulation number  150  :
                                  10  3.3995488E-02   11  3.4091499E-02   12  3.3648237E-02   16  4.4421887E-02   17  4.3346482E-02
                                  18  4.4267582E-02

 316.323           .1956603E7 463242.085 .1275087E8 16.3073888 1007.15505 594.294847 5.61784951 1906.00216 1930.98962 -112646.92
                   -112646.91 112646.913 112646.914 -148105.14 145214.343 -47052.697 -148105.14 -142509.23 -152776.88 122.520289
                   -158735.57 27617.0549  -159122.2 159409.747   -168712. -169198.32 207856.471 207489.112 152896.151 -158720.62
                   -165732.32 -164672.24 214425.066 98.9091203 -48.127024 252.496281 59.0519975 -1203.6276 61.7991587 1.25582934
                   17.6128097 16.5600677  .00850998 40.0755488 31.6011294 2081.94646 1040.00451 57682.4014 1225.20289
Times of maxima :      .03457     .03586      .0424     .04363     .04777     .05255     .03509     .04807     .04443     .02778
                       .01667     .01389     .01667     .04777     .04407     .04363     .04777     .05255     .05254     .05304
                        .0479     .03509     .04807     .04443     .04415     .04786     .04568      .0453     .05254      .0479
                       .04432     .04806     .04545     .03457     .03586      .0424     .04776     .05338     .04508        0.3
                          0.3        0.3        0.3        0.3        0.3     .04444     .04428     .04336     .05304
             Random switching times for simulation number  151  :
                                  10  3.1672438E-02   11  3.1450576E-02   12  3.2674041E-02   16  4.1142931E-02   17  4.2284175E-02
                                  18  4.0698136E-02

 240.718           615297.736 .2000144E7 .1285038E8 25.2668451 833.937977 1798.22205 1.31228072 2305.38226  174358.61 -112646.92
                   -127414.34 112646.913 125891.566 -145805.64 157871.521 -58569.002 -145805.64 157871.521 174757.157 112.710746
                   -155950.04 -13347.677 -163615.84 180401.463 -193441.43 163907.643 213418.987 209524.143 -174818.62 -155889.67
                   -184580.65  -165215.2 215751.411 55.4661039 100.003601 253.479621 76.8951521 -1119.5384 79.8644754 1.26458616
                   17.7722781 17.3894448 .003296535 39.9332623   46.69722 895.508717 2104.97279 57066.3426 1127.10746
Times of maxima :      .03293     .03201     .04218     .04257     .04674     .04354     .04431     .04701     .04337     .02778
                       .03148     .01389     .03148     .04674     .04354     .04257     .04674     .04354     .04355     .05317
                       .04702     .04431     .04701     .04337     .04361      .0573     .04616     .04614     .04355     .04702
                       .04376     .04701     .04594     .03293     .03201     .04218     .04876     .05338      .0438        0.3
                          0.3        0.3        0.3        0.3        0.3     .04116     .04071      .0423     .05317
             Random switching times for simulation number  152  :
                                  10  3.3775911E-02   11  3.3261498E-02   12  3.4154654E-02   16  4.4378714E-02   17  4.4167060E-02
                                  18  4.2499218E-02

 283.844           .2138718E7 581686.871   .12788E8 19.2365962 811.502487 460.774751 3.18871998 2215.96218 2148.98651 -112646.92
                   -135253.94 112646.913 134417.984 -145502.89 -147091.36 51104.1803 -145502.89 140608.736 -155884.92 132.020214
                   -157862.79 20806.5706 -162628.04 -161881.46 175876.285 -173281.95 208039.319 208572.052 155988.781 -157888.32
                     -161194. -162337.34 213412.004 103.409824 -53.929902 252.863613 77.0012642  -1314.404  57.866816  1.2519869
                   17.4133347 16.4646825 .004426166 40.7006546 31.4419092  2034.7544 1163.49336  58096.044 1320.20214
Times of maxima :      .03436     .03545     .04231     .03444     .04855      .0453      .0356     .04881     .03522     .02778
                       .03329     .01389     .03329     .04855     .03488     .03444     .04855      .0453      .0512     .05317
                       .04868      .0356     .04881     .03522      .0513     .04862     .04559     .04567      .0512     .04868
                       .04513     .04883     .04582     .03436     .03545     .04231     .04817     .05296     .04558        0.3
                          0.3        0.3        0.3        0.3        0.3     .04439     .04251     .04418     .05317
             Random switching times for simulation number  153  :
                                  10  3.0250115E-02   11  3.0658758E-02   12  2.8643310E-02   16  4.0112626E-02   17  3.9018638E-02
                                  18  4.0921265E-02

 196.024           758570.559 .2960119E7 .1304877E8 13.4273972 335.896009 135.312334 2.36506188 1956.43815 1227.19245 -114704.66
                   -112646.91 137927.159 112646.914 -147356.94 135537.979 -42696.102 -138785.84 135537.979 149788.363 -141.66001
                   -148466.68 -17918.992 -159701.68 150935.601 -170228.61 167009.286 200948.276 201340.272 -149919.45 -148486.73
                    -154319.5 -158752.99 203402.755 -61.586141 121.657695 -255.42876 -50.979341  1410.4671 -40.190853 1.28403326
                   17.4994661 16.5129141 .003876526 39.5393642 30.7025557 1407.26138 2768.09713 53714.5174 -1416.6001
Times of maxima :      .03082      .0312     .03412     .04182     .03183     .04377     .03135     .03208     .04345     .02867
                       .01667     .03028     .01667     .03148     .04377     .04182     .03183     .04377     .04351     .04474
                       .03193     .03135     .03208     .04345     .04341     .04034     .04588     .04572     .04351     .03193
                       .04355     .03171     .04563     .03082      .0312     .03412     .04066     .04481     .05221        0.3
                          0.3        0.3        0.3        0.3        0.3     .04013     .04094     .03903     .04474
             Random switching times for simulation number  154  :
                                  10  3.7348222E-02   11  3.5905850E-02   12  3.6774649E-02   16  4.7854590E-02   17  4.7009580E-02
                                  18  4.6247056E-02

 357.211           .2203666E7 815822.476 .1277818E8 12.7246625  131.54262 125.096433 .271561441 945.243545 907.484417 131542.647
                   -112646.91 112646.913 112646.914 -133636.64 -130838.59 41563.8194 -133636.64 130321.111 -145060.21 143.507457
                    146031.47 -6071.9245  -147290.8 -146790.07 163532.073 -163211.43 -217722.26   -216581. 145182.214 145983.194
                   145737.512 -149237.59 -227430.06 104.968224 -63.867929 252.766524 56.1930706  -1428.163 44.1921598 1.24338342
                    17.163168   16.05247 .413851E-3 38.4460302 29.1662188  2294.3142  1428.3044 53676.3646 1435.07457
Times of maxima :      .03788     .03657     .04231     .05028     .06448     .06032     .03806     .04809     .05117     .03593
                       .01667     .01389     .01667     .06448     .03593     .05028     .06448     .06032     .05129     .05288
                       .05698     .03806     .04809     .05117     .05127     .04833     .03855      .0384     .05129     .05698
                       .05147     .04801     .03839     .03788     .03657     .04231     .04831     .05307     .05988        0.3
                          0.3        0.3        0.3        0.3        0.3     .04787     .04626     .04702     .05288
             Random switching times for simulation number  155  :
                                  10  2.9307608E-02   11  2.9452350E-02   12  2.9138266E-02   16  3.9418464E-02   17  3.9163563E-02
                                  18  3.9739344E-02

 201.276           .2013274E7 .3160396E7 .1264589E8 12.7132471 831.097972 132.103202  1.4807818 2457.51465  1630.4047 -112646.92
                   -112646.91 130022.219 112646.914 -149723.57 133921.093 -41545.172 -145767.38 133921.093 151705.441 -141.31189
                   -151736.63 14178.7468 -165273.64 155889.211 -170467.25 167184.336 226772.645 225508.989 -151822.51 -151688.65
                   -152272.99 -154682.49 242161.626 -100.33131 125.705921 -251.45468  -69.03593 1408.25002 50.4240007 1.28299676
                    17.718601 16.5572481 .002801808 40.5582856 30.3846564 2049.67139 2698.63076 53856.1665 -1413.1189
Times of maxima :      .02976     .02991     .03393     .04242     .03116     .04307     .03126     .03089     .04281     .02778
                       .01667     .02933     .01667     .03058     .04307     .04242     .03116     .04307     .04292     .04491
                        .0486     .03126     .03089     .04281     .04303     .04037     .03063      .0305     .04292      .0486
                       .04304     .04867     .03039     .02976     .02991     .03393     .03991      .0447     .04351        0.3
                          0.3        0.3        0.3        0.3        0.3     .03943     .03975     .03918     .04491
             Random switching times for simulation number  156  :
                                  10  3.0289189E-02   11  2.9147471E-02   12  2.9853730E-02   16  4.0168507E-02   17  4.0687544E-02
                                  18  3.8828936E-02

 217.815           714919.901 .2090403E7 .1275871E8 22.8122417 1475.95292 1160.61143 1.37381174 2969.76305 2685.79504 -135445.25
                   -112646.91 112646.913 112646.914 -154024.97 150089.286 -55651.426 -154024.97 150089.286 164077.549 -120.32421
                   -166156.36 13657.0194 -170661.23 167710.129 -183897.62 -173002.64 208093.578 203147.009 -164195.15 -166087.01
                   -165929.65 -171223.42 209716.349 -59.787955 102.235095 -252.57383 -72.862711 1182.84939 80.1818302 1.27687543
                   18.5961322 17.1212477 .003514163 41.7672879 33.5478997 1195.98256 2295.89562 61075.1513 -1203.2421
Times of maxima :      .03082     .02976     .03421     .04097     .04755     .04407     .03163     .03061     .04427     .02917
                       .01667     .01389     .01667     .04755     .04407     .04097     .04755     .04407     .04406     .04521
                       .04772     .03163     .03061     .04427       .044     .04786     .04556     .04554     .04406     .04772
                       .04427      .0478     .04532     .03082     .02976     .03421     .04124      .0454     .04251        0.3
                          0.3        0.3        0.3        0.3        0.3     .04018     .03884      .0407     .04521
             Random switching times for simulation number  157  :
                                  10  3.4514480E-02   11  3.5075987E-02   12  3.6395981E-02   16  4.4825186E-02   17  4.7235374E-02
                                  18  4.4475670E-02

 331.438           .2085649E7 422853.499 .1268787E8 12.8985294 264.718684 282.453742 .872565078 1365.10384  1662.3716 -112646.92
                   -137837.05 112646.913 136190.483 137725.872 -146428.65 41846.8153 137725.872 -137991.46 -146872.28 142.714603
                   151088.266 -10884.067 -152662.06  -156270.2 164322.397 -166950.23 205603.147 208602.572 146873.452 151027.945
                   149208.415 153160.363 209220.553 102.118771 -45.981165 251.871674 58.2931415 -1417.5004 44.2189198 1.24381634
                   17.2181362 16.2975372 .001064589 39.2846879 29.8316391 2072.77111 1122.74778 53547.4858 1427.14603
Times of maxima :      .03515     .03617     .04221     .05051     .05655     .03624     .03595     .04831     .03596     .02778
                       .03454     .01389     .03454     .05655     .03569     .05051     .05655     .03624     .03582     .05303
                       .05666     .03595     .04831     .03596      .0511     .04804     .04566     .04555     .03582     .05666
                       .03563     .05672     .04545     .03515     .03617     .04221     .04793     .05293      .0596        0.3
                          0.3        0.3        0.3        0.3        0.3     .04484     .04449     .04725     .05303
             Random switching times for simulation number  158  :
                                  10  2.2289018E-02   11  2.3837581E-02   12  2.2092658E-02   16  3.2751485E-02   17  3.2897918E-02
                                  18  3.3698655E-02

 58.5709           265559.819 .1597884E7 .1214428E8 24.9156875 1541.68174 1439.13898 1.63850774 3320.08373 3375.70001 112646.923
                   -112646.91 -139314.89 112646.914 154823.147 -153574.71 58160.5829 154823.147 -153574.71 -168415.22 111.701533
                   169713.528   14914.77 174190.203 -174739.84 187521.551 178039.714 -210147.48 -206835.62 168526.179 169671.825
                   174551.805 176752.877 -216811.85 -36.438978 -89.383565  246.41713 92.0741053 -1088.9107 67.8887857 1.31245965
                   18.6743486 17.7438495 .003596331 42.7656883 35.2333731 811.224706 1907.95512  65265.094 1117.01533
Times of maxima :      .02378     .02429     .02634     .03318     .03977     .03626     .02456        .04     .03398     .00278
                       .01667     .02231     .01667     .03977     .03626     .03318     .03977     .03626     .03626     .03631
                       .03994     .02456        .04     .03398     .03422     .04006     .03778     .03788     .03626     .03994
                       .03396     .04001     .03802     .02378     .02429     .02634     .03347     .03608     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03277     .03371     .03291     .03631
             Random switching times for simulation number  159  :
                                  10  2.3204734E-02   11  2.4569779E-02   12  2.3966713E-02   16  3.3671457E-02   17  3.3376044E-02
                                  18  3.4380322E-02

 81.7491            750615.14 .1002722E7 .1207603E8 25.9111153 727.814816 1763.97235 1.82081921 2430.22407 241720.177 112646.923
                   -112646.91 -115634.15 112646.914 144363.153 -157470.47 59311.0164 144363.153 -157470.47 -180568.18 -106.42396
                   160150.423 15722.6492 164978.311  -182010.2 197916.454 172913.929 -206135.74  -205460.1 180633.456  160134.72
                   192420.093 169054.983 -212945.21 -61.262351 -70.806867 -245.72371 87.2733848 1052.24648 67.1692443  1.3105121
                   18.0667141 17.8515628 .003058435 42.1388354 83.5050849 1002.00175 1510.48749 54399.5141 -1064.2396
Times of maxima :      .02452     .02498     .03338     .03366     .03834     .03467     .02523     .04049     .03446     .00278
                       .01667     .02399     .01667     .03834     .03467     .03366     .03834     .03467     .03466     .04482
                       .04043     .02523     .04049     .03446     .03471     .04054     .03677     .03686     .03466     .04043
                       .03483      .0405     .03699     .02452     .02498     .03338     .03403     .04492     .04338        0.3
                          0.3        0.3        0.3        0.3        0.3     .03369      .0344     .03339     .04482
             Random switching times for simulation number  160  :
                                  10  2.9162097E-02   11  2.9107868E-02   12  2.9806463E-02   16  3.9624814E-02   17  4.0540771E-02
                                  18  3.9254372E-02

 201.416           .2363442E7 .3042399E7 .1281906E8 21.2565457 1010.19803 854.538788 .907780793 2120.07335  2587.1533 -135948.68
                   -112646.91 112646.913 112646.914 -148144.96  146082.62 -53720.328 -148144.96  146082.62  159187.89 -123.13772
                    -158088.4 -11101.529 -161557.34 166664.597 -179150.82 -167256.98 236633.794 233667.374 -159306.85 -158012.98
                   -164521.06 -163665.61 248389.707 -108.70699 123.336923 -253.17045 60.6040002 1212.85308 76.6365329 1.27662187
                    18.160171 17.0449691  .00188086 40.3434175 32.9967569 2168.27506 2567.04181 60085.4886 -1231.3772
Times of maxima :      .02966     .02967     .03412     .04083     .04741     .04408      .0317     .04763     .04414     .02913
                       .01667     .01389     .01667     .04741     .04408     .04083     .04741     .04408     .04394     .04509
                       .04759      .0317     .04763     .04414     .04387     .04774     .03035     .03021     .04394     .04759
                       .04414     .04766     .03011     .02966     .02967     .03412     .04707     .04528     .04233        0.3
                          0.3        0.3        0.3        0.3        0.3     .03964     .03927     .04056     .04509
             Random switching times for simulation number  161  :
                                  10  2.7740402E-02   11  2.6200719E-02   12  2.6174395E-02   16  3.8157174E-02   17  3.6594052E-02
                                  18  3.6594658E-02

 145.221           .2812416E7 844409.079 .1278381E8 12.2337478 325.012763 291.677942 2.05405559 1209.96342 1584.66512 -133045.16
                   -112646.91 112646.913 112646.914 -138624.78 143414.736 -40754.172 -138624.78   138129.2  152485.18 -138.03811
                   -150171.04 -16699.305 -150717.42 155341.224 -169949.67 163803.846 224801.897 223735.178 -152613.43 -150084.59
                     -154757. 154464.233 231092.313 -118.58363 64.9772683  -252.8222 -53.890914 1366.69758 -41.732744 1.28899344
                   17.8341485 16.7064622 .003300097 39.6540596 31.2772259 2440.56595 1497.18437  60383.875 -1380.3811
Times of maxima :      .02831     .02796     .03381     .02645     .04759     .04375     .02883     .04745     .04351      .0262
                       .01667     .01389     .01667     .04759     .02854     .02645     .04759     .04375     .04366     .04501
                       .04755     .02883     .04745     .04351     .04373     .03911     .02904     .02904     .04366     .04756
                       .04373     .03891      .0288     .02831     .02796     .03381     .04091     .04481     .05234        0.3
                          0.3        0.3        0.3        0.3        0.3     .03817     .03661     .03661     .04501
             Random switching times for simulation number  162  :
                                  10  3.7185196E-02   11  3.5036174E-02   12  3.6937191E-02   16  4.7228068E-02   17  4.8325873E-02
                                  18  4.5074426E-02

 354.813           .2463488E7 269610.221 .1281847E8 16.7602964 459.757906 498.746509 .880154133 1234.00353 2108.87076 125285.203
                   -112646.91 112646.913 112646.914 140594.074 -141154.16 47701.6235 140594.074 -141154.16 -155432.74 132.272411
                   148830.377 -10931.297 151021.697 -161431.46 176709.473 -167449.34  -224990.2  -221449.9 155553.839 148739.623
                    159682.29 153106.482 -232060.75 110.983956 -36.715815 253.164706 56.2169556 -1312.9756 -54.896788 1.23959833
                   17.2400082 16.1936401 .001891932 37.7389124 30.7936611 2327.05532 1130.87904 57155.4383 1322.72411
Times of maxima :      .03769     .03773     .04215     .04861      .0557     .05187     .03862     .05546     .05192     .03696
                       .01667     .01389     .01667      .0557     .05187     .04861      .0557     .05187     .05207     .05345
                       .05558     .03862     .05546     .05192     .05165     .04912     .03838     .03825     .05207     .05558
                       .05193     .05546     .03814     .03769     .03773     .04215     .04895     .05341     .05015        0.3
                          0.3        0.3        0.3        0.3        0.3     .04724     .04509     .04834     .05345
             Random switching times for simulation number  163  :
                                  10  3.0076585E-02   11  3.0397892E-02   12  3.0198598E-02   16  4.0027342E-02   17  4.0465084E-02
                                  18  3.9765909E-02

  230.14           918370.577 .3157804E7 .1310792E8 21.8147059 1383.46213 1000.09789 2.65326462 2935.30901   2471.822 -112646.92
                   -112646.91 139131.699 112646.914 -152889.27 148012.731  -54421.06 -152889.27 148012.731 162543.272 -125.08505
                   -164643.77 18979.4051 -170307.66 165428.111 -182707.25 -171055.77 208220.149 204339.006 -162662.69 -164564.74
                   -163959.96 -171460.63 209257.745 -67.763212 125.654361   -256.007 -72.901748 1231.35095 79.0558657 1.27897835
                   18.2552304 17.0901228 .006372139 41.0251983 33.2957249 1326.08372  2876.8151  58830.625 -1250.8505
Times of maxima :      .03061     .03094     .03387     .04076     .04733     .04399     .03278     .04755     .04405     .02778
                       .01667      .0301     .01667     .04733     .04399     .04076     .04733     .04399     .04385     .04504
                       .04752     .03278     .04755     .04405     .04379     .04765     .04535     .04534     .04385     .04752
                       .04405     .04758     .04512     .03061     .03094     .03387     .04102     .04523     .04232        0.3
                          0.3        0.3        0.3        0.3        0.3     .04004     .03978     .04048     .04504
             Random switching times for simulation number  164  :
                                  10  3.5901813E-02   11  3.4184965E-02   12  3.3327318E-02   16  4.5813111E-02   17  4.3015978E-02
                                  18  4.3898476E-02

 311.245           .2692281E7 615696.206 .1265209E8 18.9659923 1215.37614 751.173522 2.09652486 2343.06201 2027.32402 120501.307
                   -112646.91 112646.913 112646.914 -150786.03 147757.509 -50743.462 -150786.03 144682.953 154582.704 119.854773
                   -160971.38 -16871.058 -164029.07 160510.055 -171157.41   -169035. -220603.48 -219285.62 -154636.34 -160939.51
                   -167384.78 -167640.78 -224376.97 116.023289 -55.484061 251.516343  -46.53847 -1176.6698 66.6493218 1.25805461
                   17.6247815 16.4687489 .004074697 39.3889718 31.7288422 2652.76338 1091.11305 58552.9994 1198.54773
Times of maxima :      .03648     .03612     .04205      .0433     .04744     .04423     .04397     .04762      .0441     .03546
                       .01667     .01389     .01667     .04744      .0442      .0433     .04744     .04423     .04425     .05331
                       .04756     .04397     .04762      .0441     .04435     .04753     .03717     .03721     .04425     .04756
                       .04398     .04773     .03696     .03648     .03612     .04205     .05738     .05354     .04478        0.3
                          0.3        0.3        0.3        0.3        0.3     .04583     .04391     .04303     .05331
             Random switching times for simulation number  165  :
                                  10  2.5751005E-02   11  2.5756930E-02   12  2.5223053E-02   16  3.5667480E-02   17  3.5415490E-02
                                  18  3.6127669E-02

 117.564           .2218519E7 445840.928 .1270603E8 16.2129547 862.534474 1217.79875 3.86601167 2558.36699 3068.94703 112646.923
                   -112646.91 112646.913 112646.914 146189.861 -150816.71 -46916.261 146189.861 -150816.71 -161893.53  -126.7803
                   158439.274 22909.9369 166357.413 -171672.42 170439.599 171518.718  -204623.7 204914.416 161934.504  158451.44
                   173490.203 166039.892 -207579.35  -105.3214 47.2144537 -252.05187 -75.093626 1259.82992 58.6792881 1.29369567
                   18.1876767 17.3174184 .004696723 41.9578347 32.8998172 1934.58577  1055.1688 62909.1664  -1267.803
Times of maxima :      .02634      .0275       .034     .02551     .03981     .03658     .02648     .04009     .03648     .00278
                       .01667     .01389     .01667     .03981     .03658     .02551     .03981     .03658     .03664      .0446
                       .04016     .02648     .04009     .03648     .03622     .04029     .03684     .04598     .03664     .04016
                       .03639     .04012     .03707     .02634      .0275       .034     .03941     .04456     .04301        0.3
                          0.3        0.3        0.3        0.3        0.3     .03568     .03614     .03543      .0446
             Random switching times for simulation number  166  :
                                  10  3.2153130E-02   11  3.3123854E-02   12  3.2753916E-02   16  4.1832715E-02   17  4.1970903E-02
                                  18  4.1992677E-02

 284.721           751607.585 751068.277 .1266402E8 27.4125679 1079.44732 2247.36388 2.44859896 2307.80452 .1984481E7 -112646.92
                   -114280.73 112646.913  113059.02 -149045.82 162976.085 -61005.245 -149045.82 162976.085 177623.871 109.451053
                   -159365.62 18232.7066 -163642.46  189910.61 -195503.11 -171126.17 206963.245 -205910.91 -177687.63 -159362.23
                   -194380.23 -168536.81 212215.535 61.3028378 61.2808403   251.6349 -89.250135 -1083.7981 68.2687046 1.26753263
                   17.6609062 17.2677564 .005147754   40.74037 292.083571 917.346768  1447.9027  51670.406 1094.51053
Times of maxima :      .03313     .03346     .04198     .04226     .04695      .0432     .03421     .04903     .04305     .02778
                       .03271     .01389     .03276     .04695      .0432     .04226     .04695      .0432     .04325     .05337
                       .04899     .03421     .04903     .04305      .0432     .04896     .04534      .0543     .04325     .04899
                       .04294     .04675     .04511     .03313     .03346     .04198     .04254     .05314     .04386        0.3
                          0.3        0.3        0.3        0.3        0.3     .04185     .04201     .04199     .05337
             Random switching times for simulation number  167  :
                                  10  3.7331167E-02   11  3.7240899E-02   12  3.6076471E-02   16  4.6646431E-02   17  4.6429462E-02
                                  18  4.7192116E-02

 358.826           .2322682E7 .3184661E7 .1287376E8 11.2396603 630.971597 129.587508 .588733292 1180.66128  658.12951 135001.213
                   -112646.91 112646.913 112646.914 149575.282 -133995.01 39063.2978 143022.977 132639.807 143015.646 144.190156
                   149399.557 8940.29008 150345.043 143401.172 158425.995 -163340.68 -238784.25 -235431.99 -143095.11 149318.894
                   -143244.87 151840.828 -250144.15 107.765525 -126.18758 253.710066 46.0313069 -1430.6063  -44.62927  1.2445909
                   17.1968226 16.0339996 .633917E-3 39.1720749 29.4098212 1968.46843 2626.29048 53685.5203 1441.90156
Times of maxima :       .0378     .03782     .04231     .05001     .03858     .06083     .03986     .05629     .06088      .0361
                       .01667     .01389     .01667     .03804      .0361     .05001     .03858     .06083     .06078     .05308
                       .05617     .03986     .05629     .06088     .08518     .04839     .03851     .03838     .06078     .05617
                       .06069     .03829     .03827      .0378     .03782     .04231     .04735     .05292     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .04666     .04721     .04644     .05308
             Random switching times for simulation number  168  :
                                  10  2.7745529E-02   11  2.7268422E-02   12  2.7008852E-02   16  3.9201835E-02   17  3.6334064E-02
                                  18  3.6982748E-02

 168.272           .3014013E7 .1048032E7 .1270296E8   11.09462 210.560679 128.472741 .574629053 1318.92941 974.116964 -140124.73
                   -112646.91 112646.913 112646.914  136908.62 138686.903 -38810.437  136908.62 132068.063 -144277.29 -136.96098
                   146827.145 8832.54996 152087.915 147671.603 -165460.92 164459.132  232241.54 226394.662 144339.565 146817.134
                   -146482.36 154313.121 234447.827 -122.76019 72.3889445 -252.02139  -48.48158 1355.70223   50.13931 1.28712304
                   17.7264006 16.6935328 .001530692 39.8202159 30.2966733 2801.43547 1451.65245 53246.6795 -1369.6098
Times of maxima :      .02823     .02824     .03385     .04158     .03883     .02891     .03729     .03856     .04324     .02703
                       .01667     .01389     .01667     .03883     .02703     .04158     .03883     .02891     .05148     .04474
                       .03874     .03729     .03856     .04324     .04348     .04033     .02895     .02904     .05148     .03874
                       .04329     .03862     .02919     .02823     .02824     .03385     .03985     .04488     .04373        0.3
                          0.3        0.3        0.3        0.3        0.3     .03922       .037     .03635     .04474
             Random switching times for simulation number  169  :
                                  10  2.2319624E-02   11  2.3367410E-02   12  2.3771691E-02   16  3.2284738E-02   17  3.3951092E-02
                                  18  3.3360330E-02

 93.0322           .1220466E7 .2398887E7 .1285317E8 23.3684712 1380.96469 1903.60748 3.77668126 2726.99311 146924.823 112646.923
                   130022.672 -132843.24 -129810.08 152858.398  -159094.6 56325.8122 152858.398  -159094.6 -177201.29 -112.48223
                   163854.706 -22643.705 168143.606  -179738.2 194336.816 169176.462 -204045.36 199550.078 177264.126 163797.113
                   186332.242 172806.658 -204567.19 -78.117405  -109.5191 253.507085 -66.938565 1118.15807 -81.065728 1.30855568
                   18.5183243 18.0548502 .005283679 41.8938403 51.5392117 1276.36997 2699.33483 61916.0069 -1124.8223
Times of maxima :      .02424     .02394     .02634     .03424     .03886     .03525     .02578      .0387     .03504     .00278
                       .02368     .02234     .02339     .03886     .03525     .03424     .03886     .03525     .03522     .04486
                       .03877     .02578      .0387     .03504     .03528     .02454     .03735     .04592     .03522     .03877
                       .03544     .03874     .03759     .02424     .02394     .02634     .04047     .04507     .03581        0.3
                          0.3        0.3        0.3        0.3        0.3      .0323     .03338     .03397     .04486
             Random switching times for simulation number  170  :
                                  10  3.0624778E-02   11  2.9800539E-02   12  3.0836736E-02   16  4.0989832E-02   17  4.1032593E-02
                                  18  3.9841056E-02

 231.454           406844.636 .2364834E7  .126393E8 23.9970722 1733.83338 1393.74166 1.69574994 56492.2298  8777.7111 -122801.29
                   -112646.91 112646.913 112646.914 -157116.09 153016.234 -57078.354 -157116.09 153016.234 170233.684 -115.06336
                   -171680.73 15173.0615   -177517. 176322.516 -185261.65 -179580.91 208556.692 203342.686 -170348.11  -171629.5
                   -172621.49 -177887.03 210728.393 -45.102363 108.738998 -251.38915 -89.823871 1123.21426  81.667088  1.2755914
                    18.888745 17.3660797  .00318825 47.4914966 35.1641831 972.501742 2563.49082 60935.9261 -1150.6336
Times of maxima :      .03092      .0304     .03394     .04132     .04791     .04441     .04231     .04815     .04458     .02983
                       .01667     .01389     .01667     .04791     .04441     .04132     .04791     .04441     .04441     .04446
                       .04809     .04231     .04815     .04458     .04236     .04821     .04591     .04596     .04441     .04809
                       .04455     .04816     .04615     .03092      .0304     .03394     .04164     .04424     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3       .041     .03986     .04105     .04446
             Random switching times for simulation number  171  :
                                  10  3.1776416E-02   11  3.1485918E-02   12  3.1357257E-02   16  4.1474965E-02   17  4.1449026E-02
                                  18  4.1189255E-02

 264.561           214098.224  .285611E7 .1311942E8 24.4303935 1474.87963 1229.09996 1.89657698  9758.8202 105386.981 -112646.92
                   -112646.91 139672.721 112646.914 -154011.88 150959.722 -57591.388 -154011.88 150959.722 173490.866 -107.41775
                   -169460.41 16046.3976 -176347.24 178724.704 -194368.62 -178791.38 211280.942 206450.758 -173556.82 -169430.58
                    -182119.5 -175969.46 214476.034 -32.718361 119.501261  -256.1193 -90.953265 1058.02467 75.0394992 1.27215803
                    18.051416 17.0701939 .003307194 42.3535137 39.8884017 695.975815 2746.27674 61236.5913 -1074.1775
Times of maxima :      .04148     .03193     .03404     .04173     .04832      .0427     .03396     .04854     .04254     .02778
                       .01667     .03138     .01667     .04832      .0427     .04173     .04832      .0427      .0427     .04485
                       .04849     .03396     .04854     .04254     .04277     .04862     .04632     .04635      .0427     .04849
                       .04251     .04855     .04656     .04148     .03193     .03404     .04206     .04463     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .04149      .0412     .04146     .04485
             Random switching times for simulation number  172  :
                                  10  2.1449087E-02   11  2.0308681E-02   12  1.9105303E-02   16  3.1846303E-02   17  2.9553868E-02
                                  18  3.0302270E-02

 17.8453           .1294498E7 .2040375E7 .1286693E8 12.4589163 775.606197 133.464261 2.16386495 2369.46611  866.59912 138404.757
                   -112646.91 112646.913 112646.914 142852.001 -137209.44 41127.5128 145016.056 134609.219 145559.675 144.303146
                   -149651.81 -17139.865 164317.603 -146244.32 163757.552 -164364.26  -202394.1 -205138.22 -145635.61 -149680.76
                   147418.229 -151756.78 -208299.29  80.451785 -101.00433 253.642748 50.6121437 -1428.4672  -47.36796 1.32656708
                   18.3442896 17.0439018 .003268248 41.4945671 31.6484663 1753.73706 2109.27616   54635.52 1443.03146
Times of maxima :      .02196     .02089     .02541      .0331     .02208     .04402      .0228     .02177     .03518     .01913
                       .01667     .01389     .01667      .0215     .01913      .0331     .02208     .04402     .04392     .03627
                       .03135      .0228     .02177     .03518     .03517     .03148     .03716     .03709     .04392     .03135
                       .03542     .03129     .02234     .02196     .02089     .02541     .03242     .03648     .03424        0.3
                          0.3        0.3        0.3        0.3        0.3     .03186     .03032     .02957     .03627
             Random switching times for simulation number  173  :
                                  10  2.0259337E-02   11  2.1270766E-02   12  2.0487978E-02   16  3.0565294E-02   17  3.0753285E-02
                                  18  3.1584927E-02

 .566097           .2035896E7 .3397568E7 .1276876E8 13.8878391 1498.36743 130.445389 5.20288106 285966.657 782.736409 112646.923
                   -112646.91 -126243.05 -113718.48 161263.865 -133078.13 43421.9828 154297.978 -133078.13 -142730.07  142.14126
                   161409.668 26577.5082 183052.078   -145113. 164037.721 174729.171 -207206.28 -203630.06 142845.929 161421.977
                   145063.146 172685.357 -221825.23 100.893415 -130.33741  252.67327 64.3927632 -1409.5236 -54.994036 1.32493366
                   18.6487287 17.1300467 .007330313 60.4505913 31.0212553 2084.41102 2878.75178 53927.1797  1421.4126
Times of maxima :      .02081     .02184     .02578     .03402     .02246     .03619       .022     .02272      .0344     .00278
                       .01667     .02128     .02537     .02244     .03619     .03402     .02246     .03619      .0345     .03652
                       .02257       .022     .02272      .0344     .03461     .02246     .02248     .03775      .0345     .02257
                       .03635      .0223     .02223     .02081     .02184     .02578     .03136     .03633     .03508        0.3
                          0.3        0.3        0.3        0.3        0.3     .03058      .0316     .03077     .03652
             Random switching times for simulation number  174  :
                                  10  2.6089448E-02   11  2.4596911E-02   12  2.5722771E-02   16  3.5833529E-02   17  3.5845930E-02
                                  18  3.4788845E-02

 122.547           .2453583E7 944444.594 .1271822E8 13.7342354 906.068488 515.874244 4.20338411 2889.82104 1978.64499 -113247.39
                   138671.251 112646.913 -137666.59 146771.231 143675.289 -43181.185 146771.231 141398.877 158898.485 -132.23255
                   164434.078 23888.6634 169838.995  159955.68 -179682.28 176039.126  -204612.2 -203052.08 -159004.17 164460.841
                   161483.979 168348.959 -207026.37 -110.76062 68.7184325 -252.17275 -69.020363 1317.81771 -69.632043 1.29180005
                    18.180694 16.9581756 .005391928 42.8037917 32.2450195 2123.03833 1633.38604 60316.0592 -1322.3255
Times of maxima :      .02665     .02656      .0339       .026     .04024     .04296     .02745     .04046     .04316     .02584
                       .02462     .01389     .02462     .04024     .02691       .026     .04024     .04296     .04292     .04488
                       .04038     .02745     .04046     .04316     .04299     .04037     .03774     .03787     .04292     .04038
                       .03683     .04053     .03798     .02665     .02656      .0339     .03987     .04477     .03761        0.3
                          0.3        0.3        0.3        0.3        0.3     .03585      .0348     .03586     .04488
             Random switching times for simulation number  175  :
                                  10  2.7582006E-02   11  2.8446748E-02   12  2.8752674E-02   16  3.7685676E-02   17  3.8370825E-02
                                  18  3.8798050E-02

 188.473           .2404383E7  .190756E7 .1271022E8 11.7111306 192.348156 523.363676 1.83462274  1331.2112 2204.86775 112646.923
                   -112646.91 112646.913 112646.914 136631.641 151015.905 -39874.176 136631.641 141505.632 155131.674  -143.7702
                   148936.268  15782.133 152241.008 162504.774 158211.569 163339.731 214462.872 218351.464 -155135.52 148965.894
                   -160838.46 150322.858 223249.009  -109.6445 97.6616652  -252.0934 36.9849519 1429.10525 39.6962025 1.28553119
                   17.6865508 16.7130791   .0030771 40.1908284 31.0435098 2543.13305 2132.50192 52827.1506  -1437.702
Times of maxima :      .02817     .02904     .03408      .0412     .03961     .02908     .03025     .03983     .02903     .00278
                       .01667     .01389     .01667     .03961     .02864      .0412     .03961     .02908      .0289     .04489
                        .0397     .03025     .03983     .02903     .06853      .0401     .02932     .02948      .0289      .0397
                       .02876     .03989     .02956     .02817     .02904     .03408     .04758     .04465     .04266        0.3
                          0.3        0.3        0.3        0.3        0.3      .0377     .03881     .03839     .04489
             Random switching times for simulation number  176  :
                                  10  1.9742183E-02   11  2.1044642E-02   12  1.9489076E-02   16  2.9788094E-02   17  2.8999185E-02
                                  18  3.1242126E-02

 9.68526           .2357924E7 .3417833E7  .126287E8 11.3374634 1471.91434 131.286481 2.16711006 3266.18902 944.564242 133859.529
                   -112646.91 -125483.48 112646.914 157217.293 -141529.64 39232.8864 153975.688 133506.471 -145472.16 142.280798
                    164844.61 -17152.712 173654.879 -147281.82 162386.877 164623.118 -202172.93  -206135.4 145610.261 164850.699
                   151648.191 170131.004 -208332.32 108.580007 -130.72553 251.283743 51.4574764 -1408.9368 -45.165271 1.32554693
                   18.7071885 17.1628591 .002121778 42.6094007 31.8213751 2149.14393 2991.65844 53408.5696 1422.80798
Times of maxima :      .02019     .02158     .02576     .03362     .02255     .04407     .02119     .02227     .03546     .01951
                       .01667     .02083     .01667     .02196     .02055     .03362     .02255     .04407     .03561     .03631
                       .02238     .02119     .02227     .03546     .03514     .02224     .03714     .02212     .03561     .02238
                       .02083     .02249     .02198     .02019     .02158     .02576     .03045     .03648     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3      .0298     .03126     .02901     .03631
             Random switching times for simulation number  177  :
                                  10  2.8929761E-02   11  3.0880126E-02   12  2.9948875E-02   16  3.7708244E-02   17  4.0030384E-02
                                  18  4.1049856E-02

 213.481           .1676385E7 .3231403E7 .1312001E8 15.7358544 849.598836 758.317813 1.17478555 2021.84561 2683.36908 -112646.92
                   -112646.91 137260.903 112646.914 -156877.63 144780.502 -46220.802 -146016.29 144780.502 161109.978 -131.79402
                   -156533.98 -12629.077 -160447.83 167684.546 -180389.87 163404.634 205430.308 202933.306 -161229.82 -156444.86
                   -166209.76 -165888.43 207160.518 -91.552853 127.110249 -256.12507 -74.411393 1309.08372 57.5027695 1.28070025
                   17.7726611 16.8847274 .002860503 39.7663312 32.3974253 1921.71647 2913.77726 56218.8148 -1317.9402
Times of maxima :      .02949     .03144     .03384     .04032     .04742     .04358     .03356     .04718     .04361     .02778
                       .01667     .03056     .01667     .03171     .04358     .04032     .04742     .04358     .04343     .04519
                        .0473     .03356     .04718     .04361     .04336     .04082     .04541     .04544     .04343      .0473
                       .04364     .03197     .04564     .02949     .03144     .03384      .0407     .04511     .04431        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772     .04106     .04005     .04519
             Random switching times for simulation number  178  :
                                  10  2.6204099E-02   11  2.6997489E-02   12  2.7268075E-02   16  3.6337613E-02   17  3.6085988E-02
                                  18  3.7384289E-02

 149.908           .2006125E7 418715.736 .1263893E8  11.855281 576.043307 723.124848   .9148218 1607.39395 2312.07332 112646.923
                   137614.973 112646.913 -135958.66 142252.265 146455.066 -40118.828 142252.265 144298.785 152037.529  -134.0261
                    153379.76 11144.4994 155613.951 163689.351 -172447.47 166550.153 201245.742 201301.416 -152043.16  153365.65
                   -156524.58 156781.202 -205320.76   -100.153  45.755641 -251.38545 -58.932314 1338.69431 59.0506898 1.28797839
                   17.8623751  16.970125 .001803456 40.5968932 31.7966997 2127.27908 1223.82539 50151.4411  -1340.261
Times of maxima :      .02682     .02807     .03413     .04217     .03858     .02794     .02955     .04074     .02766     .00278
                       .02623     .01389     .02623     .03858     .02739     .04217     .03858     .02794     .02752     .04462
                       .03866     .02955     .04074     .02766     .04323      .0406     .04619      .0461     .02752     .03866
                       .02771      .0384     .03725     .02682     .02807     .03413     .04006     .04479     .04363        0.3
                          0.3        0.3        0.3        0.3        0.3     .03635      .0374      .0361     .04462
             Random switching times for simulation number  179  :
                                  10  2.4777072E-02   11  2.4944022E-02   12  2.5374672E-02   16  3.4846866E-02   17  3.5482871E-02
                                  18  3.4916483E-02

 96.0639           .1126735E7 953053.112   .12707E8 16.5610284 1258.34418 675.902576 1.11002332 3394.44473  2231.5901 112646.923
                   139943.124 112646.913  -134161.6 151328.662 -143647.67 -47417.206 151328.662 -143647.67 -156030.64 -127.84264
                   169692.519 12276.0419 174924.461 -162801.41 172669.182 180921.933 -210853.39 -211852.31 156070.885 169701.791
                    169592.61 177180.902 -214608.03 -75.057804 69.0309029  -252.0615 59.1443086 1271.28587 -75.463877 1.29442294
                   18.3635641 17.1375009 .002117219 42.9290803 32.6070712 1479.66071 1585.32206 59831.8232 -1278.4264
Times of maxima :      .02573     .02674     .03398     .02564      .0399     .03621     .02766     .04013     .03653     .00278
                       .02497     .01389     .02497      .0399     .03621     .02564      .0399     .03621     .03636     .04454
                       .04004     .02766     .04013     .03653     .03627     .04003     .03785     .03787     .03636     .04004
                       .03645     .04018     .03808     .02573     .02674     .03398     .04781     .04459     .03731        0.3
                          0.3        0.3        0.3        0.3        0.3     .03486     .03493      .0355     .04454
             Random switching times for simulation number  180  :
                                  10  2.9490299E-02   11  2.8536877E-02   12  2.8958216E-02   16  3.9458888E-02   17  3.8435223E-02
                                  18  3.8353711E-02

 197.889           .1422274E7 .1633692E7 .1286019E8  12.209818 456.071317 127.040768 2.30515407 1292.22722 665.915889 -139722.46
                   -112646.91 112646.913 112646.914 -141790.08 138549.857 -40714.294 -140540.89 -131329.98 142962.881  -144.0733
                   148094.061 17690.5889 -151754.12 143509.259 -163179.79 162365.916 204667.175 205802.401 -143083.35  148123.79
                   -144795.12 150651.999 220479.707  -84.32894 90.3795245 -253.57629 -56.679702  1434.1169 -44.243101 1.28464961
                   17.7075493 16.5375951 .003192389 40.0498018 30.1746568 1786.58758 2012.40172 53388.6172  -1440.733
Times of maxima :      .03005     .02914     .03396     .04178     .03021     .05211     .03091     .02997     .04302     .02856
                       .01667     .01389     .01667     .03013     .02856     .04178     .03021     .05211     .04284     .04493
                        .0397     .03091     .02997     .04302     .04279     .03965     .03027     .03036     .04284      .0397
                       .04298     .03953      .0305     .03005     .02914     .03396     .04002     .04468     .05145        0.3
                          0.3        0.3        0.3        0.3        0.3     .03947     .03837     .03845     .04493
             Random switching times for simulation number  181  :
                                  10  2.4580056E-02   11  2.4907732E-02   12  2.4920011E-02   16  3.3908255E-02   17  3.5263124E-02
                                  18  3.5150785E-02

 109.468           .1041591E7 931935.739 .1285018E8 17.8501143 791.474598 1026.29039 1.92787056 2429.23692  2672.2669 112646.923
                    138878.49 112646.913 -131272.06  145231.64 -148355.19  -49228.07  145231.64 -148355.19 -157936.86 -125.40699
                   159702.388  16178.239 164967.612 -167567.38 174611.973 171403.409 201409.005 201447.484 157980.849 159708.804
                   170717.836 168659.922 203783.881  -72.16616 68.2618392 -253.47759 -61.548924 1238.19931 55.9511361 1.29531715
                   18.1784867 17.2533476 .003325523 41.6870746  32.301136 1276.98921  1868.5068 64018.8188 -1254.0699
Times of maxima :       .0253     .02668     .03414      .0252     .03968     .03643     .02556     .03998     .03635     .00278
                       .02493     .01389     .02493     .03968     .03643      .0252     .03968     .03643      .0365     .04494
                       .04004     .02556     .03998     .03635     .03608     .03993      .0459     .04583      .0365     .04004
                       .03624        .04     .04567      .0253     .02668     .03414     .03926     .04474     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03392     .03517     .03528     .04494
             Random switching times for simulation number  182  :
                                  10  2.3244294E-02   11  2.2748499E-02   12  2.3072484E-02   16  3.3856662E-02   17  3.2810223E-02
                                  18  3.2329885E-02

 49.8225            628496.36 .3080806E7 .1360626E8  24.805473 661.028105 339.706373 4.84523863 2655.11457 1537.05367 112646.923
                   117970.047 112646.913 -116384.98 157305.338 138842.141 58031.8036 143441.426 138842.141 -150125.23 113.530989
                   159698.449 -25647.787 167386.103 -154767.18 176921.472 170719.674 -219826.35 -218622.16 150207.594 159713.043
                   165681.934 173594.885 -226220.83 56.0578434 -124.11297  260.82814 -67.569026  -1107.982  -83.00759 1.31810241
                   18.1552953   17.07281 .008428435 42.0917934 32.4242358 1094.28513 2960.12679 56268.5959 1135.30989
Times of maxima :      .03341     .02332     .02564     .03313     .03965     .04441     .02452     .02415     .03484     .00278
                       .02277     .01389     .02277     .02372     .04441     .03313     .03965     .04441     .03467     .03625
                       .02391     .02452     .02415     .03484     .03458     .02389     .03718      .0371     .03467     .02391
                       .03486     .02398     .03696     .03341     .02332     .02564     .03942     .03648      .0346        0.3
                          0.3        0.3        0.3        0.3        0.3     .03387     .03234     .03283     .03625
             Random switching times for simulation number  183  :
                                  10  2.1700231E-02   11  2.1136381E-02   12  2.1981868E-02   16  3.1992130E-02   17  3.1772054E-02
                                  18  3.0960161E-02

 37.2123           834553.118 .2622612E7  .128148E8 16.9675183 1161.58655 1247.07163 1.19607167 3427.12166 26484.8885 130256.618
                   -112646.91 112646.913 112646.914 160694.876 -151186.64 47995.6056 150101.743 -151186.64 -167832.25 130.592826
                   161599.558 -12742.977 175245.548 -176767.67 181220.549 168563.749 -207754.38 -204985.86 167953.084 161514.161
                   171647.142 166315.416 -216387.75 64.5969472 -114.51227 253.128466 82.4159203  -1297.876 -61.437677 1.32104509
                   18.9497351 17.7009703 .002310454 42.1017701 35.2451466 1253.69651 2675.64111 55891.2689 1305.92826
Times of maxima :      .02225      .0218     .02569     .03206     .03916     .03531     .02361     .02259     .03536     .02116
                       .01667     .01389     .01667     .02232     .03531     .03206     .03916     .03531     .03542     .03644
                       .03905     .02361     .02259     .03536     .03511     .02234     .03717     .03728     .03542     .03905
                       .03539     .03892     .02262     .02225      .0218     .02569     .03248     .03684     .03606        0.3
                          0.3        0.3        0.3        0.3        0.3     .03201     .03098     .03179     .03644
             Random switching times for simulation number  184  :
                                  10  2.8554054E-02   11  2.7790072E-02   12  2.7647582E-02   16  3.8309260E-02   17  3.6940585E-02
                                  18  3.7013745E-02

 180.928           .2351923E7 .1044379E7 .1281017E8 12.8046576 467.018199 230.562522 1.59859808 1384.03257 1518.53926 -139669.16
                   -112646.91 112646.913 112646.914 -140698.69 137211.556 -41694.263 -140698.69 137211.556 150013.707 -140.80973
                    -151092.2 -14732.008 -152896.32 154542.945 -167451.24  163483.89 225307.505 229409.716 -150147.81 -151009.41
                   -153667.07 153335.231 234522.727 -108.44177 72.2626673 -253.08273 -57.413711 1387.33444 -41.180643 1.28593787
                   17.8252903 16.6142899 .002447134 40.0414624 31.2193942 2237.47062 1667.51229 53235.6784 -1408.0973
Times of maxima :      .02898      .0287     .03406     .04162     .04766       .044     .02965     .04768     .04383     .02782
                       .01667     .01389     .01667     .04766       .044     .04162     .04766       .044     .04385     .04481
                       .04772     .02965     .04768     .04383     .04362     .03945     .02975     .02962     .04385     .04772
                        .0439     .03924     .02952     .02898      .0287     .03406      .0389     .04498     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .03832     .03703     .03696     .04481
             Random switching times for simulation number  185  :
                                  10  3.1498857E-02   11  3.0882302E-02   12  2.9140061E-02   16  4.1829796E-02   17  3.9255833E-02
                                  18  4.1226499E-02

 230.591           405642.484 .2719091E7 .1313175E8 13.3219291 211.415137 130.583986 1.36071218 1362.84436 1002.88228 -112646.92
                   -112646.91 121844.593 112646.914 -146520.37  -133148.8 -42528.089 -136921.59  -133148.8 146563.988 -140.00771
                   -148377.95 -13591.752 -152634.06 148049.205 -169326.16 166710.158 -202158.02 -203931.09  -146685.2 -148396.59
                   149109.688 -159249.54 -204019.04 -45.035679 116.599544 -256.23959 -41.903654 1394.53517 51.1529768 1.28292853
                   17.4692533  16.484358 .001967593 39.7277124 30.3090744 1013.70071 2711.84818 54175.4391 -1400.0771
Times of maxima :       .0399     .03143     .03387     .04204     .03207       .052     .03161     .03232     .04293     .02778
                       .01667     .03074     .01667     .03171       .052     .04204     .03207       .052      .0431     .04498
                       .03207     .03161     .03232     .04293     .04312     .04046     .05407     .05409      .0431     .03207
                       .05176     .03195     .05396      .0399     .03143     .03387     .05667     .04486     .04401        0.3
                          0.3        0.3        0.3        0.3        0.3     .04184     .04124     .03927     .04498
             Random switching times for simulation number  186  :
                                  10  2.7783128E-02   11  2.6532367E-02   12  2.8088773E-02   16  3.8322941E-02   17  3.7629444E-02
                                  18  3.5696657E-02

 182.949           .3347452E7 572373.643 .1277333E8 11.3391858 378.419655 178.869089 2.19542356 1422.37816 1294.65876 -119485.85
                   -112646.91 112646.913 112646.914 -139411.71 148118.984 -39235.867 -139411.71 136425.939 148523.364 -143.19652
                   -151574.58 17264.3993 -153368.94  151784.57 -163454.06 164581.348  227277.58 222514.807 -148663.55 -151494.47
                    -157025.8 -152828.72 231030.366 -129.37257 53.4964318 -252.71857 -54.170188 1420.18945 -43.586361 1.28510288
                   17.8774901 16.6777791  .00270741 40.5409095 31.5297513  2817.0491 1091.16333 53025.2289 -1431.9652
Times of maxima :      .02834     .02803     .03387     .04165     .04773     .04415     .02923      .0479     .04405     .02763
                       .01667     .01389     .01667     .04773      .0286     .04165     .04773     .04415     .04401     .04477
                       .04784     .02923      .0479     .04405     .04376     .03961     .02898     .02908     .04401     .04784
                       .02895     .04786     .02923     .02834     .02803     .03387     .03905     .04464      .0362        0.3
                          0.3        0.3        0.3        0.3        0.3     .03834     .03571     .03764     .04477
             Random switching times for simulation number  187  :
                                  10  2.5843277E-02   11  2.6807373E-02   12  2.5778014E-02   16  3.5954698E-02   17  3.6589868E-02
                                  18  3.7068250E-02

 146.171            .265766E7  592978.38 .1275506E8 14.6711351 321.973225 531.125147  1.1058557 1527.02333 1711.38087 -124927.58
                   -112646.91 112646.913 112646.914 138579.732 147439.435 -44629.721 138579.732 141616.104 151031.926 -138.34964
                     150614.8 -12252.975 154645.771 156851.176 -169025.39 165180.744 204601.015 -202481.02 -151158.44 150613.352
                   -156714.14 155467.986 205514.589 -115.27489 54.4508209 -252.53768 -56.411574 1372.53505 48.2652621 1.28917952
                   17.8351401 16.9018026 .001517675 39.5959558 31.9157925 2206.16974 1260.58272 63697.3238 -1383.4964
Times of maxima :      .02637     .02755      .0339     .02605     .03878     .02703     .02837     .03881     .02729      .0258
                       .01667     .01389     .01667     .03878       .027     .02605     .03878     .02703     .04356     .04499
                       .03899     .02837     .03881     .02729     .04323      .0391     .02917     .03768     .04356     .03899
                       .02729     .03888     .02943     .02637     .02755      .0339     .04052     .04485     .04409        0.3
                          0.3        0.3        0.3        0.3        0.3     .03597     .03708      .0366     .04499
             Random switching times for simulation number  188  :
                                  10  3.0192648E-02   11  2.8404751E-02   12  2.7832430E-02   16  3.9845067E-02   17  3.7913048E-02
                                  18  3.7699499E-02

  181.65            937767.71 .1616286E7 .1283148E8 11.1509057 171.820791 130.708722 1.80415654 868.173246 1026.90083 -134636.71
                   -112646.91 112646.913 112646.914 -136318.13 135395.678 -38908.759 -136318.13 -133212.38 146049.668 -144.14678
                   -144307.44 15650.5434 146265.403 148363.157 -163997.98  159754.96 -200653.12 -202940.46 -146179.05 -144209.06
                   -147802.07 -146648.11 -204106.08 -68.475094 89.8967787  -253.2931  -53.02661 1433.88507 42.9307203 1.28500449
                   17.6933146 16.5130441 .003282245 39.4289442 30.4388702 1445.57644 1848.57749 53680.4195 -1441.4678
Times of maxima :      .03061     .02902      .0341     .04174     .04727      .0521      .0309      .0397     .04328     .02843
                       .01667     .01389     .01667     .04727     .02843     .04174     .04727      .0521     .04325     .04495
                       .04733      .0309      .0397     .04328     .04314     .03995     .05416     .05428     .04325     .04733
                       .04338     .04724     .05432     .03061     .02902      .0341     .04044     .04475     .04436        0.3
                          0.3        0.3        0.3        0.3        0.3     .03986     .03771     .03793     .04495
             Random switching times for simulation number  189  :
                                  10  2.5965978E-02   11  2.4447172E-02   12  2.6736253E-02   16  3.6273085E-02   17  3.6312106E-02
                                  18  3.3643600E-02

 123.292           .1755648E7 .1139144E7 .1258576E8 11.8454952 687.180245 527.881038 3.26452377 1863.20748 1438.11021 112646.923
                   139477.394 112646.913 -138402.62 143803.668 145325.012 -40102.267 143803.668  141569.95 152029.874 -136.34965
                   156722.703 21052.4299 158627.653 153562.095 -172485.94 169098.556 -201992.56 -202443.59 -152151.22 156712.232
                   -164264.77 160830.443 -204591.09 -93.692259 75.4700092 -250.85616 -53.107535 1357.27907 55.6621081 1.28826102
                   17.9995641 16.9280087 .004167759 40.3030748 31.8654658 1968.80819  1745.9354 53846.8124 -1363.4965
Times of maxima :      .02654     .02629     .03366      .0424     .03875     .02746     .02736     .03893     .04365     .00278
                       .02447     .01389     .02447     .03875     .02743      .0424     .03875     .02746     .04339     .04476
                       .03873     .02736     .03893     .04365     .04346     .03883     .03719     .03715     .04339     .03873
                       .02766     .03861     .03704     .02654     .02629     .03366     .04029      .0449     .04381        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03366     .03633     .04476
             Random switching times for simulation number  190  :
                                  10  2.3693118E-02   11  2.5719267E-02   12  2.5339899E-02   16  3.3960055E-02   17  3.5536596E-02
                                  18  3.5477188E-02

 94.3207           414128.413 552556.219 .1283318E8  15.705472 445.389413 745.610713 1.77431607 2063.60142 2288.62173 112646.923
                   113601.267 112646.913 -112925.47  140386.59 -144606.91 -46176.159  140386.59 -144606.91 -153661.64 -128.43039
                   156141.099 -15520.575 160921.072 -163431.46 -168110.14 169790.153 202116.118 203580.754 153700.682 156159.838
                   167080.996 162800.435 206686.195 -45.504308 52.5621641 -253.30989 -65.007596 1277.09129 57.3536934 1.29270687
                   17.8843773 17.0896636  .00297953 41.2489438 31.5012423 945.591691 1161.08113 61866.0683 -1284.3039
Times of maxima :      .02556     .02711     .03411     .02561     .03994     .03672     .02679     .04026     .03659     .00278
                       .02478     .01389     .02466     .03994     .03672     .02561     .03994     .03672     .03676      .0446
                       .04028     .02679     .04026     .03659     .04269     .04016     .04571     .04597     .03676     .04028
                       .03651     .04028     .04593     .02556     .02711     .03411     .03952     .04464     .04314        0.3
                          0.3        0.3        0.3        0.3        0.3     .03398     .03549     .03555      .0446
             Random switching times for simulation number  191  :
                                  10  3.2266234E-02   11  3.3657287E-02   12  3.3276767E-02   16  4.2465765E-02   17  4.3517888E-02
                                  18  4.3109663E-02

 281.568           627930.133 647184.126 .1265656E8 16.8915166 1092.70394 822.706397 2.47933798 3044.37025 2517.84387 -112646.92
                   -115491.46 112646.913 114001.271 -149217.16 145654.226 47887.9928 -149217.16 145654.226 156292.907   124.3368
                   -166444.07 18346.7938 -171422.77 165923.369 -176379.28 -176193.65 211089.232 208421.384 -156338.04  -166443.7
                   -172541.57 -173313.72 214449.783 56.0325857 -56.885153 251.560719 -53.589107 -1227.2461 69.2591203 1.25426691
                   17.8768423  16.773751 .004049554 40.9672654 31.9752016  1019.4814 1259.53965 63329.9142   1243.368
Times of maxima :       .0335     .03505     .04258     .03355     .04793     .04472     .03473     .04817     .04457     .02778
                       .03263     .01389     .03283     .04793     .04472     .03355     .04793     .04472     .04444      .0532
                       .04824     .03473     .04817     .04457     .04432     .04817     .04587     .04598     .04444     .04824
                       .04449     .04825     .04611      .0335     .03505     .04258     .05587     .05303     .04533        0.3
                          0.3        0.3        0.3        0.3        0.3     .04248     .04312     .04353      .0532
             Random switching times for simulation number  192  :
                                  10  3.4920608E-02   11  3.5849510E-02   12  3.5693172E-02   16  4.5735652E-02   17  4.5704194E-02
                                  18  4.5961029E-02

 327.275           .2233065E7 .1004225E7 .1269612E8 12.1353322  362.74715 903.099868 2.63025966 1425.12203 2914.99182 -112646.92
                   -132400.35 112646.913 130601.797 -139181.67 -155353.32 40589.9155 -139181.67 -146731.72 -158890.98 142.646365
                   -149527.48 -18896.946 -153402.66 -170098.59 162322.768 -164490.89  -203975.9 -199672.92 158896.894 -149546.94
                   163284.476 -152838.39 -205359.35  105.66611 -70.859905 251.953564 43.3141374 -1411.0938 -38.857685 1.24518325
                    17.247307 16.5639868 .002696891 38.8303969 31.1858049 2397.60937 1561.32168 53660.8324 1426.46365
Times of maxima :      .03553     .03651     .04216     .04926     .04768     .03647     .03634     .04789     .03636     .02778
                       .03495     .01389     .03495     .04768     .03612     .04926     .04768     .03647      .0363     .05301
                       .04773     .03634     .04789     .03636     .05227      .0482     .03717     .05423      .0363     .04773
                       .03607     .04797     .03691     .03553     .03651     .04216     .04719     .05317     .05076        0.3
                          0.3        0.3        0.3        0.3        0.3     .04575     .04598     .04572     .05301
             Random switching times for simulation number  193  :
                                  10  2.6390766E-02   11  2.5294043E-02   12  2.6360427E-02   16  3.6778851E-02   17  3.6347102E-02
                                  18  3.4801761E-02

 138.386           .3182983E7 445162.008 .1275697E8 11.9484357 628.136661 856.805948  .52182396 2096.96074 2440.12111 -123860.03
                   129127.223 112646.913 -128488.34 142983.391 150940.292  -40276.14 142983.391 146113.042  159805.57 -136.91711
                   154706.055 -8416.9417 161297.449 165085.515 -177065.68 165737.987 204853.234 -206101.08 -159926.42 154696.035
                   -164644.44 165337.204 -209133.92 -126.15432 47.1784913 -252.55664 -68.304797 1362.50744 -54.137586 1.28926279
                   18.0055325 17.1225829 .001228933 40.6465842 32.3927362 2581.84007 1150.42628  57126.351 -1369.1711
Times of maxima :      .02694       .027     .03392     .02664     .03855      .0276     .03761     .03858     .04325     .02639
                       .02532     .01389     .02532     .03855     .02718     .02664     .03855      .0276     .04338     .04477
                       .03875     .03761     .03858     .04325     .04347     .03886     .02973     .03794     .04338     .03875
                       .02744     .03863     .03798     .02694       .027     .03392     .04035     .04491     .03776        0.3
                          0.3        0.3        0.3        0.3        0.3     .03679     .03482     .03636     .04477
             Random switching times for simulation number  194  :
                                  10  3.4394441E-02   11  3.3535230E-02   12  3.4775162E-02   16  4.3730492E-02   17  4.3795228E-02
                                  18  4.4065298E-02

 313.348           .2890378E7 543410.516 .1277975E8 13.1284547 903.086468  1046.9546 1.56908866 2537.19537 3485.98975 -112646.92
                   -130937.33 112646.913  130246.53 -146731.54 -153339.26 -42218.142 -146731.54 148624.362  163171.48 127.247601
                   -161047.58 14595.4018 -166130.88 175821.605 -177180.61 -173022.23 -203324.55 -205398.74 -163213.19 -161055.77
                   -180729.36 -168359.09 -208610.29 120.216011 -52.125354 252.782031 73.7025276 -1265.6442 -64.147883 1.25165995
                   17.6729662 17.0220332 .003213818 40.8520571 32.6650465 2359.50457 1330.90514 49783.9714 1272.47601
Times of maxima :      .03497     .03478     .04233     .04408     .04821     .04498     .03677     .04851     .04486     .02778
                       .03356     .01389     .03356     .04821     .03553     .04408     .04821     .04498     .04477     .05297
                       .04835     .03677     .04851     .04486      .0446     .04831     .05439     .05425     .04477     .04835
                       .04477     .04851     .05418     .03497     .03478     .04233     .04775     .05289     .05136        0.3
                          0.3        0.3        0.3        0.3        0.3     .04375     .04408     .04381     .05297
             Random switching times for simulation number  195  :
                                  10  2.0683405E-02   11  2.1988046E-02   12  2.0773743E-02   16  3.0558923E-02   17  3.0919455E-02
                                  18  3.2223485E-02

 26.4062           .1558791E7 .3468412E7 .1289574E8 13.7333953 922.753572 128.770279  1.4552895 2763.88637  1085.1369 112646.923
                   -112646.91 -133756.48 112646.914 156833.692 -132220.91 43179.8644 146992.932 -132220.91 -143516.94 140.368368
                   161681.654  -14056.17  168530.22  -149119.4 166859.161 -167719.97 -203948.16 -203764.11 143633.938 161696.797
                   -145536.24 164507.977 -206177.22 88.2833816 -131.68926 253.926521 62.3724964 -1398.3303 -56.627093   1.323732
                   18.3256477 17.0955138 .001747621 42.4162956 30.9409588  1639.6228 3052.14474 54417.4953 1403.68368
Times of maxima :      .02119     .02252     .02549     .03315     .02316     .03631     .02141      .0232     .03452     .00278
                       .01667     .02071     .01667     .02285     .03631     .03315     .02316     .03631     .03466     .03622
                       .02329     .02141      .0232     .03452     .03477     .03224     .03782     .03788     .03466     .02329
                       .04292     .02308     .03803     .02119     .02252     .02549     .03152     .03634      .0352        0.3
                          0.3        0.3        0.3        0.3        0.3     .03057     .03224     .03093     .03622
             Random switching times for simulation number  196  :
                                  10  3.4425763E-02   11  3.2072468E-02   12  3.2928878E-02   16  4.4540759E-02   17  4.2326530E-02
                                  18  4.2227422E-02

   289.4           .2068656E7 .1336647E7 .1265291E8 25.6398163 674.556324 515.968431  2.9413642 1793.41372 2007.30905 -112646.92
                   -137307.14 112646.913 135952.795 -143629.02 145993.522 -58999.695 -143629.02 -141400.22 155369.008  112.68128
                   -150964.33 19983.2773 -157815.32 160282.515 -179912.42  -161766.5 207298.485 -207918.13 -155429.78 -150906.16
                   -167191.07 -161395.28 215383.126 101.701906 81.7510637 251.524413 55.0346211 -1113.5089  73.425483 1.26575182
                   17.4666733  16.550584 .004549083 38.6963703 31.5040263 2169.73374 2257.24273  54386.111  1126.8128
Times of maxima :        .035     .03264     .04223     .04261     .04675     .05199     .03388     .04705     .04341     .02778
                        .0321     .01389      .0321     .04675      .0435     .04261     .04675     .05199     .04359      .0532
                       .04705     .03388     .04705     .04341     .04366     .04882     .04668     .05399     .04359     .04705
                       .04381     .04704     .04649       .035     .03264     .04223     .04888     .05342     .04413        0.3
                          0.3        0.3        0.3        0.3        0.3     .04456     .04224     .04234      .0532
             Random switching times for simulation number  197  :
                                  10  3.5956163E-02   11  3.6359983E-02   12  3.5507917E-02   16  4.6109473E-02   17  4.5047812E-02
                                  18  4.5287143E-02

 351.063           .3226538E7  .169312E7 .1276102E8 11.8239167 442.350162 257.793182 5.01987744 1188.54988  1493.8211 139904.459
                   -112646.91 112646.913 112646.914 140342.628 -153006.14 40065.7238 140342.628 -137621.89  -151357.9 138.894897
                   -149220.55  26105.912 -150445.46 -154242.67 167578.508 -164726.65 -223658.19 -224379.37 151487.945 -149224.63
                   172846.004 -156480.06 -236465.85  127.01452 -92.008696 252.596701 55.5143691 -1378.3211 -42.901715 1.24694273
                   17.2773572 16.1890588 .006762764 38.4470459 30.6468532 2668.17719 1817.28112 53869.0665 1388.94897
Times of maxima :      .03653     .03694     .04241     .04965     .05573     .05211     .03704     .04727     .05189     .03553
                       .01667     .01389     .01667     .05573     .03676     .04965     .05573     .05211     .05203     .05292
                       .04744     .03704     .04727     .05189     .05165     .04756     .03766     .03752     .05203     .04744
                       .03701     .04731     .03739     .03653     .03694     .04241     .04902     .05319      .0526        0.3
                          0.3        0.3        0.3        0.3        0.3     .04612      .0453     .04506     .05292
             Random switching times for simulation number  198  :
                                  10  2.7343305E-02   11  2.8405297E-02   12  2.8030297E-02   16  3.6889703E-02   17  3.8656428E-02
                                  18  3.8259978E-02

 193.815           .2422634E7 .2255168E7 .1277021E8 11.9953054 889.358704 797.400072 2.68973535 2157.79194 3054.34945 112646.923
                   114328.902 112646.913 112646.914 -141356.47 153215.904 -40355.057 -146548.58 145311.991 157548.069 -142.99172
                   147876.812 19109.4016 -161979.95  171524.21 158138.632 164967.306 223539.007 214367.629  -157550.1 147910.458
                   -165570.13 -151069.77 227630.481 -110.05985 106.187761 -252.68768 -44.816521 1423.39625 38.6985152 1.28507999
                   17.7677097  16.862284 .003695511 40.4627336 31.1292193 2457.17226 2194.73572 52908.7945 -1429.9172
Times of maxima :      .02794     .02899      .0339     .04191     .03013      .0287     .02877     .02985     .02878     .00278
                       .02737     .01389     .01667     .03012     .02851     .04191     .03013      .0287     .02862     .04495
                       .03993     .02877     .02985     .02878     .10181     .03997      .0296     .02947     .02862     .03993
                       .02845     .02986     .02935     .02794     .02899      .0339     .03963     .04462       .043        0.3
                          0.3        0.3        0.3        0.3        0.3      .0369     .03827     .03867     .04495
             Random switching times for simulation number  199  :
                                  10  2.4634278E-02   11  2.4840532E-02   12  2.5405576E-02   16  3.4360599E-02   17  3.5529260E-02
                                  18  3.5101133E-02

 128.064           965729.202 917716.656 .1268021E8  12.243411 823.232676 351.364688 2.09874563 2565.18487 1801.05498 112646.923
                   139626.826 112646.913 -133781.82 145661.327 -139014.14 -40770.264 145661.327 -139014.14 -149039.72 -128.20019
                    161637.93 16879.9912 166430.253 -157904.61 -170016.45 173289.698 -207979.01 -204422.74 149080.335 161649.473
                   160694.422 167917.262 -208548.19  -69.48846 67.7390824 -251.79566 -52.193183 1276.71893 -62.179104  1.2923535
                   18.0069069 16.9718494 .001862843  41.772727  31.468531 1332.67946 1623.02545 60039.9902 -1282.0019
Times of maxima :      .02563     .02669     .03401     .04211     .03993     .03633     .02605     .04017      .0366     .00278
                       .02487     .01389     .02487     .03993     .03633     .04211     .03993     .03633     .03645     .04458
                       .04008     .02605     .04017      .0366     .04269     .04005     .03788     .03782     .03645     .04009
                        .0365     .04022     .03766     .02563     .02669     .03401     .03953     .04463     .03733        0.3
                          0.3        0.3        0.3        0.3        0.3     .03438     .03512     .03554     .04458
             Random switching times for simulation number  200  :
                                  10  1.9202387E-02   11  1.9720643E-02   12  2.1249820E-02   16  2.9659558E-02   17  3.1834095E-02
                                  18  2.8993665E-02

 3.99836           .2904302E7 .1609935E7  .127682E8 18.3581732 1021.47721 1133.43256 1.47832166 2302.37602 3060.07383 112646.923
                   -112646.91 112646.913 112646.914  148292.37 -159206.95 49923.7322  148292.37 -149741.33   -165528. 129.480788
                   160080.637 -14166.964 163582.797 -171582.36 184292.558 165483.887  -231791.7 -225682.35 165648.238 159996.692
                   170065.252 165863.084 -238840.02 120.505231 -89.719973 252.667726 79.4622619 -1287.6947  -60.99733 1.32135217
                   18.6743467 17.8570484 .003105144 40.9865536 34.9404934 2738.61738 1750.98996 57310.0752 1294.80788
Times of maxima :      .01984     .02032     .02567     .03212      .0392     .03535     .02065     .03896     .03542     .00278
                       .01667     .01389     .01667      .0392     .02035     .03212      .0392     .03535     .03523     .03696
                       .03908     .02065     .03896     .03542     .03516     .03905     .02092     .02079     .03523     .03908
                       .03542     .03897     .02067     .01984     .02032     .02567     .03247     .03688      .0361        0.3
                          0.3        0.3        0.3        0.3        0.3     .02967     .02901     .03185     .03696

 MAIN20 dumps OVER12 dice seed  SEEDSV =   3.0022938310000000E+09

Comment card.   Card index = 307.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 308.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 309.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         6            .3000000      3.38031000E+04             0             0          100.000000
         7            .3500000      3.94369500E+04            23            23           88.500000
         8            .4000000      4.50708000E+04            84           107           46.500000
         9            .4500000      5.07046500E+04            30           137           31.500000
        10            .5000000      5.63385000E+04            28           165           17.500000
        11            .5500000      6.19723500E+04            35           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.17000000E-01     4.17019370E-01
                             Variance = 4.25728643E-03     4.09991825E-03
                   Standard deviation = 6.52478845E-02     6.40306040E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             6             6           97.000000
        25           1.2500000      1.40846250E+05            59            65           67.500000
        26           1.3000000      1.46480100E+05            61           126           37.000000
        27           1.3500000      1.52113950E+05            42           168           16.000000
        28           1.4000000      1.57747800E+05            29           197            1.500000
        29           1.4500000      1.63381650E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28450000E+00     1.28582500E+00
                             Variance = 3.27613065E-03     3.16776688E-03
                   Standard deviation = 5.72374934E-02     5.62829182E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05            48            48           76.000000
        25           1.2500000      1.40846250E+05            45            93           53.500000
        26           1.3000000      1.46480100E+05            50           143           28.500000
        27           1.3500000      1.52113950E+05            29           172           14.000000
        28           1.4000000      1.57747800E+05            12           184            8.000000
        29           1.4500000      1.63381650E+05            13           197            1.500000
        30           1.5000000      1.69015500E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.26575000E+00     1.26507401E+00
                             Variance = 5.93159548E-03     5.87433055E-03
                   Standard deviation = 7.70168519E-02     7.66441815E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             3             3           98.500000
        25           1.2500000      1.40846250E+05            46            49           75.500000
        26           1.3000000      1.46480100E+05            60           109           45.500000
        27           1.3500000      1.52113950E+05            49           158           21.000000
        28           1.4000000      1.57747800E+05            24           182            9.000000
        29           1.4500000      1.63381650E+05            15           197            1.500000
        30           1.5000000      1.69015500E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30050000E+00     1.30114443E+00
                             Variance = 4.19572864E-03     4.16022845E-03
                   Standard deviation = 6.47744444E-02     6.44998330E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            48            48           76.000000
        27           1.3500000      1.52113950E+05            46            94           53.000000
        28           1.4000000      1.57747800E+05            35           129           35.500000
        29           1.4500000      1.63381650E+05            28           157           21.500000
        30           1.5000000      1.69015500E+05            17           174           13.000000
        31           1.5500000      1.74649350E+05            10           184            8.000000
        32           1.6000000      1.80283200E+05            12           196            2.000000
        33           1.6500000      1.85917050E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.37950000E+00     1.37910637E+00
                             Variance = 8.97462312E-03     8.89622903E-03
                   Standard deviation = 9.47344875E-02     9.43198231E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.15469351E-03
                             Variance = 7.14113302E-19     1.16705187E-08
                   Standard deviation = 8.45052248E-10     1.08030175E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             9             9           95.500000
        27           1.3500000      1.52113950E+05            56            65           67.500000
        28           1.4000000      1.57747800E+05            54           119           40.500000
        29           1.4500000      1.63381650E+05            39           158           21.000000
        30           1.5000000      1.69015500E+05            22           180           10.000000
        31           1.5500000      1.74649350E+05            19           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39250000E+00     1.39049806E+00
                             Variance = 4.79271357E-03     4.22371721E-03
                   Standard deviation = 6.92294270E-02     6.49901317E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             2             2           99.000000
        27           1.3500000      1.52113950E+05            47            49           75.500000
        28           1.4000000      1.57747800E+05            51           100           50.000000
        29           1.4500000      1.63381650E+05            42           142           29.000000
        30           1.5000000      1.69015500E+05            25           167           16.500000
        31           1.5500000      1.74649350E+05            16           183            8.500000
        32           1.6000000      1.80283200E+05            13           196            2.000000
        33           1.6500000      1.85917050E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41525000E+00     1.41474771E+00
                             Variance = 6.52506281E-03     6.15610984E-03
                   Standard deviation = 8.07778609E-02     7.84608809E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04            24            24           88.000000
         3            .1500000      1.69015500E+04            87           111           44.500000
         4            .2000000      2.25354000E+04            67           178           11.000000
         5            .2500000      2.81692500E+04            22           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.46750000E-01     1.47535101E-01
                             Variance = 1.77330402E-03     1.55231355E-03
                   Standard deviation = 4.21106165E-02     3.93994105E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             1             1           99.500000
        27           1.3500000      1.52113950E+05            34            35           82.500000
        28           1.4000000      1.57747800E+05            43            78           61.000000
        29           1.4500000      1.63381650E+05            41           119           40.500000
        30           1.5000000      1.69015500E+05            34           153           23.500000
        31           1.5500000      1.74649350E+05            21           174           13.000000
        32           1.6000000      1.80283200E+05            20           194            3.000000
        33           1.6500000      1.85917050E+05             4           198            1.000000
        34           1.7000000      1.91550900E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.43700000E+00     1.43542995E+00
                             Variance = 7.39296482E-03     7.18227762E-03
                   Standard deviation = 8.59823518E-02     8.47483193E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05            25            25           87.500000
        27           1.3500000      1.52113950E+05            38            63           68.500000
        28           1.4000000      1.57747800E+05            32            95           52.500000
        29           1.4500000      1.63381650E+05            30           125           37.500000
        30           1.5000000      1.69015500E+05            25           150           25.000000
        31           1.5500000      1.74649350E+05            19           169           15.500000
        32           1.6000000      1.80283200E+05            12           181            9.500000
        33           1.6500000      1.85917050E+05             9           190            5.000000
        34           1.7000000      1.91550900E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42550000E+00     1.42611937E+00
                             Variance = 1.27133166E-02     1.26083055E-02
                   Standard deviation = 1.12753344E-01     1.12286711E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05            22            22           89.000000
        28           1.4000000      1.57747800E+05            38            60           70.000000
        29           1.4500000      1.63381650E+05            32            92           54.000000
        30           1.5000000      1.69015500E+05            35           127           36.500000
        31           1.5500000      1.74649350E+05            28           155           22.500000
        32           1.6000000      1.80283200E+05            20           175           12.500000
        33           1.6500000      1.85917050E+05            13           188            6.000000
        34           1.7000000      1.91550900E+05            12           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.47025000E+00     1.46977023E+00
                             Variance = 1.00150126E-02     9.62814976E-03
                   Standard deviation = 1.00075035E-01     9.81231357E-02

Comment card.   Card index = 314.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            67            67           66.500000
        18            .9000000      1.75644900E+05           105           172           14.000000
        19            .9500000      1.85402950E+05            28           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.65250000E-01     8.64457491E-01
                             Variance = 1.09792714E-03     6.79806152E-04
                   Standard deviation = 3.31349836E-02     2.60730925E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            49            49           75.500000
        22           1.1000000      2.14677100E+05            97           146           27.000000
        23           1.1500000      2.24435150E+05            28           174           13.000000
        24           1.2000000      2.34193200E+05            24           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08325000E+00     1.08369463E+00
                             Variance = 2.33109296E-03     1.92475177E-03
                   Standard deviation = 4.82813936E-02     4.38719931E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      1.56128800E+05             0             0          100.000000
        17            .8500000      1.65886850E+05            63            63           68.500000
        18            .9000000      1.75644900E+05            66           129           35.500000
        19            .9500000      1.85402950E+05            41           170           15.000000
        20           1.0000000      1.95161000E+05            22           192            4.000000
        21           1.0500000      2.04919050E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.86500000E-01     8.85816815E-01
                             Variance = 3.18366834E-03     3.05539981E-03
                   Standard deviation = 5.64240050E-02     5.52756710E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            49            49           75.500000
        22           1.1000000      2.14677100E+05            97           146           27.000000
        23           1.1500000      2.24435150E+05            28           174           13.000000
        24           1.2000000      2.34193200E+05            24           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08325000E+00     1.08369463E+00
                             Variance = 2.33109296E-03     1.92475177E-03
                   Standard deviation = 4.82813936E-02     4.38719931E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            47            47           76.500000
        16            .8000000      1.56128800E+05            72           119           40.500000
        17            .8500000      1.65886850E+05            47           166           17.000000
        18            .9000000      1.75644900E+05            21           187            6.500000
        19            .9500000      1.85402950E+05            13           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.95250000E-01     7.96659932E-01
                             Variance = 3.29390704E-03     2.96042644E-03
                   Standard deviation = 5.73925695E-02     5.44098009E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             9             9           95.500000
        16            .8000000      1.56128800E+05            96           105           47.500000
        17            .8500000      1.65886850E+05            66           171           14.500000
        18            .9000000      1.75644900E+05            28           199             .500000
        19            .9500000      1.85402950E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.04000000E-01     8.02719101E-01
                             Variance = 1.61708543E-03     1.40748506E-03
                   Standard deviation = 4.02130007E-02     3.75164639E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            54            54           73.000000
        22           1.1000000      2.14677100E+05            91           145           27.500000
        23           1.1500000      2.24435150E+05            36           181            9.500000
        24           1.2000000      2.34193200E+05            17           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08050000E+00     1.08076156E+00
                             Variance = 2.18065327E-03     1.98577746E-03
                   Standard deviation = 4.66974653E-02     4.45620630E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            54            54           73.000000
        22           1.1000000      2.14677100E+05            91           145           27.500000
        23           1.1500000      2.24435150E+05            36           181            9.500000
        24           1.2000000      2.34193200E+05            17           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08050000E+00     1.08076156E+00
                             Variance = 2.18065327E-03     1.98577746E-03
                   Standard deviation = 4.66974653E-02     4.45620630E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        15            .7500000      1.46370750E+05             0             0          100.000000
        16            .8000000      1.56128800E+05            60            60           70.000000
        17            .8500000      1.65886850E+05            64           124           38.000000
        18            .9000000      1.75644900E+05            55           179           10.500000
        19            .9500000      1.85402950E+05            20           199             .500000
        20           1.0000000      1.95161000E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.34500000E-01     8.34005368E-01
                             Variance = 2.47211055E-03     2.12951810E-03
                   Standard deviation = 4.97203233E-02     4.61467019E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            15            15           92.500000
        22           1.1000000      2.14677100E+05            91           106           47.000000
        23           1.1500000      2.24435150E+05            49           155           22.500000
        24           1.2000000      2.34193200E+05            27           182            9.000000
        25           1.2500000      2.43951250E+05            13           195            2.500000
        26           1.3000000      2.53709300E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11175000E+00     1.11278436E+00
                             Variance = 3.27832915E-03     3.08388561E-03
                   Standard deviation = 5.72566952E-02     5.55327436E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            21            21           89.500000
        16            .8000000      1.56128800E+05            53            74           63.000000
        17            .8500000      1.65886850E+05            50           124           38.000000
        18            .9000000      1.75644900E+05            45           169           15.500000
        19            .9500000      1.85402950E+05            13           182            9.000000
        20           1.0000000      1.95161000E+05            17           199             .500000
        21           1.0500000      2.04919050E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.32750000E-01     8.34308684E-01
                             Variance = 5.00244975E-03     4.83002799E-03
                   Standard deviation = 7.07279983E-02     6.94984028E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            15            15           92.500000
        22           1.1000000      2.14677100E+05            91           106           47.000000
        23           1.1500000      2.24435150E+05            49           155           22.500000
        24           1.2000000      2.34193200E+05            27           182            9.000000
        25           1.2500000      2.43951250E+05            13           195            2.500000
        26           1.3000000      2.53709300E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11175000E+00     1.11278436E+00
                             Variance = 3.27832915E-03     3.08388561E-03
                   Standard deviation = 5.72566952E-02     5.55327436E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.68345775E+05     This occurred during
      simulation 38  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 38   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 324.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.83335269E+05     This occurred during
      simulation 57  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 57   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 330.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.90004321E+05     This occurred during
      simulation 87  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 87   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 336.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.38784253E+05     This occurred during
      simulation 167  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 167  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.38241240E+05     This occurred during
      simulation 139  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 139  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 347.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.50144153E+05     This occurred during
      simulation 167  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 167  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 353.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.95024825E+01     This occurred during
      simulation 63  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 63   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 359.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 3.25633248E+02     This occurred during
      simulation 87  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 87   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 365.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 7.44466299E+04     This occurred during
      simulation 47  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 47   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 371.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    |X                                        |*B                                       |X
    | *   A                                   | *B                                      C *
    |   *A                                    |  B*                                     |   *   C
    |      A*                                 |    B  *                                 |  C    *
    |        A  *                             |           *  B                          |           X
    |                A*                       |             B   *                       |                 * C
    |                   A   *                 |                       *       B         |                       * C
    |                 A         *             |                           X             |                           *      C
    |  2.0000E-02                 *           A  2.0000E-02              B  *           |  2.0000E-02            C    *
    |                          A*             |                         B *             |                           X
    |                   A   *                 |                       X                 |                     C *
    |                 *         A             |                 X                       |                 * C
    |           *  A                          |          B*                             |           *  C
    |     A *                                 |       X                                 |    C  *
    |   *A                                    |   *B                                    | C *
    |A*                                       B *                                       | *C
    A*                                        |* B                                      C*
    X                                         * B                                       X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         *C
    X                                         X                                         X
    *A                                        X                                         *C
    |X                                        |X                                        |*   C
    | *  A                                    | X                                       C *
    | A *                                     |   * B                                   | C *
    |     A *                                 | B     *                                 |     C *
    |        A  *                             |           *          B                  |           *  C
    |                 X                       |              B  *                       |                 * C
    |                       * A               |                       *B                |                 C     *
    |                      A    *             |                           X             |                         C *
    |  3.0000E-02              A  *           |  3.0000E-02                B*           |  3.0000E-02                 *  C
    |                        A  *             |                           *B            |                      C    *
    |                      A*                 |                       *   B             |                       *   C
    |                 * A                     |          B      *                       |                 *    C
    |           *                A            |           *   B                         |       C   *
    |      A*                                 |     B *                                 |       *C
    |  A*                                     |  B*                                     |   * C
    A *                                       |B*                                       |C*
    A*                                        B*                                        |X
    *A                                        X                                         *C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 3.03624509E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.98725995E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.92623144E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.17928706E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.61063640E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.19389455E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.38.17              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 223   Factors = 501             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             151      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21253     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                59.180     0.000    59.180
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     59.220     0.000    59.220

