   ---   412   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.36.39    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpz2r_zyv8/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 178.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 192.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 206.                 |C 1/6
Comment card.   Card index = 207.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.26.13  <++++++>
Comment card.   Card index = 208.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 209.                 |C LINE CONSTANTS
Comment card.   Card index = 210.                 |C $ERASE
Comment card.   Card index = 211.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 212.                 |C METRIC
Comment card.   Card index = 213.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 214.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 215.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 216.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 217.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 218.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 219.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 231.                 |C 1/6
Comment card.   Card index = 232.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.26.14  <++++++>
Comment card.   Card index = 233.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 234.                 |C LINE CONSTANTS
Comment card.   Card index = 235.                 |C $ERASE
Comment card.   Card index = 236.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 237.                 |C METRIC
Comment card.   Card index = 238.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 239.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 240.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 241.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 242.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 243.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 244.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 256.                 |C 1/3
Comment card.   Card index = 257.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.26.14  <++++++>
Comment card.   Card index = 258.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 259.                 |C LINE CONSTANTS
Comment card.   Card index = 260.                 |C $ERASE
Comment card.   Card index = 261.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 262.                 |C METRIC
Comment card.   Card index = 263.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 264.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 265.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 266.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 267.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 268.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 269.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 281.                 |C 1/3
Comment card.   Card index = 282.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.26.15  <++++++>
Comment card.   Card index = 283.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 284.                 |C LINE CONSTANTS
Comment card.   Card index = 285.                 |C $ERASE
Comment card.   Card index = 286.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 287.                 |C METRIC
Comment card.   Card index = 288.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 289.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 290.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 291.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 292.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 293.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 294.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 142  94  |BLANK BRANCH
Comment card.   Card index = 307.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 317.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 323.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 326.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 327.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 331.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 RPI_C                -56260.93285395  112559.45982865                  0.0              0.0                  0.0              0.0
                      97490.201719562      119.9889522                  0.0              0.0                  0.0              0.0

            MEASUC    -56260.93285395  112559.45982865                  0.0              0.0                  0.0
                      97490.201719562      119.9889522                  0.0              0.0                  0.0

 RPI_B                -56298.52488444  112559.45982767                  0.0              0.0                  0.0              0.0
                      -97468.49794951     -120.0110478                  0.0              0.0                  0.0              0.0

            MEASUB    -56298.52488444  112559.45982767                  0.0              0.0                  0.0
                      -97468.49794951     -120.0110478                  0.0              0.0                  0.0

 RPI_A                112559.45773777  112559.45983023                  0.0              0.0                  0.0              0.0
                      -21.70377116319       -0.0110478                  0.0              0.0                  0.0              0.0

            MEASUA    112559.45773777  112559.45983023                  0.0              0.0                  0.0
                      -21.70377116319       -0.0110478                  0.0              0.0                  0.0

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56260.9329
                   -112559.46 56298.5249 112559.458 -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75283.0981
                   34775.5657 -110076.56 -34775.566 110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102896.11
                   91114.3439   11780.74 -91114.344  -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11807.692
                   -91087.136 102893.643 91087.1359 -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110167.968
                    -34820.72 -75327.474 34820.7204 75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  105524.182 .4283264E7 11537.0381 88.9220905 .148074E-5 15.9846065 93.9246282 .123215821 14.8243992 -9188.0001
                   3038.03069 -58537.265 -112912.59 58551.4432 55772.6984 -109874.56 14.1785539 46584.6984 46224.1212 -111352.18
                   -2410.7889 -112922.91 -4090.0211 44862.2305 -156459.26 109888.737 46570.5198 48634.9101  -157576.3 108941.387
                   -157785.14 108832.887 48952.2516     -22.97 -146.34316 7.59507672        0.0        0.0        0.0 .166572512
                   .214728E-7 .140520112 .169520455 .002482882 .156576317 2191.17402 58431.7161 635.471282 141.785539
   3000       .03  95055.5929 .1496351E8 147570.195 4.18202427 .547952E-5 52.2083659 4.08725128 .005350306  52.799581 8720.34829
                   -10865.365 109411.194  34693.255 -109438.47 75470.0109   23827.89  -27.27492 84190.3592   84539.46 23615.1971
                   -494.70261 23556.3491 -852.27868 84665.7092 -60362.469 -23855.165 84217.6341 85034.1626 -60924.263   -24109.9
                    -61109.36 -24408.628 85517.9879 21.8008707 273.527985 -27.163412        0.0        0.0        0.0  .38067195
                   .306548E-7  .48766769 .386655655 .002609456 .507399499 2394.07212 83913.8336 995.041973  -272.7492
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 66.3578542 .013680805 79.0632643 69.2398668   .0212179 86.0812967        0.0
                          0.0        0.0 94915.7928 -1362.8503 -103604.75 94915.7928 -1362.8503 -103604.75 -104175.31 96898.0107
                   -551.46309 96955.0477 1697.24099 -108105.23 198520.547 -96278.643  -102241.9 -103623.84 201073.316 -97449.474
                    205060.28 -95257.807 -109802.47        0.0        0.0        0.0 -7.5695216 33.8412284 13623.4265 .690404549
                   .379969E-4 .611954263  .70539038 .003012565 .637374851  2395.5022 84138.5498 997.257046 -13628.503
   4000       .04         0.0        0.0        0.0 51.5557499 .001068111 .490647949 54.0646888  .00118374  1.3271354        0.0
                          0.0        0.0 -83662.506 380.803056 -8161.6376 -83662.506 380.803056 -8161.6376 -13095.893 -83724.167
                   -557.80535 -85674.024 400.885578  -13423.01 -75500.868 84043.3086 -8542.4406 -12538.087 -70628.274 83166.3613
                   -72251.014 86074.9097 -13823.896        0.0        0.0        0.0  -15.45073 6.67162898 -3806.0041  .80208754
                   .636401E-4 .875861502 .817780009 .003300625 .904547475  2395.5022 84138.5498 997.257046 3808.03056
   4500      .045         0.0        0.0        0.0 12.6780224 .003487705 85.5328884 14.0539389 .244424E-4 92.6769007        0.0
                          0.0        0.0 -41487.577 688.116872 107760.322 -41487.577 688.116872 107760.322 110500.633 -44357.889
                   -1124.3819 -43680.876 57.6055032 112170.347  -149247.9 42175.6937 107072.205 111625.015 -154858.52 43233.5068
                   -155851.22 43738.4819 112112.741        0.0        0.0        0.0   11.15906 -31.020216 -6880.0851  1.1236956
                    .91631E-4  1.1183418 1.14342597 .003396254 1.15050225  2395.5022 84138.5498 997.257046 6881.16872
   5000       .05         0.0        0.0        0.0 89.5055819 .010704194 25.4831601 94.3086714 .002344728  24.517571        0.0
                          0.0        0.0 110234.458 -1205.5058 -58819.178 110234.458 -1205.5058 -58819.178 -58183.707 111509.034
                   -635.82961 113153.535 564.207142 -57694.051 169053.637 -111439.96 -57613.673 -57547.877 169692.741 -112144.86
                   170847.586 -112589.33 -58258.258        0.0        0.0        0.0 11.7578548 5.05505006 12051.1031 1.30210192
                   .107715E-3 1.25641915 1.32518667 .003485484 1.29156545  2395.5022 84138.5498 997.257046 -12055.058
   5500      .055         0.0        0.0        0.0 5.45327708 .690751E-3  36.212556 4.88336723 .002288293 38.7817466        0.0
                          0.0        0.0 -27209.533 -306.23379  -70116.77 -27209.533 -306.23379  -70116.77 -72363.623  -25940.41
                   -74.588728 -25748.504 557.375862 -72561.457 42907.2367 26903.2996 -69810.536 -72289.034 46423.2125 25865.8214
                   46812.9529 26305.8801 -73118.833        0.0        0.0        0.0 -18.540809 26.0299356 3062.56908 1.50347485
                   .151233E-3 1.58492836  1.5283064  .00355029 1.62296232  2395.5022 84138.5498 997.257046 -3062.3379
   6000       .06         0.0        0.0        0.0 63.9169837 .008348683 77.1776867 67.2510504 .713248E-5 78.7666533        0.0
                          0.0        0.0 -93153.773 1064.63634 102361.865 -93153.773 1064.63634 102361.865 103112.741  -94995.18
                    153.13379 -95552.455 31.1180649 103410.231 -195515.64 94218.4091 101297.229 102959.607 -198107.92 95148.3134
                   -198962.69 95583.5728 103379.113        0.0        0.0        0.0 -2.3878387  -16.30578 -10642.878 1.81107447
                   .171847E-3 1.70855114 1.84027622 .003584481 1.74860245  2395.5022 84138.5498 997.257046 10646.3634
   6500      .065         0.0        0.0        0.0 53.6248957 .003129814 .317266023 53.6893384 .002375403 .397915947        0.0
                          0.0        0.0 85324.8518 -651.85583 6563.02555 85324.8518 -651.85583 6563.02555 7350.65523 85395.4885
                   -506.32255 85376.1052 -567.88571 7350.01093 78761.8263 -85976.708 7214.88138 7856.97778 78044.8333 -85901.811
                   78026.0943 -85943.991 7917.89664        0.0        0.0        0.0 22.7842347 -16.497673 6516.83634  1.9228248
                   .186842E-3 1.97386433 1.95324389 .003608954 2.01714715  2395.5022 84138.5498 997.257046 -6518.5583
   7000       .07         0.0        0.0        0.0 12.0332555 .006436011 82.6257797 12.9111109 .001498028 84.9946656        0.0
                          0.0        0.0 40418.8434 -934.76122  -105913.2 40418.8434 -934.76122  -105913.2  -106882.7 41647.7323
                   -455.70357 41867.2194 -450.97474 -107420.74 146332.045 -41353.605 -104978.44 -106426.99 148530.428 -42103.436
                   149287.961 -42318.194 -106969.77        0.0        0.0        0.0 -10.080798 24.9187178 9345.00385 2.24573532
                   .233518E-3  2.2152699 2.28020703 .003652739 2.26061313  2395.5022 84138.5498 997.257046 -9347.6122
   7500      .075         0.0        0.0        0.0 89.4665774 .007091561 25.9001786 91.2926119 .002991985 26.0666196        0.0
                          0.0        0.0 -110210.44 981.212897 59298.4978 -110210.44 981.212897 59298.4978 59469.0094 -110935.84
                   767.606224 -111329.47 637.341258 59488.7261 -169508.93  111191.65 58317.2849 58701.4032 -170404.85 111703.444
                   -170818.19 111966.808 58851.3849        0.0        0.0        0.0 -18.309526 2.60305423 -9809.1767 2.42328036
                   .246535E-3 2.35281715 2.45992582 .003667874 2.40043149  2395.5022 84138.5498 997.257046 9812.12897
   8000       .08         0.0        0.0        0.0  5.7987813 .772478E-4  35.312325 5.57394886 .701034E-5  36.313789        0.0
                          0.0        0.0 28058.2563 102.408348 69239.7465 28058.2563 102.408348 69239.7465 69987.0583 27637.7485
                   12.0633623 27508.9366 -30.850483 70214.7082  -41181.49 -27955.848 69137.3382 69974.9949  -42349.31 -27625.685
                   -42705.772 -27539.787 70245.5587        0.0        0.0        0.0 21.6359992 -26.355899 -1023.2708 2.62437052
                   .275189E-3  2.6824661 2.66367618 .003695458 2.73332272  2395.5022 84138.5498 997.257046 1024.08348
   8500      .085         0.0        0.0        0.0 63.5922737 .011511365 76.5076871 65.1241592 .007605315 77.6935298        0.0
                          0.0        0.0 92916.8523 -1250.1316 -101916.58 92916.8523 -1250.1316 -101916.58 -102510.67  93713.385
                   -1058.7902 94029.3377 -1016.1338 -102703.38 194833.434 -94166.984 -100666.45 -101451.88 196224.052 -94772.175
                   196732.718 -95045.472 -101687.25        0.0        0.0        0.0  5.9003748 12.9088994 12497.7606 2.93261109
                   .305759E-3 2.80563405 2.97562798 .003721088  2.8577482  2395.5022 84138.5498 997.257046 -12501.316
   9000       .09         0.0        0.0        0.0 53.7862493 .001718561 .271899903 54.1555397 .001258651 .299732851        0.0
                          0.0        0.0 -85453.124  483.03075 -6075.7072 -85453.124  483.03075 -6075.7072 -6361.5968 -85709.028
                   395.199177 -85745.978 413.375765 -6379.1011 -79377.416 85936.1544  -6558.738  -6756.796 -79347.431 86104.2272
                   -79366.877 86159.3534 -6792.4769        0.0        0.0        0.0 -26.219776 18.9499576 -4829.1438 3.04444406
                   .326682E-3  3.0704531 3.08893633 .003742902  3.1260264  2395.5022 84138.5498 997.257046  4830.3075
   9500      .095         0.0        0.0        0.0 11.7551111 .004495126 82.2510089 12.1114934 .004214597 83.6596226        0.0
                          0.0        0.0 -39948.979 781.201782  105672.73 -39948.979 781.201782  105672.73 106318.736 -40398.712
                   723.574283 -40550.028 756.432815 106573.754 -145621.71 40730.1806 104891.529 105595.162 -146717.45 41122.2865
                   -147123.78  41306.461 105817.321        0.0        0.0        0.0  9.8743388 -24.328881 -7809.2236 3.36676079
                   .361142E-3 3.31235491 3.41533534 .003772975 3.36987208  2395.5022 84138.5498 997.257046 7812.01782
  10000       0.1         0.0        0.0        0.0 89.5840375 .009256121 25.7895953  90.848865 .007379134    25.9545        0.0
                          0.0        0.0 110282.761 -1121.0031 -59171.772 110282.761 -1121.0031 -59171.772 -59295.588  110848.06
                   -1020.9052 111058.567   -1000.91  -59360.65 169454.533 -111403.76 -58050.769 -58274.682 170143.647 -111868.97
                   170419.217 -112059.48  -58359.74        0.0        0.0        0.0 20.7102827 -4.2446705 11207.1349 3.54456177
                   .375594E-3 3.45008312 3.59518122 .003784987 3.50967563  2395.5022 84138.5498 997.257046 -11210.031
  10500      .105         0.0        0.0        0.0  5.8479059 .388682E-3 35.0429397 5.80447158 .683234E-3 35.8553824        0.0
                          0.0        0.0 -28176.854 -229.71521 -68975.138 -28176.854 -229.71521 -68975.138 -69559.554  -28081.32
                   -283.62586  -28072.02 -304.56298 -69770.123 40798.2841 27947.1387 -68745.423 -69275.928 41478.2343 27797.6937
                    41698.104 27767.4565 -69465.561        0.0        0.0        0.0 -22.720317 27.1531731 2296.06462 3.74608211
                   .413124E-3  3.7792572 3.79946106 .003821117 3.84232325  2395.5022 84138.5498 997.257046 -2297.1521
  11000       .11         0.0        0.0        0.0 63.3435731    .009476 76.3921435 64.4079989 .008297121 77.2647361        0.0
                          0.0        0.0 -92734.982 1134.23967 101839.594 -92734.982 1134.23967 101839.594 102259.336 -93292.252
                   1060.76066 -93510.895 1061.34362 102419.576 -194574.58 93869.2216 100705.355 101198.575 -195551.59 94353.0131
                   -195930.47 94572.2391 101358.233        0.0        0.0        0.0 -6.7435595 -12.508662 -11338.875  4.0538352
                   .437149E-3 3.90248051  4.1108909 .003840239 3.96660338  2395.5022 84138.5498 997.257046 11342.3967
  11500      .115         0.0        0.0        0.0 53.9457311  .00255172 .275052893 54.4734202 .001391536 .312592031        0.0
                          0.0        0.0 85579.7186  -588.5845 6110.83309 85579.7186  -588.5845 6110.83309 6407.61287   85903.48
                   -473.43643  85997.264  -434.6498 6514.50263 79468.8855 -86168.303 6699.41759  6881.0493 79495.8671 -86376.916
                   79482.7614 -86431.914 6949.15243        0.0        0.0        0.0 27.1676047 -19.681385 5884.74288 4.16562471
                   .454097E-3 4.16772781 4.22412512 .003857415 4.23541693  2395.5022 84138.5498 997.257046  -5885.845
  12000       .12         0.0        0.0        0.0 11.7179542 .005669716 82.0482349 11.9869814 .006541146  83.193649        0.0
                          0.0        0.0 39885.7911 -877.35015 -105542.39 39885.7911 -877.35015 -105542.39 -106063.58 40189.9359
                   -903.64492 40341.0528 -942.36516 -106276.54 145428.183 -40763.141 -104665.04 -105159.93 146253.513 -41093.581
                   146617.591 -41283.418 -105334.17        0.0        0.0        0.0 -9.8279325 24.5288306 8770.63103 4.48838246
                   .495977E-3 4.40930349 4.55102848 .003894144 4.47891958  2395.5022 84138.5498 997.257046 -8773.5015
  12500      .125         0.0        0.0        0.0 89.4773727 .007866149 25.8122975 90.7401028 .005816828 25.8998801        0.0
                          0.0        0.0 -110217.09 1033.41174 59197.8105 -110217.09 1033.41174 59197.8105 59257.2597 -110756.63
                    937.04798 -110992.07 888.659545 59298.1561  -169414.9 111250.498 58164.3987 58320.2118 -170013.89 111693.683
                   -170290.22 111880.728 58409.4966        0.0        0.0        0.0 -21.195533 4.65791589 -10331.224 4.66595246
                   .509344E-3  4.5468781  4.7305866 .003905847 4.61853941  2395.5022 84138.5498 997.257046 10334.1174
  13000       .13         0.0        0.0        0.0 5.88114207 .165466E-3 35.0656555 5.89481985 .493292E-3 35.7655854        0.0
                          0.0        0.0 28256.8111 149.881151 68997.4902 28256.8111 149.881151 68997.4902 69524.7861  28283.126
                    241.70749 28289.6504 258.788133 69682.7018 -40740.679  -28106.93 68847.6091 69283.0786  -41241.66 -28041.418
                   -41393.051 -28030.862 69423.9137        0.0        0.0        0.0 22.9047297 -27.350054 -1497.7595  4.8672678
                   .541157E-3 4.87641552 4.93468863 .003936265 4.95159788  2395.5022 84138.5498 997.257046 1498.81151
  13500      .135         0.0        0.0        0.0 63.3679555 .010730492 76.2956821 64.3193697 .009665882 77.0012026        0.0
                          0.0        0.0  92752.828 -1206.9857 -101775.28  92752.828 -1206.9857 -101775.28 -102125.61 93268.2938
                   -1128.2271  93446.535 -1145.5474 -102244.76 194528.105 -93959.814 -100568.29 -100997.38 195393.906 -94396.521
                   195691.297 -94592.082 -101099.21        0.0        0.0        0.0 7.01122069 12.3343276 12066.3422 5.17531054
                   .569162E-3  4.9995465 5.24641152 .003958628 5.07574541  2395.5022 84138.5498 997.257046 -12069.857
  14000       .14         0.0        0.0        0.0 53.8846118 .002009137 .270448479 54.4619268 .001078699 .305118288        0.0
                          0.0        0.0 -85531.225 522.272463 -6059.4692 -85531.225 522.272463 -6059.4692 -6334.7008 -85894.451
                    420.85504 -85988.191 382.685932 -6436.1541 -79471.756 86053.4974 -6581.7417 -6755.5558  -79559.75 86315.3057
                   -79552.037 86370.8771   -6818.84        0.0        0.0        0.0 -27.518276 20.0138532 -5221.5534 5.28711304
                     .5885E-3 5.26456234 5.35963229 .003978713 5.34435481  2395.5022 84138.5498 997.257046 5222.72463
  14500      .145         0.0        0.0        0.0 11.6993673  .00491534 82.0416863 11.9015908 .005398836 83.0288485        0.0
                          0.0        0.0 -39854.145 816.900365  105538.18 -39854.145 816.900365  105538.18 106009.758 -40102.513
                   824.004854 -40197.109 856.135238 106171.223 -145392.33 40671.0458  104721.28 105185.754 -146112.27 40926.5174
                   -146368.33 41053.2442 105315.088        0.0        0.0        0.0 9.91012714 -24.615579 -8166.2046  5.6096286
                   .625629E-3 5.50634174 5.68632319 .004010958 5.58806189  2395.5022 84138.5498 997.257046 8169.00365
  15000       .15         0.0        0.0        0.0 89.5136053 .008727634 25.7646544 90.6757195 .006829714 25.7802277        0.0
                          0.0        0.0 110239.399 -1088.5304 -59143.153 110239.399 -1088.5304 -59143.153 -59158.467  110767.17
                   -989.92904 110952.685 -962.92748 -59161.025 169382.552 -111327.93 -58054.622 -58168.538 169925.638  -111757.1
                    170113.71 -111915.61 -58198.097        0.0        0.0        0.0   21.38386 -4.7915392 10882.3491 5.78732123
                   .639606E-3 5.64399513 5.86599103  .00402284 5.72774637  2395.5022 84138.5498 997.257046 -10885.304
  15500      .155         0.0        0.0        0.0  5.8741491 .295091E-3 35.0180792 5.85691544 .528222E-3  35.725318        0.0
                          0.0        0.0 -28240.007 -200.15672 -68950.667 -28240.007 -200.15672 -68950.667 -69483.556 -28218.566
                   -274.02801 -28198.551 -267.79392 -69643.464 40710.6605   28039.85  -68750.51 -69209.528 41264.9893 27944.5385
                   41444.9132 27930.7569  -69375.67        0.0        0.0        0.0 -23.114822 27.6124353 2000.48094 5.98877474
                   .674958E-3 5.97332799 6.07023678 .004056752 6.06062273  2395.5022 84138.5498 997.257046 -2001.5672
  16000       .16         0.0        0.0        0.0 63.3087263  .00993098 76.2749068 64.2552843 .008841863 76.9586425        0.0
                          0.0        0.0  -92709.47 1161.15008 101761.419  -92709.47 1161.15008 101761.419  102076.23 -93214.108
                   1090.96335  -93399.97 1095.63073 102216.501 -194470.89 93870.6206 100600.269 100985.267 -195290.34 94305.0711
                   -195616.47 94495.6009 101120.871        0.0        0.0        0.0 -6.8698887 -12.436141 -11607.946 6.29664097
                   .700405E-3 6.09650568 6.38178861 .004077071 6.18481637  2395.5022 84138.5498 997.257046 11611.5008
  16500      .165         0.0        0.0        0.0 53.9276558 .002343763 .273871043 54.4543056 .001239652 .314074927        0.0
                          0.0        0.0 85565.3801 -564.09104  6097.6904 85565.3801 -564.09104  6097.6904 6410.11406 85885.0513
                   -457.37977 85982.1746 -410.24402 6529.93632 79467.6897 -86129.471 6661.78145 6867.49383 79474.9373 -86342.431
                   79452.2383 -86392.419 6940.18034        0.0        0.0        0.0 27.4747213 -19.988919 5639.78348 6.40842995
                   .718196E-3 6.36166725 6.49499488 .004095251 6.45356064  2395.5022 84138.5498 997.257046 -5640.9104
  17000       .17         0.0        0.0        0.0 11.6941639 .005385092 82.0170305 11.9394883 .006230786 83.0522759        0.0
                          0.0        0.0 39845.2816 -855.04482 -105522.32 39845.2816 -855.04482 -105522.32 -105991.82 40119.4883
                   -882.20938 40261.0567 -919.73712  -106186.2 145367.602 -40700.326 -104667.28 -105109.61 146111.305 -41001.698
                   146447.257 -41180.794 -105266.46        0.0        0.0        0.0  -9.915762 24.6497807 8547.57726 6.73110436
                   .758288E-3 6.60332098 6.82185072 .004130287 6.69715166  2395.5022 84138.5498 997.257046 -8550.4482
  17500      .175         0.0        0.0        0.0 89.4725716 .008178504 25.7854213 90.7006724 .006025657 25.8370795        0.0
                          0.0        0.0 -110214.13 1053.72977 59166.9835 -110214.13 1053.72977 59166.9835 59203.5663 -110731.09
                   960.605815 -110967.95 904.470758 59226.2211 -169381.11 111267.859 58113.2537 58242.9605 -169934.65 111691.693
                   -170194.17 111872.421 58321.7503        0.0        0.0        0.0 -21.312249 4.79934981 -10534.373 6.90871236
                   .771851E-3 6.74092214 7.00142488 .004142068 6.83678169  2395.5022 84138.5498 997.257046 10537.2977
  18000       .18         0.0        0.0        0.0 5.87797952 .208841E-3 35.0506582 5.89389173 .527965E-3  35.709786        0.0
                          0.0        0.0 28249.2126 168.383767 68982.7337 28249.2126 168.383767 68982.7337 69490.5465 28284.3016
                   259.660249 28287.4233 267.728627 69628.3232 -40733.521 -28080.829   68814.35 69230.8862 -41206.245 -28024.641
                     -41340.9 -28019.695 69360.5946        0.0        0.0        0.0 23.0225484 -27.465199 -1682.7992 7.11008537
                   .804944E-3 7.07038539  7.2055975 .004173708 7.16977931  2395.5022 84138.5498 997.257046 1683.83767
  18500      .185         0.0        0.0        0.0 63.3420356 .010432857 76.2933982 64.2465058 .009509186 76.9477274        0.0
                          0.0        0.0 92733.8564 -1190.1288 -101773.75 92733.8564 -1190.1288 -101773.75 -102099.08 93229.5015
                   -1112.3909 93393.5898 -1136.2241 -102209.25  194507.61 -93923.985 -100583.62 -100986.69 195328.583 -94341.892
                   195602.842 -94529.814 -101073.03        0.0        0.0        0.0 7.00428531 12.3093223 11897.7669 7.41805978
                   .831988E-3 7.19353065 7.51725372 .004195293 7.29393381  2395.5022 84138.5498 997.257046 -11901.288
  19000       .19         0.0        0.0        0.0 53.9008374 .002129057 .271417835 54.4473124 .001266465 .306089935        0.0
                          0.0        0.0 -85544.101 537.633058 -6070.3188 -85544.101 537.633058 -6070.3188 -6342.9141 -85885.383
                   444.131332 -85976.653 414.656981 -6446.3939 -79473.783 86081.7345 -6607.9519 -6787.0455 -79542.469 86329.5148
                   -79530.259 86391.3103 -6861.0508        0.0        0.0        0.0 -27.624183 20.0933894 -5375.1489 7.52985472
                   .850741E-3 7.45860328  7.6304597 .004214711  7.5625994  2395.5022 84138.5498 997.257046 5376.33058
  19500      .195         0.0        0.0        0.0 11.6996997  .00508522  82.019123 11.8916765 .005560151 82.9751984        0.0
                          0.0        0.0 -39854.712 830.896961 105523.667 -39854.712 830.896961 105523.667  105979.55 -40100.476
                   838.011574 -40180.363 868.831597 106136.916 -145378.38 40685.6085  104692.77 105141.538 -146080.03 40938.4875
                   -146317.28 41049.1945 105268.084        0.0        0.0        0.0 9.96138028 -24.652712 -8306.1681 7.85243344
                   .888944E-3 7.70033831 7.95722303  .00424795 7.80626849  2395.5022 84138.5498 997.257046 8308.96961
  20000       0.2         0.0        0.0        0.0 89.4887713 .008524294 25.7697862 90.6276206 .006665716  25.769667        0.0
                          0.0        0.0 110224.106 -1075.7752 -59149.043 110224.106 -1075.7752 -59149.043 -59160.635 110742.035
                   -984.94252 110923.254 -951.29609 -59148.906 169373.149 -111299.88 -58073.268 -58175.693  169902.67 -111726.98
                    170072.16 -111874.55  -58197.61        0.0        0.0        0.0 21.4125018 -4.8145444  10754.789 8.03009487
                   .902758E-3  7.8379678 8.13685509 .004259777 7.94592043  2395.5022 84138.5498 997.257046 -10757.752
  20500      .205         0.0        0.0        0.0 5.87673022 .261805E-3 35.0274889 5.85203086 .435094E-3 35.7203109        0.0
                          0.0        0.0  -28246.21  -188.5305  -68959.93  -28246.21  -188.5305  -68959.93 -69486.045 -28224.946
                   -260.14382  -28186.79 -243.04334 -69638.583   40713.72 28057.6799   -68771.4 -69225.901 41261.0982 27964.8026
                   41451.7936 27943.7464  -69395.54        0.0        0.0        0.0 -23.154685 27.6549603 1884.21096 8.23151558
                   .937273E-3 8.16735261  8.3410709 .004292854 8.27885494  2395.5022 84138.5498 997.257046  -1885.305
  21000       .21         0.0        0.0        0.0 63.3120408 .010113123 76.2583384 64.2471907 .009030928 76.9381885        0.0
                          0.0        0.0 -92711.897 1171.74997 101750.366 -92711.897 1171.74997 101750.366 102061.025 -93209.134
                   1106.93177 -93394.088 1107.28264 102202.917 -194462.26 93883.6473 100578.616 100954.093 -195270.16 94316.0662
                     -195597. 94501.3702 101095.634        0.0        0.0        0.0 -6.8422722 -12.446463  -11713.94 8.53942565
                   .963296E-3 8.29051925 8.65266785 .004313659 8.40303493  2395.5022 84138.5498 997.257046 11717.4997
  21500      .215         0.0        0.0        0.0 53.9181116 .002264149 .273395705  54.430976 .001208752  .31392953        0.0
                          0.0        0.0  85557.808 -554.42758 6092.39645  85557.808 -554.42758 6092.39645 6408.56175 85872.4023
                   -450.99674 85963.7541 -405.09883 6528.42468 79465.4115 -86112.236 6646.82403 6859.55849 79463.8405 -86323.399
                   79435.3294 -86368.853  6933.5235        0.0        0.0        0.0 27.4945159 -19.995681 5543.15191 8.65121685
                   .981432E-3 8.55564443  8.7658748 .004332224 8.67174078  2395.5022 84138.5498 997.257046 -5544.2758
  22000       .22         0.0        0.0        0.0 11.6900555 .005274682 82.0182969 11.9320451 .006150579 83.0628436        0.0
                          0.0        0.0 39838.2818 -846.23397 -105523.14 39838.2818 -846.23397 -105523.14 -105993.19 40111.6464
                   -873.18888 40248.5051 -913.79826 -106192.96 145361.417 -40684.516  -104676.9   -105120. 146104.832 -40984.835
                   146441.461 -41162.303 -105279.16        0.0        0.0        0.0 -9.9309795  24.656117 8459.46788 8.97385449
                   .001020829 8.79732762 9.09269557 .004366625 8.91536428  2395.5022 84138.5498 997.257046 -8462.3397
  22500      .225         0.0        0.0        0.0 89.4737557 .008303705  25.779891 90.7026131 .006156531 25.8326361        0.0
                          0.0        0.0 -110214.86 1061.76465 59160.6383 -110214.86 1061.76465 59160.6383  59200.182 -110730.08
                   968.743374 -110969.14 914.240251  59221.128  -169375.5 111276.623 58098.8736 58231.4386 -169930.26 111698.823
                   -170190.27 111883.378 58306.8878        0.0        0.0        0.0 -21.317453 4.80394438  -10614.72 9.15148019
                   .001034479 8.93494108 9.27228631  .00437842 9.05500397  2395.5022 84138.5498 997.257046 10617.6465
  23000       .23         0.0        0.0        0.0 5.87572374 .227411E-3 35.0478278 5.89180745 .555531E-3 35.7019216        0.0
                          0.0        0.0 28243.7915 175.710704 68979.9485 28243.7915 175.710704 68979.9485 69486.3249 28279.6658
                   267.456812 28282.4212 274.628942 69620.6556 -40736.157 -28068.081 68804.2378  69218.868 -41206.659 -28012.209
                   -41338.234 -28007.792 69346.0267        0.0        0.0        0.0 23.0293765  -27.46631 -1756.0726 9.35287391
                   .001068086 9.26437327 9.47648043 .004410569 9.38797141  2395.5022 84138.5498 997.257046 1757.10704
  23500      .235         0.0        0.0        0.0 63.3368006 .010316018 76.3019979  64.233687 .009442955 76.9486146        0.0
                          0.0        0.0 92730.0242 -1183.4457 -101779.49 92730.0242 -1183.4457 -101779.49 -102104.53 93222.1791
                   -1107.2828 93384.2722 -1132.2603 -102209.84 194509.514  -93913.47 -100596.04 -100997.25 195326.714 -94329.462
                   195594.114 -94516.532 -101077.58        0.0        0.0        0.0 6.99489937  12.308717 11830.9356 9.66082152
                   .001094756 9.38752551 9.78811045 .004431838 9.51213199  2395.5022 84138.5498 997.257046 -11834.457
  24000       .24         0.0        0.0        0.0 53.9089923 .002177613 .271902358 54.4448694 .001332984 .306329364        0.0
                          0.0        0.0 -85550.572 543.729261 -6075.7347 -85550.572 543.729261 -6075.7347 -6346.6102 -85884.702
                   450.991242 -85974.724 425.407092 -6448.9146 -79474.838 86094.3016 -6619.4639 -6797.6014 -79538.091 86335.6928
                    -79525.81 86400.1316 -6874.3217        0.0        0.0        0.0 -27.639929 20.0979907 -5436.1094 9.77261413
                   .001113282 9.65261996 9.90131288 .004451001 9.78081924  2395.5022 84138.5498 997.257046 5437.29261
  24500      .245         0.0        0.0        0.0 11.7013649 .005153519 82.0138997 11.8903181 .005635775 82.9695045        0.0
                          0.0        0.0 -39857.548  836.45819 105520.306 -39857.548  836.45819 105520.306 105974.867 -40103.894
                   843.389889 -40178.068 874.720158 106133.274 -145377.85 40694.0059 104683.848 105131.477 -146078.76 40947.2843
                   -146311.34 41052.7881 105258.554        0.0        0.0        0.0 9.96900907 -24.658291 -8361.7776 10.0952165
                   .001151916 9.89433714 10.2281004 .004484639 10.0244714  2395.5022 84138.5498 997.257046  8364.5819
  25000       .25         0.0        0.0        0.0 89.4830205 .008444085 25.7730524 90.6193617 .006598543 25.7714904        0.0
                          0.0        0.0 110220.564  -1070.702 -59152.791 110220.564  -1070.702 -59152.791 -59166.251 110735.913
                   -982.45555   110918.2 -946.49069 -59150.999 169373.355 -111291.27 -58082.089 -58183.796 169902.164 -111718.37
                   170069.198 -111864.69 -58204.508        0.0        0.0        0.0 21.4158744 -4.8095248 10704.0558 10.2728664
                   .001165669  10.031958 10.4077207 .004496446 10.1641135  2395.5022 84138.5498 997.257046  -10707.02
  25500      .255         0.0        0.0        0.0 5.87791196 .249108E-3 35.0320207 5.85152995 .417935E-3  35.724631        0.0
                          0.0        0.0  -28249.05 -183.90185 -68964.391  -28249.05 -183.90185 -68964.391 -69488.351 -28227.327
                   -255.39888 -28185.583 -238.20272 -69642.794  40715.341 28065.1484 -68780.489 -69232.952 41261.0243 27971.9277
                    41457.211 27947.3807 -69404.592        0.0        0.0        0.0 -23.156478 27.6607239 1837.92202 10.4742738
                   .001199853 10.3613626 10.6119233 .004529198 10.4970687  2395.5022 84138.5498 997.257046 -1839.0185
  26000       .26         0.0        0.0        0.0 63.3152571 .010186165 76.2543281  64.250116 .009093718 76.9357836        0.0
                          0.0        0.0 -92714.252 1175.97386 101747.691 -92714.252 1175.97386 101747.691 102058.226 -93210.021
                   1114.09333 -93396.214 1111.12534  102201.32 -194461.94 93890.2261 100571.717 100944.132 -195268.25 94324.1145
                   -195597.53 94507.3391 101090.194        0.0        0.0        0.0 -6.8337479  -12.44981 -11756.178  10.782201
                   .001226109 10.4845252 10.9235376 .004550196 10.6212443  2395.5022 84138.5498 997.257046 11759.7386
  26500      .265         0.0        0.0        0.0 53.9152018 .002232776 .273182403 54.4243366 .001195825 .313734041        0.0
                          0.0        0.0 85555.4993 -550.57298 6090.01936 85555.4993 -550.57298 6090.01936 6407.53828 85869.2315
                   -447.57922 85958.5111 -402.92683 6526.39167   79465.48 -86106.072 6640.59234 6855.11751 79461.6932 -86316.811
                   79432.1194 -86361.438  6929.3185        0.0        0.0        0.0 27.4942827 -19.992875  5504.6083 10.8939933
                   .001244385 10.7496361 11.0367456 .004568919 10.8899354  2395.5022 84138.5498 997.257046 -5505.7298
  27000       .27         0.0        0.0        0.0 11.6887353 .005230923 82.0200398 11.9298517 .006109837 83.0691801        0.0
                          0.0        0.0 39836.0321 -842.71645 -105524.26 39836.0321 -842.71645 -105524.26 -105994.47 40109.3621
                   -869.55653 40244.8057 -910.76664 -106197.01 145360.289 -40678.749 -104681.54 -105124.92 146103.835 -40978.919
                   146441.812 -41155.572 -105286.24        0.0        0.0        0.0 -9.9324196 24.6545424 8424.29195 11.2166161
                   .001283506 10.9913307 11.3635515 .004603068 11.1335709  2395.5022 84138.5498 997.257046 -8427.1645
  27500      .275         0.0        0.0        0.0 89.4749729 .008353998 25.7781634 90.7060732 .006205661 25.8324439        0.0
                          0.0        0.0 -110215.61  1064.9752  59158.656 -110215.61  1064.9752  59158.656  59200.036 -110731.48
                    971.56076 -110971.25 917.880941 59220.9078 -169374.26 111280.583 58093.6808 58228.4752 -169931.51  111703.04
                   -170192.16 111889.135 58303.0268        0.0        0.0        0.0 -21.318599 4.80457972 -10646.826  11.394249
                   .001297192 11.1289493 11.5431492 .004614871 11.2732154  2395.5022 84138.5498 997.257046  10649.752
  28000       .28         0.0        0.0        0.0 5.87477841 .235059E-3 35.0463176 5.89079089 .565201E-3 35.6984434        0.0
                          0.0        0.0 28241.5194 178.640958 68978.4623 28241.5194 178.640958 68978.4623 69484.3524 28278.1609
                   270.503551 28279.9812 277.008948 69617.2641 -40736.943 -28062.878 68799.8214 69213.8489 -41206.192 -28007.657
                   -41337.283 -28002.972 69340.2552        0.0        0.0        0.0 23.0283571 -27.464529 -1785.3765 11.5956508
                   .001331006  11.458369 11.7473518 .004647224 11.6061704  2395.5022 84138.5498 997.257046 1786.40958
  28500      .285         0.0        0.0        0.0 63.3345467 .010269438 76.3057412 64.2295809 .009404671 76.9501578        0.0
                          0.0        0.0 92728.3743 -1180.7709 -101781.99 92728.3743 -1180.7709 -101781.99 -102107.36 93220.4334
                   -1105.3898 93381.2873 -1129.9627 -102210.87  194510.36 -93909.145 -100601.21 -101001.97  195327.79 -94325.823
                   195592.154  -94511.25  -101080.9        0.0        0.0        0.0  6.9929561 12.3081153 11804.1858 11.9035878
                   .001357527 11.5815241 12.0589712 .004668368 11.7303336  2395.5022 84138.5498 997.257046 -11807.709
  29000       .29         0.0        0.0        0.0 53.9111331 .002197219  .27205117  54.444977 .001361968 .306301713        0.0
                          0.0        0.0 -85552.271 546.171435 -6077.3971 -85552.271 546.171435 -6077.3971 -6348.2189 -85884.702
                   453.445812 -85974.809 430.007291 -6448.6236 -79474.874 86098.4424 -6623.5685 -6801.6647 -79536.483 86338.1477
                   -79526.186 86404.8168 -6878.6308        0.0        0.0        0.0 -27.643651 20.0985397 -5460.5293 12.0153795
                   .001375963 11.8466272 12.1721725  .00468743 11.9990296  2395.5022 84138.5498 997.257046 5461.71435
  29500      .295         0.0        0.0        0.0 11.7022099 .005181028  82.011924 11.8900199 .005666369 82.9669354        0.0
                          0.0        0.0 -39858.987 838.687731 105519.035 -39858.987 838.687731 105519.035 105973.352 -40105.628
                   845.162647 -40177.564 877.091183 106131.631 -145378.02 40697.6744 104680.348 105128.189 -146078.98 40950.7908
                   -146309.19 41054.6554 105254.539        0.0        0.0        0.0 9.97025895  -24.65853 -8384.0722 12.3379912
                    .00141477 12.0883373 12.4989693 .004721229 12.2426748  2395.5022 84138.5498 997.257046 8386.87731
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 89.4812583 .008412009 25.7743282  90.616923 .006573594 25.7730533        0.0
                          0.0        0.0 110219.479 -1068.6665 -59154.255 110219.479 -1068.6665 -59154.255 -59168.549 110733.923
                   -981.36555 110916.707 -944.69963 -59152.792 169373.734 -111288.15 -58085.589 -58187.184 169902.472 -111715.29
                   170069.499 -111861.41 -58208.092        0.0        0.0        0.0 21.4170782 -4.8075096 10683.7001 12.5156366
                   .001428499 12.2259547 12.6785851 .004733029 12.3823133  2395.5022 84138.5498 997.257046 -10686.665

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3067467E7 .1581901E8 518135.472 98.0481589 .014018914 94.6119981 110.413487 6.34548363 115.793982 112892.164
                   112689.329 112766.368 115375.085 112870.452 112761.169 115375.085  1192.9569 113335.358 114340.415 121405.994
                   17381.2435 122434.377 28292.1463    114980.  204611.59 113007.637 113351.266 113627.411 212080.948 116190.802
                   217010.741 118974.213  114406.75 123.843992 273.768791  48.658253 59.1236806 50.7321513 13794.9783 12.5156366
                   .001428499 12.2259547 12.6785851 .004733029 12.3823133  2395.5022 84138.5498 997.257046  11929.569
Times of maxima :      .02016     .02227     .02012     .03343     .03453     .02811     .03324     .02097     .02087     .00283
                       .00838     .01394     .03343     .00561     .02778     .03343      .2929     .02811     .02806     .03338
                       .02053     .03324     .02037     .02812      .0347     .04199     .02811     .02836     .03467      .0421
                       .03477      .0422     .04485     .02016     .03001      .0212     .03054     .03785     .03455        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002      .2929
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112747.36
                   -112779.75 -112870.45 -113497.31 -112766.37 -130765.02 -112044.44 -1379.5883  -112683.2   -125034. -113653.36
                   -14627.409 -116412.77  -29351.12 -125382.03  -197555.1 -116649.98  -111477.2 -118105.02 -202409.34 -123361.74
                   -207598.29 -124998.93 -121761.55 -35.689212 -281.23843 -50.898697 -50.975914 -44.244916 -11926.023        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -13795.883
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .02495     .01394     .02059     .04199     .03453       .036     .02077     .05846
                       .02114     .04217     .02097     .02087     .04331     .03343       .036     .02072     .04343     .03338
                       .04352     .03351     .02086     .02136     .02227     .02012     .03915     .03184      .2929        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03453

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    RPI_C              0.020000             0.000833               0
              2         8    XX0013    RPI_B              0.020000             0.000833               0
              3         9    XX0014    RPI_A              0.020000             0.000833               0
              4        13    T_MANC    MEASUC             0.010000             0.000500               7
              5        14    T_MANA    MEASUA             0.010000             0.000500               9
              6        15    T_MANB    MEASUB             0.010000             0.000500               8
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                   7  2.0497114E-02    8  2.0240664E-02    9  2.0670013E-02   13  3.1163850E-02   14  3.0448241E-02
                                  15  2.9823508E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 21.5694           .2456086E7 .1587951E8 399798.941 92.1317766 .015503442   95.78343 103.749819 14.8625958 103.032608 112892.164
                   -112779.75 -112870.45 -113540.24 112870.452  -117909.3 111839.968 -1450.7961 114034.826   -116005. 115669.448
                   23996.8924 118682.309  -44919.99 -118271.38 198300.691  -113171.8  114049.45 116072.604  200433.55  -118026.8
                   201597.005 -120507.96 116911.373 110.817096 -281.77569 44.7101186 50.2330324 -48.977078 14506.5838 12.5128006
                   .001439165 12.1945054 12.6760589 .011569624 12.3492894 2274.58124 79541.9354 759.183537 -14507.961
Times of maxima :      .02082     .02225      .0217     .03335     .03459     .02792     .03292     .02146     .02156     .00283
                       .01672     .00561     .02485     .00561     .02108     .03335     .03459     .02792     .02126     .03427
                       .02101     .03292     .02146     .02156      .0346     .03335     .02792     .02788     .03452     .03342
                       .03466     .03332     .02776     .02082     .02225      .0217     .03152     .03073     .03454        0.3
                          0.3        0.3        0.3        0.3        0.3     .03118     .02984     .03046     .03459
             Random switching times for simulation number  2  :
                                   7  3.3974612E-02    8  3.2940622E-02    9  3.4406919E-02   13  4.3459973E-02   14  4.4949676E-02
                                  15  4.2850545E-02

 305.629           .2706458E7 .1582871E8 .3263278E7 92.6719598 .035473593 106.419224 108.624388 14.5599059  134.10201 112892.164
                   -120127.02 -112870.45 120230.513 112870.452 -119505.52 112167.357 -2194.5471 -120199.42 -125456.02 -114416.73
                    31471.367 121438.385 44460.2189 -134930.45 211662.436 -114284.86 -120211.32 -133561.13 211233.177 -118642.47
                   222766.464  -136455.7  -137415.4 116.328368 -281.32466 -127.73562 42.4756097 -47.484092 21943.4494  11.856654
                   .001603907 11.6797328 12.0235429 .017062805 11.8202679  1896.4165 69433.7951  2482.7491 -21945.471
Times of maxima :      .03452     .03899     .03455     .05015     .05111     .03646     .03536      .0355      .0362     .00283
                       .03407     .00561     .03499     .00561     .03554     .05015     .05111     .03646     .03638     .05861
                       .03554     .03536      .0355      .0362     .03511     .05015     .03646     .03669     .03513      .0351
                       .03527     .03489     .03655     .03452     .03899     .03455     .04937      .0455     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04347     .04287     .04496     .05111
             Random switching times for simulation number  3  :
                                   7  2.3908652E-02    8  2.5409262E-02    9  2.4372535E-02   13  3.4799090E-02   14  3.5592819E-02
                                  15  3.6451655E-02

  102.16           544925.408  .158039E8 .3533606E7 109.870091 .029430139    101.882 409.688359 13.9719087  108.05376 112892.164
                   113248.444 -112870.45 -141246.74 112870.452  114322.52 -122132.73 1998.88804 117609.132 117642.412 -129283.17
                   -23188.499 -139868.51 -43553.211 121118.994 -201234.27 122136.505 117624.641 124573.122 -203033.89 126162.549
                   -205754.12 132841.077 126286.774  -52.19796 281.104115 132.921139 -50.025718 44.6207728 -19986.642 12.3678952
                    .00155611 12.0945253 12.5625284 .011277196 12.2317797 1116.35136  69738.478 2586.83922 19988.8804
Times of maxima :      .02448     .03057     .02491     .02568     .04277     .02794     .02533     .02533     .02766     .00283
                       .02438     .00561     .02496     .00561     .02766     .02568     .04277     .02794     .02751     .02514
                        .0255     .02533     .02533     .02766     .02605     .02568     .02794     .02792       .043     .02508
                       .04309     .02595      .0279     .02448     .03057     .02491     .04005     .03732      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03481     .03647     .03561     .04277
             Random switching times for simulation number  4  :
                                   7  3.4150868E-02    8  3.4920305E-02    9  3.2812869E-02   13  4.3793352E-02   14  4.3882868E-02
                                  15  4.4799824E-02

 286.195           .3336457E7  .158156E8 .3127712E7 120.051651 .029371401 104.656043  718.97103 21.9245553 116.663747 116642.967
                   -112779.75 -112870.45  140830.38 112870.452 -125110.34 127666.332 -1996.8923 -119199.51 -122798.57 133601.104
                   26750.1027  144241.73  54557.908 -125852.04 209531.372 -127660.81 -119217.81 -124585.28 211468.765 -128105.58
                   218210.292 -142436.45 -139408.38 129.159916 -281.20806 -125.05423  43.242821 -42.981324 19970.7429   11.98389
                   .001511281 11.6807581 12.2035445 .009957225 11.8275448 2387.50136  69156.967 2402.60939 -19968.923
Times of maxima :      .03429     .03891     .03308     .03412     .05111     .03638     .03377     .03378     .03524     .03416
                       .01672     .00561      .0334     .00561     .03475     .03412     .05111     .03638     .03543     .03358
                       .03394     .03377     .03378     .03524      .0353     .03412     .03638     .03513      .0349     .03352
                       .03503     .03439     .03499     .03429     .03891     .03308     .04836     .04578     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04381     .04481      .0439     .05111
             Random switching times for simulation number  5  :
                                   7  2.6332494E-02    8  2.5841806E-02    9  2.6280132E-02   13  3.6502075E-02   14  3.6028040E-02
                                  15  3.6372253E-02

  128.39           .3422275E7 .1581084E8 .3054384E7 91.6749676 .029997145  120.55134 114.325282 8.86228974 127.265216 112892.164
                   -112779.75 -112870.45 113371.007 112870.452 138185.337 111562.361 2018.05162 127931.748 126316.732 -114114.79
                    -19337.91 -124584.34 34686.8837 131445.938  -212101.1 113197.862 127945.637 132817.313  -213184.6 117869.037
                   -232576.79 119646.594 150661.511 -130.81045 281.165785 123.579611 -39.227137  40.270794 -20169.868 12.2076534
                   .001563933 12.0082127 12.3738779 .005795333 12.1505567 2427.55277 68793.8249 2204.72859 20180.5162
Times of maxima :      .02685     .03057     .02646     .03348     .04277     .02745      .0267     .02661     .02718     .00283
                       .01672     .00561     .03323     .00561     .02692     .03348     .04277     .02745     .02761     .04114
                       .02688      .0267     .02661     .02718     .02746       .042     .02745     .02732     .02706     .04115
                       .02719     .04226     .02718     .02685     .03057     .02646     .04016      .0376      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03652     .03639     .03604     .04277
             Random switching times for simulation number  6  :
                                   7  3.3156174E-02    8  3.2615460E-02    9  3.2263966E-02   13  4.2938630E-02   14  4.2524096E-02
                                  15  4.2510617E-02

 281.195            .237871E7 .1579077E8 .2878658E7 113.089723 .034819996 100.351875  518.83987 19.1050663 104.082015 112892.164
                   -112779.75 -112870.45 136945.896 112870.452 -113960.44 123909.294 -2174.2359 -116722.63 -116582.41 129386.186
                   -32702.017 141441.168 50929.1686 -118872.16 200903.049 -123919.08 -116736.91 -122472.04  199401.29  -131723.1
                   202040.523 -134293.67 -128222.45 109.057559 -280.98725 -119.97204 -34.202499 -35.110694 21739.7116 12.0266124
                    .00159346  11.717567 12.2233168  .01287111 11.8588584 1628.73824 71582.1911 2237.52589 -21742.359
Times of maxima :      .03369     .03891      .0328     .03357     .05112     .03606     .03322     .03323     .03661     .00283
                       .01672     .00561     .03285     .00561     .03583     .03357     .05112     .03606     .03679     .03303
                       .03397     .03322     .03323     .03661     .03483     .03357     .03606     .03584     .05122     .03391
                       .03456     .03383     .03587     .03369     .03891      .0328     .05681     .04651     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04295     .04253     .04254     .05112
             Random switching times for simulation number  7  :
                                   7  2.8537193E-02    8  2.9145843E-02    9  2.8225311E-02   13  3.8186096E-02   14  3.8867302E-02
                                  15  3.8944412E-02

 162.526           .2898815E7  .157875E8 487141.731 92.0229067 .011406751 95.0662479 99.9135702 17.5401796 117.506216  -115637.5
                   -112779.75 -112870.45 113505.763 112870.452 126240.144  111773.87 -1244.4381  -113607.1 127112.448 113683.477
                   -32550.574 116467.446 48798.8211 126305.637 196132.088 112779.015 -113621.22 120266.202 197630.059 -116031.77
                   198114.458 -117369.69 129987.072 -120.39134 280.958211 -49.352899  -43.84984 40.2060222 12445.6056 12.1405365
                   .001365059 11.8454189 12.2962491 .010644658 11.9932533 2298.26078 85746.6868 1057.84934 -12444.381
Times of maxima :      .02871     .03055     .02973     .03384     .05121     .03616     .03361     .02949     .02948     .02832
                       .01672     .00561     .03327     .00561     .02912     .03384     .05121     .03616      .0293     .03359
                       .02905     .03361     .02949     .02948     .05131     .04171     .03616     .02925     .05125     .03392
                        .0511     .03402     .02917     .02871     .03055     .02973     .03872     .03896     .05123        0.3
                          0.3        0.3        0.3        0.3        0.3      .0382     .03896     .03888     .05121
             Random switching times for simulation number  8  :
                                   7  2.8813860E-02    8  2.7177336E-02    9  2.7685008E-02   13  3.8985379E-02   14  3.7000665E-02
                                  15  3.6838373E-02

 176.937           .3005174E7 .1584549E8 746259.479 93.8284186 .026654976 95.4531555  109.06281  8.4404489 106.249702 -120784.34
                   -112779.75 -112870.45 113523.055 112870.452 117056.881 -112865.06 1902.31075 -113838.05 122834.095 -117734.87
                   21753.4912 -121683.21 33851.2792 120103.641 197207.245 114739.082 -113852.47 -115309.22 -200044.37 121006.071
                   202814.311 122926.624 -115989.04 -122.58007 281.473716 61.0843465 -46.162723 43.0652325 -19014.237 12.1517273
                   .001517291 11.8164204 12.3135238 .007661592 11.9679692 2307.62682  71234.364  971.92406 19023.1075
Times of maxima :      .02906     .03057     .02782     .04225      .0428     .03623     .04224     .02977     .02944     .02778
                       .01672     .00561     .03315     .00561      .0294     .04225      .0428     .03623     .02958     .04236
                       .02958     .04224     .02977     .02944      .0513     .04225     .03623      .0362     .04359     .04234
                       .05118     .04226     .03608     .02906     .03057     .02782     .03937     .03756     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3       .039     .03685     .03702      .0428
             Random switching times for simulation number  9  :
                                   7  2.5260158E-02    8  2.6396222E-02    9  2.5041122E-02   13  3.4882024E-02   14  3.6024680E-02
                                  15  3.6023743E-02

 134.292           .2135134E7 .1581789E8 .3561442E7 102.946087 .032113235 100.596317 528.758328 21.4253082 114.066838 112892.164
                   -112779.75 -112870.45 -138382.98 112870.452 115820.022 -118221.71  2088.0185 116864.701 119693.222 -138404.13
                   -38883.551 -141582.43 -53933.158 124443.442 -215109.77 118219.219 116877.614  125487.65 -212288.56 119389.971
                   -217247.93 129826.525 138836.701 -103.32314 281.228477 133.443659 -37.868039 37.1627155 -20869.883 12.3107052
                   .001595324 12.0689109  12.503038 .012701803 12.2088686 1825.40653 67254.0259 2631.37601  20880.185
Times of maxima :      .02562     .03057     .02537     .02588     .04279     .02818     .02613     .02601     .02783     .00283
                       .01672     .00561     .02563     .00561     .02808     .02588     .04279     .02818     .02795     .02581
                       .02581     .02613     .02601     .02783     .02618     .02588     .02818     .02733     .02605     .02602
                       .02591     .02662     .02719     .02562     .03057     .02537     .04045     .03751      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3      .0349     .03604     .03604     .04279
             Random switching times for simulation number  10  :
                                   7  3.5671861E-02    8  3.5511709E-02    9  3.6001335E-02   13  4.5905655E-02   14  4.6181964E-02
                                  15  4.6207629E-02

 345.939           .3635095E7 .1579944E8 .1218633E7 92.7972877  .01791758 114.893065 102.934313  16.966134 460.613312 112892.164
                   -112779.75 -112870.45  -113510.6 112870.452 -139788.63 -112243.18 -1559.6674 -124893.32 -138453.74 115014.178
                   -35858.545 118214.949 -47993.648 -140606.41 198577.045 -112394.04 -124908.06 -129668.63 204013.789 115370.742
                   207132.958 117355.694  -136741.2 134.816451 -281.06445  -78.05874 50.7263968 44.7987453 15599.0116 11.7774283
                   .001372443 11.5747329  11.932824 .011521979 11.7369415 2557.06866 82332.0825  1410.5971 -15596.674
Times of maxima :      .03612     .03906     .03619     .04215     .05123     .03667     .05069     .03664     .03637     .00283
                       .01672     .00561     .04167     .00561     .03626     .04215     .05123     .03667     .03647     .04949
                       .03648     .05069     .03664     .03637      .0509     .05047     .03667     .03703     .05083     .04217
                       .05092      .0422     .03724     .03612     .03906     .03619     .04781     .05403     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04592     .04622      .0462     .05123
             Random switching times for simulation number  11  :
                                   7  3.7013412E-02    8  3.7455163E-02    9  3.7380381E-02   13  4.7107076E-02   14  4.8667421E-02
                                  15  4.7449342E-02

 358.377           .2567626E7 .1583467E8 458336.482 94.4215479 .012519278 95.3275053 108.574896 15.5566061 104.213517 112892.164
                   -112779.75 -112870.45 -113413.74 112870.452  -120983.1  113221.23 1303.71285 113763.102 -119547.39 120496.788
                   -24428.399 121410.717 -45956.796 -118947.23 -198099.29  -114238.4   113778.1  -116355.1  206079.31 -122639.13
                   208263.077  -124907.8 -119074.89 113.305483 -281.37761 47.8715198 58.1327065 45.0715189 -13029.048 11.7540535
                    .00132063 11.4745687 11.9063773 .009417885 11.6213706 2185.63843 88671.8803 961.748032 13037.1285
Times of maxima :      .03718     .03886     .03823     .05052     .05957     .04457     .05062     .03798     .03808     .00283
                       .01672     .00561     .04175     .00561      .0376     .05052     .05957     .04457     .03779     .05057
                       .03783     .05062     .03798     .03808     .05964     .05052     .04457     .05224     .05197     .05056
                       .05079     .05062     .05214     .03718     .03886     .03823     .04765     .05519     .05955        0.3
                          0.3        0.3        0.3        0.3        0.3     .04712     .04746     .04868     .05957
             Random switching times for simulation number  12  :
                                   7  2.0067526E-02    8  2.0226511E-02    9  2.1210941E-02   13  3.0446409E-02   14  3.2129169E-02
                                  15  3.0369231E-02

 4.43262           .2770021E7 .1583782E8 307638.474 93.6990361 .011199237 94.2296855 103.720992 22.2628107 124.098862 112892.164
                   -112779.75 -112870.45 -113695.51 112870.452  -128178.3 112787.215 -1233.0666 113106.141 -127017.49 116520.262
                   -25829.875  118665.82 -54977.161 -129800.45 -198029.37 -113981.33 113122.448 -119105.76 -203378.87 -123837.23
                    207768.66 -126836.36 -122298.94 117.686474 -281.40561 39.2197956 58.3194652 45.4660128 12335.8371 12.4996715
                   .001413655 12.2271322 12.6607831 .013704913 12.3854122 2314.15996 87943.4534 939.678502 -12330.666
Times of maxima :      .02023     .02233     .02228     .03388     .03444     .02818     .03373     .02103     .02102     .00283
                       .01672     .00561     .02502     .00561     .02065     .03388     .03444     .02818     .02084     .03391
                       .02119     .03373     .02103     .02102     .04282     .03388     .02818     .03554     .04279     .03386
                       .03528     .03385     .03544     .02023     .02233     .02228     .03091     .03857     .03457        0.3
                          0.3        0.3        0.3        0.3        0.3     .03046     .03038     .03214     .03444
             Random switching times for simulation number  13  :
                                   7  3.1761911E-02    8  3.1906415E-02    9  3.1847964E-02   13  4.1459868E-02   14  4.1682828E-02
                                  15  4.1600781E-02

 251.928           322660.678 .1580861E8  .283569E7 107.832777 .030777963 97.6531804 129.769728 10.1234321 105.570769 112892.164
                   -112779.75 -112870.45 129856.408 112870.452 -113456.32 120995.079 -2044.1476 -115142.46 116616.107 122306.987
                   19017.3455  132733.03 37072.8692 119719.296 -198493.69 -121007.94 -115160.71 -120063.72   -206478. -124685.31
                   -207996.05 -131920.82 -121101.39 40.1659482 -281.14593 -119.07329 -49.978114 -51.998495 20442.6216 12.0564497
                   .001532072 11.7413319 12.2237569 .008907113  11.876321 896.827444 76354.7677 2117.33959 -20441.476
Times of maxima :      .03242     .03891     .03238     .03315     .05113     .03665      .0328      .0328     .04363     .00283
                       .01672     .00561     .03243     .00561      .0363     .03315     .05113     .03665     .04374     .03311
                       .03263      .0328      .0328     .04363     .04336     .03315     .03665     .03652     .04349     .03343
                       .04359     .03342     .03658     .03242     .03891     .03238      .0418     .04658     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04147     .04162      .0417     .05113
             Random switching times for simulation number  14  :
                                   7  3.0919111E-02    8  3.1101727E-02    9  3.2238552E-02   13  4.0841660E-02   14  4.2182988E-02
                                  15  4.1266151E-02

 249.857           477834.549 .1579846E8 .3242524E7 112.673977 .028640163 97.3834326  515.87896 16.2550316 103.778257 112892.164
                   -112779.75 -112870.45 135126.913 112870.452 -113149.61 123681.324  -1971.878 -114983.32 -116790.07 126263.429
                   24347.4994 141398.945  46977.102 -118698.57 -198909.52  -123689.5 -114994.75 -122223.81 -204906.32   -128597.
                   -205592.07 -137382.12 -124099.92 48.8791647 -281.05566 -127.32879 -51.742082 -49.709383 19707.7812 12.0253428
                   .001501271 11.7476373 12.2243284 .014074252 11.8835429 1114.30139 85357.9632 2328.41508  -19718.78
Times of maxima :      .03275     .03891     .03274     .03354     .05113     .03582     .03327     .03319     .03652     .00283
                       .01672     .00561     .03282     .00561      .0358     .03354     .05113     .03582     .03659     .03349
                       .03309     .03327     .03319     .03652      .0429     .03354     .03582     .03577     .04291     .03379
                       .04303     .03381     .03575     .03275     .03891     .03274     .04135     .04598     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04086     .04128      .0422     .05113
             Random switching times for simulation number  15  :
                                   7  3.5194423E-02    8  3.4843464E-02    9  3.3064930E-02   13  4.5501682E-02   14  4.2544172E-02
                                  15  4.5189452E-02

 292.054            .429246E7 .1584288E8 .3163765E7 115.630524 .026514174  130.60389 666.571132 28.7897415 1639.33176 124412.638
                   -112779.75 -112870.45 140580.233 112870.452 -142020.53 125293.505 -1897.2797 -133158.95 -144818.96 133569.129
                   -39307.823 143518.348 -62518.881 -155995.77 198709.711 -125287.95 -133169.33   -133932. 202227.563 -128113.28
                   211939.502 -139217.29 -148056.34 146.500163 -281.45056 -125.77291 45.9829053 -40.108218 18966.0939 11.9549125
                   .001471428 11.6138261 12.1663164 .022809069 11.9642169 2770.62847 71790.7477 2456.09971 -18972.797
Times of maxima :      .03573     .03893     .03331     .03437     .05113      .0365     .03402     .03615     .03615     .03451
                       .01672     .00561     .03365     .00561     .03579     .03437     .05113      .0365     .03597     .03383
                       .03597     .03402     .03615     .03615     .05151     .03437      .0365     .03662     .05159     .03377
                       .03607     .03464     .03676     .03573     .03893     .03331     .04867     .04603     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04552      .0452     .04256     .05113
             Random switching times for simulation number  16  :
                                   7  3.2036559E-02    8  3.2535911E-02    9  3.0388913E-02   13  4.2517911E-02   14  4.1420488E-02
                                  15  4.2288267E-02

 258.365           507250.304  .158076E8 .1117396E7 95.1924589 .034091003 96.7943469 101.209768 4.45046102 107.313031 112892.164
                   -112779.75 -112870.45 114516.137 112870.452 -113199.43 -113682.49 -2151.3556 -114635.02 118347.279 -115702.59
                   12886.4245 117220.488 24580.7321 120703.133 -200388.48 113694.474 -114651.47 -117766.57 -205548.82 -118882.78
                   -207000.43 -120758.45 -118505.72 50.3612105 -281.13702 -74.746092 39.5068907   -37.1026 21513.2786 12.1272644
                   .001582047 11.7322887 12.2852894 .005312019 11.8659895 1007.46124 71928.2774 1265.34615 -21513.556
Times of maxima :      .03258     .03891     .03093     .04202     .05113     .03645      .0507     .03135     .04462     .00283
                       .01672     .00561     .03296     .00561     .03608     .04202     .05113     .03645     .04458     .04205
                       .03152      .0507     .03135     .04462     .04313     .04202     .03645     .03634     .04324     .03327
                       .04337     .03323     .03636     .03258     .03891     .03093     .04778     .04606     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04253      .0423     .04144     .05113
             Random switching times for simulation number  17  :
                                   7  2.0190261E-02    8  1.9291057E-02    9  2.0523354E-02   13  2.9813256E-02   14  3.0785956E-02
                                  15  2.8810077E-02

 13.3239           .2708169E7 .1579613E8  440287.44 96.1925371 .024092486 94.6895254 111.902383 16.1073248 110.927076 112892.164
                   -112779.75 -112870.45 114278.098 112870.452 -125654.62 114278.098 -1808.5608 113381.783 -124578.25 118782.898
                   -26830.314  123257.11 -46763.178  -122718.8 200358.421 -115954.94 113397.238 114719.978 203241.146 -117132.61
                   208248.214 -120427.95 -115649.69 116.365142 -281.03495 46.9194757 45.5402649 -46.480323 18087.9822 12.5106084
                   .001528126 12.1989082  12.672204 .010768539 12.3528899 2254.88119 72876.9344 880.289021 -18085.608
Times of maxima :      .02061     .02244      .0214     .03324     .03451       .028       .033     .02116     .02126     .00283
                       .01672     .00561     .03324     .00561     .02078     .03324     .03451       .028     .02097     .03311
                         .021       .033     .02116     .02126     .03453     .03324       .028     .02758     .03441     .03334
                       .03431     .03348      .0208     .02061     .02244      .0214      .0314      .0313      .0345        0.3
                          0.3        0.3        0.3        0.3        0.3     .02983     .02883      .0308     .03451
             Random switching times for simulation number  18  :
                                   7  3.5138909E-02    8  3.5322289E-02    9  3.3883838E-02   13  4.4730014E-02   14  4.3985706E-02
                                  15  4.6365258E-02

 322.319           .4553774E7  .158139E8 .2929742E7 95.7860163 .016567085 119.950797 128.829916 21.9116439  346.68593 126763.361
                   -112779.75 -112870.45  130947.96 112870.452 -135663.58 114036.366 -1499.7379  -127612.7 -139098.01 125188.138
                   26314.6026 132251.521  54541.841 -138945.16 197537.318 -114038.52 -127627.76 -131073.19 199490.258 -120205.66
                   203635.102  -123612.9 -139011.75 150.893578   -281.193 -121.03185 43.5579232 41.4564151 14995.5263  11.885193
                   .001360226 11.6219256 12.0572534 .008726027 11.7855686  2916.4814 84769.0374 2202.75271 -14997.379
Times of maxima :      .03533     .03891     .03408     .03466     .05118     .03644     .03484     .03484     .03608     .03495
                       .01672     .00561     .03447     .00561     .03574     .03466     .05118     .03644      .0359     .03465
                       .03501     .03484     .03484     .03608     .05127     .03466     .03644     .03612     .05135     .03459
                         .036     .03436     .03599     .03533     .03891     .03408     .04844      .0545      .0512        0.3
                          0.3        0.3        0.3        0.3        0.3     .04475     .04638       .044     .05118
             Random switching times for simulation number  19  :
                                   7  3.5182489E-02    8  3.4530695E-02    9  3.4763534E-02   13  4.4973350E-02   14  4.4645142E-02
                                  15  4.4759848E-02

 325.269           .4072145E7 .1582591E8 .2362219E7 94.1625659 .029690048 116.676848 106.284865 17.0340607 1068.26553  115160.83
                   -112779.75 -112870.45  -113747.3 112870.452 -139391.22 -113065.85 -2007.6951 -125859.11 -135918.86 115935.346
                   -37823.488 120123.513 -48089.627 -148901.03 201531.753 -114068.79 -125876.18 -136709.61 200955.969 -120115.11
                   211135.351 -120570.45 -146524.15 142.691021 -281.29975 -108.67886 39.4279635 -40.174648 20064.5093 11.8259171
                   .001515256 11.6030482 11.9896044 .021402444 11.8616006 2721.97105 68946.4338 1938.11539 -20076.951
Times of maxima :      .03562     .03902      .0353     .04197     .05112     .03595     .03555     .03615     .03615     .03519
                       .01672     .00561     .04163     .00561     .03577     .04197     .05112     .03595     .03645     .04973
                       .03632     .03555     .03615     .03615      .0359     .04966     .03595     .03678     .03591     .04975
                       .03563     .04963      .0369     .03562     .03902      .0353      .0465     .04476     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04499     .04477     .04466     .05112
             Random switching times for simulation number  20  :
                                   7  3.0034454E-02    8  2.9435234E-02    9  2.9372843E-02   13  3.9819828E-02   14  3.8857154E-02
                                  15  4.0048960E-02

 207.792           .1068505E7 .1593564E8 236720.895 94.0674168  .01939225 95.7017089 107.417736 5.59438194 105.418146 112892.164
                   -112779.75 112909.315 113657.855 -112940.98 -113051.53 -113008.71 -1622.5811 -113986.17 -116335.57 -116432.22
                   15030.9087 120762.004 27559.3118 119632.726 -200126.79 113561.665 -114001.98 -115501.43 -205518.32 -116468.58
                    -213311.1 121837.782 117358.475 -73.092582 282.273288 -34.403553 -66.231445 -54.050778 16217.5074 12.1475996
                   .001397074 11.7705038  12.308282 .006803476 11.9172293 1323.60827 98489.5346 742.152927 -16225.811
Times of maxima :      .03015     .03065     .03076     .04172     .05118     .03635     .04974     .03099     .04358     .00283
                       .01672     .03065     .03338     .03065     .03608     .04172     .05118     .03635     .05221     .05825
                       .03081     .04974     .03099     .04358     .04309     .04172     .03635     .03614     .04318      .0496
                       .04331     .04196      .0448     .03015     .03065     .03076     .04032     .04636     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .03983     .04006     .03887     .05118
             Random switching times for simulation number  21  :
                                   7  2.2462505E-02    8  2.4339986E-02    9  2.2673201E-02   13  3.2322917E-02   14  3.2474810E-02
                                  15  3.4134985E-02

 69.8806           437788.225 .1580089E8 .2035902E7 99.5164421 .034680559 94.2370074 109.648509 5.29352167 110.745613 112892.164
                   -112779.75 -112870.45 116235.753 112870.452 -112892.16 116235.753 2169.87819 113110.535 -117513.27 118867.431
                   -17957.524 122009.509 -26808.015 -122618.38 201110.615 -116252.09 113127.984  -118034.9  211202.09 121374.524
                   213221.011 -125276.61 -121702.35 46.7861211 281.077312 100.893553 52.5856043 49.6895736 -21700.189 12.4860611
                   .001635645  12.114035 12.6542821 .007045787 12.2566896 1025.22272 71096.0901 1571.15263 21698.7819
Times of maxima :      .02257     .03057      .0232     .03306     .04278     .02839     .03321     .02362      .0358     .00283
                       .01672     .00561     .03306     .00561     .00283     .03306     .04278     .02839     .03587     .03307
                       .02353     .03321     .02362      .0358     .03442     .03306     .02839     .03586     .03439     .02551
                       .03444     .03326     .03577     .02257     .03057      .0232     .03266     .03748     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03234     .03415     .03249     .04278
             Random switching times for simulation number  22  :
                                   7  2.2238792E-02    8  2.2103105E-02    9  2.0982100E-02   13  3.3038249E-02   14  3.0413085E-02
                                  15  3.1565708E-02

 32.0696           466182.572  .157911E8 194341.152 94.5999126 .018233163 95.3699796 105.509816 3.30959035 107.588356 112892.164
                   -112779.75 -112870.45 -114796.16 112870.452 112922.983 -113328.12 1573.34269 113788.444 -116343.56  -117321.9
                   11512.8338 -119684.73 -21197.246 -120857.87 197800.196 113341.859 113804.857 115770.069 203795.854  116695.29
                   204535.572 117875.472 116589.312 48.2795284 280.990252 31.1721953 46.8012042 -47.857745  -15732.74 12.5213549
                   .001432137 12.1180201 12.6839434  .00534141 12.2611574 1190.71716 81555.5058 719.704578 15733.4269
Times of maxima :      .02234     .03068     .02155     .02507     .04287     .02818     .04126     .02319     .03656     .00283
                       .01672     .00561     .02504     .00561      .0277     .02507     .04287     .02818     .03534      .0414
                       .02275     .04126     .02319     .03656     .03504     .02507     .02818     .02816     .03509     .02508
                       .03518     .02496     .02823     .02234     .03068     .02155     .03327     .03062     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03305     .03158     .03043     .04287
             Random switching times for simulation number  23  :
                                   7  2.6829224E-02    8  2.6003148E-02    9  2.6448221E-02   13  3.7423643E-02   14  3.7514077E-02
                                  15  3.5159722E-02

 139.111           .4052517E7 .1582371E8 .2364911E7 94.0669908 .035307644 129.324882 107.202896 16.4151437 1197.61819 -114781.65
                   -112779.75 -112870.45 113631.877 112870.452  139382.48 113008.455 2189.40792 132505.333 136567.666  -114303.4
                   -43334.064 -120641.18 47207.8973 150560.737 -201260.71 114428.619 132517.051 138107.524 -204673.46 -116519.35
                   -212240.36 -118205.87 146931.807 -142.34671  281.28023  108.74078 -50.297302 52.4285197 -21885.657 12.2069762
                   .001645146 11.9717337 12.3765067 .019432761 12.2248088 2719.44741 65923.9188 2078.27579 21894.0792
Times of maxima :      .02729     .03069     .02695     .03364      .0428     .02813     .02719     .02779     .02785     .02683
                       .01672     .00561     .03329     .00561     .02741     .03364      .0428     .02813     .02809     .05851
                       .02731     .02719     .02779     .02785     .02758     .04221     .02813     .02753     .02756     .03365
                       .02731     .03356     .02743     .02729     .03069     .02695     .04055     .03775     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03744     .03517     .03753      .0428
             Random switching times for simulation number  24  :
                                   7  2.2690176E-02    8  2.1291856E-02    9  2.2675823E-02   13  3.2212998E-02   14  3.2209991E-02
                                  15  3.1465361E-02

 61.1463           447691.062 .1579986E8 .1766986E7 98.7535302 .017480582 95.4559836 111.054344 13.9728622 108.543259 112892.164
                   -112779.75 -112870.45   -115300. 112870.452 112999.478 -115789.35 1540.53032 113839.739 -118359.82  -117839.3
                    -21788.91 -122789.18 -43554.697 -121393.03 200578.312 115798.409 113854.214 -119379.69 212416.218 123844.505
                   215765.303 128396.557  -121627.8 -47.312317 -281.06819  93.994305  52.069102  49.980248 -15397.577 12.4760983
                   .001426791 12.1145324 12.6445458 .008804867 12.2572458 925.486726  92428.189 1530.51737 15405.3032
Times of maxima :      .02404     .02224     .02321     .02553     .04286     .02776     .02524     .02364     .03571     .00283
                       .01672     .00561     .02514     .00561     .02775     .02553     .04286     .02776     .03557     .02507
                       .02347     .02524     .02364     .03571     .03422     .02553     .02776     .03555     .03427     .02552
                       .03438     .02425     .03569     .02404     .02224     .02321     .03267     .03734     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03223     .03148     .03222     .04286
             Random switching times for simulation number  25  :
                                   7  2.1217494E-02    8  2.1829880E-02    9  2.2318105E-02   13  3.1967933E-02   14  3.2854040E-02
                                  15  3.1758018E-02

 32.3748           .1709288E7 .1580623E8 .1394083E7 97.8456451 .019704715 95.3240684 109.468008 15.3786498 103.490201 112892.164
                   -112779.75 -112870.45 -114559.87 112870.452 -112892.16 -115255.87 1635.60107 113761.051 116321.172 120579.558
                   -21364.667 121909.043 -45693.183 118533.724 197678.913 115268.158 113779.135 116907.589 203545.774 122366.536
                   207483.877 124352.153 118375.987 92.4469549 281.124806 83.4890128 60.8850369 52.6672914 -16356.233 12.4849478
                   .001443866 12.1585415 12.6510291 .014399265 12.3105028 1882.11504 88491.2727 1293.35777 16356.0107
Times of maxima :      .02136     .03057     .02248     .02528     .04286     .02838     .03372     .02218     .04415     .00283
                       .01672     .00561     .02492     .00561     .00283     .02528     .04286     .02838     .04415     .03351
                         .022     .03372     .02218     .04415     .03488     .02528     .02838      .0284     .03526     .02518
                       .03512     .02519     .02833     .02136     .03057     .02248     .03222     .03694     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03198     .03177     .03287     .04286
             Random switching times for simulation number  26  :
                                   7  2.5782313E-02    8  2.7645352E-02    9  2.7971524E-02   13  3.6742798E-02   14  3.8554971E-02
                                  15  3.6452994E-02

 147.229            .216488E7  .157861E8 771689.418 92.8923929 .029462146 107.695123 96.1874556 12.5432187 128.241755 112892.164
                   118734.393 -112870.45 113411.067 112870.452 119795.623 -112300.68 1999.97471 120917.826  120550.96  113389.02
                    -24231.56 114275.079 41266.4215 131949.284 -199737.03 114232.411 120914.315 123818.817 -204355.91 117233.296
                   -204884.24 121461.561 133715.739 -104.04037 280.945715 62.1163995 -45.353139 48.8173795 -19987.647 12.1501932
                   .001556115 12.0416066 12.3117421 .012605186 12.1891134 1840.97258 67563.6953 1309.79984 19999.7471
Times of maxima :      .02632     .03057      .0281      .0419     .04281      .0271      .0334     .02675     .02834     .00283
                       .02588     .00561     .03344     .00561     .02709      .0419     .04281      .0271     .02796     .03359
                       .02875      .0334     .02675     .02834     .04322      .0419      .0271     .02874     .04317     .04141
                       .04303     .04165     .02736     .02632     .03057      .0281     .04002     .03876     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03676     .03647     .03857     .04281
             Random switching times for simulation number  27  :
                                   7  2.5784877E-02    8  2.6496128E-02    9  2.8022667E-02   13  3.6064712E-02   14  3.7714179E-02
                                  15  3.7094231E-02

 174.045            .216488E7 .1578803E8 744677.959  92.651517 .024541832  107.35741  102.78605 12.5432187 121.707841 112892.164
                   118734.393 -112870.45 113480.878 112870.452 119569.083 -112154.98 1825.34853 120728.089  121535.75 -116404.44
                   -20721.231 -118129.78 41266.4215 128543.935 197230.503 113840.308 120731.426 122685.026  199699.62 118087.153
                   200910.889 121085.551 133556.322 -104.04037 280.962915 61.0195853 -42.161453 51.4445276 -18251.813 12.1501677
                   .001490087 12.0441112 12.3119773 .012477489 12.1907543 1828.80523 73861.3891 1150.48032 18253.4853
Times of maxima :      .02632     .03057      .0284     .04153      .0429      .0271     .04171     .02675     .02836     .00283
                       .02588     .00561     .03348     .00561     .02709     .04153      .0429      .0271     .02821      .0416
                        .0288     .04171     .02675     .02836     .05142     .04153      .0271     .02878     .05137     .04166
                       .05125     .04176     .02736     .02632     .03057      .0284     .04068     .03798     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03608     .03711     .03773      .0429
             Random switching times for simulation number  28  :
                                   7  3.0753077E-02    8  3.0539366E-02    9  3.1261436E-02   13  4.0866311E-02   14  4.1164016E-02
                                  15  4.0620636E-02

 246.235           471277.179 .1580158E8  .205526E7 95.8885421 .023916568 95.4504776 104.720109 4.52693451 116.123489 112892.164
                   -112779.75 -112870.45 114871.644 112870.452 -113147.61  114097.38 -1801.9459 -113836.46 119188.229 117093.665
                   17450.7393 119235.988 -24791.021 125560.302 -201494.92 -114117.22 -113849.73 115995.416 -210623.95 119689.575
                   -215178.82  124546.19 118308.432 -48.542619 -281.08341  -101.3721 -56.656673 -49.441424 18015.6474 12.0897042
                      .001442 11.7522305 12.2535545 .005846213 11.8917648 1172.15685 88837.5573 1700.53455 -18019.459
Times of maxima :      .03087     .03891     .03149     .03257     .05116     .03608     .05052     .03159     .04438     .00283
                       .01672     .00561     .03346     .00561     .03607     .03257     .05116     .03608      .0445     .05049
                       .03203     .05052     .03159     .04438     .04284     .03257     .03608     .04453     .04292      .0419
                       .04302     .04179      .0444     .03087     .03891     .03149     .04106     .04598     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04088     .04064     .04118     .05116
             Random switching times for simulation number  29  :
                                   7  3.2546503E-02    8  3.2022856E-02    9  3.2290607E-02   13  4.3138389E-02   14  4.3177557E-02
                                  15  4.1847265E-02

 270.958           979039.254 .1579792E8 .3222629E7 109.771408 .032153101 97.7559285 332.751353 17.3882612 104.075841 112892.164
                   -112779.75 -112870.45 137408.256 112870.452 -113244.05 122077.866 -2089.3141 -115203.02 -116508.83 132106.242
                    31388.229 138739.337 48587.0343 -118868.64 198398.747 -122085.22 -115216.26 -121636.63 198349.367 -124987.16
                   199313.649 -138970.57 -124709.47 69.9656792 -281.05093 -126.93756 29.5836187 -36.444336 20884.8714 12.0251704
                   .001551963 11.7246215 12.1989053 .010907993   11.85712 1229.03859  75878.708 2356.66801 -20893.141
Times of maxima :      .03311     .03891     .03283      .0336     .05112     .03594     .03339     .03326     .03658     .00283
                       .01672     .00561     .03288     .00561     .03585      .0336     .05112     .03594     .03637     .03306
                       .03309     .03339     .03326     .03658     .03503      .0336     .03594     .03584     .03489     .03367
                       .03476     .03387      .0357     .03311     .03891     .03283     .04763      .0468     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04315     .04186     .04319     .05112
             Random switching times for simulation number  30  :
                                   7  3.0265435E-02    8  2.9169743E-02    9  2.9890454E-02   13  4.1191479E-02   14  3.9610565E-02
                                  15  3.8780505E-02

 215.292           795465.306 .1586675E8 487287.964 96.3859143  .01060461 96.1369989 106.012874 5.43291927 106.172978 112892.164
                   -112779.75 -112870.45 114492.878 112870.452 -113104.15 -114392.91 1199.88512  -114245.1 117248.672 -119526.13
                   19692.9474 -119969.71 27158.6975 120060.269 -200679.01 115494.116 -114260.42 -116662.33  -210161.7 -115955.31
                    -213662.2 -119983.44 120651.325 -63.066049 281.662513 -49.360306 -49.428767 -49.521607 -11996.918  12.132819
                    .00136767 11.7555263 12.2909612    .006709 11.8958065 1405.10748    82960.7 903.329688 11998.8512
Times of maxima :      .03038     .03069     .03029     .04183     .04286     .03631     .04156     .03122     .04436     .00283
                       .01672     .00561     .03307     .00561     .03596     .04183     .04286     .03631     .04451     .04174
                       .03103     .04156     .03122     .04436     .04318     .04183     .03631     .03619     .04322     .03311
                       .04313     .03299     .04431     .03038     .03069     .03029     .04146     .04496     .05957        0.3
                          0.3        0.3        0.3        0.3        0.3     .04121      .0388     .03963     .04286
             Random switching times for simulation number  31  :
                                   7  2.9034212E-02    8  2.9940791E-02    9  2.8495053E-02   13  3.8109987E-02   14  3.8955227E-02
                                  15  3.9874915E-02

 189.909            .230605E7 .1580752E8 388157.986 94.2407498 .018065847 96.4354923  114.27399 17.6582457 110.089671 112892.164
                   -112779.75 -112870.45 114111.654 112870.452 114829.761 113112.781 -1566.1071 -114422.32 117875.905 -121666.98
                   -23935.611 -124556.39 48962.7825  122254.71 197540.886 113390.813 -114437.63 -117305.18 199603.171 -119040.16
                   200639.326 -121200.05 -118801.84 -107.37899  281.13626 -44.054397  -44.34313 47.8882643 15655.0943 12.1443458
                   .001386888 11.8099223  12.308529 .015041467 11.9637236 1950.77919 88878.9528 900.696472 -15661.071
Times of maxima :      .02936     .03039     .03024      .0334     .05116     .03635      .0412        .03     .04372     .00283
                       .01672     .00561     .03309     .00561     .02962      .0334     .05116     .03635     .04368     .04127
                       .02955      .0412        .03     .04372     .05138      .0414     .03635     .03641     .05133     .03315
                       .05118     .03317     .03629     .02936     .03039     .03024     .04003      .0395     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .03812     .03989     .03897     .05116
             Random switching times for simulation number  32  :
                                   7  3.5135343E-02    8  3.4820617E-02    9  3.5246108E-02   13  4.4717097E-02   14  4.5992573E-02
                                  15  4.4730604E-02

 330.241           .3525559E7 .1583403E8 .2182139E7 92.0734299 .029781599 135.697983 108.249229 14.8582087 904.633252 112892.164
                   -112779.75 -112870.45 -113582.74 112870.452 -136297.21 111804.549 -2010.7881 -135730.99 -130617.03 115460.996
                   23254.8533 121228.496 44913.3593 -146752.13 -198396.77 -113665.72 -135746.99 -131436.58 -202875.22 -114109.27
                   212956.819 -116843.25 -148254.83 132.769712 -281.37186 -104.45427 44.2875849 -53.091956 20108.1111 11.8055104
                   .001517169 11.6045099  11.962884 .006505223 11.8007342 2587.31824 68839.5566 1896.65353 -20107.881
Times of maxima :      .03559      .0389      .0354     .04979     .05114     .03644     .04954      .0355     .03615     .00283
                       .01672     .00561     .04156     .00561     .03572     .04979     .05114     .03644     .03629     .04968
                       .03565     .04954      .0355     .03615     .05971     .04979     .03644     .03604     .05965     .06696
                       .03611     .04955     .03619     .03559      .0389      .0354     .04785     .04622     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04473     .04475     .04601     .05114
             Random switching times for simulation number  33  :
                                   7  2.5592669E-02    8  2.4610215E-02    9  2.4982825E-02   13  3.5007337E-02   14  3.5049229E-02
                                  15  3.4229497E-02

 115.156           .3315764E7  .158094E8  .315733E7 115.880457 .034954069 105.552829 1820.17398 51.9387802 127.346864 112892.164
                   -112779.75 -112870.45 -139174.12 112870.452 117891.147 -125428.84 2178.41781 119709.124 122324.617 -136284.36
                   -42934.151 -158127.64 -83972.713 131488.097 -205830.52 125420.877 119730.594 134890.132 -205461.27 127134.761
                   -214015.91 150738.356 148533.204 -128.75877  281.15296 125.644946 -31.626842 35.8675816  -21774.82 12.3104034
                   .001639445 12.0519286 12.5754788 .026477073 12.1997201 2160.81696  69304.393 2437.76016 21784.1781
Times of maxima :      .02607      .0306      .0252     .02629     .04279     .02855     .02595     .02594     .02669     .00283
                       .01672     .00561     .02557     .00561     .02689     .02629     .04279     .02855     .02812     .02578
                       .02611     .02595     .02594     .02669     .02673     .02629     .02855      .0273     .02661     .02569
                       .02647     .02655     .02715     .02607      .0306      .0252     .03951     .03866     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03502     .03424     .03506     .04279
             Random switching times for simulation number  34  :
                                   7  2.0154536E-02    8  1.8425397E-02    9  1.9214113E-02   13  3.1088475E-02   14  2.9191496E-02
                                  15  2.7882586E-02

 3.12994           .3355255E7 .1582001E8 885359.104 93.6741336 .030964383 93.9837123 107.928647 18.2019656 125.501201 121489.985
                   -112779.75 -112870.45 -113895.41 112870.452 -130734.28 112772.227 -2050.3289  112958.42 -130576.96 118770.774
                   -35055.341 121048.853 -49710.881 -130531.78 198593.115  -114647.1  112971.81 114033.732 203759.568 -121277.15
                   205322.557 -127825.86  -117053.2 129.523268 -281.24729 -66.534168  47.970354 -51.785743 20502.9954 12.5310886
                   .001622044 12.2076819 12.7011554 .015704179 12.3671927 2599.00696 67921.4434 1119.03295 -20503.289
Times of maxima :       .0203     .02239     .01936     .03301     .03457     .02773      .0329     .02111     .02101     .01931
                       .01672     .00561     .02511     .00561     .02074     .03301     .03457     .02773     .02092     .03309
                       .02093      .0329     .02111     .02101     .03436     .03301     .02773     .02754     .03442     .03337
                       .03457     .03323       .021      .0203     .02239     .01936     .03154     .02939     .03447        0.3
                          0.3        0.3        0.3        0.3        0.3      .0311      .0279     .02921     .03457
             Random switching times for simulation number  35  :
                                   7  3.4320965E-02    8  3.7089913E-02    9  3.6001264E-02   13  4.4985633E-02   14  4.5840491E-02
                                  15  4.6713798E-02

 345.917           .2371898E7 .1580149E8  .131833E7  93.041749 .013679089 114.428927 106.919811 14.3572363  126.05754 112892.164
                   -116364.84 -112870.45 -113557.02 112870.452 -122448.82 -112390.92 -1362.7648  -124640.8 -125815.92 117950.839
                   -24506.865 120481.788 -44149.698 -130820.78 -197084.14  -113112.5  -124637.1 -129926.58 -199433.76 -117127.04
                    -200152.6  -120297.8 -137265.81  108.90129 -281.08268 -81.188979 46.0964079 -51.987155 13621.0395 11.7813045
                   .001338624 11.6783798  11.942845 .016809041 11.8261048 1967.06297 81249.8067 1423.61677 -13627.648
Times of maxima :      .03481     .03906      .0362     .04205     .05121     .03564     .04982     .03529     .03634     .00283
                       .03442     .00561      .0417     .00561     .03563     .04205     .05121     .03564      .0365     .04965
                       .03649     .04982     .03529     .03634     .05959     .05015     .03564     .03704     .05953     .05005
                       .05941     .04997     .03589     .03481     .03906      .0362     .05028     .04609     .05122        0.3
                          0.3        0.3        0.3        0.3        0.3       .045     .04673     .04586     .05121
             Random switching times for simulation number  36  :
                                   7  2.4311852E-02    8  2.5942826E-02    9  2.4474612E-02   13  3.5271940E-02   14  3.4369848E-02
                                  15  3.6224149E-02

 99.7213           954354.229 .1581371E8 .3500206E7 107.492923 .030913714  101.25647 348.738206 12.9553147 107.857314 112892.164
                   114566.437 -112870.45 -139879.23 112870.452 114295.681 -120804.26 2048.65064  117247.53 117948.012 -130846.84
                   -21996.687 -138975.42 41938.8286 121008.844 -203061.88 120801.331 117263.816 122856.514 -199359.04  127172.81
                   -204167.79 132906.597 123199.944 -69.078008 281.191323 132.291467 -31.908409 35.0746536 -20489.058 12.3523028
                   .001577943 12.0884073 12.5370461 .008175594 12.2241927 1277.24937 68051.5631 2552.04035 20486.5064
Times of maxima :      .02486     .03057     .02475     .02578     .04281     .02804     .02551     .02484     .02776     .00283
                       .02443     .00561     .02506     .00561      .0275     .02578     .04281     .02804     .02762     .02537
                       .02529     .02551     .02484     .02776     .02561     .02578     .02804     .02801     .02655     .02518
                       .02535     .02531     .02798     .02486     .03057     .02475     .04004     .03737      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03529     .03624     .03438     .04281
             Random switching times for simulation number  37  :
                                   7  1.9948939E-02    8  2.0377786E-02    9  2.0571536E-02   13  2.9816961E-02   14  3.0831956E-02
                                  15  3.0227558E-02

 13.8707           .2849989E7 .1584417E8  332419.02 97.0014029 .012274481 95.0611876 112.989829 23.9887325 130.613584 112892.164
                   -112779.75 -112870.45 114757.564 112870.452 -129730.52 114757.564 -1290.9038 -113604.08 -129655.95 120382.783
                   -26428.856 123854.557 -57068.435 -133163.89 199283.584 -115908.36 -113624.16 -119354.07 201655.537 118340.182
                    204078.62 -123249.31 -122954.01 119.373128 -281.46197 40.7688006 51.9150246 -47.173701 12907.5221 12.5107822
                   .001418343 12.2299936 12.6740572 .015361498 12.3866626 2301.79102  84399.964 896.966737 -12909.038
Times of maxima :      .02029     .02222     .02205     .03327     .03456     .02125     .03308     .02091      .0209     .00283
                       .01672     .00561     .03327     .00561     .02053     .03327     .03456     .02125     .02072     .03316
                       .02075     .03308     .02091      .0209     .03456     .03327     .02125     .02047     .03461     .02533
                       .03437     .03351     .02151     .02029     .02222     .02205     .03036     .03129     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .02983     .03024     .03085     .03456
             Random switching times for simulation number  38  :
                                   7  3.0512042E-02    8  3.0337816E-02    9  3.1350943E-02   13  4.0350696E-02   14  4.1028269E-02
                                  15  4.0911099E-02

 216.987           678428.044 .1580257E8 .2547042E7 95.5526845 .026110504 96.9624887 103.830882 6.59244255 100.082222 112892.164
                   -112779.75 -112870.45 116719.081 112870.452 -113435.22 113897.387 -1882.7816 -114734.54  115031.51 115460.881
                   -22912.744 118728.665 -29916.824 116565.702 196817.853 -113914.67 -114751.54 -117961.46 199051.896 -120320.89
                   200746.017 -123626.46 -119876.67 -58.242083 -281.09228 -112.85039 -49.565232 -42.247815 18826.6506 12.0859781
                   .001468418 11.7568625 12.2454653   .0071894 11.8931771 1249.86421 94729.1133 1758.58287 -18827.816
Times of maxima :      .03063      .0389     .03177     .03333     .05116     .03644     .03393     .03172     .04438     .00283
                       .01672     .00561     .03195     .00561     .03616     .03333     .05116     .03644     .04422     .03262
                        .0319     .03393     .03172     .04438     .05139     .03333     .03644      .0362      .0514     .03307
                        .0513     .03307     .03631     .03063      .0389     .03177     .04054     .04553     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04037     .04093     .04104     .05116
             Random switching times for simulation number  39  :
                                   7  2.4729149E-02    8  2.5411145E-02    9  2.5663063E-02   13  3.4414330E-02   14  3.6138929E-02
                                  15  3.6205428E-02

 120.658            996263.02 .1579692E8 .3834488E7 91.6779682 .031050127 108.931555 127.518417 20.3722425 127.720842 112892.164
                   123063.628 -112870.45 -132999.32 112870.452  118155.35 -111564.19 2053.16571 121609.965 119874.029 -124680.77
                     -32010.3 -131576.63 -52591.037 131681.025 -219308.14 113290.326 121620.994  130770.65 -211956.28 114906.209
                   -228574.64 126412.175 141222.256 -70.578432 281.041985 138.464579 -37.891691 49.8217045 -20529.805 12.2576777
                   .001579792 12.0854683 12.4347317  .01392702  12.225722 1312.48842 68496.9565 2687.87543 20531.6571
Times of maxima :      .02527     .03057     .02582     .05849     .04279     .02772     .02662     .02662     .02745     .00283
                       .02555     .00561     .02625     .00561     .02755     .05849     .04279     .02772     .02721     .02642
                       .02644     .02662     .02662     .02745      .0268     .05849     .02772     .02795      .0264     .04212
                       .02654     .02612     .02781     .02527     .03057     .02582     .04054     .03802      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03443     .03622     .03615     .04279
             Random switching times for simulation number  40  :
                                   7  3.2380432E-02    8  3.3226062E-02    9  3.4434118E-02   13  4.2011549E-02   14  4.4113650E-02
                                  15  4.3404883E-02

 280.609           376533.068 .1582606E8 .3346197E7 92.3130611 .035437781 110.893495 102.874706  18.220667  132.45577 112892.164
                   -123241.98 -112870.45 120925.391 112870.452 -123066.18 -111949.95 -2193.4391 -122700.22 -123166.68 114482.228
                    25937.021 118180.716 49736.4115 -134099.68  214185.07 -113940.06 -122711.19  -130458.2 211533.986 -117553.83
                   226850.174 -119050.15 -141811.31 43.3896917 -281.30107  -129.3483  43.459421  -49.37845 21926.4861 11.8490068
                   .001602995 11.7285284 12.0172716 .013759805 11.8619458 1020.34621 68036.9114 2429.26994 -21934.391
Times of maxima :      .03293     .03891     .03459     .04185     .05109     .03558     .03539     .03539     .03623     .00283
                       .03374     .00561     .03502     .00561     .03557     .04185     .05109     .03558     .03598     .05043
                       .03529     .03539     .03539     .03623     .03557     .05014     .03558     .03672     .03516     .05046
                        .0353     .05046     .03534     .03293     .03891     .03459     .04853     .04568     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04203     .04342     .04413     .05109
             Random switching times for simulation number  41  :
                                   7  2.3472932E-02    8  2.3809477E-02    9  2.5173614E-02   13  3.3226162E-02   14  3.5351853E-02
                                  15  3.3721581E-02

 95.3783             317506.9 .1579854E8 .3749079E7 102.346227 .033169702 100.060024 171.029814 15.9657996 112.730549 112892.164
                    122215.59 -112870.45 -139585.79 112870.452 115460.292 -117876.77 2122.08657 116552.774 119477.104 -129867.83
                   -23304.171 -136306.02 -46557.285 123712.369  -217900.1 117884.775 116567.469 127595.882 -208689.69 124562.685
                   -224020.72 125270.241 132962.985 -39.843877 281.056397 136.913828 43.0542091 46.2869895 -21220.377 12.2947264
                   .001611994 12.1016324 12.4710136 .010380905 12.2397547 949.472294 75243.5967 2724.31989 21220.8657
Times of maxima :       .0253     .03066     .02539     .02594     .04278     .02758     .02613     .02613     .02698     .00283
                       .02515     .00561     .02576     .00561     .02723     .02594     .04278     .02758      .0283     .02593
                         .026     .02613     .02613     .02698     .02631     .02594     .02758     .02747     .02618     .02588
                       .02605     .02571     .02732      .0253     .03066     .02539     .03377     .03844     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03324     .03374     .03537     .04278
             Random switching times for simulation number  42  :
                                   7  3.5143109E-02    8  3.5301265E-02    9  3.6307655E-02   13  4.5909614E-02   14  4.5636504E-02
                                  15  4.4982773E-02

 342.483           .2975552E7 .1580832E8 .1322146E7 92.6453531 .028046805 120.203477 103.756111  20.507649 514.482071 112892.164
                   -112779.75 -112870.45 -113289.76 112870.452 -136893.16 112151.254 -1951.3448 -127747.03 -134334.01 116485.503
                   25111.1861 118685.908 -52765.523 -141379.02 197438.191 -114077.16 -127760.77 -122739.74 203005.612 -118758.43
                   206312.396 -121971.64  -135706.5 121.974417 -281.14337 -81.306398 47.3952001 -52.724619 19505.2709  11.775353
                   .001492179 11.6124376 11.9350927 .008451701 11.7958715 2333.06546 70158.9623 1198.23096 -19513.448
Times of maxima :      .03561     .03891     .03652     .05061     .05114     .03645     .05066     .03611      .0361     .00283
                       .01672     .00561     .04176     .00561     .03573     .05061     .05114     .03645     .03592     .05051
                       .03566     .05066     .03611      .0361     .05165     .05061     .03645     .03585     .05179     .05073
                       .05185     .05063     .03671     .03561     .03891     .03652      .0475     .04607     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04592       .045     .04565     .05114
             Random switching times for simulation number  43  :
                                   7  2.4886533E-02    8  2.4925335E-02    9  2.5068776E-02   13  3.5487118E-02   14  3.4753263E-02
                                  15  3.5001082E-02

 112.095            .166216E7 .1580201E8 .3660918E7 100.705652 .035514741 103.115427    182.948 14.5727622 109.841566 112892.164
                   119332.141 -112870.45 -135151.66 112870.452 116070.078 -116928.19 2195.81951 118318.903 120101.611 -129183.63
                   22888.9391 -136488.25 44479.8436 122116.872 -216749.03 116937.028 118333.872 124295.156 -206228.05 126172.193
                    -222674.1 132670.727 126573.831 -91.163595 281.087232 135.294463 -34.739734  32.832939 -21951.967 12.3024497
                   .001648572 12.0737686 12.4731024 .008249666 12.2112455 1579.50869 67885.6025 2608.17052 21958.1951
Times of maxima :      .02542     .03057     .02527     .02583     .04278     .02781      .0261     .02543     .02835     .00283
                         .025     .00561     .02566     .00561      .0278     .02583     .04278     .02781      .0282     .02596
                       .02561      .0261     .02543     .02835      .0262     .02583     .02781     .02736     .02607      .0257
                       .02594     .02584     .02752     .02542     .03057     .02527      .0392     .03792     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3      .0355     .03502     .03477     .04278
             Random switching times for simulation number  44  :
                                   7  2.0125796E-02    8  2.1431716E-02    9  2.0887664E-02   13  3.0333013E-02   14  3.0912281E-02
                                  15  3.0940830E-02

 18.2124           .2731799E7 .1582457E8 341401.429 93.6827083 .013656476  94.430012 98.9762122 22.0528057 121.446524 112892.164
                   -112779.75 -112870.45 -113612.27 112870.452 -127043.78 -112777.39 1361.63792 113226.305 -126535.86 -114042.16
                    25303.922 -115919.83 -54717.247 -128405.86 -196870.69 -113107.94 113241.344 -116811.57 -198814.24 117194.926
                   -200435.34 118775.237 -119392.42 116.871699 -281.28788  41.315943 46.1750912 36.9336786 -13610.078 12.5115222
                   .001409633  12.223848 12.6702225 .011221234 12.3773245 2297.65532 82625.0525 894.781997 13616.3792
Times of maxima :       .0203     .02238     .02224     .02543     .04287     .02793      .0252     .02109     .02108     .00283
                       .01672     .00561     .02508     .00561     .02071     .02543     .04287     .02793      .0209     .02519
                       .02064      .0252     .02109     .02108     .04287     .03336     .02793     .02065     .04298      .0255
                       .04304     .02542     .02079      .0203     .02238     .02224     .03088     .03854     .04288        0.3
                          0.3        0.3        0.3        0.3        0.3     .03035     .03096     .03093     .04287
             Random switching times for simulation number  45  :
                                   7  2.8217388E-02    8  2.8120789E-02    9  2.8295435E-02   13  3.7996828E-02   14  3.8691665E-02
                                  15  3.7689617E-02

  167.33           .3198582E7 .1583315E8 528020.955 92.6812792 .019552723 101.845576 107.065021 15.2151569 153.887635 112892.164
                   -112779.75 -112870.45  113520.49 112870.452 131252.185 112172.997 1629.28079 117588.106 128277.576 -117798.33
                   -23209.892 -120563.57 -45449.649 136043.085 -196179.21 112724.133 117609.611 118983.983 197815.174 118147.095
                   199025.811  119894.28 122635.346 -126.46307 281.364129  -51.38195 -47.820271 50.3176354 -16284.865 12.1399769
                   .001432266 11.8628375 12.2982959 .010051111 12.0155609 2450.19287 76499.9715 1040.89904 16292.8079
Times of maxima :      .02841      .0307     .02944     .03353     .04285     .02898     .04243     .02857     .02917     .00283
                       .01672     .00561     .03342     .00561      .0288     .03353     .04285     .02898     .02901     .04256
                       .02871     .04243     .02857     .02917     .05976     .04157     .02898     .02912     .05114     .04152
                       .05127     .04138     .02926     .02841      .0307     .02944     .03823     .03905     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03801      .0377     .03871     .04285
             Random switching times for simulation number  46  :
                                   7  2.4650927E-02    8  2.2750504E-02    9  2.2445879E-02   13  3.5032287E-02   14  3.1846903E-02
                                  15  3.3323909E-02

 84.6135           .1810447E7 .1579753E8 .1546941E7  104.02027 .031114343 97.4832208 127.037959 7.27050311 101.558676 112892.164
                   -112779.75 -112870.45 -117656.91 112870.452 113464.434  -118836.9 2055.28772 115042.218 115926.811 -121612.43
                   -18570.832 -131328.52 -31417.711 117422.366 -198009.61 118844.911 115054.543 119912.813 -198868.46 123440.187
                   -200221.24 130394.314 122062.651 -95.143224  281.04745  87.947181 -31.926019 37.1854466 -20547.124  12.498584
                   .001580809 12.0873322 12.6630773  .00803822 12.2282373 1494.89759 87731.4943 1417.48239 20552.8772
Times of maxima :      .02517     .03057     .02299     .02533     .04278      .0276     .02502     .02341     .02824     .00283
                       .01672     .00561     .02528     .00561     .02789     .02533     .04278      .0276     .02829     .02518
                       .02484     .02502     .02341     .02824     .02633     .02533      .0276      .0275     .04308     .02542
                       .04319     .02557     .02737     .02517     .03057     .02299      .0401     .03727      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03505     .03334     .03186     .04278
             Random switching times for simulation number  47  :
                                   7  3.0813362E-02    8  3.0222810E-02    9  3.0910467E-02   13  4.0704743E-02   14  4.1629215E-02
                                  15  3.9914260E-02

 237.568           429095.056 .1579964E8 .1775487E7 98.3702976  .01836488 94.3270246 109.673355 8.54798886 99.5508795 112892.164
                   -112779.75 -112870.45 115113.423 112870.452 -112892.16 115564.463 -1579.0154 -113164.54  -115676.9 116502.141
                   18968.4301 122023.331 34066.2466 -116255.86  -198134.5 -115575.15 -113181.02 -116315.55  -202374.7 -123120.88
                   -203014.31 -125507.84 -117729.62 -46.319275 -281.06616 -94.220131 -47.480607  -45.47876 15788.1882 12.0971769
                   .001389111 11.7507693 12.2592526 .009423673 11.8868252 1048.02251 85121.5464  1524.8499 -15790.154
Times of maxima :      .03093     .03891     .03146     .03377     .05115     .03664     .03339     .03188     .03651     .00283
                       .01672     .00561     .03337     .00561     .00283     .03377     .05115     .03664     .03645     .03324
                       .03168     .03339     .03188     .03651     .04275     .03377     .03664     .03683     .04274     .03376
                       .04286     .03364     .03567     .03093     .03891     .03146     .04112     .04577     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04072     .03993     .04164     .05115
             Random switching times for simulation number  48  :
                                   7  2.5017265E-02    8  2.6283113E-02    9  2.5175250E-02   13  3.4769865E-02   14  3.5884029E-02
                                  15  3.7241374E-02

 117.213           .1837827E7  .157985E8 .3648191E7 98.5930159 .023297656 104.008391 132.850915 14.5483673 114.325071 112892.164
                    121179.29 -112870.45 -134978.14 112870.452 116563.225 -115695.21 1778.47771 118830.111 119168.566 -128016.12
                   -22722.497 -134299.56 44442.5982 124584.224 -218185.18 115697.385 118845.923 124942.959 -208075.61 126569.473
                   -225297.29 135622.991 127849.399 -95.859971 281.056011 135.059074 -45.580669 41.1599158 -17781.343 12.2949948
                   .001474611 12.0859513  12.465766 .008857375 12.2263267 1648.62375 75336.2151 2636.00464 17784.7771
Times of maxima :      .02555     .03066     .02538     .02594     .04281     .02792     .02621     .02554     .02696     .00283
                       .02511     .00561     .02576     .00561     .02723     .02594     .04281     .02792     .02832     .02607
                       .02599     .02621     .02554     .02696     .02631     .02594     .02792     .02747     .02618     .02587
                       .02605     .02601     .02732     .02555     .03066     .02538     .03887     .03644     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03478     .03726      .0359     .04281
             Random switching times for simulation number  49  :
                                   7  2.3970648E-02    8  2.2416466E-02    9  2.4585629E-02   13  3.4348364E-02   14  3.4879908E-02
                                  15  3.2729574E-02

 76.7529           454816.112 .1581225E8 .3628784E7 108.875969 .027154844  102.23521 421.071413 18.1789533 109.250532 112892.164
                   115873.559 -112870.45 -142554.26 112870.452 114685.336 -121578.93 1920.06515 117812.822 119068.633 -131467.81
                   25315.0684 -140034.09 49679.4466 121787.886 -205874.93 121580.256 117830.275 125547.411   204851.8 126382.962
                   -207398.66 132999.795 127306.823 -47.687321 281.178321  134.69936 -36.750327 40.6195377 -19200.201 12.3403984
                   .001525932 12.0952391 12.5399015 .011824624 12.2318135 1116.26021 89363.7694 2623.19033 19200.6515
Times of maxima :       .0247     .03057     .02486     .02589      .0428     .02815     .02554     .02495     .02786     .00283
                       .02454     .00561     .02517     .00561     .02761     .02589      .0428     .02815     .02772     .02535
                        .0251     .02554     .02495     .02786     .02572     .02589     .02815     .02812     .03494     .02529
                       .02546     .02616      .0281      .0247     .03057     .02486     .04079      .0381     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03436     .03274     .03489      .0428
             Random switching times for simulation number  50  :
                                   7  2.3703556E-02    8  2.3673651E-02    9  2.3734606E-02   13  3.3535925E-02   14  3.3216846E-02
                                  15  3.2620346E-02

 87.7488           401203.123 .1580108E8 .3057698E7 109.523879 .026443928 95.8011514 131.647756 10.2892726 102.488367 112892.164
                   -112779.75 -112870.45 -134554.93 112870.452 112996.524 -121940.15 1894.76474 114045.375 116629.116 -124479.57
                   -19575.466 -133690.04 -37375.297 117958.597 -197788.84 121951.016 114063.101 119223.076 202690.554 124458.739
                   -204369.91 132648.973 119873.479 -44.788566 281.079006 123.646633 -38.845313 44.5246053 -18941.027 12.4122956
                   .001516521 12.1039972  12.582914 .008205205 12.2401019 994.783474 70990.9416  2245.2903 18947.6474
Times of maxima :      .02429     .03057     .02427     .02504      .0428     .02841     .02469     .02469     .02806     .00283
                       .01672     .00561     .02432     .00561     .02772     .02504      .0428     .02841     .02811       .025
                       .02459     .02469     .02469     .02806     .04294     .02504     .02841     .02841     .03426     .02532
                         .043     .02531     .02847     .02429     .03057     .02427        .04     .03731     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03355     .03264     .03323      .0428
             Random switching times for simulation number  51  :
                                   7  2.4360282E-02    8  2.4780659E-02    9  2.3399834E-02   13  3.4172353E-02   14  3.3032219E-02
                                  15  3.4775552E-02

 93.7906           .1608518E7 .1581139E8 .2544132E7 107.546696 .035614011 97.3609164 129.814102 15.3853132 105.496626 112892.164
                   -112779.75 -112870.45 -127759.63 112870.452 113830.313 -120834.47  2198.8862 114970.029 -116753.98 -127711.48
                   -28529.416 -132755.72 -45703.082 -119677.25  199816.93 120845.363 114986.475 118826.454 205072.171 127494.271
                   206218.562 134805.095 121217.304 -89.680477  281.17064 112.785912 36.1198054 37.8423402  -21990.17 12.4431446
                   .001650545 12.0939183 12.6136002 .008858747 12.2359646 1319.98831 68503.9189 2010.13387  21988.862
Times of maxima :      .02485      .0306     .02393     .02506      .0428      .0282     .02436     .02436     .03628     .00283
                       .01672     .00561     .02398     .00561     .02785     .02506      .0428      .0282     .03627     .02455
                       .02453     .02436     .02436     .03628     .03482     .02506      .0282     .02827     .03491     .02511
                       .03482     .02496     .02822     .02485      .0306     .02393     .04807      .0393     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03419     .03479     .03305      .0428
             Random switching times for simulation number  52  :
                                   7  2.7631526E-02    8  2.7086768E-02    9  2.7684946E-02   13  3.7736671E-02   14  3.8240687E-02
                                  15  3.7075835E-02

 161.669           .3539574E7 .1581862E8 .1180177E7 93.2437438 .024736533 115.513483 102.083443 11.7621486 773.186535 112892.164
                   -112779.75 -112870.45 113147.982 112870.452 138249.193 -112512.86 1832.57487 125230.079 136349.659 -115305.94
                   19490.3911 -117725.34 -39960.935 144983.131 -200296.05 114283.619 125251.146 127497.535 -204210.83 116801.174
                   -204253.86  120632.95 134224.973 -133.03335 281.234935 76.8172029 -44.635121 51.4428523 -18315.173 12.1507853
                   .001492178 11.9097586 12.3080934 .006364412 12.0820161 2651.00564 73390.9708 1386.65176 18325.7487
Times of maxima :      .02781     .03049     .02781     .04198      .0428     .02894     .04223     .02796     .02858     .00283
                       .01672     .00561      .0334     .00561     .02822     .04198      .0428     .02894     .02841     .04206
                        .0284     .04223     .02796     .02858     .04292     .04198     .02894     .02854     .04285     .04236
                         .043     .04138     .02868     .02781     .03049     .02781     .03968     .03855     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03775     .03709     .03826      .0428
             Random switching times for simulation number  53  :
                                   7  2.2594506E-02    8  2.2914318E-02    9  2.2554438E-02   13  3.3071895E-02   14  3.2138621E-02
                                  15  3.2716247E-02

 70.0476           448726.624  .158001E8  .158684E7 99.3162197 .027104169 94.4162443 110.780948 13.3156568 113.706675 112892.164
                   -112779.75 -112870.45 -114755.62 112870.452 -112892.16 -116118.76 1918.27275 113218.051 -118086.65 -119535.11
                   -23176.479 -122637.94 -42518.076 -124246.82 200185.783 116128.981 113231.414  -117029.7 205825.956 123385.669
                   209891.636 126208.866 -121127.72 -47.367005 281.070248 89.0741404 48.3846705 43.9267237 -19174.225 12.4876233
                   .001524978 12.1120436 12.6567208 .011265312 12.2568889 1059.47204 81710.2036 1462.85645 19182.7275
Times of maxima :      .02393     .03057     .02309     .02541     .04284     .02765     .04131     .02354     .03527     .00283
                       .01672     .00561     .02503     .00561     .00283     .02541     .04284     .02765     .03539     .04142
                       .02337     .04131     .02354     .03527     .03504     .02541     .02765      .0367     .03513     .02541
                       .03525     .02529     .03657     .02393     .03057     .02309     .03323      .0382     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03309     .03273     .03215     .04284
             Random switching times for simulation number  54  :
                                   7  2.6199497E-02    8  2.5432720E-02    9  2.7094579E-02   13  3.6257201E-02   14  3.7327747E-02
                                  15  3.5743325E-02

 135.634           .2554318E7 .1581588E8 .2501368E7 93.1105429  .03348464 110.716545 95.6489037 16.9954371 129.809801 112892.164
                   113521.919 -112870.45 112904.832 112870.452 127005.031 -112432.47 2132.13711 122602.288 124091.461 -113523.08
                   -36788.951 -113954.72 -48035.076 132753.523 -198616.11 114516.757 122622.605 136642.365 -202466.08 115233.006
                   -205322.35 117723.323 142264.223 -113.01146 281.210615 111.833985 -42.801906 50.0862575 -21313.825 12.1741443
                   .001616445 12.0114975 12.3448786 .016267321 12.1607218 2070.93641 67072.9321 1916.00908 21321.3711
Times of maxima :      .02667     .03056     .02728     .04204     .04281     .02823     .04226     .02805     .02722     .00283
                       .02629     .00561     .03342     .00561     .02678     .04204     .04281     .02823     .02697     .05833
                        .0279     .04226     .02805     .02722     .04333     .04204     .02823      .0279     .04339     .04242
                       .04349     .04228     .02799     .02667     .03056     .02728     .04031     .03774     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03627     .03576     .03734     .04281
             Random switching times for simulation number  55  :
                                   7  2.1182833E-02    8  2.1310805E-02    9  2.1264636E-02   13  3.0428659E-02   14  3.1640788E-02
                                  15  3.1965135E-02

 36.8515           .1729827E7 .1584717E8 460920.237 94.9803482 .021346863  94.790412 122.007569 11.7388212 101.724839 112892.164
                   -112779.75 -112870.45 -114306.43 112870.452 -112892.16 -113555.77  1702.3911 113442.168 -115310.85  122226.37
                    21786.537  128702.12 -39921.289 -117518.39 199361.176 -113838.06 113457.912 115161.633 206862.358 118179.925
                   210311.427   119897.5 -116718.61 93.0007274 -281.48865 48.0062619 56.1069716   52.80661 -17026.046 12.5106802
                   .001458978 12.1521433 12.6777271  .01007567 12.3043448 1582.68392  98770.189 926.882306  17023.911
Times of maxima :      .02131     .02251     .02191     .02526     .04285     .02816     .03372     .02215     .03605     .00283
                       .01672     .00561     .02489     .00561     .00283     .02526     .04285     .02816     .03619     .03368
                       .02171     .03372     .02215     .03605     .03506     .03363     .02816     .02836     .03502      .0253
                       .03515     .02532     .03618     .02131     .02251     .02191     .03214     .03693     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03044     .03198     .03166     .04285
             Random switching times for simulation number  56  :
                                   7  3.5562841E-02    8  3.4773968E-02    9  3.2814122E-02   13  4.5217866E-02   14  4.2721470E-02
                                  15  4.5356450E-02

 315.013            .428235E7 .1580606E8 .3127712E7 120.051651 .025166283 125.012735  718.97103 21.9245553 690.080924 135737.344
                   -112779.75 -112870.45  140830.38 112870.452 -146328.06 127666.332 -1848.4251 -130277.51 -143225.99 133601.104
                   31383.3935  144241.73  54557.908 -143843.74 196620.304 -127660.81 -130293.87 -137625.59 198823.438 -128105.58
                   200346.534 -142436.45 -147099.11 146.327541 -281.12324 -125.05423 39.0592713 -38.386635 18474.0966 11.9787986
                   .001453657 11.5810052 12.1994681 .018601936 11.7860109  2850.5954  73213.444 2391.61246 -18484.251
Times of maxima :      .03608     .03893     .03308     .03412      .0512     .03687     .03377     .03378     .03651     .03552
                       .01672     .00561      .0334     .00561     .03615     .03412      .0512     .03687     .03633     .03358
                        .0361     .03377     .03378     .03651     .05124     .03412     .03687     .03627     .05133     .03352
                        .0514     .03439     .03623     .03608     .03893     .03308     .04704      .0463     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04523     .04537     .04274      .0512
             Random switching times for simulation number  57  :
                                   7  2.4317812E-02    8  2.4121022E-02    9  2.4556776E-02   13  3.4363595E-02   14  3.4049778E-02
                                  15  3.4192961E-02

 72.9907           950744.272 .1581106E8 .3575878E7 110.069455 .034837183  101.55328 442.159666 14.4744008 110.304971 112892.164
                   115452.425 -112870.45  -141439.5 112870.452 114705.064 -122243.48 2174.77247 117419.247 118763.832 -132901.24
                   25708.7917 -140339.87 -44329.477 122374.197 -205376.23 122246.011 117436.107 123385.847 201371.313 123784.385
                   -206783.38 130755.748 125027.018 -68.947236 281.167755 133.713842 -35.657359 38.8673305  -21750.98 12.3469536
                   .001638242 12.0903633 12.5407059 .009314409 12.2271279 1242.07289 72847.4591 2582.64781 21747.7247
Times of maxima :      .02486      .0306     .02484     .02586     .04278     .02812     .02551     .02551     .02784     .00283
                       .02456     .00561     .02514     .00561     .02758     .02586     .04278     .02812     .02768     .02532
                        .0251     .02551     .02551     .02784     .02569     .02586     .02812     .02798     .03509     .02517
                       .02543     .02613     .02809     .02486      .0306     .02484     .03965     .03793     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03438     .03421     .03406     .04278
             Random switching times for simulation number  58  :
                                   7  3.1465563E-02    8  3.1279656E-02    9  3.0731335E-02   13  4.1470509E-02   14  4.1274759E-02
                                  15  4.1692184E-02

 231.389           281972.687 .1580494E8 .1510139E7  95.727635 .031299955 94.8443377 109.721973 6.61887799 101.770587 112892.164
                   -112779.75 -112870.45 115365.611 112870.452 -112892.16 114001.608  -2061.409 -113474.43 -115077.96 -116466.03
                   15608.8732 -122050.37 29976.7468 -117544.81 -199056.87 -114013.82 -113490.69 117438.883 -205806.46 -119469.89
                   -209439.85 -121034.11 120977.952 37.5481482 -281.11331 -86.894734  -48.78609 -54.048383 20616.0863 12.1165836
                    .00153977 11.7419744 12.2787117 .006118877 11.8767844 868.811287 85116.5612 1432.70792  -20614.09
Times of maxima :      .03258     .03891     .03127      .0337     .05112     .03654     .04184      .0317     .05233     .00283
                       .01672     .00561      .0332     .00561     .00283      .0337     .05112     .03654     .03637     .04184
                       .03186     .04184      .0317     .05233     .04343      .0337     .03654     .04354     .04349     .03358
                       .04341     .03346     .04342     .03258     .03891     .03127     .04183      .0466     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04149     .04171     .04129     .05112
             Random switching times for simulation number  59  :
                                   7  2.5214287E-02    8  2.5698649E-02    9  2.3681705E-02   13  3.5588042E-02   14  3.3443975E-02
                                  15  3.5560535E-02

 102.215            .252217E7 .1581385E8 .2761465E7 119.971645 .034186738 101.867849 289.554844 17.6043471 110.551318 112892.164
                   -112779.75 -112870.45 -133476.34 112870.452 115279.613 -127623.78 2154.37421 117600.964 117777.457 -126871.75
                   -31257.378 -138097.52    -48888. 122510.771 -206078.99 127618.693 117615.343 122218.192 -202415.81 127907.065
                   -209955.63 144185.745 127555.407 -112.29804 281.192565 117.504581 28.5646093 30.4423939 -21540.467 12.4202792
                   .001627627 12.0692444 12.5972843 .012471515 12.2118021 1894.13389 66415.2812 2193.59271 21543.7421
Times of maxima :      .02573     .03057     .02422     .02499     .04279     .02815     .02464     .02465     .02778     .00283
                       .01672     .00561     .02427     .00561     .02767     .02499     .04279     .02815     .02798     .02484
                       .02573     .02464     .02465     .02778     .02635     .02499     .02815     .02826     .02629     .02512
                       .02609     .02526     .02822     .02573     .03057     .02422     .24826     .03759     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3      .0356     .03558     .03346     .04279
             Random switching times for simulation number  60  :
                                   7  2.9899940E-02    8  2.9945239E-02    9  3.0670012E-02   13  3.9797781E-02   14  4.0469414E-02
                                  15  3.8964287E-02

 240.053           .1244557E7 .1596408E8  .177781E7 95.0314086 .011564347 94.4830107 99.6723838 10.8076797 98.9020644 112892.164
                   -112779.75 113010.017 114334.977 -113043.39 -112906.71 113586.285 -1253.0052 -113258.07 -114734.15 -115016.87
                   17901.5295 -116326.79 38305.2716  -115876.4 -196648.14  -113597.2 -113272.39 -114205.95 -198443.23 119027.625
                   -199885.48 120868.441 115750.794 -78.884626 282.525041 -94.281759 -50.330672 -41.036564 12515.8298 12.1086752
                   .001364862 11.7714015 12.2649363 .008227542 11.9117929 1582.78985 75115.1108  1292.2434 -12530.052
Times of maxima :      .03007     .03053     .03116     .03361     .05121      .0362      .0412     .03086     .03649     .00283
                       .01672     .03053     .03324     .03053     .03605     .03361     .05121      .0362     .03648     .04119
                       .03068      .0412     .03086     .03649     .04303     .03361      .0362     .03682     .04332      .0421
                       .04318     .04224     .04397     .03007     .03053     .03116     .04022     .04482     .05123        0.3
                          0.3        0.3        0.3        0.3        0.3     .03981     .03898     .04048     .05121
             Random switching times for simulation number  61  :
                                   7  2.2663214E-02    8  2.1984612E-02    9  2.2518574E-02   13  3.3075960E-02   14  3.2750294E-02
                                  15  3.1427331E-02

 50.7335           399754.476 .1579978E8 .1577113E7 98.5215777 .017160817  93.994438 107.112895 7.23485749 102.082781 112892.164
                   -112779.75 -112870.45 -114801.73 112870.452 -112892.16 -115653.29 1526.37519 112964.866 115511.968 117934.092
                   16743.0921 120590.527   -31340.6 117724.962  200198.85 115664.003 112977.499 116221.742 205551.354  123098.41
                   210207.756 125018.043 -117670.55 -44.707632 281.067435 88.8006921 42.6156713 47.9928807 -15261.389 12.4769141
                    .00142482 12.1107637   12.64452 .008673371 12.2519226 1053.78296 81455.3459 1454.66606 15263.7519
Times of maxima :      .02399     .03057     .02306     .02547     .04286     .02759     .03344     .02361     .04394     .00283
                       .01672     .00561     .02497     .00561     .00283     .02547     .04286     .02759     .02815     .03341
                        .0241     .03344     .02361     .04394     .03474     .02547     .02759     .02845     .03508     .02536
                       .03496     .02537     .03621     .02399     .03057     .02306     .03334      .0382     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .03309     .03144     .03277     .04286
             Random switching times for simulation number  62  :
                                   7  3.2301726E-02    8  3.0472014E-02    9  3.0183651E-02   13  4.2715132E-02   14  4.0214932E-02
                                  15  4.0755464E-02

 237.508           778907.915 .1580593E8 896803.071 98.4995853 .024904054 96.8186789 104.119817 3.09559416 111.999239 112892.164
                   -112779.75 -112870.45 116345.175 112870.452 -113237.31 115640.381 -1838.7697 -114649.43 118995.785 -117326.01
                   10712.6688 -118893.75 20500.4938  123310.44 -198157.06  -115655.5 -114664.52 119344.389   -202975. 117824.911
                   -204591.34 -122806.72 121272.034 62.4062463 -281.12215 -66.962791  42.638842 38.3467949 18387.1642 12.1335049
                   .001453622 11.7340264 12.2927058  .00630899 11.8707102  1105.6857 91090.0328 1114.22718 -18387.697
Times of maxima :      .03286     .03891     .03073     .03345     .05112     .03636     .04216     .03115     .04477     .00283
                       .01672     .00561     .03344     .00561     .03601     .03345     .05112     .03636     .04478     .04229
                       .03132     .04216     .03115     .04477     .04335     .03345     .03636     .04478     .04346     .04203
                       .04343     .03319     .04471     .03286     .03891     .03073     .04656     .05421     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04273     .04077     .04023     .05112
             Random switching times for simulation number  63  :
                                   7  1.9854170E-02    8  2.0692426E-02    9  2.1967973E-02   13  2.9923236E-02   14  3.2379454E-02
                                  15  3.0008743E-02

 4.71875            .290919E7 .1583676E8  798737.26  95.340806 .014022137  99.173577 117.376241 23.0060166 132.683455 112892.164
                   -112779.75 -112870.45 -114290.82 112870.452 -132276.52 -113771.04 -1379.7469 -116035.35 -131434.54 121537.123
                   25961.7551 126235.763 -55887.287 -134214.89 199336.319 -113922.98 -116056.37 -120422.08 202716.361 -119368.69
                   207304.322 -124466.59 -123724.28 120.606597  -281.3962 63.1956193 54.3865168 42.1656224    13794.8 12.4922462
                   .001428492 12.2375193  12.656362  .01353847 12.3964525 2371.46035 77649.9316 1112.75659 -13797.469
Times of maxima :       .0202     .02244     .02228      .0252     .03458     .02116     .03324     .02082     .02081     .00283
                       .01672     .00561     .02482     .00561     .02044      .0252     .03458     .02116     .02063     .03311
                       .02037     .03324     .02082     .02081     .03478     .03304     .02116     .02038      .0347     .03337
                       .03459     .03325     .02052      .0202     .02244     .02228     .03047     .03628     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .02994     .03002     .03239     .03458
             Random switching times for simulation number  64  :
                                   7  2.9359001E-02    8  2.7525786E-02    9  2.9279310E-02   13  3.9470461E-02   14  3.8373633E-02
                                  15  3.7599756E-02

  178.97           .1926444E7 .1594894E8 358350.412 94.6871018 .020310043 95.6648889 101.355063 11.4929994 106.919087 112892.164
                   -112779.75 112956.414 114335.746 -112981.35 -112892.16 113380.332 1660.53386 -113964.24 119229.011 115577.241
                   -20629.865 117304.598 39501.0831  120481.38 -200367.68 114230.796 -113980.85  117972.41 -209552.65 -118080.06
                   -213295.93 120288.162 120357.495 -98.143881 282.391034 -42.329092 -57.904075 52.4297043 -16604.311 12.1416584
                   .001440433 11.7878838  12.300649  .00860177 11.9385519 1858.54903 78053.9397 655.958073 16605.3386
Times of maxima :       .0295     .03068     .03008     .03343     .04288     .03655     .05065     .03031     .04455     .00283
                       .01672     .03068      .0334     .03068     .00283     .03343     .04288     .03655     .04451     .05051
                       .02987     .05065     .03031     .04455     .04309     .04155     .03655      .0443     .04301     .03347
                       .04295     .04158     .04442      .0295     .03068     .03008     .04126     .03866     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03949     .03761     .03839     .04288
             Random switching times for simulation number  65  :
                                   7  2.1939642E-02    8  1.9736640E-02    9  1.8606171E-02   13  3.1770761E-02   14  2.7751090E-02
                                  15  2.8996316E-02

 7.80248           723833.908 .1583632E8 .1568958E7  94.770567 .022611778 97.7295682 103.861089  12.783411 101.138583   130425.4
                   -112779.75 -112870.45 -114536.35 112870.452 113731.821 -113430.29 -1752.1031 115187.487   115104.9 116475.157
                   -22678.067 118745.934 41659.6569 117179.259 197772.362 -114551.77 115202.518 117499.102 202345.605 118379.184
                   203895.247 122225.908 118648.406 60.1595341 -281.39228 -88.570811 50.7336139 44.7764811 17510.2956 12.5481537
                   .001509779 12.1139977 12.7213155 .013465112 12.2592408 1177.21389 72708.0361 1404.99043 -17521.031
Times of maxima :      .02207     .02224     .01876     .02476     .03449     .02799     .03353     .01956     .04407     .01996
                       .01672     .00561     .02474     .00561      .0278     .02476     .03449     .02799     .04413     .03332
                       .02272     .03353     .01956     .04407     .03503     .03367     .02799     .02801     .03511     .02477
                       .03526     .02465     .02791     .02207     .02224     .01876     .03217     .03691      .0345        0.3
                          0.3        0.3        0.3        0.3        0.3     .03179     .02901     .02777     .03449
             Random switching times for simulation number  66  :
                                   7  3.0481327E-02    8  3.1710595E-02    9  3.0707482E-02   13  4.0268155E-02   14  4.0233801E-02
                                  15  4.2024379E-02

 235.863           709315.589 .1580926E8 .1653187E7 96.1297452 .033025709 95.9578702 108.106377  5.3684528 102.504932 112892.164
                   -112779.75 -112870.45  115457.01 112870.452 -113105.93 114240.793 -2117.4755 -114138.62 -115548.99 -118105.09
                   18631.4068 -121148.48 26997.0855  117968.13 -199955.41 -114682.12 -114155.17 117834.242 -210596.31 -121647.65
                   -213103.23  -124613.5  121729.72 -59.553152 -281.15173 -90.917179 -54.841083 -53.592045 21171.7208 12.1279116
                   .001565453 11.7552907 12.2913341 .006976593 11.8961802 1133.18701 80125.4551 1351.04538 -21174.755
Times of maxima :       .0306     .03891     .03122     .03358     .05112     .03655     .04214     .03144     .04376     .00283
                       .01672     .00561     .03328     .00561     .03619     .03358     .05112     .03655     .03632     .04228
                       .03161     .04214     .03144     .04376     .04351     .04995     .03655     .04362     .04359     .03354
                       .04242     .03343     .04373      .0306     .03891     .03122     .04065     .04544     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04028     .04204     .04025     .05112
             Random switching times for simulation number  67  :
                                   7  3.1887979E-02    8  3.0446497E-02    9  3.0476430E-02   13  4.1699778E-02   14  4.0234463E-02
                                  15  4.0259529E-02

 218.578           313554.468 .1580664E8 .1217921E7 94.5269707 .021018231 96.1425905  99.808937 4.78016842  99.576477 112892.164
                   -112779.75 -112870.45 116680.281 112870.452 -113087.81 113284.419 -1689.2363 -114248.43 -114629.35  114600.64
                   13408.9743 116406.445 25474.9835 116270.808  197868.97 -113318.53   -114264. -116628.01 202045.754 -117087.73
                   205151.041  -121889.1 -117260.58  39.595105 -281.12846 -78.035907 40.1926789 -44.736464  16890.557 12.1240374
                   .001411689 11.7418727 12.2820963 .004034667 11.8744376 922.246148 86097.7007  1257.8867 -16892.363
Times of maxima :      .03244     .03891     .03102     .03356     .05117     .03641      .0499     .03144     .04388     .00283
                       .01672     .00561     .03304     .00561     .03619     .03356     .05117     .03641     .03612     .05005
                       .03161      .0499     .03144     .04388     .05137      .0501     .03641     .03641     .05126     .03335
                       .05118      .0333      .0365     .03244     .03891     .03102     .04816     .04682     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .04027     .04025     .05117
             Random switching times for simulation number  68  :
                                   7  2.9352172E-02    8  3.0292641E-02    9  2.9102223E-02   13  3.9473499E-02   14  3.9211859E-02
                                  15  4.0792370E-02

 233.323           .1929835E7 .1587319E8 355879.181 94.8088342 .025227779 95.7231751 104.868989 11.5128066 98.8967438 112892.164
                   -112779.75 -112870.45 114270.358 112870.452 -112892.16 113453.191 -1850.6821 -113998.95 -115013.19 -116607.55
                   -20707.839 -119320.72 39535.1069 115873.282 -202025.78 -113907.16 -114015.44 -115964.18 -211700.44 -118577.29
                   -214072.79  -120041.4 117770.858 -98.230225 281.719588 -42.182886 -62.786825 -54.297716 18498.6277 12.1488114
                   .001457276  11.801533 12.3078825  .00968869 11.9490173 1834.74533 94272.8693 813.081527 -18506.821
Times of maxima :       .0295     .03069     .03008     .03343     .05114     .03654     .04132     .03031     .04398     .00283
                       .01672     .00561     .03341     .00561     .00283     .03343     .05114     .03654     .03641     .04151
                       .02987     .04132     .03031     .04398     .04291     .05022     .03654     .03654     .04281     .03346
                        .0427     .03349     .04394      .0295     .03069     .03008     .04108     .04577     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .03949     .04081     .03923     .05114
             Random switching times for simulation number  69  :
                                   7  3.6514723E-02    8  3.5710431E-02    9  3.5822973E-02   13  4.7084774E-02   14  4.6075115E-02
                                  15  4.5837147E-02

 348.099           .3587314E7 .1585002E8 947756.251 94.6997431 .021102655 95.4939318 104.094442 26.7214459 565.473114 121545.395
                   -112779.75 -112870.45 -113783.26 112870.452 -128032.53  -113387.9 -1692.6254 113862.365 -133337.79 116951.899
                   -31198.956 118879.258 60231.3073 -142103.05 196735.396 -114476.24 113879.642 -123458.08  -200243.9 119141.013
                    203087.33 121363.515 -128670.56 133.927474 -281.51397 -68.838806 52.4769835 -47.510871 16926.6957 11.7816685
                   .001405198 11.5075922 11.9419185 .019943075 11.6906993 2686.46427 77322.3903 1239.63635 -16926.254
Times of maxima :      .03689     .03899     .03597     .04186     .05119     .04496     .05012     .03684     .03759     .03592
                       .01672     .00561     .04148     .00561      .0371     .04186     .05119     .04496     .03728     .05024
                       .03728     .05012     .03684     .03759     .06809     .05036     .04496     .03709     .05946      .0419
                       .05185     .04181     .03721     .03689     .03899     .03597     .04753     .04663     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3      .0471     .04585     .04609     .05119
             Random switching times for simulation number  70  :
                                   7  2.7269832E-02    8  2.7901400E-02    9  2.7986779E-02   13  3.7134249E-02   14  3.8964948E-02
                                  15  3.8387353E-02

 167.698           .3127444E7 .1577874E8 .1126389E7 95.5967661 .013623364 124.151645 103.439349 23.3913647 1206.11131 112892.164
                   -112779.75 -112870.45 -113923.66 112870.452 139606.373 -113923.66 1359.98619 129828.055 137683.821 -115099.55
                   29918.3239  -118504.6 56353.3959 150668.562 -198219.76 115190.997 129840.721 127196.663 -198215.82 123462.433
                   -201578.57 124460.359 148646.134 -125.04887 280.880186 75.0462995 -46.835168 46.8822065 -13608.184 12.1421037
                   .001382344 11.9466972 12.3056067 .023558428  12.206448 2425.52741 87466.3427 1409.23167 13599.8619
Times of maxima :      .02764     .03066     .02812     .04183       .043     .02858     .04165     .02823     .02835     .00283
                       .01672     .00561     .04183     .00561     .02785     .04183       .043     .02858     .02804     .04178
                       .02956     .04165     .02823     .02835     .04317     .04183     .02858     .02899     .04328     .04181
                        .0434     .04168     .02885     .02764     .03066     .02812     .03877     .03921     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .03715      .0384     .03898       .043
             Random switching times for simulation number  71  :
                                   7  2.9920326E-02    8  3.0303338E-02    9  2.7466006E-02   13  4.0837435E-02   14  3.6955480E-02
                                  15  4.0715756E-02

 177.381           .1331121E7 .1586787E8 970479.235 95.2508472  .02461471 95.1235551  110.54644 8.29439393  113.41194 -121760.69
                   -112779.75 -112870.45 113946.241 112870.452 113087.184 -113717.35 -1828.0568 -113641.34 120117.087 118508.945
                    -16816.91 -122508.07 -33557.117 124085.691 -199804.74 114070.478 -113655.86 -114017.06 -206528.21  118452.72
                   -208789.61 119741.761 -114378.55 -81.581906 281.672429 69.6591428 -58.221883 -54.412081 18275.2123  12.171871
                   .001450012 11.7763187 12.3413859 .011266565 11.9257106 1584.39612 93399.5584 1096.11011 -18280.568
Times of maxima :      .03011     .03072     .02761     .04198     .05113     .03624     .04223     .02842     .04445     .02756
                       .01672     .00561     .03327     .00561     .02805     .04198     .05113     .03624      .0445     .05063
                       .02826     .04223     .02842     .04445     .04285     .04198     .03624     .03604     .04289     .04195
                       .04301     .04209     .03592     .03011     .03072     .02761     .04117     .04588     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04085     .04073     .03697     .05113
             Random switching times for simulation number  72  :
                                   7  1.9064311E-02    8  2.0653143E-02    9  2.0748641E-02   13  2.9248583E-02   14  3.1099573E-02
                                  15  3.1575078E-02

 4.04511           .3140618E7 .1581669E8 286172.804 93.6908092 .018343456 123.116978 104.027476 23.0694476  636.03118 112892.164
                   -112779.75 -112870.45  -113204.7 112870.452 -139610.77 112782.264 1578.09408 -129285.94 -137811.73 116954.049
                   26327.8106 118841.012 -55964.279 -143093.58 198741.008 113681.617 -129281.15 -125956.03 203041.783 -118121.12
                   203589.004 -123504.47 -138756.34 125.311981 -281.21783 37.8267633 38.1827282 -42.761815 -15765.049 12.5173513
                   .001432692 12.3119922 12.6773123  .01498217 12.5147854 2434.08279 102091.583  906.30593 15780.9408
Times of maxima :      .01943     .02232     .02152     .03308     .04286     .02037      .0333     .02003     .02002     .00283
                       .01672     .00561      .0253     .00561     .01965     .03308     .04286     .02037     .01984     .03315
                       .01958      .0333     .02003     .02002     .03449     .04173     .02037     .01977     .03442     .03283
                        .0346     .03293     .02063     .01943     .02232     .02152     .03122     .03126     .04286        0.3
                          0.3        0.3        0.3        0.3        0.3     .02926     .03159     .03111     .04286
             Random switching times for simulation number  73  :
                                   7  2.2113720E-02    8  2.4477138E-02    9  2.2043349E-02   13  3.2517959E-02   14  3.1692956E-02
                                  15  3.4041235E-02

 74.8993           602918.543 .1580875E8 981673.109 99.1916931  .03441843  96.736867 104.216233 11.4990161 109.972661 112892.164
                   -112779.75 -112870.45 116045.944 112870.452 113163.503 116045.944 2161.66225 114600.977  -119805.3 -116575.68
                   -21717.814 -118948.78 -39511.421 -122189.72 199954.747 -116058.82 114617.751 117783.012 205157.371 121206.372
                   208166.515 -124770.21 119784.209 54.9053068 281.147184 70.0597284 49.2643276 47.6099247 -21614.051 12.5130889
                   .001631277 12.1202488 12.6805427 .011198885 12.2673525 1229.80259 70017.7519 1155.55444 21616.6225
Times of maxima :      .02224     .03057     .02259     .03366     .04277     .02817     .02464     .02305     .03613     .00283
                       .01672     .00561     .03366     .00561      .0278     .03366     .04277     .02817      .0363     .04232
                       .02289     .02464     .02305     .03613     .03457     .03366     .02817     .02804     .03456     .02489
                        .0347     .03343     .02809     .02224     .03057     .02259     .03306     .03767     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03253     .03406     .03171     .04277
             Random switching times for simulation number  74  :
                                   7  2.8205592E-02    8  2.9133698E-02    9  3.0578611E-02   13  3.8334895E-02   14  4.0963347E-02
                                  15  3.9433903E-02

 193.633           .2898865E7  .158152E8 .1182067E7 98.7844631   .0147484 98.4972737 108.465653 22.9606326 132.053682 112892.164
                   -112779.75 -112870.45 115346.753 112870.452 131992.711 115807.486 -1415.0271 115639.024 131169.785 -118429.26
                   -28370.987 -121349.62 55832.1353  133895.99 -199907.46 -115820.03  115660.09 120233.497 -206710.55  123628.28
                   -208020.64 126059.212 123490.125 -120.39237 281.204596 -76.878709 -50.024049 -37.761664 14153.1148 12.1142186
                   .001368932 11.8776352 12.2718054 .017548498 12.0296048 2404.30283 93483.1777 1241.14068 -14150.271
Times of maxima :      .02855     .03054     .03111     .03353     .05122     .02951     .04159     .02917     .02916     .00283
                       .01672     .00561     .03342     .00561     .02879     .03353     .05122     .02951     .02898     .04163
                       .03109     .04159     .02917     .02916     .04298     .03353     .02951     .02873     .04299     .04169
                        .0429      .0416     .02887     .02855     .03054     .03111     .03997     .04459     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3     .03835     .03945     .04098     .05122
             Random switching times for simulation number  75  :
                                   7  2.2033905E-02    8  2.3487596E-02    9  2.4352915E-02   13  3.1233069E-02   14  3.4712362E-02
                                  15  3.3140076E-02

 74.0914           822097.503 .1580096E8 .3607975E7 109.408534 .030027143 102.296074 473.271368 17.9429603 109.957929 112892.164
                   118027.061 -112870.45 -143368.77 112870.452 114427.956 -121875.92 2019.06042 117847.886 117341.146 -131551.27
                   30183.1828 -140788.68 49355.9324 122181.538 -202679.29 121879.254 117862.964 126052.615 205408.266 129346.619
                   205792.755 136999.716 128142.323 64.1130838 281.077957 134.312595 54.5366584 45.2200375 -20184.019 12.3635645
                   .001565022 12.1197104 12.5622925 .015866775  12.264339 1238.81133 76735.5847 2559.61876 20190.6042
Times of maxima :      .02215     .03056     .02489     .02566     .04278     .02792     .02542     .02472     .02764     .00283
                       .02436     .00561     .02494     .00561      .0279     .02566     .04278     .02792     .02749     .02512
                        .0249     .02542     .02472     .02764     .02603     .02566     .02792     .02791     .03485     .02506
                        .0349     .02593     .02785     .02215     .03056     .02489     .03178     .03785      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03125     .03316     .03473     .04278
             Random switching times for simulation number  76  :
                                   7  2.1589406E-02    8  2.2332673E-02    9  2.2570154E-02   13  3.1317990E-02   14  3.3612387E-02
                                  15  3.2697584E-02

 31.4428           .1297604E7 .1579639E8 .1909423E7 96.5379329 .026965002 95.3129929  106.59528 11.3012819 99.5878113 112892.164
                   -112779.75 -113762.88 -114641.84 113765.624 112965.206 -114483.08 1913.34173 113754.442 115012.039 -115708.88
                   22530.5358  -120298.8 -39170.234 116277.425 199523.305  114491.82 113767.443 117083.449 204465.564  121490.33
                    205902.33 126992.123 118551.306 80.5482322 281.037277 97.7093322 53.8984604 49.4767016 -19123.946 12.4782466
                   .001523102 12.1386727 12.6428421  .01309506 12.2860319 1516.94053 90385.5119 1474.60068 19133.4173
Times of maxima :      .02171     .03057     .02285     .02544      .0428     .02765     .02516     .02255     .02821     .00283
                       .01672     .02217     .02477     .02217     .02764     .02544      .0428     .02765     .02819     .02529
                       .02303     .02516     .02255     .02821     .03474     .02544     .02765     .02752     .03469     .02556
                       .03464      .0243     .02755     .02171     .03057     .02285     .03295     .03632     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03133     .03271     .03363      .0428
             Random switching times for simulation number  77  :
                                   7  2.2020642E-02    8  2.1938448E-02    9  2.2089135E-02   13  3.1970175E-02   14  3.2058747E-02
                                  15  3.1994481E-02

 30.8549           779972.391 .1580655E8  .104464E7 97.3121121 .021591542 96.7172424 106.815074 12.4261142 111.114931 112892.164
                   -112779.75 -112870.45 -114853.06 112870.452 113215.264 -114941.21 1712.11979 114589.352 117286.562 117547.777
                   22000.8332 120422.762 -41073.336 -122822.67 -199344.42 115062.064 114606.107 117827.917 209905.098 121359.796
                   213389.887 -124467.64 119665.099 62.4488747 281.127665 72.2717066 62.6423955 57.6727785 -17120.165  12.497912
                   .001461313 12.1273241 12.6660827 .010041936 12.2755956 1195.72191 89762.9873  1207.8929 17121.1979
Times of maxima :      .02212     .03057     .02264     .02494     .04284     .02816     .03379     .02302     .03549     .00283
                       .01672     .00561     .02482     .00561     .02774     .02494     .04284     .02816     .04414     .03399
                       .02255     .03379     .02302     .03549     .04301     .04176     .02816     .02801     .03533     .02493
                       .03416     .03412     .02807     .02212     .03057     .02264     .03221     .03712     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03199     .03201     .03207     .04284
             Random switching times for simulation number  78  :
                                   7  3.4867357E-02    8  3.6938544E-02    9  3.5426383E-02   13  4.5707567E-02   14  4.4791660E-02
                                  15  4.7471399E-02

 333.664           .2824828E7 .1584406E8 .2184339E7  92.911996 .012703409 122.855652 104.696112 32.9886564 1004.30512 112892.164
                   -112779.75 -112870.45 -113156.51 112870.452 -128307.34 -112312.53 1313.26524 -129148.65 -135059.92  117816.94
                   33442.3957 119222.326 -66922.881 -148067.84 -196543.83 112921.694 -129139.17 -141905.65 -198918.65 117248.541
                   206147.002 118851.157 -157189.37 118.845019 -281.46102  -104.5069 54.0234016 -48.051589 -13133.464 11.7953199
                   .001320737 11.6511938 11.9598204 .024390037 11.8343407 2299.76145 94534.3815 1749.99139 13132.6524
Times of maxima :      .03533     .03899      .0357     .04175     .05956     .03616     .05042      .0358     .03579     .00283
                       .01672     .00561     .04148     .00561     .03544     .04175     .05956     .03616     .03562     .05038
                       .03656     .05042      .0358     .03579     .05979     .05849     .03616     .03646     .05963     .04153
                       .03629     .04142     .03635     .03533     .03899      .0357     .04765     .04534     .05955        0.3
                          0.3        0.3        0.3        0.3        0.3     .04572     .04749     .04481     .05956
             Random switching times for simulation number  79  :
                                   7  2.6168786E-02    8  2.6586298E-02    9  2.6168374E-02   13  3.5618511E-02   14  3.6533738E-02
                                  15  3.6950051E-02

 141.049           .3253894E7 .1580698E8 .3125369E7 93.1144596  .02569714 115.950383 102.395489   1.353388 120.796414 112892.164
                   -112779.75 -112870.45 -120951.64 112870.452 132591.533 -112434.83 1867.81866  125466.68 119690.274 -115825.36
                   9011.71902 -117905.14 13555.1233 128061.721  -225501.2 114167.446 125476.054 123935.665 -221571.95 120014.993
                    -244584.4 121014.203 131842.212 -127.55183 281.131451 125.007373 -43.422717 47.6820903 -18671.559 12.2182186
                   .001504746 12.0233112 12.3842202 .004177578 12.1664927 2347.38691 72612.1249 2333.89386 18678.1866
Times of maxima :       .0267     .03057     .02632     .04155     .04286      .0273     .04176     .03945     .02704     .00283
                       .01672     .00561     .02676     .00561     .02676     .04155     .04286      .0273     .02771     .04162
                       .03821     .04176     .03945     .02704      .0273     .04155      .0273     .02717      .0269     .04165
                       .02704     .04178     .02704      .0267     .03057     .02632     .04093      .0381     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03563     .03697     .03655     .04286
             Random switching times for simulation number  80  :
                                   7  3.7545526E-02    8  3.4841168E-02    9  3.5523848E-02   13  4.7502297E-02   14  4.5342148E-02
                                  15  4.5271686E-02

 355.199           .2245802E7 .1599907E8 .1279096E7 96.1217497 .025815813 96.7792952 104.185292  20.590036 99.2501672 125439.671
                   -112779.75 -113133.81 -114706.02 113157.972 -113662.86 -114236.04 -1872.1266 114626.106 115214.182 115435.205
                   -29804.066 118931.123 -52871.407 116080.143 197822.918 114251.264 114641.557 117409.528 200934.004 120168.119
                   206096.326 -123920.83 119074.893 105.967013 -282.83452 -79.971743 50.3108994 42.2607356 18711.7003 11.7940745
                   .001462029 11.4251335  11.955431 .017232467 11.5699599 1910.14707 72505.5268 1357.21246 -18721.266
Times of maxima :       .0377     .03888     .03568     .04161     .05111     .04474     .05072     .03851     .04442     .03687
                       .01672     .03888     .04159     .03888     .03612     .04161     .05111     .04474      .0446     .05062
                       .03837     .05072     .03851     .04442     .05124     .04161     .04474     .04472     .05105     .04165
                       .05101     .04965     .04479      .0377     .03888     .03568     .04805     .05409     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04752     .04529     .04536     .05111
             Random switching times for simulation number  81  :
                                   7  2.2010425E-02    8  1.9796685E-02    9  2.1069337E-02   13  3.1301514E-02   14  3.0881901E-02
                                  15  2.9916582E-02

  17.992           664092.618 .1580906E8 238546.399 97.7090986 .014740269 96.0127421 121.726429 3.31601505 99.6341829 112892.164
                   -112779.75 -112870.45 115175.423 112870.452 113017.134 115175.423  -1414.637 114171.248  -114429.9 120685.255
                   -11475.003 128553.751  -21217.81 -116304.49 202001.104 -116470.52 114187.037 115758.284 207891.612 -116225.97
                   210791.143 -118646.46 116676.455 57.6234595 -281.14997 34.5359522 52.3821576   48.90624 14151.5983  12.511512
                   .001433578 12.1163602  12.675805 .006086647  12.259877 1089.97864 84199.9629 754.147652  -14146.37
Times of maxima :      .02213     .02239     .02162     .03335     .03456     .02807      .0331     .02297      .0357     .00283
                       .01672     .00561     .03335     .00561     .02772     .03335     .03456     .02807     .03551     .03323
                       .03374      .0331     .02297      .0357      .0346     .03335     .02807     .02812     .03465     .03331
                       .03445     .03356     .02801     .02213     .02239     .02162     .03149     .03646     .03455        0.3
                          0.3        0.3        0.3        0.3        0.3     .03132     .02993      .0309     .03456
             Random switching times for simulation number  82  :
                                   7  2.5202027E-02    8  2.5626096E-02    9  2.6242917E-02   13  3.5618191E-02   14  3.5685182E-02
                                  15  3.5510121E-02

  107.16            .154701E7 .1581767E8 .3277751E7 92.4361477 .034357557 113.785393 96.5573176 16.7049978 127.339731 112892.164
                   121507.882 -112870.45 -118592.92 112870.452  125216.32 112024.556 2159.74985 124289.823 124542.755 -113507.78
                   -28749.713 -114494.57 -47622.866 131484.414 -214187.31 113755.511 124303.981 127740.038 -210685.57 115579.104
                   -229101.43 116073.009 146246.793  -87.94913 281.226468 128.018564 -38.615326 39.1937078 -21595.568 12.2116008
                   .001630373 12.0617798 12.3850423 .011380641 12.2033586 1574.86398 66414.9009 2371.15739 21597.4985
Times of maxima :      .02574     .03054     .02657     .03355     .04278      .0274      .0272      .0272     .02803     .00283
                        .0253     .00561     .02683     .00561     .02738     .03355     .04278      .0274     .02778       .027
                       .02702      .0272      .0272     .02803     .02738     .04207      .0274     .02825     .02698     .04208
                       .02712     .04186     .02715     .02574     .03054     .02657     .04014     .03752     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03563     .03553      .0357     .04278
             Random switching times for simulation number  83  :
                                   7  3.3224847E-02    8  3.3985907E-02    9  3.3431139E-02   13  4.3334800E-02   14  4.4299822E-02
                                  15  4.4202221E-02

 289.966           .1676497E7  .158026E8 .3655285E7 99.7432539 .032907803 103.220503 133.541749 14.2052983 110.668611 112892.164
                   -120564.85 -112870.45 135877.609 112870.452  -115766.7 116368.136 -2113.6923 -118379.17 -120138.02 128550.946
                   -28717.614  134648.29 43915.4655 -122575.75 217249.838 -116376.21 -118394.93 -125235.34 207909.735 -125037.69
                   223102.085 -130671.63 -128419.29 91.5559075 -281.09252 -135.19033  41.393523 -40.030922 21125.6112 11.9319443
                   .001563192 11.7123973 12.0978776 .009073682 11.8472257 1571.41214 67066.2031 2653.71582 -21136.923
Times of maxima :      .03376     .03891     .03364      .0342     .05114     .03618     .03447      .0344     .03672     .00283
                       .03332     .00561     .03403     .00561     .03617      .0342     .05114     .03618     .03656     .03422
                       .03398     .03447      .0344     .03672     .03457      .0342     .03618     .03574     .03445     .03405
                       .03431     .03418      .0359     .03376     .03891     .03364      .0487     .04712     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04335     .04422     .04431     .05114
             Random switching times for simulation number  84  :
                                   7  2.7106025E-02    8  2.7248262E-02    9  2.8036056E-02   13  3.7030723E-02   14  3.8246420E-02
                                  15  3.7096243E-02

 154.372           .3080315E7 .1576352E8 .1169202E7 96.4502687 .024559282 120.583586 118.756273  22.020163 629.256092 112892.164
                   -112779.75 -112870.45 -114431.09 112870.452 139017.544 -114431.09 1825.99737 127948.857  136717.01 -120624.21
                   35175.3692 -126975.69 54676.7355 142999.025 -201154.05 116140.184 127964.071 131099.071 -208540.93  119478.28
                   -212990.05 123572.803 138975.591 -124.10307 280.744697 76.4591901 47.8895681 54.9767632 -18252.806 12.1470738
                   .001490087 11.9499599 12.3136325 .014231973 12.1532882 2367.29649 73359.7149 1278.09769 18259.9737
Times of maxima :      .02749     .03058     .02819     .04164     .04285     .02841     .04179     .02807     .02806     .00283
                       .01672     .00561     .04164     .00561     .02769     .04164     .04285     .02841     .02788     .04176
                       .02823     .04179     .02807     .02806     .04296     .04164     .02841      .0288     .04308     .04174
                       .04311     .04179     .02867     .02749     .03058     .02819      .0475     .03854     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03705     .03711     .03826     .04285
             Random switching times for simulation number  85  :
                                   7  2.9722473E-02    8  3.1614012E-02    9  3.1831503E-02   13  3.9989522E-02   14  4.0572262E-02
                                  15  4.1629017E-02

 237.712           .1512779E7 .1580488E8 .2901726E7 103.232419 .030928056 96.7457995 124.899201 13.0142799 105.463845 112892.164
                   -112779.75 113378.302 129795.012 -113381.18 -113211.18 118386.005 -2049.1258 -114606.27 118195.868 123674.068
                   -21603.427 130218.336  42034.161 119658.654 -197105.41 -118405.25 -114623.93  -118370.3 -200491.43 -124154.59
                   -201880.06 -128316.14 -120370.95 -86.970657  -281.1128 -120.45178 -52.057329 -46.776964 20482.4498 12.0665997
                   .001533827 11.7803537 12.2344956 .013028885 11.9272818 1716.36182 80048.9922 2105.35471 -20491.258
Times of maxima :      .02986     .03891     .03213     .03296     .05112     .03665     .03292     .03069     .04368     .00283
                       .01672     .03031     .03242     .03031     .03609     .03296     .05112     .03665     .04379     .03309
                       .03234     .03292     .03069     .04368     .04343     .03296     .03665     .03667     .04336     .03255
                       .04351     .03355     .03665     .02986     .03891     .03213     .04052     .04657     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3        .04     .04164     .04059     .05112
             Random switching times for simulation number  86  :
                                   7  3.5128945E-02    8  3.4399553E-02    9  3.6471006E-02   13  4.5633952E-02   14  4.6777961E-02
                                  15  4.4131984E-02

 332.867           .2967498E7 .1583672E8 .1134781E7 95.1679768 .033237609 127.583532 110.791785 20.3273809 499.114082 112892.164
                   -112779.75 -112870.45 113667.872 112870.452 -136679.69 113667.872 -2124.2577 -131610.22 -134251.66  117867.92
                   25002.6776  122643.94 -52533.099 -141159.42 199949.376 -115711.72  -131622.5 -125057.92 204908.832 -116107.11
                   208639.593 -118062.72 -142842.65 121.809231 -281.39584  -75.32532 -43.851151  -53.61656 21233.2501 11.7757051
                   .001568311 11.6065716 11.9333823 .007772324 11.7885474 2305.78137 66657.5542 1260.58506 -21242.577
Times of maxima :      .03559     .03889      .0366     .05014     .05111     .03644     .05038     .03609     .03608     .00283
                       .01672     .00561     .05014     .00561     .03571     .05014     .05111     .03644      .0359      .0503
                       .03564     .05038     .03609     .03608     .05147     .05014     .03644     .03655     .05159     .05029
                       .05163     .05036     .03669     .03559     .03889      .0366     .05606     .04709     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04565     .04415     .04679     .05111
             Random switching times for simulation number  87  :
                                   7  2.4640605E-02    8  2.5053568E-02    9  2.5386639E-02   13  3.4828603E-02   14  3.5130034E-02
                                  15  3.5032436E-02

 111.933           932237.657 .1578664E8 .3827006E7 97.4868002 .035489012 106.237144   160.5281 23.2082942 125.700962 112892.164
                   120597.466 -112870.45 -132670.09 112870.452 117149.498 -115044.33 2195.02398 120096.543 119510.952 -128326.74
                   -29790.569 -136145.06  -56132.44 130635.621 -217339.72 115050.482  120105.31 132618.383 -209948.78 117758.494
                   -224584.62 125940.537 139511.466 -68.272896 280.950487 138.329426 -35.663036 39.8229781 -21941.256 12.2762761
                   .001648019 12.0802417 12.4529945 .016778513 12.2198899 1318.28346   67391.13 2682.93824 21950.2398
Times of maxima :      .02518     .03057     .02558     .02616     .04278     .02758     .02634     .02635     .02719     .00283
                        .0252     .00561     .02598     .00561     .02744     .02616     .04278     .02758     .02738     .02615
                       .02624     .02634     .02635     .02719     .02652     .02616     .02758     .02767     .02639     .04153
                       .02626     .02586     .02753     .02518     .03057     .02558     .03968     .03835     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03484     .03505     .03515     .04278
             Random switching times for simulation number  88  :
                                   7  3.2524013E-02    8  3.2861164E-02    9  3.1957223E-02   13  4.3056763E-02   14  4.1756201E-02
                                  15  4.2892768E-02

 267.393           .1202194E7 .1581281E8 .2718744E7 114.131738 .035526517 97.9061945 461.436203  22.307073 106.378294 112892.164
                   -112779.75 -112870.45 131259.911 112870.452 -113715.17 124478.839 -2196.1835 -115291.53 -117627.07  127133.81
                   28203.3781 140618.271 55031.7859  -120176.3 197662.977  -124488.2 -115307.79 -122771.57 199913.583 -130264.62
                   202793.295 -144327.57  -124146.2 77.5304538 -281.18332 -116.59211 36.7126158 -35.498808 21957.1761 12.0516656
                   .001604613   11.72441 12.2256857 .013907173 11.8596574  1247.4539 69917.7505 2142.56977 -21961.835
Times of maxima :      .03304     .03891     .03249     .03326      .0511     .03663      .0329      .0329     .03629     .00283
                       .01672     .00561     .03254     .00561     .03622     .03326      .0511     .03663     .03633     .03271
                       .03308      .0329      .0329     .03629      .0347     .03326     .03663     .03664     .05131     .03356
                       .05124     .03352      .0367     .03304     .03891     .03249     .04832     .04681     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04307     .04291     .04177      .0511
             Random switching times for simulation number  89  :
                                   7  2.8843398E-02    8  3.1104175E-02    9  2.8612476E-02   13  3.8510384E-02   14  3.8925383E-02
                                  15  4.1366417E-02

 210.792           .2561247E7 .1580612E8 445431.257 94.8551814 .029290142 96.1048038 109.164042  14.042648 110.701739 112892.164
                   -112779.75 113048.155 113637.619 -113048.99 117175.598 -113480.92 -1994.1281 -114225.97 119235.356 117108.794
                   -26943.419 121739.669 43663.3263  122594.09 -199384.91 -113863.82  -114242.2 -116828.56 -203863.34 117314.142
                   -209742.33  120704.43 119321.389 -113.16464 -281.12381 -47.192757 -53.086114 50.9348461 19934.7956 12.1543598
                   .001510508 11.8274023 12.3142615  .01081138  11.980531 2103.00292 85961.3523 906.103128 -19941.281
Times of maxima :      .02899     .03891     .03004     .04091     .05111     .03639     .04976     .02981     .04372     .00283
                       .01672     .03057     .03317     .03057     .02943     .04091     .05111     .03639     .02962     .04968
                       .02938     .04976     .02981     .04372     .04318        .05     .03639     .03624     .04352     .04081
                       .04339     .04084     .02951     .02899     .03891     .03004     .04177     .03911     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .03853     .04138     .03894     .05111
             Random switching times for simulation number  90  :
                                   7  3.1521646E-02    8  3.3241080E-02    9  3.2081203E-02   13  4.1027948E-02   14  4.1992150E-02
                                  15  4.2766028E-02

 248.905           414260.189 .1580081E8 .2976693E7 109.440367 .035363036 95.2709863 131.782301 8.98194661 102.162765 112892.164
                   -112779.75 -112870.45 133282.945 112870.452 -113172.08  121893.65 -2191.1247 -113729.37 -116609.13 125066.162
                   -17363.178 133758.335 34920.2663 -117771.07 -198917.53 -121903.34 -113747.16 -118394.42 -204638.88 -123297.31
                   -204962.55 -129016.74 -118904.63 45.5115474 -281.07658 -121.99781 -46.586604 -45.217317 21906.5943 12.0411563
                   .001601967 11.7409224  12.208116 .007770099 11.8743126 925.439046 67913.9268 2260.01343 -21911.247
Times of maxima :      .03265     .03891     .03263     .03339     .05112     .03676     .03316     .03304     .03641     .00283
                       .01672     .00561     .03268     .00561     .03606     .03339     .05112     .03676     .03646     .03335
                       .03259     .03316     .03304     .03641     .04304     .03339     .03676     .03676     .04307     .03366
                       .04295     .03366     .03683     .03265     .03891     .03263     .04121     .04614     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04104     .04278     .04201     .05112
             Random switching times for simulation number  91  :
                                   7  3.4266116E-02    8  3.4303945E-02    9  3.3747366E-02   13  4.4153428E-02   14  4.4527179E-02
                                  15  4.5385670E-02

 317.413           .3688088E7 .1577894E8 .3008248E7 95.0788835 .024929446 110.129276 1037.06734 31.2710288 134.454071 112892.164
                   -112779.75 -112870.45 127318.899 112870.452 -132796.92 113614.654 -1839.7069  -122276.7 -127479.21 131501.855
                   -37927.365 148495.682 -65157.348 -135107.45 219367.612 -114155.39 -122285.35 -138059.07  216075.72 -120012.18
                   234433.652  -136546.8 -148831.24 135.795588 -280.88198 -122.64273 49.4643666  -51.19937 18383.6506 11.9018345
                   .001450514 11.6747536 12.1118692 .027188851 11.8226757  2371.7532 73524.4089 2414.24551 -18397.069
Times of maxima :      .03481     .03891     .03395     .03488     .05122     .03594     .03461     .03526     .03535     .00283
                       .01672     .00561     .03434     .00561     .03487     .03488     .05122     .03594     .03554     .03445
                       .03539     .03461     .03526     .03535     .03541     .05004     .03594     .03604     .03501      .0344
                       .03514     .03523     .03585     .03481     .03891     .03395     .04897     .04627     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04417      .0454     .04454     .05122
             Random switching times for simulation number  92  :
                                   7  3.4192149E-02    8  3.5217940E-02    9  3.4462469E-02   13  4.4474990E-02   14  4.4484926E-02
                                  15  4.4002331E-02

 312.071           .2904625E7 .1581437E8 .3129846E7 92.6137409 .033803231 120.969502 100.219548 14.1180771 128.003426 112892.164
                   -117937.78 -112870.45 119230.871 112870.452 -121128.19 -112132.12 -2142.2562 -128153.44 -124635.52 116026.044
                   -37469.063 116645.646 43780.4365 -131826.62  213686.56 -113379.51 -128161.96 -130436.98 220713.621 -115110.48
                   227051.821 -124218.73 -138230.31 120.511939 -281.19717 -125.09689 41.5076837 -41.991492 21411.1142 11.8474873
                   .001577023 11.6683952 12.0099256 .011427353 11.8079085 2131.69459 66269.0443 2321.95111 -21422.562
Times of maxima :       .0346     .03895     .03472      .0419     .05113     .03562     .03542     .03542     .03628     .00283
                       .03429     .00561     .03505     .00561      .0356      .0419     .05113     .03562     .03547     .03522
                       .03498     .03542     .03542     .03628      .0356     .05047     .03562     .03676      .0352     .04961
                       .03534      .0351     .03537      .0346     .03895     .03472     .04893     .04503     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04449     .04402      .0445     .05113
             Random switching times for simulation number  93  :
                                   7  3.0101006E-02    8  2.9772135E-02    9  2.9526720E-02   13  4.0103132E-02   14  3.8416165E-02
                                  15  4.0189214E-02

 217.382           .1055477E7 .1590775E8 318839.264 95.1851916 .020489611 95.8170849 119.488854 4.57101267 99.5810057 112892.164
                   -112779.75 -112870.45 113912.003 112870.452 -112959.93 -113678.15 -1667.8584 -114054.86  114357.34 -120490.71
                   15931.8348 -127366.73 24911.4224 116273.452 -200858.82  114237.76 -114069.65 -115480.51 -209485.63 119111.674
                   -211427.04 125672.182 -116554.45 -72.645598 282.026171 -39.927388 -63.984175 -56.348687   16668.51 12.1512477
                   .001406571 11.7692121 12.3118727 .010576173 11.9119939 1321.65116 95529.1169 694.672908 -16678.584
Times of maxima :      .03024     .03071     .03008     .04207     .05123     .03627     .04193     .03106     .06094     .00283
                       .01672     .00561     .03291     .00561     .03615     .04207     .05123     .03627     .06109     .04211
                       .04249     .04193     .03106     .06094     .04339     .04207     .03627     .03622     .04343     .04239
                        .0433      .0423     .03612     .03024     .03071     .03008     .04028     .04524     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04012      .0402     .03843     .05123
             Random switching times for simulation number  94  :
                                   7  2.2724106E-02    8  2.1346353E-02    9  2.1865905E-02   13  3.2266254E-02   14  3.1781604E-02
                                  15  3.1242249E-02

 32.7686           321221.339 .1580277E8 918179.148  93.070546 .015796856 95.4181871 110.625257 3.24471587 97.1615375 112892.164
                   -112779.75 -112870.45 -113558.75 112870.452 112966.713 112408.316 1464.46044 113817.199 114006.865 116523.932
                   -11907.352 122551.734 -20988.464 -114852.25 198384.901 -113222.38  113831.87 115152.501 203725.893 -115370.27
                    -204626.2  -118376.2 -117567.41 -40.076261 281.094004 67.7561491 49.0759806 50.4673571 -14648.967 12.5019895
                   .001417269 12.1134331 12.6654261 .005459362 12.2515435 875.174648 88511.3523 1088.85063 14644.6044
Times of maxima :      .02371     .03057     .02241     .03378     .04286     .02792     .03401     .02283     .03626     .00283
                       .01672     .00561     .02497     .00561     .02778     .03378     .04286     .02792     .02805     .03382
                         .023     .03401     .02283     .03626     .03423     .03378     .02792     .02778      .0343     .03352
                       .04305     .03365     .03536     .02371     .03057     .02241     .03243     .03739     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3     .03228     .03126      .0318     .04286
             Random switching times for simulation number  95  :
                                   7  2.9750270E-02    8  3.0227853E-02    9  3.1106460E-02   13  4.0237434E-02   14  4.0647052E-02
                                  15  3.9766678E-02

 216.245           .1479255E7 .1580874E8 .1949968E7 97.5695452 .017229492  95.924238 110.642998  12.378127 112.447836 112892.164
                   -112779.75 -112870.45 114500.724 112870.452  -112971.9 115093.144 -1529.4263 -114118.61 118291.888 118254.203
                   21169.2115  122561.56 40993.9512 123557.145 -199564.29 -115101.54 -114130.21 -118223.46 202960.008 -122976.01
                   -208448.04 -128353.43 -120436.87 -86.001595 281.147128 -98.741287 -53.627439 -44.116726 15284.3675 12.0964164
                   .001381203 11.7815896 12.2592421 .014753578  11.927532 1763.43495 83041.9792 1552.53648 -15294.263
Times of maxima :      .02989     .03067     .03157     .03396      .0512     .03592     .03359     .03072     .04377     .00283
                       .01672     .00561     .03359     .00561     .03591     .03396      .0512     .03592     .04401     .05003
                       .03193     .03359     .03072     .04377     .04265     .03396     .03592     .03593     .05128     .03387
                       .04242     .03268     .03585     .02989     .03067     .03157     .04035     .04677      .0512        0.3
                          0.3        0.3        0.3        0.3        0.3     .04025     .03978     .04066      .0512
             Random switching times for simulation number  96  :
                                   7  2.4349875E-02    8  2.4873406E-02    9  2.5336159E-02   13  3.4185825E-02   14  3.6329324E-02
                                  15  3.4652309E-02

 125.588             643585.8 .1578413E8 .3674099E7 96.0115999 .035595558  102.68527  178.45113 19.3099317 117.602459 112892.164
                   122435.256 -112870.45 -137541.69 112870.452 116171.679 -114170.57 2198.31646 118071.855 118628.177 -128924.54
                   -28261.344 -136419.55   -51201.5 126357.352 -219114.85 114176.679 118080.738  129278.94 -210023.53 117131.719
                   -226214.42 125906.916 138264.391 -56.726793 280.928178 135.537795 -43.585877  49.023207  -21979.56 12.2895212
                   .001650009 12.0892017 12.4668706 .013521128 12.2277653 1165.48511 68084.3721 2767.67575 21983.1646
Times of maxima :       .0249     .03057     .02573      .0261     .04282     .02753     .02629     .02629     .02714     .00283
                       .02517     .00561     .02592     .00561     .02739      .0261     .04282     .02753     .02846      .0261
                       .02612     .02629     .02629     .02714     .02647      .0261     .02753     .02763     .02634     .02604
                       .02621     .02576     .02748      .0249     .03057     .02573     .04074     .03789     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3      .0342     .03467     .03634     .04282
             Random switching times for simulation number  97  :
                                   7  2.7819355E-02    8  2.9400416E-02    9  3.0201044E-02   13  3.7137699E-02   14  4.0186243E-02
                                  15  3.9631653E-02

 217.009           .3083308E7 .1582276E8 739472.153 95.3165629 .016235078 112.708353 99.5157106 23.5522963 416.702229 112892.164
                   -112779.75 -112870.45 114109.648 112870.452 137270.905 113756.573 -1484.6344  123700.19  135956.95 114160.622
                   -26428.799 116235.326 56546.9182 139970.581 -197458.29  -113772.4 123695.432 124288.899 -200757.41 -119888.51
                   -204127.42 122462.383 131617.894 -124.16336 281.271724 -60.805927 -42.948119 -36.154593 14842.6024 12.1307152
                   .001375494 11.9030945 12.2858508 .015712521 12.0698833 2416.27994 93105.2456 1035.65174 -14846.344
Times of maxima :      .02817     .03053     .03074     .03316     .05116     .02912     .04966     .02878     .02877     .00283
                       .01672     .00561     .03304     .00561      .0284     .03316     .05116     .02912     .02859     .04957
                       .02833     .04966     .02878     .02877     .04311     .03316     .02912     .02852     .04346     .03319
                       .04333     .04195     .02938     .02817     .03053     .03074     .04019     .04783      .0512        0.3
                          0.3        0.3        0.3        0.3        0.3     .03715     .03965      .0402     .05116
             Random switching times for simulation number  98  :
                                   7  2.3740467E-02    8  2.3637417E-02    9  2.4000295E-02   13  3.3982863E-02   14  3.4150242E-02
                                  15  3.3128307E-02

 81.3282           400485.118 .1579635E8 .3254687E7  112.42181   .0298996  97.995204 231.269779 12.2662686 101.733374 112892.164
                   -112779.75 -112870.45 -138442.45 112870.452 113871.184 -123542.85 2014.76782 115343.924 115867.564 -128314.04
                    20178.024 -137222.24 -40808.304 117523.316 200362.264 123551.085  115356.02 121020.204 204638.384  123835.06
                   204667.183 133402.108 122327.531  -44.74847 281.036909 127.567367 -36.604619 41.0095351 -20140.524 12.3918288
                   .001563176 12.0986922 12.5684311 .008113201 12.2341305 1060.28955 74851.6977 2393.06909 20147.6782
Times of maxima :      .02457     .03057     .02454     .02531      .0428     .02757     .02496     .02496     .02833     .00283
                       .01672     .00561     .02459     .00561     .02756     .02531      .0428     .02757     .02837     .02477
                       .02452     .02496     .02496     .02833     .03461     .02531     .02757     .02755     .03471     .02559
                       .03485     .02558     .02753     .02457     .03057     .02454     .04045     .03776      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3       .034     .03314     .03417      .0428
             Random switching times for simulation number  99  :
                                   7  3.1527124E-02    8  3.2793841E-02    9  2.9533283E-02   13  4.1841177E-02   14  3.9534744E-02
                                  15  4.2536813E-02

 237.643           202484.297 .1580415E8 327117.046 96.9436855 .034875888 94.8751285 107.197075 .689123626 110.437694 112892.164
                   -112779.75 -112870.45 -114723.42 112870.452 -112892.16 -114723.42 -2175.9803 -113492.85 119706.164 -119740.57
                   7936.38348  -120637.9 -9672.5477 122447.797 -198422.39 -115026.31 -113507.59 116580.518  -201962.5 -118380.73
                   -206955.85 120411.863 121045.377 31.8185714 -281.10631 -40.442369 -39.358039 -42.801898 21756.4719 12.1550183
                   .001594313 11.7378007 12.3119561 .003805714 11.8719438 899.426256  70252.253 842.155343 -21759.803
Times of maxima :      .03253     .03891     .03009     .04154     .05114     .03628     .04174     .04186     .04406     .00283
                       .01672     .00561     .04154     .00561     .00283     .04154     .05114     .03628     .04415     .04164
                       .04261     .04174     .04186     .04406     .04298     .05026     .03628     .04417      .0426     .05015
                       .04272     .04147     .04408     .03253     .03891     .03009     .04239       .047     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04186     .04255     .03955     .05114
             Random switching times for simulation number  100  :
                                   7  2.5973594E-02    8  2.6800086E-02    9  2.5210044E-02   13  3.6030122E-02   14  3.4755257E-02
                                  15  3.7100179E-02

 124.501           .3620113E7 .1578087E8 .3092581E7 102.848523 .024471248 123.625187 812.705324 32.5890912 902.727672 112892.164
                   -112779.75 -112870.45 -136484.69 112870.452 123954.004 -118165.68 1822.72174 129552.498 130741.084 -130141.23
                   36620.0588 -145519.15 66516.3542 146726.766 -206691.45 118168.579 129554.978 137196.118 -211617.41 124921.285
                   -214495.61 131211.381 147150.244 -134.53834 280.899157 124.349929  -39.60966 41.5588694 -18221.588 12.2828464
                   .001489043 12.0388308 12.4993569 .025035422 12.2753348 2434.99834 73894.2342 2353.24444 18227.2174
Times of maxima :       .0263     .03071     .02542     .02598     .04283     .02728     .02631     .02694     .02701     .00283
                       .01672     .00561      .0258     .00561     .02728     .02598     .04283     .02728     .02675     .02598
                        .0268     .02631     .02694     .02701     .02688     .02598     .02728     .02756     .02675     .02592
                       .02685     .02692     .02755      .0263     .03071     .02542     .04068     .03796     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03605     .03712     .03477     .04283
             Random switching times for simulation number  101  :
                                   7  3.0393455E-02    8  2.8961570E-02    9  2.9725923E-02   13  4.0395670E-02   14  4.0724374E-02
                                  15  3.8896935E-02

 208.575           689929.551 .1580618E8 471032.898 94.1660599 .011104091 95.7785096 105.523441 2.62700373 110.877821 112892.164
                   -112779.75 -112870.45 114967.685 112870.452 -113042.52 -113067.95 -1227.8175  -114031.9 117312.671 -117527.73
                   10295.8785 119692.458 18885.2465  122691.55 199590.003 114063.048 -114048.26  116874.08 -205076.28  119914.58
                   -211682.06 124339.872 117581.815 -58.733702 281.124366 -48.530037 -50.539927 -46.386375 12271.0503 12.1228237
                   .001365669 11.7553498 12.2789706 .003848221  11.894941 1177.16902 87002.0706 964.954654 -12278.175
Times of maxima :      .03049     .03067     .03027     .04153     .05123     .03645     .05009     .03136     .04393     .00283
                       .01672     .00561      .0332     .00561     .03608     .04153     .05123     .03645     .04405     .04146
                        .0312     .05009     .03136     .04393      .0514     .04153     .03645     .04407     .04271     .04144
                       .04256      .0413     .04393     .03049     .03067     .03027     .04086     .04554     .05123        0.3
                          0.3        0.3        0.3        0.3        0.3     .04041     .03891     .04074     .05123
             Random switching times for simulation number  102  :
                                   7  3.4801641E-02    8  3.1976882E-02    9  3.3172609E-02   13  4.5274959E-02   14  4.3213594E-02
                                  15  4.1615932E-02

 290.829            .387867E7 .1584677E8 .3169959E7 113.375782 .030861527 115.990704 626.931051 22.7587327 334.830401 126627.484
                   -112779.75 -112870.45 140226.558 112870.452 -138237.69 124065.908 -2046.9207 -125488.49 -135379.95 133312.884
                   41020.6767 142966.549 55586.1187 -138770.08 205941.629 -124063.64 -125497.66 -134767.93 207511.509  -127950.4
                   223217.543 -137551.47 -142890.74 139.260003 -281.48511 -125.89596 -33.448943 -37.998511 20462.5973 11.9473103
                   .001532918  11.638151 12.1513068 .021131895 11.8007447 2667.93624 75549.0603 2455.37286 -20469.207
Times of maxima :      .03521      .0389     .03342     .03448     .05114     .03611     .03413     .03413     .03588     .03462
                       .01672     .00561     .03376     .00561     .03539     .03448     .05114     .03611     .03608     .03394
                       .03532     .03413     .03413     .03588     .03594     .03448     .03611     .03551     .03554     .03388
                       .03567     .03475     .03543     .03521      .0389     .03342     .05583     .04677     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04163     .04323     .05114
             Random switching times for simulation number  103  :
                                   7  2.4728559E-02    8  2.6333401E-02    9  2.7271296E-02   13  3.5124078E-02   14  3.7347286E-02
                                  15  3.6820773E-02

 130.195            996263.02 .1582295E8 .2078297E7 91.7036579 .026748308  111.11355 95.4383899 6.36956506   128.3485 112892.164
                    123664.56 -112870.45 113249.899 112870.452 120391.137 111579.816 1905.63829 122821.903 120981.101 -113318.69
                   -17539.269 -113829.25 -29406.762 132004.189 -198423.73 113167.302 122842.542 122959.426 -201707.58 117132.364
                   -202582.53  117049.44 136366.624 -70.578432 281.273405 101.938631 -45.412533 49.6636774  -19041.65 12.1659502
                   .001518337  12.082532 12.3313592 .007930363 12.2226593 1251.35554 71564.5533 1737.29083 19056.3829
Times of maxima :      .02527     .03059     .02743     .03344     .04283     .02843     .05841     .02823     .02764     .00283
                       .02579     .00561     .03331     .00561      .0279     .03344     .04283     .02843     .02746     .05832
                       .02805     .05841     .02823     .02764     .04333     .04191     .02843     .02831     .04327      .0415
                       .04349     .04163     .02818     .02527     .03059     .02743     .04042     .03766     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03514     .03684     .03736     .04283
             Random switching times for simulation number  104  :
                                   7  2.8857921E-02    8  3.0088924E-02    9  3.1211688E-02   13  3.8614338E-02   14  4.0901161E-02
                                  15  3.9609575E-02

 224.744           .2419927E7   .15848E8 .2045409E7 95.8932197 .016019491 97.3319703 109.324665 19.8980484 101.662912 112892.164
                   -112779.75 -112870.45 115506.777 112870.452  116986.82 -114100.16 -1474.7441 -114952.94 117013.061 -120534.33
                   -31270.987 121829.199 51975.3657  117482.61 -199346.33  114822.99 -114968.97 -120136.91 -206026.83 -123676.04
                   -209870.39 -129284.53 -122358.69 -109.99834 281.496025 -101.12885 -53.748764 -48.888274 14738.9474 12.0905989
                   .001374323 11.8262246 12.2522992 .018088628 11.9764445   2141.616 82832.0293 1631.14571 -14747.441
Times of maxima :      .02902     .03063     .03175     .04167      .0512     .03629     .03379     .02982     .02981     .00283
                       .01672     .00561      .0318     .00561     .02944     .04167      .0512     .03629     .02962     .04163
                       .03173     .03379     .02982     .02981     .04294     .04167     .03629     .03605     .04298       .033
                       .04311      .0328     .03611     .02902     .03063     .03175     .04018     .04479      .0512        0.3
                          0.3        0.3        0.3        0.3        0.3     .03863     .03962     .04092      .0512
             Random switching times for simulation number  105  :
                                   7  3.0837596E-02    8  3.0632132E-02    9  3.1972934E-02   13  4.0202695E-02   14  4.1934777E-02
                                  15  4.0569637E-02

 230.355           516118.441 .1580803E8 .2972978E7 109.538295 .023440213 97.1814949 135.404769 17.7973923 103.938786 112892.164
                   -112779.75 -112870.45 134564.638 112870.452 -113190.03 121948.174 -1783.9106 -114864.04 -117135.01 127366.341
                   26115.8701 135584.265 -49155.317 -118790.34 198305.998 -121958.08 -114883.17 -120753.59 203631.237 -127790.48
                    -206164.7 -141344.09 -121964.74 50.7995296 -281.14081 -121.92165 -61.205128 -52.092961 17839.5577 12.0411417
                   .001436801 11.7509155 12.2068332 .013797174 11.8887001  1053.6872  86640.141 2165.21499 -17839.106
Times of maxima :      .03218     .03895     .03252     .03328     .05119     .03678     .03305     .03234      .0363     .00283
                       .01672     .00561     .03257     .00561     .03624     .03328     .05119     .03678     .03636     .03324
                       .03311     .03305     .03234      .0363     .05127     .03328     .03678     .03666     .05126     .03356
                       .04246     .03355     .03678     .03218     .03895     .03252     .04071     .04537     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04022     .04058     .04195     .05119
             Random switching times for simulation number  106  :
                                   7  2.4384622E-02    8  2.1913644E-02    9  2.2596878E-02   13  3.3777132E-02   14  3.2466712E-02
                                  15  3.1572755E-02

 56.8908           .1104602E7 .1579844E8 .1732919E7 99.1613581 .018331026  95.191138 107.358119   8.609981 110.736368 112892.164
                   -112779.75 -112870.45 -117055.28 112870.452 112927.914  -116028.2 1577.55934 113681.703 -119078.37 118189.411
                   -20738.756 120728.487 -34189.552 -122613.26 202645.919 116038.985 113699.199 118899.302 209776.348 127316.486
                   212773.276 135634.959 -121617.17  -74.31696 281.055542 93.0838185 -44.585593 41.8422394 -15765.376 12.4777745
                   .001432692 12.1016413  12.644258 .009673022 12.2428642 1262.01868 84665.1002 1537.48523 15775.5934
Times of maxima :       .0248     .03061     .02313     .02554     .04287     .02844     .03332     .02356     .03572     .00283
                       .01672     .00561     .02507     .00561     .02775     .02554     .04287     .02844     .03586     .03321
                        .0249     .03332     .02356     .03572     .03443     .02554     .02844     .02735     .03452     .02546
                       .03464     .02534     .03573      .0248     .03061     .02313     .03903     .03891     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03379     .03159     .03248     .04287
             Random switching times for simulation number  107  :
                                   7  2.1830726E-02    8  2.1361189E-02    9  2.1470390E-02   13  3.1856358E-02   14  3.1017872E-02
                                  15  3.1338834E-02

 41.8666           904853.327 .1588638E8 409891.424 95.5742679 .016502082 95.9905471    110.278 6.06650771 116.297219 112892.164
                   -112779.75 -112870.45 -114098.87 112870.452 -113512.07 113910.249 1496.79278 114158.051 -120110.97 -119553.74
                   -19957.162 -122359.24 -28698.665 -125654.19 -198719.17 114991.627  114172.59 -118105.61 202918.103 -120143.56
                   206457.331 -126545.25  -121119.4  67.262669 -281.83662 45.2709302 54.7461986 47.3990139  -14955.59 12.5127565
                    .00142077 12.1314281 12.6771056 .008342124  12.280267 1329.64723 89551.4817 880.761041 14967.9278
Times of maxima :      .02195     .02244     .02186     .03391     .04288     .02789     .04147     .02279      .0354     .00283
                       .01672     .00561     .02464     .00561     .03565     .03391     .04288     .02789     .03554     .04164
                       .02261     .04147     .02279      .0354     .04295     .04166     .02789     .03556     .03521     .03385
                       .03412     .03275     .03544     .02195     .02244     .02186     .03207     .03842     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3     .03187     .03135     .03103     .04288
             Random switching times for simulation number  108  :
                                   7  2.8718747E-02    8  2.9841086E-02    9  2.8741635E-02   13  3.8108309E-02   14  3.7863361E-02
                                  15  3.9665699E-02

 201.624           .2731263E7 .1583542E8 402214.754 96.1272486 .016461893 95.6864988 120.985817 10.0197055 106.682982 112892.164
                   -112779.75 -112870.45 -114239.31 112870.452 121063.889 -114239.31  -1494.969 -113977.11 120330.994 -119841.19
                   -19608.607 -128162.08 36882.4525 120348.279 -201269.45 114909.457 -113992.15 -115636.95   -207409. 116333.659
                   -211460.87 122506.259  118410.48 -116.86023 281.384287 -44.844997 -62.744118 53.8618344 14944.8516 12.1482659
                    .00137671 11.8337039  12.308647 .010777709 11.9845098 2156.50974 87365.7894 734.108586  -14949.69
Times of maxima :      .02887     .03055     .02992     .04155     .05113     .03627      .0414     .02967     .02966     .00283
                       .01672     .00561     .04155     .00561      .0293     .04155     .05113     .03627     .02948     .04122
                       .02923      .0414     .02967     .02966     .04286     .04155     .03627      .0361     .04273     .04165
                       .04281      .0418     .04388     .02887     .03055     .02992     .03974     .03827      .0512        0.3
                          0.3        0.3        0.3        0.3        0.3     .03812     .03968     .03788     .05113
             Random switching times for simulation number  109  :
                                   7  1.9739410E-02    8  2.0489970E-02    9  2.1062293E-02   13  2.9101884E-02   14  3.0491927E-02
                                  15  3.0167568E-02

 .001965             .29772E7 .1587847E8 352588.809 93.8567727 .012744039 103.126259 99.6332964 23.2808794 174.131466 112892.164
                   -112779.75 -112870.45 -114035.66 112870.452 -134165.89 112882.111 -1315.3637 -118325.12 -133173.15 115974.302
                    26169.096 -116303.98  -56220.15 -136353.49 198279.343 -114141.33 -118345.49 -121761.33 204168.688 -119211.64
                   204759.671 -122698.18 -125646.13 122.008191  -281.7665 41.9874272 50.1406514 -47.155269 13152.4939   12.51483
                   .001420796 12.2417623 12.6752581 .010438503 12.3986384 2343.07093 82342.2963 805.111224 -13153.637
Times of maxima :      .02008     .02233     .02195     .03373     .03459     .02104     .04135      .0207     .02069     .00283
                       .01672     .00561     .02505     .00561     .02032     .03373     .03459     .02104     .02051     .03376
                       .02025     .04135      .0207     .02069     .03516     .03373     .02104     .02044     .03511     .03374
                       .03523     .03363      .0213     .02008     .02233     .02195     .03073       .031     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .02912     .03018     .03051     .03459
             Random switching times for simulation number  110  :
                                   7  2.2755314E-02    8  2.4400110E-02    9  2.3085563E-02   13  3.2634840E-02   14  3.2453700E-02
                                  15  3.4417519E-02

 74.5092           433276.859 .1580077E8 .2323958E7  99.852537 .035339523 97.9729218 111.244694 7.38240527 102.211292 112892.164
                   -112779.75 -112870.45 -119179.01 112870.452 113429.042 116431.868 2190.39609  115330.81   -116749. 121952.682
                   -22309.326 122894.364 -31658.567 -117799.04 201568.613 -116446.96 115345.607 -119861.04 210205.344 -118697.24
                   213663.793 126220.119  -121229.3 -46.544434 281.076251 107.795123 50.4758134 53.2738523 -21897.965 12.4666747
                   .001645763 12.1094815 12.6366138 .006827783 12.2495836 995.280233  70741.883 1818.01915 21903.9609
Times of maxima :      .02366     .03057     .02349     .03327     .04282     .02789       .033     .02404     .03612     .00283
                       .01672     .00561     .02368     .00561     .02755     .03327     .04282     .02789     .03597     .03318
                       .02389       .033     .02404     .03612     .03463     .03327     .02789     .03589     .03467     .03303
                       .03458     .02466     .03576     .02366     .03057     .02349     .03284     .03775     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03265     .03443     .03247     .04282
             Random switching times for simulation number  111  :
                                   7  2.7251756E-02    8  2.8666940E-02    9  2.6347738E-02   13  3.7036518E-02   14  3.6175551E-02
                                  15  3.8223542E-02

 159.995           .4665719E7 .1580697E8 .2242832E7 94.5397476 .014984426 130.048331 110.275125  25.097927 1268.75308 -128148.78
                   -112779.75 -112870.45 113593.275 112870.452 147103.728 -113292.08 1426.30488 132875.436 145380.317 -116834.37
                   43406.3665 -122357.64 58372.8958 151459.591 -197092.44 114597.845 132869.459 133542.595 -197957.21 120241.856
                   -200421.62 125191.605 144293.074 -152.73701 281.131332 105.896924 -46.791849 -45.430546  -14244.66 12.2022337
                   .001391273 11.9505147 12.3763116 .021851061 12.3171739 2889.08669 79714.5449 1846.76103 14263.0488
Times of maxima :      .02773     .03063     .02652     .04168     .04291     .02856      .0415     .02821      .0282     .02716
                       .01672     .00561     .03347     .00561     .02784     .04168     .04291     .02856     .02802     .04163
                       .02805      .0415     .02821      .0282     .04307     .04168     .02856     .02861     .04341     .04163
                       .04327     .04151     .02882     .02773     .03063     .02652     .04033     .04641     .04288        0.3
                          0.3        0.3        0.3        0.3        0.3     .03705     .03824     .03619     .04291
             Random switching times for simulation number  112  :
                                   7  2.0361356E-02    8  2.1690292E-02    9  2.2258490E-02   13  3.0675795E-02   14  3.3251710E-02
                                  15  3.2022485E-02

 49.8233           .2554179E7  .158309E8 .1456383E7 93.5642914 .021827679 95.6049627 109.775091 20.8457778 109.855663 112892.164
                   -112779.75 -112870.45 -114765.74 112870.452 -121283.55 -112706.09 1721.45664  113928.54 -121087.79 117479.718
                   -24601.149 122079.914 -53198.742 -122124.71 -197610.14 113169.417 113943.414 114209.324 -202108.55 117025.525
                   204362.574  118632.61 114592.272 113.008389 281.344131 85.3341295 54.8603932 49.2411985 -17213.274 12.4886795
                   .001463661 12.2095654 12.6549237 .010229229 12.3662675 2229.49649 93809.6018  1309.2746 17214.5664
Times of maxima :      .02053     .03072     .02279     .02511     .04287     .02796     .03379     .02133     .02132     .00283
                       .01672     .00561      .0251     .00561     .02095     .02511     .04287     .02796     .02114     .03379
                       .02149     .03379     .02133     .02132     .04293     .04169     .02796     .02776     .04287     .04176
                       .03413     .04168     .02806     .02053     .03072     .02279     .03233     .03706     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03069     .03204     .03327     .04287
             Random switching times for simulation number  113  :
                                   7  3.6801974E-02    8  3.5082582E-02    9  3.7118781E-02   13  4.6892656E-02   14  4.6831886E-02
                                  15  4.5325612E-02

 354.541           .2803677E7 .1582513E8 437647.761 97.3767796 .025415409 94.5605904 112.520521  16.115583 112.814508 112892.164
                   -112779.75 -112870.45 114979.394 112870.452 -126920.41 114979.394 -1857.5515 113304.563 -126675.15 120444.652
                   -27568.165 123597.071 -46775.164 -123758.43 203339.709 -116757.31 113319.463 -116608.03 211222.729 -118501.73
                   215585.704 -119887.32 -118150.89 118.399257 -281.29281 46.7786148 53.7805008  -55.09761 18564.6108 11.7678589
                   .001456793 11.4752715 11.9214204 .008745087 11.6233477  2328.0653 72891.6772 801.650204 -18575.515
Times of maxima :      .03721     .03906     .03801     .05018     .05119     .04461     .05035     .03777     .03784     .00283
                       .01672     .00561     .05018     .00561     .03739     .05018     .05119     .04461     .03758     .05018
                       .03759     .05035     .03777     .03784     .05155     .05018     .04461     .05293     .05152     .05008
                       .05165     .05039     .05305     .03721     .03906     .03801     .04867     .04712     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04691     .04534     .04685     .05119
             Random switching times for simulation number  114  :
                                   7  2.7315606E-02    8  2.6605736E-02    9  2.6998186E-02   13  3.8056845E-02   14  3.6603254E-02
                                  15  3.5937102E-02

 178.054           .3896929E7 .1581957E8 .1703444E7 93.5248115 .032551569 123.712288 101.407267 17.8678008  1269.0868 -120474.58
                   -112779.75 -112870.45 113306.596 112870.452 141409.975 -112682.31 2102.22053 129598.129 141293.434 -115249.75
                   -44002.356  -117334.8 49252.4528 151463.785 -199558.78 114704.746 129614.396 139263.081 -205796.88 119074.827
                   -210113.19 123050.816 152422.394 -139.58741 281.243408 92.2887932  -52.51519 46.1202059 -21024.219 12.1723835
                   .001602573 11.9361818 12.3371897  .01668758 12.2034009 2775.70914 66965.9416 1577.17202 21022.2053
Times of maxima :      .02784     .03057     .02743     .04181      .0428     .02863     .04156     .02828     .02839     .02709
                       .01672     .00561      .0333     .00561      .0279     .04181      .0428     .02863     .02808     .04147
                       .02783     .04156     .02828     .02839     .04277     .04181     .02863     .02803     .04277      .0417
                       .04282     .04171     .02795     .02784     .03057     .02743     .03967     .03824     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03807     .03595     .03662      .0428
             Random switching times for simulation number  115  :
                                   7  3.7532824E-02    8  3.5938327E-02    9  3.6633569E-02   13  4.7503701E-02   14  4.6338012E-02
                                  15  4.5372957E-02

 351.295           .2304018E7 .1594305E8 335301.785 93.9206795 .024976652 96.3451096 103.778295 13.0515994 111.703726 114402.781
                   -112779.75 -112935.56 -114207.05 112960.775  113176.62 -112920.53 -1841.4479 114368.691 -119409.18 -116875.55
                   -26148.507 -118698.59 -42094.386 -123147.65 199635.012 -113637.85 114384.252 116488.217 207908.017 117671.486
                   213082.333  119179.85  -118252.7 107.331682 -282.33891 40.9451941 57.3388907 -53.283555 18414.8833 11.7710156
                    .00145158 11.4258117 11.9275107 .008725323 11.5753336 1972.99388 71970.3432 759.471164 -18414.479
Times of maxima :      .03769     .03887     .03826      .0416     .05118     .04473     .05864     .03849      .0525     .03673
                       .01672     .03887     .04158     .03887      .0445      .0416     .05118     .04473     .05236     .05851
                       .03832     .05864     .03849      .0525     .05096     .05002     .04473     .04472     .05103     .04165
                       .05105     .04152     .05244     .03769     .03887     .03826      .0492     .04675     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04752     .04539     .04635     .05118
             Random switching times for simulation number  116  :
                                   7  3.4872619E-02    8  3.4497785E-02    9  3.5592275E-02   13  4.4667946E-02   14  4.5219355E-02
                                  15  4.4491584E-02

   343.4           .2823565E7 .1584713E8 .2117166E7  93.344959 .031288201 125.831705 99.4450613 21.3607063 1515.61618 112892.164
                   -112779.75 -112870.45 -113363.87 112870.452 -133452.05 -112573.91 -2061.0219 -130703.54 -133272.81 114384.001
                   -32469.813 116194.059 53851.7866 -154507.49  198465.74 -114016.93 -130709.54 -136263.72 200754.254 -118934.32
                   203319.902 -121125.43 -155376.01 118.818447 -281.48824 -102.88747   43.38287 -49.070658  20616.229 11.7901227
                   .001539476 11.6222139 11.9544113 .023326712 11.8710289 2254.00127 67747.7013 1684.32628 -20610.219
Times of maxima :      .03534     .03893     .03574     .04166     .05105      .0362     .05047     .03659     .03596     .00283
                       .01672     .00561     .04164     .00561     .03546     .04166     .05105      .0362     .03578     .05059
                       .03718     .05047     .03659     .03596     .05123     .05023      .0362     .03661      .0513     .05035
                        .0514     .05048     .03647     .03534     .03893     .03574     .04963     .04558     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04468     .04451     .04523     .05105
             Random switching times for simulation number  117  :
                                   7  2.0259896E-02    8  1.9452789E-02    9  2.0143780E-02   13  3.0193888E-02   14  3.0071650E-02
                                  15  2.9833293E-02

 10.3743           .2840349E7 .1581538E8  502699.52 97.0058851  .01543571 95.2234319 109.351123 12.8026652 110.893164 112892.164
                   -112779.75 -112870.45 114760.215 112870.452 -125718.99 114760.215 -1447.6235 113700.985 -120024.83   118769.4
                   24072.5419  121843.94 41691.0187 -122700.04 201722.053 -116107.97 113714.996 -117210.05 211243.712 -119648.05
                    216143.02 -123843.34 -122219.84  119.17107 -281.20614 50.1347943 61.3086522 51.8266992 14466.6566 12.5148362
                   .001438519 12.2061921 12.6775241 .006505769 12.3614183 2293.17601 84784.5569 901.180609 -14476.235
Times of maxima :      .02041     .02226     .02147     .03345     .03455     .02783     .03358     .02061     .02133     .00283
                       .01672     .00561     .03345     .00561     .02084     .03345     .03455     .02783     .02102     .03342
                       .02077     .03358     .02061     .02133     .03485     .03345     .02783      .0362     .03482     .03359
                       .03494      .0335     .02109     .02041     .02226     .02147     .03191       .038     .03454        0.3
                          0.3        0.3        0.3        0.3        0.3     .03021     .02985     .03009     .03455
             Random switching times for simulation number  118  :
                                   7  2.2199692E-02    8  2.3008421E-02    9  2.3151612E-02   13  3.1902031E-02   14  3.4074498E-02
                                  15  3.3375285E-02

 61.2703           669010.791 .1580558E8 .2663747E7 98.0265637  .03137519 98.1472033 111.827179 7.07923388 102.113145 112892.164
                   -112779.75 -112870.45 -119142.55 112870.452 113436.104 -115362.38 2063.88501 115433.344 115643.318 -117810.82
                   25360.1928 -123215.69 -31001.695 -117742.47 -196836.04 115377.712 115447.812 119763.208 -200911.18 123681.557
                   -203852.85  131310.07 121960.277 57.8364414 281.119043 115.406829 51.3850152 50.1158272 -20640.679 12.4530205
                    .00158504 12.1199998 12.6201071 .011959057 12.2626824  1222.8246 84212.2931 1858.96338 20638.8501
Times of maxima :      .02231     .03057     .02345     .02484     .04282     .02797     .02424     .02412     .03558     .00283
                       .01672     .00561     .02375     .00561     .02762     .02484     .04282     .02797     .02781     .02442
                       .02363     .02424     .02412     .03558     .04308     .02484     .02797       .028     .04281     .02475
                       .04287     .02488     .02799     .02231     .03057     .02345      .0321     .03693      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03192     .03339     .03409     .04282
             Random switching times for simulation number  119  :
                                   7  2.7163753E-02    8  2.7705481E-02    9  2.7680247E-02   13  3.6398675E-02   14  3.7358486E-02
                                  15  3.7994818E-02

 161.856           .3107871E7 .1578622E8 .1256013E7 93.4455781 .016911215 112.245254 107.108514 19.4103816 866.009711 112892.164
                   -112779.75 -112870.45 113979.851 112870.452 133411.353 112634.566 1515.23405 123445.797 134051.648 -117817.36
                   -29228.843 -120588.06 -51334.502 146236.427 -197560.28 113184.465 123460.277 134800.598 -199296.81 119005.096
                   -201764.68 121425.054 149050.447 -124.65695 280.946814 79.2468723 -44.423615 52.4535417 -15137.098  12.151722
                   .001406861 11.9494144 12.3185154 .024854997 12.1444137 2433.72209 82656.6039 1382.60699 15152.3405
Times of maxima :      .02754     .03069     .02799     .03364     .04289     .02848     .04132     .02868     .02802     .00283
                       .01672     .00561     .03338     .00561     .02775     .03364     .04289     .02848     .02787     .04115
                       .02881     .04132     .02868     .02802     .04335     .04155     .02848     .02876     .04342     .04145
                       .04354     .04131     .02864     .02754     .03069     .02799     .04157     .03897     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3     .03641     .03801     .03737     .04289
             Random switching times for simulation number  120  :
                                   7  2.2769901E-02    8  2.3198482E-02    9  2.3469403E-02   13  3.2697585E-02   14  3.3615584E-02
                                  15  3.3217584E-02

 75.7861            405171.95 .1580561E8 .3157959E7 106.756835 .030451081 97.3711072 122.409042 8.14768661 101.799517 112892.164
                   -112779.75 -112870.45 -134198.76 112870.452 113497.344 -120389.93 2033.26351 114976.045 115618.062 -121794.84
                     -16962.8  -128913.7 -33259.022 117561.514 198414.868 120403.998 114993.495 118097.205 204136.292  120510.55
                   205512.888 129093.931 119236.126 -45.009552 281.119276 125.657443 47.3404155 45.8274787 -20329.835 12.4329715
                   .001571278 12.1111506 12.6008838 .006182325 12.2487878 1043.84395 80869.9038 2079.28831 20332.6351
Times of maxima :      .02373     .03057       .024     .02477     .04283     .02827     .02442     .02442       .028     .00283
                       .01672     .00561     .02406     .00561     .02792     .02477     .04283     .02827     .02809     .02473
                        .0246     .02442     .02442       .028     .03471     .02477     .02827     .02814     .03476     .02527
                       .03485     .02504     .02821     .02373     .03057       .024     .03325     .03787      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03271     .03323     .03363     .04283
             Random switching times for simulation number  121  :
                                   7  3.2135490E-02    8  3.3278231E-02    9  3.1292800E-02   13  4.2159075E-02   14  4.1005887E-02
                                  15  4.3714849E-02

 243.278           780483.183 .1580221E8  .213199E7  98.077612 .034783107 97.0499323 109.785512 11.7471557 108.288661 112892.164
                   -112779.75 -112870.45   116693.5 112870.452 -113366.16 -115392.41 -2173.0839 -114786.27 118703.677 -118421.41
                   20096.9855 122085.708 39935.4585 121250.574  -199775.7 115408.494 -114800.41 -118809.69 -206911.07 -121952.24
                   -207943.23 -128413.68 -120832.81 62.4693198 -281.08907 -103.24703 39.5509912  -38.87658 21725.1292 12.0974155
                   .001592692 11.7346753 12.2608493 .007661728 11.8702403 1021.42326 67984.2554 1761.02081 -21730.839
Times of maxima :      .03268     .03891     .03183     .04161     .05113      .0362     .03232     .03226     .04426     .00283
                       .01672     .00561     .03327     .00561     .03609     .04161     .05113      .0362     .04425     .04172
                       .03242     .03232     .03226     .04426     .04282     .04161      .0362     .03612     .04291     .03299
                       .04302     .03286     .03612     .03268     .03891     .03183      .0474     .04725     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04217     .04373     .04102     .05113
             Random switching times for simulation number  122  :
                                   7  3.7372874E-02    8  3.6462361E-02    9  3.7313249E-02   13  4.7224776E-02   14  4.7005622E-02
                                  15  4.5735129E-02

 357.278           .2326596E7 .1583825E8 393031.525 93.6938768 .022004538 96.0265279 119.832179 11.3082931 100.812346 112892.164
                   -112779.75 -112870.45 -114006.88 112870.452 113084.818  112784.11 -1728.4166 114179.444  -117017.4  119784.13
                   21685.3821 127549.583 -39182.383 -116990.12 199685.233 -114459.12 114194.746 116418.175 208140.851 -118261.29
                   210818.759 -121778.34 117393.086 107.856294  -281.4094 44.3300984 58.3378062 -51.197273 17269.0123 11.7661699
                   .001414888 11.4370489 11.9204227 .007647255 11.5817549 2019.40903 73113.7288 750.732891 -17284.166
Times of maxima :      .03752     .03871      .0381     .05038     .05118     .04469     .05052     .03834     .05328     .00283
                       .01672     .00561     .04143     .00561     .04434     .05038     .05118     .04469     .05313     .05035
                        .0379     .05052     .03834     .05328      .0517     .05038     .04469     .04475     .05184     .05065
                       .05193     .05052     .04464     .03752     .03871      .0381     .04886     .04754     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .04724     .04575     .04702     .05118
             Random switching times for simulation number  123  :
                                   7  3.1787371E-02    8  3.1454997E-02    9  3.2447017E-02   13  4.1025238E-02   14  4.2916965E-02
                                  15  4.1585075E-02

  257.14           385397.042 .1578881E8 .3421866E7 112.336087 .030684925 99.5710617 282.880222 12.7912521 102.859568 112892.164
                   -112779.75 -112870.45 140080.153 112870.452  -114256.4 123495.735 -2041.0556 -116267.65 -115458.89 128447.211
                   20857.1387 137997.832 41672.4315 -118172.02 -198816.48 -123502.74 -116280.69  -122396.2 -204090.45 -124866.64
                   -205808.12 -133594.06 -123677.87 43.8974397 -280.96982 -130.80265   -48.8029 -43.510478 20404.1222 12.0101627
                   .001530339 11.7425679 12.1872637 .009186642  11.874805 896.283043 82043.9376 2454.51187 -20410.556
Times of maxima :      .03258     .03891     .03298     .03375     .05115     .03601      .0334      .0334     .03573     .00283
                       .01672     .00561     .03303     .00561       .036     .03375     .05115     .03601     .03652     .03321
                       .03357      .0334      .0334     .03573      .0432     .03375     .03601     .03599     .04308     .03315
                       .04297     .03402     .03597     .03258     .03891     .03298     .04121     .04614     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04104      .0416     .04293     .05115
             Random switching times for simulation number  124  :
                                   7  3.2810175E-02    8  3.1624997E-02    9  3.1469521E-02   13  4.3491561E-02   14  4.1637970E-02
                                  15  4.1562375E-02

  259.79           .1360288E7 .1580001E8 .2309972E7 108.274122 .030558397 98.5937058 118.053281 13.2002287 101.189721 112892.164
                   -112779.75 -112870.45 121292.513 112870.452  -114255.8 121242.434 -2036.8432 -115695.62 -115806.74 120223.641
                   21600.7299 126599.311 42333.3893 -117208.88 199113.403 -121257.67 -115711.36 -118207.48 198448.201 -122299.09
                   200512.653 -137682.09 -121181.71 82.4708324  -281.0695 -107.47028 -30.700542 -32.125386 20362.7661 12.0808048
                   .001528549 11.7231477 12.2435144 .005838552 11.8580215 1398.94364 79682.1371 1859.51205 -20368.432
Times of maxima :      .03335     .03891       .032     .03278     .05113      .0363     .03243     .03243     .03663     .00283
                       .01672     .00561     .03205     .00561     .03605     .03278     .05113      .0363     .03646     .03389
                       .03259     .03243     .03243     .03663     .03502     .03278      .0363     .03615     .05151      .0329
                       .03475     .03304     .03601     .03335     .03891       .032     .05595     .04707     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04351     .04158     .04165     .05113
             Random switching times for simulation number  125  :
                                   7  3.0349514E-02    8  2.9209729E-02    9  2.9865559E-02   13  4.0271424E-02   14  4.0062196E-02
                                  15  3.8942415E-02

 208.403           739416.736 .1586068E8  558432.61 94.0872059 .011407913 95.9344447 114.862106 4.16989914 100.287463 112892.164
                   -112779.75 -112870.45 114342.142 112870.452 -113084.71  -113020.6 -1244.5015 -114124.69 -114216.96 -120160.52
                   17896.5145  -124876.5 23793.3223 116685.163   -199710. 114111.292 -114140.82 -115920.95  -208384.9 116939.504
                   -210620.77 -119243.85  -116856.8 -60.803649 281.608568 -52.840922 -52.982105 -50.551813  12445.894  12.129205
                   .001365058 11.7570231 12.2888288 .004436876 11.8976339  1209.4539 85000.3079 946.418726 -12445.015
Times of maxima :      .03055     .03066     .03037     .04221     .05124      .0364     .04217      .0313     .04484     .00283
                       .01672     .00561     .03314     .00561     .03604     .04221     .05124      .0364     .05244      .0422
                       .03112     .04217      .0313     .04484      .0435     .04221      .0364     .03626     .04359     .04219
                       .04349     .03306     .03631     .03055     .03066     .03037     .04063     .04537     .05123        0.3
                          0.3        0.3        0.3        0.3        0.3     .04029     .03896     .04008     .05124
             Random switching times for simulation number  126  :
                                   7  2.5008965E-02    8  2.5633401E-02    9  2.4603433E-02   13  3.5081104E-02   14  3.4863893E-02
                                  15  3.5317313E-02

 118.573            .228922E7  .158186E8  .356923E7 115.530542 .034965628 102.715741 357.756634 17.0787108 114.123391 112892.164
                   -112779.75 -112870.45 -141068.52 112870.452  115070.26 -125239.32   2178.778 118089.372 121917.817 -137032.35
                   -36311.378 -139108.26 -48152.613 124474.287 -204203.56  125240.24 118100.589 130443.414 -199720.87 129812.897
                   -208305.65 133668.967 133475.007 -106.98645 281.234795 133.589479 -34.182268 35.0432837 -21779.918 12.3444123
                   .001639725 12.0740863 12.5227853 .017175137 12.2160586 1720.15804 66231.6096 2493.82305   21787.78
Times of maxima :      .02555     .03057     .02514     .02573     .04277      .0279     .02537     .02557      .0276     .00283
                       .01672     .00561     .02519     .00561     .02789     .02573     .04277      .0279     .02774     .02552
                       .02547     .02537     .02557      .0276     .02627     .02573      .0279     .02803     .02614     .02604
                         .026     .02618     .02799     .02555     .03057     .02514     .03899     .03854     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3      .0351     .03533     .03488     .04277
             Random switching times for simulation number  127  :
                                   7  3.2003826E-02    8  3.2160879E-02    9  3.1736600E-02   13  4.1755887E-02   14  4.1944909E-02
                                  15  4.2369685E-02

 261.987           466228.615 .1581307E8 .2619825E7 105.458235 .034370259 98.6225572 127.085291 13.1540395 102.138058 112892.164
                   -112779.75 -112870.45 126972.278 112870.452   -113802. 119655.471  -2160.149 -115712.54 -116094.59  123250.96
                   24242.8489 131352.988 42259.2595 -117756.83 198099.685  -119668.7 -115730.11 -120929.01 -204005.33 -123800.56
                    -206764.3  -135225.9 -122019.96 48.2819125 -281.18559 -114.45141 42.5906973 -44.312646 21599.8107 12.0661794
                     .0015864 11.7373335 12.2317347 .008870253 11.8710413 958.465338 75537.4556 2039.71227  -21601.49
Times of maxima :      .03257     .03891     .03227     .03305     .05112     .03654     .03281      .0327     .03627     .00283
                       .01672     .00561     .03232     .00561     .03619     .03305     .05112     .03654     .03612       .033
                       .03255     .03281      .0327     .03627     .05142     .03305     .03654     .03642      .0425     .03331
                       .04262     .03331     .03647     .03257     .03891     .03227     .04823      .0455     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04177     .04238     .04196     .05112
             Random switching times for simulation number  128  :
                                   7  3.5226591E-02    8  3.3937152E-02    9  3.6085439E-02   13  4.6348816E-02   14  4.6015101E-02
                                  15  4.4165480E-02

 327.593           .3011093E7 .1579101E8 .1490383E7 96.1911564 .033079393  120.58775 108.218254 20.9003262 555.667243 112892.164
                   -112779.75 -112870.45 114277.278 112870.452 -137630.57 114277.278 -2119.1958 -127951.07 -135304.64 118615.729
                   34773.5595  121211.15 -53268.301 -141964.35 200394.666 -116246.33 -127964.74 -133329.21 204555.512 -120495.69
                   207088.337 -123629.02 -140389.23 122.700718 -280.98937 -86.324469 50.6223105 -50.369334  21187.117 11.7813575
                   .001566154 11.6047188 11.9434184 .018393034 11.7944511 2387.11884 67014.9191 1415.12318 -21191.958
Times of maxima :      .03568     .03896      .0363     .04978     .05116     .03653     .04958     .03619     .03618     .00283
                       .01672     .00561     .04978     .00561     .03581     .04978     .05116     .03653       .036     .04979
                       .03693     .04958     .03619     .03618     .05104     .04978     .03653     .03685     .05109     .04976
                       .05092      .0499     .03679     .03568     .03896      .0363      .0479     .04655     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04636     .04418     .04603     .05116
             Random switching times for simulation number  129  :
                                   7  2.8155454E-02    8  2.7313129E-02    9  2.7625127E-02   13  3.8439085E-02   14  3.7718183E-02
                                  15  3.8431130E-02

 180.276           .3501179E7 .1584915E8 806262.915 96.3149402 .013242131 95.5336775 128.090671 28.1575825 138.924802 -121203.96
                   -112779.75 -112870.45 -114350.78 112870.452  139513.07 -114350.78 1340.82236 -113886.06  131187.66 -124569.81
                   32244.2811 -131871.54 61828.6829 135812.754 -198585.16 115606.953 -113902.85 130524.536 -199626.58  125975.37
                   -200848.28 131335.731 134871.396 -132.30984 281.506223  63.492634 -53.793541 -49.107217 -13405.839 12.1527463
                   .001379899 11.8798159 12.3234234  .02672884 12.0405975 2611.00017 90204.7093 1180.44537 13408.2236
Times of maxima :       .0285     .03067     .02776     .04188     .04289      .0366     .04172     .02913     .02923     .02772
                       .01672     .00561     .04188     .00561     .02875     .04188     .04289      .0366     .02894     .04156
                       .02928     .04172     .02913     .02923      .0432     .04188      .0366     .02868     .04327     .04184
                       .04298     .04173     .02856      .0285     .03067     .02776     .03881     .04661      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03845     .03845     .03773     .04289
             Random switching times for simulation number  130  :
                                   7  2.3224738E-02    8  2.3303567E-02    9  2.4054747E-02   13  3.3175874E-02   14  3.4065239E-02
                                  15  3.3089723E-02

 57.0252           417508.729 .1579095E8 .3273366E7 111.880601 .029624029 98.9314738 255.038675 12.7885842 103.699031 112892.164
                   -112779.75 -112870.45 -138655.69 112870.452  114151.68 -123245.11  2005.4617 115893.626 -117111.64 -127783.84
                   22917.3277 -137580.49 -41668.085 -118653.26 -198208.64 123252.689 115906.022 122254.742 203496.506 125079.343
                   205235.905  133933.94 123535.184 -45.689645 280.988895 127.932912  47.358071 48.9781875 -20052.638 12.3870785
                   .001559544 12.1060517  12.567242  .01089874 12.2451086 995.264782 78710.6848 2416.76533  20054.617
Times of maxima :      .02458     .03057     .02446     .02536     .04282     .02762     .02512     .02501     .03537     .00283
                       .01672     .00561     .02465     .00561     .02761     .02536     .04282     .02762     .03547     .02482
                       .02457     .02512     .02501     .03537     .02679     .02536     .02762      .0276     .03521     .02564
                        .0351     .02563     .02759     .02458     .03057     .02446     .03336     .03825      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03319      .0331     .03408     .04282
             Random switching times for simulation number  131  :
                                   7  3.0818186E-02    8  3.0092620E-02    9  2.9987735E-02   13  4.0807675E-02   14  4.0143591E-02
                                  15  3.8957306E-02

 200.611           320941.145 .1585235E8 704541.141 93.6605147 .011475015 95.0975613 103.810564 1.97475402 102.279911 112892.164
                   -112779.75 -112870.45 113713.991 112870.452 -112892.16 -112764.03 -1248.1562 -113625.81  116285.76  -116243.1
                   12646.4703 -118717.05 16373.7749 117838.575  -197729.3 113816.164 -113640.76 -113613.48 -200572.96  117591.49
                   -202067.43 119054.149  -114196.9 40.0587783 281.534628 -59.352386 -47.794373 -46.672934 12481.3441 12.1272374
                   .001364954 11.7465513 12.2861291 .005750565 11.8831765 997.663216 72655.2149 995.879883 -12481.562
Times of maxima :      .03181     .03062     .03053     .04196     .05118      .0363     .04221     .03095      .0445     .00283
                       .01672     .00561     .03362     .00561     .00283     .04196     .05118      .0363     .04467     .04234
                       .04311     .04221     .03095      .0445     .04301     .04196      .0363     .03613     .04287     .04188
                       .04297     .04209     .03599     .03181     .03062     .03053     .04118     .04589     .05123        0.3
                          0.3        0.3        0.3        0.3        0.3     .04082     .03897     .04016     .05118
             Random switching times for simulation number  132  :
                                   7  3.3946826E-02    8  3.4023477E-02    9  3.3063349E-02   13  4.3621171E-02   14  4.3671549E-02
                                  15  4.3768510E-02

 290.755           .3683541E7 .1582574E8 .3163765E7 110.790627 .034627364 108.563817 666.571132 22.5767743 127.491434 112892.164
                   -112779.75 -112870.45 140580.233 112870.452  -118644.1 122643.298 -2168.2134 -121404.52 -122499.84 133569.129
                   -40214.614 143518.348 55363.4644 -131562.71 210927.715 -122644.94 -121403.94 -128833.01 207667.852 -128113.28
                   218630.729 -130298.06 -139659.69  135.71185 -281.29823 -125.77291 34.8328189 -37.356738  21679.762 11.9615241
                   .001590384 11.6857977  12.171358 .017931835 11.8341606  2225.9919 66268.3918 2414.38362 -21682.134
Times of maxima :      .03446     .03891     .03331     .03385     .05114     .03526     .03402     .03402     .03489     .00283
                       .01672     .00561     .03365     .00561     .03454     .03385     .05114     .03526     .03632     .03383
                       .03477     .03402     .03402     .03489     .03508     .03385     .03526     .03537      .0347     .03377
                       .03482     .03484     .03552     .03446     .03891     .03331      .0481     .04559     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04364     .04378     .04369     .05114
             Random switching times for simulation number  133  :
                                   7  2.4720516E-02    8  2.6927723E-02    9  2.4415611E-02   13  3.5011724E-02   14  3.4059756E-02
                                  15  3.7477085E-02

 112.798           .1844583E7 .1580038E8 .3462657E7 108.687569  .02133845 103.735194 211.155352  19.099628 105.820421 112892.164
                   -112779.75 -112870.45  -140591.4 112870.452 114765.784  -121473.7 1702.05563 118673.943 118614.276 -134823.79
                   -37673.637 -136917.65  -50921.92 119860.768  -201511.5 121470.107 118691.427 127290.373 -199359.87 129382.874
                   -201716.32 136572.083 131709.464 -96.036017 281.072796 131.579957 34.2175432 41.9197949 -17018.881 12.3539977
                   .001451756 12.0943326 12.5303001 .014425699 12.2347052 1513.15176 77680.9178 2484.52413 17020.5563
Times of maxima :      .02527     .03057     .02495     .02587     .04285     .02798     .02545     .02538     .02743     .00283
                       .01672     .00561       .025     .00561     .02797     .02587     .04285     .02798     .02755     .02526
                       .02524     .02545     .02538     .02743     .02608     .02587     .02798     .02783     .02649     .02585
                       .02581     .02599     .02771     .02527     .03057     .02495     .04765     .03859     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03503     .03749     .03407     .04285
             Random switching times for simulation number  134  :
                                   7  2.0911420E-02    8  2.3010920E-02    9  2.0896210E-02   13  3.0314291E-02   14  3.1049649E-02
                                  15  3.1906345E-02

 23.8791           .2067238E7 .1581351E8 380126.985 94.2711517 .020915539  95.992721 114.578934 11.7623575 113.509001 112892.164
                   -112779.75 -113922.06 -114290.28 113918.395 113175.171 -113131.02 1685.10454 114159.344 -122677.19 122947.287
                   21391.8942  124722.47  -39961.29 -124138.78 197361.344 114715.574 114175.039 -117349.69 197722.029 118713.586
                    198079.71 120756.627  -122395.2 101.667065 281.189496 43.5962719 49.7017965 43.9289679   -16838.2 12.5162205
                   .001454466 12.1671283 12.6839535 .013782783  12.323803 1801.97514  72047.064 854.288698 16851.0454
Times of maxima :      .02106     .03057     .02164     .04174     .04288     .02811     .03326     .02188     .03586     .00283
                       .01672     .02221     .02496     .02221     .02787     .04174     .04288     .02811     .03569     .03342
                       .02143     .03326     .02188     .03586      .0348     .04175     .02811     .03586     .03488     .04167
                       .03504     .04154     .03576     .02106     .03057     .02164     .03204     .03665     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03033     .03192     .03106     .04288
             Random switching times for simulation number  135  :
                                   7  2.5143822E-02    8  2.5893776E-02    9  2.7840642E-02   13  3.4643885E-02   14  3.8158520E-02
                                  15  3.4393776E-02

 136.601           .1462152E7 .1580748E8 .1075165E7 94.4252222  .03531544 102.980677 107.478271 7.00411186 114.789901 112892.164
                   121461.005 -112870.45 113313.018 112870.452 115974.446 -113223.43 2189.64959 118241.569  118144.45 -117031.86
                   -15372.418 -120796.03 30836.7677 124837.238 -200674.74 115284.404 118257.858  119013.34 -205425.51 116416.087
                   -209660.02 119404.817 127243.255 -85.502992 281.135887 73.3200189 -47.080018 53.4054573  -21886.28 12.1569347
                   .001645181 12.0672494 12.3189348 .006893297 12.2100555 1429.24083 65871.9096 1376.74086 21896.4959
Times of maxima :      .02568      .0306     .02799     .04153     .04274     .02852     .04167     .02611     .02821     .00283
                       .02524     .00561      .0333     .00561     .02772     .04153     .04274     .02852     .02803     .04149
                       .02567     .04167     .02611     .02821     .04285     .04153     .02852     .02799     .04297     .04143
                       .04298     .04128     .02874     .02568      .0306     .02799        .04      .0384     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03466     .03441     .03817     .04274
             Random switching times for simulation number  136  :
                                   7  2.1490928E-02    8  2.0869908E-02    9  2.0718446E-02   13  3.1717211E-02   14  3.0685385E-02
                                  15  3.0415645E-02

 20.2063           .1344245E7 .1595457E8 279152.906 94.6828384 .010837301 94.9546709 100.991921 7.66983753 104.050377 112892.164
                   -112779.75 -112976.36 -113930.53 113004.308 -112892.16 113377.779 -1212.9779 113540.415 115558.565  115631.97
                    -17625.29 -117094.27 -32268.992 -118854.09 198807.835 -114514.57 113554.555 114795.225 203695.995 -119362.67
                   207972.579 -124184.94 -116876.02 81.9830816  -282.4409 37.3599321 53.4821951 45.4500909 12130.8633 12.5130052
                   .001412322 12.1395952 12.6742662  .00658407 12.2875997 1569.70422 81980.3637 748.250943 -12129.779
Times of maxima :      .02164     .02228     .02222     .03362     .03456     .02782     .04146     .02245     .03542     .00283
                       .01672     .02228      .0252     .02228     .00283     .03362     .03456     .02782     .04407      .0501
                       .02227     .04146     .02245     .03542     .03496     .03362     .02782     .02761     .03505     .03372
                       .03519     .03384     .03667     .02164     .02228     .02222     .03211     .03828     .03457        0.3
                          0.3        0.3        0.3        0.3        0.3     .03173     .03043      .0307     .03456
             Random switching times for simulation number  137  :
                                   7  3.6436873E-02    8  3.8114319E-02    9  3.7069463E-02   13  4.6674083E-02   14  4.5916269E-02
                                  15  4.7581283E-02

 359.246           .2959444E7 .1585074E8 359355.791 94.3812396 .013436748 103.731539 104.311151 27.0392622 304.287119 112892.164
                   -112779.75 -112870.45 -113998.74 112870.452 -133668.27 -113197.06 1350.63934 -118671.85 -132822.14 114963.954
                   -28053.591 119002.937 -60588.435 -138317.06 198295.301 -113870.51 -118665.29 -121346.53 198663.981 -121628.79
                   199708.318 -126291.21  -130063.5 121.643829 -281.52031 42.3884295 44.4517084 -49.062882 -13515.279 11.7724416
                    .00132168 11.5211482 11.9241974 .018029821 11.6726872 2413.51371 82020.5448 750.707499 13506.3934
Times of maxima :      .03678     .03899     .03854     .04186     .05957     .03774     .04991      .0374     .03739     .00283
                       .01672     .00561     .04164     .00561     .03702     .04186     .05957     .03774     .03721      .0498
                       .03756     .04991      .0374     .03739     .05141     .05012     .03774     .03714     .05151     .05003
                       .05164     .04993       .038     .03678     .03899     .03854     .04725     .04612     .05955        0.3
                          0.3        0.3        0.3        0.3        0.3     .04669      .0476     .04593     .05957
             Random switching times for simulation number  138  :
                                   7  2.3687085E-02    8  2.2577944E-02    9  2.3986974E-02   13  3.4342138E-02   14  3.4153913E-02
                                  15  3.2937830E-02

 89.7552           401913.547  .157969E8  .324526E7 112.273941 .028635939 97.6842743  206.09563 12.0778353 101.991317 112892.164
                   -112779.75 -112870.45 -138215.81 112870.452 113773.159 -123461.57 1971.73263 115160.791  115961.71 -127904.33
                   19835.2386 -136840.82 -40493.644  117672.21 198586.495 123470.037 115172.701 120865.693 201250.332 124152.808
                   202673.047 133236.908 122123.665 -44.828202 281.041796 127.382491  32.484691  39.132421 -19714.023 12.3924147
                   .001545686 12.0962877 12.5680359 .008071083 12.2315551 1074.86346  88360.068 2383.00517 19717.3263
Times of maxima :      .02455     .03057     .02452     .02529     .04281     .02755     .02505     .02494     .02831     .00283
                       .01672     .00561     .02457     .00561     .02754     .02529     .04281     .02755     .02835     .02475
                        .0245     .02505     .02494     .02831     .03497     .02529     .02755     .02753     .03493     .02557
                       .03482     .02556     .02751     .02455     .03057     .02452     .04824     .03792     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03436     .03295     .03417     .04281
             Random switching times for simulation number  139  :
                                   7  2.7444635E-02    8  2.7927580E-02    9  2.9040050E-02   13  3.7736122E-02   14  3.8632666E-02
                                  15  3.7531238E-02

 172.921           .3138653E7 .1580363E8 315894.677 94.0533952 .020835844 121.677342 113.723111 22.8553373 565.346352 112892.164
                   -112779.75 -112870.45 113567.373 112870.452  138177.53 -113000.29 1681.89105 128527.829 137245.712 -121090.84
                   -26369.141  -124255.8 55703.9676 142101.255 -198142.81 114621.288 128544.606 125110.626 200586.968 118432.018
                    -206094.7 120242.552 137710.293 -125.27277 281.101695 -39.742589 -44.526921 52.6035577 -16814.411  12.143544
                   .001446037  11.929367 12.3036832 .013126474 12.1229842 2440.57811 75801.2867 766.773889 16818.9105
Times of maxima :      .02781     .03069     .02987     .04199     .04286     .02875     .04229     .02841      .0284     .00283
                       .01672     .00561     .03344     .00561     .02803     .04199     .04286     .02875     .02822     .04231
                       .02796     .04229     .02841      .0284      .0433     .04199     .02875     .02815     .05105     .04234
                       .04352      .0422     .02901     .02781     .03069     .02987     .03809     .03918     .04285        0.3
                          0.3        0.3        0.3        0.3        0.3     .03775     .03755     .03865     .04286
             Random switching times for simulation number  140  :
                                   7  3.6082656E-02    8  3.4720064E-02    9  3.5529281E-02   13  4.6146852E-02   14  4.5378747E-02
                                  15  4.5324829E-02

 326.256           .3878621E7 .1586542E8  .127909E7 93.9271374 .025412834 111.984971 97.6115408 38.3191873 705.092603 121517.485
                   -112779.75 -112870.45 -113297.45 112870.452 -147216.45 -112924.42 -1857.4574 -123302.59  -138961.2 114707.628
                    36335.165  115117.91 72127.4299  -144050.8 197001.706 -113171.16 -123318.25  -135218.9 198722.888 118695.252
                   201437.377 120951.709 -144023.91 139.259121 -281.65065  -79.97157 37.3781172 -40.356533 18564.9612 11.7902801
                   .001456803 11.5349478 11.9503199 .023207885 11.7558712 2759.57674 72938.9291 1386.35582 -18574.574
Times of maxima :      .03644     .03895     .03568     .04166     .05114      .0374     .05063     .03645     .03715     .03608
                       .01672     .00561     .04138     .00561     .03667     .04166     .05114      .0374     .03687     .05076
                       .03663     .05063     .03645     .03715     .05133     .05039      .0374     .03661     .05125     .04147
                       .05111     .04156     .03766     .03644     .03895     .03568     .04808     .04565     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04616     .04534     .04539     .05114
             Random switching times for simulation number  141  :
                                   7  3.0186553E-02    8  3.0935766E-02    9  3.0244264E-02   13  4.0436138E-02   14  4.0152965E-02
                                  15  4.0638299E-02

 232.272             966864.4 .1580513E8 849168.388 95.2414356 .023968399 96.8765804 119.387407 12.4897543 100.268423 112892.164
                   -112779.75 113181.779 114708.476 -113182.88 -113102.03 113711.733 -1803.8974  -114683.7 -114498.54 -120373.97
                   -22244.444 -127312.65 41178.3802 -116674.09 199053.892 -113728.07 -114699.15  -117895.1 -207020.19   -120093.
                   -209109.15 -122506.69 -119653.43 -69.529289 -281.11503 -65.160125 -59.768888 -58.327924   18044.63 12.1314529
                   .001442883 11.7663225 12.2970992 .012440501  11.910582 1341.43842 82681.5845 1112.22554 -18038.974
Times of maxima :      .03028     .03891      .0308      .0331     .05113     .03634     .04226     .03118      .0527     .00283
                       .01672     .03077     .03299     .03077     .03612      .0331     .05113     .03634     .05274     .04221
                       .03071     .04226     .03118      .0527     .05115      .0331     .03634      .0363     .04248     .03304
                       .04236     .03308     .03622     .03028     .03891      .0308     .04075     .04558     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04045     .04065     .04017     .05113
             Random switching times for simulation number  142  :
                                   7  2.8285835E-02    8  2.9104160E-02    9  2.9108318E-02   13  3.8371427E-02   14  3.9539980E-02
                                  15  3.9495880E-02

 184.649           .2845419E7 .1582971E8 348430.983 94.3970035 .015192956 94.6549013 111.023856 22.7178834 128.909761 112892.164
                   -112779.75 -112870.45 113798.366 112870.452 130558.205 -113206.51 -1436.1951 -113361.05 129832.662 -118468.35
                   -25757.748 -122772.32 55536.2109 132292.497 -200297.72 113949.556 -113377.04 119269.843 -207999.84 120465.433
                   -212130.18 125057.818 122313.165 -119.27738 281.333527 -41.739129 -55.592841 -42.761358 14360.6285 12.1369334
                   .001370609 11.8712166 12.2938616 .012561649  12.023108 2331.53511 94749.3329 950.249402 -14361.951
Times of maxima :      .02863     .03056     .03043     .04155     .05121     .03651     .04166     .02925     .02924     .00283
                       .01672     .00561      .0335     .00561     .02887     .04155     .05121     .03651     .02906     .04151
                        .0288     .04166     .02925     .02924     .04295     .04155     .03651     .02881     .04296     .04177
                       .04304     .04165     .02895     .02863     .03056     .03043     .04001     .04466     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3     .03839     .03951     .03955     .05121
             Random switching times for simulation number  143  :
                                   7  2.4002247E-02    8  2.3903933E-02    9  2.5665378E-02   13  3.3932599E-02   14  3.5544985E-02
                                  15  3.3864874E-02

 91.9083            340139.77 .1580334E8 .3626038E7 93.0062391 .033761902 105.860726 119.404317 15.8219005  125.57168 112892.164
                   123050.562 -112870.45 -131847.08 112870.452 118066.733 -112369.48 2140.94624 119883.592 121175.882 -122259.15
                   23637.1625 -127321.67 -46347.001 130568.425 -219234.53 114451.465 119893.643 131177.551 -212362.24 119827.172
                   -229080.72 124459.318 137176.025  -41.23953 281.099115 134.648396 37.8984432 49.2983848 -21409.063 12.2538338
                   .001621108 12.0939174 12.4305248 .012366538 12.2333982 1041.45673 74500.9646 2627.21597 21409.4624
Times of maxima :      .02456     .03057     .02588     .04194     .04279     .02773     .02662     .02662     .02747     .00283
                       .02536     .00561     .02625     .00561     .02771     .04194     .04279     .02773     .02766     .02642
                       .02617     .02662     .02662     .02747      .0268     .04194     .02773     .02796     .02667     .02637
                       .02654     .02616     .02781     .02456     .03057     .02588     .03414     .03747     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03388     .03556     .04279
             Random switching times for simulation number  144  :
                                   7  2.3220077E-02    8  2.3412237E-02    9  2.3839825E-02   13  3.3292249E-02   14  3.3795748E-02
                                  15  3.3724789E-02

 78.5856           395766.053 .1580107E8 .3209981E7  110.20048 .033181687 95.6490849 134.754173 9.37034353 101.973282 112892.164
                   -112779.75 -112870.45  -136177.3 112870.452 113118.966 -122316.22 2122.46993 113954.826 116566.178 -125628.65
                    -18443.78 -135258.14 -35667.286 117661.806 -198293.15  122326.37 113965.893 118816.693  -201617.6 123820.495
                   205001.818 131804.111 119881.747 -44.484045 281.078899 126.688216 43.2901717 48.8509288 -21220.441 12.4070921
                   .001611996 12.1040918 12.5784338 .007445959  12.241238 992.026317 79788.0389 2309.32982 21224.6993
Times of maxima :      .02439     .03057     .02438     .02514     .04279     .02749     .02479     .02479     .02816     .00283
                       .01672     .00561     .02443     .00561     .02776     .02514     .04279     .02749     .02821      .0251
                       .02497     .02479     .02479     .02816     .02657     .02514     .02749     .02738     .04288     .02542
                       .03417     .02541     .02737     .02439     .03057     .02438      .0338     .03844     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03331     .03374     .03381     .04279
             Random switching times for simulation number  145  :
                                   7  2.7918147E-02    8  2.8520277E-02    9  2.7904447E-02   13  3.8172117E-02   14  3.7478680E-02
                                  15  3.9330259E-02

   163.9           .3399857E7 .1581275E8 955420.359 92.0594626 .014022126 104.317746 104.767582 5.45504007 131.657987 112892.164
                   -112779.75 -112870.45 113389.369 112870.452 139720.631 111796.068 -1379.7463 119006.699 129437.778 -117238.21
                   -16066.704 -119263.01 27213.9314 133695.232 -197944.37 112603.148 119030.371 125139.006 -198354.69 122800.589
                   -199380.73 125778.258 132775.186  -130.3813 281.182771 69.1165812 -47.166503 49.5902623 13806.1716 12.1512008
                   .001366708 11.9033654 12.3102379 .010013615  12.053661 2594.05419 98204.5767 1131.82693 -13797.463
Times of maxima :      .02807     .03061     .02804      .0335     .05118     .02904     .04263     .02888     .02877     .00283
                       .01672     .00561     .03321     .00561      .0285      .0335     .05118     .02904     .02868     .04132
                       .02846     .04263     .02888     .02877     .04296     .04165     .02904     .02863     .04303     .04159
                       .04274     .04148     .02877     .02807     .03061     .02804     .03981     .03777     .05122        0.3
                          0.3        0.3        0.3        0.3        0.3     .03819     .03935     .03749     .05118
             Random switching times for simulation number  146  :
                                   7  2.4695258E-02    8  2.6084459E-02    9  2.5720424E-02   13  3.4285690E-02   14  3.5033980E-02
                                  15  3.4680942E-02

 97.9294           964701.342 .1581207E8 .3583172E7 90.9271655 .035591284  107.29465 121.262791 18.4524109 125.766253 112892.164
                   123295.564 -112870.45 -131243.93 112870.452 119913.756 -111106.42 2198.18449 120692.795 120458.627 -124261.51
                   -28446.484  -128308.7 -50051.704 130669.543 -220411.61 112959.926 120704.557  129764.58 -212555.51  113761.55
                   -231172.73 115142.503 139711.414  -69.45147 281.176706 133.850136 -40.916518 41.7151336 -21984.152 12.2469102
                   .001650248 12.0830831 12.4222157 .011713797 12.2228945 1294.53756  65869.596 2592.57865 21981.8449
Times of maxima :      .02524     .03056     .02607     .05863     .04281     .02779     .02668     .02668     .02752     .00283
                       .02551     .00561     .02631     .00561     .02686     .05863     .04281     .02779     .02726     .02648
                       .02651     .02668     .02668     .02752     .02686     .05863     .02779     .02801     .02673     .04178
                        .0266     .02613     .02787     .02524     .03056     .02607     .03955     .03788     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3      .0343      .0347     .03505     .04281
             Random switching times for simulation number  147  :
                                   7  2.4154018E-02    8  2.3342870E-02    9  2.4252872E-02   13  3.4103231E-02   14  3.4824251E-02
                                  15  3.3796997E-02

 75.2784           770222.693 .1580304E8 .3368972E7 112.572617 .033492518 99.7444805 282.670587 12.0079665 105.305946 112892.164
                   -112779.75 -112870.45 -142135.94 112870.452 114151.058 -123625.68 2132.38792 116368.852 -116998.78 -129947.37
                   -21284.126  -137994.7 40376.3491 -119569.04 203261.926 123637.004 116383.427 122217.903 206749.873  126743.67
                   206817.781 132794.809 122850.444  -62.05734 281.096419 129.787742  -39.37637 41.9166724 -21317.683 12.3750996
                   .001616666 12.0949746 12.5518442 .007564221 12.2316971 1163.54533 80830.0351 2496.94094 21323.8792
Times of maxima :       .0247     .03057     .02478     .02538     .04282     .02783     .02533     .02462     .03606     .00283
                       .01672     .00561     .02484     .00561     .02781     .02538     .04282     .02783     .03618     .02516
                       .02511     .02533     .02462     .03606     .03475     .02538     .02783      .0278     .03483     .02496
                       .03473      .0251     .02778      .0247     .03057     .02478     .03937     .03767     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03412     .03381     .03484     .04282
             Random switching times for simulation number  148  :
                                   7  2.6811344E-02    8  2.8251502E-02    9  2.7214246E-02   13  3.7108273E-02   14  3.6874285E-02
                                  15  3.8625297E-02

 166.254           .3579193E7 .1584573E8 .1903758E7 94.6261687 .011751352 118.423565 118.520169 18.1303845 339.915886 112892.164
                   -112779.75 -112870.45 113847.448 112870.452 137721.129 -113343.84 1263.09562 126797.701 136694.406 -121392.79
                   33514.4044 -126849.41 49613.0379 138845.235 -199354.97 114519.443 126792.466 137321.132 -204928.53 122791.569
                    -208992.9 126399.445 143210.564 -133.77579 281.475853  97.564294 -51.844771 51.9237851 -12637.365 12.1643661
                    .00137218 11.9890468 12.3309213  .01873888 12.1471333 2441.53875 89106.2565 1668.79783 12630.9562
Times of maxima :      .02733     .03056     .02738     .04188     .04293     .02793     .04189     .02778     .02758     .00283
                       .01672     .00561     .03326     .00561      .0274     .04188     .04293     .02793     .02772     .04174
                       .02767     .04189     .02778     .02758     .04311     .04188     .02793     .02825     .04303     .04202
                       .04311     .04191     .02838     .02733     .03056     .02738     .03874     .03741     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .03712     .03864     .03689     .04293
             Random switching times for simulation number  149  :
                                   7  3.3393080E-02    8  3.1873806E-02    9  3.3372185E-02   13  4.3392188E-02   14  4.2951696E-02
                                  15  4.1162817E-02

 265.534           .2037116E7 .1580368E8 .3681593E7 105.510337 .027935463 98.4884773  165.18903 5.45092631 106.009653 112892.164
                   -112836.28 -112870.45 139713.031 112870.452 -115407.76 119685.026 -1947.4676 -115633.86 -117887.27 128600.809
                   13875.6834 136216.546 27203.6681 -119967.89 222294.675 -119692.59 -115647.68 -120066.65 211670.601 -119809.91
                   230931.098 -122329.82 -121678.43 100.923634  -281.1021 -135.67596 35.2406482 -33.478534 19466.3258 11.9240217
                   .001491852 11.7090439 12.0890859 .004438902  11.841358   1675.865 74125.4273 2616.89584 -19474.676
Times of maxima :      .03394     .03891     .03356     .03413     .05113     .03611     .03431     .03432     .03638     .00283
                       .03333     .00561     .03397     .00561      .0361     .03413     .05113     .03611      .0365     .03413
                       .03414     .03431     .03432     .03638     .03452     .03413     .03611     .03677     .03439      .0341
                       .03425     .03391     .03551     .03394     .03891     .03356     .04866     .04584     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04341     .04118     .04297     .05113
             Random switching times for simulation number  150  :
                                   7  2.9651228E-02    8  2.9183403E-02    9  2.8674270E-02   13  3.9359016E-02   14  3.7965693E-02
                                  15  3.8505190E-02

 198.343           .1594771E7  .158957E8 309026.063 94.9031823 .012686865 94.5744282 109.893413 8.36646008 111.977957 112892.164
                   -112779.75 -112870.45 114414.673 112870.452  113081.26 -113509.63  1312.4098 -113312.85 119629.396 117740.238
                   19109.3233 -122145.69 33702.5828 123298.724 -201310.13 114712.789 -113329.84 115042.055 -212636.22 119153.488
                    -217917.8 120453.342  120249.15 -89.296458 281.919296 -39.308146 -62.297035  52.211793 -13125.258 12.1440264
                   .001376765 11.7785303 12.3040441 .008236161 11.9269319 1611.03046 78347.3314 663.700515  13124.098
Times of maxima :      .02977     .03046     .03038     .04175      .0429     .03662     .04151     .03061     .04403     .00283
                       .01672     .00561     .03336     .00561     .04407     .04175      .0429     .03662     .04416     .05018
                       .03043     .04151     .03061     .04403     .04263     .04175     .03662      .0441      .0427     .04167
                       .04283     .04182     .04396     .02977     .03046     .03038     .04096      .0396     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .03937     .03852     .03798      .0429
             Random switching times for simulation number  151  :
                                   7  3.5280539E-02    8  3.6470320E-02    9  3.5849639E-02   13  4.5621166E-02   14  4.5629714E-02
                                  15  4.6531757E-02

  344.12           .3041518E7 .1583576E8 .1581551E7 93.9782733 .015169435 122.153805 98.3342732 31.4883584 1092.96082 112892.164
                   -112779.75 -112870.45 -113832.75 112870.452 -133420.31 -112955.15  -1435.083 -128779.23 -139394.68 -114776.26
                   -31690.249  -115543.3 -65383.373 -149220.47 200544.027 -113509.64 -128784.28 -138398.17 205445.559 118235.049
                   208584.193 120210.215 -152420.39 123.319063 -281.38726 -88.925551 51.9083579 -56.765557 14336.3316  11.782205
                   .001348791 11.6092341 11.9430687 .022444408 11.8116384 2416.99982 83439.0988 1505.18944  -14350.83
Times of maxima :      .03574     .03901     .03612     .04192     .05124     .03658     .05786     .03622     .03622     .00283
                       .01672     .00561     .04152     .00561     .03586     .04192     .05124     .03658     .03604     .05796
                        .0364     .05786     .03622     .03622     .05164      .0503     .03658     .03688     .05171     .04194
                       .05181     .04183     .03676     .03574     .03901     .03612     .05009     .04744     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3     .04564     .04655     .04564     .05124
             Random switching times for simulation number  152  :
                                   7  3.1768510E-02    8  3.1796131E-02    9  3.2439732E-02   13  4.1692736E-02   14  4.3171657E-02
                                  15  4.2191489E-02

 257.692           383979.174  .157889E8 .3379135E7 112.489515 .033760897  99.414778 283.654312 12.8915188 102.302701 112892.164
                   -112779.75 -112870.45 139791.517 112870.452 -114204.28 123580.041 -2140.9144 -116176.37 116287.944 128525.799
                   20652.4429 138009.401 41835.4414  -117851.7 -199464.99 -123587.18 -116189.32 -122319.24 -201105.84 -124417.59
                   -205403.47   -133478. -123566.52 43.8166163  -280.9706 -129.98336 -40.072429 -43.922674 21404.6393 12.0150104
                   .001576742 11.7369092 12.1931712  .00963929 11.8697862 983.118839 79484.4889 2453.87474 -21409.144
Times of maxima :        .033     .03891     .03297     .03374     .05111       .036     .03339     .03339     .03572     .00283
                       .01672     .00561     .03302     .00561     .03599     .03374     .05111       .036     .04401      .0332
                       .03356     .03339     .03339     .03572     .04283     .03374       .036     .03598     .04245     .03314
                       .04257     .03401     .03596       .033     .03891     .03297     .04224     .04684     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04171     .04221     .04319     .05111
             Random switching times for simulation number  153  :
                                   7  3.5637726E-02    8  3.6192226E-02    9  3.4969161E-02   13  4.6011750E-02   14  4.4954616E-02
                                  15  4.6651067E-02

 327.949           .4307082E7 .1577841E8 .1925284E7 93.0325763 .014139856 117.998738 103.061928 44.7670982 1653.22755 121498.935
                   -112779.75 -112870.45 -113381.31 112870.452 -136546.55 112385.385 -1385.5264 -126570.06 -140289.67 -114329.97
                   39606.6475 118288.206 77959.9918 -156161.39 -197757.67 -113684.82 -126582.85   -135489.  201789.56 -119323.49
                   202891.704  -121795.9 -149347.28 146.749477 -280.87729  -98.11431 47.4722496 -45.695664 13861.1818 11.8141438
                   .001341797 11.5850172 11.9794796 .028331529 11.9291964  2840.8822  86740.379 1735.80744 -13855.264
Times of maxima :      .03604     .03891     .03513     .05019     .05132     .03694       .036     .03596     .03672     .03552
                       .01672     .00561     .04185     .00561     .03622     .05019     .05132     .03694     .03652       .042
                        .0361       .036     .03596     .03672     .05972     .05019     .03694     .03723     .05107     .05008
                       .05095     .04995     .03711     .03604     .03891     .03513     .04792     .04519     .05122        0.3
                          0.3        0.3        0.3        0.3        0.3     .04603     .04667     .04497     .05132
             Random switching times for simulation number  154  :
                                   7  3.6452731E-02    8  3.5473818E-02    9  3.7562460E-02   13  4.6587544E-02   14  4.6819290E-02
                                  15  4.5396833E-02

 354.009           .2942731E7 .1584599E8 335250.337   96.06852  .02484803 99.8459775 103.666561 23.0695299 134.857287 112892.164
                   -112779.75 -112870.45 114204.407 112870.452 -133219.47 114204.407 -1836.7003 -116428.04 -132289.96 118620.424
                    26068.008 118634.679 -55964.379 -135309.88 201315.483 -115935.51 -116448.68 -121002.97 210508.009 -121158.21
                    211617.84 -126723.75 -124513.04 121.299862 -281.47814 40.9420528 51.6432789 -55.286411 18355.7272 11.7696988
                   .001449489 11.5034575 11.9219716 .010580016 11.6528686 2388.83515 73197.7029 724.348245 -18367.003
Times of maxima :       .0368     .03896     .03868     .05003      .0512     .03776     .04996     .03742     .03741     .00283
                       .01672     .00561     .05003     .00561     .03704     .05003      .0512     .03776     .03723     .05013
                       .03697     .04996     .03742     .03741     .05151     .05003     .03776     .03698     .05143     .05006
                       .05154     .04991     .03713      .0368     .03896     .03868     .04972     .04715     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3      .0466     .04541     .04683      .0512
             Random switching times for simulation number  155  :
                                   7  2.4442376E-02    8  2.4189566E-02    9  2.2737898E-02   13  3.3964151E-02   14  3.2946811E-02
                                  15  3.3737065E-02

 78.8959           .1287995E7 .1579779E8 .1887359E7 103.905831 .033239093 95.9652546 108.682676 9.80480357 110.165363 112892.164
                   -112779.75 -112870.45 -117773.86 112870.452 -112944.06 -118771.51 2124.30511  114143.01 -120027.48 -119978.16
                   20087.3844 -121470.96 -36484.782 -122296.73 202400.541 118780.836 114157.033 120649.921 207358.114 125189.578
                   211508.689 129509.001 121891.563  -80.24945 281.049708 97.1431673 -43.331116 39.1803741 -21235.111 12.4790563
                   .001612654 12.0970648 12.6466861 .010573694 12.2385751 1305.66557   71670.77 1655.90512 21243.0511
Times of maxima :      .02493     .03057     .02327     .02559     .04277     .02768     .02481      .0237     .03615     .00283
                       .01672     .00561     .02505     .00561     .03596     .02559     .04277     .02768     .03605     .02492
                       .02558     .02481      .0237     .03615     .03461     .02559     .02768     .02743     .03471     .02558
                       .03483     .02431     .02742     .02493     .03057     .02327     .03924     .03749     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03398     .03375     .03296     .04277
             Random switching times for simulation number  156  :
                                   7  3.0082064E-02    8  3.1131088E-02    9  3.1623459E-02   13  4.0024289E-02   14  4.1462782E-02
                                  15  4.0854550E-02

 240.709           .1115927E7 .1580694E8 .2470594E7 103.790747 .025685141 98.9274211  123.34389 10.9348375 101.303943 112892.164
                   -112779.75 113650.547 123040.924 -113653.17 -113484.96 118705.716 -1867.3825 -115891.25 -115659.39 121401.709
                   -27777.984 129405.022 38529.9529 -117275.01 -198832.47 -118720.35 -115908.28 -120854.43 -204230.76 -124763.36
                   -205853.38  -131341.2 -122180.45 -74.696957 -281.13108 -111.14391  -52.45278 -38.379403  18663.264 12.0696522
                   .001462785  11.767589 12.2338676 .011583853  11.907921 1466.56249  81718.684 1960.48621 -18673.825
Times of maxima :      .03021     .03891      .0319     .03293     .05115     .03643     .03269     .03258      .0359     .00283
                       .01672     .03067     .03222     .03067     .03608     .03293     .05115     .03643       .036     .03289
                       .03181     .03269     .03258      .0359     .04341     .03293     .03643      .0363     .04337     .03318
                       .04324      .0332     .03617     .03021     .03891      .0319     .04027     .04624     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04004     .04087     .04148     .05115
             Random switching times for simulation number  157  :
                                   7  2.7636415E-02    8  2.7206521E-02    9  2.9092674E-02   13  3.6768630E-02   14  3.8810134E-02
                                  15  3.7288349E-02

 181.296           .3119193E7 .1585908E8   349538.6   93.58447 .022949145 117.642032 97.7136561 23.3880021 529.691781 112892.164
                   -112779.75 -112870.45 113498.633 112870.452 138536.866 -112718.24 1765.12541 126378.609  137000.83 -113982.88
                   -26450.371 115178.109 56349.3453 141595.715 -198594.64 114384.012 126396.569 125259.328 -204521.36 118470.355
                    -204814.5 122793.021 134974.335 -124.88381 281.594408 -41.805418 -42.218089 49.7587113 -17652.963 12.1420603
                   .001470555 11.9021349 12.2973583 .010292544 12.0831944 2404.40115 75285.9888 808.944224 17651.2541
Times of maxima :      .02799     .03062     .02988     .04174      .0429     .02894     .04967      .0286     .02859     .00283
                       .01672     .00561     .03323     .00561     .02822     .04174      .0429     .02894     .02841     .04212
                       .02815     .04967      .0286     .02859     .04348     .04174     .02894     .02834     .04342     .04183
                       .04329     .04193      .0292     .02799     .03062     .02988     .04033      .0391     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03678      .0373     .03883      .0429
             Random switching times for simulation number  158  :
                                   7  3.3964449E-02    8  3.3863831E-02    9  3.4227404E-02   13  4.3793663E-02   14  4.3073703E-02
                                  15  4.3426173E-02

 292.423           .2612671E7 .1582857E8  .334727E7 91.9791396 .035395065 113.783116 112.566038 15.0329938 125.892232 112892.164
                   -120117.27 -112870.45 125490.348 112870.452  -119008.1 111747.286 -2192.1167 -124288.58 -121524.18 121518.347
                   -36357.291 123622.068  45176.757 -130734.97 217368.501 -113895.02 -124295.08   -131256. 220406.384 -116000.79
                    229183.35 -127041.18 -136390.72 114.295043  -281.3234 -129.36904 34.2792006 -31.505629 21917.7387 11.8573387
                   .001602566  11.680245 12.0201335 .010598211 11.8177118 1998.50837 66274.1796 2395.66859 -21921.167
Times of maxima :      .03436     .03891     .03449     .05039     .05111     .03538     .03518     .03518     .03604     .00283
                       .03406     .00561     .03481     .00561     .03536     .05039     .05111     .03538     .03623     .03499
                       .03474     .03518     .03518     .03604     .03536     .05039     .03538     .03653     .03496     .05047
                        .0351     .03487     .03668     .03436     .03891     .03449      .0475     .04589     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04381     .04344     .04309     .05111
             Random switching times for simulation number  159  :
                                   7  3.3186484E-02    8  3.3632447E-02    9  3.3670897E-02   13  4.3081743E-02   14  4.4409384E-02
                                  15  4.3601153E-02

 299.446            .145413E7 .1577933E8  .364679E7 100.653517 .035089718  106.32474 130.459648 19.3681148  122.40435 112892.164
                   -120342.76 -112870.45 136480.387 112870.452 -117317.92 116897.921 -2182.6407 -120146.04 -120011.81 123964.119
                    30276.269   133085.4 51278.5798 -128911.23 218771.378 -116906.71 -120161.88  -133268.2 210661.534 -126576.56
                   226629.652  -139485.4 -137453.97 85.2681145 -280.88552 -135.03315 40.0683524 -40.362908 21811.8522 11.9128246
                   .001597148 11.7117873 12.0826448 .017312389 11.8488634 1443.90492 66761.5828 2710.75054 -21826.407
Times of maxima :      .03374     .03891     .03421     .03444      .0511     .03608     .03462     .03467     .03548     .00283
                       .03328     .00561     .03427     .00561     .03573     .03444      .0511     .03608     .03681     .03457
                        .0348     .03462     .03467     .03548     .03482     .03444     .03608     .03597     .03469     .03429
                       .03455     .03414     .03582     .03374     .03891     .03421     .04881     .04496     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3      .0431     .04362     .04442      .0511
             Random switching times for simulation number  160  :
                                   7  2.8984484E-02    8  3.1598373E-02    9  3.1054891E-02   13  3.9559341E-02   14  4.0479600E-02
                                  15  4.1645904E-02

 222.487           .2299668E7  .158033E8 .1826503E7 98.4692487 .031037092 96.0785655 116.993569 19.0250377 97.7660333 112892.164
                   -112779.75 -112870.45 -115622.57 112870.452 113110.969 -115622.57 -2052.7347 -114210.38 -114525.24 -121085.14
                   23413.0494 -126029.82  50822.389 -115208.97 -200371.13 115637.261 -114224.78 -116478.61 -203695.73 117781.385
                   -206788.86 -121409.45 -117755.11 -107.23031 -281.09876  -95.56419 -52.193692 -41.903862 20522.1563 12.1127558
                   .001535535 11.8238661 12.2739401 .010283891 11.9725824  2143.8492 80425.2461 1559.64418 -20527.347
Times of maxima :      .02914     .03891     .03142      .0416     .05111     .03619     .04133     .02995     .03686     .00283
                       .01672     .00561      .0416     .00561     .02957      .0416     .05111     .03619     .03669     .04111
                       .03011     .04133     .02995     .03686     .04294      .0416     .03619     .03608     .04285      .0411
                       .04271     .03298     .03603     .02914     .03891     .03142     .03998     .04472     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .03957     .04166     .04049     .05111
             Random switching times for simulation number  161  :
                                   7  2.3509968E-02    8  2.3346080E-02    9  2.1284302E-02   13  3.3758249E-02   14  3.2422258E-02
                                  15  3.4099251E-02

 55.1025           293086.544 .1580205E8 386799.974 97.8514047 .034593107 95.0157046 105.459114 .644160422 107.387953 112892.164
                   -112779.75 -112870.45 115259.265 112870.452 -112897.53 115259.265 2167.14066   113576.9 -118899.67  119332.46
                   -5590.8445  119655.97 -9351.6734 -120745.26 202066.117 -115277.32 113592.338 -121799.92 209108.627 -118838.84
                   210306.426 -119085.78 -124780.66 -38.280971 281.087585 43.9772654 -41.105003 47.1803925 -21663.296 12.5155971
                   .001633788 12.1014796 12.6755408 .002624263 12.2389265 930.250484  81296.294 955.511405 21671.4066
Times of maxima :      .02405     .03057     .02183     .03304     .04282     .02801     .03328     .02227     .03571     .00283
                       .01672     .00561     .03304     .00561     .03589     .03304     .04282     .02801     .03585     .03317
                       .02242     .03328     .02227     .03571     .03441     .03304     .02801     .03582     .03449     .03313
                       .03462     .03298      .0357     .02405     .03057     .02183     .04022     .03889     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03377     .03411     .03244     .04282
             Random switching times for simulation number  162  :
                                   7  3.5532412E-02    8  3.5570703E-02    9  3.5087135E-02   13  4.4881455E-02   14  4.5125033E-02
                                  15  4.5171844E-02

 320.454           .4085881E7 .1577395E8 .1881229E7 94.5227051 .026585496 114.646574 102.779763 20.1286224  1237.7971 118455.315
                   -112779.75 -112870.45 -113431.32 112870.452 -140527.61 113281.863 -1899.8298 -124759.28 -135199.36 116065.743
                   -39410.099 118126.169 -52275.638 -151069.61 199639.097 -115039.34 -124779.65 -137626.21 205069.004 -117767.32
                   208526.404 -121611.12  -144062.2 142.931467 -280.83755 -96.985293 45.8523113 -40.297444 18994.8966 11.8093906
                   .001472491 11.5739717 11.9715781 .020162435 11.8410263 2755.34049 71191.3676   1743.482 -18998.298
Times of maxima :      .03594     .03891     .03563     .04984     .05114      .0363        .05     .03652     .03648     .03518
                       .01672     .00561     .04175     .00561     .03612     .04984     .05114      .0363     .03644     .04982
                       .03667        .05     .03652     .03648     .05115     .04984      .0363     .03613     .05124     .04995
                       .05131     .05005     .03602     .03594     .03891     .03563     .04694     .04668     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3      .0449     .04519     .04514     .05114
             Random switching times for simulation number  163  :
                                   7  3.1977568E-02    8  3.1356447E-02    9  3.1352303E-02   13  4.1199973E-02   14  4.1180852E-02
                                  15  4.1250517E-02

 264.984           447544.379 .1580273E8 .2196356E7 98.7546716 .028555977 97.7855566 114.463039 12.3623275 106.017003 112892.164
                   -112779.75 -112870.45 117124.703 112870.452 -113471.98 115790.022 -1968.9778 -115220.48 116710.967 116942.237
                   21172.0273 124659.376 40967.7805 119972.048 -202688.97 -115806.07 -115234.32 -119474.39 -212451.48 -120945.36
                   -213601.01 -132143.41 -121575.18 47.3045653 -281.09367 -104.79399 -54.860202 -54.722909 19682.9468 12.0878435
                   .001500307 11.7444577 12.2541525 .009861221 11.8818432 880.901135 81619.1807 1799.35038 -19689.778
Times of maxima :      .03245     .03891     .03189     .03266     .05115     .03617     .03243     .03232     .04471     .00283
                       .01672     .00561     .03194     .00561     .03603     .03266     .05115     .03617     .04455     .03373
                       .03249     .03243     .03232     .04471     .04316     .03266     .03617     .03619     .04324      .0342
                       .04334     .03293     .03618     .03245     .03891     .03189      .0414     .04634     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04121     .04127      .0412     .05115
             Random switching times for simulation number  164  :
                                   7  2.6738123E-02    8  2.8492432E-02    9  2.7637623E-02   13  3.6261380E-02   14  3.7503537E-02
                                  15  3.8512013E-02

 169.584           .2947284E7 .1583374E8  .170735E7 93.4174295 .012621155 119.970123 102.003086 20.0682767 474.097265 112892.164
                   -112779.75 -112870.45  113587.19 112870.452 136248.691   112617.6 1309.00667 127622.975 133771.035 116896.976
                   -35541.631 117678.999 52197.2176 140800.558 197671.306 112668.757 127619.621  135457.09 200974.438 -116728.15
                   202189.328 -117887.85 139765.414 -121.39366 281.369358  92.394534 -47.006702 51.1861653 -13083.518 12.1546848
                   .001376327 11.9900066 12.3232281 .016480972 12.1756084 2284.02744 85601.8263 1509.52354 13090.0667
Times of maxima :       .0272     .03068     .02781     .03357     .04288     .02804     .04977      .0277     .02769     .00283
                       .01672     .00561     .03333     .00561     .02732     .03357     .04288     .02804     .02751      .0499
                       .02844     .04977      .0277     .02769     .05123     .05851     .02804     .02843     .05117     .03356
                       .05106     .03345      .0283      .0272     .03068     .02781     .04046      .0378     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .03628     .03853     .03752     .04288
             Random switching times for simulation number  165  :
                                   7  3.0682588E-02    8  3.0280059E-02    9  2.9998692E-02   13  4.1588613E-02   14  3.9509948E-02
                                  15  4.0673617E-02

 218.269           398865.142 .1580325E8 706864.679 93.8043537 .024292115 95.3123963 107.769078 2.01913002 99.3378551 112892.164
                   -112779.75 -112870.45 114545.399 112870.452 -112983.68 112850.584 -1816.0382 -113754.09 -114411.26 -116784.94
                   -8720.1069 -120959.34 16556.7258 -116131.41  -197256.2 -113569.17 -113769.55 -114413.07  -200418.8 -115132.44
                   -202971.04 -115758.91 -115142.06 -44.657874 -281.09826 -59.450176 40.0910112  -45.72863 18159.9457   12.14292
                    .00144646 11.7487495 12.3012446 .003869989  11.884493 1179.41068  93312.753 961.283077 -18160.382
Times of maxima :      .03076      .0389     .03054      .0335     .05118     .03639     .04195     .03095     .05252     .00283
                       .01672     .00561     .03348     .00561     .03615      .0335     .05118     .03639     .03647     .04177
                       .03054     .04195     .03095     .05252     .04325     .05004     .03639     .03658     .04338     .05016
                       .04351     .05007     .03646     .03076      .0389     .03054     .04917     .04528     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3      .0416     .04069     .03952     .05118
             Random switching times for simulation number  166  :
                                   7  3.0991489E-02    8  3.1011091E-02    9  3.2410796E-02   13  4.1246013E-02   14  4.3134673E-02
                                  15  4.0390959E-02

 244.349           416890.764 .1578877E8   .33189E7 113.002968 .022133397  99.289392 536.365822  16.640348  102.66857 112892.164
                   -112779.75 -112870.45 139005.971 112870.452 -113752.87 123861.757 -1733.4701 -116103.08 -115945.03 129924.174
                   26039.6798 141690.605 47530.6239 -118062.25 -199008.67   -123868. -116116.51 -123682.74 -204239.43  -127276.9
                   -207110.49 -137038.72 -125489.66 45.6558191 -280.96948 -128.81963 -41.346718 -45.492412 17326.4438 12.0057231
                   .001422562 11.7447321  12.203062 .012626187 11.8793321 1162.62283 78846.1483 2433.61517 -17334.701
Times of maxima :      .03283     .03899     .03295     .03372     .05119     .03598     .03336     .03337     .03674     .00283
                       .01672     .00561       .033     .00561     .03597     .03372     .05119     .03598     .03678     .03317
                       .03327     .03336     .03337     .03674     .04309     .03372     .03598     .03584     .04328     .03385
                       .04318     .03398     .03594     .03283     .03899     .03295     .04159     .04625     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .04126     .04041     .04315     .05119
             Random switching times for simulation number  167  :
                                   7  3.6887934E-02    8  3.7504972E-02    9  3.6336801E-02   13  4.6917196E-02   14  4.6174345E-02
                                  15  4.7135868E-02

 354.098           .3014041E7 .1578359E8  481043.98 95.2094103 .010530591 95.0681879 119.284679  26.722496 117.344763 118452.567
                   -112779.75 -112870.45 113692.614 112870.452 -131032.78 113692.614 1195.69022 113608.263 -125514.96 121667.004
                   -29598.717 127257.869 -60232.491 -126218.84 198147.092 -114816.98 113622.268 -122631.29 199024.586 -124193.04
                    200320.36  -126730.2 -126267.79 122.760754 -280.92341 49.0430413 55.0099197 -51.654536 11952.3877 11.7737216
                   .001323499 11.4826297 11.9351038 .021299908  11.635452 2375.09589 83175.4734 950.364289 11956.9022
Times of maxima :      .03722      .0389      .0381     .05035     .05955     .04444     .05018     .03785     .03784     .03643
                       .01672     .00561     .05035     .00561     .03747     .05035     .05955     .04444     .03766     .05005
                       .03801     .05018     .03785     .03784     .05165     .05035     .04444     .03741     .05176     .05029
                       .05185     .05042     .03728     .03722      .0389      .0381     .04727     .04638     .08457        0.3
                          0.3        0.3        0.3        0.3        0.3     .04693     .04715     .04619     .05955
             Random switching times for simulation number  168  :
                                   7  3.3599197E-02    8  2.9905244E-02    9  3.2675132E-02   13  4.3115851E-02   14  4.1919550E-02
                                  15  4.0698574E-02

 267.932           .3134564E7 .1581156E8 .3091566E7 111.155434 .024444836 101.933054 719.329553 21.4568286 111.147053 112892.164
                   -112779.75 -112870.45 140632.995 112870.452 -115320.46  122845.05 -1821.7378  -117638.6 -119178.88 133244.403
                   -37889.069 144246.656 53972.8161 -122840.42 207965.435 -122859.65 -117656.29 -125769.92   203717.9 -130397.58
                    212530.84 -132075.89 -133812.84  125.19113 -281.17216 -124.32952 38.8782082 -36.372462 18216.9582 11.9841792
                   .001448224 11.7076471 12.2044595 .014354155  11.852884 1970.38322 99327.1767 2351.76248 -18217.378
Times of maxima :      .03413      .0389     .03295     .03398     .05116     .03646     .03363     .03364     .03594     .00283
                       .01672     .00561     .03326     .00561      .0358     .03398     .05116     .03646     .03594     .03344
                       .03438     .03363     .03364     .03594     .03473     .03346     .03646     .03619      .0346     .03437
                       .03447     .03424     .03631     .03413      .0389     .03295     .04817     .04537     .05116        0.3
                          0.3        0.3        0.3        0.3        0.3     .04313     .04071     .04193     .05116
             Random switching times for simulation number  169  :
                                   7  3.1335155E-02    8  3.1455127E-02    9  3.2009093E-02   13  4.2271918E-02   14  4.2074656E-02
                                  15  4.1048978E-02

 259.072           390055.862 .1580495E8 .3237223E7 110.233113 .027068594 95.9933869 128.093858 9.34124155 102.498902 112892.164
                   -112779.75 -112870.45 135106.648 112870.452 -113101.91  122334.33 -1917.0135 -114159.74 -116326.92  123876.91
                   17741.7378 131873.176 35611.8564 -117964.66 -200471.03 -122346.31 -114179.11 -118485.71 -204306.44 -122075.24
                   -205462.45 -131444.21 -119186.88 44.1619668 -281.11339 -127.22467 36.9119099 -42.790185 19166.7221 12.0422547
                   .001480563 11.7354662 12.2067322  .00632607  11.867401 1126.90292 78700.4716 2201.52056 -19170.135
Times of maxima :      .03256     .03891     .03254     .03331     .05114     .03681     .03296     .03297     .03654     .00283
                       .01672     .00561      .0326     .00561     .03626     .03331     .05114     .03681     .03637     .03327
                       .03314     .03296     .03297     .03654     .04291     .03331     .03681     .03668     .04301     .03359
                       .04294     .03358     .03674     .03256     .03891     .03254     .04869     .04587     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .04229     .04106     .04209     .05114
             Random switching times for simulation number  170  :
                                   7  2.4804634E-02    8  2.2518565E-02    9  2.5768466E-02   13  3.4700953E-02   14  3.5287697E-02
                                  15  3.2121426E-02

 89.7265           .1077346E7 .1581441E8 .3736907E7 91.9350965 .022607141 108.394908 122.751047 19.7113446 127.751162 112892.164
                   123274.932 -112870.45 -130496.94 112870.452 118887.773 -111720.53  1751.9235 121310.042 121280.642 -122153.59
                   -31198.025 -129093.66 -51730.948 131696.654 -218589.18 113374.351 121322.226 130349.143 -211902.59 115516.326
                   -228543.91 124258.274 141743.588 -73.394329 281.197546 136.691387 -39.222427 42.1985851 -17519.614 12.2337409
                   .001471784 12.0812128 12.4094372 .013283782 12.2209832 1370.00007 82122.4765 2579.59271  17519.235
Times of maxima :      .02534     .03058     .02591     .04175     .04286     .02782     .02672     .02672     .02754     .00283
                       .02562     .00561     .02635     .00561      .0269     .04175     .04286     .02782     .02731     .02652
                       .02654     .02672     .02672     .02754      .0269     .04175     .02782     .02805     .02649     .04172
                       .02664      .0262     .02791     .02534     .03058     .02591     .03974     .03693     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3     .03472     .03214      .0353     .04286
             Random switching times for simulation number  171  :
                                   7  3.1355509E-02    8  3.1280213E-02    9  3.3198876E-02   13  4.0688590E-02   14  4.3231457E-02
                                  15  4.1122856E-02

 264.753           309488.669 .1581978E8 .3735669E7 107.086302 .027651277 99.4469721 301.588877 13.6123047 109.235084 112892.164
                   -120195.16 -112870.45 141953.262 112870.452 -115338.39 120575.556 -1937.5366 -116195.18 -119889.21 131355.713
                   21767.7987 138276.902 42989.0793 -121779.28 213530.948 -120586.47 -116215.07 -123532.92 203263.084 -127327.86
                   217286.709 -129286.27 -126456.54 39.3375564 -281.24522 -136.66874 -51.491901  -37.61606 19369.4539 11.9424924
                   .001488127 11.7433014 12.1230165 .010765278 11.8772882 908.304104 81715.5098 2716.26782 -19375.366
Times of maxima :      .03372     .03891     .03373     .03396     .05111     .03676     .03415     .03415     .03648     .00283
                       .03315     .00561     .03378     .00561     .03593     .03396     .05111     .03676     .03633     .03395
                       .03402     .03415     .03415     .03648     .03433     .03396     .03676     .03662      .0342      .0339
                       .03407     .03404     .03534     .03372     .03891     .03373     .04122     .04585     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3      .0407     .04114     .04325     .05111
             Random switching times for simulation number  172  :
                                   7  2.8693974E-02    8  2.9541066E-02    9  2.9323111E-02   13  3.7877571E-02   14  3.9577765E-02
                                  15  3.9245251E-02

 202.838           .2556883E7  .158411E8 333727.966 93.2170269 .013412037 95.5250511 100.076619   17.59295  106.86594 112892.164
                   -112779.75 -112870.45 113469.076 112870.452 121370.422  112496.74 -1349.3968 -113880.92 121154.846 114038.841
                   -24508.329 116562.439 48872.1726 120451.432 -199363.93 -113768.75 -113896.12  118408.42 -206352.81 120033.038
                   -209872.22 123795.932 122347.495 -113.06818 281.434695 -40.848988 -53.107598 -44.004198 13493.5137 12.1357021
                    .00136532 11.8307259  12.291931 .012149548 11.9826739 2103.07331 85267.7897 880.301811 -13493.968
Times of maxima :      .02886     .03053     .02992     .05025     .05124     .03625     .05042     .02965     .02965     .00283
                       .01672     .00561     .03343     .00561     .02928     .05025     .05124     .03625     .02946     .05024
                       .02921     .05042     .02965     .02965     .04286     .05025     .03625     .04435     .04288     .04144
                       .04276     .04139     .04427     .02886     .03053     .02992     .03969     .04739     .05122        0.3
                          0.3        0.3        0.3        0.3        0.3     .03789     .03926     .03959     .05124
             Random switching times for simulation number  173  :
                                   7  2.6365778E-02    8  2.7116672E-02    9  2.6521856E-02   13  3.6582240E-02   14  3.5762419E-02
                                  15  3.7155998E-02

 165.164           .3303707E7 .1579546E8 .2676106E7 93.5487389  .02403411  392.40543 99.5427387 12.8391415  911.53857 112892.164
                   -112779.75 -112870.45  113190.77 112870.452 133827.595 -112696.72 1806.36844 139616.379  129961.01 -115239.19
                   -24290.986 -116251.11 -41750.368 146843.982 -204646.69  114407.77 139627.128 128152.946 -206276.77 117419.562
                   -221772.13 120415.309 147659.983 -128.52445 281.028995 115.674236 -40.599446 38.2954477 -18066.655 12.1884431
                   .001483854  12.017691 12.3510879 .008065181 12.1979292 2444.88014 74107.2528 1996.49901 18063.6844
Times of maxima :      .02683     .03053      .0267     .04176     .04281     .02767     .04191     .02673     .02741     .00283
                       .01672     .00561      .0334     .00561     .02766     .04176     .04281     .02767     .02755      .0417
                       .02778     .04191     .02673     .02741     .02766     .04176     .02767     .02762     .02725     .04181
                       .02739     .04193     .02743     .02683     .03053      .0267     .03877     .03631     .04283        0.3
                          0.3        0.3        0.3        0.3        0.3      .0366     .03717     .03578     .04281
             Random switching times for simulation number  174  :
                                   7  2.4602450E-02    8  2.4754199E-02    9  2.5948207E-02   13  3.5193493E-02   14  3.6584169E-02
                                  15  3.4883998E-02

 101.583            868369.67 .1582003E8 .3722251E7  92.605714 .035583983 106.959851 103.686521 12.1154479 126.496033 112892.164
                   124213.572 -112870.45 -126168.79 112870.452 122736.136 -112127.26 2197.95903 120504.345 121903.834 -117926.05
                   -20417.835  -118646.1 -40556.648 131048.111 -216364.91 114244.226  120518.12 127423.225 -213570.01 117789.443
                   -227245.88 118430.672 134447.939 -65.892703   281.2475 136.423076 -41.742163 46.6721705 -21980.596 12.2405936
                    .00165008 12.0772349 12.4152527  .00896974 12.2165801  1267.0685 68652.2661 2624.63712 21979.5903
Times of maxima :      .02515     .03057      .0261     .04179     .04279       .028      .0269      .0269     .02775     .00283
                       .02567     .00561     .02653     .00561     .02708     .04179     .04279       .028     .02748      .0267
                        .0268      .0269      .0269     .02775     .02708     .04179       .028     .02824     .02668     .04171
                       .02682     .04184     .02809     .02515     .03057      .0261       .041     .03714     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03521      .0349      .0366     .04279
             Random switching times for simulation number  175  :
                                   7  2.5360439E-02    8  2.4731121E-02    9  2.3185739E-02   13  3.6020966E-02   14  3.3278675E-02
                                  15  3.4791051E-02

 94.2877           .3041089E7 .1581489E8 .2355509E7 109.342651 .035621614 101.369673 336.034345 13.8955029 107.530153 112892.164
                   -112779.75 -112870.45 -122662.95 112870.452 115351.093 -121839.22 2199.12091 117313.053 118770.819 -122809.71
                   27291.1948 -138787.88  43433.962 120825.178 -208555.31 121834.928 117332.267 126288.347 -205714.87 123896.612
                   -214336.44  138711.88 131717.848 -123.31035 281.201754 108.524403 -32.092467  31.061028 -21989.675 12.4557567
                   .001650522 12.0633056 12.6287497 .012657911 12.2103995 1987.04499 68777.4373 1934.35371 21991.2091
Times of maxima :       .0259     .03057     .02372      .0245     .04278     .02831     .02573     .02632     .02771     .00283
                       .01672     .00561     .02377     .00561     .02781      .0245     .04278     .02831     .02773      .0259
                       .02614     .02573     .02632     .02771      .0265      .0245     .02831     .02821     .02637     .02489
                       .02623     .02476     .02808      .0259     .03057     .02372     .03981     .03737     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03604     .03481     .03329     .04278
             Random switching times for simulation number  176  :
                                   7  3.1039449E-02    8  3.0969418E-02    9  3.1450396E-02   13  4.0872823E-02   14  4.1463411E-02
                                  15  4.1238321E-02

 238.986           458692.193 .1580297E8 .2342972E7  100.51366 .028434332  97.436037 111.496967 7.74129143 102.127697 112892.164
                   -112779.75 -112870.45 120759.694 112870.452 -113349.72 116816.679 -1964.7795 -115014.37 115696.815 117104.839
                   19567.0239  123033.63 32418.9557 117750.858 -199206.44   -116834. -115029.65 -118313.94 -205397.11 -117647.07
                   -208224.95 -126113.98 -119397.18 47.8900926 -281.09582  -108.2352 -54.117092 -51.386829 19637.1425 12.0801964
                    .00149847 11.7478885 12.2442445 .006893827 11.8837454  1017.3492 87278.0318  1851.9545 -19647.795
Times of maxima :      .03202     .03891     .03175     .03276     .05114     .03627     .03251     .03241     .04439     .00283
                       .01672     .00561     .03205     .00561     .03612     .03276     .05114     .03627     .04454     .03379
                       .03229     .03251     .03241     .04439     .04292     .03276     .03627     .03613     .04295     .03289
                       .04307     .03303     .03621     .03202     .03891     .03175     .04137     .04602     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3     .04089     .04125     .04148     .05114
             Random switching times for simulation number  177  :
                                   7  3.5048881E-02    8  3.4947925E-02    9  3.4636677E-02   13  4.5642851E-02   14  4.5029464E-02
                                  15  4.4706403E-02

  323.57           .4035501E7 .1584104E8 .2535807E7 94.0977754 .029976704 118.164886 112.885143 16.1749844 885.989214 113308.204
                   -112779.75 -112870.45  -113552.6 112870.452 -138213.09 -113026.95 -2017.3639 -126659.14 -136358.14 117134.995
                    39713.259 123797.167 -46861.291 -146503.61 205014.065 -114861.77 -126668.88 -137318.52 204815.688 -118343.19
                   213987.955 -120184.46 -146939.75  142.04755 -281.43415 -112.60123 34.2687036 -47.925994  20176.258 11.8366121
                    .00152007 11.6202449 12.0021909  .02166743 11.8642838 2713.28741 68674.6704 2062.58584 -20173.639
Times of maxima :       .0355     .03891     .03516     .04184     .05113     .03635     .03541     .03601     .03602     .03505
                       .01672     .00561     .04158     .00561     .03563     .04184     .05113     .03635     .03631     .05029
                        .0355     .03541     .03601     .03602     .03577     .05025     .03635     .03664     .03577     .05019
                        .0355     .05031     .03677      .0355     .03891     .03516     .04942     .04557     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04566     .04472     .04504     .05113
             Random switching times for simulation number  178  :
                                   7  2.1409835E-02    8  2.1243691E-02    9  2.1540324E-02   13  3.0637610E-02   14  3.1452816E-02
                                  15  3.0545492E-02

 24.2868           .1491724E7  .159852E8 713994.077 94.3004311 .010996304 95.0890441 118.498026 9.74523603 105.332066 112892.164
                   -112779.75 -113084.76 -113959.28 113114.284 112931.749 -113148.59 1221.84376 113620.724 -118019.22 123555.589
                   19716.0126 126837.558 -36373.785 -119583.87 197486.504 -113850.98 113634.172 115485.126 201619.072 -118619.32
                   203983.878 119886.453 116093.416 86.3633128  -282.7119 59.7492292 59.7038952  47.015591 -12213.335 12.5045679
                   .001409717 12.1382854 12.6734597 .012615554 12.2910405  1456.3869  79051.895   929.2821 12218.4376
Times of maxima :      .02154      .0222     .02211     .02548     .04292     .02773      .0338     .02237     .03618     .00283
                       .01672      .0222     .02511      .0222     .02771     .02548     .04292     .02773     .03602     .03376
                       .02192      .0338     .02237     .03618     .03486     .03391     .02773     .02753     .03524     .03401
                       .03511     .02553      .0275     .02154      .0222     .02211     .03109     .03573      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03065     .03056     .03147     .04292
             Random switching times for simulation number  179  :
                                   7  3.6037535E-02    8  3.7009196E-02    9  3.4816839E-02   13  4.7000274E-02   14  4.4735482E-02
                                  15  4.7231969E-02

 339.415            .450523E7 .1583536E8 .2093923E7 96.1456344 .011149912  110.89918  115.32393 16.5281217 551.549008 131735.393
                   -112779.75 -112870.45 114250.234 112870.452  -135698.1 114250.234 1230.34818 -122703.37 -142588.61 121203.531
                   23142.6296 125127.287  47370.074 -141906.03 198090.618 -115321.57 -122724.54 -130116.67 200279.822 -118392.25
                   202984.111 -120387.17 -134966.89 150.087139 -281.38371 -102.32113 60.4020758 50.8076789 -12295.049 11.8239416
                   .001321793 11.5629149 11.9958873 .010095292 11.7473179 2994.42155 90090.0175 1733.36532 12303.4818
Times of maxima :      .03621     .03889     .03499     .05028     .05957     .03734     .05024     .03577     .03698     .03587
                       .01672     .00561     .05028     .00561     .03662     .05028     .05957     .03734      .0368     .05035
                       .03562     .05024     .03577     .03698     .05169     .05028     .03734     .03675      .0517     .05038
                       .05188     .05052     .03688     .03621     .03889     .03499     .04756     .05357     .05956        0.3
                          0.3        0.3        0.3        0.3        0.3     .04702     .04725     .04475     .05957
             Random switching times for simulation number  180  :
                                   7  2.5996412E-02    8  2.6688150E-02    9  2.7257461E-02   13  3.5024825E-02   14  3.7146209E-02
                                  15  3.6171914E-02

 140.433           .2375164E7 .1581428E8 .2419035E7 94.1949585 .031251765 100.891629 101.879959 14.3916186 121.569317 112892.164
                   116320.366 -112870.45 113087.853 112870.452 122507.073  -113085.3  2059.8215  117036.11 119961.937  -114693.8
                   -21368.644 -117607.95 44202.5306 128470.762 -200016.23 115070.804 117050.826 118065.081 -204067.82 117753.808
                   -208013.98   119449.7 129341.514 -108.97624 281.196359 109.978077 -42.259755 51.2050043 -20589.846  12.166702
                   .001582441 12.0286916 12.3353623 .006424604 12.1760846 1934.61902 67762.0784  1809.6149  20598.215
Times of maxima :      .02648     .03057     .02739     .04186     .04278     .02783      .0421     .02696     .02702     .00283
                       .02609     .00561     .03328     .00561     .02658     .04186     .04278     .02783     .02727     .04224
                       .02651      .0421     .02696     .02702     .04316     .04186     .02783     .02811     .04324     .04226
                       .04334     .04211     .02753     .02648     .03057     .02739     .03898     .03765      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03504     .03619     .03716     .04278
             Random switching times for simulation number  181  :
                                   7  2.3257011E-02    8  2.3300287E-02    9  2.4184462E-02   13  3.2990317E-02   14  3.5098680E-02
                                  15  3.3110460E-02

 80.6912             395491.6 .1579725E8 .3431728E7 112.298321 .029825773 100.416804 345.655071 14.0385933  104.60075 112892.164
                   -112779.75 -112870.45 -139759.57 112870.452 114313.309 -123474.97 2012.27889 116760.383 115499.995 -128925.82
                   23236.8392 -138929.95 -43657.022 119168.017  201385.62 123480.956 116774.104 123475.497 206565.277 125239.115
                   208791.845 134478.808 125091.793 -44.468618 281.044909 130.991002 50.0336608 52.1987473 -20118.797 12.3791294
                   .001562301 12.1069828 12.5722502 .012631042 12.2455437 963.622406 78878.3542 2486.83148 20122.7889
Times of maxima :       .0243     .03057     .02447     .02549     .04284     .02775     .02525     .02514     .02747     .00283
                       .01672     .00561     .02477     .00561     .02774     .02549     .04284     .02775     .02732     .02495
                       .02469     .02525     .02514     .02747      .0351     .02549     .02775     .02773     .03507     .02577
                       .03494     .02576     .02771      .0243     .03057     .02447     .03324     .03669     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03301     .03313     .03511     .04284
             Random switching times for simulation number  182  :
                                   7  2.8465707E-02    8  2.9124536E-02    9  2.9825603E-02   13  3.8192433E-02   14  4.0163049E-02
                                  15  3.8686821E-02

 181.585           .2727348E7 .1581807E8 376343.962  95.221549 .011296079 94.7780612 100.489578 22.9154517 119.130758 112892.164
                   -112779.75 -112870.45 -113699.86 112870.452 126897.618 -113699.86 1238.38638 -113434.78 126398.117 114249.312
                   26007.2222 116802.684 55777.1763 127175.738 -198563.55 114890.915 -113448.02 116705.721 -201881.44 119416.175
                   -205794.22 126901.981 119269.702 -116.77646 281.230103 -43.378794 -50.894601 -36.749903 -12391.048  12.127697
                   .001370256 11.8495377 12.2823536 .012439916 11.9993675 2247.97536 81878.3712 958.423445 12383.8638
Times of maxima :      .02864     .03073     .03027     .04213     .04294     .03605     .03353     .02943     .02942     .00283
                       .01672     .00561     .04213     .00561     .02905     .04213     .04294     .03605     .02924     .03363
                       .02959     .03353     .02943     .02942     .04307     .04213     .03605     .02899     .04345     .04202
                        .0433     .04191     .02913     .02864     .03073     .03027     .03876     .04796      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .03821      .0387     .04018     .04294
             Random switching times for simulation number  183  :
                                   7  2.4577823E-02    8  2.5149183E-02    9  2.4244588E-02   13  3.4063533E-02   14  3.3826265E-02
                                  15  3.5824189E-02

  96.225           .1624157E7 .1579892E8  .340021E7 110.168614 .033123503 102.942593 239.928602 17.9756837 106.807558 112892.164
                   -112779.75 -112870.45 -139905.98 112870.452 114804.012 -122298.54 2120.60823 118219.703 117143.465 -134249.51
                   -35778.539 -137352.96 -49400.918 -120418.53 200773.325 122302.931 118235.622 126948.224 204456.156  130175.99
                   204564.242 137775.412  130189.07 -90.115384  281.05978 130.388074  -37.27393 39.9970266 -21198.416 12.3727759
                   .001610865 12.0929725 12.5508574 .014645777 12.2326859 1388.65105 67933.0939 2434.66966 21206.0823
Times of maxima :      .02512     .03057     .02478     .02555     .04282     .02782     .02528     .02521     .03603     .00283
                       .01672     .00561     .02483     .00561     .02781     .02555     .04282     .02782     .02738     .02512
                        .0251     .02528     .02521     .03603     .03471     .02555     .02782     .02767      .0348     .02568
                       .03493     .02582     .02755     .02512     .03057     .02478     .04054     .03886     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03408     .03584     .03384     .04282
             Random switching times for simulation number  184  :
                                   7  3.3087185E-02    8  3.2669882E-02    9  3.1012208E-02   13  4.2804781E-02   14  4.1958118E-02
                                  15  4.2368843E-02

 250.612           .1810652E7 .1579728E8 .1827956E7 107.103329 .034378399 99.0733934 127.978301 9.94264376 102.161994 112892.164
                   -112779.75 -112870.45 118477.099 112870.452 -113705.61 120585.141 -2160.4048 -115976.72 -115377.95  121718.76
                   -22420.278 131813.679 -36740.347 -117770.63 198446.377 -120590.51  -115989.8 -122304.88 -201042.96 -125456.42
                   -202080.83 -139443.83 -124872.44 95.1486117 -281.04519 -95.602184 36.0899675 -36.553448 21599.6937 12.1054932
                   .001586382 11.7218634 12.2669336 .010053159 11.8604867 1514.65935 71021.3845 1646.47003 -21604.048
Times of maxima :      .03363     .03891     .03155     .03375     .05112     .03602     .03345     .03404     .03661     .00283
                       .01672     .00561     .03371     .00561     .03592     .03375     .05112     .03602     .03671     .03363
                       .03389     .03345     .03404     .03661     .03476     .03375     .03602     .03593     .04352     .03388
                       .04336     .03399      .0358     .03363     .03891     .03155     .04806     .04635     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04282     .04238     .04197     .05112
             Random switching times for simulation number  185  :
                                   7  3.1908307E-02    8  3.2288647E-02    9  3.3341112E-02   13  4.1848245E-02   14  4.2455126E-02
                                  15  4.2512892E-02

 262.305           313618.508 .1580136E8 .3810053E7  103.90204 .034827109 98.3669584 310.400608  16.089673 109.111292 112892.164
                   -119910.27 -112870.45 140821.242 112870.452 -115501.15 118769.342  -2174.458  -115562.5 -119950.97 131206.728
                   23835.1284 138407.967 46737.5477 -121710.25 215443.025 -118779.03 -115577.18 -125680.95    206003. -124978.24
                   220286.042  -125370.8 -131152.78 39.5991482 -281.08153 -138.02269 -41.492261 -43.469514 21739.9786  11.931446
                   .001593467 11.7331474 12.1068063 .010513453 11.8660635 980.645692 74433.6441 2708.71124  -21744.58
Times of maxima :      .03347     .03902     .03362     .03411     .05109     .03609      .0343      .0343     .03636     .00283
                       .03335     .00561     .03393     .00561     .03608     .03411     .05109     .03609     .03648      .0341
                       .03415      .0343      .0343     .03636     .03448     .03411     .03609     .03564     .03435     .03405
                       .03422     .03389     .03549     .03347     .03902     .03362     .04204     .04562     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04186     .04253     .04247     .05109
             Random switching times for simulation number  186  :
                                   7  2.1144632E-02    8  2.2976981E-02    9  2.1073127E-02   13  3.0835982E-02   14  3.1092309E-02
                                  15  3.2566423E-02

  36.596            .176754E7 .1580296E8  343465.56 94.7805481 .025998399 95.0167212 101.544803 11.6752509 106.513716 112892.164
                   -112779.75 -113425.24 -114685.04 113421.479 -113020.92 -113436.27 1878.73537 113577.507 -117626.29 -115383.94
                   20280.3362 -117414.35 -39813.048 -120252.77 200906.839 114990.203 113592.882  -119473.3 210539.885 118690.688
                   213939.661 -120693.29 -122074.14 94.0090501 281.095734 41.4406539 58.8210022 50.1072341 -18782.777 12.5208036
                    .00151095 12.1577566 12.6838171 .007878039 12.3103128 1683.50788 79567.4714 843.711698 18787.3537
Times of maxima :      .02129     .03057     .02186     .02522     .04282     .02812     .04201      .0221      .0359     .00283
                       .01672     .02244     .02485     .02244     .03574     .02522     .04282     .02812     .03572     .04186
                       .02165     .04201      .0221      .0359     .03451     .04181     .02812     .03568     .03441     .02525
                       .03431     .03299     .03579     .02129     .03057     .02186     .03262     .03871     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03085     .03258     .03111     .04282
             Random switching times for simulation number  187  :
                                   7  3.3013625E-02    8  3.4096422E-02    9  3.3888045E-02   13  4.2526849E-02   14  4.3337067E-02
                                  15  4.4305124E-02

 300.181           950753.413 .1578905E8  .390276E7 95.2936651 .032372622 108.121339 147.023994 21.5993064 124.898087 112892.164
                   -123302.18 -112870.45 133714.534 112870.452 -118122.06 113742.908 -2096.4343 -121156.86 -120246.21 125801.579
                   32132.8225 135937.525  54151.715 -130217.76 219702.168 -113747.11 -121166.09 -130298.87 211558.823 -116217.52
                    228141.76 -126587.42 -140921.12 68.9475675 -280.97194  -139.6918 44.4846675 -41.241683  20963.149 11.8855691
                   .001555491 11.7215908   12.05743  .01595667 11.8581354 1282.09713  67239.774 2649.52586 -20964.343
Times of maxima :      .03356     .03899      .0341     .03466     .05119     .03595     .03484     .03484     .03568     .00283
                       .03383     .00561     .03447     .00561     .03593     .03466     .05119     .03595     .03587     .03464
                       .03472     .03484     .03484     .03568     .03502     .03466     .03595     .03616     .03489     .03458
                       .03476      .0344     .03603     .03356     .03899      .0341     .04781     .04615     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04254     .04432     .04335     .05119
             Random switching times for simulation number  188  :
                                   7  2.3450734E-02    8  2.1981778E-02    9  2.1322331E-02   13  3.3825093E-02   14  3.1235161E-02
                                  15  3.1937707E-02

 52.3297           262301.247 .1580149E8 417635.942 93.9044508 .021137508 95.1375406 112.860177 1.70316516 121.691563 112892.164
                   -112779.75 -112870.45 -113451.69 112870.452 -113649.69 -112910.78  1694.0226 -113649.69 -123659.27 120744.436
                   -11728.082 -123783.48   -15206.2 -128535.34 200439.988 114509.535 113554.529 -124604.31 208310.055 -118529.57
                   210292.162 -122249.89 -126503.09 -36.214724  281.08263  45.696605 -43.544417 43.3407741 -16932.607 12.5159981
                   .001456701  12.104564 12.6799582 .006022788 12.2462641 946.726818 88263.0354  871.58659  16940.226
Times of maxima :      .02402     .03057     .02187     .04177     .04288     .03598       .042     .03293     .03594     .00283
                       .01672     .00561     .02512     .00561     .03598     .04177     .04288     .03598     .03589     .03333
                       .03422       .042     .03293     .03594     .03448     .04177     .02797      .0359     .03459     .03307
                       .03469     .03317      .0358     .02402     .03057     .02187     .03765     .03895     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03384     .03195     .03125     .04288
             Random switching times for simulation number  189  :
                                   7  3.3270613E-02    8  3.3876622E-02    9  3.2092796E-02   13  4.3607408E-02   14  4.2217992E-02
                                  15  4.3929098E-02

 293.562           .2172885E7 .1580125E8 .2810104E7 111.396707 .034099017 97.2486774 367.471693 18.1485748 102.100751 112892.164
                   -112779.75 -112870.45  134745.26 112870.452 -114011.76 122978.301 -2151.6085 -114903.74  -115423.2 127548.633
                   24610.5299 139251.092 49637.9201 -117735.32 200456.002 -122974.89  -114917.3 114829.641 198461.499 -124954.29
                   201118.585 -135065.46 -117012.84 104.232549 -281.08054 -118.53488 31.7828912 -33.363397 21509.8917 12.0392695
                   .001581896 11.7118992 12.2187196 .006086421 11.8527445 1763.65412 66629.6247 2174.36145 -21516.085
Times of maxima :      .03357     .03891     .03263      .0334     .05114      .0361     .03305     .03306     .03642     .00283
                       .01672     .00561     .03268     .00561     .03609      .0334     .05114      .0361      .0366     .03325
                       .03322     .03305     .03306     .03642     .03441      .0334      .0361     .04407     .05158     .03353
                       .03414     .03367     .03581     .03357     .03891     .03263     .04745     .04712     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04362     .04394     .04223     .05114
             Random switching times for simulation number  190  :
                                   7  3.7170781E-02    8  3.6513376E-02    9  3.7009803E-02   13  4.6314601E-02   14  4.6211533E-02
                                  15  4.5964792E-02

 351.816           .2563035E7 .1587514E8 462806.067 92.8590496 .019979625 96.0495226 106.899305 12.3004548 105.729455 112892.164
                   -112779.75 -112870.45 -113536.12 112870.452 -115914.92 112280.524 -1646.9711 114193.114 -115908.24 116328.716
                    23151.903 120470.234 -40865.131 -119809.24 199457.431 -113718.78 114209.249 116381.167 207764.294 -115938.81
                   213595.106 -119027.21 -120072.93 113.204121 -281.73696 48.1043692 57.1626643 -53.819793 16473.1409 11.7684944
                   .001393069 11.4448734  11.921143 .007150139 11.5903316 2069.95672 75482.7654 722.480843 -16469.711
Times of maxima :      .03733     .03893     .03837     .04958     .05111     .04472     .04972     .03814     .05248     .00283
                       .01672     .00561     .04153     .00561     .03776     .04958     .05111     .04472     .05235     .04956
                       .03769     .04972     .03814     .05248     .05098     .04959     .04472     .04456     .05105     .04972
                       .05108     .04963     .05247     .03733     .03893     .03837     .04805     .04677     .05118        0.3
                          0.3        0.3        0.3        0.3        0.3     .04633     .04598     .04623     .05111
             Random switching times for simulation number  191  :
                                   7  2.5559727E-02    8  2.5032391E-02    9  2.5547140E-02   13  3.5678051E-02   14  3.5769489E-02
                                  15  3.5100712E-02

 126.121           .2658766E7 .1579659E8 .3581761E7 93.8400953 .035365122 102.648394 121.848096 2.33597782 102.225689 112892.164
                   -112779.75 -112870.45 -134190.21 112870.452 117898.925 -112872.08 2191.18926 118050.653   115933.5 -120930.12
                   -9758.8157 -128617.98 -17808.472 117807.336 -228799.31 113732.532 118063.464    120498. -219280.83 116141.396
                   -243117.54 119277.238 124566.793 -115.29888  281.03905 133.823782 -40.057619 38.0470568 -21911.286  12.265953
                    .00164646 12.0494659 12.4338904  .00354044 12.1881084 1991.88024 67490.5357 2560.33109 21911.8926
Times of maxima :       .0261      .0306     .02571     .02668     .04277     .02775     .02642     .02648     .02748     .00283
                       .01672     .00561     .02614     .00561     .02615     .02668     .04277     .02775     .02841     .02629
                        .0264     .02642     .02648     .02748     .02669     .04178     .02775     .02762     .02656     .02627
                       .02642     .02641     .02643      .0261      .0306     .02571      .0402     .03765     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03569     .03512     .03578     .04277
             Random switching times for simulation number  192  :
                                   7  3.4765650E-02    8  3.5558681E-02    9  3.4803314E-02   13  4.4728805E-02   14  4.5075526E-02
                                  15  4.6080797E-02

  327.77           .3366782E7 .1579499E8 .2756199E7 91.4663879 .018955401 120.319228 98.0386542 6.55906365 480.228342 112892.164
                   -112779.75 -112870.45  113977.04 112870.452 -131304.43 -111435.37 -1604.2011 -127808.53 -127454.47 113895.922
                   14370.4877 115369.493 29840.9905 -140888.67 213527.671 -112590.41 -127821.78 -126031.54 217265.462 -114645.54
                   236354.681 -119536.46 -139416.69 129.745561 -281.02486 -117.39247 48.8910192 -48.847135 16041.7824 11.8245586
                   .001382435 11.6447511 11.9846414 .004615896 11.7970421 2470.69867 80697.0479 2147.61563 -16042.011
Times of maxima :       .0353     .03885     .03496     .04201     .05116     .03607     .05084     .03508     .03571     .00283
                       .01672     .00561     .03539     .00561     .03535     .04201     .05116     .03607     .03553     .05068
                       .03495     .05084     .03508     .03571     .03594     .05028     .03607     .03566     .03553     .05064
                       .03567     .03566      .0358      .0353     .03885     .03496     .04802     .04694     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04474      .0461     .04509     .05116
             Random switching times for simulation number  193  :
                                   7  3.5496207E-02    8  3.6240134E-02    9  3.6352033E-02   13  4.5434199E-02   14  4.6250579E-02
                                  15  4.6184711E-02

 358.989           .3107067E7 .1578049E8 .1116745E7 92.9275152 .018094956 119.794403 97.3928521 22.2976596 649.850836 112892.164
                   -112779.75 -112870.45 -113294.21 112870.452  -139409.4 112321.909 -1567.3684 -127529.48 -137336.98  -113973.8
                    33194.904 114988.883 -55020.173 -143286.08 197702.736 -113786.21 -127544.88 -130333.96 201192.193 -116548.47
                   205717.045 -117853.87   -139776.  124.64082  -280.8958 -74.724328 43.1588706 -44.357614 15673.4984 11.7726383
                   .001374072 11.5857309 11.9297459 .015266894 11.7809644 2388.69866  79810.138 1271.85685 -15673.684
Times of maxima :      .03587      .0389     .03657     .05008      .0512      .0368     .04979     .03646     .03645     .00283
                       .01672     .00561     .04173     .00561     .03608     .05008      .0512      .0368     .03627     .04188
                        .0372     .04979     .03646     .03645     .05096     .05008      .0368     .03711     .05108     .05001
                       .05117     .04986     .03706     .03587      .0389     .03657     .04811     .04681     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545      .0462     .04627      .0512
             Random switching times for simulation number  194  :
                                   7  3.3862535E-02    8  3.4203114E-02    9  3.4980189E-02   13  4.2924185E-02   14  4.4816077E-02
                                  15  4.4503795E-02

 309.115            .189501E7 .1579216E8 .3092588E7 91.7798482 .031236512 115.115878 97.6597701 10.2821425 128.834735 112892.164
                   -120660.76 -112870.45 -113083.29 112870.452 -124182.04 -111626.16 -2059.3188 -125014.37 -125144.62 -114017.28
                   24392.7397 115146.346 -37362.345 -132253.99 -200987.93 -113524.56 -125030.59 -126596.82 203480.432 -115728.74
                   216871.693 -115853.66 -141101.82 97.3398809  -280.9996 -124.35007 43.0190363 -47.113229 20595.4894 11.8165271
                   .001538591 11.6916075  11.984034 .008537009 11.8323134 1714.58422 67849.2844  2165.5996 -20593.188
Times of maxima :       .0344     .03891     .03525     .04217     .05113     .03613     .04979     .03483     .03534     .00283
                       .03396     .00561     .04172     .00561     .03612     .04217     .05113     .03613     .03652     .05847
                       .03576     .04979     .03483     .03534     .04354     .05002     .03613     .03601     .03571     .04994
                       .03585     .05008     .03588      .0344     .03891     .03525     .04924     .04536     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04294     .04452     .04483     .05113
             Random switching times for simulation number  195  :
                                   7  3.0807586E-02    8  3.1373546E-02    9  2.9965784E-02   13  4.1389758E-02   14  3.9862553E-02
                                  15  4.1315957E-02

  228.26           324192.754 .1580369E8 684557.408 93.9479365 .028932081 95.0294497 99.1066542 1.98160717 101.719752 112892.164
                   -112779.75 113142.393 113622.604 -113142.72 -112892.16 -112936.92 -1981.9019 -113585.11  116462.69 -114763.03
                   9909.98441 115996.189 16402.1619 117515.448 -200822.89 113111.686 -113599.95 118152.662 -209854.42  115362.16
                   -212794.39 118857.852  122369.71 40.2611943 -281.10225  -58.50459 -53.221315 -53.993613 19821.5732 12.1437392
                    .00150589 11.7480814 12.3015749 .004497071 11.8843919 1051.50976 81709.5866 997.019059 -19819.019
Times of maxima :       .0318     .03891     .03051     .04204     .05117     .03628     .04957     .03093     .04484     .00283
                       .01672     .03055     .03325     .03055     .00283     .04204     .05117     .03628     .04469     .04193
                        .0311     .04957     .03093     .04484     .04331     .04204     .03628     .04462     .04341     .04171
                       .04332     .04159     .04331      .0318     .03891     .03051     .04171     .04647     .05114        0.3
                          0.3        0.3        0.3        0.3        0.3      .0414     .04133     .03988     .05117
             Random switching times for simulation number  196  :
                                   7  3.2679008E-02    8  3.4050882E-02    9  3.3299082E-02   13  4.2971899E-02   14  4.3155962E-02
                                  15  4.3782663E-02

 278.489           617113.053 .1581078E8 .3797601E7 101.492541 .034586437 99.8768354 300.810299 24.0003968 110.380044 112892.164
                   -119442.25 -112870.45 140999.652 112870.452 -115394.48 117384.128 -2166.9317 -116446.03 -120387.91 130821.582
                   -29025.592  138265.31 -57082.308 -122415.83 214032.721   -117388. -116466.48 -128120.76 204722.355 -124311.66
                   218318.032 -129271.37 -133578.37 55.5478646 -281.16525 -137.79696 32.1190767 -40.620369 21659.4058 11.9381636
                   .001589396 11.7217586 12.1169536 .016198633 11.8554314 1213.06165 66266.9707 2682.72655 -21669.317
Times of maxima :      .03322     .03901     .03354     .03406     .05109     .03685     .03425     .03366     .03631     .00283
                       .03323     .00561     .03388     .00561     .03603     .03406     .05109     .03685     .03643     .03405
                        .0338     .03425     .03366     .03631     .03443     .03406     .03685     .03559      .0343       .034
                       .03417     .03487     .03544     .03322     .03901     .03354     .04901     .04676     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04299      .0438     .04317     .05109
             Random switching times for simulation number  197  :
                                   7  3.6279409E-02    8  3.6305622E-02    9  3.5074110E-02   13  4.6505068E-02   14  4.5001694E-02
                                  15  4.5781328E-02

 322.488           .4265253E7 .1580189E8 .1798554E7 94.7345839 .021528855 105.951148 106.395778 14.4425054 336.088965 130171.758
                   -112779.75 -112870.45 -113419.48 112870.452 -133418.33 113408.756 -1709.6325 -119934.78 -140005.66 117159.282
                   21746.3811 120186.174 44280.6086 -138788.69 201487.198 -115043.87 -119955.62 -126775.52  209139.34 -120009.77
                   214742.322 -122887.14 -130837.84 146.035151 -281.08618 -94.830206 55.2773385 -55.404301 17098.7832 11.8090881
                   .001410002 11.5255214 11.9753631 .007914556 11.6897097 2847.21595 74613.7913 1579.46754 -17096.325
Times of maxima :      .03647     .03886     .03524     .05023      .0512     .03716     .05004     .03603     .03722     .03612
                       .01672     .00561     .04158     .00561     .03686     .05023      .0512     .03716     .03704     .05009
                       .03587     .05004     .03603     .03722      .0512     .05023     .03716     .03699     .05117     .05011
                       .05126     .05016     .03712     .03647     .03886     .03524     .04815     .04674     .05117        0.3
                          0.3        0.3        0.3        0.3        0.3     .04652      .0458     .04502      .0512
             Random switching times for simulation number  198  :
                                   7  2.1292512E-02    8  2.0226510E-02    9  2.0130968E-02   13  2.9792512E-02   14  2.9582873E-02
                                  15  3.0169119E-02

 29.7379           .1678103E7 .1590976E8 302530.036 97.1672786 .012731507 94.6215136 118.346905 5.16892955 109.468633 112892.164
                   -112779.75 -112870.45 114855.642 112870.452 -112892.16 114855.642 -1314.7168 113341.057 -119489.52 123352.907
                   -16228.432 126756.654  -26490.65 -121909.39 201168.886 -116023.21 113357.948 -114287.61 207842.455 -120739.99
                   212685.545 -126845.83 -116917.91 91.5997543 -282.04395 38.8928037  53.862601 -54.737125 13150.9599 12.5183897
                   .001420791 12.1333675 12.6859623 .009071122  12.284898 1464.93937 84791.2231 717.013488 -13147.168
Times of maxima :       .0215      .0221     .02199     .03323     .03454     .02826     .03311     .02225     .03581     .00283
                       .01672     .00561     .03323     .00561     .00283     .03323     .03454     .02826     .03571     .03325
                       .03247     .03311     .02225     .03581     .03457     .03323     .02826     .03574     .03444     .03332
                       .03451     .03346      .0356      .0215      .0221     .02199     .03143     .03125     .03456        0.3
                          0.3        0.3        0.3        0.3        0.3     .02981     .03018      .0296     .03454
             Random switching times for simulation number  199  :
                                   7  3.0590869E-02    8  2.9983113E-02    9  3.0495035E-02   13  4.0353378E-02   14  3.9982107E-02
                                  15  3.9933286E-02

 220.187           470160.661 .1580583E8 .1127226E7 99.2052692 .018511001 96.6186605 108.159154 8.59037976 103.975288 112892.164
                   -112779.75 -112870.45 115033.717 112870.452 -113146.64 116053.885 -1585.2847 -114530.94 -115541.25 -115729.68
                   21199.9617 -121178.05 34150.6123 118811.199 198436.766 -116067.49 -114547.76  -117566.4 -205529.45 -122178.45
                   -209599.36 -125040.13 -119246.43 -48.485083 -281.12127  -75.07416 -61.110022 -48.278223 15853.5026 12.1237563
                   .001390269 11.7554447 12.2847862 .008904566 11.8960015 1091.96279 89097.9461 1208.72907 -15852.847
Times of maxima :      .03071      .0389     .03104     .03343     .05119     .03655     .04217     .03156     .04389     .00283
                       .01672     .00561      .0334     .00561      .0362     .03343     .05119     .03655     .05252     .04191
                       .03136     .04217     .03156     .04389     .05106     .03343     .03655     .03651     .04367     .03335
                       .04352     .03333     .03655     .03071      .0389     .03104      .0405     .04549     .05119        0.3
                          0.3        0.3        0.3        0.3        0.3     .04037     .03995        .04     .05119
             Random switching times for simulation number  200  :
                                   7  2.1538513E-02    8  2.3085693E-02    9  2.2570550E-02   13  3.1163845E-02   14  3.2877069E-02
                                  15  3.2948882E-02

 45.4202           .1352766E7 .1579811E8 .1841852E7 96.5393002 .028698587 95.1752285 107.753557 11.7454913 99.7618423 112892.164
                   -112779.75 -113716.44 -114450.88 113719.219 -112892.16 -114483.89 1973.88829 113672.203 115106.122 -116038.14
                    21084.224 -120950.63 -39932.629 116378.979 199328.703 114493.017 113685.692 116658.979 205962.631 121435.245
                   209417.294 125630.287 118629.616 82.2425066 281.052611 95.9648873 51.8632572 44.0769665 -19738.074 12.4813962
                   .001546637 12.1395236  12.644377 .010917983 12.2856881 1527.71049 80882.6696  1464.0536 19738.8829
Times of maxima :      .02166     .03057      .0228     .02542      .0428      .0277     .02514      .0225     .02817     .00283
                       .01672     .02212     .02514     .02212     .00283     .02542      .0428      .0277      .0282      .0253
                       .02312     .02514      .0225     .02817     .03456     .02542      .0277     .02746     .03469     .02554
                       .03466     .02427     .02753     .02166     .03057      .0228     .03151     .03629     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03118     .03296     .03289      .0428

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.9766119410000000E+09

Comment card.   Card index = 341.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 342.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 343.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05            36            36           82.000000
        21           1.0500000      1.18310850E+05           116           152           24.000000
        22           1.1000000      1.23944700E+05            40           192            4.000000
        23           1.1500000      1.29578550E+05             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03000000E+00     1.02759561E+00
                             Variance = 1.33165829E-03     1.32192061E-03
                   Standard deviation = 3.64918935E-02     3.63582262E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.61541382E-02
                             Variance = 7.14113302E-19     7.44384270E-06
                   Standard deviation = 8.45052248E-10     2.72834065E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           132           132           34.000000
        22           1.1000000      1.23944700E+05            30           162           19.000000
        23           1.1500000      1.29578550E+05            28           190            5.000000
        24           1.2000000      1.35212400E+05             8           198            1.000000
        25           1.2500000      1.40846250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05450000E+00     1.04964935E+00
                             Variance = 2.21582915E-03     2.51938700E-03
                   Standard deviation = 4.70725944E-02     5.01934956E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            91            91           54.500000
        22           1.1000000      1.23944700E+05            66           157           21.500000
        23           1.1500000      1.29578550E+05            33           190            5.000000
        24           1.2000000      1.35212400E+05             8           198            1.000000
        25           1.2500000      1.40846250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06600000E+00     1.06357236E+00
                             Variance = 2.10452261E-03     2.43102946E-03
                   Standard deviation = 4.58750762E-02     4.93054709E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            79            79           60.500000
        22           1.1000000      1.23944700E+05            58           137           31.500000
        23           1.1500000      1.29578550E+05            18           155           22.500000
        24           1.2000000      1.35212400E+05            20           175           12.500000
        25           1.2500000      1.40846250E+05            20           195            2.500000
        26           1.3000000      1.46480100E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08975000E+00     1.08892778E+00
                             Variance = 5.27129397E-03     4.98352050E-03
                   Standard deviation = 7.26036774E-02     7.05940543E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            92            92           54.000000
        22           1.1000000      1.23944700E+05            55           147           26.500000
        23           1.1500000      1.29578550E+05            29           176           12.000000
        24           1.2000000      1.35212400E+05            21           197            1.500000
        25           1.2500000      1.40846250E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07200000E+00     1.07319369E+00
                             Variance = 2.90552764E-03     2.85123413E-03
                   Standard deviation = 5.39029465E-02     5.33969487E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             1             1           99.500000
         2            .1000000      1.12677000E+04             7             8           96.000000
         3            .1500000      1.69015500E+04            17            25           87.500000
         4            .2000000      2.25354000E+04            58            83           58.500000
         5            .2500000      2.81692500E+04            58           141           29.500000
         6            .3000000      3.38031000E+04            32           173           13.500000
         7            .3500000      3.94369500E+04            19           192            4.000000
         8            .4000000      4.50708000E+04             8           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.19250000E-01     2.19721251E-01
                             Variance = 4.80345477E-03     4.67204240E-03
                   Standard deviation = 6.93069605E-02     6.83523401E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            30            30           85.000000
        22           1.1000000      1.23944700E+05            61            91           54.500000
        23           1.1500000      1.29578550E+05            44           135           32.500000
        24           1.2000000      1.35212400E+05            37           172           14.000000
        25           1.2500000      1.40846250E+05            23           195            2.500000
        26           1.3000000      1.46480100E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11925000E+00     1.11920236E+00
                             Variance = 4.42657035E-03     4.20184727E-03
                   Standard deviation = 6.65324759E-02     6.48216574E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            36            36           82.000000
        22           1.1000000      1.23944700E+05            78           114           43.000000
        23           1.1500000      1.29578550E+05            27           141           29.500000
        24           1.2000000      1.35212400E+05            15           156           22.000000
        25           1.2500000      1.40846250E+05            31           187            6.500000
        26           1.3000000      1.46480100E+05            11           198            1.000000
        27           1.3500000      1.52113950E+05             1           199             .500000
        28           1.4000000      1.57747800E+05             0           199             .500000
        29           1.4500000      1.63381650E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11750000E+00     1.11803860E+00
                             Variance = 6.37562814E-03     6.15862041E-03
                   Standard deviation = 7.98475306E-02     7.84768782E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             2             2           99.000000
         3            .1500000      1.69015500E+04             5             7           96.500000
         4            .2000000      2.25354000E+04             6            13           93.500000
         5            .2500000      2.81692500E+04            12            25           87.500000
         6            .3000000      3.38031000E+04            15            40           80.000000
         7            .3500000      3.94369500E+04            19            59           70.500000
         8            .4000000      4.50708000E+04            49           108           46.000000
         9            .4500000      5.07046500E+04            35           143           28.500000
        10            .5000000      5.63385000E+04            39           182            9.000000
        11            .5500000      6.19723500E+04            10           192            4.000000
        12            .6000000      6.76062000E+04             5           197            1.500000
        13            .6500000      7.32400500E+04             1           198            1.000000
        14            .7000000      7.88739000E+04             1           199             .500000
        15            .7500000      8.45077500E+04             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 3.83750000E-01     3.84838671E-01
                             Variance = 1.18702889E-02     1.18896603E-02
                   Standard deviation = 1.08950856E-01     1.09039719E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            45            45           77.500000
        22           1.1000000      1.23944700E+05            65           110           45.000000
        23           1.1500000      1.29578550E+05            20           130           35.000000
        24           1.2000000      1.35212400E+05            28           158           21.000000
        25           1.2500000      1.40846250E+05            12           170           15.000000
        26           1.3000000      1.46480100E+05            15           185            7.500000
        27           1.3500000      1.52113950E+05            12           197            1.500000
        28           1.4000000      1.57747800E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12625000E+00     1.12798558E+00
                             Variance = 9.08134422E-03     8.41387614E-03
                   Standard deviation = 9.52960871E-02     9.17271832E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             3             3           98.500000
        22           1.1000000      1.23944700E+05            50            53           73.500000
        23           1.1500000      1.29578550E+05            30            83           58.500000
        24           1.2000000      1.35212400E+05            35           118           41.000000
        25           1.2500000      1.40846250E+05            42           160           20.000000
        26           1.3000000      1.46480100E+05            23           183            8.500000
        27           1.3500000      1.52113950E+05            13           196            2.000000
        28           1.4000000      1.57747800E+05             3           199             .500000
        29           1.4500000      1.63381650E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.17625000E+00     1.17601994E+00
                             Variance = 7.29742462E-03     6.98999779E-03
                   Standard deviation = 8.54249649E-02     8.36062066E-02

Comment card.   Card index = 348.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           148           148           26.000000
        13            .6500000      1.26854650E+05            49           197            1.500000
        14            .7000000      1.36612700E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 5.88750000E-01     5.96680071E-01
                             Variance = 5.76319095E-04     3.55492010E-04
                   Standard deviation = 2.40066469E-02     1.88544958E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           118           118           41.000000
        13            .6500000      1.26854650E+05            58           176           12.000000
        14            .7000000      1.36612700E+05            23           199             .500000
        15            .7500000      1.46370750E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.01750000E-01     6.06088043E-01
                             Variance = 1.27832915E-03     8.39300047E-04
                   Standard deviation = 3.57537291E-02     2.89706756E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           161           161           19.500000
        22           1.1000000      2.14677100E+05            19           180           10.000000
        23           1.1500000      2.24435150E+05            18           198            1.000000
        24           1.2000000      2.34193200E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04025000E+00     1.03652901E+00
                             Variance = 1.13561558E-03     1.19188135E-03
                   Standard deviation = 3.36988958E-02     3.45236347E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           161           161           19.500000
        22           1.1000000      2.14677100E+05            19           180           10.000000
        23           1.1500000      2.24435150E+05            18           198            1.000000
        24           1.2000000      2.34193200E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04025000E+00     1.03652901E+00
                             Variance = 1.13561558E-03     1.19188135E-03
                   Standard deviation = 3.36988958E-02     3.45236347E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           108           108           46.000000
        22           1.1000000      2.14677100E+05            86           194            3.000000
        23           1.1500000      2.24435150E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04950000E+00     1.05133648E+00
                             Variance = 7.78643216E-04     5.91398358E-04
                   Standard deviation = 2.79041792E-02     2.43186833E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            32            32           84.000000
        13            .6500000      1.26854650E+05           147           179           10.500000
        14            .7000000      1.36612700E+05            21           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.22250000E-01     6.19309267E-01
                             Variance = 6.58228643E-04     4.21249511E-04
                   Standard deviation = 2.56559670E-02     2.05243638E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            43            43           78.500000
        13            .6500000      1.26854650E+05           103           146           27.000000
        14            .7000000      1.36612700E+05            42           188            6.000000
        15            .7500000      1.46370750E+05            12           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.30750000E-01     6.30757953E-01
                             Variance = 1.63762563E-03     1.21386825E-03
                   Standard deviation = 4.04675874E-02     3.48406121E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           108           108           46.000000
        22           1.1000000      2.14677100E+05            86           194            3.000000
        23           1.1500000      2.24435150E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04950000E+00     1.05133648E+00
                             Variance = 7.78643216E-04     5.91398358E-04
                   Standard deviation = 2.79041792E-02     2.43186833E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05             6             6           97.000000
        13            .6500000      1.26854650E+05           127           133           33.500000
        14            .7000000      1.36612700E+05            50           183            8.500000
        15            .7500000      1.46370750E+05            16           199             .500000
        16            .8000000      1.56128800E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.44750000E-01     6.45169860E-01
                             Variance = 1.22858040E-03     1.19736587E-03
                   Standard deviation = 3.50511113E-02     3.46029748E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            18            18           91.000000
        13            .6500000      1.26854650E+05            98           116           42.000000
        14            .7000000      1.36612700E+05            33           149           25.500000
        15            .7500000      1.46370750E+05            33           182            9.000000
        16            .8000000      1.56128800E+05            17           199             .500000
        17            .8500000      1.65886850E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.59000000E-01     6.57025943E-01
                             Variance = 3.26030151E-03     2.89436388E-03
                   Standard deviation = 5.70990500E-02     5.37992926E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            58            58           71.000000
        22           1.1000000      2.14677100E+05           103           161           19.500000
        23           1.1500000      2.24435150E+05            19           180           10.000000
        24           1.2000000      2.34193200E+05            16           196            2.000000
        25           1.2500000      2.43951250E+05             3           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07650000E+00     1.07733882E+00
                             Variance = 2.30929648E-03     2.00919091E-03
                   Standard deviation = 4.80551400E-02     4.48239993E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            58            58           71.000000
        22           1.1000000      2.14677100E+05           103           161           19.500000
        23           1.1500000      2.24435150E+05            19           180           10.000000
        24           1.2000000      2.34193200E+05            16           196            2.000000
        25           1.2500000      2.43951250E+05             3           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07650000E+00     1.07733882E+00
                             Variance = 2.30929648E-03     2.00919091E-03
                   Standard deviation = 4.80551400E-02     4.48239993E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.39616379E+05     This occurred during
      simulation 173  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 173  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.45380317E+05     This occurred during
      simulation 111  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 111  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.58127641E+05     This occurred during
      simulation 33  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 33   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 370.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.28799310E+05     This occurred during
      simulation 191  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 191  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.21571951E+05     This occurred during
      simulation 79  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.44584402E+05     This occurred during
      simulation 79  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.25481537E+01     This occurred during
      simulation 65  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 65   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.27213155E+01     This occurred during
      simulation 65  for the variable having names  "PROPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 65   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 399.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 1.02091583E+05     This occurred during
      simulation 72  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 72   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 405.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         *B                                        X
    |*A                                       B*                                        C*
    |A*                                       B *                                       C *
    | A *                                     |   *   B                                 |   *C
    |       *A                                |    B  *                                 |     C *
    |        A  *                             |           *  B                          |          C*
    |                 *A                      |              B  *                       |              C  *
    |                       *        A        |                       *B                |                       X
    |                           *        A    |                           *B            |                           *      C
    |  2.0000E-02               A *           |  2.0000E-02           B     *           |  2.0000E-02                 * C
    |                       A   *             |                           *B            |                           X
    |                   A   *                 |                       *B                |                 C     *
    |               A *                       |                 X                       |                 *   C
    |           X                             |          B*                             |           *      C
    |     A *                                 |       *  B                              |       *C
    |   *  A                                  |   *  B                                  |  C*
    A *                                       | X                                       C *
    A*                                        |X                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    A*                                        |X                                        C*
    |A*                                       B *                                       | *C
    | A *                                     |   *B                                    |   *C
    |       * A                               |      B*                                 |C      *
    |           * A                           |         B *                             |           *    C
    |                 *    A                  |                B*                       |                 *C
    |                       X                 |                       *B                |                       *C
    |                           *   A         |                           *  B          |                           *      C
    |  3.0000E-02             A   *           |  3.0000E-02                B*           |  3.0000E-02      C          *
    |                       A   *             |                           X             |                           *   C
    |                       *       A         |                       * B               |                       X
    |              A  *                       |                 *B                      |                 * C
    |          A*                             |           *    B                        |        C  *
    |       *A                                | B     *                                 |       *  C
    | A *                                     |   *  B                                  | C *
    A *                                       | X                                       |C*
    |X                                        B*                                        |*C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 2.34429284E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.46977732E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.55490593E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.17713783E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.94894652E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.59628396E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.37.49              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               142      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           131      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 846   Factors = 566             987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             178      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              19445     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                66.120     0.000    66.120
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     66.150     0.000    66.150

