   ---   411   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.36.42    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmpv_xii5tq/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 177.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 191.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 205.                 |C 1/6
Comment card.   Card index = 206.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.20  <++++++>
Comment card.   Card index = 207.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 208.                 |C LINE CONSTANTS
Comment card.   Card index = 209.                 |C $ERASE
Comment card.   Card index = 210.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 211.                 |C METRIC
Comment card.   Card index = 212.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 213.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 214.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 215.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 216.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 217.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 218.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 230.                 |C 1/6
Comment card.   Card index = 231.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.21  <++++++>
Comment card.   Card index = 232.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 233.                 |C LINE CONSTANTS
Comment card.   Card index = 234.                 |C $ERASE
Comment card.   Card index = 235.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 236.                 |C METRIC
Comment card.   Card index = 237.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 238.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 239.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 240.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 241.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 242.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 243.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 255.                 |C 1/3
Comment card.   Card index = 256.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.21  <++++++>
Comment card.   Card index = 257.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 258.                 |C LINE CONSTANTS
Comment card.   Card index = 259.                 |C $ERASE
Comment card.   Card index = 260.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 261.                 |C METRIC
Comment card.   Card index = 262.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 263.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 264.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 265.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 266.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 267.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 268.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 280.                 |C 1/3
Comment card.   Card index = 281.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.22  <++++++>
Comment card.   Card index = 282.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 283.                 |C LINE CONSTANTS
Comment card.   Card index = 284.                 |C $ERASE
Comment card.   Card index = 285.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 286.                 |C METRIC
Comment card.   Card index = 287.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 288.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 289.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 290.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 291.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 292.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 293.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 141  94  |BLANK BRANCH
Comment card.   Card index = 306.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 316.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0012RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0014RPI_A    3
Comment card.   Card index = 322.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0013RPI_B    3
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 325.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 326.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 330.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |---------------------------------------------------------------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 RPI_C                -56260.93285395  112559.45982865                  0.0              0.0                  0.0              0.0
                      97490.201719562      119.9889522                  0.0              0.0                  0.0              0.0

            MEASUC    -56260.93285395  112559.45982865                  0.0              0.0                  0.0
                      97490.201719562      119.9889522                  0.0              0.0                  0.0

 RPI_B                -56298.52488444  112559.45982767                  0.0              0.0                  0.0              0.0
                      -97468.49794951     -120.0110478                  0.0              0.0                  0.0              0.0

            MEASUB    -56298.52488444  112559.45982767                  0.0              0.0                  0.0
                      -97468.49794951     -120.0110478                  0.0              0.0                  0.0

 RPI_A                112559.45773777  112559.45983023                  0.0              0.0                  0.0              0.0
                      -21.70377116319       -0.0110478                  0.0              0.0                  0.0              0.0

            MEASUA    112559.45773777  112559.45983023                  0.0              0.0                  0.0
                      -21.70377116319       -0.0110478                  0.0              0.0                  0.0

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  48   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   15     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56260.9329
                   -112559.46 56298.5249 112559.458 -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75283.0981
                   34775.5657 -110076.56 -34775.566 110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102896.11
                   91114.3439   11780.74 -91114.344  -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11807.692
                   -91087.136 102893.643 91087.1359 -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110167.968
                    -34820.72 -75327.474 34820.7204 75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  146116.426 115644.521 1981.77939 91.2915927 32.3083556 15.0289585 92.5452553 32.6159417 15.3267023 -10811.713
                   1259.13602 9618.50388 -112587.98 56610.7313 55982.4063 -111328.85 66229.2352 45170.6932 45527.3737 -112035.82
                   66548.0456 -112090.65 66543.7503 45615.9447 -156499.54  177558.08 -21058.542 -21020.672 -157563.19 178583.865
                    -157706.6 178634.401 -20927.806 -27.029283 24.0462597 3.14784005        0.0        0.0        0.0  .16864757
                   .333164192 .136390379 .170928304 .342085274 .149255169 2500.28667 1393.15963 561.968237
   3000       .03  78787.6673 17346.8006 170244.858 3.94646432 83.8866077 51.4007401 3.90926307 84.6539193 52.1569752 7939.15196
                   -11670.299 3725.24368 34817.3895 -110443.48 75597.4872 23147.0901 -106718.23 83536.6392 83998.9351 23068.5338
                   -107098.17 23037.7341  -107205.2 84148.9131 -60389.549 -129865.32 190254.873   191097.1 -60930.401  -130166.7
                   -61111.179 -130242.93 191354.112 19.8478799 9.31310919 -29.175748        0.0        0.0        0.0 .388852355
                   .470262658 .475234382 .393967964 .480404503 .491523914  2740.4407 2019.44529  1028.0005
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 62.8091479 1.16804575 81.2691738  66.367387 1.23032687 86.2747517        0.0
                          0.0        0.0  92342.954 12592.7981 -105040.13  92342.954 12592.7981 -105040.13 -106017.63 92925.5414
                    12466.546 94922.6102 12924.1672 -108226.64  197383.08 -79750.156 -117632.92 -118484.18 198943.174 -80458.995
                   203149.249 -81998.443 -121150.81        0.0        0.0        0.0  -1.875026 38.0073547 -40.024797 .720572147
                   .717572603 .602779585 .734089316 .731409804 .623853388  2741.6292 2019.70147  1030.5518
   4000       .04         0.0        0.0        0.0 57.1334978 75.6094903 1.28723426 54.1631157 72.8132347 1.40563008        0.0
                          0.0        0.0 -88071.972 101316.567 -13219.685 -88071.972 101316.567 -13219.685 -14897.909 -84702.311
                   99682.9956 -85751.975 99425.4294 -13814.267 -74852.287 189388.539 -114536.25  -114580.9 -69804.402 184385.307
                   -71937.709 185177.404  -113239.7        0.0        0.0        0.0  -19.39094 10.1187734 9.92120662 .836570229
                   1.01152424 .896279286  .85090304 1.02857829 .919614316  2741.6292 2019.70147  1030.5518
   4500      .045         0.0        0.0        0.0 9.31500691 42.0735674 91.3536649 10.7748268  41.908176 95.8491317        0.0
                          0.0        0.0 -35561.814 -75578.276 111366.687 -35561.814 -75578.276 111366.687 113460.218 -37311.631
                   -75419.604 -38247.007  -75429.58  114073.93  -146928.5 -40016.462 186944.963 188879.822 -150771.85 -38107.973
                   -152320.94 -37182.573 189503.511        0.0        0.0        0.0 6.89697055 -38.848161 33.4513468 1.16720547
                   1.13788537 1.14348761 1.18599166 1.15616586 1.16970988  2741.6292 2019.70147  1030.5518
   5000       .05         0.0        0.0        0.0 91.3142094  22.415103 23.2974229 90.2311667 20.9329452 24.1620215        0.0
                          0.0        0.0 111342.635  -55164.88 -56240.122 111342.635  -55164.88 -56240.122 -56670.412 110180.426
                   -53624.152 110680.369 -53309.853 -57274.189 167582.757 -166507.52 -1075.2415 -3046.2602 166850.838 -163804.58
                   167954.558 -163990.22 -3964.3362        0.0        0.0        0.0 22.2208269 6.38619953 -28.783392 1.36551445
                   1.48899433 1.29911989 1.38661553 1.51262629 1.32734178  2741.6292 2019.70147  1030.5518
   5500      .055         0.0        0.0        0.0 8.64212514 88.9945552 42.2261713 7.83813105  87.383304  43.305891        0.0
                          0.0        0.0 -34253.313 109919.319 -75715.216 -34253.313 109919.319 -75715.216 -76472.384 -33166.706
                   109234.393 -32621.098 108919.727 -76677.122 41461.9025 144172.633 -185634.54 -185706.78 43305.6785 142401.099
                   44056.0238 141540.825 -185596.85        0.0        0.0        0.0 -20.960307 33.7482944 -13.284006 1.56340462
                   1.64406167 1.64961467 1.58641627 1.66829287 1.68130703  2741.6292 2019.70147  1030.5518
   6000       .06         0.0        0.0        0.0 60.5399811 1.12241332 78.2004669 60.3712843 1.30451322 79.1100765        0.0
                          0.0        0.0 -90659.528 -12344.364 103037.897 -90659.528 -12344.364 103037.897 103467.763 -90301.218
                   -13086.403 -90533.127 -13308.115 103635.421 -193697.42 78315.1639 115382.261 116554.166 -193768.98 77214.8148
                   -194168.55 77225.0114 116943.536        0.0        0.0        0.0 -12.556588 -22.251428 34.7324678 1.89424466
                   1.89161098 1.77615651 1.92122183 1.91987505 1.80896044  2741.6292 2019.70147  1030.5518
   6500      .065         0.0        0.0        0.0 60.8203107 77.5670363 1.02509884 59.9075163 76.4983958 1.06343638        0.0
                          0.0        0.0 90869.1843 -102619.74 11797.0979 90869.1843 -102619.74 11797.0979  11984.798 90384.1898
                   -102137.89 90184.7218 -101910.39 12015.6721 79072.0864 -193488.92 114416.838 114122.685 78399.3918 -192522.08
                   78169.0497 -192095.11 113926.065        0.0        0.0        0.0 30.7388669 -20.433895 -10.177479 2.01027477
                   2.18549391 2.07024767 2.03789719 2.21647135 2.10671964  2741.6292 2019.70147  1030.5518
   7000       .07         0.0        0.0        0.0 8.80603587 42.0750148 89.4544729 8.84579248 42.5024419  89.770352        0.0
                          0.0        0.0 34576.6201  75579.576 -110202.98 34576.6201  75579.576 -110202.98 -110395.13 34548.1334
                   75867.2801 34654.5837 75962.5007 -110397.38 144779.601  41002.956 -185782.56 -186262.41 144943.264 41319.1468
                   145051.966 41307.9171 -186359.88        0.0        0.0        0.0  -6.121741 31.6546202 -25.521361 2.34108665
                   2.31205238 2.31732313 2.37291985 2.34458996 2.35591854  2741.6292 2019.70147  1030.5518
   7500      .075         0.0        0.0        0.0 93.3028524 23.2754787 23.3574985 93.2448637 23.1366198 23.2677271        0.0
                          0.0        0.0 -112548.52  56213.629 56312.5867 -112548.52  56213.629 56312.5867 56245.0962 -112567.59
                   56100.8391 -112513.54 56045.6961 56204.2676  -168861.1 168762.145  98.957727 144.257102 -168812.69 168668.429
                    -168717.8 168559.232 158.571547        0.0        0.0        0.0 -27.436989 1.05952418 26.2598283 2.53908513
                    2.6628146 2.47284709 2.57230619 2.69948925 2.51340028  2741.6292 2019.70147  1030.5518
   8000       .08         0.0        0.0        0.0  9.0002712 89.8020535 41.9027373 8.98923728 90.3939014 42.3143979        0.0
                          0.0        0.0 34955.8696 -110416.87 75424.6858 34955.8696 -110416.87 75424.6858 75640.8901 35036.4249
                   -110718.97 34934.4359 -110780.13 75794.2736 -40468.816 -145372.74 185841.559 186359.858 -40604.465 -145755.39
                   -40859.838 -145714.57 186574.406        0.0        0.0        0.0 23.2673826 -30.779201 7.55374346 2.73734086
                   2.81818603 2.82353428 2.77321514 2.85605995  2.8679225  2741.6292 2019.70147  1030.5518
   8500      .085         0.0        0.0        0.0 61.2160413 1.03567989 78.1491881 61.3187102 1.06298508 78.1899186        0.0
                          0.0        0.0 91164.3276 11857.8263 -103004.11 91164.3276 11857.8263 -103004.11 -103049.45 91224.8912
                    11931.433  91240.744 12013.1223 -103030.95 194168.436 -79306.501 -114861.93 -114980.88 194274.337 -79293.458
                   194271.691 -79227.622 -115044.07        0.0        0.0        0.0 12.6439949 17.4843694 -30.077657  3.0679301
                   3.06548019 2.94999618 3.10706106 3.10658849 2.99540834  2741.6292 2019.70147  1030.5518
   9000       .09         0.0        0.0        0.0 61.4485735 78.3858984 1.03115916  61.819416 79.3611937 1.09163198        0.0
                          0.0        0.0  -91337.31 103159.988 -11831.918  -91337.31 103159.988 -11831.918 -12116.867 -91534.822
                   103650.851 -91612.506 103799.774  -12173.92 -79505.391 194497.298 -114991.91 -115767.72 -79417.955 195185.673
                   -79438.586  195412.28 -115973.69        0.0        0.0        0.0 -30.874565 19.2591216 11.6429474 3.18417753
                   3.35939577 3.24409126 3.22443977 3.40324168 3.29315638  2741.6292 2019.70147  1030.5518
   9500      .095         0.0        0.0        0.0 8.90474669 42.0384196  89.680796 8.96721787 42.5393332 90.3024043        0.0
                          0.0        0.0 -34769.872 -75546.701 110342.302 -34769.872 -75546.701 110342.302 110686.064  -34898.62
                   -75863.957 -34891.623 -75995.461 110724.052 -145112.17 -40776.828 185889.003 186550.022 -145584.68 -40965.337
                   -145615.67 -41103.837 186719.512        0.0        0.0        0.0 6.51003245  -28.59986    22.1643 3.51489052
                   3.48599789 3.49118324 3.55907638 3.53144443 3.54241856  2741.6292 2019.70147  1030.5518
  10000       0.1         0.0        0.0        0.0 93.8116832 23.5095159 23.3919166 94.7871323 23.9598722 23.4073789        0.0
                          0.0        0.0 112854.993 -56495.539 -56354.061 112854.993 -56495.539 -56354.061 -56362.273 113327.753
                   -56878.345 113440.206 -57034.096 -56372.683 169209.053 -169350.53  141.47809 516.071667 169690.026  -170206.1
                   169812.889  -170474.3 661.412788        0.0        0.0        0.0 26.3479274 -.73771115 -25.570668 3.71294473
                   3.83663586 3.64671569 3.75864334 3.88591798  3.6999308  2741.6292 2019.70147  1030.5518
  10500      .105         0.0        0.0        0.0 8.97674138 89.9426746 42.0454796 8.99467353 90.9630697 42.7394385        0.0
                          0.0        0.0 -34910.146 110503.291 -75553.044 -34910.146 110503.291 -75553.044 -75963.538 -34980.449
                   110989.233 -34944.998  111128.35 -76173.992 40642.8979 145413.437 -186056.34 -186952.77 40983.0892 145969.682
                   41228.9949 146073.348 -187302.34        0.0        0.0        0.0 -22.528673 28.7729334 -6.3074361 3.91121175
                   3.99208357 3.99735274 3.95956419 4.04273022 4.05426108  2741.6292 2019.70147  1030.5518
  11000       .11         0.0        0.0        0.0 61.4813848    1.02171 78.3447819 62.1174021 1.01170609  78.899654        0.0
                          0.0        0.0 -91361.692 -11777.582 103132.929 -91361.692 -11777.582 103132.929 103412.189 -91716.761
                   -11710.953 -91833.039 -11719.781 103497.501 -194494.62 79584.1099 114910.511 115123.142 -195128.95 80005.8083
                   -195330.54 80113.2576 115217.282        0.0        0.0        0.0 -12.182283 -17.299187 29.4409957 4.24176263
                   4.23932386 4.12385862 4.29327975  4.2930789 4.18189901  2741.6292 2019.70147  1030.5518
  11500      .115         0.0        0.0        0.0  61.482459 78.4402766 1.03283002  62.019727 79.5800786 1.09129534        0.0
                          0.0        0.0 91362.4899 -103195.76 11841.5005 91362.4899 -103195.76 11841.5005 12125.2858 91630.7276
                   -103757.52 91760.8098 -103942.82 12172.0426 79520.9894 -194558.25 115037.265 115882.808 79505.4418 -195388.25
                   79588.7673 -195703.63 116114.862        0.0        0.0        0.0 29.9281242  -18.03868 -11.924842 4.35806372
                   4.53324943 4.41792898 4.41082429 4.58976489 4.47955491  2741.6292 2019.70147  1030.5518
  12000       .12         0.0        0.0        0.0 8.96148646 42.0064033 89.8237255 9.13835241 42.4141045 90.8172386        0.0
                          0.0        0.0 34880.4709 75517.9273  -110430.2 34880.4709 75517.9273  -110430.2 -110931.53 35172.7181
                   75783.7011 35222.9936 75883.5192 -111039.23 145310.667 40637.4564 -185948.12 -186715.23 146104.244  40610.983
                   146262.228 40660.5256 -186922.75        0.0        0.0        0.0 -6.1933382 28.1989639  -22.04537 4.68872353
                   4.65984363 4.66501084 4.74528318 4.71794276 4.72877828  2741.6292 2019.70147  1030.5518
  12500      .125         0.0        0.0        0.0 93.8863438 23.5081827 23.4318074 95.0801654 23.9675078 23.5574684        0.0
                          0.0        0.0 -112899.89 56493.9369 56402.0913 -112899.89 56493.9369 56402.0913 56501.1919 -113460.17
                   56876.9442 -113615.42  57043.183 56553.1267 -169301.98 169393.829 -91.845633 -375.75223 -169961.37 170337.119
                   -170168.55 170658.603 -490.05628        0.0        0.0        0.0 -25.968176 .119843066  25.810825 4.88681321
                   5.01048397 4.82056714 4.94496332 5.07242304 4.88637295  2741.6292 2019.70147  1030.5518
  13000       .13         0.0        0.0        0.0 8.95065927 89.8830813 42.0638861  8.9175901 90.7546805 42.8073678        0.0
                          0.0        0.0 34859.3934 -110466.68 75569.5801 34859.3934 -110466.68 75569.5801 76008.1619 34856.4427
                   -110889.09 34794.9379 -111000.98 76234.5033 -40710.187 -145326.07 186036.257 186897.254 -41151.719 -145745.53
                   -41439.565 -145795.92 187235.487        0.0        0.0        0.0 22.1371378   -28.3979 6.28824325 5.08505678
                   5.16592694 5.17118263 5.14580586 5.22922178 5.24062753  2741.6292 2019.70147  1030.5518
  13500      .135         0.0        0.0        0.0 61.5319281 1.02033292 78.3903604 62.2969286  1.0058647 79.0663399        0.0
                          0.0        0.0 91399.2379 11769.6422 -103162.92 91399.2379 11769.6422 -103162.92 -103496.32 91820.1664
                   11688.2966 91965.6469 11685.8981 -103606.77 194562.162 -79629.596 -114932.57 -115184.62 195316.489  -80131.87
                   195572.416 -80279.749 -115292.67        0.0        0.0        0.0 12.2198971 17.5548385 -29.729393 5.41561212
                   5.41316499 5.29769917 5.47953591 5.47956032 5.36830298  2741.6292 2019.70147  1030.5518
  14000       .14         0.0        0.0        0.0 61.4556549  78.394402 1.03111329 61.9432646 79.4271495 1.08538354        0.0
                          0.0        0.0 -91342.572 103165.583 -11831.655 -91342.572 103165.583 -11831.655 -12097.237 -91583.577
                   103676.244 -91704.228 103842.898 -12139.028 -79510.917 194508.156 -114997.24 -115773.48 -79486.341 195259.822
                   -79565.199 195547.126 -115981.93        0.0        0.0        0.0 -29.799052 17.7859819 12.0699359 5.53191356
                   5.70709833 5.59177044 5.59708033 5.77627355 5.66596222  2741.6292 2019.70147  1030.5518
  14500      .145         0.0        0.0        0.0 8.97385108 41.9832104 89.8285846 9.18119022 42.3320757 90.8360618        0.0
                          0.0        0.0 -34904.526 -75497.077 110433.183 -34904.526 -75497.077 110433.183 110938.391 -35237.785
                   -75726.363 -35305.454 -75810.104 111050.741 -145337.71 -40592.551  185930.26 186664.753 -146176.18 -40488.578
                    -146356.2  -40504.65 186860.845        0.0        0.0        0.0 6.12264667 -28.292353 22.2070534 5.86256513
                   5.83368106 5.83884949 5.93151308 5.90441147 5.91517614  2741.6292 2019.70147  1030.5518
  15000       .15         0.0        0.0        0.0 93.8741875 23.4998724 23.4339116  95.044611  23.940586 23.5641471        0.0
                          0.0        0.0 112892.583 -56483.951 -56404.624 112892.583 -56483.951 -56404.624 -56508.347 113442.788
                    -56850.73 113594.175 -57011.137 -56561.143 169297.206 -169376.53 79.3268761 342.383453 169951.135 -170293.52
                   170155.318 -170605.31 449.994035        0.0        0.0        0.0 25.9848084 .032852173 -25.990033 6.06066101
                   6.18433081 5.99440856 6.13121262 6.25892308 6.07278066  2741.6292 2019.70147  1030.5518
  15500      .155         0.0        0.0        0.0 8.94284502 89.8543783 42.0602834 8.89164082 90.6572664 42.7984867        0.0
                          0.0        0.0 -34844.173 110449.037 -75566.344 -34844.173 110449.037 -75566.344 -75999.653 -34815.806
                   110841.535 -34744.276 110941.395 -76226.595 40722.1706  145293.21 -186015.38 -186841.19 41183.8469  145657.34
                   41482.3186 145685.671 -187167.99        0.0        0.0        0.0 -22.157131 28.4326707 -6.3041022 6.25889689
                   6.33976881 6.34502502 6.33203096 6.41570517 6.42703829  2741.6292 2019.70147  1030.5518
  16000       .16         0.0        0.0        0.0  61.529073 1.01990268 78.3826076 62.2882466 1.00432146 79.0393528        0.0
                          0.0        0.0 -91397.117 -11767.161 103157.822 -91397.117 -11767.161 103157.822 103481.598 -91815.638
                   -11680.644 -91959.238  -11676.93 103589.086 -194554.94 79629.9568 114924.983 115162.242 -195297.24 80134.9938
                   -195548.32 80282.3081 115266.016        0.0        0.0        0.0 -12.220301 -17.653491 29.8340199 6.58945669
                   6.58700706 6.47154081 6.66577498 6.66604387 6.55471176  2741.6292 2019.70147  1030.5518
  16500      .165         0.0        0.0        0.0 61.4423607 78.3833547 1.03154104 61.8986257 79.3886396 1.08717437        0.0
                          0.0        0.0 91332.6922 -103158.31 11834.1091 91332.6922 -103158.31 11834.1091 12104.2067 91557.4404
                   -103656.53 91671.1788 -103817.72 12149.0387 79498.5831 -194491.01 114992.423 115760.733 79453.2336 -195213.97
                   79522.1401  -195488.9  115966.76        0.0        0.0        0.0 29.8398177 -17.789595 -12.104236 6.70575428
                   6.88094245 6.76561228 6.78330738  6.9627641 6.85237101  2741.6292 2019.70147  1030.5518
  17000       .17         0.0        0.0        0.0 8.97421359 41.9790544 89.8231184 9.18225613 42.3177979 90.8202458        0.0
                          0.0        0.0 34905.2308 75493.3397 -110429.82 34905.2308 75493.3397 -110429.82  -110929.8 35239.8471
                   75716.1999 35307.5037 75797.3186 -111041.07 145335.054 40588.1089 -185923.16   -186646. 146169.651 40476.3528
                   146348.577 40489.8149 -186838.39        0.0        0.0        0.0 -6.1597612  28.356554 -22.238441 7.03640699
                   7.00752268 7.01269285 7.11774367 7.09089343 7.10159051  2741.6292 2019.70147  1030.5518
  17500      .175         0.0        0.0        0.0 93.8640675 23.4984865 23.4301531 95.0115082  23.935909 23.5507667        0.0
                          0.0        0.0  -112886.5  56482.285 56400.1002  -112886.5  56482.285 56400.1002 56495.4204 -113427.05
                   56846.5387 -113574.39 57005.5677 56545.0819  -169286.6 169368.782  -82.18472 -351.11825 -169922.47 170273.584
                   -170119.47 170579.959 -460.48578        0.0        0.0        0.0 -25.991596 -.04631774 26.0090116 7.23450261
                   7.35817389 7.16825002  7.3174424 7.44541005 7.25918823  2741.6292 2019.70147  1030.5518
  18000       .18         0.0        0.0        0.0 8.94195672 89.8525632 42.0617179 8.88858082 90.6511636 42.8025122        0.0
                          0.0        0.0 34842.4427 -110447.92 75567.6324 34842.4427 -110447.92 75567.6324 76002.5011 34811.1557
                   -110838.97 34738.2971 -110937.66 76230.1795  -40725.19 -145290.36 186015.554 186841.469 -41191.345 -145650.12
                   -41491.882 -145675.96  187167.84        0.0        0.0        0.0 22.1880838 -28.467037 6.31140932 7.43273737
                   7.51361113 7.51886763 7.51825712 7.60218945 7.61344982  2741.6292 2019.70147  1030.5518
  18500      .185         0.0        0.0        0.0 61.5247734 1.02005224 78.3790521 62.2745918 1.00477484 79.0281973        0.0
                          0.0        0.0  91393.924 11768.0233 -103155.48  91393.924 11768.0233 -103155.48 -103475.92  91806.978
                   11683.1267 91949.1581 11679.5655 -103581.78 194549.407 -79625.901 -114923.51 -115159.04 195282.894 -80123.851
                   195530.933 -80269.593 -115261.34        0.0        0.0        0.0 12.2049171 17.6693768 -29.835872 7.76329832
                   7.76084969 7.64538314 7.85200501 7.85252935 7.74112217  2741.6292 2019.70147  1030.5518
  19000       .19         0.0        0.0        0.0 61.4398831 78.3829678 1.03189274 61.8910843 79.3887272 1.08833047        0.0
                          0.0        0.0 -91330.851  103158.06 -11836.126 -91330.851  103158.06 -11836.126   -12109.6 -91552.659
                   103656.529 -91665.594 103817.779 -12155.497 -79494.724  194488.91 -114994.19 -115766.13 -79443.058 195209.187
                   -79510.098 195483.373 -115973.28        0.0        0.0        0.0 -29.848045 17.8067556 12.0944838 7.87959463
                   8.05478468 7.93945399 7.96953325 8.14924816 8.03877931  2741.6292 2019.70147  1030.5518
  19500      .195         0.0        0.0        0.0 8.97347452 41.9806782 89.8233939 9.18012658 42.3228066 90.8193384        0.0
                          0.0        0.0 -34903.793   -75494.8 110429.993 -34903.793   -75494.8 110429.993 110929.903 -35236.186
                    -75719.75 -35303.409 -75801.804 111040.518 -145333.79 -40591.006 185924.792 186649.654 -146166.09 -40483.564
                   -146343.93 -40498.395 186842.322        0.0        0.0        0.0 6.17178712 -28.368588 22.2400849 8.21024818
                   8.18136529 8.18653509 8.30397221 8.27737877 8.28800066  2741.6292 2019.70147  1030.5518
  20000       0.2         0.0        0.0        0.0  93.861959 23.4980247 23.4293724 95.0040365 23.9343218 23.5481431        0.0
                          0.0        0.0 112885.229  -56481.73 -56399.161 112885.229  -56481.73 -56399.161 -56493.213 113423.466
                   -56845.084 113569.926 -57003.678 -56541.932  169284.39 -169366.96 82.5695051   351.8713 169916.679 -170268.55
                   170111.858  -170573.6 461.745366        0.0        0.0        0.0 25.9886963 .038608536 -25.998773 8.40834326
                    8.5320163 8.34209179 8.50366937 8.63189473 8.44559673  2741.6292 2019.70147  1030.5518
  20500      .205         0.0        0.0        0.0 8.94212356 89.8541703 42.0618211 8.88922996 90.6559533 42.8044282        0.0
                          0.0        0.0 -34842.768 110448.909 -75567.725 -34842.768 110448.909 -75567.725 -76003.773 -34812.032
                   110841.058 -34739.566 110940.591 -76231.886 40724.9574 145291.677 -186016.63 -186844.83 41191.7413 145653.089
                   41492.3201 145680.157 -187172.48        0.0        0.0        0.0  -22.19093 28.4770271 -6.3182283 8.60657823
                   8.68745345 8.69270943 8.70448455 8.78867386 8.79985844  2741.6292 2019.70147  1030.5518
  21000       .21         0.0        0.0        0.0 61.5237751 1.02021448 78.3790769 62.2709374 1.00536481  79.027187        0.0
                          0.0        0.0 -91393.182 -11768.959 103155.499 -91393.182 -11768.959 103155.499 103475.315 -91805.427
                   -11685.397  -91946.46 -11682.994 103581.113 -194548.68 79624.2233 114924.458 115160.712 -195280.74 80120.0301
                   -195527.57 80263.4662 115264.107        0.0        0.0        0.0 -12.202952 -17.667957 29.8316836 8.93713927
                   8.93469236 8.81922494 9.03823267  9.0390149 8.92753088  2741.6292 2019.70147  1030.5518
  21500      .215         0.0        0.0        0.0 61.4400518 78.3834871 1.03188306 61.8909872 79.3886865 1.08842203        0.0
                          0.0        0.0 91330.9761  -103158.4 11836.0708 91330.9761  -103158.4 11836.0708 12109.7642 91552.9267
                   -103656.68 91665.5223 -103817.75 12156.0079 79494.9053 -194489.38 114994.472 115766.442 79443.1625  -195209.6
                   79509.5144 -195483.27  115973.76        0.0        0.0        0.0 29.8469056 -17.811367 -12.088236 9.05343547
                   9.22862705 9.11329571  9.1557605 9.33573274 9.22518767  2741.6292 2019.70147  1030.5518
  22000       .22         0.0        0.0        0.0 8.97328512 41.9811342 89.8231594 9.17926406 42.3247811 90.8203394        0.0
                          0.0        0.0 34903.4251 75495.2098 -110429.85 34903.4251 75495.2098 -110429.85 -110929.97 35235.2296
                   75721.2198 35301.7507 75803.5723 -111041.13 145333.273 40591.7848 -185925.06 -186651.19 146165.197 40485.9903
                   146342.881 40501.8216  -186844.7        0.0        0.0        0.0 -6.1706156 28.3692512 -22.240846  9.3840892
                   9.35520789 9.36037677  9.4902001 9.46386413 9.47440888  2741.6292 2019.70147  1030.5518
  22500      .225         0.0        0.0        0.0 93.8619291 23.4978791  23.429618 95.0044882 23.9337225 23.5488481        0.0
                          0.0        0.0 -112885.21 56481.5551 56399.4562 -112885.21 56481.5551 56399.4562 56493.6151  -113423.7
                   56844.4906  -113570.2  57002.964 56542.7786 -169284.67 169366.766 -82.098915 -350.87557 -169917.31 170268.186
                   -170112.97  170573.16 -460.18538        0.0        0.0        0.0 -25.988733  -.0368059 25.9963852 9.58218418
                   9.70585887 9.51593352 9.68989677 9.81838001 9.63200514  2741.6292 2019.70147  1030.5518
  23000       .23         0.0        0.0        0.0 8.94235636 89.8542842 42.0620262 8.88982707 90.6568914 42.8034718        0.0
                          0.0        0.0 34843.2213 -110448.98 75567.9094 34843.2213 -110448.98 75567.9094 76003.2764 34813.1212
                   -110841.79 34740.7323 -110941.17  76231.034 -40724.688  -145292.2 186016.889 186845.063 -41190.155 -145654.91
                   -41490.302  -145681.9 187172.199        0.0        0.0        0.0 22.1890765 -28.475619 6.31916773 9.78041926
                   9.86129604 9.86655111 9.89071246 9.97515915 9.98626666  2741.6292 2019.70147  1030.5518
  23500      .235         0.0        0.0        0.0 61.5236329 1.02022133 78.3791935 62.2709128 1.00534567 79.0285612        0.0
                          0.0        0.0 91393.0768 11768.9986 -103155.58 91393.0768 11768.9986 -103155.58 -103476.17 91804.7905
                   11685.7957  91946.442 11682.8828 -103582.01 194548.653 -79624.078 -114924.57 -115161.97 195280.963 -80118.995
                   195528.456 -80263.559  -115264.9        0.0        0.0        0.0 12.2045424   17.66523 -29.831254 10.1109802
                    10.108535 9.99306661 10.2244603 10.2255003  10.113939  2741.6292 2019.70147  1030.5518
  24000       .24         0.0        0.0        0.0 61.4403395 78.3832456 1.03186402 61.8924796 79.3896401 1.08822104        0.0
                          0.0        0.0  -91331.19 103158.242 -11835.962  -91331.19 103158.242 -11835.962 -12109.139 -91553.497
                   103656.992 -91666.628 103818.376 -12154.885 -79495.228 194489.432  -114994.2 -115766.13 -79444.358 195210.489
                   -79511.742 195485.003 -115973.26        0.0        0.0        0.0 -29.847119 17.8124066 12.0878475 10.2272764
                   10.4024697 10.2871374 10.3419883 10.5222181 10.4115961  2741.6292 2019.70147  1030.5518
  24500      .245         0.0        0.0        0.0  8.9731804 41.9813245 89.8233807 9.17917569 42.3250169 90.8191775        0.0
                          0.0        0.0 -34903.221 -75495.381 110429.984 -34903.221 -75495.381 110429.984 110929.872 -35234.714
                   -75721.329 -35301.581 -75803.784  111040.42 -145333.21 -40592.159 185925.365 186651.201 -146164.59 -40486.616
                     -146342. -40502.203 186844.203        0.0        0.0        0.0 6.16961208  -28.36692 22.2404898 10.5579302
                   10.5290505 10.5342184 10.6764279 10.6503496 10.6608171  2741.6292 2019.70147  1030.5518
  25000       .25         0.0        0.0        0.0  93.862136 23.4979168  23.429579 95.0045624 23.9339544  23.548864        0.0
                          0.0        0.0 112885.336   -56481.6 -56399.409 112885.336   -56481.6 -56399.409 -56493.905  113423.72
                   -56844.718  113570.24  -57003.24 -56542.798 169284.745 -169366.94 82.1911409 350.812699 169917.625 -170268.44
                   170113.038 -170573.48 460.442469        0.0        0.0        0.0 25.9897625 .034775868 -25.995891 10.7560251
                   10.8797015 10.6897752 10.8761245 11.0048654 10.8184134  2741.6292 2019.70147  1030.5518
  25500      .255         0.0        0.0        0.0 8.94232074 89.8544813 42.0615872  8.8898583  90.657022 42.8035619        0.0
                          0.0        0.0 -34843.152   110449.1 -75567.515 -34843.152   110449.1 -75567.515 -76003.181 -34813.019
                   110841.565 -34740.793 110941.245 -76231.114 40724.3631 145292.252 -186016.62 -186844.75 41190.1617 145654.584
                   41490.3209 145682.039 -187172.36        0.0        0.0        0.0 -22.189624 28.4767694 -6.3192485 10.9542602
                   11.0351387 11.0403929 11.0769403 11.1616445 11.1726751  2741.6292 2019.70147  1030.5518
  26000       .26         0.0        0.0        0.0 61.5237415 1.02022709 78.3791562 62.2708081 1.00540604 79.0274413        0.0
                          0.0        0.0 -91393.158 -11769.032 103155.551 -91393.158 -11769.032 103155.551 103475.455  -91805.35
                   -11685.593 -91946.365 -11683.234  103581.28 -194548.71 79624.1257 114924.583 115161.048 -195280.81 80119.7575
                   -195527.64 80263.1313 115264.513        0.0        0.0        0.0 -12.204768 -17.665506 29.8309216 11.2848212
                   11.2823776 11.1669083 11.4106881 11.4119857 11.3003474  2741.6292 2019.70147  1030.5518
  26500      .265         0.0        0.0        0.0 61.4403593 78.3835804  1.0318517   61.89197  79.389018 1.08830907        0.0
                          0.0        0.0 91331.2046 -103158.46 11835.8909 91331.2046 -103158.46 11835.8909 12109.2682 91553.5128
                   -103656.84 91666.2501 -103817.97 12155.3771 79495.3137 -194489.67 114994.354 115766.108 79444.2446 -195210.35
                    79510.873 -195484.22 115973.346        0.0        0.0        0.0 29.8471975  -17.81182 -12.088031 11.4011174
                   11.5763123 11.4609792 11.5282161 11.7087035 11.5980045  2741.6292 2019.70147  1030.5518
  27000       .27         0.0        0.0        0.0  8.9732482 41.9811303 89.8230325 9.17913724 42.3247754 90.8198897        0.0
                          0.0        0.0 34903.3533 75495.2063 -110429.77 34903.3533 75495.2063 -110429.77 -110929.75 35235.0356
                     75721.21 35301.5069 75803.5673 -111040.86 145333.124 40591.8531 -185924.98 -186650.96 146164.785 40486.1744
                   146342.362 40502.0604 -186844.42        0.0        0.0        0.0 -6.1696909 28.3679248 -22.240369 11.7317712
                   11.7028932 11.7080602 11.8626557  11.836835 11.8472255  2741.6292 2019.70147  1030.5518
  27500      .275         0.0        0.0        0.0 93.8621175 23.4979355 23.4296598 95.0050898 23.9339161 23.5489951        0.0
                          0.0        0.0 -112885.32 56481.6228 56399.5065 -112885.32 56481.6228 56399.5065 56493.7508 -113423.98
                   56844.6718 -113570.56 57003.1945 56542.9551 -169284.83 169366.947 -82.116341   -350.921 -169917.74 170268.657
                   -170113.51  170573.75 -460.23947        0.0        0.0        0.0 -25.989423 -.03622165 25.9964323 11.9298661
                   12.0535441  11.863617 12.0623524 12.1913508 12.0048219  2741.6292 2019.70147  1030.5518
  28000       .28         0.0        0.0        0.0 8.94239041 89.8542942 42.0619561 8.88993905 90.6569326 42.8032265        0.0
                          0.0        0.0 34843.2876 -110448.99 75567.8464 34843.2876 -110448.99 75567.8464 76003.1031  34813.296
                    -110841.8 34740.9511 -110941.19 76230.8156 -40724.559 -145292.27 186016.832 186844.906 -41189.807  -145655.1
                   -41489.864 -145682.14 187172.006        0.0        0.0        0.0 22.1890243 -28.475017 6.31859629 12.1281013
                   12.2089813 12.2142346 12.2631682 12.3481301 12.3590834  2741.6292 2019.70147  1030.5518
  28500      .285         0.0        0.0        0.0 61.5236979 1.02021056 78.3791742 62.2711177 1.00531002 79.0284965        0.0
                          0.0        0.0 91393.1251 11768.9365 -103155.56 91393.1251 11768.9365 -103155.56 -103476.13 91804.9135
                   11685.6291 91946.5933 11682.6756 -103581.97 194548.688 -79624.189  -114924.5 -115161.76 195281.048 -80119.284
                   195528.565 -80263.918 -115264.65        0.0        0.0        0.0 12.2048336 17.6647857 -29.831068 12.4586621
                   12.4562202 12.3407501 12.5969159 12.5984712 12.4867557  2741.6292 2019.70147  1030.5518
  29000       .29         0.0        0.0        0.0 61.4403996  78.383298 1.03186197 61.8926759 79.3898192 1.08821372        0.0
                          0.0        0.0 -91331.235 103158.277  -11835.95 -91331.235 103158.277  -11835.95 -12109.109 -91553.614
                   103657.086 -91666.773 103818.493 -12154.845 -79495.285 194489.511 -114994.23 -115766.19 -79444.505 195210.699
                   -79511.928 195485.266 -115973.34        0.0        0.0        0.0 -29.847241  17.812157 12.0882224 12.5749584
                   12.7501549 12.6348209  12.714444 12.8951889 12.7844128  2741.6292 2019.70147  1030.5518
  29500      .295         0.0        0.0        0.0 8.97319081 41.9812944 89.8233694 9.17920806 42.3249183 90.8191426        0.0
                          0.0        0.0 -34903.242 -75495.354 110429.977 -34903.242 -75495.354 110429.977 110929.852 -35234.765
                   -75721.258 -35301.643 -75803.695 111040.398 -145333.22 -40592.112 185925.331 186651.111 -146164.62 -40486.494
                   -146342.04 -40502.052 186844.094        0.0        0.0        0.0 6.16962702 -28.366635 22.2401779 12.9056121
                   12.8767358 12.8819019 13.0488835 13.0233204 13.0336339  2741.6292 2019.70147  1030.5518
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 93.8621836 23.4979451 23.4295746 95.0047171 23.9340505 23.5488508        0.0
                          0.0        0.0 112885.364 -56481.634 -56399.404 112885.364 -56481.634 -56399.404  -56493.89 113423.795
                   -56844.809 113570.332 -57003.355 -56542.782 169284.768   -169367. 82.2302963 350.919383 169917.685  -170268.6
                   170113.114 -170573.69 460.572738        0.0        0.0        0.0 25.9897406 .034879282 -25.995978 13.1037071
                   13.2273867 13.0374587 13.2485802 13.3778362 13.1912302  2741.6292 2019.70147  1030.5518

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3612727E7 .2615793E7 336967.186 103.122405 98.1537922 102.316621 114.655489 103.937458 132.593272 112892.164
                   112689.329 112766.368 118322.906 117335.388 113043.851 118322.906 114233.435 113043.851 114280.391 123996.187
                   116445.811 124764.129 117370.149 115751.995 204211.037 198584.045 195713.943 196916.274 211430.495 204557.207
                   214596.825 204863.472 197427.374 134.401024 29.8408826  39.781098 53.0247654 52.0665977 41.0709562 13.1037071
                   13.2273867 13.0374587 13.2485802 13.3778362 13.1912302  2741.6292 2019.70147  1030.5518
Times of maxima :      .02017     .02048     .02011     .03339     .03063     .02114      .0335     .03057     .02087     .00283
                       .00838     .01394     .03339      .0206     .04462     .03339     .02114     .04462     .04472     .03335
                       .03927      .0335     .03916     .04483      .0347     .04066      .0792     .06274     .03467     .04064
                       .03477     .04062     .06276     .02017     .02666     .02123     .03184     .03783     .04361        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112747.36
                   -112779.75 -112870.45 -115063.86 -115437.22 -137557.21 -115063.86 -115437.22 -117859.72 -120501.73 -118178.26
                   -117348.44 -118788.37 -118789.58 -134169.27 -198197.38 -203110.93 -232093.16 -223181.65 -202378.09 -212616.09
                   -204721.39  -213663.4 -250166.36 -44.262187 -114.36331 -41.046753 -42.347401 -57.156203 -43.421703        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561       .042     .03063      .0206       .042     .03063     .02114     .02074     .04204
                       .03072     .04218     .03057     .02087     .04332     .03203     .02114     .02101     .04339     .03202
                       .04352     .03192     .02087     .02118     .02048     .02011     .04056     .03027     .03487        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    RPI_C              0.020000             0.000833               0
              2         8    XX0013    RPI_B              0.020000             0.000833               0
              3         9    XX0014    RPI_A              0.020000             0.000833               0
              4        13    T_MANC    MEASUC             0.010000             0.000500               7
              5        14    T_MANA    MEASUA             0.010000             0.000500               9
              6        15    T_MANB    MEASUB             0.010000             0.000500               8
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                   7  2.4853333E-02    8  2.2886028E-02    9  2.5367569E-02   13  3.5447690E-02   14  3.5137940E-02
                                  15  3.2733332E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 101.291           .1239025E7 .2558275E7 .4331771E7 113.968439 104.609899 105.854552 1063.37256 1019.99578 107.521443 112892.164
                   144676.735 -112870.45 -134423.13 119227.269  119023.38 -124389.76 119173.228 119880.096 -120509.69 -130455.51
                   132594.264 -148837.59 148273.024 -120820.28 -222350.86 197712.036 -197962.62 -202469.15 -214237.49 199895.694
                   -232939.52 203041.182 -205392.52 -78.709119 -113.09896 147.169471 -44.094164 46.0112829 -45.872497 12.8517648
                   13.0081305 12.8873745 13.0599689 13.2207996 13.0315237 1450.95296 2276.66384 2947.01892
Times of maxima :      .02543     .02304     .02574      .0265     .02403     .02758     .02623     .02376     .03616     .00283
                       .02438     .00561     .02596     .02365     .02758      .0265     .02403     .02758     .03606     .02609
                       .02362     .02623     .02376     .03616     .02651     .04028     .03738     .03751     .02638     .04018
                       .02624     .04006     .03755     .02543     .02304     .02574     .03931     .03701     .03455        0.3
                          0.3        0.3        0.3        0.3        0.3     .03546     .03275     .03515
             Random switching times for simulation number  2  :
                                   7  2.7219546E-02    8  2.7245988E-02    9  2.7762727E-02   13  3.7960010E-02   14  3.8609754E-02
                                  15  3.7413439E-02

 164.211           .3443315E7   .12485E7 965679.584  98.867414 100.913108 129.785638 109.950699 111.801197 1755.46955 112892.164
                   -112779.75 -112870.45  -115856.1 117048.568 132964.183  -115856.1 117048.568 132741.167 139266.298 -119085.18
                   -118914.61 -122177.52 -123201.37 157370.635  -199128.7 200693.285 201563.186 -205461.58 -202953.85 210629.222
                   -205648.48 213924.553 207084.022 -131.21194 79.0095066 69.4866744 -45.290155 53.9243036 56.1393259 12.7180381
                   12.8764241  12.743189  12.863118 13.0205498  13.010409 2688.82797 1375.66317 1499.63519
Times of maxima :       .0277     .02772     .02801       .042     .03925     .02836     .04079     .04695      .0281     .00283
                       .01672     .00561       .042     .03925     .02797       .042     .03925     .02836     .02795     .04202
                       .04691     .04079     .04695      .0281     .04329     .04054     .02836     .03796      .0432     .04062
                       .04309     .04074      .0281      .0277     .02772     .02801     .04118      .0389     .04239        0.3
                          0.3        0.3        0.3        0.3        0.3     .03798     .03743     .03862
             Random switching times for simulation number  3  :
                                   7  2.7654405E-02    8  2.6494945E-02    9  2.6687670E-02   13  3.8420513E-02   14  3.6429732E-02
                                  15  3.6040975E-02

 147.483           .4758491E7 580794.916  .164151E7 95.2838993 99.1019744  121.12154 108.351158 124.768943 1149.15507 -136766.78
                   -112779.75 -112870.45 -113737.08  115993.45 140258.325 -113737.08  115993.45 128233.945 143066.842 -120042.63
                   122644.082 -121285.56 130150.416 149942.795 -198731.34 -198668.99 213364.419 -207419.66 -203543.74 203739.517
                   -206015.39  205447.12 220085.891 -154.24803 53.8885385 90.5955262 48.3326792 51.6741551 55.7057291 12.7564149
                   12.8905318 12.7131477 12.9085279 13.0396032 12.9633607 3218.42576 1015.81901 1653.90645
Times of maxima :      .02818     .02741     .02683     .04197      .0384     .02879     .04185     .03954     .02855     .02748
                       .01672     .00561     .04197      .0384     .02824     .04197      .0384     .02879     .02838       .042
                       .03967     .04185     .03954     .02855     .04335     .04844     .02879     .03812     .04329     .03972
                       .04315     .03957     .02852     .02818     .02741     .02683     .04767     .03661     .04146        0.3
                          0.3        0.3        0.3        0.3        0.3     .03844     .03606     .03644
             Random switching times for simulation number  4  :
                                   7  2.7663265E-02    8  2.9747025E-02    9  2.9025038E-02   13  3.7580669E-02   14  3.8586001E-02
                                  15  3.9477291E-02

 195.905           .2813392E7 .4057422E7 739155.474 97.6768154 132.365721 125.286644 115.326693 1332.56414 1665.51103 112892.164
                   -112779.75 130635.684 -115156.39 -139849.78 133274.425 -115156.39 -134054.09 130420.151 141760.849  -119143.5
                   -136903.94 -125128.79 -152257.86  156307.53  -199233.1 198837.659 195743.201 198296.421 -202703.78 204988.782
                   -205219.89 206025.286 219128.506 -118.60421 142.432826 -60.792906 37.5464549 50.8508095 42.4407806 12.7130485
                   12.7448457 12.7006897 12.8542551 12.9748253 12.9973128 2446.65521 2946.30228 1148.90909
Times of maxima :        .028     .03004     .03003     .04197     .03088      .0288     .04212     .03061     .02857     .00283
                       .01672     .02916     .04197     .03034     .02843     .04197     .03088      .0288      .0284     .04209
                       .03048     .04212     .03061     .02857     .04328     .04056     .06261     .03048     .04324     .04063
                       .04336     .04076     .03061       .028     .03004     .03003     .04789     .03907     .04372        0.3
                          0.3        0.3        0.3        0.3        0.3      .0376     .03949      .0386
             Random switching times for simulation number  5  :
                                   7  3.5581991E-02    8  3.3648037E-02    9  3.5903352E-02   13  4.5533578E-02   14  4.5676802E-02
                                  15  4.3238806E-02

 330.857           .4006904E7  563696.16 .1113099E7   96.57995 98.2275268 117.057308  112.55121 108.795244 565.821939 119185.769
                   -118357.94 -112870.45 114507.992 -115480.57 -136197.74 114507.992 -115480.57 -126064.14  -137439.5 -118744.82
                   -118421.22 123613.925 -121533.85 -142107.98 200481.878 -198460.03 -203350.88 205545.292 207161.578 -201642.05
                   208729.898 -205887.39 207149.409 141.543341 -53.089366 -74.602239 51.8364505 -60.058977 53.1022386 12.3351085
                   12.5103013 12.3448613 12.4771501   12.65379 12.5302271 2826.53474 1081.89353 1331.25811
Times of maxima :      .03609     .03658     .03602     .05037     .04681     .03656     .04924     .04705     .03627     .03559
                        .0338     .00561     .05037     .04681     .03618     .05037     .04681     .03656     .03638      .0579
                       .04675     .04924     .04705     .03627      .0517     .04905     .03672     .04549     .05171     .04906
                       .05181     .04919     .04537     .03609     .03658     .03602     .04859     .04607     .04356        0.3
                          0.3        0.3        0.3        0.3        0.3     .04555     .04325     .04569
             Random switching times for simulation number  6  :
                                   7  3.4330145E-02    8  3.4487153E-02    9  3.6226173E-02   13  4.5271365E-02   14  4.6465573E-02
                                  15  4.4755956E-02

 337.093            .230385E7 410789.783 861238.723  99.963941 103.463106  103.39972 105.074521 123.400375 124.728936 112892.164
                   -119398.23 -112870.45   116496.8 -118518.21 -121911.42   116496.8 -118518.21  -118481.9 -120193.36  119209.59
                    -123679.3 119437.588 -129434.65 -130129.55 200637.086 -201952.63 200431.663 206548.117 204570.296 -211188.02
                   207854.106 -212994.28 209476.346 107.327762 -45.320513 -65.621594 46.7107597 -53.410372 -51.663469  12.329845
                   12.5014065 12.4383492 12.4689838 12.6443259 12.5856831 2020.10911 996.164453 1345.03165
Times of maxima :      .03487     .03523     .03649     .04985     .04709     .03547     .04966     .04683     .03521     .00283
                       .03443     .00561     .04985     .04709     .03509     .04985     .04709     .03547     .03507     .04983
                       .04699     .04966     .04683     .03521     .05117     .04838     .04538     .04548      .0512     .04844
                       .05135     .04831     .04561     .03487     .03523     .03649     .04839     .04674     .05138        0.3
                          0.3        0.3        0.3        0.3        0.3     .04529     .04477     .04648
             Random switching times for simulation number  7  :
                                   7  3.7019338E-02    8  3.5627723E-02    9  3.6439779E-02   13  4.6534251E-02   14  4.5730013E-02
                                  15  4.5088547E-02

 347.042           .3673182E7 693556.528 767510.937 95.5164114 103.937295 94.3695409 110.945893 116.006494 131.669305  131975.46
                   -112779.75 -112870.45 113875.766 119362.992  -120788.5 113875.766  118789.49 -113190.05 -123711.61 119988.759
                   -123026.21 122729.207 125497.034 -133700.98 196893.564 -196938.56 -217088.59 -212069.95  199344.12 -197789.61
                   201774.625 -200715.48 -231426.88 135.520882 -58.887882 61.9479998 48.0610061 -52.100602 -45.641672 12.3255157
                   12.4874863 12.2272005 12.4659357 12.6324148 12.3857956 2721.76835 1240.24187 814.377356
Times of maxima :      .03724     .03617     .03774     .04993     .03923     .06943     .04976     .03738     .03788     .03653
                       .01672     .00561     .04993     .03853      .0376     .04993     .03923     .06943     .03775     .04959
                       .04742     .04976     .03738     .03788     .05127     .04865     .03815     .03802     .05139     .04904
                       .05151     .04889     .03788     .03724     .03617     .03774     .04841     .04612     .05092        0.3
                          0.3        0.3        0.3        0.3        0.3     .04655      .0451     .04575
             Random switching times for simulation number  8  :
                                   7  3.3008892E-02    8  3.4207510E-02    9  3.4160406E-02   13  4.3407856E-02   14  4.4826019E-02
                                  15  4.4794863E-02

 322.603           853207.006 643111.145 .3386717E7 97.3536024 99.0652787 107.472841 182.620848 117.973548 111.814686 112892.164
                   -128518.98 -112870.45  124664.67 -115971.97 -119550.72 -114965.71 -115971.97 -120792.98 -119377.96 125589.682
                   -123632.13 136483.255 -126556.55  -123208.8 217904.739 -201408.48 202872.776 210202.261 213042.623 -211240.14
                   229825.879 -214834.42 213694.777 65.3148914  -56.70587 -130.12911 -40.604342  -56.42936  -55.84398 12.4263172
                   12.4993232 12.4968296 12.5827133 12.6418177 12.6368154 1352.97344 1066.12391 2814.37085
Times of maxima :      .03355     .03489     .03453     .05818     .04683     .03638     .03504     .04689     .03603     .00283
                       .03407     .00561     .03476     .04683     .03568     .05818     .04683     .03638     .03622     .03489
                        .0468     .03504     .04689     .03603      .0353     .04819     .04541     .04552      .0349     .04822
                       .03504     .04821     .04565     .03355     .03489     .03453     .05762     .04535     .05121        0.3
                          0.3        0.3        0.3        0.3        0.3     .04342     .04481     .04484
             Random switching times for simulation number  9  :
                                   7  3.0782478E-02    8  3.2326016E-02    9  2.9932576E-02   13  4.0553791E-02   14  3.9324243E-02
                                  15  4.1892851E-02

 234.441           517719.767  .217597E7 603843.565  110.54009 97.5768159 98.9519933  234.28903 104.638311 125.922932 112892.164
                   -112779.75 130067.638 123703.743 -115097.43 115905.644  122504.55 -115097.43 115905.644  126326.55 -119647.99
                   -118835.96 137267.851 -119189.41 130750.912 -200000.97 203818.967 202111.589 211176.424 -211746.39 209018.198
                   -216457.42  -217965.8 218327.887 50.8782747 104.306526  -54.94741 -58.610038 -42.845505 53.2733601 12.6966925
                   12.5483129 12.5368914 12.8364941 12.7014504 12.6852459 914.082066 2041.26752  1125.3431
Times of maxima :      .03301     .03245     .03048     .03297     .04677     .04425     .03269     .04663     .04405     .00283
                       .01672     .03092     .03292     .04677     .04425     .03297     .04677     .04425     .04394     .04157
                       .04682     .03269     .04663     .04405     .04258     .03997     .04551     .04542     .04263     .04006
                       .04273     .03319     .04532     .03301     .03245     .03048     .04081     .04585     .04368        0.3
                          0.3        0.3        0.3        0.3        0.3     .04057     .04191     .03934
             Random switching times for simulation number  10  :
                                   7  2.8825473E-02    8  2.9733345E-02    9  3.0869951E-02   13  3.8341641E-02   14  4.0593251E-02
                                  15  3.9833994E-02

 218.787           .2248875E7 .4258061E7 .3063538E7 96.6662855 886.924107 95.0177263 108.238829 2592.95963 129.726171 112892.164
                   -112779.75 138196.207  114570.26 -138684.88 113578.108 -114559.16 -146516.09 113578.108 122906.207 -119587.72
                   -141113.91 -121222.67 -166726.44 132710.753 -197666.68 -206760.18 198965.675 202894.932 -198637.09 -204304.67
                   -199726.41 -212379.47 223303.407 -106.03949 145.911983 -123.76466 -47.862096 -34.196121 45.4176996 12.6722478
                   12.7677536 12.6051081 12.8203442 13.0870193 12.7613031 2114.80564 2909.17456 1947.50367
Times of maxima :      .02898     .02988     .03124     .04128     .03087     .04436     .04147      .0306     .02972     .00283
                       .01672     .02974     .03325     .03049     .04436     .04128     .03087     .04436     .02956     .04133
                       .03073     .04147      .0306     .02972     .04303     .03198     .03087     .04597     .05984     .03186
                       .05977     .03172      .0306     .02898     .02988     .03124     .04019      .0467     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03836     .03985     .04061
             Random switching times for simulation number  11  :
                                   7  3.6093220E-02    8  3.6907834E-02    9  3.7141337E-02   13  4.6363249E-02   14  4.6181014E-02
                                  15  4.6950144E-02

  351.73            .279468E7 .3448079E7 649063.208 98.5416702 115.201141  113.15544 120.649599 818.185903 1592.33345 112892.164
                   -112779.75 -116048.18 115665.082 121869.225 -132214.56 115665.082 125060.656 -123945.29  -144172.6 121192.841
                   124920.775 127983.874 145593.201 -155433.33 198405.222 198896.353 -216715.82 -215989.08 206956.276 -203297.15
                   212668.059 -206010.55 -228503.62 118.209146 -131.30269 56.9676754 48.7835156 -56.082416 -42.149003 12.3240183
                   12.4364357 12.3018809  12.465791 12.6192455 12.6363792 2393.56414 2441.47307 923.105196
Times of maxima :      .03643      .0371     .03839      .0496     .03804     .03688     .04976     .03777       .037     .00283
                       .01672     .03691      .0496     .03766     .03686      .0496     .03804     .03688     .03709     .04969
                       .03784     .04976     .03777       .037     .05118     .05688     .03804     .03764     .05101     .04824
                        .0511     .04835     .03778     .03643      .0371     .03839     .04802     .04653     .05093        0.3
                          0.3        0.3        0.3        0.3        0.3     .04638     .04697      .0462
             Random switching times for simulation number  12  :
                                   7  2.0833024E-02    8  2.1651968E-02    9  2.2935697E-02   13  3.0646772E-02   14  3.2808034E-02
                                  15  3.1978154E-02

 41.0204           .1948281E7 .4451184E7 .3593695E7  96.333144 491.593806 96.6917355 103.973857 2968.91767 108.374421 112892.164
                   -112779.75 -137629.04 -115969.97 139384.085 114574.241 114361.589 141051.726 114574.241 118076.509 116585.402
                   149859.806 -118810.38 170652.572 -121298.58 -197328.89 206925.728 197680.186 201851.174 -200435.24 204622.805
                   -201390.46 214375.693 -211246.39 98.6985654 -149.18419 134.046536 52.6992199 35.9833755 -51.826175 13.0395996
                   13.1262793 12.9772528 13.1939679 13.5065125  13.136414 1934.77285 2991.29333  2255.1332
Times of maxima :      .02098     .02183     .02316      .0334     .02279     .04441     .02381     .02253     .02201     .00283
                       .01672     .02166     .02459     .02225     .04441      .0334     .02279     .04441     .04442     .03354
                       .02238     .02381     .02253     .02201     .04307     .02406     .04568     .04572     .04308     .02393
                       .04318      .0238     .02253     .02098     .02183     .02316     .03247     .03749     .03506        0.3
                          0.3        0.3        0.3        0.3        0.3     .03066     .03199     .03282
             Random switching times for simulation number  13  :
                                   7  3.1148876E-02    8  3.3868745E-02    9  3.4139240E-02   13  4.1173864E-02   14  4.4348223E-02
                                  15  4.4173857E-02

  275.36           308693.605 767900.106   .35745E7 98.9156176 101.746727 108.277411 163.885418 119.837739 112.745696 112892.164
                   -125300.13  113466.74 124980.668 -117531.03 -118733.69 115884.338 -117531.03 -121244.28 123891.886 126416.274
                   -126122.37  136196.56 -127552.54  123720.68 218055.591 -201336.43 202470.566 212215.858 212829.297 -210328.05
                   229372.619 -214329.29 215303.977 39.2869956 -61.963703 -133.68807 -50.168418 -56.194691 -57.618696 12.4246958
                   12.5062605 12.5256125 12.5798261 12.6518292 12.6670637 1031.75888 1038.93091 2769.16548
Times of maxima :      .03458     .03486     .03431     .05036     .04743     .03635     .03501      .0475     .04454     .00283
                       .03373     .03122     .03473     .04743     .03565     .05036     .04743     .03635     .04472     .03486
                       .04757     .03501      .0475     .04454     .03527       .049     .04614     .04613     .03487     .04894
                       .03501     .04891     .04626     .03458     .03486     .03431      .0414     .04598     .05059        0.3
                          0.3        0.3        0.3        0.3        0.3     .04119     .04419     .04436
             Random switching times for simulation number  14  :
                                   7  2.5491685E-02    8  2.4088253E-02    9  2.4018648E-02   13  3.5497215E-02   14  3.3473276E-02
                                  15  3.4803928E-02

 91.2024           .2568653E7   .24313E7 .3594199E7 140.891894 96.7872654 97.0239916 1208.00237 107.246556 107.322968 112892.164
                   -112779.75 -112870.45 -134368.86 -114630.83 116207.987 -135843.08 -114630.83 114770.925 -119349.41 -131615.41
                   118354.282 -150692.55 120665.742 -120708.72 -209385.59 -196612.86 -197900.61 199450.153 -204968.19 201713.714
                   -215268.58 221718.546 -201944.13 -113.32813 -110.25653 134.055944 -37.012562 48.0767022 -54.920652 12.9584696
                   12.9359197  12.863258 13.1557691 13.0840004 13.0135539 2016.33013 2181.97824 2687.19638
Times of maxima :      .02596     .02425      .0243     .02479     .04717     .02848     .02445     .03837     .03608     .00283
                       .01672     .00561     .02477     .04717     .02768     .02479     .04717     .02848     .03625     .02463
                       .03851     .02445     .03837     .03608     .02663     .04845     .03716     .04583      .0265     .02481
                       .02636     .02495     .03692     .02596     .02425      .0243     .04152     .03766     .03514        0.3
                          0.3        0.3        0.3        0.3        0.3     .03551     .03482     .03349
             Random switching times for simulation number  15  :
                                   7  2.9172237E-02    8  2.9839926E-02    9  3.0496148E-02   13  3.8978237E-02   14  4.0202925E-02
                                  15  3.9384590E-02

 217.052           .1942012E7 .4453199E7 .1847583E7 96.2454894 117.596002 95.6062209 111.298635 1482.02849 106.948006 112892.164
                   -112779.75 122707.026 114009.038 -129408.84 -113929.29 114309.547 -126353.88 -113929.29  -115951.3 -120659.09
                     -144576. -122924.16 -154099.05 120497.673 -197094.87 197875.874 -197038.09   -200701. -202933.63 201316.067
                   -206070.84 -203103.81 203163.541 -98.539635 149.217938  -96.11408 -54.131311 -45.018364 39.3270064 12.6830591
                   12.7306719 12.5859358 12.8296396  13.111298 12.7409765 1917.67234 2983.40988 1620.16976
Times of maxima :      .02932     .03011     .03093     .03358     .03098     .05267     .04216     .03071     .03006     .00283
                       .01672     .02963     .03348     .03043     .05267     .03358     .03098     .05267     .05273     .04221
                       .03068     .04216     .03071     .03006     .04346     .05692     .05426     .05413     .04356     .05693
                       .04241     .04836      .0307     .02932     .03011     .03093     .04077     .04541     .04504        0.3
                          0.3        0.3        0.3        0.3        0.3     .03899      .0394     .04022
             Random switching times for simulation number  16  :
                                   7  2.9891210E-02    8  2.8857525E-02    9  3.0647667E-02   13  4.0032842E-02   14  4.1370956E-02
                                  15  3.9164519E-02

 215.255           .2172513E7 .2173993E7 .2324242E7 96.1667829 182.939793  96.675332 109.976979 1767.53213 103.533595 -115450.25
                   -112779.75 -112870.45 114857.464  -129448.6 114564.522  -114262.8 -136488.13 114564.522 -118544.98 -117715.24
                   -128117.24 -122192.12 -157512.24 -118558.57 -198976.09 -210696.46 197611.594 203996.551   -205591. -203416.43
                   -206815.44 -213916.06 206678.222 -104.22362 104.259128 -107.80171 -54.337138 -42.391326 46.3941915 12.6728285
                   12.8035918 12.5600029 12.8147217 13.0530089 12.7121314 2131.53717 2120.63797 1712.00245
Times of maxima :      .03038     .02933     .03118     .04157     .03053     .04453      .0419     .03026     .05232     .02897
                       .01672     .00561     .03323      .0305     .04453     .04157     .03053     .04453     .05246     .04172
                       .03041      .0419     .03026     .05232     .04329     .03177     .04613      .0462     .04339     .03164
                        .0435     .03151     .03076     .03038     .02933     .03118     .04057      .0453     .04307        0.3
                          0.3        0.3        0.3        0.3        0.3     .04005     .03918     .04139
             Random switching times for simulation number  17  :
                                   7  3.2544771E-02    8  3.3146313E-02    9  3.2228150E-02   13  4.1860729E-02   14  4.2567913E-02
                                  15  4.3226484E-02

 281.303           .1243052E7 .1977258E7 .3075971E7 114.397403 98.9191308 100.383665 771.403955 111.789759 116.300235 112892.164
                   -112779.75 -112870.45 130092.474 115886.396 116741.115 124623.629 115886.396 116741.115 -120753.96 132648.461
                   -120218.55 144958.866 -123195.07  125655.82 -200602.05 197494.231 201737.342 209799.956 -206034.67 -200122.21
                   -209396.94 -200435.07 221156.476 78.8369323 99.4298362 -124.01554 54.9877086 -37.002253 56.1031181 12.5752967
                   12.5216508 12.5224326 12.7626274 12.6731991 12.6676396 1161.15249 1594.42476 2374.76695
Times of maxima :       .0331     .03327     .03276     .03336     .05559     .04385      .0331     .04678     .04408     .00283
                       .01672     .00561     .03298     .05559     .04385     .03336     .05559     .04385     .05281     .03296
                       .04673      .0331     .04678     .04408     .04254     .05686     .04557     .04523     .04261     .04815
                       .04274     .04796     .04534      .0331     .03327     .03276     .04699     .04568     .04366        0.3
                          0.3        0.3        0.3        0.3        0.3     .04188     .04324     .04258
             Random switching times for simulation number  18  :
                                   7  2.7437323E-02    8  2.8127651E-02    9  2.6868217E-02   13  3.7377422E-02   14  3.7481815E-02
                                  15  3.7810151E-02

 140.624           .4126867E7 .2428466E7 .1495314E7 96.4902639 98.4213044 117.449136 121.533852 104.746397 1580.57108 -124615.04
                   -112779.75 -112870.45 114454.813 -116146.85  135982.33 114454.813  115594.42 126274.956 138786.432 -118635.35
                   118708.359 -128452.02 119250.953 155292.009 -199521.82 -197387.59 205985.665 201980.968 -206254.51 202262.956
                   -208786.89 208792.845 211093.592 -143.64656 110.192239 86.4671599 -49.964225 57.9316128 40.2797725 12.7513191
                   12.8509769 12.7206555 12.9051514 13.0042761 13.1304461 2863.04671  1940.4138 1880.54539
Times of maxima :      .02795     .02854       .027     .04986      .0386     .02872     .02778     .03835      .0283      .0274
                       .01672     .00561     .04986     .03048     .02802     .04986      .0386     .02872     .02814     .04099
                       .03853     .02778     .03835      .0283     .04345      .0485     .02926     .02913      .0435     .04079
                       .04361     .03966     .02899     .02795     .02854       .027     .03898     .03795     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03739     .03783      .0375
             Random switching times for simulation number  19  :
                                   7  2.4635491E-02    8  2.3680246E-02    9  2.4948890E-02   13  3.5205997E-02   14  3.5295265E-02
                                  15  3.3360662E-02

 82.8832           .1273681E7 .1912523E7  .486908E7 120.619031  96.095927 97.6748277 1060.93284 114.493066 105.332221 112892.164
                   138694.726 -112870.45 -138300.56  -114220.7 116611.893 -127967.66  -114220.7 115155.223 118146.433 -134891.64
                   120404.318 -148805.94 124675.726 119583.961 -214488.74 -196684.15 -198158.92 -201486.32 -205154.83 -199149.23
                   -219521.82 200683.136 202180.548 -79.802273 -97.788618 156.030122 -40.484925 40.0582033 -49.371117 12.8883733
                   12.9522441  12.889878 13.1040402 13.1107801 13.0309537 1403.98812 1876.70387 3078.49774
Times of maxima :      .02512     .02383     .02521     .02608     .04718     .02717     .02582     .03859     .04468     .00283
                       .02469     .00561     .02554     .04718     .02716     .02608     .04718     .02717     .04458     .02567
                       .03851     .02582     .03859     .04468     .02608     .04865     .03711     .03705     .02595     .04865
                       .02582     .03984     .04596     .02512     .02383     .02521     .03984     .03587     .03517        0.3
                          0.3        0.3        0.3        0.3        0.3     .03522     .03338     .03531
             Random switching times for simulation number  20  :
                                   7  2.8740801E-02    8  2.7180962E-02    9  2.7966911E-02   13  3.8765398E-02   14  3.7144102E-02
                                  15  3.7241503E-02

 173.778           .3529466E7 602946.445 766177.025 101.918288 105.714872 95.7556757 118.277548 124.976164 125.753039 -132133.68
                   -112779.75 -112870.45 -117630.07 -120227.57 118550.855 -117630.07 -119800.98 114018.304 124901.926 -123905.78
                   121756.962 -126719.51 -130258.45 130662.678 -200816.15 203619.965 215854.672  212040.52 -205992.84 212881.674
                   -210042.84 215967.532 229974.929 -132.84325 54.9065772 -61.894145 -50.019993 57.5314502 53.3249153 12.7183925
                   12.8752109 12.6195404 12.8640627 13.0231109  12.778838 2739.41468 1252.04744 797.461149
Times of maxima :      .02889     .02773     .02947     .04185     .03096     .04481     .04198     .02911     .02961     .02806
                       .01672     .00561     .04185     .03026     .02934     .04185     .03096     .04481     .02948     .04198
                       .03918     .04198     .02911     .02961     .04322     .04051     .02988     .02975     .04331     .04052
                       .04341     .04063     .02961     .02889     .02773     .02947     .04053     .03753     .04352        0.3
                          0.3        0.3        0.3        0.3        0.3     .03878     .03726     .03716
             Random switching times for simulation number  21  :
                                   7  2.7050382E-02    8  2.6917679E-02    9  2.7962445E-02   13  3.6175112E-02   14  3.8800334E-02
                                  15  3.7347573E-02

 164.336           .3293136E7 933968.488 .1034955E7  97.213787  97.084649 113.301881 105.307435 107.612607 726.853828 112892.164
                   -112779.75 -112870.45 -114883.13 114806.795 133952.603 -114883.13 114806.795 124025.468 133398.174 -119660.53
                   120219.977 -119569.89 -120871.49 144349.968 -197813.06 199529.088 -198252.04 -201379.63  -201979.5 209337.691
                   -203059.64 212140.273 202597.953 -128.31867 68.3362454 71.9359184 -35.922138 47.6705725 51.5732448 12.7143834
                   12.8805379 12.7494872 12.8587177 13.0245434 12.9449429 2535.46465 1260.39458 1448.57215
Times of maxima :      .02743     .02747     .02814      .0421      .0394     .02819     .04231     .04697     .02793     .00283
                       .01672     .00561      .0421      .0394     .02764      .0421      .0394     .02819     .02779     .04212
                       .03933     .04231     .04697     .02793     .04347     .04073     .03796     .03792     .04341     .04079
                       .04327     .04069     .04556     .02743     .02747     .02814     .03938     .03898     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .03619     .03736     .03882
             Random switching times for simulation number  22  :
                                   7  2.4671681E-02    8  2.4667406E-02    9  2.3656322E-02   13  3.5564925E-02   14  3.3664328E-02
                                  15  3.5715654E-02

 97.7105           .1772423E7 .1537117E7 .2532224E7 299.867107 98.3297374 100.567084 2694.80195 105.421417 112.239779 112892.164
                   -112779.75 -112870.45 -130176.25 115540.636 -116847.72 -138251.26 115540.636 -116847.72 -120265.73 -133341.76
                   119682.532 -167805.06 119634.582 -123442.79 -199978.39 199483.177 -201738.57 -209737.38 199517.989 206114.318
                   201593.941 207843.095 -213710.54 -94.138813 -87.667457 112.521648 -49.430702 43.1320212 -52.162465 12.9893891
                   12.9145503 12.8911258 13.3294523 13.0730143 13.0449627 1552.70022 1860.27476 2268.69296
Times of maxima :      .02525     .02475     .02419     .02532     .03899     .03632     .02503     .03923     .03608     .00283
                       .01672     .00561     .02442     .03899     .03632     .02532     .03899     .03632     .03626     .02439
                       .03914     .02503     .03923     .03608     .02635     .04033     .03759     .03768     .05157     .04043
                       .05152     .04038     .03781     .02525     .02475     .02419     .03947     .03721     .03598        0.3
                          0.3        0.3        0.3        0.3        0.3     .03558     .03573     .03368
             Random switching times for simulation number  23  :
                                   7  2.7487544E-02    8  2.8463867E-02    9  2.6667287E-02   13  3.6610694E-02   14  3.6209763E-02
                                  15  3.8218836E-02

 173.478           .4275177E7 .3776853E7 .1700915E7 95.6402498 101.059358 125.203201 102.801616 127.645528 2285.53804  -133571.6
                   -112779.75 -112870.45 113949.563 -118820.45 135962.345 113949.563 -117133.35 130376.713 145605.748 117284.327
                    -117254.5 -118138.73 -131642.19 163397.501  197101.63 197036.049 215422.881 206323.265 199549.179 198920.845
                    200322.29 200620.921  227563.37 -146.20494 137.420023 92.2202647 -43.163691  50.985512 37.3160032 12.7540937
                   12.8355147 12.7151479 12.9075133 12.9933258 13.0798439 2926.93294 2240.38477 1736.54819
Times of maxima :      .02775     .02898      .0268     .04997     .02959     .02862     .04151     .02935     .02835     .02749
                       .01672     .00561     .04997     .02906     .02807     .04997     .02959     .02862     .02821     .04995
                       .03091     .04151     .02935     .02835     .05127     .04005      .0296     .02946     .05125     .03999
                       .05116     .03984     .02933     .02775     .02898      .0268     .04062     .03806     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03663     .03823     .03622
             Random switching times for simulation number  24  :
                                   7  3.0288577E-02    8  3.0620635E-02    9  3.1723301E-02   13  4.0318297E-02   14  4.1887518E-02
                                  15  4.0976406E-02

 229.437           992015.204 .3596023E7 .4805889E7 128.748105 111.476587 95.7730877  562.44939 1924.17136 108.272086 112892.164
                   -119203.35 123033.227 129840.183 -133190.88 -114028.67 132209.522 -123022.39 -114028.67 119280.476  126445.76
                   -136122.33 142060.306 -159331.37 121241.294 196604.867 -212948.08 -196001.21 -197850.28 200034.337 -208974.95
                   202135.272 -228557.89 -198744.16 -70.427807 134.089956 -155.01434  -53.11781 -48.105799 42.2139517  12.618911
                   12.6665323 12.5419424 12.7908071 12.9521835 12.6874143 1568.96855 2636.54844 2639.96261
Times of maxima :      .03076     .03113     .03212     .03286     .03173      .0527     .03259      .0315     .04399     .00283
                       .03154     .03063     .03231     .03122      .0527     .03286     .03173      .0527     .04412     .03272
                       .03135     .03259      .0315     .04399     .05131     .03285     .05413     .05421     .05118     .03272
                       .05127     .03258     .05415     .03076     .03113     .03212      .0407     .04539     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .04033     .04099      .0419
             Random switching times for simulation number  25  :
                                   7  3.0505628E-02    8  3.3571194E-02    9  3.2410000E-02   13  4.0362099E-02   14  4.2583441E-02
                                  15  4.4276231E-02

   280.9           638263.541 906075.849 .3221178E7  129.35673 95.5451915 98.7072849 1169.58594  112.62177 114.968754 112892.164
                   -112908.05 122299.538 133642.495 113892.921 -115762.24 132521.648 113892.921 -115762.24 -121798.06  135760.36
                   -119868.77 150203.863 -123652.67 -124934.45 -199221.66 -197823.58 -198249.27 -203468.37 204371.297 -201559.55
                   208935.825  -204159.9 210417.303 -56.491749  67.308092 -126.90897  -53.04033 -47.855436 49.4994451 12.5625283
                   12.5094237 12.5403904 12.7925119 12.6547461 12.6871528 1243.65345  1365.6068 2502.84244
Times of maxima :      .03062      .0339     .03257     .03354      .0554     .05275     .03328      .0464     .05264     .00283
                       .03241     .03132       .033      .0554     .05275     .03354      .0554     .05275     .05279     .03314
                        .0465     .03328      .0464     .05264     .04257     .04887     .05407     .05406     .05145     .04896
                       .05138     .04887     .04514     .03062      .0339     .03257     .04075     .04575     .04456        0.3
                          0.3        0.3        0.3        0.3        0.3     .04038     .04429      .0426
             Random switching times for simulation number  26  :
                                   7  3.4293083E-02    8  3.6232968E-02    9  3.5457640E-02   13  4.4260604E-02   14  4.5109197E-02
                                  15  4.6008879E-02

 317.496           .2111017E7 .2313512E7 .2060201E7 96.6855429 96.8429217 123.738201 98.0915115 112.307617 268.172959 112892.164
                   -119881.87 -112870.45 114570.572 -114663.78 -125027.96 114570.572 -114663.78  -129611.7 -125912.68 114443.096
                   -121044.66 115400.589 -123480.08 -137777.68 200121.609 -199313.79  -206320.7 -202414.78 203859.275 -201982.27
                   206255.312 -204730.37 -212572.97 102.737936 -107.55258 -101.49387 48.8740851 -52.595679 40.3800166 12.3505876
                   12.4715803 12.4415787 12.4976426 12.6154367 12.5962997 2032.91283 1714.27626  2067.7332
Times of maxima :      .03483     .03667     .03592     .04979     .04713      .0361     .05085     .04687     .03521     .00283
                       .03439     .00561     .04979     .04713     .03606     .04979     .04713      .0361     .03595      .0832
                       .04679     .05085     .04687     .03521     .05114     .04839     .03735     .05409      .0512     .04845
                       .05132     .04825     .03709     .03483     .03667     .03592     .04812     .04547        .06        0.3
                          0.3        0.3        0.3        0.3        0.3     .04428     .04602     .04512
             Random switching times for simulation number  27  :
                                   7  2.3060398E-02    8  2.3980766E-02    9  2.3887153E-02   13  3.3180390E-02   14  3.3146156E-02
                                  15  3.3612271E-02

 77.4648           645141.859 .2534729E7 .3831186E7  122.98702 97.7304414 96.7957679 817.774763 105.726034 115.241285 112892.164
                   -112779.75 -112870.45 -132855.02 115188.001 114635.861 -129217.68 115188.001 114635.861 -118267.47  -126254.3
                   118196.542 -145587.65   119807.3 -125082.44   200718.9 -199191.58 198400.158 202698.391  205929.94 204914.788
                   207004.668 223277.592 206915.193 -56.795328 -112.57728 138.404951 48.8438634 55.2234976 -52.593164  12.969948
                   12.9367594 12.9160409 13.1383536 13.0872576 13.0594733 1008.39896 1906.71413 2707.26938
Times of maxima :      .02471     .02413     .02442     .02465     .03847     .04427     .02435     .03964     .03535     .00283
                       .01672     .00561     .02464     .03847     .04427     .02465     .03847     .04427     .03671     .02453
                       .03948     .02435     .03964     .03535      .0351     .04853     .04561     .04566     .03519     .03981
                       .03531     .02485     .04576     .02471     .02413     .02442      .0334     .03666     .03409        0.3
                          0.3        0.3        0.3        0.3        0.3      .0332     .03363     .03316
             Random switching times for simulation number  28  :
                                   7  3.2117115E-02    8  3.0361196E-02    9  3.1202970E-02   13  4.2184243E-02   14  4.1655605E-02
                                  15  4.0773809E-02

 239.452           485798.289  .280378E7 .3146692E7 105.544856 122.705546 98.7550537  134.97314 2088.45495 115.151925 112892.164
                   -113126.45 -112870.45 120990.493 -133116.54 115790.246 119704.602 -129069.73 115790.246 120814.814 118631.764
                   -150769.64 135367.992 -161201.62 125033.939 -201257.92 -214039.03 200089.236 208109.255 -205742.11 -214728.79
                   -208105.64 -222847.57 213842.971 49.2847993 118.401436  -125.4331 45.8661256 33.4759384 49.2092871 12.6508652
                   12.6866886 12.5229322 12.8031371 13.0445921 12.6647684 1016.68883 2436.96858 2361.38955
Times of maxima :       .0327     .03054     .03144     .03234     .03185     .04414     .03208     .03125      .0443     .00283
                       .03121     .00561     .03196     .03113     .04414     .03234     .03185     .04414     .04427      .0323
                       .03139     .03208     .03125      .0443     .04282     .03234     .04578     .04572     .04292     .03193
                       .04305     .03207     .04561      .0327     .03054     .03144     .04877     .05384     .04259        0.3
                          0.3        0.3        0.3        0.3        0.3      .0422     .04079     .04167
             Random switching times for simulation number  29  :
                                   7  3.6593388E-02    8  3.6773660E-02    9  3.6520029E-02   13  4.5991353E-02   14  4.7434961E-02
                                  15  4.7091625E-02

  351.81           .3572469E7 .2889812E7 .1103775E7 97.9841778 103.254491 111.705198 109.003108 110.387561 697.862155 117304.463
                   -112779.75 -112870.45 -115337.44  119277.03  -128163.2 -115337.44  118398.66 -123148.47 -135422.72 118889.104
                   116089.476 121649.899 122420.002 -143951.14 -197639.89 199009.817 -215124.93 -211823.65 204663.237 -204964.02
                   208325.548 -207267.99 -223332.33 133.650088 -120.20424  74.289122  46.041018 -46.648877 41.2567775 12.3169869
                   12.4382139 12.2552067 12.4520252 12.5809649 12.4203708 2671.77596 2060.67053 1343.23915
Times of maxima :      .03694     .03715     .03732     .05816     .03882     .03737     .04959     .03789     .03714      .0366
                       .01672     .00561     .05816     .03881     .03718     .05816     .03882     .03737     .03732     .04954
                       .05548     .04959     .03789     .03714     .05949     .05682     .03773      .0376     .05081     .04816
                       .05094      .0483     .03764     .03694     .03715     .03732     .04783     .04762     .05965        0.3
                          0.3        0.3        0.3        0.3        0.3     .04601     .04711     .04745
             Random switching times for simulation number  30  :
                                   7  3.6812852E-02    8  3.4091591E-02    9  3.4459282E-02   13  4.7474819E-02   14  4.4655137E-02
                                  15  4.3967275E-02

 339.391           .3936394E7 788272.776 .2361737E7 96.4318817 104.182774 99.7420511 124.463346 111.361064 262.346045  151054.73
                   -112779.75 -112870.45 114420.182 117994.445 -127122.07 114420.182 118929.686 -116367.43 -127301.52 118588.536
                   -121091.33 129990.929 122958.625 -137690.27   199077.3 197375.314 -216994.05 -212293.23 205604.602  200090.95
                   212237.904 200531.712 -229118.61 140.292437 -62.780283 -108.66777 64.2273576 -49.770034 50.4512468 12.4044271
                   12.4995797 12.2569328 12.5572734 12.6429108 12.4222664 2953.52914 1092.10725 2109.60401
Times of maxima :      .03717     .03518     .03462      .0499     .03903     .05245     .03533     .03868     .03768     .03593
                       .01672     .00561      .0499     .03833      .0374      .0499     .03903     .05245     .03756     .03518
                        .0477     .03533     .03868     .03768     .05118     .05678     .03795     .03782     .05104     .05675
                       .05097     .05689     .03768     .03717     .03518     .03462     .04928     .04522     .04421        0.3
                          0.3        0.3        0.3        0.3        0.3     .04749     .04398     .04467
             Random switching times for simulation number  31  :
                                   7  2.9229864E-02    8  2.8587975E-02    9  2.7688192E-02   13  3.8922163E-02   14  3.8006832E-02
                                  15  3.8287371E-02

 187.846           .3085324E7 .2141274E7 857963.966 100.593733 108.952668 98.0544823  110.53616 152.664432 110.428178 -128014.92
                   -112779.75 -112870.45  -116863.2 -118455.24 -115378.81  -116863.2 -121621.75 -115378.81 -120819.84 -118977.03
                   -121288.88 -122502.37 -136024.28 122442.522 199809.394 201662.049 199516.124 203744.768 205095.573 208452.363
                   -206104.19 211629.236 214110.857 -124.20395  103.47158 -65.496716 -58.877473 53.4362458  53.493189 12.7250435
                   12.8211347 12.5861294 12.8699347 12.9712932 12.7453377 2338.00551 1906.85037 1380.73639
Times of maxima :      .02941     .02912     .02894     .04138     .02988      .0527     .04165     .02955       .044     .02874
                       .01672     .00561     .04138     .03074      .0527     .04138     .02988      .0527     .05269      .0415
                       .03091     .04165     .02955       .044     .05136     .04013     .03036     .02996     .05134     .04005
                       .04246     .04014     .03009     .02941     .02912     .02894     .04077     .03854     .04329        0.3
                          0.3        0.3        0.3        0.3        0.3     .03894      .0383     .03802
             Random switching times for simulation number  32  :
                                   7  3.5703343E-02    8  3.4831952E-02    9  3.4532618E-02   13  4.4704294E-02   14  4.3783118E-02
                                  15  4.5583325E-02

 325.421           .5190017E7  645440.15 .2145553E7 97.4333655 96.9710065 124.120842 111.448029 102.292787 1221.69599 139923.786
                   -112779.75 -112870.45 115012.797 -114739.58 -139502.43 115012.797 -114739.58 -129811.95 -140796.73 117892.681
                   -115950.16 123006.627 117845.992 -150866.06 198283.849 -198218.89 -206425.09 203354.332 202264.823 -203755.25
                   205951.251 -206855.85 -213214.27 161.090297 -56.808457 -103.57493 45.4833771 -46.588548 -40.121683 12.3867145
                   12.4878715 12.3360349 12.5361643 12.6254261 12.5622366 3118.76316 1207.23505 1912.80147
Times of maxima :      .03604     .03617     .03468     .05019     .04744     .03683     .03541     .05515     .03657     .03556
                       .01672     .00561     .05019     .04744      .0363     .05019     .04744     .03683     .03644     .03526
                       .04753     .03541     .05515     .03657     .05119     .04887     .03684      .0463     .05122     .04883
                       .05134     .04871     .03657     .03604     .03617     .03468     .04936     .04706     .05195        0.3
                          0.3        0.3        0.3        0.3        0.3     .04472      .0456      .0438
             Random switching times for simulation number  33  :
                                   7  2.8096465E-02    8  2.7835868E-02    9  2.8283400E-02   13  3.7666533E-02   14  3.8947326E-02
                                  15  3.7763663E-02

 182.256             .37645E7 .1900475E7 582262.371 97.2777648 100.122957 103.355575 118.013595 108.131481 130.158154 -122189.21
                   -112779.75 -112870.45 114920.923 -116694.77 129533.776 114920.923 -116589.42 118456.601 134862.442 -121268.22
                   119019.534 -126578.03 121162.545  132931.53 -197022.88 -198615.34 219267.449 216810.584 -201981.58 206472.498
                   -204960.79 209969.573  229748.05 -137.19512  97.480122 53.9565738 -42.143437 51.8126816  41.404944 12.7088237
                   12.8595892 12.6613622 12.8496549 13.0057495 12.8140402 2745.56489 1703.59474 1176.47806
Times of maxima :      .02838     .02831      .0285     .04968     .03032     .02887     .04107     .03864     .02921     .02803
                       .01672     .00561     .04968     .03031     .02869     .04968     .03032     .02887     .02883     .04102
                        .0385     .04107     .03864     .02921     .05969     .04839     .02923      .0291     .04357     .03969
                       .04243     .03982     .02896     .02838     .02831      .0285     .03946     .03917     .04382        0.3
                          0.3        0.3        0.3        0.3        0.3     .03768     .03778     .03896
             Random switching times for simulation number  34  :
                                   7  3.5612050E-02    8  3.5608518E-02    9  3.5590948E-02   13  4.5829839E-02   14  4.5698640E-02
                                  15  4.5131719E-02

 327.177           .4022882E7 .1083795E7 .1606082E7 96.1608163 99.5826671 127.049381 102.292608  118.03527 551.940655 113343.674
                   -112779.75 -112870.45 114259.254 -116274.42 -146717.63 114259.254 -116274.42 -131334.43 -127855.99 -117052.82
                   -124352.56 -117845.89 -126589.65 -141911.58 198021.436 -197582.69 -209568.67 210219.864 202309.005 -201786.53
                   213627.316 -204355.02  -215153.3 141.825273 -73.613691 -89.612552 54.5913729 -55.134048 45.4181566 12.3433311
                   12.4892631 12.3440842 12.4823199 12.6303493 12.5051211 2898.57863 1245.45343 1648.53569
Times of maxima :      .03611     .03617     .03573      .0504     .04722     .03675     .05795     .04732     .03648     .03562
                       .01672     .00561      .0504     .04722      .0362      .0504     .04722     .03675     .03635     .05812
                       .04738     .05795     .04732     .03648     .05171     .04876     .03675     .04587     .05177     .04892
                       .03648     .04881     .03648     .03611     .03617     .03573     .04891     .04623      .0593        0.3
                          0.3        0.3        0.3        0.3        0.3     .04584     .04515     .04571
             Random switching times for simulation number  35  :
                                   7  3.2376422E-02    8  3.2510152E-02    9  3.2896277E-02   13  4.2756743E-02   14  4.2632156E-02
                                  15  4.1722897E-02

 261.999           851574.368 .1624762E7 .4698363E7 135.429827  95.588568 96.0869736 1738.97323 105.456328 114.602102 112892.164
                   -127863.82 -112870.45 140921.297 -113918.77 -115179.38 135596.811 -113918.77 114215.375 120892.281 134751.942
                   -117391.09 157176.622 -119654.39 124735.078 207281.288 196482.971 -196638.86 201444.915 200773.466 -199094.47
                   210364.515 -201577.26 202802.107 65.2523704 90.1321897 -153.27041 41.6311873 -44.800733 48.1760466  12.522265
                     12.53308 12.5104907 12.8269501  12.683218 12.6506552 1186.09797 1588.65997   2957.593
Times of maxima :      .03324     .03306     .03343     .03403     .04756     .04466     .03377     .04744     .04488     .00283
                       .03279     .00561     .03349     .04756     .03583     .03403     .04756     .04466     .04485     .03362
                       .04747     .03377     .04744     .04488     .03403     .05681     .05392      .0463     .03497       .049
                       .03377     .03376     .04624     .03324     .03306     .03343     .04812     .04624     .04224        0.3
                          0.3        0.3        0.3        0.3        0.3     .04277     .04174     .04265
             Random switching times for simulation number  36  :
                                   7  2.8098650E-02    8  2.6802152E-02    9  2.6647864E-02   13  3.8576009E-02   14  3.6075337E-02
                                  15  3.6567652E-02

 153.316            .439013E7  726400.09 .1721153E7 96.4526316  101.63636 114.550039 105.944718 107.492507 689.793033 -140450.93
                   -112779.75 -112870.45 114432.491 -117382.68 134264.526 114432.491 -117467.27 124706.742 135655.376 118341.605
                   119133.533 -119931.14 -120804.03 143839.765 -198490.85  197519.31 220882.771 212948.939 -204586.21 202851.557
                   -206269.39 203369.026  231960.53 -148.15752 60.2660804 92.7672687 -61.015632   55.52186 45.4585456 12.7569497
                   12.8840744 12.6747162 12.9102456  13.029068 12.8619957 3049.50378 1149.61335 1662.92825
Times of maxima :      .02827     .02737     .02678     .04984     .03032     .02886     .04135     .04748     .02896     .02772
                       .01672     .00561     .04984     .03031     .02868     .04984     .03032     .02886     .02883     .04979
                       .03882     .04135     .04748     .02896     .04338     .03986     .02923      .0291     .04344     .03983
                       .04357     .03968     .02896     .02827     .02737     .02678     .04036     .03796     .04421        0.3
                          0.3        0.3        0.3        0.3        0.3     .03859     .03658     .03609
             Random switching times for simulation number  37  :
                                   7  2.0573141E-02    8  1.9449815E-02    9  2.0453358E-02   13  3.0680982E-02   14  3.0068238E-02
                                  15  2.9551586E-02

 21.8041           .3285139E7    .1148E7 709868.786 95.4213436 101.221402 96.1029103 104.086012 117.876733 117.455703 128286.184
                   -112779.75 -112870.45  -114070.5  119902.19 -114224.85 113819.081 117227.226 -114224.85 -119595.95  118121.79
                   120398.088 118874.444 126504.612 -126278.49 -197107.55 -200142.32 -210597.87  -209012.3 -199337.94 -206168.88
                   -200207.43 -207202.37 -226054.38 128.162771 -75.762772 59.5763706 50.3977336 -48.497309 -56.958311  13.103568
                   13.2490851  13.000147 13.2484948 13.4049161 13.1638016 2609.01752 1519.89613 882.092043
Times of maxima :      .02096     .01999      .0213     .03342     .02279     .03603     .03364     .02094     .02144     .02033
                       .01672     .00561     .02497     .02209     .03603     .03342     .02279     .03603      .0213      .0338
                       .02226     .03364     .02094     .02144     .04303     .03192      .0217     .02158     .04304     .03203
                       .04317     .03216     .02144     .02096     .01999      .0213     .03117     .03039     .03371        0.3
                          0.3        0.3        0.3        0.3        0.3      .0307     .02957     .03008
             Random switching times for simulation number  38  :
                                   7  3.6444637E-02    8  3.5069437E-02    9  3.7646613E-02   13  4.6635305E-02   14  4.7204715E-02
                                  15  4.5013506E-02

 349.016           .3554153E7 357270.774 380151.316 95.7984695 97.5506732 104.486935 112.815648 114.123487 710.570462 123085.775
                   -112779.75 -112870.45 -114043.78 115527.396 -129079.88 -114043.78 -115082.01 -119103.17 -134317.69 120571.161
                   -120626.68 123759.055 -124474.34 -144126.22 197424.741 -199437.21 -217294.46 -210664.75   201419.3 -199093.36
                   205195.472 -206269.26 -227914.54 133.307034  -42.26528 43.5976672 52.1721041 -46.214797 -45.158581 12.3173486
                   12.4938362 12.2743717 12.4537745 12.6356888 12.4665256 2823.53059 1098.27256 947.368179
Times of maxima :      .03664     .03692     .03822      .0582     .04739     .03758      .0494     .04715     .03732     .03614
                       .01672     .00561      .0582     .03867     .03703      .0582     .04739     .03758     .03718     .04965
                       .04724      .0494     .04715     .03732     .05144     .04834     .03758     .03745     .05178     .04822
                       .05166     .04808     .03731     .03664     .03692     .03822     .04853     .04774     .05098        0.3
                          0.3        0.3        0.3        0.3        0.3     .04665     .04503     .04722
             Random switching times for simulation number  39  :
                                   7  2.7527181E-02    8  2.6895245E-02    9  2.5126359E-02   13  3.7978910E-02   14  3.5330949E-02
                                  15  3.6967941E-02

 141.677           .4717846E7 704917.931  .277163E7 120.329195 97.9303731 123.462112   1590.756 113.507831 1243.06378 -148741.65
                   -112779.75 -112870.45 -129558.31 115305.764 141181.728 -127813.82 115305.764 129467.023 140667.256 -140958.41
                   120281.363 -155414.39 124138.138 151136.088 -199755.78 199645.305 211423.282 -209223.05 -206594.55  206462.03
                   -209324.21 209934.196 217887.428 -153.58785 59.3682546  117.72065 -48.165603 51.5412354 41.5932758 12.8690414
                   12.8861214 12.7258723 13.1527462 13.0281191 12.9861856 3103.87353 1182.20607 2419.31382
Times of maxima :      .02796      .0279     .02531     .02626     .03883     .02866     .02601     .03908     .02839     .02733
                       .01672     .00561     .02589     .03883     .02811     .02626     .03883     .02866     .02826     .02586
                       .03891     .02601     .03908     .02839     .04296     .04018     .02866     .03769     .04284     .04025
                       .04283     .04028     .02839     .02796      .0279     .02531     .04112     .03847       .042        0.3
                          0.3        0.3        0.3        0.3        0.3     .03799     .03698     .03535
             Random switching times for simulation number  40  :
                                   7  2.0930350E-02    8  2.0597751E-02    9  2.0305754E-02   13  3.0748732E-02   14  2.9430568E-02
                                  15  3.1450209E-02

  13.482           .2816137E7 .3253987E7 867878.049 97.8496727 113.150309  96.259203 111.282115 583.558232 107.603175 113176.172
                   -112779.75 -112870.45 115258.245 122358.492 114317.691 115258.245 123942.481 114317.691 -119985.15 120676.213
                   124678.867 122915.032 142358.173 120866.196 199173.508 -199498.56 -204808.36 -209172.48 207388.165 -207201.41
                   212665.119 -209929.36 -221825.01 118.662066 -127.55366 65.8740484  54.519982 53.1824059 -42.564744 13.1055253
                   13.1916925 12.9745426  13.251623  13.361757 13.1324823 2207.90716 2329.73066 820.364057
Times of maxima :      .02111     .02104     .02165     .03281     .02207     .04449     .03296      .0213     .04434     .02069
                       .01672     .00561     .03281     .02153     .04449     .03281     .02207     .04449      .0356      .0328
                       .02146     .03296      .0213     .04434     .03416     .03146     .02172     .02165     .03413     .03151
                       .03425     .03165      .0218     .02111     .02104     .02165     .03236     .03859     .03466        0.3
                          0.3        0.3        0.3        0.3        0.3     .03076     .03147     .02945
             Random switching times for simulation number  41  :
                                   7  3.0092976E-02    8  2.9362810E-02    9  2.9620048E-02   13  3.9719575E-02   14  3.9571612E-02
                                  15  3.8575986E-02

 204.394           .2331956E7 .2931269E7 695381.759 102.091562  114.76367 100.646911 124.093196  739.00429 112.820937 112892.164
                   -112779.75 -112870.45 -117730.02 -127942.52 116894.086 -117730.02 -124822.97 116894.086 119825.097 -125409.14
                   -136757.47 -129797.49 -144516.51 123761.956 -204301.24 201769.662 199616.426 205766.761 -212802.55 207567.121
                   -217176.54 209206.955 206601.758 -107.98047 121.063393 -58.965319 -57.378614 -50.118291 41.5130002 12.7018338
                    12.767097 12.5488189 12.8450118  12.958697 12.7023602 1777.05299 2355.26456 1120.27755
Times of maxima :      .03032     .02984     .03018     .04165      .0305     .04422     .04159     .03024     .04447     .00283
                       .01672     .00561     .04165     .02996     .04422     .04165      .0305     .04422     .04435     .04176
                        .0301     .04159     .03024     .04447     .04297     .04019     .04593      .0459     .04305      .0403
                       .04311     .04043     .04578     .03032     .02984     .03018     .04014     .04478     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03973     .03859     .03959
             Random switching times for simulation number  42  :
                                   7  1.9865343E-02    8  2.0523180E-02    9  2.0810954E-02   13  2.9483376E-02   14  3.1466663E-02
                                  15  3.1300198E-02

 17.4406           .2645406E7  .394671E7 532246.164 97.5332956 108.856144 108.620126 104.671228   230.7919 1071.17175 112892.164
                   -112779.75 -112870.45 115071.762 120067.489 -123594.57 115071.762 121567.864   -121436. -136307.07 116909.298
                   128426.753 119208.157 137215.022 -148938.69 198478.703 -200481.54 -204481.83 -204355.62  202790.05 -203569.44
                   204967.109 -204454.11 -216622.66 115.008819 -140.47616 51.5871188 42.7159158 41.9590761 -40.539352 13.0907478
                   13.2004225  13.042518 13.2351596 13.3705135 13.2968252 2306.45338  2675.9096 1133.68502
Times of maxima :      .02004     .02084      .0216     .03343     .02167     .02113     .03367      .0214     .02077     .00283
                       .01672     .00561     .03343     .02128     .02045     .03343     .02167     .02113      .0206     .03356
                       .02138     .03367      .0214     .02077     .03474     .03208     .02166     .02126     .03479     .03219
                       .03465     .03233      .0214     .02004     .02084      .0216     .03286     .03757     .03523        0.3
                          0.3        0.3        0.3        0.3        0.3      .0295     .03132     .03148
             Random switching times for simulation number  43  :
                                   7  2.5334059E-02    8  2.4769089E-02    9  2.6877603E-02   13  3.4607982E-02   14  3.6908710E-02
                                  15  3.4153532E-02

 113.008           .1698679E7 813543.113 .2520933E7 101.054576 101.678306   121.6134 116.169442 108.916292 131.938419 112892.164
                   134218.918 -112870.45 -117130.58 117491.504 124197.974 -117130.58 117491.504 128494.053 120931.157 -121971.99
                   120752.115 -125585.14 121601.445 133837.541 204414.019 204020.509 -201824.33 -204988.03 -207108.02 213059.563
                   -209705.48  214936.27 -207198.79  -92.15963 -63.778645 112.270502 -43.666243 59.1915928 -57.369029 12.7548454
                   12.9133072 12.8725835 12.9099877 13.0644464 13.0182377 1558.23646 1221.27295 2017.41407
Times of maxima :      .02549     .02489     .02698     .04162     .03904     .02754     .04174     .03923     .02724     .00283
                       .02557     .00561     .04162     .03904     .02753     .04162     .03904     .02754     .02742      .0416
                        .0391     .04174     .03923     .02724     .03523     .04029     .03777     .03784     .04294     .04034
                       .02775     .04045      .0376     .02549     .02489     .02698       .041     .03718     .03597        0.3
                          0.3        0.3        0.3        0.3        0.3     .03462     .03417     .03692
             Random switching times for simulation number  44  :
                                   7  2.3094463E-02    8  2.4116243E-02    9  2.4758312E-02   13  3.3061455E-02   14  3.4242215E-02
                                  15  3.4385639E-02

 100.642           856004.347 .1401338E7 .4734596E7 124.893083 99.9590908 99.0561229 1223.71901 118.761282 111.440929 112892.164
                    128600.57 -112870.45 -134049.07 116493.974 -115966.61 -130215.15 116493.974 -115966.61 -120873.75 -139142.65
                   122821.479 -150891.66 126978.371 123002.708 -208595.59 198934.617 -200708.56 -209922.75 -203309.12   204592.2
                   -212087.17  209388.88 -218982.74 -65.421875 -83.705964 153.860264 48.6794671 39.9173603 -61.038787 12.8952411
                   12.9337724 12.9155668 13.1452455 13.0921443 13.0627586  1031.1523 1599.91064 3153.67332
Times of maxima :      .02485     .02423     .02503     .02589     .03925     .03633     .02563     .03914     .04408     .00283
                        .0244     .00561     .02535     .03925     .03633     .02589     .03925     .03633     .03644     .02549
                       .03931     .02563     .03914     .04408     .02589     .04023      .0376     .03789     .04289     .04055
                       .02563     .04044     .03781     .02485     .02423     .02503     .03327      .0374     .03615        0.3
                          0.3        0.3        0.3        0.3        0.3     .03308      .0344     .03426
             Random switching times for simulation number  45  :
                                   7  2.1922222E-02    8  2.3066971E-02    9  2.3879130E-02   13  3.1082167E-02   14  3.4953599E-02
                                  15  3.2522472E-02

 68.3424           862214.581 .2936085E7 .4148708E7 133.138419 97.8171737 97.9651302 1270.60539  483.21376 113.963108 112892.164
                   136616.282 -127663.17 -136572.58 116761.079 -115326.22  -134444.8 115239.103 -115326.22 -121353.69 -141210.31
                   132234.678 -151482.87 140931.534 -124386.85 203194.668 203562.087 -200191.85 -207588.63 208043.447 212502.879
                   211566.659  220392.26 -209616.18 65.6587611  -121.1628 144.026183 53.8114023 41.1388595  -49.44001 12.9810659
                   12.9896389 12.9311517 13.2374374 13.1657285 13.0851784 1281.33167 2272.63727 2951.61841
Times of maxima :      .02204     .02345       .024     .02501     .03869     .03617     .02475      .0242     .03597     .00283
                       .02388     .02275     .02447     .02365     .03617     .02501     .03869     .03617     .03611     .02461
                       .02406     .02475      .0242     .03597     .03485     .02501     .03733     .03739     .03463      .0246
                       .03463     .02474     .03727     .02204     .02345       .024     .03292     .03679     .03553        0.3
                          0.3        0.3        0.3        0.3        0.3      .0311     .03254     .03497
             Random switching times for simulation number  46  :
                                   7  3.2680785E-02    8  3.4146382E-02    9  3.3178456E-02   13  4.2342007E-02   14  4.3148732E-02
                                  15  4.3660408E-02

  289.36           944654.125 368684.976 .3704807E7 122.481038 100.355347 101.714865 1398.79487 113.502059  116.51124 112892.164
                    -120796.7 -112870.45 135384.453 -116724.65 117512.625 128951.602 -116724.65 117512.625 122414.265 139080.572
                     -120809. 153078.577 -124134.98 125769.758 210777.025 -197865.87 202574.259 213517.955 -209846.82 -201954.58
                   217285.011  -205062.6 223339.458 68.7260549 -42.935124 -136.10303  56.973937 -42.003936 53.3819847 12.4966199
                   12.5072686  12.514978 12.7366562 12.6488987 12.6576939 1261.20758 948.212544 2727.54553
Times of maxima :      .03326     .03531     .03371     .03431     .04725     .04432     .03405     .04715     .04451     .00283
                       .03318     .00561     .03377     .04725     .04432     .03431     .04725     .04432     .04443     .03391
                       .04709     .03405     .04715     .04451     .03431     .04827     .04601     .04565     .04308     .04837
                       .03405     .04842     .04578     .03326     .03531     .03371     .04743     .04637     .04383        0.3
                          0.3        0.3        0.3        0.3        0.3     .04236     .04368     .04316
             Random switching times for simulation number  47  :
                                   7  2.9084723E-02    8  2.7472854E-02    9  2.9172821E-02   13  3.8687861E-02   14  3.9044514E-02
                                  15  3.7353713E-02

 186.495            .296314E7 858321.856  866156.05 97.7711321 111.348354 95.3687225 107.228632 453.342161 106.579175 -128375.03
                   -112779.75 -112870.45 115211.978 -126732.33 -113787.69 115211.978 -122951.61 -113787.69 -117605.47 117663.304
                   -122159.46 -120655.66  -140501.5 -120289.71 198329.932 199236.994 211198.585 210652.711 -204071.72  205875.29
                   -209708.71 207455.573 229153.179 -121.71975 65.5103754 -65.808664 -60.605949 -55.737426 45.9963382 12.7084608
                   12.8694325 12.5932476 12.8499024  13.025759 12.7511304 2395.44148 1369.14898 992.378942
Times of maxima :      .02925     .02802     .02981     .04977     .02969     .05253     .04215     .02945     .05248     .02838
                       .01672     .00561     .04977     .02968     .05253     .04977     .02969     .05253     .05262     .04979
                       .03078     .04215     .02945     .05248      .0511     .03969     .03022     .02982     .04362     .03977
                       .04351     .04088     .02995     .02925     .02802     .02981     .04053      .0452     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3      .0387     .03737     .03906
             Random switching times for simulation number  48  :
                                   7  2.7268738E-02    8  2.6611831E-02    9  2.6961151E-02   13  3.7304145E-02   14  3.6314355E-02
                                  15  3.6333462E-02

 153.893            .430163E7 973278.883 .1728248E7 97.0090119 99.1979908 118.279272 108.109931 120.074537 1048.75042 -125951.22
                   -112779.75 -112870.45 114762.065 116049.627 137759.082 114762.065 116049.627 126720.429 135733.024  -118326.6
                   121933.806 -121150.47   127678.5 148647.712 198085.248 199882.889 203025.778 -208463.23 203561.542 208487.602
                   -206338.54 212846.975 -212635.89 -146.65657 69.7595471 92.9582586  -46.38074 56.8508526 -50.606489  12.741333
                   12.8894669 12.7362013 12.8909673 13.0347106 12.9838741 2910.87559 1072.37697 1627.38023
Times of maxima :       .0278     .02769     .02737     .04972     .03868      .0284     .04222     .03842     .02814     .02706
                       .01672     .00561     .04972     .03868     .02786     .04972     .03868      .0284       .028     .04227
                       .03835     .04222     .03842     .02814     .05105     .03971      .0284     .03707     .05103     .03976
                       .04349      .0398      .0372      .0278     .02769     .02737     .04047     .03788      .0366        0.3
                          0.3        0.3        0.3        0.3        0.3     .03732     .03635     .03633
             Random switching times for simulation number  49  :
                                   7  2.5440151E-02    8  2.5592557E-02    9  2.4882317E-02   13  3.6275256E-02   14  3.5658990E-02
                                  15  3.5524165E-02

 116.339           .3071233E7 550908.829 .2802204E7 129.315574 99.6501016 100.553338 3517.97994 124.050399 122.928058 112892.164
                   -112779.75 -112870.45 -127808.72 116313.784 116936.587 -132500.56 116313.784 116839.734 116514.539 -149608.25
                   123908.744 -176133.37 129775.107 129186.705 -216498.95 202096.672  -200219.5 -205937.92 -209633.21 211277.608
                   -224509.75 214050.582 -210201.24 -123.91999 52.4837513 118.368153  -37.94345 51.1810907 -55.970474 12.8905742
                   12.8989254 12.8638739 13.3220581 13.0531423 13.0205806 2124.81808 1210.31406 2547.25293
Times of maxima :      .02598     .02693     .02508     .02604      .0388     .02691     .02579     .03905     .02656     .00283
                       .01672     .00561     .02564      .0388      .0271     .02604      .0388     .02691     .02789     .02562
                       .03892     .02579     .03905     .02656     .02657     .04033     .03748      .0376     .02644     .04027
                        .0263     .04025     .03765     .02598     .02693     .02508     .05724      .0373     .03593        0.3
                          0.3        0.3        0.3        0.3        0.3     .03629     .03554     .03567
             Random switching times for simulation number  50  :
                                   7  3.0212074E-02    8  3.1322744E-02    9  2.9592821E-02   13  3.9481246E-02   14  4.0367144E-02
                                  15  4.1364754E-02

 226.059           956738.126 .4112349E7 457476.569 104.058307 99.3397515 97.4788966 114.513953 463.329836 115.106632 112892.164
                   -112779.75 138939.628 118772.967  -125249.1 115039.667 118858.622 -116132.52 115039.667 118871.422 -120441.97
                   -129330.48  -124687.1 -140645.56 125009.347 -198849.63 -219112.16 198567.254 202338.021 -200925.53 -214051.63
                   -203069.76 -234483.23  205147.31 -69.164229 143.393668 -47.826591 -51.756923  -51.16463 -45.583066 12.6889153
                   12.6122789 12.5430456 12.8303473 12.7832427 12.6904044 1091.07789 2847.83214 1183.03022
Times of maxima :      .03033     .03171     .03162     .03354     .03245      .0445     .04248     .03219     .04476     .00283
                       .01672     .03108     .03284     .03192      .0445     .03354     .03245      .0445      .0446     .04109
                       .03205     .04248     .03219     .04476     .04278     .03246     .04584     .04587     .04281     .03233
                       .04263     .03219     .04601     .03033     .03171     .03162     .04002     .04435     .05052        0.3
                          0.3        0.3        0.3        0.3        0.3      .0395     .04138     .04038
             Random switching times for simulation number  51  :
                                   7  2.4428390E-02    8  2.3637486E-02    9  2.4239872E-02   13  3.5042155E-02   14  3.4339715E-02
                                  15  3.3638774E-02

 97.0167           761778.506  .196107E7 .4660211E7 124.574839 96.2769795 97.8513563 1130.89749 327.607658 107.456702 112892.164
                    120748.65 -112870.45 -136855.77 114328.246 -115259.24 -130049.14 114328.246 -115259.24 -118622.74 -137652.99
                   -117184.68  -149708.8 138663.212 -120783.91 -198393.81 -196753.31 -198553.18 -205431.47 -201116.32 -198267.66
                   -203896.34 204735.962 -210264.06 -61.716226 -99.021964 152.646838 -48.498149 38.6085787 -51.044207 12.9437513
                    12.956094 12.8947107  13.181578 13.1189205 13.0380631  1268.9633  1987.2914 3064.47717
Times of maxima :       .0248     .02378     .02453     .02536     .03864     .03569      .0251     .02455      .0355     .00283
                       .02391     .00561     .02499     .03864     .03569     .02536     .03864     .03569     .03569     .02497
                       .04738      .0251     .02455      .0355     .02643     .04866     .03724      .0371     .04314     .04863
                       .04327     .02509     .03716      .0248     .02378     .02453     .04026     .03766     .03544        0.3
                          0.3        0.3        0.3        0.3        0.3     .03506     .03365     .03435
             Random switching times for simulation number  52  :
                                   7  2.7814949E-02    8  2.7567644E-02    9  2.9444181E-02   13  3.7633153E-02   14  3.9895763E-02
                                  15  3.7287629E-02

 176.705           .3526575E7 .1607338E7 335681.939 99.0040195 99.4902918  113.41338 113.864367 108.783832 445.031582  -121327.7
                   -112779.75 -112870.45 -115936.11 -115965.53 130913.124 -115936.11 -116220.48 124086.479 134050.202 -120759.31
                   -119549.44 -124332.95 -121527.48 140381.416 -197246.13 201381.645  213948.91 210026.069 -200047.02 207307.086
                   -200849.59 208234.446 222398.965 -132.78885 89.6475877 -40.968399 -46.287081 -37.801821 48.4026288 12.7000058
                    12.872005 12.6856958 12.8377637 13.0174553 12.8601565 2668.76597 1572.85947 1069.31022
Times of maxima :      .02803     .02811     .03009     .04187     .03076     .02895     .04206     .04677     .02873     .02781
                       .01672     .00561     .04187     .03075     .02857     .04187     .03076     .02895     .02856     .04199
                       .04677     .04206     .04677     .02873     .04329     .04052     .02895     .02882     .04323     .04061
                       .04308     .04075     .02868     .02803     .02811     .03009     .03944     .04511     .04366        0.3
                          0.3        0.3        0.3        0.3        0.3     .03765      .0373     .03991
             Random switching times for simulation number  53  :
                                   7  3.0066411E-02    8  2.8668328E-02    9  2.9364281E-02   13  4.0563601E-02   14  3.9066836E-02
                                  15  3.9563640E-02

 215.448           .2130383E7 .2008282E7 587781.838  99.482833 110.758981 97.9452655 110.450991 297.940704 115.537207 -117977.32
                   -112779.75 -112870.45 -116216.12 -123418.65 115314.531 -116216.12 -122625.78 115314.531  120051.01 -120966.72
                   -120750.13 -122455.17 -138222.57 125242.937  -200783.2 -200508.59 199946.232 205853.193 -210733.39 -205300.91
                   -214923.27  207991.43 206326.138 -103.20811 100.206842 -54.211707 -55.098239 -48.180546 -44.506749 12.7092154
                   12.8134835  12.552813 12.8509833 12.9719138 12.7022354 1823.49111 1961.34928 1037.65316
Times of maxima :      .03018     .02915     .02975     .04125     .03078     .04423     .04122     .02955     .04404      .0288
                       .01672     .00561     .04125     .03066     .04423     .04125     .03078     .04423      .0439     .04111
                       .02967     .04122     .02955     .04404      .0425     .04848     .04552     .04545      .0426     .04845
                        .0427     .03993     .04531     .03018     .02915     .02975     .04098     .04561     .05145        0.3
                          0.3        0.3        0.3        0.3        0.3     .04058     .03958     .03908
             Random switching times for simulation number  54  :
                                   7  3.1434697E-02    8  3.2433187E-02    9  3.1173679E-02   13  4.1459032E-02   14  4.1337313E-02
                                  15  4.2177790E-02

 233.197           403620.131 .2703614E7 .1874584E7 100.763869 95.7481278 95.7424092 115.596056 102.110135 104.814129 112892.164
                   -112779.75 122903.524 119255.233  114013.81 -114117.54 116961.985  114013.81 114010.405 -117991.48 -118636.27
                   -114858.66  125274.83 -117740.73  -119289.5 -200447.72 198434.994 197205.686 198854.928  -207364.4 -204354.97
                   -210191.57 -208738.76 199826.818 44.9232752 116.267225 -96.813835 -49.488053 -59.649536  51.428454 12.6450138
                   12.5433995 12.5270878  12.795448 12.6984245 12.6686341 930.975071 2046.37789   1810.267
Times of maxima :      .03245     .03268     .03172     .03316     .05553     .04469      .0328     .04789     .05231     .00283
                       .01672     .03136     .03302     .05553     .03612     .03316     .05553     .04469     .05232       .042
                       .04769      .0328     .04789     .05231     .04338     .05681     .04578     .04587     .04347     .04817
                       .04339     .04826     .04567     .03245     .03268     .03172     .04166     .04521     .04246        0.3
                          0.3        0.3        0.3        0.3        0.3     .04147     .04219     .04135
             Random switching times for simulation number  55  :
                                   7  1.9123856E-02    8  2.0485884E-02    9  2.2002310E-02   13  2.9444588E-02   14  3.1511337E-02
                                  15  3.0921458E-02

 23.8249           .2826099E7 .3651375E7 .1465966E7 97.4195021 121.966639 129.274153 106.736352 840.775136  1763.8403 112892.164
                   -112779.75 -114159.07 115004.614 124195.093 -134902.86 115004.614  128680.53 -132479.34 -142338.28 117513.751
                   128387.631 120378.379 145897.676 -157468.92 197999.023 200967.526 -217219.61 -214300.23 201865.592 -204835.31
                    204152.17 -204729.06 -232239.43 118.871753   -135.118 85.6144134 41.7158671  40.922172 -43.964217 13.0853333
                   13.2058596 13.1109142 13.2314429 13.4016481  13.423103 2522.21507 2606.79843 1438.68083
Times of maxima :      .01946     .02066     .02256     .03345     .02162     .02026     .03368     .02136     .02003     .00283
                       .01672     .02012     .03345     .02108     .01989     .03345     .02162     .02026     .01986     .03353
                       .02122     .03368     .02136     .02003     .03478     .02367     .02162     .02121     .03483     .03224
                       .03469     .03238     .02136     .01946     .02066     .02256     .03131     .03763     .03527        0.3
                          0.3        0.3        0.3        0.3        0.3     .02946     .03094     .03153
             Random switching times for simulation number  56  :
                                   7  2.4801383E-02    8  2.5018121E-02    9  2.3497399E-02   13  3.4514078E-02   14  3.3548004E-02
                                  15  3.4482552E-02

 76.9262           .1730497E7 .1009259E7 .2424136E7 123.084278 97.7858783 100.280333 897.264529 109.645438 112.222636 112892.164
                   -112779.75 -114688.97 -127754.08 115220.666 -116681.01 -129268.77 115220.666 -116681.01  -121728.2 -129943.78
                   118368.137   -146654.   122007.8 -123433.36 -198597.98  198410.84 -201335.81  -209255.4 202057.559 202550.084
                   -205025.63 206678.107 -218064.24 -93.018733 -71.037264 110.093967 -53.205166 37.9635428 -58.295697 12.9959462
                   12.9093977 12.8985412 13.2040775 13.0641061 13.0531173 1592.82915 1347.93758 2181.43552
Times of maxima :      .02504     .02511     .02403     .02463     .03898     .03643     .02439     .03923     .03661     .00283
                       .01672     .02367     .02426     .03898     .03643     .02463     .03898     .03643     .03652     .02423
                       .03928     .02439     .03923     .03661     .02648     .04033     .03772     .03779     .03509     .04066
                       .04284     .04055     .03791     .02504     .02511     .02403     .03957     .03749     .03497        0.3
                          0.3        0.3        0.3        0.3        0.3     .03453      .0345     .03356
             Random switching times for simulation number  57  :
                                   7  3.4815249E-02    8  3.4928444E-02    9  3.5572694E-02   13  4.4925848E-02   14  4.5889306E-02
                                  15  4.4016794E-02

 317.112           .2865125E7 569360.417 .2078977E7 96.7766069 98.9970612 128.206629 104.870769 119.238988 1242.67957 112892.164
                   -112779.75 -112870.45 114624.514 -115932.04 -131399.04 114624.514 -115932.04 -131931.21 -132246.72 117953.523
                   -123567.65 119321.729 -127233.49 -151131.24  -196711.5  -198265.9 198869.185 203940.323 199373.173 -202035.89
                   200394.311 -208786.85 208309.651 119.689697 -53.355432  -101.9553 47.5806683 -52.836662 50.0434637 12.3462727
                   12.5051701 12.4049856  12.494113  12.649275 12.5961416 2330.67552 911.539103 1890.77798
Times of maxima :      .03535     .03631     .03567     .05016     .04741     .03629     .05033     .04769     .03594     .00283
                       .01672     .00561     .05016     .04741     .03557     .05016     .04741     .03629     .03576     .05022
                       .04757     .05033     .04769     .03594     .05965     .04881     .04597       .046     .05182     .04915
                       .05168     .04904     .04613     .03535     .03631     .03567     .04905     .04643     .04424        0.3
                          0.3        0.3        0.3        0.3        0.3     .04494     .04403      .0459
             Random switching times for simulation number  58  :
                                   7  3.0515567E-02    8  3.2834282E-02    9  3.1691324E-02   13  4.1167488E-02   14  4.1224227E-02
                                  15  4.2959006E-02

 260.807           794925.608 .1833286E7 .2415084E7 109.881299 98.9693865 101.473874 128.655752 110.691208 120.398753 112892.164
                   -112779.75 122103.992 121780.288 -115915.83 117373.332 122138.956 -115915.83 117373.332 121904.409   120413.9
                   118215.075 132162.096 -122588.26 127850.758  -203321.4 -198752.37 201189.609 207185.071 -211382.35 -206457.02
                   -212634.36 -211648.65 208850.741 63.0446512 95.7414845 -109.88822 -51.990234 -57.467982 -54.329078 12.6162768
                   12.5310696 12.5389386 12.7644569 12.6837465 12.6832989 1384.86879 1760.36938  2067.1613
Times of maxima :       .0318     .03319     .03193     .03343     .04745     .04448     .03319     .04762     .04468     .00283
                       .01672     .03134     .03245     .04745     .04448     .03343     .04745     .04448     .04466     .03301
                        .0552     .03319     .04762     .04468     .04315     .04907     .04616      .0462     .04321     .04911
                       .04331     .04901     .04631      .0318     .03319     .03193      .0414     .04598     .05059        0.3
                          0.3        0.3        0.3        0.3        0.3     .04118     .04297     .04124
             Random switching times for simulation number  59  :
                                   7  3.0753260E-02    8  3.0990935E-02    9  2.9401726E-02   13  4.0604133E-02   14  3.8542150E-02
                                  15  4.0348714E-02

 230.548           818799.898 .3909157E7 489104.522 101.642592 106.057229 97.3921997 112.185977 250.477622  107.98426 112892.164
                   -112779.75 128313.899 116633.013 -130804.62  -114988.5 117470.868 -119994.81  -114988.5 -120564.85 -118688.82
                   -131204.65 123413.196 -137511.89 -121080.04 -198021.56 -220418.89 -198467.33  205329.66  -201282.2 -213046.69
                   -203902.57 -233193.53 210060.143 63.9843691 139.806245 -49.452226 -55.310538 49.5729526 62.8803082 12.7079454
                   12.6279948 12.5342152 12.8482198 12.7939515  12.677338 1086.05811  2839.7662 941.792478
Times of maxima :      .03172     .03122     .03148     .03321     .03213     .05292     .03286     .03186     .05287     .00283
                       .01672      .0309     .03321     .03159     .05292     .03321     .03213     .05292     .05302     .04219
                       .03174     .03286     .03186     .05287     .04301     .03213     .05425     .04541     .04267       .032
                       .04276     .03186     .04535     .03172     .03122     .03148     .04091     .03876     .04362        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .04036     .03856
             Random switching times for simulation number  60  :
                                   7  2.1318752E-02    8  2.0991480E-02    9  2.2028476E-02   13  3.0697568E-02   14  3.2446312E-02
                                  15  3.0477078E-02

 26.7778           .2374111E7 .3310539E7 .2335131E7 97.5094505 129.940426 96.7701405 101.734367 1657.97753 108.598342 112892.164
                   -112779.75 -112870.45 -115916.34 129307.364 114620.685 -115057.69   132820.3 114620.685 -118809.52 -117222.55
                   135129.245 -117523.89 156217.928 -121423.83 -198613.77 206624.366 -200859.75 -206795.99 203382.003 200947.902
                   206171.615 208282.123 -213887.51  108.95208 -128.65728 108.053954 54.2959914 42.6893877 -41.416832 13.0741829
                   13.1616135 12.9534616 13.2183038 13.3951651 13.1058891 1997.10423 2481.96294  1554.6457
Times of maxima :      .02146     .02148     .02255       .025     .02203     .04442     .04196     .02168     .03581     .00283
                       .01672     .00561       .025     .02176     .04442       .025     .02203     .04442      .0357     .04181
                       .02182     .04196     .02168     .03581     .04313     .02316     .02212     .02203     .03427     .02356
                       .03437     .02342     .02186     .02146     .02148     .02255     .03251      .0373     .03506        0.3
                          0.3        0.3        0.3        0.3        0.3     .03071     .03049     .03246
             Random switching times for simulation number  61  :
                                   7  2.3296605E-02    8  2.4851619E-02    9  2.3928838E-02   13  3.2513830E-02   14  3.4478319E-02
                                  15  3.4672768E-02

  97.145           538217.402 .1347207E7 .3068197E7 117.754923 97.1844352 100.727546  896.67384  103.27619 113.043983 112892.164
                   -112779.75 -112870.45 -132166.38 114865.781  -116940.9 -126439.23 114865.781  -116940.9 -120510.32 -132011.46
                   -116854.83 -146646.13  -118411.1 -123884.23 201880.433 199415.859 -197456.71 197861.957 209052.593 205426.682
                   211289.312 208651.326 199191.991 -51.875688 -82.073337 123.858733 51.7931162 62.3045538 -54.663706 12.9657881
                   12.9107875  12.921215 13.1716338 13.0644849 13.0657989  904.91125 1464.23242 2411.86155
Times of maxima :      .02447     .02497     .02447     .02506     .03917      .0362      .0248     .04686     .03604     .00283
                       .01672     .00561     .02452     .03917      .0362     .02506     .03917      .0362     .03621     .02466
                       .04708      .0248     .04686     .03604     .03448     .04051     .03753     .04574      .0346     .04062
                        .0347     .04071     .04559     .02447     .02497     .02447     .03274     .03767     .03504        0.3
                          0.3        0.3        0.3        0.3        0.3     .03253     .03469     .03449
             Random switching times for simulation number  62  :
                                   7  2.7182346E-02    8  2.6544105E-02    9  2.8443171E-02   13  3.6173142E-02   14  3.8452253E-02
                                  15  3.6411250E-02

 163.299            .339113E7 472280.077 404100.156 98.0445708 98.5778747 120.405925  102.58522 113.573013 964.173256 -113441.35
                   -112779.75 -112870.45 -115372.97 115686.328 133955.135 -115372.97 115686.328 127854.566 136223.015 -115575.15
                   122156.668  118014.32 124173.776 147540.661 -201046.54 199397.549 -199956.88 -205618.39  -206883.9 202769.909
                   -207859.07 206123.493 -208123.72 -130.21386 48.5942423 44.9499809 -53.110554 48.9665336  -43.60261 12.7123981
                   12.8904048 12.7385568 12.8529783 13.0345879 12.9596662 2624.27442 1068.52885  1080.7232
Times of maxima :      .02765      .0276     .02868     .04173     .03876     .02832     .04933     .03853     .02806     .02709
                       .01672     .00561     .04173     .03876     .02794     .04173     .03876     .02832     .02792     .05795
                       .03864     .04933     .03853     .02806     .04315     .04049     .03704     .03715     .04313     .04042
                       .04321     .04027     .03728     .02765      .0276     .02868     .04146     .03889     .03661        0.3
                          0.3        0.3        0.3        0.3        0.3     .03619     .03643     .03847
             Random switching times for simulation number  63  :
                                   7  3.5592164E-02    8  3.5675108E-02    9  3.6681770E-02   13  4.5497520E-02   14  4.7347456E-02
                                  15  4.5683501E-02

 345.189           .3457216E7 .1323913E7 528457.516 96.8296546 96.3224446 126.814617 103.975382 111.191838  584.35199 112892.164
                   -112779.75 -112870.45 -114655.93 114755.733  -135787.3 -114655.93 114355.238 -131213.03 -132214.71 -117151.17
                   -118978.87 118811.253 -122865.16 -142369.35 196988.478 199194.654 -198989.61 -199441.33 200353.889 -205771.69
                   203192.662 -208719.34 -201874.76 131.476543 -81.360717 51.4031865 40.0227897 47.6834941 -48.290718 12.3173976
                   12.4849345 12.3420917 12.4536455 12.6240733 12.5318778 2633.35678 1420.19681 1189.98004
Times of maxima :       .0361     .03613     .03786     .05807     .05538     .03637     .05048     .04771     .03604     .00283
                       .01672     .00561     .05807     .03896     .03635     .05807     .05538     .03637     .03633     .05818
                       .04787     .05048     .04771     .03604     .06802     .05675     .03672     .05394     .05195     .04807
                       .05183     .04917     .05404      .0361     .03613     .03786     .04885     .05496      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04551      .0457     .04736
             Random switching times for simulation number  64  :
                                   7  2.5662140E-02    8  2.4835786E-02    9  2.4167973E-02   13  3.5074926E-02   14  3.4063724E-02
                                  15  3.4805554E-02

 102.856           .2631283E7  .181902E7 .2762041E7 154.258689 97.6769642 101.156124 1755.41563 111.614325 110.829465 112892.164
                   -112779.75 -112870.45 -131719.17 -115156.48  116102.35 -136048.79 -115156.48 117189.419 -119515.02 -140911.39
                   119082.266   -157370. 123098.364 122664.793 -209572.74 -196151.25 -199795.16 -207571.71 -204954.51 199316.284
                   -216851.27  200784.81 -211913.88 -114.70142 -95.368235 117.516824 -51.669534 45.7612572 -56.066902 12.9443166
                    12.911189 12.8605583 13.2781196 13.0658843 13.0122028 2085.10617 1895.13285  2414.6129
Times of maxima :      .02611     .02504      .0247     .02543     .04719     .02713     .02506     .03845      .0446     .00283
                       .01672     .00561     .02475     .04719     .02713     .02543     .04719     .02713     .03582      .0249
                        .0383     .02506     .03845      .0446      .0268     .04847     .03715     .03705     .02667     .04078
                       .02654     .04069     .03693     .02611     .02504      .0247     .04013     .03763     .03529        0.3
                          0.3        0.3        0.3        0.3        0.3     .03509     .03482     .03408
             Random switching times for simulation number  65  :
                                   7  2.1890153E-02    8  2.0962595E-02    9  2.1485592E-02   13  3.1251475E-02   14  3.2809563E-02
                                  15  2.9562887E-02

 35.7379           .1686581E7 .2493218E7 .1295222E7 98.5981438 130.920613 99.0650916 99.1621281  2265.4919 110.233334 112892.164
                   -112779.75 -112870.45 115698.221 128756.715 -115971.86 115698.221 133320.314 -115971.86  -121120.1 115976.489
                   135537.367 116028.648 163176.435 -122334.45 200531.558 198292.466 -199934.43  -205326.3 208260.647 198792.627
                   211125.871 199784.732 -207571.73 91.8308545 -111.65164 80.4742774 57.6112002 43.5238131 -38.764064 13.0781417
                    13.167622 12.9362038 13.2254781 13.4628572 13.0942852 1581.00272 2254.58437 1372.89709
Times of maxima :        .022     .02143     .02191     .03347     .02211     .03618      .0332     .02184     .03629     .00283
                       .01672     .00561     .03347     .02173     .03618     .03347     .02211     .03618     .03614     .03331
                       .02168      .0332     .02184     .03629     .03472     .02386     .03748     .03745      .0348     .05682
                       .03472     .04056     .03756       .022     .02143     .02191     .03305     .03766     .05095        0.3
                          0.3        0.3        0.3        0.3        0.3     .03127     .02958     .03282
             Random switching times for simulation number  66  :
                                   7  2.2533062E-02    8  2.3170798E-02    9  2.2669631E-02   13  3.2024431E-02   14  3.3187781E-02
                                  15  3.3211605E-02

 59.4574           689570.125 .3854702E7 .2363446E7 111.209782 96.0162223 98.2255286 974.463869 314.657689 109.149929 112892.164
                   -112779.75 -127534.57  -118888.7 119573.969 115479.395 -122875.08 -114173.32 115479.395 120855.307 -119635.57
                   121576.624 -147676.17   138471.2 121731.799 -197952.18 218103.258 198727.541 204354.879 -202356.94 214626.749
                   -205519.86 236613.398 -207651.65 -58.718401 -138.82906 108.707073 53.0557315 43.5110805 -60.318842 13.0443882
                    12.988113 12.9238436 13.2158552  13.158835 13.0736781 898.761192 2705.45184 1844.42251
Times of maxima :      .02383      .0235     .02323      .0238     .04707     .04437     .02354     .02405     .04445     .00283
                       .01672     .02288     .02378     .02377     .04437      .0238     .04707     .04437     .04436     .02487
                       .02391     .02354     .02405     .04445     .04307     .02432     .04565     .04569     .04302     .02391
                       .04298     .02405     .03803     .02383      .0235     .02323      .0324     .03729     .03503        0.3
                          0.3        0.3        0.3        0.3        0.3     .03204     .03323      .0332
             Random switching times for simulation number  67  :
                                   7  2.4060969E-02    8  2.4820679E-02    9  2.4408113E-02   13  3.4005616E-02   14  3.4065579E-02
                                  15  3.4846767E-02

 80.1251           768202.376 .1093064E7 .3935922E7 150.344527 97.1709426 99.7148657 524.219801 107.487968 114.036941 112892.164
                   115011.056 -112870.45  -136492.6 -114857.81 -116351.58 -135988.61 -114857.81 -116351.58 -119535.32 -135989.37
                     119838.5 -141517.83 120801.476 -124427.13 -201640.66 197329.394 -201130.14 -201839.85 204770.138 199929.341
                   205032.088  202534.89 -206629.86 -61.975898 -73.927797 140.284034 -45.215754  52.706047 -55.675119 12.9242624
                   12.9099105 12.9081754 13.1018031 13.0597986 13.0518073 1187.09294 1398.22981 2707.43516
Times of maxima :      .02462     .02526     .02495     .02554     .04721     .03597     .02519      .0384     .03613     .00283
                       .02441     .00561       .025     .04721     .03597     .02554     .04721     .03597     .03629     .02533
                       .03855     .02519      .0384     .03613     .02608     .04066      .0372     .03711     .03473     .04077
                       .03487     .04086     .03698     .02462     .02526     .02495     .04161     .03777     .03539        0.3
                          0.3        0.3        0.3        0.3        0.3     .03402     .03486     .03408
             Random switching times for simulation number  68  :
                                   7  3.2406315E-02    8  3.3379693E-02    9  3.2917684E-02   13  4.1751312E-02   14  4.2943315E-02
                                  15  4.2822647E-02

 286.134           665193.831  844259.47 .3933865E7 219.480295 97.7911401 97.4468496 1108.25259 114.644344 113.158117 112892.164
                   -117943.78 -112870.45 136801.989 -115223.77 -115020.76 137043.872 -115223.77 -115020.76 -121323.75 134968.192
                   -121484.23  149417.66 -124758.06 123946.757 206923.796 -199383.36 -197996.24 205339.337 -204246.53 -205124.51
                   210302.855 -206557.68 208322.771  57.671216 64.9715118 -140.24736 -45.634143 -47.586456 61.6239168 12.5210909
                   12.5137079 12.5222705 12.7301779 12.6602641 12.6627834 1100.44778 1170.14938 2762.91053
Times of maxima :      .03303     .03374     .03346     .03405     .04762     .05259     .03375     .04637     .04405     .00283
                       .03292     .00561     .03351     .04762     .05259     .03405     .04762     .05259     .05266     .03391
                       .04774     .03375     .04637     .04405     .03405     .04891     .05396     .04635      .0425     .04893
                       .03379      .0489     .04629     .03303     .03374     .03346     .04195     .04706     .04324        0.3
                          0.3        0.3        0.3        0.3        0.3     .04177     .04284     .04296
             Random switching times for simulation number  69  :
                                   7  3.6202590E-02    8  3.6457611E-02    9  3.5222131E-02   13  4.6259739E-02   14  4.4912093E-02
                                  15  4.6308071E-02

 337.456           .4213489E7 .2505419E7   .14676E7 98.8858501 98.7948434 115.283504 106.420732 110.734425  1821.6773 132668.818
                   -112779.75 -112870.45   115866.9 -115813.57 -133754.95   115866.9 -115813.57 -125105.35 -149390.32 117818.482
                   -119238.96 120200.267 -122612.19 -158145.15 199534.349 -201030.11 -211219.26  -215636.9 205626.379 -208129.87
                   208647.575  -210988.1 -218867.97 145.146282  -111.9245 -85.662141 46.5668375 -53.585424 -40.805556 12.3559147
                   12.4578849 12.2955702 12.5036431 12.6015347 12.5777638 2978.35961 1817.36498  1651.8277
Times of maxima :      .03675     .03701     .03536     .04966     .04706     .03709     .04968     .04678     .03681     .03612
                       .01672     .00561     .04966     .04706     .03679     .04966     .04706     .03709     .03694     .04959
                       .04695     .04968     .04678     .03681     .05097     .04831     .03734      .0372     .05105     .04831
                       .05116     .04844     .03733     .03675     .03701     .03536     .04944     .04678     .05139        0.3
                          0.3        0.3        0.3        0.3        0.3     .04627     .04632     .04493
             Random switching times for simulation number  70  :
                                   7  3.5443186E-02    8  3.5416290E-02    9  3.5941232E-02   13  4.4695566E-02   14  4.6239993E-02
                                  15  4.5691878E-02

 332.441           .3413483E7 .1100599E7 987015.525 97.0697048 97.1881298 193.965403  106.27515 110.434155 2179.62541 112892.164
                   -112779.75 -112870.45 -114797.96 -114867.96 -135018.64 -114797.96 -114867.96 -136656.28 -132363.44 -116900.59
                   -119807.76 120118.023 -122445.84 -162223.72 198164.628 199151.426 -199529.89 -201407.33 202502.896 -202925.83
                   207353.679 -203492.66 -203871.19 130.642318 -74.182175 -70.250108 47.0115283 -53.036441 -45.152053 12.3333358
                    12.487209 12.3549566 12.4738274 12.6271765 12.5952422 2655.97727 1305.41631 1487.18584
Times of maxima :      .03599     .03596     .03603     .05827     .04684     .03657     .04978     .04658     .03631     .00283
                       .01672     .00561     .05827     .04684     .03604     .05827     .04684     .03657     .03644     .05843
                       .04792     .04978     .04658     .03631     .05125     .05688     .03658     .05398     .05107      .0482
                       .05108     .04833     .05398     .03599     .03596     .03603     .04938     .04654     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04471     .04571     .04625
             Random switching times for simulation number  71  :
                                   7  3.5645127E-02    8  3.4387673E-02    9  3.4917439E-02   13  4.4821459E-02   14  4.4712485E-02
                                  15  4.5602305E-02

  312.11           .4634964E7 627529.519 .1778165E7 95.9565614 96.0975668 124.279708 102.394664  113.05483 1148.83982 124144.787
                   -112779.75 -112870.45  114137.84 -114221.67 -136701.54  114137.84 -114221.67   -129895. -140576.91 116703.061
                    -119648.3 117904.661 -123890.18 -149938.76 197366.893 197889.688 -201534.54 203881.272 198647.068 200563.646
                   203156.105  -201401.6 204642.691 152.232777 -56.014709 -94.291162  49.471685  -51.48282 41.7642544 12.3692888
                    12.487438 12.3395523 12.5189827 12.6295329 12.5889576 3147.41884 1194.98913 1727.66753
Times of maxima :        .036     .03564     .03519     .05023     .04758     .03678     .05047     .04774     .03651     .03545
                       .01672     .00561     .05023     .04758     .03624     .05023     .04758     .03678     .03639     .05031
                       .04778     .05047     .04774     .03651     .05118     .05674     .03678     .04615      .0511     .05671
                       .05096     .04915     .04608       .036     .03564     .03519     .04927     .04526     .05965        0.3
                          0.3        0.3        0.3        0.3        0.3     .04484     .04562     .04473
             Random switching times for simulation number  72  :
                                   7  2.4110470E-02    8  2.5209027E-02    9  2.4085048E-02   13  3.3833620E-02   14  3.4120508E-02
                                  15  3.3709027E-02

 101.957           843958.529 773497.396 .3244554E7 122.667512 98.9857527 99.0724143 888.123198 112.044888 111.777851 112892.164
                   -112779.75 -112870.45 -133551.78 115925.415 -115976.15 -129049.73 115925.415 -115976.15 -120972.69 -133087.03
                   122614.038  -146532.1 123335.568 -123188.51 201723.461  198231.54 -201641.19 -211146.73 207990.392 201217.611
                   208760.981 202794.563 -217924.64 -64.959931 -62.189123  127.36864 -51.771124 37.8047329 -58.600022 12.9516148
                   12.8989438 12.9110957 13.1503413 13.0488689 13.0553788 1151.84202 996.746784 2494.74591
Times of maxima :      .02464     .02558     .02462     .02521      .0387     .03581     .02497     .03877     .03594     .00283
                       .01672     .00561     .02468      .0387     .03581     .02521      .0387     .03581     .03577     .02482
                       .03862     .02497     .03877     .03594     .03448     .04004     .03729     .03719     .03456     .04006
                       .03441     .03992     .03722     .02464     .02558     .02462     .04038     .03766     .03551        0.3
                          0.3        0.3        0.3        0.3        0.3     .03385     .03372     .03414
             Random switching times for simulation number  73  :
                                   7  2.8879375E-02    8  3.0482916E-02    9  3.0470607E-02   13  3.8475485E-02   14  4.0611019E-02
                                  15  4.0190790E-02

  211.24            .220798E7 .4512305E7 .1791666E7 97.0322922 125.577591 94.9625538 109.313336 867.749493 126.581532 112892.164
                   -112779.75 141786.204 -114775.83 -137761.75 -113545.13 -114775.83  -130571.5 -113545.13 121531.314  -119897.2
                   -135382.31 -121822.89 -146259.73 131092.391 196987.704 -219803.03  197617.32 200499.241 199116.869 -209671.28
                   199619.268 -232347.64 202648.813 -105.07094 150.204948 -94.648456 -48.090771 34.6057672 39.5971087 12.6813579
                   12.6784535 12.6046066 12.8188501 12.8642716 12.7599425 2050.37009 2986.65103 1585.70654
Times of maxima :      .02903     .03071     .03093      .0414     .03162      .0526     .04131     .03135     .02977     .00283
                       .01672     .03037      .0414     .03109      .0526      .0414     .03162      .0526     .02961     .04136
                       .03122     .04131     .03135     .02977      .0513     .03162     .04603     .04615     .05127     .03148
                       .05119     .03135     .04615     .02903     .03071     .03093     .04033     .05321     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .03849     .04021     .04063
             Random switching times for simulation number  74  :
                                   7  2.8872325E-02    8  2.9063688E-02    9  2.9328734E-02   13  3.7718822E-02   14  4.0157220E-02
                                  15  3.9042281E-02

 189.783           .2910027E7 .3267225E7  548468.59 95.1945724 119.210442 97.0023082  106.43453 649.691337 1231.57905 112892.164
                   -112779.75 -112870.45 113778.658 -126762.38 114306.587 -113683.75 -127218.26 114758.099 130572.381 -117863.49
                   -128768.85 -120208.06 -143283.86  150991.06 196038.256  197555.43 208977.357  208965.47  -198603.5  200366.81
                   -199057.16 202515.129  227398.45 -120.62393 127.812858 -52.367384 -40.915589 -36.491585 41.3400956  12.695319
                   12.7912393 12.5968298 12.8327658 12.9537892 12.7906153 2325.62285 2457.78549   1134.666
Times of maxima :      .02922     .02941      .0296     .04214     .03054     .02967      .0423     .03018     .02943     .00283
                       .01672     .00561     .03327     .02982     .02964     .04214     .03054     .02967     .02961     .04216
                       .03035      .0423     .03018     .02943     .06812     .04076      .0302     .02987      .0435      .0407
                       .04366     .04064     .02993     .02922     .02941      .0296     .03958     .04537     .04363        0.3
                          0.3        0.3        0.3        0.3        0.3     .03773     .03906     .04017
             Random switching times for simulation number  75  :
                                   7  2.9375049E-02    8  3.0111947E-02    9  2.8363609E-02   13  3.9736381E-02   14  3.8059683E-02
                                  15  3.9551664E-02

 202.272           .1937369E7 .4855329E7 664550.349 99.6595919 127.188503 98.8155941  125.53265 1322.75828 112.960578 -114536.49
                   -112779.75 127456.529 -116319.32 -136683.61 115825.733 -116319.32 -131406.32 115825.733 120215.139 -123926.46
                   -142970.29 -130548.13 -152135.67 123838.524 -200584.21 -202984.63  200389.47 207753.759 -209357.82 204002.978
                   -211935.94 -207065.23 208321.875 -98.421767 155.809643 -57.643315 -53.597696  52.282834 51.8943134 12.7121125
                   12.7064589 12.5800915 12.8551247  12.970832 12.7358038 1816.12713  3179.0202 1019.16904
Times of maxima :      .02949     .03032      .0301     .04174     .03125     .04423     .04161     .03099     .04437     .02844
                       .01672     .02981     .04174     .03071     .04423     .04174     .03125     .04423     .04438     .04178
                       .03085     .04161     .03099     .04437     .04316     .03125     .04593      .0459     .04307      .0401
                       .04296     .03099       .046     .02949     .03032      .0301     .03994     .03832     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03975     .03957     .03807
             Random switching times for simulation number  76  :
                                   7  2.2651724E-02    8  2.2511835E-02    9  2.2480309E-02   13  3.2584101E-02   14  3.1978905E-02
                                  15  3.2960213E-02

 60.0466           380787.743  .392713E7 .2061573E7  98.390547 107.308236 98.9478724 108.839857 133.569247 118.077278 112892.164
                   -112779.75 -116908.35 -114765.25 136043.553 -115903.23 -115576.36 120700.437 -115903.23 -121746.59 118221.908
                   125023.009 121558.769 134662.152 -126612.18 199450.776 225814.061 -201199.07 -207492.61 201992.777  216138.83
                   204991.201  240822.21 -210789.82 43.6341462 -140.12726 101.527646 52.9733109  48.108005 48.2497127 13.0620384
                   13.0406143 12.9207117 13.2085425 13.1980743 13.0655327 1071.99591 2844.59184 1811.34322
Times of maxima :      .02277     .02277     .02303     .02545     .02364     .03618     .03408     .02338     .03635     .00283
                       .01672     .02252     .02474      .0231     .03618     .02545     .02364     .03618     .03622     .03277
                       .03885     .03408     .02338     .03635     .03449     .02364     .03753     .03748     .03459     .02351
                       .03471     .02338     .03765     .02277     .02277     .02303     .03309     .03749     .04211        0.3
                          0.3        0.3        0.3        0.3        0.3      .0326     .03298     .03199
             Random switching times for simulation number  77  :
                                   7  2.1275712E-02    8  2.2519030E-02    9  2.1725636E-02   13  3.1897861E-02   14  3.2069972E-02
                                  15  3.3002994E-02

 30.4049           .1513496E7 .5126942E7 968240.664 99.1849515 110.486561  97.816595 105.514209  862.09578 109.525307 112892.164
                   -112779.75 -142201.59 -116329.74 131076.801 115238.762   -116042. 122474.885 115238.762 120333.062 119589.901
                   135125.892 -119687.22 146183.981 121940.944  -199015.8 216290.679 -197770.79  -205534.2 206858.886 210928.642
                   -211363.04 224898.167 -207907.94 86.9912556 -160.10843 69.5787563  57.583116 53.2394219 -51.866533 13.0772708
                   13.0446928 12.9614801  13.221241 13.2426805 13.1204877 1730.58943 3134.45649 1263.54617
Times of maxima :       .0214     .02277       .022     .02473     .02365     .04428      .0416     .02338     .04428     .00283
                       .01672      .0221     .02473     .02311     .04428     .02473     .02365     .04428      .0442     .03394
                       .02324      .0416     .02338     .04428     .04286     .02365     .03783     .03796     .03526     .02352
                       .04284     .02338     .03788      .0214     .02277       .022     .03355     .03716     .03478        0.3
                          0.3        0.3        0.3        0.3        0.3     .03191     .03302     .03208
             Random switching times for simulation number  78  :
                                   7  2.9251334E-02    8  2.7836703E-02    9  2.9574870E-02   13  3.9539586E-02   14  3.9759309E-02
                                  15  3.7530445E-02

 183.395           .3173354E7 .1203859E7 .1101672E7 100.509378 102.499511 102.556382 108.132395 138.148822 119.333386 -128085.84
                   -112779.75 -112870.45 -116814.19 -122366.54 117997.732 -116814.19 -117965.01 117997.732 126366.735 -118385.93
                   -120400.36 -121163.06 -135800.79 127283.847 -201600.98 200957.615 204181.541 207466.364 -212737.58  202366.28
                   -216694.63 205796.496 222174.125 -125.96336 77.5841065 -74.218343 -64.018776 -45.570815 -39.438939 12.7008058
                   12.8588794 12.5894457 12.8406638 13.0067657 12.7502671 2442.78909 1524.62853 1120.60127
Times of maxima :      .02939     .02837     .02998     .04175     .02996     .04445     .04187     .02962     .04428     .02872
                       .01672     .00561     .04175     .02984     .04445     .04175     .02996     .04445     .04441     .04159
                       .03094     .04187     .02962     .04428       .043     .04039     .03039     .04573     .04309     .04049
                       .04297     .04062     .03012     .02939     .02837     .02998     .04129     .04588     .05045        0.3
                          0.3        0.3        0.3        0.3        0.3     .03955     .03755     .03977
             Random switching times for simulation number  79  :
                                   7  2.4406772E-02    8  2.3151601E-02    9  2.3524208E-02   13  3.3877128E-02   14  3.4214092E-02
                                  15  3.3159781E-02

 76.1127           .1298586E7 .2840203E7 .4241421E7 121.629156 95.7194613 97.6086311 1189.75263 1197.34276 114.133516 112892.164
                   112912.717 -112870.45 -133335.25 113881.546 -115116.19 -128502.38 113996.741 -115116.19 -121007.77 -136770.07
                   118788.418 -150460.76 150557.238 -124479.81 201357.084 214707.682 -197471.88 -198921.89 206502.882 210432.989
                   207375.075 227106.618 -201526.62 -80.578723 -119.16801 145.626591 41.0102012 51.8781756 -46.085558 12.9995105
                   12.9866028 12.9095123 13.2448369 13.1932921 13.0562017 1226.73527 2393.76425 2562.05759
Times of maxima :      .02496     .02369     .02406     .02467     .02425     .03623      .0244     .02389     .03603     .00283
                       .02343     .00561     .02428     .03882     .03623     .02467     .02425     .03623     .03615     .02459
                       .02403      .0244     .02389     .03603     .03453     .02429     .03755     .03741     .03461     .02425
                       .03449     .02439     .03734     .02496     .02369     .02406     .03406     .03742     .03369        0.3
                          0.3        0.3        0.3        0.3        0.3     .03389     .03317     .03423
             Random switching times for simulation number  80  :
                                   7  3.0309016E-02    8  3.1997018E-02    9  3.0295045E-02   13  4.0713109E-02   14  4.0198652E-02
                                  15  4.1528834E-02

   214.5           643754.254 .2902037E7 788927.728 102.411837 97.8606769 96.9283628 125.586213 111.232405 106.813635 112892.164
                   -112779.75 139312.049 119855.493 -115264.73 114714.351 117914.548 -115264.73 114714.351 -118009.72 119636.078
                   -120117.78  130575.98 -122887.58 -120421.95 -200065.45 -203389.87 197611.035 -198563.91 -204223.91 -205770.69
                   -206905.08 -221752.34 201683.306 -56.734216 120.458231 -62.806358 -50.877434 -52.146117  50.239292 12.6824257
                   12.5653351 12.5450513 12.8287584 12.7238523 12.6939777   1301.036 2299.29554 1345.93755
Times of maxima :      .03042      .0324     .03101     .03263      .0469     .04439     .03236     .04717     .05293     .00283
                       .01672     .03178     .03259      .0469     .04439     .03263      .0469     .04439      .0531     .03346
                         .047     .03236     .04717     .05293     .04266     .03312     .04563     .05431     .04275     .03272
                       .04286     .03286      .0454     .03042      .0324     .03101     .04113     .04581     .04334        0.3
                          0.3        0.3        0.3        0.3        0.3     .04073     .04154     .04021
             Random switching times for simulation number  81  :
                                   7  3.1422408E-02    8  3.1916781E-02    9  3.1860112E-02   13  4.1272260E-02   14  4.1482112E-02
                                  15  4.1971145E-02

 252.641           638643.247 .2843466E7 .3668862E7 113.025436 95.5877041  96.698541 180.608983 101.613034 108.434895 112892.164
                   -112779.75 -112870.45 130799.091 113918.256 114578.273  123874.07 113918.256 114578.273 116891.168  -118851.1
                    115707.82 136452.525 -117453.79 121332.416 -200361.53 -214802.19 196446.189 197329.078 -208995.81 -214140.96
                   -210790.43 -239682.29 198197.406 56.5085501 119.236451 -135.44117 -50.288867 -56.962598 52.0420169 12.6055741
                   12.5696996 12.5257761 12.7540666  12.718545 12.6650609 915.731673 2295.53465 2535.85022
Times of maxima :      .03265     .03222     .03215     .03264     .05538      .0447     .03228     .04771     .04486     .00283
                       .01672     .00561     .03249     .05538      .0447     .03264     .05538      .0447     .04461     .05821
                       .05547     .03228     .04771     .04486     .04318     .03304     .04574     .06265     .04331     .03263
                       .04341     .03277     .06255     .03265     .03222     .03215     .04162     .04502     .04222        0.3
                          0.3        0.3        0.3        0.3        0.3     .04129     .04199      .0415
             Random switching times for simulation number  82  :
                                   7  2.1814600E-02    8  2.2393001E-02    9  2.1238873E-02   13  3.1699014E-02   14  3.0846227E-02
                                  15  3.2196420E-02

 49.5589           .1019168E7 .4632457E7 651231.102 98.5341558  116.71814 96.1998802 111.998773 1292.49946 111.544653 112892.164
                   -112779.75 -132037.93  -115981.7 133670.684 114282.459 -115660.67 125881.379 114282.459 -121632.76 120330.414
                   135865.133 123310.184  151757.53 -123059.94 -197508.44 215471.458 197114.904  -199654.1 200776.674 208590.467
                   203556.745 225915.339 201496.717 71.3851566  -152.1916 57.0627331 57.7462126 48.2484976  42.080316 13.0937078
                   13.0464249 12.9376566 13.2399704 13.2818481 13.0932208 1261.73605 3077.60707 1066.63156
Times of maxima :      .02196     .02273     .02255     .02461     .02352     .04416     .03311     .02326     .03557     .00283
                       .01672     .02225     .02461     .02299     .04416     .02461     .02352     .04416     .03544     .03313
                       .02332     .03311     .02326     .03557     .04286     .02353     .04579      .0379     .03504      .0234
                       .03521     .02326     .04562     .02196     .02273     .02255     .03225     .03826      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03171     .03221     .03086
             Random switching times for simulation number  83  :
                                   7  3.5844579E-02    8  3.3404293E-02    9  3.5434289E-02   13  4.6129605E-02   14  4.6251087E-02
                                  15  4.2566276E-02

 343.511           .4315409E7 766965.111 .1290423E7 97.6227018 98.7103754 126.391474 109.995886 109.561569 1198.41217 129024.571
                   -121413.17 -112870.45 -115124.49 -115764.05 -137965.51 -115124.49 -115764.05 -130993.94 -136376.08 118319.995
                   -117212.24 122202.625 -121961.13 -150570.82 199583.251 198228.661 -210428.32 207596.408 207851.319  -202085.2
                   211203.653 -205611.26 -216136.39  146.89127 -61.925968 -80.325062 60.6642309  -57.26021 52.8760274 12.3506368
                    12.511057 12.3272605 12.4953029 12.6570333 12.5845251 3034.57222 1098.98699 1693.47845
Times of maxima :      .03639     .03616     .03563      .0583     .04738     .03698     .04981     .04764     .03671     .03585
                       .03356     .00561      .0583     .04738     .03644      .0583     .04738     .03698     .03658     .04975
                       .04776     .04981     .04764     .03671     .05096     .05693     .03698     .04609     .05098     .04829
                       .05106     .04843     .03671     .03639     .03616     .03563     .04926     .04667     .04303        0.3
                          0.3        0.3        0.3        0.3        0.3     .04614     .04258     .04627
             Random switching times for simulation number  84  :
                                   7  2.7345351E-02    8  2.6767416E-02    9  2.7557689E-02   13  3.6432575E-02   14  3.7730833E-02
                                  15  3.6810187E-02

  163.79           .4113715E7 574199.677 .1078672E7  97.410977 98.0230676 116.791397 116.223909 110.705215 402.250416 -116907.35
                   -112779.75 -112870.45 -114999.58 115360.321 135177.477 -114999.58 115360.321 125920.877 140653.384 -120412.99
                   118211.148 -125614.58 122596.015 139760.108 197732.675  198843.45 205082.124  -205742.1 202415.474 203190.342
                   206580.083 209570.539 210151.323 -143.41749 53.5816982 73.4394938 -54.063026 58.4651737 41.3950355 12.7259747
                   12.8848562 12.7252124 12.8690668  13.028719 12.8922251 2887.97243  1147.1402 1373.31133
Times of maxima :      .02769     .02823     .02769     .04153     .03886     .02848      .0413     .03895     .02792      .0273
                       .01672     .00561     .04153     .03886     .02793     .04153     .03886     .02848     .02808     .04151
                       .03878      .0413     .03895     .02792     .05115     .04011     .02848     .03754     .05118      .0398
                       .05128     .03993     .02821     .02769     .02823     .02769     .04058     .03829     .04291        0.3
                          0.3        0.3        0.3        0.3        0.3     .03645     .03683     .03775
             Random switching times for simulation number  85  :
                                   7  3.6206533E-02    8  3.7005196E-02    9  3.5077358E-02   13  4.6136975E-02   14  4.4876666E-02
                                  15  4.6695062E-02

 340.015           .3814659E7 .3223454E7 .1622705E7 96.7259545 116.926983 114.649695 104.069711 540.216006 1600.03546 136118.837
                   -112779.75 -118405.69 114594.513 123254.776 -133539.73 114594.513 125993.948 -124760.98 -145732.64 117348.433
                   126083.024 -118865.13 141745.291 -155525.75 197902.445 -198434.92 -218662.18 -219010.27 205427.712  -202083.4
                   208292.998 -207266.98 -230964.13 138.106107 -126.95381 -90.075103 51.7835877 -52.194687 -36.289446 12.3623919
                    12.432279 12.2942071 12.5115778 12.5990888 12.6547366 2734.16097 2420.81349 1771.19822
Times of maxima :      .03669     .03712     .03521     .04987     .03815     .03697     .05845     .03788     .03711     .03614
                       .01672     .03701     .04987     .03776     .03679     .04987     .03815     .03697     .03694     .04971
                       .03774     .05845     .03788     .03711     .05093     .04829     .03814     .03774     .05099     .04842
                       .05107     .04844     .03788     .03669     .03712     .03521     .04927      .0467     .05173        0.3
                          0.3        0.3        0.3        0.3        0.3     .04615     .04671     .04489
             Random switching times for simulation number  86  :
                                   7  2.6681019E-02    8  2.4993852E-02    9  2.7185046E-02   13  3.7075318E-02   14  3.7028081E-02
                                  15  3.5510691E-02

 148.935           .3122059E7 605233.278 .1523017E7 101.773576 100.099583 297.282091 113.888166 117.423005 2733.40942 112892.164
                   122198.957 -112870.45 -117546.53 116575.811 130751.977 -117546.53 116575.811 138212.756 133660.271 -123776.82
                   123023.072 -124345.94 126260.908  168210.95  -200850.8 203334.313 -199263.85 -205233.43  -205645.4 212543.176
                   -207131.31 215176.086 -206208.82 -124.94117 -55.010603 87.2644554 -42.330662 56.5973445   -51.0596 12.7387046
                   12.9060644 12.7871289 12.8891034 13.0570311 13.0458837  2528.8242 1348.53871 1701.02444
Times of maxima :      .02704     .02512     .02751     .04172      .0391     .02782     .04178     .03889     .02755     .00283
                       .02517     .00561     .04172      .0391      .0278     .04172      .0391     .02782     .02769     .04168
                       .03902     .04178     .03889     .02755     .04306     .04039     .03753     .03749      .0431     .04039
                       .04307     .04036     .03762     .02704     .02512     .02751     .04021     .03731     .03576        0.3
                          0.3        0.3        0.3        0.3        0.3     .03709     .03553     .03704
             Random switching times for simulation number  87  :
                                   7  2.3774967E-02    8  2.2581569E-02    9  2.3459261E-02   13  3.4937149E-02   14  3.3957637E-02
                                  15  3.1707671E-02

 58.7199           483833.722 .2706043E7 .3830666E7 130.074958 101.695479 96.1983216 783.138043  1525.5329  104.53685 112892.164
                   127129.538 -112870.45 -130025.27 125602.346 114281.534 -132889.04 117501.425 114281.534 -117071.25 -130539.08
                   141020.484 -145118.46 154627.716 119131.612 -197872.17  214747.13   196892.1 200095.995 -201697.43 213616.625
                   -203235.22  229534.98 202200.575 -49.185045 -116.31945 138.395561  -42.27914 40.8080639  -36.25536 13.0069117
                    13.021748 12.9014645 13.1943098 13.2890502 13.0461108 1190.33418 2310.22311 2696.47115
Times of maxima :      .02453     .02274     .02366     .02459     .02337     .04438     .02432     .02346     .04448     .00283
                       .02344     .00561     .02421     .02335     .04438     .02459     .02337     .04438     .03567     .02439
                       .02364     .02432     .02346     .04448     .04303     .02459     .04593      .0458     .04301     .02418
                        .0431     .02432     .04585     .02453     .02274     .02366     .03997     .03718     .03504        0.3
                          0.3        0.3        0.3        0.3        0.3     .03495     .03172     .03397
             Random switching times for simulation number  88  :
                                   7  2.6196244E-02    8  2.6215159E-02    9  2.6205531E-02   13  3.6032604E-02   14  3.6082051E-02
                                  15  3.5810933E-02

 130.761             .33597E7 268610.721 .3083079E7 97.7099066 99.7481554  112.69634 111.413215 122.174762 120.041923 112892.164
                   -112779.75 -112870.45 -120634.93 116370.995  131899.97  -115175.9 116370.995 123693.597 118568.111 -120598.64
                   125095.212 -122987.41 128790.273  127661.16 -224417.98 199356.353 -200585.92  -208236.2 -221032.45 207427.039
                   -244197.44 212648.008 -212991.78 -129.60903 36.6476958 124.158748 -40.730454   50.57985 -53.481402 12.7843794
                   12.8937955 12.8199299 12.9317975 13.0395423 12.9676139 2460.47487 882.952135 2374.31631
Times of maxima :      .02674     .02696     .02635      .0421     .03918     .02734     .04186     .03794     .02707     .00283
                       .01672     .00561      .0268     .03918     .02679      .0421     .03918     .02734     .02721     .04197
                        .0393     .04186     .03794     .02707     .02734     .04067     .03769      .0378     .02693     .04073
                       .02707     .04063     .03792     .02674     .02696     .02635     .04069     .03637     .03758        0.3
                          0.3        0.3        0.3        0.3        0.3     .03605     .03583      .0361
             Random switching times for simulation number  89  :
                                   7  2.8717057E-02    8  2.9333750E-02    9  2.8156099E-02   13  3.9204719E-02   14  3.7789334E-02
                                  15  3.8953215E-02

 198.966           .2717625E7 .4099351E7 .1342909E7 98.5223183 121.911318 98.0182542 110.910287 887.622041 667.016214 -117965.46
                   -112779.75 -112870.45 -115653.72 -129240.47 116284.711 -115653.72 -128651.34 115357.489  125997.99 -121117.21
                   -135223.83 -122709.51 -146525.41 143524.521 -198760.26 -199589.51 198205.546 203279.664  -208621.7 -203806.94
                    -215266.4 -204560.68 216414.302 -116.56811 143.166878 -81.942317 -57.059052 52.9894334 -43.857011  12.715258
                    12.772148 12.6220111 12.8585851 12.9798438 12.8141952 2334.13123 2838.65047 1120.82915
Times of maxima :      .02904      .0298     .02944     .04119     .03047      .0442     .04138      .0302     .02965     .02825
                       .01672     .00561     .04119     .02993      .0293     .04119     .03047      .0442     .02952     .04126
                       .03027     .04138      .0302     .02965     .04248     .04848     .04545     .04543     .04256     .04851
                       .04269     .04862      .0302     .02904      .0298     .02944       .041     .03806     .05135        0.3
                          0.3        0.3        0.3        0.3        0.3     .03922     .03897      .0378
             Random switching times for simulation number  90  :
                                   7  2.0480216E-02    8  2.0186132E-02    9  2.0593828E-02   13  2.9572245E-02   14  3.0035089E-02
                                  15  3.0559134E-02

  26.557           .3274497E7 .2666593E7 863181.107 99.7110754 104.060384 98.2184143 105.587759 596.574085 111.315451 119518.766
                   -112779.75 -112870.45 116349.364 121020.365 -115475.21 116349.364 118859.808 -115475.21 -120260.88 116876.532
                   122508.399 119728.929 142541.255 -122933.44 201375.759 -200433.11 -214551.32 -220334.87 207449.364 -205945.66
                   208760.863 -206847.98  -230585.2 127.955017 -115.46845 65.6955519 54.1243915 -52.711912 -42.462939 13.1029951
                   13.2151415 12.9944298 13.2468564 13.3795164 13.1523193 2392.80998 2111.73981 941.102943
Times of maxima :      .02066     .02067     .02121     .03332     .02271     .03599     .03357     .02085     .02136     .02032
                       .01672     .00561     .03332     .02201     .03599     .03332     .02271     .03599     .03613      .0334
                         .021     .03357     .02085     .02136     .03473     .03201     .02162     .02121     .03466     .03207
                       .03452     .03222     .02135     .02066     .02067     .02121     .03151     .03017     .03521        0.3
                          0.3        0.3        0.3        0.3        0.3     .02959     .03057     .03005
             Random switching times for simulation number  91  :
                                   7  2.7917042E-02    8  2.8266168E-02    9  2.7083217E-02   13  3.7870840E-02   14  3.7622054E-02
                                  15  3.7712366E-02

 160.367           .3957927E7 .3216713E7 .1266408E7 96.9432391 99.4811317 117.571099 118.859659 111.772979 2354.87359 -130677.28
                   -112779.75 -112870.45 114723.153 -118443.97 133405.272 114723.153 -116215.13 126340.503 138331.821 -121022.18
                   -119761.65 -127030.95 -123185.82  164158.25 197003.904 -200202.47 216047.438 211742.291 -202329.22 210468.314
                   -206985.62 215267.361 226800.467 -140.67564 126.820996 79.5741232 -39.951001 59.4726958 53.5310869 12.7419976
                   12.8460106 12.6813099 12.8943747 12.9990889 12.9907404 2926.18719 1958.77924 1669.12241
Times of maxima :      .02816     .02881     .02722     .04968     .03013     .02887     .04113     .02914     .02862     .02791
                       .01672     .00561     .04968     .03013      .0285     .04968     .03013     .02887      .0288     .04098
                       .04709     .04113     .02914     .02862     .05115     .04836      .0294     .02899     .04247     .03968
                       .04256      .0398     .02913     .02816     .02881     .02722     .03967     .03803     .04397        0.3
                          0.3        0.3        0.3        0.3        0.3     .03789     .03773     .03764
             Random switching times for simulation number  92  :
                                   7  3.1810820E-02    8  2.9718894E-02    9  3.0174526E-02   13  4.1789371E-02   14  4.0337855E-02
                                  15  3.9559500E-02

 242.636           270120.835 .2908094E7 .2056159E7 96.9007779 519.897376 97.1212605 105.485042 1811.62406 110.828945 112892.164
                   -112779.75 -112870.45 114698.026 -132499.32 114828.441 114698.026 -141456.24 114828.441 118148.311  -118091.7
                   -141066.32 -119670.68 -158027.97 122664.506 -199809.47 -200833.76 -198566.74 -202670.37 -207030.02 -203276.04
                   -209490.38 -204233.84 204091.619  36.750567 120.583877 -101.39426 -45.715769 -49.274471 -42.022932 12.6908789
                   12.7533211  12.525248  12.835168 13.0423701 12.6645294  968.53136 2426.64417 1581.24117
Times of maxima :      .03267     .03026     .03072     .04979     .03085      .0441     .04215     .03055     .04392     .00283
                       .01672     .00561     .04979     .03048      .0441     .04979     .03085      .0441      .0439     .04233
                       .03071     .04215     .03055     .04392     .04243     .03184     .05418     .05418     .04252     .04841
                       .04264     .04825     .04526     .03267     .03026     .03072     .04195     .04555     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3      .0418     .03957     .04035
             Random switching times for simulation number  93  :
                                   7  2.9565645E-02    8  2.8884601E-02    9  2.8833365E-02   13  3.9292393E-02   14  3.9261352E-02
                                  15  4.0010958E-02

  180.31           .2759893E7 .2422909E7 562355.058 102.108286 109.651183 96.5174998 116.360432 344.756676 107.721849  -114312.5
                   -112779.75 -112870.45 -117739.67 -120519.39 114470.965 -117739.67   -122011. 114470.965 118603.705 -125850.35
                   -122341.21 -125688.34  -138916.7 120932.829  -202330.6 204006.998 196939.651 200260.515 -213700.73 210698.036
                   -218095.77  213004.32  202649.72 -117.47113 110.066105 -53.026175  -55.80444 -54.672028 38.7680307 12.7056498
                    12.803242 12.5683667 12.8485288 12.9652937 12.7247326 2146.87588 2131.65341 985.415042
Times of maxima :      .02975     .02943     .03029      .0413     .03017     .04403     .04119     .02993     .04403     .02896
                       .01672     .00561      .0413     .03001     .04403      .0413     .03017     .04403     .04413     .04134
                       .02962     .04119     .02993     .04403     .04269     .03997     .04552     .04545     .04263        .04
                       .04277     .04013     .03043     .02975     .02943     .03029     .03982     .04579     .05901        0.3
                          0.3        0.3        0.3        0.3        0.3     .03931     .04003     .03928
             Random switching times for simulation number  94  :
                                   7  2.9113075E-02    8  2.9672079E-02    9  2.7370072E-02   13  3.9589509E-02   14  3.7764633E-02
                                  15  4.0612367E-02

 211.834           .2108372E7 .4790387E7 .1053272E7 100.161794 132.206557 97.4532137 123.884325 1642.72243 983.915884 -126726.72
                   -112779.75 124101.582 -116612.03 -137028.34 115024.511 -116612.03 -133973.47 115024.511 123033.937 -123947.28
                   -140469.24 -129688.21 -156036.21 147800.431 -200799.34 202731.535 199766.707 203076.459 -208391.52 206381.651
                   -209137.12 210473.753 222778.334 -102.67356 154.764125 -72.569692 -51.054009 52.9866816 48.5044885 12.7313229
                   12.7530318 12.5968657 12.8813847 13.0260189 12.8002717 2068.18676 3028.16147 1560.25437
Times of maxima :       .0296      .0301     .02985     .04157      .0308     .04426     .04144     .03053     .03002      .0282
                       .01672     .02954     .04157     .03026     .04426     .04157      .0308     .04426     .02986     .04154
                       .03061     .04144     .03053     .03002     .04285     .03995     .03028      .0457     .04289     .03998
                       .04275     .04003     .03053      .0296      .0301     .02985     .04013     .03804      .0426        0.3
                          0.3        0.3        0.3        0.3        0.3      .0396     .04063     .03778
             Random switching times for simulation number  95  :
                                   7  3.0894182E-02    8  2.9334962E-02    9  2.9368392E-02   13  4.1040999E-02   14  3.8630811E-02
                                  15  3.9121902E-02

 231.455           545931.065 .2853406E7 474482.031 96.7907868 125.319544 98.5567157 106.804779 855.170744 118.042597 112892.164
                   -112779.75 -112870.45 114746.051 -130115.59 115673.912 -114632.91 -130437.27 115673.912 122035.375 118771.709
                   -129664.45 120416.959  -146091.1 126593.582 -200226.36 198697.067 199213.941 203843.879 -207716.48 205068.168
                   -213998.31 205846.778 208595.372 -52.246103 119.444669 -48.707393 -54.670279 -49.520338 47.1316592 12.7120689
                   12.7675877 12.5329233 12.8518971 12.9594408  12.677634 1171.11701 2357.28533 964.667796
Times of maxima :      .03098      .0298     .02988       .042     .03047     .04462      .0494     .03021     .04456     .00283
                       .01672     .00561     .03317     .03009     .04462       .042     .03047     .04462     .04468     .04943
                       .03007      .0494     .03021     .04456     .04297     .04057     .04592     .04592     .04311     .04063
                        .0432     .04075     .04578     .03098      .0298     .02988     .04151     .04623     .04243        0.3
                          0.3        0.3        0.3        0.3        0.3     .04106     .03914     .03865
             Random switching times for simulation number  96  :
                                   7  2.6439089E-02    8  2.7807798E-02    9  2.8300243E-02   13  3.6478862E-02   14  3.8318770E-02
                                  15  3.7048529E-02

 171.012           .2457561E7 .2241063E7 591199.016   102.3548 101.916761 125.892478  117.48431 114.078603 1090.22425 112892.164
                   -112779.75 -112870.45 -117881.71 117629.194 130913.468 -117881.71 117629.194   130735.1 132577.259 -123586.92
                   119975.827 -126293.86 124449.859 149185.136 -201666.16 203189.071  208831.22  -204638.4 -206511.55 213705.604
                   -207109.97  215976.88 213112.668 -110.85036 105.855165 54.3690636 -39.211046  57.190845 49.9369046 12.7174576
                   12.8740359  12.800002 12.8621194 13.0276295 13.0292531 2225.70353 1787.24057 1136.56756
Times of maxima :      .02697     .02827     .02854     .04169     .03893     .02757     .04184     .03917     .02734     .00283
                       .01672     .00561     .04169     .03893      .0272     .04169     .03893     .02757     .02717     .04168
                       .03904     .04184     .03917     .02734     .04301     .04034     .02894     .03777     .04299     .04033
                       .04285     .04043     .02868     .02697     .02827     .02854     .04117     .03854     .04209        0.3
                          0.3        0.3        0.3        0.3        0.3     .03649     .03706     .03833
             Random switching times for simulation number  97  :
                                   7  3.6794312E-02    8  3.6326769E-02    9  3.6546227E-02   13  4.6841689E-02   14  4.6923237E-02
                                  15  4.6323840E-02

 359.237           .3724891E7 .1679747E7 892422.854 99.1796957 104.618971 99.4376328 105.039147 395.894319 139.646505 126871.361
                   -112779.75 -112870.45 116038.925 117962.572 -126057.64 116038.925 119178.396 -116189.72  -124276.2 118459.625
                   -120042.01 -119417.48 139667.347 -135823.88 202269.725 -198938.39 -219776.82 -214910.53 210112.813 -203390.77
                   213401.209 -206151.74  -233648.4 136.471451 -91.644601 66.7990589 59.2429932 -52.354895 42.7862684 12.3213047
                   12.4600665 12.2467178 12.4595852 12.6068343 12.4026356 2725.14236  1687.2936 1158.84255
Times of maxima :      .03733     .03688     .03752     .05029     .03901     .05288     .05779     .03716     .03767     .03666
                       .01672     .00561     .05029     .03831     .03739     .05029     .03901     .05288     .03753     .05024
                       .04711     .05779     .03716     .03767      .0516     .04888     .03793      .0378     .05157     .04891
                       .05166     .04876     .03766     .03733     .03688     .03752     .04997     .04719     .06043        0.3
                          0.3        0.3        0.3        0.3        0.3     .04686     .04634     .04694
             Random switching times for simulation number  98  :
                                   7  2.2841675E-02    8  2.3190184E-02    9  2.2784567E-02   13  3.2616285E-02   14  3.3545715E-02
                                  15  3.2685201E-02

 58.5513           927084.458 .3578654E7 .2515037E7 113.169925 100.354713 99.8702163 397.136547 275.181581 122.933265 112892.164
                   -112779.75 -125319.03 -119364.01 119662.638 -116442.17 -123953.22 116724.279 -116442.17 -122189.47 -121022.58
                   122224.753 -139685.49 137882.676 -129189.44 200812.002 216486.244 -202470.76 -211502.97 206838.669 213904.096
                   210025.246 232607.353 -216657.41 -68.083936 -133.76573 112.139136 55.8658144 34.1470547 -56.199991 13.0390208
                   12.9810483 12.9207658  13.189658 13.1449291 13.0697791 961.834067 2521.09165 1944.82092
Times of maxima :      .02389     .02366     .02333     .02392      .0388     .03629     .02356     .02406     .03611     .00283
                       .01672     .02296     .02471     .02379     .03629     .02392      .0388     .03629     .03613     .02524
                       .03886     .02356     .02406     .03611      .0346     .02433     .03752     .03749     .03468     .02392
                       .03478     .02406     .03738     .02389     .02366     .02333     .03311     .03742     .03444        0.3
                          0.3        0.3        0.3        0.3        0.3     .03263      .0327     .03356
             Random switching times for simulation number  99  :
                                   7  3.3057267E-02    8  3.3817187E-02    9  3.2521255E-02   13  4.3734891E-02   14  4.2307602E-02
                                  15  4.2630854E-02

 299.362           .2251176E7 581285.179 .2768713E7 377.654462 97.1336104 97.2350911 3211.32073 100.975934 109.433155 112892.164
                   -112779.75 -112870.45 132068.228 -114835.74 114895.713 139400.495 -114835.74 114895.713 119626.727 145385.499
                   -116879.28 173107.116   -117085. 121889.634 207997.233 -199670.11 199611.601 205071.064 200562.474  -205768.1
                   208735.131 -208728.23 208077.194 106.093724  53.911278 -117.65868 40.5526157 -47.497977  54.448042 12.5569531
                   12.5094086 12.4988273 12.9183062  12.652968 12.6438125 1700.02416 908.535363 2415.87265
Times of maxima :       .0336     .03403     .03306     .03367     .04725     .04449     .03341     .06371      .0445     .00283
                       .01672     .00561     .03328     .04725     .04449     .03367     .04725     .04449     .04433     .03324
                        .0473     .03341     .06371      .0445     .03419     .04866     .04592      .0459     .03459     .04863
                       .03393     .04872     .04597      .0336     .03403     .03306     .04771     .04566      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .04375     .04265     .04232
             Random switching times for simulation number  100  :
                                   7  2.8413458E-02    8  3.0624867E-02    9  2.9422554E-02   13  3.7929807E-02   14  3.9498604E-02
                                  15  4.0151553E-02

  211.86           .2534708E7 .4104177E7 464506.131 99.8969974  122.25533 99.3930472 110.485021 1416.38944 717.117022 112892.164
                   -112779.75 144643.732 -116457.79  -135762.5 120641.376 -116457.79 -128832.73 116163.668 132494.789 -121505.76
                   -138023.23 -122474.03  -153295.3 144216.251 -201845.45 -219758.78 196645.909  197846.09 -209042.45 210077.883
                   -209168.45 -230522.45 199573.159 -112.57683 143.251133 -48.192641 -46.618033 -47.062548 42.1686046 12.7013384
                   12.6672464 12.6378497 12.8405355 12.8958666 12.8349151 2256.26897 3027.79361 1170.93799
Times of maxima :      .02858     .03078     .03091     .04146     .03176     .02955     .04164     .03149     .02932     .00283
                       .01672     .02991     .04146     .03123     .02918     .04146     .03176     .02955     .02915     .04149
                       .03135     .04164     .03149     .02932      .0429     .03176     .04596      .0456     .04283     .04022
                       .04269     .03149     .04572     .02858     .03078     .03091       .041     .04593     .04328        0.3
                          0.3        0.3        0.3        0.3        0.3     .03794     .04017     .03951
             Random switching times for simulation number  101  :
                                   7  2.7361809E-02    8  2.9154787E-02    9  2.8404518E-02   13  3.7069157E-02   14  3.8601719E-02
                                  15  3.8324530E-02

 175.313           .2823856E7  .431777E7 860041.704 98.9411115 128.102474 121.022203 105.424327 820.959375 1781.79633 112892.164
                   -112779.75  126617.09 -115899.27 -133968.87  135372.38 -115899.27 -131877.61  128181.35 142325.559 -119740.27
                   -128757.02 -119636.23 -145630.65 157679.405 -200751.22 200077.929 210598.985 208036.485 -206048.93 208246.162
                   -206431.67 211751.875 230029.421 -118.82458 146.931452 -65.575975 -42.323926 51.7588385  43.630494 12.7141598
                   12.7939736 12.7241178 12.8562429 12.9778182 13.0388418 2461.93116 2641.11226 1440.37614
Times of maxima :       .0277     .02958     .02943     .04198      .0303     .02851     .04175     .03002     .02827     .00283
                       .01672     .02913     .04198     .02975     .02813     .04198      .0303     .02851      .0281     .04193
                       .03015     .04175     .03002     .02827      .0433     .04053     .03029     .03016     .04325     .04058
                       .04335     .04044     .03002      .0277     .02958     .02943     .04044     .03886     .04347        0.3
                          0.3        0.3        0.3        0.3        0.3     .03708     .03834     .03862
             Random switching times for simulation number  102  :
                                   7  3.3442176E-02    8  3.2896840E-02    9  3.2985792E-02   13  4.2952954E-02   14  4.2962808E-02
                                  15  4.3549991E-02

 264.867           .1978521E7 .1634868E7  .364295E7 231.342566 97.5969901 96.3036142 981.389042 104.447881 108.759159 112892.164
                   -122002.48 -112870.45 138909.588 -115109.33 -114952.25 137223.343 -115109.33 -114344.06 117685.971 136283.685
                   116859.672  147767.23 119080.906 121513.697 209939.049 -198177.91 198630.714 202575.033 205377.495 -203816.15
                   216999.876 -205114.99 207063.187 99.4615838  90.412045 -134.96204 40.8697614 -50.306884  53.357498 12.5146584
                   12.5255076 12.4930664 12.7026667 12.6701576 12.6364759  1682.2746  1885.9593 2721.38376
Times of maxima :        .034     .03317     .03319     .03412     .04711     .03643     .03382     .05576     .04389     .00283
                       .03299     .00561     .03358     .04711     .03591     .03412     .04711     .03643     .04373     .03398
                       .05593     .03382     .05576     .04389     .03465     .04835     .04588     .04552     .03452     .04825
                       .03438     .04827     .04564       .034     .03317     .03319     .04887     .04654     .04386        0.3
                          0.3        0.3        0.3        0.3        0.3     .04297     .04356     .04298
             Random switching times for simulation number  103  :
                                   7  2.4667972E-02    8  2.4590310E-02    9  2.5089540E-02   13  3.5092546E-02   14  3.4843041E-02
                                  15  3.5181524E-02

 115.842           .1835763E7 .1198168E7 .4478154E7 125.724252 98.5221791 101.159239 1605.07146 106.778033 111.760517 112892.164
                    130578.51 -112870.45 -138257.92 115653.643 117177.115 -130647.72 115653.643 117191.224 -122218.83 -133719.91
                   118950.761 -155586.12 120401.881 -123178.95 -216916.58 199596.843  -200725.1   -211227. -207724.11 205199.759
                   -222933.76 207723.757 -218436.33 -95.806144 77.4005034 149.635456 -54.520616  51.270236 -57.909167 12.8683252
                   12.9153856 12.8895497 13.1410382 13.0684983 13.0372772 1438.93461 1473.14794 2973.51227
Times of maxima :      .02523     .02577     .02561     .02622     .03875      .0273     .02596     .03851     .03596     .00283
                       .02477     .00561     .02568     .03875      .0273     .02622     .03875      .0273     .03573     .02581
                       .03863     .02596     .03851     .03596     .02622        .04     .03708     .03716     .02609     .03991
                       .02595     .03983     .03728     .02523     .02577     .02561     .03895     .03668     .03541        0.3
                          0.3        0.3        0.3        0.3        0.3     .03511      .0352     .03486
             Random switching times for simulation number  104  :
                                   7  3.1005921E-02    8  2.9151381E-02    9  2.9471586E-02   13  4.1031234E-02   14  3.9547862E-02
                                  15  3.9088482E-02

 205.526            487565.62 .2684854E7 982355.411 102.230531 119.154219 100.996857 111.548781 585.539319 118.187055 112892.164
                   -112779.75 -112870.45 -117810.13 -127064.28 117097.128 -117810.13 -127188.26 117097.128 122725.778 -122772.35
                   -128281.74 -123062.21 -142386.07  126671.02 -204730.43 201484.601 200846.075 207737.388 -213138.99 206076.957
                   -216041.25 207236.213 210969.127 -49.374367 115.863162 -70.084071 -52.415342 -47.008996 43.2411992 12.7045097
                   12.7817444  12.532863 12.8445564 12.9550703 12.6751154 1140.29672 2221.67761  1146.9798
Times of maxima :      .03126     .02966     .03003     .04166     .03029     .04427     .04169     .03003     .04451     .00283
                       .01672     .00561     .04166     .02992     .04427     .04166     .03029     .04427     .04437     .04158
                        .0299     .04169     .03003     .04451     .04296     .04017     .04597     .04591     .04307     .04027
                       .04317     .04041     .04577     .03126     .02966     .03003     .04142     .04479     .04289        0.3
                          0.3        0.3        0.3        0.3        0.3     .04105      .0391     .03956
             Random switching times for simulation number  105  :
                                   7  3.1315995E-02    8  3.0647395E-02    9  3.0735098E-02   13  4.0907915E-02   14  4.1068498E-02
                                  15  4.0378688E-02

 232.478           731710.586 .3618772E7 .1990881E7 98.7447478 116.863405 98.2685582 106.695694 1126.77138 110.439846 112892.164
                   -112779.75 -112870.45  -115784.2 -129431.17 115504.686  -115784.2 -125959.69 115504.686 119437.383 -118806.98
                   -133809.34 -120355.45 -149655.83  122448.99 -201278.64 -211631.69 199593.033 203943.145 -211683.16 -204477.78
                    -215302.6 -217349.05  207698.19 -60.485973 134.513418 -99.771767 -54.326621 -51.262295 44.8593609 12.6685435
                   12.6582908 12.5287937 12.8080382  12.856024 12.6708792 1028.45305 2709.12522 1779.15289
Times of maxima :      .03147     .03097     .03118     .04163     .03142     .04433      .0415      .0311     .04444     .00283
                       .01672     .00561     .04163      .0314     .04433     .04163     .03142     .04433     .04428     .04167
                       .03128      .0415      .0311     .04444     .04309     .03178     .04576     .04576     .04297     .03164
                       .04302     .03151     .04562     .03147     .03097     .03118     .04126     .04469     .04227        0.3
                          0.3        0.3        0.3        0.3        0.3     .04092     .04039     .04108
             Random switching times for simulation number  106  :
                                   7  3.6321574E-02    8  3.6456805E-02    9  3.5724051E-02   13  4.6282220E-02   14  4.5870860E-02
                                  15  4.6644429E-02

 353.315           .4358983E7 .2095367E7  .141544E7  97.939567  96.923196 123.766106 114.725548 111.184473 1019.45639 124184.028
                   -112779.75 -112870.45 115311.176 115073.878 -133300.79 115311.176 -114711.29 -129626.32 -134737.19 120980.909
                   -120274.62 124802.241  -122861.1 -148265.98  -197669.5 -196985.87 -214540.43 -209670.88 200260.892 199907.002
                   202883.513 202577.707 -226337.86 147.631017 -102.35641 84.1260852 -41.038225 -55.855991 -45.796094   12.33952
                   12.4538396 12.2836779 12.4829865 12.5935227 12.4784425 3015.27814 1747.08875 1469.96422
Times of maxima :      .03681     .03688     .03701     .04969     .04748     .03709     .04947     .04728     .03681     .03582
                       .01672     .00561     .04969     .03854     .03707     .04969     .04748     .03709     .03699     .04964
                       .04757     .04947     .04728     .03681     .05962     .04876     .03759     .03746     .05096     .05667
                        .0508     .05676     .03732     .03681     .03688     .03701     .05683     .04642     .05071        0.3
                          0.3        0.3        0.3        0.3        0.3      .0463     .04666     .04589
             Random switching times for simulation number  107  :
                                   7  3.0900949E-02    8  3.1642209E-02    9  3.2365554E-02   13  4.1190205E-02   14  4.2309030E-02
                                  15  4.0752076E-02

 237.021           575431.012 .2803409E7 .4487209E7 128.079668 99.0970398 98.4651001 1236.83383 129.560508 105.587501 112892.164
                   -115964.52 117027.479 135413.059 -115990.56 115620.136 131865.872 -115990.56 115620.136 -116783.43 138808.373
                   -124473.11 151057.448 -132625.99 119728.783 -200022.05 -197531.53 200078.892 204811.062 -204369.88  -200035.8
                    -206866.1   -211445. 211490.044 53.6391187 118.393601 -149.78667  -52.82688 -45.716657 54.0820528 12.5685837
                   12.5765521 12.5277671 12.8181083 12.7378198 12.6719356  1165.3751 2111.44405 3025.11635
Times of maxima :      .03238      .0318     .03266      .0335     .04736     .04441     .03324     .03252      .0447     .00283
                       .03218       .031     .03296     .04736     .04441      .0335     .04736     .04441     .05223      .0331
                       .03238     .03324     .03252      .0447     .04316     .04832     .04568     .04578     .04325     .04842
                       .04336     .03323      .0459     .03238      .0318     .03266     .04133     .04648     .04259        0.3
                          0.3        0.3        0.3        0.3        0.3     .04121     .04077     .04232
             Random switching times for simulation number  108  :
                                   7  3.1913825E-02    8  3.1091885E-02    9  3.0114551E-02   13  4.1509884E-02   14  4.0250764E-02
                                  15  4.1104987E-02

 256.734           397378.439 .3538275E7  766308.55 98.8136786 112.941272 100.083073   110.4391 882.295957 112.441703 112892.164
                   -112779.75 126809.329 116468.369 -127327.82 116566.197  115824.61 -123827.94 116566.197 121335.836 -118526.37
                   -132477.67 122448.577 -146454.29 123553.775 -200814.49 -221764.52 200772.491 205089.227 -210456.08 -213691.19
                   -213028.26 -234255.59 210182.121 44.5745689 133.008922 -61.899457 -54.854236 -54.689996 54.1226547  12.687565
                   12.6260476 12.5264485 12.8292661 12.8231574 12.6681652 963.626101 2791.99406 1323.98131
Times of maxima :      .03279     .03123     .03066     .03332     .03223     .04472     .04974     .03197     .04498     .00283
                       .01672      .0311     .03332     .03169     .04472     .03332     .03223     .04472     .04482     .04205
                       .03183     .04974     .03197     .04498     .04348     .03223     .04599     .04609     .04355      .0321
                       .04364     .03196     .04621     .03279     .03123     .03066     .04167      .0453      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .04152     .04112     .04027
             Random switching times for simulation number  109  :
                                   7  2.6051983E-02    8  2.6908525E-02    9  2.5650257E-02   13  3.7476259E-02   14  3.5154925E-02
                                  15  3.6576018E-02

 139.047           .3794932E7  897781.51 .3220653E7 122.868482 99.2755488 129.779612 1178.43156 116.635191 626.528686 112892.164
                   -112779.75 -112870.45 -122248.15 116094.985 128488.212  -129155.4 116094.985 132738.085 134317.899 -127854.79
                    121744.63 -150316.64  125836.64 142960.928 -214795.12 199937.448 -204919.98 -209471.52   -211684. 206419.617
                   -220009.59  209876.96  -212657.9 -137.74854 66.9993101 126.898637 -41.661174  46.448529 45.1411153 12.8177482
                   12.8905485 12.8350047 13.0143995 13.0369918 13.0184955 2468.46491 1103.71969 2436.73818
Times of maxima :      .02659     .02746     .02619     .02678     .03891     .02753     .02642     .03863     .02693     .00283
                       .01672     .00561     .02624     .03891     .02752     .02678     .03891     .02753     .02709      .0266
                       .03858     .02642     .03863     .02693     .02679     .03995      .0372     .03731     .02678     .04001
                       .02652     .04003     .03744     .02659     .02746     .02619     .04067     .03702     .04172        0.3
                          0.3        0.3        0.3        0.3        0.3     .03749     .03659     .03517
             Random switching times for simulation number  110  :
                                   7  2.7400302E-02    8  2.3923286E-02    9  2.5364655E-02   13  3.7916570E-02   14  3.5839058E-02
                                  15  3.4149501E-02

 110.806           .4799308E7 .1671941E7 .3890785E7 114.642446  100.56472 123.327317 975.289649 120.053703  959.98948 -137372.72
                   137881.346 -112870.45 -132397.34 116846.346  135981.87 -124757.03 116846.346 129396.328  138466.43 -137219.07
                   124426.877 -147687.03 127667.423 147485.504 -197753.47 200810.257 207394.018  -210694.6 -202515.33 206378.811
                   -205577.41 207281.707  -213278.3 -154.90816 -91.431418 139.477324 44.4528213 42.2828662 -52.840735 12.8558325
                   12.9399092 12.7361123 13.0751531 13.1001205  12.952196 3123.06664 1931.16024 2706.04302
Times of maxima :      .02756     .02406     .02549      .0265     .03914     .02854     .02624     .03902     .02827     .02685
                       .02475     .00561     .02596     .03914       .028      .0265     .03914     .02854     .02814      .0261
                        .0391     .02624     .03902     .02827     .04312     .04046     .02854      .0378     .04279     .04045
                        .0429     .04039     .03765     .02756     .02406     .02549     .04857     .03741     .03597        0.3
                          0.3        0.3        0.3        0.3        0.3     .03793     .03416     .03585
             Random switching times for simulation number  111  :
                                   7  3.0992903E-02    8  3.0500901E-02    9  3.0706729E-02   13  4.0289242E-02   14  3.9667296E-02
                                  15  4.1208034E-02

 223.403           968827.514 .3575862E7 .1830089E7 97.2920719  122.21823 96.9821215 114.712206 1618.62067 108.070033 112892.164
                   -112779.75 -112870.45 114891.208 -132735.68 -114746.16 114929.373 -128813.18 -114746.16 -120077.28 -121889.88
                   -143117.53 -124794.98 -155748.35 -121128.11 196932.425 -210994.24 198002.446 200513.808 -199697.59 210143.831
                   200920.705 -215119.87 203119.805 -69.599839  133.71353 -95.657959 -52.646719 -47.937493 53.4759944 12.6817718
                   12.6788849 12.5319052 12.8278182 12.9524712 12.6779827  1083.9833  2777.0623  1644.4135
Times of maxima :      .03142     .03096     .03101     .03344     .03163      .0527     .04195     .03107     .05255     .00283
                       .01672     .00561     .03344     .03128      .0527     .03344     .03163      .0527     .05267     .04183
                       .03123     .04195     .03107     .05255     .05128     .03184      .0461     .04615     .04356     .04039
                       .05117     .03157     .04628     .03142     .03096     .03101     .04076     .04543     .04304        0.3
                          0.3        0.3        0.3        0.3        0.3      .0403     .04122     .03968
             Random switching times for simulation number  112  :
                                   7  2.2261319E-02    8  2.1117951E-02    9  2.0039959E-02   13  3.2049794E-02   14  2.9369190E-02
                                  15  3.1585965E-02

 14.5783            .101164E7 .2986665E7 707069.977 98.0416858 128.696585    98.6347 111.830979 953.534488 118.136702 114478.871
                   -112779.75 -112870.45 -115371.28 129981.509 115719.667 -115371.28 132183.067 115719.667 -120410.74 -120239.16
                     130029.2 123217.779  147400.33 -126644.03 -199137.13 -200456.13 198088.189 202108.812 209621.911  -204608.4
                   216080.581 -207823.93 203599.662 71.1210156 -122.20199 59.4588083  57.042817 -53.106455 -40.580988 13.1080888
                   13.1524147 12.9298145 13.2542226 13.3571017 13.0820921 1311.14579 2402.81525   961.7554
Times of maxima :      .02261     .02148     .02131     .04147     .02225     .04441     .03293     .02199     .03556     .02011
                       .01672     .00561     .04147     .02187     .04441     .04147     .02225     .04441     .03548     .04162
                       .02185     .03293     .02199     .03556     .04308     .03156     .04573     .04575     .03411      .0316
                       .03422     .03161     .04586     .02261     .02148     .02131     .03221     .02962      .0347        0.3
                          0.3        0.3        0.3        0.3        0.3     .03206      .0316     .02938
             Random switching times for simulation number  113  :
                                   7  3.2111100E-02    8  3.2452450E-02    9  3.4871863E-02   13  4.1864846E-02   14  4.5282101E-02
                                  15  4.2183294E-02

 307.711           509817.786  .136935E7 .2815184E7 100.729118 98.6425266 105.147113  112.63392 103.945178 123.145941 112892.164
                    -144112.1 -112870.45 116941.814 -115724.26 -120811.89 116941.814 -115724.26 -119478.84 124442.007 121086.859
                   -118173.14 123659.337 118793.995 129301.143 202476.706 -200588.38 200213.358  208988.38 208600.698  -207923.1
                   218093.752 -209005.42 211786.752  50.488503  82.745093 -118.64198 57.5194186 -57.142371 55.0022942 12.3829528
                   12.5442579 12.5166793 12.5357782 12.6966662 12.6593384 977.334609  1515.2484  2380.4179
Times of maxima :      .03318     .03259     .03509     .04998     .04715     .03556     .05012     .05573     .04397     .00283
                       .03393     .00561     .04998     .04715     .03548     .04998     .04715     .03556     .04413     .04996
                       .04698     .05012     .05573     .04397     .03601     .04854     .04546     .04545     .05142     .04859
                       .03574     .04848     .04558     .03318     .03259     .03509     .04849     .04566     .04241        0.3
                          0.3        0.3        0.3        0.3        0.3     .04188      .0422      .0453
             Random switching times for simulation number  114  :
                                   7  3.4877591E-02    8  3.4305486E-02    9  3.3643967E-02   13  4.4750025E-02   14  4.4308800E-02
                                  15  4.3765830E-02

 308.622           .4210368E7 878838.714 .2717493E7 113.478638 100.009198 117.931018 1362.59228 117.338442 372.426516 126130.804
                   -112779.75 -112870.45 127076.423 -116523.17 -131176.34 124122.173 -116523.17 -126533.74 -127837.24 138792.967
                   -124041.67 152630.933 -126215.44 -139323.83 198694.304  -197937.6 200004.107  204137.35 202698.653 -201040.63
                   214071.855 -203100.89 209550.383 145.092529 -66.288714 -116.56529 48.9075696 -46.251851 51.4870847  12.464042
                   12.5060266 12.4073267 12.7166915 12.6502049 12.5699847 2813.25043 1185.71746 2419.75325
Times of maxima :      .03515     .03533     .03382     .03478     .04737     .03601     .03453     .04739     .03574     .03472
                       .01672     .00561     .03423     .04737     .03547     .03478     .04737     .03601      .0356     .03438
                        .0475     .03453     .04739     .03574     .03601     .04859     .04611       .046      .0356     .04874
                       .03574     .04867     .04587     .03515     .03533     .03382     .04884     .04485     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3     .04477     .04378     .04432
             Random switching times for simulation number  115  :
                                   7  2.2063201E-02    8  2.3494978E-02    9  2.3291469E-02   13  3.1783011E-02   14  3.2477850E-02
                                  15  3.3283993E-02

 79.8664           772037.989 .3415367E7 .3118682E7 103.555026 96.9857453 96.8074292 608.649401 111.545955 108.174981 112892.164
                   -112779.75 -124764.51  -125670.7 114748.302 114642.766 -118570.84 114748.302 114642.766 118604.388 -129045.42
                    120888.57 -142710.71 123060.656 -121186.91 -197043.78 208887.177 198710.087 -205537.81  -200407.3 208505.739
                   -202731.35 228113.894 -209797.95 -62.130427 -130.67836 124.873567 53.1485546 37.9384448 -54.293594 13.0160006
                   12.9651682 12.9327341 13.1721145 13.1210075 13.0830548 1278.76908 2300.47877 2313.09714
Times of maxima :      .02422     .02362     .02384     .02415     .03932     .04431     .02386     .03937     .03542     .00283
                       .01672     .02289     .02407     .03932     .04431     .02415     .03932     .04431     .04429     .02404
                       .03944     .02386     .03937     .03542     .04301     .02463     .04565     .03801     .04294     .02428
                       .04303     .02436       .038     .02422     .02362     .02384     .03221     .03652     .03506        0.3
                          0.3        0.3        0.3        0.3        0.3      .0318      .0333     .03249
             Random switching times for simulation number  116  :
                                   7  2.4375244E-02    8  2.4969492E-02    9  2.5934314E-02   13  3.4356984E-02   14  3.6187490E-02
                                  15  3.5268944E-02

 112.532            587875.18 729926.785  .367842E7 97.1739614 97.3827678 107.333262 133.732904 110.404255 111.486116 112892.164
                   134471.449 -112870.45 -124940.25  114982.93 119682.133 114859.591  114982.93  120714.51 120342.981 -127063.34
                   119840.709 -134744.63 122429.258 123027.644 -218645.68 -197221.54 -201894.01 -205384.63 -213749.61  200254.98
                   -231841.21 203164.857 -211292.57 -54.216011   -60.4122 135.617478 -50.758113 62.6664497 -54.836229 12.8086796
                   12.9068603 12.8986708 12.9741526 13.0581174 13.0460165 1205.71743 1124.75504 2785.89477
Times of maxima :      .02492      .0251     .02606     .04995     .03883     .02815     .02682     .03908     .04371     .00283
                       .02585     .00561     .02653     .03883     .02745     .04995     .03883     .02815     .04382     .02666
                       .03895     .02682     .03908     .04371     .02707     .04859     .03761     .03752     .02666     .03995
                       .02681     .03983     .03738     .02492      .0251     .02606     .04061     .03803     .03574        0.3
                          0.3        0.3        0.3        0.3        0.3     .03437     .03528      .0362
             Random switching times for simulation number  117  :
                                   7  2.8512338E-02    8  2.6694640E-02    9  2.6751302E-02   13  3.8917639E-02   14  3.6551788E-02
                                  15  3.6187042E-02

 155.536           .3891573E7 652917.764  .154666E7 96.5473976 103.331559 96.5511683 117.208944 123.648831 134.226886 -145627.46
                   -112779.75 -112870.45 114488.693 -117569.46 122168.766 114488.693 -118442.84 114490.929  125196.06 -121319.82
                   123018.739 -126145.77 129564.887 134993.255 198300.998  -199246.5 215124.791 211919.839 202111.778 204856.135
                   -207338.01 208356.902 227759.733 -139.49144 57.1365804 87.9391737 -53.170152 -54.314083  47.503463 12.7562181
                   12.8872327 12.6415546 12.9108479 13.0357928 12.8037807 2878.52463 1050.45814  1647.7754
Times of maxima :       .0289     .02744      .0269      .0499     .03073     .04472     .04231     .03833     .02937     .02823
                       .01672     .00561      .0499     .03003     .02911      .0499     .03073     .04472     .02925     .04217
                       .03845     .04231     .03833     .02937     .05126     .04857     .02965     .02952     .05124     .03985
                       .04238      .0397     .02938      .0289     .02744      .0269     .03946     .04545     .04162        0.3
                          0.3        0.3        0.3        0.3        0.3     .03893      .0362     .03657
             Random switching times for simulation number  118  :
                                   7  2.8695789E-02    8  2.7441438E-02    9  2.8931525E-02   13  3.8953107E-02   14  3.9702704E-02
                                  15  3.6636344E-02

 182.424           .3533821E7 830697.839 347825.639 98.3313811 103.757965 96.1453051  103.74864 113.919456 124.951473 -128292.37
                   -112779.75 -112870.45  -115541.6 -119508.26 119510.354  -115541.6 -118686.97 -114250.04  124216.77 -116529.96
                   121051.249 -118681.63 -124363.02 130245.582 -197339.14 203343.854 216091.555 212462.078 200331.833 211285.637
                   202832.806 212913.196 229977.066 -132.92519 64.4475693 -41.702856  -47.53017 -46.315696 61.1086008 12.7005639
                   12.8781865 12.6236689 12.8381258 13.0279717 12.7817176 2730.95446 1281.99085 1035.56678
Times of maxima :        .029     .02799     .02942     .04167     .03092     .05273     .04183     .03056     .02956     .02835
                       .01672     .00561     .04167     .03021     .02928     .04167     .03092     .05273     .02942     .04182
                       .03885     .04183     .03056     .02956      .0431     .04031     .02983      .0297     .05136      .0403
                       .05149     .04022     .02956       .029     .02799     .02942      .0395     .04582     .04197        0.3
                          0.3        0.3        0.3        0.3        0.3     .03897     .03665     .03972
             Random switching times for simulation number  119  :
                                   7  3.0818294E-02    8  3.2402037E-02    9  3.2042846E-02   13  4.1122406E-02   14  4.1916508E-02
                                  15  4.2333848E-02

 255.663           773924.549 .2135678E7 .3628811E7 116.542836 100.007605 99.7153129 840.572099 113.350518  109.00762 112892.164
                   -112779.75 118112.143 129554.131 -116522.24 116351.836  125786.81 -116522.24 116351.836 119095.274 129549.688
                   -123730.85 145894.945 -124052.08 121652.417 -198966.73  -201367.6 202230.218 210697.803 -205816.11 -203547.72
                   -207262.15 -213439.93 216771.884 62.2062919 103.336299 -134.69986 -50.487941 -45.625502  62.359121 12.5900052
                   12.5445631 12.5328872 12.7594855 12.6956665  12.677603 1243.35416 1897.55495 2475.92163
Times of maxima :      .03312     .03259     .03259     .03302     .04725     .04455     .03277     .04717     .04462     .00283
                       .01672     .03091     .03264     .04725     .04455     .03302     .04725     .04455     .04442      .0329
                       .04726     .03277     .04717     .04462     .04311     .03318     .04594     .04586     .04319     .03313
                       .04326     .03291     .04583     .03312     .03259     .03259     .04135     .04641     .04413        0.3
                          0.3        0.3        0.3        0.3        0.3     .04114     .04235     .04193
             Random switching times for simulation number  120  :
                                   7  2.0267283E-02    8  2.1057493E-02    9  2.1476634E-02   13  3.0570478E-02   14  3.1352877E-02
                                  15  3.0932463E-02

 8.44082           .2418144E7 .4312989E7 .1080134E7 97.5393831 327.962869 96.0182527 113.738352 1768.53298 506.504432 112892.164
                   -112779.75 -130844.36 115075.353  136087.75 -116047.24 115075.353 138668.472 -114174.52 -128584.23 120739.654
                   142968.407 124264.128 157523.979  -141265.1 197262.514 -200564.41 -202861.11 -210562.32  198722.95 -205621.29
                    -200093.6 -207646.47 -221591.81 109.957806 -146.85008 73.4892381  49.024519 38.7963531   -50.7273 13.0904966
                   13.1667038 13.0187685 13.2380212 13.4473829 13.2050793  2189.3508 2941.84318 1214.76772
Times of maxima :      .02043     .02126     .02204      .0333      .0222     .03596     .03355     .02193     .02141     .00283
                       .01672     .02106      .0333     .02165     .02103      .0333      .0222     .03596       .021     .03359
                       .02178     .03355     .02193     .02141     .03476     .03197     .02219      .0218     .03468     .03208
                       .04315     .03204     .02193     .02043     .02126     .02204     .03112     .03745     .03499        0.3
                          0.3        0.3        0.3        0.3        0.3     .03059     .03095     .03137
             Random switching times for simulation number  121  :
                                   7  3.1842089E-02    8  3.0395025E-02    9  3.2563008E-02   13  4.1093668E-02   14  4.2311743E-02
                                  15  4.1116483E-02

 263.962           595027.098 .2802043E7 .4265917E7 134.444143 133.505056 99.2167899 1270.61651 2072.33281 118.709338 112892.164
                   -135833.63 -112870.45 141276.376 -132862.53 116060.623  135102.46 -134629.79 116060.623 121985.418  138763.26
                   -142586.96 151483.008 -161019.73 126950.599 201263.091 -199117.88 202672.216 211794.863 -205658.06 -203989.65
                   -207850.61  -214855.5 217952.608 54.5448026 118.364752 -146.04652 -55.317244 34.2312506 59.9117312 12.5570686
                    12.689701 12.5310097 12.7922858 13.0068259 12.6732662 1090.27349 2497.59891 2957.90859
Times of maxima :      .03311     .03057      .0331      .0337     .03154     .04434     .03344     .03128     .04457     .00283
                       .03257     .00561     .03315     .03116     .04434      .0337     .03154     .04434      .0446     .03329
                       .03113     .03344     .03128     .04457     .03477     .04865     .04597     .04598     .04316     .04858
                       .04325     .03343     .04584     .03311     .03057      .0331     .04155     .05417      .0429        0.3
                          0.3        0.3        0.3        0.3        0.3     .04111     .04113     .04233
             Random switching times for simulation number  122  :
                                   7  3.5923092E-02    8  3.3927248E-02    9  3.3773473E-02   13  4.6351428E-02   14  4.3512670E-02
                                  15  4.3643592E-02

 312.246            .440409E7 591804.358 .2986011E7 119.082271 98.0122833 124.523146 610.998264 108.081976 1266.57083 145751.043
                   -112779.75 -112870.45 129009.817 -115353.98 -140962.94 127149.854 -115353.98 -130022.15 -140707.78 134912.334
                   -119266.49 142743.632 -121134.81 -151432.16 -198753.45  -200351.8 -215575.27 209162.184 206215.152 -209691.82
                   210925.071 -213402.29 -223166.59 148.392886 -54.396891  -122.1886 43.1054317 -57.401759 56.6778235 12.4484479
                   12.5033272 12.3268252 12.6238106 12.6435106 12.5649644 3100.11679 1212.83727 2452.10729
Times of maxima :      .03646     .03635     .03406     .03455      .0469     .03706     .03429     .04698     .03679     .03525
                       .01672     .00561     .03453      .0469     .03652     .03455      .0469     .03706     .03666     .03448
                       .04706     .03429     .04698     .03679     .05965     .04827     .03706     .04572     .05099     .04837
                        .0511     .04835     .03679     .03646     .03635     .03406     .04815     .04667     .04391        0.3
                          0.3        0.3        0.3        0.3        0.3     .04637     .04366     .04353
             Random switching times for simulation number  123  :
                                   7  2.7351498E-02    8  2.9914015E-02    9  2.8639066E-02   13  3.7727452E-02   14  3.8910372E-02
                                  15  4.0285787E-02

 204.422           .2822959E7 .4413283E7 632779.465 95.7875718 130.721672  130.71433 113.936636  1373.4933 1782.67657 112892.164
                   -112779.75 126340.121 114037.292 -138724.84 135413.294 114037.292 -133218.98  133215.24 142312.464 -120230.54
                   -137593.68  -124372.4 -152765.97  157689.71 197547.104 -201502.15 -197022.28 -201125.26 201136.709 204275.347
                   -205914.14 208183.487  211640.59 -118.80569 148.547686 -56.248532 46.5020108 50.3493207 42.7765157 12.7097705
                   12.7346207 12.7308722 12.8522651 12.9717926 13.0440207 2443.24388 3034.89897 1334.22444
Times of maxima :      .02769     .03028     .03012     .04966     .03104     .02849      .0411     .03079     .02826     .00283
                       .01672     .02975     .04966     .03051     .02812     .04966     .03104     .02849     .02809     .04109
                       .03064      .0411     .03079     .02826     .05136     .03105     .05402     .05409     .05129     .03965
                       .04244     .03978     .03078     .02769     .03028     .03012     .04825     .03921     .04367        0.3
                          0.3        0.3        0.3        0.3        0.3     .03774      .0403     .03893
             Random switching times for simulation number  124  :
                                   7  2.7211965E-02    8  2.6870297E-02    9  2.5428344E-02   13  3.7362278E-02   14  3.5421276E-02
                                  15  3.7516641E-02

 144.527           .4861237E7  858867.47   .26726E7 109.856366 95.1338434 125.592705 1199.47838 109.136195   1039.235 -139298.55
                   -112779.75 -112870.45 -125297.07 -113855.56 138453.057  -122125.1 -113647.49 130579.355 134913.498 -137149.59
                   118341.632 -150584.36  121724.14 148523.911 -196591.01 196357.595 201596.392 197991.935 -198429.15 197411.797
                    -199313.1 198894.633 205092.968 -155.90442 65.5311937 115.598438 -37.749422 44.2837165 36.1984333 12.8415159
                   12.8797013  12.747887 13.0798047 13.0223105 12.9749084 3024.84029 1276.06498 2364.75501
Times of maxima :      .02764      .0276     .02559     .02656     .03096     .02836     .02631     .03839     .02808     .02704
                       .01672     .00561     .02601     .03026     .02781     .02656     .03096     .02836     .02796     .02616
                        .0383     .02631     .03839     .02808      .0431     .04037     .02835     .04578     .04322     .04069
                       .04316     .04054     .02808     .02764      .0276     .02559     .04128      .0373     .04343        0.3
                          0.3        0.3        0.3        0.3        0.3     .03738     .03753     .03544
             Random switching times for simulation number  125  :
                                   7  2.9899747E-02    8  2.9886605E-02    9  3.0605628E-02   13  4.0240298E-02   14  4.1574530E-02
                                  15  3.9102216E-02

 218.804           .1897077E7 .3631627E7 .1679718E7 96.2983168 129.682062 97.3800881 106.177181 1307.85681 105.938233 112892.164
                   -112779.75 -112870.45 -114340.91 -144106.52 -114981.35 -114340.91 -132688.19 -114981.35 -119464.99 -117318.62
                   -130705.45 -120062.65 -151949.66 -119927.47 197379.205 -205105.27 200562.613 202541.786 -202302.99 -201870.21
                   203675.228 -207506.88  231249.24 -97.392948 134.752117 -91.643815 -54.582094 -41.572892 45.6638576  12.669432
                   12.7231618 12.5565525 12.8111791 12.9337882  12.699552 1971.43999 2678.88955 1693.70985
Times of maxima :      .03006     .03034     .03115     .04177     .03102     .05263     .04211     .03076     .05251     .00283
                       .01672     .00561     .04177     .03048     .05263     .04177     .03102     .05263     .05265     .04193
                       .03062     .04211     .03076     .05251     .05131     .03174     .03102     .03062     .04358     .03214
                       .05119       .032     .03076     .03006     .03034     .03115     .04072     .04542     .04328        0.3
                          0.3        0.3        0.3        0.3        0.3     .04026     .03912     .04159
             Random switching times for simulation number  126  :
                                   7  2.5246246E-02    8  2.4610888E-02    9  2.4022037E-02   13  3.4937555E-02   14  3.4246412E-02
                                  15  3.4691062E-02

 102.496           .2058584E7 .2021848E7 .2718075E7 283.801486 97.4751825 98.1035429  2658.5361 108.228063 111.511764 112892.164
                   -112779.75 -112870.45 -131124.44 -115037.48 115710.666  -138011.6 -115037.48 -115407.67 -119220.52 -140954.04
                   -117511.67 -167422.29 121216.644 123041.794 -206542.37 197048.455 198693.666  -206704.6 -204189.99 202445.343
                   -209520.55 203543.365 -211090.23 -101.45403 -100.54472 116.577764 -53.077597 49.7114876 -56.522121 12.9606574
                   12.9171888 12.8797704  13.352741 13.0718893 13.0313037 1809.98186 1942.90169 2385.97402
Times of maxima :      .02578     .02489     .02456     .02525     .04708      .0357     .02494     .03832     .04446     .00283
                       .01672     .00561     .02479     .04708     .02758     .02525     .04708      .0357      .0357     .02478
                       .04707     .02494     .03832     .04446     .02638     .04075     .04582     .03694     .04319     .04066
                       .02611     .04055     .03682     .02578     .02489     .02456     .04002      .0375     .03513        0.3
                          0.3        0.3        0.3        0.3        0.3     .03495     .03471     .03426
             Random switching times for simulation number  127  :
                                   7  2.9013452E-02    8  3.0004371E-02    9  2.8649775E-02   13  3.9397912E-02   14  3.8537110E-02
                                  15  3.9575799E-02

 184.145           .2242424E7 .5084817E7 781123.114 98.3338508 134.280792 97.0762783 106.956755 2085.86268 115.343844 112892.164
                   -112779.75 139315.231 -115543.05 -143106.85 114801.846 -115543.05 -135020.36 114801.846 119497.473 -116402.82
                   -140897.95  -120502.6  -161172.4  125138.09 -199495.44 -207506.53 198594.068 204052.635 -202440.43 202040.788
                   -207881.03 -214233.37  211693.65  -105.8873 159.449314 -62.494924  -58.16303 49.6742234 48.0190496 12.7084941
                   12.7180628 12.6015903 12.8500739 13.0082167 12.7612858 2060.75839 3109.18413  1082.3365
Times of maxima :      .02916     .03051     .02974     .04185     .03114      .0444     .04212     .03088     .02989     .00283
                       .01672     .02984     .04185      .0306      .0444     .04185     .03114      .0444     .04443     .05797
                       .03073     .04212     .03088     .02989     .04317     .03114     .04564     .04561     .04314     .04052
                       .04296     .03087     .03087     .02916     .03051     .02974     .03995     .03875      .0438        0.3
                          0.3        0.3        0.3        0.3        0.3     .03941     .03959     .03855
             Random switching times for simulation number  128  :
                                   7  2.6822136E-02    8  2.6956123E-02    9  2.6305455E-02   13  3.6392982E-02   14  3.6364517E-02
                                  15  3.6409040E-02

 147.387           .4704549E7 600450.354 .2052489E7  97.419423 98.7262183 131.812256 1897.32714 115.696257 1413.93917 -121593.65
                   -112779.75 -112870.45 115004.567  115773.34 137558.456 115004.567  115773.34 133773.537 133447.248 -124942.61
                   122608.019 -159022.17 125329.113 153265.149 -204482.44 200601.159 -199694.67  -205664.9 -207478.62 209494.576
                   -224632.48 214681.306 -208173.72 -153.37127 54.7928076 101.303725 -37.333611 56.6298083 52.9078061  12.779223
                    12.889078 12.7733097 13.0066535 13.0340506 13.0436516 2937.12307 1055.83594 2087.73847
Times of maxima :      .02737     .02704     .02645     .04977     .03874     .02796     .02719      .0385      .0277     .02683
                       .01672     .00561     .04977     .03874     .02742     .04977     .03874     .02796     .02776     .02701
                       .03841     .02719      .0385      .0277     .02745     .03977     .03702     .03713     .02756     .03982
                        .0277     .03987     .03727     .02737     .02704     .02645     .04053     .03819     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03641     .03642     .03638
             Random switching times for simulation number  129  :
                                   7  2.2173276E-02    8  2.1406677E-02    9  2.1719491E-02   13  3.2102494E-02   14  3.1633349E-02
                                  15  3.1234666E-02

 50.2528            .177053E7 .3221674E7 .1445295E7  99.688924 123.253703 97.5959476 116.083824 976.064673 105.193355 112892.164
                   -112779.75 -112870.45 116336.439 132202.132 115108.715 116336.439 129357.705 115108.715 119321.503 121136.276
                   138075.415 125538.856 147697.226 119505.107 197702.373 -199528.29 198462.919 -203719.25 201583.746 -203395.07
                   203850.094 203852.446 -205177.42 94.0885222 -126.91876 85.0086783 53.6979141 43.4158592 -51.937421  13.085645
                   13.1269048 12.9308797 13.2337388 13.3806387 13.0853457 1558.04804 2489.49894 1349.08215
Times of maxima :      .02241     .02189     .02225     .03363     .02288     .04447     .03385     .02228     .04467     .00283
                       .01672     .00561     .03363     .02217     .04447     .03363     .02288     .04447     .04452     .03365
                       .02216     .03385     .02228     .04467     .03453     .03225     .04582     .03699     .03415     .03236
                       .03427     .03984     .03686     .02241     .02189     .02225     .03264     .03688     .03514        0.3
                          0.3        0.3        0.3        0.3        0.3     .03212     .03125     .03165
             Random switching times for simulation number  130  :
                                   7  3.3767642E-02    8  3.3347634E-02    9  3.4225330E-02   13  4.3180883E-02   14  4.3291905E-02
                                  15  4.3320829E-02

 301.959           .1982713E7  668359.97 .3608965E7 95.7236571 99.0797994 108.636336 285.120389 111.456026 118.252385 112892.164
                   -130256.14 -112870.45 119253.681 -115980.47 -119269.86 -113999.24 -115980.47 -121445.06 -120408.63 125042.648
                   -122021.21 138031.305 -123011.04 -126706.02 217051.616 -198210.55 198904.352 209147.599 215531.557 -207225.23
                   228456.343 -210294.56 216350.535 99.5668935 -57.808303 -134.33104 44.5965554 -48.043569 60.4090215 12.4079783
                   12.5150901 12.4772564 12.5663202 12.6630307 12.6203209 1768.05081 1152.47617 2662.99199
Times of maxima :      .03407     .03488     .03434      .0581     .04691     .03644     .03509     .04666     .03459     .00283
                       .03414     .00561     .03482     .04691     .03574      .0581     .04691     .03644     .03628     .03495
                       .04676     .03509     .04666     .03459     .03536     .04813     .04566     .04529     .03496     .04806
                        .0351     .04817     .04541     .03407     .03488     .03434     .04837     .04637     .04365        0.3
                          0.3        0.3        0.3        0.3        0.3      .0432     .04334     .04331
             Random switching times for simulation number  131  :
                                   7  2.7807132E-02    8  2.8987391E-02    9  2.7703008E-02   13  3.7116224E-02   14  3.8039492E-02
                                  15  3.9858101E-02

 177.211           .3341707E7 .4077428E7 .1156442E7 97.9127927 113.353765 117.106773 111.769222 256.954314 999.116002 -122743.02
                   -112779.75 119439.091 -115295.41 -126390.33 135045.551 -115295.41 -124053.86 126090.776 133748.469 -118816.79
                   -129442.06 -123183.75 -137609.29 147999.865 -198343.05 199688.273 206508.802 205191.463 -202204.77 207107.243
                   -205561.27 209315.458 222653.308 -129.26151 142.783541 76.0408506 -40.030573 53.5383412 46.0196504 12.7214666
                   12.8010703 12.6834867 12.8643341 12.9624957 12.8977649 2545.66625 2610.86205 1658.26046
Times of maxima :      .02797     .02931     .02792     .04144     .03012     .02894     .04157     .02985     .02868      .0278
                       .01672     .02888     .04144     .02974     .02839     .04144     .03012     .02894     .02854     .04171
                       .02991     .04157     .02985     .02868     .04274     .04012     .03012     .02999     .04274     .04009
                       .04287     .04014     .02985     .02797     .02931     .02792     .04087     .03858       .043        0.3
                          0.3        0.3        0.3        0.3        0.3     .03713     .03987     .03805
             Random switching times for simulation number  132  :
                                   7  3.2954304E-02    8  3.2656520E-02    9  3.3513162E-02   13  4.4006560E-02   14  4.3430027E-02
                                  15  4.3230937E-02

 267.993           .1245728E7 .1258609E7 .4428237E7 124.084051 98.0870431 104.129212 1453.70028 118.011242 114.250261 112892.164
                   -139543.68 -112870.45 137192.061 115397.961  -118014.2 129792.708 115397.961 -118899.11 119485.869 139184.621
                   -120710.56 153753.084 -126576.77 124543.456 221027.341 198465.478 198934.694 200683.713 211695.031 -205022.68
                   228290.826 -207525.96 204564.597 78.9217412 79.3287149 -148.79914 36.6264151 -51.918918 57.3953208 12.4720021
                   12.5344706 12.4941325 12.7154421 12.6869563 12.6342007 1374.70614 1545.28487 3094.87006
Times of maxima :      .03338     .03279     .03375     .03465      .0556     .03573     .03438     .04681     .04454     .00283
                       .03346     .00561      .0341      .0556     .03573     .03465      .0556     .03573     .04473     .03424
                       .04668     .03438     .04681     .04454     .03465     .05684     .04558     .04547     .03452     .04815
                       .03439     .04805     .04535     .03338     .03279     .03375     .06499     .04626     .04371        0.3
                          0.3        0.3        0.3        0.3        0.3     .04402     .04325     .04345
             Random switching times for simulation number  133  :
                                   7  3.1381730E-02    8  3.1043511E-02    9  3.1853330E-02   13  4.1677995E-02   14  4.1936389E-02
                                  15  3.9980805E-02

 232.874           508567.622 .2699417E7 .4534867E7 123.276968 99.4510908  96.795876 585.714618 559.948846  110.57281 112892.164
                    -123044.9 -112870.45 131277.075 -123962.92 -114635.93 129369.912 -116197.58 -114635.93 -119016.84 135593.518
                   -132375.44 142388.535 -142024.94  122522.68 197957.385 -210011.56 -198464.19 -203232.37  -203123.9  -216124.2
                   -206865.03 -223012.62 207022.923 50.4265615 116.176959 -150.57999 -47.832699 -44.143311  44.587872  12.609443
                   12.6187393 12.5237947 12.7874398 12.7927727 12.6651116  1179.4886 2288.47114 2749.66692
Times of maxima :      .03272      .0315     .03211     .03299     .03252     .05268     .03272     .03218     .04381     .00283
                       .03186     .00561     .03261     .03163     .05268     .03299     .03252     .05268     .05259     .03259
                       .03204     .03272     .03218     .04381     .05139     .03299     .05407     .05404     .04242     .03258
                       .04254     .03272      .0464     .03272      .0315     .03211     .04185     .04546     .04316        0.3
                          0.3        0.3        0.3        0.3        0.3     .04169        .04     .04195
             Random switching times for simulation number  134  :
                                   7  2.3841088E-02    8  2.5358737E-02    9  2.6544971E-02   13  3.4417619E-02   14  3.6731493E-02
                                  15  3.5330554E-02

 123.795           218772.511 478066.467 .2774277E7 102.409729 101.476098 104.095361 115.191562 117.320337  119.31119 112892.164
                   128068.844 -112870.45 -117913.33 117374.618 120095.478 -117913.33 117374.618 118879.782 119903.024 -124110.93
                   124585.433 -125055.46 126205.698 127272.009 205209.463   204199.2 -201581.23 -205734.04 207912.138 213516.733
                   -218417.29  214881.03 -211780.76 -33.073593 48.8910251 117.776853 40.7720508 59.1308977 -55.755792 12.7703287
                   12.9021705 12.8999936   12.92849 13.0504215 13.0419663 1062.54776 917.578741   2345.256
Times of maxima :      .02441     .02727     .02677     .04145     .03889     .02723     .04149     .03884     .02691     .00283
                       .02549     .00561     .04145     .03889     .02715     .04145     .03889     .02723     .02808      .0414
                       .03878     .04149     .03884     .02691     .03505     .04014     .03768      .0376     .03514      .0401
                       .02741     .04019     .03745     .02441     .02727     .02677     .04824     .03834     .03713        0.3
                          0.3        0.3        0.3        0.3        0.3     .03443     .03535     .03675
             Random switching times for simulation number  135  :
                                   7  3.2648330E-02    8  3.0930413E-02    9  3.2039401E-02   13  4.1511023E-02   14  4.2387148E-02
                                  15  4.1139872E-02

 250.372           916938.008 .2699565E7 .4392487E7 127.106201 102.586715 98.9694977 1420.79791 1500.64352 110.514596 112892.164
                   -128587.91 -112870.45  135314.81 -125289.68 115915.896 131363.794 -118015.18 115915.896 -118923.73 138065.283
                   -137546.87 153349.514 -154325.65 -122490.42 -198196.59 -211076.29 200602.704 205628.896 -203376.51 -207625.36
                   206661.563 -231530.39 211113.254 67.7103392 116.180148 -148.19728  -52.73555 -46.847216 58.9138968 12.5979307
                   12.6388173 12.5265511 12.8645367 12.9018993 12.6713145 1117.38823 2417.54254 2773.93792
Times of maxima :      .03296     .03109     .03247     .03317     .03205     .04475      .0329     .03181     .05243     .00283
                       .03194     .00561     .03262      .0317     .04475     .03317     .03205     .04475     .05242     .03276
                       .03167      .0329     .03181     .05243     .04347     .03316     .04601      .0461     .04357     .03276
                       .05113     .03289     .04622     .03296     .03109     .03247     .04169      .0468     .04294        0.3
                          0.3        0.3        0.3        0.3        0.3     .04153     .04115      .0424
             Random switching times for simulation number  136  :
                                   7  3.2329630E-02    8  3.4538064E-02    9  3.4690317E-02   13  4.3442789E-02   14  4.4463355E-02
                                  15  4.4864021E-02

 301.691           304602.384 620836.888 .2861891E7 96.7300419 97.9274092 104.310013 109.116742 105.632619 121.777283 112892.164
                   -124541.15 -112870.45 114596.935 -115304.02 -119787.06 114596.935 -115304.02 -119002.29 -120349.85 -117003.34
                   -117227.06 121713.292 -119754.36  -128580.6 208199.268  -198233.2 203455.345 210482.999 209696.313 -202755.89
                    223285.98 -205228.33 214306.776 39.0257853 -55.715208 -119.62214  58.665136 -55.871193 46.0699685 12.3847781
                   12.4986208 12.5023214 12.5368203 12.6379048 12.6431016 1133.90607 995.054235 2401.28847
Times of maxima :      .03288     .03542     .03485     .05048     .04719     .03538     .03556     .04695     .03506     .00283
                       .03394     .00561     .05048     .04719     .03621     .05048     .04719     .03538     .03624     .05818
                       .04706     .03556     .04695     .03506     .03583     .04825     .04549      .0456     .03543     .04814
                       .03556     .04801     .04572     .03288     .03542     .03485     .04863     .04635     .04501        0.3
                          0.3        0.3        0.3        0.3        0.3     .04346     .04488     .04448
             Random switching times for simulation number  137  :
                                   7  3.2023624E-02    8  3.2138179E-02    9  3.1010715E-02   13  4.1521897E-02   14  4.0231240E-02
                                  15  4.2192278E-02

 245.607           549010.709 .2609425E7 .1685484E7 113.584062 96.7039542 95.6929984 135.269185 102.063402 110.551473 112892.164
                   -112779.75 124341.065 123080.977  114581.48 113980.982 124179.815  114581.48 113980.982  118470.48 121824.981
                   117078.766 135516.366 117713.787 122510.857 -200033.56 202694.399 196940.349 -198205.88 -209569.45 -207640.11
                   -211277.79 -221799.06 198840.047 52.3932586 114.224015 -91.800987  -51.81718 -56.486736 55.7485902 12.6613886
                   12.5599588 12.5265851 12.8120565 12.7196841  12.668721 922.044047 2321.58706 1735.84324
Times of maxima :      .03278     .03254     .03155     .03275     .05561     .04493      .0325     .05583     .04503     .00283
                       .01672     .03183     .03271     .05561     .04493     .03275     .05561     .04493     .04485     .03362
                       .05568      .0325     .05583     .04503      .0435     .04085     .04577     .05418     .04357     .04828
                       .04345       .033     .04573     .03278     .03254     .03155     .04172     .04669     .04247        0.3
                          0.3        0.3        0.3        0.3        0.3     .04154     .04221     .04025
             Random switching times for simulation number  138  :
                                   7  2.4917697E-02    8  2.5926945E-02    9  2.6092014E-02   13  3.4960170E-02   14  3.5408763E-02
                                  15  3.6485517E-02

 125.536           .1089736E7 734736.372  .312276E7 96.2188528 99.5043282  106.49975 126.964351 120.163811  113.74191 112892.164
                   127747.704 -112870.45 -118457.26 116228.678 119873.512 -114293.73 116228.678 120244.884 119820.204 -120664.36
                   122296.627 -131290.47 127725.955 124266.072 -214621.63 200564.382 -201695.49 -208150.93 -212624.19 206812.239
                   -228374.12 210155.201  -208880.7 -73.815169 60.6109055 124.955194 -45.014564  50.852381 47.1085312 12.7873803
                   12.8903383 12.8836566 12.9442734 13.0365774 13.0297792 1460.79312  1037.2079 2528.26933
Times of maxima :      .02546     .02682     .02643     .04145     .03881     .02831     .02696     .03859     .02646     .00283
                       .02598     .00561     .02669     .03881     .02761     .04145     .03881     .02831     .02778     .02682
                       .03866     .02696     .03859     .02646     .02723     .04008     .03711     .03721     .02683     .03999
                       .02696     .03998     .03714     .02546     .02682     .02643     .04015     .03704     .04162        0.3
                          0.3        0.3        0.3        0.3        0.3     .03498      .0365     .03542
             Random switching times for simulation number  139  :
                                   7  2.9264488E-02    8  2.9332912E-02    9  2.8244204E-02   13  3.9830922E-02   14  3.7926488E-02
                                  15  3.9019937E-02

 194.756            .253999E7 .3804575E7 492854.315 98.9726519 118.489632 98.8844843 118.542721 357.260455 410.903495  -116582.9
                   -112779.75 -112870.45 -115917.74 -133195.67   115866.1 -115917.74 -126833.07   115866.1 117210.203 -120972.72
                    -131374.5 -126861.48 -139100.96 139886.202 -201061.67 -198825.77 208020.879 210807.875  -204668.1 203533.102
                    -205084.1 204880.825 233640.275 -112.69406 137.923433  -49.64143 -54.122048 52.6424946 58.5316243 12.7144343
                   12.7707751 12.5885231 12.8559452  12.925428 12.7430701 2333.20332 2616.91495 978.820363
Times of maxima :      .02944      .0297     .02991     .04136     .03081     .04434     .04158     .03045      .0297     .02834
                       .01672     .00561     .04136     .02993     .04434     .04136     .03081     .04434      .0611     .04163
                       .03027     .04158     .03045      .0297     .04308     .04863     .03046     .03006     .04314     .03998
                       .04329      .0401     .03019     .02944      .0297     .02991     .04033     .03816     .04287        0.3
                          0.3        0.3        0.3        0.3        0.3     .03985     .03903     .03794
             Random switching times for simulation number  140  :
                                   7  3.4147155E-02    8  3.3122755E-02    9  3.3588488E-02   13  4.4411187E-02   14  4.3832143E-02
                                  15  4.2751385E-02

 308.204           .3258513E7 .1739285E7  .355817E7 122.080498 96.0275729 109.279132 2745.00773 100.212883 124.857256 112892.164
                   -123828.55 -112870.45 126563.061 -114180.07  -121029.9 128740.579 -114180.07 -121803.83 -122252.53 145697.287
                   115037.411  168332.57 116641.767 -130196.47 216501.442 -199113.93 197598.371   202196.8 213826.662 -204985.76
                   228122.651 -208275.37 205667.679 127.642336 -93.254622 -133.38234 46.6350589  -56.16179 53.0635459 12.4659383
                   12.5181612 12.4539177 12.8410026 12.6635484 12.6047448 2292.90689 1422.59422 2675.71578
Times of maxima :      .03443     .03431     .03399     .03473     .04725     .03581     .03448     .05516     .03526     .00283
                        .0333     .00561     .03417     .04725      .0358     .03473     .04725     .03581     .03514     .03432
                       .05526     .03448     .05516     .03526     .03527     .04859     .04614     .04606     .03486      .0487
                         .035      .0487      .0462     .03443     .03431     .03399     .04944     .04562     .04316        0.3
                          0.3        0.3        0.3        0.3        0.3     .04443     .04277     .04385
             Random switching times for simulation number  141  :
                                   7  2.1660203E-02    8  2.0125622E-02    9  1.9268079E-02   13  3.1394710E-02   14  2.9129518E-02
                                  15  3.0610503E-02

 11.7686           .1585143E7 .1996396E7 859286.024 96.3150895  115.87481 96.5604606 106.674129 130.506594 103.265912 129852.312
                   -112779.75 -112870.45 114350.871 124872.664 -114496.44 114350.871 125425.786 -114496.44 117945.388 118242.496
                   119894.629 -120343.29 133109.343 118405.208 199088.559 196787.955 -199139.85  -204942.3 203513.207 -200117.35
                   208870.393 201968.075 -206445.38 89.0264988 -99.909847 65.5471595 57.2225689 -53.193533  -50.82519  13.120555
                   13.2152408 12.9460944 13.2701127 13.3693601 13.1016499 1688.29655 1788.60322 1327.94485
Times of maxima :      .02177     .02066     .02053     .04989     .02232     .03638     .04137     .02203     .04381     .02032
                       .01672     .00561     .04989     .02225     .03638     .04989     .02232     .03638     .04382     .03293
                       .02219     .04137     .02203     .04381     .03481     .04026      .0376     .03753     .03476     .03249
                       .03491     .04004     .03745     .02177     .02066     .02053     .03195     .02942     .03573        0.3
                          0.3        0.3        0.3        0.3        0.3     .03141     .03063     .02914
             Random switching times for simulation number  142  :
                                   7  2.3413335E-02    8  2.3055506E-02    9  2.1592960E-02   13  3.3513765E-02   14  3.1202817E-02
                                  15  3.3507631E-02

 49.0931           387510.913 .3474073E7  598087.98 103.103874 97.5760227 99.7393806 123.805238 131.438037 123.818419 112892.164
                   -112779.75 -126205.77 -118330.23 122493.809 -116365.88 -118312.27 115096.964 -116365.88 -122633.25 120877.841
                   123469.358 -129646.81 133583.508 -129653.71 200030.945 217047.507 -201026.88 -209133.93 -204467.73 211896.177
                   210015.318 231634.241 -217623.96 -44.017662 -131.79667 54.6849148 51.3734501  39.878742  -58.30918 13.0874073
                   13.0001589 12.9145308 13.2311411 13.1648006 13.0617508 970.677618 2770.17969 1181.51553
Times of maxima :      .02378     .02321     .02214     .02528      .0384     .03587     .02342     .02392     .03565     .00283
                       .01672      .0226     .02458     .02365     .03587     .02528      .0384     .03587     .03559      .0333
                       .02378     .02342     .02392     .03565     .03464     .02419     .03712     .03704     .04327     .02406
                       .03439     .02392     .03695     .02378     .02321     .02214     .03402     .03649     .03529        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03352     .03122
             Random switching times for simulation number  143  :
                                   7  3.1759487E-02    8  3.0855745E-02    9  3.2646191E-02   13  4.2612769E-02   14  4.3270802E-02
                                  15  4.0177477E-02

 245.867           849178.194 .2728757E7  .488708E7 132.313546 119.479031 100.055761 1315.29021  1616.3701 115.189618 112892.164
                   -146077.35 -112870.45 141936.311 -126745.32 116550.291  134027.67  -127361.5 116550.291 121050.583  134445.45
                   -138660.91   152042.5 -155721.43 125054.401 -206219.25  -197122.5 197963.356  201634.31 -209621.75  200405.56
                   -209987.86 -210356.88 205532.779 65.1605016 116.806609 -156.31826 43.8456699 -46.463534 -39.387976 12.5543684
                   12.6390268  12.515075 12.8026832 12.9017785 12.6544153 1325.28095 2374.09573 3011.44223
Times of maxima :      .03294     .03101     .03306     .03379       .032     .04456     .03351     .03173     .04475     .00283
                       .03236     .00561     .03323     .03162     .04456     .03379       .032     .04456     .04458     .03338
                       .03159     .03351     .03173     .04475     .04326     .06531     .04587     .04599     .04335     .05666
                       .04348     .03351     .04607     .03294     .03101     .03306     .04782      .0464      .0507        0.3
                          0.3        0.3        0.3        0.3        0.3     .04263     .04019     .04329
             Random switching times for simulation number  144  :
                                   7  3.1958481E-02    8  3.2458445E-02    9  3.2265461E-02   13  4.1323328E-02   14  4.1981473E-02
                                  15  4.2690463E-02

 251.627            702642.45 .2164355E7  .379919E7 119.993387 100.837932 100.526294 1085.08565 113.926328 114.614551 112892.164
                   -112779.75 -112870.45 136349.381 -117004.96 116824.021 127635.349 -117004.96 116824.021  121688.67 140251.667
                   -122446.57  149118.74 -124366.77 124741.853 -200174.52 -198889.59 201081.544 211456.089 -205341.99 -204130.98
                   -207666.97 -211434.04  220038.86 59.2723565 104.027771  -137.8258 49.5702939  34.142786  58.316532 12.5727265
                   12.5426259  12.526674 12.7527129 12.6897605 12.6678801  936.72742 1860.86788 2714.38198
Times of maxima :      .03318     .03259     .03279     .03305     .04752      .0446     .03282     .04743     .04483     .00283
                       .01672     .00561     .03303     .04752      .0446     .03305     .04752      .0446     .04468     .03299
                        .0476     .03282     .04743     .04483     .04329     .04881     .04628     .04619     .04336     .04887
                       .04348     .03332     .04608     .03318     .03259     .03279     .04778      .0542     .04447        0.3
                          0.3        0.3        0.3        0.3        0.3     .04134     .04271       .042
             Random switching times for simulation number  145  :
                                   7  3.2238757E-02    8  3.1480460E-02    9  3.2092221E-02   13  4.2469178E-02   14  4.2579792E-02
                                  15  4.0935649E-02

 259.049           571295.493 .2379309E7 .4292708E7 119.958703 97.9359318 99.8257597 808.568741 1079.38476 110.384608 112892.164
                   -113743.89 -112870.45 132341.132 -115309.04 116416.255 127616.901 -115309.04 116416.255 119522.681 135200.787
                   -126559.72 145463.216 -149045.02 122418.364 -201670.18 -198487.76 200013.356 207909.487 -204273.81 -202188.06
                   -204986.76 -211083.79 212324.288 53.4460238 109.071279  -146.5044  44.920619 -33.781975 49.7024575 12.5917699
                   12.5897581 12.5159492 12.7982387 12.8062831 12.6553078 1117.49954 2149.48907 2906.62787
Times of maxima :      .03318     .03163     .03238     .03322     .04729     .04438     .03296     .03241     .04458     .00283
                       .03201     .00561     .03285     .04729     .04438     .03322     .04729     .04438     .04447     .03302
                       .03222     .03296     .03241     .04458      .0431     .04864     .04573     .04582     .04301     .04866
                       .04287     .03295     .04586     .03318     .03163     .03238     .04753     .04625     .04276        0.3
                          0.3        0.3        0.3        0.3        0.3     .04248     .04095     .04259
             Random switching times for simulation number  146  :
                                   7  2.9754897E-02    8  3.1274187E-02    9  3.1328116E-02   13  4.0799117E-02   14  4.0912632E-02
                                  15  4.1083023E-02

  260.75           .1363767E7 .3925244E7 .3055525E7 104.492677 105.875144 100.063664 115.977112  394.62901  120.90823 112892.164
                   -112779.75 135559.289 122155.876 -126762.74 116554.894 119106.439 -119891.76 116554.894 124852.502 117742.822
                     -121196.  125481.14 -139648.87 128120.978 -200796.64  -222445.5 201319.983 208670.752 -211153.86 -217620.79
                   -212077.38 -242990.91 212115.628 -82.576249 140.093613  -123.6027 -56.706566 -50.233126 -50.464012 12.6442213
                   12.6127605 12.5626393 12.7844289 12.7719608 12.7141746 1779.63997 2720.95076 2128.80726
Times of maxima :      .02988     .03157     .03181      .0335     .03204     .04421     .03315     .03169     .04433     .00283
                       .01672     .03065     .03191     .03189     .04421      .0335     .03204     .04421      .0443     .03333
                       .03187     .03315     .03169     .04433     .04297     .03243     .04567     .04574     .04287     .03231
                       .04295     .03217     .04583     .02988     .03157     .03181     .04127     .04564     .05168        0.3
                          0.3        0.3        0.3        0.3        0.3     .04081      .0411     .04093
             Random switching times for simulation number  147  :
                                   7  1.9768318E-02    8  2.0874184E-02    9  1.9292985E-02   13  2.9821800E-02   14  2.8576782E-02
                                  15  3.1307410E-02

 3.58242            .340669E7 .4737433E7 .1358271E7 98.2849543 133.198043 108.646243 99.2465384 962.242431 1160.34109 123347.672
                   -112779.75 -123830.96 115514.322 131689.297 -127777.89 115514.322 134474.901  -121450.6 -138779.24 115761.188
                   134090.026 116078.021  147515.21 -150085.83  200433.94 -198056.65 -207734.08 -208915.23 207516.306 -201150.16
                   210789.843 -201959.14 -226577.67  130.51226 -153.90635 82.4096857 54.9537355 -52.553603 38.5191331 13.1123443
                   13.1767811 13.0571575 13.2610384 13.3818576 13.3034987 2567.59819  2808.4119 1314.72659
Times of maxima :      .02015     .02126     .02049     .03326       .022     .02088     .03344     .02174     .02064     .01939
                       .01672     .02058     .03326     .02147     .02035     .03326       .022     .02088      .0205     .03341
                       .02181     .03344     .02174     .02064     .03458     .03199       .022      .0216     .03466      .0319
                       .03473     .03202     .02173     .02015     .02126     .02049     .03299     .02912     .04346        0.3
                          0.3        0.3        0.3        0.3        0.3     .02984     .03132     .02859
             Random switching times for simulation number  148  :
                                   7  2.0812608E-02    8  1.9667271E-02    9  2.0193177E-02   13  3.1004545E-02   14  2.9733661E-02
                                  15  2.9403966E-02

 .431721           .3374171E7  .136619E7 624884.964 100.533425 100.069033 98.2945874 109.478837 114.045897  113.01921 125333.823
                   -112779.75 -112870.45 116828.164 119523.191 -115519.98 116828.164  116558.02 -115519.98 -121847.32 120678.681
                   121613.691 121915.072 124432.018 -123870.66 202951.886 -202443.48 -203917.52 -205814.12 210464.164 -208721.24
                   212482.879  -212645.5 -220277.64  129.88785 -82.649574 55.8965546 58.1940045  56.899427 46.8933298 13.1059283
                   13.2429997 12.9859677 13.2542477 13.3985621 13.1511512 2503.65926  1581.4166 848.837666
Times of maxima :      .02116      .0202     .02151     .03304     .02234     .03584     .03287     .02118     .03604     .02055
                       .01672     .00561     .03304     .02233     .03584     .03304     .02234     .03584     .03588     .03306
                        .0225     .03287     .02118     .03604     .03443     .03177     .02195     .02155     .03438     .03172
                        .0345     .03157     .02168     .02116      .0202     .02151     .03277     .03732     .04195        0.3
                          0.3        0.3        0.3        0.3        0.3     .03102     .02942     .02975
             Random switching times for simulation number  149  :
                                   7  3.6482428E-02    8  3.6654084E-02    9  3.5833978E-02   13  4.6935465E-02   14  4.5791343E-02
                                  15  4.5890945E-02

 359.512           .4144764E7 .2460047E7 .1086824E7 97.6214585 98.5091934 117.622275  111.94647 107.747426 1036.62352 123916.826
                   -112779.75 -112870.45 115123.758 115890.268 -129409.66 115123.758 115646.021   -126368. -141381.85 120375.206
                   -120815.11 123281.387 -120947.18  -148489.9  200047.92 -199414.05 -212915.73 -209505.47 209880.544 -207691.17
                   213339.452 -211350.52  -220841.5 143.957706 -110.90643 73.7164793 57.1292315 -57.151729 -50.561585 12.3364201
                   12.4514551 12.2748699 12.4808566 12.5917934  12.464094 3000.17749 1863.03345 1366.38394
Times of maxima :      .03691     .03703     .03715     .05048     .03813     .03725     .05034     .04766     .03702     .03593
                       .01672     .00561     .05048      .0387     .03724     .05048     .03813     .03725      .0372     .05049
                       .04785     .05034     .04766     .03702     .05181     .04912     .03761     .03748     .05179     .04909
                       .05168     .04798     .03752     .03691     .03703     .03715     .04871     .04618     .05094        0.3
                          0.3        0.3        0.3        0.3        0.3     .04695     .04591     .04581
             Random switching times for simulation number  150  :
                                   7  3.4671573E-02    8  3.4893901E-02    9  3.4648091E-02   13  4.4237302E-02   14  4.4649934E-02
                                  15  4.4708439E-02

 311.165           .3507239E7 291642.695  .296126E7 97.1556793 98.7038219 117.345455 109.891475 114.541256 124.309903 112892.164
                   -112779.75 -112870.45 -114848.79 -115760.21 -135971.06 -114848.79 -115760.21 -126219.21 -121844.02   120116.4
                   -121385.79 122144.612 -124701.96 -129910.78 217998.487 -199481.62 198789.603 203525.406 216846.917 -208760.33
                   238175.679 -214496.18  206658.39 132.424296 -38.186561 -121.68114 37.5266384 -58.776986 -52.391445 12.3874654
                   12.4979891 12.4192679 12.5340407 12.6371067 12.5614066 2530.43955 966.011069 2317.08332
Times of maxima :      .03519     .03525      .0348     .05807     .04704      .0358     .04949     .04681     .03554     .00283
                       .01672     .00561     .05807     .04704     .03526     .05807     .04704      .0358     .03567     .04946
                       .04669     .04949     .04681     .03554      .0358     .04805     .04534     .04543      .0354     .04799
                       .03553     .04812     .04557     .03519     .03525      .0348     .04882     .04623     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04425     .04472     .04466
             Random switching times for simulation number  151  :
                                   7  3.1562760E-02    8  3.0997332E-02    9  3.1826671E-02   13  4.2184095E-02   14  4.0879753E-02
                                  15  4.0949475E-02

 232.155           578976.866 .2674565E7 .3842192E7 126.607074 102.170133 99.5300574 913.527367 1481.23299 123.448632 112892.164
                   -122212.87 -112870.45 130146.903 -122805.28 116243.704 131105.617 -117775.32 116243.704 123330.838 134503.824
                   -139201.24 146870.416 -154089.36 129459.956 -202177.87 -210173.52 200605.501 207320.905 -208374.99 -216598.07
                   -209793.72 -222707.97 212050.291 53.8041293 115.640923  -138.6036 -46.111588 -41.249515 49.5805208 12.6157877
                   12.6304435 12.5195723 12.8118247 12.8748818 12.6635233 1176.12978 2287.48778 2751.62983
Times of maxima :      .03269     .03115     .03206     .03296     .03214     .04414     .03269     .03187     .04432     .00283
                       .03182     .00561     .03258     .03158     .04414     .03296     .03214     .04414     .04419     .03255
                       .03201     .03269     .03187     .04432     .04284     .03296     .04584     .04572     .04292     .03255
                       .04305     .03269     .04565     .03269     .03115     .03206     .04237     .04698     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3      .0422     .04096     .04089
             Random switching times for simulation number  152  :
                                   7  2.2727638E-02    8  2.0646479E-02    9  2.1337092E-02   13  3.2450306E-02   14  3.1639191E-02
                                  15  3.0138483E-02

 47.4659            484986.61 .2273226E7 967666.886 98.3497415 119.414823  98.321679 102.961134 937.442934 113.357727 113507.781
                   -112779.75 -112870.45 115552.388 123728.066  -115535.9 115552.388 127327.271  -115535.9 119897.332 -116304.57
                   128008.025 118230.349  147187.61 -124056.03 199389.791 -200630.21 -199244.05 -206085.32 205857.067 -204561.77
                   210131.311 -206761.76 -210019.86 49.2436092 -106.61206 69.5581371 53.1290224 49.1387939 -52.741724 13.0914799
                   13.1867878 12.9242646 13.2375693 13.3951082 13.0719133 1050.32459 2075.10813 1279.49803
Times of maxima :      .02285     .02112     .02173     .03359     .02179     .03587     .03375     .02153     .03598     .02076
                       .01672     .00561     .03359     .02141     .03587     .03359     .02179     .03587     .04482       .041
                       .02138     .03375     .02153     .03598     .03487     .03225     .03735     .03725     .03451     .03235
                       .03464     .03221     .03718     .02285     .02112     .02173     .03271     .03774     .03546        0.3
                          0.3        0.3        0.3        0.3        0.3     .03247     .03015     .03165
             Random switching times for simulation number  153  :
                                   7  2.7051953E-02    8  2.5835422E-02    9  2.5346971E-02   13  3.6667678E-02   14  3.4833462E-02
                                  15  3.5933964E-02

   129.6           .4899016E7 785747.857 .2705114E7 121.482956  96.889485 128.108339 1706.25473 113.858815 1523.98128 -139439.77
                   -112779.75 -112870.45 -126928.85 114691.342 138133.006 -128425.12 114691.342  131880.63 137675.373 -134262.69
                   120128.055 -156790.58 124329.917 154608.916 -197368.11 198568.394 -197743.31  -203777.6 -199049.32 203379.918
                   -208197.77 207056.515 -207108.61 -156.50905 62.6796561 116.299481 -39.275222 39.2587083 -51.742624 12.8430817
                   12.8933301 12.7574644 13.0712964 13.0406374 13.0053624 2970.82373 1299.21567 2374.79043
Times of maxima :      .02755      .0274     .02552     .02648     .03921     .02819      .0262     .03806     .02793     .02683
                       .01672     .00561     .02593     .03921     .02764     .02648     .03921     .02819     .02778     .02607
                       .03937      .0262     .03806     .02793     .04318     .04054      .0379     .03791     .04321     .04065
                       .02793     .04068     .03803     .02755      .0274     .02552       .041     .03648     .03632        0.3
                          0.3        0.3        0.3        0.3        0.3     .03668     .03595     .03485
             Random switching times for simulation number  154  :
                                   7  2.0812678E-02    8  2.1220196E-02    9  2.2181564E-02   13  3.0294136E-02   14  3.2743273E-02
                                  15  3.1314322E-02

 15.3736           .2269675E7 .4413697E7 .2803711E7 96.8647023 135.216513 95.3472427 106.465867 2380.97367 490.417547 112892.164
                   -112779.75 -122055.91 114676.673 135255.866 -113774.88 114676.673  135489.98 -113774.88 115962.611 119099.833
                   141685.532 120225.754 164443.085 -141034.87 197424.513 204902.282 -198806.59 -204931.92 199974.038 199899.198
                   202831.647 207782.106 -223927.27 106.528748 -148.55465 118.399989 47.6928842 35.5742069 -43.932067 13.0697098
                   13.1462328 12.9764423 13.2188672 13.5087543 13.1412773 2073.36322  2745.0626 1701.62546
Times of maxima :      .02135     .02171     .02272     .03336     .02237     .03618      .0335      .0221     .02159     .00283
                       .01672     .02123     .03336     .02182     .03618     .03336     .02237     .03618     .04417      .0334
                       .02224      .0335      .0221     .02159     .03478     .02332     .02236     .02196      .0349     .02372
                         .035     .02306     .02209     .02135     .02171     .02272     .03212     .03674      .0347        0.3
                          0.3        0.3        0.3        0.3        0.3     .03031     .03133     .03276
             Random switching times for simulation number  155  :
                                   7  3.5904763E-02    8  3.6119692E-02    9  3.5082695E-02   13  4.5572135E-02   14  4.5454344E-02
                                  15  4.6056287E-02

 340.212           .4487924E7 .1601671E7 .1612437E7 98.0815132 96.4839569 118.431306 103.607374 106.895432 1394.76904 133243.518
                   -112779.75 -112870.45 115394.708 115035.757 -136239.01 115394.708 -114451.07 -126801.84 -148068.35 116698.264
                   -119542.48 118600.807 -120468.05 -153028.91 200301.517 -198412.55 -207841.46 -203338.83  206337.53 -200126.21
                   208866.549 -201322.84 -212737.73 149.798592 -89.489423 -89.789668 49.3659205  -55.73226 38.5260129 12.3650198
                   12.4703022 12.3182589 12.5133148 12.6113123 12.5908038 3094.41839 1573.52082 1787.40027
Times of maxima :      .03619     .03645     .03522     .05018     .04704     .03704     .04902     .04685     .03648     .03591
                       .01672     .00561     .05018     .03878     .03649     .05018     .04704     .03704     .03664     .05032
                       .04687     .04902     .04685     .03648      .0515     .04884     .03704      .0369     .05157     .04882
                       .05166     .04902     .03677     .03619     .03645     .03522     .04986       .046     .06033        0.3
                          0.3        0.3        0.3        0.3        0.3     .04559     .04607     .04547
             Random switching times for simulation number  156  :
                                   7  2.3581285E-02    8  2.3181035E-02    9  2.3037146E-02   13  3.3519846E-02   14  3.3143410E-02
                                  15  3.2705327E-02

 69.9509           592636.985 .3321381E7 .2946091E7 104.249679 96.2183848 97.9193399 550.236455 106.392216  114.47318 112892.164
                   -112779.75 -121111.95 -127991.11 115636.899 -115299.27 -118967.87 -114293.45 -115299.27 -120687.71  -121767.9
                   115811.887 -141887.43 120184.162  -124664.9 198405.932 217132.022  197856.37 200659.033 203133.574 212984.967
                   204461.498 234537.959 -202141.45 -54.435144 -128.86779  121.36908 45.3020303 50.5517557 42.2777918 13.0292278
                   12.9803325 12.9129235 13.1858105 13.1343068 13.0562624 1011.00471 2387.28982 2255.58301
Times of maxima :      .02391     .02334     .02348     .02381     .04721     .03586     .02355     .02405     .03567     .00283
                       .01672     .02319     .02379     .02376     .03586     .02381     .04721     .03586     .03582     .02373
                       .03843     .02355     .02405     .03567     .03417     .02432     .04591     .04592     .03425     .02419
                       .03438     .02405     .03702     .02391     .02334     .02348     .03369     .03704     .04291        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03272     .03316
             Random switching times for simulation number  157  :
                                   7  2.9125114E-02    8  2.7300690E-02    9  2.9988893E-02   13  3.8967534E-02   14  4.0064776E-02
                                  15  3.6122528E-02

 190.128           .2913919E7 705194.003 .1052267E7  97.629023 110.293746 96.2513095 122.394747 317.267805 107.816994 -127779.62
                   -112779.75 -112870.45 -115128.22 -123094.88 114313.004 -115128.22 -122367.97 114313.004  117482.15 -123607.22
                   -120503.32 -128906.17 -138509.94 120986.224 -197975.72 199388.566  207649.41 208677.203 -200959.61 201667.896
                    -204378.3 204458.897 225943.188 -120.70458 59.3798789 -72.535077 -51.650661 -46.926237 -46.509746 12.6953732
                    12.884149 12.5933717 12.8375131 13.0353645 12.7500828 2519.91402 1156.97636 1260.54037
Times of maxima :      .02953     .02785     .03041     .04201     .02976     .04474      .0422     .02949     .02999     .02826
                       .01672     .00561     .04201     .02972     .04474     .04201     .02976     .04474     .04467     .04207
                       .04685      .0422     .02949     .02999     .04345     .04069     .03026     .02986     .04357     .04079
                       .04358     .04093     .02999     .02953     .02785     .03041     .03952     .04399     .03633        0.3
                          0.3        0.3        0.3        0.3        0.3     .03898     .03614     .04008
             Random switching times for simulation number  158  :
                                   7  2.6853828E-02    8  2.8103502E-02    9  2.7002018E-02   13  3.6555677E-02   14  3.6822600E-02
                                  15  3.8248399E-02

 172.784           .3492301E7 .2741214E7 .2112358E7 99.4148606 99.5451999 190.331626  105.44808 112.001202 1247.23002 112892.164
                   -112779.75 -112870.45 -116176.41 116252.546  144761.33 -116176.41 116252.546 136600.905 140188.761 -118212.26
                   119376.927 -119649.71 123311.521 151188.638 -200636.94 201698.965 205329.241 200697.124 -205900.07 208607.356
                   -206939.13 211005.551 207172.018 -132.14198 117.072928 102.770568 -43.676709 53.4067226 42.9090516 12.7428504
                   12.8500733 12.7693052  12.885993 12.9992532 12.9749794 2672.63451 1916.44469 1895.15084
Times of maxima :      .02719     .02835     .02715     .04154     .03887     .02763     .04166     .03869     .02737     .00283
                       .01672     .00561     .04154     .03887     .02761     .04154     .03887     .02763     .02756     .04149
                       .03887     .04166     .03869     .02737     .04287     .04021     .02924     .02918     .04293     .04021
                       .02787     .04035     .02897     .02719     .02835     .02715     .03985     .03713     .04329        0.3
                          0.3        0.3        0.3        0.3        0.3     .03657     .03826     .03684
             Random switching times for simulation number  159  :
                                   7  2.9517851E-02    8  2.8439363E-02    9  2.6331751E-02   13  4.0041770E-02   14  3.5738380E-02
                                  15  3.8472621E-02

 180.758           .2663752E7  .191998E7 .2024694E7 96.3563493 112.613076 97.6170887 114.382079  134.52241 107.513398 -141291.21
                   -112779.75 -112870.45 -114375.36 -125470.27 115121.181 -114375.36 -123647.89 115121.181 119737.216 -117572.01
                    -119758.2 -124615.28 -135141.78 120815.765  -199880.3  198516.46 197984.235 203851.842 -207759.38 203115.427
                   -209394.98 205915.463 216762.601 -115.40693 97.9790863 100.615456 -55.536008 -47.223369 -44.997304 12.7765118
                   12.8309981 12.5811009 12.9304201 12.9814464 12.7381959  2256.2522 1785.81258 1925.68341
Times of maxima :      .02992     .02898     .02648     .04204     .03012     .04454     .02722     .02985     .04479     .02854
                       .01672     .00561     .04204      .0301     .04454     .04204     .03012     .04454     .04492     .04209
                       .03093     .02722     .02985     .04479     .04329     .04041     .04624     .04623     .04338     .04046
                       .04346     .04059     .03038     .02992     .02898     .02648     .04041     .04634     .05094        0.3
                          0.3        0.3        0.3        0.3        0.3     .04006     .03849     .03575
             Random switching times for simulation number  160  :
                                   7  2.0295708E-02    8  2.0050223E-02    9  2.0861322E-02   13  2.9464503E-02   14  3.1125739E-02
                                  15  2.9488763E-02

  9.4832           .3347331E7 .2592864E7 501765.624 98.9780518 104.602494 96.6821196 105.271254 199.553418 116.329955 120629.986
                   -112779.75 -112870.45 115920.905 117860.933 -118149.06 115920.905  119169.01 -114568.54 -118066.44 119327.588
                   122055.994 119549.348 136741.351 -125671.87 199811.094 -201648.89 -216849.08 -220232.67  206828.42 -207852.14
                   207390.079 -208800.37 -230811.16 129.370219 -113.86097 50.0882034 45.7409547 47.1476968  -41.99987 13.0945334
                   13.2288134 13.0077906 13.2365837 13.3818958 13.1628762 2440.15129 2079.92595 1028.27059
Times of maxima :       .0205      .0206     .02102      .0332     .02252     .03582     .03326     .02066     .02115     .02021
                       .01672     .00561      .0332     .02088     .02089      .0332     .02252     .03582     .03589     .03308
                       .02081     .03326     .02066     .02115     .03451     .03173     .02143     .02104     .03446     .03184
                       .03458     .03173     .02116      .0205      .0206     .02102     .03262     .03734     .03337        0.3
                          0.3        0.3        0.3        0.3        0.3     .02948      .0295     .03114
             Random switching times for simulation number  161  :
                                   7  2.7370051E-02    8  2.9308170E-02    9  2.7548330E-02   13  3.7715916E-02   14  3.7038423E-02
                                  15  3.8448640E-02

 166.286           .3516343E7 .4020458E7  .141461E7 96.3242614 129.087994 134.821272 100.131196 926.197114 1234.00577 112892.164
                   -112779.75 132163.364 -114356.32  -135094.7 142223.446 -114356.32 -132383.92 135291.815 147615.387 -115631.03
                   -132361.36 -116594.22 -147038.61 151021.726 -198315.65 200183.791 208491.291 208742.919 -199656.44 205569.161
                   -201069.33 207941.571 230026.242 -132.59606  141.78254  84.101417 -41.782614 52.7054919 49.7677175  12.723069
                   12.7815921 12.7298473 12.8651754 12.9786145 12.9694923  2728.5366 2779.60548 1541.86026
Times of maxima :       .0277     .02949     .02768     .04175     .03044     .02816     .05794     .03017     .02791     .00283
                       .01672     .02885     .04175      .0299     .02814     .04175     .03044     .02816     .02809     .05799
                       .03024     .05794     .03017     .02791     .04307     .04042     .03044     .03003     .04309     .04042
                       .04295     .04055     .03017      .0277     .02949     .02768     .03962     .03757     .04216        0.3
                          0.3        0.3        0.3        0.3        0.3     .03773     .03846     .03705
             Random switching times for simulation number  162  :
                                   7  2.1086705E-02    8  2.2501841E-02    9  2.1951950E-02   13  3.1055679E-02   14  3.1721746E-02
                                  15  3.3267245E-02

 47.1811           .1705554E7 .4069131E7 .1049597E7 99.2250233 114.957909 96.4268186 104.911235 980.765075  111.04513 112892.164
                   -112779.75  -141493.4  -116346.4 135524.347 -114417.18 -116065.44 124928.562 -114417.18 -120933.63 117125.326
                   132030.217 119344.748 147759.029 -122784.08 197458.606 219892.653 196469.959 197801.027   198667.1  211521.87
                   199560.685 232762.696 198491.231 92.3459141 -142.63819 72.4429665 51.3465339 46.6282542 -51.698316 13.0770012
                   13.0483995 12.9684545   13.22316 13.2538178  13.127351 1838.71315  3066.7908 1372.03949
Times of maxima :      .02122     .02264      .0225     .02472     .02364     .03641     .03262     .02337     .03627     .00283
                       .01672     .02208     .02472      .0231     .03641     .02472     .02364     .03641     .03644     .03258
                       .02322     .03262     .02337     .03627      .0347     .02364     .04567     .04571     .03461      .0235
                       .03454     .02337     .04585     .02122     .02264      .0225     .03159     .03756     .03509        0.3
                          0.3        0.3        0.3        0.3        0.3     .03107     .03328     .03174
             Random switching times for simulation number  163  :
                                   7  2.1927031E-02    8  2.2129036E-02    9  2.1487790E-02   13  3.2588651E-02   14  3.1720919E-02
                                  15  3.2566670E-02

 51.1695            .118944E7 .4255986E7 528473.392 96.7728434 116.992748 100.019431  104.45458 653.973754 119.108581 112892.164
                   -112779.75 -127208.01 114622.285 132965.788 -116529.13 114622.285 126029.375 -116529.13 -123294.65 117330.055
                   132931.784 119084.725 143343.421  -127163.9 199765.718 211766.887 -202511.94 -211299.58 205436.264 -207157.92
                   210260.614 219171.367 -216251.45 77.1180935 -145.87642 51.4039586 58.2342952  39.499877 -57.220575 13.0840856
                   13.0726187 12.9345596 13.2269203 13.2593397 13.0868197 1557.35219 2959.12804  1205.4041
Times of maxima :      .02222     .02239      .0226     .03375     .02326     .03617     .03385     .02299     .03609     .00283
                       .01672     .02202     .03375     .02273     .03617     .03375     .02326     .03617     .03612      .0337
                       .02305     .03385     .02299     .03609     .03459     .02326     .03746     .03746     .03465     .03245
                       .03475     .02299     .03733     .02222     .02239      .0226     .03311     .03786     .03562        0.3
                          0.3        0.3        0.3        0.3        0.3      .0326     .03258     .03174
             Random switching times for simulation number  164  :
                                   7  2.3201495E-02    8  2.3002892E-02    9  2.4014425E-02   13  3.3175891E-02   14  3.3791639E-02
                                  15  3.3234376E-02

 72.0346           639258.517  .253628E7 .5350623E7 134.095199 97.8080599 99.7282698 1937.55557 133.889409 121.288599 112892.164
                   137963.567 -112870.45  -142050.1 117826.464  -116359.4 -134927.02 115233.734  -116359.4   -122513. -136960.91
                   131898.027 -159485.16 134823.447 -128322.35 199405.648 200582.741 199970.088 -208679.49 205246.306 200947.778
                   208202.477 223585.679 -215971.46 -56.535764 -112.61173   163.5638 52.1629624 33.7293504 -58.834626 12.9629671
                   12.9994925 12.9153914 13.2469216 13.1621111 13.0609335 1138.91342 2265.12913 2973.17871
Times of maxima :      .02445     .02331     .02451     .02515     .03931     .03642     .02489     .02387     .03665     .00283
                        .0239     .00561     .02461     .02359     .03642     .02515     .03931     .03642     .03649     .02474
                       .02373     .02489     .02387     .03665     .03511     .02515     .04561       .038     .03521     .02474
                       .03532     .02488     .03792     .02445     .02331     .02451     .03363     .03695     .03501        0.3
                          0.3        0.3        0.3        0.3        0.3     .03319     .03325     .03381
             Random switching times for simulation number  165  :
                                   7  2.6323468E-02    8  2.5845552E-02    9  2.6606879E-02   13  3.6773657E-02   14  3.6173012E-02
                                  15  3.6144004E-02

 127.639           .3182178E7 803298.832 .2665864E7 96.9596436 96.8521558 115.051053 106.657602 115.682816 724.568946 112892.164
                   -112779.75 -112870.45 -114732.86 -114669.25 125213.969 -114732.86 -114669.25 124979.163 130916.749 -119258.75
                    121313.97 -120333.96 125321.833  144318.61 -201436.14 199127.263 198462.034 -205706.17 -215318.14 208751.013
                   -217252.64 210480.042 -210967.75 -126.13837 63.3758168 115.452672 39.9366414  53.511472 52.9592447 12.7591704
                   12.8929285 12.8103233 12.9100136 13.0398095 12.9755829 2442.38091 1053.54493 2049.00205
Times of maxima :      .02686     .02733     .02675     .04221     .04687     .02729       .042     .03826     .02697     .00283
                       .01672     .00561     .04221     .04687     .02708     .04221     .04687     .02729     .02715     .04213
                       .03942       .042     .03826     .02697     .02746     .04076     .04558     .03688     .02733     .04086
                       .02748     .04078     .03701     .02686     .02733     .02675       .049     .03796     .04255        0.3
                          0.3        0.3        0.3        0.3        0.3     .03679     .03616     .03619
             Random switching times for simulation number  166  :
                                   7  3.3183034E-02    8  3.1634335E-02    9  3.1459717E-02   13  4.2642492E-02   14  4.1339070E-02
                                  15  4.2189474E-02

 246.724           .1738514E7 .3194817E7 .3075328E7 115.116809 98.2714518  100.44302 770.878951 125.783094  106.91167 112892.164
                   -112779.75 120265.343 133455.972 -115506.39 116775.623 125014.873 -115506.39 116775.623 117226.231 131000.623
                   -118784.55 144951.718 -130678.29  -120477.2 -202876.76 -218756.44 201953.744 205837.269 -208157.86 -213362.41
                    -208632.5 -235204.83 207792.393 93.2339405  126.38863 -124.00258 48.4008249 -54.476822 56.0041941  12.633361
                   12.5897371 12.5062017 12.7928674  12.739227 12.6487314 1517.26376 2478.78867 2326.22059
Times of maxima :      .03365     .03178     .03196     .03226     .04709     .04456       .032     .03251     .05218     .00283
                       .01672     .03163     .03222     .04709     .04456     .03226     .04709     .04456     .06087     .03218
                       .04713       .032     .03251     .05218     .04328     .03277     .04581     .04588     .04337     .03264
                        .0435      .0325     .04602     .03365     .03178     .03196     .04899     .04644     .04399        0.3
                          0.3        0.3        0.3        0.3        0.3     .04266      .0422     .04135
             Random switching times for simulation number  167  :
                                   7  3.4722499E-02    8  3.3691464E-02    9  3.5218414E-02   13  4.4868838E-02   14  4.5771913E-02
                                  15  4.4065913E-02

   333.2            .287954E7 734703.155  .199432E7 96.6250505 98.8552439 157.136997 107.928248 126.859667 1903.35456 112892.164
                   -117602.91 -112870.45 114534.726 -115848.97  -128677.3 114534.726 -115848.97   -136093.  -131740.6 118526.643
                   -122733.96 121048.629 -131236.34 -159091.68 200769.522 -199077.68 198224.406 203934.902 201206.082 -208969.35
                   210367.154 -213423.34 208137.548 119.990416 -60.609535 -99.857894 41.3454643 -53.413217 49.6874938 12.3613484
                   12.5082502 12.4128907 12.5078149 12.6534309 12.6280675  2360.1824 1207.68468 2054.54683
Times of maxima :      .03528     .03489     .03556     .05027     .04733     .03588     .05028     .04763     .03558     .00283
                       .03385     .00561     .05027     .04733     .03584     .05027     .04733     .03588     .03572     .05012
                       .04748     .05028     .04763     .03558     .03586     .04906     .04608     .04605     .05173     .04903
                        .0361     .04892     .04617     .03528     .03489     .03556     .04899     .04598     .04431        0.3
                          0.3        0.3        0.3        0.3        0.3     .04488     .04408     .04579
             Random switching times for simulation number  168  :
                                   7  2.0587264E-02    8  2.0213962E-02    9  2.1412877E-02   13  3.0749668E-02   14  3.0207134E-02
                                  15  2.9975577E-02

 7.95172           .3314821E7 .2709208E7 971601.362 97.6986156 116.159662 96.3813347 106.622574  820.70001 122.527545 119247.761
                   -112779.75 -112870.45 115169.244 121372.603  114390.19 115169.244 125579.856  114390.19 116705.545 116489.876
                   122494.926 120314.201 145627.146 -128976.08 197475.395 -199724.34 -213109.33 -210623.59 -199480.48 -208514.46
                   -200205.94 -212201.04 -228985.34 128.740464 -116.38746 69.6994032 52.2236303 -51.137592  -60.45152 13.1022426
                    13.216486 12.9987659 13.2451718 13.3941716 13.1563866 2535.63834 2114.80574 1000.30512
Times of maxima :      .02109     .02075     .02185     .03361     .02131     .04452     .03376     .02095     .02146     .02035
                       .01672     .00561     .03361     .02118     .04452     .03361     .02131     .04452     .04447     .03361
                       .02113     .03376     .02095     .02146     .03491     .03214     .02172     .02131     .05963     .03222
                       .05965     .03212     .02145     .02109     .02075     .02185     .03257     .03043     .03379        0.3
                          0.3        0.3        0.3        0.3        0.3     .03076     .02999     .03022
             Random switching times for simulation number  169  :
                                   7  3.0430930E-02    8  3.0282727E-02    9  2.8884681E-02   13  3.8930930E-02   14  3.9196876E-02
                                  15  4.0233104E-02

 228.129           988858.838 .3970554E7 492867.988 98.2848636 124.748019  98.402744 109.480301 612.085693 109.337415 112892.164
                   -112779.75 119439.032 115514.268 -138211.12  115583.52 115514.268  -130139.5  115583.52  122248.31 118966.537
                   -136317.85 -121915.89 -142758.87  -121836.3 -200227.66  -209254.7  -197650.3 -202640.03 -208995.12 208145.066
                   -211448.39 -215040.37 -205073.33 -70.315675 140.899859 -49.642119 -63.638069 48.9953988 39.6572641 12.7043176
                    12.692197 12.5319944 12.8421661 12.8828619 12.6753042 1056.45443 2945.89754 1053.50978
Times of maxima :      .03055     .03061     .03116     .04992     .03105      .0439     .04135      .0308     .05269     .00283
                       .01672     .03029     .04992     .03104      .0439     .04992     .03105      .0439     .04381     .05002
                       .03099     .04135      .0308     .05269     .04261     .03142       .054     .05409     .04253     .03993
                       .04241     .03116     .05411     .03055     .03061     .03116      .0407     .03944     .04335        0.3
                          0.3        0.3        0.3        0.3        0.3     .03895     .04025     .03921
             Random switching times for simulation number  170  :
                                   7  2.9889672E-02    8  2.8325907E-02    9  2.9774042E-02   13  3.9358774E-02   14  3.9836178E-02
                                  15  3.8433267E-02

 203.946            .187964E7 .1686236E7 773085.306 100.560527 128.470599 97.1300317 102.024759  137.78394 105.679541 -124070.77
                   -112779.75 -112870.45 -116843.91   -126505. 114833.626 -116843.91 -132066.96 114833.626 119336.732 -117118.61
                   -118763.48 117691.501 -135795.16 119780.955 -201007.87 202324.002 199012.913 203730.593  -205057.7 208266.367
                   -210578.67 208501.078 204145.334 -96.944322  91.821467 -62.172554 -55.521408 -49.534596  50.294888 12.7002006
                   12.8334443 12.5565926 12.8426822 12.9849721 12.7115536 1816.62455 1831.81864 1209.56502
Times of maxima :      .02999     .02886      .0299     .04179     .03051     .04428     .04935     .03025     .04441     .02919
                       .01672     .00561     .04179     .03047     .04428     .04179     .03051     .04428     .04438     .04192
                       .03034     .04935     .03025     .04441     .04309     .04046     .04558     .04549     .04293     .04056
                         .043     .04037      .0456     .02999     .02886      .0299      .0412     .04595     .04365        0.3
                          0.3        0.3        0.3        0.3        0.3     .03937     .03845     .03985
             Random switching times for simulation number  171  :
                                   7  2.1582627E-02    8  2.3246950E-02    9  2.2400719E-02   13  3.1086839E-02   14  3.2992652E-02
                                  15  3.2914245E-02

 52.9774            .119696E7 .3582971E7 .1593946E7 103.543287 97.0701237 99.3018318 122.414439 132.128218 116.132596 112892.164
                   -112779.75 -139958.73 -120500.83 120449.459 -116110.35 -118564.12 114798.207 -116110.35 -122542.37 -120671.91
                   125105.694 -128916.54 133933.772 -125565.23 197702.111 216288.583 -198945.35  -203380.6 201756.539 216234.877
                   204548.854 232629.362 -207429.29 77.3614931 -133.84639 89.2733538  51.485677 45.3505159 44.7132492 13.0533914
                   12.9830055 12.9458176 13.1975506 13.1472754 13.0994735  1501.2621 2647.96394  1548.3579
Times of maxima :      .02171     .02342     .02295     .02546     .03874     .03608     .02361     .02411     .03629     .00283
                       .01672     .02256     .02476     .02384     .03608     .02546     .03874     .03608     .03613     .02493
                       .02398     .02361     .02411     .03629     .03484     .02438     .03742     .03743     .03472     .02397
                       .03461     .02411     .03757     .02171     .02342     .02295     .03162     .03745     .04209        0.3
                          0.3        0.3        0.3        0.3        0.3      .0311     .03293     .03301
             Random switching times for simulation number  172  :
                                   7  2.8700881E-02    8  2.8999425E-02    9  2.9135971E-02   13  3.9239375E-02   14  3.9242239E-02
                                  15  3.8882502E-02

 191.956           .2924638E7 .3963553E7  520861.64 100.116743 112.383868 97.7027057 112.845815 699.487517 1492.75517 112892.164
                   -112779.75 -112870.45  -116585.8 -127408.95 115171.655  -116585.8   -123522. 115171.655 127271.695 -122932.28
                   -127925.46  -123775.6 -143973.55 154229.701 -201870.73 200200.305 213188.875 222024.968 -212490.52 205598.241
                   -217296.17 206552.662 230940.388 -120.92639 140.775585 -51.032423 -59.226153  -49.00115 -43.376988 12.7052105
                   12.7969534 12.6230951 12.8453092 12.9730848 12.8380014 2468.58849 2488.62242 1041.78399
Times of maxima :      .02915     .02954     .03048     .04126     .03013     .04423     .04141     .03011     .02936     .00283
                       .01672     .00561     .04126     .02959     .04423     .04126     .03013     .04423     .02948     .04128
                       .03028     .04141     .03011     .02936     .04265      .0399     .03013     .02972     .04259     .03997
                       .04273     .04012     .02986     .02915     .02954     .03048     .04106     .04574     .05143        0.3
                          0.3        0.3        0.3        0.3        0.3     .03925      .0389     .03926
             Random switching times for simulation number  173  :
                                   7  3.5786173E-02    8  3.5064342E-02    9  3.3993891E-02   13  4.6092566E-02   14  4.4161410E-02
                                  15  4.3965472E-02

  346.07           .5123867E7 703502.037  .254919E7 100.280935 101.981143 125.333202 806.282659  123.70904 1094.40546 142301.339
                   -112779.75 -112870.45 120848.944 -117666.34 -138174.57 116681.365 -117666.34 -130444.38 -135637.93 132903.767
                   -127195.53 145432.286 -129596.43 -149239.12 -197601.79 -200589.13 -208174.03 211836.522 -201591.42 -209634.06
                   -203062.78 -215951.13 215854.531 160.060409 -59.308601 -112.89796 45.3216158 -51.797578 -54.961076 12.4342638
                   12.5055722 12.3373525 12.6289202 12.6484801 12.5659969 3087.38101 993.803709 2306.60606
Times of maxima :      .03621     .03617     .03416     .03513     .04734     .03693     .03488     .04754     .03665     .03562
                       .01672     .00561     .03458     .04734     .03638     .03513     .04734     .03693     .03653     .03473
                        .0474     .03488     .04754     .03665     .05987     .04878     .03692     .04613     .05991     .04869
                       .05999     .04879     .04605     .03621     .03617     .03416     .04926     .04577     .05051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04611     .04398     .04418
             Random switching times for simulation number  174  :
                                   7  3.6132711E-02    8  3.6668022E-02    9  3.5288096E-02   13  4.6645469E-02   14  4.6745726E-02
                                  15  4.6115896E-02

 335.757           .4088917E7 .3214442E7 .1405187E7 99.5181737 101.527484 310.949348 103.514306 123.675277 33172.9559 131959.253
                   -112779.75 -112870.45 116236.764 116920.916 -130358.52 116236.764 117404.333 -138416.12 -149052.36 117922.703
                   -119371.77 118547.527 129578.742 -176935.23 202421.222 -199490.63 -223161.44 -215704.26 210493.411 -203807.31
                   213823.093 -205685.29 -236989.95 142.984569 -126.77622 -83.820864 61.0055032  -53.38006 43.1623842 12.3535972
                   12.4517483 12.3080977   12.50114 12.6040977 13.2644914 2882.18861 2131.40824 1906.89544
Times of maxima :      .03636     .03705     .03542      .0501      .0378     .03727     .05028     .03753     .03701     .03612
                       .01672     .00561      .0501     .03899     .03673      .0501      .0378     .03727     .03685     .05011
                       .04693     .05028     .03753     .03701     .05143     .04869      .0378     .03767     .05145     .04874
                       .05148     .04858     .03753     .03636     .03705     .03542     .04978     .04702     .06024        0.3
                          0.3        0.3        0.3        0.3        0.3     .04666     .04613     .04676
             Random switching times for simulation number  175  :
                                   7  2.6085405E-02    8  2.6392525E-02    9  2.7441201E-02   13  3.6363616E-02   14  3.7746933E-02
                                  15  3.6320467E-02

 121.004           .2393242E7  597948.94 .1929047E7  98.381293 98.7471628 104.904292 116.114443 113.250829 127.368332 112892.164
                    118304.16 -112870.45 -115570.92  115785.62 122664.228 -115570.92  115785.62 119340.799 121861.702 -121817.19
                   120208.978 -125555.41 123997.522 131499.179 -197917.15 -200431.94 -199263.18 -205437.29 201668.845  212729.71
                   203144.209 214076.446   -208770. -109.39017  54.678558 98.2101557 -41.179788 55.2426697 52.9798954 12.7320468
                    12.893109 12.8240482 12.8813319 13.0404911  12.975137 2075.63685  1013.9647 1682.79745
Times of maxima :      .02662     .02696     .02759     .04114     .03866     .02722     .04126     .03844     .02696     .00283
                       .02618     .00561     .04114     .03866     .02684     .04114     .03866     .02722     .02683     .04109
                       .03829     .04126     .03844     .02696     .05977     .04844     .03695     .03706     .05112     .03978
                       .05125     .03987     .03719     .02662     .02696     .02759      .0401     .03788      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03638     .03634     .03776
             Random switching times for simulation number  176  :
                                   7  2.9469715E-02    8  2.9259628E-02    9  2.5979932E-02   13  3.8499654E-02   14  3.5551818E-02
                                  15  3.8787236E-02

 183.145           .2729817E7 .3788169E7 .2333632E7 97.0909304 113.836877  97.633177 205.729517 709.389606 105.091874 -139620.68
                   -112779.75 -112870.45 -114810.51 -131129.95 115130.668 -114810.51 -124317.94 115130.668 118115.369 -125675.65
                    -137123.5 -136835.25 -144109.96 119447.449 -199098.21 -198023.79 205952.916 211626.836 -205263.21 201421.497
                   -209480.02 204466.437 224121.592 -116.82929 137.625751 108.019269 -49.026048 45.2795321 36.7122619 12.7993945
                   12.7821823 12.5715884 12.9567135 12.9476939 12.7195383   1899.439 2564.90389 2137.97194
Times of maxima :      .02963      .0298     .02613      .0419     .03007     .04454     .02686     .02983     .04453     .02747
                       .01672     .00561      .0419     .03004     .04454      .0419     .03007     .04454     .04465     .02671
                       .02999     .02686     .02983     .04453     .04318     .03213     .03039     .03025     .04315     .04054
                       .04322     .04043     .03012     .02963      .0298     .02613     .04029     .03744     .05952        0.3
                          0.3        0.3        0.3        0.3        0.3     .03851      .0388     .03557
             Random switching times for simulation number  177  :
                                   7  2.3666714E-02    8  2.4603439E-02    9  2.4077637E-02   13  3.3565058E-02   14  3.4122482E-02
                                  15  3.4615437E-02

 84.1527            473260.04 .1528443E7  .317668E7 421.411292 96.0431442 98.3309076 2602.95942 107.815973  113.84762 112892.164
                   -112779.75 -112870.45 -132339.73 -114189.32 115541.323 -140039.03 -114189.32 115541.323 121844.818 -139976.87
                   119316.719 -166832.87 120985.651 124323.804   199331.3 197284.511 198598.231 -205652.61 205868.255 201664.689
                   -209399.26 203324.765 -207791.16 -48.644632 -87.419762 126.029364 -51.148499 53.6864057 -59.262152 12.9596029
                   12.9160807 12.9137062 13.2592022 13.0689737 13.0584866 1041.81921 1604.19515 2560.48158
Times of maxima :      .02462     .02492     .02461     .02521       .047     .04437     .02496      .0382     .04445     .00283
                       .01672     .00561      .0252       .047     .04437     .02521       .047     .04437     .04445     .02479
                       .03832     .02496      .0382     .04445     .03421     .04065     .04575     .03687      .0343     .04058
                       .04306     .04048     .03674     .02462     .02492     .02461     .03996     .03738     .03505        0.3
                          0.3        0.3        0.3        0.3        0.3     .03358     .03463     .03414
             Random switching times for simulation number  178  :
                                   7  3.0558263E-02    8  3.2803148E-02    9  3.1681051E-02   13  3.9897773E-02   14  4.1401570E-02
                                  15  4.2698012E-02

 243.441           819792.071 .1808922E7 .2441711E7 110.893148 98.7636235 99.3773415 130.508438 110.412947 108.866169 112892.164
                   -112779.75 121107.667 123032.555 -115795.27 116154.489  122700.03 -115795.27 116154.489  120945.02 121951.186
                   -121422.92 133110.284 -122434.08 -121573.46 -199785.24 -198442.46 200414.818 210284.757 -204739.92 -203226.62
                   -207150.28 -204682.92 217391.241 64.0231236 95.1031646 -110.49232 -52.914205  -33.85132 59.4361846 12.6149978
                   12.5313275 12.5394079 12.7596957 12.6840673 12.6857977 1140.64455 1730.78422 2078.36203
Times of maxima :      .03182     .03319     .03197     .03339     .04752     .04463     .03256     .04745     .05238     .00283
                       .01672     .03138     .03337     .04752     .04463     .03339     .04752     .04463     .04475     .03299
                       .04759     .03256     .04745     .05238     .04331     .04881     .04593     .04616     .04326     .04889
                       .04336     .04878     .04611     .03182     .03319     .03197     .04039     .04506     .04448        0.3
                          0.3        0.3        0.3        0.3        0.3     .03991     .04271     .04142
             Random switching times for simulation number  179  :
                                   7  2.4337443E-02    8  2.4549834E-02    9  2.4220115E-02   13  3.4235318E-02   14  3.3814921E-02
                                  15  3.5179632E-02

 92.1593           734502.787 .1784072E7 .4060101E7 115.049634 99.6452674 99.4881463 832.446273 113.410807 112.918896 112892.164
                   -112779.75 -112870.45 -134999.06 116310.963 -116219.23 -124978.39 116310.963 -116219.23 -119766.81 -133180.96
                    121331.47 -145785.55 124085.071 -123815.67 200889.699 198684.419 -202502.44 -206539.15 204501.481 203583.899
                   205001.293 206156.058 -212017.63  -60.60127 -94.447661 142.479839 -44.630329 51.9509824 -55.936477 12.9398041
                   12.9175171 12.9039707 13.1233689 13.0695039 13.0477036 1227.17598  1712.5351 2738.78066
Times of maxima :      .02478     .02506     .02476     .02536     .03878      .0362     .02491     .03873      .0364     .00283
                       .01672     .00561     .02498     .03878      .0362     .02536     .03878      .0362     .03621     .02507
                       .03885     .02491     .03873      .0364     .03487     .04003     .03752     .03742     .03496     .03992
                        .0351     .03983      .0373     .02478     .02506     .02476     .04053     .03801     .03565        0.3
                          0.3        0.3        0.3        0.3        0.3     .03425     .03519     .03383
             Random switching times for simulation number  180  :
                                   7  2.7824567E-02    8  2.7533604E-02    9  2.7637251E-02   13  3.7779737E-02   14  3.7343974E-02
                                  15  3.7784805E-02

 164.989           .3961222E7 .1272678E7 977379.564  97.174766 96.8380313 109.558733 115.139602  107.91783 430.574406 -129149.16
                   -112779.75 -112870.45 114860.067 -115670.25 131346.137 114860.067 114660.885  121959.55 127150.998 -120205.78
                   -118166.69 -125027.25 121042.787 140172.044 -198499.21 198833.592 216837.844 208859.859 -200027.97 201378.326
                   -204628.27 206857.254 225146.572 -140.73419 79.7708746  -69.90635 -37.103641 58.3909687 47.1363636 12.7242808
                   12.8656107 12.6877907 12.8709846 13.0114077  12.848281 2832.12086  1504.2226 1331.56556
Times of maxima :        .028     .02808     .02855     .04976     .03854     .02896     .04094     .03867     .02893     .02773
                       .01672     .00561     .04976     .03004     .02842     .04976     .03854     .02896     .02862     .04103
                       .04714     .04094     .03867     .02893     .04334     .04067     .02896     .02883     .04341     .04075
                       .04355     .04089     .02869       .028     .02808     .02855     .04153     .03921     .04386        0.3
                          0.3        0.3        0.3        0.3        0.3     .03779      .0378     .03736
             Random switching times for simulation number  181  :
                                   7  2.9356026E-02    8  2.8481549E-02    9  2.9722264E-02   13  3.9307223E-02   14  4.0348874E-02
                                  15  3.8394111E-02

 209.443            .319336E7  .184015E7 .1555912E7 96.6624331 120.505121 96.3050131 114.001289 809.527978 100.214762 -121853.85
                   -112779.75 -112870.45 -114556.88 -132879.75  114344.89 -114556.88 -127907.22  114344.89 -115995.58 -118676.22
                   -131472.58 -124407.68 -145476.19 -116642.86 -198568.72 197297.635  204268.55 206092.437 -203147.96 -200488.49
                   -204612.89 203306.594 222140.776  -126.3598 95.9205438 -88.201805 -51.123714 -36.757037 50.8625479 12.6935772
                   12.8261655 12.5813571 12.8345798 13.0021067 12.7385731 2357.33509  1880.4243 1244.71463
Times of maxima :       .0295     .02897     .03008     .04148     .02997      .0441     .04119     .02972     .05308     .02935
                       .01672     .00561     .04148     .02996      .0441     .04148     .02997      .0441     .05303       .041
                       .02954     .04119     .02972     .05308     .04275     .04053     .03049     .03008     .04266     .04838
                       .04254     .04078     .03022      .0295     .02897     .03008     .03959     .04557     .04375        0.3
                          0.3        0.3        0.3        0.3        0.3     .03932     .03841     .04036
             Random switching times for simulation number  182  :
                                   7  2.7293772E-02    8  2.6557632E-02    9  2.5003559E-02   13  3.6890149E-02   14  3.4671394E-02
                                  15  3.6121058E-02

 152.657           .4662921E7 812265.847 .2792888E7 123.765924 96.7301466 127.917577 1705.37125 112.018195 1024.51747 -149960.31
                   -112779.75 -112870.45 -131157.71 114596.997 140242.821 -129626.22 114596.997 131782.404 138643.554 -141971.69
                   118450.063 -156780.14 123320.875 148332.058 -197566.34 198403.568 206197.743 -203371.53 -201260.42 203593.739
                   -203961.99 205749.363 211456.979  -152.6912  63.728559  118.17123 38.3045069 43.7472589 -47.899534 12.8741969
                   12.8954008 12.7394487 13.1712053 13.0393122 12.9718746 3031.89648 1109.78576 2423.46442
Times of maxima :      .02783     .02775     .02519     .02614     .03847     .02843     .02589     .03824     .02816     .02721
                       .01672     .00561     .02577     .03847     .02789     .02614     .03847     .02843     .02803     .02574
                       .03833     .02589     .03824     .02816     .04338     .04072     .02843     .03687     .04333      .0408
                       .04322     .04085     .02816     .02783     .02775     .02519     .04899     .03762     .03645        0.3
                          0.3        0.3        0.3        0.3        0.3     .03691     .03614     .03469
             Random switching times for simulation number  183  :
                                   7  3.4544333E-02    8  3.5017765E-02    9  3.4896221E-02   13  4.4444312E-02   14  4.5583156E-02
                                  15  4.5050543E-02

 325.695           .3236204E7 .1387245E7 .2692486E7 96.6761062 99.7175215 117.742306 103.987363 118.205822 1036.32666 112892.164
                   -116414.11 -112870.45 114564.981 -116353.12 -123191.81 114564.981 -116353.12 -126432.46 -131339.29 -116014.04
                   -125377.33 118818.098 -126681.08 -148486.03 203836.537 -198328.81 201547.111 205609.177 211752.026 -203160.43
                   220413.423 -207409.31 208144.231 127.204632 -83.284003 -116.02771 48.8978264 -54.154287 -43.146857 12.3772804
                   12.4958746 12.4263115 12.5247712 12.6410641 12.6107761 2335.02327 1173.79899  2260.4752
Times of maxima :      .03508     .03557     .03505      .0503      .0474     .03559     .03576     .04723     .03526     .00283
                       .03464     .00561      .0503      .0474      .0353      .0503      .0474     .03559     .03544     .05802
                       .04728     .03576     .04723     .03526     .03603     .04887     .04567     .04578     .03562     .04883
                       .03576     .04871     .04591     .03508     .03557     .03505     .05011     .04613     .05048        0.3
                          0.3        0.3        0.3        0.3        0.3     .04446     .04507      .0456
             Random switching times for simulation number  184  :
                                   7  3.0744483E-02    8  3.0976982E-02    9  2.7933236E-02   13  4.1983630E-02   14  3.8015283E-02
                                  15  4.1641248E-02

 225.336           809040.099 .4136585E7 471026.442 101.273526 106.316149 99.0273346 114.217021 427.799647 119.740321 -120791.45
                   -112779.75 127923.028 116478.303 -131707.82 -115949.76 117257.405 -120141.19 -115949.76  -121527.8 -120811.01
                   -130745.56 -124525.34 -140131.79 127500.686 -201640.77 -220009.24 198596.286 204898.674 -210072.76  -212764.7
                   -216961.31 -232171.38 208115.097 63.6018907 143.815588 48.5297044   -51.2532 52.4434225 61.2510988 12.7168354
                    12.642469 12.5271285 12.8624272 12.8090094 12.6710785 1307.86729 2961.99881 1183.54925
Times of maxima :       .0317     .03122     .02805     .03319     .03211     .05273     .04167     .03184     .04411     .02803
                       .01672     .03067     .03319     .03157     .05273     .03319     .03211     .05273     .05282     .04155
                       .03172     .04167     .03184     .04411     .04265     .03211     .04525     .04531     .04274     .03198
                       .04286     .03184     .04545      .0317     .03122     .02805     .04219     .03828     .04342        0.3
                          0.3        0.3        0.3        0.3        0.3       .042     .04166     .03803
             Random switching times for simulation number  185  :
                                   7  2.5411776E-02    8  2.5526184E-02    9  2.6092459E-02   13  3.5049175E-02   14  3.6930704E-02
                                  15  3.5677669E-02

 133.381           .1533504E7 792432.262 .3626407E7 100.369426 98.7882928 105.001546 124.612432 104.214769 121.098486 112892.164
                   124444.882 -112870.45 -116732.83 115809.731 120695.497 -116732.83 115809.731 119396.105 120433.234 -122817.88
                   118479.283 -130068.76 118947.946 128221.741 -208952.49 203126.748 -199348.81 -203478.13 -208621.13 211888.092
                   -221686.69 215213.943 -205887.16 -87.564385 62.9457013 134.655244 -40.363017 62.4059567 53.5732585 12.7997771
                   12.8972535 12.8663274 12.9654152 13.0479438  13.016713 1698.44871 996.943506  2795.0593
Times of maxima :      .02595     .02677     .02634     .04165     .03905     .02831     .02696     .05525     .02646     .00283
                        .0256     .00561     .04165     .03905      .0276     .04165     .03905     .02831     .02777      .0418
                       .03898     .02696     .05525     .02646     .02723      .0403     .03753     .03765     .02682     .04035
                       .02696     .04042     .03777     .02595     .02677     .02634     .04107      .0387     .04331        0.3
                          0.3        0.3        0.3        0.3        0.3     .03506     .03569     .03695
             Random switching times for simulation number  186  :
                                   7  2.8032866E-02    8  3.0267977E-02    9  2.8176047E-02   13  3.6851443E-02   14  3.7195646E-02
                                  15  3.9561170E-02

  193.44           .3158833E7 .4475972E7 674014.753 98.0754017 125.863503 122.702246 101.216029 1441.88902 591.487917 112892.164
                   -112779.75 143386.307 -115391.11 -138431.27 132934.606 -115391.11 -130720.05 129067.996 133585.559 -115742.85
                   -138015.72 117224.114 -153608.43 142469.765 -200574.58 -208284.78 197438.345 201476.053 -205938.15 200283.333
                   -207129.96 -215175.15 203015.172 -125.67484 149.598997 58.0523364 -51.057573 55.1712518 35.7277134 12.7113822
                   12.6972526 12.6641855 12.8495644 12.9328042 12.8523705 2509.28247 3093.41925 1150.66106
Times of maxima :      .02829      .0307      .0283     .04189      .0314     .02881     .04944     .03113     .02854     .00283
                       .01672     .02951     .04189     .03086     .02879     .04189      .0314     .02881     .02873     .05815
                       .03099     .04944     .03113     .02854     .04321      .0314     .04592     .04591     .04325     .04054
                       .04336     .03113     .04592     .02829      .0307      .0283     .04005     .03743     .04251        0.3
                          0.3        0.3        0.3        0.3        0.3     .03687     .03958     .03721
             Random switching times for simulation number  187  :
                                   7  2.8817665E-02    8  2.7808511E-02    9  2.7810990E-02   13  3.9308905E-02   14  3.7460977E-02
                                  15  3.7941893E-02

 185.239           .3867878E7 .1059314E7 731549.584 99.0854817 104.106615 96.5365483 121.823322 121.099771 161.512927 -134190.14
                   -112779.75 -112870.45  -115983.8 -120547.44 119575.537  -115983.8 -118886.21  114482.26 123914.837 -122180.38
                   -120989.18  -128604.9 -128222.42 136160.171 -198768.78 -198953.17 215563.251 209910.938  -204984.5 -202415.83
                   -205382.17 -207181.09  231317.19 -139.06614  72.777524 -60.479318 -52.480361 53.5740732 51.8638432 12.7216228
                   12.8553855 12.6199069 12.8700407 13.0072493 12.7829802  2794.8777 1505.40337 995.416147
Times of maxima :      .02931     .02835     .02954     .04128     .03103     .04428     .04109     .02918     .02969      .0286
                       .01672     .00561     .04128     .03033      .0294     .04128     .03103     .04428     .02954     .04118
                        .0305     .04109     .02918     .02969     .04258     .04858     .02994     .02982     .04261      .0485
                       .04276     .04837     .02968     .02931     .02835     .02954     .03986     .03802     .04384        0.3
                          0.3        0.3        0.3        0.3        0.3     .03932     .03796     .03748
             Random switching times for simulation number  188  :
                                   7  3.6986456E-02    8  3.5575391E-02    9  3.7225532E-02   13  4.7683683E-02   14  4.6541159E-02
                                  15  4.5726058E-02

 356.407           .3506351E7 650475.044 392114.538 100.944768 103.691586 101.244771 109.149391 117.771993 123.541784 127492.907
                   -112779.75 -112870.45 117066.927 118830.606 -120007.87 117066.927 118648.997 -117240.76 -126147.75 118005.349
                   118991.488 121731.499 126448.396 -129508.79 201397.885 -200600.39 -216651.09 -211734.35 211150.966  -203775.1
                   212977.164 -207114.35  -230877.7 132.407534   -57.0296 44.2783546 66.3869815 -52.426422 -39.655053  12.321503
                   12.4817751  12.239356 12.4580047 12.6233323 12.3991277  2807.9888 1272.04129 826.957942
Times of maxima :      .03714     .03612     .03771      .0499      .0392     .05266     .05009     .03735     .03785     .03656
                       .01672     .00561      .0499      .0385     .03757      .0499      .0392     .05266      .0526     .05025
                       .03867     .05009     .03735     .03785     .05126     .04859     .03812     .03799     .05124     .04852
                       .05113     .04872     .03785     .03714     .03612     .03771     .04946     .04709     .05167        0.3
                          0.3        0.3        0.3        0.3        0.3      .0477     .04574     .04656
             Random switching times for simulation number  189  :
                                   7  2.4370126E-02    8  2.2386138E-02    9  2.1725529E-02   13  3.3733851E-02   14  3.2065628E-02
                                  15  3.2091773E-02

 71.7816           922936.248 .3758044E7 713696.093 99.0033887  114.55478 97.6361788 106.527023  1208.8094 108.768874 112892.164
                   -112779.75 -121649.16 -116479.98 128532.807 -115132.44 -115935.74 124709.323 -115132.44 -118541.27 117776.181
                   135497.838 -120260.28 150702.786 -121519.12 200960.071 216623.702 -198467.02 -205605.58  207005.73 208714.387
                   207791.925 224198.041  -211080.9 -67.931445 -137.07743 59.7367598 -48.055314 40.6206669 -45.975419 13.0787841
                   13.0439024 12.9091317 13.2211985 13.2717175 13.0538885 1176.62109 2819.20627 1339.12622
Times of maxima :      .02492     .02265     .02227     .02498     .02352     .03571     .02474     .02326     .03584     .00283
                       .01672     .02225     .02496     .02298     .03571     .02498     .02352     .03571     .03569     .03279
                       .02312     .02474     .02326     .03584     .03439     .02352     .03733     .03727     .03446     .02339
                       .03435     .02325     .03717     .02492     .02265     .02227     .04025     .03752     .03551        0.3
                          0.3        0.3        0.3        0.3        0.3     .03375     .03211     .03208
             Random switching times for simulation number  190  :
                                   7  2.1786970E-02    8  2.1204352E-02    9  2.1773981E-02   13  3.2186887E-02   14  3.0844677E-02
                                  15  3.1277794E-02

 40.1987           .1721652E7 .2618437E7 .1393776E7 100.579475 476.394398 97.8745668 110.903371 37563.2535 118.702918 112892.164
                   -112779.75 -112870.45 116854.918 131296.862 -115272.91 116854.918 140833.582 -115272.91 -121810.04 119174.736
                   145791.748 122705.686  177045.05 -126947.17 200666.682 199662.293  198370.51 202362.666 212564.764 -206009.55
                   217390.501 -207958.95 203729.085 92.7807016 -114.42109 83.4798078 58.6993284 49.8577997  44.927601  13.093311
                   13.1538439   12.94108 13.2472932 14.2238097 13.1004736 1811.90797 2397.00127 1383.33838
Times of maxima :      .02211     .02167     .02228     .03287     .02237     .03587     .03304      .0221     .03573     .00283
                       .01672     .00561     .03287     .02235     .03587     .03287     .02237     .03587     .03558     .03294
                       .02196     .03304      .0221     .03573     .03421      .0402      .0459     .04593     .03423     .03157
                       .03435     .03171     .04601     .02211     .02167     .02228     .03235     .03728     .04309        0.3
                          0.3        0.3        0.3        0.3        0.3      .0322     .03129     .03086
             Random switching times for simulation number  191  :
                                   7  2.8899322E-02    8  2.8508711E-02    9  2.8052392E-02   13  3.9274883E-02   14  3.7897978E-02
                                  15  3.8870115E-02

 198.794           .3499994E7 .2269285E7 847438.428 100.120811 109.301635 98.0612563 112.328306 209.959183 127.415611 -125129.64
                   -112779.75 -112870.45 -116588.17 -119467.81 115676.163 -116588.17 -121816.37 115382.791 123074.894 -121325.76
                   -121990.63 -123491.46 -136899.49 131523.584   -200394. -199593.45 215066.875 212321.119 -210115.72 -203312.94
                   -216087.82 -203627.17 230244.922 -132.28745 106.519597 -65.093718 -57.509256 52.7376609 -43.112399 12.7175926
                   12.8239635 12.6112751 12.8607505  12.973349 12.7707926 2615.18722 2009.71816 1044.79142
Times of maxima :      .02904     .02905      .0296     .04129     .02962     .04427     .04146     .02926     .02976     .02886
                       .01672     .00561     .04129     .03041     .02949     .04129     .02962     .04427     .04416     .04133
                       .02943     .04146     .02926     .02976     .04268     .04857     .03003     .02963     .04263     .04859
                       .04277     .04871     .02976     .02904     .02905      .0296     .04108     .03816     .05142        0.3
                          0.3        0.3        0.3        0.3        0.3     .03929     .03889     .03791
             Random switching times for simulation number  192  :
                                   7  2.2713189E-02    8  2.3545059E-02    9  2.4701109E-02   13  3.1758048E-02   14  3.4216062E-02
                                  15  3.3524272E-02

 94.7992           671604.923 .2439179E7 .5200677E7 128.040004 96.1211871 96.4024196 1290.54718  120.26353 115.730276 112892.164
                   139467.997 -115005.71 -140308.09 -114235.71 115231.227 -131845.45 -114235.71 114402.701 -121188.32 -140023.03
                   117618.895 -151733.07 127778.941 -125347.54 -212822.28 -196923.73 198464.995 202992.282 -202914.89 -199683.03
                   -218172.62 -200379.09 -206285.99 -57.948465 -110.43502 161.255658 53.1431388 40.5976082 47.4695004 12.9026702
                   12.9633531 12.9191685 13.1426117 13.1248584 13.0686986 938.432804 2014.31004 3146.24751
Times of maxima :      .02427     .02369     .02504     .02584     .04714     .04419     .02557     .02441     .03539     .00283
                       .02455     .02281      .0253     .04714     .02764     .02584     .04714     .04419     .03675     .02543
                        .0394     .02557     .02441     .03539     .02584     .04848     .04588     .04579     .02571     .04851
                       .02557     .04863     .03691     .02427     .02369     .02504     .03224     .03807      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03177     .03354     .03423
             Random switching times for simulation number  193  :
                                   7  3.5089182E-02    8  3.4626878E-02    9  3.5555961E-02   13  4.4977111E-02   14  4.4991428E-02
                                  15  4.5552639E-02

 324.836           .3534101E7 523404.725 .1533284E7 97.5402061 96.8644512 297.578848 104.568314 105.205786 1382.18436 112892.164
                   -112779.75 -112870.45 115075.838 -114676.52 -131887.32 115075.838 -114676.52 -138217.18 -132968.65  117976.41
                   -115727.58 119149.539 -119512.17 -152873.48 199235.377 -199340.99 199457.685 204422.078 205098.614 -200951.77
                   208811.457 -205097.49  205205.57 132.930461 -51.156853 -87.558101 51.4338243 -53.667187 37.2955148 12.3422997
                    12.490167 12.3892205 12.4857769 12.6283103 12.5825024 2553.46284 1150.88294 1593.01847
Times of maxima :      .03563     .03554     .03593     .05016     .04743     .03622     .04988     .04641     .03592     .00283
                       .01672     .00561     .05016     .04743     .03568     .05016     .04743     .03622     .03609     .05004
                       .04775     .04988     .04641     .03592     .05105      .0484     .04617     .04628     .05112     .04876
                       .05123     .04857     .04641     .03563     .03554     .03593     .04934     .04554      .0598        0.3
                          0.3        0.3        0.3        0.3        0.3     .04499     .04557     .04501
             Random switching times for simulation number  194  :
                                   7  3.7089148E-02    8  3.6134873E-02    9  3.6375763E-02   13  4.6866730E-02   14  4.7807321E-02
                                  15  4.7069725E-02

 351.717           .3818779E7 .1016839E7 655863.983 99.3072806 102.197095 95.6524381  118.74422 121.945133 126.385499 128762.362
                   -112779.75 -112870.45 116113.538 118831.641  -121205.4 116113.538 117790.859 -113956.82 -127228.08 122729.241
                   120830.267 126969.249 128669.184 -130990.84 198075.688 -200883.85 -215504.82 -211556.13 201120.435 -206916.76
                   205440.421 -207865.92 -230481.84 138.180654 -71.303544 57.2653466 44.6942421 -41.282009 -49.311499 12.3151944
                   12.4605998 12.2246367 12.4561958 12.6068023 12.3829947 2750.32343 1497.74944 1221.52821
Times of maxima :      .03722     .03668     .03781      .0498      .0393      .0529     .05002     .03745     .03795     .03648
                       .01672     .00561      .0498     .03861     .03768      .0498      .0393      .0529     .03782     .04996
                       .03877     .05002     .03745     .03795     .05156     .04843     .03822     .03809      .0512     .04853
                       .05134     .04867     .03795     .03722     .03668     .03781     .04741     .04835     .05127        0.3
                          0.3        0.3        0.3        0.3        0.3     .04688     .04708     .04782
             Random switching times for simulation number  195  :
                                   7  3.1538667E-02    8  3.2183661E-02    9  3.1671742E-02   13  4.1305601E-02   14  4.1426844E-02
                                  15  4.3548490E-02

 258.739           553737.139 .2748284E7 .2868211E7 143.726601 98.5918715 98.9810888 2335.27726 105.612269 113.219926 112892.164
                   -112779.75 116214.173 129247.302 -115694.54 115922.683 135886.755 -115694.54 115922.683 118888.065   126397.1
                   -118037.61 163943.843 -119742.82 123980.603 -201168.47 -213125.18 201317.297 203872.424 -209332.63 -208623.46
                   -209936.39 -228198.99 208298.862 52.6183019   117.2238 -119.75414 -50.537523 -58.710218  52.715228 12.6174101
                   12.5583596 12.5268019 12.8638051 12.7135674 12.6687388 899.035702 2428.06258 2230.39843
Times of maxima :      .03291     .03251     .03223     .03281     .04713     .04467     .03255     .04712     .04481     .00283
                       .01672     .03185     .03279     .04713     .04467     .03281     .04713     .04467     .04463     .03268
                       .04726     .03255     .04712     .04481     .04329     .03281      .0459     .04581     .04335     .03292
                       .04324     .03306     .04568     .03291     .03251     .03223     .04155      .0464     .04394        0.3
                          0.3        0.3        0.3        0.3        0.3     .04132     .04356     .04144
             Random switching times for simulation number  196  :
                                   7  3.4470358E-02    8  3.4790050E-02    9  3.5234965E-02   13  4.4591421E-02   14  4.5146885E-02
                                  15  4.3770687E-02

 321.484           .2458465E7 574890.911 .2641942E7 101.799034 99.9145725 127.861908 114.359432 112.265886 1060.78137 112892.164
                   -117492.55 -112870.45 117561.235 -116468.03 -123738.93 117561.235 -116468.03 -131753.73 -128849.33 122777.336
                    -122877.9 124602.945 -123457.14 -148803.97  201151.13 -203423.63 199373.266  204052.74 205455.656 -213243.33
                    207233.98 -215662.06 208597.353 110.870748  -53.61394 -114.93351 37.6752624    -58.405 51.4682875 12.3588248
                   12.5065353  12.428816 12.5130063 12.6509888 12.6032179 2127.24556 853.202366 2111.22283
Times of maxima :      .03501     .03597     .03553     .04987     .04716     .03595     .04999     .04732      .0356     .00283
                       .03457     .00561     .04987     .04716     .03523     .04987     .04716     .03595     .03542     .04982
                       .04719     .04999     .04732      .0356     .05116     .04855     .04573     .04577      .0512     .04851
                       .05132     .04863      .0459     .03501     .03597     .03553     .04926     .04677     .04401        0.3
                          0.3        0.3        0.3        0.3        0.3     .04461     .04379     .04516
             Random switching times for simulation number  197  :
                                   7  2.8255373E-02    8  3.0057202E-02    9  2.7356284E-02   13  3.8248682E-02   14  3.7648878E-02
                                  15  4.0196720E-02

  197.11           .3674525E7 .4921154E7  991563.65 98.8380558 134.183863 120.302024 119.207185  1219.3473  1123.8653 -127047.08
                   -112779.75 148715.995  -115838.9 -138097.27 125415.524  -115838.9 -134971.62  127799.39 137626.005 -123096.38
                    -136257.1 -127216.53 -150836.32   149618.5 196935.462 -202993.56 197237.439 199007.298 199135.527 203960.267
                   200877.235  207480.98 203515.669 -135.54566 156.862259 70.4117764 -41.791481 53.2085553  40.756876 12.7285706
                   12.7206248 12.6560444 12.8779905 12.9550506 12.8798717 2634.99456 3083.01229 1559.97413
Times of maxima :      .02843     .03037     .02748     .04147     .03119     .02939     .04131     .03092     .02913     .02818
                       .01672     .02974     .04147     .03066     .02901     .04147     .03119     .02939     .02899     .04148
                        .0308     .04131     .03092     .02913     .05145     .03119       .046      .0461     .05135     .03999
                       .05127     .03991     .03092     .02843     .03037     .02748     .04005     .03793     .04428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03826     .04021     .03766
             Random switching times for simulation number  198  :
                                   7  2.9954322E-02    8  3.0112688E-02    9  3.1714388E-02   13  4.0579284E-02   14  4.2517342E-02
                                  15  4.0123920E-02

 251.154           .1646713E7 .3596228E7  .428462E7 123.627264 130.637362 97.6988707 504.089031 1479.90165 110.200317 112892.164
                   -124401.57 122422.016 132198.188 -133545.36 115169.395 129553.587 -133176.01 115169.395 -119495.61 125490.248
                   -134804.36  141230.58 -154073.13 122316.131 197984.914  -217569.3 -198550.57 203176.292 -205556.34  -213146.9
                   -208962.49 -234955.83 207150.518 -90.739005 134.093765 -146.36632 -53.650105 -45.487598 47.7295334 12.6213444
                   12.7063952 12.5532541 12.7860614 12.9537611 12.6989488 2045.95576 2656.78459 2529.42399
Times of maxima :      .03028     .03037     .03226     .03285     .03126     .04425     .03259       .031     .03048     .00283
                        .0316     .03012     .03233     .03087     .04425     .03285     .03126     .04425     .05292     .03245
                       .03112     .03259       .031     .03048     .05131     .03285     .05422     .04545     .04265     .03245
                       .04274     .03258     .04531     .03028     .03037     .03226     .04102     .04575     .04361        0.3
                          0.3        0.3        0.3        0.3        0.3     .04059     .04014     .04253
             Random switching times for simulation number  199  :
                                   7  3.5373727E-02    8  3.4247687E-02    9  3.4956934E-02   13  4.5437748E-02   14  4.5425614E-02
                                  15  4.4441117E-02

 341.827           .4358038E7 840629.233 .1980541E7 99.2793537 95.2719941 130.116776  117.06011 105.553704 1305.58918 123266.099
                   -112779.75 -112870.45  116097.21 113729.974  -137017.4  116097.21 113729.974  -132910.4 -133252.36 118002.777
                   -117463.77 126065.653 -119709.62 -151921.32 201580.111 -200007.38 -197665.21 202637.545 207777.776 -204495.14
                   211611.654  -208837.4 207880.673 147.615003 -64.831676 -99.512331 49.3270213 -61.894272 46.5962813 12.3725808
                   12.4998032  12.363976 12.5237294 12.6408164 12.6336334 2927.83527 1071.46924 2006.28476
Times of maxima :      .03591     .03568     .03549     .05012     .07218     .03651     .03574     .04664     .03624     .03538
                       .01672     .00561     .05012     .07218     .03597     .05012     .07218     .03651     .03631     .05027
                       .04667     .03574     .04664     .03624     .05145     .04881     .05423     .04519     .05153     .04892
                        .0516     .04898     .04532     .03591     .03568     .03549     .04826     .04726     .04466        0.3
                          0.3        0.3        0.3        0.3        0.3     .04545     .04446     .04544
             Random switching times for simulation number  200  :
                                   7  2.2024343E-02    8  2.1673373E-02    9  2.0862462E-02   13  3.1870881E-02   14  3.1279178E-02
                                  15  3.1810936E-02

 21.8072           .1200047E7 .3814953E7 549099.246 98.9623382 115.095098 97.7032958 109.819099 767.029596  107.65313 112892.164
                   -112779.75 -114170.33 115911.703 136038.676 115172.003 115911.703 125003.084 115172.003 120274.541 120704.323
                   133888.747 122104.382 144899.289 120894.249 -197500.48 -203211.31 198204.166 -205660.32 -200823.54  -208690.9
                    -201796.3 -208818.76  -208106.3 77.4611687 -138.11142 52.3974831 56.6326863 -38.496275 -62.844375 13.0921619
                   13.1066774 12.9325437 13.2339295  13.301456 13.0813006 1383.70438 2783.27175 1104.06819
Times of maxima :      .02215     .02215     .02275     .03339     .02273     .04428      .0335     .02239     .04429     .00283
                       .01672     .02168     .03339     .02227     .04428     .03339     .02273     .04428     .04428     .03345
                       .02257      .0335     .02239     .04429     .04293     .03188     .04557     .03802     .04296     .03199
                       .04309     .03212     .03792     .02215     .02215     .02275     .03236     .03146     .03492        0.3
                          0.3        0.3        0.3        0.3        0.3     .03189     .03183     .03129

 MAIN20 dumps OVER12 dice seed  SEEDSV =   2.7948815750000000E+09

Comment card.   Card index = 340.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 341.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 342.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           134           134           33.000000
        22           1.1000000      1.23944700E+05            13           147           26.500000
        23           1.1500000      1.29578550E+05            25           172           14.000000
        24           1.2000000      1.35212400E+05            17           189            5.500000
        25           1.2500000      1.40846250E+05            11           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06450000E+00     1.06396039E+00
                             Variance = 3.98467337E-03     3.98321649E-03
                   Standard deviation = 6.31242692E-02     6.31127284E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           117           117           41.500000
        22           1.1000000      1.23944700E+05            30           147           26.500000
        23           1.1500000      1.29578550E+05            26           173           13.500000
        24           1.2000000      1.35212400E+05            20           193            3.500000
        25           1.2500000      1.40846250E+05             4           197            1.500000
        26           1.3000000      1.46480100E+05             2           199             .500000
        27           1.3500000      1.52113950E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06850000E+00     1.06846490E+00
                             Variance = 3.92738693E-03     3.88333039E-03
                   Standard deviation = 6.26688673E-02     6.23163734E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           123           123           38.500000
        22           1.1000000      1.23944700E+05            21           144           28.000000
        23           1.1500000      1.29578550E+05            26           170           15.000000
        24           1.2000000      1.35212400E+05            23           193            3.500000
        25           1.2500000      1.40846250E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06750000E+00     1.06456837E+00
                             Variance = 3.76256281E-03     3.56124984E-03
                   Standard deviation = 6.13397328E-02     5.96762083E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             6             6           97.000000
        22           1.1000000      1.23944700E+05            52            58           71.000000
        23           1.1500000      1.29578550E+05            62           120           40.000000
        24           1.2000000      1.35212400E+05            55           175           12.500000
        25           1.2500000      1.40846250E+05            22           197            1.500000
        26           1.3000000      1.46480100E+05             2           199             .500000
        27           1.3500000      1.52113950E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13625000E+00     1.13340171E+00
                             Variance = 3.05119347E-03     2.98846538E-03
                   Standard deviation = 5.52376092E-02     5.46668582E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            22            22           89.000000
        22           1.1000000      1.23944700E+05           102           124           38.000000
        23           1.1500000      1.29578550E+05            19           143           28.500000
        24           1.2000000      1.35212400E+05            22           165           17.500000
        25           1.2500000      1.40846250E+05            22           187            6.500000
        26           1.3000000      1.46480100E+05             9           196            2.000000
        27           1.3500000      1.52113950E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11575000E+00     1.11581698E+00
                             Variance = 5.50445980E-03     5.50715181E-03
                   Standard deviation = 7.41920467E-02     7.42101867E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            46            46           77.000000
        22           1.1000000      1.23944700E+05            90           136           32.000000
        23           1.1500000      1.29578550E+05            17           153           23.500000
        24           1.2000000      1.35212400E+05            20           173           13.500000
        25           1.2500000      1.40846250E+05            19           192            4.000000
        26           1.3000000      1.46480100E+05             7           199             .500000
        27           1.3500000      1.52113950E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10025000E+00     1.10058690E+00
                             Variance = 5.02506281E-03     4.82940411E-03
                   Standard deviation = 7.08876774E-02     6.94939142E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            25            25           87.500000
        22           1.1000000      1.23944700E+05            97           122           39.000000
        23           1.1500000      1.29578550E+05            25           147           26.500000
        24           1.2000000      1.35212400E+05            21           168           16.000000
        25           1.2500000      1.40846250E+05            19           187            6.500000
        26           1.3000000      1.46480100E+05            11           198            1.000000
        27           1.3500000      1.52113950E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11325000E+00     1.11189136E+00
                             Variance = 5.20043970E-03     4.91397724E-03
                   Standard deviation = 7.21140742E-02     7.00997663E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05            32            32           84.000000
        23           1.1500000      1.29578550E+05            34            66           67.000000
        24           1.2000000      1.35212400E+05            48           114           43.000000
        25           1.2500000      1.40846250E+05            52           166           17.000000
        26           1.3000000      1.46480100E+05            27           193            3.500000
        27           1.3500000      1.52113950E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18225000E+00     1.18160693E+00
                             Variance = 4.78385678E-03     4.59543250E-03
                   Standard deviation = 6.91654306E-02     6.77896194E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            12            12           94.000000
        22           1.1000000      1.23944700E+05            76            88           56.000000
        23           1.1500000      1.29578550E+05            35           123           38.500000
        24           1.2000000      1.35212400E+05            11           134           33.000000
        25           1.2500000      1.40846250E+05             9           143           28.500000
        26           1.3000000      1.46480100E+05            15           158           21.000000
        27           1.3500000      1.52113950E+05            23           181            9.500000
        28           1.4000000      1.57747800E+05            10           191            4.500000
        29           1.4500000      1.63381650E+05             2           193            3.500000
        30           1.5000000      1.69015500E+05             5           198            1.000000
        31           1.5500000      1.74649350E+05             1           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.17000000E+00     1.16875644E+00
                             Variance = 1.53768844E-02     1.55532807E-02
                   Standard deviation = 1.24003566E-01     1.24712793E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             6             6           97.000000
        22           1.1000000      1.23944700E+05            56            62           69.000000
        23           1.1500000      1.29578550E+05            40           102           49.000000
        24           1.2000000      1.35212400E+05            15           117           41.500000
        25           1.2500000      1.40846250E+05            20           137           31.500000
        26           1.3000000      1.46480100E+05            22           159           20.500000
        27           1.3500000      1.52113950E+05            15           174           13.000000
        28           1.4000000      1.57747800E+05            16           190            5.000000
        29           1.4500000      1.63381650E+05             6           196            2.000000
        30           1.5000000      1.69015500E+05             2           198            1.000000
        31           1.5500000      1.74649350E+05             1           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.19000000E+00     1.19009838E+00
                             Variance = 1.42462312E-02     1.41314480E-02
                   Standard deviation = 1.19357577E-01     1.18875767E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             1             1           99.500000
        22           1.1000000      1.23944700E+05            65            66           67.000000
        23           1.1500000      1.29578550E+05            48           114           43.000000
        24           1.2000000      1.35212400E+05            16           130           35.000000
        25           1.2500000      1.40846250E+05             9           139           30.500000
        26           1.3000000      1.46480100E+05            14           153           23.500000
        27           1.3500000      1.52113950E+05            27           180           10.000000
        28           1.4000000      1.57747800E+05            13           193            3.500000
        29           1.4500000      1.63381650E+05             3           196            2.000000
        30           1.5000000      1.69015500E+05             3           199             .500000
        31           1.5500000      1.74649350E+05             0           199             .500000
        32           1.6000000      1.80283200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18250000E+00     1.18277193E+00
                             Variance = 1.35113065E-02     1.34717689E-02
                   Standard deviation = 1.16238146E-01     1.16067949E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             8             8           96.000000
        24           1.2000000      1.35212400E+05            21            29           85.500000
        25           1.2500000      1.40846250E+05            28            57           71.500000
        26           1.3000000      1.46480100E+05            31            88           56.000000
        27           1.3500000      1.52113950E+05            52           140           30.000000
        28           1.4000000      1.57747800E+05            34           174           13.000000
        29           1.4500000      1.63381650E+05            11           185            7.500000
        30           1.5000000      1.69015500E+05            10           195            2.500000
        31           1.5500000      1.74649350E+05             2           197            1.500000
        32           1.6000000      1.80283200E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.30675000E+00     1.30826187E+00
                             Variance = 8.89893216E-03     8.94803265E-03
                   Standard deviation = 9.43341516E-02     9.45940413E-02

Comment card.   Card index = 347.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           160           160           20.000000
        22           1.1000000      2.14677100E+05            18           178           11.000000
        23           1.1500000      2.24435150E+05            21           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04075000E+00     1.03819473E+00
                             Variance = 1.14516332E-03     1.13664110E-03
                   Standard deviation = 3.38402618E-02     3.37141083E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           145           145           27.500000
        22           1.1000000      2.14677100E+05            32           177           11.500000
        23           1.1500000      2.24435150E+05            23           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04450000E+00     1.04110858E+00
                             Variance = 1.17562814E-03     1.10384861E-03
                   Standard deviation = 3.42874342E-02     3.32242173E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           172           172           14.000000
        22           1.1000000      2.14677100E+05            16           188            6.000000
        23           1.1500000      2.24435150E+05            12           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03500000E+00     1.03208820E+00
                             Variance = 7.03517588E-04     7.78044044E-04
                   Standard deviation = 2.65239060E-02     2.78934409E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            78            78           61.000000
        22           1.1000000      2.14677100E+05            65           143           28.500000
        23           1.1500000      2.24435150E+05            56           199             .500000
        24           1.2000000      2.34193200E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07000000E+00     1.06998575E+00
                             Variance = 1.70854271E-03     1.28703674E-03
                   Standard deviation = 4.13345221E-02     3.58752943E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            91            91           54.500000
        22           1.1000000      2.14677100E+05           105           196            2.000000
        23           1.1500000      2.24435150E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05325000E+00     1.05301178E+00
                             Variance = 7.18027638E-04     4.80503687E-04
                   Standard deviation = 2.67960377E-02     2.19203943E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            95            95           52.500000
        22           1.1000000      2.14677100E+05            99           194            3.000000
        23           1.1500000      2.24435150E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05275000E+00     1.05507845E+00
                             Variance = 7.71293970E-04     5.32936505E-04
                   Standard deviation = 2.77721798E-02     2.30854176E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            79            79           60.500000
        22           1.1000000      2.14677100E+05           112           191            4.500000
        23           1.1500000      2.24435150E+05             9           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05750000E+00     1.05720253E+00
                             Variance = 7.97738693E-04     5.66714114E-04
                   Standard deviation = 2.82442683E-02     2.38057580E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            23            23           88.500000
        22           1.1000000      2.14677100E+05           158           181            9.500000
        23           1.1500000      2.24435150E+05            19           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07400000E+00     1.07539012E+00
                             Variance = 5.26633166E-04     4.11907767E-04
                   Standard deviation = 2.29484894E-02     2.02955110E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            41            41           79.500000
        22           1.1000000      2.14677100E+05           106           147           26.500000
        23           1.1500000      2.24435150E+05            28           175           12.500000
        24           1.2000000      2.34193200E+05            16           191            4.500000
        25           1.2500000      2.43951250E+05             9           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08650000E+00     1.08618025E+00
                             Variance = 2.55552764E-03     2.34418343E-03
                   Standard deviation = 5.05522268E-02     4.84167680E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            30            30           85.000000
        22           1.1000000      2.14677100E+05            95           125           37.500000
        23           1.1500000      2.24435150E+05            41           166           17.000000
        24           1.2000000      2.34193200E+05            33           199             .500000
        25           1.2500000      2.43951250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.09500000E+00     1.09525677E+00
                             Variance = 2.26130653E-03     2.27086510E-03
                   Standard deviation = 4.75531969E-02     4.76535948E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            42            42           79.000000
        22           1.1000000      2.14677100E+05           119           161           19.500000
        23           1.1500000      2.24435150E+05            27           188            6.000000
        24           1.2000000      2.34193200E+05            10           198            1.000000
        25           1.2500000      2.43951250E+05             1           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07800000E+00     1.07555687E+00
                             Variance = 1.67437186E-03     1.42818597E-03
                   Standard deviation = 4.09190892E-02     3.77913478E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            57            58           71.000000
        23           1.1500000      2.24435150E+05            71           129           35.500000
        24           1.2000000      2.34193200E+05            59           188            6.000000
        25           1.2500000      2.43951250E+05            11           199             .500000
        26           1.3000000      2.53709300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13125000E+00     1.13240497E+00
                             Variance = 2.13410804E-03     2.01679969E-03
                   Standard deviation = 4.61964072E-02     4.49087930E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.46516092E+05     This occurred during
      simulation 10  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 10   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 357.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.50769635E+05     This occurred during
      simulation 28  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 28   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 363.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.77045050E+05     This occurred during
      simulation 190  for the variable having names  "T_OPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 190  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.25814061E+05     This occurred during
      simulation 76  for the variable having names  "T_MANA"  and  "T_MANB".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 76   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.22024968E+05     This occurred during
      simulation 172  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 172  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 380.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.44197440E+05     This occurred during
      simulation 88  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 88   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 386.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.32490851E+01     This occurred during
      simulation 37  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 37   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 392.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.42238097E+01     This occurred during
      simulation 190  for the variable having names  "PROPOB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 190  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 398.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 3.21842576E+03     This occurred during
      simulation 3  for the variable having names  "RPI_C "  and  "MEASUC".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 3    |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 404.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "RPI_C "            Switch  "XX0013"  to  "RPI_B "            Switch  "XX0014"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        *B                                        *  C
    |* A                                      B*                                        C*
    | *A                                      | X                                       | *C
    |   *   A                                 |   *    B                                |   *C
    |     A *                                 |     B *                                 |       *C
    |      A    *                             |           X                             |       C   *
    |                 *A                      |                B*                       |                 *C
    |              A        *                 |                      B*                 |                       *  C
    |                           *    A        |                           *   B         |                           X
    |  2.0000E-02                 * A         |  2.0000E-02                 *     B     |  2.0000E-02              C  *
    |                           *    A        |                        B  *             |                           *    C
    |                       *  A              |                       *B                |                      C*
    |             A   *                       |                 * B                     |                 * C
    |           *     A                       |     B     *                             |          C*
    |    A  *                                 |     B *                                 |      C*
    | A *                                     |   * B                                   |C  *
    A *                                       |B*                                       |C*
    |X                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         *C
    X                                         *B                                        X
    |*A                                       |X                                        |X
    |A*                                       | *B                                      C *
    |   *  A                                  |   *B                                    |   *   C
    |       * A                               |      B*                                 |      C*
    |           *   A                         |           *         B                   |          C*
    |                 X                       |                 X                       |                 *       C
    |              A        *                 |                   B   *                 |                       * C
    |                           *  A          |                        B  *             |                           *   C
    |  3.0000E-02               A *           |  3.0000E-02             B   *           |  3.0000E-02         C       *
    |                           *        A    |                           *  B          |                           *C
    |                   A   *                 |                   B   *                 |                      C*
    |                 X                       |                 X                       |                 * C
    |         A *                             |           *      B                      |           *  C
    |       *A                                |     B *                                 |     C *
    |A  *                                     |  B*                                     C   *
    |A*                                       |B*                                       C *
    A*                                        B*                                        C*
    *A                                        X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 8.79847753E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.34485356E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.96496077E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.77143944E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.88429556E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.13357224E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.37.54              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               141      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           130      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1402   Factors = 567            987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             177      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              48     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              19248     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.010     0.000     0.010
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                68.540     0.000    68.540
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     68.590     0.000    68.590

