   ---   422   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.35.23    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp_l40g6_j/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 126.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 127.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 128.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 181.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 195.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 209.                 |C 1/6
Comment card.   Card index = 210.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.23.18  <++++++>
Comment card.   Card index = 211.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 212.                 |C LINE CONSTANTS
Comment card.   Card index = 213.                 |C $ERASE
Comment card.   Card index = 214.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 215.                 |C METRIC
Comment card.   Card index = 216.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 217.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 218.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 219.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 220.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 221.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 222.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 234.                 |C 1/6
Comment card.   Card index = 235.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.23.18  <++++++>
Comment card.   Card index = 236.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 237.                 |C LINE CONSTANTS
Comment card.   Card index = 238.                 |C $ERASE
Comment card.   Card index = 239.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 240.                 |C METRIC
Comment card.   Card index = 241.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 242.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 243.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 244.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 245.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 246.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 247.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 259.                 |C 1/3
Comment card.   Card index = 260.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.23.19  <++++++>
Comment card.   Card index = 261.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 262.                 |C LINE CONSTANTS
Comment card.   Card index = 263.                 |C $ERASE
Comment card.   Card index = 264.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 265.                 |C METRIC
Comment card.   Card index = 266.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 267.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 268.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 269.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 270.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 271.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 272.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 284.                 |C 1/3
Comment card.   Card index = 285.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.23.19  <++++++>
Comment card.   Card index = 286.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 287.                 |C LINE CONSTANTS
Comment card.   Card index = 288.                 |C $ERASE
Comment card.   Card index = 289.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 290.                 |C METRIC
Comment card.   Card index = 291.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 292.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 293.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 294.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 295.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 296.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 297.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 145  100 |BLANK BRANCH
Comment card.   Card index = 310.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 323.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0014RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0016RPI_A    3
Comment card.   Card index = 329.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0015RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 332.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 333.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 337.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 341.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*
              |PROPOC*
              |-------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408167.18434489  408167.18442614      .30438842310048  1.8065804192189       62127.93436547  2.8051783511401
                       -8.14437967846       -0.0011433       -1.78075278997      -80.3000383      363421.18662082      112.1908154

            X0001A    408044.23434688  408044.23517586      -.3043884231005  1.8065804192189      -62125.12918712
                      -26.00996972066       -0.0036522      1.7807527899704       99.6999617      -363308.9958054

 391A                 281560.88636572  281560.88673442      -.4407757483018  1.3182151192725      -62061.55578552  -62061.55578552
                      -14.40925633333       -0.0029322      1.2423396638551      109.5344243      -174893.9528358  -174893.9528358

            TERRA                 0.0              0.0       .4407757483018  1.3182151192725                  0.0
                                  0.0              0.0      -1.242339663855      -70.4655757                  0.0

 X0001A               408044.23434688  408044.23517586      .30413648782132  .90957208538363      62061.718259653  62061.718259653
                      -26.00996972066       -0.0036522       -.857217810877      -70.4655757       174887.4373635   174887.4373635

            TERRA                 0.0              0.0      -.3041364878213  .90957208538363                  0.0
                                  0.0              0.0      .85721781087705      109.5344243                  0.0

 395A                 9752.6719554317  11261.830960578      -.0065016631406  .00650166314556      -31.70500738243  -63.41092677634
                      -5631.538538833      -30.0036603      .25339249987E-6      179.9977670      18.305947644508        0.0015796

            395B      -9753.391415412  11261.830965198      .00650166314063  .00650166314556       -31.7059193939
                      -5630.292406834     -150.0036603      -.2533924999E-6       -0.0022330      -18.30436802434

 X0001A               408044.23434688  408044.23517586      .31080418233E-3  .31080418257E-3       63.41092746364   63.41092746364
                      -26.00996972066       -0.0036522      -.1211265044E-7       -0.0022329      -.0015707550988       -0.0015708

            TERRA                 0.0              0.0      -.3108041823E-3  .31080418257E-3                  0.0
                                  0.0              0.0      .12112650438E-7      179.9977671                  0.0

 390B                 -204090.6454112  408167.18442614       -1.69437140234  1.8065804634787      62127.933163951  2.8051784885902
                      -353479.0784445     -120.0011433      .62676831601144      159.6999613      363421.19598998      112.1908209

            X0001B    -204044.6424651  408044.23517271      1.6943714023399  1.8065804634787      -62125.12798546
                      -353363.6678254     -120.0036522      -.6267683160114      -20.3000387      -363309.0051691

 391B                 -140792.9219632  281560.88673247       1.296285589633  1.3182151338491      -62061.55071557  -62061.55071557
                      -243831.6756753     -120.0029322      -.2394468818311      -10.4655775       -174893.956811  -174893.9568110

            TERRA                 0.0              0.0      -1.296285589633  1.3182151338491                  0.0
                                  0.0              0.0       .2394468818311      169.5344225                  0.0

 X0001B               -204044.6424651  408044.23517271      -.8944406491537  .90957209543524       62061.71318879   62061.71318879
                      -353363.6678254     -120.0036522      .16521901202941      169.5344224      174887.44133751   174887.4413375

            TERRA                 0.0              0.0      .89444064915369  .90957209543524                  0.0
                                  0.0              0.0      -.1652190120294      -10.4655776                  0.0

 395B                 -9753.391415412  11261.830965198      .00325172828161  .00650205987989       -31.7084989502  -63.41479604256
                      -5630.292406834     -150.0036603      .00563054578743       59.9928940      18.304367947059       -0.0038137

            395C      .71945184471786  11261.830956744      -.0032517282816  .00650205987989      -31.70629709236
                      11261.830933763       89.9963397      -.0056305457874     -120.0071060      -18.30818162175

 X0001B               -204044.6424651  408044.23517271      -.1554449568E-3  .31082314769E-3      63.414796670981  63.414796670981
                      -353363.6678254     -120.0036522      -.2691614656E-3     -120.0071059      .00382254090783        0.0038225

            TERRA                 0.0              0.0      .15544495682E-3  .31082314769E-3                  0.0
                                  0.0              0.0      .26916146555E-3       59.9928941                  0.0

 390C                  -204076.538937   408167.1844243      1.3899830388868  1.8065804609951      62127.915540381  2.8051784808922
                      353487.22281907      119.9988567      1.1539844512195       39.6999585      363421.19848687      112.1908206

            X0001C    -203999.5918869  408044.23517017      -1.389983038887  1.8065804609951       -62125.1103619
                      353389.67778588      119.9963478      -1.153984451219     -140.3000415      -363309.0076663

 391C                 -140767.9644055   281560.8867312      -.8555100022058     1.3182151427      -62061.53035427  -62061.53035427
                      243846.08492652      119.9970678      -1.002892715383     -130.4655844      -174893.9653575  -174893.9653575

            TERRA                 0.0              0.0      .85551000220585     1.3182151427                  0.0
                                  0.0              0.0      1.0028927153835       49.5344156                  0.0

 X0001C               -203999.5918869  408044.23517017      .59030427233301  .90957210153971      62061.692828844  62061.692828844
                      353389.67778588      119.9963478      .69199875286358       49.5344156      174887.44988289   174887.4498829

            TERRA                 0.0              0.0       -.590304272333  .90957210153971                  0.0
                                  0.0              0.0      -.6919987528636     -130.4655844                  0.0

 395C                 .71945184471786  11261.830956744      .00325100881309     .00650234041      -31.70812120943   -63.4175321373
                      11261.830933763       89.9963397      -.0056312851557      -60.0016421      18.308181527871        0.0022338

            395A      9752.6719554317  11261.830960578      -.0032510088131     .00650234041      -31.70941092787
                      -5631.538538833      -30.0036603      .00563128515569      119.9983579      -18.30594769494

 X0001C               -203999.5918869  408044.23517017      -.1554105638E-3  .31083655791E-3      63.417532729587  63.417532729587
                      353389.67778588      119.9963478      .26919680977E-3      119.9983579      -.0022248715991       -0.0022249

            TERRA                 0.0              0.0      .15541056382E-3  .31083655791E-3                  0.0
                                  0.0              0.0      -.2691968098E-3      -60.0016421                  0.0

 395A                 9752.6719554317  11261.830960578      .00975267195543  .01126183096058      63.414418292314  63.414418292314
                      -5631.538538833      -30.0036603      -.0056315385388      -30.0036603                  0.0              0.0

            TERRA                 0.0              0.0      -.0097526719554  .01126183096058                  0.0
                                  0.0              0.0      .00563153853883      149.9963397                  0.0

 395B                 -9753.391415412  11261.830965198      -.0097533914154   .0112618309652      63.414418344343  63.414418344343
                      -5630.292406834     -150.0036603      -.0056302924068     -150.0036603      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975339141541   .0112618309652                  0.0
                                  0.0              0.0      .00563029240683       29.9963397                  0.0

 395C                 .71945184471786  11261.830956744      .71945184472E-6  .01126183095674      63.414418249139  63.414418249139
                      11261.830933763       89.9963397      .01126183093376       89.9963397      -.867361738E-18       -0.0000000

            TERRA                 0.0              0.0      -.7194518447E-6  .01126183095674                  0.0
                                  0.0              0.0      -.0112618309338      -90.0036603                  0.0

 390A                 408167.18434489  408167.18442614      .27997670997721  1.8950043774209      57146.284826465  2.7148274423816
                       -8.14437967846       -0.0011433      -1.874207734568      -81.5037532      382493.90682972      108.6290081

            X0002A    408053.37145216  408053.37205873      -.2799767099772  1.8950043774209      -57143.56999902
                      -22.24916853741       -0.0031241      1.8742077345681       98.4962468      -382385.2778216

 391A                 281560.88636572  281560.88673442      -.4053842463723  1.4361526667676      -57080.10004802  -57080.10004802
                      -14.40925633333       -0.0029322      1.3777511005464      106.3957918      -193957.4898878  -193957.4898878

            TERRA                 0.0              0.0      .40538424637225  1.4361526667676                  0.0
                                  0.0              0.0      -1.377751100546      -73.6042082                  0.0

 X0002A               408053.37145216  408053.37205873      .27971625341024  .99094931996766      57080.155736154  57080.155736154
                      -22.24916853741       -0.0031241      -.9506520774303      -73.6042082      193955.28090968   193955.2809097

            TERRA                 0.0              0.0      -.2797162534102  .99094931996766                  0.0
                                  0.0              0.0      .95065207743028      106.3957918                  0.0

 397A                 9752.9422521482  11262.083132415      -.0065018595533  .00650185955662      -31.70671687445  -63.41426231658
                      -5631.574727168      -30.0031321      .20828883862E-6      179.9981645      18.306838255422        0.0014351

            397B      -9753.557907031   11262.08313593      .00650185955328  .00650185955662      -31.70754544213
                      -5630.508388663     -150.0031321      -.2082888386E-6       -0.0018355      -18.30540315696

 X0002A               408053.37145216  408053.37205873      .31081357153E-3  .31081357169E-3      63.414262988893  63.414262988893
                      -22.24916853741       -0.0031241      -.9957147995E-8       -0.0018355      -.0014261478636       -0.0014261

            TERRA                 0.0              0.0      -.3108135715E-3  .31081357169E-3                  0.0
                                  0.0              0.0       .9957147995E-8      179.9981645                  0.0

 390B                 -204090.6454112  408167.18442614      -1.763099906455  1.8950044253727      57146.284480102  2.7148275797663
                      -353479.0784445     -120.0011433      .69463694981058      158.4962465      382493.91677626      108.6290136

            X0002B    -204045.9540687  408053.37205578      1.7630999064546  1.8950044253727      -57143.56965252
                      -353373.4611913     -120.0031241      -.6946369498106      -21.5037535      -382385.2877627

 391B                 -140792.9219632  281560.88673247      1.3958595955482  1.4361526949774      -57080.09644774  -57080.09644774
                      -243831.6756753     -120.0029322      -.3378025352285      -13.6042096      -193957.4950857  -193957.4950857

            TERRA                 0.0              0.0      -1.395859595548  1.4361526949774                  0.0
                                  0.0              0.0      .33780253522855      166.3957904                  0.0

 X0002B               -204045.9540687  408053.37205578      -.9631469891901  .99094933945271      57080.152140687  57080.152140687
                      -353373.4611913     -120.0031241      .23308468541654      166.3957904      193955.28611034   193955.2861103

            TERRA                 0.0              0.0      .96314698919014  .99094933945271                  0.0
                                  0.0              0.0      -.2330846854165      -13.6042096                  0.0

 397B                 -9753.557907031   11262.08313593      .00325169836287  .00650219290626      -31.70971289387  -63.41751348759
                      -5630.508388663     -150.0031321      .00563071668148       59.9938754      18.305403150671       -0.0033122

            397C      .61564867144561  11262.083135344      -.0032516983629  .00650219290626      -31.70780059371
                      11262.083118517       89.9968679      -.0056307166815     -120.0061246      -18.30871534789

 X0002B               -204045.9540687  408053.37205578      -.1554435275E-3  .31082950717E-3      63.417514180325  63.417514180325
                      -353373.4611913     -120.0031241      -.2691696347E-3     -120.0061247      .00332121018767        0.0033212

            TERRA                 0.0              0.0      .15544352755E-3  .31082950717E-3                  0.0
                                  0.0              0.0      .26916963475E-3       59.9938753                  0.0

 390C                  -204076.538937   408167.1844243      1.4831232415671  1.8950044178641      57146.268271203  2.7148275582585
                      353487.22281907      119.9988567      1.1795707668673       38.4962441      382493.91764678      108.6290127

            X0002C     -204007.417388   408053.3720538      -1.483123241567  1.8950044178641      -57143.55344364
                      353395.71035196      119.9968759      -1.179570766867     -141.5037559       -382385.288634

 391C                 -140767.9644055   281560.8867312       -.990475478422  1.4361526988285      -57080.07775496  -57080.07775496
                      243846.08492652      119.9970678       -1.03994850882     -133.6042151       -193957.501151  -193957.5011510

            TERRA                 0.0              0.0      .99047547842201  1.4361526988285                  0.0
                                  0.0              0.0      1.0399485088201       46.3957849                  0.0

 X0002C                -204007.417388   408053.3720538      .68343082492356  .99094934207965      57080.133443989  57080.133443989
                      353395.71035196      119.9968759       .7175673530146       46.3957849      193955.29217036   193955.2921704

            TERRA                 0.0              0.0      -.6834308249236  .99094934207965                  0.0
                                  0.0              0.0      -.7175673530146     -133.6042151                  0.0

 397C                 .61564867144561  11262.083135344      .00325108269317  .00650244773656      -31.70945765035  -63.41999897035
                      11262.083118517       89.9968679      -.0056313664318      -60.0014364      18.308715229449        0.0018770

            397A      9752.9422521482  11262.083132415      -.0032510826932  .00650244773656      -31.71054132001
                      -5631.574727168      -30.0031321      .00563136643177      119.9985636      -18.30683823949

 X0002C                -204007.417388   408053.3720538      -.1554140956E-3    .310841689E-3      63.419999657722  63.419999657722
                      353395.71035196      119.9968759      .26920069558E-3      119.9985636      -.0018680268782       -0.0018680

            TERRA                 0.0              0.0      .15541409562E-3    .310841689E-3                  0.0
                                  0.0              0.0      -.2692006956E-3      -60.0014364                  0.0

 397A                 9752.9422521482  11262.083132415      .00975294225215  .01126208313241      63.417258240708  63.417258240708
                      -5631.574727168      -30.0031321      -.0056315747272      -30.0031321      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097529422521  .01126208313241                  0.0
                                  0.0              0.0      .00563157472717      149.9968679                  0.0

 397B                 -9753.557907031   11262.08313593       -.009753557907  .01126208313593      63.417258280304  63.417258280304
                      -5630.508388663     -150.0031321      -.0056305083887     -150.0031321                  0.0              0.0

            TERRA                 0.0              0.0      .00975355790703  .01126208313593                  0.0
                                  0.0              0.0      .00563050838866       29.9968679                  0.0

 397C                 .61564867144561  11262.083135344      .61564867145E-6  .01126208313534      63.417258273705  63.417258273705
                      11262.083118517       89.9968679      .01126208311852       89.9968679                  0.0              0.0

            TERRA                 0.0              0.0      -.6156486714E-6  .01126208313534                  0.0
                                  0.0              0.0      -.0112620831185      -90.0031321                  0.0

 391A                 281560.88636572  281560.88673442      .56190955229207  4.1389945992772      79135.419637642   6.338572228371
                      -14.40925633333       -0.0029322       -4.10067481616      -82.1974357       577290.7696184      253.6970706

            X0003A    281439.01676594  281439.01816051      -.5619095522921  4.1389945992772      -79129.08106541
                      -28.01739408915       -0.0057038        4.10067481616       97.8025643      -577037.0725478

 9098A                112572.29662479  112572.29713712      -1.404841706702  1.9713627217976      -79065.70189547  -79065.70189547
                      -10.74007230614       -0.0054664      -1.383000636299     -135.4488688      77851.322981595    77851.3229816

            TERRA                 0.0              0.0      1.4048417067024  1.9713627217976                  0.0
                                  0.0              0.0      1.3830006362987       44.5511312                  0.0

 X0003A               281439.01676594  281439.01816051      .56192257713565  .78852529495431      79065.719383577  79065.719383577
                      -28.01739408915       -0.0057038      .55318636831362       44.5511312       -77851.9855964   -77851.9855964

            TERRA                 0.0              0.0      -.5619225771356  .78852529495431                  0.0
                                  0.0              0.0      -.5531863683136     -135.4488688                  0.0

 42077A               9748.5682023144  11257.325577194      -.0064992138841  .00649921390894       -31.6806136231  -63.36168082333
                       -5629.63561483      -30.0057175      .56796488934E-6      179.9949929      18.291334553006        0.0007856

            42077B    -9749.691556619  11257.325576359      .00649921388413  .00649921390894      -31.68106720022
                      -5627.689906431     -150.0057175      -.5679648893E-6       -0.0050071      -18.29054892896

 X0003A               281439.01676594  281439.01816051      .45026934887E-3  .45026935059E-3      63.361681964783  63.361681964783
                      -28.01739408915       -0.0057038       -.393490609E-7       -0.0050071      -.7705063919E-3       -0.0007705

            TERRA                 0.0              0.0      -.4502693489E-3  .45026935059E-3                  0.0
                                  0.0              0.0      .39349060899E-7      179.9949929                  0.0

 391B                 -140792.9219632  281560.88673247       -3.83224325929   4.138994498548      79135.422491821  6.3385719198268
                      -243831.6756753     -120.0029322      1.5637093913642      157.8025648      577290.75490975      253.6970583

            X0003B    -140743.7721585  281439.01816164      3.8322432592895   4.138994498548       -79129.0839199
                      -243719.3294394     -120.0057038      -1.563709391364      -22.1974352      -577037.0578515

 9098B                -56295.44948798  112572.29713746      -.4952930975705  1.9713629480272       -79065.7024176   -79065.7024176
                      -97485.09860359     -120.0054664      1.9081290890172      104.5511375      77851.340600822    77851.3406008

            TERRA                 0.0              0.0      .49529309757054  1.9713629480272                  0.0
                                  0.0              0.0      -1.908129089017      -75.4488625                  0.0

 X0003B               -140743.7721585  281439.01816164      .19811226596357  .78852538542835      79065.719906566  79065.719906566
                      -243719.3294394     -120.0057038      -.7632324767328      -75.4488625      -77852.00321179   -77852.0032118

            TERRA                 0.0              0.0      -.1981122659636  .78852538542835                  0.0
                                  0.0              0.0      .76323247673281      104.5511375                  0.0

 42077B               -9749.691556619  11257.325576359       .0032504776791  .00649945319647      -31.68262240924    -63.364013637
                      -5627.689906431     -150.0057175      .00562825787529       59.9923543      18.290548929696       -0.0021325

            42077C    1.1233558013003   11257.32557604      -.0032504776791  .00649945319647      -31.68139122776
                      11257.325519991       89.9942825      -.0056282578753     -120.0076457       -18.2926813965

 X0003B               -140743.7721585  281439.01816164      -.2251949991E-3  .45028592833E-3      63.364014744626  63.364014744626
                      -243719.3294394     -120.0057038      -.3899290059E-3     -120.0076457        .002147501285        0.0021475

            TERRA                 0.0              0.0      .22519499908E-3  .45028592833E-3                  0.0
                                  0.0              0.0      .38992900591E-3       59.9923543                  0.0

 391C                 -140767.9644055   281560.8867312      3.2703337427913  4.1389946079193      79135.431470647  6.3385722547828
                      243846.08492652      119.9970678      2.5369654264781       37.8025655       577290.7692176      253.6970717

            X0003C    -140695.2446105  281439.01815731      -3.270333742791  4.1389946079193      -79129.09289839
                      243747.34682731      119.9942962      -2.536965426478     -142.1974345      -577037.0721459

 9098C                -56276.84713799  112572.29713584      1.9001346073928  1.9713628226156      -79065.71003394  -79065.71003394
                      97495.838673489      119.9945336      -.5251284149417      -15.4488719      77851.322802397    77851.3228024

            TERRA                 0.0              0.0      -1.900134607393  1.9713628226156                  0.0
                                  0.0              0.0      .52512841494172      164.5511281                  0.0

 X0003C               -140695.2446105  281439.01815731      -.7600347643602  .78852533526751      79065.727522232  79065.727522232
                      243747.34682731      119.9942962      .21004609332886      164.5511281      -77851.98541447   -77851.9854145

            TERRA                 0.0              0.0      .76003476436017  .78852533526751                  0.0
                                  0.0              0.0      -.2100460933289      -15.4488719                  0.0

 42077C               1.1233558013003   11257.32557604      .00324935431854  .00649959275697      -31.68229831994  -63.36537425189
                      11257.325519991       89.9942825      -.0056290676421      -60.0044996      18.292681369699        0.0013469

            42077A    9748.5682023144  11257.325577194      -.0032493543185  .00649959275697      -31.68307593195
                       -5629.63561483      -30.0057175      .00562906764208      119.9955004      -18.29133451368

 X0003C               -140695.2446105  281439.01815731      -.2251171729E-3  .45029559757E-3      63.365375416296  63.365375416296
                      243747.34682731      119.9942962      .38998510695E-3      119.9955004      -.0013318053108       -0.0013318

            TERRA                 0.0              0.0      .22511717293E-3  .45029559757E-3                  0.0
                                  0.0              0.0      -.3899851069E-3      -60.0044996                  0.0

 42077A               9748.5682023144  11257.325577194      .00974856820231  .01125732557719      63.363689575468  63.363689575468
                       -5629.63561483      -30.0057175      -.0056296356148      -30.0057175                  0.0              0.0

            TERRA                 0.0              0.0      -.0097485682023  .01125732557719                  0.0
                                  0.0              0.0      .00562963561483      149.9942825                  0.0

 42077B               -9749.691556619  11257.325576359      -.0097496915566  .01125732557636      63.363689566075  63.363689566075
                      -5627.689906431     -150.0057175      -.0056276899064     -150.0057175                  0.0              0.0

            TERRA                 0.0              0.0      .00974969155662  .01125732557636                  0.0
                                  0.0              0.0      .00562768990643       29.9942825                  0.0

 42077C               1.1233558013003   11257.32557604      .11233558013E-5  .01125732557604      63.363689562487  63.363689562487
                      11257.325519991       89.9942825      .01125732551999       89.9942825                  0.0              0.0

            TERRA                 0.0              0.0      -.1123355801E-5  .01125732557604                  0.0
                                  0.0              0.0        -.01125732552      -90.0057175                  0.0

 9049A                112576.95484936  112576.95579164      -1.292330873477  2.3229566987811      -72729.27923569  .09713030084094
                       -14.5656678621       -0.0074132      -1.930287216419     -123.8023819      108662.34023568        3.8690237

            X0004A     112574.2333414  112574.23405135      1.2923308734769  2.3229566987811      72729.376365987
                      -12.64297504974       -0.0064348      1.9302872164189       56.1976181       -108658.471212

 9098A                112572.29662479  112572.29713712      1.2922694100769   1.892797056006      72729.440854064  72729.440854064
                      -10.74007230614       -0.0054664      1.3830113763106       46.9426519       -77851.3229782   -77851.3229782

            TERRA                 0.0              0.0      -1.292269410077   1.892797056006                  0.0
                                  0.0              0.0      -1.383011376311     -133.0573481                  0.0

 X0004A                112574.2333414  112574.23405135      -1.292269410077   1.892797056006      -72729.37636581  -72729.37636581
                      -12.64297504974       -0.0064348      -1.383011376311     -133.0573481      77853.891760255    77853.8917603

            TERRA                 0.0              0.0      1.2922694100769   1.892797056006                  0.0
                                  0.0              0.0      1.3830113763106       46.9426519                  0.0

 9049B                -56301.09166369  112576.95579288      -1.025512595748  2.3229569640878      -72729.27975731  .09713032301806
                      -97487.21994738     -120.0074132      2.0843351393111      116.1976222      108662.35785833        3.8690245

            X0004B    -56298.06580865  112574.23405215      1.0255125957476  2.3229569640878      72729.376887637
                      -97485.82439838     -120.0064348      -2.084335139311      -63.8023778      -108658.4888338

 9098B                -56295.44948798  112572.29713746      .55158854703768  1.8927972910933      72729.441375785  72729.441375785
                      -97485.09860359     -120.0054664      -1.810643990393      -73.0573419      -77851.34059923   -77851.3405992

            TERRA                 0.0              0.0      -.5515885470377  1.8927972910933                  0.0
                                  0.0              0.0      1.8106439903931      106.9426581                  0.0

 X0004B               -56298.06580865  112574.23405215      -.5515885470377  1.8927972911002      -72729.37688787  -72729.37688787
                      -97485.82439838     -120.0064348      1.8106439904004      106.9426581      77853.909382133    77853.9093821

            TERRA                 0.0              0.0      .55158854703768  1.8927972911002                  0.0
                                  0.0              0.0        -1.8106439904      -73.0573419                  0.0

 9049C                -56275.86318697  112576.95579034      2.3178432724004   2.322956776677      -72729.28737581  .09713030734565
                      97501.785612273      119.9925868      -.1540478850808       -3.8023849      108662.34006169        3.8690239

            X0004C      -56276.167534  112574.23405006        -2.3178432724   2.322956776677      72729.384506115
                      97498.467370744      119.9935652      .15404788508078      176.1976151      -108658.4710378

 9098C                -56276.84713799  112572.29713584      -1.843857760265  1.8927971524671      72729.448993759  72729.448993759
                      97495.838673489      119.9945336      .42763257628394      166.9426486      -77851.32280243   -77851.3228024

            TERRA                 0.0              0.0      1.8438577602647  1.8927971524671                  0.0
                                  0.0              0.0      -.4276325762839      -13.0573514                  0.0

 X0004C                 -56276.167534  112574.23405006      1.8438577602792  1.8927971524796      -72729.38450555  -72729.38450555
                      97498.467370744      119.9935652      -.4276325762767      -13.0573514      77853.891585668    77853.8915857

            TERRA                 0.0              0.0      -1.843857760279  1.8927971524796                  0.0
                                  0.0              0.0      .42763257627666      166.9426486                  0.0

 9098A                112572.29662479  112572.29713712      .11257229662479  .11257229713712       6336.261041364   6336.261041364
                      -10.74007230614       -0.0054664      -.1074007231E-4       -0.0054664                  0.0              0.0

            TERRA                 0.0              0.0      -.1125722966248  .11257229713712                  0.0
                                  0.0              0.0      .10740072306E-4      179.9945336                  0.0

 9098B                -56295.44948798  112572.29713746       -.056295449488  .11257229713746      6336.2610414026  6336.2610414026
                      -97485.09860359     -120.0054664      -.0974850986036     -120.0054664      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629544948798  .11257229713746                  0.0
                                  0.0              0.0      .09748509860359       59.9945336                  0.0

 9098C                -56276.84713799  112572.29713584       -.056276847138  .11257229713584      6336.2610412198  6336.2610412198
                      97495.838673489      119.9945336      .09749583867349      119.9945336      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05627684713799  .11257229713584                  0.0
                                  0.0              0.0      -.0974958386735      -60.0054664                  0.0

 X0005A               408167.18434489  408167.18442614      -.6302137077901  3.8411837809194      -128631.7073881  10.126881798744
                       -8.14437967846       -0.0011433      3.7891322913448       99.4430723      -773297.1628844      156.2263783

            X0010A          408248.29        408248.29      .63021370779012  3.8411837809194      128641.83426994
                                  0.0              0.0      -3.789132291345      -80.5569277      773453.38926265

 X0005B               -204090.6454112  408167.18442614      3.5965917572463  3.8411838753609      -128631.7061449  10.126883182471
                      -353479.0784445     -120.0011433      -1.348785118557      -20.5569280        -773297.18263      156.2263818

            X0010B        -204124.145        408248.29      -3.596591757246  3.8411838753609       128641.8330281
                      -353553.3901916     -120.0000000       1.348785118557      159.4430720      773453.40901181

 X0005C                -204076.538937   408167.1844243      -2.966378154231  3.8411838643033      -128631.6717854  10.126886246202
                      353487.22281907      119.9988567      -2.440347132169     -140.5569306      -773297.1860541      156.2263837

            X0010C        -204124.145        408248.29      2.9663781542313  3.8411838643033      128641.79867167
                      353553.39019156      120.0000000      2.4403471321687       39.4430694      773453.41243789

 X0006A               112576.95484936  112576.95579164       -.789183560505  1.8952299561745      -44434.49010652  26.741669669806
                       -14.5656678621       -0.0074132      1.7231035646791      114.6078382      -96985.12860801       91.5349182

            X0009A         112676.528       112676.528      .78918356050503  1.8952299561745      44461.231776193
                                  0.0              0.0      -1.723103564679      -65.3921618      97076.663526232

 X0006B               -56301.09166369  112576.95579288      1.8868432370944  1.8952299513423      -44434.49069567  26.741669776558
                      -97487.21994738     -120.0074132      -.1780987565825       -5.3921614      -96985.12804019       91.5349167

            X0009B         -56338.264       112676.528      -1.886843237094  1.8952299513423       44461.23236545
                      -97580.73565823     -120.0000000      .17809875658249      174.6078386      97076.662956918

 X0006C               -56275.86318697  112576.95579034      -1.097659700936  1.8952299763471      -44434.49000378  26.741671252305
                      97501.785612273      119.9925868      -1.545004803936     -125.3921621      -96985.12990271       91.5349199

            X0009C         -56338.264       112676.528      1.0976597009362  1.8952299763471      44461.231675029
                      97580.735658229      120.0000000      1.5450048039359       54.6078379       97076.66482258

 X0008A               281560.88636572  281560.88673442      -.2807052561167  1.3976258805896      -39527.67455268  8.4425105452756
                      -14.40925633333       -0.0029322      1.3691466909291      101.5863384      -192747.0555544       91.3137664

            X0007A          281691.32        281691.32      .28070525611673  1.3976258805896       39536.11706323
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932073

 X0008B               -140792.9219632  281560.88673247       1.326068491449  1.3976259308452      -39527.67591034  8.4425116449347
                      -243831.6756753     -120.0029322      -.4414754789986      -18.4136616      -192747.0624968       91.3137709

            X0007B         -140845.66        281691.32      -1.326068491449  1.3976259308452      39536.118421982
                      -243951.8391456     -120.0000000      .44147547899856      161.5863384      192838.37626767

 X0008C               -140767.9644055   281560.8867312      -1.045363244166  1.3976259124826      -39527.66869294  8.4425129577285
                      243846.08492652      119.9970678      -.9276712127635     -138.4136636      -192747.0613371       91.3137699

            X0007C         -140845.66        281691.32      1.0453632441657  1.3976259124826      39536.111205898
                      243951.83914557      120.0000000      .92767121276351       41.5863364      192838.37510704

 391A                 281560.88636572  281560.88673442      .96195657449E-3  .00183578274068      135.43593778963  .03639369067142
                      -14.40925633333       -0.0029322      -.0015635657389      -58.3988167      220.11254712435        0.0977020

            E001A     281449.45179822  281449.45415401      -.9619565745E-3  .00183578274068       -135.399544099
                      -36.41526006257       -0.0074132      .00156356573887      121.6011833      -220.0148450784

 391B                 -140792.9219632  281560.88673247      -.0018350658747  .00183578267894       135.4359383963  .03639368868232
                      -243831.6756753     -120.0029322      -.5129600273E-4     -178.3988153      220.11253654315        0.0977020

            E001B      -140756.262441  281449.45415712      .00183506587467  .00183578267894      -135.3995447076
                      -243724.1675111     -120.0074132      .51296002735E-4        1.6011847      -220.0148345049

 391C                 -140767.9644055   281560.8867312      .87310930022E-3  .00183578274715      135.43594725074  .03639369213974
                      243846.08492652      119.9970678      .00161486174164       61.6011856      220.11254236862        0.0977020

            E001C     -140693.1893605  281449.45415077      -.8731093002E-3  .00183578274715      -135.3995535586
                      243760.58276376      119.9925868      -.0016148617416     -118.3988144      -220.0148403222

 E001A                281449.45179822  281449.45415401      .96172385611E-3  .00183545530793      135.36679047504  .16845547179E-9
                      -36.41526006257       -0.0074132      -.0015633244743      -58.4010576      219.98089742768        0.0000000

            ST001A    281449.45179797  281449.45415376      -.9617238561E-3  .00183545530793      -135.3667904749
                      -36.41526000241       -0.0074132      .00156332447432      121.5989424      -219.9808974275

 ST001A               281449.45179797  281449.45415376      .28144945179797  .28144945415376      39606.897621725  39606.897621725
                      -36.41526000241       -0.0074132         -.3641526E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0       -.281449451798  .28144945415376                  0.0
                                  0.0              0.0      .36415260002E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      .70123636722565  .70124676251137      39471.499618092  39471.499618092
                       -14.5656678621       -0.0074132      .00381827354431        0.3119758      -220.0317922091     -220.0317922

            TERRA                 0.0              0.0      -.7012363672256  .70124676251137                  0.0
                                  0.0              0.0      -.0038182735443     -179.6880242                  0.0

 ST001A               281449.45179797  281449.45415376      -.2804874777794   .2804916358362      -39471.49562046  -39471.49562046
                      -36.41526000241       -0.0074132      -.0015272796154     -179.6880224      220.03301746397      220.0330175

            TERRA                 0.0              0.0      .28048747777939   .2804916358362                  0.0
                                  0.0              0.0       .0015272796154        0.3119776                  0.0

 E001B                 -140756.262441  281449.45415712      -.0018348509911  .00183556990004      135.39322711945  .16845547179E-9
                      -243724.1675111     -120.0074132      -.5136826076E-4     -178.3963733       219.9835629658        0.0000000

            ST001B    -140756.2624408  281449.45415686      .00183485099114  .00183556990004      -135.3932271193
                      -243724.1675109     -120.0074132      .51368260756E-4        1.6036267      -219.9835629656

 ST001B               -140756.2624408  281449.45415686      -.1407562624408  .28144945415686      39606.897622598  39606.897622598
                      -243724.1675109     -120.0074132      -.2437241675109     -120.0074132      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14075626244078  .28144945415686                  0.0
                                  0.0              0.0      .24372416751094       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.3473114967346  .70124680707247      39471.502131438  39471.502131438
                      -97487.21994738     -120.0074132      -.6091976761818     -119.6880254      -220.0309677976     -220.0309678

            TERRA                 0.0              0.0      .34731149673462  .70124680707247                  0.0
                                  0.0              0.0      .60919767618179       60.3119746                  0.0

 ST001B               -140756.2624408  281449.45415686      .13892108201981  .28049166581773      -39471.49983205  -39471.49983205
                      -243724.1675109     -120.0074132      .24367295205593       60.3119797       220.0344621543      220.0344622

            TERRA                 0.0              0.0      -.1389210820198  .28049166581773                  0.0
                                  0.0              0.0      -.2436729520559     -119.6880203                  0.0

 E001C                -140693.1893605  281449.45415077       .8731149137E-3  .00183588201321       135.4125423931  .16851231521E-9
                      243760.58276376      119.9925868      .00161497155204       61.6026615      220.02324928367        0.0000000

            ST001C    -140693.1893604  281449.45415051      -.8731149137E-3  .00183588201321      -135.4125423929
                      243760.58276351      119.9925868       -.001614971552     -118.3973385      -220.0232492835

 ST001C               -140693.1893604  281449.45415051      -.1406931893604  .28144945415051      39606.897620811  39606.897620811
                      243760.58276351      119.9925868      .24376058276351      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .14069318936045  .28144945415051                  0.0
                                  0.0              0.0      -.2437605827635      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.3539248108864  .70124679326577      39471.501388761  39471.501388761
                      97501.785612273      119.9925868      .60537946224213      120.3119654      -220.0246202842     -220.0246203

            TERRA                 0.0              0.0      .35392481088638  .70124679326577                  0.0
                                  0.0              0.0      -.6053794622421      -59.6880346                  0.0

 ST001C               -140693.1893604  281449.45415051      .14156636595726  .28049168312364       -39471.5023287   -39471.5023287
                      243760.58276351      119.9925868       -.242145717144      -59.6880365      220.02331524497      220.0233152

            TERRA                 0.0              0.0      -.1415663659573  .28049168312364                  0.0
                                  0.0              0.0      .24214571714401      120.3119635                  0.0

 390A                 408167.18434489  408167.18442614      .01890115958053  .08024885221848      3857.7341383167  .53872799118062
                       -8.14437967846       -0.0011433      -.0779911818663      -76.3770252      15916.643583929        4.3930435

            E002A     408057.61667235  408057.61720671      -.0189011595805  .08024885221848      -3857.195410325
                      -20.88300034538       -0.0029322      .07799118186625      103.6229748      -15912.25054044

 390B                 -204090.6454112  408167.18442614      -.0769929274389  .08024885515956      3857.7343215544  .53872805311357
                      -353479.0784445     -120.0011433      .02262670720201      163.6229750      15916.644157122        4.3930438

            E002B     -204046.8935426  408057.61720388      .07699292743892  .08024885515956      -3857.195593501
                      -353377.8207439     -120.0029322       -.022626707202      -16.3770250      -15912.25111336

 390C                  -204076.538937   408167.1844243      .05809176786859  .08024885388191      3857.7337329338  .53872807066455
                      353487.22281907      119.9988567      .05536447466798       43.6229731      15916.644031413        4.3930437

            E002C     -204010.7231341  408057.61720204      -.0580917678686  .08024885388191      -3857.195004863
                      353398.70373686      119.9970678       -.055364474668     -136.3770269      -15912.25098775

 E002A                408057.61667235  408057.61720671      .01890076566369  .08024870380002      3857.1150393446  .32199295674E-6
                      -20.88300034538       -0.0029322      -.0779911246163      -76.3772889      15912.238863906        0.0000003

            ST002A    408057.61666266  408057.61719702      -.0189007656637  .08024870380002      -3857.115039023
                      -20.88299443634       -0.0029322      .07799112461626      103.6227111      -15912.23886358

 ST002A               408057.61666266  408057.61719702      .40805761666266  .40805761719702      83255.509476255  83255.509476255
                      -20.88299443634       -0.0029322      -.2088299444E-4       -0.0029322                  0.0              0.0

            TERRA                 0.0              0.0      -.4080576166627  .40805761719702                  0.0
                                  0.0              0.0      .20882994436E-4      179.9970678                  0.0

 391A                 281560.88636572  281560.88673442      .56399369239807  .57520259713107      79398.467840605  79398.467840605
                      -14.40925633333       -0.0029322       .1130006313324       11.3296524      -15912.34232376   -15912.3423238

            TERRA                 0.0              0.0      -.5639936923981  .57520259713107                  0.0
                                  0.0              0.0      -.1130006313324     -168.6703476                  0.0

 ST002A               408057.61666266  408057.61719702      -.3891571760178  .39689135092372      -79398.46074519  -79398.46074519
                      -20.88299443634       -0.0029322      -.0779707431793     -168.6703474      15912.341199156    15912.3411992

            TERRA                 0.0              0.0      .38915717601776  .39689135092372                  0.0
                                  0.0              0.0      .07797074317932       11.3296526                  0.0

 E002B                -204046.8935426  408057.61720388      -.0769928738009  .08024886327718      3857.1527857877  .32199477573E-6
                      -353377.8207439     -120.0029322      .02262691850774      163.6228194      15912.263194264        0.0000003

            ST002B    -204046.8935326  408057.61719419      .07699287380092  .08024886327718      -3857.152785466
                      -353377.8207385     -120.0029322      -.0226269185077      -16.3771806      -15912.26319394

 ST002B               -204046.8935326  408057.61719419      -.2040468935326  .40805761719419        83255.5094751    83255.5094751
                      -353377.8207385     -120.0029322      -.3533778207385     -120.0029322                  0.0              0.0

            TERRA                 0.0              0.0      .20404689353259  .40805761719419                  0.0
                                  0.0              0.0      .35337782073851       59.9970678                  0.0

 391B                 -140792.9219632  281560.88673247      -.1841349601746  .57520212632274       79398.39356801   79398.39356801
                      -243831.6756753     -120.0029322      -.5449328422546     -108.6703141      -15912.37562249   -15912.3756225

            TERRA                 0.0              0.0      .18413496017456  .57520212632274                  0.0
                                  0.0              0.0      .54493284225464       71.3296859                  0.0

 ST002B               -204046.8935326  408057.61719419      .12705373764038  .39689109610537      -79398.40450139  -79398.40450139
                      -353377.8207385     -120.0029322      .37600517272949       71.3296716      15912.357261799    15912.3572618

            TERRA                 0.0              0.0      -.1270537376404  .39689109610537                  0.0
                                  0.0              0.0      -.3760051727295     -108.6703284                  0.0

 E002C                -204010.7231341  408057.61720204       .0580916821491  .08024871423513      3857.1838751602  .32199386624E-6
                      353398.70373686      119.9970678        .055364362197       43.6229572      15912.224368527        0.0000003

            ST002C    -204010.7231344  408057.61719235      -.0580916821491  .08024871423513      -3857.183874838
                      353398.70372551      119.9970678       -.055364362197     -136.3770428      -15912.22436821

 ST002C               -204010.7231344  408057.61719235      -.2040107231344  .40805761719235      83255.509474351  83255.509474351
                      353398.70372551      119.9970678      .35339870372551      119.9970678                  0.0              0.0

            TERRA                 0.0              0.0      .20401072313442  .40805761719235                  0.0
                                  0.0              0.0      -.3533987037255      -60.0029322                  0.0

 391C                 -140767.9644055   281560.8867312      -.3798581361771  .57520225873347      79398.417589779  79398.417589779
                      243846.08492652      119.9970678      .43193221092224      131.3296652      -15912.35062079   -15912.3506208

            TERRA                 0.0              0.0      .37985813617706  .57520225873347                  0.0
                                  0.0              0.0      -.4319322109222      -48.6703348                  0.0

 ST002C               -204010.7231344  408057.61719235      .26210296154022  .39689102237951      -79398.39789405  -79398.39789405
                      353398.70372551      119.9970678      -.2980344295502      -48.6703577      15912.313679724    15912.3136797

            TERRA                 0.0              0.0      -.2621029615402  .39689102237951                  0.0
                                  0.0              0.0      .29803442955017      131.3296423                  0.0

 390A                 408167.18434489  408167.18442614      .02694741513211  .06230907884616      5499.7540579309  2.3985598383415
                       -8.14437967846       -0.0011433      -.0561805849414      -64.3749652      11465.425850194        8.2156888

            E003A     407896.11783769   407896.1212519      -.0269474151321  .06230907884616      -5497.355498093
                      -52.77584843174       -0.0074132      .05618058494137      115.6250348      -11457.21016137

 390B                 -204090.6454112  408167.18442614      -.0621275210111  .06230907846715       5499.754179442  2.3985598444497
                      -353479.0784445     -120.0011433      .00475314553117      175.6250356      11465.425706119        8.2156886

            E003B     -203993.7641465  407896.12125639       .0621275210111  .06230907846715      -5497.355619598
                      -353222.0122322     -120.0074132      -.0047531455312       -4.3749644      -11457.21001749

 390C                  -204076.538937   408167.1844243      .03518010591936  .06230907941679      5499.7542408581  2.3985599817179
                      353487.22281907      119.9988567      .05142743941973       55.6250355      11465.425891545        8.2156890

            E003C     -203902.3536959  407896.12124719      -.0351801059194  .06230907941679      -5497.355680876
                      353274.78806984      119.9925868      -.0514274394197     -124.3749645      -11457.21020259

 E003A                407896.11783769   407896.1212519      .02694727502472  .06230871596538      5497.3269146157  .19411800167E-6
                      -52.77584843174       -0.0074132       -.056180249679      -64.3749480       11457.14178896        0.0000002

            ST003A    407896.11782937  407896.12124359      -.0269472750247  .06230871596538      -5497.326914422
                      -52.77584550844       -0.0074132      .05618024967902      115.6250520      -11457.14178877

 ST003A               407896.11782937  407896.12124359      .40789611782937  .40789612124359      83189.622862782  83189.622862782
                      -52.77584550844       -0.0074132      -.5277584551E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0      -.4078961178294  .40789612124359                  0.0
                                  0.0              0.0      .52775845508E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      1.3802773952484  1.3951784999244      77692.231928075  77692.231928075
                       -14.5656678621       -0.0074132      .20336508750916        8.3814522      -11457.16346828   -11457.1634683

            TERRA                 0.0              0.0      -1.380277395248  1.3951784999244                  0.0
                                  0.0              0.0      -.2033650875092     -171.6185478                  0.0

 ST003A               407896.11782937  407896.12124359      -.3809486329556  .38506125397211      -77692.25314651  -77692.25314651
                      -52.77584550844       -0.0074132      -.0561276078224     -171.6185461      11457.169110007    11457.1691100

            TERRA                 0.0              0.0      .38094863295555  .38506125397211                  0.0
                                  0.0              0.0      .05612760782242        8.3814539                  0.0

 E003B                -203993.7641465  407896.12125639      -.0621272192802  .06230877353735      5497.3342856363  .19411891117E-6
                      -353222.0122322     -120.0074132      .00475309207104      175.6250635      11457.151275729        0.0000002

            ST003B    -203993.7641398  407896.12124808      .06212721928023  .06230877353735      -5497.334285442
                      -353222.0122264     -120.0074132       -.004753092071       -4.3749365      -11457.15127553

 ST003B               -203993.7641398  407896.12124808      -.2039937641398  .40789612124808      83189.622864615  83189.622864615
                      -353222.0122264     -120.0074132      -.3532220122264     -120.0074132                  0.0              0.0

            TERRA                 0.0              0.0      .20399376413984  .40789612124808                  0.0
                                  0.0              0.0      .35322201222643       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.5140196084976  1.3951788735213        77692.2536629    77692.2536629
                      -97487.21994738     -120.0074132      -1.297038137913     -111.6185525      -11457.16023153   -11457.1602315

            TERRA                 0.0              0.0      .51401960849762  1.3951788735213                  0.0
                                  0.0              0.0      1.2970381379128       68.3814475                  0.0

 ST003B               -203993.7641398  407896.12124808      .14186644554138  .38506134061901      -77692.27163373  -77692.27163373
                      -353222.0122264     -120.0074132      .35797506570816       68.3814489      11457.164880239    11457.1648802

            TERRA                 0.0              0.0      -.1418664455414  .38506134061901                  0.0
                                  0.0              0.0      -.3579750657082     -111.6185511                  0.0

 E003C                -203902.3536959  407896.12124719      .03518027369864   .0623092134592      5497.3469890642  .19412254915E-6
                      353274.78806984      119.9925868      .05142748705111       55.6249329      11457.244694757        0.0000002

            ST003C    -203902.3536942  407896.12123888      -.0351802736986   .0623092134592       -5497.34698887
                      353274.78806117      119.9925868      -.0514274870511     -124.3750671      -11457.24469456

 ST003C               -203902.3536942  407896.12123888      -.2039023536942  .40789612123888      83189.622860861  83189.622860861
                      353274.78806117      119.9925868      .35327478806117      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .20390235369425  .40789612123888                  0.0
                                  0.0              0.0      -.3532747880612      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.8662582039833  1.3951788010042      77692.248825384  77692.248825384
                      97501.785612273      119.9925868       1.093672990799      128.3814515      -11457.16504408   -11457.1650441

            TERRA                 0.0              0.0      .86625820398331  1.3951788010042                  0.0
                                  0.0              0.0      -1.093672990799      -51.6185485                  0.0

 ST003C               -203902.3536942  407896.12123888      .23908227682114  .38506132358634       -77692.2678409   -77692.2678409
                      353274.78806117      119.9925868      -.3018474578857      -51.6185493      11457.166776821    11457.1667768

            TERRA                 0.0              0.0      -.2390822768211  .38506132358634                  0.0
                                  0.0              0.0      .30184745788574      128.3814507                  0.0

 RPI_C                -56275.86318697  112576.95579034                  0.0              0.0                  0.0              0.0
                      97501.785612273      119.9925868                  0.0              0.0                  0.0              0.0

            MEASUC    -56275.86318697  112576.95579034                  0.0              0.0                  0.0
                      97501.785612273      119.9925868                  0.0              0.0                  0.0

 RPI_B                -56301.09166369  112576.95579288                  0.0              0.0                  0.0              0.0
                      -97487.21994738     -120.0074132                  0.0              0.0                  0.0              0.0

            MEASUB    -56301.09166369  112576.95579288                  0.0              0.0                  0.0
                      -97487.21994738     -120.0074132                  0.0              0.0                  0.0

 RPI_A                112576.95484936  112576.95579164                  0.0              0.0                  0.0              0.0
                       -14.5656678621       -0.0074132                  0.0              0.0                  0.0              0.0

            MEASUA    112576.95484936  112576.95579164                  0.0              0.0                  0.0
                       -14.5656678621       -0.0074132                  0.0              0.0                  0.0

 X0001A               408044.23434688  408044.23517586      -.5886890319E-4  .92353496885842      -.177635684E-14  -.177635684E-14
                      -26.00996972066       -0.0036522      -.9235349669822      -90.0036522        188421.560013   188421.5600130

            TERRA                 0.0              0.0      .58868903186E-4  .92353496885842                  0.0
                                  0.0              0.0      .92353496698218       89.9963478                  0.0

 X0001B               -204044.6424651  408044.23517271      -.7997753082338  .92353496885129                  0.0              0.0
                      -353363.6678254     -120.0036522      .46181846545014      149.9963478      188421.56001009   188421.5600101

            TERRA                 0.0              0.0      .79977530823378  .92353496885129                  0.0
                                  0.0              0.0      -.4618184654501      -30.0036522                  0.0

 X0001C               -203999.5918869  408044.23517017      .79983417711614  .92353496884555                  0.0              0.0
                      353389.67778588      119.9963478      .46171650154342       29.9963478      188421.56000775   188421.5600077

            TERRA                 0.0              0.0      -.7998341771161  .92353496884555                  0.0
                                  0.0              0.0      -.4617165015434     -150.0036522                  0.0

 X0002A               408053.37145216  408053.37205873      -.5035700397E-4  .92355564855467      -.177635684E-14  -.177635684E-14
                      -22.24916853741       -0.0031241      -.9235556471818      -90.0031241      188429.99833831   188429.9983383

            TERRA                 0.0              0.0      .50357003974E-4  .92355564855467                  0.0
                                  0.0              0.0      .92355564718181       89.9968759                  0.0

 X0002B               -204045.9540687  408053.37205578      -.7997974737617    .923555648548      .1455191523E-10  .1455191523E-10
                      -353373.4611913     -120.0031241      .46182143402983      149.9968759      188429.99833559   188429.9983356

            TERRA                 0.0              0.0      .79979747376167    .923555648548                  0.0
                                  0.0              0.0      -.4618214340298      -30.0031241                  0.0

 X0002C                -204007.417388   408053.3720538       .7998478307479  .92355564854352                  0.0              0.0
                      353395.71035196      119.9968759       .4617342131622       29.9968759      188429.99833376   188429.9983338

            TERRA                 0.0              0.0      -.7998478307479  .92355564854352                  0.0
                                  0.0              0.0      -.4617342131622     -150.0031241                  0.0

 X0003A               281439.01676594  281439.01816051      -.4632941915E-3  4.6538611681436                  0.0              0.0
                      -28.01739408915       -0.0057038      -4.653861145083      -90.0057038      654889.05890884   654889.0589088

            TERRA                 0.0              0.0      .46329419153E-3  4.6538611681436                  0.0
                                  0.0              0.0       4.653861145083       89.9942962                  0.0

 X0003B               -140743.7721585  281439.01816164      -4.030130330249  4.6538611681622      .5820766091E-10  .5820766091E-10
                      -243719.3294394     -120.0057038      2.3273317970883      149.9942962      654889.05891408   654889.0589141

            TERRA                 0.0              0.0      4.0301303302487  4.6538611681622                  0.0
                                  0.0              0.0      -2.327331797088      -30.0057038                  0.0

 X0003C               -140695.2446105  281439.01815731      4.0305936243378  4.6538611680907                  0.0              0.0
                      243747.34682731      119.9942962       2.326529348044       29.9942962      654889.05889395   654889.0588940

            TERRA                 0.0              0.0      -4.030593624338  4.6538611680907                  0.0
                                  0.0              0.0      -2.326529348044     -150.0057038                  0.0

 X0004A                112574.2333414  112574.23405135      -.6146339696E-4  .54727584355291       -.44408921E-15   -.44408921E-15
                      -12.64297504974       -0.0064348      -.5472758401015      -90.0064348      30804.579451389    30804.5794514

            TERRA                 0.0              0.0      .61463396964E-4  .54727584355291                  0.0
                                  0.0              0.0       .5472758401015       89.9935652                  0.0

 X0004B               -56298.06580865  112574.23405215      -.4739240487103  .54727584355676                  0.0              0.0
                      -97485.82439838     -120.0064348      .27369114891574      149.9935652      30804.579451822    30804.5794518

            TERRA                 0.0              0.0      .47392404871029  .54727584355676                  0.0
                                  0.0              0.0      -.2736911489157      -30.0064348                  0.0

 X0004C                 -56276.167534  112574.23405006      .47398551209418  .54727584354664                  0.0              0.0
                      97498.467370744      119.9935652       .2735846911918       29.9935652      30804.579450683    30804.5794507

            TERRA                 0.0              0.0      -.4739855120942  .54727584354664                  0.0
                                  0.0              0.0      -.2735846911918     -150.0064348                  0.0

     Total network loss  P-loss  by summing injections =   6.379174637391E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          6.30213708E-01   -3.78913229E+00    3.84118378E+00     -80.5569    1.28631707E+05    7.73297163E+05
      X0005B    390B         -3.59659176E+00    1.34878512E+00    3.84118388E+00     159.4431    1.28631706E+05    7.73297183E+05
      X0005C    390C          2.96637815E+00    2.44034713E+00    3.84118386E+00      39.4431    1.28631672E+05    7.73297186E+05
      X0006A    9049A         7.89183561E-01   -1.72310356E+00    1.89522996E+00     -65.3922    4.44344901E+04    9.69851286E+04
      X0006B    9049B        -1.88684324E+00    1.78098757E-01    1.89522995E+00     174.6078    4.44344907E+04    9.69851280E+04
      X0006C    9049C         1.09765970E+00    1.54500480E+00    1.89522998E+00      54.6078    4.44344900E+04    9.69851299E+04
      X0008A    391A          2.80705256E-01   -1.36914669E+00    1.39762588E+00     -78.4137    3.95276746E+04    1.92747056E+05
      X0008B    391B         -1.32606849E+00    4.41475479E-01    1.39762593E+00     161.5863    3.95276759E+04    1.92747062E+05
      X0008C    391C          1.04536324E+00    9.27671213E-01    1.39762591E+00      41.5863    3.95276687E+04    1.92747061E+05
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        6.44396152E-07    1.96993909E-07    6.73834551E-07      16.9986    3.62706436E-02   -1.10931802E-02
      9049B     MEASUB        4.44241323E-07   -5.18052673E-07    6.82443349E-07     -49.3862    1.27461217E-02   -3.62373913E-02
      9049C     MEASUC       -4.82970108E-07    1.97688678E-07    5.21862950E-07     157.7398    2.32272794E-02   -1.79826735E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .63021370779006  3.8411837809155      128641.83426993  784078.35506724
                                  0.0              0.0      -3.789132291341      -80.5569277      773453.38926184        0.1640676

              X0010B      -204124.145        408248.29       -3.59659175725  3.8411838753642      128641.83302848   784078.3743465
                      -353553.3901916     -120.0000000      1.3487851185569      159.4430720      773453.40901241        0.1640676

              X0010C      -204124.145        408248.29      2.9663781542313  3.8411838643044      128641.79867195  784078.37208892
                      353553.39019156      120.0000000      2.4403471321702       39.4430694      773453.41243805        0.1640675

              X0009A       112676.528       112676.528      .78918356050514  1.8952299561745      44461.231776198  106773.96561167
                                  0.0              0.0      -1.723103564679      -65.3921618       97076.66352623        0.4164052

              X0009B       -56338.264       112676.528      -1.886843237095  1.8952299513425      44461.232365455  106773.96533944
                      -97580.73565823     -120.0000000      .17809875658253      174.6078386       97076.66295693        0.4164052

              X0009C       -56338.264       112676.528      1.0976597009362  1.8952299763468      44461.231675015  106773.96674814
                      97580.735658229      120.0000000      1.5450048039356       54.6078379      97076.664822571        0.4164052

              X0007A        281691.32        281691.32      .28070525611679  1.3976258805896      39536.117063238  196849.53958473
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932074        0.2008443

              X0007B       -140845.66        281691.32      -1.326068491449  1.3976259308449      39536.118422016  196849.54666296
                      -243951.8391456     -120.0000000       .4414754789982      161.5863384      192838.37626763        0.2008443

              X0007C       -140845.66        281691.32      1.0453632441659  1.3976259124827      39536.111205885  196849.54407672
                      243951.83914557      120.0000000      .92767121276347       41.5863364      192838.37510706        0.2008443

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  6.3021371E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -3.5965918E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9663782E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  7.8918356E-01                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.8868432E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.0976597E+00                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  2.8070526E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.3260685E+00                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0453632E+00                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  6.4439615E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  4.4424132E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.8297011E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56275.8632
                   -112576.95 56301.0917 112576.955 -56301.092 -56275.863        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75284.5352
                   34783.6459 -110085.21 -34783.646 110085.214 -75284.535        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102907.78
                   91119.2383 11787.5299 -91119.238  -11787.53 102907.777        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11803.095
                   -91098.581 102900.483 91098.5814 -102900.48 11803.0947        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110173.868
                    -34817.45 -75337.682 34817.4504 75337.6824 -110173.87        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  108028.204  .423542E7 11806.1717 88.8643344 .145234E-5 16.1026062 93.7935095 .114214432 14.8830385 -9296.3737
                   3073.26168 -58209.415 -112912.13 58223.4572 56052.7018 -109838.87 14.0419413 46756.3281 46200.2547 -111458.17
                   -2524.5851 -112844.06 -3937.7923 44950.8714  -156595.2 109852.913 46742.2862 48724.8398 -157658.42 108933.583
                   -157794.93 108906.268 48888.6637 -23.240934 -145.52354 7.68315421        0.0        0.0        0.0  .16622356
                   .214806E-7 .140415024 .169273209 .002586657 .156424451 2193.75213 58454.6839 632.669743 140.419413
   3000       .03  95023.0001 .1497192E8 147449.815 4.18671134 .548375E-5 52.1926962 4.09511307 .004912382 52.7819614 8718.85314
                   -10860.932 109441.942 34702.1714 -109469.23 75458.8708  23841.239 -27.285456 84177.7239 84545.9865 23655.3905
                    -460.4721 23578.9934 -816.65456 84651.5813 -60336.485 -23868.524 84205.0094 85006.4587 -60890.596 -24115.863
                   -61072.588 -24395.648 85468.2358 21.7971328 273.604855 -27.152331        0.0        0.0        0.0 .379752646
                   .306864E-7 .487888775 .385793234 .002712944  .50759145 2396.91667 84001.6023 991.553949 -272.85456
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 63.2368304 .016848657 78.7937796   56.14098  .00135781 72.6410816        0.0
                          0.0        0.0 92656.8133 -1512.4289 -103428.04 92656.8133 -1512.4289 -103428.04 -101967.59 91781.7038
                   -2093.1353 87303.6312 -429.35032 -99307.823  196084.85 -94169.242 -101915.61 -99874.452 193749.291 -93874.839
                   186611.455 -87732.981 -98878.473        0.0        0.0        0.0  -16.87147 34.7824889 15123.3355 .699756983
                   .480101E-4 .615340515 .713687195  .00280595 .640827998 2398.34614 84226.4431 993.767364 -15124.289
   4000       .04         0.0        0.0        0.0 56.7411342 .001893714 .736850481 50.0796403 .001648318 2.26599614        0.0
                          0.0        0.0 -87769.034 507.048521 -10001.888 -87769.034 507.048521 -10001.888 -13514.958 -85699.324
                   671.603971 -82456.123 473.056289 -17539.689 -77767.146 88276.0826 -10508.937 -14186.562 -72184.366 86370.9279
                   -64916.434 82929.1797 -18012.746        0.0        0.0        0.0 -37.504532 28.1775816 -5068.9027  .81195969
                   .783779E-4 .897598679 .825458497 .002875216  .92616749 2398.34614 84226.4431 993.767364 5070.48521
   4500      .045         0.0        0.0        0.0 8.89751393 .004547422 84.6987364 8.30672822 .020406527 82.1849573        0.0
                          0.0        0.0 -34755.749 785.732903 107233.573 -34755.749 785.732903 107233.573 105673.631 -33517.133
                   1137.80403 -33582.058 1664.47339 105630.292 -141989.32 35541.4818  106447.84 104535.827 -139190.76 34654.9366
                   -139212.35 35246.5318 103965.818        0.0        0.0        0.0 16.4541969  -31.29303 -7856.4189 1.13515068
                   .117545E-3 1.14607632 1.15474339 .002924337 1.17819698 2398.34614 84226.4431 993.767364 7857.32903
   5000       .05         0.0        0.0        0.0 90.4091351 .013869885 24.3565136 92.0891021 .012335624 23.7883094        0.0
                          0.0        0.0 110789.466 -1372.2358 -57504.241 110789.466 -1372.2358 -57504.241 -56815.719 110975.921
                   -1256.9578 111814.064  -1294.115 -56829.535 168293.707  -112161.7 -56132.005 -55558.761 167791.639 -112232.88
                   168643.599 -113108.18  -55535.42        0.0        0.0        0.0 32.4656142 -13.583149 13718.0582 1.32307825
                   .138712E-3 1.29466379 1.34393386 .002949341 1.32808174 2398.34614 84226.4431 993.767364 -13722.358
   5500      .055         0.0        0.0        0.0 7.91243359 .597845E-3 38.4092969 9.01826156 .004314545 36.3725318        0.0
                          0.0        0.0 -32775.351 -284.89619 -72212.186 -32775.351 -284.89619 -72212.186 -71133.051 -34196.899
                    -710.6293 -34990.788  -765.3495 -70271.477 39436.8348 32490.4548  -71927.29 -70422.422 36936.1516 33486.2702
                   35280.6883 34225.4388 -69506.127        0.0        0.0        0.0 -22.869717 27.9274421 2847.56051  1.5206189
                   .192482E-3 1.63913527 1.54528023 .003005055 1.67694763 2398.34614 84226.4431 993.767364 -2848.9619
   6000       .06         0.0        0.0        0.0 61.7079738 .011172436 78.8211798 63.1997569 .007635236 80.3310317        0.0
                          0.0        0.0 -91529.893 1231.59027 103446.018 -91529.893 1231.59027 103446.018 104125.577  -92455.69
                   1076.31378 -92629.649 1018.13071 104432.094 -194975.91 92761.4835 102214.428 103049.263 -196581.27 93532.0036
                   -197061.74 93647.7793 103413.963        0.0        0.0        0.0 -12.441145 -9.0755986 -12311.463 1.83808166
                   .221467E-3 1.76541466 1.86621235 .003030447 1.80392429 2398.34614 84226.4431 993.767364 12315.9027
   6500      .065         0.0        0.0        0.0 58.3426711 .004309727 .586877375 60.0971673 .001415724 .539419099        0.0
                          0.0        0.0 88999.0696 -764.92208 8926.18731 88999.0696 -764.92208 8926.18731  8602.2979 89944.5611
                   -512.88265 90327.3592 -438.41124 8557.66876 80072.8823 -89763.992  9691.1094 9115.18055 81342.2632 -90457.444
                   81769.6905  -90765.77    8996.08        0.0        0.0        0.0 24.8288598 -16.871519 7648.29868 1.95125526
                    .24113E-3 2.04978941  1.9814694 .003050764 2.09276688 2398.34614 84226.4431 993.767364 -7649.2208
   7000       .07         0.0        0.0        0.0 9.98774774 .007690233  87.649273 10.6026636 .006873162     89.934        0.0
                          0.0        0.0 36823.5873  -1021.791 -109085.36 36823.5873  -1021.791 -109085.36 -110122.35 37617.7984
                   -951.49126 37940.2165 -965.98546 -110497.96 145908.948 -37845.378 -108063.57 -109170.86 147740.153  -38569.29
                   148438.178 -38906.202 -109531.98        0.0        0.0        0.0 -7.7974213 23.6722844   10214.75 2.27511432
                   .300928E-3 2.29695239 2.30938376 .003104792 2.34179141 2398.34614 84226.4431 993.767364  -10217.91
   7500      .075         0.0        0.0        0.0 91.1435482 .009857723 24.9175947 92.5185595  .00734408 24.9680162        0.0
                          0.0        0.0 -111238.54 1156.85948 58162.8088 -111238.54 1156.85948 58162.8088 58226.1996 -111873.41
                   1045.80348 -112074.48 998.529725 58221.6261 -169401.35 112395.399 57005.9494 57180.3962 -170099.61 112919.217
                   -170296.11 113073.013 57223.0964        0.0        0.0        0.0 -19.771911 2.13126196 -11565.674 2.46295729
                    .31821E-3 2.44563629 2.49964725 .003120229 2.49302679 2398.34614 84226.4431 993.767364 11568.5948
   8000       .08         0.0        0.0        0.0 7.61271634 .578359E-4 39.4215465 7.37646056  .91854E-4 40.8249992        0.0
                          0.0        0.0 32148.6053 88.6117024 73157.5481 32148.6053 88.6117024 73157.5481 74083.1842 31831.1621
                   88.8401075 31645.8179 111.671244 74448.4062 -41008.943 -32059.994 73068.9364 73994.3441 -42252.022 -31742.322
                   -42802.588 -31534.147  74336.735        0.0        0.0        0.0 23.4983819 -27.936975 -885.05296 2.65945261
                   .355963E-3 2.79079565  2.6986637 .003156845 2.84177797 2398.34614 84226.4431 993.767364 886.117024
   8500      .085         0.0        0.0        0.0 61.3360717 .014650656 78.1493625  62.007698 .014133376 78.4590363        0.0
                          0.0        0.0 91253.6599 -1410.3303 -103004.22 91253.6599 -1410.3303 -103004.22 -103158.35 91621.3355
                   -1370.4172 91751.9107 -1385.2089  -103208.1 194257.883  -92663.99 -101593.89 -101787.94 194779.689 -92991.753
                   194960.014  -93137.12 -101822.89        0.0        0.0        0.0 6.48201199   14.13581 14099.5901 2.97788793
                   .396344E-3 2.91709026 3.02109569 .003189808 2.96926559 2398.34614 84226.4431 993.767364 -14103.303
   9000       .09         0.0        0.0        0.0  57.766814 .002670064 .627842856 58.1543883 .001758474 .711747062        0.0
                          0.0        0.0 -88558.759 602.078494 -9232.4676 -88558.759 602.078494 -9232.4676  -9685.786  -88798.95
                   522.584069 -88855.345 488.607639  -9830.037 -79326.291 89160.8372 -9834.5461  -10208.37 -79113.164 89321.5338
                   -79025.308 89343.9529 -10318.645        0.0        0.0        0.0 -28.878312 20.3262478 -6019.3277 3.09082219
                   .422183E-3 3.20059925 3.13530128 .003217036 3.25653549 2398.34614 84226.4431 993.767364 6020.78494
   9500      .095         0.0        0.0        0.0 9.75841486 .005619051 87.1791022 9.84191442 .006752495 87.8299707        0.0
                          0.0        0.0 -36398.371 873.421352 108792.388 -36398.371 873.421352 108792.388 109085.691 -36500.054
                   918.904173 -36553.764 957.468419 109197.748 -145190.76 37271.7927 107918.966 108166.787 -145585.75 37418.9581
                   -145751.51 37511.2325 108240.279        0.0        0.0        0.0 9.60495302 -25.143685 -8731.1618 3.41414968
                   .468457E-3  3.4483428 3.46296913 .003257636 3.50628103 2398.34614 84226.4431 993.767364 8734.21352
  10000       0.1         0.0        0.0        0.0 91.2305011 .012295883 24.8159409 92.4804797 .009838156 24.8453954        0.0
                          0.0        0.0 111291.589 -1292.0287 -58044.047 111291.589 -1292.0287 -58044.047  -58075.92 111846.839
                   -1199.5297 112051.416 -1155.7108 -58078.484 169335.636 -112583.62 -56752.018  -56876.39 169922.759 -113046.37
                     170129.9 -113207.13 -56922.773        0.0        0.0        0.0 22.6638607 -4.4852185 12917.0181 3.60222697
                   .487739E-3  3.5971516   3.653115 .003273928 3.65727852 2398.34614 84226.4431 993.767364 -12920.287
  10500      .105         0.0        0.0        0.0 7.65482614 .330191E-3 39.1314718 7.69036657 .683868E-3 39.7997918        0.0
                          0.0        0.0 -32237.398 -211.72622 -72887.894 -32237.398 -211.72622 -72887.894 -73347.865 -32314.002
                   -292.66333 -32312.148 -304.70417 -73507.679 40650.4965 32025.6716 -72676.168 -73055.202 41033.8637 32021.3384
                   41195.5311 32007.4441 -73202.975        0.0        0.0        0.0 -22.898147 27.3943197  2116.1318 3.79916082
                    .53518E-3 3.94179424 3.85285996 .003319758 4.00565819 2398.34614 84226.4431 993.767364 -2117.2622
  11000       .11         0.0        0.0        0.0 61.3704658 .012413683 78.4235395 62.3068117 .011178164 79.1137569        0.0
                          0.0        0.0 -91279.241 1298.20307 103184.754 -91279.241 1298.20307 103184.754  103536.66 -91798.111
                    1234.3177 -91972.942 1231.90596 103637.831   -194464. 92577.4445 101886.551 102302.343 -195334.77 93032.4288
                   -195610.77 93204.8476 102405.925        0.0        0.0        0.0 -7.8238552 -12.938571 -12978.176 4.11707048
                   .568111E-3 4.06816259 4.17463042 .003346484 4.13309943 2398.34614 84226.4431 993.767364 12982.0307
  11500      .115         0.0        0.0        0.0 57.9355941 .003653102 .624724133 58.5231085 .002224794 .684640238        0.0
                          0.0        0.0 88688.0375 -704.24408 9209.50852 88688.0375 -704.24408 9209.50852 9535.52174 89064.3986
                   -577.84596 89136.5879 -549.58792 9641.03196  79478.529 -89392.282  9913.7526 10113.3677 79528.8768 -89642.245
                   79495.5559 -89686.176 10190.6199        0.0        0.0        0.0 27.9196787 -19.482676 7041.17318  4.2300525
                   .589826E-3  4.3521148 4.28906341 .003368481 4.42092685 2398.34614 84226.4431 993.767364 -7042.4408
  12000       .12         0.0        0.0        0.0 9.82127034 .006880844 87.2206343 10.0141711 .008030056 88.3587758        0.0
                          0.0        0.0  36515.407  -966.5252  -108818.3  36515.407  -966.5252  -108818.3  -109323.5 36804.1592
                   -999.11667  36872.265 -1044.1229 -109525.98 145333.706 -37481.932 -107851.77 -108324.38 146127.661 -37803.276
                   146398.247 -37916.388 -108481.86        0.0        0.0        0.0 -9.4036774 24.9939011 9662.15414 4.55375282
                   .644376E-3 4.59953448 4.61700718 .003416896 4.67032143 2398.34614 84226.4431 993.767364  -9665.252
  12500      .125         0.0        0.0        0.0 91.1255605 .010733722 24.8713327 92.3502862 .008287588  24.884933        0.0
                          0.0        0.0 -111227.56 1207.16735 58108.7912 -111227.56 1207.16735 58108.7912 58129.8229 -111781.81
                   1113.43728 -111972.52 1060.73377 58124.6767 -169336.35  112434.73 56901.6239 57016.3856 -169911.63 112895.245
                   -170097.19 113033.249  57063.943        0.0        0.0        0.0 -21.932417 3.92275725 -12068.517 4.74163798
                   .662229E-3 4.74821365 4.80703106 .003432429  4.8212537 2398.34614 84226.4431 993.767364 12071.6735
  13000       .13         0.0        0.0        0.0  7.6628798 .132972E-3 39.2104157 7.65316463 .451105E-3  40.069841        0.0
                          0.0        0.0 32254.3518 134.360673 72961.3794 32254.3518 134.360673 72961.3794 73536.6964 32245.6906
                   208.460694  32233.899 247.474909 73756.6396 -40707.028 -32119.991 72827.0187 73328.2357 -41291.006  -32037.23
                   -41522.741 -31986.424 73509.1647        0.0        0.0        0.0 23.1011189 -27.482741  -1342.556 4.93834049
                   .703443E-3 5.09319176 5.00647922  .00347211 5.16993564 2398.34614 84226.4431 993.767364 1343.60673
  13500      .135         0.0        0.0        0.0 61.3891037 .013798758 78.3138126 62.2303864  .01298981 78.9272574        0.0
                          0.0        0.0 91293.1009 -1368.7128 -103112.54 91293.1009 -1368.7128 -103112.54 -103418.45 91756.6531
                   -1324.6707 91916.5174 -1327.9867  -103515.6 194405.644 -92661.814 -101743.83 -102093.78 195175.106 -93081.324
                   195432.121 -93244.504 -102187.62        0.0        0.0        0.0 7.52770695 13.1911978 13683.3062 5.25655474
                   .740937E-3 5.21949753 5.32858348 .003502601 5.29733016 2398.34614 84226.4431 993.767364 -13687.128
  14000       .14         0.0        0.0        0.0 57.8762398 .003016547 .621340035 58.4221056 .001951037 .681096913        0.0
                          0.0        0.0 -88642.596 639.951984 -9184.5309 -88642.596 639.951984 -9184.5309 -9510.3871   -88978.3
                     542.3905 -89059.636 514.665531 -9616.0512 -79458.065  89282.548 -9824.4829 -10052.778 -79467.913 89520.6906
                   -79443.585 89574.3014 -10130.717        0.0        0.0        0.0 -28.211239 19.6653221 -6398.1471 5.36953011
                   .765147E-3 5.50319295 5.44296015 .003527699 5.58488003 2398.34614 84226.4431 993.767364 6399.51984
  14500      .145         0.0        0.0        0.0  9.8010752 .006071446 87.2428481 9.97665034 .006917948 88.2432394        0.0
                          0.0        0.0 -36477.845 907.900765 108832.155 -36477.845 907.900765 108832.155 109269.454 -36679.453
                   925.092788 -36803.124 969.127576 109454.352   -145310. 37385.7457 107924.255 108344.362 -145948.91 37604.5461
                   -146257.48 37772.2519 108485.224        0.0        0.0        0.0 9.40194665  -24.93775 -9075.9382 5.69298631
                   .814406E-3 5.75080971   5.770686 .003571121 5.83447369 2398.34614 84226.4431 993.767364 9079.00765
  15000       .15         0.0        0.0        0.0 91.1866588 .011705611 24.8294327 92.4482997 .009389362 24.8821434        0.0
                          0.0        0.0 111264.844  -1260.635 -58059.823 111264.844  -1260.635 -58059.823 -58118.075 111823.421
                   -1168.7949 112031.919 -1129.0426 -58121.419 169324.668 -112525.48 -56799.188  -56949.28 169941.495 -112992.22
                   170153.338 -113160.96 -56992.376        0.0        0.0        0.0 22.1491352 -4.0460126 12603.1811 5.88100357
                   .833092E-3 5.89957707 5.96083658 .003586937 5.98547772 2398.34614 84226.4431 993.767364  -12606.35
  15500      .155         0.0        0.0        0.0 7.64440409 .247084E-3 39.2034213 7.62572874 .444769E-3 39.9693544        0.0
                          0.0        0.0 -32215.445 -183.15311 -72954.872 -32215.445 -183.15311 -72954.872 -73488.525 -32227.876
                   -258.81563 -32176.069 -245.73073 -73664.099 40739.4269 32032.2916 -72771.718 -73229.709 41260.6487 31969.0607
                   41488.0293 31930.3386 -73418.368        0.0        0.0        0.0 -23.063871 27.5181866 1830.40932 6.07783734
                   .878174E-3 6.24434311 6.16042204 .003630529 6.33396096 2398.34614 84226.4431 993.767364 -1831.5311
  16000       .16         0.0        0.0        0.0 61.3642777  .01291618  78.366397 62.2190077 .011960131 78.9848851        0.0
                          0.0        0.0 -91274.639 1324.21758 103147.155 -91274.639 1324.21758 103147.155 103460.664 -91766.389
                   1272.15474 -91908.114 1274.26656 103553.387 -194421.79  92598.857 101822.937 102188.509 -195227.05 93038.5436
                    -195461.5 93182.3803  102279.12        0.0        0.0        0.0 -7.5768186 -13.153636 -13238.352 6.39586703
                   .912743E-3 6.37069122 6.48233644 .003658592 6.46139954 2398.34614 84226.4431 993.767364 13242.1758
  16500      .165         0.0        0.0        0.0 57.9019723 .003411429  .62242404 58.4488031 .002064747 .689754123        0.0
                          0.0        0.0 88662.2996 -680.55068 9192.53923 88662.2996 -680.55068 9192.53923 9559.74801 89012.2589
                   -562.52957 89079.9826 -529.45093 9676.97157 79469.7604  -89342.85  9873.0899 10122.2776 79452.5109 -89574.788
                   79403.0111 -89609.434 10206.4225        0.0        0.0        0.0 28.1411032 -19.658873 6804.22872 6.50884095
                   .935339E-3 6.65454225 6.59672933 .003681662 6.74910154 2398.34614 84226.4431 993.767364 -6805.5068
  17000       .17         0.0        0.0        0.0 9.80270258 .006576992 87.2079979 9.96960187 .007863733 88.2712984        0.0
                          0.0        0.0 36480.8732 -944.94376 -108810.42 36480.8732 -944.94376 -108810.42 -109281.48 36733.0035
                   -984.80693 36790.1213  -1033.253 -109471.75 145291.289 -37425.817 -107865.47 -108296.67 146014.484  -37717.81
                   146261.874 -37823.374  -108438.5        0.0        0.0        0.0 -9.4200306 25.0117292 9446.33097 6.83245346
                   .987908E-3 6.90203499 6.92459983 .003728233 6.99857451 2398.34614 84226.4431 993.767364 -9449.4376
  17500      .175         0.0        0.0        0.0 91.1512671 .011086257 24.8663632 92.3923801 .008478419 24.8967645        0.0
                          0.0        0.0 -111243.25 1226.83114 58102.9855 -111243.25 1226.83114 58102.9855 58129.1178 -111798.12
                    1132.1698 -111998.03 1072.87656 58138.4927 -169346.24 112470.081 56876.1544  56996.948 -169927.24 112930.292
                   -170136.52 113070.908 57065.6162        0.0        0.0        0.0 -22.049265 4.04329893 -12265.139 7.02038198
                   .001006041 7.05074712 7.11465492 .003743872 7.14952732 2398.34614 84226.4431 993.767364 12268.3114
  18000       .18         0.0        0.0        0.0 7.65974852 .170796E-3 39.1905508 7.66189968  .54694E-3 40.0215604        0.0
                          0.0        0.0 32247.7611 152.276088  72942.895 32247.7611 152.276088  72942.895 73501.1474 32254.8493
                   232.188245  32252.289 272.497365 73712.1911 -40695.134 -32095.485  72790.619 73268.9592 -41246.298 -32022.661
                   -41459.902 -31979.792 73439.6938        0.0        0.0        0.0  23.049804 -27.417652 -1521.7027  7.2171395
                   .001048654 7.39564581 7.31417199 .003784934 7.49813324 2398.34614 84226.4431 993.767364 1522.76088
  18500      .185         0.0        0.0        0.0 61.3876601 .013471557 78.3299999 62.2307907 .012814024  78.989736        0.0
                          0.0        0.0 91292.0275 -1352.3877  -103123.2 91292.0275 -1352.3877  -103123.2 -103445.77  91755.841
                    -1309.201  91916.816 -1318.9705 -103556.57 194415.226 -92644.415 -101770.81 -102136.57 195201.613 -93065.042
                   195473.383 -93235.787  -102237.6        0.0        0.0        0.0 7.54212078 13.1757773  13520.054 7.53528363
                   .001085056 7.52196739 7.63620022 .003814506 7.62554468 2398.34614 84226.4431 993.767364 -13523.877
  19000       .19         0.0        0.0        0.0 57.8896054 .003158447 .623127378 58.4416263  .00211925 .682243216        0.0
                          0.0        0.0 -88652.831 654.830825 -9197.7315 -88652.831 654.830825 -9197.7315 -9509.6011 -88985.901
                   558.785968 -89074.513 536.393412 -9624.1399 -79455.099 89307.6615 -9852.5624 -10068.387   -79476.3 89544.6873
                   -79450.374 89610.9069 -10160.533        0.0        0.0        0.0 -28.186063 19.6231082 -6546.9355 7.64825776
                   .001108658  7.8057209 7.75058182 .003838891 7.91315463 2398.34614 84226.4431 993.767364 6548.30825
  19500      .195         0.0        0.0        0.0 9.80614803 .006254193 87.2384092 9.98696644 .007078114 88.2425114        0.0
                          0.0        0.0 -36487.284  921.46314 108829.387 -36487.284  921.46314 108829.387 109273.852 -36690.805
                   936.403875 -36822.147 980.282144   109453.9 -145316.67  37408.747 107907.923 108337.448 -145964.66 37627.2087
                   -146276.05 37802.4292 108473.618        0.0        0.0        0.0 9.41334562 -24.939039  -9211.561 7.97177089
                   .001159117 8.05329269 8.07836084 .003883445 8.16270458 2398.34614 84226.4431 993.767364  9214.6314
  20000       0.2         0.0        0.0        0.0 91.1665726 .011477116 24.8351715 92.4304662 .009346224 24.8963856        0.0
                          0.0        0.0 111252.589 -1248.2704 -58066.533 111252.589 -1248.2704 -58066.533 -58135.401 111814.395
                   -1156.4753 112021.113 -1126.4461  -58138.05 169319.122 -112500.86 -56818.262 -56978.926 169949.796 -112970.87
                   170159.164 -113147.56 -57011.604        0.0        0.0        0.0 22.1245785 -4.0286342 12479.5427 8.15975817
                    .00117759 8.20203742  8.2684863  .00389913 8.31368535 2398.34614 84226.4431 993.767364 -12482.704
  20500      .205         0.0        0.0        0.0 7.64648669 .217606E-3  39.216467 7.62220301 .400204E-3 39.9821706        0.0
                          0.0        0.0 -32219.833  -171.8811 -72967.009 -32219.833  -171.8811 -72967.009 -73506.378 -32226.612
                    -247.5194  -32168.63 -233.09516 -73675.908 40747.1765 32047.9516 -72795.128 -73258.859 41279.7657 31979.0928
                   41507.2778  31935.535 -73442.813        0.0        0.0        0.0 -23.082524 27.5244891 1717.68302  8.3565597
                    .00122176 8.54685345 8.46803522 .003941841  8.6622189 2398.34614 84226.4431 993.767364  -1718.811
  21000       .21         0.0        0.0        0.0 61.3693395 .013117476  78.354657 62.2151183 .012201015 78.9750569        0.0
                          0.0        0.0 -91278.404 1334.49654 103139.428 -91278.404 1334.49654 103139.428 103452.068 -91769.449
                   1285.41085 -91905.241 1287.03482 103546.944 -194417.83 92612.9004 101804.932 102166.658 -195221.52   93054.86
                   -195452.19 93192.2758 102259.909        0.0        0.0        0.0 -7.5561479 -13.169622 -13341.143  8.6746329
                   .001256991 8.67319206 8.78999419 .003970465 8.78964971 2398.34614 84226.4431 993.767364 13344.9654
  21500      .215         0.0        0.0        0.0  57.893705 .003318093 .621216986 58.4365637 .002004516 .689496626        0.0
                          0.0        0.0 88655.9697 -671.17627 9183.62145 88655.9697 -671.17627 9183.62145 9555.94156 89001.5642
                    -555.3129 89070.6553 -521.67144 9675.16511 79472.3483 -89327.146 9854.79772 10111.2545 79445.6227 -89556.877
                   79395.4901 -89592.327 10196.8366        0.0        0.0        0.0 28.1582728 -19.672058 6710.48987 8.78760744
                   .001279948 8.95700629 8.90438643  .00399395 9.07731215 2398.34614 84226.4431 993.767364 -6711.7627
  22000       .22         0.0        0.0        0.0 9.79853656 .006458526 87.2112458 9.95987016 .007752415 88.2721107        0.0
                          0.0        0.0 36473.1205 -936.39483 -108812.44 36473.1205 -936.39483 -108812.44 -109280.13 36721.0933
                   -976.90873 36772.1608 -1025.9137 -109472.26 145285.563 -37409.515 -107876.05 -108303.22 146001.225 -37698.002
                   146244.417 -37798.074 -108446.34        0.0        0.0        0.0 -9.4174358 25.0072915 9360.83845 9.11118394
                   .001331743 9.20452702 9.23222063 .004039809 9.32681401 2398.34614 84226.4431 993.767364 -9363.9483
  22500      .225         0.0        0.0        0.0 91.1611357 .011227646 24.8644462 92.4045754 .008593207  24.901363        0.0
                          0.0        0.0 -111249.27 1234.62958 58100.7459 -111249.27 1234.62958 58100.7459 58128.8922 -111802.27
                   1138.61462 -112005.42 1080.11488 58143.8617 -169350.02 112483.901 56866.1163 56990.2776 -169931.16 112940.884
                   -170149.28 113085.538 57063.7468        0.0        0.0        0.0 -22.053162 4.05395661 -12343.122 9.29913092
                   .001349995 9.35325314 9.42229409  .00405549 9.47777929 2398.34614 84226.4431 993.767364 12346.2958
  23000       .23         0.0        0.0        0.0 7.65746433 .187126E-3 39.1862307 7.66068733 .578109E-3 40.0136337        0.0
                          0.0        0.0 32242.9525 159.389464 72938.8745 32242.9525 159.389464 72938.8745 73496.0994 32250.7381
                   241.016268 32249.7373 280.154217 73704.8911 -40695.922 -32083.563 72779.4851 73255.0831 -41245.361 -32009.722
                   -41455.154 -31969.583 73424.7368        0.0        0.0        0.0 23.0428046 -27.400491  -1592.838 9.49590842
                   .001393171 9.69812029 9.62183256 .004097115 9.82635399 2398.34614 84226.4431 993.767364 1593.89464
  23500      .235         0.0        0.0        0.0 61.3809812 .013342579 78.3381001 62.2212061 .012768691 79.0071811        0.0
                          0.0        0.0 91287.0611 -1345.8982 -103128.53 91287.0611 -1345.8982 -103128.53 -103451.72 91748.5875
                   -1305.3008 91909.7374 -1316.6353   -103568. 194415.592 -92632.959 -101782.63 -102146.42 195200.306 -93053.888
                   195477.739 -93226.373 -102251.37        0.0        0.0        0.0 7.52833811 13.1837339 13455.1563 9.81402574
                   .001429144 9.82444837 9.94383364 .004126325 9.95377296 2398.34614 84226.4431 993.767364 -13458.982
  24000       .24         0.0        0.0        0.0 57.8924999 .003215829 .623821394 58.4445783 .002194387 .682927115        0.0
                          0.0        0.0 -88655.047 660.752497 -9202.8522 -88655.047 660.752497 -9202.8522 -9511.8542 -88986.182
                   566.935832 -89076.763 545.819397 -9628.9624 -79452.195 89315.7995 -9863.6047  -10078.79 -79474.328 89553.1175
                   -79447.801 89622.5825 -10174.782        0.0        0.0        0.0 -28.194469 19.6209943 -6606.1477 9.92699848
                    .00145251  10.108224 10.0582138 .004150436 10.2414045 2398.34614 84226.4431 993.767364 6607.52497
  24500      .245         0.0        0.0        0.0 9.80752951 .006327754 87.2351974 9.98765628 .007160856 88.2352835        0.0
                          0.0        0.0 -36489.854 926.866299 108827.383 -36489.854 926.866299 108827.383 109270.443 -36691.033
                   941.197717 -36823.419 985.995135 109449.418 -145317.24 37416.7202 107900.517 108329.246 -145961.48 37632.2306
                   -146272.84 37809.4139 108463.423        0.0        0.0        0.0 9.41909929 -24.940949 -9265.5902 10.2505345
                   .001503451 10.3557782 10.3860153 .004195447 10.4909376 2398.34614 84226.4431 993.767364 9268.66299
  25000       .25         0.0        0.0        0.0 91.1579588 .011386632 24.8388681 92.4242732 .009299581 24.9033189        0.0
                          0.0        0.0 111247.333 -1243.3401 -58070.854 111247.333 -1243.3401 -58070.854 -58145.086 111811.345
                   -1154.5318  112017.36 -1123.6317 -58146.145 169318.187 -112490.67 -56827.514 -56990.554 169956.431 -112965.88
                   170163.505 -113140.99 -57022.513        0.0        0.0        0.0 22.1237412 -4.0254474 12430.2382 10.4385097
                   .001521842 10.5045138 10.5761298 .004211084 10.6419081 2398.34614 84226.4431 993.767364 -12433.401
  25500      .255         0.0        0.0        0.0 7.64731705 .206363E-3 39.2200354 7.62123661 .387176E-3 39.9854443        0.0
                          0.0        0.0 -32221.582 -167.38173 -72970.329 -32221.582 -167.38173 -72970.329  -73511.42 -32227.258
                   -241.86671 -32166.591 -229.26961 -73678.924 40748.7467 32054.2004 -72802.947 -73269.554 41284.1626 31985.3909
                   41512.3333 31937.3212 -73449.655        0.0        0.0        0.0 -23.087876 27.5225465 1672.68607 10.6352988
                   .001565652 10.8493496 10.7756655 .004253445 10.9904619 2398.34614 84226.4431 993.767364 -1673.8173
  26000       .26         0.0        0.0        0.0 61.3726969  .01319834 78.3491599 62.2160417 .012315281 78.9736383        0.0
                          0.0        0.0 -91280.901 1338.60354  103135.81 -91280.901 1338.60354  103135.81 103450.437 -91771.414
                   1290.46851 -91905.923 1293.04747 103546.014 -194416.71 92619.5042 101797.207 102159.969 -195221.85 93061.8825
                   -195451.94 93198.9705 102252.967        0.0        0.0        0.0 -7.5502765  -13.17445 -13382.213  10.953389
                   .001601149 10.9756844 11.0976415 .004282296 11.1178895 2398.34614 84226.4431 993.767364 13386.0354
  26500      .265         0.0        0.0        0.0 57.8909068 .003281129 .620808303 58.4323186 .001980053 .689321971        0.0
                          0.0        0.0 88653.8272 -667.42727 9180.60012 88653.8272 -667.42727 9180.60012 9554.63904 88997.3492
                   -552.37259 89067.4199 -518.47848 9673.93964 79473.2271 -89321.254 9848.02739 10107.0116 79442.7102 -89549.722
                   79393.4803 -89585.898 10192.4181        0.0        0.0        0.0 28.1609626 -19.672119 6673.00275  11.066364
                   .001624253 11.2594842 11.2120342 .004305947 11.4055366 2398.34614 84226.4431 993.767364 -6674.2727
  27000       .27         0.0        0.0        0.0 9.79677375 .006411408 87.2127995 9.95643645 .007710673 88.2730574        0.0
                          0.0        0.0 36469.8395 -932.97286 -108813.41 36469.8395 -932.97286 -108813.41 -109281.86 36716.8167
                   -973.74385 36765.8216  -1023.148 -109472.84 145283.251 -37402.812 -107880.44 -108308.12 145998.679 -37690.561
                   146238.665  -37788.97  -108449.7        0.0        0.0        0.0 -9.4177048 25.0042145 9326.61868 11.3899261
                    .00167574 11.5070161 11.5398536 .004351524   11.65505 2398.34614 84226.4431 993.767364 -9329.7286
  27500      .275         0.0        0.0        0.0 91.1648068 .011284536 24.8630334 92.4093783 .008647525 24.9043022        0.0
                          0.0        0.0 -111251.51 1237.75352 58099.0952 -111251.51 1237.75352 58099.0952 58128.2161 -111803.61
                   1140.65051 -112008.33 1083.52325  58147.293 -169350.61 112489.265 56861.3417 56987.5656 -169931.83 112944.263
                   -170155.63 113091.857 57063.7698        0.0        0.0        0.0 -22.051783 4.05643897 -12374.362 11.5778805
                   .001694041 11.6557477 11.7299346 .004367222 11.8060203 2398.34614 84226.4431 993.767364 12377.5352
  28000       .28         0.0        0.0        0.0 7.65622449 .193883E-3 39.1855275 7.65999102 .586753E-3 40.0102941        0.0
                          0.0        0.0 32240.3421 162.241538 72938.2201 32240.3421 162.241538 72938.2201 73494.5169  32249.338
                   245.108854 32248.2716 282.241007 73701.8152 -40697.878 -32078.101 72775.9786  73249.408 -41245.179 -32004.229
                   -41453.544 -31966.031 73419.5742        0.0        0.0        0.0 23.0413774 -27.394804 -1621.3598 11.7746658
                   .001737443 12.0006023 11.9294812 .004409075 12.1545826 2398.34614 84226.4431 993.767364 1622.41538
  28500      .285         0.0        0.0        0.0 61.3779901 .013290996 78.3424263 62.2168414 .012730038 79.0144658        0.0
                          0.0        0.0 91284.8369  -1343.294 -103131.38 91284.8369  -1343.294 -103131.38 -103453.67 91745.2108
                   -1303.4456 91906.5137  -1314.641 -103572.78 194416.215 -92628.131 -101788.08 -102150.22 195198.876 -93048.656
                    195479.29 -93221.155 -102258.14        0.0        0.0        0.0 7.52244362  13.187677 13429.1141 12.0927725
                   .001773246  12.126933 12.2514717 .004438141 12.2820045 2398.34614 84226.4431 993.767364  -13432.94
  29000       .29         0.0        0.0        0.0 57.8921771  .00323902  .62405776 58.4467802 .002219354 .683278469        0.0
                          0.0        0.0   -88654.8 663.130715 -9204.5955   -88654.8 663.130715 -9204.5955 -9512.3871 -88986.836
                   570.555223 -89078.441 548.915638  -9631.439 -79450.204 89317.9306 -9867.7262 -10082.942 -79474.449  89557.391
                   -79447.002 89627.3567 -10180.355        0.0        0.0        0.0 -28.200018 19.6236989 -6629.9276 12.2057446
                   .001796518 12.4107175  12.365851 .004462142 12.5696446 2398.34614 84226.4431 993.767364 6631.30715
  29500      .295         0.0        0.0        0.0 9.80796032 .006357442 87.2335709 9.98755758 .007196525 88.2311852        0.0
                          0.0        0.0 -36490.655 929.038071 108826.369 -36490.655 929.038071 108826.369  109269.11 -36691.248
                   942.967274 -36823.237 988.447766 109446.876 -145317.02 37419.6934 107897.331 108326.142 -145960.36 37634.2152
                   -146270.11 37811.6845 108458.428        0.0        0.0        0.0 9.42148144 -24.942232 -9287.3059 12.5292897
                   .001847653 12.6582646 12.6936615 .004507338 12.8191709 2398.34614 84226.4431 993.767364 9290.38071
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 91.1563105 .011350338 24.8401167 92.4221027 .009266331 24.9063776        0.0
                          0.0        0.0 111246.327  -1241.357 -58072.314 111246.327  -1241.357 -58072.314 -58149.419 111810.109
                   -1154.0319 112016.045 -1121.6212 -58149.716 169318.641 -112487.68 -56830.957 -56995.387 169959.528 -112964.14
                   170165.761 -113137.67 -57028.095        0.0        0.0        0.0 22.1240863 -4.0229086 12410.4061 12.7172603
                   .001866012 12.8069965 12.8837716 .004522956 12.9701373 2398.34614 84226.4431 993.767364  -12413.57

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .3129374E7 .1579665E8 531941.645  98.117912  .01746481 98.3690547 111.024476 6.72164045 115.034915 112888.108
                   112691.968 112763.478 115416.118 112863.661 113574.568 115416.118 1365.41997 113574.568 116568.084 121437.204
                   17913.9695 122772.664  29649.367 118465.265 202609.023 114228.384    113381. 116596.328 213882.289  117341.93
                   217356.621 119392.659 118093.284 125.087441 273.844082 48.0756293 54.7270852  47.016202 15393.0214 12.7172603
                   .001866012 12.8069965 12.8837716 .004522956 12.9701373 2398.34614 84226.4431 993.767364 13654.1997
Times of maxima :      .02013     .02226     .02012     .03324     .03446      .0359     .03341     .02097     .02086     .00283
                       .00838     .01394     .03324     .00561     .04436     .03324     .29282     .04436     .04447     .03328
                       .02053     .03341     .02036     .04446     .03463     .04171      .0281     .04448     .03457     .04175
                       .03471     .04189     .04444     .02013     .03001     .02118     .03162     .03768     .03447        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .29282
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112747.27
                   -112774.07 -112863.66 -113202.79 -112763.48  -130894.7 -113132.24 -1539.8352 -115563.73 -124017.99 -116818.04
                   -15141.451 -118474.49 -30208.555  -124970.4 -199316.98 -116811.19 -114217.27 -119516.83  -205072.4 -121536.43
                   -209372.42 -122016.94 -121284.02 -35.200225 -281.03961 -51.572359  -47.27465 -49.783371 -13650.399        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -15398.352
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .02495     .01394     .02059     .04171     .03446      .0359     .02076     .04176
                       .02113     .04189     .02097     .02086     .04307     .03324      .0359     .03589     .04306     .03328
                       .04318     .03342     .02085     .02136     .02226     .02012     .04026     .03027     .29282        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .03446

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    RPI_C              0.020000             0.000833               0
              2        11    XX0015    RPI_B              0.020000             0.000833               0
              3        12    XX0016    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.8172452E-02   11  2.8589439E-02   12  2.8187862E-02   16  3.7232005E-02   17  3.8278218E-02
                                  18  3.8657052E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 193.529           .3287043E7 .1579431E8 679678.523 94.9866107 .014518993 95.2082787 110.615587 6.04717745 116.978364 112888.108
                   -112774.07 -112863.66 -113559.51 112863.661 133510.052 -113559.51 1403.97885 113691.938 127491.275 -119085.64
                   -17085.789 -122546.38 28652.9056 126021.627 -198978.62 114874.383  -113610.7 118450.242 -203806.76 116038.716
                   -208659.99  117497.29 122179.274 -128.19991 281.018782 58.2957341 -41.856441 52.6364079 -14035.769 12.3392172
                   .001793594 12.4279683 12.5014493 .006427712 12.5854907 2415.34896 87103.0727 1080.71249 14039.7885
Times of maxima :      .02831     .03065     .02829      .0419      .0595     .04428     .04175     .02913     .02904     .00283
                       .01672     .00561      .0419     .00561     .02876      .0419      .0595     .04428     .02893     .04179
                       .02869     .04175     .02913     .02904     .04291      .0419     .03639     .02889     .04285     .04199
                       .04299     .04212     .02885     .02831     .03065     .02829     .03885     .03861     .05948        0.3
                          0.3        0.3        0.3        0.3        0.3     .03725     .03867     .03829      .0595
             Random switching times for simulation number  2  :
                                  10  3.2251652E-02   11  3.3233514E-02   12  3.2464962E-02   16  4.2451815E-02   17  4.2946768E-02
                                  18  4.3498334E-02

 266.574           542537.635 .1578882E8 .3275309E7 111.848568 .043279635 99.5348402 204.302633 12.7317833 104.312479 112888.108
                   -112774.07 -112863.66 138973.183 112863.661 -114280.37 123227.468 -2424.0083  -116246.5 116034.262 127502.245
                   20984.5839  136813.57 41575.4473 119003.695 -200983.55 -123234.31  -116259.8 -121778.95   -205685. -122911.95
                   -206534.04 -133298.76  -122441.1 52.0834732 -280.96993 -127.97087 37.1558117 -43.270096 24238.3645 12.1957429
                    .00203385   12.28682 12.3702153 .008438899 12.4266225 1093.79584 68006.8595 2441.56954 -24240.083
Times of maxima :      .03281      .0389     .03275     .03377     .05102     .03603     .03353     .03342      .0444     .00283
                       .01672     .00561     .03305     .00561     .03601     .03377     .05102     .03603     .04428     .03336
                       .03324     .03353     .03342      .0444     .04307     .03377     .03603       .036     .04305     .03405
                       .04312     .03404     .03599     .03281      .0389     .03275     .04848     .04606     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04351     .04296     .05102
             Random switching times for simulation number  3  :
                                  10  3.3032192E-02   11  3.3260140E-02   12  3.3291774E-02   16  4.2206212E-02   17  4.3491397E-02
                                  18  4.3081578E-02

 313.252           .1427963E7 .1579203E8 .3705749E7 100.316371 .043726896 98.6075274 182.514602 15.4370847 111.623092 112888.108
                   -119448.93 -112863.66 140514.528 112863.661 -114326.71 116701.979 -2436.5012 -115703.73 -119349.77 131536.263
                   -30461.334 136481.632 45779.9122  -123103.2 213198.074 -116699.94 -115719.16 -125708.17 206917.967 -123918.65
                   218348.942 -128731.39 -128961.99 84.4974154 -280.99852 -136.12034 37.0650362 -39.790376 24358.7129 12.1245933
                   .002040067 12.2802133 12.2965578 .011492019 12.4224239  1394.8201 67832.0993 2635.14335 -24365.012
Times of maxima :      .03357      .0389     .03357      .0346     .05102     .03603     .03425     .03425     .03657     .00283
                       .03313     .00561     .03388     .00561     .03602      .0346     .05102     .03603     .03641     .03405
                       .03381     .03425     .03425     .03657     .03443      .0346     .03603     .03559      .0343     .03401
                       .03416     .03398     .03575     .03357      .0389     .03357      .0479     .04707       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04222      .0431     .04351     .05102
             Random switching times for simulation number  4  :
                                  10  3.0674717E-02   11  3.1077425E-02   12  2.9900944E-02   16  4.1034138E-02   17  3.9315957E-02
                                  18  4.0523754E-02

 208.648           367312.192 .1579177E8 631238.707 96.3400823 .029092377  96.820404  109.44027  1.7278885 105.897992 112888.108
                   -112774.07 -112863.66 -114365.71 112863.661 114650.448 -114365.71 -1987.3846 114650.448 117963.517 -119758.93
                   9711.05158  -121893.6 15316.1697 119904.691 -201013.99 114773.077 114242.124  118608.44 -208233.21 -116526.58
                   -210627.49 -119159.65 124833.159 -42.855116  -280.9962  -56.18001 -52.475021 -46.131198 19862.4581 12.3351965
                    .00185705 12.3092383 12.4968997 .004731349 12.4526801 1080.27817 79480.7916 913.921564 -19873.846
Times of maxima :      .03078      .0389     .03045     .04167     .05108     .04426      .0414     .03087     .04415     .00283
                       .01672     .00561     .04167     .00561     .04426     .04167     .05108     .04426      .0443     .04158
                       .04217      .0414     .03087     .04415     .04295     .04167     .04426     .04402     .04302     .04976
                       .04295     .04989     .04413     .03078      .0389     .03045     .04117     .04576     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04105     .04054     .03933     .05108
             Random switching times for simulation number  5  :
                                  10  2.1439262E-02   11  2.3854461E-02   12  2.2345724E-02   16  3.0292797E-02   17  3.2378258E-02
                                  18  3.4221031E-02

  62.317           .1483167E7 .1579477E8 .1652854E7 95.8755836 .042936708 94.5883815 108.670997  12.798069 102.026579 112888.108
                   -112774.07 -112863.66 -114008.89 112863.661 -112888.11 -114089.67 2414.38588 113321.212 -115972.95 118724.782
                   23817.8322 121464.436 -41683.534 -117692.55 197183.633 114483.508 113339.117 115362.437 197125.712 119989.133
                   198447.639 121374.893 -118064.43 86.1152336 281.022834 90.9080384 46.3315152 34.6333256 -24136.134 12.6884316
                   .002086423  12.709437 12.8535504 .009895741 12.8631838 1489.26295 75438.7454 1323.41902 24143.8588
Times of maxima :      .02155     .03057     .02269     .02529     .04269      .0284     .03323     .02239     .03568     .00283
                       .01672     .00561     .02515     .00561     .00283     .02529     .04269      .0284     .03564     .03317
                       .02286     .03323     .02239     .03568     .03474     .04157      .0284     .02849     .03466      .0254
                        .0345     .02531     .03569     .02155     .03057     .02269     .03083     .03658     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03031     .03424     .03239     .04269
             Random switching times for simulation number  6  :
                                  10  2.1030136E-02   11  2.3320206E-02   12  2.2596408E-02   16  3.1608886E-02   17  3.2371222E-02
                                  18  3.2426587E-02

 37.5808           .1923563E7 .1579296E8 .1501806E7 96.5578084 .031205971 95.1697081  108.02183 16.2769087 100.175768 112888.108
                   -112774.07 -112863.66 -114842.71 112863.661 112891.791 -114494.87 2058.31179 113668.906 115736.817 119549.799
                   25410.2215 121101.097 -47008.704 116620.165 198623.734 -114507.99 113686.206   116502.9 201285.546 121294.529
                   201566.527 125139.962 117555.715 98.0704493 281.006723 86.6546704 51.0474136 40.8655948 -20572.542 12.6780666
                   .001936438 12.7420891 12.8482664 .012417988 12.8999999  1954.0809 73557.8241 1472.15222 20583.1179
Times of maxima :      .02115     .03057     .02314     .02543     .04272     .02834     .03332     .02199      .0281     .00283
                       .01672     .00561     .02515     .00561     .02798     .02543     .04272     .02834     .02811     .03314
                       .02278     .03332     .02199      .0281     .03481     .03349     .02834     .02841     .03487      .0253
                         .035     .02529     .02838     .02115     .03057     .02314     .03207      .0366     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03162     .03244     .03239     .04272
             Random switching times for simulation number  7  :
                                  10  2.6880659E-02   11  2.4912313E-02   12  2.6334394E-02   16  3.6850556E-02   17  3.6023975E-02
                                  18  3.4169786E-02

 148.326           .4260974E7  .158025E8 .2266348E7 93.6576737 .042788556 124.068831 111.817562 41.9825832 1083.63659 -118919.66
                   -112774.07 -112863.66 113801.646 112863.661 149635.409 112762.318 2410.21691 129784.748 136730.061 -116091.93
                   39041.5546 -123210.39 -75496.513 149100.007 -197242.28   114899.7 129793.113 137907.259 -202932.12 118720.879
                   -217472.62 120802.741 158301.355 -145.96188 281.091649 106.450657 -41.008244 42.0907457 -24084.228 12.3959391
                   .002083755 12.5375638 12.5716456 .028425146 12.8121784 2764.49376 67742.1217 1905.41817 24102.1691
Times of maxima :      .02741      .0306      .0265     .03366     .04268      .0282     .02725     .02725     .02796     .02688
                       .01672     .00561     .03329     .00561     .02747     .03366     .04268      .0282     .02768      .0414
                       .02802     .02725     .02725     .02796     .04321     .04148      .0282      .0286     .02761     .04139
                       .02774     .04128     .02846     .02741      .0306      .0265     .04012     .03632     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03687     .03418     .03604     .04268
             Random switching times for simulation number  8  :
                                  10  2.1639483E-02   11  2.1975412E-02   12  2.1270386E-02   16  3.0796191E-02   17  3.1538381E-02
                                  18  3.1365245E-02

 33.2983           .1164417E7 .1579054E8 271679.607 93.5520178 .021447645 95.4952047 103.216636 7.35915488 107.443773 112888.108
                   -112774.07 -112863.66 -113488.77 112863.661 -113334.35 112698.696 1706.40501 113863.124 -119692.99 117354.273
                   -20223.004 118376.955 -31608.674 -120776.64 196542.386 -113513.74 113878.498 -116942.15 197486.018 115601.546
                   198009.579 -118388.29 -118033.27 76.3025848 280.985239 36.8564517 50.2928454 38.5080949 -17070.102 12.7073349
                   .001856658 12.7087498 12.8731557 .007510561 12.8626731 1270.44336 80883.1564 901.866333 17064.0501
Times of maxima :      .02175     .03057     .02234     .03351     .04279     .02794     .03374     .02259     .03629     .00283
                       .01672     .00561     .02497     .00561       .036     .03351     .04279     .02794     .03613     .03385
                       .02241     .03374     .02259     .03629     .03443     .03351     .02794     .03608     .03483      .0256
                       .03467     .03326     .03622     .02175     .03057     .02234     .03133     .03709     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03081     .03138     .03155     .04279
             Random switching times for simulation number  9  :
                                  10  2.6811846E-02   11  2.6657461E-02   12  2.7278246E-02   16  3.7776172E-02   17  3.6653746E-02
                                  18  3.6965677E-02

 147.903           .3475436E7 .1581119E8 .1795252E7 93.3133446 .031593428  118.34157 100.913831 19.0239889 665.798551 112888.108
                   -112774.07 -112863.66 113566.637 112863.661 137306.802 112554.844 2071.05049 126753.796 132805.817 -114390.11
                   -32984.956 -117048.99 50820.9881 143507.631   -196509. 113674.343 126763.353 135789.354 -201655.26 -117075.16
                   -203878.16 -119274.79 145605.066 -131.82254 281.168912 94.7431285 -52.158869 46.8379989 -20709.616 12.3544564
                   .001938429  12.551956 12.5235392  .01843564 12.7273215 2448.26442 72713.0474 1602.41276 20710.5049
Times of maxima :      .02736     .03057     .02739     .03359     .04275     .02793      .0422     .02777     .02764     .00283
                       .01672     .00561     .03322     .00561      .0274     .03359     .04275     .02793     .02773     .04233
                       .02841      .0422     .02777     .02764     .05967      .0584     .02793      .0284     .04255     .03344
                        .0426     .03333     .02827     .02736     .03057     .02739     .03951     .03831     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03779     .03698     .03667     .04275
             Random switching times for simulation number  10  :
                                  10  2.2303599E-02   11  2.2148732E-02   12  2.2987927E-02   16  3.2659024E-02   17  3.3323808E-02
                                  18  3.2092005E-02

    53.5           581117.668 .1579219E8 .2671948E7 94.3354725 .028190212 96.6389992 102.301158 5.07612801  106.38759 112888.108
                   -112774.07 -112863.66  -119869.9 112863.661 113605.271 -113169.61 1956.32714 114542.992  -115968.7 -114169.32
                   -13358.623 -117850.81  -26251.77 -120181.55 197788.382 113323.953 114559.042  116453.25 203330.849 116958.162
                   204599.634 119679.128 -118111.13 53.9035095  280.99991 115.584335 48.4068258 46.0350946 -19556.348 12.6518846
                   .001906157 12.6934193  12.821585 .005777612 12.8419152 1263.60034   87701.47 1749.07497 19563.2714
Times of maxima :      .02241     .03057     .02353     .02429     .04276     .02805     .02547     .02325     .03614     .00283
                       .01672     .00561     .02358     .00561     .02777     .02429     .04276     .02805      .0363     .02531
                       .02424     .02547     .02325     .03614     .03456     .04175     .02805     .02782     .03468     .02479
                       .03477     .02456     .03576     .02241     .03057     .02353     .03283     .03764     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03267     .03211     .03334     .04276
             Random switching times for simulation number  11  :
                                  10  3.4374397E-02   11  3.2316957E-02   12  3.4624577E-02   16  4.5137426E-02   17  4.4750753E-02
                                  18  4.2817589E-02

 284.199           .3133874E7  .157926E8 .2974034E7 94.3073592 .043490897 120.882951 102.249969 13.9144554 132.825499 112888.108
                   -116133.81 -112863.66 113517.911 112863.661 -123284.98 113152.748 -2429.9173 -128107.58 -128700.52 114923.407
                   -37728.637 117821.326 43463.5723 -134286.71 208799.622 -115432.32 -128117.25 -131060.05 216734.118 -119224.53
                   223815.551 -121856.22 -139945.04 125.177351 -281.00358  -121.9433 43.6981222 -45.346879 24296.6354 12.0232036
                    .00203688 12.2152495 12.1891763 .012276279 12.3639499 2251.61662  74277.227  2229.5216 -24299.173
Times of maxima :      .03474      .0389     .03478     .04974     .05103     .03577     .04994     .03558     .03548     .00283
                       .03447     .00561     .03521     .00561     .03496     .04974     .05103     .03577     .03564     .04982
                       .03515     .04994     .03558     .03548     .03576     .04974     .03577     .03571     .03536     .04984
                       .03549     .04996     .03552     .03474      .0389     .03478     .04914      .0453       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04283     .04477     .05103
             Random switching times for simulation number  12  :
                                  10  3.1377149E-02   11  3.2302111E-02   12  3.0883565E-02   16  4.1981452E-02   17  4.0731095E-02
                                  18  4.0802111E-02

 231.159           391836.803 .1579191E8 .1659325E7 96.2355344 .031616401 94.7800302 107.391053 7.56381709 109.398089 112888.108
                   -112774.07 -112863.66 114723.342 112863.661 113435.956 114303.636 -2071.8033 113435.956 118268.945 116032.693
                   16352.6237 120747.003 32045.1878 121870.104 -199899.95 -114849.09 -113265.42 119257.364 -206718.74 -119620.71
                   -208848.15  -120116.4 122390.338 44.2626707  -280.9974 -91.085802  -40.08125 -42.348566 20709.3963 12.2993132
                   .001883278 12.2960793 12.4643785 .005791299 12.4386295 975.188974 66603.3033 1503.35321 -20718.033
Times of maxima :      .03226      .0389     .03142     .03373     .05106     .04414     .03345     .03184     .04394     .00283
                       .01672     .00561     .03309     .00561     .04414     .03373     .05106     .04414     .04404     .04986
                       .03202     .03345     .03184     .04394     .04263     .04984     .03598     .04404     .04271     .03373
                       .04285     .03361     .04392     .03226      .0389     .03142     .04211     .04699     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3       .042     .04082     .04075     .05106
             Random switching times for simulation number  13  :
                                  10  3.6066230E-02   11  3.6074023E-02   12  3.6123410E-02   16  4.6249126E-02   17  4.6591523E-02
                                  18  4.6123317E-02

 324.385           .3547616E7 .1581479E8  .106284E7 94.0244834 .023109426 113.012224  100.17422 14.7812123 587.853851 112888.108
                   -112774.07 -112863.66 -113193.07 112863.661 -136821.22 112982.919 -1771.2787 -123866.83  -134415.6 116051.938
                   -21382.956 116619.264 44796.8359 -142418.64 199941.441 -114598.81 -123888.44  -126103.9 205500.086 -120549.87
                   209832.615 -126010.28 -132744.22 133.184384 -281.20092 -72.898574 53.7270023 -52.934125 17702.4182 11.9631129
                   .001793146 12.0889988  12.119562 .007092632 12.2588289 2615.93245 79853.3769 1322.22886 -17712.787
Times of maxima :      .03624      .0389     .03623     .04982     .05111     .03737     .05059      .0364     .03701     .00283
                       .01672     .00561      .0416     .00561     .03665     .04982     .05111     .03737     .03685     .05078
                       .03683     .05059      .0364     .03701      .0512     .04982     .03737     .03697     .05113     .04958
                       .05098     .04968     .03711     .03624      .0389     .03623     .04804     .04681      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04626     .04614     .04661     .05111
             Random switching times for simulation number  14  :
                                  10  3.0401385E-02   11  3.1929680E-02   12  3.0557446E-02   16  4.0522535E-02   17  3.9988598E-02
                                  18  4.2772893E-02

 232.022            800772.08  .157938E8 .1521463E7 98.4952326  .04339384 96.7244064 109.549258  7.4353655 100.990153 112888.108
                   -112774.07 -112863.66 -115637.83 112863.661 113339.048 -115637.83 -2427.2044  -114593.6 116537.365 -119803.07
                   -16672.142 -121954.28  31771.921 117093.241  -197981.9 115652.612 -114609.65  118478.93 -199958.35 -121604.49
                   -204038.85  -123644.2 119116.949 -63.276065  -281.0142 -87.219912 -48.519594 -49.572468 24278.7561 12.3205964
                   .002035939 12.3128874 12.4869447 .011002377 12.4597761 1216.11413 78437.3166 1253.50556 -24272.044
Times of maxima :      .03051      .0389      .0311     .04166     .05099     .03646     .04225      .0315     .04471     .00283
                       .01672     .00561     .04166     .00561     .04459     .04166     .05099     .03646     .04454     .04206
                       .03212     .04225      .0315     .04471     .04289     .04166     .03646     .04455     .04253     .03339
                       .04264     .03328     .04471     .03051      .0389      .0311     .04094     .04552       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04054     .04279        .04     .05099
             Random switching times for simulation number  15  :
                                  10  3.3329315E-02   11  3.2363925E-02   12  3.2928396E-02   16  4.2810079E-02   17  4.3010544E-02
                                  18  4.2307712E-02

 277.156           .2280214E7 .1579757E8 .3611922E7 114.498266 .042018304 102.504022 430.508781 17.4254287 113.955436 112888.108
                   -112774.07 -112863.66 140733.192 112863.661 -114855.88 124678.557 -2388.4248 -117967.61  -121764.5 137329.093
                   36649.7893 140171.092  48638.934 -124382.66 202640.957 -124682.18 -117986.87 -130108.43 -201803.86 -130198.55
                   -205706.28 -134144.82 -133070.38 106.775793 -281.04773 -134.38604 35.8300191 -38.650386 23883.1363 12.1551041
                   .002015829 12.2702535 12.3365416 .017488878 12.4158003 1684.35816 73452.9205 2492.75291 -23884.248
Times of maxima :      .03386      .0389     .03345     .03404     .05101     .03649     .03369     .03388     .03589     .00283
                       .01672     .00561     .03351     .00561     .03614     .03404     .05101     .03649     .03605     .03383
                       .03379     .03369     .03388     .03589     .03446     .03404     .03649     .03634     .04336     .03436
                       .04326      .0345     .03631     .03386      .0389     .03345     .04879     .04652     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04283     .04232     .04303     .05101
             Random switching times for simulation number  16  :
                                  10  3.4699567E-02   11  3.3938828E-02   12  3.3669116E-02   16  4.4456455E-02   17  4.3439504E-02
                                  18  4.3570790E-02

 312.109           .4571488E7 .1578588E8 .3053504E7 101.584791  .04309614 131.373427 135.023202 23.0995246  518.44737 122005.497
                   -112774.07 -112863.66 134217.719 112863.661 -135733.21 117437.462 -2418.8643 -133550.67 -136737.34 127446.954
                   -33302.871 135393.094 56000.7488 -141435.57 203759.687 -117442.94  -133561.3 -130960.33 205952.645 -122892.07
                   219493.523 -126248.96 -141283.76 151.186774  -280.9438 -123.56181 37.0567593 -35.718217  24184.617 12.0897652
                   .002031084 12.1955029 12.2640949 .014091078 12.3800312 2682.61183 66209.5743 2310.63496 -24188.643
Times of maxima :      .03505      .0389     .03386     .03444     .05102       .036     .03462     .03462     .03572      .0347
                       .01672     .00561     .03425     .00561     .03528     .03444     .05102       .036     .03547     .03442
                       .03546     .03462     .03462     .03572     .03583     .03444       .036     .03596     .03545     .03437
                       .03557     .03414      .0358     .03505      .0389     .03386     .04781     .04508     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04447     .04359     .04345     .05102
             Random switching times for simulation number  17  :
                                  10  1.9847040E-02   11  2.0314976E-02   12  2.0969393E-02   16  2.9479734E-02   17  3.0963977E-02
                                  18  2.9793377E-02

 10.2327           .2923433E7 .1580247E8 325101.974 96.5344917 .019593953 97.0180327 109.324071 23.1083171 130.261286 112888.108
                   -112774.07 -112863.66 114481.041 112863.661 -131174.31 114481.041 -1630.9977  -114767.4 -130435.59 119232.729
                   26347.7581 121828.868 -56011.406 -132984.18 197809.423  -115886.1  -114788.4 -121123.44 207900.955 -122075.43
                   209375.208 -122972.67 -123963.21 120.901476 -281.09139 40.3176124 45.6010775 -48.375914 16302.8038 12.7116456
                   .001879929   12.81467 12.8770201 .010002477 12.9789304 2311.24268 78592.0596 853.008881 -16309.977
Times of maxima :      .02019     .02233     .02206     .03291     .03442     .02115     .03307      .0208      .0208     .00283
                       .01672     .00561     .03291     .00561     .02043     .03291     .03442     .02115     .02061     .03293
                       .02036     .03307      .0208      .0208     .03421     .03291     .02115     .02037     .03424     .03293
                       .03436      .0328     .02051     .02019     .02233     .02206     .03119     .03127     .03446        0.3
                          0.3        0.3        0.3        0.3        0.3     .02949     .02981     .03098     .03442
             Random switching times for simulation number  18  :
                                  10  2.9370840E-02   11  2.9396472E-02   12  2.8288657E-02   16  3.9561959E-02   17  3.8003243E-02
                                  18  4.0018916E-02

 215.212           .1991142E7 .1583499E8 421636.245 96.8566262 .024380411 95.5901674 111.897184 7.80014811 110.176092 -114946.17
                   -112774.07 -112863.66 -114671.89 112863.661 113674.132 -114671.89 -1819.3356 -113919.72 119209.666 -122285.22
                   19448.3991 -123254.25 32541.9623 122302.686 -200216.77 115288.714 -113936.75  118786.84 -210505.76 -115907.57
                   -211411.47 117813.861 121277.245 -99.778299 281.380418 -45.914935 -55.704182 50.1769708 18180.8817 12.3451439
                   .001816874 12.3583105 12.5098178 .007586544 12.5139627  1855.2188 98704.7633 798.734568 -18193.356
Times of maxima :      .02965     .03069     .03009     .04162     .05107     .03656     .04141     .03033     .04405     .02836
                       .01672     .00561     .04162     .00561     .04403     .04162     .05107     .03656     .04412     .04155
                       .03014     .04141     .03033     .04405      .0428     .04162     .03656     .04393     .04284     .03348
                       .04272     .04169     .04403     .02965     .03069     .03009     .03984      .0383     .05109        0.3
                          0.3        0.3        0.3        0.3        0.3     .03958     .04003     .03802     .05107
             Random switching times for simulation number  19  :
                                  10  3.5180329E-02   11  3.3790167E-02   12  3.4997213E-02   16  4.4944062E-02   17  4.4836025E-02
                                  18  4.3846395E-02

 307.857           .3715799E7 .1579541E8 .2471176E7 92.9872769 .042173681 126.010065 108.705758 15.5415646 845.003129 117721.637
                   -112774.07 -112863.66 -113320.36 112863.661 -132379.68  112358.02 -2392.8367 -130796.14 -135531.43 113760.427
                   33201.1377 121483.861 45934.5728 -145954.53 196857.657 -114617.72 -130810.01 -135645.61 200768.875 -117701.84
                   210489.341  -118155.8  -154597.3  136.30479 -281.02852 -111.15701 46.2506295 -46.064215 23929.3221 12.0007329
                   .002018175 12.1539033 12.1662008 .011749506 12.3638141 2602.47777 66632.8152 1932.34501 -23928.367
Times of maxima :      .03555     .03892     .03529     .04982     .05102      .0365     .03555     .03595     .03625     .03509
                       .01672     .00561     .04163     .00561     .03577     .04982     .05102      .0365       .036     .06671
                       .03574     .03555     .03595     .03625     .03612     .04982      .0365     .03608     .03599     .04992
                       .03586     .04978      .0359     .03555     .03892     .03529     .04922     .04538     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04496     .04386     .04485     .05102
             Random switching times for simulation number  20  :
                                  10  2.9442248E-02   11  3.1086246E-02   12  3.2301529E-02   16  3.9232873E-02   17  4.2306216E-02
                                  18  4.1199535E-02

   230.4           .1841039E7 .1579021E8 .3460014E7 116.362256 .034931657 97.2002617 391.456954 15.6314787 104.079078 112888.108
                   -112774.07 -112863.66 137427.277 112863.661 -113369.58 125689.321 -2177.7193 -114875.13 -116734.09 129926.037
                   30499.2552 139602.518  46067.256 -118870.48 197783.362 -125697.58 -114887.84 -121310.11 -199554.71 -127209.26
                   -201928.89 -134811.69 -123257.44 -95.943699 -280.98233 -131.52973 -53.238338 -41.935688 21777.9527 12.2079552
                   .001921991 12.3469656 12.4035379 .016243003 12.5010393 1845.58312 85226.3485 2382.60761 -21777.193
Times of maxima :      .02956      .0389     .03284     .03361     .05102     .03586     .03326      .0304     .03651     .00283
                       .01672     .00561     .03289     .00561     .03585     .03361     .05102     .03586     .03637     .03307
                       .03309     .03326      .0304     .03651     .03503     .03361     .03586     .03572     .04276     .03374
                       .04272     .03388      .0357     .02956      .0389     .03284     .03964     .04555     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .03925     .04121     .04232     .05102
             Random switching times for simulation number  21  :
                                  10  3.6712791E-02   11  3.4442988E-02   12  3.4997170E-02   16  4.6628835E-02   17  4.4618441E-02
                                  18  4.4282334E-02

 328.294           .3284288E7 .1579946E8 .1903373E7 95.7039593  .03992231 94.2157906 110.457014 23.3470546 126.848695 135109.381
                   -112774.07 -112863.66  113987.51 112863.661 -130806.35  113987.51  -2328.092 113097.801 -122414.49 119562.768
                   -35865.505 122458.507 -56299.996 -131230.66 197455.947 -116185.99 113217.808 -130436.65 200937.117  -123565.5
                   203042.965 -126422.27 -138843.99 128.146157  -281.0646 -97.554432 41.6298933 -44.898386 23273.9521 12.0011724
                   .001986424 12.0315465 12.1704209 .023320588 12.1865674 2482.53555 67018.4874 1650.79885  -23280.92
Times of maxima :      .03687     .03898     .03515     .04985     .05104      .0447     .04991      .0377     .03777     .03635
                       .01672     .00561     .04985     .00561      .0373     .04985     .05104      .0447     .03748     .04989
                       .03785     .04991      .0377     .03777     .05128     .04985      .0447     .03729     .05119     .04996
                       .05133      .0499     .03715     .03687     .03898     .03515     .04717     .04622     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04664      .0443     .04463     .05104
             Random switching times for simulation number  22  :
                                  10  2.3987627E-02   11  2.4099082E-02   12  2.4376912E-02   16  3.3519778E-02   17  3.4869234E-02
                                  18  3.5266588E-02

  89.511           650175.441 .1579311E8  .356217E7 110.126336 .043055351  101.37465 276.626105 13.5847666 107.508822 112888.108
                   113223.034 -112863.66 -141377.28 112863.661 114204.846 -122275.07 2417.71932 117315.932 -117616.46 -127910.81
                   23431.0839  -137904.3 -42945.573 120813.193  200032.92 122279.143  117331.21 124206.423 202633.144 128288.278
                    205942.27  131654.91 125421.979 -57.016464 281.008054 133.457288 38.0211162 42.6588109 -24167.695 12.5559671
                   .002088049 12.6749134 12.7432603 .011504255 12.8202777 1048.99591 73334.7731 2557.87164 24177.1932
Times of maxima :       .0245     .03057     .02491     .02568     .04266     .02793     .02541     .02533     .02765     .00283
                       .02438     .00561     .02496     .00561     .02792     .02568     .04266     .02793     .03578     .02513
                       .02485     .02541     .02533     .02765     .03465     .02568     .02793     .02791     .03425     .02508
                       .03438     .02595     .02786      .0245     .03057     .02491     .03367     .03847     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03353     .03528     .03488     .04266
             Random switching times for simulation number  23  :
                                  10  2.5631131E-02   11  2.3861368E-02   12  2.6448557E-02   16  3.5067029E-02   17  3.6486225E-02
                                  18  3.3995412E-02

 101.335           .2003584E7 .1578928E8 .3236558E7 93.6642928 .042126458 110.448451 98.1675781 23.7623275 240.500191 112888.108
                   120407.616 -112863.66 113398.851 112863.661 122542.797  -112766.3  2391.4967 122453.761 127574.028 -113901.37
                   -34524.585 -115445.33 -56798.491 137361.582  -203485.2 115018.656 122471.027 132792.777  -210921.3 118454.503
                     -218277. 119184.304 149950.136 -100.08955 280.974023 127.211596 -44.342485 45.7631037 -23910.496 12.3943171
                   .002074999 12.6209652 12.5730997 .020305197 12.7787837  1798.7737 75114.0189 2301.18094  23914.967
Times of maxima :      .02617     .03066     .02671     .04146     .04269      .0276     .04162     .02739     .02821     .00283
                       .02573     .00561     .03339     .00561     .02758     .04146     .04269      .0276     .02798     .04182
                       .02731     .04162     .02739     .02821     .02758     .04146      .0276     .02847     .02717     .04155
                       .02731      .0416     .02735     .02617     .03066     .02671     .04086     .03703     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03508     .03401      .0365     .04269
             Random switching times for simulation number  24  :
                                  10  2.0552244E-02   11  2.2542906E-02   12  2.1702708E-02   16  3.1402185E-02   17  3.1951261E-02
                                  18  3.2165210E-02

 24.6601           .2400613E7 .1579137E8 653017.278 93.5914676 .028845637 96.4745241 102.622054 19.9030312  103.21417 112888.108
                   -112774.07 -112973.57 -113099.64 112976.078 -115250.31 112722.456 1978.93886 114445.477 -116850.75 -113942.93
                   25458.3394 118035.505 -51981.873 -118375.54 199403.835 113419.522 114459.547 -118114.27 203390.548 -119862.79
                   206351.413 -124123.28 -120615.77 109.558498 280.992646 57.1409344 52.3803924 39.4145404 -19778.344 12.7028078
                   .001912279 12.7744628 12.8668401 .013631143 12.9351146  2215.3115 82196.8357 1017.52349 19789.3886
Times of maxima :       .0207     .03057     .02226     .03344     .04272     .02787      .0328     .02151     .03635     .00283
                       .01672     .02229     .02494     .02229     .02114     .03344     .04272     .02787     .03649     .02536
                       .02225      .0328     .02151     .03635      .0348     .04149     .02787      .0365     .03473     .03368
                       .03489     .03354     .03637      .0207     .03057     .02226     .03179     .03645     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03142     .03218     .03197     .04272
             Random switching times for simulation number  25  :
                                  10  2.5900237E-02   11  2.6692475E-02   12  2.7018680E-02   16  3.5810212E-02   17  3.6912881E-02
                                  18  3.7306401E-02

 145.791           .2284723E7  .157969E8 .2644121E7  94.584185 .028164508 118.945152  97.617314 13.6840353 327.842764 112888.108
                   117831.788 -112863.66  -113318.7 112863.661 122921.263  -113318.7 1955.43507 127076.629   124180.7 -113944.63
                   -24167.457 -115121.31 43102.1969 138666.694 -198091.33 115204.466 127085.531 125178.578 -201454.18 118240.928
                   -204376.06 118922.009 139797.644 -106.88132 281.041784  114.98089 -44.072677 47.7432176 -19557.406 12.3670825
                   .001900281 12.6079843 12.5412905 .010323819 12.7683501 1935.47654  75954.599 1927.91813 19554.3507
Times of maxima :      .02638     .03057     .02728     .04189     .04269     .02769     .04211     .02686     .02737     .00283
                         .026     .00561     .04189     .00561     .02763     .04189     .04269     .02769     .02719     .04196
                       .02778     .04211     .02686     .02737     .04282     .04189     .02769     .02777     .04279     .04199
                       .04295     .04213      .0279     .02638     .03057     .02728     .04129      .0372     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03583     .03732     .03693     .04269
             Random switching times for simulation number  26  :
                                  10  2.0671519E-02   11  2.0939528E-02   12  2.0322691E-02   16  3.0559302E-02   17  2.9910940E-02
                                  18  3.0708166E-02

 25.7339           .2395887E7  .158193E8 421770.491 93.9478881    .015894 96.2469847 113.669994 13.7811747 106.629702 112888.108
                   -112774.07 -112863.66 -113682.66 112863.661 -113291.76  112936.89 1468.95642 114310.435 -119422.91 121179.419
                   26332.3675 124226.781 -43254.912 -120318.22 196118.716 -114098.96 114326.406 -118005.47 197624.403 -121209.96
                   199564.231 -124647.19 -119790.82 109.450595 281.241017 45.9222436   52.90859 -51.593709  -14678.36  12.718782
                   .001843022 12.7603085 12.8884779 .015148324 12.9226429 2035.19419  85822.616 758.895049 14689.5642
Times of maxima :      .02081     .03059      .0214     .03374     .04282     .02808     .03387     .02163      .0361     .00283
                       .01672     .00561     .02472     .00561     .03593     .03374     .04282     .02808     .03593      .0337
                       .02118     .03387     .02163      .0361       .035     .03374     .02808      .0358       .035     .03391
                       .03513     .03397      .0358     .02081     .03059      .0214       .031     .03012      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03057     .03072     .02993     .04282
             Random switching times for simulation number  27  :
                                  10  2.1016704E-02   11  1.8135597E-02   12  2.0739295E-02   16  3.1363000E-02   17  3.1233508E-02
                                  18  2.9350461E-02

  6.9989            .196068E7  .158415E8 375064.903 100.123338 .024199732 98.1767469 118.277994 11.6057363 112.623957 112888.108
                   -112774.07 -112863.66 116589.643 112863.661 -115450.72 116589.643 -1812.5817 -115450.72 -120295.25 122805.887
                    21072.119 126719.744 -39694.347 -123653.87   203120.7 -118267.08 114042.477 -121074.47 212777.802 -122356.74
                   215294.878 -124530.01  -124600.8 99.0121141 -281.43824 43.3050172 55.3722761 50.2820034  18113.792 12.7070561
                    .00191763 12.7399577 12.8743424  .00774227 12.8998327 1874.68847 80424.2122 841.701625 -18125.817
Times of maxima :      .02113     .02234     .02173     .03324     .03443     .03584     .03318     .02197     .03598     .00283
                       .01672     .00561     .03324     .00561     .03584     .03324     .03443     .03584     .03583     .03333
                       .02153     .03318     .02197     .03598      .0346     .03324      .0282     .03581     .03461      .0333
                       .03472     .03315     .03595     .02113     .02234     .02173     .03179     .03766     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .03138     .02937     .03125     .03443
             Random switching times for simulation number  28  :
                                  10  2.7703438E-02   11  2.7967047E-02   12  2.7477676E-02   16  3.7179065E-02   17  3.7412731E-02
                                  18  3.8150005E-02

 177.893           .3577138E7 .1582129E8 .1245408E7  93.787835 .019328799 116.212311  98.355186  16.725708 530.001641 -121962.37
                   -112774.07 -112863.66 113288.909 112863.661  137897.06 -112840.65 1619.92439 125608.313 139713.396 -115175.28
                   -39695.701 -115555.59 47652.3769 141600.123 -198897.65 114322.458 125631.191 130767.157 -205710.51 117145.434
                   -206489.18 118794.725 149705.485  -133.7374 281.258649 78.9116027  -53.93918 51.7747667 -16188.995 12.3514949
                   .001820755 12.4701123 12.5180633  .01257927 12.6687365 2607.15166 83848.7366 1384.36528 16199.2439
Times of maxima :      .02804     .03056      .0278     .04159     .04281     .02862     .04143     .02867     .02874     .02757
                       .01672     .00561     .03326     .00561     .02829     .04159     .04281     .02862     .02848     .04172
                       .02825     .04143     .02867     .02874     .04331     .04159     .02862     .02823     .04324     .04158
                       .04314     .04167     .02838     .02804     .03056      .0278     .04028     .03771     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03719     .03817     .03743     .04281
             Random switching times for simulation number  29  :
                                  10  2.1329968E-02   11  2.2041878E-02   12  2.1574382E-02   16  3.1919585E-02   17  3.1947703E-02
                                  18  3.1675354E-02

  34.319           .1605972E7  .157908E8 720475.469 96.6510144 .024291752 95.0060852 108.316344 10.6547931   106.4229 112888.108
                   -112774.07 -112863.66 114550.113 112863.661 -113571.15 114550.113 1816.02461 -113571.15 -117608.76 118884.986
                   -21146.241 121266.071 -38033.371 -120201.49  201329.62 -115274.16  113261.09 -119214.42 212433.808 -120432.36
                   213013.636 -122972.43 -120836.87 89.6094999 280.987575 60.0198079 56.9946957 49.4271815 -18156.874 12.7027319
                   .001873953 12.7281932 12.8703175  .00700063 12.8865702 1718.63659 84099.1604 990.160352 18160.2461
Times of maxima :      .02144     .03057     .02205      .0338     .04275     .03639     .03368     .02228     .03536     .00283
                       .01672     .00561      .0338     .00561     .03639      .0338     .04275     .03639     .03649     .03389
                       .02245     .03368     .02228     .03536     .03515      .0338     .02787     .03649      .0352     .03386
                       .03506      .0328      .0366     .02144     .03057     .02205     .03214     .03696     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03193     .03169     .03196     .04275
             Random switching times for simulation number  30  :
                                  10  3.2129046E-02   11  3.2557504E-02   12  3.2984330E-02   16  4.2230630E-02   17  4.3110196E-02
                                  18  4.2329478E-02

 279.071           368278.168 .1579701E8 .3664339E7 107.382506 .042127514 101.799911 367.179563 17.4713766 109.557983 112888.108
                   -117044.06 -112863.66 141811.669 112863.661 -114795.48 120742.199 -2391.5267 -117561.74 119471.563 130230.101
                   25224.4468 139246.801 48703.0181 -121959.13 206250.547  -120742.7 -117579.97 -125537.87 -206889.02 -125582.14
                   -208610.23 -131739.94 -127226.82 42.9114302 -281.04275 -135.35765 36.3813854 -43.842246 23906.9011 12.1507511
                   .002016991 12.2879768  12.344735 .012454002 12.4292403 1041.80379 71817.2482 2647.25848 -23915.267
Times of maxima :       .0331      .0389     .03322     .03429       .051     .03654     .03394     .03394     .03626     .00283
                       .03299     .00561     .03357     .00561     .03601     .03429       .051     .03654     .04439     .03374
                       .03384     .03394     .03394     .03626     .03412     .03429     .03654      .0364     .04296     .03369
                       .04309     .03456     .03639      .0331      .0389     .03322     .04866     .04589     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04225     .04234     .04313       .051
             Random switching times for simulation number  31  :
                                  10  3.2357973E-02   11  3.1434911E-02   12  3.0489720E-02   16  4.2882184E-02   17  4.0361573E-02
                                  18  4.2132176E-02

 278.634           610767.351 .1579368E8 .1231711E7 100.549019 .041265335   97.06073 106.409577 6.32577909 107.095894 112888.108
                   -112774.07 -112863.66 117048.653 112863.661 -113094.54 116837.225 -2366.9277 -114792.65 117668.916 -118320.92
                   16312.0126 -120193.97 29305.5127 120580.956  -196759.4 -116852.23 -114807.86 -118451.05  -200208.7 -122042.01
                   -200773.29 -129276.32 121047.389 55.2615305 -281.01316 -78.476455 37.0500471 -34.498331 23663.2513 12.3183754
                   .002004982 12.2863718 12.4813197 .007404461  12.428235 1117.93946 84142.8805 1281.37338 -23669.277
Times of maxima :      .03289      .0389     .03102      .0335       .051     .03642     .04122     .03272     .04483     .00283
                       .01672     .00561     .03348     .00561     .03617      .0335       .051     .03642     .04492     .04111
                       .03288     .04122     .03272     .04483      .0435      .0335     .03642     .03645     .04347     .03346
                        .0435     .03332     .04483     .03289      .0389     .03102     .04666     .04787     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3      .0429     .04215     .04038       .051
             Random switching times for simulation number  32  :
                                  10  2.7827488E-02   11  2.9205201E-02   12  2.9173611E-02   16  3.8408936E-02   17  3.8629645E-02
                                  18  3.9481580E-02

 177.476           .3088881E7 .1579421E8 384097.123 97.0003977  .01957454 111.493894 105.173169 23.7733164 330.071211 112888.108
                   -112774.07 -112863.66 -114756.97 112863.661 136395.784 -114756.97 -1630.1895 123031.935 134852.187 -116219.35
                   -26797.645 -119493.64 56811.6232 138699.682 -200807.66 115664.454 123027.334 123919.245 -210436.06 120919.119
                   -213366.21 127357.828 130782.711 -124.27551 281.017865 -43.823346 -60.349797 52.7592119 16304.0739 12.3406032
                   .001791156 12.4719128  12.502971 .010863457 12.6419319 2460.21484 93514.9455 818.188195 -16301.895
Times of maxima :      .02817     .03056     .03004     .04181     .05111     .02913     .04175     .02878     .02878     .00283
                       .01672     .00561     .04181     .00561     .02841     .04181     .05111     .02913     .02859      .0419
                       .02834     .04175     .02878     .02878     .04308     .04181     .02913     .02835     .04317     .04185
                       .04306     .04171     .02939     .02817     .03056     .03004     .04005     .03891     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .03842      .0395     .03864     .05111
             Random switching times for simulation number  33  :
                                  10  2.5701419E-02   11  2.4886259E-02   12  2.5139192E-02   16  3.6473687E-02   17  3.4865391E-02
                                  18  3.5292242E-02

 109.851           .3485285E7 .1579242E8 .3126104E7 104.169604 .042978606 106.654284  1497.4466 50.0494906 124.633114 112888.108
                   -112774.07 -112863.66 -134577.12 112863.661 125310.189 -118922.17 2415.56359 120332.092 121749.501 -137822.11
                   -41458.894 -154286.78 -82431.299 130079.553 -211601.31 118912.298 120329.706 137846.185 -208165.14 125297.552
                   -221445.47 143876.223 154133.445 -132.00919 281.001933 125.022084 -34.581687 34.5112241 -24143.502 12.4852027
                     .0020868 12.6198714 12.7151925 .026970118 12.7756973 2236.60888 68141.3638 2406.99088 24155.6359
Times of maxima :      .02621     .03057     .02534     .02643     .04268     .02702     .02607     .02607     .02677     .00283
                       .01672     .00561     .02571     .00561     .02628     .02643     .04268     .02702     .02824     .02589
                       .02625     .02607     .02607     .02677     .02682     .02643     .02702     .02742     .02669     .02584
                       .02656     .02663     .02728     .02621     .03057     .02534     .03925     .03645     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03649     .03531     .03488     .04268
             Random switching times for simulation number  34  :
                                  10  2.5256298E-02   11  2.4650186E-02   12  2.5203684E-02   16  3.5870620E-02   17  3.4271532E-02
                                  18  3.5058834E-02

 109.089           .2286852E7 .1579268E8 .3756657E7 110.263012 .043489601 100.343071 388.901174 13.0633592 104.915536 112888.108
                   -112774.07 -112863.66 -135643.05 112863.661 116374.775 -122350.92 2429.88109 116717.508 118038.062 -126577.76
                    -21124.68 -139565.15 42113.3459 119347.194 -213288.67 122354.219 116724.934 120587.935 -208938.34 114829.973
                   -223342.22 123471.194 127087.717  -106.9311 281.004288 137.052117 -31.238289 30.6706743 -24295.008 12.4776855
                   .002094598 12.6372613 12.6567313 .005482753 12.7816121 1795.70992  69195.737 2598.14158 24298.8109
Times of maxima :      .02577     .03057     .02537     .02597     .04267     .02726     .02615     .02553     .02797     .00283
                       .01672     .00561     .02579     .00561     .02725     .02597     .04267     .02726     .02809      .0258
                       .02597     .02615     .02553     .02797     .02637     .02597     .02726     .02749     .02625     .02591
                       .02611     .02624      .0261     .02577     .03057     .02537     .04011     .03784     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03589     .03507     .03429     .04267
             Random switching times for simulation number  35  :
                                  10  3.6214280E-02   11  3.6596041E-02   12  3.6193984E-02   16  4.6290926E-02   17  4.6330102E-02
                                  18  4.6541932E-02

 354.399           .3441524E7 .1579655E8 .1049728E7 94.9499976  .01871996 105.143061 110.731484 8.13059137 132.490785 115653.484
                   -112774.07 -112863.66 113537.621 112863.661 -140160.53 113537.621 -1594.2072 -119476.54  -128043.1 119966.766
                   18550.7286 122610.559 33224.1118 -134117.41 199715.779 -114903.52 -119500.64 -126858.19 209065.689 -118962.43
                    213694.66 -120727.72 -136133.64 131.177813 -281.03868 -72.447489 53.3289487 -54.179632   15944.77 11.9632681
                   .001759338 12.0769178 12.1215168 .003833469 12.2308159 2572.59549 82893.7215 1241.87767 -15942.072
Times of maxima :      .03634      .0389     .03633     .04957     .05113     .03733     .04979     .03658     .03707     .03622
                       .01672     .00561     .04957     .00561      .0368     .04957     .05113     .03733     .03698     .04964
                       .03676     .04979     .03658     .03707     .05095     .04957     .03733     .03693     .05089     .04961
                       .05103     .04978     .03706     .03634      .0389     .03633     .04813     .04655     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04631     .04656     .04635     .05113
             Random switching times for simulation number  36  :
                                  10  3.4904303E-02   11  3.2891277E-02   12  3.4284976E-02   16  4.4250898E-02   17  4.4985896E-02
                                  18  4.3085461E-02

 315.163            .426139E7 .1580349E8 .2639985E7 92.9533624 .043697375 124.087433 564.562118 58.5920939 1229.50355  113758.17
                   -112774.07 -112863.66 121090.991 112863.661 -134935.29 -112337.53 -2435.6786 -129794.48 -137696.66  120847.61
                   45719.2543 142090.172 89189.1083 -150964.82 -196325.15 -114473.68 -129800.81 -139673.79 203553.118 116374.217
                   211119.597 -129075.62 -155510.87 145.969008  -281.1004 -114.89093 44.4297584 -48.997934 24358.8865 12.0484876
                   .002040094 12.1765522 12.2383802  .03027669 12.4491236 2690.51369 69727.7666 2195.45948 -24356.786
Times of maxima :      .03536     .03895     .03446      .0417     .05099     .03621     .03525     .03524     .03599     .03484
                       .01672     .00561     .03487     .00561     .03549      .0417     .05099     .03621     .03581     .03509
                       .03541     .03525     .03524     .03599     .05967     .04996     .03621     .03649     .03564     .04155
                       .03577     .03585     .03646     .03536     .03895     .03446     .04936     .04552       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04427      .0431       .045     .05099
             Random switching times for simulation number  37  :
                                  10  1.9609410E-02   11  2.0806969E-02   12  2.1880117E-02   16  2.9248021E-02   17  3.1573274E-02
                                  18  3.1270190E-02

 32.7325           .3047049E7 .1581994E8 777860.103 94.9626142 .020663573 107.140236 107.146581 23.7078553 230.603488 112888.108
                   -112774.07 -112863.66 -113809.18 112863.661 -135142.29 113545.164 1674.92366 -120605.92 -133755.45 117361.544
                   26704.8739 120609.488 -56733.352 -137212.17 198247.798 -114403.04 -120621.71 -123260.72 203480.734 118662.426
                   205104.277 120799.405 -127493.78 123.431131 -281.24666 62.3642567 42.3256902 -36.403451 -16748.787 12.7054563
                   .001852875  12.836733 12.8700717 .013557305 13.0026819 2401.00765 96169.4661 1031.06696 16749.2366
Times of maxima :      .01995     .02222     .02243     .03352     .04278     .02091     .03368     .02056     .02056     .00283
                       .01672     .00561     .02481     .00561     .02019     .03352     .04278     .02091     .02037     .03366
                       .02012     .03368     .02056     .02056     .03481     .03352     .02091     .02013     .03486     .02497
                         .035     .02487     .02117     .01995     .02222     .02243     .03088     .03212     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .02926     .03129     .03159     .04278
             Random switching times for simulation number  38  :
                                  10  3.2507812E-02   11  3.5086358E-02   12  3.2020937E-02   16  4.2547254E-02   17  4.1768908E-02
                                  18  4.5684626E-02

 299.727           .1125268E7 .1579504E8 .2951698E7 109.095155 .027690079 97.4216882 221.584568 14.8627872  106.94431 112888.108
                   -112774.07 -112863.66 132779.674 112863.661 114533.012 121701.252 -1938.8955  -115005.9 118154.994 125413.925
                   -26186.864 137075.743 44920.2787  120495.59  -199679.4 -121697.08 -115025.77 -122183.22  -202815.2  -130501.2
                   -202810.59  -135990.3 -123747.09 75.0089238 -281.02531 -121.48452 32.9348158 -36.667045 19389.1481 12.2298212
                   .001837579 12.2915379 12.4018574 .013018608 12.4343156 1204.03906 76440.0191 2185.17522 -19388.955
Times of maxima :      .03306      .0389     .03257     .03333     .05107     .03682     .03287     .03298     .04465     .00283
                       .01672     .00561     .03261     .00561     .04452     .03333     .05107     .03682     .04463     .03294
                       .03363     .03287     .03298     .04465     .04317     .03333     .03682      .0367     .04327     .03361
                       .04315      .0336     .03675     .03306      .0389     .03257     .04851     .04602     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .04256      .0457     .04178     .05107
             Random switching times for simulation number  39  :
                                  10  3.5132372E-02   11  3.2624539E-02   12  3.4405745E-02   16  4.5139224E-02   17  4.3905413E-02
                                  18  4.2674906E-02

 296.828           .4346556E7 .1580819E8 .2530003E7 93.3151203 .043225527 132.114265 132.272899 34.5435231 1758.21433 115615.075
                   -112774.07 -112863.66 117756.373 112863.661 -128763.48 -112555.91 -2422.4926  -133926.7 -141997.25 115771.689
                   -36307.867 134007.082 -68481.873 -157402.88 196907.627 -114420.01 -133937.03 -140441.07 201603.042 117552.147
                   204523.024 119302.251 -149647.56 147.420426 -281.14225 -112.47228 45.9587967 -44.484006 24221.2992 12.0315736
                   .002032962 12.1606495 12.2054616 .026389568  12.537954 2784.62775 71548.0232  2012.0268 -24224.926
Times of maxima :      .03548      .0389     .03458     .04181       .051     .03645     .03549     .03611      .0362     .03495
                       .01672     .00561     .03499     .00561     .03573     .04181       .051     .03645     .03593     .03532
                       .03598     .03549     .03611      .0362     .05112     .04978     .03645     .03671     .05119     .04178
                         .036     .04166      .0367     .03548      .0389     .03458     .04827     .04565     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04515     .04269     .04392       .051
             Random switching times for simulation number  40  :
                                  10  3.1478725E-02   11  3.2717887E-02   12  3.0242682E-02   16  4.1792561E-02   17  4.0575283E-02
                                  18  4.1904444E-02

 247.081           184667.243 .1579326E8 969478.153 96.5013549 .040025148 96.1826103 106.769744 3.60813242 113.251673 112888.108
                   -112774.07 -112863.66 -114461.39 112863.661  -113038.1 -114461.39 -2331.0886  -114272.2 118754.626 -119225.21
                   11767.1756 120397.207 22132.6566 123997.984 -197911.01 -114782.13 -114287.11 119506.002 -207190.08 119114.662
                   -209623.89 -120273.19 121378.749 30.3864479 -281.00942 -69.623206 -45.225197 -44.923277 23302.2662 12.3211813
                   .001987666  12.296229 12.4835759 .004263377 12.4384293 887.762085  69706.883  1163.4614 -23310.886
Times of maxima :      .03293      .0389     .03079     .04118     .05101     .03629     .04985      .0312     .04388     .00283
                       .01672     .00561     .04118     .00561     .03607     .04118     .05101     .03629     .04385     .04129
                       .03137     .04985      .0312     .04388     .04245     .04966     .03629     .04386     .04253     .04128
                       .04266     .04982     .04387     .03293      .0389     .03079     .04201     .04682     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04181     .04192     .04059     .05101
             Random switching times for simulation number  41  :
                                  10  2.3687589E-02   11  2.4830776E-02   12  2.3600899E-02   16  3.4290872E-02   17  3.3335784E-02
                                  18  3.4752499E-02

 87.6862           379780.767 .1579755E8 .2922492E7 110.869975  .04371174 97.0348231 131.197746 13.1529317 104.961274 112888.108
                   -112774.07 -112863.66 -131446.85 112863.661 113241.461 -122687.21 2436.07894 114777.331 -117124.78 -122793.63
                   -22369.533 -133461.35  -42257.48 -119373.21 199577.702 122694.353 114796.569 120297.192 202323.101 125329.706
                   202871.729 132965.818 120992.265 -43.576414  281.04757 120.882011 -32.013234 38.2234712 -24358.983 12.6171947
                    .00209792 12.6700174 12.7918638 .008839478 12.8143085 1027.16648 68257.5377 2179.78007 24360.7894
Times of maxima :      .02496     .03057     .02414     .02491     .04265     .02841     .02456     .02456      .0364     .00283
                       .01672     .00561     .02419     .00561     .02785     .02491     .04265     .02841     .03637     .02451
                       .02439     .02456     .02456      .0364     .03491     .02491     .02841     .02828     .03487      .0252
                       .03515     .02518     .02833     .02496     .03057     .02414      .0403     .03777     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03431     .03477     .03335     .04265
             Random switching times for simulation number  42  :
                                  10  3.1758621E-02   11  3.2654692E-02   12  3.2951285E-02   16  4.1991896E-02   17  4.2016576E-02
                                  18  4.2045932E-02

   279.3            399180.96 .1579758E8 .3659191E7 108.098568 .040795999 101.814348 364.369306 17.6768119 109.392141 112888.108
                   -117883.41 -112863.66 142342.438 112863.661 -114782.22 121144.104  -2353.429 -117570.08 -119193.24 130383.268
                    24635.886 139205.512 48988.5158 -121866.79 205824.792  -121145.1 -117588.08 -125500.38 -205429.55 -125130.97
                   207965.169 -131554.45 -126945.47 44.6755504 -281.04782 -135.26254 39.8238091  -45.03668 23530.2794 12.1513863
                   .001998505 12.2905792 12.3462453   .0121677 12.4318217 1023.76727 70520.6486 2630.10641  -23534.29
Times of maxima :      .03307      .0389     .03349     .03426     .05102     .03651     .03402     .03391     .03623     .00283
                       .03296     .00561     .03354     .00561     .03598     .03426     .05102     .03651     .03608     .03371
                       .03381     .03402     .03391     .03623     .03409     .03426     .03651     .03637     .04272     .03366
                       .03382     .03453     .03644     .03307      .0389     .03349      .0495     .04567     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04201     .04206     .04203     .05102
             Random switching times for simulation number  43  :
                                  10  2.2474255E-02   11  2.2221338E-02   12  2.3361272E-02   16  3.2886729E-02   17  3.2499530E-02
                                  18  3.3099558E-02

 72.8305           501961.618 .1579539E8  .284847E7 99.4253127 .036777701  98.045787 119.424123 8.72585034 103.424944 112888.108
                   -112774.07 -112863.66 -124988.65 112863.661 -113811.36 -116182.52 2234.52183 115373.689 115759.318 -121830.74
                   24733.2682 -127332.23 34418.8371 118496.346 200626.845 116197.372  115390.12 -119531.13 205799.129 122848.761
                   209346.767 129023.707 -125428.11 -50.097985 281.028363 119.341307 48.1003247 49.7349188  -22343.35 12.6378009
                   .002002698 12.6880223 12.8112632 .010766573 12.8366628 1226.14149 94849.2193 1967.95497 22345.2183
Times of maxima :      .02381     .03057     .02373     .02467     .04272     .02817     .02444     .02373      .0279     .00283
                       .01672     .00561     .02395     .00561     .03607     .02467     .04272     .02817     .02801     .02463
                       .02388     .02444     .02373      .0279     .03484     .02467     .02817     .03611     .03483     .02496
                       .03465     .02508     .03598     .02381     .03057     .02373     .03307     .03795      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3      .0329     .03311     .03251     .04272
             Random switching times for simulation number  44  :
                                  10  2.2881987E-02   11  2.3185181E-02   12  2.3207389E-02   16  3.3163440E-02   17  3.3046455E-02
                                  18  3.3716469E-02

 73.7328           416220.185 .1579235E8 .2466314E7 98.1474296 .040804028 98.2242123 110.208202  7.8500577 103.289163 112888.108
                   -112774.07 -112863.66 -122301.48 112863.661 113626.707 -115433.48 2353.66056 115478.621 -116860.54 118786.247
                   -21985.677 -122320.51 -32645.907 -118418.54 199711.981 115449.192 115494.449 119509.177 206718.904 119699.043
                   208635.651 128247.401 -122055.65 -45.619085 281.001301 111.047609 45.0868646 46.0370987 -23535.942 12.6447789
                   .002056593 12.6817304 12.8180941 .006897241  12.828267 1017.32308 82805.7202 1913.30981 23536.6056
Times of maxima :      .02376     .03057     .02361     .02451     .04268       .028     .02429     .02416     .03629     .00283
                       .01672     .00561     .02379     .00561     .02766     .02451     .04268       .028     .03645     .03371
                       .02401     .02429     .02416     .03629     .03505     .02451       .028     .02788     .03511     .02475
                       .03509     .02478     .03628     .02376     .03057     .02361     .03333     .03686     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03318     .03373     .03306     .04268
             Random switching times for simulation number  45  :
                                  10  2.4791581E-02   11  2.3865842E-02   12  2.4038364E-02   16  3.4784357E-02   17  3.3725464E-02
                                  18  3.4001994E-02

 103.808           .1849134E7 .1578807E8 .2951982E7 109.776302 .042180329 101.923497  905.15604 20.4298318 108.532962 112888.108
                   -112774.07 -112863.66 -137782.33 112863.661 114643.466 -122080.59 2393.02533  117633.08 117479.761 -130222.41
                    28529.414 -146759.09 -52665.318 121387.269 -197580.44 122088.637 117645.348  127653.33  -198082.3 129223.476
                   -199330.73 139449.957 131013.216 -96.154404 280.963288 121.490374 -31.967032 34.6885138 -23921.971 12.5815159
                    .00207557  12.657476 12.8277691 .017120267 12.8103915 1590.76819 75127.5623 2297.01056 23930.2533
Times of maxima :      .02512     .03057     .02457     .02534     .04268     .02761     .02513     .02499     .02732     .00283
                       .01672     .00561     .02462     .00561      .0276     .02534     .04268     .02761     .02842     .02496
                       .02562     .02513     .02499     .02732     .02646     .02534     .02761     .02763     .04272     .02564
                       .04276     .02574     .02752     .02512     .03057     .02457     .03957     .03825     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3      .0348     .03402     .03374     .04268
             Random switching times for simulation number  46  :
                                  10  3.2511598E-02   11  3.2899465E-02   12  3.3296539E-02   16  4.2505448E-02   17  4.3427486E-02
                                  18  4.2706434E-02

   280.5           482580.265 .1579348E8 .3834388E7 104.234095 .043285131 99.7803296 345.696373 20.9062363 110.674699 112888.108
                   -120641.42 -112863.66 140534.108 112863.661 -114731.74 118958.975 -2424.1622 -116389.76  -120597.5 131076.927
                   27298.3295 138930.563 53275.8319 -122579.12 212517.416  -118969.5 -116410.66 -127181.73 -206713.93 -124183.67
                   217022.117 -128397.58 -133030.43  49.121292 -281.01142 -138.46277 38.3926871 -41.692956 24240.0369 12.1244242
                   .002033925 12.2832232 12.3162619 .014417852 12.4253345 1129.39488 69677.6553 2699.83407 -24241.622
Times of maxima :      .03306      .0389     .03358     .03406     .05102     .03685     .03433     .03425     .03631     .00283
                        .0333     .00561     .03388     .00561     .03602     .03406     .05102     .03685     .03642     .03405
                       .03415     .03433     .03425     .03631     .03443     .03406     .03685     .03558     .04323       .034
                       .03416     .03377     .03544     .03306      .0389     .03358     .04778     .04619     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04252     .04272     .04344     .05102
             Random switching times for simulation number  47  :
                                  10  3.3286461E-02   11  3.2039599E-02   12  3.2163703E-02   16  4.2299971E-02   17  4.2222313E-02
                                  18  4.1872298E-02

  273.69           .2352087E7 .1579208E8 .2857452E7 113.347051 .039844458 98.4206127 361.322652 19.1074249 106.201308 112888.108
                   -112774.07 -112863.66 135309.345 112863.661 -114439.24 124050.188 -2325.8209 -115594.01  117234.83 127514.973
                   25257.7511 139160.723 50932.3123 120076.286 -200657.92 -124058.58 -115608.51 117377.456 -204750.88  -125696.3
                   -204892.15 -137186.97  121222.03 108.445547 -280.99898 -119.52932  36.249601 -41.419222 23250.5471  12.218247
                   .001985236 12.2784683  12.400402 .007991372 12.4284568 1709.76969 75884.6111 2211.97039 -23258.209
Times of maxima :      .03363      .0389      .0327     .03395     .05102     .03616     .03312     .03312     .04438     .00283
                       .01672     .00561     .03275     .00561     .03609     .03395     .05102     .03616     .04436     .03331
                       .03329     .03312     .03312     .04438     .04292     .03395     .03616     .04434     .04302     .03359
                       .04315     .03373     .04421     .03363      .0389      .0327      .0483     .04588     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04231     .04189     .04224     .05102
             Random switching times for simulation number  48  :
                                  10  3.5167686E-02   11  3.6305693E-02   12  3.6013647E-02   16  4.5917202E-02   17  4.5818630E-02
                                  18  4.6136212E-02

 339.997           .2992392E7 .1579224E8 .1587405E7  93.546513 .023008931 119.433622 104.798687 20.8194509 463.504228 112888.108
                   -112774.07 -112863.66 -113459.52 112863.661 -136606.57 -112695.38 -1767.4231 -127337.29 -133994.41 115573.842
                   35165.6252 119280.715 -53165.138 -140648.08 199018.909 -113853.39 -127349.84 -134353.85 205886.998 116730.372
                   208334.454 -118163.94 -142499.48 122.319094 -281.00036  -89.08997 52.4675413 -53.948328 17662.2267 11.9678898
                   .001792235  12.166277 12.1349445 .018176167 12.3495951 2341.25497 78923.2728 1458.21722 -17674.231
Times of maxima :      .03562      .0389     .03624     .04195     .05109     .03647      .0493     .03612     .03612     .00283
                       .01672     .00561     .04162     .00561     .03575     .04195     .05109     .03647     .03594     .05064
                       .03687      .0493     .03612     .03612     .05171     .05051     .03647     .03678     .05172     .04191
                       .05185     .05074      .0369     .03562      .0389     .03624     .04765     .04608      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04593     .04615     .04583     .05109
             Random switching times for simulation number  49  :
                                  10  2.8872491E-02   11  2.6887066E-02   12  2.8170469E-02   16  3.8342925E-02   17  3.7989900E-02
                                  18  3.6396489E-02

 174.571           .2757167E7 .1580843E8 471012.961 95.9187867 .036708461 96.2692433 112.200462 17.3799693 110.454863 -116464.49
                   -112774.07 -112863.66 -114115.37 112863.661  114028.93 -114115.37 2232.41742 -114323.65 119489.557 -119968.76
                   25543.9007 -123421.16 48575.4481 122457.315 -200952.13 116236.487 -114338.87 -116951.78 -205223.83 119149.212
                   -209587.16 124189.121 118407.911 -117.41309 281.144387  -48.52901 -47.359032 52.5975957 -22324.217 12.3392085
                   .002001621 12.3740275 12.5050297 .015790345 12.5337098 2122.81822 68694.5568  853.38372 22324.1742
Times of maxima :      .02901     .03061     .02958     .04162     .04266     .03629     .04146     .02983     .04398     .02825
                       .01672     .00561     .04162     .00561     .04422     .04162     .04266     .03629      .0441     .04162
                       .02964     .04146     .02983     .04398     .04295     .04162     .03629     .03626      .0429     .04171
                       .04274     .04184     .04399     .02901     .03061     .02958     .03985     .03851      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03836     .03641       .038     .04266
             Random switching times for simulation number  50  :
                                  10  3.1639739E-02   11  3.2297742E-02   12  3.3241816E-02   16  4.1057017E-02   17  4.2860115E-02
                                  18  4.2776785E-02

 260.392           356515.654 .1579475E8 .3758198E7 104.370144 .043448711 99.3408769 218.003648 15.9529469 108.713564 112888.108
                   -118712.87 -112863.66 140814.881 112863.661 -114712.39 119036.584 -2428.7385 -116133.18 -119804.74 130295.203
                   24625.9633 137021.499  46538.542 -121488.22 211910.435 -119046.77 -116153.62 -124352.55 -203809.71 -124176.68
                   216167.879 -125468.72 -129208.51 42.2205906 -281.02269 -137.08024 -44.790088  -46.64254 24278.6223 12.1255933
                    .00203593 12.2952894 12.3039867 .011434742 12.4371838  910.73409 74459.2841 2701.59181 -24287.385
Times of maxima :      .03336      .0389     .03343     .03401       .051      .0368      .0342      .0342     .03652     .00283
                       .03325     .00561     .03383     .00561     .03598     .03401       .051      .0368     .03637       .034
                       .03403      .0342      .0342     .03652     .03438     .03401      .0368     .03666     .04302     .03395
                       .03411     .03482     .03539     .03336      .0389     .03343     .04149     .04601       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04107     .04279     .04288       .051
             Random switching times for simulation number  51  :
                                  10  3.3839738E-02   11  3.4086626E-02   12  3.4119176E-02   16  4.3533890E-02   17  4.3791191E-02
                                  18  4.3789184E-02

 315.067           .2516073E7 .1579793E8 .3449771E7 92.8890611 .042411328 109.399094 111.977543 14.8375262 127.865569 112888.108
                   -121162.09 -112863.66 128427.964 112863.661 -118430.48 112298.666  -2399.569 -121870.66 -123130.91  121946.22
                   -36424.762 123298.496  44882.089 -131755.61 216854.702 -114607.78 -121875.49 -131748.28 218917.226 -118721.58
                   228378.509  -129102.3 -135542.12 112.162219   -281.051  -131.3349 39.8085581 -42.329082 23996.0241 12.0542462
                   .002021505 12.2445709 12.2229859 .011714409 12.3900655 1917.36363 66207.5224 2461.25008  -23995.69
Times of maxima :      .03423      .0389     .03438     .05003     .05102     .03526     .03506     .03507     .03592     .00283
                       .03393     .00561      .0347     .00561     .03599     .05003     .05102     .03526     .03611     .03487
                       .03462     .03506     .03507     .03592     .03525     .05003     .03526      .0364     .03484     .03483
                       .03498     .03473     .03656     .03423      .0389     .03438     .04819     .04561     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04355      .0438     .04381     .05102
             Random switching times for simulation number  52  :
                                  10  3.1906419E-02   11  3.2958060E-02   12  3.2444669E-02   16  4.1615992E-02   17  4.1380268E-02
                                  18  4.2618304E-02

 235.126           394404.574 .1578792E8 .3339753E7 110.951301 .043075388 99.3145726 213.083418 12.5319959 102.415751 112888.108
                   -112774.07 -112863.66 138713.326 112863.661 -114146.12 122732.198 -2418.2818  -116117.8 -115516.46 127086.417
                   20453.4783   136946.9 41247.9561  -117916.8 -198066.73 -122739.14 -116130.93 -122174.94 -204283.71 -124119.84
                   -207756.15  -133116.6 -123335.78 44.4074641 -280.96194 -129.22371 42.8848523 -44.088088 24179.6111 12.1991363
                   .002030823  12.294072 12.3752028 .009323669 12.4348216 973.999118 69291.4948 2434.26793 -24182.818
Times of maxima :        .033      .0389     .03297     .03375     .05101     .03601     .03351      .0334     .03572     .00283
                       .01672     .00561     .03303     .00561     .03599     .03375     .05101     .03601     .03651     .03335
                       .03357     .03351      .0334     .03572     .04327     .03375     .03601     .03598     .04341     .03403
                       .04351     .03402     .03594       .033      .0389     .03297      .0491     .04521     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04163     .04263      .0414     .05101
             Random switching times for simulation number  53  :
                                  10  3.3092433E-02   11  3.4294698E-02   12  3.1981921E-02   16  4.2976322E-02   17  4.1205566E-02
                                  18  4.4707100E-02

  297.82           .2032401E7 .1579342E8 .2745826E7 113.859267 .036913668 96.7258133 187.191796 17.8266215 101.843711 112888.108
                   -112774.07 -112863.66 132452.011 112863.661  -114114.9 124330.163 -2238.6485 -114594.43 -116305.66 126812.081
                   24467.9548 136553.022 49195.6648 -117587.03 198650.999 -124330.13 -114607.26 118496.175 -198741.11 -125042.12
                   -202202.76 -136841.58 119147.727 100.806762 -281.01089 -117.17136 33.5581588 -38.553292 22381.7496 12.2358112
                   .001946327 12.2786154 12.4074942 .008228372  12.425818 1609.52093 68730.2403 2128.52542 -22386.485
Times of maxima :      .03345      .0389     .03252     .03376       .051     .03598     .03294     .03294     .03653     .00283
                       .01672     .00561     .03257     .00561     .03591     .03376       .051     .03598     .03641     .03326
                       .03311     .03294     .03294     .03653     .03475     .03376     .03598     .04474     .04349     .03341
                       .04338     .03355     .04469     .03345      .0389     .03252     .04897     .04656     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04299     .04472     .04122       .051
             Random switching times for simulation number  54  :
                                  10  3.2902210E-02   11  3.2998193E-02   12  3.2663812E-02   16  4.3148662E-02   17  4.3257832E-02
                                  18  4.2477216E-02

 260.415             .14088E7  .157892E8 .3435991E7 108.273823 .042678956 101.059017 535.962125 19.9622684 103.273931 112888.108
                   -112774.07 -112863.66  139933.33 112863.661 -114287.18 121242.267 -2407.1281 -117133.16 -116017.05 135771.934
                   36241.7153 141684.869 52059.1722 -118409.81  198198.59 -121246.22 -117149.78 -124474.82 198590.999 -125994.77
                   -201613.54 -138317.95 -128339.15 83.9285497 -280.97331 -131.07232 34.7602894 -35.629149 24062.9286 12.1799178
                   .002024865 12.2761538 12.3654151 .012209455 12.4175179 1399.21164 68966.5405  2491.9308 -24071.281
Times of maxima :      .03346      .0389      .0332     .03404     .05102     .03624     .03376     .03362     .03594     .00283
                       .01672     .00561     .03325     .00561      .0357     .03404     .05102     .03624     .03578     .03343
                       .03345     .03376     .03362     .03594     .03433     .03404     .03624      .0361     .03498     .03403
                       .04353     .03424     .03607     .03346      .0389      .0332     .04909     .04515     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04316     .04249     .04327     .05102
             Random switching times for simulation number  55  :
                                  10  3.0477346E-02   11  2.9929309E-02   12  3.0058247E-02   16  3.9823946E-02   17  3.9239659E-02
                                  18  3.9114326E-02

 236.994           578124.586  .158002E8 660694.483 97.2323996 .016514919 96.2164792 109.819269  4.1504554 99.4839845 112888.108
                   -112774.07 -112863.66 -114894.12 112863.661 -113093.79 -114894.12 -1497.3749 -114292.32 -114422.88 -118924.15
                    17348.827 -122104.48 23737.7848 116216.796 -199131.39 115951.265 -114308.24 -116453.44 -203368.16 118103.693
                   -204665.61 122623.369 118941.028 -53.764514 281.071189 -57.475842 -52.049604  -46.50431 14957.1674 12.3297116
                   .001785447 12.3137402  12.492969 .007761048 12.4602944 1046.93063 77886.4779 942.920432 -14973.749
Times of maxima :      .03058     .03067     .03049      .0417     .05113      .0364     .04153     .03143     .04399     .00283
                       .01672     .00561      .0417     .00561     .03608      .0417     .05113      .0364     .03626     .04135
                       .03125     .04153     .03143     .04399     .04302      .0417      .0364     .03637     .04307     .04209
                        .0432     .04195     .04405     .03058     .03067     .03049     .04031      .0448     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .03984     .03913     .03925     .05113
             Random switching times for simulation number  56  :
                                  10  2.5560967E-02   11  2.5669145E-02   12  2.5346105E-02   16  3.5722577E-02   17  3.5373919E-02
                                  18  3.5696446E-02

 112.748           .2541968E7 .1579058E8  .355344E7 98.0321586 .041344578 107.461322 448.968427  21.918326  117.27352 112888.108
                   -112774.07 -112863.66 -134121.92 112863.661 119835.224 -115365.67 2369.19928 120786.502 119994.927 -135008.28
                   -42134.891 -140438.33 -54550.157 126180.514 -216123.18 115365.665 120796.726 128908.283 -215236.32 116445.517
                   -221255.18 126125.181 142174.521 -112.73792 280.985609 133.293661 -38.188836 -33.666409 -23692.528  12.470347
                    .00206425 12.6252325 12.6580934 .013439338 12.7744757 2022.73197 66637.9383  2546.1429 23691.9928
Times of maxima :      .02591     .03057     .02566     .02617     .04268      .0274     .02593      .0263     .02812     .00283
                       .01672     .00561     .02593     .00561     .02686     .02617     .04268      .0274     .02794      .0261
                       .02611     .02593      .0263     .02812     .02648     .02617      .0274     .02735     .02634     .04165
                       .02621     .02582     .02749     .02591     .03057     .02566     .03975     .04566     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03574     .03571     .03539     .04268
             Random switching times for simulation number  57  :
                                  10  1.9123358E-02   11  2.0207120E-02   12  2.1052227E-02   16  2.8915363E-02   17  3.0533224E-02
                                  18  2.9400298E-02

 15.7774           .3145685E7 .1578432E8 226075.688 94.6101331 .023619321 120.918741 101.028448 23.4171073 539.238354 112888.108
                   -112774.07 -112863.66 113334.241 112863.661 -138736.13 113334.241 -1790.7131 -128126.55 -136748.16 115210.914
                   26762.9475  117115.44 -56384.396 -141731.41  197627.52 -115019.44 -128143.12 -125537.08 204668.873 -119735.87
                    206219.16 -124681.98 -137236.27 125.413011 -280.92991 33.6211011 42.8323119 -52.364884 17915.6827 12.7170904
                   .001912856 12.8750714 12.8812511 .012806083 13.0692659 2420.68862 74235.8648 767.078136 -17907.131
Times of maxima :      .01948     .02232     .02256     .03338     .03443     .02043     .03366     .02008     .02008     .00283
                       .01672     .00561     .03338     .00561     .01971     .03338     .03443     .02043      .0199     .03381
                       .01964     .03366     .02008     .02008     .03499     .03338     .02043     .01983     .03508     .03352
                       .03494     .03362     .02069     .01948     .02232     .02256     .03201     .03076     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .02893     .02942     .03055     .03443
             Random switching times for simulation number  58  :
                                  10  2.2427308E-02   11  2.3080094E-02   12  2.2200894E-02   16  3.2179219E-02   17  3.2041687E-02
                                  18  3.2750393E-02

 46.3865           386568.699 .1579353E8 .1186425E7 96.3866226  .03406105 96.0404699  111.92634 4.66466472 104.646041 112888.108
                   -112774.07 -112863.66 -114673.38 112863.661 -113256.96 -114393.33 2150.41029 114187.733 -117604.18 120385.128
                   -15958.728 123270.303 25165.3242 -119193.81 197157.047 114471.729 114204.855 -120388.82 207408.993 120628.321
                   210357.673 124349.117 -121646.65 -43.964116 281.011828  77.020286 53.8120991 47.0933076  -21500.35 12.6942513
                   .001969033 12.6923808 12.8647506 .007368213 12.8438512 992.589142 79602.2281 1265.84543 21504.1029
Times of maxima :      .02356     .03057     .02275     .02506     .04272     .02826     .03397     .02394     .03677     .00283
                       .01672     .00561     .02505     .00561     .05265     .02506     .04272     .02826     .03547     .03272
                       .02325     .03397     .02394     .03677     .03408     .04157     .02826     .03543     .03412     .02518
                       .03426     .02513     .03531     .02356     .03057     .02275     .03237     .03846     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03219     .03277     .03206     .04272
             Random switching times for simulation number  59  :
                                  10  3.5882251E-02   11  3.6355136E-02   12  3.6726485E-02   16  4.5941513E-02   17  4.6112894E-02
                                  18  4.7076513E-02

 343.881           .3143921E7  .157966E8 647042.162 92.8154053 .013997486 114.020622  99.624039 23.4711378 487.627652 112888.108
                   -112774.07 -112863.66 -112829.95 112863.661  -138004.4 112254.134 -1378.5335 -124418.23 -136379.04 114954.267
                   30673.7307 -116298.57 -56449.407 -140994.87 196518.456 -113490.32 -124436.17 -125071.63 204076.133 -118954.44
                   205181.516 -123537.24 -135433.54 125.377858  -281.0391 -56.878914 55.3026223  -55.53319 13778.1043 11.9611631
                   .001733406 12.1044094 12.1226877  .01601871 12.2862273 2422.21065 92475.3394 990.161754 -13785.335
Times of maxima :      .03624     .03886     .03696      .0666     .06782     .03719     .05804     .03684     .03684     .00283
                       .01672     .00561     .04151     .00561     .03647      .0666     .06782     .03719     .03666     .05046
                       .03758     .05804     .03684     .03684     .06794      .0666     .03719     .03659     .05193     .04935
                       .05082     .05036     .03745     .03624     .03886     .03696     .04758     .04641     .08449        0.3
                          0.3        0.3        0.3        0.3        0.3     .04596     .04709     .04613     .06782
             Random switching times for simulation number  60  :
                                  10  2.1097634E-02   11  2.1199653E-02   12  2.2270779E-02   16  3.1569654E-02   17  3.2699910E-02
                                  18  3.1286923E-02

  50.866           .1852879E7 .1579034E8 .1387878E7 98.4693971  .02076941 96.0009032 114.863911  20.386907 100.237931 112888.108
                   -112774.07 -112863.66  115459.09 112863.661 112957.857 -115622.66 1679.20762 114164.209 115737.627 119970.617
                   27842.8161 124877.476 52609.9615 116656.343 199815.304  -116296.7 114181.651 117144.094 207541.437 123173.523
                   209511.225 125140.631 119145.487 96.2517396 -280.98347 83.3030087 53.4224892 47.3587266 -16783.937 12.6828721
                   .001853261 12.7396101 12.8509747 .013993756 12.8984375 1911.80797 91329.0397 1266.54069 16792.0762
Times of maxima :       .0212     .02242     .02282     .02521     .04277     .02831     .03331     .02264     .02806     .00283
                       .01672     .00561     .03345     .00561     .02795     .02521     .04277     .02831      .0279     .03333
                        .0228     .03331     .02264     .02806     .03479     .03345     .02831     .02826     .03479     .02511
                       .03482     .02523     .02832      .0212     .02242     .02282     .03183     .03653     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03158      .0313     .03271     .04277
             Random switching times for simulation number  61  :
                                  10  2.9433148E-02   11  3.1526534E-02   12  3.1152934E-02   16  3.9402219E-02   17  4.1419865E-02
                                  18  4.1329221E-02

  215.04           .1851873E7 .1579077E8 .2205123E7 94.9395479  .03597816 94.7956186 101.173564 15.7164001 100.210369 112888.108
                   -112774.07 -112863.66 114885.824 112863.661 -113106.89 113531.374 -2210.0993 -113445.28 115306.974 116045.647
                    21706.969 117199.521 46192.2216  -116640.3  -196795.7 -113587.33 -113461.09 115962.583 -199939.52 -117717.59
                   -200504.57 -121207.06 116201.954 -96.225588 -280.98723 -105.00293 -51.521508 -41.168289 22099.8609 12.2848519
                   .001934844 12.3506629 12.4503145 .009345311 12.5032006 1835.10612 79735.6107 1643.83453 -22100.993
Times of maxima :      .02955      .0389      .0317     .03361     .05102      .0364     .03326     .03039     .03651     .00283
                       .01672     .00561     .03313     .00561     .03595     .03361     .05102      .0364     .04465     .03345
                       .03021     .03326     .03039     .03651     .04281     .05002      .0364     .04455     .04291     .03372
                        .0428     .03387     .04441     .02955      .0389      .0317     .03983     .04561     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .03942     .04134     .04143     .05102
             Random switching times for simulation number  62  :
                                  10  2.8630987E-02   11  2.9620755E-02   12  2.8657861E-02   16  3.7932913E-02   17  3.8378211E-02
                                  18  3.9571175E-02

 188.496            .285196E7 .1579584E8  450373.87 95.1150339 .020374385 96.4461992 101.368223 9.06041243 104.258705 112888.108
                   -112774.07 -112863.66 -113636.25 112863.661   122948.1 -113636.25 -1663.1621 114428.676 120465.721 -114660.97
                   -19459.919 -117312.21 35072.4655 118973.017 -199547.64 114458.579  -113725.4 119027.203 -205981.54 116963.362
                   -208345.88 121746.566 119811.279  -119.4144 -281.03236 -47.453866 -55.244897 52.1220363 16629.1426  12.339625
                   .001794131 12.3957531  12.500486 .007501651   12.55387 2189.12713  89334.226  858.99309 -16631.621
Times of maxima :      .02877     .03899     .02982     .04162     .05113      .0443     .04236     .02959     .02958     .00283
                       .01672     .00561     .04162     .00561     .02922     .04162     .05113      .0443     .02939     .04251
                       .02915     .04236     .02959     .02958     .04291     .04162     .03626     .04422     .04293     .04135
                       .04277     .04144     .04409     .02877     .03899     .02982     .03976     .03852     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .03795     .03959     .03839     .05113
             Random switching times for simulation number  63  :
                                  10  2.6424840E-02   11  2.4888419E-02   12  2.6512175E-02   16  3.5919762E-02   17  3.7176562E-02
                                  18  3.5988157E-02

 124.513           .3339152E7 .1578888E8 .2701133E7  92.143236 .039724784 128.208606 95.0546567 13.4586763 565.306195 112888.108
                   -112774.07 -112863.66 113278.557 112863.661 130112.808 -111846.92 2322.32547 131932.229 126914.113 112605.696
                   -22251.341 113600.178 -42745.804 142100.688 -205244.32 114096.893 131945.694 127806.674 -210888.22 114503.009
                   -224671.49 120463.652 145304.924 -129.21207  280.97047 116.213877 -43.751283 50.3921009 -23213.508 12.3920277
                   .002041338  12.571141  12.558973 .006688295 12.7422301  2467.8873 69327.5026 2146.04455 23223.2547
Times of maxima :      .02689     .03057     .02667      .0418     .04269     .02773     .03358     .02678     .02739     .00283
                       .01672     .00561     .03346     .00561     .02701      .0418     .04269     .02773     .02759      .0336
                       .02778     .03358     .02678     .02739     .02764     .04182     .02773     .02733     .02724     .04224
                       .02738     .02736     .02747     .02689     .03057     .02667     .04155     .03772     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03593       .036     .03719     .04269
             Random switching times for simulation number  64  :
                                  10  3.0170710E-02   11  3.1046903E-02   12  3.0122388E-02   16  4.0464771E-02   17  4.0249674E-02
                                  18  4.0488756E-02

 211.858           905356.691 .1579127E8 693033.869 94.7152988 .028692889 96.6576475 116.744149 13.4437584 100.559384 112888.108
                   -112774.07 -112863.66 114760.928 112863.661 113066.061 113397.213 -1973.6923 -114554.04 117442.131 -118570.09
                   -21851.231  -125895.4 42722.1069 116843.246 -196656.67 -113582.51 -114569.35 118689.808 -205619.34 -119730.12
                   -210797.95 -121343.22 121868.199 -67.281375 -280.99175 -58.865689 -55.539437 -49.339125 19736.0864 12.3221293
                   .001853474 12.3229456   12.48779 .010131261 12.4742176 1347.48863 79488.6404 1063.63559 -19736.923
Times of maxima :      .03029      .0389     .03066     .03308     .05106     .03631     .04221     .03112     .04496     .00283
                       .01672     .00561     .03297     .00561     .06092     .03308     .05106     .03631     .04479       .041
                       .03067     .04221     .03112     .04496     .04365     .04983     .03631     .04371     .04249       .033
                       .04239     .03288     .04357     .03029      .0389     .03066     .04081     .04546     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04048      .0405     .04026     .05106
             Random switching times for simulation number  65  :
                                  10  3.1258258E-02   11  3.0829024E-02   12  3.1939406E-02   16  4.1758609E-02   17  4.1284164E-02
                                  18  4.1619033E-02

  246.58           397472.993 .1579412E8 .3221584E7 108.254188 .038134069  96.545484 121.873272 8.73296823 103.430329 112888.108
                   -112774.07 -112863.66 133598.384 112863.661 -113217.36 121231.273 -2275.3535 -114487.56 -116177.77 122613.999
                   17304.2639 128631.267 34432.8724 118499.431 -197345.32 -121243.97 -114506.23 -118324.47 -199328.01 -120886.48
                   -202994.21 -130241.84 -119104.47 44.5798718 -281.01711 -126.91697 -43.961429 -47.606264 22751.5551 12.2387651
                    .00196257 12.2961074 12.4079264 .008036892 12.4374126 1093.94885 91584.4168 2152.34256 -22753.535
Times of maxima :      .03222      .0389     .03247     .03324     .05099     .03673       .033     .03289     .04394     .00283
                       .01672     .00561     .03252     .00561     .03616     .03324     .05099     .03673      .0363      .0332
                       .03306       .033     .03289     .04394     .04289     .03324     .03673      .0366     .04249     .03352
                       .04262     .03351     .03667     .03222      .0389     .03247     .04188     .04676     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04177     .04163      .0413     .05099
             Random switching times for simulation number  66  :
                                  10  3.1216049E-02   11  3.2536158E-02   12  3.2746835E-02   16  4.0532758E-02   17  4.1504537E-02
                                  18  4.2456493E-02

 261.308           390020.296 .1579237E8 .3605337E7 111.275146 .042573171 101.619959 386.469845 15.7331451 106.127728 112888.108
                   -114418.64 -112863.66 140883.302 112863.661 -114046.18 122911.183 -2404.1431 -117457.79 -117591.85 130730.614
                   26168.0984 139529.588 46216.8228 -120034.68 200611.633  -122914.7 -117474.24 -124620.71 -200499.79 -122981.11
                   -200908.19  -132627.5 -126659.13 44.1599534 -281.00155 -134.26349 -48.513068 -43.883099 24044.5999 12.1719782
                   .002023926  12.299093 12.3710675 .012498545  12.442696 941.418342 72126.0123 2584.20348 -24041.431
Times of maxima :      .03304      .0389     .03302     .03405     .05103      .0363     .03378      .0337     .03602     .00283
                       .03245     .00561     .03333     .00561     .03577     .03405     .05103      .0363     .03587     .03364
                       .03352     .03378      .0337     .03602     .03441     .03405      .0363     .03616     .04256     .03418
                       .04365     .03432     .03615     .03304      .0389     .03302       .041     .04555     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04055     .04247     .04152     .05103
             Random switching times for simulation number  67  :
                                  10  2.2897565E-02   11  2.2723703E-02   12  2.3711321E-02   16  3.3666615E-02   17  3.3320226E-02
                                  18  3.2269205E-02

 52.0474             482049.5  .157917E8 .3157563E7 107.004932 .029753414 95.5029842 129.515967 10.7738398 103.266378 112888.108
                   -112774.07 -112863.66  -132920.9 112863.661 113032.568 -120529.74 2009.83644 113867.762 116648.308 -124642.92
                   22959.6127 -132603.19 38245.2557 118405.475 198670.554  120540.85 113885.015 118494.063 203444.191 124108.169
                   203841.877 132295.758 120337.607 -49.094272 280.995522 125.649581 -38.856005 43.1828242 -20090.397 12.6057576
                   .001921351 12.6791943 12.7790143 .008671919 12.8243417 1147.17493  80496.948 2214.12061 20098.3644
Times of maxima :      .02424     .03057     .02415     .02502     .04273     .02839     .02479     .02408     .02825     .00283
                       .01672     .00561      .0243     .00561     .02793     .02502     .04273     .02839     .02809     .02498
                       .02426     .02479     .02408     .02825      .0343     .02502     .02839     .02839     .03439     .02531
                       .03453     .02529     .02741     .02424     .03057     .02415     .03967     .03737     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03368     .03228     .03334     .04273
             Random switching times for simulation number  68  :
                                  10  2.4460648E-02   11  2.6027731E-02   12  2.4029354E-02   16  3.3907591E-02   17  3.3958716E-02
                                  18  3.5780761E-02

 122.476           .1503565E7 .1579096E8 .3332302E7 115.631565 .040905449 99.0144448 157.819229   16.07849 106.805868 112888.108
                   -112774.07 -112863.66 -138167.86 112863.661 113716.911 -125294.07 2356.58383 115942.214 -117531.26 -131872.49
                   29429.3074 -136103.48 -46721.303 -120417.57 200705.074 125291.319 115956.684 125762.724 205114.489 130375.311
                   205638.066 137233.041 128169.744 -86.705388 280.988953 129.079466 36.1973672 42.9370786 -23557.191 12.5826316
                   .002057665  12.670411 12.7603961 .015346434 12.8189555 1324.67859 66606.6451 2336.86072 23565.8383
Times of maxima :      .02501     .03057     .02456     .02514     .04268     .02768     .02509     .02498     .03584     .00283
                       .01672     .00561     .02461     .00561     .02757     .02514     .04268     .02768     .03597     .02494
                        .0256     .02509     .02498     .03584     .03452     .02514     .02768     .02744     .03463     .02559
                       .03476      .0256     .02743     .02501     .03057     .02456     .03404     .03759     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03392      .0358     .03397     .04268
             Random switching times for simulation number  69  :
                                  10  2.4097347E-02   11  2.4137873E-02   12  2.3763652E-02   16  3.4896536E-02   17  3.5045522E-02
                                  18  3.5083606E-02

 85.7433           967536.529 .1579385E8 .3070523E7 110.339291 .043458868 96.8629505 134.628671 15.9083452 105.462646 112888.108
                   -112774.07 -112863.66 -134313.43 112863.661 113044.149 -122393.23 2429.02238 114675.637 117159.553 -128596.25
                   -30273.956 -135195.14 -46473.439 119657.974 198376.709 122402.601 114693.582 121199.643 198675.199 128345.736
                   201762.753 137981.374  122435.75 -69.553452 281.014659  123.90567 -35.861164 36.0352409 -24281.269 12.6077069
                   .002093892 12.6643104 12.7830628 .011952868 12.8095291 1189.14948 72927.5626 2248.85623 24290.2238
Times of maxima :      .02464     .03057      .0243     .02507     .04268     .02843     .02483     .02472     .02809     .00283
                       .01672     .00561     .02435     .00561     .02798     .02507     .04268     .02843     .02812     .02465
                       .02462     .02483     .02472     .02809     .03505     .02507     .02843     .02843     .03516      .0252
                        .0353     .02534     .02725     .02464     .03057      .0243     .03944      .0386     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03491      .0351     .03506     .04268
             Random switching times for simulation number  70  :
                                  10  3.3312171E-02   11  3.4057691E-02   12  3.3313237E-02   16  4.3172268E-02   17  4.3593921E-02
                                  18  4.3660379E-02

 283.764           .1928496E7 .1579383E8 .3670212E7 108.462364 .042841034 96.8355724  139.61004  3.8394625  104.66823 112888.108
                   -112774.07 -112863.66 141663.486 112863.661  -114287.9 121347.783 -2411.6945 -114659.43  -117514.5 126261.621
                   14105.9445 135823.319 22831.1363 -119206.45 220545.123 -121350.52 -114675.39 -119356.62 210298.258 -124013.56
                   229233.832 -128006.33  -120515.3 98.1961266 -281.01447 -135.46608 40.6271823  -41.88388 24112.2196 12.1230304
                   .002027386 12.2665278 12.2926598 .004755178 12.4074267 1616.48338 66132.5004 2632.16511 -24116.945
Times of maxima :      .03386      .0389     .03348     .03444     .05102     .03658     .03418     .03426     .03632     .00283
                       .01672     .00561      .0339     .00561     .03604     .03444     .05102     .03658     .03644     .03404
                       .03418     .03418     .03426     .03632     .03445     .03444     .03658     .03671     .03432     .03403
                       .03418     .03417     .03661     .03386      .0389     .03348     .04798     .04669     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04319     .04368     .04361     .05102
             Random switching times for simulation number  71  :
                                  10  2.6380915E-02   11  2.6689645E-02   12  2.6648307E-02   16  3.6244581E-02   17  3.6023038E-02
                                  18  3.6455543E-02

  144.02            .344796E7 .1579084E8 .2563669E7 92.6375151 .036256436 124.914517  96.139407 13.4117691  360.34765 112888.108
                   -112774.07 -112863.66 112783.285 112863.661 130584.637 -112146.51 2218.62994  130226.32 134092.382 -113249.05
                   38755.5389 -114246.53 -42671.248 139146.384 -198544.17 114302.398 130239.006 133777.584 -212864.37 114690.123
                    -215706.9 117109.581 141486.675 -131.30042 280.987906  113.21812 -43.147317 42.9820312 -22175.087 12.3778598
                   .001995283 12.5752907  12.546608 .011900117 12.7344092 2399.74079 69102.6525 1953.51191 22186.2994
Times of maxima :      .02676     .03057     .02679      .0419      .0427     .02779     .04123     .02675     .02701     .00283
                       .01672     .00561     .03342     .00561     .02697      .0419      .0427     .02779     .02716     .04139
                       .02716     .04123     .02675     .02701     .02778      .0419     .02779     .02773     .02738     .04229
                       .02751     .04215     .02754     .02676     .03057     .02679      .0404      .0378      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03626     .03647     .03604      .0427
             Random switching times for simulation number  72  :
                                  10  2.6518746E-02   11  2.4861722E-02   12  2.5092839E-02   16  3.7089806E-02   17  3.5304774E-02
                                  18  3.4942570E-02

 113.849            .378926E7 .1580745E8 .3136573E7 106.465829 .043614352 124.263395 351.723729 23.4638892 467.288268 -131764.78
                   -112774.07 -112863.66 -137379.33 112863.661 139185.938 -120225.73  2433.3637 129886.472 132223.197 -130265.15
                   -27435.308 -139019.43  -56440.69 140702.582 -202095.45  120233.68 129898.959 136258.995 -210642.47 125668.281
                   -219538.37 131883.788 153116.633 -137.64556 281.135672 125.231243 -36.141192 36.2906881 -24334.487 12.4932374
                   .002096644 12.5730337 12.6782039 .013972909 12.7525699 2737.53547  68124.625  2395.5893  24333.637
Times of maxima :      .02697     .03057      .0253     .02587     .04267     .02783     .02605     .02605     .02758     .02646
                       .01672     .00561     .02568     .00561      .0271     .02587     .04267     .02783      .0273     .02585
                       .02622     .02605     .02605     .02758     .02765     .02587     .02783     .02741     .02725      .0258
                       .02738     .02666     .02725     .02697     .03057      .0253     .03986     .03722     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3      .0371     .03496     .03532     .04267
             Random switching times for simulation number  73  :
                                  10  3.4886039E-02   11  3.5600195E-02   12  3.5740984E-02   16  4.5268183E-02   17  4.5575123E-02
                                  18  4.5495495E-02

 332.252            .283787E7 .1580351E8 .2003256E7 93.3672655 .029680755 116.584859 101.592297 18.9794396 257.697164 112888.108
                   -112774.07 -112863.66 -113232.15 112863.661 -133180.65 -112587.36 -2007.3809 -125809.49 -130320.08 114798.948
                   35891.6664 117441.801 -50761.448 -137620.45 200054.333 -114455.61 -125820.83 -135807.29 205239.759 -116974.55
                   205526.261 -118534.49 -144438.36 119.119062 -281.10064 -100.08136 46.6039821 -49.398165 20058.7567 11.9737569
                   .001858541  12.181951 12.1408506 .017634011 12.3417195 2231.12871 73966.4606 1647.20449 -20073.809
Times of maxima :      .03535      .0389     .03596     .04178     .05108     .03619     .04997     .03584     .03584     .00283
                       .01672     .00561     .04167     .00561     .03547     .04178     .05108     .03619     .03566     .05007
                       .03658     .04997     .03584     .03584     .05146     .05007     .03619      .0365     .05141     .04977
                        .0513     .04989     .03663     .03535      .0389     .03596     .04843     .04582     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04528     .04551     .04559     .05108
             Random switching times for simulation number  74  :
                                  10  3.7054139E-02   11  3.6484294E-02   12  3.7727663E-02   16  4.6196804E-02   17  4.7582763E-02
                                  18  4.6027208E-02

  359.18           .2541897E7 .1580231E8 417909.551 96.1862762 .024141894 95.5745843 110.898936 19.9229884 105.797388 112888.108
                   -112774.07 -112863.66 114274.379 112863.661 -119845.41 114274.379 -1810.4143 113910.438 -119628.11 119362.255
                   24761.1216 122703.232 -52007.928 -119847.72 197711.842 -115863.75 113925.768 -119203.01 207062.231 -121382.11
                   208902.592 -125872.11   -123222. 112.736357 -281.08997 45.7115714 46.1019192 -48.495098 18100.8181 11.9506643
                   .001802583 12.0007086  12.106413 .010509967  12.154208  2085.2288 76492.1055 835.537633 -18104.143
Times of maxima :       .0372     .03889     .03828     .04956     .05103     .04459     .04952     .03801     .03801     .00283
                       .01672     .00561     .04956     .00561     .03764     .04956     .05103     .04459     .03782     .04962
                       .03757     .04952     .03801     .03801     .05083     .04956     .04459     .05217     .05088     .04963
                       .05101      .0495      .0523      .0372     .03889     .03828     .04792     .04775      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .04621     .04604      .0476     .05103
             Random switching times for simulation number  75  :
                                  10  3.4588366E-02   11  3.4080123E-02   12  3.4119681E-02   16  4.4593096E-02   17  4.4894639E-02
                                  18  4.3330696E-02

 322.339           .3821385E7 .1579918E8 .2956937E7 92.4424685 .043533133 111.057483 631.093659 22.3521366 585.976086 112888.108
                   -112774.07 -112863.66 125453.689 112863.661 -130386.82 112028.386 -2431.0969 -122790.91 -129930.64 123410.183
                   -41586.261 143024.681 -55087.344 -142392.22 215303.214 -114275.17 -122805.27 -138291.39  208706.04 -116354.43
                   219714.078 -120406.67 -148460.49 138.227804  -281.0621 -121.59229 45.0450446 -47.705389 24315.8802 12.0614224
                   .002037862 12.2008989 12.2438983 .024525098 12.3796155 2521.45497 65984.3545 2325.80927 -24310.969
Times of maxima :      .03512     .03892     .03466     .06675       .051     .03631     .03495     .03558     .03565     .00283
                       .01672     .00561      .0347     .00561     .03517     .06675       .051     .03631     .03585     .03477
                       .03571     .03495     .03558     .03565     .03524     .04987     .03631      .0363     .03537     .05024
                        .0355     .03553     .03616     .03512     .03892     .03466     .04927     .04519       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04461     .04335     .04491       .051
             Random switching times for simulation number  76  :
                                  10  3.2525646E-02   11  3.1181499E-02   12  3.1315763E-02   16  4.2834206E-02   17  4.1176086E-02
                                  18  4.1462192E-02

  241.48            969121.29 .1579191E8 .2159698E7 100.295638 .037045993 96.0303091 109.132691 12.1926377 97.1481013 112888.108
                   -112774.07 -112863.66 116649.097 112863.661 -113344.21 116689.918 -2242.6574 -114181.69 -114408.83 -116288.42
                    20555.395 121722.186 40685.6396 -114844.31  -196682.2  -116707.7 -114195.98 117304.067 -200840.29 -117535.61
                   -203739.23 -128793.16 118793.557 69.6103904 -280.99741 -103.91579  35.519368 -40.069751 22426.1027 12.2778881
                   .001948454  12.286157 12.4446506 .005624202 12.4287029 1238.94972 85367.1971  1767.3763 -22426.574
Times of maxima :      .03295      .0389     .03185     .03313     .05103     .03623     .03234     .03227     .03648     .00283
                       .01672     .00561      .0319     .00561     .03612     .03313     .05103     .03623      .0363     .04178
                       .03244     .03234     .03227     .03648     .04346     .03313     .03623     .04466     .04336     .03274
                       .04328     .03288     .04455     .03295      .0389     .03185     .04885     .04653     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04285     .04148     .04119     .05103
             Random switching times for simulation number  77  :
                                  10  2.2803098E-02   11  2.0801900E-02   12  2.2743601E-02   16  3.3253485E-02   17  3.2723955E-02
                                  18  3.0234283E-02

 50.2022            418816.19 .1578995E8 .1888965E7  97.754065 .015242799 95.8686067 110.345329 12.1515878 99.6198637 112888.108
                   -112774.07 -112863.66 -114874.98 112863.661 -113312.76 -115201.92  -1438.549 114085.518 -115218.42 119022.276
                   -21643.123 -122396.58 -40617.092 -116296.14 197631.671 115210.268 114100.702 117797.969 201261.259 122619.855
                   202474.688 127836.589  119861.18 -45.761129 -280.97999 97.1844813 39.6150749  46.015327 14371.2321 12.6626005
                   .001854305 12.6826894 12.8350714 .010186373 12.8307289 1008.67985 80008.1228 1606.55566  -14385.49
Times of maxima :      .02413     .02223     .02328      .0256     .03451     .02783     .02531     .02374     .03542     .00283
                       .01672     .00561     .02494     .00561     .03613      .0256     .03451     .02783     .03556     .03344
                       .02358     .02531     .02374     .03542     .03513      .0256     .02783     .02758     .03505     .02559
                       .03496     .02432     .02756     .02413     .02223     .02328     .03337     .03825     .03449        0.3
                          0.3        0.3        0.3        0.3        0.3     .03327     .03025     .03274     .03451
             Random switching times for simulation number  78  :
                                  10  3.4498978E-02   11  3.3457538E-02   12  3.5046735E-02   16  4.3802033E-02   17  4.5469509E-02
                                  18  4.2775357E-02

 315.245           .2529743E7 .1578493E8 .2713919E7 93.3521221 .043440845 119.789539   97.49771 29.8157866 410.541363 112888.108
                   -114347.01 -112863.66 -112882.67 112863.661  -125558.3 112578.228 -2428.5187 -127526.89 -127553.77 -113289.66
                   33358.1898 -115050.77 -63623.191 -139880.93 200942.789 -114932.17 -127543.79 -141429.19 206559.113 -116351.81
                   219040.562 -121681.29 -156329.21 112.466517 -280.93532 -116.48861 46.1708349 -51.590757 24278.1691 12.0024697
                   .002035883 12.2043572 12.1707049 .022742819 12.3631423 2126.16791 67120.6208 2130.67607 -24285.187
Times of maxima :      .03497      .0389     .03532     .05012       .051     .03619     .04189     .03541     .03541     .00283
                       .03459     .00561     .04175     .00561     .03617     .05012       .051     .03619     .03523      .0421
                       .03618     .04189     .03541     .03541     .03617     .05012     .03619     .03608     .03577     .05005
                        .0359     .03546     .03598     .03497      .0389     .03532     .04833     .04601       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04382     .04279     .04548       .051
             Random switching times for simulation number  79  :
                                  10  2.3258431E-02   11  2.1448923E-02   12  2.1376265E-02   16  3.3581111E-02   17  3.1224877E-02
                                  18  3.2270903E-02

 53.2884           212801.146 .1579434E8 460024.715 94.0613152 .029837539 94.8908379 105.197428 .874394517   115.5178 112888.108
                   -112774.07 -112863.66 -113036.88 112863.661 -113375.89 113005.046 2012.67575 113502.245  -121175.3  117995.54
                   -6564.7688 119507.421 -10895.471 -125232.42 197527.848 114605.387 113517.868 -117074.02 202803.276 117119.185
                   206723.576 119177.459 -120187.87 -32.619101 -281.01908 47.9596036 38.5824735 43.7114426 -20122.104 12.7144119
                   .001922328 12.6807649 12.8809408 .004483896 12.8274831  911.25111  100407.37 882.718361 20126.7575
Times of maxima :      .02408     .02223     .02192     .03343     .04274     .02802     .03344     .02234     .03576     .00283
                       .01672     .00561     .02489     .00561     .03601     .03343     .04274     .02802     .03586     .03333
                       .03434     .03344     .02234     .03576     .03471     .04181     .02802     .03565     .03433     .04174
                       .03445     .04162     .03577     .02408     .02223     .02192     .03393      .0386     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3      .0336     .03229     .03124     .04274
             Random switching times for simulation number  80  :
                                  10  3.4112209E-02   11  3.3158770E-02   12  3.2310172E-02   16  4.4095124E-02   17  4.2365784E-02
                                  18  4.3914516E-02

 285.246           .3129333E7 .1578677E8 .2929312E7 121.684121 .041902227 104.324444 474.664322 26.4177463 121.679984 112888.108
                   -112774.07 -112863.66 137198.097 112863.661 -122023.21 128531.409 -2385.1235 -119010.52 -120841.31 129062.423
                   35557.6482 140808.711 59888.0531 -128529.22 205245.242 -128538.06 -119026.66 -133264.68 203981.695 -128334.19
                    213365.58 -144484.34 -145006.81 125.086638 -280.95169 -121.02297 31.9796755 -33.805785 23845.1652 12.2074531
                   .002013981 12.2349737 12.3994288 .022903431 12.3854925 2263.62819 68718.8314 2319.99371 -23851.235
Times of maxima :       .0345      .0389     .03285     .03362     .05101     .03594     .03327     .03447     .03519     .00283
                       .01672     .00561      .0329     .00561      .0347     .03362     .05101     .03594     .03649     .03308
                       .03462     .03327     .03447     .03519     .03525     .03362     .03594     .03583     .03491     .03374
                       .03498     .03388     .03569      .0345      .0389     .03285     .04866     .04605     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04411     .04393     .04238     .05101
             Random switching times for simulation number  81  :
                                  10  2.0545859E-02   11  2.0820091E-02   12  1.9114362E-02   16  2.9530517E-02   17  2.9752213E-02
                                  18  3.1259577E-02

 8.06628           .2819498E7 .1581625E8 996882.109 94.3534234 .020512454  96.187377 106.199074 10.6897919  105.31617 122054.269
                   -112774.07 -112863.66 -113513.64 112863.661 -118139.84 113180.379 1668.78784 114275.032 -116485.11 117308.992
                   25134.4637 120075.023 38095.7859 -119574.85 198570.547 -113903.01 114291.265 -120309.51 207763.877 -117620.41
                   208100.564 -123438.55 -127456.36  118.73285  -281.2139 -70.600358 52.6335472 -55.506819 -16677.001 12.7370268
                   .001852109 12.7614201 12.9095134 .009575269 12.9233243 2094.07704 95651.8509 1302.86723 16687.8784
Times of maxima :      .02065     .02228     .01925     .03294     .04277     .02808     .03288     .02091     .03569     .01993
                       .01672     .00561     .02487     .00561     .02113     .03294     .04277     .02808     .02132     .03303
                       .02109     .03288     .02091     .03569     .03439     .03294     .02808     .03559     .03432     .03299
                       .03444     .03285     .02127     .02065     .02228     .01925     .03119     .02999     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .02955     .03127     .02977     .04277
             Random switching times for simulation number  82  :
                                  10  2.3941224E-02   11  2.2019564E-02   12  2.3872332E-02   16  3.3971849E-02   17  3.3911698E-02
                                  18  3.1141482E-02

 64.0258           590853.783 .1579048E8 .3168583E7 114.877328 .019535202 96.5635783 313.181329 12.9835898 103.570124 112888.108
                   -112774.07 -112863.66 -135696.07 112863.661 113435.548 -124884.77 1628.55065 114498.287 116594.297 -125065.89
                    -22876.89 -138449.28  -41984.57 -118579.49 200639.594 124894.465 114509.483 119267.649 204583.637 125772.697
                    204601.02  132568.29 120121.725 -54.353187 280.984666 125.868638 -37.131332 41.7490921 -16279.521 12.5887376
                   .001848402 12.6752842 12.7686818 .008208276 12.8189209 1071.93198  76972.387  2321.3979 16285.5065
Times of maxima :      .02444     .03057     .02441     .02518     .04276     .02744     .02483     .02483     .03608     .00283
                       .01672     .00561     .02446     .00561     .02742     .02518     .04276     .02744     .02825     .02478
                       .02465     .02483     .02483     .03608      .0346     .02518     .02744      .0273      .0347     .02547
                       .03483     .02545     .02738     .02444     .03057     .02441     .03999     .03765     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03399     .03116     .03393     .04276
             Random switching times for simulation number  83  :
                                  10  2.6913471E-02   11  2.4983734E-02   12  2.7594017E-02   16  3.6120047E-02   17  3.7453768E-02
                                  18  3.4796574E-02

 147.528           .3024011E7 .1580565E8 .1660272E7 93.7003877     .04374 133.701501 97.2073881 32.8680766 1528.56489 112888.108
                   -112774.07 -112863.66 113670.054 112863.661 137269.241 112788.029 2436.86631 134728.804 134732.399 113291.351
                   35048.9675 114879.345 66800.4607 154664.442 -197977.75 114131.328 134737.324 135255.088 -201815.84 -117907.16
                    -203384.1 -119477.97 160259.001 -122.96364 281.119627 91.1117868  -42.76073 51.3429329 -24358.206 12.3486874
                   .002097882 12.5286582 12.5182442 .022713545 12.8072433 2375.61864 67623.3395 1477.65121 24368.6631
Times of maxima :      .02737     .03065     .02775     .03367     .04269     .02822     .03326     .02791     .02796     .00283
                       .01672     .00561      .0333     .00561      .0275     .03367     .04269     .02822     .02769     .03325
                       .02805     .03326     .02791     .02796     .04333     .04161     .02822     .02862     .04331     .03356
                       .04345     .03361     .02848     .02737     .03065     .02775     .04045     .03767     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03614     .03481     .03747     .04269
             Random switching times for simulation number  84  :
                                  10  2.5003725E-02   11  2.3965452E-02   12  2.5582124E-02   16  3.5642520E-02   17  3.6098359E-02
                                  18  3.4330849E-02

 109.401           .1302756E7 .1578765E8 .3774911E7 93.4594407   .0432234 106.892541 121.132743 34.3811049  127.40959 112888.108
                   121397.321 -112863.66 -135093.85 112863.661 118181.334 -112642.92   2422.433 120466.422 120812.043 -122633.44
                   33056.0683 -128239.88 68320.6873 131520.476 -217072.11 115016.332 120485.432 136958.835 -211324.13 121182.448
                   -227657.49 133085.666 144362.537 -80.707991 280.959498 137.384695 -44.431095 43.3021448 -24217.024 12.4556646
                   .002090576 12.6433916 12.6331924 .019734156 12.7929656 1519.90198 74395.1222 2655.24229   24224.33
Times of maxima :      .02554     .03057     .02584     .04196      .0427     .02798     .02654     .02595     .02735     .00283
                        .0251     .00561     .02617     .00561     .02746     .04196      .0427     .02798     .02756     .02635
                       .02613     .02654     .02595     .02735     .02672     .04196     .02798     .02786     .02659     .02613
                       .02645       .026     .02772     .02554     .03057     .02584     .04047     .03664     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03566     .03435     .03611      .0427
             Random switching times for simulation number  85  :
                                  10  2.6334909E-02   11  2.7465662E-02   12  2.8023257E-02   16  3.6827777E-02   17  3.7987761E-02
                                  18  3.6515686E-02

 158.691           .2679524E7 .1579001E8 890302.872 93.9931228   .0357198  121.64192 107.464323 17.3330541 133.063929 112888.108
                   -112774.07 -112863.66 -112964.08 112863.661 129490.999 -112964.08  2202.1496 128509.119 126474.229 -116120.45
                   24052.5918 -120788.19 48509.8419 134407.185 -198078.74 115056.548   128516.7 126562.374  -202761.1 116144.041
                   -207852.22 117274.335 140663.446  -115.7481 280.980524   66.71967 -43.033512    54.2212 -22019.912 12.3436383
                    .00198883 12.5794907 12.5084356 .014106781 12.7373805 2131.10033 68478.4587  1210.6581  22021.496
Times of maxima :       .0268     .03057     .02821     .04163     .04269     .02764     .04147     .02729     .02736     .00283
                       .01672     .00561     .04163     .00561     .02692     .04163     .04269     .02764     .02711     .04131
                        .0285     .04147     .02729     .02736     .04295     .04163     .02764     .02803     .04258      .0583
                       .04271     .05833      .0279      .0268     .03057     .02821     .03982     .03827      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03684     .03653       .038     .04269
             Random switching times for simulation number  86  :
                                  10  3.3431146E-02   11  3.4832611E-02   12  3.4123313E-02   16  4.3272487E-02   17  4.4928316E-02
                                  18  4.4842410E-02

 321.962           .1413227E7 .1579653E8 .3727812E7 93.8248055 .035741507 109.222068 119.250949 25.9032844 134.310747 112888.108
                   -121682.94 -112863.66 122877.758 112863.661 -118130.52 112862.885 -2202.8186 -121772.02 -122939.81 117782.217
                    -31898.55 127239.875 -59302.053 -135035.42 214590.863 -114943.43 -121784.19 -135186.13 209319.178 -115960.18
                   225154.929 -120944.64 -145910.65 84.0603118 -281.03852 -136.52495   43.66012 -48.695514 22028.6877 12.0613738
                   .001931461 12.2625087 12.2368782 .020284311 12.4094985 1549.34964 69454.5983 2644.24518 -22028.186
Times of maxima :      .03397      .0389     .03429      .0499     .05105     .03631     .03519     .03444     .03592     .00283
                       .03353     .00561     .03471     .00561     .03526      .0499     .05105     .03631     .03612     .03488
                       .03458     .03519     .03444     .03592     .03526      .0499     .03631      .0364     .03513     .05002
                       .03499     .03461     .03501     .03397      .0389     .03429      .0493     .04547     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04329     .04486     .04494     .05105
             Random switching times for simulation number  87  :
                                  10  3.1658289E-02   11  3.1348282E-02   12  3.0705922E-02   16  4.2265878E-02   17  4.0321899E-02
                                  18  4.1378466E-02

 240.092           296880.953 .1579235E8 .1481889E7 94.9846184 .036397395 95.0336847  104.54106 7.21808698 98.5870396 112888.108
                   -112774.07 -112863.66 114912.693 112863.661 113175.907 113558.319 -2222.9386 -113587.65 -115012.39 -117480.98
                   16823.2506 -119134.01 31304.2547 -115691.71 -199328.65 -113942.56 -113604.99 -115727.84 -201558.66 -118915.17
                   -202221.38 -120798.83 116910.193 38.5279738  -281.0013 -86.078131 38.3830848 -44.190538 22219.3125 12.3111734
                   .001939753 12.2922602 12.4754461 .005985904 12.4323765 962.516102  82545.063 1379.90011 -22229.386
Times of maxima :      .03254      .0389     .03124     .03356     .05102     .03662     .04118     .03166     .03631     .00283
                       .01672     .00561     .03316     .00561     .04424     .03356     .05102     .03662     .03634     .04107
                       .03183     .04118     .03166     .03631     .04288     .05003     .03662     .03663     .04299     .03355
                       .04292     .03343       .044     .03254      .0389     .03124     .04826     .04588     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04228     .04139     .04034     .05102
             Random switching times for simulation number  88  :
                                  10  2.1286022E-02   11  2.1778978E-02   12  2.1912396E-02   16  3.1571815E-02   17  3.2373560E-02
                                  18  3.1163480E-02

 22.5719           .1650473E7 .1579191E8 .1216699E7 95.8409401 .019724495 95.2037758  110.89364 9.79376721 99.4203878 112888.108
                   -112774.07 -112863.66 114069.055 112863.661 112910.091 114069.055  1636.4218 113689.249 114814.286 122492.995
                   19898.6306 122700.302 36464.2429 -116179.64  199815.59 -114969.32 113706.132 114245.262   202698.6 -118965.28
                   203267.013 -121488.59  -117294.2 90.8425384 280.997441  77.996765 53.0960188 44.5274678 -16351.558 12.6925064
                   .001849008  12.729275 12.8596527 .007127142 12.8857737 1744.62774 81029.2463 1114.19443  16364.218
Times of maxima :       .0214     .03057     .02247     .03348      .0428     .02824     .03331     .02165     .03557     .00283
                       .01672     .00561     .03348     .00561     .02783     .03348      .0428     .02824     .02807     .03311
                        .0218     .03331     .02165     .03557     .03479     .03348     .02824     .02823     .03484     .03309
                       .03469     .03296     .03579      .0214     .03057     .02247     .03172     .03787     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03159     .03118     .03239      .0428
             Random switching times for simulation number  89  :
                                  10  3.5553217E-02   11  3.6939900E-02   12  3.6199684E-02   16  4.5125081E-02   17  4.6016692E-02
                                  18  4.6533472E-02

 359.297           .3124865E7 .1578447E8 .1234525E7 93.7629373 .018839534 131.830745  104.93136 38.4102772 1220.01406 112888.108
                   -112774.07 -112863.66 -113334.81 112863.661  -138786.4 112825.668 -1599.2906 -133782.92 -136771.24 117817.528
                   -34768.622 119356.195 -72213.107 -150844.77 196715.485 -114240.16 -133774.25 -129336.13  198010.24 -118955.09
                    200304.74 -122462.03 -155058.41 124.997308  -280.9312  -78.56607 40.4630036 -52.738105   15988.19 11.9643211
                   .001760026 12.1273231 12.1276301 .023743209 12.3837916 2433.48419 80058.9827 1295.45312 -15992.906
Times of maxima :      .03592     .03894     .03639     .04974     .05118     .03686     .04985     .03652     .03652     .00283
                       .01672     .00561     .04177     .00561     .03614     .04974     .05118     .03686     .03638     .04968
                       .03668     .04985     .03652     .03652     .05099     .04974     .03686     .03726     .05186     .05007
                       .05076     .04991     .03712     .03592     .03894     .03639     .05038     .04623     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .04514     .04655     .04603     .05118
             Random switching times for simulation number  90  :
                                  10  2.2741408E-02   11  2.4397942E-02   12  2.3869786E-02   16  3.2897116E-02   17  3.3470053E-02
                                  18  3.4161669E-02

 89.8686           468596.672 .1579214E8 .3206361E7 109.346346 .042749493 96.8938178 214.378342  16.305781 103.995984 112888.108
                   -112774.07 -112863.66 -136264.85 112863.661 113249.931 -121841.28 2409.11646 114693.907 116910.997 -127706.88
                   -24466.553 -136966.54 47050.3779 118823.023 198387.016  121849.17 114704.595 122032.228 204061.512 127632.185
                    204555.46 139734.991 122895.756 -48.404373 280.999508 126.616771 44.1409672 44.2464271 -24084.348 12.5960303
                    .00208377 12.6825144  12.772957 .013569274 12.8293087 1103.01099  70682.432 2303.25755 24091.1646
Times of maxima :      .02408     .03057     .02401     .02517     .04269     .02743     .02494     .02423     .02819     .00283
                       .01672     .00561     .02445     .00561     .02741     .02517     .04269     .02743     .02824     .02513
                         .025     .02494     .02423     .02819     .03481     .02517     .02743     .02741     .03492     .02545
                       .03503     .02544     .02739     .02408     .03057     .02401     .03304     .03787     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03291     .03418     .03349     .04269
             Random switching times for simulation number  91  :
                                  10  3.0105385E-02   11  3.1248730E-02   12  3.2104425E-02   16  3.9602074E-02   17  4.2015526E-02
                                  18  4.1330240E-02

  230.39            .111128E7 .1579018E8 .3232188E7 105.847597 .036086386 94.5885646  126.71991 9.79287672 100.380627 112888.108
                   -112774.07 112909.803  135994.88 -112912.78 -113140.55 119876.158 -2213.4209 -113321.32 -115655.54 124375.721
                   17438.8224 131164.027 36462.5851 -116739.35 -197483.65  -119887.4 -113335.37 -116478.82 -200359.24 -124326.49
                   -201542.54 -129756.26 -118884.55 -74.541258 -280.98206  -127.1257 -50.905424 -41.283524 22124.2147 12.2238328
                   .001935844  12.319424 12.3940795 .009608781 12.4671224 1383.86386 83746.9069 2315.53959 -22134.209
Times of maxima :      .03021      .0389     .03263     .03341     .05102     .03603     .03305     .03106     .03639     .00283
                       .01672     .03069     .03269     .03069     .03602     .03341     .05102     .03603     .03648     .03286
                       .03088     .03305     .03106     .03639       .043     .03341     .03603     .03566     .04295     .03281
                       .04293     .03295     .03579     .03021      .0389     .03263     .03978     .04582     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .03962     .04135     .04203     .05102
             Random switching times for simulation number  92  :
                                  10  2.1907907E-02   11  2.3112745E-02   12  2.3898254E-02   16  3.2124663E-02   17  3.4280053E-02
                                  18  3.2720020E-02

 57.7623           970052.353 .1579075E8 .3358902E7 107.864355 .033797314 95.4425157 131.437866 8.62920077 102.276662 112888.108
                   -112774.07 -112863.66 -138387.07 112863.661 113168.831 -121012.79 2142.06876 113831.708 -115544.33 -126519.81
                   -16986.084 -133583.42 -34227.691  -117836.7 198218.091 121022.763 113847.375 118116.646 200844.996 125781.211
                   201549.571 130836.336 120186.434 69.6438207 280.987063 129.593643  51.159244 44.3034505 -21420.125  12.592624
                   .001966036 12.7013943 12.7679981 .008661733 12.8526836 1427.89877 78951.2915  2382.0038 21420.6876
Times of maxima :      .02201     .03057     .02443      .0252     .04271     .02787     .02484     .02286     .03576     .00283
                       .01672     .00561     .02448     .00561     .02744      .0252     .04271     .02787     .03574     .02465
                       .02503     .02484     .02286     .03576     .03429      .0252     .02787     .02745     .03436      .0246
                       .03437     .02474     .02758     .02201     .03057     .02443     .03256      .0371     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03214     .03274      .0343     .04271
             Random switching times for simulation number  93  :
                                  10  2.1483441E-02   11  1.9572536E-02   12  2.0414191E-02   16  3.1494832E-02   17  2.9176289E-02
                                  18  2.9741464E-02

 11.4818           .1243714E7 .1584286E8 311621.532 95.9028108 .020110713 94.8903529 107.185388 6.32930056 101.294161 112888.108
                   -112774.07 -112863.66 114105.868 112863.661 -113286.28 114105.868 -1652.3652 113501.955  -115061.3 117776.958
                   -16216.425 120631.327 -29313.669 -117269.35 199433.638 -115647.33 113515.862 -117746.74 206488.152 -119310.99
                   210078.888 -122756.95 -119503.75 78.8578994 -281.45035 39.4728725 57.0799247 -51.768415 16515.9258 12.7191182
                   .001883673 12.7173505 12.8890137 .008179384 12.8764269 1508.08529 83024.6719 570.667188 -16523.652
Times of maxima :      .02176     .02227      .0222     .03338     .03444      .0278     .03321     .02244     .03515     .00283
                       .01672     .00561     .03338     .00561     .03616     .03338     .03444      .0278     .03514     .03303
                       .02226     .03321     .02244     .03515     .03472     .03338      .0278     .03625     .03479     .03342
                       .03492     .03327      .0362     .02176     .02227      .0222     .03204     .02946     .03446        0.3
                          0.3        0.3        0.3        0.3        0.3     .03151     .02976     .02919     .03444
             Random switching times for simulation number  94  :
                                  10  3.0398249E-02   11  3.2137635E-02   12  3.0509073E-02   16  4.0042474E-02   17  4.0235163E-02
                                  18  4.2339287E-02

 252.937           810659.087 .1579404E8 .1336966E7 98.2927395 .042159665 96.9444513 104.592053 8.27441368 107.542204 112888.108
                   -112774.07 -112863.66  -115518.9 112863.661 113593.236  -115518.9 -2392.4391 -114723.87 119445.999 -120097.78
                   -18645.297 -119163.06 33516.6749 120831.948  -200121.5 115530.529 -114739.76 119868.675 -210053.67 -121574.18
                   -213679.62 126153.099 121587.647 -63.665496 -281.01641 -81.760821 -56.078443 -47.878262 23918.0782 12.3187213
                   .002017569 12.3133221 12.4845837 .008569057 12.4627257 1130.57864 75783.1713 1248.61135 -23924.391
Times of maxima :       .0305      .0389     .03106     .04192     .05102     .03644     .04218     .03139     .04468     .00283
                       .01672     .00561     .04192     .00561     .04477     .04192     .05102     .03644     .04482     .04205
                       .03094     .04218     .03139     .04468     .04342     .04192     .03644      .0448     .04333     .03335
                       .04341     .04217     .04464      .0305      .0389     .03106     .04168     .04626     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04006     .04235     .04025     .05102
             Random switching times for simulation number  95  :
                                  10  3.2901826E-02   11  3.2901399E-02   12  3.3215519E-02   16  4.2595772E-02   17  4.3764273E-02
                                  18  4.2825959E-02

 282.205           .1269566E7 .1579673E8 .3740911E7 105.038778 .043484714 99.5079223 263.519155 14.9261727 111.475728 112888.108
                   -118395.22 -112863.66 141267.069 112863.661 -114607.46 119417.271 -2429.7446 -116230.78  118771.95 131400.267
                    -29751.13 137707.873 45015.9628 -123021.91 211592.939 -119426.81 -116249.97 -124547.62 -206370.81 -130487.58
                   216039.418 -133647.02 -126068.54 79.6732836 -281.04026  -136.7646 39.2416104 -35.901647   24301.12 12.1338284
                    .00203709 12.2790785 12.3111137 .011903608  12.421331 1338.60613 69649.6849 2657.83607 -24297.446
Times of maxima :      .03334      .0389     .03375     .03403     .05099     .03677     .03429     .03417     .03649     .00283
                       .03322     .00561      .0338     .00561     .03624     .03403     .05099     .03677     .04468     .03397
                       .03372     .03429     .03417     .03649     .03435     .03403     .03677      .0355     .04332     .03392
                       .03408     .03379     .03566     .03334      .0389     .03375     .04815     .04737       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04261     .04284     .04378     .05099
             Random switching times for simulation number  96  :
                                  10  3.4314027E-02   11  3.5269253E-02   12  3.5001050E-02   16  4.4274641E-02   17  4.5473719E-02
                                  18  4.5537384E-02

  332.35           .2362017E7 .1578069E8 .2943133E7 93.1143655 .029250227 122.464438 97.6926248 30.4652516 1094.41532 112888.108
                   -116890.07 -112863.66 -112862.72 112863.661 -127053.76 112434.775 -1992.7689 -128942.86   -125200. -113148.64
                    -34416.83 -115165.71 -64312.397 -149239.25 199249.088  -114341.2 -128942.25  -139218.4 203887.308 -115695.61
                   210260.442  116732.81 -161767.72 108.674206 -280.89761 -121.30813 45.1858305 -47.484279 19921.1239  12.003531
                   .001854073 12.2196475 12.1747052 .022423069 12.4203518  2024.0706 74780.3477 2195.03818 -19927.689
Times of maxima :      .03479      .0389     .03516     .05012     .05107     .03563     .04191     .03532     .03537     .00283
                       .03441     .00561     .04179     .00561     .03561     .05012     .05107     .03563     .03555     .04191
                       .03545     .04191     .03532     .03537     .05136     .05012     .03563     .03603     .05133     .05006
                       .03587     .04227     .03589     .03479      .0389     .03516     .04833     .04602     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04429     .04555     .04549     .05107
             Random switching times for simulation number  97  :
                                  10  2.9861380E-02   11  2.9735237E-02   12  3.0227967E-02   16  4.0089287E-02   17  3.9748817E-02
                                  18  3.9666469E-02

 221.217           .1372672E7 .1583571E8 936347.164 97.1661686 .021177304 95.8658909 119.377118  8.5234886 105.564292 112888.108
                   -112774.07 -112863.66 -114854.99 112863.661 114026.805 -114854.99 -1695.6165  -114083.9 117596.545 -120534.14
                   -23037.518 -127307.17 34017.3912 119715.624 -200630.16 115708.007 -114098.11 117848.615 -208992.19 118080.144
                   -214556.58 119445.688 118927.994  -82.84539 281.386809 -68.423211 -56.815433 -44.638667 16951.0435 12.3232723
                   .001797699 12.3348286 12.4867137 .007151076 12.4854791 1574.46388 89092.4528 1041.17575 -16956.165
Times of maxima :      .02998     .03065     .03059     .04197     .05112     .03617     .04185     .03083     .04449     .00283
                       .01672     .00561     .04197     .00561     .04439     .04197     .05112     .03617     .04436     .04206
                       .03041     .04185     .03083     .04449     .04333     .04197     .03617     .04444     .04334     .04161
                       .04321     .04147     .04456     .02998     .03065     .03059     .04024     .04517      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3      .0401     .03968     .03976     .05112
             Random switching times for simulation number  98  :
                                  10  3.5304449E-02   11  3.5674564E-02   12  3.6727909E-02   16  4.4846500E-02   17  4.7531098E-02
                                  18  4.4935261E-02

 340.732           .3049264E7  .157901E8 727020.872 93.8377271 .034985114 126.752225 109.093614 21.5785909 522.221146 112888.108
                   -112774.07 -112863.66 -113665.84 112863.661  -137660.8 112870.657  -2179.385 -131180.75 -135225.92 118357.561
                   25915.7652 121700.392 -54125.741 -141489.36 -196614.89 -114829.57 -131194.15 -124616.84 202438.557  -119533.5
                    204854.78  -121062.7 -141936.91 123.475993 -280.98134 -60.291827 -38.288797 -47.517639 21787.8573 11.9535166
                   .001921637 12.1434846 12.1117069 .009013461 12.3317914 2346.95519 69311.1954 1186.52981  -21793.85
Times of maxima :      .03568      .0389      .0368      .0495     .05099     .03661     .04966     .03626     .03626     .00283
                       .01672     .00561     .04152     .00561     .03589      .0495     .05099     .03661     .03608      .0496
                       .03582     .04966     .03626     .03626     .05964      .0495     .03661     .03673     .05083     .04959
                       .05096     .04947     .03687     .03568      .0389      .0368     .05522     .04782     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04486     .04495     .04755     .05099
             Random switching times for simulation number  99  :
                                  10  2.3989659E-02   11  2.5184324E-02   12  2.4562036E-02   16  3.3395890E-02   17  3.4783772E-02
                                  18  3.6142717E-02

 103.697           476124.701 .1579658E8 .3657133E7 108.438973 .038612599 102.184766 275.869138  18.184447 109.703521 112888.108
                   115831.073 -112863.66 -142767.75 112863.661 114547.733  -121334.7  2289.5853 117783.753 118736.239  -129738.3
                   -25050.948 -137892.97 49686.9527 122040.111  -203874.6 121335.955 117800.968 125424.681 200516.422 126885.726
                   -205797.96 134053.526 127099.436 -48.791634  281.03898 135.224498 41.2120897 42.8397163 -22894.937 12.5379409
                   .002026707 12.6770426 12.7268668 .013939668 12.8222648 1027.54285 68813.0479 2618.31791  22895.853
Times of maxima :      .02468     .03057     .02509     .02587     .04267     .02812      .0256     .02493     .02784     .00283
                       .02454     .00561     .02515     .00561     .02759     .02587     .04267     .02812     .02769     .02532
                       .02569      .0256     .02493     .02784      .0257     .02587     .02812      .0281     .03413     .02527
                       .02543     .02614     .02805     .02468     .03057     .02509     .03352     .03836     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03341     .03616      .0348     .04267
             Random switching times for simulation number  100  :
                                  10  3.4880792E-02   11  3.4822876E-02   12  3.4765476E-02   16  4.5333676E-02   17  4.5356031E-02
                                  18  4.4884675E-02

 328.088           .3580802E7 .1579798E8 .2884864E7 94.3270238 .035430721 115.297181  125.12662 14.3943035 611.153088 114471.656
                   -112774.07 -112863.66  -113264.9 112863.661 -137409.75 113164.544 -2193.2205 -125112.78 -132950.02 115095.096
                    -26100.44 130336.835 44206.6536  -142745.8 200791.491 -115247.43 -125127.19 -135097.59 206024.528 -116163.15
                   218718.677 -117801.32  -152167.7 133.805872 -281.05143  -120.1013 48.6983925 -51.876649 21923.3742 12.0166925
                   .001927116  12.183127 12.1835949 .008255133 12.3550713 2510.07405  69695.064 2191.08969 -21932.205
Times of maxima :      .03532     .03895     .03499     .04996     .05103      .0359     .03524     .03571     .03597     .03486
                       .01672     .00561      .0417     .00561     .03547     .04996     .05103      .0359     .03578     .04991
                       .03614     .03524     .03571     .03597     .03589     .04996      .0359     .03579     .05122      .0499
                       .03574     .04972     .03572     .03532     .03895     .03499     .04842      .0459     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04535      .0449     .04537     .05103
             Random switching times for simulation number  101  :
                                  10  3.0179947E-02   11  2.9129473E-02   12  2.8322596E-02   16  3.9473582E-02   17  3.8933711E-02
                                  18  3.9320787E-02

 198.849           913110.741 .1579383E8 235729.247  97.249438 .018202187 96.4129798 113.506999 8.25445656 105.495082 -114330.01
                   -112774.07 -112863.66 -114904.19 112863.661  -113017.2 -114904.19 -1572.0056 -114408.97 117886.888  -119418.4
                   -16602.637 -124137.68 -33476.231 119676.373 -198597.11 115777.694 -114424.41 -116920.11 -203419.54 120035.753
                   -204707.24 124351.484  -118094.7 -67.568881 281.014484 34.3314176 -53.876284 -48.868419 15723.4008  12.338664
                   .001787373 12.3205055 12.5042795 .011846523 12.4695065 1150.28266 92037.0212 919.363423 -15720.056
Times of maxima :      .03028     .03057     .02842     .04137     .05111     .03633     .04118     .03054     .04493      .0284
                       .01672     .00561     .04137     .00561     .03602     .04137     .05111     .03633     .04483     .04101
                       .03069     .04118     .03054     .04493     .04269     .04137     .03633     .03627     .04273     .04176
                       .04287     .04162     .03617     .03028     .03057     .02842     .03989     .04447     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .03949     .03934     .03895     .05111
             Random switching times for simulation number  102  :
                                  10  3.6929266E-02   11  3.4517004E-02   12  3.4581274E-02   16  4.6787666E-02   17  4.4889374E-02
                                  18  4.4469236E-02

 327.194           .3427784E7 .1579509E8 .2352886E7 96.0627191 .038687886 95.2146707 112.284095 18.6946829 121.469548 138867.405
                   -112774.07 -112863.66 114200.959 112863.661  -122604.4 114200.959 -2291.8163 -113695.75 -125766.45  120349.55
                   -26997.118 123467.153 50379.2113 -128418.04 198229.574 -116401.08 113239.002 114104.691 203558.934 -123754.09
                   204304.538 -126688.85 -117859.23  130.91569 -281.02568 -108.46395 43.1082309 -43.790034 22922.6438 12.0297105
                   .001970206 12.0166542 12.2014067 .015725823  12.174432 2395.21233  67619.344 1941.98607 -22918.163
Times of maxima :      .03729     .03892     .03475     .05004     .05104     .05267      .0501     .03554     .03787     .03595
                       .01672     .00561     .05004     .00561     .03751     .05004     .05104     .05267      .0377     .05004
                       .03769      .0501     .03554     .03787     .05141     .05004     .04447      .0443     .05134     .05013
                       .05148     .05009      .0529     .03729     .03892     .03475     .04721     .04543     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3      .0468     .04448      .0449     .05104
             Random switching times for simulation number  103  :
                                  10  2.2513726E-02   11  2.1726885E-02   12  1.9967213E-02   16  3.1790852E-02   17  2.9699469E-02
                                  18  3.2233789E-02

 27.4001            312853.81 .1580079E8 251872.925 95.5694033 .029486283  95.047147 118.120139 2.47626305 104.678297 114735.594
                   -112774.07 -112863.66  113907.35 112863.661 -112888.11  113907.35 2000.79376  113595.69 -116427.22 119814.691
                   -10892.011 126635.155 18335.4132 -119212.18 197988.017 -114373.22 113610.765  113958.19 202831.777 -120242.16
                    203327.48 -121527.63 -115233.92 39.5508413 281.076449 -35.487528 53.7287096 -50.170226 -19998.426 12.7280868
                   .001918641 12.6923482 12.8981488  .00657982 12.8420199 856.720594 95796.4961  775.31183 20007.9376
Times of maxima :      .02262     .03057     .02006     .03369     .04275     .02799     .03354     .02092     .03576     .02004
                       .01672     .00561     .03369     .00561     .00283     .03369     .04275     .02799     .03558     .03357
                        .0326     .03354     .02092     .03576     .03502     .03369     .02799     .02816     .03507     .03374
                       .03493     .03359     .03648     .02262     .03057     .02006     .03235     .02997     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03181     .03225     .02971     .04275
             Random switching times for simulation number  104  :
                                  10  3.6973591E-02   11  3.4788465E-02   12  3.4152106E-02   16  4.6844821E-02   17  4.4335433E-02
                                  18  4.4105488E-02

 331.104           .3097603E7 .1578865E8   .27461E7 94.5475223 .040975831  95.724418 114.278832 21.3105683  107.77331 139290.017
                   -112774.07 -112863.66 124363.102 112863.661 -123124.73 113296.733 -2358.6103 113999.692 -119829.82 118717.259
                   32240.9111 124559.027 53788.5489 -120961.71 198334.189 -115569.81   114127.7 -123246.61 204043.364 -117364.58
                   207109.889 -119613.82 -131368.55  124.45085 -280.96844 -117.17722 50.7704272 43.0691186 23577.5229  12.059234
                   .002000884 12.0132551 12.2335979 .018550891 12.1688022 2344.31201 66552.5327 2140.10716 -23586.103
Times of maxima :      .03741     .03899     .03433     .05007     .05102      .0446     .03511     .03511     .03744     .03552
                       .01672     .00561     .03474     .00561     .03756     .05007     .05102      .0446     .03774     .03491
                        .0375     .03511     .03511     .03744     .05148     .05007      .0446     .03768     .05142     .05023
                       .05155     .03463     .03765     .03741     .03899     .03433     .04853     .05317     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04686     .04412     .04435     .05102
             Random switching times for simulation number  105  :
                                  10  2.6471202E-02   11  2.5706435E-02   12  2.6467654E-02   16  3.6578641E-02   17  3.6479518E-02
                                  18  3.5083834E-02

   139.1           .3489936E7 .1579514E8 .2890611E7 92.7468733 .043421101 121.632139 95.9474602   1.147801 131.926076 112888.108
                   -112774.07 -112863.66 112987.585 112863.661 138588.661 -112212.68 2427.96672 128503.952 123266.027 -113830.39
                   -8918.4489 -114132.43 -12483.191 133831.281 -216476.64  114502.86   128516.9  128695.34 -217188.45 116861.305
                   -238028.76 116899.666 139290.994 -132.09724 281.026195 120.220854 -46.199683 46.8026645 -24280.414 12.3917955
                   .002093843 12.5676072 12.5598437 .003115223 12.7195174 2483.27123    66037.6 2118.62785 24279.6672
Times of maxima :      .02701     .03057      .0266     .04146     .04267      .0276     .05821     .02685     .02733     .00283
                       .01672     .00561     .03339     .00561     .02706     .04146     .04267      .0276     .02747     .05835
                       .02703     .05821     .02685     .02733      .0276     .04146      .0276     .02747      .0272     .04156
                       .02733      .0417     .02733     .02701     .03057      .0266     .04086     .03702     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03659      .0351     .03649     .04267
             Random switching times for simulation number  106  :
                                  10  3.2428904E-02   11  3.4061831E-02   12  3.2756046E-02   16  4.2831126E-02   17  4.1296158E-02
                                  18  4.3414942E-02

  270.64           716339.408 .1579514E8 .3583766E7  110.65381 .043431244 101.491036 350.229325 13.7549559 108.465959 112888.108
                   -113863.23 -112863.66 141507.767 112863.661 -114102.41 122567.548 -2428.2503 -117383.26 -116844.08 130345.121
                   -24736.672 138997.404 43213.7458 -121349.79 200624.332  -122563.8   -117399. -123802.86 -202540.09 -128549.23
                   -203847.61 -131026.88 -125473.42  59.847281  -281.0262 -133.86123 35.5449608 -39.759961 24282.1466 12.1723781
                   .002036109 12.2823409 12.3573703 .009703678 12.4220211 1159.50017 66013.1846 2549.06939 -24282.503
Times of maxima :      .03297      .0389     .03329     .03406       .051     .03632     .03382     .03371     .03603     .00283
                       .03276     .00561     .03334     .00561      .0363     .03406       .051     .03632     .03588     .03351
                       .03326     .03382     .03371     .03603     .03442     .03406     .03632      .0363     .04337     .03346
                       .04337     .03433     .03625     .03297      .0389     .03329     .04783     .04653       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04285     .04343     .04131       .051
             Random switching times for simulation number  107  :
                                  10  3.3933308E-02   11  3.4168490E-02   12  3.3792467E-02   16  4.2433308E-02   17  4.3765091E-02
                                  18  4.4293354E-02

 290.223            .267445E7 .1579571E8 .3681792E7 106.136615   .0398202  101.98946 577.905531 20.5739777 118.583941 112888.108
                   -112774.07 -112863.66 132153.737 112863.661 -117238.62 120039.708 -2325.1128 -117671.14 -120024.61 128383.079
                   26477.1606 142278.523 52850.7854 -126883.53 215045.522 -120039.05 -117681.96 -126305.83 209558.962 -117883.69
                   221314.939 -127635.26 -134131.47 115.638448 -281.03121 -135.67962 40.3348455 -39.296464 23256.5362 12.0808266
                   .001985581 12.2500963 12.2715984 .011489849 12.3948065 1967.31785 67143.9351 2559.01535 -23251.128
Times of maxima :      .03436      .0389     .03405     .03457     .05104     .03585      .0343     .03475     .03559     .00283
                       .01672     .00561     .03438     .00561     .03567     .03457     .05104     .03585     .03668     .03448
                       .03457      .0343     .03475     .03559     .03492     .03457     .03585     .03579     .03479     .05003
                       .03466     .03484      .0347     .03436      .0389     .03405     .04814     .04735     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04245     .04431     .04378     .05104
             Random switching times for simulation number  108  :
                                  10  3.4779260E-02   11  3.6820559E-02   12  3.6887421E-02   16  4.5363160E-02   17  4.7034937E-02
                                  18  4.5629530E-02

   351.9           .2761511E7 .1580887E8  366762.25 95.4192528 .028321366 123.623747 104.173938 18.1582937 153.525471 112888.108
                   -112774.07 -112863.66 113817.834 112863.661 -131407.31 113817.834 -1960.8728 -129551.74 -128474.41 117278.394
                   25061.2036 118924.642 -49651.209 -136037.52 199334.888 -115710.01 -129547.48 -126837.15 207652.172 -119416.31
                    208653.13 -125403.06  -141556.5 117.505559 -281.14825 -42.823022 46.1859269  -51.10526 19604.9763 11.9584503
                   .001844133  12.191746 12.1158427  .01304696 12.3462032 2175.90415 69414.8446 967.571696 -19608.728
Times of maxima :      .03524     .03894     .03696     .05022     .05113     .03608     .05016     .03573      .0358     .00283
                       .01672     .00561     .05022     .00561     .03536     .05022     .05113     .03608     .03555     .05031
                       .03766     .05016     .03573      .0358     .05161     .05022     .03608     .03647     .05159     .05027
                       .05145     .05012     .03634     .03524     .03894     .03696      .0485     .04721     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .04538     .04564     .04705     .05113
             Random switching times for simulation number  109  :
                                  10  2.7109481E-02   11  2.5143461E-02   12  2.5625796E-02   16  3.7167476E-02   17  3.5844103E-02
                                  18  3.5192194E-02

 141.066           .4077959E7 .1578734E8 .2892587E7  94.631937 .043223642  127.45487  123.47405  22.250568  612.51319 -138275.17
                   -112774.07 -112863.66 -128896.41 112863.661 145497.596  -113347.3 2422.43978 131543.844 140226.053 -122803.22
                   -39680.888 -129473.28 -54962.042 142764.855  -198839.4 115687.166 131559.233 136860.345 -202995.86 118450.774
                   -205383.74 122830.576 159264.475 -142.79283  280.95676 120.261937 -47.080207 40.7975935 -24217.212 12.4508061
                   .002090579 12.5229457 12.6287558  .01673401 12.7321069  2846.7363   67131.63 2270.29322 24224.3978
Times of maxima :      .02725     .03057     .02581     .04174     .04265     .02841     .02658     .02658     .02818     .02699
                       .01672     .00561     .02621     .00561     .02769     .04174     .04265     .02841     .02787     .02638
                       .02765     .02658     .02658     .02818     .04306     .04175     .02841       .028     .04307     .02633
                       .04318      .0261     .02778     .02725     .03057     .02581     .04025      .0376     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03718     .03521     .03586     .04265
             Random switching times for simulation number  110  :
                                  10  3.3049706E-02   11  3.3947127E-02   12  3.4047449E-02   16  4.2777993E-02   17  4.4712390E-02
                                  18  4.4075808E-02

 313.758           983096.435 .1579384E8 .3614809E7 92.4983739 .041098479 106.955099 118.903709 19.1235927 124.721824 112888.108
                   -123318.22 -112863.66 130724.125 112863.661 -118389.15 112062.256 -2362.1376 -120501.67 -120854.29 122299.226
                   29755.5834 127054.489  50953.856 -130125.84 218151.208 -114350.83 -120513.17 -129808.28 211136.121 -116454.65
                   228492.243  -121040.9 -140015.95 70.1104997 -281.01456 -134.43974 44.2639419 -51.677123 23623.3115 12.0675006
                   .002003106 12.2739833 12.2437544 .013456427 12.4183062 1313.09513 66783.3781 2673.79044 -23621.376
Times of maxima :      .03358      .0389     .03415     .05013     .05105      .0361      .0349       .035     .03585     .00283
                       .03386     .00561     .03463     .00561     .03518     .05013     .05105      .0361     .03558     .03481
                       .03482      .0349       .035     .03585     .03518     .05013      .0361     .03633     .03505     .05023
                       .03491     .03445     .03618     .03358      .0389     .03415     .04909     .04635     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04279     .04409     .04473     .05105
             Random switching times for simulation number  111  :
                                  10  3.3390258E-02   11  3.4267530E-02   12  3.4962627E-02   16  4.3031551E-02   17  4.4633659E-02
                                  18  4.4441022E-02

  313.45           .1368131E7 .1578748E8 .2693869E7 92.8484256 .038873682 119.360069 99.7299677 11.2018083  127.56461 112888.108
                   -122038.01 -112863.66  -112932.3 112863.661 -124109.83 112274.101 -2297.3129 -127298.08 -123024.97  115164.16
                   -25235.441 116360.386 38997.4654 -131600.46 199910.617 -114484.69 -127311.99 -133068.76 -202018.37  -116208.5
                   217183.297 -117749.05 -140537.56 82.7082482 -280.95804 -116.05751 44.0435711 -46.733691 22964.1018 12.0030983
                   .001972084 12.2631907 12.1718847 .011299769 12.4085825 1465.34218 67593.9322 2128.41501 -22973.129
Times of maxima :      .03393      .0389     .03506     .05007     .05103     .03611     .04985     .03592     .03533     .00283
                       .03421     .00561     .04191     .00561     .03609     .05007     .05103     .03611      .0365     .04997
                       .03548     .04985     .03592     .03533      .0361     .05007     .03611       .036     .04358     .04973
                       .03583     .04988     .03587     .03393      .0389     .03506     .04903     .04518     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04305     .04446     .04465     .05103
             Random switching times for simulation number  112  :
                                  10  2.6132424E-02   11  2.6805922E-02   12  2.5591632E-02   16  3.6804980E-02   17  3.4948635E-02
                                  18  3.6641141E-02

 125.356           .3945963E7 .1578534E8  .291082E7 92.7796173 .034614825 112.477569 567.494753 36.1428951 448.674471 112888.108
                   -112774.07 -112863.66 -123185.97 112863.661 139383.588 -112232.49 2167.82081 123573.479  129988.18 -130987.92
                   38389.1184 -142131.61 -70049.297 140434.079 -215225.34 114308.995 123575.066 140064.689 -214533.78 117554.241
                   -231119.89 134184.486 156054.838 -140.46285 280.938944 120.640369  -32.20819 36.0315935 -21668.266 12.4443349
                   .001974556 12.5984232 12.6407194 .027106996 12.7693254 2492.26948 70226.3626 2273.01785 21678.2081
Times of maxima :      .02667     .03056     .02578     .04173     .04272     .02746     .02647      .0265     .02722     .00283
                       .01672     .00561     .02618     .00561     .02672     .04173     .04272     .02746      .0274     .02632
                       .02727     .02647      .0265     .02722     .02726     .04173     .02746     .02786     .02686     .02627
                         .027     .02709     .02771     .02667     .03056     .02578     .04073     .03665     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3     .03682     .03666     .03496     .04272
             Random switching times for simulation number  113  :
                                  10  3.0014283E-02   11  3.0194022E-02   12  3.1361583E-02   16  4.0431247E-02   17  4.1104585E-02
                                  18  4.0228016E-02

  208.22            .120898E7 .1583463E8  .225065E7  96.658913 .026284045  98.408608 115.002543  13.098881 103.074191 112888.108
                   -112774.07 -112863.66  115290.97 112863.661  -113383.7 114554.793 -1889.0281 -115586.96 118093.026 -119237.45
                   22597.0405 124952.812 42170.5642 118295.243 -196052.81 -114570.08 -115600.99 -120024.43 197698.565 -123120.95
                   -199735.89 -132845.02 -122379.85 -77.748961 281.377261 -106.08133  -51.90824 -47.081475  18891.434 12.2723035
                   .001831905 12.3278378  12.440953 .015990746 12.4784881 1598.46362 89758.7451  1754.0087 -18890.281
Times of maxima :      .03013     .03065     .03183     .03267     .05108     .03617     .03238     .03235     .04428     .00283
                       .01672     .00561     .03267     .00561     .03605     .03267     .05108     .03617     .04421     .04196
                       .03218     .03238     .03235     .04428      .0597     .03267     .03617     .03613     .05114     .03288
                       .04254     .03294      .0361     .03013     .03065     .03183     .04064     .04541     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .04045     .04024     .04112     .05108
             Random switching times for simulation number  114  :
                                  10  3.4074621E-02   11  3.4357347E-02   12  3.5040135E-02   16  4.4484989E-02   17  4.4911295E-02
                                  18  4.5213556E-02

 323.614           .2115678E7 .1578289E8 .2998339E7 93.9334803 .032390791 111.423969 96.3954146 16.1634205 124.781446 112888.108
                   -119510.71 -112863.66 -113100.39 112863.661 -122980.95 112928.229 -2097.0225 -122993.35 -125156.89 113499.825
                   -33250.006 114398.545 46844.5368 -130156.94 197307.605 -114896.92 -123012.18  -130733.6 202047.742 -117549.14
                   213331.325 -118206.33 -146403.03   102.8513 -280.91717 -122.44058 43.7641119 -46.244334 20971.2647 11.9998987
                   .001890224 12.2320698 12.1715464 .014593105 12.3816008 1852.98194 72062.9649 2130.20086 -20970.225
Times of maxima :      .03461     .03894     .03517     .04989     .05108      .0362     .06663       .036      .0368     .00283
                       .03417     .00561     .04176     .00561     .03618     .04989     .05108      .0362     .03658     .04976
                       .03522     .06663       .036      .0368     .03574     .04989      .0362     .03579     .03577     .04999
                       .03591     .05005     .03599     .03461     .03894     .03517     .04929     .04519     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3      .0445     .04523     .04493     .05108
             Random switching times for simulation number  115  :
                                  10  2.5628680E-02   11  2.7935428E-02   12  2.5547537E-02   16  3.5773072E-02   17  3.6432557E-02
                                  18  3.7543674E-02

 142.741           .2750211E7  .157905E8 .3679769E7 107.193341 .025674813 106.872662 620.473309 14.6994122 111.864231 112888.108
                   -112774.07 -112863.66 -129609.17 112863.661 119451.753  -120635.8 1867.00703  120455.22 119007.087 -126434.16
                   -23998.121 -142876.28 44672.7098 123236.096 -212049.44 120633.444 120455.019 123080.954  -211304.4 114608.222
                   -225802.25 123163.222 138207.344 -117.26489 280.984866 135.642339 -46.267188 46.8688797  -18669.58 12.4605382
                   .001874757 12.6271435 12.6461274 .007007154 12.7748384 2032.61218   75916.17 2610.08786 18670.0703
Times of maxima :       .0261     .03061     .02574     .02631      .0428     .02761     .02599     .02589     .02729     .00283
                       .01672     .00561     .02613     .00561     .02621     .02631      .0428     .02761      .0269     .02617
                       .02632     .02599     .02589     .02729     .02676     .02631     .02761     .02747     .02663      .0418
                       .02649     .02658     .02646      .0261     .03061     .02574     .04081     .03698     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03579     .03756     .03645      .0428
             Random switching times for simulation number  116  :
                                  10  2.6330818E-02   11  2.8683504E-02   12  3.0224920E-02   16  3.5770463E-02   17  3.9783295E-02
                                  18  3.8790941E-02

 190.724           .2679524E7 .1579704E8 588386.992 96.3651634 .014020843 121.782339 110.978982 17.3330541 133.063929 112888.108
                   -112774.07 -112863.66 -114380.59 112863.661 129490.999 -114380.59 -1379.6832  128583.27 126474.229 -119660.53
                   -23528.961 -122747.51 48509.8419 134407.185 -199208.29 115602.309  128579.08 126650.403  -205373.1 118030.195
                   -207459.95 118560.458 140795.684  -115.7481 281.043049 -54.239607 40.7164903 38.2105154 13792.9529 12.3280257
                   .001789329 12.5842414 12.4891168 .012381138 12.7413987 2106.42114  88386.081 1005.02845 -13796.832
Times of maxima :       .0268     .03057     .03077     .04175     .05115     .02764      .0419     .02729     .02736     .00283
                       .01672     .00561     .04175     .00561     .02692     .04175     .05115     .02764     .02711     .04186
                       .02685      .0419     .02729     .02736     .04302     .04175     .02764     .02803     .04307     .04184
                        .0432     .04198      .0279      .0268     .03057     .03077     .04749     .04014     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .03579     .03881      .0398     .05115
             Random switching times for simulation number  117  :
                                  10  3.2496899E-02   11  3.0452573E-02   12  3.1335606E-02   16  4.2703249E-02   17  4.1522460E-02
                                  18  4.0467118E-02

 248.407           993212.977  .157916E8 .2181296E7 103.733318 .028511674 96.1680379  110.08507 12.3724935 106.544857 112888.108
                   -112774.07 -112863.66 117269.765 112863.661 -113302.66  118672.87 -1967.4499 -114263.54 117485.524 115689.928
                   20666.1103 122252.155 40984.6216 120270.345 -199186.05  -118690.2 -114277.96 116399.626 -203798.23 -118313.69
                   -204640.56 -130260.74 119166.498 70.4703121  -280.9947 -104.43409 37.4058966 -37.340411 19673.1663 12.2727309
                   .001851739 12.2889626 12.4396657  .00517927 12.4324182 1225.05389 88479.6203 1783.13693 -19674.499
Times of maxima :      .03297      .0389     .03187     .03312     .05106     .03625     .03236     .03229     .04464     .00283
                       .01672     .00561     .03192     .00561     .03613     .03312     .05106     .03625     .04466      .0326
                       .03246     .03236     .03229     .04464     .04333     .03312     .03625     .04475     .04343     .03276
                       .04331      .0329     .04464     .03297      .0389     .03187     .04772     .04629     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04272     .04048     .04154     .05106
             Random switching times for simulation number  118  :
                                  10  3.0927914E-02   11  3.2082573E-02   12  3.1687167E-02   16  4.0452595E-02   17  4.1294722E-02
                                  18  4.2088928E-02

  251.65           533771.675 .1579527E8  .295873E7 98.2678204 .040988223 97.3078242   112.0532 6.87743776 101.816572 112888.108
                   -112774.07 -112863.66 126984.431 112863.661 -113344.38 115504.253  -2358.967 -114938.68 115828.904 -120139.43
                   -17744.788 123340.142 -30556.643 -117571.36 -196344.46 -115519.18 -114955.11 -117867.54 -198066.86 -121770.47
                   -201005.54 -126916.64 -119662.63 51.6609947 -281.02728 -121.62915 -50.799892  -46.86774 23591.0987  12.255649
                   .002001455 12.3040536  12.423261 .008599525 12.4472451  1043.6357 75901.5139  1987.2631  -23589.67
Times of maxima :      .03225      .0389     .03219     .03299     .05102     .03649     .03277     .03205     .03623     .00283
                       .01672     .00561     .03227     .00561     .03613     .03299     .05102     .03649     .04424     .04199
                       .03223     .03277     .03205     .03623     .04332     .03299     .03649     .03637     .04248     .03348
                       .04357     .03326     .03651     .03225      .0389     .03219     .04063     .04547     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04047      .0421     .04131     .05102
             Random switching times for simulation number  119  :
                                  10  2.3991691E-02   11  2.3065653E-02   12  2.3364326E-02   16  3.3920905E-02   17  3.2992700E-02
                                  18  3.3016768E-02

 88.1299           851984.373 .1579679E8 .2526498E7 110.861418 .036171899 99.0129708 132.867778 19.8110055  107.47385 112888.108
                   -112774.07 -112863.66 -126701.82 112863.661 113702.299 -122682.47 2216.04189 115941.351 -118150.54 -122550.26
                   -26520.433 -134308.08 -51861.559 -120793.54 200399.567 122694.508 115958.071 121609.323 204417.873   125628.4
                   206564.194 141078.157 123673.007 -65.268077 281.040863 112.394343 -34.461319 39.7657188 -22155.828 12.6334962
                   .001994859  12.674963 12.8081557 .012096812 12.8224257 1116.79485 81623.3361 2002.13277 22160.4189
Times of maxima :      .02445     .03057      .0239     .02467     .04269     .02816     .02433     .02432     .03603     .00283
                       .01672     .00561     .02395     .00561     .02781     .02467     .04269     .02816     .03601     .02453
                       .02449     .02433     .02432     .03603     .03455     .02467     .02816     .02805     .03465     .02507
                       .03478     .02494     .02817     .02445     .03057      .0239     .03994     .03761      .0427        0.3
                          0.3        0.3        0.3        0.3        0.3     .03394     .03303     .03301     .04269
             Random switching times for simulation number  120  :
                                  10  2.3785839E-02   11  2.4697834E-02   12  2.3828437E-02   16  3.3290996E-02   17  3.4209221E-02
                                  18  3.4602838E-02

 91.6316           470690.304 .1579352E8   .31549E7 109.659092  .04363699  95.148678 130.426694 10.3638898 104.822765 112888.108
                   -112774.07 -112863.66  -136247.3 112863.661 113116.867  -122015.4 2433.99512 113656.347 116595.364 -124250.62
                   -19842.138 -133068.59 -37510.574 -119294.42 -197203.91 122025.339 113667.765 118692.923 199968.409 124100.564
                   203127.747 132674.751 119837.672 -48.512385 281.011775 125.596576 42.1038563 45.4734488 -24338.424 12.5994275
                   .002096864 12.6780109 12.7748777  .00884235  12.823249 961.451285 68954.0261 2303.96091 24339.9512
Times of maxima :      .02436     .03057     .02436     .02513     .04266     .02748      .0249     .02478      .0354     .00283
                       .01672     .00561     .02441     .00561     .02774     .02513     .04266     .02748      .0282     .02509
                       .02468      .0249     .02478      .0354     .02655     .02513     .02748     .02737      .0353     .02541
                       .03416      .0254     .02732     .02436     .03057     .02436     .03354     .03828     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03331     .03462     .03422     .04266
             Random switching times for simulation number  121  :
                                  10  2.3528769E-02   11  2.2013580E-02   12  2.2896958E-02   16  3.4297701E-02   17  3.2520582E-02
                                  18  3.2420159E-02

  73.849           409372.076  .157896E8  .206923E7 94.8791816 .031175801 96.7604922 108.814011 10.9618126 100.385018 112888.108
                   -112774.07 -112863.66 -114994.31 112863.661 113379.695 -113495.27 2057.31655 114614.971 -114986.52 -116454.91
                    -19623.93 -121544.34 -38577.448  -116741.9 199949.563 113677.433 114631.222 118439.006 202929.729 120972.348
                    204479.04 128260.807 120341.566 -45.242241 280.976875 101.716026 -35.477371 40.9004663 -20573.736 12.6629146
                   .001936493 12.6736239 12.8340408 .008133289 12.8186205  1015.9334 93171.9864 1715.55634 20573.1655
Times of maxima :      .02425     .03057     .02343     .02574     .04273     .02797     .02397     .02385     .03622     .00283
                       .01672     .00561      .0251     .00561     .02769     .02574     .04273     .02797      .0361     .02527
                       .02402     .02397     .02385     .03622     .03491     .04165     .02797     .02773     .03485     .02574
                       .03474     .02447     .02771     .02425     .03057     .02343      .0403     .03793     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03431     .03244     .03254     .04273
             Random switching times for simulation number  122  :
                                  10  2.6604873E-02   11  2.4817613E-02   12  2.5866516E-02   16  3.6323404E-02   17  3.6517959E-02
                                  18  3.5636978E-02

  133.68           .4250422E7 .1580415E8 .2713548E7 92.5987834 .041630759 132.912382 297.134249 35.2079865 1634.57031 112888.108
                   -112774.07 -112863.66 -123345.21 112863.661 129544.416 112123.063 2377.38478 134330.625 140766.284 -119637.26
                   37079.5978 -138210.55 69137.3783  155938.95 -196280.12 114032.718 134339.259 140534.397 -201950.42 -116767.79
                   -208581.98 118874.612 150496.852 -145.78104  281.10634 116.480649 -45.357232 47.7082679 -23775.638 12.4337634
                   .002068349 12.5591687 12.6180633 .026727744 12.9214714 2728.81067 68828.4427 2199.50045 23773.8478
Times of maxima :      .02695     .03057     .02604     .03341     .04268     .02792     .02695     .02757     .02767     .00283
                       .01672     .00561     .02645     .00561      .0272     .03341     .04268     .02792     .02739     .02678
                       .02744     .02695     .02757     .02767     .05966      .0584     .02792     .02818     .02739     .03325
                       .02747     .02634     .02817     .02695     .03057     .02604     .04089     .03706     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03634     .03565     .03653     .04268
             Random switching times for simulation number  123  :
                                  10  1.9727137E-02   11  2.0435586E-02   12  2.0752934E-02   16  2.9755431E-02   17  3.1828355E-02
                                  18  3.0240884E-02

 4.02532           .2991038E7 .1581123E8 352104.983 93.2600741 .015112541 100.431042 100.249747 23.5292964 134.969275 112888.108
                   -112774.07 -112863.66 -113592.16 112863.661 -133527.06 -112522.71 -1432.3892 -116768.66 -132325.64 113057.905
                   26553.4837 116663.219 -56519.301 -135366.05 196704.875 -113625.94 -116789.12 -122318.55 198662.472 -116578.68
                   199245.813 -120228.49 -125471.71 122.291422 -281.16926 41.9586096 43.7279321 34.8085534 14326.4419 12.7027573
                   .001853882  12.829258 12.8670793 .011890013 12.9924378 2374.00798 84197.6918 993.207503 -14323.892
Times of maxima :      .02007     .02223     .02191     .02529     .03451     .02103     .03268     .02068     .02068     .00283
                       .01672     .00561     .02493     .00561     .02031     .02529     .03451     .02103     .02049     .03273
                       .02024     .03268     .02068     .02068     .03469     .03329     .02103     .02025     .03507     .03362
                       .03494     .03351     .02039     .02007     .02223     .02191     .03031      .0394     .03449        0.3
                          0.3        0.3        0.3        0.3        0.3     .02977     .03026     .03184     .03451
             Random switching times for simulation number  124  :
                                  10  2.8818355E-02   11  2.8506738E-02   12  2.7659633E-02   16  3.8952368E-02   17  3.7727697E-02
                                  18  3.7482765E-02

 176.082           .3096943E7 .1581089E8 780845.821  92.614557 .026303016 95.4417818 100.270123 6.90456457 106.713139 -121344.23
                   -112774.07 -112863.66  113116.43 112863.661 115499.755 -112132.61 1889.70967 -113831.27 121762.571 -115329.64
                   19514.6951 -116675.07 -30616.847 120365.288 -197349.74 113947.482 -113847.19 115658.792 -206362.76 116256.422
                   -207804.63 117828.927 117571.292  -124.4376 281.166263 62.4838308 -57.970804  -50.98008 -18896.948 12.3476738
                   .001880987  12.388514 12.5150794 .006389956 12.5515205 2297.48053  71437.255 1082.89264 18897.0967
Times of maxima :      .02903     .03057     .02778     .04186     .04279     .03636     .04217     .02861     .02942     .02775
                       .01672     .00561     .03314     .00561      .0294     .04186     .04279     .03636     .02958     .04204
                       .02958     .04217     .02861     .02942     .04358     .04186     .03636      .0448     .04353     .04211
                       .04365     .04198     .04363     .02903     .03057     .02778      .0406     .04666     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03897      .0375     .03774     .04279
             Random switching times for simulation number  125  :
                                  10  2.5376232E-02   11  2.5836218E-02   12  2.6139336E-02   16  3.6078376E-02   17  3.6701728E-02
                                  18  3.5870362E-02

 121.144           .1728948E7 .1580304E8 .3449434E7 92.8599764 .040356738 110.580082 106.090701  27.404225 298.761928 112888.108
                   121622.851 -112863.66 -117110.94 112863.661 118647.608 -112281.08 2340.72471 122526.708 125252.164 -115684.31
                   -33235.449 -120013.74 -60995.961 138234.803 -210256.43 114526.351 122540.643 132706.082 -209245.05 115307.062
                   -222711.25 117379.788 143873.569 -92.977084 281.096449 131.328473 -44.945466 48.8514912 -23409.802 12.4161749
                     .0020506  12.630515 12.5964424 .020644313 12.7908086 1681.84414  66894.278 2505.36809 23407.2471
Times of maxima :      .02591     .03057     .02629     .04167     .04268      .0282     .02709     .02709     .02793     .00283
                       .02547     .00561     .02672     .00561     .02727     .04167     .04268      .0282     .02768      .0269
                       .02699     .02709     .02709     .02793     .02727     .04168      .0282     .02841     .02687      .0418
                         .027     .04193     .02708     .02591     .03057     .02629     .04107     .03725     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03609     .03589     .03672     .04268
             Random switching times for simulation number  126  :
                                  10  2.3364410E-02   11  2.3683011E-02   12  2.2717547E-02   16  3.4507962E-02   17  3.3136161E-02
                                  18  3.3491497E-02

 89.8953           363957.274 .1579215E8 .1871733E7 95.7854471 .039545158 95.7462161 107.212794 8.53804448 102.794921 112888.108
                   -112774.07 -112863.66 -114710.02 112863.661 112997.442 -114036.03 2317.06901 114012.672 -115892.22 -115775.27
                   -17226.933 -120646.75 -34046.425 -118134.88 198488.569 114044.616 114027.102 -118112.16 203236.617 120709.622
                   205613.306 122359.465 -122090.89 -42.658954 280.999587 96.7401807 -36.694202 37.6755276 -23166.819  12.669399
                    .00203912 12.6702711 12.8392713 .006582236 12.8151398 1003.48645 75919.7135 1622.07464 23170.6901
Times of maxima :      .02407     .03057     .02325     .02556     .04268     .02779     .02528     .02367     .03643     .00283
                       .01672     .00561     .02492     .00561     .02778     .02556     .04268     .02779      .0363     .02509
                       .02384     .02528     .02367     .03643     .03511     .02556     .02779     .03631     .03506     .02556
                       .03495     .02544     .03642     .02407     .03057     .02325     .03939     .03818     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03452     .03351     .03315     .04268
             Random switching times for simulation number  127  :
                                  10  2.0113414E-02   11  1.9998052E-02   12  2.1874032E-02   16  2.9554936E-02   17  3.1815789E-02
                                  18  3.0285473E-02

 9.21176            .274255E7   .15784E8 946812.571 93.5003589 .014742488 95.1150682 104.136428 22.2642335 119.625172 112888.108
                   -112774.07 -112863.66 -113529.28 112863.661 -126399.21 112667.576 -1414.7435 113636.271 -125774.78 115762.895
                   25704.0298  118903.23 -54978.918 -127439.37 196846.635 -114034.47 113651.265 -117506.38 200401.905 -114913.69
                   200481.335 -118588.93 -119642.68  117.10146 -280.92704 68.8045264 40.4232129 -33.318847 14146.5311 12.6993851
                   .001852279 12.7930842 12.8650113 .009541913 12.9552577 2239.28458  88587.314 1058.44678 -14147.435
Times of maxima :      .02028     .02226     .02242     .03378     .05114     .02793     .03267     .02107     .02107     .00283
                       .01672     .00561      .0251     .00561      .0207     .03378     .05114     .02793     .02088     .03389
                       .02063     .03267     .02107     .02107     .03504     .03378     .02793     .02063     .03508     .03368
                       .03494     .03355     .02078     .02028     .02226     .02242      .0301     .03208     .03449        0.3
                          0.3        0.3        0.3        0.3        0.3     .02957      .0303     .03183     .05114
             Random switching times for simulation number  128  :
                                  10  2.7941871E-02   11  2.8132421E-02   12  2.7423005E-02   16  3.7142357E-02   17  3.6200517E-02
                                  18  3.8680931E-02

 156.453           .3731141E7 .1580522E8 .1022276E7 94.7474072 .014333258 98.7533561 105.677125 29.3189356 406.404428 -122036.58
                   -112774.07 -112863.66 113646.933 112863.661 141045.596 113416.432 1394.96969 115789.251 130926.702 -117911.92
                   34171.9028 -119779.59  63090.855 139820.668 -196805.13 114674.353 115806.666 134395.228 -199966.71 -119148.19
                   -202851.88 -121147.65 139452.121  -136.5859 281.115853 71.4939223 -47.403248 40.2765662 -13946.324 12.3481768
                    .00179255  12.449943 12.5167807  .02074349 12.6305533 2616.58184 90930.6067 1135.36948 13949.6969
Times of maxima :      .02828     .03057     .02756      .0335     .05949     .02925      .0419     .02893     .02902     .02752
                       .01672     .00561     .03314     .00561     .02853      .0335     .05949     .02925     .02874     .04174
                       .02907      .0419     .02893     .02902     .04337     .04171     .02925     .02846     .04328     .03334
                       .04319     .03342     .02833     .02828     .03057     .02756      .0403     .03675     .05949        0.3
                          0.3        0.3        0.3        0.3        0.3     .03716      .0387     .03622     .05949
             Random switching times for simulation number  129  :
                                  10  2.0852722E-02   11  2.1788229E-02   12  2.0495713E-02   16  3.0699334E-02   17  3.0759182E-02
                                  18  3.2103554E-02

 11.2617           .2171836E7 .1581172E8 399906.134 94.4045346  .02827146 96.0984544 106.591527 12.6953828 104.299609 112888.108
                   -112774.07 -112863.66 -114130.09 112863.661 -113149.94  113211.03 1959.14432 114222.198 -117147.34 117224.056
                   23338.8044 120296.684 -41515.972 -118996.35 197913.922 114246.702  114237.34 -118231.52 209961.074 -118534.67
                    213487.05 -120111.82 -119204.57 104.207398 -281.17362  44.716112 60.3096693 51.0646436 -19588.258 12.7177971
                   .001907036 12.7490422 12.8853343 .008109613 12.9112323 1900.75351  93452.229 832.940544 19591.4432
Times of maxima :      .02098     .02219     .02158     .03393     .04274     .02805     .03389     .02181     .03555     .00283
                       .01672     .00561      .0249     .00561     .03656     .03393     .04274     .02805     .03538       .034
                       .02136     .03389     .02181     .03555     .03532     .04156     .02805     .03656     .03528     .03401
                       .03415     .03387     .03676     .02098     .02219     .02158     .03228     .03837     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03071     .03212     .03077     .04274
             Random switching times for simulation number  130  :
                                  10  3.4364374E-02   11  3.2968913E-02   12  3.5113510E-02   16  4.3750054E-02   17  4.4218709E-02
                                  18  4.2405525E-02

 324.861           .2408696E7   .15781E8 .2762989E7 94.4245362 .042428853 113.725122 97.8988368 25.8657881 1002.64248 112888.108
                   -116270.46 -112863.66 113223.022 112863.661 -122842.62 113223.022 -2400.0647  -124256.9 -127134.76 114806.668
                   33842.9456  -115287.2 59259.1162 -148046.06 198372.853 -115544.38 -124258.35 -135918.32 202667.806 -116810.92
                   206969.222 -118043.27 -149362.84 109.742784 -280.90032   -117.537 44.3019278 -42.716357 23993.9354 11.9909002
                   .002021374 12.2130576 12.1620905 .020997011 12.4111525 2024.88729 69062.8082 1991.51437 -24000.647
Times of maxima :      .03484      .0389     .03525      .0501       .051      .0358     .04198     .03608     .03545     .00283
                       .03446     .00561      .0501     .00561     .03495      .0501       .051      .0358     .03563     .05005
                       .03597     .04198     .03608     .03545     .05142      .0501      .0358     .03614     .05146     .05018
                       .03598      .0503     .03601     .03484      .0389     .03525     .04859     .04598     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04377     .04242     .04423       .051
             Random switching times for simulation number  131  :
                                  10  2.7087368E-02   11  2.4887772E-02   12  2.5714662E-02   16  3.6195612E-02   17  3.5213962E-02
                                  18  3.4576057E-02

 126.848           .4471615E7  .157968E8 .2830093E7 91.9289396 .043603738 118.117407 119.407533 21.8486076 722.040386 -138864.33
                   -112774.07 -112863.66 -126937.03 112863.661 146266.457 -111716.79 2433.06758 126633.691 134748.329 -121041.71
                    -26337.76 -127323.38  -54463.33 144283.893 -195852.57 114040.469 126651.076  138487.08 -197171.11 116758.405
                   -204078.33 121455.747 154581.709 -149.52617 281.040926 118.955736 -37.307018 34.1406315 -24330.571  12.438244
                   .002096438 12.5201837 12.6149614 .011404035 12.7128045 2888.77333 68026.5709 2156.41889 24330.6758
Times of maxima :      .02719     .03057      .0259     .04159     .04268     .02839     .02667     .02667     .02817     .02708
                       .01672     .00561      .0263     .00561     .02767     .04159     .04268     .02839     .02785     .02647
                        .0265     .02667     .02667     .02817      .0597     .04159     .02839     .02779     .05967     .02642
                       .02795     .02619     .02792     .02719     .03057      .0259     .03958     .03678     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03621     .03459     .03523     .04268
             Random switching times for simulation number  132  :
                                  10  2.9163912E-02   11  2.8666457E-02   12  2.9780286E-02   16  3.8469957E-02   17  3.9678839E-02
                                  18  3.9096349E-02

 189.498           .2133548E7 .1583204E8 678282.024  96.740811    .016333 97.7916413 116.732388 12.6365992 107.909834 112888.108
                   -112774.07 -112863.66 -114603.31 112863.661 115224.062 -114603.31 -1489.1049 115224.062 120976.727 -120868.32
                   -22693.588 -125889.06 -41419.745 121038.302 -199877.92  115661.57 -114328.74 119468.033 -207649.97 119296.853
                   -210094.48 120445.283  121076.35 -103.28476 281.354262 -58.235815 -46.034091 45.2465768 14885.1065 12.3276632
                   .001785459 12.3613002 12.4883291 .007071559 12.5157739 1856.32217 93307.3051 901.383677 -14891.049
Times of maxima :      .02929      .0305     .03035     .04165     .05115     .04431     .04177     .02953     .04438     .00283
                       .01672     .00561     .04165     .00561     .04431     .04165     .05115     .04431     .04425     .04172
                       .02968     .04177     .02953     .04438     .04291     .04166     .03636     .04425     .04299     .04161
                       .04312     .04162     .04437     .02929      .0305     .03035       .039     .03992     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .03848     .03911     .03969     .05115
             Random switching times for simulation number  133  :
                                  10  3.5326085E-02   11  3.5708480E-02   12  3.6358607E-02   16  4.5419309E-02   17  4.5818744E-02
                                  18  4.5440479E-02

  349.55           .3057159E7 .1578179E8 .1044464E7 95.3564722 .030158191 119.918946 103.520631  21.676995 529.239662 112888.108
                   -112774.07 -112863.66 113780.385 112863.661  -137785.6 113780.385 -2023.4616 -127595.75 -135377.99 117818.519
                   25980.4032 118551.149 -54249.014 -141589.28 198347.128  -115694.2 -127610.88 -124218.42 203128.333 -121629.02
                   206109.535 -122480.31 -135223.69 123.635733 -280.90738  -72.26562 46.5168094  -50.60326 20228.0613  11.962568
                   .001864158 12.1461506 12.1246247 .012843809 12.3361366 2360.62602 73291.3578 1179.56299 -20234.616
Times of maxima :       .0357     .03898     .03643     .04999     .05108     .03663     .05019     .03628     .03628     .00283
                       .01672     .00561     .04999     .00561     .03591     .04999     .05108     .03663      .0361        .05
                       .03584     .05019     .03628     .03628     .05167     .04999     .03663     .03603     .05165     .04997
                       .05151      .0501     .03689      .0357     .03898     .03643     .04865     .04603     .05107        0.3
                          0.3        0.3        0.3        0.3        0.3     .04543     .04546     .04583     .05108
             Random switching times for simulation number  134  :
                                  10  2.2072332E-02   11  2.2076737E-02   12  2.2620384E-02   16  3.2028652E-02   17  3.2682565E-02
                                  18  3.1328188E-02

 47.5165            779037.36  .157913E8 .1633928E7 94.7662312 .021096731 95.2913399 105.152496 4.64648256 100.876789 112888.108
                   -112774.07 -112863.66 -114679.92 112863.661 112988.518 113427.698 1692.38784  113741.52 -117128.78 118575.505
                   13601.0293 119481.896  25116.231  -117027.5 195923.223 -114180.29 113757.492 -115498.86  197326.57 -120076.11
                   198306.487 -121516.44 -115581.13 62.4114316 280.992035 90.3860691 49.8127114 45.7787626 -16926.473  12.669818
                    .00185489 12.7002367 12.8392929 .005576325 12.8504078 1287.48355 78713.8765 1499.22328 16923.8784
Times of maxima :      .02219     .03057      .0228     .03317     .04277     .02812     .03341     .02244     .03597     .00283
                       .01672     .00561     .02485     .00561     .02769     .03317     .04277     .02812      .0358     .03355
                       .02259     .03341     .02244     .03597     .05131     .03317     .02812     .03605     .03528     .03328
                       .03515     .03341     .03591     .02219     .03057      .0228      .0325     .03702     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03204     .03134      .0327     .04277
             Random switching times for simulation number  135  :
                                  10  3.4004219E-02   11  3.2202577E-02   12  3.2407473E-02   16  4.3989586E-02   17  4.3101188E-02
                                  18  4.2268688E-02

 284.469           .3050257E7 .1578776E8 .2965492E7 121.888441 .041875698  101.75791 532.095777 20.6512827 116.887389 112888.108
                   -112774.07 -112863.66  138145.87 112863.661 -118864.41 128639.272 -2384.3683 -117537.49 -121553.95 130045.701
                   37486.1762 141629.908 52949.9834 -125972.61 213434.479 -128645.01 -117553.74  -128330.1 210188.946 -128339.38
                   223103.417 -144394.66 -135668.84 123.496085 -280.96046 -121.76805 34.9737178 -33.771148 23835.2464 12.2019066
                   .002013436 12.2410202 12.4017166 .017243262 12.3907626 2207.82194 74957.4648 2349.39427 -23843.683
Times of maxima :      .03444      .0389     .03294     .03371     .05101     .03599     .03336     .03336     .03657     .00283
                       .01672     .00561     .03299     .00561     .03459     .03371     .05101     .03599     .03528     .03317
                       .03452     .03336     .03336     .03657     .03514     .03371     .03599     .03582     .03501     .03383
                       .03487     .03397     .03572     .03444      .0389     .03294     .04876     .04618     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3       .044     .04228     .04312     .05101
             Random switching times for simulation number  136  :
                                  10  2.8050528E-02   11  2.6580783E-02   12  2.7810203E-02   16  3.7709195E-02   17  3.8376595E-02
                                  18  3.5778736E-02

 156.344           .3345992E7 .1580533E8 817178.861 93.5656015 .040979509 106.547653 101.246725 16.8448481 149.884198 -120317.33
                   -112774.07 -112863.66 113677.546 112863.661  134506.18 112706.878  2358.7162 120271.924 135979.656 -116355.22
                   -37172.094 -117241.89 47821.7938 135981.533 -197134.49 114360.104 120296.786 128130.667 -200158.14 118146.764
                   -200644.49 121412.878  143393.19 -129.34435 281.116786 63.9210005 -39.577373  50.655093 -23573.223 12.3417957
                   .002058417 12.4351786 12.5069449 .014086184 12.5943531 2513.57787 66549.5215 1263.46443  23587.162
Times of maxima :      .02838     .03057     .02816     .03362     .04269     .02896     .04234     .02902     .02908     .02791
                       .01672     .00561     .03326     .00561     .02864     .03362     .04269     .02896     .02882     .04223
                       .02859     .04234     .02902     .02908       .043     .04162     .02896     .02858     .04294     .04121
                       .04309     .04136     .02872     .02838     .03057     .02816     .04126     .03865     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03772     .03579     .03839     .04269
             Random switching times for simulation number  137  :
                                  10  2.8918016E-02   11  2.7772070E-02   12  2.9561527E-02   16  3.8574871E-02   17  4.0214458E-02
                                  18  3.8567240E-02

 205.731           .2374639E7 .1581354E8 539965.476 94.9645483 .015222726 96.1206527 108.136236 15.6717801 101.964727 112888.108
                   -112774.07 -112863.66 -113546.32 112863.661 114424.317 -113546.32 1437.60152 -114235.39 116782.215 -118468.12
                   24035.1731 -121165.21 46126.6036  117656.87 -198471.79 114936.311 -114250.76 119820.052 -205891.89 125748.633
                   -210295.62 128744.724 122584.645 -108.96418 281.189836 -51.959863 -52.125914 -41.404194 -14385.802 12.3213407
                   .001797132 12.3789213 12.4805159 .010766413 12.5356593 2027.72324 90889.5059 934.931449 14376.0152
Times of maxima :      .02905     .03066     .03012       .042      .0428     .03632     .04187     .02986     .04466     .00283
                       .01672     .00561       .042     .00561      .0295       .042      .0428     .03632     .04479     .04201
                       .02969     .04187     .02986     .04466      .0434     .04213     .03632     .04481     .04331     .04201
                        .0433     .04191     .04472     .02905     .03066     .03012     .04021     .04487     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03859     .03858     .04023      .0428
             Random switching times for simulation number  138  :
                                  10  3.6334399E-02   11  3.6080969E-02   12  3.5821849E-02   16  4.6865637E-02   17  4.5069004E-02
                                  18  4.5821957E-02

 351.179           .3689344E7 .1581443E8 950177.611 96.1496843 .026223967 97.7644783 113.614977 27.6073257 347.551909 121928.963
                   -112774.07 -112863.66  114252.64 112863.661 -138466.51  114252.64 -1886.8679 -115208.06 -129643.41 120890.429
                   -33953.073 124196.714 -61221.573 -138957.93  199139.01 -116042.64 -115234.22 -133926.19 206057.748 -121802.25
                   207832.362 -124004.21  -138500.9 135.818694 -281.19775 -68.926686  43.330797 -49.912478 18871.8503 11.9679934
                   .001822698 12.0712311 12.1335354 .021410813 12.2403469 2697.97044 76109.9093 1144.59604 -18868.679
Times of maxima :      .03667      .0389     .03596     .05008     .05107     .03709     .05015     .03732     .03736     .03592
                       .01672     .00561     .05008     .00561     .03692     .05008     .05107     .03709      .0371     .05014
                       .03746     .05015     .03732     .03736     .05132     .05008     .03709     .03686      .0514     .05021
                       .05127     .05032     .03673     .03667      .0389     .03596      .0474      .0456     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3     .04688     .04584     .04508     .05107
             Random switching times for simulation number  139  :
                                  10  3.4476272E-02   11  3.4504795E-02   12  3.4919423E-02   16  4.4089103E-02   17  4.5429392E-02
                                  18  4.5740396E-02

 313.984           .3233646E7  .157889E8 .2732625E7 92.7168875 .027081732 113.078979 97.1327451  16.069139 132.504756 112888.108
                   -114579.11 -112863.66  -113083.8 112863.661 -126730.07 112194.543 -1917.4786 -123903.41 -126614.11 -113385.71
                   33210.0697 -114835.23 46707.7144 -134124.48 206351.022 -114065.59 -123905.41 -134219.27 203821.516 -115198.59
                   212500.509 -128097.06 -141910.05 127.154359 -280.97062 -116.88937 44.4842082  -48.96203 19170.2755 12.0087875
                   .001831135  12.210778 12.1768194 .018546105 12.3622913 2165.68219 77146.9182  2211.3028 -19174.786
Times of maxima :      .03501      .0389     .03504     .05039     .05108     .03559     .04183     .03601     .03528     .00283
                       .03457     .00561     .04185     .00561     .03506     .05039     .05108     .03559     .03539     .04199
                       .03605     .04183     .03601     .03528      .0356     .05039     .03559     .03604     .03564     .05028
                       .03534     .03538     .03604     .03501      .0389     .03504      .0483     .04575     .05108        0.3
                          0.3        0.3        0.3        0.3        0.3      .0441     .04576     .04544     .05108
             Random switching times for simulation number  140  :
                                  10  2.1508430E-02   11  2.1122148E-02   12  2.1437577E-02   16  3.0843702E-02   17  3.1084858E-02
                                  18  3.0666000E-02

 22.4943           .1321772E7  .158452E8 368752.675 94.8935925 .015559337 96.2069414 101.946574 11.6327257 109.900222 112888.108
                   -112774.07 -112863.66 -113791.79 112863.661 -114286.65 113503.893 1453.40902 -114286.65 -120804.58 116424.399
                   -20754.008 117646.397 -39740.475 -122149.47 198825.154 -114534.78 113802.559 -120810.88 208535.889 -120469.69
                   214001.101 -128322.71 -122961.89 81.2948945 -281.47117 42.9390658 59.5549028 48.7659766 -14531.929 12.7095873
                   .001843295 12.7143207 12.8774457 .009271523 12.8734297 1399.16974 82709.6479 874.915925 14534.0902
Times of maxima :      .02162     .02228     .02198     .03303     .04283      .0357     .03301     .02245     .03581     .00283
                       .01672     .00561      .0252     .00561      .0357     .03303     .04283      .0357     .03567     .03288
                       .02228     .03301     .02245     .03581     .03447     .03303     .02781     .03565     .03435     .03287
                       .03424     .03298     .03578     .02162     .02228     .02198     .03249     .03711      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03086     .03068      .0311     .04283
             Random switching times for simulation number  141  :
                                  10  3.7078025E-02   11  3.6615167E-02   12  3.5693047E-02   16  4.7233196E-02   17  4.4467809E-02
                                  18  4.6319833E-02

 353.901           .3238027E7 .1580867E8 .1091971E7 92.6043075  .02114465 97.1687036 99.0528299  9.3677282 104.379469  123323.52
                   -112774.07 -112863.66 -113404.07 112863.661   -123468. 112126.407 -1694.3088 114856.484 -117765.33 114345.267
                   22082.9614 115964.686 35662.3085  -119041.9 197780.161 -113776.32 114871.241 -118473.16 206254.131 -117612.32
                   207177.901 -120816.07 -127635.73 127.240469 -281.14646 -73.890819 57.3496848 46.7485561  16922.502 11.9703031
                   .001776597 12.0127429 12.1336302 .009244483 12.1675605 2340.48005 79472.2947 1099.97463 -16943.088
Times of maxima :      .03718      .0389     .03583     .05046     .05112     .04463     .05052     .03665     .03751     .03651
                       .01672     .00561     .04141     .00561     .03766     .05046     .05112     .04463     .03784     .05037
                       .03761     .05052     .03665     .03751     .05169     .05046     .04463     .03778      .0518     .05059
                       .05192      .0507     .03784     .03718      .0389     .03583     .04885     .05351     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04725     .04633     .04448     .05112
             Random switching times for simulation number  142  :
                                  10  3.1106104E-02   11  3.1457661E-02   12  3.0455538E-02   16  4.0357839E-02   17  3.9847742E-02
                                  18  4.1242618E-02

 253.537           322063.703 .1579333E8 .1198056E7 95.8513679 .035314115 95.5307714 109.799661 4.05392095 100.700659 112888.108
                   -112774.07 -112863.66 114223.048 112863.661 113835.159 -114075.26 -2189.6085 -113884.33 115936.013 -118608.57
                      -12261. -122093.58 -23460.105 116925.294 -198175.14 114168.696 -113900.87 118267.949 -201918.04 -117068.73
                   -203707.05 120375.879 120069.091 40.1287742 -281.01008 -77.396907 -50.494834  -47.57238  21903.244 12.3229976
                   .001926932 12.3047343 12.4871191 .006269282 12.4472507 799.269883 80188.3308 1203.47172 -21896.085
Times of maxima :      .03192      .0389     .03099      .0415     .05102      .0365     .04206     .03082     .04432     .00283
                       .01672     .00561     .03334     .00561     .04447      .0415     .05102      .0365      .0444      .0419
                       .03097     .04206     .03082     .04432     .04323      .0415      .0365     .04443     .04361     .05024
                       .04334     .04249     .04458     .03192      .0389     .03099     .04046     .04536     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04037     .04126     .03986     .05102
             Random switching times for simulation number  143  :
                                  10  3.4960516E-02   11  3.4394072E-02   12  3.5104409E-02   16  4.4896479E-02   17  4.4921702E-02
                                  18  4.4943971E-02

 311.677           .3456371E7 .1579037E8 .2378863E7 93.4318658  .03487178 307.275973 96.9287754 14.6660783 999.212023 112888.108
                   -112774.07 -112863.66  -112975.6 112863.661 -134536.46 112626.302 -2175.8521 -138361.52 -130950.97 113621.568
                   23206.6126 114714.595 44622.0288 -148001.12 -196724.36 -114676.93 -138375.84 -130099.27 201849.564 -114840.71
                   213467.161 -115683.89 -148989.53 131.460473 -280.98369 -109.06105 44.4299242 -46.329945 21760.4335 11.9948348
                   .001920532 12.1772889 12.1556886  .00739722 12.3699829 2545.02374 70093.2933 1871.02308 -21758.521
Times of maxima :      .03543      .0389     .03526     .04989     .05104     .03627     .04964     .03533     .03599     .00283
                       .01672     .00561     .04161     .00561     .03555     .04989     .05104     .03627     .03613     .06674
                       .03636     .04964     .03533     .03599     .05961     .04989     .03627     .03587     .03583     .04997
                       .03597      .0666     .03601     .03543      .0389     .03526      .0493     .04546     .05104        0.3
                          0.3        0.3        0.3        0.3        0.3     .04491     .04496     .04494     .05104
             Random switching times for simulation number  144  :
                                  10  2.9887115E-02   11  2.8976448E-02   12  2.8046891E-02   16  3.9354831E-02   17  3.7626533E-02
                                  18  3.8370651E-02

 197.827           .1300126E7 .1582978E8 430039.288 95.2046311 .017092777 95.6951535 112.754586 11.8480496 105.309245 -118101.58
                   -112774.07 -112863.66 -113689.76 112863.661 -112888.29 -113689.76 1523.34624 -113982.27 116057.215 -120283.37
                    -20160.75 -123725.56  -40106.59 119570.917 -198489.02 115025.308 -113997.05 -116485.14 -205421.73 120666.518
                   -207163.14 124576.455 118664.386 -80.626478 281.334118 46.3702107 -52.500705 52.9083822 -15231.753 12.3442989
                   .001806608 12.3294755 12.5102124 .014089573 12.4788598 1370.15997 78924.3142 857.087412 15233.4624
Times of maxima :      .02999      .0305     .02815     .04141     .04287     .03619     .04114     .03025     .04498     .02814
                       .01672     .00561     .04141     .00561     .03593     .04141     .04287     .03619     .04512     .04135
                       .03041     .04114     .03025     .04498      .0426     .04141     .03619     .03599     .04263     .04165
                       .04249     .04151     .04361     .02999      .0305     .02815     .03949     .03791     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03937     .03839     .03764     .04287
             Random switching times for simulation number  145  :
                                  10  2.1047150E-02   11  2.1809016E-02   12  2.3148058E-02   16  3.0936708E-02   17  3.3501032E-02
                                  18  3.2148127E-02

 32.5307            .191287E7 .1580571E8 .2400465E7  95.708753 .028619633 97.3398056 109.334477 16.1934707  102.68832 112888.108
                   -112774.07 -112863.66 -120836.67 112863.661 113306.163 -113990.36 1971.17118 114957.563 115596.036 -118238.87
                   -22007.975 -121834.67 -46888.062 118073.609 196110.672 114006.142 114972.519  118216.05 199642.544 121223.367
                   201280.375 125910.712 119953.122 97.7974964 -281.12017 109.555122 49.1950089 42.0173707 -19715.594 12.6454875
                   .001910531 12.7373169 12.8165604  .01179958 12.8948656   1852.323  93585.201 1883.50229 19711.7118
Times of maxima :      .02116     .02236     .02343     .02515     .04273     .02804     .02423       .022     .02769     .00283
                       .01672     .00561     .02373     .00561     .02793     .02515     .04273     .02804     .02785      .0244
                       .02182     .02423       .022     .02769     .05135     .02515     .02804     .02798     .03427     .02495
                       .03438     .02486      .0281     .02116     .02236     .02343     .03141     .03714     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03095     .03216     .03352     .04273
             Random switching times for simulation number  146  :
                                  10  3.3227934E-02   11  3.3405806E-02   12  3.3960410E-02   16  4.3787514E-02   17  4.2800340E-02
                                  18  4.2373301E-02

 296.658            .117728E7 .1579112E8 .3762841E7 92.3741423 .042291407 108.637296 126.249756 24.7196969   132.6616 112888.108
                   -120843.61 -112863.66 127037.781 112863.661 -117884.14 111986.977 -2396.1742  -121445.6 -122230.51 123736.641
                   31523.8335 130920.479 57931.3813 -134203.84 215751.951  -114305.2 -121456.61 -133742.13 210567.993 -116654.37
                   225181.165 -123253.46 -141708.72 76.7228716 -280.99036 -137.16488 31.9387912 -30.961299   23961.89 12.0618634
                   .002019757 12.2636081  12.236182 .018038252 12.4077051 1438.93645  67023.895 2603.84599 -23961.742
Times of maxima :      .03376      .0389     .03413      .0501     .05102     .03615       .035     .03493     .03577     .00283
                       .03332     .00561     .03455     .00561     .03602      .0501     .05102     .03615     .03595     .03473
                       .03482       .035     .03493     .03577      .0351      .0501     .03615     .03625     .03497     .05016
                       .03483     .03444     .03611     .03376      .0389     .03413      .0472     .04634     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3      .0438     .04239     .04282     .05102
             Random switching times for simulation number  147  :
                                  10  3.1866373E-02   11  3.2889828E-02   12  3.3634815E-02   16  4.2454406E-02   17  4.3137582E-02
                                  18  4.2629828E-02

 278.206           296035.728 .1578672E8 .3748114E7  99.350114  .04310477 101.615606 128.383993 16.1034174 116.562343 112888.108
                   -121440.05 -112863.66 137596.297 112863.661 -116277.86 116138.576 -2419.1064 -117455.27 -118680.51 126965.281
                   23246.5568 132022.439 46757.5059 -125797.34 217288.861 -116145.09 -117470.86 -128718.35 209746.839 -123259.19
                   224959.531 -125424.07 -134237.34 38.4730898 -280.95124 -136.89621  38.628575 -43.237071 24187.3466 12.0917518
                   .002031216 12.2842808 12.2658919 .010861203 12.4246632 1033.81554 69706.9553 2688.59322 -24191.064
Times of maxima :      .03374      .0389     .03382      .0344     .05102     .03603     .03459     .03459     .03543     .00283
                       .03364     .00561     .03422     .00561     .03568      .0344     .05102     .03603     .03676     .03439
                       .03442     .03459     .03459     .03543     .03477      .0344     .03603     .03592     .03464     .03434
                        .0345     .03411     .03578     .03374      .0389     .03382     .04884      .0462     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04247     .04264     .04315     .05102
             Random switching times for simulation number  148  :
                                  10  2.4833786E-02   11  2.4348783E-02   12  2.4076655E-02   16  3.5516442E-02   17  3.3694840E-02
                                  18  3.3805423E-02

 96.5956           .1906871E7 .1578574E8 .2965873E7 109.634166  .04127361 102.483536 935.607359 20.6119754 109.578161 112888.108
                   -112774.07 -112863.66 -138151.32 112863.661 114773.131 -122001.53 2367.16504 117955.817 117279.659 -130461.11
                    28711.482 -147163.31 -52899.567 121970.363 -197889.65 122009.205 117968.462 128084.764 -198126.29 129045.078
                    -199262.9  139488.37 131517.438 -97.644033 280.942529 121.775871  -30.99044 31.6307847 -23667.486  12.577834
                   .002062959 12.6530027  12.827941 .017211238 12.8056643   1630.191 70564.1896 2304.44373 23671.6504
Times of maxima :      .02516     .03057     .02461     .02538     .04269     .02765     .02517     .02503     .02736     .00283
                       .01672     .00561     .02466     .00561     .02764     .02538     .04269     .02765     .02846       .025
                       .02566     .02517     .02503     .02736      .0265     .02538     .02765     .02767     .02638     .02568
                       .02677     .02578     .02756     .02516     .03057     .02461      .0393     .03764     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03553     .03382     .03371     .04269
             Random switching times for simulation number  149  :
                                  10  2.8989096E-02   11  2.9266286E-02   12  2.8733679E-02   16  3.9432854E-02   17  3.9103731E-02
                                  18  3.9501989E-02

 184.468           .2418331E7 .1579092E8  418349.92 95.4757903  .01976452 96.2139735 123.537793 13.6840767 111.370064 112888.108
                   -112774.07 -112863.66 -113851.55 112863.661 -113133.55 -113851.55 -1638.0813 -114290.83 117255.699 -122062.55
                   -26540.567  -129506.7 43102.2619 122963.594 -199427.16 114626.408 -114306.66   117108.9 -207656.08 -116337.34
                   -212096.39 -118478.94 119806.643 -109.96206 -280.98861 -45.735649 -57.170007 46.5718424 16376.2748  12.334615
                   .001791763 12.3827822   12.49959 .011423499 12.5405692 2113.85672 93092.1288 879.226338 -16380.813
Times of maxima :      .02911      .0389      .0297     .04132      .0511      .0364     .04123     .02994     .04505     .00283
                       .01672     .00561     .04132     .00561     .03616     .04132      .0511      .0364      .0437     .04142
                        .0295     .04123     .02994     .04505      .0428     .04132      .0364     .04379      .0427      .0331
                       .04257     .03322     .04377     .02911      .0389      .0297     .03967     .03951     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .03945     .03952     .03912      .0511
             Random switching times for simulation number  150  :
                                  10  2.1240506E-02   11  1.9239883E-02   12  2.1220210E-02   16  3.0130609E-02   17  3.1807425E-02
                                  18  2.9338028E-02

 26.9808           .1648133E7 .1579996E8 405474.269 94.8128195 .024354452 95.1206688 101.177689 13.0101548 102.851889 112888.108
                   -112774.07 -112863.66 -114175.25 112863.661 -113639.62 -113455.58 -1818.3668 -113639.62 -117710.92 117317.456
                   22207.2827  117201.91 -42027.499 -118167.61 198321.139 -114948.93 113445.216 -119905.02 203422.158 -123913.22
                   207173.295 -127223.38 -121301.02 90.7781185 -281.06902 45.0263406 44.3298836 -39.835435 18192.3984 12.7003593
                   .001919577 12.7173986 12.8648711 .009787667 12.8731046 1528.59611 78884.6736  923.04354 -18183.668
Times of maxima :      .02137     .02223     .02195     .02531     .03445     .03636     .03346      .0222     .03623     .00283
                       .01672     .00561     .02495     .00561     .03636     .02531     .03445     .03636     .03637      .0336
                       .02176     .03346      .0222     .03623     .03499     .03372     .02821     .03637      .0349      .0336
                       .03491     .03353     .03626     .02137     .02223     .02195     .03061     .03196     .03443        0.3
                          0.3        0.3        0.3        0.3        0.3     .03015     .02935     .03182     .03445
             Random switching times for simulation number  151  :
                                  10  2.5719455E-02   11  2.4096618E-02   12  2.5438779E-02   16  3.5982122E-02   17  3.5118214E-02
                                  18  3.3834032E-02

 118.606           .3197028E7 .1579002E8 .3433613E7 92.3738111 .041424984 106.913484  331.26928  21.328497 126.325666 112888.108
                   -112774.07 -112863.66 -132572.82 112863.661 117750.227 -111986.78 2371.50197 120478.223 127888.649  -130648.7
                   -45574.951 -138717.41  -53811.17 130959.833 -214588.56 113700.054  120489.03 131767.579 -219607.18 115976.574
                   -220254.01 125275.232 139421.102 -126.43236 280.980593  131.02697  -36.82168 33.8708367 -23709.342 12.4600817
                   .002065011 12.6178975 12.6395962 .016097703 12.7689484 2144.63661 72654.7196 2475.35552 23715.0197
Times of maxima :      .02626     .03057     .02583     .02639      .0427     .02753     .02608     .02639     .02681     .00283
                       .01672     .00561     .02602     .00561      .0263     .02639      .0427     .02753     .02698     .02621
                       .02623     .02608     .02639     .02681     .02657      .0418     .02753     .02743     .02644     .02603
                        .0263     .02591     .02759     .02626     .03057     .02583      .0395     .03668     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3       .036     .03385     .03513      .0427
             Random switching times for simulation number  152  :
                                  10  3.4748031E-02   11  3.4577482E-02   12  3.4030731E-02   16  4.5385749E-02   17  4.4125021E-02
                                  18  4.5233781E-02

 297.427           .4147548E7 .1579675E8 .2837265E7 95.1226118 .032209688 123.492799 752.314562 31.2032108 1526.92619 112888.108
                   -112774.07 -112863.66 127117.818 112863.661 -122592.22 113640.777 -2091.1518 -129483.11 -135294.87 125402.537
                   35710.6366 144698.541 -65086.655 -154644.59 199043.059 -115627.51 -129490.15 -142636.89 202840.692 -117078.51
                    210801.09 -131102.65  -150366.8 144.006045 -281.04051 -119.10635 46.9366502  38.517552 20908.8905 12.0618996
                    .00188794 12.1968133 12.2653545 .027456835 12.5139936  2656.6467 72208.6044  2233.0587 -20911.518
Times of maxima :      .03511      .0389     .03422     .05001     .05103     .03607     .03511     .03573     .03582     .00283
                       .01672     .00561     .03462     .00561     .03551     .05001     .05103     .03607     .03556     .03493
                       .03633     .03511     .03573     .03582      .0357     .05001     .03607     .03633     .03547     .05014
                       .03561     .03562     .03631     .03511      .0389     .03422      .0485     .05309     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3      .0454     .04525     .04414     .05103
             Random switching times for simulation number  153  :
                                  10  3.0211808E-02   11  3.1158368E-02   12  2.9432019E-02   16  4.0214511E-02   17  4.0223508E-02
                                  18  4.0809403E-02

 216.934           850541.485 .1579201E8 262687.242 97.4953778 .031600805 96.0157042 110.344513 3.74553965 107.220568 112888.108
                   -112774.07 -112863.66 -115049.39 112863.661 113981.266 -115049.39 -2071.2923 -114173.01 120036.409 -121336.61
                   12361.2307 -122396.13  22550.154 120651.122 -201812.34 115445.927 -114188.64 121198.378 -212863.91 120320.415
                   -213020.88 122935.975 122672.634 -65.212786 -280.99833  -36.24136 -54.266261 -46.205886  20710.316 12.3286473
                   .001883325 12.3211747 12.4899699 .003442456 12.4698884 1236.14408 81059.4722 897.873277 -20712.923
Times of maxima :      .03032      .0389     .02999     .04215     .05105     .03637     .04203     .03117     .04487     .00283
                       .01672     .00561     .04215     .00561     .04467     .04215     .05105     .03637     .04477      .0422
                       .03098     .04203     .03117     .04487     .04344     .04215     .03637     .04478     .04349     .04218
                       .04335     .04198     .04488     .03032      .0389     .02999     .04041     .04526     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04023     .04082     .04024     .05105
             Random switching times for simulation number  154  :
                                  10  2.7780461E-02   11  2.7442212E-02   12  2.6398368E-02   16  3.7427123E-02   17  3.6574098E-02
                                  18  3.7550456E-02

 155.322           .4204239E7 .1580997E8 .2199665E7 94.1787419 .025553108 108.809493 107.540377 17.6199149 412.530128 -137885.66
                   -112774.07 -112863.66 113701.079 112863.661 142883.322 -113075.56 1862.57675 121541.812 133666.083 -119604.43
                   -25367.928 -120830.92 -48909.612 139909.882 -196467.11 114888.709 121564.231 136182.157 197041.641 118485.173
                   -199759.29  120029.96 151189.283 -144.98687 281.158043 104.872903 -44.689722 47.0072014 -18631.098 12.3978902
                   .001873725 12.4665334 12.5742029 .013021565 12.6427295 2795.06286 77858.6355 1852.96145 18625.7675
Times of maxima :      .02789     .03065     .02656     .04203     .04275     .02871     .04215     .02735     .02886     .02775
                       .01672     .00561     .03334     .00561     .02837     .04203     .04275     .02871     .02856     .04197
                       .02832     .04215     .02735     .02886     .04329     .04203     .02871     .02849     .06802     .04195
                       .04353     .04183     .02854     .02789     .03065     .02656     .03926     .03712     .04275        0.3
                          0.3        0.3        0.3        0.3        0.3     .03744     .03757     .03659     .04275
             Random switching times for simulation number  155  :
                                  10  2.0777604E-02   11  2.0582051E-02   12  2.1188270E-02   16  3.0880268E-02   17  3.2076918E-02
                                  18  3.0863317E-02

 2.28705           .2190106E7  .157993E8 359304.586 94.3853951 .017149968 96.1115303 115.611324 13.5697718 105.242762 112888.108
                   -112774.07 -112863.66 -113881.92 112863.661 113239.877 113199.553 1525.89263 114229.969 -117992.12 120517.976
                   23009.4754 125283.103 -42921.865 -119533.17 196990.108 -114055.49 114244.531 116410.911 206748.362 -119050.92
                   210018.834 -122177.01 117625.381  104.64479 -281.06317 42.3854094 53.6725234 45.6922552 -15262.307 12.7010472
                   .001843214 12.7558802  12.868577  .00877474 12.9172355 1979.76734 92396.6486 929.068701 15258.9263
Times of maxima :       .0209     .02212     .02196     .03277     .04278     .02797     .03415     .02173     .03649     .00283
                       .01672     .00561     .02482     .00561     .02773     .03277     .04278     .02797     .03662     .03283
                       .02129     .03415     .02173     .03649     .05135     .03277     .02797     .02815     .03414     .03281
                       .03423     .03416     .02803      .0209     .02212     .02196     .03135     .03587     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3      .0309     .03088     .03209     .04278
             Random switching times for simulation number  156  :
                                  10  1.9917037E-02   11  2.0896897E-02   12  2.0352564E-02   16  3.0016396E-02   17  3.0122270E-02
                                  18  3.0795791E-02

 23.3249           .2878063E7 .1579796E8 405161.005  97.042863 .016587503   97.69773  105.27079 18.6416049 121.921834 112888.108
                   -112774.07 -112863.66 114782.086 112863.661 -131105.74 114782.086 1500.66179 -115168.72 -127361.57 119398.229
                   26202.3091 119549.084 -50307.642 -128656.89 201661.828 -115840.83 -114169.84 -124411.52 211290.616 -122177.35
                    212122.52 -127496.56 -127873.41 119.959634 -281.05127 45.0089438    52.8768 -55.180476  -15006.41 12.7182591
                   .001842876 12.8161716  12.885762 .012774723 12.9820011 2367.88488 87715.3611 881.320446 15006.6179
Times of maxima :      .02026     .02223     .02115     .03339     .04284     .03592     .03326     .02087     .02098     .00283
                       .01672     .00561     .03339     .00561      .0205     .03339     .04284     .03592     .02068      .0334
                       .02043     .03326     .02087     .02098     .03468     .03339     .03592     .03599     .03468     .03337
                       .03481     .03324     .03611     .02026     .02223     .02115      .0316     .03038      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03003     .03081     .03014     .04284
             Random switching times for simulation number  157  :
                                  10  2.5142845E-02   11  2.8366773E-02   12  2.7467604E-02   16  3.5328511E-02   17  3.7442455E-02
                                  18  3.8327324E-02

 161.525           .1462171E7 .1580108E8 .1575984E7 92.7378984 .017603604 109.952145 95.3576316 7.54397233 120.547585 112888.108
                   121762.326 -112863.66 113191.665 112863.661 116412.002 -112207.25  1545.9417 122178.324 122402.492  -113069.1
                   -20869.559 113781.077 -32003.123 127929.756 -198691.98 113612.306 122174.223 124355.492 -204146.69  116544.36
                   -204835.76 117871.981 135325.491 -85.503525 281.078958 88.7689063 -46.652421 51.9486524 -15451.341 12.3555624
                   .001809528 12.6467166    12.5257 .009636655 12.7978788 1470.44298 83830.2717 1591.01342  15459.417
Times of maxima :      .02568     .03057     .02775     .04159     .04282     .02814     .06645     .02841     .02783     .00283
                       .02524     .00561     .03316     .00561     .02813     .04159     .04282     .02814     .02765     .05801
                       .02824     .06645     .02841     .02783     .04332     .04159     .02814     .02826     .04329     .04162
                       .04341     .04173     .02836     .02568     .03057     .02775     .04043     .03773     .04281        0.3
                          0.3        0.3        0.3        0.3        0.3     .03534     .03834     .03746     .04282
             Random switching times for simulation number  158  :
                                  10  2.3357430E-02   11  2.0374455E-02   12  2.0374370E-02   16  3.3052233E-02   17  3.1721422E-02
                                  18  3.1397129E-02

 36.8708           208962.436 .1579525E8 187463.891 96.7234473  .02173114 97.4714067 102.068708 .786688237 112.256884 112888.108
                   -112774.07 -112863.66 114593.028 112863.661 -115035.25 114593.028 1717.64561 -115035.25 -121076.38 116244.545
                    6156.9607 -117716.85 10334.5993 -123452.19 200877.498 -115429.99 -114405.88 -122622.96 209195.635 -116756.91
                   209586.892 -119017.51   -123271. 32.3235546 -281.02711 30.6156733  47.249684  46.853368 -17177.264 12.7080907
                   .001858081 12.6852272 12.8728129 .002843451 12.8316781 849.636956 102533.943 903.481496 17176.4561
Times of maxima :      .03186     .02227     .02121     .03371     .04276      .0363     .04108     .02132     .03649     .00283
                       .01672     .00561     .03371     .00561      .0363     .03371     .04276      .0363     .03634      .0336
                       .02115     .04108     .02132     .03649     .03497     .03371      .0363      .0363     .03503      .0336
                       .03497     .03354     .03617     .03186     .02227     .02121      .0332     .03812     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03307     .03141     .03174     .04276
             Random switching times for simulation number  159  :
                                  10  2.0747834E-02   11  1.9520104E-02   12  2.0492545E-02   16  3.0980641E-02   17  3.1043520E-02
                                  18  2.9192573E-02

 3.03227             .23032E7  .157857E8 408526.615 98.3591847 .025870732 96.9572549 111.054285 13.1785921 106.911773 112888.108
                   -112774.07 -112863.66 115557.935 112863.661 -114731.45 115557.935 -1874.1169 -114731.45 -119517.26 120883.566
                   25019.1265 122789.144 -42298.681 -120477.26 200714.496 -117247.42 114216.469  -119979.8 213710.835 -122868.93
                   216415.173 -124711.06 -123013.64 107.312624 -280.94216 45.1954984 54.1058792 -48.899093 18733.4458 12.7084686
                   .001933633 12.7549058 12.8754733 .007778655 12.9168028 2032.20476 76083.4476 873.188051 -18741.169
Times of maxima :      .02087      .0222     .02146     .03302     .03442     .03567     .03313      .0217     .03572     .00283
                       .01672     .00561     .03302     .00561     .03567     .03302     .03442     .03567     .03559     .03299
                       .02126     .03313      .0217     .03572     .03425     .03302     .02806     .03559      .0343     .03296
                       .03443     .03311      .0357     .02087      .0222     .02146     .03139     .03122     .03442        0.3
                          0.3        0.3        0.3        0.3        0.3       .031     .02921     .03106     .03442
             Random switching times for simulation number  160  :
                                  10  2.2431018E-02   11  2.1232553E-02   12  2.0051421E-02   16  3.2328526E-02   17  2.9826918E-02
                                  18  3.0399799E-02

 21.6668           288215.657 .1578849E8 214314.785 95.0948016 .014078113  95.713016 102.405255  2.0088884 120.790097 113301.841
                   -112774.07 -112863.66  -113784.9 112863.661  -113992.9 113624.164 -1382.4981  -113992.9 -121692.95 116346.499
                   -10992.726 117910.759 16514.6821 -128058.37  197849.12 -114884.34 113803.922 -121750.71 207653.412 -116994.89
                   211024.036 -118628.79  -124404.5 -37.961537 -280.96703 32.7349038 55.4975456 56.2787962  13819.108 12.7215133
                   .001848508 12.6925686 12.8912798 .006525246 12.8453778 969.507297 76953.9659 761.732652 -13824.981
Times of maxima :      .02343     .02223     .02139     .03346     .05117     .03567     .03365     .02101      .0358     .02013
                       .01672     .00561     .02488     .00561     .03567     .03346     .05117     .03567     .03567     .03335
                       .03273     .03365     .02101      .0358     .03428     .03346     .02813     .03562     .03437     .03384
                       .03446     .03371     .03573     .02343     .02223     .02139     .03278     .03863     .05115        0.3
                          0.3        0.3        0.3        0.3        0.3     .03234     .03041     .02984     .05117
             Random switching times for simulation number  161  :
                                  10  3.4768310E-02   11  3.4914911E-02   12  3.4347853E-02   16  4.5379971E-02   17  4.4932386E-02
                                  18  4.4582173E-02

 314.214           .3922146E7 .1580602E8 .2920329E7 94.5397341 .037816029 112.256256 127.868302 17.8666023 649.731835 112888.108
                   -112774.07 -112863.66 120329.281 112863.661 -133806.07 113292.067 -2265.8454 -123451.85 -134401.03 117873.593
                   -38583.983 131757.019 -49250.801 -143284.43 208221.096 -115441.87 -123465.32 -137917.67  207252.67 -118637.65
                   217033.926 -121880.45 -149910.04  140.03832  -281.1229 -120.83726 42.7244374 -49.873336 22662.4086 12.0432087
                   .001958552 12.1935161 12.2151002 .022846612 12.3881611 2595.64691 68107.3507 2236.65728 -22658.454
Times of maxima :       .0352      .0389     .03488     .04992     .05103     .03643     .03513     .03586     .03586     .00283
                       .01672     .00561     .03493     .00561     .03535     .04992     .05103     .03643     .03602     .03495
                        .0359     .03513     .03586     .03586     .03547     .04992     .03643     .03636     .03549     .05003
                       .03521     .05016     .03648      .0352      .0389     .03488     .04933     .04548     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04539      .0446     .04495     .05103
             Random switching times for simulation number  162  :
                                  10  2.7784628E-02   11  2.9556998E-02   12  2.8756351E-02   16  3.8228702E-02   17  3.8714753E-02
                                  18  3.8757234E-02

 191.194           .3101007E7 .1580713E8 396938.815 94.8329007 .013935524 109.250356 98.2505411 23.7742648  361.06961 112888.108
                   -112774.07 -112863.66 -113467.59 112863.661 136771.868 -113467.59   1375.479 121787.788 135185.198  -114953.8
                   30326.2783  -115494.1 56812.7564 139157.002 -199557.79 114676.831 121783.362 124118.533 -204286.41 119290.744
                   -207688.36 122303.537 130869.417 -124.51921 281.132763 -44.549905 -47.436879  46.253473 -13750.858 12.3364592
                   .001790386 12.4725285 12.4983148 .012621405 12.6412526 2443.64487 77557.7405 953.777346   13754.79
Times of maxima :      .02813     .03065      .0299     .04161     .07615     .02909     .04169     .02874     .02874     .00283
                       .01672     .00561     .04161     .00561     .02837     .04161     .07615     .02909     .02856      .0415
                       .02892     .04169     .02874     .02874     .04318     .04161     .02909     .02849     .04325     .04155
                       .04309      .0417     .02935     .02813     .03065      .0299      .0401     .03882     .07615        0.3
                          0.3        0.3        0.3        0.3        0.3     .03824     .03877     .03873     .07615
             Random switching times for simulation number  163  :
                                  10  2.3870857E-02   11  2.4389191E-02   12  2.5122324E-02   16  3.4042813E-02   17  3.5674074E-02
                                  18  3.4390812E-02

 99.0012           290509.295 .1579305E8 .3822536E7 101.336608 .043333674 98.8519379 134.168625 15.8466746 110.117274 112888.108
                   120962.464 -112863.66 -138687.46 112863.661 114700.839 -117293.92 2425.52116 115847.031  119290.01  -129414.7
                    -24261.88 -134963.95 -46383.272 122270.035 -214745.59 117302.027  115861.07 126252.156 -206806.61 123352.418
                   -220805.15 124635.293 131979.846 -38.112288 281.007562 138.248608 -43.988027 47.9340318 -24253.775 12.4932267
                   .002092452 12.6686671 12.6742885 .011345156 12.8145386 1046.11566 70865.8634 2743.00574 24255.2116
Times of maxima :      .02524     .03057     .02533     .02589     .04268     .02752     .02608     .02608     .02692     .00283
                       .02495     .00561     .02571     .00561     .02785     .02589     .04268     .02752     .02825     .02588
                       .02591     .02608     .02608     .02692     .02626     .02589     .02752     .02741     .02613     .02583
                       .02599     .02566     .02727     .02524     .03057     .02533     .04006     .03752     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03406     .03441     .03569     .04268
             Random switching times for simulation number  164  :
                                  10  2.1449395E-02   11  2.1965394E-02   12  2.1954726E-02   16  3.2006071E-02   17  3.1611296E-02
                                  18  3.1984660E-02

 44.2057           .1471982E7 .1579105E8 872030.539 97.8046077 .027128929 95.2296138 121.998407 8.75060581 105.355862 112888.108
                   -112774.07 -112863.66   115231.7 112863.661  -113626.2   115231.7 1919.14874 113704.676 -118964.49  121067.85
                   18776.6674 128697.287 34467.6261 -119597.38 199035.384 -115775.35 113720.254 -118404.16 204214.226 -118118.27
                   210150.832 -123059.89   -121516. 85.7899242 280.989737 66.0314523 56.8599599 51.1792302 -19199.393 12.7018028
                   .001896902 12.7224361 12.8713531 .007899416 12.8784507 1691.25648 89273.1178 1074.60682 19191.4874
Times of maxima :      .02156     .03057     .02217     .03354     .04275       .028     .03375      .0218     .03601     .00283
                       .01672     .00561     .03354     .00561     .03617     .03354     .04275       .028     .03619     .03355
                       .02196     .03375      .0218     .03601     .03487     .03354       .028     .03616     .03526     .03351
                       .03511     .03335     .03626     .02156     .03057     .02217     .03219     .03709     .04274        0.3
                          0.3        0.3        0.3        0.3        0.3     .03202       .032     .03163     .04275
             Random switching times for simulation number  165  :
                                  10  2.7333555E-02   11  2.7152102E-02   12  2.6997120E-02   16  3.7165267E-02   17  3.7755287E-02
                                  18  3.6957259E-02

 155.347           .3954305E7 .1579892E8  .171899E7  94.387897 .031660168 125.234023 106.523168 18.2085312  1137.5893 -120851.58
                   -112774.07 -112863.66 -113201.05 112863.661 141046.098 -113201.05 2073.23687  130392.76 137547.571 -116810.78
                   -44039.764  -120258.1 49719.8455 149794.643 -196787.26 115195.889  130408.88 139150.973 197208.168 121139.056
                   -199232.82 121771.668 150892.685 -140.61126 281.059785 92.7089591 -41.169287 51.9043893 -20740.659 12.3672366
                   .001939558 12.5012064 12.5374909 .019785026 12.7531018  2718.3975 72266.6041 1738.25561 20732.3687
Times of maxima :      .02783     .03057     .02744     .04181     .04273     .02864     .04173     .02829     .02839     .02709
                       .01672     .00561     .04181     .00561     .02792     .04181     .04273     .02864     .02809     .04174
                       .02785     .04173     .02829     .02839     .04316     .04181     .02864     .02804     .06802     .04185
                       .04339      .0418     .02795     .02783     .03057     .02744     .04074     .03804     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03718     .03697     .03777     .04273
             Random switching times for simulation number  166  :
                                  10  2.5672426E-02   11  2.7982377E-02   12  2.6810525E-02   16  3.5744504E-02   17  3.6625421E-02
                                  18  3.7941028E-02

 142.231           .2048192E7 .1578589E8  .294724E7 92.9707813 .021464932 116.521317 96.3462137  11.629915  132.18588 112888.108
                   120028.969 -112863.66 112971.392 112863.661  122055.85 -112348.05 1707.09255 125775.197 123896.171 -112439.42
                   -21772.416 -114369.35 39735.6739 133962.994 196481.451 113922.491 125771.187 124533.377 -199357.51 116205.877
                    -209212.2  116451.67 137164.408 -101.19762 280.943873 121.392745  -46.58847  47.084637 -17074.728 12.3752741
                   .001837144 12.6227512 12.5504054 .008426478 12.7760357 1807.67496 80782.1441 2064.32842 17070.9255
Times of maxima :      .02621     .03057     .02705      .0416      .0428     .02749     .04223     .02663     .02715     .00283
                       .02577     .00561     .03336     .00561     .02742      .0416      .0428     .02749     .02835     .04199
                       .02759     .04223     .02663     .02715     .05131      .0416     .02749     .02783     .04266     .04172
                       .02768     .04185      .0277     .02621     .03057     .02705     .03961     .03693     .04278        0.3
                          0.3        0.3        0.3        0.3        0.3     .03576     .03796     .03664      .0428
             Random switching times for simulation number  167  :
                                  10  2.7512635E-02   11  2.7263321E-02   12  2.8081741E-02   16  3.7603555E-02   17  3.7578202E-02
                                  18  3.7854128E-02

 172.728            .314353E7 .1577518E8 854166.022 92.9463324 .022426861 119.032079 106.328552 32.2203033 993.748834 112888.108
                   -112774.07 -112863.66 112852.104 112863.661 137004.396 -112333.28 1744.92416 127123.055 140617.844  -115541.2
                    31488.666  -120148.2 66138.9239 147929.501 -199342.93 114030.946 127136.548 128932.965 -206680.19 116644.611
                   -208231.05 -117582.67 145273.242 -125.37006 280.848492 65.3515884  -49.19155 54.5950611 -17445.301 12.3410149
                   .001844944 12.4894688 12.5066652 .018475252 12.6825735 2463.80838 82027.9791 1100.73725 17449.2416
Times of maxima :      .02787     .03051     .02835     .04207      .0428     .02881     .04107     .02846     .02845     .00283
                       .01672     .00561      .0335     .00561      .0281     .04207      .0428     .02881     .02827      .0409
                       .02828     .04107     .02846     .02845     .04346     .04207     .02881     .02911     .04343     .04215
                       .04356     .03291     .02908     .02787     .03051     .02835      .0394     .03786     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03762     .03787     .03759      .0428
             Random switching times for simulation number  168  :
                                  10  3.3724060E-02   11  3.3543170E-02   12  3.2343795E-02   16  4.3542471E-02   17  4.2389047E-02
                                  18  4.4204442E-02

  287.07           .2664456E7 .1579316E8 .2941728E7 121.454683 .040395033 100.080085 494.101956 20.2951994 110.390994 112888.108
                   -112774.07 -112863.66 137523.277 112863.661 -115184.41 128410.177  -2341.835 -116564.46 -118511.29  129396.52
                   25951.0389 141087.661 52491.4989 -122421.91 209809.522 -128414.38 -116579.86 -119682.74 205813.741 -128150.78
                   215307.854 -144075.23 -129442.64 115.422186 -281.00852 -121.27918 31.4369185 -34.079893 23415.4571 12.2042087
                   .001993095 12.2556249  12.398075 .009485438 12.4045309 2049.31645 67858.1204 2285.63109  -23418.35
Times of maxima :      .03426      .0389     .03288     .03365     .05103     .03663      .0333      .0333     .03628     .00283
                       .01672     .00561     .03293     .00561     .03588     .03365     .05103     .03663     .03644     .03311
                       .03347      .0333      .0333     .03628     .03486     .03365     .03663     .03579     .03473     .03377
                       .03459     .03391     .03565     .03426      .0389     .03288     .04832     .04714     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04356     .04422      .0424     .05103
             Random switching times for simulation number  169  :
                                  10  2.7176594E-02   11  2.6982738E-02   12  2.6646412E-02   16  3.7435837E-02   17  3.6970099E-02
                                  18  3.6813050E-02

 149.645           .4172882E7 .1578633E8 .1920498E7 94.9119117 .033030768 115.727391 105.003584 35.9410042 1037.22434 -121071.31
                   -112774.07 -112863.66 -113514.85 112863.661 148967.791 -113514.85 2117.63765 125345.975 135958.967  -117013.4
                   37982.9627 -119397.26 69853.3786 148497.727 -197695.59 115574.288 125357.018 137952.148 -202264.23 119217.834
                     -209834. 120269.947  151017.51 -144.44519 280.947751 97.9922857 -40.130084 49.1067834 -21174.954 12.3828474
                   .001955455  12.519548 12.5572299 .025873784 12.7944577 2811.77895 71326.8813 1799.72767 21176.3765
Times of maxima :      .02771     .03057      .0268     .04194      .0427     .02849     .04218     .02815     .02826     .02718
                       .01672     .00561     .04194     .00561     .02776     .04194      .0427     .02849     .02799     .04202
                        .0283     .04218     .02815     .02826     .04288     .04194     .02849     .02769     .04325     .04203
                       .02804     .04219     .02875     .02771     .03057      .0268     .04139     .03753     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03745     .03683     .03699      .0427
             Random switching times for simulation number  170  :
                                  10  2.9195196E-02   11  2.9446682E-02   12  3.0477407E-02   16  3.8738016E-02   17  4.0840793E-02
                                  18  3.9077907E-02

 218.297           .2104828E7 .1579994E8 .1194733E7 97.5903702 .016178981 97.0433498 104.851321 17.6578988 103.571355 112888.108
                   -112774.07 -112863.66 114985.424 112863.661 -113430.08 115105.426 -1482.0672 -114782.37 116246.317 -117209.71
                   -23970.666 119310.665 48962.3015  118580.19 -196625.54 -115119.51   -114799. -117946.19 -197424.35 -123041.74
                   -198658.59 -124958.47 -119918.06 -102.58723 -281.06885 -77.289483 -53.477602 -40.422205 14811.6984 12.3057338
                   .001785485 12.3616347 12.4674993 .015015916 12.5165751 1905.19722 84111.5126 1214.60307 -14820.672
Times of maxima :      .02932      .0389     .03101     .03333     .05117     .03651     .03303     .03015     .04414     .00283
                       .01672     .00561      .0333     .00561     .03616     .03333     .05117     .03651     .04411     .04162
                       .03092     .03303     .03015     .04414     .04319     .03333     .03651     .03657     .04331     .03331
                       .04344     .03332     .03646     .02932      .0389     .03101     .03927     .04506     .05113        0.3
                          0.3        0.3        0.3        0.3        0.3     .03875     .03909     .04086     .05117
             Random switching times for simulation number  171  :
                                  10  2.1131671E-02   11  2.0762131E-02   12  2.1536299E-02   16  3.0494722E-02   17  3.1168521E-02
                                  18  3.1007003E-02

 11.1216           .1814584E7 .1580505E8 544255.772 93.6772137 .018342709 95.1428168 105.040434 10.9725961 107.713623 112888.108
                   -112774.07 -112863.66 -113790.44 112863.661 -113362.12 112774.081 1578.06194 113652.846 -119102.48 117599.261
                   20917.8762 119418.213 -38596.419 -120928.21 196050.307 -113761.79 113668.311 -116914.81 197091.909 116971.459
                   197179.324 118317.775 -119118.22 95.2518652 281.114299 52.1658783 51.1141839 -37.115072  -15772.42 12.7083299
                   .001845055 12.7301291 12.8740593 .008706582 12.8872033 1671.60129 92558.3598 909.104621 15780.6194
Times of maxima :      .02125     .03056     .02186     .03354     .04279      .0281     .03374     .02209     .03594     .00283
                       .01672     .00561     .02518     .00561     .03573     .03354     .04279      .0281     .03579      .0335
                       .02165     .03374     .02209     .03594     .03492     .03354      .0281     .03576     .05137     .02524
                       .05147     .04159      .0359     .02125     .03056     .02186     .03105      .0314     .04279        0.3
                          0.3        0.3        0.3        0.3        0.3     .03051     .03102     .03118     .04279
             Random switching times for simulation number  172  :
                                  10  3.3585763E-02   11  3.4049396E-02   12  3.2531366E-02   16  4.3336730E-02   17  4.2467829E-02
                                  18  4.4264784E-02

 310.761           .2998672E7 .1579623E8 .3026201E7 111.321487 .040030687 100.516607 588.943928 21.3552607 107.132534 112888.108
                   -112774.07 -112863.66 139173.673 112863.661  -115257.5 122936.774 -2331.2499 -116818.39 -118722.77 131735.588
                   26524.6262 142433.982 53844.9218 -120601.58 209902.803 -122933.58  -116835.9 -121910.95 205875.045 -126369.32
                   215692.055 -137345.79 -127484.13 122.447371 -281.03582 -123.00814 32.8648155 -34.425821 23310.4524 12.1877026
                   .001988123 12.2614346 12.4016215 .010685819 12.4130296  1966.5882 67142.5899  2335.8268 -23312.499
Times of maxima :      .03399      .0389     .03281     .03384     .05101     .03645     .03349     .03349     .03581     .00283
                       .01672     .00561     .03312     .00561     .03604     .03384     .05101     .03645     .03597     .03377
                       .03366     .03349     .03349     .03581     .03472     .03384     .03645     .03614      .0346     .03324
                       .03446      .0341     .03628     .03399      .0389     .03281      .0482      .0468     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04335     .04428     .04248     .05101
             Random switching times for simulation number  173  :
                                  10  3.2588261E-02   11  3.3332371E-02   12  3.4331783E-02   16  4.3624818E-02   17  4.4574304E-02
                                  18  4.3719476E-02

 306.205           538812.746  .158017E8 .3431594E7 92.7632872 .042690752 107.306705 100.645624 17.5586266 130.699166 112888.108
                   -123781.35 -112863.66 123080.187 112863.661 -120879.39 112222.613 -2407.4607 -120699.58 -122648.25 114739.931
                   25591.5775 116893.338 48824.4753 -133207.51 213940.567 -114536.35 -120709.21 -131175.07 211815.004 -114771.71
                   226742.677 -120709.98 -137679.08  51.904371 -281.08449 -130.98843 44.0944532  -42.15902 24066.5302 12.0441276
                   .002025073 12.2726553 12.2159809 .013024293 12.4143718 1150.43911 67728.2591 2525.75261 -24074.607
Times of maxima :      .03313      .0389      .0345     .05001     .05102     .03548     .05018     .03529     .03613     .00283
                       .03366     .00561     .03492     .00561     .03547     .05001     .05102     .03548     .03626     .05035
                       .03546     .05018     .03529     .03613     .03547     .05001     .03548     .03662     .03506     .04991
                        .0352      .0348     .03648     .03313      .0389      .0345     .04894     .04513     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04364     .04373     .04459     .05102
             Random switching times for simulation number  174  :
                                  10  2.4485456E-02   11  2.6244860E-02   12  2.5702645E-02   16  3.4281145E-02   17  3.5829586E-02
                                  18  3.6534394E-02

 112.084           752656.531 .1579345E8 .3871637E7 92.7192657 .035547821 106.405187 115.663223 12.4102087 122.419078 112888.108
                   124286.651 -112863.66  -128094.4 112863.661 117442.085 -112195.98  2196.8419 120191.488 119958.116 -122349.24
                     -22938.3 -125311.22 -41047.041 128918.981 -215832.51 114294.262 120202.804 127426.348 -210374.47  116280.11
                   -226345.52 120175.306 134463.085   -61.3456 281.011079 139.133686   -45.6708 45.4510509 -21967.506 12.4433892
                   .001986649  12.664391  12.624917 .010226847 12.8125221 1190.07041 69597.8027 2662.89313  21968.419
Times of maxima :      .02503     .03057     .02587     .04169     .04268     .02776     .02665     .02666     .02749     .00283
                       .02555     .00561     .02629     .00561     .02775     .04169     .04268     .02776     .02724     .02646
                       .02648     .02665     .02666     .02749     .02684     .04169     .02776     .02799     .02671     .04209
                       .02657     .04193     .02784     .02503     .03057     .02587     .04022     .03771     .04271        0.3
                          0.3        0.3        0.3        0.3        0.3      .0343     .03655     .03584     .04268
             Random switching times for simulation number  175  :
                                  10  2.2673955E-02   11  2.2019657E-02   12  1.9701445E-02   16  3.2434180E-02   17  3.0275458E-02
                                  18  3.1291216E-02

 25.4665           233267.217 .1578961E8 435284.226 93.5915108 .020828627 95.7851224 105.271031 4.05759464 106.100467 118183.822
                   -112774.07 -112863.66  -113484.5 112863.661 -114035.83 112722.482 1681.59973 -114035.83 -118565.26 116790.013
                   12223.0158 119549.221 23470.7324 -120019.26 197235.318 -113474.09 113431.137  -116646.3 202701.139 -117847.61
                   205085.787 -122775.24 -118442.94  34.151663  280.97697 -46.652129 48.8877104 -49.002961 -16820.056  12.724978
                    .00185365  12.690672 12.8960054 .008345015 12.8391209 887.932648 79221.1815 987.004267 16815.9973
Times of maxima :      .03173     .03057     .01981     .03312     .04274     .03611     .03414     .02066     .03628     .01979
                       .01672     .00561     .02492     .00561     .03611     .03312     .04274     .03611      .0362     .03396
                       .02049     .03414     .02066     .03628     .03438     .03312     .02777     .03614     .03446     .03324
                       .03458     .03337     .03628     .03173     .03057     .01981     .03297     .03055     .04277        0.3
                          0.3        0.3        0.3        0.3        0.3     .03245     .03131     .03029     .04274
             Random switching times for simulation number  176  :
                                  10  2.5595216E-02   11  2.5558862E-02   12  2.6646966E-02   16  3.5013739E-02   17  3.5739133E-02
                                  18  3.5683532E-02

 120.159            .196083E7 .1579137E8  .293521E7 94.7266669 .041425597 115.843674 99.5465126 13.9603493 133.743143 112888.108
                   120628.725 -112863.66 -113404.02 112863.661 124642.484 -113404.02  2371.5195 125408.933 124168.557 -116044.86
                   -28097.818 -116253.31 43535.1911 134749.783 -202402.22  115669.12 125426.476 127756.268 -204380.96 116796.008
                   -220454.16 117801.062 147979.946 -99.015906 280.992623 121.144748 -42.564536 41.6555795 -23706.529 12.3777782
                   .002064938 12.6235722 12.5535131  .01094239 12.7768531 1770.12579 66749.4984 2095.23792  23715.195
Times of maxima :      .02613     .03057     .02695     .04162     .04266     .02779     .04161     .02698     .02701     .00283
                       .02569     .00561     .04162     .00561     .02778     .04162     .04266     .02779     .02818     .04156
                       .02742     .04161     .02698     .02701     .02778     .04162     .02779     .02767     .02737     .04153
                       .02751     .04143     .02754     .02613     .03057     .02695     .04009     .03748     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03503      .0357     .03575     .04266
             Random switching times for simulation number  177  :
                                  10  2.8519871E-02   11  2.9047371E-02   12  2.8794147E-02   16  3.8944761E-02   17  3.8738898E-02
                                  18  3.9750535E-02

   178.5           .2822375E7 .1579804E8 415494.357 94.1037893 .021972088 94.9582687 111.522058 15.7985991 111.856072 112888.108
                   -112774.07 -112863.66 113553.752 112863.661 124204.331 -113030.56 -1727.1417 113542.566 125036.186 -118694.35
                    27504.264 -123047.47  -46312.86 123231.602  -200179.5 113842.924   -113432. 118473.433 -207367.25 117286.498
                   -211653.99 118385.304 123501.754 -118.79341 -281.05198 -45.579291  -56.11154 52.1357466 17272.1935 12.3383514
                   .001801866 12.4158086 12.5004106  .00936509 12.5750985 2337.64287 99404.7971 851.608989 -17271.417
Times of maxima :      .02888     .03899      .0297     .04197      .0511     .04463     .04219     .02888     .04469     .00283
                       .01672     .00561     .03347     .00561      .0291     .04197      .0511     .04463     .02929     .04205
                       .02929     .04219     .02888     .04469     .04338     .04197     .03631     .04455     .04349     .04201
                       .04343     .04221     .04469     .02888     .03899      .0297     .04055     .03906      .0511        0.3
                          0.3        0.3        0.3        0.3        0.3     .03896     .03977     .03875      .0511
             Random switching times for simulation number  178  :
                                  10  3.4778135E-02   11  3.6050434E-02   12  3.5510544E-02   16  4.5018611E-02   17  4.5579535E-02
                                  18  4.6264448E-02

 320.656           .2761511E7 .1580277E8 .2239724E7 92.6250666 .021652085 116.941935 99.4349206 23.4403997 1417.72754 112888.108
                   -112774.07 -112863.66 -113108.45 112863.661 -131407.31 112138.974 -1714.5185   -126002. -130986.46 113843.384
                   33089.8823 116188.134 56412.4314 -153311.76 199014.042 -113667.46  -126000.8 -134710.46 202801.431  -118142.4
                   203525.687 118655.533 -148249.82 117.505559 -281.09405 -105.82352  45.392395 -49.158079 17130.5629 11.9813713
                    .00178076 12.1918051 12.1509064 .023446318 12.4321946 2217.86734 81790.4657 1823.05456 -17145.185
Times of maxima :      .03524      .0389     .03564     .04971      .0511     .03609     .04956     .03648     .03586     .00283
                       .01672     .00561     .04155     .00561     .03536     .04971      .0511     .03609     .03604     .04975
                       .03637     .04956     .03648     .03586     .05145     .04971     .03609     .03654     .05141     .04968
                       .05154     .04151     .03641     .03524      .0389     .03564     .04994     .04586     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04503     .04628     .04559      .0511
             Random switching times for simulation number  179  :
                                  10  2.8381732E-02   11  2.7005612E-02   12  2.8271599E-02   16  3.8790114E-02   17  3.7798553E-02
                                  18  3.6161866E-02

 171.422           .3055884E7 .1579953E8  514409.29  93.986077 .038470363 94.8163591  105.97181 13.8981989  120.77011 -115056.39
                   -112774.07 -112863.66 113588.925 112863.661 130001.572 -112959.84 2285.36437 -113457.69 121904.642 -118366.15
                   -25144.213 -119946.47 -43438.175 128047.777 -198290.28 115198.904 -113471.94 120997.289 -203065.17  121054.33
                   -208320.11 123159.623 128570.477 -123.60994 281.065163 -50.715347 -54.772975 50.9156214 -22852.368 12.3383138
                   .002024792 12.4175657 12.5013489 .009159483 12.5763533   2431.376 67541.9074 917.309159 22853.6437
Times of maxima :      .02852     .03065     .02911     .04199     .04269     .03617     .04179     .02874     .02946     .02835
                       .01672     .00561     .03334     .00561     .02897     .04199     .04269     .03617     .02928     .04197
                        .0289     .04179     .02874     .02946     .04325     .04199     .03617     .02909     .04336     .04193
                       .04349     .04091     .02922     .02852     .03065     .02911     .03925     .03802     .04269        0.3
                          0.3        0.3        0.3        0.3        0.3     .03881     .03618     .03781     .04269
             Random switching times for simulation number  180  :
                                  10  2.7958981E-02   11  2.7749860E-02   12  2.7644579E-02   16  3.7510379E-02   17  3.7100914E-02
                                  18  3.8301967E-02

 164.515           .3421019E7 .1579786E8 929173.559 94.4176081  .01779537    105.172 100.670595 18.0818902 527.111255 -121394.75
                   -112774.07 -112863.66 113478.879 112863.661 136718.399 -113218.87 1554.33928 119492.977 136440.937  -114920.8
                   -39419.555 -116907.84  49546.642 141558.994 -198854.58 114721.517 119516.151 132247.667  -201089.3 117769.743
                   -206556.12 -119514.15 144853.887 -130.78645  281.05037 68.1606029 -44.002762 52.2522513 -15538.931  12.346779
                   .001810745 12.4505301 12.5121564 .014276634 12.6302311  2572.8061 87049.7623 1163.83396 15543.3928
Times of maxima :      .02848     .03066     .02806     .04208      .0428     .02879     .04222     .02891     .02903     .02774
                       .01672     .00561     .03325     .00561     .02854     .04208      .0428     .02879     .02872     .04213
                       .02847     .04222     .02891     .02903     .04299     .04208     .02879     .02867     .04335     .04215
                        .0432     .03344     .02859     .02848     .03066     .02806      .0415     .03764      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03753     .03832     .03712      .0428
             Random switching times for simulation number  181  :
                                  10  3.4686602E-02   11  3.3054364E-02   12  3.6052955E-02   16  4.4321470E-02   17  4.5133114E-02
                                  18  4.4041196E-02

 304.374           .2690197E7 .1578452E8 .1703317E7   93.67649 .041246202 121.975847 96.0048119 17.4265789 133.456535 112888.108
                   -112774.07 -112863.66 -113355.69 112863.661 -129736.97 112773.645  -2366.379 -128685.39 -126734.11 112707.777
                   23593.4829 -114166.53 -48640.539 -134605.32 197158.644 -115060.89 -128693.62 -123814.04 200789.398  -116602.9
                   203731.401 -117916.02 -140862.41 115.978382 -280.93167 -92.285351  45.359153 -47.784343 23668.5401  11.966024
                   .002005288 12.1903268 12.1281106 .007757234 12.3427487 2130.70289 69430.6251 1340.82991  -23663.79
Times of maxima :      .03515     .03885     .03616      .0501     .05102     .03599     .04185     .03564     .03571     .00283
                       .01672     .00561     .04174     .00561     .03527      .0501     .05102     .03599     .03546     .06697
                        .0352     .04185     .03564     .03571     .05104      .0501     .03599     .03611     .05102     .05022
                       .05117     .05036     .03625     .03515     .03885     .03616     .04951     .04568     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04434     .04406     .04515     .05102
             Random switching times for simulation number  182  :
                                  10  3.5074465E-02   11  3.6793987E-02   12  3.6599786E-02   16  4.5571472E-02   17  4.6024024E-02
                                  18  4.6304822E-02

 345.454           .2949617E7 .1579806E8 851246.518 94.6491377 .021201481  126.70221 99.8700333 20.2675238 408.061799 112888.108
                   -112774.07 -112863.66   113357.6 112863.661 -135669.63   113357.6 -1696.5842 -131154.87 -132974.17 114406.729
                   25226.0676 116442.068 -52455.696 -139844.82 197754.106 -114973.25 -131150.42 -125095.85 201790.363 -118865.49
                   204382.845 -119429.47 -142479.02 121.441702 -281.05217 -65.239808 45.3545784 -51.518953 16964.0176 11.9625563
                   .001777423 12.1715935 12.1201533 .010560197 12.3457515 2304.58654 77969.9327 1034.38148 -16965.842
Times of maxima :      .03554     .03894      .0367     .05019     .05115     .03638     .04999     .03603     .03603     .00283
                       .01672     .00561     .05019     .00561     .03566     .05019     .05115     .03638     .03585     .05018
                       .03559     .04999     .03603     .03603     .05147     .05019     .03638      .0365     .05185     .05013
                        .0517     .04997     .03664     .03554     .03894      .0367     .04887     .04618     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04559     .04632     .04604     .05115
             Random switching times for simulation number  183  :
                                  10  3.4056811E-02   11  3.5184544E-02   12  3.5129701E-02   16  4.4178043E-02   17  4.5135617E-02
                                  18  4.5156423E-02

 309.022           .2096932E7 .1578503E8  .284314E7  93.489196 .032952459 117.453572 95.2675812  12.578716 211.813565 112888.108
                   -119686.71 -112863.66 -112982.02 112863.661 -124504.68  112660.85 -2115.1259 -126277.34 -124832.25 -112695.31
                   27108.4327  113727.34 -41324.772 -136927.63 197425.859   -114690. -126283.38 -127248.38 201801.294 -115931.62
                   216830.432 -116020.93 -145754.99 102.394623 -280.93619 -119.22962 43.0307139 -44.787177 21154.7095 11.9972479
                   .001897014 12.2328839 12.1673345 .010522327 12.3829893 1846.11981 71469.8713 2085.60858 -21151.259
Times of maxima :      .03459      .0389     .03542      .0501     .05105     .03581     .06681     .03546     .03549     .00283
                       .03415     .00561     .04176     .00561     .03626      .0501     .05105     .03581     .03531     .04191
                        .0359     .06681     .03546     .03549     .03626      .0501     .03581     .03615     .03585      .0502
                       .03599     .05034     .03602     .03459      .0389     .03542      .0495     .04568     .05105        0.3
                          0.3        0.3        0.3        0.3        0.3     .04419     .04517     .04515     .05105
             Random switching times for simulation number  184  :
                                  10  3.2057099E-02   11  3.2187312E-02   12  3.1876404E-02   16  4.2613375E-02   17  4.1754340E-02
                                  18  4.3333868E-02

 257.459           365171.894 .1579539E8 .2856149E7 111.738774  .04355428 97.6563416 163.912715   14.88429 105.414745 112888.108
                   -112774.07 -112863.66 130413.543 112863.661  -113419.6 123166.971 -2431.6873 -115144.32  -116917.5 124641.714
                   23219.5964 136196.978 44952.7613 119630.796 -199494.87 -123178.83 -115160.65 -120737.34 -202110.58 -123919.74
                   -202706.55 -137555.62  -121298.2 42.7300769 -281.02838 -119.50207 31.8332264  -38.59571 24316.7952 12.2418258
                   .002037917 12.2864904  12.412227 .009509721 12.4270126 1035.90863 75610.9162 2136.00392 -24316.873
Times of maxima :      .03324      .0389     .03241     .03318       .051     .03655     .03295     .03283     .04471     .00283
                       .01672     .00561     .03246     .00561     .03609     .03318       .051     .03655     .03625     .03313
                       .03266     .03295     .03283     .04471     .04323     .03318     .03655     .03655     .04333     .03331
                       .04347     .03345     .03662     .03324      .0389     .03241     .04861     .04609       .051        0.3
                          0.3        0.3        0.3        0.3        0.3     .04263     .04335     .04177       .051
             Random switching times for simulation number  185  :
                                  10  2.1851638E-02   11  2.2503394E-02   12  2.3139565E-02   16  3.2321052E-02   17  3.3397382E-02
                                  18  3.3888344E-02

 46.0515           .1022494E7 .1579235E8 .2515386E7 101.478209 .041651008 99.2638253 126.960418 18.4120699 102.839674 112888.108
                   -112774.07 -112863.66 -119425.36 112863.661 113588.925 -117375.84 2377.96288  116088.13 115874.613 -121945.54
                   25186.6217 -131288.44 49996.9625 118160.592 197040.584 117392.962 116103.043 121094.471 202901.461 128339.106
                   204629.311 134043.552 123270.153 71.5015552 281.001306 112.146907 48.6526438 46.9878323 -23777.189 12.6470226
                   .002068366 12.7025023 12.8201572 .015578182 12.8558966 1528.32087 93178.0071 1822.32054 23779.6288
Times of maxima :      .02196     .03057     .02367     .02481     .04265     .02793      .0242     .02346     .02766     .00283
                       .01672     .00561     .02372     .00561     .02792     .02481     .04265     .02793     .04439     .02439
                       .02359      .0242     .02346     .02766      .0345     .02481     .02793     .02781     .03437      .0247
                       .03425     .02471     .02788     .02196     .03057     .02367     .03285     .03732     .04268        0.3
                          0.3        0.3        0.3        0.3        0.3     .03234      .0339     .03341     .04265
             Random switching times for simulation number  186  :
                                  10  2.5997711E-02   11  2.6703191E-02   12  2.6156590E-02   16  3.5896297E-02   17  3.6284486E-02
                                  18  3.6916291E-02

 132.293           .2985341E7 .1579141E8 .3099267E7  92.253025 .032106667 134.377856 96.7054738 13.7112808 347.201806 112888.108
                   116713.071 -112863.66  113279.36 112863.661 131213.666 -111913.54 2087.80495  135069.15 124784.953 -113773.95
                   -24049.006 -114582.38 43145.0846 138952.768 -212543.08 113904.051 135077.041 124942.254 -210216.74 116268.045
                   -227101.12 123253.985 144315.239  -122.1749 280.992999 124.484277 -46.407834 44.7439953 -20867.508 12.4106659
                   .001944105 12.6037386 12.5807446 .009361032 12.7638658  2267.0537 72279.7623  2274.8803 20878.0495
Times of maxima :      .02647     .03057     .02632     .04171     .04274      .0273     .04149     .02652     .02704     .00283
                       .02609     .00561     .03334     .00561     .02729     .04171     .04274      .0273     .02718     .04164
                       .02741     .04149     .02652     .02704     .02729     .04171      .0273     .02719     .02688      .0414
                       .02702     .02694     .02705     .02647     .03057     .02632     .04066     .03791     .04272        0.3
                          0.3        0.3        0.3        0.3        0.3     .03591     .03693      .0363     .04274
             Random switching times for simulation number  187  :
                                  10  3.0652375E-02   11  2.9364621E-02   12  2.8309935E-02   16  4.0347890E-02   17  3.8373523E-02
                                  18  3.8715575E-02

 202.675           355504.139 .1578772E8 247793.385  94.501856 .014143705 95.6046437    111.493 3.01573728  106.40002 -114641.35
                   -112774.07 -112863.66 113969.726 112863.661 -112901.55 -113269.37 1385.71499 -113928.35 117355.369 -118148.01
                   11098.3492 -123031.44  20234.341  120188.57  -196307.5 114468.133 -113943.58 115449.022 -199943.71  119598.28
                    -201068.2 123646.596 118261.754 -42.160653 280.960158  35.198962 -47.385869 50.4929772 -13858.408 12.3411352
                   .001791578  12.310666 12.5056138 .007767383 12.4561488 996.026617 79475.5639 829.099135 13857.1499
Times of maxima :      .03077     .03057      .0284     .04148     .05949     .03637     .04208     .04129     .04432     .02838
                       .01672     .00561     .03345     .00561     .03611     .04148     .05949     .03637     .04415     .04189
                       .04121     .04208     .04129     .04432     .04321     .04148     .03637     .04427     .04361     .04232
                       .04347     .04126     .04418     .03077     .03057      .0284     .04069     .03861     .05949        0.3
                          0.3        0.3        0.3        0.3        0.3     .04036     .03873     .03839     .05949
             Random switching times for simulation number  188  :
                                  10  3.3177128E-02   11  3.3499642E-02   12  3.3449133E-02   16  4.3207875E-02   17  4.3142027E-02
                                  18  4.4021754E-02

 296.991            .161093E7 .1579067E8 .3711454E7 97.0489816 .041404915  99.778347 134.395898 15.4297851  110.60925 112888.108
                    -120544.1 -112863.66  139464.92 112863.661 -114320.48 114785.704 -2370.9274 -116388.61 -118843.34 130769.188
                   -31675.131 135078.217 45769.0873 -122542.87 215468.981 -114793.47 -116401.53  -127790.9 209424.752 -124710.97
                   221847.985 -129813.96 -131213.25 89.7477048 -280.98638 -136.22508 31.9455717 -36.034493 23696.9126 12.1083096
                   .002006679 12.2698066 12.2789485 .011031053 12.4118904 1522.77725 67602.8834 2616.86992 -23709.274
Times of maxima :      .03371      .0389     .03372     .03421     .05102     .03585      .0344      .0344     .03526     .00283
                       .03327     .00561     .03403     .00561     .03584     .03421     .05102     .03585     .03656      .0342
                       .03395      .0344      .0344     .03526     .03458     .03421     .03585     .03574     .03445     .03416
                       .03431     .03407     .03589     .03371      .0389     .03372     .04876     .04674     .05101        0.3
                          0.3        0.3        0.3        0.3        0.3     .04322     .04404     .04316     .05102
             Random switching times for simulation number  189  :
                                  10  2.6158742E-02   11  2.4684980E-02   12  2.4891985E-02   16  3.6313875E-02   17  3.3910816E-02
                                  18  3.5307709E-02

 110.128            .399094E7 .1579463E8 .3167289E7  109.32709 .042918141    110.731 501.274133 23.4285351 118.875334 -113773.98
                   -112774.07 -112863.66 -139163.55 112863.661 127753.856 -121830.55  2413.8638 122610.291 126763.111 -131741.79
                   -27493.798 -141190.33 -56398.153 127039.328 -200516.12 121840.533 122619.838 124776.788 -202594.94 127090.562
                   -211550.33 129480.376 134154.502 -141.26111 281.021616 125.842946 -29.347625 30.1413825 -24135.064 12.5047534
                   .002086373 12.5948858 12.6992269 .007339201  12.756158 2642.38644 69127.5723 2340.85539  24138.638
Times of maxima :      .02635     .03057     .02511     .02567     .04267     .02746     .02585     .02585      .0271     .02596
                       .01672     .00561     .02548     .00561     .02675     .02567     .04267     .02746     .02691     .02566
                       .02602     .02585     .02585      .0271     .02729     .02567     .02746     .02714     .02696      .0256
                       .02702     .02641     .02701     .02635     .03057     .02511     .03949     .03815     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03633     .03532     .03393     .04267
             Random switching times for simulation number  190  :
                                  10  2.3661215E-02   11  2.3200750E-02   12  2.4011623E-02   16  3.2645898E-02   17  3.3281800E-02
                                  18  3.4237843E-02

 71.3634           392107.752 .1579066E8 .3287809E7 111.649932 .042969637 98.0499481  180.30511 12.2413487 104.564665 112888.108
                   -112774.07 -112863.66 -138383.58 112863.661 113854.365   -123118. 2415.31153 115376.138 115924.891 -126654.04
                   20141.4072 -136447.88  -40766.83 -119147.46 197757.168 123126.003 115388.355 121103.016 203797.049 124013.571
                    204685.58 133235.318 122196.852 -44.277972 280.986256 128.214833 49.0753965 47.2667763 -24145.336 12.5847815
                   .002086884 12.6816067 12.7628185 .010679609 12.8269496 882.340965  83259.657 2400.60723 24153.1153
Times of maxima :      .02457     .03057     .02455     .02532     .04267     .02758     .02508     .02497     .03614     .00283
                       .01672     .00561      .0246     .00561     .02756     .02532     .04267     .02758     .02838     .02477
                       .02452     .02508     .02497     .03614     .03465     .02532     .02758     .02756     .03467      .0256
                       .03477     .02559     .02751     .02457     .03057     .02455     .03282     .03762     .04267        0.3
                          0.3        0.3        0.3        0.3        0.3     .03266     .03425      .0333     .04267
             Random switching times for simulation number  191  :
                                  10  3.2032210E-02   11  3.1449732E-02   12  3.0899112E-02   16  4.2549948E-02   17  4.0615184E-02
                                  18  4.1441569E-02

 241.167            472594.86 .1579167E8 .1698993E7 96.5386065 .036905498 94.6981739 105.779573 8.35745484  97.748597 112888.108
                   -112774.07 -112863.66  114753.59 112863.661 -112888.11 -114483.48 -2238.4008 -113386.96  -114783.3 -119031.97
                   17196.7509 -119837.63   33684.44  -115198.7 -199258.43  114502.72 -113402.39 116663.482  -201242.8 118084.135
                   -202756.47 -121493.09 117577.807  48.610434 -280.99527 -92.168139  37.356718 -43.040489 22380.9988 12.3017272
                   .001946533 12.2898526 12.4669212 .006039844  12.430596 1039.86495 81527.9545 1503.99777 -22384.008
Times of maxima :      .03253      .0389     .03143     .04122     .05105     .03637     .04147     .03185     .03649     .00283
                       .01672     .00561      .0331     .00561     .00283     .04122     .05105     .03637     .03651     .04134
                       .03202     .04147     .03185     .03649     .04316     .04122     .03637     .04426     .04308     .04132
                       .04295     .03246     .04427     .03253      .0389     .03143     .04853     .04615     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04256     .04146     .04063     .05105
             Random switching times for simulation number  192  :
                                  10  3.2876474E-02   11  3.1376445E-02   12  3.2572264E-02   16  4.2872882E-02   17  4.3537475E-02
                                  18  4.1630639E-02

 265.492           .1594784E7 .1579037E8 .3405177E7 109.876238 .038263416 102.264649  192.42549 19.0536914 103.956434 112888.108
                   -112774.07 -112863.66 139511.556 112863.661 -114717.22 122136.144 -2279.2092 -117829.78 -116558.94 133322.832
                    35901.602 136632.819 50860.6465 -118800.43 -201032.34 -122140.41 -117845.42 -125581.61  -203311.8 -129210.98
                   -203882.33 -138000.19 -129219.72 89.2968079 -280.98371 -130.48327 40.6455003 -41.096193 22792.6291 12.1881187
                   .001964381 12.2800325 12.3618455 .013110501 12.4226122 1388.97319 83425.1994 2454.21535 -22792.092
Times of maxima :      .03342      .0389     .03311     .03402     .05105     .03613     .03361     .03353     .03585     .00283
                       .01672     .00561     .03316     .00561     .03612     .03402     .05105     .03613      .0357     .03341
                       .03339     .03361     .03353     .03585     .04348     .03402     .03613     .03598     .04341       .034
                       .04331     .03415     .03586     .03342      .0389     .03311      .0479     .04661     .05103        0.3
                          0.3        0.3        0.3        0.3        0.3     .04289     .04165     .04355     .05105
             Random switching times for simulation number  193  :
                                  10  2.0982680E-02   11  2.2414793E-02   12  2.2532374E-02   16  3.0450259E-02   17  3.3145055E-02
                                  18  3.2330705E-02

 27.5743           .1976601E7 .1580315E8 .1399286E7 96.8104342 .030383511 95.5167757 108.538442 16.6900329 100.209566 112888.108
                   -112774.07 -112914.92 -114964.81 112911.328  113029.69 -114644.55  2031.0064 113875.983 115748.439  117503.84
                   26181.7374 121390.333  -47601.53 116639.837 196378.249 114656.961 113892.919 116735.514 200887.025 121091.252
                   202127.374 125275.792 117859.189 99.4133109 281.097394 83.6446512 49.5244705 38.4122966 -20304.487  12.675846
                     .0019279  12.737587 12.8453165 .011555014 12.8958204 1823.43292 85994.3188 1453.38489  20310.064
Times of maxima :       .0211     .03057     .02308     .02538     .04273     .02829      .0337     .02194     .02805     .00283
                       .01672     .02229     .02509     .02229     .02793     .02538     .04273     .02829     .02806     .03373
                       .02272      .0337     .02194     .02805     .03508     .02538     .02829     .02837     .03514     .02524
                       .03505     .02523     .02831      .0211     .03057     .02308     .03099     .03697     .04273        0.3
                          0.3        0.3        0.3        0.3        0.3     .03047     .03235     .03316     .04273
             Random switching times for simulation number  194  :
                                  10  3.1964572E-02   11  3.2336436E-02   12  3.2442005E-02   16  4.1590065E-02   17  4.2345447E-02
                                  18  4.2048212E-02

 277.231           379626.542 .1578745E8 .3363651E7 111.199392 .040790295 99.3763513 234.166268 12.8192405 102.648584 112888.108
                   -112774.07 -112863.66 139330.206 112863.661 -114159.62 122869.338 -2353.2645 -116153.91  115779.61 127308.507
                   20738.4444 137265.997 41717.9982 -118050.76 197220.879  -122876.2 -116167.02 -122273.55 -200651.28 -124255.07
                   -202726.52 -133433.06 -123390.45 43.5675649 -280.95774 -129.68521 -40.888963 -43.481183 23530.2837   12.19551
                   .001998526 12.2948788 12.3722354 .009616334 12.4354167  970.12089 73251.7084  2446.1289 -23532.645
Times of maxima :      .03256      .0389     .03298     .03375     .05102     .03601     .03351      .0334     .03572     .00283
                       .01672     .00561     .03303     .00561     .03599     .03375     .05102     .03601     .04387     .03335
                       .03357     .03351      .0334     .03572     .03517     .03375     .03601     .03598     .04358     .03315
                       .04246     .03402     .03594     .03256      .0389     .03298     .04177     .04662     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04161     .04206     .04236     .05102
             Random switching times for simulation number  195  :
                                  10  3.5723637E-02   11  3.8312171E-02   12  3.4916377E-02   16  4.6236118E-02   17  4.5936034E-02
                                  18  4.7710795E-02

 357.655            .430373E7 .1578351E8 .1992589E7 93.6602321 .018681478  125.48543 110.842321 31.3713021 1497.21229 128762.803
                   -112774.07 -112863.66 -113226.33 112863.661 -144170.76 112763.858 1592.56778 -130523.58 -143758.44 116993.907
                   -39748.888 122671.907  -65261.73 -154283.93 197105.883 -113586.69 -130517.22 -131137.71 200937.539  -116898.8
                   204890.003 -119513.34 -142324.36 146.692363 280.922681 -99.814549 51.9780241 -54.291402 -15928.714 12.0124645
                   .001731229 12.1266578 12.1856159 .024302505 12.4877107 2879.91699 81178.6311 1871.57322 15925.6778
Times of maxima :      .03627     .04726     .03507     .04962     .05944     .03703     .04945     .03667     .03668     .03573
                       .01672     .00561     .04184     .00561     .03631     .04962     .05944     .03703     .03648      .0496
                        .0365     .04945     .03667     .03668     .05089     .04962     .03703     .03716     .05079     .05001
                       .05194     .04984     .03729     .03627     .04726     .03507     .04779     .04638     .05945        0.3
                          0.3        0.3        0.3        0.3        0.3     .04625     .04773     .04595     .05944
             Random switching times for simulation number  196  :
                                  10  2.9965345E-02   11  3.1346882E-02   12  3.1073258E-02   16  3.9348721E-02   17  4.1133798E-02
                                  18  4.0753701E-02

 229.712           .1264102E7 .1579038E8 .1968853E7 96.3697818 .031143545 96.4268251 108.097084  11.546969 105.635303 112888.108
                   -112774.07 113097.675 114553.055 -113100.78 113119.731 -114383.33  -2056.252 -114417.18 116764.899 115792.727
                   -23007.599 121143.272 39593.7204 119755.882 -198060.35 114715.049 -114431.85 -118520.03 -203413.34 -122958.99
                   -207960.36 -130488.73 -120405.73  -79.50163 -280.98378 -99.218274 -53.122718 -46.668748 20563.3088 12.2879973
                   .001878477  12.325755 12.4517428 .013988857 12.4759703 1440.24287 77822.0292 1561.97389  -20562.52
Times of maxima :      .03008      .0389     .03123     .04173     .05105     .03614     .03356     .03207     .04434     .00283
                       .01672     .03055     .03329     .03055     .04453     .04173     .05105     .03614      .0444     .03351
                       .03162     .03356     .03207     .04434     .04278     .04173     .03614     .03591     .04286     .03393
                       .04284     .03266     .03594     .03008      .0389     .03123     .04099     .04566     .05106        0.3
                          0.3        0.3        0.3        0.3        0.3     .03936     .04077     .04115     .05105
             Random switching times for simulation number  197  :
                                  10  3.4120823E-02   11  3.4504657E-02   12  3.4095621E-02   16  4.3992124E-02   17  4.4048007E-02
                                  18  4.4157731E-02

 313.738           .2951784E7 .1579756E8 .3544623E7 94.3353511 .040672193 107.489982 115.094551 6.74274281 108.071936 112888.108
                   -112774.07 -112863.66 126068.073 112863.661 -125389.36 113169.539 -2349.8552 -120802.61 -116325.57  117029.93
                   -15099.655 125002.786 -30255.937 -121129.18 222517.145 -114542.29 -120810.14 -122800.39 216414.347 -117098.99
                    238551.62 -119189.68 -137056.96 121.486291 -281.04771 -133.12819 40.9619618  -37.34562 23498.6143 12.0573705
                   .001997067 12.2295757 12.2241986  .00416075 12.3726334 2138.59218 66668.8662 2470.27796 -23498.552
Times of maxima :      .03465      .0389     .03425     .03485       .051     .03524     .03503     .03441     .03498     .00283
                       .01672     .00561     .03468     .00561     .03471     .03485       .051     .03524     .03563     .03485
                       .03454     .03503     .03441     .03498     .03524     .04993     .03524     .03511     .03511      .0503
                       .03498     .05016     .03498     .03465      .0389     .03425     .04843     .04567     .05102        0.3
                          0.3        0.3        0.3        0.3        0.3     .04401     .04417     .04406       .051
             Random switching times for simulation number  198  :
                                  10  3.0069566E-02   11  2.9888174E-02   12  3.0975619E-02   16  4.0199687E-02   17  4.0764531E-02
                                  18  3.9243236E-02

 228.837           .1153106E7 .1584152E8 .2027398E7  98.043311 .017555792 95.8255854 106.199166  10.124435 100.999494 112888.108
                   -112774.07 -112863.66 -115372.23 112863.661 -112917.06 -115372.23 -1543.8408 -114059.92 116947.711 -117100.89
                   -24598.481 -120075.07 37074.7057 117098.656 -197089.06  116281.25 -114074.07 -117275.17 -200118.53 120170.867
                   -200264.72 -121779.69 -118317.54 -75.931071 281.438417 -100.68263 -49.452646 -42.778156 15431.4002 12.2902266
                    .00178622 12.3263868 12.4524833 .010387615 12.4744675  1524.5539  80519.714 1485.04028 -15438.408
Times of maxima :      .03017     .03068     .03132     .04135     .05116     .03611      .0416     .03102     .04385     .00283
                       .01672     .00561     .04135     .00561     .03601     .04135     .05116     .03611     .04399     .04173
                       .03149      .0416     .03102     .04385      .0431     .04135     .03611     .03599      .0435     .04128
                       .04336     .03394     .03587     .03017     .03068     .03132     .04051     .04529     .05112        0.3
                          0.3        0.3        0.3        0.3        0.3     .04021     .03926     .04078     .05116
             Random switching times for simulation number  199  :
                                  10  2.1240321E-02   11  2.1044396E-02   12  2.2165234E-02   16  3.0924402E-02   17  3.1748824E-02
                                  18  3.0735026E-02

 29.6752             .16933E7  .157896E8 .1416015E7 95.1643287 .016086336 95.7941299 107.925259 14.4554814 108.238572 112888.108
                   -112774.07 -112863.66 -114175.27 112863.661 -113280.53 -113665.69 1477.81777 114041.195 -120024.29 118766.569
                   23241.3347 121046.953 -44300.496 -121222.53 197197.757 113677.932 114057.564 -116923.22 199455.189 120245.653
                   201276.484 120922.487 -118340.19 92.0135943 280.976878 84.1431889 54.6133072 44.6546838 -14787.413 12.6925457
                     .0018429 12.7274317 12.8602832 .012319933 12.8848734 1699.60799 84871.7389 1171.66962 14778.1777
Times of maxima :      .02136     .03056      .0225     .02511     .04278     .02822     .03262      .0222     .03646     .00283
                       .01672     .00561     .02496     .00561     .03636     .02511     .04278     .02822     .03629     .03404
                       .02267     .03262      .0222     .03646     .03461     .02511     .02822     .03628      .0342     .02522
                       .03526     .02522     .03617     .02136     .03056      .0225     .03127     .03723      .0428        0.3
                          0.3        0.3        0.3        0.3        0.3     .03094     .03075     .03176     .04278
             Random switching times for simulation number  200  :
                                  10  3.6349166E-02   11  3.6889583E-02   12  3.6791407E-02   16  4.6566122E-02   17  4.7258973E-02
                                  18  4.6191193E-02

 340.781            .304537E7 .1581275E8 422539.691 94.3083639 .022328851 99.0773097 105.737406 19.0775979 129.150157 112888.108
                   -112774.07 -112863.66 -113653.08 112863.661 -133947.54  113153.35 -1741.1071 -115979.01 -129874.59 118313.277
                   26618.8393 119813.744 -50892.544 -132415.79 196718.993 -114800.39 -115999.18 -122714.84 -196923.43 -119011.31
                   197403.128 -120466.32 -125985.94 123.397118 -281.18277   -45.9641 42.3647433 -46.130155 17418.0687 11.9531407
                   .001786832 12.0659844 12.1117503 .016061272 12.2228511 2444.91861 75740.4531 1061.07029 -17411.071
Times of maxima :      .03688      .0389     .03691     .05011     .05114     .03765     .04983      .0373     .03741     .00283
                       .01672     .00561     .04156     .00561     .03693     .05011     .05114     .03765     .03711     .04959
                       .03686     .04983      .0373     .03741     .05141     .05011     .03765     .03687     .07634     .05006
                       .05165     .04988     .03701     .03688      .0389     .03691     .04693     .04753     .05111        0.3
                          0.3        0.3        0.3        0.3        0.3     .04658     .04621     .04727     .05114

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.1507560470000000E+09

Comment card.   Card index = 351.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 352.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 353.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05            36            36           82.000000
        21           1.0500000      1.18310850E+05           118           154           23.000000
        22           1.1000000      1.23944700E+05            37           191            4.500000
        23           1.1500000      1.29578550E+05             9           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.02975000E+00     1.02626421E+00
                             Variance = 1.34667085E-03     1.25994386E-03
                   Standard deviation = 3.66970142E-02     3.54956880E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03           200           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     1.83008287E-02
                             Variance = 7.14113302E-19     9.17528991E-06
                   Standard deviation = 8.45052248E-10     3.02907410E-03

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05           125           125           37.500000
        22           1.1000000      1.23944700E+05            30           155           22.500000
        23           1.1500000      1.29578550E+05            27           182            9.000000
        24           1.2000000      1.35212400E+05            17           199             .500000
        25           1.2500000      1.40846250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05975000E+00     1.05704101E+00
                             Variance = 2.64315327E-03     3.00813914E-03
                   Standard deviation = 5.14116063E-02     5.48465053E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            84            84           58.000000
        22           1.1000000      1.23944700E+05            62           146           27.000000
        23           1.1500000      1.29578550E+05            36           182            9.000000
        24           1.2000000      1.35212400E+05            17           199             .500000
        25           1.2500000      1.40846250E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07225000E+00     1.07054572E+00
                             Variance = 2.46727387E-03     2.81715051E-03
                   Standard deviation = 4.96716606E-02     5.30768359E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            77            77           61.500000
        22           1.1000000      1.23944700E+05            54           131           34.500000
        23           1.1500000      1.29578550E+05            25           156           22.000000
        24           1.2000000      1.35212400E+05            24           180           10.000000
        25           1.2500000      1.40846250E+05            18           198            1.000000
        26           1.3000000      1.46480100E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08950000E+00     1.09065347E+00
                             Variance = 4.71331658E-03     4.25907493E-03
                   Standard deviation = 6.86535985E-02     6.52615884E-02

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        19            .9500000      1.07043150E+05             0             0          100.000000
        20           1.0000000      1.12677000E+05             2             2           99.000000
        21           1.0500000      1.18310850E+05            81            83           58.500000
        22           1.1000000      1.23944700E+05            66           149           25.500000
        23           1.1500000      1.29578550E+05            26           175           12.500000
        24           1.2000000      1.35212400E+05            22           197            1.500000
        25           1.2500000      1.40846250E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07350000E+00     1.07047326E+00
                             Variance = 2.88718593E-03     2.67700620E-03
                   Standard deviation = 5.37325407E-02     5.17397932E-02

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             7             7           96.500000
         3            .1500000      1.69015500E+04            15            22           89.000000
         4            .2000000      2.25354000E+04            42            64           68.000000
         5            .2500000      2.81692500E+04            76           140           30.000000
         6            .3000000      3.38031000E+04            24           164           18.000000
         7            .3500000      3.94369500E+04            27           191            4.500000
         8            .4000000      4.50708000E+04             7           198            1.000000
         9            .4500000      5.07046500E+04             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.28500000E-01     2.28785183E-01
                             Variance = 4.91231156E-03     4.72669266E-03
                   Standard deviation = 7.00878845E-02     6.87509466E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            21            21           89.500000
        22           1.1000000      1.23944700E+05            65            86           57.000000
        23           1.1500000      1.29578550E+05            47           133           33.500000
        24           1.2000000      1.35212400E+05            44           177           11.500000
        25           1.2500000      1.40846250E+05            21           198            1.000000
        26           1.3000000      1.46480100E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.12125000E+00     1.11964814E+00
                             Variance = 3.69189698E-03     3.39716397E-03
                   Standard deviation = 6.07609824E-02     5.82851951E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            43            43           78.500000
        22           1.1000000      1.23944700E+05            73           116           42.000000
        23           1.1500000      1.29578550E+05            23           139           30.500000
        24           1.2000000      1.35212400E+05            15           154           23.000000
        25           1.2500000      1.40846250E+05            32           186            7.000000
        26           1.3000000      1.46480100E+05            11           197            1.500000
        27           1.3500000      1.52113950E+05             2           199             .500000
        28           1.4000000      1.57747800E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11650000E+00     1.11651506E+00
                             Variance = 6.76155779E-03     6.47054116E-03
                   Standard deviation = 8.22286920E-02     8.04396740E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03             0             0          100.000000
         2            .1000000      1.12677000E+04             2             2           99.000000
         3            .1500000      1.69015500E+04             3             5           97.500000
         4            .2000000      2.25354000E+04             3             8           96.000000
         5            .2500000      2.81692500E+04             8            16           92.000000
         6            .3000000      3.38031000E+04            17            33           83.500000
         7            .3500000      3.94369500E+04            18            51           74.500000
         8            .4000000      4.50708000E+04            45            96           52.000000
         9            .4500000      5.07046500E+04            40           136           32.000000
        10            .5000000      5.63385000E+04            32           168           16.000000
        11            .5500000      6.19723500E+04            16           184            8.000000
        12            .6000000      6.76062000E+04             7           191            4.500000
        13            .6500000      7.32400500E+04             6           197            1.500000
        14            .7000000      7.88739000E+04             1           198            1.000000
        15            .7500000      8.45077500E+04             1           199             .500000
        16            .8000000      9.01416000E+04             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 4.04000000E-01     4.02791136E-01
                             Variance = 1.26723618E-02     1.24145196E-02
                   Standard deviation = 1.12571585E-01     1.11420463E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            30            30           85.000000
        22           1.1000000      1.23944700E+05            79           109           45.500000
        23           1.1500000      1.29578550E+05            17           126           37.000000
        24           1.2000000      1.35212400E+05            22           148           26.000000
        25           1.2500000      1.40846250E+05            21           169           15.500000
        26           1.3000000      1.46480100E+05            16           185            7.500000
        27           1.3500000      1.52113950E+05             9           194            3.000000
        28           1.4000000      1.57747800E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.13475000E+00     1.13481136E+00
                             Variance = 9.23863065E-03     9.13835428E-03
                   Standard deviation = 9.61177957E-02     9.55947398E-02

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             2             2           99.000000
        22           1.1000000      1.23944700E+05            50            52           74.000000
        23           1.1500000      1.29578550E+05            26            78           61.000000
        24           1.2000000      1.35212400E+05            31           109           45.500000
        25           1.2500000      1.40846250E+05            49           158           21.000000
        26           1.3000000      1.46480100E+05            24           182            9.000000
        27           1.3500000      1.52113950E+05            11           193            3.500000
        28           1.4000000      1.57747800E+05             7           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.18150000E+00     1.18193748E+00
                             Variance = 7.49522613E-03     7.18890930E-03
                   Standard deviation = 8.65749740E-02     8.47874360E-02

Comment card.   Card index = 358.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           149           149           25.500000
        13            .6500000      1.26854650E+05            48           197            1.500000
        14            .7000000      1.36612700E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 5.88500000E-01     5.97437047E-01
                             Variance = 5.70603015E-04     3.11568930E-04
                   Standard deviation = 2.38872982E-02     1.76513152E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05           111           111           44.500000
        13            .6500000      1.26854650E+05            56           167           16.500000
        14            .7000000      1.36612700E+05            32           199             .500000
        15            .7500000      1.46370750E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.05750000E-01     6.10146409E-01
                             Variance = 1.47430905E-03     1.01212361E-03
                   Standard deviation = 3.83967322E-02     3.18138901E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           163           163           18.500000
        22           1.1000000      2.14677100E+05            22           185            7.500000
        23           1.1500000      2.24435150E+05            15           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03800000E+00     1.03137074E+00
                             Variance = 8.60301508E-04     9.78168533E-04
                   Standard deviation = 2.93308968E-02     3.12756860E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           163           163           18.500000
        22           1.1000000      2.14677100E+05            22           185            7.500000
        23           1.1500000      2.24435150E+05            15           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.03800000E+00     1.03137074E+00
                             Variance = 8.60301508E-04     9.78168533E-04
                   Standard deviation = 2.93308968E-02     3.12756860E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           114           114           43.000000
        22           1.1000000      2.14677100E+05            80           194            3.000000
        23           1.1500000      2.24435150E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04800000E+00     1.04880187E+00
                             Variance = 7.74874372E-04     5.46102454E-04
                   Standard deviation = 2.78365654E-02     2.33688351E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            51            51           74.500000
        13            .6500000      1.26854650E+05           131           182            9.000000
        14            .7000000      1.36612700E+05            18           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.16750000E-01     6.16919904E-01
                             Variance = 7.98429648E-04     4.07890120E-04
                   Standard deviation = 2.82564975E-02     2.01962898E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05            25            25           87.500000
        13            .6500000      1.26854650E+05           110           135           32.500000
        14            .7000000      1.36612700E+05            49           184            8.000000
        15            .7500000      1.46370750E+05            16           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.39000000E-01     6.38255186E-01
                             Variance = 1.53668342E-03     1.32982625E-03
                   Standard deviation = 3.92005538E-02     3.64667828E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05           114           114           43.000000
        22           1.1000000      2.14677100E+05            80           194            3.000000
        23           1.1500000      2.24435150E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04800000E+00     1.04880187E+00
                             Variance = 7.74874372E-04     5.46102454E-04
                   Standard deviation = 2.78365654E-02     2.33688351E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05             5             5           97.500000
        13            .6500000      1.26854650E+05           129           134           33.000000
        14            .7000000      1.36612700E+05            50           184            8.000000
        15            .7500000      1.46370750E+05            16           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.44250000E-01     6.40978768E-01
                             Variance = 1.12255025E-03     1.12011898E-03
                   Standard deviation = 3.35044811E-02     3.34681786E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        11            .5500000      1.07338550E+05             0             0          100.000000
        12            .6000000      1.17096600E+05             4             4           98.000000
        13            .6500000      1.26854650E+05            93            97           51.500000
        14            .7000000      1.36612700E+05            36           133           33.500000
        15            .7500000      1.46370750E+05            39           172           14.000000
        16            .8000000      1.56128800E+05            23           195            2.500000
        17            .8500000      1.65886850E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 6.74750000E-01     6.72041561E-01
                             Variance = 3.58033920E-03     3.85448409E-03
                   Standard deviation = 5.98359357E-02     6.20844915E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            73            73           63.500000
        22           1.1000000      2.14677100E+05            82           155           22.500000
        23           1.1500000      2.24435150E+05            30           185            7.500000
        24           1.2000000      2.34193200E+05            13           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07225000E+00     1.07374104E+00
                             Variance = 2.16576633E-03     1.74992329E-03
                   Standard deviation = 4.65377947E-02     4.18320845E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            73            73           63.500000
        22           1.1000000      2.14677100E+05            82           155           22.500000
        23           1.1500000      2.24435150E+05            30           185            7.500000
        24           1.2000000      2.34193200E+05            13           198            1.000000
        25           1.2500000      2.43951250E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07225000E+00     1.07374104E+00
                             Variance = 2.16576633E-03     1.74992329E-03
                   Standard deviation = 4.65377947E-02     4.18320845E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.38361519E+05     This occurred during
      simulation 143  for the variable having names  "T_MANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 143  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 368.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.43758440E+05     This occurred during
      simulation 195  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 195  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 374.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.57402876E+05     This occurred during
      simulation 39  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 39   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 380.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.22517145E+05     This occurred during
      simulation 197  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 197  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.19607179E+05     This occurred during
      simulation 151  for the variable having names  "1_2LTC"  and  "1_2LTA".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 151  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 391.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.38551620E+05     This occurred during
      simulation 197  for the variable having names  "T_OPOC"  and  "T_OPOA".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 197  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 397.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.28750714E+01     This occurred during
      simulation 57  for the variable having names  "PRMANC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 57   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 403.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.30692659E+01     This occurred during
      simulation 57  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 57   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 409.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 1.02533943E+05     This occurred during
      simulation 158  for the variable having names  "RPI_B "  and  "MEASUB".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 158  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 415.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "RPI_C "            Switch  "XX0015"  to  "RPI_B "            Switch  "XX0016"  to  "RPI_A "
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         *C
    |X                                        |X                                        C*
    |A*                                       | *  B                                    | *C
    | A *                                     | B *                                     |  C*
    |       * A                               |       X                                 |      C*
    |           X                             |           *  B                          |        C  *
    |                 *      A                |                 X                       |                 *C
    |                       *    A            |                      B*                 |                C      *
    |                      A    *             |                           *  B          |                           X
    |  2.0000E-02               A *           |  2.0000E-02                B*           |  2.0000E-02                 *    C
    |                         A *             |                         B *             |                           *     C
    |                       *    A            |                     B *                 |                       *   C
    |             A   *                       |                 *   B                   |              C  *
    |           * A                           |           X                             |           X
    |      A*                                 |      B*                                 |      C*
    |  A*                                     |   * B                                   |   * C
    A *                                       |B*                                       |C*
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        X                                         X
    |X                                        |*B                                       |*C
    | *A                                      |B*                                       C *
    |A  *                                     |   *B                                    |   *  C
    |       *A                                |     B *                                 |      C*
    |           X                             |       B   *                             |        C  *
    |                 *       A               |                 *     B                 |                 X
    |                       X                 |                       * B               |                       *    C
    |                         A *             |                   B       *             |                          C*
    |  3.0000E-02               A *           |  3.0000E-02                 *    B      |  3.0000E-02                 *     C
    |                           X             |                           *    B        |                        C  *
    |                   A   *                 |                       *B                |                     C *
    |                 *    A                  |                 X                       |                 *   C
    |           *   A                         |        B  *                             |           *  C
    |    A  *                                 |       * B                               |     C *
    | A *                                     |   *B                                    | C *
    A *                                       B *                                       C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 2.35446267E-01
 .... Questionable Kolmogorov-Smirnov test result = 6.93556020E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.87385362E-01
 .... Questionable Kolmogorov-Smirnov test result = 3.28421263E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.55495058E-01
 .... Questionable Kolmogorov-Smirnov test result = 8.96536005E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.36.35              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                  100      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               145      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           137      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 908   Factors = 594            1032     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             184      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              21247     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                69.210     0.000    69.210
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     69.250     0.000    69.250

