   ---   301   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.39.48    Name of disk plot file is  shot0147.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0147.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmp_zmtzdrk/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 137.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 151.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 165.                 |C 1/6
Comment card.   Card index = 166.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.01  <++++++>
Comment card.   Card index = 167.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 168.                 |C LINE CONSTANTS
Comment card.   Card index = 169.                 |C $ERASE
Comment card.   Card index = 170.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 171.                 |C METRIC
Comment card.   Card index = 172.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 173.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 174.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 175.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 176.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 177.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 178.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 190.                 |C 1/6
Comment card.   Card index = 191.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.02  <++++++>
Comment card.   Card index = 192.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 193.                 |C LINE CONSTANTS
Comment card.   Card index = 194.                 |C $ERASE
Comment card.   Card index = 195.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 196.                 |C METRIC
Comment card.   Card index = 197.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 198.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 199.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 200.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 201.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 202.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 203.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 215.                 |C 1/3
Comment card.   Card index = 216.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.03  <++++++>
Comment card.   Card index = 217.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 218.                 |C LINE CONSTANTS
Comment card.   Card index = 219.                 |C $ERASE
Comment card.   Card index = 220.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 221.                 |C METRIC
Comment card.   Card index = 222.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 223.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 224.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 225.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 226.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 227.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 228.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 240.                 |C 1/3
Comment card.   Card index = 241.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.13.03  <++++++>
Comment card.   Card index = 242.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 243.                 |C LINE CONSTANTS
Comment card.   Card index = 244.                 |C $ERASE
Comment card.   Card index = 245.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 246.                 |C METRIC
Comment card.   Card index = 247.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 248.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 249.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 250.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 251.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 252.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 253.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 118  91  |BLANK BRANCH
Comment card.   Card index = 266.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   3.63E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0012XX0013 .03625314     1.E+9                                             1
Switch.   3.40E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014XX0015 .03401306     1.E+9                                             1
Switch.   3.46E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016XX0017 .03464954     1.E+9                                             1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 283.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 284.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 288.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |TERRA *XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |T_MANB*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |-------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432102  408217.02436795      .15148111160398  .65326686327154      30920.551032285   .3667981526014
                      -6.189904457864       -0.0008688      -.6354613028941      -76.5920760      129702.59224249       14.6697923

            X0001A    408173.07596042  408173.07625517       -.151481111604  .65326686327154      -30920.18423413
                      -15.51187290096       -0.0021774      .63546130289409      103.4079240      -129687.9224502

 391A                 281637.37860274  281637.37875099       -.219137253109  .47188709590115      -30856.71127212  -30856.71127212
                      -9.138075881763       -0.0018590      -.4179190060022     -117.6704226      58851.807905784    58851.8079058

            TERRA                 0.0              0.0      .21913725310901  .47188709590115                  0.0
                                  0.0              0.0      .41791900600219       62.3295774                  0.0

 X0001A               408173.07596042  408173.07625517      .15120531192588   .3256034038904      30856.732092444  30856.732092444
                      -15.51187290096       -0.0021774      .28836527230305       62.3295774      -58852.64283684   -58852.6428368

            TERRA                 0.0              0.0      -.1512053119259   .3256034038904                  0.0
                                  0.0              0.0      -.2883652723031     -117.6704226                  0.0

 395A                 9755.8963856497  11265.386914443      -.0065038353328  .00650383533285      -31.72527245789  -63.45214100969
                      -5633.065599171      -30.0021855      -.3527384251E-7     -179.9996893      18.318437601773        0.0027645

            395B      -9756.326103533  11265.386919024      .00650383533275  .00650383533285      -31.72686855181
                      -5632.321315127     -150.0021855      .35273842514E-7        0.0003107      -18.31567311581

 X0001A               408173.07596042  408173.07625517      .31090802139E-3  .31090802139E-3      63.452141702752  63.452141702752
                      -15.51187290096       -0.0021774      .16862031771E-8        0.0003107      -.0027555142246       -0.0027555

            TERRA                 0.0              0.0      -.3109080214E-3  .31090802139E-3                  0.0
                                  0.0              0.0      -.1686203177E-8     -179.9996893                  0.0

 390B                 -204113.8727749   408217.0243678      -.6260662279994  .65326690964111      30920.550675566  .36679820466816
                      -353523.2183669     -120.0008688      .18654418616142      163.4079229      129702.60205713       14.6697944

            X0001B    -204099.9716543  408173.07625171      .62606622799942  .65326690964111      -30920.18387736
                      -353480.4969832     -120.0021774      -.1865441861614      -16.5920771      -129687.9322627

 391B                 -140826.6031061   281637.3787488       -.252359832084   .4718870681233      -30856.70981392  -30856.70981392
                      -243900.5554854     -120.0018590      .39873790917409      122.3295770      58851.804253055    58851.8042531

            TERRA                 0.0              0.0      .25235983208404   .4718870681233                  0.0
                                  0.0              0.0      -.3987379091741      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625171       .1741289834863  .32560338471874      30856.730635071  30856.730635071
                      -353480.4969832     -120.0021774       -.275130262331      -57.6704230      -58852.63918246   -58852.6391825

            TERRA                 0.0              0.0      -.1741289834863  .32560338471874                  0.0
                                  0.0              0.0        .275130262331      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919024      .00325249076559  .00650394819908      -31.72760262681  -63.45324211288
                      -5632.321315127     -150.0021855      .00563228603642       59.9947442      18.315673106683       -0.0034002

            395C      .42970974536689  11265.386910585      -.0032524907656  .00650394819908      -31.72563948607
                       11265.38690239       89.9978145      -.0056322860364     -120.0052558      -18.31907331131

 X0001B               -204099.9716543  408173.07625171      -.1554814069E-3  .31091341668E-3       63.45324277518   63.45324277518
                      -353480.4969832     -120.0021774       -.269244656E-3     -120.0052558      .00340915508035        0.0034092

            TERRA                 0.0              0.0      .15548140686E-3  .31091341668E-3                  0.0
                                  0.0              0.0      .26924465601E-3       59.9947442                  0.0

 390C                  -204103.151551  408217.02436775      .47458515798498  .65326687544784      30920.530367136  .36679816626565
                      353529.40826839      119.9991312      .44891707294081       43.4079146      129702.59972384       14.6697929

            X0001C    -204073.1043141  408173.07625262       -.474585157985  .65326687544784      -30920.16356897
                      353496.00885034      119.9978226      -.4489170729408     -136.5920854       -129687.929931

 391C                 -140810.7755013  281637.37874955      .47149697526766  .47188697466319      -30856.68471767  -30856.68471767
                      243909.69355817      119.9981410      .01918121920608        2.3295955      58851.802551302    58851.8025513

            TERRA                 0.0              0.0      -.4714969752677  .47188697466319                  0.0
                                  0.0              0.0      -.0191812192061     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262       -.325334219564   .3256033202278      30856.705537432  30856.705537432
                      353496.00885034      119.9978226      -.0132350944114     -177.6704045      -58852.63748036   -58852.6374804

            TERRA                 0.0              0.0      .32533421956396   .3256033202278                  0.0
                                  0.0              0.0      .01323509441136        2.3295955                  0.0

 395C                 .42970974536689  11265.386910585      .00325206105481  .00650443898627      -31.72883166433  -63.45803037588
                       11265.38690239       89.9978145      -.0056331008709      -60.0016115      18.319073305479        0.0006357

            395A      9755.8963856497  11265.386914443      -.0032520610548  .00650443898627      -31.72919871155
                      -5633.065599171      -30.0021855      .00563310087091      119.9983885      -18.31843758613

 X0001C               -204073.1043141  408173.07625262       -.155460865E-3  .31093687805E-3      63.458031013659  63.458031013659
                      353496.00885034      119.9978226      .26928360808E-3      119.9983885      -.6267373353E-3       -0.0006267

            TERRA                 0.0              0.0      .15546086502E-3  .31093687805E-3                  0.0
                                  0.0              0.0      -.2692836081E-3      -60.0016115                  0.0

 395A                 9755.8963856497  11265.386914443      .00975589638565  .01126538691444       63.45447116605   63.45447116605
                      -5633.065599171      -30.0021855      -.0056330655992      -30.0021855                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919024      -.0097563261035  .01126538691902      63.454471217655  63.454471217655
                      -5632.321315127     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691902                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974536689  11265.386910585      .42970974537E-6  .01126538691059      63.454471122595  63.454471122595
                       11265.38690239       89.9978145      .01126538690239       89.9978145                  0.0              0.0

            TERRA                 0.0              0.0      -.4297097454E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432102  408217.02436795      .14694698327072  .80203825377726      29995.570373339  .48630861255515
                      -6.189904457864       -0.0008688      -.7884617585081      -79.4428070      160931.30163066       19.4587772

            X0002A    408169.10020079  408169.10043707      -.1469469832707  .80203825377726      -29995.08406473
                      -13.88804276688       -0.0019495      .78846175850812      100.5571930      -160911.8428535

 391A                 281637.37860274  281637.37875099      -.2125607544012  .28924659336442      -29931.63053693  -29931.63053693
                      -9.138075881763       -0.0018590      -.1961670651799     -137.2968488      27624.960200883    27624.9602009

            TERRA                 0.0              0.0      .21256075440124  .28924659336442                  0.0
                                  0.0              0.0      .19616706517991       42.7031512                  0.0

 X0002A               408169.10020079  408169.10043707      .14666750959168  .19958095098797      29931.632795665  29931.632795665
                      -13.88804276688       -0.0019495      .13535581859469       42.7031512      -27625.04980369   -27625.0498037

            TERRA                 0.0              0.0      -.1466675095917  .19958095098797                  0.0
                                  0.0              0.0      -.1353558185947     -137.2968488                  0.0

 397A                 9755.8237703182  11265.277181829      -.0065038092403  .00650380924032      -31.72493006902  -63.45126840698
                      -5632.971910629      -30.0019576         -.2780871E-7     -179.9997550      18.318023029667        0.0024392

            397B      -9756.208662458   11265.27718531      .00650380924026  .00650380924032      -31.72633833796
                      -5632.305264849     -150.0019576      .27808710001E-7        0.0002450      -18.31558385895

 X0002A               408169.10020079  408169.10043707      .31090677396E-3  .31090677396E-3      63.451269077873  63.451269077873
                      -13.88804276688       -0.0019495      .13287717593E-8        0.0002449      -.0024301250733       -0.0024301

            TERRA                 0.0              0.0       -.310906774E-3  .31090677396E-3                  0.0
                                  0.0              0.0      -.1328771759E-8     -179.9997551                  0.0

 390B                 -204113.8727749   408217.0243678      -.7563014489754  .80203830459677      29995.570247308  .48630867418251
                      -353523.2183669     -120.0008688      .26697108517239      160.5571923      160931.31220542       19.4587796

            X0002B    -204096.5774965  408169.10043378      .75630144897543  .80203830459677      -29995.08393863
                      -353477.8657896     -120.0019495      -.2669710851724      -19.4428077      -160911.8534258

 391B                 -140826.6031061   281637.3787488      -.0636052560149  .28924656323319       -29931.6295716   -29931.6295716
                      -243900.5554854     -120.0018590      .28216652131232      102.7031467      27624.954990243    27624.9549902

            TERRA                 0.0              0.0      .06360525601485  .28924656323319                  0.0
                                  0.0              0.0      -.2821665213123      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043378      .04388780290901  .19958093020528      29931.631832194  29931.631832194
                      -353477.8657896     -120.0019495       -.194695681661      -77.2968533      -27625.04459341   -27625.0445934

            TERRA                 0.0              0.0       -.043887802909  .19958093020528                  0.0
                                  0.0              0.0      .19469568166096      102.7031467                  0.0

 397B                 -9756.208662458   11265.27718531      .00325239942322  .00650389510499      -31.72689674433  -63.45210608238
                      -5632.305264849     -150.0019576      .00563227747261       59.9954033       18.31558393645       -0.0029227

            397C      .38488592629824   11265.27718474      -.0032523994232  .00650389510499      -31.72520933805
                      11265.277178165       89.9980425      -.0056322774726     -120.0045967      -18.31850660616

 X0002B               -204096.5774965  408169.10043378      -.1554770413E-3  .31091087875E-3      63.452106779358  63.452106779358
                      -353477.8657896     -120.0019495      -.2692442463E-3     -120.0045968       .0029317786442        0.0029318

            TERRA                 0.0              0.0      .15547704129E-3  .31091087875E-3                  0.0
                                  0.0              0.0      .26924424628E-3       59.9954032                  0.0

 390C                  -204103.151551  408217.02436775      .60935449686901  .80203827217984      29995.552005649  .48630863488506
                      353529.40826839      119.9991312      .52149063959648       40.5571862      160931.30887489       19.4587780

            X0002C    -204072.5227113  408169.10043485       -.609354496869  .80203827217984      -29995.06569701
                      353491.75382749      119.9980505      -.5214906395965     -139.4428138      -160911.8500968

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644560147      -29931.60710661  -29931.60710661
                      243909.69355817      119.9981410      -.0859993552585      -17.2968319      27624.954907502    27624.9549075

            TERRA                 0.0              0.0      -.2761659232929  .28924644560147                  0.0
                                  0.0              0.0      .08599935525854      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552524113  .19958084905172      29931.609366917  29931.609366917
                      353491.75382749      119.9980505      .05933979344991      162.7031681      -27625.04451471   -27625.0445147

            TERRA                 0.0              0.0      .19055525241129  .19958084905172                  0.0
                                  0.0              0.0      -.0593397934499      -17.2968319                  0.0

 397C                 .38488592629824   11265.27718474      .00325201453234  .00650432811021      -31.72802566847  -63.45633055444
                      11265.277178165       89.9980425      -.0056329997024      -60.0015209      18.318506578247        0.0004836

            397A      9755.8237703182  11265.277181829      -.0032520145323  .00650432811021      -31.72830488597
                      -5632.971910629      -30.0019576      .00563299970236      119.9984791      -18.31802294042

 X0002C               -204072.5227113  408169.10043485      -.1554586408E-3  .31093157784E-3      63.456331210596  63.456331210596
                      353491.75382749      119.9980505      .26927877207E-3      119.9984791      -.4746363215E-3       -0.0004746

            TERRA                 0.0              0.0      .15545864085E-3  .31093157784E-3                  0.0
                                  0.0              0.0      -.2692787721E-3      -60.0015209                  0.0

 397A                 9755.8237703182  11265.277181829      .00975582377032  .01126527718183      63.453234991721  63.453234991721
                      -5632.971910629      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662458   11265.27718531      -.0097562086625  .01126527718531       63.45323503093   63.45323503093
                      -5632.305264849     -150.0019576      -.0056323052648     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592629824   11265.27718474       .3848859263E-6  .01126527718474      63.453235024511  63.453235024511
                      11265.277178165       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859263E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432102  408217.02436795      -.3863821924012  1.5019369615774      -78868.38638891  1.5482782023319
                      -6.189904457864       -0.0008688      1.4513867292861      104.9073009      -296239.1900497       23.8851302

            X0008A          408248.29        408248.29      .38638219240117  1.5019369615774      78869.934667115
                                  0.0              0.0      -1.451386729286      -75.0926991      296263.07517987

 X0003B               -204113.8727749   408217.0243678      1.4501289647272   1.501937062321      -78868.38636203  1.5482779104059
                      -353523.2183669     -120.0008688      -.3910766227129      -15.0927001      -296239.2113356       23.8851319

            X0008B        -204124.145        408248.29      -1.450128964727   1.501937062321      78869.934639941
                      -353553.3901916     -120.0000000      .39107662271288      164.9072999      296263.09646752

 X0003C                -204103.151551  408217.02436775      -1.063746844858  1.5019369856631      -78868.34693599  1.5482792720286
                      353529.40826839      119.9991312      -1.060310029641     -135.0927070      -296239.2056405       23.8851298

            X0008C        -204124.145        408248.29      1.0637468448582  1.5019369856631      78869.895215266
                      353553.39019156      120.0000000      1.0603100296409       44.9072930      296263.09077027

 X0004A               112646.87345198  112646.91423144      -1.889350488546  1.8895865061823      -106416.1439675  26.582644728915
                      -95.85070654202       -0.0487527      .02986462420783      179.0944113      -1591.530482299       90.9906006

            X0007A         112676.528       112676.528      1.8893504885456  1.8895865061823      106442.72661221
                                  0.0              0.0      -.0298646242078       -0.9055887      1682.5210828815

 X0004B               -56406.44586017  112646.91421811      .97053888356595  1.8895865099863       -106416.144057   26.58265106623
                      -97507.12870496     -120.0487527      1.6212931425898       59.0944073      -1591.537981041       90.9905963

            X0007B         -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773326

 X0004C               -56240.42756821  112646.91421564      .91881161997986  1.8895865588393       -106416.146796  26.582653359117
                      97602.979407658      119.9512473      -1.651157948331      -60.9055931      -1591.538686179       90.9906087

            X0007C         -56338.264       112676.528      -.9188116199799  1.8895865588393      106442.72944938
                      97580.735658229      120.0000000      1.6511579483309      119.0944069      1682.5292948998

 X0006A               281637.37860274  281637.37875099       -.149801509757  .58268471163956      -21097.42508206  1.4674286619193
                      -9.138075881763       -0.0018590      .56309944135384      104.8973710        -79294.240829       15.8716341

            X0005A          281691.32        281691.32        .149801509757  .58268471163956      21098.892510721
                                  0.0              0.0      -.5630994413538      -75.1026290      79310.112463112

 X0006B               -140826.6031061   281637.3787488      .56255922427835  .58268476438527      -21097.42563717  1.4674287073431
                      -243900.5554854     -120.0018590      -.1518178310544      -15.1026300      -79294.24836663       15.8716362

            X0005B         -140845.66        281691.32      -.5625592242783  .58268476438527      21098.893065881
                      -243951.8391456     -120.0000000      .15181783105439      164.8973700      79310.120002816

 X0006C               -140810.7755013  281637.37874955      -.4127577223751  .58268473292332      -21097.41792501  1.4674293530661
                      243909.69355817      119.9981410      -.4112816074196     -135.1026347      -79294.24583423       15.8716347

            X0005C         -140845.66        281691.32      .41275772237511  .58268473292332      21098.885354367
                      243951.83914557      120.0000000      .41128160741958       44.8973653      79310.117468909

 391A                 281637.37860274  281637.37875099      .00356497475065  .00373128413962      502.01003870503  .15034883930372
                      -9.138075881763       -0.0018590       .0011015608734       17.1709095      -155.1366468834        0.4036247

            E001A     281624.25269229  281624.35464364      -.0035649747506  .00373128413962      -501.8596898657
                       -239.632954027       -0.0487527      -.0011015608734     -162.8290905      155.54027159906

 391B                 -140826.6031061   281637.3787488       -.828507706E-3  .00373128421105      502.01004895136  .15034888648222
                      -243900.5554854     -120.0018590      -.0036381392008     -102.8290907      -155.1366477802        0.4036247

            E001B     -141019.6545403  281624.35461032      .82850770601E-3  .00373128421105      -501.8597000649
                      -243773.9406561     -120.0487527      .00363813920084       77.1709093      155.54027245634

 391C                 -140810.7755013  281637.37874955      -.0027364670456  .00373128416333      502.01004479108  .15034890954729
                      243909.69355817      119.9981410      .00253657832839      137.1709084      -155.1366384877        0.4036247

            E001C      -140604.598093  281624.35460415      .00273646704556  .00373128416333      -501.8596958815
                      244013.57360055      119.9512473      -.0025365783284      -42.8290916      155.54026321688

 E001A                281624.25269229  281624.35464364      .00356492705578  .00373124387662      501.85297169639  .69610450737E-9
                       -239.632954027       -0.0487527      .00110157884592       17.1713894      -155.5427966324        0.0000000

            ST001A    281624.25269205  281624.35464339      -.0035649270558  .00373124387662      -501.8529716957
                      -239.6329544936       -0.0487527      -.0011015788459     -162.8286106      155.54279663312

 ST001A               281624.25269205  281624.35464339      .28162425269205  .28162435464339      39656.138564153  39656.138564153
                      -239.6329544936       -0.0487527      -.2396329545E-3       -0.0487527                  0.0              0.0

            TERRA                 0.0              0.0       -.281624252692  .28162435464339                  0.0
                                  0.0              0.0      .23963295449E-3      179.9512473                  0.0

 9049A                112646.87345198  112646.91423144      .69516563415527  .69517371866267      39154.278285982  39154.278285982
                      -95.85070654202       -0.0487527      -.0033526420593       -0.2763237      155.51626429459      155.5162643

            TERRA                 0.0              0.0      -.6951656341553  .69517371866267                  0.0
                                  0.0              0.0      .00335264205933      179.7236763                  0.0

 ST001A               281624.25269205  281624.35464339      -.2780592441559  .27806247798287      -39154.27409903  -39154.27409903
                      -239.6329544936       -0.0487527       .0013410449028      179.7236718      -155.5193051883     -155.5193052

            TERRA                 0.0              0.0      .27805924415588  .27806247798287                  0.0
                                  0.0              0.0      -.0013410449028       -0.2763282                  0.0

 E001B                -141019.6545403  281624.35461032      -.8282950148E-3  .00373136437506      501.86062711349  .69616135079E-9
                      -243773.9406561     -120.0487527      -.0036382698454     -102.8254609      -155.5754084694        0.0000000

            ST001B    -141019.6545405  281624.35461007       .8282950148E-3  .00373136437506      -501.8606271128
                      -243773.9406557     -120.0487527       .0036382698454       77.1745391      155.57540847008

 ST001B               -141019.6545405  281624.35461007      -.1410196545405  .28162435461007       39656.13855477   39656.13855477
                      -243773.9406557     -120.0487527      -.2437739406557     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965454055  .28162435461007                  0.0
                                  0.0              0.0      .24377394065569       59.9512473                  0.0

 9049B                -56406.44586017  112646.91421811      -.3504863977432  .69517373234082      39154.279025681  39154.279025681
                      -97507.12870496     -120.0487527      -.6003547310829     -120.2763333      155.52282918193      155.5228292

            TERRA                 0.0              0.0      .35048639774323  .69517373234082                  0.0
                                  0.0              0.0      .60035473108292       59.7236667                  0.0

 ST001B               -141019.6545405  281624.35461007      .14019107818604  .27806254415445      -39154.28338372  -39154.28338372
                      -243773.9406557     -120.0487527      .24013587832451       59.7236613      -155.5264850332     -155.5264850

            TERRA                 0.0              0.0       -.140191078186  .27806254415445                  0.0
                                  0.0              0.0      -.2401358783245     -120.2763387                  0.0

 E001C                 -140604.598093  281624.35460415      -.0027364876587  .00373127617746      501.85699864015  .69616135079E-9
                      244013.57360055      119.9512473      .00253654434346      137.1715063      -155.5451673775        0.0000000

            ST001C    -140604.5980925  281624.35460391      .00273648765869  .00373127617746      -501.8569986395
                      244013.57360057      119.9512473      -.0025365443435      -42.8284937      155.54516737821

 ST001C               -140604.5980925  281624.35460391      -.1406045980925  .28162435460391      39656.138553034  39656.138553034
                      244013.57360057      119.9512473      .24401357360057      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459809248  .28162435460391                  0.0
                                  0.0              0.0      -.2440135736006      -60.0487527                  0.0

 9049C                -56240.42756821  112646.91421564      -.3446791768074  .69517375037723      39154.280019666  39154.280019666
                      97602.979407658      119.9512473      .60370755195618      119.7236589      155.52812599426      155.5281260

            TERRA                 0.0              0.0       .3446791768074  .69517375037723                  0.0
                                  0.0              0.0      -.6037075519562      -60.2763411                  0.0

 ST001C               -140604.5980925  281624.35460391      .13786822557449  .27806252258716      -39154.28034878  -39154.28034878
                      244013.57360057      119.9512473      -.2414769530296      -60.2763376      -155.5257604628     -155.5257605

            TERRA                 0.0              0.0      -.1378682255745  .27806252258716                  0.0
                                  0.0              0.0      .24147695302963      119.7236624                  0.0

 390A                 408217.02432102  408217.02436795      .00939275392007  .03569145686259      1917.2475973182  .10656643311108
                      -6.189904457864       -0.0008688       -.034433359795      -74.7420353      7028.1127663188        0.8689932

            E002A     408168.47452517  408168.47474002      -.0093927539201  .03569145686259      -1917.141030885
                      -13.24362853669       -0.0018590      .03443335979499      105.2579647      -7027.243773077

 390B                 -204113.8727749   408217.0243678      -.0345165442405  .03569146001319      1917.2476996175  .10656645009203
                      -353523.2183669     -120.0008688      .00908231752171      165.2579641      7028.1134049716        0.8689934

            E002B     -204095.7065797  408168.47473685      .03451654424052  .03569146001319      -1917.141133167
                      -353477.6461458     -120.0018590      -.0090823175217      -14.7420359      -7027.244411601

 390C                  -204103.151551  408217.02436775      .02512379033069  .03569145814999      1917.2470940551   .1065664608318
                      353529.40826839      119.9991312       .0253510422723       45.2579600      7028.1131759739        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903307  .03569145814999      -1917.140527594
                      353490.88976976      119.9981410      -.0253510422723     -134.7420400      -7027.244182683

 E002A                408168.47452517  408168.47474002       .0093923847011  .03569132840106      1917.0656788994  .63693505581E-7
                      -13.24362853669       -0.0018590      -.0344333273539      -74.7425934      7027.2371547997        0.0000001

            ST002A    408168.47452079  408168.47473564      -.0093923847011  .03569132840106      -1917.065678836
                       -13.2436260326       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452079  408168.47473564      .40816847452079  .40816847473564       83300.75188401   83300.75188401
                       -13.2436260326       -0.0018590      -.1324362603E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745208  .40816847473564                  0.0
                                  0.0              0.0      .13243626033E-4      179.9981410                  0.0

 391A                 281637.37860274  281637.37875099      .57793426513672  .58008319033162      81383.717793377  81383.717793377
                      -9.138075881763       -0.0018590      .04988479614258        4.9332974      -7027.352212449    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452079  408168.47473564      -.3987762928009  .40025905368474      -81383.72762696  -81383.72762696
                       -13.2436260326       -0.0018590      -.0344206094742     -175.0667086      7027.3444526226     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473685      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461458     -120.0018590      .00908228685148      165.2580780      7027.2699353224        0.0000001

            ST002B    -204095.7065753  408168.47473247      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461432     -120.0018590      -.0090822868515      -14.7419220      -7027.269935259

 ST002B               -204095.7065753  408168.47473247      -.2040957065753  .40816847473247      83300.751882716  83300.751882716
                      -353477.6461432     -120.0018590      -.3534776461432     -120.0018590                  0.0              0.0

            TERRA                 0.0              0.0       .2040957065753  .40816847473247                  0.0
                                  0.0              0.0      .35347764614323       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787488      -.2457656860352  .58008336628123       81383.74220564   81383.74220564
                      -243900.5554854     -120.0018590      -.5254483222961     -115.0667003      -7027.357496759    -7027.3574968

            TERRA                 0.0              0.0      .24576568603516  .58008336628123                  0.0
                                  0.0              0.0      .52544832229614       64.9332997                  0.0

 ST002B               -204095.7065753  408168.47473247      .16957902908325  .40025904192008      -81383.72542585  -81383.72542585
                      -353477.6461432     -120.0018590      .36256068944931       64.9332898      7027.3420269915     7027.3420270

            TERRA                 0.0              0.0      -.1695790290833  .40025904192008                  0.0
                                  0.0              0.0      -.3625606894493     -115.0667102                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337384  .63693732955E-7
                      353490.88976976      119.9981410      .02535103703849       45.2580159      7027.2340676153        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976471      119.9981410      -.0253510370385     -134.7419841      -7027.234067552

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976471      119.9981410      .35349088976471      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0       .2040727679522  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209358  81383.693209358
                      243909.69355817      119.9981410      .47556304931641      124.9333298      -7027.396358454    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919720411301  .40025895535511      -81383.70780921  -81383.70780921
                      353490.88976471      119.9981410      -.3281400203705      -55.0667100      7027.3406902966     7027.3406903

            TERRA                 0.0              0.0       -.229197204113  .40025895535511                  0.0
                                  0.0              0.0      .32814002037048      124.9332900                  0.0

 390A                 408217.02432102  408217.02436795      .07856134360736  .07886990119741      16035.017386165  3.8429998662505
                      -6.189904457864       -0.0008688      .00696969192259        5.0698112      -1422.816592142       13.1632739

            E003A      408149.4514327  408149.59918782      -.0785613436074  .07886990119741       -16031.1743863
                      -347.2929059852       -0.0487528      -.0069696919226     -174.9301888       1435.979866089

 390B                 -204113.8727749   408217.0243678      -.0332447435095  .07886990280889      16035.017739415  3.8430015102422
                      -353523.2183669     -120.0008688      -.0715209661433     -114.9301898      -1422.816332418       13.1632731

            E003B     -204375.4901496  408149.59913953      .03324474350954  .07886990280889       -16031.1747379
                      -353294.1469992     -120.0487528      .07152096614329       65.0698102      1435.9796055497

 390C                  -204103.151551  408217.02436775      -.0453166003207  .07886990140382      16035.017469208   3.843001801677
                      353529.40826839      119.9991312      .06455127483497      125.0698096      -1422.816132835       13.1632746

            E003C     -203773.9611975   408149.5991306      .04531660032073  .07886990140382      -16031.17446741
                      353641.43989121      119.9512472       -.064551274835      -54.9301904      1435.9794074623

 E003A                 408149.4514327  408149.59918782      .07856129684569  .07886987728905      16031.164798878  .31102172215E-6
                      -347.2929059852       -0.0487528      .00696994845839        5.0699999      -1436.032210443        0.0000003

            ST003A    408149.45142554  408149.59918067      -.0785612968457  .07886987728905      -16031.16479857
                      -347.2929145383       -0.0487528      -.0069699484584     -174.9300001       1436.032210754

 ST003A               408149.45142554  408149.59918067      .40814945142554  .40814959918067      83293.047655669  83293.047655669
                      -347.2929145383       -0.0487528      -.3472929145E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494514255  .40814959918067                  0.0
                                  0.0              0.0      .34729291454E-3      179.9512472                  0.0

 9049A                112646.87345198  112646.91423144      1.1941845417023  1.1944788041342      67261.848077686  67261.848077686
                      -95.85070654202       -0.0487527      -.0265121459961       -1.2718173      1436.0234614493     1436.0234614

            TERRA                 0.0              0.0      -1.194184541702  1.1944788041342                  0.0
                                  0.0              0.0      .02651214599609      178.7281827                  0.0

 ST003A               408149.45142554  408149.59918067      -.3295880556107  .32966927069346      -67261.86265545  -67261.86265545
                      -347.2929145383       -0.0487528      .00731721520424      178.7281800      -1436.026887571    -1436.0268876

            TERRA                 0.0              0.0      .32958805561066  .32966927069346                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718200                  0.0

 E003B                -204375.4901496  408149.59913953       -.033244577935  .07886992051957        16031.1748635  .31102354114E-6
                      -353294.1469992     -120.0487528      -.0715210626367     -114.9300512      -1436.018714263        0.0000003

            ST003B    -204375.4901534  408149.59913238      .03324457793497  .07886992051957      -16031.17486319
                      -353294.1469887     -120.0487528      .07152106263675       65.0699488      1436.0187145741

 ST003B               -204375.4901534  408149.59913238      -.2043754901534  .40814959913238      83293.047635961  83293.047635961
                      -353294.1469887     -120.0487528      -.3532941469887     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549015345  .40814959913238                  0.0
                                  0.0              0.0      .35329414698868       59.9512472                  0.0

 9049B                -56406.44586017  112646.91421811      -.6200524568558  1.1944790232153      67261.860574542  67261.860574542
                      -97507.12870496     -120.0487527      -1.020938336849     -121.2718106      1436.0158452052     1436.0158452

            TERRA                 0.0              0.0      .62005245685577  1.1944790232153                  0.0
                                  0.0              0.0      1.0209383368492       58.7281894                  0.0

 ST003B               -204375.4901534  408149.59913238      .17113092541695  .32966934416778       -67261.8778155   -67261.8778155
                      -353294.1469887     -120.0487528      .28177310526371       58.7281870      -1436.018909117    -1436.0189091

            TERRA                 0.0              0.0      -.1711309254169  .32966934416778                  0.0
                                  0.0              0.0      -.2817731052637     -121.2718130                  0.0

 E003C                -203773.9611975   408149.5991306      -.0453168468084   .0788698068621      16031.148558913  .31102536013E-6
                      353641.43989121      119.9512472      .06455098628066      125.0700766       -1436.05239152        0.0000003

            ST003C    -203773.9611866  408149.59912345      .04531684680842   .0788698068621       -16031.1485586
                      353641.43988929      119.9512472      -.0645509862807      -54.9299234      1436.0523918306

 ST003C               -203773.9611866  408149.59912345      -.2037739611866  .40814959912345      83293.047632314  83293.047632314
                      353641.43988929      119.9512472      .35364143988929      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396118656  .40814959912345                  0.0
                                  0.0              0.0      -.3536414398893      -60.0487528                  0.0

 9049C                -56240.42756821  112646.91421564      -.5741321444511  1.1944790113012      67261.859687342  67261.859687342
                      97602.979407658      119.9512473      1.0474504232407      118.7281808      1436.0258937067     1436.0258937

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9611866  408149.59912345      .15845718979836  .32966933211988      -67261.87531152  -67261.87531152
                      353641.43988929      119.9512472      -.2890902757645      -61.2718147      -1436.020935969    -1436.0209360

            TERRA                 0.0              0.0      -.1584571897984  .32966933211988                  0.0
                                  0.0              0.0      .28909027576447      118.7281853                  0.0

 XX0013               -56240.42756821  112646.91421564      .72759576142E-8  .16269535827E-7      -.9147566248E-3  .1084202172E-18
                      97602.979407658      119.9512473      -.1455191523E-7      -63.4349488       -.541253966E-4              0.0

            MEASUC    -56240.42756821  112646.91421564      -.7275957614E-8  .16269535827E-7      .91475662478E-3
                      97602.979407658      119.9512473      .14551915228E-7      116.5650512      .54125396596E-4

 XX0015               -56406.44586017  112646.91421811      .72759576142E-8  .16269535827E-7      -.9146631902E-3  .2168404345E-18
                      -97507.12870496     -120.0487527      .14551915228E-7       63.4349488      .55682041476E-4              0.0

            MEASUB    -56406.44586017  112646.91421811      -.7275957614E-8  .16269535827E-7      .91466319016E-3
                      -97507.12870496     -120.0487527      -.1455191523E-7     -116.5650512      -.5568204148E-4

 XX0017               112646.87345198  112646.91423144      -.1455191523E-7  .14551922167E-7      -.8196145577E-3  .1084202172E-18
                      -95.85070654202       -0.0487527      .1421085472E-10      179.9440471      -.1029984983E-6              0.0

            MEASUA    112646.87345198  112646.91423144      .14551915228E-7  .14551922167E-7      .81961455767E-3
                      -95.85070654202       -0.0487527      -.142108547E-10       -0.0559529      .10299849828E-6

 X0001A               408173.07596042  408173.07625517      -.3510834322E-4  .92382657754177                  0.0              0.0
                      -15.51187290096       -0.0021774      -.9238265768747      -90.0021774      188540.56804075   188540.5680408

            TERRA                 0.0              0.0      .35108343218E-4  .92382657754177                  0.0
                                  0.0              0.0      .92382657687466       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625171      -.8000397300865  .92382657753396                  0.0              0.0
                      -353480.4969832     -120.0021774      .46194369315012      149.9978226      188540.56803756   188540.5680376

            TERRA                 0.0              0.0      .80003973008653  .92382657753396                  0.0
                                  0.0              0.0      -.4619436931501      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841665  .92382657753601                  0.0              0.0
                      353496.00885034      119.9978226      .46188288374268       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167  .92382657753601                  0.0
                                  0.0              0.0      -.4618828837427     -150.0021774                  0.0

 X0002A               408169.10020079  408169.10043707      -.3143309484E-4  .92381757899031      .8881784197E-15  .8881784197E-15
                      -13.88804276688       -0.0019495      -.9238175784556      -90.0019495      188536.89509221   188536.8950922

            TERRA                 0.0              0.0      .31433094842E-4  .92381757899031                  0.0
                                  0.0              0.0      .92381757845556       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043378      -.8000337748514  .92381757898288                  0.0              0.0
                      -353477.8657896     -120.0019495      .46193601108248      149.9980505      188536.89508918   188536.8950892

            TERRA                 0.0              0.0      .80003377485141  .92381757898288                  0.0
                                  0.0              0.0      -.4619360110825      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793531  .92381757898531                  0.0              0.0
                      353491.75382749      119.9980505      .46188156738898       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353  .92381757898531                  0.0
                                  0.0              0.0       -.461881567389     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192346325549E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382192E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683864E+04    2.96239190E+05
      X0003B    390B         -1.45012896E+00    3.91076623E-01    1.50193706E+00     164.9073    7.88683864E+04    2.96239211E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683469E+04    2.96239206E+05
      X0004A    9049A         1.88935049E+00   -2.98646242E-02    1.88958651E+00      -0.9056    1.06416144E+05    1.59153048E+03
      X0004B    9049B        -9.70538884E-01   -1.62129314E+00    1.88958651E+00    -120.9056    1.06416144E+05    1.59153798E+03
      X0004C    9049C        -9.18811620E-01    1.65115795E+00    1.88958656E+00     119.0944    1.06416147E+05    1.59153869E+03
      X0006A    391A          1.49801510E-01   -5.63099441E-01    5.82684712E-01     -75.1026    2.10974251E+04    7.92942408E+04
      X0006B    391B         -5.62559224E-01    1.51817831E-01    5.82684764E-01     164.8974    2.10974256E+04    7.92942484E+04
      X0006C    391C          4.12757722E-01    4.11281607E-01    5.82684733E-01      44.8974    2.10974179E+04    7.92942458E+04
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.93131074E-07   -7.45709769E-08    4.00141065E-07     -10.7405    2.21460670E-02    4.18125276E-03
      9049B     MEASUB       -2.89669515E-08    4.45515980E-08    5.31406545E-08     123.0315   -1.35508781E-03    2.66874078E-03
      9049C     MEASUC       -2.98721034E-07   -1.46075308E-07    3.32524062E-07    -153.9413    1.27140668E-03   -1.86857003E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638219240102  1.5019369615782      78869.934667083  306581.59812605
                                  0.0              0.0      -1.451386729287      -75.0926991      296263.07518004        0.2572559

              X0008B      -204124.145        408248.29       -1.45012896473  1.5019370623243      78869.934639857  306581.61869076
                      -353553.3901916     -120.0000000      .39107662271499      164.9072999      296263.09646824        0.2572559

              X0008C      -204124.145        408248.29      1.0637468448585  1.5019369856642      78869.895215438  306581.60304259
                      353553.39019156      120.0000000      1.0603100296421       44.9072930      296263.09077046        0.2572558

              X0007A       112676.528       112676.528      1.8893504885456  1.8895865061824      106442.72661221  106456.02343614
                                  0.0              0.0       -.029864624208       -0.9055887      1682.5210828936        0.9998751

              X0007B       -56338.264       112676.528       -.970538883566  1.8895865099863      106442.72670808  106456.02365045
                      -97580.73565823     -120.0000000       -1.62129314259     -120.9055927      1682.5285773332        0.9998751

              X0007C       -56338.264       112676.528      -.9188116199798  1.8895865588392      106442.72944937  106456.02640274
                      97580.735658229      120.0000000      1.6511579483308      119.0944069       1682.529294901        0.9998751

              X0005A        281691.32        281691.32      .14980150975703  .58268471163911      21098.892510725   82068.61278272
                                  0.0              0.0      -.5630994413534      -75.1026290      79310.112463045        0.2570885

              X0005B       -140845.66        281691.32      -.5625592242781  .58268476438498      21098.893065865  82068.620211748
                      -243951.8391456     -120.0000000      .15181783105436      164.8973700      79310.120002779        0.2570884

              X0005C       -140845.66        281691.32      .41275772237532  .58268473292332      21098.885354327  82068.615780509
                      243951.83914557      120.0000000      .41128160741937       44.8973653      79310.117468919        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465208E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391776E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  43   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   13     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017     T_MANB
                       MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893505E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053888E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881162E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.9313107E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.8966952E-08                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.9872103E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112646.873
                   -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34718.646
                   110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91189.599
                    -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91076.9171
                   -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34900.9684
                   75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.88
                   56406.4541 56240.4323        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
   3000       .03         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34718.6456
                   -110165.37 75446.7222        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23        0.0
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  3.40200000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  3.46500000E-02  sec.
   3500      .035         0.0  7.6403477 14.2250794 27.0346726 .193747E-6 1.18289728 4.07031025 2.04420025 .260154722 60583.5308
                   -5.3035435 -114624.97 60583.2922 -5.1287253  12672.603 7025.02756 42478.8649 -3571.9548 23507.4797 -16659.196
                   -5943.0334 47910.6893 -60588.421 12677.7317 10596.9823 35453.8373  -46050.82 29450.5131 -40166.675 10716.1624
                          0.0 87.4090825 -119.26894 .004187692 .140845E-9 .215779E-3 .109052E-3 .582955E-4 .750732E-5  .2647E-24
                   .002954535 .002255591 -51.287253
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  3.62600000E-02  sec.
   4000       .04  5.96049408 3182.17041 1.77395121 68.5650158  .25291E-3 33.2207694 69.4977595 .301015449 48.4125487 -96481.486
                   188.867566 -67157.753 -96481.401 185.299838 -67157.908 -80764.911 -97627.121 2662.19926 -97135.441 6392.73505
                   -81072.075 -29323.494 96666.7012 -67343.207  -83427.11 -16862.211 100289.321 -16063.366 103528.176  -87464.81
                   -77.204236 -1783.8639 42.1183002 .304759099 .334435E-6  6474.1461 2.94202758 .012115224 12603.2293 .043479191
                   4.55128907 .038099174 1852.99838
   4500      .045  .001135222  1724.6954 2.04455643 2.25670986 .133057E-3 2981.81739 6.15201297 .246759766  3114.8276 -17503.622
                    137.03023 170784.655 -17503.713 134.403676 170784.653 171172.307 -27822.993 930.655021 -28900.206 5788.01286
                   172136.892 -188288.37 17638.1164 170650.249 170241.652  -198995.3 28753.6477  -201037.1 34688.2186 166348.879
                   -1.0654681 -1313.2766 -45.216772 2.21492381 .176404E-5 6475.06314 16.9644368 .020417376 12620.0918 .059620879
                   23.8421775 .048773638 1344.03676
   5000       .05  1.86792879 1352.69908 .112566053  985.94581   .9718E-4 15.7970864 2358.22696 .486377185 14.2125038 147827.114
                   -117.18926 -46310.729 147827.093 -114.86315 -46310.643 -50206.374 153655.849 958.035099 164194.893 8126.03914
                   -43926.602 194137.736 -147941.96  -46195.78  -51164.41 203862.224 -152697.81 208121.495 -156068.85 -52052.641
                   43.2195417 1163.05592 -10.609715 3.11788121 .198361E-5 6476.33281 18.4297557 .024298803 12621.5329 .069046256
                   26.7900458 .057444182 -1148.6315
   5500      .055  1.61237666 72.7297269 2.51884578 46.2538737 .579955E-5  88.034156  55.569448   .1932545 89.2011811 -79244.096
                   28.5994789 -109324.52 -79243.996 28.0601099  -109324.6 -110303.08 -84521.058 2084.94671 -86858.106 5122.20694
                   -110046.85 30080.6085 79272.0561 -109352.66 -112388.03 25782.0265 86606.0043  23188.744 91980.3127 -115169.06
                    -40.15441  -269.6845  50.188104 3.66403052 .228516E-5 6477.45177   19.17373 .026054104 12623.0212 .072347061
                   30.8339601  .06425098 280.601099
   6000       .06  .007424945 2316.38892 1.55868978 53.7047347 .173314E-3 85.8750271  49.248293 .180195666 89.9730277 -85388.267
                   156.438374 107975.627 -85388.346 153.394437 107975.632 107667.604 -85010.074 1195.16986 -81768.853 4946.11812
                   110521.935 -193363.98 85541.7403 107822.238 106472.434 -192677.68 86205.2443 -192290.79 86714.9707 105575.817
                   2.72487521 -1521.9688 -39.480245 4.71601969   .2917E-5 6477.63822 20.4315921 .026904486 12623.2136 .077555613
                   39.3524545 .066554234 1533.94437
   6500      .065  .416321503   794.4488 .001389027 128.169159 .582413E-4 19.1601084 132.385486 .091724871 19.4828527 131911.934
                   -90.704372 51002.4391 131911.931 -88.921735 51002.4799 50703.8528 132727.496 1612.97013 134064.101 3528.87168
                   51430.2441 80909.4516 -132000.85 51091.4016 49090.8827 82023.6434 -131114.53 82633.8568 -130535.23 47901.3725
                    20.403958 891.318574 -1.1785697 4.92333364 .318726E-5 6478.82835 20.6437421 .027296256 12624.6423 .080036683
                   42.9807253 .071077284 -889.21735
   7000       .07   .02513912 605.926754 .593990925 .070868623 .450673E-4 426.313554 .032566583  .03160127  411.35924 3101.79067
                   -79.777781 -140110.23 3101.83941 -78.220955 -140110.22 -140316.74 2162.98871 959.387024  2102.7053 2071.30752
                   -139892.84 143212.063 -3180.0604   -140032. -141276.13 142479.728 -1203.6017 141995.543 -31.397782 -141964.14
                   5.01389274 778.412971  24.371929 5.61948709 .377797E-5 6479.18405 21.5007533 .027485534 12624.9616 .083127337
                   50.9243335 .073333405 -782.20955
   7500      .075  1.11807373 2216.66512 .577619E-3 130.990014 .164955E-3  7.9564646 129.122209 .021619212 7.76986243 -133355.64
                    152.62704 32866.4853 -133355.65 149.649347 32866.4184 32028.1414 -133180.89 864.484915 -132401.46 1713.21647
                   32478.7254 -166222.06 133505.295 32716.7691 31163.6564 -165209.03 134045.378 -164880.19  134114.68 30765.5089
                   -33.437609 -1488.8469 -.76001281 6.28165503 .405419E-5 6479.92154 22.2784102 .027576791 12625.8601 .086549129
                   54.6495431 .076087011 1496.49347
   8000       .08  .462029797 5.23339547  .90407469 42.2622177 .363069E-6 108.167795 41.7451222 .012108399 111.134104 75747.5863
                   -7.1654879 121182.846 75747.5262 -7.0208035 121182.889 122446.653 75427.1389 922.784141  75282.699 1282.14067
                   122833.263 -45435.362 -75754.547 121189.909 121523.869 -47019.514 -74504.355 -47550.564 -74000.558 121551.122
                   21.4948784 72.3422109 -30.067835 6.50432928 .453885E-5 6480.88216 22.5049661  .02762081   12626.93  .08820622
                    61.161829 .079394003 -70.208035
   8500      .085  .318259923 1967.62811 .409187933 56.3592075 .146368E-3 90.9882975 58.6112935 .005098243 91.6388783 87473.1066
                    -143.7716 -111143.79  87473.147 -140.96616 -111143.76 -111597.33  88603.708 511.330288 89203.7199 831.960285
                    -111540.4 198616.906 -87614.113 -111002.79 -112108.66 200201.036 -88092.378 200744.119  -88371.76 -112372.36
                   17.8398409 1402.72168 20.2283942 7.29104595 .504531E-5 6481.06763  23.397378 .027642192  12627.118 .092397615
                   67.9802387 .080919079 -1409.6616
   9000       .09  1.17155664 929.121838  .30609928 128.089953 .688821E-4 19.3671502 129.937778 .001050999 19.6209447  -131871.2
                   98.6320485 -51277.234 -131871.17 96.7042292 -51277.303 -51576.451  -132595.3 303.896646 -132818.95 377.740482
                   -51612.188 -80593.863  131967.87 -51374.007 -51880.348 -81018.847 132899.195 -81206.758 133196.687 -51989.928
                    -34.22801 -963.90966 17.4956932 7.49659703 .528219E-5 6482.05396 23.6057341 .027653156 12628.2157 .094188336
                   71.1649784 .084931276 967.042292
   9500      .095  .020233872 675.198275 1.13643953 .210243894 .503572E-4  535.17662 .206842655 .002620883 601.933646 -5342.5492
                   84.3277083 141673.697 -5342.6166 82.6842993 141673.706 142380.613 -5311.7892 479.439938 -5299.2251 596.507855
                   142616.515 -147016.32 5425.30089 141591.022 141901.173  -147692.4  5791.2291 -147915.74 5895.73291 142020.007
                   4.49820772 -821.70449 -33.711119  8.1463603 .592611E-5 6482.51388 24.3468453 .027658351 12628.7207 .097064412
                   79.8271487 .086716195 826.842993
  10000       0.1  .844863249 2139.76565 .025312291 133.831333 .158969E-3 9.50747292 154.810552 .001044431 9.26453358 134794.192
                   -149.83483 -35927.381 134794.203 -146.90924 -35927.323 -35608.728 135706.286 248.156219 136057.267 376.558302
                   -35465.337 170721.526 -134941.11 -35780.414 -35856.884 171315.014 -135458.13 171522.604 -135680.71 -35841.895
                   29.0665314 1462.79378 5.03113219 8.79252711 .619293E-5 6483.10569 25.0913433 .027662007 12629.3681 .100429587
                    83.420906 .089457576 -1469.0924
  10500      .105  .438209819 7.71638857 .834104588 44.7036097 .547864E-6 104.985403  45.229195 .205267E-4 106.534103 -77904.749
                   8.80008306 -119386.88 -77904.691  8.6243971 -119386.93 -120039.69 -78233.242 -17.929723  -78361.32 -52.790082
                   -120264.28 41482.2356 77913.3153 -119395.55 -120021.76  41806.444 78215.3121 41902.9559 78308.5297 -120211.49
                   -20.933462 -87.842977 28.8808689 9.01462513 .666105E-5 6484.05376 25.3170213 .027663985 12630.4207 .101915435
                     89.71214 .092804221  86.243971
  11000       .11  .292080178  1993.5796 .471467301  55.048249 .148292E-3 88.4143475 55.7797433 .259257E-3  88.926485 -86449.771
                   144.713734 109560.453 -86449.815  141.88985 109560.419 109787.514 -86885.302 169.346343 -87022.302 187.610649
                   109877.274 -196010.23 86591.7047 109418.529 109618.167 -196672.82 87054.6482 -196899.58 87209.9128 109689.663
                   -17.090353 -1411.9418 -21.713298 9.77938224 .717683E-5 6484.23917  26.175391 .027665328 12630.6087 .105961084
                   96.6577566  .09421347  1418.8985
  11500      .115  1.03516166  918.37801 .250194168 126.624883 .680773E-4 19.8590583 128.232626 .489341E-3 20.5798653 131114.869
                   -98.054305 51924.3537 131114.837 -96.137665  51924.418 52626.8575  131738.56 171.996287 131944.588 257.749676
                   52858.3469 79190.4192 -131210.97 52020.5557 52454.8612 79111.7025 -131566.56  79086.241 -131686.84 52600.5972
                   32.1739283 958.320411 -15.817527 9.98491862 .741621E-5 6485.19768 26.3836678 .027666913 12631.6702 .107725576
                   99.8745858 .098137187 -961.37665
  12000       .12   .00774912 669.664519 1.00953861 .229796177 .499762E-4  549.77477 .251634537 .133536E-3 613.083203 5585.45776
                   -84.007587 -141880.88  5585.5213 -82.370926 -141880.89 -142547.11 5777.03735  -109.8185 5844.90473 -134.64554
                   -142772.84 147466.408 -5667.8922 -141798.52 -142437.29 148324.145 -5886.8558 148617.744 -5979.5503 -142638.19
                   -2.7837241 818.330324 31.7732373 10.6526436 .805577E-5 6485.64124  27.148664 .027667572 12632.1499 .110629385
                    108.47806 .099911878 -823.70926
  12500      .125  .926640836 2145.91869 .013124458 133.754212 .159391E-3 9.47681546 136.733905 .277213E-4 9.33227771 -134755.35
                   150.033489 35869.4123 -134755.36 147.103698 35869.3515 35656.7126 -135521.05 -16.250197 -135778.96 -61.347804
                   35594.7658 -170624.71 134902.463 35722.2478 35672.9628 -171177.76 135504.795 -171373.73 135717.616 35656.1136
                   -30.440776 -1464.8955 -3.6227693 11.2844076 .832327E-5 6486.25727  27.873463 .027669024 12632.8351 .113993825
                   112.081696 .102661356 1471.03698
  13000       .13  .477149563 7.48824901 .880044694  44.515971 .534018E-6 105.355067 45.0010533 .431127E-3 107.185324 77741.0799
                   -8.6877867 119596.885 77741.0206 -8.5147173 119596.929 120375.369 78060.9055 175.526767 78163.4377 241.932907
                   120631.291 -41855.908 -77749.535 119605.443 120199.842 -42314.463 -77885.379 -42467.853 -77921.505 120389.358
                   21.8437534 86.5346694 -29.665547 11.5067151 .879272E-5 6487.19255 28.0992501 .027669801 12633.8712 .115471805
                   118.390609 .105998831 -85.147173
  13500      .135  .281341949 1991.28094 .491486205  55.296565 .148159E-3 88.7784246 56.2611832 .218283E-4 89.3368732 86644.5334
                   -144.64853  -109785.8 86644.5777 -141.82628 -109785.76 -110041.46 87204.1139 -67.433779 87397.0439 -54.437969
                   -110130.52 196430.342 -86786.404 -109643.94 -109974.02 197245.572 -87271.548 197527.563 -87451.482 -110076.08
                    16.773251 1411.12754 22.1694881 12.2828887 .930776E-5 6487.37784 28.9727701 .027670713  12634.059 .119530023
                   125.326018 .107408404 -1418.2628
  14000       .14   1.0274849 919.345208  .25014447 127.003116 .681292E-4 19.7364383 128.734075 .271551E-3 20.3712101 -131310.55
                   98.0919452 -51763.802 -131310.51 96.1742954 -51763.866 -52386.639 -131978.37 -120.79313 -132202.32 -192.00749
                   -52589.704 -79546.648 131406.688  -51860.04 -52265.846 -79591.729 131857.575 -79612.614 132010.311 -52397.697
                   -32.054405 -958.82491 15.8159562 12.4883558 .954693E-5 6488.34168 29.1809652 .027672072 12635.1261 .121297032
                   128.540241 .111344825 961.742954
  14500      .145  .008566059 670.156314 1.01479288 .221656832 .499983E-4 540.115037 .237698692 .237251E-3 599.750689 -5485.6466
                   84.0264351 141743.852 -5485.7104 82.3891736 141743.858 142374.588  -5628.237 146.733354 -5680.7504 179.471775
                   142585.871 -147229.57 5568.09953 141661.468 142227.855 -148002.83 5774.97038 -148266.62 5860.22219 142406.399
                   2.92678297 -818.63076 -31.855814  13.150058 .101868E-4 6488.78435 29.9378926 .027672544 12635.6041 .124191339
                   137.148405 .113120297 823.891736
  15000       .15  .916442933 2145.40278 .014542168 133.591984 .159369E-3 9.45391228 135.582175 .481702E-4 9.29024767 134673.606
                   -150.02331 -35826.042 134673.613 -147.09387 -35825.981 -35588.571 135420.016 29.5152798 135673.057 80.8688969
                   -35514.521 170499.595 -134820.71 -35678.888 -35618.086 171008.587  -135390.5 171187.578 -135592.19  -35595.39
                   30.2728085 1464.71935 3.81341949 13.7859813 .104543E-4 6489.39693  30.668386 .027673954 12636.2847 .127551699
                   140.751206 .115864162 -1470.9387
  15500      .155  .469888217 7.50546435 .869929466 44.5040994 .534484E-6 105.405069 44.9811928  .39276E-3 107.258891 -77730.713
                   8.69169686 -119625.26 -77730.654 8.51842869 -119625.31 -120411.93 -78044.195 -166.07431 -78146.188 -230.91712
                   -120672.68 41894.6522 77739.1723 -119633.82 -120245.86   42367.74 77878.1204 42526.4936 77915.2707 -120441.76
                   -21.676905 -86.634083 29.4945667 14.0082615 .109236E-4 6490.33386  30.894139 .027674741 12637.3225 .129030959
                    147.05873 .119199983 85.1842869
  16000       .16  .285874465 1991.43851 .486127977 55.2948461 .148162E-3 88.7603453 56.2535373  .26088E-4 89.3162398 -86643.187
                   144.650167 109774.619 -86643.231   141.8278 109774.585 110028.522 -87199.893 70.8135873 -87391.105 59.5131705
                     110117.8 -196417.82 86785.0589 109632.757 109957.709 -197228.42 87270.7063 -197508.91 87450.6182 110058.287
                   -16.907823 -1411.1834  -22.04831 14.7825994 .114387E-4 6490.51916 31.7652288 .027675609 12637.5103 .133089913
                   153.994965 .120609956   1418.278
  16500      .165  1.03200519 919.282932 .252733638 126.968493  .68129E-4 19.7502794 128.682416  .27411E-3 20.3924025 131292.646
                   -98.091704 51781.9493 131292.614 -96.174119 51782.0135 52411.5963 131954.341 121.251622  132175.79 192.909914
                   52617.0517 79510.6003 -131388.79 51878.1877 52290.3447  79542.745 -131833.09 79558.7385 -131982.88 52424.1418
                   32.1248376 958.792434 -15.897598 14.9880641 .116779E-4 6491.48182 31.9734135 .027676953 12638.5758 .134856454
                   157.209391 .124545696 -961.74119
  17000       .17  .008782261  670.12352 1.01677469 .223454861 .499985E-4  541.34397 .240446746 .235642E-3 601.636045 5507.85105
                   -84.026485  -141761.3 5507.91482 -82.389264  -141761.3 -142398.42 5658.29383 -146.09116 5713.49385 -178.86209
                   -142612.34 147269.219 -5590.3041 -141678.92 -142252.33 148056.714  -5804.385 148325.832 -5892.3559 -142433.48
                    -2.963488 818.610726 31.8869047 15.6508781 .123178E-4 6491.92523 32.7318976 .027677441 12639.0552 .137751808
                   165.817179 .126320617 -823.89264
  17500      .175  .916190545 2145.44247 .014570815 133.619595 .159369E-3 9.46372542 135.624023 .500963E-4 9.30463287 -134687.52
                   150.023195 35844.6308 -134687.53 147.093729 35844.5703 35613.5686 -135439.16 -31.011397 -135693.99 -82.469846
                   35542.0058  -170532.1 134834.624 35697.4765   35644.58 -171052.72 135408.144   -171236. 135611.524 35624.4757
                    -30.26864 -1464.7329 -3.8171737 16.2864775 .125852E-4 6492.53735 33.4619756 .027678845 12639.7348 .141113187
                   169.420039 .129065653 1470.93729
  18000       .18  .470467367 7.50380935 .870490836 44.5188392 .534497E-6 105.389737 45.0020806 .388975E-3 107.234212  77743.584
                   -8.6917868 119616.562  77743.525 -8.5185377 119616.605 120399.615 78061.0565 165.403505 78164.3299 229.801562
                   120658.798  -41873.08 -77752.044 119625.124 120234.212 -42338.559 -77895.653 -42494.468 -77934.528 120428.997
                   21.6902597 86.6245309 -29.504082 16.5087572 .130546E-4 6493.47406 33.6877256 .027679626 12640.7724 .142591835
                    175.72768  .13240222 -85.185377
  18500      .185  .285378892 1991.41963 .486982728 55.2890702 .148162E-3  88.749871  56.243977 .277611E-4 89.3017067 86638.6616
                   -144.65017 -109768.14 86638.7057 -141.82782 -109768.11 -110020.22 87193.2441 -72.280163 87383.6786 -61.391861
                   -110108.84 196406.814 -86780.534 -109626.28 -109947.94 197213.464 -87265.524  197492.52  -87445.07 -110047.45
                   16.8931611 1411.17668 22.0676852 17.2832711 .135697E-4 6493.65936 34.5590709 .027680497 12640.9602 .146650216
                   182.663851  .13381178 -1418.2782
  19000       .19  1.03087026 919.291452 .252295576 126.964691 .681289E-4 19.7512923 128.678204 .278584E-3 20.3944929 -131290.68
                   98.0916705 -51783.277 -131290.65 96.1740767 -51783.341 -52413.869 -131952.21 -122.36864 -132173.63  -194.4779
                   -52619.749 -79507.307 131386.822 -51879.515 -52291.501 -79538.337 131829.838 -79553.878 131979.149 -52425.271
                   -32.107168 -958.79688  15.883815 17.4887351 .138089E-4 6494.62198 34.7672553 .027681842 12642.0257  .14841681
                   185.878258 .137747259 961.740767
  19500      .195  .008720206 670.127907 1.01595759 .223402455 .499985E-4 541.285423 .240423182 .231915E-3 601.500534 -5507.2052
                    84.026493 141760.468 -5507.2689 82.3892662 141760.474 142396.856   -5657.88 145.083439 -5713.2139 177.442248
                   142610.436 -147267.74 5589.65818 141678.084 142251.773 -148054.74 5802.96344 -148323.65 5890.65613 142432.994
                   2.95299959  -818.6134  -31.87409  18.151563 .144488E-4 6495.06526 35.5257565 .027682328 12642.5048 .151312246
                   194.486077 .139522222 823.892662
  20000       0.2  .916630625 2145.43835 .014521796 133.615698 .159369E-3 9.46294836 135.617163 .486036E-4 9.30373266 134685.558
                   -150.02323 -35843.159 134685.566 -147.09376 -35843.099   -35611.9 135436.123 30.0996334 135690.562 81.2318847
                   -35540.286 170528.664 -134832.66 -35696.005    -35642. 171048.023 -135406.02 171230.848 -135609.33 -35621.518
                   30.2759083 1464.73149 3.81074739 18.7871451 .147162E-4 6495.67751 36.2558134 .027683733 12643.1846 .154673555
                   198.088931 .142267232 -1470.9376
  20500      .205  .470596416 7.50391591 .870660123 44.5168775 .534495E-6 105.393309 44.9996147 .391791E-3 107.240285 -77741.871
                   8.69177111 -119618.59 -77741.812 8.51852082 -119618.63 -120402.62 -78059.012 -165.96964 -78162.188 -230.63191
                   -120662.21 41876.8199 77750.3307 -119627.15 -120236.65 42343.6123 77893.0425 42500.0266 77931.5564 -120431.58
                   -21.693234 -86.625146 29.5069504 19.0094256 .151856E-4 6496.61417 36.4815649 .027684514 12644.2222 .156152216
                   204.396564 .145603705 85.1852082
  21000       .21  .285379982 1991.42016 .487005177 55.2910451 .148162E-3 88.7521767 56.2473166 .271286E-4 89.3047031 -86640.209
                   144.650149 109769.567 -86640.253 141.827796 109769.534 110021.968 -87195.547 71.7633095 -87386.273 60.6884383
                   110110.688 -196409.79 86782.0809 109627.706 109950.205 -197217.52 87267.3106 -197496.96 87446.9613    110050.
                   -16.893193 -1411.1769 -22.068194 19.7839859 .157007E-4 6496.79947 37.3529727 .027685385   12644.41 .160210718
                    211.33274 .147013295 1418.27796
  21500      .215  1.03092691 919.291388 .252340827 126.966688 .681289E-4 19.7505817  128.68082 .277414E-3 20.3932798 131291.712
                   -98.091682 51782.3457 131291.681 -96.174088 51782.4099 52412.4885 131953.473 122.090084 132174.971 194.069092
                   52618.1836 79509.2706 -131387.85  51878.584 52290.3984  79540.984 -131831.38 79556.7872  -131980.9 52424.1145
                   32.1080505 958.796844 -15.885239 19.9894495 .159399E-4 6497.76212 37.5611565 .027686729 12645.4755 .161977328
                   214.547149 .150948864 -961.74088
  22000       .22   .00873072 670.127887 1.01604856 .223371266 .499985E-4 541.244315 .240363322 .232748E-3 601.448228 5506.82071
                    -84.02649 -141759.88 5506.88446 -82.389264 -141759.89 -142396.15 5657.26491  -145.3122 5712.50261 -177.76067
                    -142609.7 147266.774 -5589.2737  -141677.5 -142250.84 148053.416 -5802.5771 148322.204 -5890.2633 -142431.94
                   -2.9547791 818.613393 31.8755166 20.6522538 .165797E-4 6498.20541 38.3196278 .027687216 12645.9546 .164872713
                   223.154965 .152723829 -823.89264
  22500      .225  .916546045 2145.43846 .014533469 133.615225 .159369E-3 9.46293107 135.616621 .488345E-4 9.30366773 -134685.32
                   150.023231 35843.1265 -134685.33 147.093768 35843.0659 35611.8066 -135435.86 -30.234545 -135690.29 -81.424638
                   35540.1624 -170528.39 134832.421 35695.9721 35642.0412 -171047.66 135405.623 -171230.45 135608.866 35621.5871
                   -30.274511 -1464.7315 -3.8122787   21.28786 .168472E-4 6498.81763 39.0497183 .027688621 12646.6344 .168234012
                   226.757819 .155468817 1470.93768
  23000       .23  .470551089 7.50390426 .870596697 44.5170612 .534493E-6 105.393307 44.9998217 .391348E-3 107.240183 77742.0315
                   -8.6917572 119618.588 77741.9725  -8.518507 119618.631 120402.588 78059.1905 165.879186 78162.3681 230.501629
                   120662.157 -41876.659 -77750.491  119627.15 120236.709 -42343.398 -77893.311 -42499.789 -77931.867 120431.656
                   21.6921896 86.6250787 -29.505876 21.5101402 .173165E-4  6499.7543 39.2754694 .027689401 12647.6719 .169712674
                   233.065453 .158805293  -85.18507
  23500      .235  .285402508 1991.41996 .486980034 55.2908902 .148162E-3 88.7518389  56.247033 .272153E-4 89.3042566 86640.0875
                   -144.65014 -109769.36 86640.1316 -141.82778 -109769.32 -110021.71 87195.3558 -71.833469 87386.0526 -60.785317
                   -110110.41 196409.456 -86781.959  -109627.5 -109949.87 197217.063 -87267.189 197496.466 -87446.838 -110049.63
                   16.8938601  1411.1768 22.0676241 22.2846895 .178316E-4  6499.9396 40.1468629 .027690273 12647.8597  .17377117
                   240.001628 .160214879 -1418.2778
  24000       .24  1.03093965 919.291507 .252350395  126.96632 .681289E-4 19.7507035 128.680316 .277574E-3 20.3934813 -131291.52
                   98.0916935 -51782.505 -131291.49 96.1740997  -51782.57 -52412.719 -131953.23 -122.12816 -132174.71 -194.12528
                   -52618.443 -79508.921 131387.665 -51878.744 -52290.591 -79540.512 131831.103 -79556.268 131980.586 -52424.318
                   -32.108249 -958.79691 15.8855405 22.4901531 .180708E-4 6500.90224 40.3550467 .027691617 12648.9252 .175537777
                   243.216037 .164150438 961.740997
  24500      .245  .008730984 670.127954 1.01604711 .223382667 .499985E-4 541.253685 .240382483 .232621E-3 601.461137 -5506.9613
                   84.0264989 141760.017  -5507.025  82.389272 141760.023 142396.321 -5657.4679 145.276232 -5712.7303 177.712004
                   142609.883 -147267.05 5589.41428 141677.634 142251.044 -148053.79 5802.74411 -148322.61  5890.4423 142432.171
                   2.95482394 -818.61343 -31.875494 23.1529658 .187107E-4 6501.34553 41.1135296 .027692104 12649.4044 .178433171
                   251.823854 .165925401  823.89272
  25000       .25  .916553897  2145.4384  .01453269 133.615379 .159369E-3 9.46298374 135.616834 .488038E-4  9.3037496 134685.397
                   -150.02323 -35843.226 134685.405 -147.09376 -35843.166 -35611.947 135435.957 30.2168628 135690.397 81.3990147
                   -35540.319 170528.571  -134832.5 -35696.072 -35642.164 171047.904 -135405.74 171230.716   -135609. -35621.718
                   30.2746412 1464.73151 3.81217656 23.7885688 .189781E-4 6501.95775 41.8436159 .027693508 12650.0842 .181794476
                   255.426708 .168670396 -1470.9376
  25500      .255  .470557664 7.50390536 .870605524 44.5171226 .534494E-6 105.393251 44.9999207 .391417E-3 107.240109 -77742.085
                   8.69176145 -119618.56 -77742.026 8.51851128  -119618.6 -120402.55 -78059.267 -165.89428 -78162.454 -230.52181
                   -120662.12 41876.5734 77750.5447 -119627.12 -120236.65 42343.2814 77893.3729 42499.6616 77931.9323 -120431.59
                   -21.692341 -86.625085 29.5060252 24.0108491 .194475E-4 6502.89442  42.069367 .027694289 12651.1217 .183273135
                   261.734342 .172006876 85.1851128
  26000       .26  .285398174 1991.41996  .48698643 55.2908859 .148162E-3 88.7518095 56.2470295 .272059E-4 89.3042105 -86640.084
                    144.65014  109769.34 -86640.128 141.827787 109769.307 110021.682 -87195.352 71.8257866  -87386.05 60.7748388
                   110110.385 -196409.43 86781.9561 109627.479 109949.856 -197217.03 87267.1782 -197496.43 87446.8247  110049.61
                   -16.893732 -1411.1768 -22.067769 24.7854005 .199626E-4 6503.07972 42.9407636  .02769516 12651.3095 .187331628
                   268.670517  .17341646 1418.27787
  26500      .265  1.03093294 919.291511 .252347618  126.96633 .681289E-4 19.7506942 128.680331 .277559E-3 20.3934677 131291.527
                   -98.091692 51782.4932 131291.495 -96.174098 51782.5574 52412.7034 131953.238 122.123933 132174.719 194.119827
                   52618.4259  79508.938 -131387.67 51878.7315 52290.5795 79540.5348 -131831.11 79556.2934  -131980.6 52424.3061
                   32.1081444 958.796908 -15.885453 24.9908641 .202018E-4 6504.04236 43.1489473 .027696504  12652.375 .189098237
                   271.884926 .177352018 -961.74098
  27000       .27  .008730688 670.127956  1.0160432 .223381303 .499985E-4 541.252657 .240380452  .23263E-3 601.459455 5506.94444
                   -84.026498   -141760. 5507.00819 -82.389271 -141760.01  -142396.3 5657.44599 -145.27907 5712.70616 -177.71533
                   -142609.86 147267.017 -5589.3975 -141677.62 -142251.02 148053.745 -5802.7251 148322.566 -5890.4215 -142432.14
                   -2.9547738 818.613435 31.8754325 25.6536764 .208417E-4 6504.48565 43.9074296 .027696991 12652.8542  .19199363
                   280.492742 .179126982 -823.89271
  27500      .275  .916555248 2145.43841 .014532541 133.615347 .159369E-3 9.46297498 135.616781 .488043E-4 9.30373813 -134685.38
                   150.023227 35843.2096 -134685.39 147.093764 35843.1491 35611.9268 -135435.93 -30.217452 -135690.37 -81.399451
                   35540.2969 -170528.54 134832.483 35696.0553 35642.1442 -171047.86 135405.716 -171230.67 135608.971 35621.6963
                   -30.274663 -1464.7315 -3.8121571 26.2892797 .211091E-4 6505.09787 44.6375164 .027698396  12653.534 .195354935
                   284.095596 .181871977 1470.93764
  28000       .28  .470557752 7.50390471 .870605434 44.5171077 .534494E-6 105.393272 44.9999009 .391413E-3 107.240145 77742.0722
                   -8.6917606 119618.568 77742.0132 -8.5185105 119618.611 120402.567 78059.2514 165.893077 78162.4369 230.520842
                   120662.136 -41876.598 -77750.532  119627.13 120236.674 -42343.315 -77893.358 -42499.699 -77931.916 120431.615
                   21.6923432 86.6250813 -29.506024   26.51156 .215785E-4 6506.03454 44.8632675 .027699176 12654.5715 .196833593
                    290.40323 .185208455 -85.185105
  28500      .285    .2853987 1991.41994 .486986065 55.2908945 .148162E-3 88.7518247 56.2470455  .27206E-4 89.3042284 86640.0909
                   -144.65014 -109769.35 86640.1351 -141.82779 -109769.32 -110021.69 87195.3637 -71.826178 87386.0623  -60.77499
                    -110110.4 196409.451 -86781.963 -109627.49 -109949.87 197217.056  -87267.19 197496.458 -87446.837 -110049.62
                   16.8937473 1411.17679 22.0677608 27.2861115 .220936E-4 6506.21984 45.7346642 .027700048 12654.7593 .200892088
                   297.339405  .18661804 -1418.2779
  29000       .29  1.03093355 919.291521 .252348184 126.966341 .681289E-4 19.7506931 128.680343 .277561E-3 20.3934638 -131291.53
                   98.0916922 -51782.492  -131291.5 96.1740984 -51782.556 -52412.699 -131953.24 -122.12492 -132174.73 -194.12053
                   -52618.421 -79508.945 131387.675  -51878.73 -52290.574 -79540.545 131831.119 -79556.305 131980.605   -52424.3
                   -32.108154 -958.79691 15.8854708 27.4915751 .223328E-4 6507.18248 45.9428479 .027701392 12655.8248 .202658696
                   300.553814 .190553598 961.740984
  29500      .295  .008730787 670.127964 1.01604378  .22338143 .499985E-4 541.252397  .24038048 .232628E-3 601.459267  -5506.946
                   84.0264981 141759.999 -5507.0098 82.3892712 141760.005 142396.296 -5657.4465 145.278198 -5712.7065 177.714561
                   142609.857 -147267.01 5589.39902 141677.615 142251.018 -148053.74 5802.72465 -148322.56 5890.42106 142432.142
                   2.95479056 -818.61344 -31.875442 28.1543873 .229726E-4 6507.62577 46.7013302 .027701879 12656.3039  .20555409
                   309.161631 .192328562 823.892712
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .916554942  2145.4384 .014532629 133.615343 .159369E-3 9.46297705  135.61678 .488033E-4 9.30373977 134685.379
                   -150.02323 -35843.214 134685.387 -147.09376 -35843.153  -35611.93 135435.933  30.216431  135690.37 81.3986158
                     -35540.3  170528.54 -134832.48 -35696.059 -35642.146 171047.863 -135405.72  171230.67 -135608.97 -35621.699
                   30.2746584 1464.73151 3.81216854 28.7899907 .232401E-4 6508.23799 47.4314171 .027703283 12656.9837 .208915394
                   312.764485 .195073557 -1470.9376

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  65.3497561 4749.34315 31.6010741 3354.27454 .361493E-3 .2228997E8 118957.415 16.3146748 .3454448E8 147827.114
                   112646.885 173737.722 147827.093 221.534904 173737.744 173785.104 156582.431 26663.5673 177131.046 47063.2076
                   180067.819 211826.696  174730.99 173605.758  174816.84 220898.576 189088.271 226354.583 205991.164  183488.26
                   255.635984 1514.43711  177.76691 28.7899907 .232401E-4 6508.23799 47.4314171 .027703283 12656.9837 .208915394
                   312.764485 .195073557 2215.34904
Times of maxima :      .03685     .04185     .03625     .04084     .04238     .03717      .0411     .03842     .03724        .05
                       .00556     .04505        .05     .04238     .04505      .0449     .04989     .03982     .03573     .03842
                       .04486     .05201     .04084     .04505     .04515     .05213     .04102     .05213     .04093     .04528
                       .03685     .25068     .03625        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3     .04238
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -174528.47
                   -112646.91 -203805.38 -174528.43 -152.13396 -203805.08 -246480.82 -172442.75 -25537.598 -179057.05  -43450.59
                   -209023.94 -242808.79 -147941.96 -203863.16 -243296.77 -258252.46 -156695.05 -260861.71 -162327.67 -234404.71
                   -113.75227 -2179.2988 -136.05684        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0 -1521.3396
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .04084
                       .01389     .03717     .04084     .18402     .03717     .03708     .04098     .03794      .0411     .03779
                       .03724     .04296        .05     .03717     .03705     .04291     .05012     .04304     .05017     .03716
                       .04029     .04185     .03521        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0     .18402

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.39.49              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               118      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           117      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 224   Factors = 528             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             148      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              43     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                443     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.300     0.000     0.300
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.320     0.000     0.320

