   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.34.08    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmppzs5ohjw/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 122.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 123.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 124.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0012              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0013MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 177.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 191.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 205.                 |C 1/6
Comment card.   Card index = 206.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.31  <++++++>
Comment card.   Card index = 207.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 208.                 |C LINE CONSTANTS
Comment card.   Card index = 209.                 |C $ERASE
Comment card.   Card index = 210.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 211.                 |C METRIC
Comment card.   Card index = 212.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 213.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 214.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 215.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 216.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 217.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 218.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 230.                 |C 1/6
Comment card.   Card index = 231.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.32  <++++++>
Comment card.   Card index = 232.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 233.                 |C LINE CONSTANTS
Comment card.   Card index = 234.                 |C $ERASE
Comment card.   Card index = 235.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 236.                 |C METRIC
Comment card.   Card index = 237.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 238.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 239.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 240.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 241.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 242.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 243.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 255.                 |C 1/3
Comment card.   Card index = 256.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.32  <++++++>
Comment card.   Card index = 257.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 258.                 |C LINE CONSTANTS
Comment card.   Card index = 259.                 |C $ERASE
Comment card.   Card index = 260.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 261.                 |C METRIC
Comment card.   Card index = 262.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 263.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 264.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 265.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 266.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 267.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 268.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 280.                 |C 1/3
Comment card.   Card index = 281.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.18.33  <++++++>
Comment card.   Card index = 282.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 283.                 |C LINE CONSTANTS
Comment card.   Card index = 284.                 |C $ERASE
Comment card.   Card index = 285.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 286.                 |C METRIC
Comment card.   Card index = 287.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 288.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 289.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 290.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 291.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 292.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 293.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 141  94  |BLANK BRANCH
Comment card.   Card index = 306.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0012XX0013       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 12.        |BLANK SWITCH
Comment card.   Card index = 320.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 321.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 325.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 6     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0007C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       X0005A |390A  *X0008A*
       X0008A |X0005A*
       X0005B |390B  *X0008B*
       X0008B |X0005B*
       X0005C |390C  *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*PRMANC*X0009C*
       XX0012 |T_MANC*XX0013*
       XX0013 |XX0012*MEASUC*
       MEASUC |9049C *XX0013*
       T_MANB |XX0014*PRMANB*X0009B*
       XX0014 |T_MANB*XX0015*
       XX0015 |XX0014*MEASUB*
       MEASUB |9049B *XX0015*
       T_MANA |XX0016*PRMANA*X0009A*
       XX0016 |T_MANA*XX0017*
       XX0017 |XX0016*MEASUA*
       MEASUA |9049A *XX0017*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |---------------------------------------------------------------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                  408158.7974575  408158.79761319       .3878143915569  2.0068485140813      79156.027022052  3.4615855038137
                      -11.27380428059       -0.0015826      -1.969020303646      -78.8577528      401834.29358108      138.4432829

            X0001A    408022.76065868  408022.76212158      -.3878143915569  2.0068485140813      -79152.56543655
                      -34.55129779816       -0.0048518      1.9690203036464      101.1422472      -401695.8502981

 391A                 281548.09347963  281548.09414421       -.561710497888  1.6160238101729      -79088.91614265  -79088.91614265
                      -19.34487050019       -0.0039367      1.5152604632895      110.3398577      -213303.9141737  -213303.9141737

            TERRA                 0.0              0.0      .56171049788804  1.6160238101729                  0.0
                                  0.0              0.0      -1.515260463289      -69.6601423                  0.0

 X0001A               408022.76065868  408022.76212158      .38758180017419  1.1150609073902      79089.160320961  79089.160320961
                      -34.55129779816       -0.0048518      -1.045533918801      -69.6601423      213294.12222866   213294.1222287

            TERRA                 0.0              0.0      -.3875818001742  1.1150609073902                  0.0
                                  0.0              0.0      1.0455339188011      110.3398577                  0.0

 395A                  9752.040825229   11261.23831429      -.0065014093634  .00650140937647       -31.7021651551  -63.40511493614
                      -5631.446360775      -30.0048599      .41211023927E-6      179.9963681      18.304159591802        0.0013590

            395B      -9752.996021733  11261.238318829      .00650140936341  .00650140937647      -31.70294978104
                      -5629.791920979     -150.0048599      -.4121102393E-6       -0.0036319      -18.30280060931

 X0001A               408022.76065868  408022.76212158      .31079205084E-3  .31079205146E-3      63.405115627554  63.405115627554
                      -34.55129779816       -0.0048518      -.1970010999E-7       -0.0036318      -.0013500877197       -0.0013501

            TERRA                 0.0              0.0      -.3107920508E-3  .31079205146E-3                  0.0
                                  0.0              0.0      .19700109988E-7      179.9963682                  0.0

 390B                 -204089.1621277  408158.79761121      -1.899128865632  2.0068485931595      79156.024870838  3.4615857766039
                       -353470.250473     -120.0015826       .6486530872424      161.1422465      401834.31045117      138.4432939

            X0001B    -204041.3026254  408022.76211393      1.8991288656321  2.0068485931595      -79152.56328506
                      -353340.8003982     -120.0048518      -.6486530872424      -18.8577535      -401695.8671573

 391B                 -140790.7998858  281548.09413961      1.5931093632789  1.6160238816608      -79088.91122409  -79088.91122409
                      -243818.1289018     -120.0039367       -.271174745747       -9.6601445      -213303.9267265  -213303.9267265

            TERRA                 0.0              0.0      -1.593109363279  1.6160238816608                  0.0
                                  0.0              0.0      .27117474574698      170.3398555                  0.0

 X0001B               -204041.3026254  408022.76211393       -1.09924987554  1.1150609567252      79089.155402454  79089.155402454
                      -353340.8003982     -120.0048518      .18711132605313      170.3398555      213294.13478243   213294.1347824

            TERRA                 0.0              0.0      1.0992498755404  1.1150609567252                  0.0
                                  0.0              0.0      -.1871113260531       -9.6601445                  0.0

 395B                 -9752.996021733  11261.238318829      .00325158666237  .00650169309501      -31.70479443683  -63.40788185022
                      -5629.791920979     -150.0048599      .00563020401751       59.9924685       18.30280053105       -0.0029566

            395C      .95518836840385  11261.238310361      -.0032515866624  .00650169309501      -31.70308741339
                      11261.238269851       89.9951401      -.0056302040175     -120.0075315      -18.30575712733

 X0001B               -204041.3026254  408022.76211393      -.1554381872E-3  .31080561431E-3      63.407882547195  63.407882547195
                      -353340.8003982     -120.0048518      -.2691451278E-3     -120.0075314      .00296550216435        0.0029655

            TERRA                 0.0              0.0      .15543818722E-3  .31080561431E-3                  0.0
                                  0.0              0.0      .26914512785E-3       59.9924686                  0.0

 390C                 -204069.6353326  408158.79761127      1.5113145191725  2.0068485516737      79156.003202836  3.4615856334858
                      353481.52427346      119.9984174      1.3203671964621       41.1422436      401834.30609045      138.4432881

            X0001C    -203981.4580375  408022.76211565      -1.511314519173  2.0068485516737       -79152.5416172
                      353375.35168906      119.9951482      -1.320367196462     -138.8577564      -401695.8628023

 391C                 -140757.2935963  281548.09414083      -1.031398986801  1.6160238236363      -79088.88720218  -79088.88720218
                      243837.47376843      119.9960633      -1.244085659666     -129.6601502      -213303.9269227  -213303.9269227

            TERRA                 0.0              0.0      1.0313989868009  1.6160238236363                  0.0
                                  0.0              0.0      1.2440856596659       50.3398498                  0.0

 X0001C               -203981.4580375  408022.76211565      .71166815913602  1.1150609166843      79089.131380449  79089.131380449
                      353375.35168906      119.9951482      .85842255281932       50.3398498      213294.13497849   213294.1349785

            TERRA                 0.0              0.0       -.711668159136  1.1150609166843                  0.0
                                  0.0              0.0      -.8584225528193     -129.6601502                  0.0

 395C                 .95518836840385  11261.238310361      .00325063146011   .0065019344499      -31.70465670311  -63.41023571792
                      11261.238269851       89.9951401      -.0056310342479      -60.0034165      18.305757049066        0.0015975

            395A       9752.040825229   11261.23831429      -.0032506314601   .0065019344499       -31.7055790148
                      -5631.446360775      -30.0048599      .00563103424793      119.9965835      -18.30415958391

 X0001C               -203981.4580375  408022.76211565      -.1553925256E-3  .31081715195E-3       63.41023640578   63.41023640578
                      353375.35168906      119.9951482      .26918481558E-3      119.9965836      -.0015886074975       -0.0015886

            TERRA                 0.0              0.0      .15539252558E-3  .31081715195E-3                  0.0
                                  0.0              0.0      -.2691848156E-3      -60.0034164                  0.0

 395A                  9752.040825229   11261.23831429      .00975204082523  .01126123831429      63.407744185612  63.407744185612
                      -5631.446360775      -30.0048599      -.0056314463608      -30.0048599                  0.0              0.0

            TERRA                 0.0              0.0      -.0097520408252  .01126123831429                  0.0
                                  0.0              0.0      .00563144636078      149.9951401                  0.0

 395B                 -9752.996021733  11261.238318829      -.0097529960217  .01126123831883      63.407744236728  63.407744236728
                      -5629.791920979     -150.0048599       -.005629791921     -150.0048599      .7105427358E-14        0.0000000

            TERRA                 0.0              0.0      .00975299602173  .01126123831883                  0.0
                                  0.0              0.0      .00562979192098       29.9951401                  0.0

 395C                 .95518836840385  11261.238310361       .9551883684E-6  .01126123831036      63.407744141369  63.407744141369
                      11261.238269851       89.9951401      .01126123826985       89.9951401                  0.0              0.0

            TERRA                 0.0              0.0      -.9551883684E-6  .01126123831036                  0.0
                                  0.0              0.0      -.0112612382699      -90.0048599                  0.0

 390A                  408158.7974575  408158.79761319      .35702474425087   2.084091968657      72872.969295519  3.2836401363747
                      -11.27380428059       -0.0015826      -2.053283386631      -80.1360354      419030.82644976      131.3890398

            X0002A    408034.03399119  408034.03507714      -.3570247442509   2.084091968657      -72869.68565538
                      -29.76923682718       -0.0041802      2.0532833866306       99.8639646      -418899.4374099

 391A                 281548.09347963  281548.09414421      -.5170722987982  1.7170489803753      -72806.19705699  -72806.19705699
                      -19.34487050019       -0.0039367      1.6373434089473      107.5260929       -230490.456232  -230490.4562320

            TERRA                 0.0              0.0      .51707229879821  1.7170489803753                  0.0
                                  0.0              0.0      -1.637343408947      -72.4739071                  0.0

 X0002A               408034.03399119  408034.03507714      .35678131909845  1.1847685547894      72806.276659736  72806.276659736
                      -29.76923682718       -0.0041802      -1.129771489621      -72.4739071      230487.29864534   230487.2986453

            TERRA                 0.0              0.0      -.3567813190984  1.1847685547894                  0.0
                                  0.0              0.0      1.1297714896209      107.5260929                  0.0

 397A                 9752.3762749752  11261.549440737      -.0065016275944  .00650162760378      -31.70414310606   -63.4089950359
                      -5631.487618513      -30.0041882      .34937693272E-6      179.9969211      18.305214021337        0.0012277

            397B      -9753.199480101   11261.54944418      .00650162759439  .00650162760378      -31.70485192984
                      -5630.061792295     -150.0041882      -.3493769327E-6       -0.0030789      -18.30398632491

 X0002A               408034.03399119  408034.03507714        .310802483E-3  .31080248345E-3      63.408995705059  63.408995705059
                      -29.76923682718       -0.0041802       -.167019607E-7       -0.0030790      -.0012186921608       -0.0012187

            TERRA                 0.0              0.0       -.310802483E-3  .31080248345E-3                  0.0
                                  0.0              0.0      .16701960703E-7      179.9969210                  0.0

 390B                 -204089.1621277  408158.79761121      -1.956708013674  2.0840920485666      72872.967726666  3.2836403881665
                       -353470.250473     -120.0015826      .71744924288963      159.8639640      419030.84327316      131.3890499

            X0002B     -204042.797906  408034.03507018      1.9567080136738  2.0840920485666      -72869.68408628
                      -353352.9544214     -120.0041802      -.7174492428896      -20.1360360      -418899.4542232

 391B                 -140790.7998858  281548.09413961      1.6765172026498  1.7170490603538      -72806.19317029  -72806.19317029
                      -243818.1289018     -120.0039367      -.3708740283182      -12.4739089      -230490.4692628  -230490.4692628

            TERRA                 0.0              0.0       -1.67651720265  1.7170490603538                  0.0
                                  0.0              0.0      .37087402831821      167.5260911                  0.0

 X0002B                -204042.797906  408034.03507018      -1.156801515841  1.1847686099785      72806.272773572  72806.272773572
                      -353352.9544214     -120.0041802      .25590410731093      167.5260911      230487.31167647   230487.3116765

            TERRA                 0.0              0.0      1.1568015158409  1.1847686099785                  0.0
                                  0.0              0.0      -.2559041073109      -12.4739089                  0.0

 397B                 -9753.199480101   11261.54944418      .00325157189945  .00650186510919      -31.70639611557  -63.41131133418
                      -5630.061792295     -150.0041882      .00563041118221       59.9934942      18.303986349533       -0.0025650

            397C      .82319891505161  11261.549443581      -.0032515718995  .00650186510919       -31.7049152186
                      11261.549413494       89.9958118      -.0056304111822     -120.0065058      -18.30655133443

 X0002B                -204042.797906  408034.03507018      -.1554374817E-3  .31081383685E-3      63.411311949626  63.411311949626
                      -353352.9544214     -120.0041802      -.2691550305E-3     -120.0065059      .00257393919547        0.0025739

            TERRA                 0.0              0.0      .15543748168E-3  .31081383685E-3                  0.0
                                  0.0              0.0      .26915503054E-3       59.9934941                  0.0

 390C                 -204069.6353326  408158.79761127      1.5996833034871  2.0840920059617      72872.947697545  3.2836402539397
                      353481.52427346      119.9984174      1.3358341281229       39.8639615      419030.83793117      131.3890446

            X0002C     -203991.236089  408034.03507198      -1.599683303487  2.0840920059617      -72869.66405729
                       353382.7236524      119.9958198      -1.335834128123     -140.1360385      -418899.4488866

 391C                 -140757.2935963  281548.09414083      -1.159445001264  1.7170490032192      -72806.17101517  -72806.17101517
                      243837.47376843      119.9960633      -1.266469331844     -132.4739138      -230490.4678273  -230490.4678273

            TERRA                 0.0              0.0      1.1594450012635  1.7170490032192                  0.0
                                  0.0              0.0      1.2664693318438       47.5260862                  0.0

 X0002C                -203991.236089  408034.03507198      .80002026396687  1.1847685705642       72806.25061723   72806.25061723
                       353382.7236524      119.9958198       .8738673486514       47.5260862      230487.31024348   230487.3102435

            TERRA                 0.0              0.0      -.8000202639669  1.1847685705642                  0.0
                                  0.0              0.0      -.8738673486514     -132.4739138                  0.0

 397C                 .82319891505161  11261.549443581      .00325074867578  .00650208310491      -31.70633270161  -63.41343743877
                      11261.549413494       89.9958118      -.0056311382286      -60.0029800      18.306551195027        0.0013372

            397A      9752.3762749752  11261.549440737      -.0032507486758  .00650208310491      -31.70710473715
                      -5631.487618513      -30.0041882      .00563113822864      119.9970200      -18.30521397175

 X0002C                -203991.236089  408034.03507198      -.1553981281E-3  .31082425833E-3      63.413438148717  63.413438148717
                       353382.7236524      119.9958198      .26918978688E-3      119.9970199      -.0013281905091       -0.0013282

            TERRA                 0.0              0.0      .15539812807E-3  .31082425833E-3                  0.0
                                  0.0              0.0      -.2691897869E-3      -60.0029801                  0.0

 397A                 9752.3762749752  11261.549440737      .00975237627498  .01126154944074      63.411247903081  63.411247903081
                      -5631.487618513      -30.0041882      -.0056314876185      -30.0041882                  0.0              0.0

            TERRA                 0.0              0.0       -.009752376275  .01126154944074                  0.0
                                  0.0              0.0      .00563148761851      149.9958118                  0.0

 397B                 -9753.199480101   11261.54944418      -.0097531994801  .01126154944418      63.411247941854  63.411247941854
                      -5630.061792295     -150.0041882      -.0056300617923     -150.0041882                  0.0              0.0

            TERRA                 0.0              0.0       .0097531994801  .01126154944418                  0.0
                                  0.0              0.0       .0056300617923       29.9958118                  0.0

 397C                 .82319891505161  11261.549443581      .82319891505E-6  .01126154944358      63.411247935115  63.411247935115
                      11261.549413494       89.9958118      .01126154941349       89.9958118                  0.0              0.0

            TERRA                 0.0              0.0      -.8231989151E-6  .01126154944358                  0.0
                                  0.0              0.0      -.0112615494135      -90.0041882                  0.0

 391A                 281548.09347963  281548.09414421      .86458977486249  4.8513858414718      121757.97490167  8.7082994956436
                      -19.34487050019       -0.0039367      -4.773722772013      -79.7341936      672007.90994166      348.5438033

            X0003A    281406.06556213  281406.06861039      -.8645897748625  4.8513858414718      -121749.2666022
                      -41.41973560077       -0.0084333      4.7737227720131      100.2658064      -671659.3661383

 9098A                112559.68391094  112559.68502372      -2.162115436216  2.1829700882848      -121685.8972639  -121685.8972639
                       -15.8274877819       -0.0080566      .30102366488427      172.0738632      -16924.45385672   -16924.4538567

            TERRA                 0.0              0.0      2.1621154362165  2.1829700882848                  0.0
                                  0.0              0.0      -.3010236648843       -7.9261368                  0.0

 X0003A               281406.06556213  281406.06861039      .86482446540913  .87316611683924      121685.91870786  121685.91870786
                      -41.41973560077       -0.0084333      -.1204064434569       -7.9261368      16923.641360417    16923.6413604

            TERRA                 0.0              0.0      -.8648244654091  .87316611683924                  0.0
                                  0.0              0.0      .12040644345689      172.0738632                  0.0

 42077A               9747.1587218596  11256.007622752      -.0064985604056  .00649856046901      -31.67380537716  -63.34789301511
                      -5629.440865159      -30.0084469      .90790854301E-6      179.9919953      18.287205991628        0.0004889

            42077B    -9748.818158144  11256.007621734      .00649856040559  .00649856046901      -31.67408763794
                      -5626.566635168     -150.0084469       -.907908543E-6       -0.0080047        -18.286717095

 X0003A               281406.06556213  281406.06861039      .45022407548E-3  .45022407987E-3      63.347894153583  63.347894153583
                      -41.41973560077       -0.0084333      -.6289997145E-7       -0.0080047      -.4738643384E-3       -0.0004739

            TERRA                 0.0              0.0      -.4502240755E-3  .45022407987E-3                  0.0
                                  0.0              0.0      .62899971454E-7      179.9919953                  0.0

 391B                 -140790.7998858  281548.09413961      -4.566460119289  4.8513858850891      121757.97583374  8.7082996522367
                      -243818.1289018     -120.0039367      1.6381046929241      160.2658064      672007.91600159      348.5438096

            X0003B    -140738.9033205   281406.0686045      4.5664601192895  4.8513858850891      -121749.2675341
                      -243684.0916834     -120.0084333      -1.638104692924      -19.7341936       -671659.372192

 9098B                -56293.54896046  112559.68502139      1.3417519278009    2.18297009791      -121685.8971802  -121685.8971802
                      -97471.63196311     -120.0080566      1.7219350198575       52.0738611      -16924.45837266   -16924.4583727

            TERRA                 0.0              0.0      -1.341751927801    2.18297009791                  0.0
                                  0.0              0.0      -1.721935019857     -127.9261389                  0.0

 X0003B               -140738.9033205   281406.0686045      -.5366872989835  .87316612066364      121685.91862111  121685.91862111
                      -243684.0916834     -120.0084333      -.6887567185768     -127.9261389      16923.645871836    16923.6458718

            TERRA                 0.0              0.0      .53668729898345  .87316612066364                  0.0
                                  0.0              0.0      .68875671857677       52.0738611                  0.0

 42077B               -9748.818158144  11256.007621734      .00325025776328  .00649866488205      -31.67476619996  -63.34891082327
                      -5626.566635168     -150.0084469      .00562747454205       59.9905793      18.286717056733       -0.0010766

            42077C    1.6594377813532   11256.00762138      -.0032502577633  .00649866488205      -31.67414462331
                      11256.007499057       89.9915531      -.0056274745421     -120.0094207      -18.28779365676

 X0003B               -140738.9033205   281406.0686045      -.2251797634E-3  .45023131379E-3      63.348911978431  63.348911978431
                      -243684.0916834     -120.0084333      -.3898747364E-3     -120.0094206      .00109164696237        0.0010916

            TERRA                 0.0              0.0      .22517976345E-3  .45023131379E-3                  0.0
                                  0.0              0.0      .38987473636E-3       59.9905794                  0.0

 391C                 -140757.2935963  281548.09414083      3.7018703133978  4.8513858542114      121757.97521634  8.7082995413512
                      243837.47376843      119.9960633      3.1356181032178       40.2658064      672007.91169893      348.5438052

            X0003C    -140667.1622434  281406.06860664      -3.701870313398  4.8513858542114      -121749.2669168
                      243725.51141609      119.9915667      -3.135618103218     -139.7341936      -671659.3678938

 9098C                 -56266.1349512  112559.68502223      .82036353473086  2.1829700656511      -121685.8957162  -121685.8957162
                      97487.459449706      119.9919434       -2.02295871891      -67.9261378      -16924.45572639   -16924.4557264

            TERRA                 0.0              0.0      -.8203635347309  2.1829700656511                  0.0
                                  0.0              0.0      2.0229587189096      112.0738622                  0.0

 X0003C               -140667.1622434  281406.06860664      -.3281371768971  .87316610777534      121685.91715836  121685.91715836
                      243725.51141609      119.9915667       .8091631756979      112.0738622      16923.643231692    16923.6432317

            TERRA                 0.0              0.0      .32813717689714  .87316610777534                  0.0
                                  0.0              0.0      -.8091631756979      -67.9261378                  0.0

 42077C               1.6594377813532   11256.00762138      .00324859831744  .00649875173845      -31.67470910387  -63.34975750567
                      11256.007499057       89.9915531      -.0056285329465      -60.0079154      18.287793611383        0.0005877

            42077A    9747.1587218596  11256.007622752      -.0032485983174  .00649875173845       -31.6750484018
                      -5629.440865159      -30.0084469       .0056285329465      119.9920846      -18.28720593904

 X0003C               -140667.1622434  281406.06860664      -.2250647965E-3  .45023733106E-3      63.349758634757  63.349758634757
                      243725.51141609      119.9915667      .38994806278E-3      119.9920846      -.5726073865E-3       -0.0005726

            TERRA                 0.0              0.0       .2250647965E-3  .45023733106E-3                  0.0
                                  0.0              0.0      -.3899480628E-3      -60.0079154                  0.0

 42077A               9747.1587218596  11256.007622752      .00974715872186  .01125600762275      63.348853801724  63.348853801724
                      -5629.440865159      -30.0084469      -.0056294408652      -30.0084469                  0.0              0.0

            TERRA                 0.0              0.0      -.0097471587219  .01125600762275                  0.0
                                  0.0              0.0      .00562944086516      149.9915531                  0.0

 42077B               -9748.818158144  11256.007621734      -.0097488181581  .01125600762173       63.34885379027   63.34885379027
                      -5626.566635168     -150.0084469      -.0056265666352     -150.0084469                  0.0              0.0

            TERRA                 0.0              0.0      .00974881815814  .01125600762173                  0.0
                                  0.0              0.0      .00562656663517       29.9915531                  0.0

 42077C               1.6594377813532   11256.00762138      .16594377814E-5  .01125600762138      63.348853786281  63.348853786281
                      11256.007499057       89.9915531      .01125600749906       89.9915531                  0.0              0.0

            TERRA                 0.0              0.0      -.1659437781E-5  .01125600762138                  0.0
                                  0.0              0.0      -.0112560074991      -90.0084469                  0.0

 9049A                112559.45773777  112559.45983023      -2.049646932584   2.064379915305      -115350.9019648  .07670995983062
                      -21.70377116319       -0.0110478      -.2461948140485     -173.1506906      13878.019917571        3.0556134

            X0004A    112559.17848169  112559.18004432      2.0496469325838   2.064379915305      115350.97867476
                      -18.75571444856       -0.0095472      .24619481404852        6.8493094      -13874.96430417

 9098A                112559.68391094  112559.68502372      2.0495557523072  2.0715415757301      115351.05591771  115351.05591771
                       -15.8274877819       -0.0080566      -.3010078373773       -8.3550110      16924.453855635    16924.4538556

            TERRA                 0.0              0.0      -2.049555752307  2.0715415757301                  0.0
                                  0.0              0.0      .30100783737726      171.6449890                  0.0

 X0004A               112559.17848169  112559.18004432      -2.049555752307  2.0715415757301      -115350.9786746  -115350.9786746
                      -18.75571444856       -0.0095472      .30100783737726      171.6449890      -16921.37700465   -16921.3770046

            TERRA                 0.0              0.0      2.0495557523072  2.0715415757301                  0.0
                                  0.0              0.0      -.3010078373773       -8.3550110                  0.0

 9049B                -56298.52488444  112559.45982767       .8116125717995  2.0643799042575      -115350.9018794  .07670995900116
                      -97468.49794951     -120.0110478      1.8981436780178       66.8493072       13878.01540045        3.0556134

            X0004B    -56295.83216446  112559.18004188      -.8116125717995  2.0643799042575      115350.97858933
                      -97469.73013511     -120.0095472      -1.898143678018     -113.1506928      -13874.95978708

 9098B                -56293.54896046  112559.68502139      -1.285458378785  2.0715415859159       115351.0558323   115351.0558323
                      -97471.63196311     -120.0080566      -1.624463387889     -128.3550132      16924.458370106    16924.4583701

            TERRA                 0.0              0.0      1.2854583787848  2.0715415859159                  0.0
                                  0.0              0.0      1.6244633878887       51.6449868                  0.0

 X0004B               -56295.83216446  112559.18004188      1.2854583787848  2.0715415859216      -115350.9785895  -115350.9785895
                      -97469.73013511     -120.0095472       1.624463387896       51.6449868      -16921.38151888   -16921.3815189

            TERRA                 0.0              0.0      -1.285458378785  2.0715415859216                  0.0
                                  0.0              0.0      -1.624463387896     -128.3550132                  0.0

 9049C                -56260.93285395  112559.45982865      1.2380343870271  2.0643798840217      -115350.9004151  .07670995750232
                      97490.201719562      119.9889522      -1.651948898148      -53.1506914      13878.018045092        3.0556133

            X0004C     -56263.3463179  112559.18004279      -1.238034387027  2.0643798840217      115350.97712508
                      97488.485848412      119.9904528      1.6519488981478      126.8493086      -13874.96243178

 9098C                 -56266.1349512  112559.68502223      -.7640973997622  2.0715415533436      115351.05436826  115351.05436826
                      97487.459449706      119.9919434      1.9254712594338      111.6449880      16924.455726504    16924.4557265

            TERRA                 0.0              0.0      .76409739976225  2.0715415533436                  0.0
                                  0.0              0.0      -1.925471259434      -68.3550120                  0.0

 X0004C                -56263.3463179  112559.18004279      .76409739976225  2.0715415533368      -115350.9771248  -115350.9771248
                      97488.485848412      119.9904528      -1.925471259427      -68.3550120      -16921.37887538   -16921.3788754

            TERRA                 0.0              0.0      -.7640973997622  2.0715415533368                  0.0
                                  0.0              0.0      1.9254712594266      111.6449880                  0.0

 9098A                112559.68391094  112559.68502372      .11255968391094  .11255968502372      6334.8413463197  6334.8413463197
                       -15.8274877819       -0.0080566      -.1582748778E-4       -0.0080566      -.111022302E-15       -0.0000000

            TERRA                 0.0              0.0      -.1125596839109  .11255968502372                  0.0
                                  0.0              0.0      .15827487782E-4      179.9919434                  0.0

 9098B                -56293.54896046  112559.68502139      -.0562935489605  .11255968502139      6334.8413460578  6334.8413460578
                      -97471.63196311     -120.0080566      -.0974716319631     -120.0080566                  0.0              0.0

            TERRA                 0.0              0.0      .05629354896046  .11255968502139                  0.0
                                  0.0              0.0      .09747163196311       59.9919434                  0.0

 9098C                 -56266.1349512  112559.68502223      -.0562661349512  .11255968502223      6334.8413461522  6334.8413461522
                      97487.459449706      119.9919434      .09748745944971      119.9919434                  0.0              0.0

            TERRA                 0.0              0.0       .0562661349512  .11255968502223                  0.0
                                  0.0              0.0      -.0974874594497      -60.0080566                  0.0

 X0005A                408158.7974575  408158.79761319      -.8029386261815  4.2505109505557      -163886.7603801  12.400176656374
                      -11.27380428059       -0.0015826      4.1739828585393      100.8888313      -851819.3859883      191.2962556

            X0008A          408248.29        408248.29      .80293862618154  4.2505109505557      163899.16055678
                                  0.0              0.0      -4.173982858539      -79.1111687      852010.68224399

 X0005B               -204089.1621277  408158.79761121      4.0162446427713  4.2505111149319      -163886.7568649    12.4001780978
                       -353470.250473     -120.0015826      -1.391626281575      -19.1111694      -851819.4208214      191.2962669

            X0008B        -204124.145        408248.29      -4.016244642771  4.2505111149319      163899.15704301
                      -353553.3901916     -120.0000000       1.391626281575      160.8888306      852010.71708825

 X0005C               -204069.6353326  408158.79761127      -3.213306095759  4.2505110267545      -163886.7140778  12.400180430326
                      353481.52427346      119.9984174      -2.782356541409     -139.1111721      -851819.4107284      191.2962611

            X0008C        -204124.145        408248.29      3.2133060957591  4.2505110267545      163899.11425828
                      353553.39019156      120.0000000      2.7823565414086       40.8888279      852010.70698951

 X0007A               281548.09347963  281548.09414421      -.3455920725945  1.5392755087171      -48664.90302431  10.240531028147
                      -19.34487050019       -0.0039367      1.4999784035433      102.9744224      -211154.6871722      110.7610606

            X0006A          281691.32        281691.32      .34559207259446  1.5392755087171      48675.143555335
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328

 X0007B               -140790.7998858  281548.09413961      1.4718155032362   1.539275579806      -48664.90356911   10.24053225814
                      -243818.1289018     -120.0039367      -.4506977202299      -17.0255781      -211154.6973128      110.7610691

            X0006B         -140845.66        281691.32      -1.471815503236   1.539275579806      48675.144101371
                      -243951.8391456     -120.0000000      .45069772022989      162.9744219      211265.45838186

 X0007C               -140757.2935963  281548.09414083      -1.126223437489  1.5392755387273      -48664.89405863  10.240533107717
                      243837.47376843      119.9960633        -1.0492806836     -137.0255803      -211154.6935712      110.7610643

            X0006C         -140845.66        281691.32      1.1262234374888  1.5392755387273       48675.13459174
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463554

 391A                 281548.09347963  281548.09414421      .00133209714532   .0023694104463      187.54365889149  .06062672934749
                      -19.34487050019       -0.0039367      -.0019594956133      -55.7914940      275.83324242713        0.1627578

            E001A     281405.70792177   281405.7131531      -.0013320971453   .0023694104463      -187.4830321621
                      -54.26096625242       -0.0110478      .00195949561328      124.2085060      -275.6704846734

 391B                 -140790.7998858  281548.09413961      -.0023630215681  .00236941046162      187.54365944431  .06062673040742
                      -243818.1289018     -120.0039367       -.173882157E-3     -175.7914941        275.833244653        0.1627578

            E001B      -140749.845332  281405.71314671      .00236302156806  .00236941046162      -187.4830327139
                       -243677.361342     -120.0110478      .17388215702E-3        4.2085059      -275.6704868962

 391C                 -140757.2935963  281548.09414083      .00103092442271  .00236941044907      187.54365722992  .06062672881558
                      243837.47376843      119.9960633       .0021333777703       64.2085056       275.8332440229        0.1627578

            E001C     -140655.8625913  281405.71314915      -.0010309244227  .00236941044907      -187.4830305011
                      243731.62230551      119.9889522      -.0021333777703     -115.7914944      -275.6704862681

 E001A                281405.70792177   281405.7131531      .00133210910747  .00236944901414      187.48471631503  .28069280233E-9
                      -54.26096625242       -0.0110478      -.0019595341172      -55.7917782       275.6759019588        0.0000000

            ST001A    281405.70792144  281405.71315277      -.0013321091075  .00236944901414      -187.4847163148
                      -54.26096618968       -0.0110478      .00195953411719      124.2082218      -275.6759019585

 ST001A               281405.70792144  281405.71315277      .28140570792144  .28140571315277       39594.58769751   39594.58769751
                      -54.26096618968       -0.0110478      -.5426096619E-4       -0.0110478       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814057079214  .28140571315277                  0.0
                                  0.0              0.0       .5426096619E-4      179.9889522                  0.0

 9049A                112559.45773777  112559.45983023      .70020151138306  .70021771504202      39407.099520143  39407.099520143
                      -21.70377116319       -0.0110478      .00476360321045        0.3897880      -275.6928038086     -275.6928038

            TERRA                 0.0              0.0      -.7002015113831  .70021771504202                  0.0
                                  0.0              0.0      -.0047636032104     -179.6102120                  0.0

 ST001A               281405.70792144  281405.71315277      -.2800735831261  .28008006454939      -39407.10077011  -39407.10077011
                      -54.26096618968       -0.0110478      -.0019054114819     -179.6102083      275.69536507916      275.6953651

            TERRA                 0.0              0.0      .28007358312607  .28008006454939                  0.0
                                  0.0              0.0      .00190541148186        0.3897917                  0.0

 E001B                 -140749.845332  281405.71314671      -.0023629399948  .00236931940344         187.46117406  .28069280233E-9
                       -243677.361342     -120.0110478      -.1737498678E-3     -175.7945398      275.66985795751        0.0000000

            ST001B    -140749.8453318  281405.71314638      .00236293999478  .00236931940344      -187.4611740597
                      -243677.3613418     -120.0110478      .17374986783E-3        4.2054602      -275.6698579572

 ST001B               -140749.8453318  281405.71314638      -.1407498453318  .28140571314638      39594.587695711  39594.587695711
                      -243677.3613418     -120.0110478      -.2436773613418     -120.0110478                  0.0              0.0

            TERRA                 0.0              0.0      .14074984533181  .28140571314638                  0.0
                                  0.0              0.0      .24367736134178       59.9889522                  0.0

 9049B                -56298.52488444  112559.45982767      -.3459753990173  .70021765727023      39407.096301126  39407.096301126
                      -97468.49794951     -120.0110478      -.6087740063667     -119.6102189       -275.688038369     -275.6880384

            TERRA                 0.0              0.0      .34597539901733  .70021765727023                  0.0
                                  0.0              0.0      .60877400636673       60.3897811                  0.0

 ST001B               -140749.8453318  281405.71314638      .13838672637939  .28008004457657      -39407.09804898  -39407.09804898
                      -243677.3613418     -120.0110478      .24350348114967       60.3897730      275.68249035843      275.6824904

            TERRA                 0.0              0.0      -.1383867263794  .28008004457657                  0.0
                                  0.0              0.0      -.2435034811497     -119.6102270                  0.0

 E001C                -140655.8625913  281405.71314915      .00103100319393  .00236951542181      187.48705975026  .28069280233E-9
                      243731.62230551      119.9889522      .00213345629163       64.2076168      275.68560802943        0.0000000

            ST001C    -140655.8625912  281405.71314882      -.0010310031939  .00236951542181        -187.48705975
                       243731.6223052      119.9889522      -.0021334562916     -115.7923832      -275.6856080291

 ST001C               -140655.8625912  281405.71314882      -.1406558625912  .28140571314882      39594.587696397  39594.587696397
                       243731.6223052      119.9889522       .2437316223052      119.9889522      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14065586259119  .28140571314882                  0.0
                                  0.0              0.0      -.2437316223052      -60.0110478                  0.0

 9049C                -56260.93285395  112559.45982865      -.3542261123657  .70021797308301      39407.114121712  39407.114121712
                      97490.201719562      119.9889522      .60401082038879      120.3897714      -275.6814699596     -275.6814700

            TERRA                 0.0              0.0      .35422611236572  .70021797308301                  0.0
                                  0.0              0.0      -.6040108203888      -59.6102286                  0.0

 ST001C               -140655.8625912  281405.71314882        .141686886549   .2800801447611      -39407.11214698  -39407.11214698
                       243731.6223052      119.9889522      -.2415982484818      -59.6102274       275.6823386187      275.6823386

            TERRA                 0.0              0.0       -.141686886549   .2800801447611                  0.0
                                  0.0              0.0      .24159824848175      120.3897726                  0.0

 390A                  408158.7974575  408158.79761319       .0227057439319  .08794825033871        4634.25351841  .64706259815921
                      -11.27380428059       -0.0015826      -.0849667224867      -75.0383987       17339.82964699        5.2764552

            E002A     408039.07633554  408039.07729871      -.0227057439319  .08794825033871      -4633.606455812
                      -28.03603660444       -0.0039367      .08496672248674      104.9616013      -17334.55319184

 390B                 -204089.1621277  408158.79761121      -.0849362159018  .08794825439129      4634.2536348054  .64706267335077
                       -353470.250473     -120.0015826      .02281961171355      164.9616010      17339.830471869        5.2764556

            E002B     -204043.8180829  408039.07729203      .08493621590181  .08794825439129      -4633.606572132
                      -353358.1878201     -120.0039367      -.0228196117135      -15.0383990      -17334.55401628

 390C                 -204069.6353326  408158.79761127      .06223047197793  .08794825194601      4634.2528615311  .64706266960366
                      353481.52427346      119.9984174      .06214711077567       44.9615988      17339.830161991        5.2764553

            E002C     -203995.2582563  408039.07729381      -.0622304719779  .08794825194601      -4633.605798861
                       353386.2238511      119.9960633      -.0621471107757     -135.0384012      -17334.55370666

 E002A                408039.07633554  408039.07729871      .02270589899211  .08794876545537      4633.6380980196   .3867507985E-6
                      -28.03603660444       -0.0039367      -.0849672142422      -75.0383838      17334.653517393        0.0000004

            ST002A    408039.07632477  408039.07728794      -.0227058989921  .08794876545537      -4633.638097633
                      -28.03603037831       -0.0039367      .08496721424223      104.9616162      -17334.65351701

 ST002A               408039.07632477  408039.07728794      .40803907632477  .40803907728794      83247.944296996  83247.944296996
                      -28.03603037831       -0.0039367      -.2803603038E-4       -0.0039367                  0.0              0.0

            TERRA                 0.0              0.0      -.4080390763248  .40803907728794                  0.0
                                  0.0              0.0      .28036030378E-4      179.9960633                  0.0

 391A                 281548.09347963  281548.09414421      .55845308303833  .57185960486931      78614.509738748  78614.509738748
                      -19.34487050019       -0.0039367      .12309980392456       12.4309153      -17334.65915262   -17334.6591526

            TERRA                 0.0              0.0      -.5584530830383  .57185960486931                  0.0
                                  0.0              0.0      -.1230998039246     -167.5690847                  0.0

 ST002A               408039.07632477  408039.07728794      -.3853342533112  .39458471936062      -78614.52572413  -78614.52572413
                      -28.03603037831       -0.0039367      -.0849388837814     -167.5691328      17334.593462532    17334.5934625

            TERRA                 0.0              0.0      .38533425331116  .39458471936062                  0.0
                                  0.0              0.0      .08493888378143       12.4308672                  0.0

 E002B                -204043.8180829  408039.07729203      -.0849361822475  .08794829069786      4633.5562851025  .38674534153E-6
                      -353358.1878201     -120.0039367      .02281987690367      164.9614284      17334.575125464        0.0000004

            ST002B    -204043.8180721  408039.07728126      .08493618224747  .08794829069786      -4633.556284716
                      -353358.1878138     -120.0039367      -.0228198769037      -15.0385716      -17334.57512508

 ST002B               -204043.8180721  408039.07728126      -.2040438180721  .40803907728126      83247.944294273  83247.944294273
                      -353358.1878138     -120.0039367      -.3533581878138     -120.0039367      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0      .20404381807215  .40803907728126                  0.0
                                  0.0              0.0      .35335818781385       59.9960633                  0.0

 391B                 -140790.7998858  281548.09413961      -.1726188659668  .57185948832207      78614.491077399  78614.491077399
                      -243818.1289018     -120.0039367      -.5451843738556     -107.5690760       -17334.6675836   -17334.6675836

            TERRA                 0.0              0.0       .1726188659668  .57185948832207                  0.0
                                  0.0              0.0      .54518437385559       72.4309240                  0.0

 ST002B               -204043.8180721  408039.07728126      .11910772323608  .39458454192383      -78614.48490013  -78614.48490013
                      -353358.1878138     -120.0039367      .37617856264114       72.4308853      17334.610480428    17334.6104804

            TERRA                 0.0              0.0      -.1191077232361  .39458454192383                  0.0
                                  0.0              0.0      -.3761785626411     -107.5691147                  0.0

 E002C                -203995.2582563  408039.07729381       .0622303923592  .08794822714529       4633.621805318  .38674534153E-6
                       353386.2238511      119.9960633      .06214715540409       44.9616561       17334.54419057        0.0000004

            ST002C    -203995.2582563  408039.07728304      -.0622303923592  .08794822714529      -4633.621804931
                      353386.22383867      119.9960633      -.0621471554041     -135.0383439      -17334.54419018

 ST002C               -203995.2582563  408039.07728304      -.2039952582563  .40803907728304      83247.944294998  83247.944294998
                      353386.22383867      119.9960633      .35338622383867      119.9960633                  0.0              0.0

            TERRA                 0.0              0.0      .20399525825628  .40803907728304                  0.0
                                  0.0              0.0      -.3533862238387      -60.0039367                  0.0

 391C                 -140757.2935963  281548.09414083      -.3858340978622  .57185936556245      78614.470252753  78614.470252753
                      243837.47376843      119.9960633      .42208433151245      132.4309371      -17334.68177167   -17334.6817717

            TERRA                 0.0              0.0      .38583409786224  .57185936556245                  0.0
                                  0.0              0.0      -.4220843315125      -47.5690629                  0.0

 ST002C               -203995.2582563  408039.07728304      .26622641086578  .39458452608965      -78614.47629652  -78614.47629652
                      353386.22383867      119.9960633      -.2912395000458      -47.5690967      17334.634497857    17334.6344979

            TERRA                 0.0              0.0      -.2662264108658  .39458452608965                  0.0
                                  0.0              0.0      .29123950004578      132.4309033                  0.0

 390A                  408158.7974575  408158.79761319      .03539374644068  .07551998217858         7223.5105439  3.5234787849613
                      -11.27380428059       -0.0015826       -.066712445774      -62.0521769      13614.436310193       12.0688274

            E003A     407832.72119594  407832.72877761      -.0353937464407  .07551998217858      -7219.987065115
                      -78.63908971979       -0.0110479      .06671244577398      117.9478231      -13602.36748282

 390B                 -204089.1621277  408158.79761121      -.0754715475646  .07551998374715      7223.5106328062  3.5234789431443
                       -353470.250473     -120.0015826      .00270433972889      177.9478228      13614.436625317       12.0688279

            E003B     -203984.4640415  407832.72876835      .07547154756464  .07551998374715      -7219.987153863
                      -353154.1774981     -120.0110479      -.0027043397289       -2.0521772      -13602.36779744

 390C                 -204069.6353326  408158.79761127      .04007780112347  .07551998267275       7223.510315958  3.5234788348507
                      353481.52427346      119.9984174      .06400810604916       57.9478219      13614.436545218       12.0688275

            E003C     -203848.2571567  407832.72877188      -.0400778011235  .07551998267275      -7219.986837123
                      353232.81658376      119.9889521      -.0640081060492     -122.0521781      -13602.36771767

 E003A                407832.72119594  407832.72877761      .03539379171968  .07551991069005      7219.9962941184  .28516387829E-6
                      -78.63908971979       -0.0110479      -.0667123408249      -62.0521093      13602.346080202        0.0000003

            ST003A    407832.72118573   407832.7287674      -.0353937917197  .07551991069005      -7219.996293833
                      -78.63908658794       -0.0110479      .06671234082489      117.9478907      -13602.34607992

 ST003A               407832.72118573   407832.7287674      .40783272118573   .4078327287674      83163.767326932  83163.767326932
                      -78.63908658794       -0.0110479      -.7863908659E-4       -0.0110479      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.4078327211857   .4078327287674                  0.0
                                  0.0              0.0      .78639086588E-4      179.9889521                  0.0

 9049A                112559.45773777  112559.45983023      1.3494447469711   1.370872004182      75943.764501509  75943.764501509
                      -21.70377116319       -0.0110478      .24143099784851       10.1435454      -13602.31511945   -13602.3151195

            TERRA                 0.0              0.0      -1.349444746971   1.370872004182                  0.0
                                  0.0              0.0      -.2414309978485     -169.8564546                  0.0

 ST003A               407832.72118573   407832.7287674      -.3724389970303  .37835279409928      -75943.78481642  -75943.78481642
                      -78.63908658794       -0.0110479      -.0666335523129     -169.8564570      13602.315612279    13602.3156123

            TERRA                 0.0              0.0      .37243899703026  .37835279409928                  0.0
                                  0.0              0.0      .06663355231285       10.1435430                  0.0

 E003B                -203984.4640415  407832.72876835      -.0754713255446  .07551975623607      7219.9922890085   .2851611498E-6
                      -353154.1774981     -120.0110479      .00270418240689      177.9479361      13602.312548173        0.0000003

            ST003B    -203984.4640337  407832.72875813      .07547132554464  .07551975623607      -7219.992288723
                      -353154.1774908     -120.0110479      -.0027041824069       -2.0520639      -13602.31254789

 ST003B               -203984.4640337  407832.72875813      -.2039844640337  .40783272875813      83163.767323153  83163.767323153
                      -353154.1774908     -120.0110479      -.3531541774908     -120.0110479      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20398446403369  .40783272875813                  0.0
                                  0.0              0.0      .35315417749078       59.9889521                  0.0

 9049B                -56298.52488444  112559.45982767      -.4656368494034  1.3708719512304      75943.760208689  75943.760208689
                      -97468.49794951     -120.0110478      -1.289368927479     -109.8564489       -13602.3221738   -13602.3221738

            TERRA                 0.0              0.0      .46563684940338  1.3708719512304                  0.0
                                  0.0              0.0      1.2893689274788       70.1435511                  0.0

 ST003B               -203984.4640337  407832.72875813      .12851309776306   .3783527545454      -75943.77541259  -75943.77541259
                      -353154.1774908     -120.0110479       .3558583855629       70.1435492      13602.322356818    13602.3223568

            TERRA                 0.0              0.0      -.1285130977631   .3783527545454                  0.0
                                  0.0              0.0      -.3558583855629     -109.8564508                  0.0

 E003C                -203848.2571567  407832.72877188      .04007772076875  .07551989618834       7219.985891606  .28516387829E-6
                      353232.81658376      119.9889521      .06400805432349       57.9478528      13602.348253619        0.0000003

            ST003C    -203848.2571543  407832.72876167      -.0400777207687  .07551989618834      -7219.985891321
                      353232.81657335      119.9889521      -.0640080543235     -122.0521472      -13602.34825333

 ST003C               -203848.2571543  407832.72876167      -.2038482571543  .40783272876167      83163.767324594  83163.767324594
                      353232.81657335      119.9889521      .35323281657335      119.9889521      -.727595761E-11       -0.0000000

            TERRA                 0.0              0.0       .2038482571543  .40783272876167                  0.0
                                  0.0              0.0      -.3532328165734      -60.0110479                  0.0

 9049C                -56260.93285395  112559.45982865      -.8838077187538  1.3708719353618      75943.760529488  75943.760529488
                      97490.201719562      119.9889522      1.0479378700256      130.1435461        -13602.315321   -13602.3153210

            TERRA                 0.0              0.0      .88380771875381  1.3708719353618                  0.0
                                  0.0              0.0      -1.047937870026      -49.8564539                  0.0

 ST003C               -203848.2571543  407832.72876167      .24392583966255  .37835277113244      -75943.77988099  -75943.77988099
                      353232.81657335      119.9889521        -.28922483325      -49.8564556      13602.316597629    13602.3165976

            TERRA                 0.0              0.0      -.2439258396626  .37835277113244                  0.0
                                  0.0              0.0      .28922483325005      130.1435444                  0.0

 XX0013               -56260.93285395  112559.45982865      .72759576142E-8  .16269535827E-7      -.9140106569E-3  .2168404345E-18
                      97490.201719562      119.9889522      -.1455191523E-7      -63.4349488      -.5468487502E-4              0.0

            MEASUC    -56260.93285395  112559.45982865      -.7275957614E-8  .16269535827E-7       .9140106569E-3
                      97490.201719562      119.9889522      .14551915228E-7      116.5650512      .54684875025E-4

 XX0015               -56298.52488444  112559.45982767      .72759576142E-8  .16269535827E-7      -.9139895002E-3  .1084202172E-18
                      -97468.49794951     -120.0110478      .14551915228E-7       63.4349488      .55037350901E-4              0.0

            MEASUB    -56298.52488444  112559.45982767      -.7275957614E-8  .16269535827E-7       .9139895002E-3
                      -97468.49794951     -120.0110478      -.1455191523E-7     -116.5650512       -.550373509E-4

 XX0017               112559.45773777  112559.45983023      -.1455191523E-7  .14551915662E-7      -.8189778821E-3  .1084202172E-18
                      -21.70377116319       -0.0110478      .3552713679E-11      179.9860118      -.4203004354E-7              0.0

            MEASUA    112559.45773777  112559.45983023      .14551915228E-7  .14551915662E-7      .81897788213E-3
                      -21.70377116319       -0.0110478      -.355271368E-11       -0.0139882       .4203004354E-7

 X0001A               408022.76065868  408022.76212158      -.7820066793E-4  .92348636844993      .1776356839E-14  .1776356839E-14
                      -34.55129779816       -0.0048518      -.9234863651389      -90.0048518      188401.72941828   188401.7294183

            TERRA                 0.0              0.0      .78200667931E-4  .92348636844993                  0.0
                                  0.0              0.0      .92348636513892       89.9951482                  0.0

 X0001B               -204041.3026254  408022.76211393      -.7997235519122  .92348636843261                  0.0              0.0
                      -353340.8003982     -120.0048518      .46181090632189      149.9951482      188401.72941122   188401.7294112

            TERRA                 0.0              0.0      .79972355191216  .92348636843261                  0.0
                                  0.0              0.0      -.4618109063219      -30.0048518                  0.0

 X0001C               -203981.4580375  408022.76211565      .79980175256449   .9234863684365      -.145519152E-10  -.145519152E-10
                      353375.35168906      119.9951482      .46167545882665       29.9951482       188401.7294128   188401.7294128

            TERRA                 0.0              0.0      -.7998017525645   .9234863684365                  0.0
                                  0.0              0.0      -.4616754588266     -150.0048518                  0.0

 X0002A               408034.03399119  408034.03507714      -.6737733029E-4  .92351188276373                  0.0              0.0
                      -29.76923682718       -0.0041802      -.9235118803059      -90.0041802      188412.13998289   188412.1399829

            TERRA                 0.0              0.0      .67377330289E-4  .92351188276373                  0.0
                                  0.0              0.0      .92351188030588       89.9958198                  0.0

 X0002B                -204042.797906  408034.03507018      -.7997510603648  .92351188274797      -.145519152E-10  -.145519152E-10
                      -353352.9544214     -120.0041802      .46181429062134      149.9958198      188412.13997646   188412.1399765

            TERRA                 0.0              0.0      .79975106036479  .92351188274797                  0.0
                                  0.0              0.0      -.4618142906213      -30.0041802                  0.0

 X0002C                -203991.236089  408034.03507198      .79981843768181  .92351188275204      .1455191523E-10  .1455191523E-10
                       353382.7236524      119.9958198      .46169758969313       29.9958198      188412.13997812   188412.1399781

            TERRA                 0.0              0.0      -.7998184376818  .92351188275204                  0.0
                                  0.0              0.0      -.4616975896931     -150.0041802                  0.0

 X0003A               281406.06556213  281406.06861039      -.6849146233E-3  4.6533163160728      -.142108547E-13  -.142108547E-13
                      -41.41973560077       -0.0084333      -4.653316265667      -90.0084333      654735.72525331   654735.7252533

            TERRA                 0.0              0.0      .68491462331E-3  4.6533163160728                  0.0
                                  0.0              0.0      4.6533162656671       89.9915667                  0.0

 X0003B               -140738.9033205   281406.0686045      -4.029547640523  4.6533163159755      -.582076609E-10  -.582076609E-10
                      -243684.0916834     -120.0084333      2.3272512862341      149.9915667      654735.72522592   654735.7252259

            TERRA                 0.0              0.0      4.0295476405231  4.6533163159755                  0.0
                                  0.0              0.0      -2.327251286234      -30.0084333                  0.0

 X0003C               -140667.1622434  281406.06860664      4.0302325550979  4.6533163160108                  0.0              0.0
                      243725.51141609      119.9915667      2.3260649794624       29.9915667      654735.72523586   654735.7252359

            TERRA                 0.0              0.0      -4.030232555098  4.6533163160108                  0.0
                                  0.0              0.0      -2.326064979462     -150.0084333                  0.0

 X0004A               112559.17848169  112559.18004432      -.9118027347E-4  .54720265900526      .8881784197E-15  .8881784197E-15
                      -18.75571444856       -0.0095472      -.5472026514086      -90.0095472      30796.341307852    30796.3413079

            TERRA                 0.0              0.0      .91180273468E-4  .54720265900526                  0.0
                                  0.0              0.0      .54720265140858       89.9904528                  0.0

 X0004B               -56295.83216446  112559.18004188       -.473845806992  .54720265899338                  0.0              0.0
                      -97469.73013511     -120.0095472      .27368029012984      149.9904528      30796.341306516    30796.3413065

            TERRA                 0.0              0.0      .47384580699197  .54720265899338                  0.0
                                  0.0              0.0      -.2736802901298      -30.0095472                  0.0

 X0004C                -56263.3463179  112559.18004279      .47393698725987  .54720265899779       -.18189894E-11   -.18189894E-11
                      97488.485848412      119.9904528      .27352236128202       29.9904528      30796.341307012    30796.3413070

            TERRA                 0.0              0.0      -.4739369872599  .54720265899779                  0.0
                                  0.0              0.0       -.273522361282     -150.0095472                  0.0

     Total network loss  P-loss  by summing injections =   6.377229071944E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          8.02938626E-01   -4.17398286E+00    4.25051095E+00     -79.1112    1.63886760E+05    8.51819386E+05
      X0005B    390B         -4.01624464E+00    1.39162628E+00    4.25051111E+00     160.8888    1.63886757E+05    8.51819421E+05
      X0005C    390C          3.21330610E+00    2.78235654E+00    4.25051103E+00      40.8888    1.63886714E+05    8.51819411E+05
      X0007A    391A          3.45592073E-01   -1.49997840E+00    1.53927551E+00     -77.0256    4.86649030E+04    2.11154687E+05
      X0007B    391B         -1.47181550E+00    4.50697720E-01    1.53927558E+00     162.9744    4.86649036E+04    2.11154697E+05
      X0007C    391C          1.12622344E+00    1.04928068E+00    1.53927554E+00      42.9744    4.86648941E+04    2.11154694E+05
      XX0012    XX0013            Open              Open              Open             Open          Open              Open
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        3.11119948E-07    2.38418579E-07    3.91968163E-07      37.4638    1.75071590E-02   -1.34215092E-02
      9049B     MEASUB       -2.38418579E-07   -5.96046448E-07    6.41961671E-07    -111.8014    3.57591831E-02   -5.15911749E-03
      9049C     MEASUC       -4.76837158E-07    1.19209290E-07    4.91512492E-07     165.9638    1.92245205E-02   -1.98900625E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .80293862618191  4.2505109505568      163899.16055686  867631.91359554
                                  0.0              0.0       -4.17398285854      -79.1111687      852010.68224419        0.1889040

              X0008B      -204124.145        408248.29      -4.016244642774  4.2505111149348       163899.1570433  867631.94714907
                      -353553.3901916     -120.0000000      1.3916262815751      160.8888306       852010.7170888        0.1889040

              X0008C      -204124.145        408248.29      3.2133060957603  4.2505110267564      163899.11425841  867631.92914973
                      353553.39019156      120.0000000      2.7823565414101       40.8888279      852010.70698988        0.1889040

              X0006A        281691.32        281691.32      .34559207259463  1.5392755087171      48675.143555358   216800.2749471
                                  0.0              0.0      -1.499978403543      -77.0255776       211265.4482328        0.2245161

              X0006B       -140845.66        281691.32      -1.471815503236  1.5392755798055      48675.144101393  216800.28495959
                      -243951.8391456     -120.0000000      .45069772022953      162.9744219      211265.45838179        0.2245161

              X0006C       -140845.66        281691.32       1.126223437489  1.5392755387275      48675.134591719  216800.27917393
                      243951.83914557      120.0000000      1.0492806835996       42.9744197      211265.45463556        0.2245160

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
 ***      Phasor I(0) =  8.0293863E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -4.0162446E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  3.2133061E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.4559207E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4718155E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1262234E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  3.1111995E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) = -2.3841858E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.7683716E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112559.458
                   -56298.525 -56260.933        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34775.566
                   110076.555 -75283.098        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91114.344
                    -11780.74 102896.109        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91087.1359
                   -102893.64 11807.6919        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34820.7205
                   75327.4743 -110167.97        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0012"  to  "XX0013"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
   2500      .025   45.601364  19.970044 .674162751 92.7226137 36.8147868 7.68966433 82.9524441 62.5079151 .254563845 -112198.06
                   70697.1199 32311.1001 -112198.01 70697.4025  32310.673 14753.3384 -118861.06 86615.5247 -106122.36 92121.2494
                   5878.82691 -144508.68  182895.41  -38386.73 -71862.186  -133614.4 205476.582 -112001.19 198243.611 -86242.422
                   -213.54476 141.315406 25.9646443 .200342524  .44715695 2.14245954 .221653581 1280.29357 2642.96288 .162374113
                   .083783017 .017979583
   3000       .03  30.3150464 15.1050659 2.43026949 14.6974703 81.5044265 32.8820646 15.5001023 79.4117297 31.8540356 44669.8574
                    -105191.8 66814.3254 44669.7588 -105192.05 66814.6736 55371.1497  50834.545 -102161.95 45873.2589 -103832.82
                   65761.9288 -22144.915 -149861.81 172006.722 157533.098 -4536.6047 -152996.49  -19888.67 -149706.08 169594.747
                   174.112166 -122.90267 -49.297764 .401165164 .611443189 2.51246379 .466425926 1280.94469 2907.12581 .256535122
                   .132272321 .028044683
   3500      .035  .304494378 .132652895 .184644631 61.0165125 .004502099 54.5759228 55.0008381 2.77811714 27.2829169 91015.6078
                   -781.83054 -86078.102 91015.6349  -781.8075 -86078.136 -61978.029 89070.8243 -15450.437 86412.5789 -19420.821
                   -60860.808 177093.771 -91797.442 -85296.329 -46527.591 151048.853 -104521.26 147273.387  -105833.4 -41439.987
                   -17.449767 11.5175039 13.5884006 .732299178 .856713551 2.64062233 .805194708 1281.87473 2907.31409 .300962489
                    .16608128 .031625914
   4000       .04  7.14196579 3.29026978 .752315994 65.9431626  90.018244 2.89445285 61.2009938 127.562447 13.4212284 -94618.803
                   110549.589 -19823.113 -94618.748 110549.703 -19823.282 -36275.622 -95729.636 125156.516 -91153.122 131599.347
                   -42686.293 -74795.467 205168.452 -130372.98 -161432.14 -59454.014 220886.152 -48466.829 222752.469 -174285.64
                   -84.510152 57.3608732 27.4283794 .848570723 1.15484768 2.93657869 .922319027 1282.33235  2908.4588 .327925483
                    .18707875 .035674495
   4500      .045  5.30480756 1.59130278 .898034143 9.18308039 41.7623735 87.3468657 9.31460598 46.9414866 93.4017573 -35309.028
                   -75298.173 108896.869 -35309.088 -75298.253 108897.015 109533.207  -35831.53 -77845.284 -35561.048 -79830.846
                   112608.153  -144206.1 -39989.164 184195.268 187378.491 -145364.74 -42013.754  -148169.2 -44269.798 192438.999
                   72.8341099 -39.891137 -29.967218 1.17963539 1.28304365 3.18801379 1.25944687 1282.47889 2908.78857 .344941175
                   .204810899 .037135386
   5000       .05  .029645366 .001032917 .001226595 96.1270031 27.5752363 19.6899052 93.9395854 39.1579442 12.4226856 114239.161
                    -61185.98 -51702.797 114239.163 -61185.982 -51702.807 -42685.706 115440.658 -69117.333 112931.899 -72912.544
                    -41067.67 165941.971 -175425.15 9483.17447 26431.6263 158126.364 -184557.99 153999.569 -185844.44 31844.8749
                   -5.4447558 -1.0163254 1.10751739 1.37778509 1.63201099 3.34215909 1.45885038 1282.83305 2908.95048 .355993636
                   .213250691 .039787646
   5500      .055  1.05002275 .042921095 .595050725 8.62954141 96.3783658 46.5347674 7.66273997 117.437482 61.8229232 -34228.415
                   114388.415 -79484.186 -34228.366 114388.428 -79484.251 -88131.015 -33066.781 122502.387 -32254.058 126268.691
                   -91615.104 45255.8848 148616.794 -193872.68  -210633.4 55064.2343 155569.168 59361.0467 158522.748  -217883.8
                   -32.404055 6.55141929 24.3936616  1.5760123 1.78922414 3.69296384 1.66016353 1282.99994 2909.30913 .362020559
                   .221196916 .042371414
   6000       .06  .287062938  .03526644 .334040286 63.1673665 1.12534619 80.5321579 64.7857705 1.44731869 88.2927216 -92605.872
                   -12360.493 104562.712 -92605.909 -12360.481 104562.746 107538.416 -94474.041 -13933.977 -93784.729 -14017.624
                   109485.036 -197168.65 80245.4274 116923.228 121472.393 -202012.46 80540.0638 -203269.76 79767.1051 123502.659
                   16.9429318  5.9385554 -18.276769 1.90656557 2.03628934 3.82079751 1.99391365 1283.25154 2909.44467 .368804491
                    .22581225 .043841881
   6500      .065  .081642897  .00455759 .131067948 61.5283908 80.6120729 1.27541629 61.1379568 88.7690448 1.99918739 91396.6336
                   -104614.62 13158.8427 91396.6107 -104614.61 13158.8608 15849.2933 91530.4762  -107940.8 91106.1665 -109779.96
                   16474.7588 78237.7499 -196011.22 117773.475 123790.097 75681.1829 -199471.28 74631.4077 -200886.13 126254.723
                   9.03564594 2.13485138 -11.448491 2.02308771 2.32962475 4.11376047 2.11245199 1283.54719 2909.74015 .372341015
                   .228589153 .047372516
   7000       .07  .023247578 .498093205 .626050177 9.35909572 43.6615081 93.6914762 10.1031007 48.4931633 104.962328 35645.8231
                   76991.3493 -112782.66 35645.8731 76991.3046 -112782.67 -117459.63 36995.2973 80119.8243 37035.6228 81139.5454
                   -119373.81 148428.538 41345.4315 -189773.97 -197579.45 154454.925  43124.527 156409.428 44103.9225 -200513.35
                   -4.8215743 -22.318002 25.0209947  2.3534634 2.45691314 4.36102668 2.44603865 1283.67826 2909.99106 .375730214
                   .232749304 .048743607
   7500      .075  .216276748 .325896951 .010116401 94.6068132 22.8914366 24.4603237 96.6516445  22.402598 27.5668554 -113332.25
                   55747.9055 57626.6845 -113332.25 55747.9417 57626.6551 60023.6346 -114460.32 55001.1378 -114550.49 55149.4907
                   61176.6832 -170958.91 169080.194 1878.71347 5022.49674 -174483.95 169461.458 -175727.17 169699.977 6027.19249
                   -14.706351 18.0526162  -3.180629 2.55176745 2.80740778   4.517033 2.64656534  1284.0325 2910.15096 .379681086
                   .234125202 .051474095
   8000       .08  .124075539 .199214033 .607616885  8.8553121 90.0270475  42.508659 8.71430744 91.6436505 44.2644697 34673.2752
                   -110555.14 75968.0341 34673.2259 -110555.11 75968.0563 77062.6254 34471.5536 -111225.13 34396.0642  -111543.3
                   77521.1033  -41294.83 -145228.33 186523.165 188287.758 -42591.072 -145696.69 -43125.039 -145939.37 189064.407
                     11.13892 14.1143201 -24.649886  2.7499176 2.96268693 4.86708095 2.84710567 1284.18892 2910.50363 .381123468
                   .237267032 .054102887
   8500      .085   .23676344  1.0673832 .310083473 61.9851939 1.13680235 79.9436029 63.4484647  1.3595993 84.7490024 91735.2244
                    12423.303 -104179.99 91735.2596 12423.2376 -104179.96 -106384.19 92592.0963  13362.825 92811.7308  13586.193
                   -107265.39 195915.216 -79312.022 -116603.19 -119747.02 198976.289 -79229.271 200077.119 -79225.538 -120851.58
                   15.3871193 -32.670831 17.6091872 3.08042469 3.21027876 4.99384459 3.18072136 1284.44054 2910.63236 .384761292
                   .239580878 .055453006
   9000       .09  .683004306 .099099654 .256567149 61.5663983 77.4604836 .923917425 62.4062715 76.5649267   .7216428 -91424.867
                   102549.213 -11199.712 -91424.835 102549.233 -11199.765 -10327.869 -91866.905 102028.371  -92046.32 101954.699
                   -9898.1368 -80225.071 193974.068   -113749. -112356.24 -81539.036 193895.276 -82148.183 194001.019 -111852.84
                   -26.134351 9.95488091 16.0177136 3.19679624 3.50413909  5.2880525 3.29848364 1284.73708 2910.93068 .386611115
                   .241292808 .058870252
   9500      .095  .001127391 .689474668 .763966755 9.02595239 41.8546226 89.8195896 9.30327949 41.8178734 90.8358981  -35005.65
                   -75381.423 110427.652 -35005.705  -75381.37 110427.654 110927.231 -35442.624 -75359.045 -35539.421  -75348.27
                   111050.641 -145433.36 -40375.665 185809.024 186286.276 -146369.86 -39916.421 -146590.06 -39808.849 186398.911
                   1.06178677 26.2578496 -27.639949 3.52737257 3.63068111 5.53491978 3.63266592 1284.86515 2911.17921 .388753803
                   .244590569 .060186384
  10000       0.1  .803079178  .80874873 .102532E-3 93.9829734  23.244692  23.716761 95.4524911 23.1526592 24.5433889 112957.976
                   -56176.383 -56744.064 112957.976  -56176.44 -56744.007  -57424.77 113649.747 -56027.697 113837.656 -56065.119
                    -57724.42 169701.983 -169134.42  -567.5675 -1397.0721 171074.516 -169677.44 171562.076 -169902.78 -1659.3004
                   28.3386517 -28.438508 .320205554 3.72549229 3.98151965 5.69065866 3.83244075 1285.22029 2911.33749 .391842651
                   .245803779 .062796319
  10500      .105  .459568182  .04553253 .801186448 8.94019992  89.319752 41.6955115 8.89558002 88.8996337 41.5505828 -34839.076
                   110119.979 -75237.909  -34839.02 110119.966 -75237.952 -75099.019 -34826.538 109937.083 -34751.972 109860.684
                   -75107.079 40398.9322 144958.985 -185357.92  -185036.1 40272.4804 144763.622 40355.1075 144612.655 -184967.76
                   -21.437541 -6.7477797 28.3052371 3.92371814 4.13687724 6.04130818 4.03321429 1285.37685 2911.69189 .393001596
                   .248800043 .065388026
  11000       .11  .201457207 1.00960293 .313014662  61.524276   1.004864 78.2107951 62.3045747 .952311024 78.4189771 -91393.519
                   -11680.147 103044.729 -91393.554 -11680.084 103044.701 103141.707 -91830.405 -11443.581 -91971.291 -11370.556
                   103181.752 -194438.26 79713.4708 114724.785 114585.288 -194972.11 80386.8239 -195153.04 80600.7341 114552.309
                   -14.193562 31.7742496  -17.69222 4.25427727 4.38412626 6.16775809 4.36696351 1285.62721 2911.81936 .396267606
                   .250937862 .066720624
  11500      .115  .979923567 .180368688 .322368387 61.4191017 78.2120617 1.01517782 61.8201902 78.8633945 1.03091995 91315.4394
                   -103045.51 11739.8097 91315.4035 -103045.54 11739.8723 11854.0046 91519.0652  -103358.6 91613.0793 -103473.72
                   11830.5459 79575.5312 -194360.94 114785.408 115212.605 79665.0606 -194877.67 79782.5334  -195086.8 115304.262
                   31.3037309 -13.430141  -17.95462  4.3705675  4.6781292  6.4619208 4.48446148 1285.92417 2912.11734 .397968713
                   .252644935 .070097796
  12000       .12   .04085129 .495789437  .81646123 8.96830108 41.8267871 89.5613785 9.17119894 41.8237742 89.9040155 34893.6734
                   75356.3444  -110268.8 34893.7305 75356.2998 -110268.81 -110471.97 35223.1734 75352.1789 35286.2389 75353.5857
                   -110479.54 145162.543 40462.5693 -185625.11 -185824.15 145695.141 40129.0055 145765.779 40067.3469 -185833.13
                   -6.3915014  -22.26633 28.5737857 4.70122968 4.80465138 6.70900365 4.81893747 1286.05211 2912.36658  .40010164
                   .255913095 .071427727
  12500      .125  .713114457 .713556348 .120176E-6  93.812829 23.5442287 23.3537042 94.8245777 24.1034888  23.289612 -112855.68
                   56537.1791 56308.0662 -112855.68 56537.2325 56308.0128 56235.6679 -113343.55 57003.7154 -113462.61  57204.773
                   56230.6935 -169163.69 169392.914 -229.21977 -768.04743 -169579.22 170347.265  -169693.3 170667.384 -974.07956
                   -26.704203 26.7124755 -.01096249 4.89932046 5.15532044 6.86453194 5.01861648 1286.40668 2912.52408  .40309375
                   .257058855 .074025777
  13000       .13   .53005603 .033139239 .822722883 8.93740629  89.815905 42.0445424 8.86695384 90.5510388 42.7406559 34833.6335
                    -110425.4 75552.1561 34833.5762 -110425.39 75552.2022   75958.83 34780.5753 -110786.31 34696.0102 -110876.38
                   76175.0774 -40718.626 -145258.97 185977.591 186745.145 -41178.255 -145566.89 -41479.067 -145572.39 187051.455
                   23.0229457  5.7566691 -28.683146 5.09755351 5.31076787 7.21519275 5.21942954  1286.5635 2912.87849 .404245078
                   .260074069 .076615867
  13500      .135  .141599842 .881619151 .316314815 61.4985764 1.01158457 78.2714865 62.1828501 .976358455 78.6695284 91374.4287
                   11719.1364  -103084.7 91374.4643 11719.0771 -103084.67 -103282.15 91755.2008 11548.3622 91881.4043 11513.2241
                   -103346.46 194459.139 -79655.387 -114803.75 -114830.51 195037.348 -80206.839  195227.86  -80368.18 -114859.68
                   11.8995732 -29.692072 17.7852415 5.42812229 5.55798178 7.34169495 5.55320255 1286.81376 2913.00612 .407525405
                   .262194959 .077951471
  14000       .14  .905704773 .149879214 .319604094 61.4173372 78.4356239 1.04127691 61.8065437 79.5746962 1.12087878 -91314.128
                   103192.679 -11889.764 -91314.092 103192.703 -11889.824 -12257.819 -91505.482 103754.644 -91602.967 103939.305
                   -12335.923 -79424.268 194506.795 -115082.53 -116012.46 -79247.663 195260.127 -79267.045 195542.272 -116275.23
                   -30.094929 12.2425167 17.8774745 5.54441115   5.851923 7.63575402 5.67070839 1287.11049 2913.30373 .409198083
                   .263881388 .081327154
  14500      .145  .043054309 .483727065 .811015534 8.97228939 41.9877073 89.8317143 9.17561793 42.3455634  90.856228 -34901.432
                   -75501.164 110435.094 -34901.488  -75501.12 110435.107 110947.554 -35229.251 -75736.586 -35294.739 -75822.181
                   111063.067  -145336.6 -40599.631 185936.227  186684.14 -146176.81 -40507.335 -146357.81 -40527.442 186885.248
                   6.56157823 21.9937961 -28.478334 5.87506922 5.97850564 7.88285224  6.0051611 1287.23863 2913.55301 .411338238
                   .267164862 .082656473
  15000       .15  .665567286 .667232087 .377115E-5 93.8463907  23.511151 23.4071404 94.9471345 23.9794807 23.4750865 112875.867
                   -56497.452 -56372.447 112875.867 -56497.504 -56372.396 -56420.751 113397.667 -56888.503  113535.91 -57057.429
                   -56454.155 169248.263 -169373.37 125.107709 467.751329 169818.419 -170286.17 169990.065 -170593.34 603.273806
                   25.7985908 -25.830836 .061409712 6.07316363 6.32914507  8.0383959 6.20485759 1287.59311 2913.71056 .414337168
                   .268299853  .08525516
  15500      .155  .494685779 .039885498 .813177754 8.94044171 89.8879352 42.0909203 8.88369739 90.7669219 42.9057576 -34839.548
                   110469.672 -75593.816 -34839.491 110469.659  -75593.86 -76077.552 -34804.171 110896.528 -34728.753  111008.47
                   -76322.063 40754.3693  145309.15 -186063.52 -186974.08 41273.3817 145700.699 41593.3097 145737.223 -187330.53
                   -22.241533 -6.3154966 28.5162718 6.27139705  6.4845865 8.38901083 6.40566628  1287.7499 2914.06481 .415475909
                   .271310283 .087845916
  16000       .16  .145319428 .882761519 .313063936 61.5214213  1.0218603 78.3907818 62.2621203 1.01078052 79.0707931 -91391.399
                   -11778.508 103163.225 -91391.434 -11778.448 103163.201  103498.15 -91800.408 -11711.948  -91939.95 -11714.419
                   103609.687 -194554.64  79612.986 114941.649 115210.099 -195298.56 80088.4594 -195549.64 80225.5317 115324.105
                   -12.054851 29.7113029 -17.693613 6.60195961 6.73182616 8.51553151 6.73942003 1288.00025  2914.1925 .418762332
                   .273436836 .089179421
  16500      .165  .884458513 .143573549 .317310391 61.4385829 78.3911962 1.03321235 61.8856943 79.4135004 1.09287097   91329.92
                   -103163.45 11843.6326 91329.8843 -103163.47 11843.6921 12130.3788 91550.2425 -103669.91 91661.6027 -103833.98
                   12180.8265 79486.1923 -194493.36 115007.166 115800.286 79419.8638 -195220.15 79480.7761 -195495.58 116014.802
                   29.7398472 -11.982218 -17.813208 6.71825477 7.02575555 8.80959562 6.85694402 1288.29695 2914.49014 .420435832
                   .275117718 .092557163
  17000       .17  .037885814 .495326697 .804935695 8.97329232 41.9929399 89.8413689 9.17958364 42.3643515 90.8818355 34903.3823
                   75505.8687 -110441.03 34903.4391 75505.8242 -110441.04 -110960.88 35235.2454 75750.2782 35302.3653 75838.9993
                   -111078.72  145344.48 40602.3851 -185946.87 -186711.16 146196.124 40515.0327 146381.083  40536.634 -186917.72
                   -6.1551453 -22.255936 28.3713887 7.04890868 7.15234057  9.0566765 7.19138399 1288.42509 2914.73936 .422569851
                   .278400003 .093885139
  17500      .175   .67286683  .67324948 .111212E-5 93.8629891 23.4930243 23.4345876 95.0084781 23.9175534 23.5667127 -112885.85
                   56475.6681 56405.4891 -112885.85   56475.72 56405.4373 56510.8166 -113425.64 56828.3984 -113572.58 56983.7058
                   56564.2218 -169291.29 169361.569 -70.282727 -317.58184 -169936.46 170254.039  -170136.8 170556.286 -419.48397
                   -25.939677 25.9470515 -.03334844 7.24700337 7.50299087 9.21223535 7.39107995 1288.77961 2914.89696 .425572115
                   .279536762 .096484039
  18000       .18   .48984805 .040548285 .810624159 8.94275271 89.8566084  42.062846 8.89100422 90.6654201 42.8049492 34844.0504
                   -110450.42 75568.6015 34843.9934 -110450.41 75568.6458  76004.842 34815.2973 -110845.64 34743.0324 -110946.38
                   76232.3496 -40724.652  -145294.4 186019.054 186850.487 -41189.545 -145660.94 -41489.317 -145689.42 187178.733
                   22.1325111 6.36775354 -28.471462  7.4452388 7.65842678 9.56284999  7.5918964 1288.93638 2915.25121 .426709776
                   .282544543 .099075291
  18500      .185  .149504305 .890671924  .31171534 61.5240888 1.02095189 78.3861658 62.2725576 1.00777071 79.0515716 91393.3802
                   11773.2713 -103160.19 91393.4155 11773.2117 -103160.16 -103488.74 91805.6275 11697.3375 91947.6564 11696.9647
                   -103597.09 194553.579 -79620.204 -114933.38 -115186.07 195294.364  -80108.29 195544.749 -80250.692 -115294.06
                   12.2271953 -29.844127  17.655462  7.7757992 7.90566801 9.68936625 7.92564274 1289.18673 2915.37889 .429993761
                   .284670978 .100408141
  19000       .19  .890017201 .145767692 .317352398 61.4417685 78.3792233 1.03120291  61.897118 79.3765734 1.08576433 -91332.288
                   103155.571  -11832.11 -91332.252 103155.595 -11832.169 -12098.179 -91556.264 103649.806 -91670.062 103809.831
                   -12141.158 -79500.083 194487.847 -114987.76 -115747.99 -79458.085  195206.07 -79528.905 195479.894 -115950.99
                   -29.833156 12.0734292 17.8143874 7.89209575 8.19960196 9.98343812 8.04317171 1289.48345 2915.67655 .431668738
                   .286352799 .103786199
  19500      .195  .037730074 .495494857 .804291978 8.97296424  41.981149 89.8222834 9.17836369 42.3245291 90.8147404 -34902.744
                   -75495.268 110429.298 -34902.801 -75495.223  110429.31 110927.832 -35233.525 -75720.874 -35300.019 -75803.347
                   111037.707 -145332.11 -40592.422 185924.533 186648.706 -146161.36 -40487.349 -146337.73 -40503.327 186841.054
                   6.14248113 22.2597138 -28.360042 8.22274953 8.32618287 10.2305178 8.37761129 1289.61158 2915.92577 .433801762
                   .289633744 .105114085
  20000       0.2  .676278567 .676282004 .876303E-6 93.8629786 23.4969806 23.4311265 95.0069645 23.9306245 23.5540531 112885.842
                   -56480.423 -56401.324 112885.842 -56480.475 -56401.272  -56499.02 113424.863 -56841.561 113571.676 -56999.275
                   -56549.027 169287.114 -169366.32 79.2032835 342.540288 169923.883 -170266.42 170120.703 -170570.95 450.247506
                   26.0053565 -26.005423 .029602408 8.42084418 8.67683466 10.3860755 8.57730725  1289.9661 2916.08337 .436803321
                   .290770971 .107712917
  20500      .205  .492266079  .03995045  .81084869 8.94259362 89.8524233 42.0593543 8.89086484 90.6496657 42.7958968  -34843.74
                   110447.848 -75565.465 -34843.684 110447.836 -75565.509 -75997.607 -34814.484 110837.959  -34742.76 110936.744
                   -76224.288 40721.8257 145291.519 -186013.34 -186835.57 41183.1227 145652.444 41481.5283 145679.504 -187161.03
                    -22.18707 -6.3206369  28.475405 8.61907972 8.83227143 10.7366934  8.7781241 1290.12287 2916.43763 .437941674
                   .293779155 .110304155
  21000       .21  .149244566 .890334072 .311944397 61.5236914 1.02011176 78.3780284 62.2704468 1.00502955 79.0240557 -91393.085
                   -11768.426 103154.834  -91393.12 -11768.367 103154.809 103473.459 -91805.222 -11683.822 -91946.098 -11681.046
                   103579.061 -194547.93 79624.7537 114923.176 115157.281 -195278.68 80121.4002 -195525.16 80265.0522 115260.107
                   -12.216569 29.8384663 -17.661948 8.94964042 9.07951052 10.8632084 9.11187124 1290.37322  2916.5653 .441225161
                   .295905066 .111637056
  21500      .215  .891377709 .146285463 .317297492  61.440746 78.3829692 1.03176923 61.8930479 79.3876003 1.08796485 91331.5277
                   -103158.04 11835.3582  91331.492 -103158.06 11835.4179  12107.687 91554.1162 -103656.21 91667.0484 -103817.04
                   12153.4546 79496.0741 -194489.55 114993.478 115763.902 79446.4292 -195210.33 79513.5937 -195484.09 115970.496
                   29.8559493 -12.094853 -17.812846 9.06593678 9.37344542 11.1572798 9.22939962 1290.66993 2916.86296 .442899999
                    .29758731  .11501503
  22000       .22  .038076595 .494561803  .80468528 8.97318201 41.9802759 89.8216563 9.17892765 42.3220377  90.814756 34903.1678
                   75494.4825 -110428.91 34903.2245 75494.4381 -110428.92 -110927.26 35234.6038 75719.3005 35301.1039 75801.1156
                   -111037.72 145332.149 40591.2135 -185923.36 -186646.56 146161.866 40484.6967 146338.821 40500.0117 -186838.83
                   -6.1706235 -22.238746 28.3669752 9.39659061 9.50002609 11.4043607 9.56383941 1290.79806 2917.11218 .445033429
                   .300868307 .116342931
  22500      .225  .675670743   .6759902 .124379E-5 93.8621962  23.498261 23.4290856 95.0052126 23.9354507 23.5474729 -112885.37
                   56481.9621 56398.8674 -112885.37 56482.0141 56398.8154 56492.2396 -113423.99 56846.0163 -113570.63 57005.0219
                   56541.1277 -169284.19 169367.386 -83.198678 -353.77669 -169916.23 170270.007 -170111.76  170575.65 -463.89425
                   -25.993667 25.9998115 -.03526741 9.59468543 9.85067711 11.5599174 9.76353584 1291.15258 2917.26978 .448034734
                   .302005409 .118941803
  23000       .23   .49254962 .039871998 .810832204 8.94236581 89.8541431 42.0619491  8.8899324 90.6570471 42.8029851 34843.2966
                   -110448.91 75567.7957 34843.2397 -110448.89 75567.8401 76003.0321 34813.3751 -110841.71 34740.9381 -110941.26
                   76230.6006   -40724.6 -145292.13 186016.733 186844.745 -41189.657 -145655.09 -41489.662  -145682.2 187171.861
                   22.1934589 6.31442782 -28.475116 9.79292071 10.0061143 11.9105353 9.96435187 1291.30936 2917.62404 .449173137
                   .305013792  .12153298
  23500      .235  .148906727 .889776244 .312044259 61.5237592 1.02014637 78.3786585 62.2711264 1.00511195 79.0264938 91393.1354
                   11768.6259 -103155.25 91393.1707 11768.5663 -103155.22 -103475.25 91804.8675 11684.6787 91946.5998 11681.5247
                   -103580.66 194548.394 -79624.604 -114923.79 -115159.92 195280.113 -80120.189 195527.259 -80265.075 -115262.18
                   12.2027344 -29.829117 17.6647745 10.1234815 10.2533532 12.0370506 10.2980996  1291.5597 2917.75171 .452456814
                   .307139688 .122865932
  24000       .24  .890901707 .146146559 .317270872 61.4403042  78.383735 1.03193789 61.8925834 79.3912917 1.08842609 -91331.199
                    103158.54 -11836.326 -91331.164 103158.564 -11836.385 -12110.093  -91553.51 103657.877 -91666.704 103819.455
                   -12156.031 -79494.778 194489.728 -114994.95 -115767.97 -79443.417 195211.387 -79510.674  195486.16 -115975.49
                   -29.847977 12.0891091 17.8120991 10.2397778 10.5472878 12.3311215 10.4156276 1291.85642 2918.04937 .454131529
                   .308821877 .126243902
  24500      .245  .038086276 .494546831 .804681946 8.97325631 41.9813492 89.8235711  9.1792701   42.32514 90.8199119 -34903.312
                   -75495.448 110430.089 -34903.369 -75495.403 110430.101 110930.258 -35234.967 -75721.414 -35301.762 -75803.894
                   111040.869 -145333.47 -40592.034 185925.505 186651.672 -146165.22 -40486.447 -146342.63 -40502.131 186844.762
                   6.17140795 22.2384089 -28.366916 10.5704316 10.6738687 12.5782025 10.7500672 1291.98455 2918.29859  .45626503
                   .312102977 .127571796
  25000       .25  .675383747 .675715966 .125564E-5 93.8622498 23.4981019 23.4295386 95.0047682  23.934229 23.5486123 112885.404
                   -56481.771 -56399.413 112885.404 -56481.823 -56399.361 -56493.731 113423.801 -56845.127 113570.363 -57003.567
                   -56542.496 169284.765 -169367.23 82.4622117 351.396061 169917.532 -170268.93 170112.859 -170573.93 461.071572
                   25.9881463 -25.994537 .035435021 10.7685264 11.0245196 12.7337593 10.9497638 1292.33907 2918.45618 .459266401
                   .313240043 .130170685
  25500      .255  .492360861  .03993379 .810908586 8.94226445 89.8547453 42.0617598 8.88980954 90.6572683 42.8043252 -34843.099
                   110449.275 -75567.626 -34843.042 110449.263  -75567.67 -76003.647 -34812.829  110841.84 -34740.698 110941.396
                   -76231.794 40724.6278 145292.305 -186016.93 -186845.49 41190.8179 145654.669 41491.0958 145682.094 -187173.19
                   -22.189206 -6.3193188 28.4764567 10.9667617 11.1799567 13.0843768 11.1505797 1292.49585 2918.81045 .460404744
                   .316248387 .132761854
  26000       .26  .148948182  .88986685 .312079128 61.5238498 1.02022414 78.3791767 62.2710557 1.00541555 79.0280852 -91393.203
                   -11769.075 103155.589 -91393.238 -11769.015 103155.565 103475.591 -91805.575 -11685.663 -91946.548 -11683.289
                   103581.702  -194548.8 79624.2231  114924.58 115161.254 -195281.17 80119.9115 -195528.25 80263.2587 115264.991
                   -12.204433 29.8306361 -17.665761 11.2973225 11.4271958 13.2108923 11.4843274 1292.74619 2918.93812 .463688453
                   .318374335 .134094817
  26500      .265  .890821937 .146109834 .317245801  61.440391 78.3833911  1.0318699 61.8919041 79.3888957 1.08830828 91331.2638
                   -103158.31 11835.9356 91331.2282 -103158.34 11835.9953 12109.2343 91553.4365 -103656.94 91666.2014 -103817.89
                   12155.3727 79495.2329 -194489.57 114994.333 115766.174 79444.2022 -195210.38 79510.8287 -195484.09 115973.261
                   29.8466403  -12.08759 -17.811395 11.4136188 11.7211304 13.5049632 11.6018554  1293.0429 2919.23578 .465363187
                   .320056491  .13747278
  27000       .27  .038061512 .494653759 .804733589  8.9732729 41.9810827 89.8231599 9.17925211 42.3247229 90.8198879 34903.3446
                   75495.2079 -110429.84 34903.4013 75495.1635 -110429.85 -110929.81 35235.0903 75721.2858 35301.7278 75803.5202
                   -111040.85  145333.25 40591.7622 -185925.01 -186651.09 146164.898 40486.1955 146342.582 40501.7925 -186844.37
                   -6.1694013 -22.240813 28.3678266 11.7442726 11.8477113 13.7520441 11.9362951 1293.17104   2919.485 .467496653
                   .323337564 .138800677
  27500      .275  .675457963 .675836442  .13035E-5 93.8621647 23.4978454 23.4295014 95.0051502 23.9340449  23.548933 -112885.35
                   56481.4625 56399.3678 -112885.35 56481.5145 56399.3158 56493.6657 -113423.95 56844.6477 -113570.59 57003.3479
                   56542.8805 -169284.67 169366.868 -82.198701 -350.98207 -169917.62 170268.602 -170113.47 170573.939 -460.46736
                   -25.989574 25.9968545 -.03610407 11.9423675 12.1983623  13.907601 12.1359916 1293.52555 2919.64259  .47049803
                   .324474653 .141399568
  28000       .28  .492356224 .039923485  .81082438 8.94234242 89.8541814 42.0620186 8.88985243 90.6571505 42.8031756 34843.2511
                   -110448.93 75567.8582 34843.1941 -110448.92 75567.9026 76003.1725 34813.2516 -110841.77 34740.7819 -110941.32
                   76230.7702 -40724.708 -145292.11 186016.819  186844.94 -41189.921 -145655.02 -41489.988 -145682.11 187172.094
                   22.1891015 6.31850335 -28.474978 12.1406027 12.3537994 14.2582186 12.3368075 1293.68233 2919.99685 .471636376
                   .327482985  .14399074
  28500      .285   .14894856 .889874481 .312042261 61.5237661 1.02020373 78.3791894 62.2711508 1.00529727 79.0282996 91393.1405
                   11768.9568  -103155.6 91393.1758 11768.8971 -103155.57 -103476.22 91804.8764 11685.5628 91946.6178 11682.6015
                   -103581.84 194548.749 -79624.279 -114924.47 -115161.78 195281.092 -80119.314  195528.46 -80264.016 -115264.44
                   12.2044484 -29.830764  17.664718 12.4711635 12.6010384  14.384734 12.6705552 1293.93267 2920.12453 .474920074
                   .329608921 .145323695
  29000       .29  .890846139 .146121046 .317275652 61.4403285 78.3833375  1.0318867 61.8926667 79.3899653   1.088244 -91331.217
                   103158.279 -11836.032 -91331.182 103158.303 -11836.092 -12109.265 -91553.555 103657.166 -91666.766 103818.588
                   -12155.014  -79495.09 194489.485 -114994.39 -115766.43  -79444.29  195210.72 -79511.752 195485.354  -115973.6
                   -29.847046 12.0880539 17.8122332 12.5874598  12.894973  14.678805 12.7880833 1294.22939 2920.42218 .476594807
                   .331291086 .148701668
  29500      .295  .038062119 .494625875 .804675328 8.97323746 41.9813164 89.8234622 9.17920457 42.3250133 90.8195148 -34903.276
                   -75495.418 110430.022 -34903.332 -75495.374 110430.035 110930.065 -35234.867  -75721.32 -35301.636  -75803.78
                   111040.626 -145333.37 -40592.041 185925.408 186651.385 -146164.93 -40486.453 -146342.26 -40502.144 186844.406
                   6.16945048  22.240186   -28.3668 12.9181136 13.0215539 14.9258858 13.1225229 1294.35752  2920.6714 .478728275
                   .334572171 .150029564
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .675450969 .675761695 .123245E-5 93.8622443  23.498006 23.4296379 95.0047505 23.9339118 23.5489437 112885.401
                   -56481.656 -56399.532 112885.401 -56481.708  -56399.48 -56494.058 113423.791 -56844.819 113570.352 -57003.189
                   -56542.893 169284.881 -169367.11 82.2274056 350.760869 169917.849 -170268.61 170113.246 -170573.54 460.295956
                   25.9894396 -25.995417 .035106286 13.1162084 13.3722049 15.0814427 13.3222194 1294.71204   2920.829 .481729657
                   .335709252 .152628449

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  82.8435988 53.7984659 14.3182465 121.377128 967.182596  63293.778 586.042739 .8955062E7 .1670395E8 118012.814
                   147580.549 136176.897  118012.86 147580.311 136176.858  184872.59 122835.148 183736.921 126182.564 197820.262
                   189799.261 215091.719 224253.618 230070.111 284813.973 256230.703 237966.042 249513.333 254482.028 318939.868
                   268.470453 202.043089 119.658876 13.1162084 13.3722049 15.0814427 13.3222194 1294.71204   2920.829 .481729657
                   .335709252 .152628449
Times of maxima :      .02249      .0205     .02085     .02536     .02063     .02063     .02518     .02087     .02087      .0331
                       .02063     .02818      .0331     .02063     .02818     .02681     .03297     .02073     .03293     .02087
                       .02695      .0344      .0236     .02947     .02821     .02073     .02357      .0205     .02341     .02961
                       .02047     .02111     .02085        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -128369.16
                   -127161.34 -177686.19 -128369.17 -127161.38 -177685.97  -213997.2 -132153.33 -152329.64 -142393.15 -169057.33
                   -201339.73 -231305.39 -205670.13 -325266.28 -397734.12  -280366.9 -226317.53 -296558.51 -234901.28   -399160.
                   -287.82564 -231.94496 -82.202333        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02536
                       .03104     .02063     .02536     .03104     .02063     .02073     .02536     .03099     .02518     .03094
                       .02087      .0267     .03228     .02063     .02073     .02679     .03237     .02542     .03248     .02087
                       .02249      .0205      .0298        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -9.16501639E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37265583E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37357233E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -7.89653532E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37297823E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37376788E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -1.09869261E-01
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46392129E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46501998E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -4.97510778E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58546489E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58596240E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1         7    XX0012    XX0013             0.020000             0.000833               0
              2         8    XX0014    XX0015             0.020000             0.000833               0
              3         9    XX0016    XX0017             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0013     XX0015     XX0017     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0012     XX0014     XX0016     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0013
                       XX0013     XX0015     XX0017     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0015     XX0017
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                   7  2.2240478E-02    8  2.2348626E-02    9  2.1444436E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 44.0981           58.8697124 74.3087221 9.91385582 122.851171 3070.04208 315.314698 204167.904 .1927696E8 .3978435E7 -129146.39
                   171683.751 138480.849  -129146.3  171683.53 138480.954 175999.589 -148662.05 212531.927  -181116.8 202482.456
                   195493.764 -228153.74 271053.701 -244872.04 284298.876 -241976.02 299663.693 -277723.07 317470.267 290855.414
                   -242.63082 -272.59626 -99.568347 13.1138346 13.3216206  12.965403 17.4138995 6101.99793 347.453916 .279348731
                   .286045048 .138615192
Times of maxima :       .0261     .02273     .02766     .02438     .02297     .02787     .02421      .0232     .02649     .02438
                       .02297     .02787     .02438     .02297     .02787     .02787     .02439     .02297     .02421      .0232
                       .02649     .02621     .02297     .02296     .02919     .02623     .02308      .0264     .02322     .02907
                        .0261     .02273     .02766        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                   7  3.3800850E-02    8  3.3036819E-02    9  3.3475562E-02

  283.27           57.3554429 104.768351 75.5020113 2211.96236 496.861603 1056.39066 .2716906E8 .7879048E7 .3444188E7 162583.983
                   141127.133 -148747.12 162583.619  141127.18 -148746.98 -193762.92 228519.519  190064.97 205912.857 197321.804
                   -194147.61 257757.923 227537.571 -245802.07 -303627.04 282302.339 260017.052 346728.649 -303404.64 -352326.45
                   239.489964 -323.67939 -274.77629 12.7208088 12.5865312 12.5732661 5210.69207 1785.86834 452.738399 .270924878
                   .361339791 .189905946
Times of maxima :      .03435     .03561     .03401     .03409     .03738      .0357     .03434      .0372     .03589     .03409
                       .03738      .0357     .03409     .03738      .0357     .03454      .0342     .03743     .03434      .0372
                       .03589     .03409     .04002     .03737     .03737     .03455     .04009     .03434      .0339     .03593
                       .03435     .03561     .03401        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                   7  3.5268814E-02    8  3.4441131E-02    9  3.5270704E-02

 340.753           74.1817247 14.4271509 62.0135806 600.362937  134.88513 245606.673 3151.95618 2454.20484 .1678598E8 -142594.54
                   135323.862 -182102.38 -142594.47 135323.852 -182102.18 -219352.42 158819.541 152045.513 172511.268 165237.867
                   -201376.36  306435.45 238734.613 -245107.13 -282591.71 378171.957 268131.885 373815.999 283456.597 -308453.39
                   272.363222 -120.11308 249.025261 12.4625913 12.5227139 22.4360913 15.4651481 13.5870147 3751.24431 .387367665
                   .205478435 .367103661
Times of maxima :      .03581      .0495     .03648     .04063      .0389     .03591     .03614     .03904     .03613     .04063
                        .0389     .03591     .04063      .0389     .03591       .036       .036     .03886     .03614     .03904
                       .03613      .0359     .04063     .03723     .03731       .036      .0406     .03614     .04043     .03743
                       .03581      .0495     .03648        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                   7  2.8906929E-02    8  2.9612867E-02    9  2.8985965E-02

 216.968           36.7297905 76.1687571 59.4187929 650.467264 2104.07491 117.749622 .9082883E7 .2088992E8 .3229727E7 143294.675
                   -161377.77 -126436.46 143294.659 -161377.52 -126436.39 193108.014  202841.44 -203217.53 197879.311 -203192.54
                    193536.18 238013.114 -254651.27 214506.141 229132.421 269535.612 -293891.61  275802.34 -303840.75 223320.027
                   -191.65018 275.986878  -243.7597  12.777377 12.9585436 12.6386575   1951.151 8281.00676 535.484245 .192820596
                   .200945125 .272566892
Times of maxima :      .02914     .02988     .03112     .03426     .03024     .03554     .03303     .03048     .02977     .03426
                       .03024     .03554     .03426     .03024     .03554     .02963     .03287     .03033     .03303     .03048
                       .02977     .03427     .03151     .03023     .03018     .03429     .03019     .03443     .03176     .03005
                       .02914     .02988     .03112        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                   7  2.1096027E-02    8  2.0702339E-02    9  1.9913386E-02

 3.50711           82.1177167 61.4314476 54.5024576 186.235944 903.570104 413.196944 .7075828E7 .1606641E8 .2667826E7  -136538.3
                   146737.871 139919.542 -136538.44 146737.981 139919.586 -184327.83 -175291.42 189957.176  -196948.1 201054.655
                   -191916.46 -239999.35  226662.78  -272637.5 -313629.23 -307355.75 292365.617 -343436.89 294445.261 -381373.21
                   -286.56189 -247.85368 233.457614 13.1374149 13.3708068 13.0392725  648.54873 3193.12026 425.655833 .398288067
                   .217851636 .316063684
Times of maxima :      .02354      .0225     .02222     .02536     .02301     .02794     .02523     .02146     .02196     .02536
                       .02301     .02794     .02536     .02301     .02794     .02174     .02389     .02145     .02523     .02146
                       .02196     .02667     .02259     .02177     .02169     .02657     .02271     .02521      .0228     .02157
                       .02354      .0225     .02222        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                   7  3.1965760E-02    8  3.4829042E-02    9  3.3564649E-02

 303.693           24.5330553 15.1272127 59.5738255 1619.33953 170.170134 456.737707  .193478E8 3330.68732 722967.021 155757.261
                   136292.824 -140550.59 155756.954 136292.862 -140550.51 -165027.92 212730.713 148109.629 202513.741 174295.212
                   -186095.46 277494.386  222637.38 -231865.46 -237131.03  319816.62 241290.114 327860.925 244193.112 -260297.31
                   -156.63031 -122.99273  -244.0775 12.6561855 12.5228285 12.5552896 5554.88315 13.5519562 41.1116835 .190125627
                   .159431515 .218823645
Times of maxima :      .03735     .03708     .03383     .03418     .03891     .03549     .03444     .03743     .03696     .03418
                       .03891     .03549     .03418     .03891     .03549     .03682     .03429     .03879     .03444     .03743
                       .03696     .03419     .04017     .03717     .03707      .0343     .04025     .03443     .04039     .03693
                       .03735     .03708     .03383        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                   7  2.6266292E-02    8  2.5932360E-02    9  2.4281942E-02

 112.895           77.7494753 30.7049081 40.7283202 1237.41679 436.139679 1064.81217 .1932674E8 .3720283E7  .214879E8 -151064.78
                   -140252.62 148856.558 -151064.81 -140252.71  148856.26 213452.579 -217036.86 -166183.45 -202504.44 -194929.42
                   203454.592 -246383.18  -227052.4 224831.333 262574.758 -277464.19 -258707.74 -296959.92 -277187.16 301149.047
                   -278.83593  175.22816 201.812587 13.0896637 12.9418404 12.9652685 4646.27493 343.032892 5484.36578 .194272743
                   .233896136  .22022678
Times of maxima :      .02657     .02934     .02482     .02506     .02988     .02687     .02517     .02967     .02691     .02506
                       .02988     .02687     .02506     .02988     .02687     .02698     .02502     .03104     .02517     .02967
                       .02691     .02687     .03123     .02864      .0283      .0269     .03122     .02672     .03135     .02842
                       .02657     .02934     .02482        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                   7  2.6259387E-02    8  2.7009062E-02    9  2.6059435E-02

 133.805           63.2261294 31.1320543 115.251589 187.586909 258.877629 1905.13144 .1952331E8 2643.56274 .7167425E7 136559.125
                   -137638.06 159112.198 136559.049 -137638.18 159112.168 191518.347 -205999.48 -152390.09 -202591.22 -167263.83
                   196990.786 -283480.36 -243855.75 230803.454 243649.836 -368816.05 -290057.66 -393434.46 -308113.12  269956.58
                   -251.44806 -176.44278 -339.48724 12.8613868 12.9302672 13.1430144 2421.05421 14.3467951 1003.13921 .275547121
                   .231110364 .479109323
Times of maxima :      .02661      .0331     .02855      .0329     .03038     .02696     .02662     .03274     .02714      .0329
                       .03038     .02696      .0329     .03038     .02696     .02697     .02679     .03137     .02662     .03274
                       .02714     .02694     .03163     .02954     .02829     .02681     .03152     .02692     .03153     .02843
                       .02661      .0331     .02855        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                   7  2.2995150E-02    8  2.3411300E-02    9  2.3316252E-02

 73.4569           12.0717227 79.3973252 75.2680074 2700.49356 795.098904  118.22349 .1518782E8 .3308146E7 594.075347 -167864.87
                   145280.932 126690.467   -167865. 145280.796 126690.544  132555.79 -204264.36 191315.566 -200660.51 193760.178
                   142506.142 -233787.87 298365.955 238010.936  266632.39 -262844.15 389775.222 -280770.55 390245.547 303736.301
                   109.871391  281.77531 274.350155 13.4544096 13.0605807 12.9345473 3767.98717 449.982313 13.1965309 .170356301
                   .384251463 .421308492
Times of maxima :       .0308     .02585     .02373     .02408     .02403     .02773     .02527     .02418     .02747     .02408
                       .02403     .02773     .02408     .02403     .02773     .02757     .02394     .02405     .02527     .02418
                       .02747     .02672     .02401     .02898     .02888     .02533     .02404     .02545     .02418     .02876
                        .0308     .02585     .02373        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                   7  3.3591032E-02    8  3.6070168E-02    9  3.5938180E-02

 316.974           20.9326523 47.9668222 35.1639934 122.144373 208.122603 585.135669 2636.19481 .9659927E7 .2567533E7 -128774.25
                   136871.779 -142380.39 -128774.25 136871.605 -142380.38 -173109.23 -152221.55 200253.721 -167185.76 198145.458
                    -191624.6 -211691.58 224040.962 -229743.99 -264621.94 -216554.83  235472.68 250015.473 262837.427  -298791.3
                   144.681209 -219.01329 187.520648 12.3609994  12.521081  12.539885 13.3498842 3110.81166 268.598462 .183544685
                   .212970005 .173089274
Times of maxima :      .03414     .03658      .0371     .04122     .03823     .03579     .04238     .03821     .03586     .04122
                       .03823     .03579     .04122     .03823     .03579     .03571     .04218     .03824     .04238     .03821
                       .03586     .04305     .03997     .03709     .03698     .04295      .0399     .03681     .03975     .03686
                       .03414     .03658      .0371        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                   7  3.0012609E-02    8  3.0787562E-02    9  3.1188363E-02

 240.694           25.8144067 61.2231368 49.2301532 1446.55571 1865.38512 133.039408 .1228507E8 .2871126E8 131243.346 153665.699
                   -158653.18 -134394.72  153665.61 -158652.88  -134394.8 -161302.28 184591.286 -211042.02 199347.519 -206570.68
                    -179356.9 226956.965 -274774.47 -209845.71 -207770.73 268722.871 -282493.93 285402.714 -359218.48 -217443.59
                   160.668624 247.433096 -221.87869 12.8548397 12.8103996 12.5718056 1499.38087 9742.61925 20.9048183 .180589238
                   .204208709 .231908336
Times of maxima :       .0326     .03133     .03173     .03317     .03141     .03598     .03206     .03155     .03605     .03317
                       .03141     .03598     .03317     .03141     .03598     .03596     .03184     .03137     .03206     .03155
                       .03605     .03459     .03187     .03722     .03761     .03453     .03187      .0344     .03165     .03747
                        .0326     .03133     .03173        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                   7  2.4149974E-02    8  2.3694361E-02    9  2.4069039E-02

 79.3383            25.459556 83.5500568 74.3499732 53167.2437 129.390959 180.608135 .2719811E8 .1354901E8 .6550645E7 -177434.39
                   -132539.21 136452.614 -177434.28 -132539.18 136452.512 168545.246 -234164.64  178529.77 -205925.28 199921.288
                   196702.998 -229496.96 272103.971 231773.008 270830.092 -299811.09 303704.418 -305685.46 381387.449 281499.301
                   -159.56051 289.050267 272.671915 13.9484376 13.0007013 12.9346422 4603.38757 862.126999 747.307343  .18204531
                   .357811045   .3081411
Times of maxima :      .02706     .02623     .02461     .02475     .03058     .02749     .02494     .02443      .0274     .02475
                       .03058     .02749     .02475     .03058     .02749     .02764     .02479     .02442     .02494     .02443
                        .0274     .02474     .02474     .02918     .02923      .0248     .02468     .02602     .02456      .0291
                       .02706     .02623     .02461        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                   7  2.3592480E-02    8  2.2782794E-02    9  2.4023083E-02

 80.4523           24.8893268 46.2549975 106.757903 2255.27347 300.928697 127.673528 .2390509E8  .149972E8 1349.03951 -163063.86
                   138267.291 131656.594 -163063.55 138267.073 131656.633 139418.922  -203386.8 209129.686 -204507.38 200574.795
                   152462.751 -245284.97 250867.958 213325.421 220946.763 -309199.41 334924.958 -338499.23 350355.219 226784.755
                   -157.76352  215.06975 326.738279 13.2984096 13.0669634 12.9399289 6342.67635 3022.84358 13.5049312 .184976009
                   .244388626 .387443401
Times of maxima :      .02445     .02526     .02433     .02464      .0234     .02746      .0247     .02366     .02742     .02464
                        .0234     .02746     .02464      .0234     .02746     .02757     .02475     .02352      .0247     .02366
                       .02742     .02593     .02469     .02844     .02834     .02603     .02475     .02617     .02489      .0282
                       .02445     .02526     .02433        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                   7  2.8053092E-02    8  2.9249078E-02    9  2.8398308E-02

 195.546           56.5709255 115.437397 29.5666249 341.278357 1846.09091 788.187631 2843.84916 .2439049E8 .1631895E8 138865.291
                   -158429.04 145187.355 138865.356  -158429.1 145187.033 206696.147 150485.215 -202225.32 169363.168 -204717.55
                   201167.674 224554.279 -237245.86 250907.201 322731.396 267303.155 -290447.67 299585.067 -313460.38 363819.174
                   237.846433 339.760793 -171.94948 12.7486312 12.9727454 12.7928263 13.7411788 5180.80196 4291.48998 .360853624
                   .258505477 .225237153
Times of maxima :      .03048     .02958     .02964     .03383        .03     .02866     .03356     .02993     .02876     .03383
                          .03     .02866     .03383        .03     .02866     .02878     .03383     .02996     .03356     .02993
                       .02876     .03512     .03253        .03     .02997     .03506      .0312     .03498     .03134      .0301
                       .03048     .02958     .02964        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                   7  2.1642609E-02    8  2.1143016E-02    9  1.9883038E-02

 21.5095           53.7283396 50.1561579  42.488816 644.760092 1284.51265 132.281296  .751714E7 .3313098E8 689772.503 -143215.34
                   151657.737 134011.172 -143215.23 151657.438 134011.335 160766.074 -193164.84 220836.686  -197153.6 208434.413
                   185992.982 -222092.17    228663.  -237864.2 -256305.78 -275954.38 248234.165 -308099.14 255894.632  -307126.2
                   -231.79374 -223.95571 206.128154 13.1711582 13.2940683 12.9760251 1438.59186 4849.54563 48.5929856 .246546888
                   .194414619 .247769954
Times of maxima :      .02282     .02161     .02263     .02426     .02177     .02719      .0242     .02201     .02838     .02426
                       .02177     .02719     .02426     .02177     .02719     .02822     .02436     .02183      .0242     .02201
                       .02838     .02558     .02304     .02232     .02221     .02563     .02299     .02575      .0243     .02205
                       .02282     .02161     .02263        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                   7  2.8968534E-02    8  2.8400161E-02    9  2.9031777E-02

 204.454           56.5314413 25.7222719 38.4486718 324.736992 356.982188 1215.86194 .3577206E7 .1748493E8 .1288248E8 138620.649
                   -139096.99 150792.307 138620.693 -139096.87 150792.181 196928.902 195358.408 -199687.94 194525.015  -201687.9
                   199619.117 227951.156 -221687.64 266579.852 281368.912 265329.757 -232269.93 266692.908 -241712.92 288544.769
                   -237.76341 160.381645 -196.08333 12.7389559  12.880701 12.6725976 715.861061 2035.03732 2838.82428 .242596411
                   .186745876 .203142847
Times of maxima :      .02935      .0289     .03117     .03302     .03051     .02963     .03312     .02931     .02982     .03302
                       .03051     .02963     .03302     .03051     .02963     .02959     .03295     .02915     .03312     .02931
                       .02982     .03434     .03161     .02963      .0295     .03439     .03172     .03438     .03186     .02936
                       .02935      .0289     .03117        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                   7  2.8718805E-02    8  2.7005261E-02    9  2.7466794E-02

 176.785           83.8069724 11.1691121 47.1570517 409.997031 292.712817 700.466219 .2869882E7 839.293188 .1096029E8 139873.101
                   -138144.68 143987.191 139873.003 -138144.64 143987.045 192854.563 165651.626 -139178.41 192501.907 -145877.74
                   198742.672 237364.539 -225100.45 263552.577 301447.334 307482.729 -247274.53 325268.622 -265893.87 323819.488
                   289.494339  105.68402 -217.15674 12.7725008 12.9138827  12.726183  185.23287  13.395631 2861.16687  .40192565
                   .190737791 .303481654
Times of maxima :      .03115     .04292     .02987     .03408     .03023     .02936     .03287     .04745     .02935     .03408
                       .03023     .02936     .03408     .03023     .02936     .02943     .03271     .03076     .03287     .04745
                       .02935     .03414     .03147     .02935     .02944      .0342     .03146     .03426     .03161     .02944
                       .03115     .04292     .02987        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                   7  2.5860013E-02    8  2.5586319E-02    9  2.6756785E-02

 132.053           46.3187879 43.2306435 69.9004364 133.317034 347.828439 195.274406 .4215294E7  .649697E7 .5989631E7 134535.001
                   -138962.07 136676.306 134534.954 -138962.01 136676.218 189887.329 -187036.33 -188361.65 -195605.73 -196677.91
                   196440.508  -236299.1 -234775.77 229032.544 266150.078 -261893.95 -281638.45 -300175.78 -300096.98 283709.988
                     -215.218 207.919801 -264.38691 12.7948938 12.9371614 12.8892333 626.737287 1524.24638 1188.03582    .176918
                    .27731056 .294070614
Times of maxima :      .02632     .02894     .02793     .03342     .03069     .02787      .0273     .03066     .02672     .03342
                       .03069     .02787     .03342     .03069     .02787      .0266     .02747     .03063      .0273     .03066
                       .02672     .02738     .03208     .02946     .02933     .02749     .03211     .02763     .03225       .028
                       .02632     .02894     .02793        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                   7  3.2945102E-02    8  3.4359007E-02    9  3.4738997E-02

 287.943           38.1096927 17.2909159 60.1137625 636.699781 126.991628 772.433603 .4399235E7 161766.262 .8809188E7 -143102.91
                   131304.613 -144972.67  -143102.9 131304.575 -144972.88 -169889.83 191902.012 170014.813   195692.6 180097.611
                   -197752.83 272481.359 234632.131 -216412.95 -221722.66 319374.561 283816.813 339827.047 289214.109 -233071.21
                    195.21704 -131.49493 245.181081 12.4712248 12.5211115 12.6040511 337.514555 23.1001299 1143.16067 .225698045
                   .187588429 .353249366
Times of maxima :      .03621     .03695     .03591     .04139     .03871     .03541      .0356     .03891      .0366     .04139
                       .03871     .03541     .04139     .03871     .03541     .03527     .03546     .03875      .0356     .03891
                        .0366     .03539     .04006     .03746     .03785     .03546     .04006     .03521      .0402     .03772
                       .03621     .03695     .03591        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                   7  3.4474460E-02    8  3.4937184E-02    9  3.4966646E-02

 315.918           44.3417616 24.7812792 45.0915094 370.244866  125.78336 658.542076  .621297E7 .6518554E7 .2596455E8  139291.88
                   130678.348 -143407.18 139291.811  130678.43  -143406.9 -206651.76 176457.347 177419.333 196545.088 196688.002
                   -205396.31 281515.292 223973.204 -213983.19 -220363.25   291147.7 250832.443 339743.804 252189.333 -223056.67
                   210.574836 -157.42071 212.347615 12.4132974 12.5215695 12.5246845 702.921105 767.595268 4918.39422 .189077183
                   .179208124 .234724043
Times of maxima :      .03504     .03718     .03616     .03564     .03761     .03645     .03584     .03886     .03533     .03564
                       .03761     .03645     .03564     .03761     .03645     .03515     .03555     .03894     .03584     .03886
                       .03533     .03564     .04035     .03762     .03752     .03553     .04026     .03539     .04012     .03738
                       .03504     .03718     .03616        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                   7  2.4684619E-02    8  2.3095798E-02    9  2.4396212E-02

 89.6638           24.7047837 54.9459824 89.4046043 3417.03884 134.790627 118.315656 .2460237E8 .1092175E8 11576.5189 -175146.83
                   -135276.29 126739.912 -175146.57 -135276.44 126739.917 158891.879 -203956.13 203643.921 -204809.17  198725.02
                   176393.027 -235683.62 270043.297 223751.832  255967.27  -270545.8 333526.479 -327001.46 355288.264  284457.47
                   -157.17755 234.405594 299.006027 13.3229241 13.0504486 12.9328251 7186.76762 1904.18972 13.9979587 .161049323
                   .362428082 .365507533
Times of maxima :      .02518     .02562     .02465     .02503     .03125     .02829     .02504     .02397      .0268     .02503
                       .03125     .02829     .02503     .03125     .02829     .02696     .02498     .02383     .02504     .02397
                        .0268     .02501     .02504      .0283     .02836     .02513     .02512     .02526     .02527     .02978
                       .02518     .02562     .02465        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                   7  2.0471312E-02    8  1.9853309E-02    9  1.9763140E-02

 19.6984           64.5919123 31.8718101 26.3235011 131.874346 302.442452 133.645406 .3393014E7 .1043992E8 .1676059E8 -133805.03
                   138289.724 -134700.78 -133805.04 138289.609 -134700.54 -203031.47 -184314.66 183419.043 -194002.04 198504.104
                   -201365.02 -223713.12 219118.748 -244841.17 -289421.74 -251687.17 232404.475 -261761.87 251439.259 -287897.05
                    254.14939 -178.52678 162.245188 13.1234145 13.2830335 13.0408092 336.421404 1518.88505 4742.74317 .224002317
                   .180500557  .19143686
Times of maxima :      .02083     .02042      .0227      .0245     .02202     .02109     .02464     .02219     .02117      .0245
                       .02202     .02109      .0245     .02202     .02109     .02112     .02447     .02205     .02464     .02219
                       .02117     .02587     .02359     .02112     .02106     .02591     .02318       .026     .02335     .02092
                       .02083     .02042      .0227        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                   7  3.3109322E-02    8  3.2955339E-02    9  3.2151406E-02

 271.084           61.1310323 44.3987156  38.310989 1106.53147 121.357749 312.687249 .1666177E8 3019.49811 .1395377E8 149395.468
                   128358.779 -138442.03  149395.49 128358.924 -138441.94 -186046.62 215961.874 -151406.27 201320.897 -171169.51
                   -200104.36 232461.225  216214.35 -219410.87 -236683.04 252654.757 238336.971 292046.999 246313.117 -257908.05
                   247.246905 -210.71003 -195.73193  12.703388 12.5505163 12.5471442 3350.93797 14.4775386 2726.54268 .199648577
                   .207978867 .191024238
Times of maxima :      .03368     .03397      .0327     .03293     .03976     .03679     .03304     .03355     .03525     .03293
                       .03976     .03679     .03293     .03976     .03679     .03528     .03289      .0337     .03304     .03355
                       .03525     .03424     .03976     .03717     .03688     .03383     .03977     .03398     .03964     .03693
                       .03368     .03397      .0327        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                   7  3.4750347E-02    8  3.4687619E-02    9  3.3930230E-02

 311.233            69.813393  14.251972 37.5899985 301.567042  133.76471 1443.43637 .1327315E8 593724.993 .2357269E8 138276.832
                   134760.771 -153627.37 138276.577 134760.647 -153627.39 -215043.23 209559.802  155656.53 199796.332 185695.833
                   -204363.22  242746.39 211041.188 -221554.13  -231109.7 239603.689 221287.563 250536.713 249679.553 -257671.57
                   264.222242 119.381624  -193.8814 12.4808972 12.5233863 12.5729931 2762.61177 30.5781561 8651.92749  .18413486
                   .152380956 .175138301
Times of maxima :      .03511     .03851     .03416     .03454     .03931     .03551     .03482     .03814     .03564     .03454
                       .03931     .03551     .03454     .03931     .03551     .03534     .03467     .03948     .03482     .03814
                       .03564     .03542     .03975     .03704     .03836      .0353     .03964     .03569     .03951     .03694
                       .03511     .03851     .03416        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                   7  2.6619434E-02    8  2.6893793E-02    9  2.6056999E-02

   150.3           76.2794448 26.5835479 45.5762325 114.663437 129.589611 2338.08663 .1916092E8  .194699E7 .2831516E8 124768.418
                    -132640.9 163974.886 124768.453 -132640.88  163974.61 236269.603  -213866.3 -166453.48 -202431.19 -189799.37
                   206402.098 -261162.87 -225487.41 217872.967 253255.576 -267654.95 -258304.55 -289772.82 -280401.76  256663.15
                   -276.18734 -163.04462 -213.48591 12.8354254  12.917834 13.0013458  1971.6828 279.762917 7664.97397 .173543336
                   .192682453 .239301532
Times of maxima :      .02716     .03193     .02734     .03318     .03017     .02728     .02697     .03154     .02747     .03318
                       .03017     .02728     .03318     .03017     .02728     .02733      .0268     .03137     .02697     .03154
                       .02747     .02728     .03162     .02866     .02734     .02716     .03153     .02702     .03166     .02748
                       .02716     .03193     .02734        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                   7  2.5997433E-02    8  2.6028685E-02    9  2.7089493E-02

 141.465            37.910835 30.8916504 92.3690665 124.836664 134.550046 672.126578 331004.412 .3691302E7 .6565095E7  130185.81
                   -135155.67 143595.325 130185.732 -135155.66 143595.364   200685.7 -170613.48 -174219.23 -184100.98 -194847.63
                   196709.749 -238455.01 -227328.65 225556.066  262482.07 -285827.82  -268990.4 -341224.23 -287471.46 275648.594
                   -194.70705 -175.76021  -303.9228 12.7815559 12.9187583 12.9060762 37.4459146 535.472474 903.847392 .219287219
                   .253459707  .30765935
Times of maxima :      .02653     .03266     .02825     .03373     .03094     .02677     .02788      .0308     .02686     .03373
                       .03094     .02677     .03373     .03094     .02677     .02673     .02769     .03093     .02788      .0308
                       .02686     .02771     .03235     .02956     .02943     .02783     .03242     .02795     .03122     .02953
                       .02653     .03266     .02825        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                   7  2.5273988E-02    8  2.5215389E-02    9  2.5233346E-02

 110.908           42.9711969 33.1133769 79.3394578 21817.9173  133.12593 1424.78959 .1429466E8 2614.27602 .4727476E7 -176650.77
                   -134438.45 153398.699 -176650.56 -134438.49 153398.574 182992.606 -209599.06 -152376.93 -200258.28 -166953.17
                   195847.423 -306451.63 -254480.62 226371.402 234195.982 -374294.54 -302878.52 -384915.74 -307208.52 241872.865
                   -207.29495 181.970813 281.672607 13.6801948 12.9286062 12.9863761 3720.46764 14.7311324 503.326242 .221737155
                   .289641096 .481734394
Times of maxima :      .02581     .02617     .02552     .02587     .03057     .02727      .0261     .03048     .02743     .02587
                       .03057     .02727     .02587     .03057     .02727     .02729     .02582     .03042      .0261     .03048
                       .02743     .02589     .03193     .02899     .02908     .02598     .03192     .02613     .03179     .02875
                       .02581     .02617     .02552        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                   7  3.5023354E-02    8  3.3674264E-02    9  3.3846912E-02

 310.812           98.9820007 53.6626181   66.77926 881.110212 658.222033 2059.95638 .8225724E7 .1822242E7 .3094074E8 146438.264
                   143402.595 -160879.85 146438.447 143402.457 -160879.86 -212746.78 204214.207 178879.121 197482.669 189428.321
                   -207514.74 254691.966 237055.235 -217395.88 -211914.41 332445.449   289749.1 359966.938 316819.439 -234826.48
                    314.61405 -231.65193 258.416834  12.558549 12.5686579  12.614676 2150.90101  158.00739 8111.20048 .206608327
                   .247048819 .388484331
Times of maxima :      .03535     .03459     .03624     .03461     .03906     .03578     .03472     .03931     .03573     .03461
                       .03906     .03578     .03461     .03906     .03578     .03573     .03458     .03914     .03472     .03931
                       .03573     .03564     .04038     .03782     .03777     .03575     .04045     .03588     .04056     .03757
                       .03535     .03459     .03624        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                   7  2.5385681E-02    8  2.4647496E-02    9  2.3482610E-02

 114.838            51.844898 119.961054 35.2083512 1070.72191 383.299672 622.125151 .1322006E8 .1071241E8 .2414249E7 -148933.08
                   -139483.11 142899.539 -148932.86 -139483.19 142899.378 170722.494 -210436.16  -184761.7 -199772.27  -198629.1
                   191176.859 -255878.52 232463.077 249042.123 327387.287 -267048.84 288358.394  -289635.3 316350.361 366036.031
                   -227.69475 346.353943 187.638885 13.1327143 12.9788696 12.9720989 2137.10226 2310.95858 158.898335 .316210123
                   .410808591 .189411283
Times of maxima :      .02594     .02709     .02403     .02527     .03026     .02736     .02437     .02877     .02627     .02527
                       .03026     .02736     .02527     .03026     .02736     .02747     .02422     .02883     .02437     .02877
                       .02627     .02602     .02527     .02883     .02874     .02612     .02538     .02626     .02551     .02885
                       .02594     .02709     .02403        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                   7  2.7962819E-02    8  2.6788396E-02    9  3.0551555E-02

  192.57           63.4144981 31.6003678 33.2442806 240.472255 453.640978 1446.45346 3274.94942 2424.67999 .1839309E8  137361.17
                    -140505.9 153664.645 137361.161 -140505.82 153664.358 213224.844 157241.727  -149241.8 173742.077 -164918.21
                   202091.308  229644.82 -236231.38 270761.216 307931.319 255540.581 -300858.99 283127.653 -304371.76 327049.244
                   -251.82235 -177.76492 -182.33014 12.7314384 12.9251399 12.8616203 14.6175712 14.2093848  6131.1368 .254084346
                   .210053951 .230160276
Times of maxima :      .02835     .03428     .03086     .03266     .02988     .02859     .03146     .03013     .02883     .03266
                       .02988     .02859     .03266     .02988     .02859      .0287     .03131     .03001     .03146     .03013
                       .02883     .03527     .03266      .0286      .0287     .03516      .0313     .03376     .03141     .02883
                       .02835     .03428     .03086        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                   7  2.6457834E-02    8  2.4973641E-02    9  2.7472094E-02

 120.698           60.5239737 25.2902451 69.8663116 119.224522 131.206466 1119.79303 223177.088 .1521813E7 .2202313E8 127225.977
                   -133465.73  149566.14 127225.776 -133465.78 149566.162 219997.587 -155959.76 -165642.66 181570.113 -188528.88
                   203688.601 222350.079 -237053.48 213212.747 223576.566 232726.773 -260582.46 -271886.01 -288389.37 236663.661
                   -246.01621 -159.02907 -264.32236 12.7618739  12.925395 12.9789037 30.2018408 133.649498 4787.36656 .185269929
                    .20990479 .264335858
Times of maxima :      .02701     .03326     .02864     .03276     .03009     .02721     .03172     .03127     .02732     .03276
                       .03009     .02721     .03276     .03009     .02721     .02718     .02808     .03121     .03172     .03127
                       .02732     .03415     .03148     .02847     .02985     .03426     .03149     .02834     .03164     .02995
                       .02701     .03326     .02864        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                   7  3.5548952E-02    8  3.5736099E-02    9  3.6224416E-02

 346.815           60.8573105 34.2343156 44.6431872 119.147464 159.442851 1069.06056 1889.25322 897994.612 .1955632E8 -127184.71
                   136128.239 -148911.72 -127184.65 136128.404 -148911.33 -213497.16  138088.95 162522.766 158928.963 186633.971
                   -202605.78 -218341.67 225808.023 -231787.39 -300335.88 -244667.84 267697.095 -260149.67 279758.336 -329866.55
                   246.692745 185.025176 211.289345 12.3490976 12.5218642 12.5044982 13.1973303 51.3957521 5333.82534 .277937108
                   .225595641  .20942202
Times of maxima :      .03609      .0434     .03716     .04145     .03913     .03615     .03677     .03893      .0361     .04145
                       .03913     .03615     .04145     .03913     .03615     .03628     .04897      .0403     .03677     .03893
                        .0361     .04272     .04038     .03616     .03629     .04282     .04029     .04274     .04033      .0364
                       .03609      .0434     .03716        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                   7  3.4745246E-02    8  3.6963805E-02    9  3.5977893E-02

 338.985           35.7966208 56.9305016 118.472772 320.934061 1218.53885 1053.61236 .1179286E8  .815906E7 .1391736E8 -138564.22
                   150826.045 -148710.88 -138564.33 150826.087  -148710.9 -211362.53 -193461.79 200626.121 -199123.21 197451.756
                    -200087.9 -223731.09 244004.171 -248857.42 -289418.91 279671.247 285565.002 -304876.39 316152.542 -321266.62
                   189.199949 -238.60114 344.198739 12.3879779 12.5428359 12.5244974 2884.47328 835.720507 2717.45416 .269793088
                   .192234908 .374881639
Times of maxima :      .03524     .03723     .03844      .0416     .03772     .03552     .03882     .03783     .03563      .0416
                       .03772     .03552      .0416     .03772     .03552     .03548      .0401      .0377     .03882     .03783
                       .03563     .04283      .0402      .0376      .0377     .03669     .04018     .04274     .03888     .03785
                       .03524     .03723     .03844        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                   7  2.2846621E-02    8  2.1837638E-02    9  2.1950346E-02

 50.5411           21.0060833 65.4081759 38.5706666 672.915701 2347.84302 123.650542 .3629889E7 .1792311E8  715.89174 -143606.14
                   164081.299 129565.813  -143606.3 164081.382 129565.783 134782.799 -172005.86 214412.828 -194674.11 201882.733
                   144199.407 -227518.39 242818.205 225260.836 239564.897 -252038.95 328549.054 -257559.52 337664.641 273410.662
                   -144.93476 -255.75022 196.394161 13.1491331 13.3582574 12.9382209 244.695065 5527.29863 13.1653493 .149332246
                   .294537926 .266891776
Times of maxima :      .02393     .02226     .02359     .02543     .02262     .02703     .02524      .0227     .02692     .02543
                       .02262     .02703     .02543     .02262     .02703     .02705     .02531     .02256     .02524      .0227
                       .02692     .02671     .02388     .02876     .02865     .02534     .02256     .02675     .02398     .02854
                       .02393     .02226     .02359        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                   7  2.2514050E-02    8  2.2874626E-02    9  2.2765662E-02

 62.3654           25.9989091 70.3789242 67.4415806 1253.95297 2600.35039 125.125197 .1732784E8 .1363814E8 2344.14649 -151273.23
                   166805.317  130336.05 -151273.37 166805.111 130336.093 142017.019 -199494.55 210143.731 -201617.96 199961.626
                   164040.942 -228359.11 306481.566 237523.356   267376.8 -242238.42 375665.835 -256243.75 386499.675 305229.403
                   -161.24177 -265.29026 259.695169  13.314139 13.2158122 12.9399508 3468.06999 2079.93857 13.4919464 .181031851
                   .378370572 .338416296
Times of maxima :       .0236     .02308     .02325     .02354     .02349      .0284     .02475     .02374     .02694     .02354
                       .02349      .0284     .02354     .02349      .0284     .02831     .02341      .0236     .02475     .02374
                       .02694     .02615     .02348      .0297      .0296     .02626     .02359     .02639     .02364     .02822
                        .0236     .02308     .02325        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                   7  2.4868898E-02    8  2.5876260E-02    9  2.2668315E-02

 98.0549           37.8792123 23.3914896 24.2550102 846.644623  133.77257 128.357323 .3782494E7 .1366278E7 .5126577E7  -145976.6
                   -134764.52 132008.667  -145976.6 -134764.61 132008.725 176144.937 -178389.86 -172455.43 -195104.76 -188059.92
                   196035.343 -217832.22 -213203.34 229483.507 258628.519 -227298.23 -239346.95 -238715.96 -246817.15  288595.62
                   -194.62583 -152.94277 155.740201 13.1179301 12.9247363 12.9339878 518.023559 149.609005 728.319573 .203782711
                    .20767818 .188094846
Times of maxima :      .02676     .03295     .02321     .02486     .02983     .02855     .02494      .0296      .0271     .02486
                       .02983     .02855     .02486     .02983     .02855     .02712     .02477     .03116     .02494      .0296
                        .0271     .02553     .03245     .02855     .02845     .02563     .03115     .02577     .03128     .02837
                       .02676     .03295     .02321        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                   7  2.1398760E-02    8  2.2688180E-02    9  2.2477652E-02

 58.2412           92.4176409 92.8770722 37.5253282 953.323045 3073.76055 423.562794 566439.064 .1161915E8 .2626615E7 -147397.63
                   171721.437 140070.443 -147397.54 171721.247 140070.285 189674.857 -177327.28 190932.157 -185611.24  199043.93
                   191796.639 231609.953 301117.334 244877.358 308635.346 277706.162 348358.072 -306018.36 360835.052 -337784.44
                    -304.0027 304.757399 193.714554 13.1640716 13.3426272 13.0309017 39.3217582 3112.34746 479.687762 .468983791
                   .377913361  .30253043
Times of maxima :       .0239     .02511     .02285     .02454     .02332     .02823     .02454     .02331     .02837     .02454
                       .02332     .02823     .02454     .02332     .02823     .02699     .02465     .02339     .02454     .02331
                       .02837     .03451     .02331     .02956     .02826     .03454     .02321     .02707     .02479     .02356
                        .0239     .02511     .02285        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                   7  2.9387256E-02    8  3.0013189E-02    9  3.0080328E-02

 217.286           47.0802152  88.450991  35.260126 744.737224 2646.32957 131.443883 .4759121E7  .263002E8 167252.142 144594.916
                   -167293.05 -133586.53 144594.966 -167293.13 -133586.48 174266.135 175766.915 -237940.57 195862.336  -205540.5
                   180230.108 243486.248 -258142.25 214956.029 236956.941 261025.661 -302191.57 295704.809 -302106.09 -243844.45
                   216.979758 297.407113  -187.7768  12.779627 13.0514499 12.6085668 946.579668 9640.03316 26.0361621 .195663332
                   .216941795 .228174403
Times of maxima :      .03067     .03039     .03295     .03346     .03077     .03605     .03331      .0307     .03031     .03346
                       .03077     .03605     .03346     .03077     .03605     .03012     .03207     .03063     .03331      .0307
                       .03031     .03478     .03069     .03063     .03064     .03484     .03066     .03497     .03094     .03785
                       .03067     .03039     .03295        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                   7  2.7928890E-02    8  2.6597280E-02    9  2.6340426E-02

 159.543           82.3381772 47.8183183 73.2079036 728.330916 1564.19351 291332.544 .1305896E7 .4767503E7  .106182E8 144370.201
                   -155094.87 183177.837 144370.233 -155094.86 183177.654   216381.6 -190377.82 -186448.65 -187877.24 -195866.29
                     198585.9 -256482.16 -240766.34 300294.409 341354.838  -306594.2 -266710.16 -316095.04 -330180.92 394091.261
                   286.946297   -218.674 -270.56959 12.8683514  13.035068 21.1281716 174.650275 705.471642 2890.55519 .374787287
                   .351506217 .355200111
Times of maxima :      .03037      .0333     .03016     .03327     .03154     .02857     .02721     .03132     .02878     .03327
                       .03154     .02857     .03327     .03154     .02857     .02866     .02707     .03152     .02721     .03132
                       .02878     .02854     .03153     .02855     .02865     .02853     .03189     .02842     .03174     .02878
                       .03037      .0333     .03016        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                   7  2.6233161E-02    8  2.7869345E-02    9  2.7463494E-02

 150.325           42.7390849 60.0571578 74.6461797 135.417559 714.380765 897.443106 3395.65708 .9228896E7 .1196834E8 135590.816
                   -144178.96 146656.365 135590.669 -144178.63  146656.38 208191.412 162089.321 -183867.15  174936.39 -197946.72
                   199203.236 220781.286 -232704.95 241021.631  296855.57 -292330.74 -291829.41 -311243.24 -326524.75 322435.759
                   206.734334 245.065619 -273.21453 12.7679541 12.9569871 12.9198092  15.036994 1391.16916 2109.35852 .261498098
                   .371150829 .325703424
Times of maxima :      .02861     .02964     .02836     .03273     .02975     .02701     .03279     .02997     .02713     .03273
                       .02975     .02701     .03273     .02975     .02701     .02697     .03287     .03122     .03279     .02997
                       .02713      .0343     .03147     .02847     .02983     .02818     .03139     .02831     .03142     .02848
                       .02861     .02964     .02836        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                   7  2.1549032E-02    8  2.1765343E-02    9  2.2659012E-02

 35.5755           115.025477 66.4745861 57.2377638 848.119657 1511.77012 436.737482 .1302006E8 .1498899E8 .1125386E8 -145996.32
                   154460.687 140261.328 -145996.42 154460.817 140261.372 189784.674 -200695.56 205945.701 -199681.56 200571.103
                   198877.014 -234656.26 242435.421 -253158.71 -327386.06 -272372.49 271422.209 -333388.11 305299.211 -340162.94
                   -339.15406 -257.82666 239.244151 13.1763942 13.3413753 13.0134684 1708.89418 3148.41169 3532.90064 .391180529
                   .221135961  .18606453
Times of maxima :      .02413     .02203     .02323     .02341     .02253     .02727     .02355     .02263     .02583     .02341
                       .02253     .02727     .02341     .02253     .02727     .02578      .0234     .02251     .02355     .02263
                       .02583       .026     .02341     .02237      .0223     .02571     .02338     .02583     .02353     .02241
                       .02413     .02203     .02323        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                   7  2.5278334E-02    8  2.6436686E-02    9  2.5244062E-02

 127.528           47.2947186 10.6110075 64.4238902 2440.81318 121.308486 1403.48585 .1596759E8 1432.48977 .2086511E7 -165093.23
                   -128332.79 153136.455 -165093.01 -128332.87 153136.412 193737.757 -211124.03 145152.738  -201010.4 153493.138
                   190212.702 -308979.99 -232204.97 218578.305 261485.197 -377797.27 -259513.39 -388030.18 -265568.69 292783.048
                   -217.47349 -103.00974 253.818617 13.2307219 12.9119352 13.0488258 4041.78552 13.6135135 351.946422 .323089173
                   .196165661 .330417777
Times of maxima :       .0258     .03339     .02579     .02589     .03058     .02729     .02612     .03908     .02739     .02589
                       .03058     .02729     .02589     .03058     .02729     .02729     .02598     .03921     .02612     .03908
                       .02739      .0259     .03195     .02881     .02866     .02599     .03191     .02613     .03176     .02875
                        .0258     .03339     .02579        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                   7  2.4360070E-02    8  2.3287033E-02    9  2.3765493E-02

  85.327           20.9930866 69.0166572 66.9974537 2469.12636 126.138223 128.412863 .3112235E8 .2530764E8 2825.12593 -165399.16
                   -130862.52 132037.335 -165399.03 -130862.64 132037.282 -154261.11  -237398.2 205750.771 -207591.29 205113.559
                   169168.742  -224096.3 275991.059 230544.243 261055.192 -223760.73 293538.819  -231865.2   346270.7 274832.263
                   144.889912 262.710215 258.838663 13.2238199 13.0226723 12.9397339 6074.83027 2430.26637 14.8412064 .181285094
                   .270563086 .208385397
Times of maxima :      .03211     .02593      .0243     .02445     .03065     .02678     .02464     .02413     .02709     .02445
                       .03065     .02678     .02445     .03065     .02678     .03544     .02451     .02395     .02464     .02413
                       .02709     .02595     .02444     .02894     .02893     .04289     .02433     .02667     .02418     .02906
                       .03211     .02593      .0243        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                   7  2.1714543E-02    8  2.2754202E-02    9  2.3094265E-02

 51.5339           24.2791203 78.9494985 63.8267757 2272.72652 1923.72397 120.922506 .2238982E8 .2991166E8 1864.75744 -163256.46
                    159326.58 128128.543 -163256.28  159326.23 128128.541 -139765.35 -223222.43 206777.653 -203848.63 207079.986
                   158645.611 -215467.95 293613.354 221384.023 249699.335 218919.232 313763.678 -236708.48 381640.366 281210.361
                   -155.81759 -280.97953 252.639616 13.2246037 13.1790966 12.9639233 3138.72033 7331.00822  13.577832 .180560816
                   .289014971 .214806232
Times of maxima :      .02269     .02326     .02366     .02378     .02337     .02741     .02398     .02344       .028     .02378
                       .02337     .02741     .02378     .02337     .02741     .03615     .02381     .02347     .02398     .02344
                         .028     .02614     .02378     .02961     .02834     .03488     .02381     .02638     .02361     .02849
                       .02269     .02326     .02366        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                   7  2.8614945E-02    8  2.9682401E-02    9  2.9311746E-02

 188.449            43.260758  106.52589 21.4514955 124.830856 2987.31199 133.827336 2498.88506 .2745566E8 .9204307E7 130182.764
                    -170841.2 134792.119 130182.704 -170840.86  134792.19 203495.522 139204.279 -220163.34 165719.647 -206035.41
                   197935.373 223909.422 -244658.18 262746.422 281483.201 248968.934 -281044.69 274130.057 -298352.33 338356.065
                   207.992207 326.383042 146.463291 12.7310155 13.0290379  12.674955 13.4602449 8829.88274 1867.84201 .272644382
                   .225283147 .171451392
Times of maxima :      .03245     .03013     .03592     .03274      .0303     .02938     .03408     .03053     .02949     .03274
                        .0303     .02938     .03274      .0303     .02938     .02935     .03423      .0304     .03408     .03053
                       .02949     .03432     .03031      .0303     .03041     .03418     .03041     .03416     .03056     .03056
                       .03245     .03013     .03592        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                   7  3.5947444E-02    8  3.6686477E-02    9  3.4677961E-02

 347.978           78.4305455 47.0351494  80.629169 1617.32517 1751.04936 1966.73305 .4402418E7 .7318201E7  .158334E8 -155733.07
                   157318.556 -159819.43 -155732.86  157318.69 -159819.52 -206709.68 -197346.53 188835.012  -195694.1 197061.012
                   -200950.27 -244519.08  272067.15 -235125.88 -246248.23 317074.135  323672.17 321805.043 341703.791  -269818.6
                    280.05454 -216.87588 283.952758 12.6202578 12.6416429 12.5734163 1162.79169 1719.40968  6648.1353 .224570665
                   .272665827 .508018845
Times of maxima :      .03624     .03695     .03718     .04131     .03746      .0367     .04149     .03879     .03681     .04131
                       .03746      .0367     .04131     .03746      .0367     .03666     .04141     .03869     .04149     .03879
                       .03681     .04273     .04006     .03731     .03743     .03667     .03868     .03682     .03881     .03757
                       .03624     .03695     .03718        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                   7  3.6679774E-02    8  3.6654776E-02    9  3.4775234E-02

 351.539           82.4454249 69.3649144 49.3768369 120.460481 1268.11448 3021.48278 .1694383E7 .1570087E8 .2341701E8 -127883.68
                   151451.895 -171189.99 -127883.53 151451.564 -171189.74 -214005.59 185420.854 213447.872 189046.548  200890.85
                   -204295.63 -214236.82 224900.321 -319232.57 -399962.66 -240190.59 262171.109 259685.293 283819.576 -391926.56
                   287.133114  -263.3722 222.208994 12.4126785 12.7268987 12.5757655 116.985671 5171.98235 4057.57782  .27801371
                   .348051261 .224210413
Times of maxima :      .03703     .03847     .03741     .04155     .03859     .03729     .03565     .03878     .03753     .04155
                       .03859     .03729     .04155     .03859     .03729      .0374     .03551     .03865     .03565     .03878
                       .03753     .04331     .04026     .03729      .0374     .04193      .0403     .03707     .04021     .03753
                       .03703     .03847     .03741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                   7  3.1251974E-02    8  3.0756601E-02    9  2.9906871E-02

 221.017           12.9833447 60.2416973 21.0731703 237.053766 1710.01366 120.140889 .1227169E7 .3043232E8 2659.20239 137309.711
                   -156835.32 -127713.64 137309.588 -156835.02 -127713.77 -155332.95 177034.125 -211765.81 187638.542 -207300.16
                   -167429.34 216653.422 -268008.65 -208937.97 -216669.24 230248.595 -292189.48  253016.33 -290108.86 233435.054
                   113.944481 245.441841  145.16601 12.7262852 12.8168118 12.5435827 48.6830256 7003.16456 13.1139894 .149627107
                   .177759605 .174434237
Times of maxima :      .03237     .03101     .03571     .03382     .03137     .03677     .03262     .03162     .03645     .03382
                       .03137     .03677     .03382     .03137     .03677     .03628     .03397     .03144     .03262     .03162
                       .03645      .0351     .03138     .03763     .03764     .03523     .03148     .03533     .03165     .03164
                       .03237     .03101     .03571        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                   7  3.6578979E-02    8  3.7301060E-02    9  3.6331751E-02

 357.042           51.9678664 71.1236738 117.828808 946.239989 853.184838 921.643528  .157742E8 .1131367E8 .9561769E7 -147303.92
                   146064.286 -146978.35 -147303.97 146064.446  -146978.2 -206237.28 -206593.72 204038.136 -200923.73 198904.362
                   -198100.23 -232672.52  248653.11 -222030.37 -234136.96 -263603.91 296801.959 271718.088 311336.961 -238623.52
                   227.964617 -266.69022  343.26201 12.4150752 12.4932801 12.3594353 3861.11771  3500.7773 2219.72129 .183285155
                   .198670314 .340990429
Times of maxima :      .03689     .03754     .03881     .04194      .0381     .03722     .03919      .0379     .03743     .04194
                        .0381     .03722     .04194      .0381     .03722     .03732     .04056     .03795     .03919      .0379
                       .03743     .04321     .04058     .03772     .03786     .04325     .04058      .0372     .03925     .03821
                       .03689     .03754     .03881        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                   7  2.9377877E-02    8  2.8459054E-02    9  2.6896035E-02

 201.636           74.4533812  49.468502 38.3212873 154.595381 179.532894 123.151818  422379.14 .1152044E8 .1261887E8 136054.041
                   -136436.09 129304.461 136053.961 -136436.08 129304.228 200881.978 174358.672  -203240.9 185163.378 -198998.85
                   199499.363 230081.592 -213107.43 255301.076 273966.248 267634.786 -226284.25  279915.09 -240539.96  325099.63
                   272.861469 222.415157 -195.75824 12.7742111 12.8832033  12.619921 42.5745099 2697.88034 2460.29705 .279946493
                   .207267007 .215621232
Times of maxima :      .03186     .02897     .02808     .03322     .03051        .03      .0332     .02934     .03022     .03322
                       .03051        .03     .03322     .03051        .03     .03002     .03334     .02918      .0332     .02934
                       .03022     .03499     .03172     .02999      .0301     .03488      .0321     .03477     .03198     .03025
                       .03186     .02897     .02808        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  51  :
                                   7  3.5729284E-02    8  3.6845495E-02    9  3.4754866E-02

 356.394           72.4158603 71.0536614 43.6484342 952.804819 1128.17155 2495.70001  .191052E7 .1111603E8 .2300593E8 -147390.81
                   149673.867 -165685.63  -147390.7  149673.81 -165685.38 -204812.28 186428.412 187297.203  189691.04 198813.961
                   -204116.97 246509.009  262878.11 -254384.62 -305244.87 -269329.72 304241.922 311863.544 329145.411 -323408.01
                   269.101951 -266.55893 208.922077 12.5023102 12.5754464 12.6090402 139.573446 2302.97772 10356.8471 .244980304
                   .256327451  .31777854
Times of maxima :      .03628     .03722     .03734     .04144     .03889     .03637     .03563      .0376      .0363     .04144
                       .03889     .03637     .04144     .03889     .03637     .03646     .03549     .03885     .03563      .0376
                        .0363     .03638     .04019     .03767     .03757     .04279     .04023      .0366     .04036      .0377
                       .03628     .03722     .03734        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  52  :
                                   7  3.2437965E-02    8  3.3084014E-02    9  3.3853152E-02

 282.407           31.1601383 14.0066871 73.8056253 1843.24327 114.508424 910.898656 .1947892E8 1275.15154 .2524635E7 158396.296
                   124684.126 -146835.19 158396.025 124684.087 -146835.47 -174048.08 201275.817 -137534.44 202571.624 151539.973
                   -191499.49 281566.132 215037.808   -227660. -255760.66 318723.081 224296.819 331907.404 229277.624  -269445.2
                   -176.52235 -118.34985 -271.67191 12.6093472 12.5364168 12.5746512 7138.29851 12.8728043 221.009035 .233856999
                   .153153198 .220974745
Times of maxima :      .03763     .03392     .03411     .03447     .03863     .03607     .03438     .03802     .03572     .03447
                       .03863     .03607     .03447     .03863     .03607      .0359     .03458     .04781     .03438     .03802
                       .03572     .03448     .04053     .03732     .03721      .0344     .04043     .03457     .04058     .03713
                       .03763     .03392     .03411        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  53  :
                                   7  2.2826773E-02    8  2.2019859E-02    9  2.1669827E-02

 45.5743           20.9387802 59.2344809 58.7983687 599.622866 2161.55939 122.650636 .1294267E8 .2252498E8 1151.13332 -142584.32
                   162022.316 129040.844 -142584.08 162022.055  129040.85 140063.474 -195255.35 220814.216 -199646.44 203907.552
                   149968.109 -230491.81 272405.608 210327.474 210108.997 -257388.26 319305.085 -272299.48 320851.963 222885.376
                   -144.70238 -243.38135 242.483749 13.1647051 13.3500307 12.9373483 1896.01312 4266.76569 13.2505468 .149542535
                    .21062715 .271059277
Times of maxima :      .02364     .02223     .02354     .02514     .02264     .02794      .0239     .02289     .02776     .02514
                       .02264     .02794     .02514     .02264     .02794     .02757     .02527     .02275      .0239     .02289
                       .02776     .02669     .02264     .02886     .02889      .0266     .02274     .02537     .02255     .02867
                       .02364     .02223     .02354        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  54  :
                                   7  3.0848802E-02    8  3.3048300E-02    9  3.1695260E-02

 261.574           33.1571485 61.2669468 47.4828438 1867.14182 132.516776 128.709431 .6590254E7 212203.465 .4841761E7 158673.339
                   134130.679 -132189.63 158673.231 134130.562 -132189.66 -160520.44 200071.996 -142466.34 196721.504 -181308.69
                   -195901.27 232299.823 -241692.68 -215260.14 -218868.39 297071.479 -300225.52 308878.539  -308557.9 -238001.91
                   182.091045 -247.52161 217.905585 12.8889486  12.553271 12.5500677  785.59574 20.4995582 406.507924 .197283149
                   .260770236 .400902933
Times of maxima :      .03472     .03394     .03937     .03367     .03829     .03647     .03258     .03357     .03508     .03367
                       .03829     .03647     .03367     .03829     .03647     .03493     .03243     .03376     .03258     .03357
                       .03508     .03495     .03367     .03701     .03735     .03505     .03377     .03496     .03361     .03718
                       .03472     .03394     .03937        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  55  :
                                   7  3.0659601E-02    8  3.0903317E-02    9  3.0691600E-02

 217.435           38.1677852  76.698644 48.2976848 367.215163 2472.36783 256.300117 .1777438E8 .8736688E7 .1520961E7 139247.557
                   -165434.25 -137599.43 139247.324   -165434. -137599.45 -157393.24 190244.211 -203317.27 201816.641  -197719.3
                   -188526.31 215120.417 -292051.63 -246877.92 -283906.08 -230904.53 -349026.94 243498.467 -368898.28 -309158.14
                   195.365773   276.9452 -219.76734 12.7304736 12.9588781 12.5628686 2991.63088 2134.75942 88.2874584 .236479449
                   .374484938 .254943204
Times of maxima :      .03164     .03118      .0324     .03277     .03153     .03642     .03277     .03153     .03496     .03277
                       .03153     .03642     .03277     .03153     .03642     .03636     .03287     .03166     .03277     .03153
                       .03496     .03417     .03152     .03772      .0377     .04281     .03163     .05158     .03156     .03624
                       .03164     .03118      .0324        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  56  :
                                   7  3.5833082E-02    8  3.5641912E-02    9  3.6567071E-02

 339.436           63.7520011 58.7146214 24.6181164 124.780752 757.458169 1370.14502 859.546126 .1482185E8 .1350476E8 -130156.54
                   144768.888 -152724.71 -130156.58 144768.771 -152724.51 -208860.62 -133788.07 197715.221  -146149.8 200495.886
                   -199901.25 -217367.76 223535.471 -269638.48 -320377.35 -235783.98 270617.605 -254154.66 288309.464 -333263.52
                   252.491586   -242.311 156.901614 12.3405108 12.5872482 12.5243854 12.6057367 2221.03388 3899.73539 .245041784
                   .258025042 .171566821
Times of maxima :      .03619     .03886     .03757     .04174     .03775     .03648     .04157     .03923     .03671     .04174
                       .03775     .03648     .04174     .03775     .03648     .03656     .04171     .03908     .04157     .03923
                       .03671     .04305      .0405     .03646     .03656      .0429      .0391     .04283     .04056     .03652
                       .03619     .03886     .03757        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  57  :
                                   7  2.3799947E-02    8  2.2879301E-02    9  2.3831512E-02

 78.5766            19.200308  37.103213 88.0386644 2632.42875  171.67571 140.031182 .1988474E8 .1391605E8 3112.63764 -167146.23
                   136316.126 135829.907 -167145.84 136315.913 135829.812 161443.188 -214059.92   208211.4 -202750.58 200087.306
                   172114.768 -225307.86 262803.139 222672.572 231641.365 -270096.92 270691.415 -286434.15 345773.842 248744.852
                   138.565176 -192.62194 296.713101 13.2969214 13.0505422 12.9431081 8829.61741 2641.45481 14.1156203 .175369769
                   .178254244 .220767916
Times of maxima :      .03166      .0231     .02439     .02446     .02349      .0281     .02459     .02375     .02833     .02446
                       .02349      .0281     .02446     .02349      .0281     .02853     .02459     .02361     .02459     .02375
                       .02833     .02584     .02446     .02852     .02845      .0259     .02456     .02471      .0247     .02831
                       .03166      .0231     .02439        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  58  :
                                   7  3.6391933E-02    8  3.5000323E-02    9  3.5585919E-02

 348.589           73.6190285  26.699345 25.8150401 121.597269 499.516765 2003.31204 3231.49144 .5768557E7 .2197007E8 -128485.42
                   141165.166 -160237.27 -128485.53 141165.183 -160237.01 -208514.86 -145066.15 174398.242 -173308.81 196336.881
                   -203665.43 -218920.36 229914.609 -281767.79 -313625.96 -238073.53 252217.783 -266244.42 272448.683 -317059.29
                   271.328267 -163.39934 160.670595 12.3654259 12.5359829 12.4669305  13.028018 349.781676 8578.87317 .225687776
                   .181318008 .172170595
Times of maxima :      .03667      .0394     .03643     .04228     .03831     .03703     .04206     .03977     .03726     .04228
                       .03831     .03703     .04228     .03831     .03703     .03712     .04193      .0396     .04206     .03977
                       .03726     .04356     .03956     .03703     .03693     .04344     .03961     .04335     .03973     .03707
                       .03667      .0394     .03643        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  59  :
                                   7  2.5644579E-02    8  2.3271304E-02    9  2.4828174E-02

 106.619           63.6747551 150.792531 60.4276737 2754.23635 1182.65341 2078.94625 .1034566E8 .1625833E8 .3620719E7 -168429.08
                   -150370.36 161094.354 -168429.24 -150370.41 161094.387 195757.134 -207249.48 199065.666 -198460.83 -201140.55
                   194648.172 -251667.02 265254.049 257683.806 329219.299 -274777.56  323824.58 -309769.01 342831.661 367052.107
                   -252.33857 388.320139  245.82041 13.1989609 13.1423128 13.1363022 2378.33906 4674.38342 836.847028 .302563077
                   .430602744 .286768904
Times of maxima :      .02591      .0271     .02509     .02559     .03028     .02639      .0257      .0275     .02631     .02559
                       .03028     .02639     .02559     .03028     .02639     .02638     .02556     .02401      .0257      .0275
                       .02631     .02678     .02544     .02888     .02896      .0264     .02537     .02658      .0255     .02757
                       .02591      .0271     .02509        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  60  :
                                   7  2.5865806E-02    8  2.2317173E-02    9  2.4833408E-02

 104.029            74.255342 40.6633551 88.2002181 1006.63557  837.31632 2031.32112 .2067861E8 .1923902E8 .1351237E8 -148098.49
                   145851.369 160555.556 -148098.35 145851.132  160555.43 201286.707 -220420.66  213118.32 -203099.79 202465.696
                     199904.7 -281367.21 -217700.42 240057.927 277684.221 -304165.45 245077.892 -348708.53 271971.422 303901.918
                   -272.49833 -201.65157 296.985215 13.0509455 13.1567402 13.1525054 8527.20959 4550.20059 3876.30456 .275979886
                    .23214913 .215617602
Times of maxima :      .02631     .02256     .02525     .02551     .02293     .02783     .02545     .02319     .02659     .02551
                       .02293     .02783     .02551     .02293     .02783     .02646     .02544     .02305     .02545     .02319
                       .02659     .02652     .03159     .02781      .0292     .02663     .02557     .02676      .0256     .02931
                       .02631     .02256     .02525        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  61  :
                                   7  1.8612449E-02    8  2.1812605E-02    9  2.0804980E-02

 24.0073           50.0988128 89.6229156 23.7812451 197.552444 3345.74234 1371.54733 .4261442E7 .1680068E8 .1779031E8 -136711.11
                   174444.414 -152741.85  -136710.9 174444.128 -152741.88 -215153.21 -172225.96 219795.876 -195627.53 201382.921
                   -201823.72 -215400.87 254881.841 -259798.98 -300853.76 224774.845 310349.292  -237271.1 317482.917 -316895.92
                   -223.82764 -299.37087 154.211689 13.1309808 13.5601746 13.3166316 675.185215 5194.10325  4491.6157   .2961716
                   .311462364 .178110222
Times of maxima :      .02255     .02214     .02331     .02489     .02244     .01939     .02516     .02267      .0195     .02489
                       .02244     .01939     .02489     .02244     .01939     .01935     .02378     .02255     .02516     .02267
                        .0195     .02614     .02243     .02244     .02236     .03484     .02254     .02589     .02243     .02243
                       .02255     .02214     .02331        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  62  :
                                   7  2.7845057E-02    8  2.6486731E-02    9  2.6366566E-02

 137.101           72.8103341 41.1682769 74.3456607 1112.00811 783.298036 3262.51383 .1159322E7 .1846576E7 .1620212E8 149465.995
                   -145120.51 173618.456 149466.015 -145120.63 173618.277 209991.673 -186511.53 -168879.74 -187432.35 -189500.81
                   201115.402  -266459.9 -238900.15 288067.311 329725.374  -325798.3 -277785.63 -316830.28 -330303.63 386086.526
                    -269.8339 202.899672 -272.66401 12.8931514 12.9861427 13.1075682  129.56582 138.319633 4587.38239 .345420148
                   .324334926 .376637692
Times of maxima :      .02835     .02841     .03008     .03319     .03157     .02849     .02686     .03023     .02829     .03319
                       .03157     .02849     .03319     .03157     .02849     .02857     .02709     .03156     .02686     .03023
                       .02829     .02848     .03187     .02848     .02857     .02857     .03177     .02842     .03169     .02871
                       .02835     .02841     .03008        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  63  :
                                   7  2.2879811E-02    8  2.4437539E-02    9  2.4369000E-02

  74.426           10.4862471 56.6859525 81.9044358 3487.42347 259.587172 132.626006 .2209377E8 204845.659 1113.92732 -175835.83
                   -137649.04   134185.8  -175835.6 -137648.84 134185.831 134951.602 -221210.74 -172165.37 -203719.45   -181133.
                   -149490.72 -237801.23 277641.283 220868.236 259160.577 -271628.01 345761.818 -276045.28 333548.769 286105.272
                   102.402378 238.088119  286.18951 13.4023953 12.9611004 12.9341453 6622.72903 26.7596337 13.3036559 .174136384
                   .322236608 .335143903
Times of maxima :      .03177     .02811     .02491     .02502     .02969     .02739     .02523     .02849     .03618     .02502
                       .02969     .02739     .02502     .02969     .02739     .02849     .02509     .02983     .02523     .02849
                       .03618       .025     .02503     .02864     .02855      .0251     .02509     .02524     .02496     .02851
                       .03177     .02811     .02491        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  64  :
                                   7  2.3570718E-02    8  2.1660847E-02    9  2.1175400E-02

 56.0981           14.6150968 56.9534077 29.5384066 346.835003 2147.65458 121.858926 .1756403E7 .2231008E8 2644.36864 -138947.58
                   161866.812 128623.674 -138947.36 161866.551 128623.696  151565.24 -176065.95 221269.099 -189231.92 203813.849
                   167272.365 -226417.43 260073.339 208372.353 232608.508 -254979.79 296393.018 -289228.25 292225.028 239314.999
                   -120.89291 -238.64913  171.86741 13.1295025 13.3707224  12.939679 170.313982 4749.63266 14.0032856 .181258324
                   .202339418 .223700251
Times of maxima :      .02577     .02208     .02317      .0246     .02229      .0274     .02478     .02253     .02741      .0246
                       .02229      .0274      .0246     .02229      .0274     .02727     .02495     .02239     .02478     .02253
                       .02741     .02636     .02229     .02867     .02858     .02628     .02239     .02612     .02353     .02866
                       .02577     .02208     .02317        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  65  :
                                   7  3.2856719E-02    8  3.2285416E-02    9  3.2366656E-02

 265.075            23.810925 120.612942 69.1987113 2806.30895 1314.84031 1173.45089 .1908922E8 .6679443E7 3109.85362 168973.234
                   152036.864 -150253.31 168972.969 152036.883 -150253.16 -147411.64 208907.547 -184273.22 202399.493 -196763.16
                   -172086.64 232949.273 -294189.81 -244546.83 -301979.06 259886.377 -368872.11 285951.205 -369790.99 -344224.14
                    154.30789 -347.29374 -263.05648 12.9640617 12.7327719 12.6129898 3215.04958 803.815818 13.5483993 .215382938
                   .486476074 .348133987
Times of maxima :      .03343     .03466     .03264     .03297     .03908     .03611     .03322     .03273     .03634     .03297
                       .03908     .03611     .03297     .03908     .03611     .03494     .03304      .0329     .03322     .03273
                       .03634     .03481     .03297     .03784     .03775     .03442     .03301     .03326     .03314     .03635
                       .03343     .03466     .03264        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  66  :
                                   7  2.1271845E-02    8  2.1130725E-02    9  1.9956964E-02

 23.6663           73.0097882 73.3169471 33.0911217 409.304561 2001.95581 779.482033 2487.08057 .1862328E8 .7430706E7 -139862.96
                   160221.914 145068.796 -139862.92 160221.562 145068.767 186848.942 -149891.12  222289.86 -165592.59 202193.318
                   197113.381 -244391.15 231048.617 -260707.09 -374947.54 -299100.14 264030.542 -312114.07 271823.824 -379437.01
                   -270.20324 -270.77102 181.909653 13.1342942 13.5044464 13.0707318 14.3891617 3629.64596 969.697174 .474797065
                   .292643967 .193662434
Times of maxima :      .02236     .02167     .02251     .02538     .02176     .02807      .0255       .022     .02683     .02538
                       .02176     .02807     .02538     .02176     .02807     .02667     .02526     .02185      .0255       .022
                       .02683     .02669     .02303     .02195     .02186     .02675     .02315     .02687     .02329     .02199
                       .02236     .02167     .02251        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  67  :
                                   7  2.0458567E-02    8  2.1773989E-02    9  1.9536654E-02

 19.8651           89.0100972 93.1865033  19.519186 131.029812 .1487605E7 134.456571 999.008105 .2140411E8 .8545934E7 -133375.97
                   188426.176  135108.77  -133375.9 188425.931 135108.704 -191912.02 130990.477 203031.568 -147998.45 203417.915
                   -197631.03 -226076.41   267419.5 -299522.64 -342070.76 -261237.61 294670.889  -274867.8 332440.894 -384537.26
                    -298.3456 -305.26464  139.71108 13.1284102 57.2012646 13.0706726 13.4419007 6111.78661 2880.64792 .422029944
                   .340682628 .173729402
Times of maxima :      .02298     .02196     .02212     .02486     .02239     .02731     .02516     .02234     .02132     .02486
                       .02239     .02731     .02486     .02239     .02731     .02106     .03256     .02251     .02516     .02234
                       .02132     .02611     .02241     .02241     .02252       .026      .0223     .02608     .02389     .02264
                       .02298     .02196     .02212        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  68  :
                                   7  2.2865881E-02    8  2.4880462E-02    9  2.3609485E-02

 84.3701           21.2347883 66.8957875 46.6641786 1671.76307 127.365638 120.224979 .1106912E8 2916.49704 .2080684E7 -156381.77
                   -131497.92 127758.563 -156381.82 -131497.79  127758.46 155400.205 -208052.19 -148949.99 -198792.49 170114.097
                   190195.474  -239826.3 -240091.88 212051.769 234151.594 -300264.87 -290025.61 -304736.49  -299166.2  240717.79
                   -145.72161   258.6422 216.018931 13.2796228 12.9383984 12.9339085 1413.09872 14.8681688 165.853703 .177822759
                   .286856944 .381918301
Times of maxima :      .02511     .02586     .02415     .02436     .03016     .02828     .02448     .02548     .02701     .02436
                       .03016     .02828     .02436     .03016     .02828      .0272     .02433     .02898     .02448     .02548
                       .02701     .02564     .03161     .02892      .0288     .02565     .03161     .02578     .03164     .02886
                       .02511     .02586     .02415        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  69  :
                                   7  2.9815535E-02    8  2.9725200E-02    9  3.0905533E-02

 232.646           74.3077396 69.0662968 54.9152696 411.301519 125995.799 151.068073 .2749465E7 .1832635E8 .3057698E7 139891.973
                   -179228.87 -135999.88 139891.997 -179228.95 -135999.74  -174822.8 174938.743  -219460.2  192153.42 -202061.71
                   -193043.05 -228706.76 -257056.61 273965.013 363930.052 280038.126 -332578.96 303052.582 -351699.11 363265.622
                    272.59446 -262.80467 -234.34007  12.732531 15.1253221 12.6080354 220.087705 4548.61827 408.983923 .444707335
                   .364013932 .305873602
Times of maxima :       .0323     .03479     .03122     .03298     .03049     .03663      .0316     .03059     .03543     .03298
                       .03049     .03663     .03298     .03049     .03663     .03544     .03163     .03045      .0316     .03059
                       .03543     .04288     .03171      .0304     .03045     .03413     .03163     .03406     .03176     .03058
                        .0323     .03479     .03122        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  70  :
                                   7  2.8465197E-02    8  2.8265379E-02    9  2.9241438E-02

 182.481           65.4731588 51.3312714 21.3597307 134.820509 1749.93127  429.91785 3003.47917 .1005677E8 .7806239E7 135291.545
                   -157305.57 140162.303 135291.432 -157305.55 140162.521 196085.682 142299.808 -204217.38 171006.072 -198328.09
                   197287.986 237999.805 -250765.75 287538.515 365339.579 275571.256 -278821.74  313951.74 -299104.16 388243.513
                   -255.87723 226.564056 -146.14969 12.7357277 13.1497781 12.7188206  13.693581 2451.78931 1551.07907 .399064277
                   .300005096 .178753326
Times of maxima :       .0288     .02997     .02977      .0339     .03039     .02924      .0341     .03035     .02912      .0339
                       .03039     .02924      .0339     .03039     .02924     .02918     .03427       .029      .0341     .03035
                       .02912      .0339     .03165     .02913     .02901     .03399     .03169     .03542     .03186     .02913
                        .0288     .02997     .02977        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  71  :
                                   7  2.3629088E-02    8  2.4845613E-02    9  2.2877861E-02

 93.2574           24.0300644 24.1677793 27.3782132 135.728263 116.422719 135.713319  .914746E7 3002.45909 .1956243E7 -135746.17
                   -125721.95 135738.837 -135746.13 -125721.97 135738.657 178163.848 -186212.38  -152336.1 -197909.13 -170995.66
                   189826.838 -210560.89  -209096.9 224481.338 256329.228 -225433.37 -231531.48 -244854.14 261746.928  287341.72
                   155.016336 155.459896 165.463631 13.0820095 12.9315804 12.9365562 1247.65692 14.1217512 332.576714 .211001511
                   .191553467 .199633808
Times of maxima :      .02924     .02586     .02342     .02506     .03008     .02734     .02521     .03147     .02891     .02506
                       .03008     .02734     .02506     .03008     .02734     .02748     .02361     .03131     .02521     .03147
                       .02891     .02659     .03158      .0287     .02877     .02646     .03146     .02633     .02528      .0289
                       .02924     .02586     .02342        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  72  :
                                   7  3.4593370E-02    8  3.5694716E-02    9  3.5705373E-02

  327.66           45.9304545 26.4046797 59.8358942 119.776935 999.644546 1225.25662   93628.02 .7195176E7 .1228125E8 -127520.32
                   148006.788 -150911.26 -127520.18 148006.791 -150911.11 -208704.94 151846.277 185968.069 -178435.73 197003.715
                   -199345.78 231593.993 220829.044 -244130.24 -291354.11 271413.095 240949.137 324623.727 247004.361   -316436.
                   -214.31392 -162.49517 244.613765 12.3716981 12.5788408 12.6694865 16.8865401 1182.12334 2482.85219 .278268695
                   .230675197 .221844034
Times of maxima :        .041     .03614     .03821     .04098       .038     .03637     .04001      .0394     .03548     .04098
                         .038     .03637     .04098       .038     .03637     .03533     .03633     .03789     .04001      .0394
                       .03548     .03636     .03975     .03791     .03801     .03646     .03968     .03657     .03951     .03656
                         .041     .03614     .03821        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  73  :
                                   7  2.3171552E-02    8  2.2811008E-02    9  2.1344982E-02

 60.1208            17.538142 66.7309619 25.7412814 480.235176 1956.09134 122.279836 .4257219E7 .1237651E8 3519.01557 -140888.74
                   159697.966 128845.689 -140888.77 159697.708 128845.643 153034.905 -164931.08 203842.755 -195625.54 199389.138
                   176143.453 -225191.51 288964.081 225612.899 254656.581 239832.697 334952.219 -265848.39 348677.765 265864.649
                    132.43165 258.323367 160.440897 13.1402619 13.1830144 12.9381083 198.176101 4109.89388 13.7818741 .184426061
                    .26538038 .237861233
Times of maxima :      .02889     .02525     .02432     .02484     .02343     .02834     .02468     .02354     .02852     .02484
                       .02343     .02834     .02484     .02343     .02834     .02834     .02486     .02354     .02468     .02354
                       .02852     .02618     .02344     .02834     .02837     .03479     .02354     .02598     .02368     .02979
                       .02889     .02525     .02432        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  74  :
                                   7  3.4437044E-02    8  3.4275175E-02    9  3.4060312E-02

 322.255           79.0684238 30.5839353   78.32365 676.787559 496.185229 2090.35349  .161261E8  .263311E7 .2739732E8   143660.3
                   141117.475 -161223.18  143659.92 141117.496 -161223.02 -230921.75 200270.794 172934.637 201081.379 191815.532
                   -206010.47 277817.846  232084.16  -228845.3 -272093.75 318332.897 268440.321 387175.959 301757.155 -286407.86
                   281.191081 174.882633 279.863628 12.5005067 12.5474421 12.7094015 3400.65047 356.198917 3277.21028 .215297448
                     .2661685 .297726324
Times of maxima :      .03495     .04121     .03659     .03467     .03805     .03511      .0348      .0393      .0353     .03467
                       .03805     .03511     .03467     .03805     .03511     .03513      .0348     .03802      .0348      .0393
                        .0353     .03511     .04069     .03775     .03787      .0351      .0408     .03493     .04092       .038
                       .03495     .04121     .03659        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  75  :
                                   7  3.3367492E-02    8  3.3647797E-02    9  3.3444116E-02

 288.664           34.7055608 28.8907073 75.6584093  3310.4871 120.819572 1069.82468 .1750379E8 2051.90746  .552406E7 174095.398
                   128073.921 -148921.39 174095.077 128073.996 -148921.24 -191011.11 207994.736  137443.76 201696.291 160788.777
                   -196222.15 299890.231 238789.499 -227173.95 -238406.92 353204.812 -281512.38 365676.134 300513.479 -247511.54
                   186.294285 -169.97267 -275.06074 12.8536109 12.5273011 12.6200614 4213.76331 12.9810026 504.577509 .274136835
                   .184098295 .418516101
Times of maxima :      .03367     .03468     .03392     .03405     .03915     .03537     .03401     .03765     .03686     .03405
                       .03915     .03537     .03405     .03915     .03537      .0355     .03417      .0388     .03401     .03765
                       .03686     .03406     .04012     .03666     .03658     .03418     .03418      .0343     .04025     .03815
                       .03367     .03468     .03392        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  76  :
                                   7  2.8321247E-02    8  2.9464710E-02    9  3.0119207E-02

 205.939           53.2793246 80.5618608  29.383667 126.037017 1510.37774 445.093922 .3074387E7 .1987643E8 .1281701E8 130809.977
                   -154444.22 140382.244 130810.128 -154443.91 140382.317 208117.449 154665.743  -215042.8 193090.994 -202746.92
                   199589.388 220331.605   -219043. 267539.866  309456.78  260302.92  -230445.5 277959.579 -253208.35 355024.961
                   230.823146 283.834214 -171.41665 12.7278767 12.9501714 12.7212721 256.199671 7115.77423 3047.48475 .303769721
                   .263210162 .159922063
Times of maxima :      .03068     .02987     .03035     .03253     .03009      .0291     .03225     .03007      .0292     .03253
                       .03009      .0291     .03253     .03009      .0291     .02906     .03363     .03009     .03225     .03007
                        .0292     .03508     .03216     .03009     .03021     .03497     .03176     .03507      .0319     .03034
                       .03068     .02987     .03035        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  77  :
                                   7  3.1102046E-02    8  3.0435872E-02    9  2.9969396E-02

 232.633           18.5190755 60.2511436 59.6084655 244.056078 2248.36235 116.145767 .1340397E8 .2523991E8 1751.90446 137415.115
                   -162987.39 -125572.32 137415.187 -162987.13 -125572.35 -138673.26 188867.257 -226901.77 199855.607 -205084.36
                   -157328.74 223131.844  -278201.8 -202632.97 206241.205 265130.201 -309808.68 272906.284 -299433.48 214211.115
                    136.08481 245.461084 -244.14845 12.7346152 12.9114423 12.5439454 1544.02611 4937.02202 13.0170323 .160616316
                   .187955906 .256825504
Times of maxima :      .03205     .03088     .03192     .03369     .03106     .03634      .0323      .0313     .03616     .03369
                       .03106     .03634     .03369     .03106     .03634     .03632     .03368     .03116      .0323      .0313
                       .03616     .03506     .03107     .03771     .03118     .03502     .03116     .03503     .03087     .03132
                       .03205     .03088     .03192        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  78  :
                                   7  2.2524811E-02    8  2.1161745E-02    9  2.2053452E-02

 48.8257           57.2858566 38.1511722 28.1335464 691.323876 1169.58884   135.4846 .1880933E7 .1868289E8 .5769985E7 -143860.97
                   150203.943 135624.131 -143860.91   150203.9 135624.228 180447.928 -169125.11 216082.229 -189603.07 202219.716
                   196337.551 -232558.63 248258.841 220518.133 257111.192 -260979.02 261963.112 -286921.67 307044.306  269727.57
                   -239.34464 -195.32325 167.730577 13.1342298 13.3417474 12.9548589 194.901756 3873.60665 975.834433 .274302602
                   .191253932 .194126774
Times of maxima :      .02498     .02163     .02231     .02411     .02317     .02674     .02426     .02204     .02661     .02411
                       .02317     .02674     .02411     .02317     .02674     .02809     .02427      .0219     .02426     .02204
                       .02661     .02674     .02318      .0294     .02936     .02678     .02279     .02663     .02293     .02924
                       .02498     .02163     .02231        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  79  :
                                   7  2.1828611E-02    8  2.1483194E-02    9  2.2487696E-02

 52.8371           64.0843699 58.7367338 88.3717383 2220.17414 1361.69868  660.36277 .1800029E8 .2557567E8 .2127915E7 -162675.06
                   152620.201 143431.969  -162674.8 152619.854 143432.188 171153.364 -198125.55 210100.524 -201917.02 205229.016
                   190335.027 -255659.42 238293.089 -243475.08 -267362.41 -312812.18 263778.923 -345844.02 310695.016 -346103.65
                   -253.14891 -242.35663 297.273844 13.3456832 13.2767598 13.0070447 2615.14341 4923.67835 198.029978   .3454817
                   .213707169 .255487695
Times of maxima :      .02306     .02202     .02302     .02446      .0221     .02743     .02336     .02219     .02722     .02446
                        .0221     .02743     .02446      .0221     .02743     .02859     .02461     .02221     .02336     .02219
                       .02722     .02581     .02309     .02251     .02244     .02583     .02321     .02597     .02333     .02234
                       .02306     .02202     .02302        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  80  :
                                   7  2.8133416E-02    8  2.7772325E-02    9  2.7729438E-02

 180.588           72.3300976 44.5808576 42.6490274 128.947132 297.809734 2653.59611 2440.39652 .1435479E8 .2697015E8 132311.657
                   -138220.39 167370.194 132311.671 -138220.62 167370.039 230753.688 159655.294 -179770.88 165088.496 -200285.41
                   205827.727  238352.49 -216450.04 287171.347 341916.489 265182.125 -235196.45 -285645.61 241084.577 353017.111
                   -268.94255 211.141795 -206.51641 12.7400807 12.9095011 13.0381931 14.0712094 2619.09617 4019.71418 .312652921
                   .250464098 .176494328
Times of maxima :      .02867     .02962     .02887     .03353     .03035     .02879     .03231        .03       .029     .03353
                       .03035     .02879     .03353     .03035     .02879     .02887     .03216     .03003     .03231        .03
                         .029     .03484      .0321     .02879     .02886     .03492     .03172     .02859     .04062     .02865
                       .02867     .02962     .02887        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  81  :
                                   7  2.9268555E-02    8  2.7872637E-02    9  2.9362394E-02

 192.474           94.9075784 60.4804038 13.6355716 121.468429 1664.96047 550.956589  1523.7751 .3130248E7 .2949474E7 128417.457
                   -156301.23 -141897.64 128417.444 -156300.98 -141897.63 184354.865 146956.434 -173104.11 154606.417 -193251.31
                   192731.584 223612.114 -225139.89  290799.26 353019.662 264885.319 -258234.04 283101.109 -288390.33 381359.025
                   308.070736 -245.92764 -116.77145 12.7230162 13.1066467 12.6760572 13.2169496 275.308688 395.741643 .409478649
                   .366278469   .1350191
Times of maxima :      .03172     .03303        .03     .03313     .02988      .0361     .03307     .03013      .0298     .03313
                       .02988      .0361     .03313     .02988      .0361     .02998     .03324     .03131     .03307     .03013
                        .0298     .03487     .03159     .02989     .02999     .03475     .03148     .03466     .03136     .03012
                       .03172     .03303        .03        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  82  :
                                   7  1.9202296E-02    8  2.0228603E-02    9  1.9110430E-02

 7.89166           64.5324015 68.0654009 94.1798687 635.558968 1112.45935  3039.3074 .7039701E7  .236104E8 .1318581E8 -143087.26
                   149472.103  -171371.5 -143086.99 149471.823 -171371.27  -211997.9 -177374.28 201049.863 -196931.26 204379.581
                   -199756.74 263415.457 232494.106 -269930.45 -306879.39 321640.834 267182.533 -324766.46 301958.835 -353880.12
                   -254.03228 -260.89347 306.887388 13.1923504 13.3452976 13.4628177 1367.63515 2126.31673 4600.30933 .386593768
                     .1930176 .357469239
Times of maxima :      .02556     .02072     .02166     .02448     .02085     .01981     .02472     .02109     .02007     .02448
                       .02085     .01981     .02448     .02085     .01981     .01993     .02327     .02095     .02472     .02109
                       .02007     .01983     .02316     .02085       .021     .01983     .02329     .02601     .02341     .02104
                       .02556     .02072     .02166        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  83  :
                                   7  2.2635007E-02    8  2.4918082E-02    9  2.5205836E-02

 87.5753           26.0450557 73.8331805  69.269527 2922.82171 164.072061 133.975295 .2286033E8 .2728499E7 .6375575E7 -170179.54
                   -136199.41 134866.933 -170179.21 -136199.42 134866.682 164533.624 -225772.15 -185680.67 -204053.61 -192092.62
                   196621.159 -286470.71 -238531.73 221179.435 235422.754 -309505.54 -284650.78 -315428.31 299846.975 253047.273
                   -161.38481 271.722617 263.191047 13.2720662 12.9360235 12.9375058 4419.72417 242.689421 962.935227 .170558438
                   .266796763 .315299565
Times of maxima :      .02663     .02739     .02575     .02582     .03055     .02672     .02608     .02937     .02707     .02582
                       .03055     .02672     .02582     .03055     .02672     .02843     .02593     .02921     .02608     .02937
                       .02707     .02583     .03185     .02916     .02907     .02593     .03179     .02568     .02577     .02901
                       .02663     .02739     .02575        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  84  :
                                   7  3.1679597E-02    8  3.2470221E-02    9  3.2090929E-02

 253.205           39.9742008 46.9060825 66.2527643 1441.69084 130.109406 1143.01979 .2029025E8 155844.068 .1589956E7 153606.004
                   132906.596 -149864.23 153605.997 132906.634 -149864.24 -167150.53 208388.181 -168311.01 202929.099 -179954.36
                   -188733.62 245706.629 -247715.55 -237192.04 -268934.75 303465.099  -279110.1 301938.079 -368262.82 -292441.28
                   199.935492 -216.57812 -257.39612 12.8572708 12.5721896 12.6701874 5365.31894  17.293354 122.805489 .271256801
                   .216102675  .25749282
Times of maxima :      .03361     .03335     .03265     .03285       .038     .03673     .03284     .03334     .03651     .03285
                         .038     .03673     .03285       .038     .03673     .03684     .03282     .03314     .03284     .03334
                       .03651     .03421     .03315     .03673     .03664     .03412     .03309     .03396     .03296     .03654
                       .03361     .03335     .03265        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  85  :
                                   7  2.0105553E-02    8  2.0221449E-02    9  2.0667409E-02

 12.5889           80.6250522 58.3557801 9.60015651 114.586663 912.870718 1107.90721 1171.22968  .345766E7 .2127359E8 -124726.66
                   146861.839 -149413.07 -124726.68 146861.689 -149413.21 -210339.12 -133313.98 187925.827 -150224.83 194185.896
                   -203360.75 -227150.77 227682.051 -269529.24 -381288.11 -259821.43  262142.15 -275436.71 275970.418 -392717.78
                   -283.94551 -241.56941 97.9803884 13.1138094  13.380701 13.1459528 13.3854975 711.473088 3187.66528 .453193849
                    .35275592  .13842612
Times of maxima :      .02256     .02064     .02168     .02545     .02217     .02089     .02516     .02097     .02059     .02545
                       .02217     .02089     .02545     .02217     .02089     .02083     .02498     .02216     .02516     .02097
                       .02059     .02575     .02361     .02081     .02084     .02709     .02354     .02567     .02364     .02097
                       .02256     .02064     .02168        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  86  :
                                   7  3.3941758E-02    8  3.4561442E-02    9  3.3964099E-02

 292.235           53.7009958 10.5255391 62.9083354 2641.85827 113.420727 1687.02544 .1343371E8 1181.67943 .7026326E7  167246.04
                   124090.456 -156563.09 167245.775 124090.498 -156562.93 -195610.98 208312.434 -139350.72 199869.081 -150358.01
                   -196925.02 322825.856 234720.729 -230449.69 -268262.59 397875.073 260869.032 396741.481 269459.122 -293886.11
                   231.734753 -102.59405 -250.81534 12.7717063 12.5191187 12.8717963 2476.36441 13.0783594 1157.29614 .366165384
                   .186027188 .378669218
Times of maxima :      .03449     .04951     .03423     .03458     .03927      .0346     .03483     .04777     .03482     .03458
                       .03927      .0346     .03458     .03927      .0346     .03602     .03469     .04789     .03483     .04777
                       .03482     .03459     .04064     .03723     .03733     .03469     .04061     .03483     .03949     .03743
                       .03449     .04951     .03423        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  87  :
                                   7  2.6876015E-02    8  2.5525073E-02    9  2.5014234E-02

 152.344            76.405537 24.7341383 65.6981734 788.047458 127.163654 28304.0981 .2676751E8 .5607716E7 .2448736E8 -145185.44
                   -131393.36 176813.473 -145185.13 -131393.48 176813.281 231777.582  -214720.9 -164679.33 -205740.93 -196261.42
                   204759.447 -263834.01 -215202.81 235594.293 279936.027 -323651.05 -231023.97 -350483.75 -251792.18 297891.437
                   -276.41552 157.270907 -256.31655 12.9755363  12.920527 13.5133152 4843.77007 515.174783 5801.73643 .276939436
                   .205824868 .274463794
Times of maxima :      .02723     .02669     .02904     .02562      .0305     .02753     .02589     .03026     .02778     .02562
                        .0305     .02753     .02562      .0305     .02753     .02763     .02572     .03034     .02589     .03026
                       .02778     .02753     .03192     .02753     .02883     .02747     .03202     .02738     .03205     .02872
                       .02723     .02669     .02904        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  88  :
                                   7  3.3059011E-02    8  3.2566206E-02    9  3.3547270E-02

 282.336           33.5599698 38.5406535 102.167437 42112.4983 123.366557 380.284398 .3462225E8 3309.51101 .3980041E7 177159.088
                   129416.798 -139438.79 177158.702 129416.912 -139439.03 -174166.86 236607.298 154857.898 209056.281 174085.397
                   -195494.52 290841.468 215811.712 -220886.96 -251398.08 300779.506 -252635.71 310435.714 -273728.44 -275171.25
                   183.193804 -196.31774 -319.63641 13.5223917 12.5605593 12.5511733 9492.01113 13.5824096 344.211194 .224028459
                   .188425234 .209422911
Times of maxima :      .03496     .03357     .03408     .03416     .03802     .03561     .03443      .0392     .03529     .03416
                       .03802     .03561     .03416     .03802     .03561     .03515     .03427     .03905     .03443      .0392
                       .03529     .03418     .04024     .03677     .03806     .03427     .03428     .03402      .0344     .03791
                       .03496     .03357     .03408        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  89  :
                                   7  2.7837589E-02    8  2.7769738E-02    9  2.7125433E-02

 160.049           85.9822918 58.4941064 28.1138591 121.708815 828.640211 2764.74959 777.021879 .1511837E8 .2419743E8 128544.481
                   -145734.38 168539.403  128544.45 -145734.26 168539.249 215884.527 -141887.68  -189436.5 -145035.31 -200629.29
                   204634.011 214582.976  -227299.9 290530.848 340990.021 219030.366 -265326.35 228850.975  -298558.4 364784.059
                   -293.22737 241.855549 -167.67188  12.760002 13.0028201 12.9442517 13.0673927 2171.04116  8470.5379 .212499285
                   .252130315 .176630824
Times of maxima :      .02822     .03088     .02958     .03372     .02977     .02847       .028     .03125     .02853     .03372
                       .02977     .02847     .03372     .02977     .02847     .02848     .02785     .02977       .028     .03125
                       .02853     .03504     .03114     .02844     .02848     .05121     .03108     .03481     .03121     .02863
                       .02822     .03088     .02958        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  90  :
                                   7  2.3110699E-02    8  2.3547329E-02    9  2.2643033E-02

  67.813           22.7418019 51.3358649 24.2948821 352.427675 650.250423  992.18016 .1277432E7 .1355581E8 .4013582E7  -139029.8
                   143291.872 147909.056  -139029.8 143291.642 147908.924 187949.983 -171294.23 200489.296 -187791.01 199924.364
                   195510.387 -219352.99 263503.221  220416.97 249409.059  -229817.5  283551.08 -232062.77 321271.288 267034.102
                   -150.80385 -226.57419 155.868156 13.0998914 13.0201213 12.9859942 80.8479748 3317.75307 461.581808 .185297728
                   .247337925 .185301013
Times of maxima :      .02723      .0241     .02319     .02507     .02418     .02737     .02352     .02441     .02759     .02507
                       .02418     .02737     .02507     .02418     .02737     .02749     .02338     .02427     .02352     .02441
                       .02759     .02608     .02417     .02905      .0291       .026     .02427     .02584     .02442     .02895
                       .02723      .0241     .02319        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  91  :
                                   7  3.0946084E-02    8  3.2005423E-02    9  3.0866921E-02

 264.049           18.5029989 99.6988391  25.528145 119.957646 171.601941 161.012044 333743.979 .1153192E8 2692.24321  127616.37
                   136314.872 -136152.56 127616.339 136314.783 -136152.49 -144587.33 165918.184  -199573.3 184164.416  -199004.1
                    -167778.1 212451.106 -250580.32 -230528.35 -270691.17 225682.539 -304474.85 235145.578 -340612.95 -276569.88
                   -136.02573 -315.75123 159.775295 12.7095032 12.6106596  12.547691 32.8833964 2615.12338 13.9268717 .179519754
                   .317040719 .222271369
Times of maxima :      .04064     .03443     .03839     .03292     .03879     .03583     .03174     .03275     .03558     .03292
                       .03879     .03583     .03292     .03879     .03583     .03575      .0316     .03263     .03174     .03275
                       .03558     .03534     .03262     .03752     .03755     .05146     .03273     .05143     .03286     .03768
                       .04064     .03443     .03839        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  92  :
                                   7  3.0730992E-02    8  3.2415143E-02    9  3.1996489E-02

  267.52           55.7220121 50.4157856 58.8284184 855.903935 128.508601 500.443004 .2014436E8 333943.486 .1090194E8 146100.989
                   132086.411 -141178.71  146100.94 132086.493 -141178.44 -188010.71 211110.484 171995.029 202864.909 -184169.03
                   -198715.95 226349.495 -250178.71 -222545.98  -268756.3 264069.653 -277944.36  284454.27 -353654.87 -305188.17
                   236.055104  -224.5346  -242.5457 12.7423645 12.5795403 12.5828295 5190.77137 43.0557173 1883.73867 .275234786
                   .243129251 .192781002
Times of maxima :      .03348     .03327     .03255     .03275     .03922     .03627     .03278     .03329     .03643     .03275
                       .03922     .03627     .03275     .03922     .03627     .03507     .03273     .03907     .03278     .03329
                       .03643     .03401      .0331     .03795     .03782     .03404     .03306      .0339     .03287     .03648
                       .03348     .03327     .03255        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  93  :
                                   7  2.1823544E-02    8  2.2425365E-02    9  2.2906185E-02

 41.3454           52.4954906 60.2621952 48.8110143  1453.0337 1051.78754  311.54368 .1168854E8 .3447384E8 .2510644E7 -153745.08
                    148687.21 138425.001 -153744.93 148687.187 138424.951 182668.173 -173636.59 235266.817 -199075.61  208994.55
                   191458.661 -246182.69 266353.003 213412.003 224947.978 -286071.29 280668.155 -313507.13 314077.391 235054.597
                   -229.11894 -245.48359 220.932149  13.224508  13.138261 12.9693736 1605.70928 7709.70461 407.287609 .234429852
                   .211390932  .25171177
Times of maxima :      .02313      .0228     .02346     .02358     .02319     .02627     .02379     .02327     .02777     .02358
                       .02319     .02627     .02358     .02319     .02627     .02639     .02363     .02309     .02379     .02327
                       .02777     .02631     .02358     .02893     .02904     .02626     .02362     .02611     .02333     .02915
                       .02313      .0228     .02346        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  94  :
                                   7  2.5443281E-02    8  2.5404976E-02    9  2.5425612E-02

 123.093           47.5391339 27.3413202 76.4544713 23768.5946 129.068472  1356.7195 .1448216E8 2589.26646 .5524901E7 -176699.71
                   -132373.87 152558.166 -176699.53 -132373.91 152558.095 188390.565 -209892.53 -150368.51 -200342.85 -166687.11
                   196222.543 -315628.51 -253309.72 223699.104 238163.185 -388895.96 -299735.02 -393519.66 -304324.69  250748.86
                   -218.03471  165.35211 276.504017  13.781849 12.9233664 13.0230362 3089.77955 14.5351285 748.667605 .246903753
                   .272700687 .489013695
Times of maxima :      .02599     .02635      .0257     .02606     .03074     .02746      .0263     .03066      .0276     .02606
                       .03074     .02746     .02606     .03074     .02746     .02747     .02615      .0306      .0263     .03066
                        .0276     .02607     .03211     .02917     .02905     .02616     .03209      .0263     .03197     .02893
                       .02599     .02635      .0257        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  95  :
                                   7  2.0013947E-02    8  2.0367503E-02    9  1.9795697E-02

 .836493           63.7253433 67.9691092 72.6115932 562.852588 3366.24473 992.516925 .3879765E7 .1563477E8 .2143384E8 -142065.88
                   174646.704 -147913.59 -142066.01 174646.596 -147913.34 -195443.85 -181049.56 211167.855 -195378.32   200861.2
                   -203430.93 -215744.17  252114.93 -283871.79 -311345.97 -247620.82 312820.648 -259363.21 367175.704 -388367.35
                   -252.43879 260.708859 269.465384 13.1574255 13.6646416 13.1439451 614.890918 1915.84739 2802.50844 .259540143
                   .416042989 .302534001
Times of maxima :       .0225     .02542     .02223     .02535     .02104     .02065     .02521     .02124     .02073     .02535
                       .02104     .02065     .02535     .02104     .02065     .02076     .02396     .02109     .02521     .02124
                       .02073     .02681     .02362     .02104     .02103     .02675     .02372     .02534     .02382     .02087
                        .0225     .02542     .02223        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  96  :
                                   7  2.5011996E-02    8  2.4708035E-02    9  2.5187169E-02

  100.01           59.0708929 48.9727051 73.8948948 2600.14565 123.746165  619.27301 .2417232E8 2883.09628 .2236867E8 -166803.15
                   -129615.98 142859.485 -166802.93 -129615.87 142859.486 179316.413 -227183.66 153262.386 -204623.14 169769.528
                   203839.404 -289466.38 -233114.44 231329.439  269230.41 -363316.66 -274934.07  -357452.6 -292573.06 275055.439
                   -243.04504 221.297775 271.836154 13.2184541 12.9390757 12.9498036 4308.50143 14.9167979 3332.89542 .237281174
                   .244392399 .274017509
Times of maxima :      .02668     .02589     .02558     .02582     .03019     .02722     .02605     .02555     .02706     .02582
                       .03019     .02722     .02582     .03019     .02722     .02708     .02591     .03913     .02605     .02555
                       .02706     .02581     .03187     .02868      .0288     .02591     .03176     .02586     .03165     .02869
                       .02668     .02589     .02558        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  97  :
                                   7  2.9937041E-02    8  3.1152965E-02    9  3.1850941E-02

 251.404           67.7793706 61.2542662 66.6141863 1717.68687 996.632512 434.882387 .1649993E8 .1453885E8  .826664E7 156925.803
                   -147967.56 -140234.54 156925.657 -147967.31  -140234.5 -180151.94 199018.329 -202453.98 201248.592  -200368.4
                   -197501.64 237396.364 -247863.31 -230711.32  -292734.2 303801.432 -251631.78 344787.922 -269663.71 -309472.43
                   260.344715 247.495992 -258.09724 12.7885132 12.7173785 12.6084906 5546.35348 3822.06795 1669.46558 .370688022
                   .273412616 .189521671
Times of maxima :      .03231     .03147       .032     .03252     .03178     .03531     .03235     .03165     .03527     .03252
                       .03178     .03531     .03252     .03178     .03531     .03653     .03258     .03189     .03235     .03165
                       .03527      .0338      .0325     .03664     .03673     .03392      .0324     .03402     .03228     .03684
                       .03231     .03147       .032        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  98  :
                                   7  3.1358102E-02    8  3.1641974E-02    9  3.0620533E-02

 236.001           20.8393045 69.6890652 22.7296731  178.47168 1441.29725  526.73247 3237.00142 .1727997E8 379051.787 136419.888
                   -153601.41 -141553.72 136419.865 -153601.17  -141553.6 -168990.86 165582.705 -211449.94 173363.843 -201596.64
                   -185028.26 217468.264 -284106.92  -232179.5 -261721.53 228932.041 -300826.45 237267.769 -349287.43 -280447.71
                    144.35825 -263.98687 150.763633 12.7172851 12.7026212 12.5630475 14.2397988 4029.67143 48.6564532 .182906514
                   .285739715 .185360604
Times of maxima :      .03531     .03409     .03814     .03368     .03227     .03547     .03289     .03251     .03568     .03368
                       .03227     .03547     .03368     .03227     .03547      .0355     .03269     .03236     .03289     .03251
                       .03568     .03542     .03227     .03718     .03718     .03404     .03238     .03428      .0325     .03703
                       .03531     .03409     .03814        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  99  :
                                   7  3.0788971E-02    8  3.1417731E-02    9  3.2903380E-02

 246.782           52.5830807 65.1368775 88.0976383 179462.973 515.339565 456.955249 .1963295E8 .1033004E8 347967.436 180524.712
                   141391.309 -140553.55 180524.346  141391.25 -140553.65 -159336.91 219995.361 -201541.01 202639.585 -198453.66
                   -184493.08 292057.085 -273669.61 213674.569 -239209.09 352923.437 -351921.14 387025.909 -339944.01  -259676.9
                    229.31001 -255.21927 -296.81246 22.2334399 12.6922677 12.5614859 4661.48489 3316.84509 24.5592574 .173416993
                    .37342136 .457291101
Times of maxima :      .03347     .03384     .03345     .03352     .03824     .03662     .03378      .0321     .03377     .03352
                       .03824     .03662     .03352     .03824     .03662     .03514     .03363     .03205     .03378      .0321
                       .03377     .03355     .03353     .04572     .03825     .03364     .03363     .03377     .03348     .03681
                       .03347     .03384     .03345        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  100  :
                                   7  3.5987633E-02    8  3.5446594E-02    9  3.6834562E-02

 349.541           63.2808956 34.9895349 14.9188402  128.16788  888.73747 1946.89666 1731.71312 .8522362E7 .2284843E8 -131911.31
                   146540.483 -159592.68 -131911.27 146540.294 -159592.33 -228789.19 -146717.09 192585.651  -157091.1 197620.112
                   -204048.43 -216880.46 221409.133 -275062.52 -306011.55 -227378.95 235473.673 -241674.67 259798.409 -298423.45
                   251.556943  -187.0549 122.142704 12.3364795 12.5707743 12.5612283 12.9392296 1211.37671 5453.09575  .19949353
                    .18896249 .137373462
Times of maxima :      .03646     .03902     .03775     .04142     .03912     .03659     .04159     .03939     .03685     .04142
                       .03912     .03659     .04142     .03912     .03659     .03671     .04154     .03922     .04159     .03939
                       .03685     .04273     .04051      .0366     .03671     .04282     .03922     .04295     .03936     .03684
                       .03646     .03902     .03775        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  101  :
                                   7  2.1955744E-02    8  2.3737004E-02    9  2.0768548E-02

 38.1823           44.2119394 78.2686515 41.5923103  134.87366 629.637731 590.269817 .2787436E7 .2810346E7 295645.735 -135318.01
                   -143004.23 142452.742  -135318.1 -143004.35 142452.634 167716.669 -172713.49 185260.875 -192263.44 -192329.76
                   183278.473 -219916.03 260676.496  231484.71 275078.446 -246278.91 331819.514 -259124.96 335856.876 316547.464
                   -210.26635 279.765351 -203.94193  13.126605 13.0405426  12.984385   154.9485 384.754545  39.475111 .220531755
                   .386439461 .279269914
Times of maxima :      .02447     .02615     .02744     .02582     .03053     .02758     .02561     .03172     .02779     .02582
                       .03053     .02758     .02582     .03053     .02758     .02771     .02571     .02446     .02561     .03172
                       .02779     .02583     .02436     .02894     .02909     .02592     .02446     .02606     .02436     .02909
                       .02447     .02615     .02744        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  102  :
                                   7  2.3743026E-02    8  2.3081610E-02    9  2.3866210E-02

 82.8656           20.1599358 35.0018639 71.1080426 2024.59519 126.740561 129.712233 .2136476E8 .1106782E8   .26172E7 -160479.39
                   131174.944 132703.831 -160479.06 131174.714 132703.623 167377.479 -214560.79  203882.64 -203400.68 198791.901
                   191769.241 -210183.06 234031.561 221213.464 236071.352 -231547.26 230118.452 -246518.14 240889.565 238626.689
                   -141.98569 -187.08785 266.660913 13.1619519 13.0292243 12.9379116 9726.90548 1846.79844 116.654498 .166651958
                   .177910877 .173157827
Times of maxima :      .02687      .0233     .02416     .02447     .02369     .02692     .02447     .02396     .02725     .02447
                       .02369     .02692     .02447     .02369     .02692     .02862     .02447     .02382     .02447     .02396
                       .02725     .02581     .02449     .02864     .02871     .02593      .0244     .02473     .02474     .02886
                       .02687      .0233     .02416        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  103  :
                                   7  2.3885633E-02    8  2.5357598E-02    9  2.3671468E-02

 104.364           16.3894287 22.6153211 48.1717045 841.526721 120.617651 130.545792 .1478742E8 2210.94808 2856.67435 -145907.78
                   -127966.83 133129.434 -145907.79 -127966.93 133129.332 155114.052 -214190.23 -149112.33 -200480.38 -162572.35
                   169496.136 -220025.91 -224138.95  218512.13 234995.142 -257650.38 -254199.22 -277945.84  -262035.6 238715.562
                   128.021204 150.383913 219.480533 13.1071948 12.9233946 12.9334722 3195.46369 13.7675863 13.6933872 .180030799
                     .1721077 .281681297
Times of maxima :      .03133     .02633     .02422     .02445     .03077     .02813     .02455     .03071      .0284     .02445
                       .03077     .02813     .02445     .03077     .02813     .02823     .02441     .03056     .02455     .03071
                        .0284     .02587     .03201      .0295     .02946     .02576     .03193     .02584     .03195      .0293
                       .03133     .02633     .02422        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  104  :
                                   7  2.9443891E-02    8  2.8816795E-02    9  2.7673535E-02

 166.545           54.1914475  35.008066 80.9430335 647.895248 543.274379 120.364328  .136647E8 .1302013E8 .3676637E7 143258.895
                   -141788.93 -127832.56 143258.872  -141788.7 -127832.48 180352.467 190670.282 -189569.03 199973.644 -199681.59
                   194806.222 233222.574 -233046.93 226689.151 253654.525 272626.365 -253170.43 299779.523 -287428.18 263523.001
                   232.790566 187.104425 -284.50489  12.785698 12.8708907 12.6107979  4021.8291 1459.83037 301.616702 .252725992
                   .192290862 .288500264
Times of maxima :      .03044     .02912     .03166     .03343     .02944     .03607     .03192     .02969     .03029     .03343
                       .02944     .03607     .03343     .02944     .03607      .0302     .03194     .02955     .03192     .02969
                       .03029     .03476     .03208     .03006        .03     .03475     .03077     .03356     .03062     .03013
                       .03044     .02912     .03166        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  105  :
                                   7  2.5719535E-02    8  2.6796432E-02    9  2.5710403E-02

 124.725           56.0987815 11.2026092 68.9117439 2388.13925 111.651501 2033.05838 .1374462E8 1176.32239 .8840548E7 -164521.38
                   -123118.84 160575.253 -164521.14 -123118.86 160575.144 194955.571 -208091.78 137927.328  -200009.8 150289.763
                   197767.331 -323704.51  -230872.1 233329.938  283998.19  -402425.7  -251007.7 -397777.13 -266543.92 303819.506
                   -236.85181 105.842379 -262.51046 13.1217622 12.9095806 13.3025219 2267.43341 13.4027115  974.16486 .416284448
                   .190848247 .382906663
Times of maxima :      .02626     .04126     .02822     .02634     .03071     .02637     .02658     .03951     .02658     .02634
                       .03071     .02637     .02634     .03071     .02637     .02777     .02644     .03963     .02658     .03951
                       .02658     .02635      .0324     .02899     .02908     .02645     .03238     .02658     .03126     .02919
                       .02626     .04126     .02822        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  106  :
                                   7  2.2923553E-02    8  2.2864040E-02    9  2.4461885E-02

 83.7291           31.7201809 102.779908 87.0579709 .1187662E7 1020.49083 258.688933 .2265186E8 .1150782E8 68921.2218 -187518.77
                   -148279.57 137635.282 -187518.53 -148279.49 137635.349 164810.503 -231193.51 206904.316 -203962.84  198993.09
                   177825.536 -264327.02 280178.734 241644.334  290643.18 -299170.85 336633.183 -349561.95  355187.58 314795.574
                    -178.1016 320.593056 295.055878  52.889915 13.2530634 12.9466791 4761.19473 2520.71602 16.1192005 .219231304
                   .504287956 .343462783
Times of maxima :      .02501     .02663     .02497      .0251     .03103      .0282     .02533     .02373     .02686      .0251
                       .03103      .0282      .0251     .03103      .0282     .02806     .02519     .02359     .02533     .02373
                       .02686     .02508     .02507     .02973     .02835      .0252     .02518     .02533     .02499     .02826
                       .02501     .02663     .02497        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  107  :
                                   7  3.6335673E-02    8  3.3853372E-02    9  3.6000522E-02

 331.577           71.9133593   36.39599 51.4529235 123.837223 323.399003 3039.66047 3473.42777 .1524088E8 .2358155E8 -129663.46
                   138600.969 -171375.05 -129663.55 138600.866 -171374.86 -229074.97 -156667.86 181603.948 -175698.94 200684.353
                   -204367.06 -230986.43 223749.789 -294614.24 -334448.34 -262628.51 237944.261 294920.807 254548.499 -330680.22
                   268.166663 -190.77733 226.832369  12.352798 12.5334154  12.657861 14.4130041 1782.26002 4017.38205 .292202985
                   .237810579 .202580859
Times of maxima :      .03688     .03937     .03851     .04178     .03826     .03698     .03895     .03973     .03721     .04178
                       .03826     .03698     .04178     .03826     .03698     .03707     .04173     .03829     .03895     .03973
                       .03721     .04307     .04006     .03696     .03706     .04311     .03996     .03687     .04012     .03719
                       .03688     .03937     .03851        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  108  :
                                   7  2.8434726E-02    8  2.8227903E-02    9  2.7888979E-02

  169.15            69.969777 62.4604529 17.3590293  121.20751 1381.05237 1495.68029 2326.25875 .2207438E8 .1333462E8   128279.4
                   -152859.58 154265.445 128279.447 -152859.48 154265.294 207638.641 139011.088 -189337.61 163845.011 -203710.98
                   199824.188 225378.653 -239536.85 294330.435 362289.566 250720.381 -250881.74 275030.084 -288853.31 376188.902
                   -264.51801 249.920893 -131.75367 12.7361201 12.9859342 12.8225035 13.2633169 4277.30939 2778.33653 .317525363
                   .290840624 .142972688
Times of maxima :      .02878     .02993     .02914     .03284     .03035     .02909     .03402      .0303     .02929     .03284
                       .03035     .02909     .03284     .03035     .02909     .02915     .03246     .02896     .03402      .0303
                       .02929     .03512      .0316      .0291     .02898      .0352     .03201     .03534     .03184     .02909
                       .02878     .02993     .02914        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  109  :
                                   7  2.4350370E-02    8  2.2207228E-02    9  2.4170536E-02

 60.5601           25.0457545 56.8183397 82.5319501  1488.5338 919.750696 216.969004 .2134729E8 .1986386E8 .2574893E7 -154178.26
                   146953.318 137005.654 -154178.31 146953.077 137005.819 156218.518 -220842.53 213820.747 -203393.03 202741.382
                   191646.045 -244440.03 239632.447 236124.044 262291.522 -282841.47 280288.011 -294644.97  302353.82 269698.004
                   158.258505 238.365979 287.283745 13.1949528 13.1815994 12.9485672 7296.44312 4776.32461 174.363829 .193593876
                   .283027401 .197673855
Times of maxima :      .02948     .02491     .02445     .02493     .02282     .02793     .02503     .02308      .0291     .02493
                       .02282     .02793     .02493     .02282     .02793     .02777     .02482     .02294     .02503     .02308
                        .0291     .02622     .02477     .02928      .0293      .0249     .02479     .02506     .02463     .02782
                       .02948     .02491     .02445        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  110  :
                                   7  3.3332167E-02    8  3.2664876E-02    9  3.3099412E-02

 288.398           46.1164017 113.348361 78.0412205 2531.80394  381.32564  1198.0583 .3135591E8 .2552748E7 .3066445E7 166073.483
                   139454.503 -150566.27  166073.11 139454.284 -150566.33 -185857.04 236442.301 181462.781 207689.656  -191581.5
                   -193068.18 256425.891 -245099.26  -249403.1 -306492.99 318808.849 -282361.88 327467.749 -336100.77 -339012.89
                    -214.7473 -336.67248 -279.35859 12.8254154 12.6027278 12.6269888 5823.59246  360.84648 351.481244 .250852668
                   .382506781 .218785702
Times of maxima :      .03841     .03384     .03363     .03371     .03816     .03531     .03396     .03346     .03803     .03371
                       .03816     .03531     .03371     .03816     .03531     .03667     .03382     .03703     .03396     .03346
                       .03803     .03401     .03371     .03689     .03824     .03387     .03366     .03396     .03353     .03681
                       .03841     .03384     .03363        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  111  :
                                   7  2.4169958E-02    8  2.3979844E-02    9  2.3268772E-02

 90.5746           27.9417517  47.159885  32.663254 127.938039 118.185681 734.533583 .1033825E8 .4003333E7 .5877871E7 -131793.22
                   -126670.14 144455.373 -131792.94 -126670.28 144455.274 195719.595 -204977.94  187702.42 -198457.43  195505.54
                   196388.135 -213682.21 223881.405 219687.327 239344.135 -218700.84 244471.592 -223288.03 -243389.68 270101.419
                   -167.15786 217.163268 180.729782 13.0611394 12.9704633 12.9748802 1762.16208  1061.2244 1246.31438 .208614441
                   .232217671  .20311826
Times of maxima :      .02609     .02514     .02381     .02387     .03081     .02786     .02415     .02465     .02805     .02387
                       .03081     .02786     .02387     .03081     .02786      .0279       .024     .02466     .02415     .02465
                       .02805     .02659     .02458     .02916     .02931     .02669     .02451     .02678     .03196     .02937
                       .02609     .02514     .02381        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  112  :
                                   7  2.4954175E-02    8  2.3675235E-02    9  2.5898695E-02

 94.3757            22.520956 51.9947681 79.8790871 1042.69572 122.399917 208.976882  .300366E8 .2191002E7 961307.266 -148569.22
                   -128908.95 136884.467 -148568.96 -128908.89 136884.577 177920.103 -221097.12 183754.873 -207132.86 190521.124
                   186828.014 -260502.64 201541.612  216321.01 222123.147 -293861.87 207117.193 -284339.27 -213007.39 231026.903
                   150.069837 228.023613 282.628886  12.932247 12.9889185 12.9307096 7356.69983 176.604796 93.0392267 .174607908
                    .21226065 .196645735
Times of maxima :      .03117     .02487     .02645     .02655      .0297     .02799     .02677     .02455     .02766     .02655
                        .0297     .02799     .02655      .0297     .02799     .02752     .02663     .02441     .02677     .02455
                       .02766     .02652      .0399     .02934      .0294     .02663     .03991     .02676     .03246     .02917
                       .03117     .02487     .02645        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  113  :
                                   7  2.2921260E-02    8  2.2785770E-02    9  2.2841444E-02

 64.3051           16.8119228 86.1846666 48.3796897 1369.49642 2021.78448 121.013625 .2872708E7 .1250931E8 1965.33822  -152716.6
                   160447.356  128176.81 -152716.48 160447.134 128176.807  143068.27 -192124.54 205642.399 -192510.07 199449.551
                   -159803.56 -224233.47 309427.024 228314.094 274694.561 -250058.03 383060.328 -265827.83 388522.958 292574.991
                    -129.6608 293.572251 219.953835 13.2670285 13.2784116 12.9378813  472.04418 3299.76964  13.755932 .209654153
                   .428860565  .35715613
Times of maxima :      .02393     .02519     .02313     .02481     .02343     .02709     .02369     .02322       .036     .02481
                       .02343     .02709     .02481     .02343     .02709     .02712     .02483      .0235     .02369     .02322
                         .036     .02624     .02344     .02964     .02966     .02617     .02351     .02601     .02369     .02828
                       .02393     .02519     .02313        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  114  :
                                   7  3.7349419E-02    8  3.7334271E-02    9  3.8287388E-02

 357.612           108.271239 67.5915334 16.3161409 117.943827 3398.22294 1536.13558 679.505778 .1830146E8 .8975321E7 -126540.58
                   174961.887 -154756.29 -126540.61 174961.635 -154756.08 -196877.82 -133931.88 212557.093 143697.544 202050.677
                   -197829.62 -245098.73 226095.672 -329717.71 -409434.91 -298703.68  279145.25 -307842.63 288115.022  -399880.3
                   -329.04595 -259.98372  127.73465 12.3313501 12.9467377 12.4358883 12.6479012 2296.37668 881.526733 .544506257
                   .346520431  .17483706
Times of maxima :      .03978     .03782     .03882      .0417     .03796     .03796     .04917      .0382      .0382      .0417
                       .03796     .03796      .0417     .03796     .03796     .03807     .04163     .03807     .04917      .0382
                        .0382     .04296     .04068     .03796     .03807     .04289     .03932     .04278     .03917      .0382
                       .03978     .03782     .03882        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  115  :
                                   7  3.5843820E-02    8  3.5596539E-02    9  3.5786712E-02

 344.705           76.2521438 19.9145457 51.1253478 542.077431 432.302047 95362.4134 .1968821E7 .5105535E7 .1039458E8 -141771.79
                   140197.016  -178478.6 -141771.72 140197.095 -178478.41 -210456.06 -159883.03 175226.232 -189864.16 196025.444
                   -198483.29 270105.031 223762.577 -274799.23 -322392.22 321959.553 244087.921 325364.259 258302.122 -341390.01
                   276.137907 -141.11891  226.10915 12.3911246 12.5319657 15.6268178 154.438717  300.17797 4009.73121 .394159998
                   .223199077 .276809135
Times of maxima :      .03611     .03888     .03965      .0412     .03946     .03648     .04001     .03925     .03647      .0412
                       .03946     .03648      .0412     .03946     .03648     .03658     .03985     .03789     .04001     .03925
                       .03647     .03647     .03986     .03647     .03658     .03656     .03983      .0367     .04094     .03798
                       .03611     .03888     .03965        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  116  :
                                   7  3.5939357E-02    8  3.7157842E-02    9  3.6885089E-02

 342.876           41.7267381 78.5781849 31.7916536 119.077155 868.325412 1140.91633 738.780041 .1583307E8 .1811192E8 -127147.16
                   146267.474 -149837.25 -127147.12  146267.44 -149837.29 -213505.34 -129130.92 205773.664 -144513.44 200950.122
                   -201966.58 -222077.04 240059.888 -248846.25 -337221.27 -223104.21  259840.07 -242455.86  304495.51 -337030.26
                   204.271237 -280.31801 178.302141  12.343431 12.5875554 12.4498834 12.6256638 5447.68143 4933.99781 .225464264
                   .271637003   .1499184
Times of maxima :      .03629      .0375     .03772     .04176     .03923     .03671     .04295       .038     .03682     .04176
                       .03923     .03671     .04176     .03923     .03671     .03667     .04311     .03787     .04295       .038
                       .03682     .04272     .04048     .03802     .03789     .04279     .03919     .04294     .04071     .03778
                       .03629      .0375     .03772        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  117  :
                                   7  3.3987142E-02    8  3.3157708E-02    9  3.3480961E-02

 309.355           61.4058867 118.892148 57.3969397 1585.97267  750.83299 1198.99071 .3228166E8 .1491019E8 .7909387E7 155357.248
                   144678.152 -150578.19 155356.936   144678.3 -150578.17 -174178.53 219486.098 186687.583 208078.689 200535.647
                   -197335.89 249007.256 232959.388 -240221.24 -313750.44 262829.272 -263941.93 305810.226 -307758.77 -343340.98
                   247.802112 -344.80741 -239.57658 12.6884038 12.6047965 12.6168499  4022.1664 3149.84883 1087.06015 .258904739
                    .35925477 .177800831
Times of maxima :      .03449     .03573     .03404     .03411     .03891     .03469     .03435     .03733     .03486     .03411
                       .03891     .03469     .03411     .03891     .03469     .03484     .03421     .03739     .03435     .03733
                       .03486     .03466     .04015     .03749     .03736     .03459      .0342     .03439     .03402     .03744
                       .03449     .03573     .03404        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  118  :
                                   7  2.0237207E-02    8  2.0570835E-02    9  2.0225930E-02

 3.70863           77.3595073 65.8007857 47.1971716 569.962143 3176.05193 990.857647 .3509477E7 .1897293E8 .2027432E8 -142166.31
                   172753.602 -147891.84 -142166.45 172753.524 -147891.57 -198272.41 -171520.93 221701.978 -194333.02 202348.074
                   -202922.09 -222934.41 246662.269 -279432.77 -317751.48 -254228.68 295333.242 -261784.72 354170.187  -388497.7
                   -278.13577 -256.51664   217.2491 13.1580016 13.6449623 13.1271255 544.443749 2547.17321 2604.17897   .2931753
                   .394866605 .251039663
Times of maxima :      .02272     .02111     .02098     .02422     .02126     .02086     .02543     .02144     .02094     .02422
                       .02126     .02086     .02422     .02126     .02086     .02096     .02411     .02129     .02543     .02144
                       .02094     .02557     .02382     .02125     .02128     .02567     .02392      .0258     .02404      .0211
                       .02272     .02111     .02098        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  119  :
                                   7  2.8031995E-02    8  2.6696023E-02    9  2.8222614E-02

 150.824           70.1568045 13.4178295 20.8735529 184.622798 174.794795 1938.80726 2618.42869 3487.31003 .1698865E8 136513.917
                   -136363.73 159499.779 136513.819 -136363.64 159499.525 211722.469 159136.389  -154472.2 166997.276 -175834.49
                   201466.787 231837.686 -213773.87 279614.892 318731.306 270114.749 -214967.02 283091.913 -225315.17 342124.953
                    -264.8713 -115.83535 -144.47682 12.7311828 12.9131946 12.9030047 13.5059473 13.6266806 5815.81603 .307384476
                   .171970764 .175791367
Times of maxima :      .02848     .03179     .02927     .03341     .02996     .02867     .03218     .03143      .0289     .03341
                       .02996     .02867     .03341     .02996     .02867     .02877     .03355     .03008     .03218     .03143
                        .0289     .03491     .03217     .02867     .02877     .03484     .03206     .03496     .03193      .0289
                       .02848     .03179     .02927        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  120  :
                                   7  3.1891157E-02    8  3.2206321E-02    9  3.1513213E-02

 256.609           31.4511396 53.7200351 36.7269889 224.950915  118.85759 397.833414 .8372193E7  .889549E7 .5874322E7 137126.703
                   127029.726 -139695.82 137126.697 127029.846 -139695.66 -186978.74 199508.647 -187067.38 197550.557 -197792.73
                   -196386.47 216837.536 -221150.19 -222640.98 -245826.84 234885.467 -250546.74 257932.554 -245137.32 -260843.37
                   177.344692 231.775829 -191.64287 12.6764109 12.5826655 12.5589395 1474.38598 1922.65609 916.107519 .210091952
                   .211362035 .194142343
Times of maxima :      .03594     .03256     .03206     .03382     .03904      .0361     .03239     .03292     .03625     .03382
                       .03904      .0361     .03382     .03904      .0361     .03613     .03225     .03291     .03239     .03292
                       .03625      .0352     .03281      .0377     .03774     .03512     .03276     .03498     .03284     .03627
                       .03594     .03256     .03206        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  121  :
                                   7  3.1304200E-02    8  3.1412395E-02    9  3.0795474E-02

 234.536           46.8110292  65.103161 21.1183804 133.801635 667.594505 131.892547 .5506699E7 .1558832E8  .967262E7 134779.427
                   -143532.79 -133814.62 134779.246 -143532.54 -133814.27 -188773.01 180414.051  -208052.8 196213.996 -200840.36
                    -198151.3 214499.933 -255924.37 -222134.73 -252170.46 233184.897 -288162.92 249550.525 -282140.85 -267023.34
                   216.358566 255.153211 -145.32164 12.7039624 12.6650324 12.5487417 844.866681  4220.0414 1501.81087 .224661106
                   .218929763 .162480133
Times of maxima :      .03519      .0318     .03134     .03295     .03203     .03525     .03321     .03227     .03556     .03295
                       .03203     .03525     .03295     .03203     .03525      .0354      .0331     .03213     .03321     .03227
                       .03556     .03405     .03203     .03695     .03683     .03414     .03206     .03426     .03194     .03671
                       .03519      .0318     .03134        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  122  :
                                   7  3.2404409E-02    8  3.1613191E-02    9  3.0608884E-02

 245.149           28.5149729 70.7407965  20.582907 377.118305 780.688671 126.498658 2792.55674 .1581691E8 2238.05788 139392.738
                   -145085.41  -131049.4 139392.636 -145085.17 -131049.47 -155334.46 155230.762 -207475.87 168829.653 -200942.87
                   -162873.07 215408.708 -281076.54 -232709.35 -274044.98 -228860.15 -297918.33 238914.865 -347132.27  -277948.8
                   -168.86377 -265.97142 143.467442 12.7227185 12.6611275 12.5500389 14.1162907 4610.79662 13.6321882 .197113998
                   .260490937  .17258943
Times of maxima :      .04035      .0341     .03809     .03226     .03224     .03594     .03288     .03249     .03697     .03226
                       .03224     .03594     .03226     .03224     .03594     .03715     .03267     .03234     .03288     .03249
                       .03697     .03452     .03225     .03718     .03721     .04349     .03234     .03467     .03248     .03737
                       .04035      .0341     .03809        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  123  :
                                   7  2.5008563E-02    8  2.3535661E-02    9  2.4887329E-02

 83.7593           35.5435857 57.7205455 93.8870252 2862.84291 128.123545 134.099603 .2010345E8 .3741681E7 700174.743 -169560.38
                   -131888.36   134929.5 -169560.03 -131888.46 134929.235 165000.185 -200808.85 190628.073  -202846.9 194989.761
                   186025.108 -249521.89 263137.653 225589.103 247213.128  -331657.8 328838.964 -359185.49 353549.702 271897.896
                   -188.53007 240.251005 306.409897 13.2997657 13.0163247 12.9275805 6229.59613 328.281658 73.8978737 .178780342
                   .372632942  .49196269
Times of maxima :      .02548     .02733     .02513     .02549     .03034     .02692     .02545     .02441     .02713     .02549
                       .03034     .02692     .02549     .03034     .02692     .02723     .02547     .02427     .02545     .02441
                       .02713     .02692     .02552     .02912     .02875     .02562     .02561     .02575     .02575     .02888
                       .02548     .02733     .02513        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  124  :
                                   7  3.3437370E-02    8  3.3007938E-02    9  3.2853712E-02

 278.819            49.471048 70.7119153 66.5192536  1318.1041  586.09958 162.105483 .2416261E8 .2957806E7 .6826875E7 152078.031
                   142394.138 -136169.27 152077.618 142393.955 -136169.26 -174897.14 217877.761  189344.01 204618.936   192755.6
                   -196831.99 223462.543  -233870.4 -237360.18 -302680.59 231381.987 -330694.89 253708.765 -330705.87 -331446.89
                    222.42088 -265.91712 -257.91327 12.6987361 12.5985693 12.5354114 5771.99743 992.288934 824.737446 .233764738
                   .375503455 .250268803
Times of maxima :      .03369     .03397      .0333     .03345     .03824     .03559     .03337      .0384     .03557     .03345
                       .03824     .03559     .03345     .03824     .03559     .03544     .03359     .03834     .03337      .0384
                       .03557     .03409     .03346     .03699     .03693     .03413     .03358     .03397     .03371     .03704
                       .03369     .03397      .0333        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  125  :
                                   7  1.9863779E-02    8  2.0287286E-02    9  1.8709715E-02

  11.593           68.0076734  77.107497 34.9965898 210.056599 2031.21035 1374.03017  506102.51 .2106189E8  .256406E8 -136900.77
                   160554.262 -152772.94 -136900.97 160554.172 -152772.61 -212216.63 -157620.38 223293.811 -185423.93  203267.97
                   -205256.96 -234819.27 234469.419 -277183.88 -332461.47 -261113.47 268784.925 276900.981 276961.714  -382963.6
                   260.782809 -277.68237 187.073755 13.1638263 13.4038171 13.1960326 33.6872209 4025.78372 6518.23851 .287305021
                   .263356662 .221311022
Times of maxima :       .0204     .02074     .01988     .02547     .02097     .02049     .02521     .02114     .02065     .02547
                       .02097     .02049     .02547     .02097     .02049     .02047     .02507     .02091     .02521     .02114
                       .02065     .02548     .02369     .02097      .0209     .02537     .02382     .02074     .02246     .02074
                        .0204     .02074     .01988        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  126  :
                                   7  3.6136125E-02    8  3.6144352E-02    9  3.5479618E-02

  339.29           85.2672972 47.3806352  26.433975 119.766923 738.108427  2981.2586 1185.73376 .1226588E8  .273666E8 -127514.93
                   144504.177  -170779.1 -127514.85 144504.243 -170778.93  -221239.4 140693.417  192047.48 -150409.62 199338.783
                   -205997.34 -211477.83 224431.264 -308023.44  -351531.3 220010.511 263349.825 -223443.84 310062.818 -380005.94
                   292.005646 -217.67093 162.585285 12.3684954 12.6026065 12.6824387 12.7525618 1770.37591 8304.53863 .214537589
                   .273956509 .183836734
Times of maxima :      .03658     .03923     .03793     .04206      .0382     .03679     .04236     .03951       .037     .04206
                        .0382     .03679     .04206      .0382     .03679     .03674      .0362     .03813     .04236     .03951
                         .037     .04307     .03983     .03677     .03686     .03674     .03943     .05962     .03957       .037
                       .03658     .03923     .03793        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  127  :
                                   7  3.4406699E-02    8  3.4185951E-02    9  3.4220038E-02

 299.788           61.3941339  48.859937  88.209502 828.666013 712.573747 1889.77085 .1733471E8  742827.36 .5469063E7  145734.93
                   144153.823 -158935.03 145734.606 144153.778 -158934.94 -189401.64 207972.294 175637.534 201621.017 186156.719
                   -196196.32 282480.733 229524.967 -240912.93 -283975.43 378093.494 284153.186 392745.957  317484.85 -321586.51
                   247.778397 -221.04284 297.000845 12.5062652 12.5841092 12.7530787 2216.69221 128.374154 1279.04339 .283812091
                   .345647108 .389728869
Times of maxima :      .03479     .03496     .03665     .03483     .03807     .03509     .03477     .03821     .03652     .03483
                       .03807     .03509     .03483     .03807     .03509     .03525     .03495     .03809     .03477     .03821
                       .03652     .03508     .03971     .03798     .03805     .03496     .03959     .03509     .03959     .03653
                       .03479     .03496     .03665        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  128  :
                                   7  3.2761628E-02    8  3.2379483E-02    9  3.4802775E-02

 295.693           36.7786762 39.9715668  60.225938 130.735267 129.040116  442.62904 .1092716E8 202505.841 .3092927E7  -133225.9
                   132359.399  -140346.8 -133225.91 132359.368 -140346.66 -176053.27 200063.338 169324.699 198727.498 181077.062
                   -193144.23 256290.648 226319.343 -222322.97 -253566.61 272071.765 257994.678 291811.612 287096.045 -273731.33
                   -191.77767  -199.9289 245.409735 12.4277725 12.5734319 12.5546359 2482.91942 32.4732956 334.047966 .237252919
                   .222752752 .276760303
Times of maxima :      .03829     .03354       .036     .04148     .03884     .03633     .03567     .03896     .03637     .04148
                       .03884     .03633     .04148     .03884     .03633     .03638     .03541      .0388     .03567     .03896
                       .03637     .03543     .04021     .03778     .03789     .03553     .04018     .03526     .04033     .03777
                       .03829     .03354       .036        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  129  :
                                   7  2.4213827E-02    8  2.4903498E-02    9  2.3909995E-02

 91.3877           30.4639035 77.0250024  52.539918 933.724152   993.3436 492.529464 .1646723E8 650557.473 3282.39209 -147138.39
                   -147924.25 141065.159 -147138.37 -147924.19 141065.134 155154.438 -214253.78 -164318.01 -201233.97 -185871.77
                   173816.102 -224554.93 -218283.79 248991.498 277282.725 -247070.69 -248094.22 -283059.71 279443.375 328632.229
                   174.539117 277.533786 229.215876 13.0934085 13.0113089 12.9645493 4220.13847 63.1293779   14.40629 .207349755
                   .273013916 .186512225
Times of maxima :      .02925     .02735     .02445     .02467     .03046     .02749     .02478     .02772     .02888     .02467
                       .03046     .02749     .02467     .03046     .02749     .02869     .02464     .03048     .02478     .02772
                       .02888     .02619     .03172     .02917     .02913     .02609     .03176     .02477     .02576     .02897
                       .02925     .02735     .02445        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  130  :
                                   7  3.3932999E-02    8  3.3156753E-02    9  3.2782091E-02

 287.774           88.3468089 62.2811884 60.3145783 1236.10751 125.327593 1095.78091 .2333171E8 1525.94292 .1709726E8 151048.666
                   130441.381 -149257.26 151048.275 130441.463 -149256.87 -188930.92 212808.776 144666.945 204258.581 154632.683
                   -201515.22 252167.607  -229854.4 -252435.55 -282462.73 316381.408 -246355.27  365948.67 -328307.13 -324448.46
                   297.231911 -249.56199 -245.59026 12.7087045 12.5459669 12.6804842 5487.59733 12.9666021 3471.00777 .348696613
                   .207480065 .259979765
Times of maxima :      .03433     .03438     .03333     .03339     .03876      .0358     .03352     .03732     .03605     .03339
                       .03876      .0358     .03339     .03876      .0358     .03593     .03352     .03866     .03352     .03732
                       .03605     .03455     .03339     .03744     .03744     .03468     .03351      .0348     .03364     .03599
                       .03433     .03438     .03333        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  131  :
                                   7  2.4675868E-02    8  2.4024530E-02    9  2.4123236E-02

 96.0219           36.7138121 127.110953 68.8366009 2079.73361  976.69506 757.217537 .1366796E8 .7868555E7 3429.31203 -161103.49
                   -147705.56 144765.666 -161103.27 -147705.52 144765.486 -152172.23 -215763.71 182665.559 -199975.12 197316.931
                   175267.037 -226782.47 281660.776 245801.976  304734.92 -241163.03 363663.014 266956.672 367145.171 358698.458
                   -191.60849  356.52623 262.367301 13.2153027 13.1137462 12.9803918 3118.23498 1353.96813 14.8224082 .250283146
                   .477925932 .315800157
Times of maxima :      .02522     .02644      .0244     .02473     .03084     .02788       .025     .02449     .02817     .02473
                       .03084     .02788     .02473     .03084     .02788     .03579     .02486     .02466       .025     .02449
                       .02817     .02708     .02472     .02961     .02955     .04339     .02475     .03462     .02489     .02815
                       .02522     .02644      .0244        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  132  :
                                   7  2.2854118E-02    8  2.0263170E-02    9  2.2324251E-02

 49.0714           41.4659677 28.4433105 35.0724059  121.33091 411.796064 133.965369 .1062319E7 .7819692E7 .2625974E7 -128344.85
                   139899.213 134861.675 -128344.73 139899.197 134861.686 186876.872 -177895.26 194181.066 -187136.78 197294.235
                   191794.772 -219816.22 227938.947 -202827.13 216814.698 -259419.19 242492.133 -265855.13 252901.534 223033.488
                   -203.63194 -168.65145 187.276282 13.1138818 13.2664227 12.9439247 80.1680572 1340.62351 564.451048 .213511708
                   .214329726 .217176685
Times of maxima :      .02381     .02075     .02253     .02431     .02247     .02705      .0232     .02115     .02713     .02431
                       .02247     .02705     .02431     .02247     .02705       .027     .02307       .021      .0232     .02115
                       .02713     .02701     .02298     .03738     .02845     .02566     .02287     .02685     .02419     .02855
                       .02381     .02075     .02253        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  133  :
                                   7  2.3424419E-02    8  2.4085949E-02    9  2.4170499E-02

 60.6842           14.1351097 92.5302267 74.9012409  3124.6558 598.716977   724.6559 .1305409E8 .3600591E7 2599.20992 -172236.36
                   -142571.32 144319.751 -172236.12 -142571.36 144319.804 151462.768 -209981.57  176439.54   -199697. 194591.222
                   166792.975 -252765.88 286328.642 224362.194 257578.431 -300812.09 362107.275  -299746.6 361940.797 283739.611
                   -118.89117 304.187815 273.680911 13.4930021 13.0064354 12.9575852 3132.59441 129.381766 13.9307075  .16253046
                   .402666572 .456240809
Times of maxima :      .02567     .02645     .02445     .02479     .03088     .02791     .02503     .02454     .02605     .02479
                       .03088     .02791     .02479     .03088     .02791     .02623      .0249     .02471     .02503     .02454
                       .02605     .02616     .02478     .02965     .02957     .02623     .02481     .02609     .02473     .02816
                       .02567     .02645     .02445        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  134  :
                                   7  3.7087748E-02    8  3.7210698E-02    9  3.6246106E-02

 358.904           71.8117002 66.8239223 22.1050848 120.772435 1143.07489 159.385017 2945.91822 .2920719E7 .2333632E8 -128048.99
                   149865.005 136127.455 -128049.01 149864.944 136127.517 -199649.26 -156868.97 187033.522 -170416.66 -192648.67
                   -204260.58 -221624.94 240705.306 -264117.36 -375580.43 -252963.69   291827.7 -268897.58 314038.074 -388618.52
                   -267.97705 -258.50323 148.677789 12.3455994 12.6354971 12.2845224 13.5492564 666.640906 4084.23453  .40986068
                   .382506557 .172552275
Times of maxima :      .04096     .03762      .0388     .04064     .03791     .04416     .04058     .04678     .03758     .04064
                       .03791     .04416     .04064     .03791     .04416      .0378     .04075     .03792     .04058     .04678
                       .03758     .04291     .04061     .03789     .03782     .04283     .03926     .04268     .03914     .03795
                       .04096     .03762      .0388        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  135  :
                                   7  3.5470647E-02    8  3.5699643E-02    9  3.5212988E-02

 332.566           70.1023004 51.8924915 98.0678904 128.669793 1615.85579 2047.29036 .6792945E7 .1118508E8 .1623788E8 -132169.26
                   155715.322 -160736.72 -132169.31 155715.273 -160736.49 -214325.78 173989.917 198381.586 196816.153 198845.554
                    -201131.4  254512.67 227768.305 -242142.83 -295859.26 323463.597  281011.92 357004.607 326905.185 -352487.84
                    264.76839 227.799235 313.157932  12.397445 12.6503111 12.6903709 270.394027 1522.39094 3194.68185 .272146418
                   .349375337 .321016337
Times of maxima :      .03578     .04082     .03769     .04082     .03907     .03613     .03584     .03887     .03606     .04082
                       .03907     .03613     .04082     .03907     .03613     .03622     .03595     .03908     .03584     .03887
                       .03606     .03614     .04078     .03609     .03771     .03601     .04065     .03609     .03929     .03633
                       .03578     .04082     .03769        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  136  :
                                   7  3.0549897E-02    8  3.0436645E-02    9  2.9783166E-02

 219.593           50.7447815 75.0764079 18.7255234  125.03283 2065.31229 168.569578 3348.28592 .2059554E8 .5550687E7 130288.031
                   -160940.24 -136268.37 130287.978 -160940.41 -136268.35 -175590.58 153202.511 -217968.15 174469.267  -203063.3
                   -196234.65 224376.157 -262238.89 -230120.12  304854.62 256681.186 -289999.93 279138.117 -284471.06 301887.756
                   225.266024 274.000744 -136.84123 12.7232462 13.0113227 12.5687777 13.8137965 5955.94663 630.427933 .305177591
                   .253252193 .156195404
Times of maxima :      .03422     .03081     .03181      .0335     .03121     .03598     .03222      .0313     .03459      .0335
                       .03121     .03598      .0335     .03121     .03598     .03597     .03363     .03116     .03222      .0313
                       .03459     .03463     .03106     .03737     .03116     .03478     .03116     .03467      .0313     .03129
                       .03422     .03081     .03181        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  137  :
                                   7  2.6071512E-02    8  2.4747735E-02    9  2.4249837E-02

 111.394           65.2298777 50.9045527  69.234313 1038.01497 122.825188 1313.15728 .3326177E8 .1620771E7 .1646464E8 -148508.08
                   -129132.79 152016.027 -148508.02 -129132.64 152015.871  216223.37 -217557.04 -158423.94 -208489.09 -188826.07
                   201232.815 -264650.75 218570.543 226902.032 253689.595 -329517.76 -232940.07 -359627.86 275874.452 267890.216
                   -255.40141 225.620373 -263.12414 13.0650134 12.9342811 13.0382054 5890.90431 118.228688   3289.806 .267662596
                   .203590235 .318387217
Times of maxima :      .02646     .02591     .02829     .02501     .03067     .02676     .02511     .03098     .02702     .02501
                       .03067     .02676     .02501     .03067     .02676     .02686     .02494     .03082     .02511     .03098
                       .02702     .02675     .02486     .02945     .02936     .02668     .03146     .02662     .02515     .02796
                       .02646     .02591     .02829        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  138  :
                                   7  2.6516279E-02    8  2.6121442E-02    9  2.6070533E-02

 141.399           66.5080282 54.7376161  70.955231 131.458584 377.512301 2893.77207 .1259986E8 .1483106E8  .208973E8 -133594.22
                    -139398.4 169879.894 -133593.95 -139398.41 169879.787 220943.105 -201138.34 -178560.68 -199490.72 -200500.03
                    203195.78 -284387.81 -236047.74 236240.331 302014.853  -301777.9  -275078.6 -374320.96 -288408.75 322759.444
                    -257.8915 233.960715 -266.37423 12.8410807 12.9338146 13.2202714 1336.36099 2470.55879  3858.2153 .226014097
                    .32429578  .26697839
Times of maxima :      .02706     .02954     .02726      .0267     .03006      .0272     .02688      .0299     .02737      .0267
                       .03006      .0272      .0267     .03006      .0272     .02725      .0267     .02994     .02688      .0299
                       .02737      .0272      .0315     .02853     .02725     .02709     .03142     .02695     .03155     .02858
                       .02706     .02954     .02726        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  139  :
                                   7  3.1657032E-02    8  3.3545880E-02    9  3.3470561E-02

 274.318           8.78623677 31.8305493 75.9375448 2563.35454 190.196631 126.434646 .1632916E8 355635.606 2055.66787 166410.867
                   136598.954 -131016.32 166410.704 136598.847 -131016.31 -151811.77 209972.525 158961.464  201172.24 184669.813
                   -160831.34 274306.757 235600.771 -212739.93 -222127.97 318828.679 -286568.15 329954.239 299175.009 -231571.63
                   -93.734928 -178.41118 -275.56768 12.8216469 12.5344439 12.5385595 5562.30147 28.4063383 12.9843632 .146919895
                   .236089125 .352296805
Times of maxima :      .03875     .03723     .03376     .03413      .0388     .03553     .03434     .03762     .03534     .03413
                        .0388     .03553     .03413      .0388     .03553     .03552      .0342     .03897     .03434     .03762
                       .03534      .0341     .04016     .03741     .03757     .03421      .0342     .03434     .04025     .03748
                       .03875     .03723     .03376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  140  :
                                   7  2.7822319E-02    8  2.8182550E-02    9  2.7136990E-02

 169.638           67.9364758 43.3729209 35.2978247 125.041807 1220.66952 1893.27823 .1007208E7 .4948413E7 .3648224E8 130292.643
                   -150853.15 158975.685 130292.655 -150853.06 158975.439 214353.341 158168.172 -180698.18 186968.446  -195951.5
                   209827.115 211000.883 -244545.44 267374.238  288283.21 -224016.33 -284969.73 -239152.99 -301006.26 347145.643
                   -260.64627 -208.26166 -187.87715 12.7643802 13.0282372 12.8739006 92.4988549 442.860578  9238.3093 .217849916
                   .247784418 .240947045
Times of maxima :      .02828     .03459     .03112     .03287     .02887     .02848     .03301     .02906     .02855     .03287
                       .02887     .02848     .03287     .02887     .02848     .02841     .03169     .02889     .03301     .02906
                       .02855     .03421     .03147     .02887      .0289     .04281     .03146     .04276     .03161     .02869
                       .02828     .03459     .03112        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  141  :
                                   7  2.2703507E-02    8  2.1501203E-02    9  2.2207795E-02

 54.1576           48.5365145 39.9339302   37.22412 126.751935 1007.26571 129.509532 293447.599 .2049445E8 .4021225E7 -131180.67
                   148106.847 132599.902  -131180.6 148106.592 132599.895 195603.786  -170580.4 216235.365 -183227.11 203018.881
                   195514.001 -225429.84 209161.731 205472.302 228627.083 -271798.44 228780.288 -279259.14 237051.015 238332.163
                   -220.31004 -199.83476 192.935533  13.111588 13.2247144 12.9447952 81.3192848 4701.56108 1024.45443 .241138345
                   .185087095 .212519443
Times of maxima :      .02513     .02196      .0226     .02425     .02212      .0269     .02441     .02238     .02698     .02425
                       .02212      .0269     .02425     .02212      .0269     .02687     .02302     .02224     .02441     .02238
                       .02698     .02549     .02423     .02953     .02966     .02685     .02287     .02546      .0242     .02957
                       .02513     .02196      .0226        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  142  :
                                   7  3.2465538E-02    8  3.2908339E-02    9  3.1330629E-02

 273.876           31.7496743 58.3340384 42.9867775 1717.99608 142.011879 346.901879 .6302861E7 .1180856E7 111008.453  156929.17
                   135860.527 -138948.34 156929.308 135860.338 -138948.34 -160938.77 195179.699 159355.281 196587.149 187497.844
                   -178862.53 233368.757 -242462.66 -230335.39   -265533. 286473.232 -293955.51  313047.41 -313074.24 -277879.29
                   -178.18438 -241.52441 207.332529 12.8368374 12.5576897 12.5612065 746.656238 96.5483556 19.7469238  .25642658
                   .246287124 .357582846
Times of maxima :      .03899     .03532      .0351     .03352     .03813     .03588     .03223     .03838     .03596     .03352
                       .03813     .03588     .03352     .03813     .03588     .03578     .03346     .03824     .03223     .03838
                       .03596     .03467     .03351     .03716     .03706     .03477     .03346     .03464      .0334     .03698
                       .03899     .03532      .0351        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  143  :
                                   7  2.4872681E-02    8  2.6007494E-02    9  2.3699985E-02

 119.297           53.0605956 10.8153056 37.2610185 1019.62654 108.522674 135.314396 .1550629E8 409.466526 .1186543E8 -148268.18
                   -121381.53 135538.822  -148268.2 -121381.52 135539.011 183857.462 -214104.31 134226.898 -200803.55 139865.278
                   199156.316 -247533.51 -209271.34 229442.815 247856.836 -315000.71 -228578.19 -362594.04 -232445.59 266712.577
                   -230.34886 103.996661 193.031134 13.1112513 12.9159365 12.9370719 2891.75221 13.1474567 2265.78582 .252070418
                     .1567818 .215798496
Times of maxima :      .02672     .02679     .02424     .02447     .03082     .02856     .02458      .0389     .02699     .02447
                       .03082     .02856     .02447     .03082     .02856     .02696     .02443     .03901     .02458      .0389
                       .02699     .02549     .03154     .02856     .02844     .02562     .03165     .02574     .03178     .02835
                       .02672     .02679     .02424        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  144  :
                                   7  2.5700016E-02    8  2.5825704E-02    9  2.5748642E-02

 125.459           51.5485332 14.9800392 68.8109864 2685.82475 125.488016 1531.94651 .1081706E8 1381.76579 .5708138E7 -167710.62
                   -130524.88 154705.536 -167710.44 -130524.92 154705.385 193875.577 -206881.65 -145887.95 -198677.06  -152868.3
                   196308.541 -322415.83 -243869.15 216742.042 235793.799 -397445.57 -291528.88 -394460.06 -300375.06 251816.248
                   -227.04302 122.392971 262.318483 13.2346044 12.9159954 13.1385575 1957.67085 13.7998547 1403.67212 .302900243
                   .224920405 .482444034
Times of maxima :      .02625     .02666     .02603     .02637     .02976     .02637      .0266     .03093     .02786     .02637
                       .02976     .02637     .02637     .02976     .02637     .02779     .02647     .03111      .0266     .03093
                       .02786     .02637     .03241     .02926     .02913     .02647     .03109      .0266     .03124      .0292
                       .02625     .02666     .02603        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  145  :
                                   7  2.3172802E-02    8  2.4379941E-02    9  2.4496315E-02

 78.1373           8.83044482 99.6926698 73.4873533 3088.09357 463.342684 710.828406 .1473661E8 .2942804E7 3446.04074 -171866.79
                   -140645.74  144129.71  -171866.5 -140645.75 144129.765 151304.273 -209325.64 -173582.06 -200457.51 -192712.36
                   175431.015 -252187.93 268498.411 221406.664 261382.186 -281954.19 336381.223 -300955.68 337465.573 298883.004
                   -93.970447  315.74146 271.085509 13.3005977 12.9993917 12.9559425 4733.95823 269.711664 13.9282659 .162685192
                   .371603348 .351427051
Times of maxima :      .02598     .02675     .02478      .0251     .02989     .02823     .02536     .02865     .02637      .0251
                       .02989     .02823      .0251     .02989     .02823     .02655     .02522      .0285     .02536     .02865
                       .02637     .02513      .0251     .02996     .02987     .02523     .02509     .02537     .02505     .02848
                       .02598     .02675     .02478        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  146  :
                                   7  2.9568590E-02    8  2.8943879E-02    9  2.8518469E-02

 184.464           61.6165205  47.941832 49.5094422 1403.58244 620.215732 127.520532 .9883544E7   .66214E7 .3249374E7 153137.668
                   -142872.66 -131577.65 153137.602 -142872.67 -131577.72  176620.47 207397.377 -200450.97 198248.408 -196736.05
                   193592.346 238417.738 -236668.06 222998.137 242475.254 293003.309 -276689.36  308886.14 -300364.33 250682.151
                   248.226752 218.956233 -222.50717 12.8617382 12.8746074 12.6022208 1952.71012 1692.74635 529.845933 .263205218
                    .20091115 .305691191
Times of maxima :      .03072     .02925     .03335     .03357     .02971     .03639     .03372     .02981     .03022     .03357
                       .02971     .03639     .03357     .02971     .03639     .03031     .03355     .02967     .03372     .02981
                       .03022     .03494     .03223     .03018     .03012       .035     .03096     .03367     .03109     .02996
                       .03072     .02925     .03335        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  147  :
                                   7  3.0288612E-02    8  3.0590338E-02    9  3.0851045E-02

 230.375           83.7753057 79.4405383  50.223922 1125.43904  2870.4902 135.689077 .1043326E8 .2131622E8 347643.982 149638.699
                   -169639.52 -135726.74 149638.718 -169639.18 -135726.53 -170105.19  184720.06 -224029.77 198501.045 -203379.42
                   -184485.62 243147.903 -268005.82 -239026.36  -282390.1 280285.849 -312435.02 307353.352 -378972.67 -301941.52
                   289.439641 281.851979 -224.10694 12.8371292 13.0139709 12.5742392 899.053225 4775.75844 56.0376271 .274157333
                   .386354588 .279832981
Times of maxima :      .03133     .03114     .03103     .03421     .03122     .03563       .034     .03147     .03585     .03421
                       .03122     .03563     .03421     .03122     .03563     .03446     .03163     .03132       .034     .03147
                       .03585     .03433     .03121     .03739     .03734     .03425     .03134     .03439     .03144     .03724
                       .03133     .03114     .03103        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  148  :
                                   7  2.1695895E-02    8  1.9880407E-02    9  2.0992715E-02

 7.85968           54.0180943 29.0485341 34.5933106  342.55619 329.035616 155.091261  .342343E7 .5654039E7 347868.943  -138884.4
                   138684.091 136061.352 -138884.22 138684.354  136061.58 165152.591 -182466.57 173064.263 -194088.59 196283.159
                   184490.813 -229653.13  221803.72 -236991.32 -275829.71 -291565.68 252850.022 -336182.27 271221.989 -309759.51
                   -232.41793  -170.4363  185.99277 13.1350402 13.2833688 12.9851864 359.003092 405.409757 62.9612396 .329940487
                   .205479079 .255941414
Times of maxima :      .02286     .02182      .0242     .02434     .02236     .02728     .02584     .02206     .02701     .02434
                       .02236     .02728     .02434     .02236     .02728     .02715     .02443     .02063     .02584     .02206
                       .02701     .02578     .02328     .02236     .02224     .02569     .02321      .0258     .02335     .02213
                       .02286     .02182      .0242        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  149  :
                                   7  2.9226298E-02    8  2.7643664E-02    9  2.8099871E-02

 168.895           113.251133 24.5106352 45.4682614 133.656911 1133.22596 672.660937 .2186788E7 2838.70501 .1869141E7 134706.133
                   -149738.69 -143602.81 134706.335 -149738.68 -143602.77 185977.574 166701.016 -158128.92 190508.705 -169309.79
                   -189567.98 237031.216 -221947.13 283140.152 328714.224 308532.284 -226017.89 336186.481 -248313.02 345238.353
                   336.528057 -156.55873 -213.23288 12.7400264 12.9537071 12.6988655 129.887455 14.2751798 404.110981 .468121233
                   .223347494 .230609368
Times of maxima :      .03168     .03297     .03043     .03361     .02983     .03604     .03338     .02959     .03614     .03361
                       .02983     .03604     .03361     .02983     .03604     .02996      .0332     .02976     .03338     .02959
                       .03614     .03459      .0323     .02984     .02995     .03471     .03239     .03334     .03212     .03008
                       .03168     .03297     .03043        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  150  :
                                   7  2.8175551E-02    8  2.8733731E-02    9  2.9581381E-02

 204.896           39.0014684 62.2925551 17.4651341 223.978374 1044.69673 212.367698 819136.296 .2101893E8  .253481E8 137112.092
                   -148595.22 136936.033  137111.98 -148594.99 136936.042 221107.771 176655.018 -208798.88 186391.726 -203249.13
                   205130.996  204657.54 -217969.45 254194.979 263713.467 210795.326 -234036.64 213228.738 -241859.46 268799.289
                   -197.48789 249.584765 -132.15572 12.7300811 12.8923806 12.7007934 107.705131 5075.69409 4487.28387 .180703731
                   .182668903 .159903502
Times of maxima :      .02852     .02918     .03025     .03338     .02941     .02895     .03365     .02959     .02909     .03338
                       .02941     .02895     .03338     .02941     .02895     .02892     .03349     .02945     .03365     .02959
                       .02909     .03443     .03214     .02941     .02929     .03482     .03201     .03496     .03189     .02914
                       .02852     .02918     .03025        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  151  :
                                   7  3.1110529E-02    8  3.0216985E-02    9  3.1002830E-02

 237.267           25.2068897 41.1114448 40.2543097 532.413036 1058.84588 273.997381 .7496844E7 .2088661E8 697679.431  141634.62
                    -148779.1 -137865.03  141634.42 -148778.86 -137864.95 -171891.18 205040.819 -215390.66 197144.154 -203191.09
                    -186017.4 -208279.58 -236533.65 -216644.81 -212062.61 220372.104 -261193.87 225446.319  -272772.4 -224511.85
                   158.766778 202.759574 -200.63477 12.7224254 12.8312673 12.5531015 2525.60711 5036.90373 49.6014909 .168518482
                   .182671114 .188193754
Times of maxima :      .03233     .03048     .03131     .03296     .03083     .03544     .03318     .03109      .0356     .03296
                       .03083     .03544     .03296     .03083     .03544     .03559     .03175     .03095     .03318     .03109
                        .0356     .04296     .03164     .03798     .03791     .03429     .03175     .03417     .03189     .03776
                       .03233     .03048     .03131        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  152  :
                                   7  3.6469049E-02    8  3.4013835E-02    9  3.6210059E-02

 350.804           66.6586445 28.3064177 53.7772227  126.34407 175.983439 2769.66338 546518.953 .1132774E8 .1103798E8  -130969.4
                   136381.938 -168590.81 -130969.37 136381.822 -168590.63 -219059.16 -163117.55 179852.745 -185549.44 198910.797
                   -198778.24 -224093.03 219353.571 -291306.09 -328820.75 -274535.95  232413.71  -286906.2 256929.622 -346246.63
                   258.183354 -168.24511 231.899165  12.347584 12.5302345 12.6038293 57.3156523 1103.88531 3400.37776 .313468656
                     .2338441 .208608039
Times of maxima :      .03669      .0395      .0387     .04182     .03839     .03711     .04052     .03986     .03736     .04182
                       .03839     .03711     .04182     .03839     .03711     .03721     .04047      .0385     .04052     .03986
                       .03736     .04314     .04019      .0371     .03719     .04324     .04013     .04313     .04028     .03733
                       .03669      .0395      .0387        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  153  :
                                   7  2.1282838E-02    8  2.1819193E-02    9  2.1780195E-02

 46.2328           47.5274909 88.3123201 53.2691295 1242.29637 147924.224 123.912116 .1411075E8  .330683E8 .3346955E7 -151126.39
                   179762.754 129702.651 -151126.41 179762.444 129702.755 -173965.85  -171992.3 240373.636 -200175.27 208408.203
                   -193870.85 -222861.88  279515.28 -259466.51 -260077.41 -239413.72 355068.934 -269369.68 326447.646 -287675.83
                   -218.00801 -297.17389  230.80106 13.1796134 16.7246962 12.9826388 2103.53275 7107.56715 148.895186  .18514018
                   .269487229 .243686092
Times of maxima :      .02249     .02222     .02332     .02387     .02243     .02836     .02368     .02267     .02218     .02387
                       .02243     .02836     .02387     .02243     .02836       .022     .02374     .02254     .02368     .02267
                       .02218     .02653     .02243     .02242     .02233     .02666     .02254     .02536     .02241     .02219
                       .02249     .02222     .02332        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  154  :
                                   7  2.6759252E-02    8  2.6433373E-02    9  2.6393820E-02

 133.483            70.840551 48.4198011 81.9655837 122.234599 554.252175 2637.11362 .9285278E7 .1655477E8 .2418771E8 128821.867
                   -141944.32 167195.674 128821.807 -141944.32 167195.502 230059.125 -182279.36 -181190.26 -197972.74  -201273.1
                   204629.801 -265504.76 -237371.15 242863.505 307594.126 -302717.67 -279817.18 -383632.97 -289622.81 344750.456
                   -266.15888 220.044998 -286.29632 12.8175967 12.9528212 13.2014375 552.929872 2247.82738 3464.15645 .261183949
                   .326728799  .29459889
Times of maxima :      .02729      .0298     .02892     .03316     .03032     .02742     .02712     .03015     .02762     .03316
                       .03032     .02742     .03316     .03032     .02742     .02749     .02712     .03022     .02712     .03015
                       .02762     .02742     .03175     .02739     .02749     .02738     .03184     .02726     .03177     .02881
                       .02729      .0298     .02892        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  155  :
                                   7  2.1095934E-02    8  2.0309888E-02    9  1.9783425E-02

 5.68566           60.6873007 41.7846836 63.8859912 1263.39242  539.60137 118.137047 .8205152E7 .2108172E7 .7992233E7 -151392.37
                   141736.465 126644.298 -151392.19 141736.564 126644.218 -176677.88 -199193.58 186110.449 -197473.13 190276.718
                   -197374.35 -234645.59 241606.269 -231353.31 -245001.28 -282106.18 286053.655 -317946.87 313222.783 -272024.91
                   246.347926 -204.41302 252.756783 13.2416154 13.2920177 13.0030964 1980.38803 460.684752 1505.52257  .24975964
                    .23446887 .326851527
Times of maxima :       .0213     .02053     .02334     .02496     .02107     .02774     .02371     .02242     .02168     .02496
                       .02107     .02774     .02496     .02107     .02774     .02169     .02507     .02104     .02371     .02242
                       .02168      .0264     .02371     .02175     .02186     .02508      .0236     .02521     .02368     .02199
                        .0213     .02053     .02334        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  156  :
                                   7  2.9742732E-02    8  2.9970747E-02    9  3.0958201E-02

 217.334            93.436119 67.0393605 77.6112978 1271.98411 1388.48646 132.826985 .2647424E8  .139297E8 .1337811E8 151500.303
                   -152951.18 -134287.34 151500.191 -152951.35 -134287.46 -180314.99  208173.92 -209341.24 205615.189 -200093.48
                   -199843.89 230488.256 -265416.83 252882.097 330958.104 257335.728 -284684.51 299550.009 -334234.54    348620.
                   305.673223 258.919602 -278.58804 12.8058701 12.9854317 12.6065273 2974.86543 3094.78945  2307.3709 .385689498
                   .256097966 .175645566
Times of maxima :      .03367     .03024     .03149     .03293     .03075     .03556     .03184     .03084     .03403     .03293
                       .03075     .03556     .03293     .03075     .03556     .03555     .03168     .03072     .03184     .03084
                       .03403     .03422     .03161     .03058     .03051     .03408     .03171     .03407     .03183     .03061
                       .03367     .03024     .03149        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  157  :
                                   7  3.5443943E-02    8  3.6669991E-02    9  3.4190010E-02

 313.866           80.6761645 52.3490118 61.0452594 130.670827 448.368939 1762.14721 .9853348E7 .2395554E7 .1777719E8  -133192.9
                   140429.843 -157448.95 -133193.07 140429.663 -157449.05 -213213.16 204839.468 183022.969 198234.512 191122.114
                   -201817.89 242944.664  229300.04 -267834.84 -337304.92 332260.406 269444.699 336081.577 289558.538 -354207.87
                   284.035499 -228.79906 247.073389 12.4689144 12.5226563 12.7046473 1765.11693 223.831032 8025.00051 .463698001
                   .219257914 .334052853
Times of maxima :      .03575     .03694     .03805     .04129     .03859     .03621     .03508     .03884     .03631     .04129
                       .03859     .03621     .04129     .03859     .03621     .03617     .03493      .0374     .03508     .03884
                       .03631     .03611     .03995     .03736     .03742     .03618     .03992      .0363     .03979     .03755
                       .03575     .03694     .03805        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  158  :
                                   7  3.3418360E-02    8  3.3294793E-02    9  3.2319140E-02

 271.314           64.2162148 42.6095382 39.4110968 1200.29939 113.951619 981.251748 .1786424E8 3049.98248 .1632961E8 150594.768
                   -124380.64  -147765.7 150594.791 -124380.58 -147765.43 -191812.77 216941.841   -142287. 201856.577 171479.831
                   -201172.44 263960.579  220124.49 -222439.77 -230963.52 288897.786 253990.185 336557.574 277209.785 -250984.54
                   253.409185 -206.42078 -198.52228 12.7143221 12.5420003 12.5852141 3903.90378 13.8405815  3614.4509 .187193856
                   .209227457 .220818011
Times of maxima :      .03397     .03575     .03285     .03309     .04748     .03538      .0332     .03617      .0356     .03309
                       .04748     .03538     .03309     .04748     .03538     .03555     .03305     .04639      .0332     .03617
                        .0356     .03408     .03996     .03713     .03727     .03421     .04008     .03428      .0402     .03739
                       .03397     .03575     .03285        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  159  :
                                   7  2.3604531E-02    8  2.3214641E-02    9  2.2478666E-02

 60.5125           27.8048933 59.0911131 21.3456557 129.176237 925.803644 148.236716 .2669129E7 .1415311E8 .4571214E7 -132429.24
                   147033.603 135956.396 -132429.16 147033.393 135956.188 173747.893 -176942.08 205196.538 -191920.25 200194.396
                   195773.748 -216867.88 247862.664 219141.099 245123.418 -233319.87  270665.79 -251945.43 264767.921 250112.584
                   -166.74799 -243.08664 146.101525 13.0957331 13.0551474 12.9366002 201.590449 4839.05177 561.324924 .194750466
                    .20328802 .173686481
Times of maxima :      .02699      .0235     .02302     .02477     .02384     .02707     .02494     .02408     .02726     .02477
                       .02384     .02707     .02477     .02384     .02707     .02721     .02476     .02394     .02494     .02408
                       .02726     .02623     .02384     .02875     .02879     .02617     .02375     .02604     .02387     .02866
                       .02699      .0235     .02302        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  160  :
                                   7  3.0966711E-02    8  3.1624948E-02    9  3.1890452E-02

 252.166           26.3738407 94.2521014 61.4466887  3388.2216 129.659406 127.935899 .1070665E8 .2373722E8 .4959802E7 174863.329
                   132676.725 -131791.68 174863.203 132676.598 -131791.84 -165822.51 217824.106 -199509.53 198626.459  -204434.6
                   -195956.86  233556.32 -279547.22 -225077.26  -239921.6 293175.558 -329128.04 305870.519 -387849.75 -254286.37
                   162.400249 -307.00505 -247.88443  12.955937 12.6389975 12.5457251  1199.4455 3630.13259 507.485577 .173002762
                   .352635715 .384962112
Times of maxima :      .03369     .03408     .03218     .03257     .03841     .03553     .03281     .03226     .03523     .03257
                       .03841     .03553     .03257     .03841     .03553     .03547     .03265     .03235     .03281     .03226
                       .03523     .03529     .03257     .03717     .03705     .03393     .03245     .03382     .03249     .03695
                       .03369     .03408     .03218        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  161  :
                                   7  2.1752257E-02    8  2.0301735E-02    9  2.0535473E-02

 22.8127           66.3243887 43.5490631 13.5611986 266.572804 1660.10991 524.202074 1420.52044 .6761854E7 .1680497E7  -137753.7
                   156243.358 141517.609 -137753.68 156243.299 141517.574 179458.693 -140728.62 198055.529  -153346.1 196801.641
                   189004.994 -236019.39 232396.922  -258546.8 -309369.81 -262515.56  244837.25  -283401.5 285154.837  -314674.7
                   -257.53522 208.684123  116.45256 13.1232155 13.4322408 13.0070382 13.5020815 966.825082 214.848328  .36144213
                   .285817104 .144239814
Times of maxima :      .02421     .02552       .023     .02405     .02239     .02856     .02508     .02117     .02735     .02405
                       .02239     .02856     .02405     .02239     .02856      .0272      .0249     .02104     .02508     .02117
                       .02735     .02581     .02359     .02238     .02248     .02574      .0237     .02589     .02383     .02261
                       .02421     .02552       .023        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  162  :
                                   7  2.3922312E-02    8  2.2668595E-02    9  2.3378748E-02

 66.0896           17.5963039 38.8122465 61.5834483 1160.39609 461.597663   117.8862 .2170548E8 .1630645E8  3101.0141 -150086.71
                   140620.822 126509.808 -150086.54 140620.599 126509.692 169144.261 -206648.58 210278.531 -203549.78 201162.083
                   171997.267 -226930.71 226582.085 210363.828 205667.427 -223826.82 253175.282 -239133.61 250946.095 217528.296
                   -132.65106 -197.00824 248.160126 13.1299494 13.0732151 12.9352462 6799.76214 3497.69703  15.074807 .152586366
                   .180822175 .185419289
Times of maxima :      .02478      .0229     .02371     .02404     .02328     .02789     .02425     .02354     .02821     .02404
                       .02328     .02789     .02404     .02328     .02789     .02804      .0241      .0234     .02425     .02354
                       .02821     .02635     .02402     .02921     .02958     .02675     .02396      .0266     .02384     .02946
                       .02478      .0229     .02371        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  163  :
                                   7  2.1538209E-02    8  2.2116423E-02    9  2.2221081E-02

 39.8646           57.9380612 89.9849104 42.8720664 1794.85658 2933.41113 128.974831 .8429166E7 .2545145E8 103573.052 -157832.37
                   170288.037 132325.947 -157832.19 170288.148 132325.881 -150574.62 -184964.31 236157.087 -197576.95 205175.523
                   -178680.19 -244571.47 270691.548 -221821.24 234943.758 -271178.47 345174.939 -306636.16  328187.56 253566.203
                   -240.70326 -299.97485 -207.05571 13.3076408 13.3825574  12.974836  1366.6062 8017.50094 15.8951121 .192667483
                   .253980467 .282070702
Times of maxima :       .0228     .02252     .02741     .02416     .02289     .02817     .02544     .02297     .02246     .02416
                       .02289     .02817     .02416     .02289     .02817     .02229     .02419     .02277     .02544     .02297
                       .02246     .02561      .0229     .02272     .02859     .02552     .02282     .02574     .02297     .02872
                        .0228     .02252     .02741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  164  :
                                   7  2.9466739E-02    8  2.9312262E-02    9  2.9152578E-02

 200.338           69.2803593 71.1210656  13.551909 129.215292  1580.7882 588.582721 1733.85769 .1751399E8 797235.641 132449.135
                   -155294.98 -142428.99 132449.178 -155294.62  -142428.9 -172792.95 142491.861 -216556.03 157116.374 -201700.83
                   -186324.34 232672.568 -232183.62 271532.857 375997.585 277752.259 -277872.08  298123.79 -303574.93 385332.741
                   263.211625 266.685331 116.412667 12.7258058 13.0746645 12.6764492 13.1050921    4079.93 76.4105575 .437941672
                   .340967246 .152562577
Times of maxima :      .03053     .02984     .03671     .03389     .02994     .03623     .03364     .02983       .035     .03389
                       .02994     .03623     .03389     .02994     .03623     .03634     .03345     .03004     .03364     .02983
                         .035     .03488     .03122     .03014     .03005     .03494     .03134     .03505     .03147     .03017
                       .03053     .02984     .03671        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  165  :
                                   7  2.8076275E-02    8  2.6284235E-02    9  2.7716751E-02

 160.362           67.6278099 32.5332463  43.198428 123.160163 556.170891 2500.15917 1982.59492 .1168836E8 .2130631E8 129308.557
                   -141971.31 165733.542 129308.609 -141971.48 165733.351 219984.893 149579.794  -181339.3 160000.786 -199075.53
                   203375.084 229232.577   -231149. 285562.825  335743.47  250165.11  -257079.2 -282119.11 -272472.65 344551.425
                   -260.05348 180.369749 -207.84232 12.7407931 12.9300443 12.9648926  13.711203 904.989539 4647.36096 .275815863
                   .267319584 .186654415
Times of maxima :      .02859     .03111     .02881     .03344      .0303     .02872     .03069     .03147     .02894     .03344
                        .0303     .02872     .03344      .0303     .02872     .02881     .03209     .03012     .03069     .03147
                       .02894     .03478     .03167      .0287     .02881     .03485     .03168     .02858     .03184     .02893
                       .02859     .03111     .02881        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  166  :
                                   7  2.8323101E-02    8  2.9734153E-02    9  2.9668516E-02

 207.935           60.1049504 83.1705065 16.6912016 119.156892 187707.963 445.093922 1359.80253 .2098736E8 .1281701E8 127189.719
                   -180722.73 140382.244 127189.686 -180722.49 140382.317 208117.449 140106.342 -214955.23  152596.34 -203235.29
                   199589.388  220432.96 -252916.92 301495.821 360389.555 247174.167 -299080.41   254941.4 -331530.39 375740.826
                    245.16311 288.392972 -129.19443 12.7281558  19.136877 12.7175647 13.0181338 5532.33994 3022.55434   .3559499
                   .356982877 .145720878
Times of maxima :      .03093     .03023     .03029     .03308     .03035      .0291     .03362     .03059      .0292     .03308
                       .03035      .0291     .03308     .03035      .0291     .02906     .03345     .03045     .03362     .03059
                        .0292     .03532     .03035     .03035     .03046     .03523     .03046     .03382     .03187     .03059
                       .03093     .03023     .03029        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  167  :
                                   7  2.7056565E-02    8  2.5982522E-02    9  2.6291342E-02

  146.94            76.000218 56.4947167 33.8496877 123.011754 847.072897 1775.20596 .2494655E7 .1429988E8 .2278235E8 129230.626
                   -145982.48 157602.435 129230.677 -145982.35 157602.209 212692.071 -192118.03 -195503.01 -191411.97 -200260.64
                   204019.668 -214514.03 -223310.61 245580.459 298987.641 -222178.07 -256174.99 228714.952 -262684.88 285454.488
                   -275.68137 237.686173 183.982846 12.8120995 12.9781449 12.9814205 180.601936 2516.04712 9259.64575 .182727133
                   .216310935 .193347699
Times of maxima :      .02739     .02854     .02653     .03295     .03021      .0277     .02717     .03045     .02771     .03295
                       .03021      .0277     .03295     .03021      .0277     .02779     .02702     .03029     .02717     .03045
                       .02771     .02772     .03156      .0277      .0276     .04291     .03163     .03406     .03178      .0291
                       .02739     .02854     .02653        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  168  :
                                   7  3.3682517E-02    8  3.4782317E-02    9  3.5392748E-02

 291.291           46.7682448 29.2413347 58.3392201  786.56902 131.473881 757.744184 3467.74414 2665.77304 .6710083E7 -145165.08
                    133601.77 -144772.44 -145165.06 133601.721 -144772.67 -187002.91 -174582.88 161382.458 -175643.39 167498.789
                   -196777.47 243001.802 231290.076 -221788.57 -255197.64 296158.566 274705.205  338406.86 289350.141 -270547.99
                    216.25967 -171.00098 241.535132 12.4478144  12.522185 12.5652795 15.5677714 13.6383542 1018.53948 .278988814
                   .173348649 .340896505
Times of maxima :      .03688     .03655     .03627     .04205     .03814     .03606     .04188     .03958     .03725     .04205
                       .03814     .03606     .04205     .03814     .03606     .03594     .04209     .03823     .04188     .03958
                       .03725     .03606      .0408     .03709     .03702     .03601     .04073     .03591     .03955     .03716
                       .03688     .03655     .03627        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  169  :
                                   7  2.7551376E-02    8  2.7731761E-02    9  2.7580604E-02

  166.51           77.1151019 34.8836163 36.1650993 879.398873 133.780341  3187.9703 2720.80072 .3537057E7 .1720411E8  146415.56
                   -134768.65 172873.368 146415.578 -134768.52 172873.145 212955.841  150727.94 -171519.02 168078.569 -194411.25
                   201562.839 -270706.74 -229872.92  246785.42 329474.921 -324680.56  -258692.7 -322612.13 -305277.89 356523.294
                   -277.69606 186.771562 -190.17124 12.8104718 12.9145409 13.1392652 13.7607549 375.007179 4950.82246 .369841657
                    .31422149 .240544378
Times of maxima :       .0281     .02957     .02978      .0329     .02977     .02821     .03267     .02996      .0281      .0329
                       .02977     .02821      .0329     .02977     .02821     .02829     .03283     .02978     .03267     .02996
                        .0281     .02821     .03157      .0282      .0283      .0283     .03149     .02844     .03136     .02841
                        .0281     .02957     .02978        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  170  :
                                   7  3.2959683E-02    8  3.2541125E-02    9  3.0965854E-02

 251.586           39.1743311 71.0258063 45.2373255 2119.69446 672.892138 125.048353 .9775187E7 .2513041E7 349616.118 161553.111
                   143605.941  -130296.2 161553.086 143605.971 -130296.07 -161729.45 201884.831 184332.729 198198.535 191465.659
                   -184531.11 215862.485 -265873.77 -227806.43 -282790.75 232145.606 -326529.27 249116.536 -346555.96 -314501.06
                   197.925064 -266.50667  212.69068  12.860461 12.6316299  12.544052 1439.30186 596.969593  31.676151 .198054407
                   .379725135 .300370539
Times of maxima :      .03324     .03348     .03633     .03316     .03927     .03637     .03441     .03789      .0351     .03316
                       .03927     .03637     .03316     .03927     .03637     .03645     .03307     .03919     .03441     .03789
                        .0351     .03476     .03315     .03777     .03791     .03463     .03327     .03474     .03318     .03656
                       .03324     .03348     .03633        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  171  :
                                   7  2.1419447E-02    8  2.1625306E-02    9  2.0769467E-02

  36.508           77.4660721 78.4530655 19.5989171 220.816847  2316.3574 132.299905 .3505528E7 .1209373E8 .5944454E7 -137064.21
                   163736.684 134020.676 -137064.12 163736.388 134020.761 176031.579 -172385.77 204831.825 -194321.82 199260.383
                   -196419.34 -224538.01 255552.187 -255491.46 -339287.83 -237359.53 304391.272 -260818.01 329727.305  -347561.1
                   -278.32728 -280.09474 -139.99613 13.1235356 13.4981857 12.9905469 267.733525  4457.3846 588.186303  .33202316
                   .364194011 .168958853
Times of maxima :      .02388     .02195     .02688       .025     .02225     .02712     .02502     .02249     .02199       .025
                       .02225     .02712       .025     .02225     .02712     .02715     .02363     .02238     .02502     .02249
                       .02199     .02677     .02225     .02223     .02217     .02544     .02235     .02563     .02377     .02228
                       .02388     .02195     .02688        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  172  :
                                   7  3.3883538E-02    8  3.4169087E-02    9  3.6118114E-02

 317.751           26.8804024 28.9542421  24.185664 104.580511 124.528272 131.514983 2058.24851 .6332695E7 .1959834E7 -119156.45
                   130025.081 -133622.62 -119156.49  130024.83  -133622.6 -180482.04 -146994.26 179334.087 -160860.54 196601.105
                    -189837.5 -206400.28 215674.573  -215918.8 -236427.08   208210.1 239165.584 -210765.89 247975.296 -259412.15
                   163.952439 -170.15946 155.517407 12.3473523 12.5185475 12.5085015 12.9816972 954.968915 248.609583 .170691966
                   .181913592 .167149482
Times of maxima :      .03443     .03826     .03728     .04136     .03837     .03607     .04252     .03862     .03597     .04136
                       .03837     .03607     .04136     .03837     .03607     .03611     .04235     .03849     .04252     .03862
                       .03597     .04275        .04     .03751      .0374      .0514     .04009     .04296     .04023      .0373
                       .03443     .03826     .03728        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  173  :
                                   7  2.0767771E-02    8  2.2077287E-02    9  2.3082226E-02

 49.7296            130.78207 77.1273744 57.3950537 1108.31355 3446.15353 983.078596 .1199284E8 .1794957E8 .7371508E7 -149418.58
                   175432.383 147789.471 -149418.45  175432.12 147789.431 190517.941 -202409.02 205816.938 -199214.41 201894.487
                   197085.829 -264323.36 254284.456 -259985.44 -327846.36 -329734.59 311297.803 -348659.72   345813.7 -351562.11
                   -361.63804 -277.71816 239.572648 13.2311946 13.4321716 13.1787248 1267.41942 5679.81416 2080.93659 .530431065
                   .256388321 .327295169
Times of maxima :      .02457     .02231     .02356     .02506      .0227     .02768     .02395     .02295     .02495     .02506
                        .0227     .02768     .02506      .0227     .02768     .02634     .02381     .02281     .02395     .02295
                       .02495     .02635     .02371     .02272     .02281     .02642     .02383     .02629     .02397     .02294
                       .02457     .02231     .02356        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  174  :
                                   7  3.3968154E-02    8  3.4871189E-02    9  3.4267163E-02

 309.319           80.7177383 14.6382566 62.2941923 1004.92386  124.96579 671.440205 .1003069E8 1745.65741 .2659955E8 148075.937
                   130253.063 -143586.04 148075.938 130253.044 -143585.85 -192790.12 212460.974 142339.493 198316.095 157255.285
                   -205668.93 287847.938 224401.179 -234026.94 -245913.32 343887.006 262125.891 387061.548 284118.546 -271334.07
                   284.108673 -120.98866 -249.58805 12.5377897 12.5244544 12.5652572 983.944113 13.3544626 5449.63743 .246630396
                   .155345508 .289405486
Times of maxima :      .03577     .03546     .03451     .03496     .03824     .03601     .03515     .03963     .03613     .03496
                       .03824     .03601     .03496     .03824     .03601     .03591       .035     .03813     .03515     .03963
                       .03613     .03494     .04094     .03773     .03736     .03499     .03958     .03483     .03972      .0375
                       .03577     .03546     .03451        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  175  :
                                   7  3.3922361E-02    8  3.1642196E-02    9  3.3950238E-02

 282.927           67.5618346 47.3316507 84.3544187 36915.3037 122.460297 1916.58571 .2257295E8 .7536137E7 .4506982E7 177028.993
                    128940.56 -159244.01  177028.85 128940.683  -159244.1 -191619.31 221132.402 -198068.75 203928.457 -197162.43
                   -195743.45 317759.712 215330.644 -238678.21  -309215.1 391406.029 220714.807 388105.823 228032.441 -322442.64
                   -259.92659 -217.55838 -290.43832 13.2670724 12.6278472 12.7468828 6301.94405 968.867232 901.193774 .431780455
                   .263117438 .259789059
Times of maxima :      .04046     .03284      .0345     .03461     .03896     .03601     .03482     .03252     .03725     .03461
                       .03896     .03601     .03461     .03896     .03601     .03593     .03469     .03238     .03482     .03252
                       .03725     .03458     .04064      .0374      .0373     .03468     .05668     .03482     .05679     .03741
                       .04046     .03284      .0345        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  176  :
                                   7  3.0390706E-02    8  3.0250341E-02    9  3.0578335E-02

 228.796            38.998711 79.9764681 49.3896124 427.518425 1774.11146 128.784524 .5830519E7 .2084682E8 2365.82268 140127.758
                   -157589.77 -132228.22  140127.71 -157589.38 -132228.22 -159367.15  188285.82 -216931.97 196365.936 -203173.63
                   -164277.84 217196.403 -245360.24 -230286.45 324941.671  251284.39 -289021.72 265527.109 -350670.78  327148.34
                   197.480913  282.80111 -222.23774 12.7311208 12.9624739  12.569147 394.404981 6236.94643 14.1722002 .261010838
                   .380023982 .182168546
Times of maxima :      .03148      .0308     .03109     .03267     .03088     .03572     .03145     .03076     .03691     .03267
                       .03088     .03572     .03267     .03088     .03572     .03575      .0313     .03098     .03145     .03076
                       .03691     .03438     .03126     .03715     .03098     .03436     .03122     .03421     .03112     .03111
                       .03148      .0308     .03109        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  177  :
                                   7  2.3035150E-02    8  2.1481702E-02    9  2.2086451E-02

 63.9458           23.2151137 39.8625272 36.6286771 784.351079 974.504031 121.043154  570258.77 .2107947E8 .1533879E7 -145134.78
                   147676.978  128192.59 -145134.94 147676.695 128192.444 171377.343 -181259.81 216250.589 -185623.09 203275.675
                   188565.162 -227631.46 216494.057 218480.152 236202.128 -256617.25 234060.225 -269645.62 257217.059 243427.804
                   -152.36507 -199.65602 191.386199 13.1361615 13.2284793 12.9416332 132.933282 4937.03997 311.021605 .192490757
                   .216527277 .202329028
Times of maxima :      .02667     .02194     .02258     .02443     .02209     .02825     .02296     .02238     .02839     .02443
                       .02209     .02825     .02443     .02209     .02825     .02839     .02432     .02222     .02296     .02238
                       .02839     .02566     .02396     .02857     .02858     .02563     .02406     .02575      .0242     .03002
                       .02667     .02194     .02258        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  178  :
                                   7  2.7467054E-02    8  2.5599488E-02    9  2.5658751E-02

 148.989           77.0577636 76.5542591 56.8582676 1358.17444 1528.79525 3390.73441 .7700202E7 .1105811E8 .1358706E8 -152576.37
                   -154667.32  174888.14 -152576.15 -154667.23 174887.942 216429.037 -204864.38 -215793.87 -197238.71 -198787.45
                   199938.512 -234533.84 -227097.17 280247.341 371208.637 -275391.01 -270916.47 -306990.85 -299414.77 378003.221
                    -277.5928 276.684403 -238.44972 12.9448292 13.0457268  13.140571 1789.94998 3231.58362 4974.45792 .289172412
                   .415111773 .249870531
Times of maxima :      .02786     .02928     .02817     .02626     .02956     .02812     .02652     .03085     .02824     .02626
                       .02956     .02812     .02626     .02956     .02812     .02822     .02638     .02951     .02652     .03085
                       .02824     .02812     .03225     .02813     .02823       .028     .03237     .02789      .0311     .02833
                       .02786     .02928     .02817        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  179  :
                                   7  3.3763050E-02    8  3.3995120E-02    9  3.5787342E-02

 326.554           24.0622367 30.7401187 29.6839305 130.312973 125.344528 237.845445 .2237554E7 .4403326E7 .3141167E7 -133010.44
                   130450.214 -137321.47 -133010.57 130450.276 -137321.54 -187259.81 -158298.46 183514.006 -190658.22 195694.531
                   -193282.62 -226507.09 231676.077 -221092.29 -226173.48 -239027.21 259251.459 275013.962 273377.284 -252444.94
                   155.120072  -175.3286 172.290251 12.3694216 12.5208909 12.5211522  212.80718 792.870389 268.454951 .189666354
                   .192573515 .222452614
Times of maxima :      .03431     .03803     .03696      .0411     .03842     .03609     .04225     .03842     .03615      .0411
                       .03842     .03609      .0411     .03842     .03609     .03597     .04215     .03828     .04225     .03842
                       .03615     .04243      .0398       .037     .03733     .04235     .03975     .03623     .03958     .03719
                       .03431     .03803     .03696        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  180  :
                                   7  2.9603775E-02    8  2.9113750E-02    9  2.8977675E-02

 206.473           65.3486861 50.2472877 34.4595351 504.301139 922.308125 125.331085 .9168554E7 .2750562E8 .1902196E7 141233.585
                   -146987.34  -130443.2 141233.612 -146987.02 -130443.28 172779.825 184993.508 -214032.68 197918.869 -206056.75
                   189666.299 229345.304 -218008.86 259970.476 279028.192 281532.397 -256617.47 311145.652 -271908.15 336583.602
                   255.633891 224.159068  -185.6328 12.7494662 12.9220657 12.6054092 924.729302 4059.42932 221.731032 .283657664
                   .196020543 .246251146
Times of maxima :      .03077     .02967     .03334     .03371     .02974     .03514     .03371     .02997     .03046     .03371
                       .02974     .03514     .03371     .02974     .03514     .03018      .0336     .02979     .03371     .02997
                       .03046     .03509     .03239     .03028     .03017     .03506     .03111     .03375     .03124     .03002
                       .03077     .02967     .03334        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  181  :
                                   7  3.2950527E-02    8  3.1782173E-02    9  3.1017706E-02

 258.607           26.8854164  55.691663 31.2923186 550.532053 135.764081 255.533566 .5478085E7 .1565422E8  2351.7766 141891.421
                   -135764.22 -137587.88 141891.619   -135764. -137587.93 -148517.75 187648.936 -205801.73  196200.56 -200869.93
                   164124.397  239513.16 -244207.11  -224857.7 -239553.33 258024.281 -254677.93 280677.158 -259894.26 -255570.91
                   -163.96773 235.990811  176.89635 12.7250804 12.6135654  12.547788 1186.34383  4276.2373 14.2978252 .185569643
                   .203581902 .210573405
Times of maxima :      .04058     .03205     .03676     .03366      .0324     .03618     .03348     .03266     .04384     .03366
                        .0324     .03618     .03366      .0324     .03618     .03733      .0333     .03252     .03348     .03266
                       .04384     .03493     .03241     .03749     .03742     .03484     .03229     .03342     .03241     .03761
                       .04058     .03205     .03676        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  182  :
                                   7  2.5554397E-02    8  2.5260248E-02    9  2.2203507E-02

 101.574           59.7069045 44.7276305 41.4041601 179.275472 416.225274 491.264683 .3512381E7 .1125444E7 .8968448E7 -136432.17
                   -139963.67 141047.177 -136432.15 -139963.64 141047.009 178820.379 -171341.86 -172334.44 -194341.26 -187329.23
                   197826.447 -247605.52 -226786.72 234826.832  280424.73 -286964.44 -270637.23 -300344.83 -305168.37 289590.851
                   -244.34996 211.489079 -203.48012 13.1154372 12.9527968 12.9264122 202.090795 130.401252  1937.5504 .200681785
                   .299269219 .270377379
Times of maxima :        .026     .02612     .02903      .0244     .03049     .02752     .02592     .03049     .02639      .0244
                       .03049     .02752      .0244     .03049     .02752      .0262     .02574     .03046     .02592     .03049
                       .02639     .02622      .0319     .02913     .02913     .02613     .03192     .02602     .03198     .02901
                         .026     .02612     .02903        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  183  :
                                   7  2.2454448E-02    8  1.9785129E-02    9  2.1731807E-02

 25.4351            44.688578 22.8452242 22.8069038 123.620413 358.429053 126.481312  1694.0129 .6601917E7 .1891585E7 -129549.99
                   139118.205 131040.382   -129550. 139118.158 131040.485 169480.358  137684.68 179541.852 -156645.72 196726.953
                   189634.747 -229504.47 215325.555  220168.63 247540.126 -268131.83 240895.175 -280577.87 258787.097 257443.171
                   -211.39673 -151.14637 151.019548 13.1219594 13.2889647 12.9512583   13.88547 750.373832 176.419781  .23538412
                   .230271758 .202176712
Times of maxima :      .02492     .02171     .02205     .02513     .02199     .02809     .02398     .02206     .02655     .02513
                       .02199     .02809     .02513     .02199     .02809     .02663     .03265     .02192     .02398     .02206
                       .02655     .02646     .02372     .02932     .02938     .02645     .02361     .02659     .02366     .02949
                       .02492     .02171     .02205        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  184  :
                                   7  3.2999545E-02    8  3.2326209E-02    9  3.1942320E-02

 265.346           65.8928625 66.2970299 59.8929195 1096.25465 727.262279 1331.08671 .2266106E8 .6020772E7 .5411784E7 149263.071
                    144355.49 -152239.22 149262.988 144355.573 -152239.46 -171702.89 208543.604 -173784.85 203966.845  -196455.1
                   -196169.42 253862.299 -257137.08 -249815.28 -280055.21 306419.649 -291163.47  337240.25 -371064.46 -329359.06
                   256.696051  -257.4821  -244.7303 12.7279533 12.6270415 12.7585745 4556.97666 421.093625 1149.10011 .299431163
                   .242501337 .256578833
Times of maxima :      .03482     .03354      .0325     .03271     .03917     .03536     .03269      .0332     .03516     .03271
                       .03917     .03536     .03271     .03917     .03536     .03656     .03268     .03303     .03269      .0332
                       .03516      .0341     .03301      .0379     .03788     .03403     .03294     .03387     .03281     .03643
                       .03482     .03354      .0325        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  185  :
                                   7  3.4078542E-02    8  3.5014518E-02    9  3.5704278E-02

 323.708           43.8470099 38.5598931 44.8273889 979.100226 131.394002 678.189227 .1309602E7 150777.324 .5013058E7 -147737.22
                   133560.977 -143679.11 -147737.14 133561.129 -143679.32 -195098.01 -179800.14 163818.356 -187888.46 179831.628
                   -195981.93  -247676.2 233751.909 -242169.35 -246033.47 -283004.55  278664.68 304708.429 297026.914 -270247.14
                   -209.39678 -196.36673 211.724795 12.4636842 12.5251306 12.5461652  106.54663 18.1600641 979.792415 .260649697
                   .179092394 .335705449
Times of maxima :      .03793     .03686     .03654     .04236     .03867     .03639     .04115     .03718     .03497     .04236
                       .03867     .03639     .04236     .03867     .03639     .03625       .041     .03853     .04115     .03718
                       .03497     .04236     .03967     .03739     .03749     .04373     .03973     .03616     .03986     .03762
                       .03793     .03686     .03654        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  186  :
                                   7  2.8776778E-02    8  2.8137257E-02    9  2.7707655E-02

 172.574           78.9376839 37.2028297 42.1953913 336.080558 965.570389 843.958266 .8610695E7 854716.324 .1708314E8 138788.635
                   -147559.09 145940.747 138788.565 -147559.07 145940.487 214998.971  186501.42 -185677.31 197661.004  -186501.1
                    201508.92 228475.527 -232709.05 259808.033 276019.198  272933.92 -275453.44 286177.853 -311765.66  280268.81
                   -280.95851 192.880351 -205.41517 12.7613164 12.9321739 12.6989481  732.65716 116.627958 5247.45492 .234026989
                    .18597422 .281905384
Times of maxima :      .02921     .02844     .03257     .03416     .03029     .02939     .03293     .03046     .02947     .03416
                       .03029     .02939     .03416     .03029     .02939      .0294     .03278     .03031     .03293     .03046
                       .02947     .03417     .03152      .0294     .02934     .03426     .03155     .03431     .03167     .02919
                       .02921     .02844     .03257        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  187  :
                                   7  3.4698028E-02    8  3.5432660E-02    9  3.4940683E-02

  329.14           61.7098088 38.6622056 66.4853735 967.016003 132.883649 614.587775 583701.399 .3035355E7 .2008794E8 -147578.08
                   134315.984 -142793.99 -147578.12 134316.104 -142793.91 -209047.93 -174450.14 174300.276 -185664.77 192978.827
                   -202840.07 271517.375 235003.612 -237883.24 -249648.04 335502.963 289064.911 375698.588  302247.32 -259965.67
                   248.414591 -196.62707 257.847578 12.4785253 12.5269491 12.5184265 65.7155966 175.227594  6356.4292 .227345549
                   .220872425 .320034082
Times of maxima :      .03523     .03561     .03583     .04161     .03893     .03546     .04287     .03742     .03531     .04161
                       .03893     .03546     .04161     .03893     .03546     .03542     .04151      .0388     .04287     .03742
                       .03531     .03563     .04035     .03716     .03705      .0355     .04024     .03555     .04013     .03692
                       .03523     .03561     .03583        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  188  :
                                   7  2.3173123E-02    8  2.1166682E-02    9  2.2001894E-02

   44.35           14.7978414 38.1511722 44.5052785 1548.43452 1020.51878 123.445743  .118065E8 .1868289E8 339440.393 -154904.85
                   148279.845 129458.623 -154904.74 148279.854 129458.441   164596.9  -186182.7 216082.229 -199129.44 202219.716
                   184296.181  -225178.7 237023.955  208147.31 228225.237 -242253.62 246346.714 -267832.51 272159.787 232705.691
                   121.646379 -195.32325 210.962742 13.1926321 13.2795253 12.9415279 1587.31413 3829.64799 32.1013938 .166688559
                   .182489508 .193107259
Times of maxima :      .03139     .02163     .02391     .02411     .02194     .02796     .02429     .02204     .02825     .02411
                       .02194     .02796     .02411     .02194     .02796     .02811     .02422      .0219     .02429     .02204
                       .02825     .02675     .02314      .0297     .02836     .02686     .02275     .02563     .02289     .02975
                       .03139     .02163     .02391        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  189  :
                                   7  2.2464507E-02    8  2.3215114E-02    9  2.3124693E-02

 61.6565           13.7642406  71.915163 64.0899485 3007.78105 1080.18604 125.789975  .136708E8 .9785091E7  507.64074 -171049.81
                   149055.554 130681.892 -171049.99 149055.382 130681.866 134028.763 -203176.77 194307.317  -199976.4 198203.095
                   -141281.34 -251336.21 298319.909 222756.209 235967.872 -295559.78  379449.79 -306296.88 389577.566 252753.283
                     117.3211 -268.17003 253.159927 13.5524348 13.0757567 12.9406304 2312.12888 2841.04688 13.2058495 .179682462
                   .309012427 .452367088
Times of maxima :      .03064     .02345     .02472     .02389     .02382     .02778     .02358     .02375     .03528     .02389
                       .02382     .02778     .02389     .02382     .02778      .0279     .02513     .02385     .02358     .02375
                       .03528     .02651     .02381     .02879      .0287     .02645     .02385     .02525     .02399     .02856
                       .03064     .02345     .02472        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  190  :
                                   7  2.6298035E-02    8  2.7410893E-02    9  2.5702009E-02

 141.659           67.1518745 52.1079844 36.6426741 138.672312 212.070027 1282.26196 .1772498E8 .9827367E7 .2635789E8 -135809.14
                   -136931.66 151629.494 -135808.86 -136931.53 151629.211 222090.158 -210951.12 -178868.42 -201794.68 -198222.56
                    205565.26 -260071.94 -209688.77 225144.685 260272.343 -260610.65 -223662.35 -267861.02 -235679.84  285320.21
                   -259.13679 228.271734 191.422763 12.8556068 12.9154765 12.9711322 3077.58755 1505.65677 6850.54971 .189715292
                   .197114817 .175760362
Times of maxima :      .02683     .02925     .02593      .0263     .03093     .02695     .02662      .0296     .02717      .0263
                       .03093     .02695      .0263     .03093     .02695     .02704     .02646     .03108     .02662      .0296
                       .02717     .02696     .03252     .02962     .02965     .02683     .03239     .02669     .03246     .02827
                       .02683     .02925     .02593        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  191  :
                                   7  3.3490001E-02    8  3.3672764E-02    9  3.4313749E-02

  301.62           17.7580644 35.4910645 65.2583248 135.497937 132.827107 1384.18928 .1594038E8 .3634456E7 620976.437 135631.151
                   134287.547 -152898.35 135630.903 134287.525 -152898.26 -164026.79 201949.624 183186.777 200998.209 194687.021
                   -185780.24 261284.499 217189.222 -210518.14 -219598.17 272481.364 240799.704 287157.114 246658.117 -235160.02
                   133.259388 -188.39072 -255.45709 12.4484344 12.5249566 12.5782443 5287.22595 357.939176 54.8689099 .154859157
                   .183793606  .20697765
Times of maxima :      .03404     .03654     .03459     .03494     .03967     .03583     .03491     .03815     .03612     .03494
                       .03967     .03583     .03494     .03967     .03583     .03594     .03492     .03827     .03491     .03815
                       .03612     .03495     .03966     .03806     .03674     .03505     .03967     .03519      .0395     .03689
                       .03404     .03654     .03459        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  192  :
                                   7  2.3764163E-02    8  2.5133266E-02    9  2.4777592E-02

 90.3235           31.7487096 25.3823737  72.431028 2113.19409 120.666575 325.173362 .2151588E8 11770.0715 .2720661E7 -161480.44
                   -127992.76 138627.027 -161480.06 -127992.88 138627.158 163949.207 -214489.12 -153659.47 -203466.84  -176397.9
                    192069.88 -261991.77 -224198.37 224253.552 245752.707  -296080.4 242520.083 -310258.88  299266.42  262315.61
                   -178.18168 159.318466 269.130132 13.1867532 12.9201362 12.9446126 6528.78248 13.7525804 117.314994 .205908083
                   .162878843 .239763908
Times of maxima :      .02626     .02602     .02532     .02539     .03068     .02684      .0255     .03046     .02664     .02539
                       .03068     .02684     .02539     .03068     .02684       .028      .0255     .03029      .0255     .03046
                       .02664     .02541     .03189     .02938     .02935     .02551      .0255     .02565     .02563     .02922
                       .02626     .02602     .02532        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  193  :
                                   7  2.0601934E-02    8  1.9689985E-02    9  2.0906284E-02

 7.84231           61.9518131 23.7794504 24.3248513 544.215259 787.064708 675.014105 .2514454E7 933454.207 .1041914E8 -141802.19
                    145171.72 -143635.53 -141802.05 145171.788 -143635.36 -193912.49 -189226.98  160637.58 -191469.78 186742.698
                   -198494.57 -225095.97 220780.854 -273899.18   -281755. -250650.54  238629.68 -279182.27 264775.756 -340710.51
                   -248.90121  154.20587 155.964263 13.1394624 13.3228136 13.0643383 179.999446  82.718238 3771.03258 .233973589
                   .209206346 .187689667
Times of maxima :      .02308     .02738     .02285     .02444     .02213     .02125     .02443     .02192     .02146     .02444
                       .02213     .02125     .02444     .02213     .02125      .0212     .02457     .02165     .02443     .02192
                       .02146     .02622     .02295     .02124     .02133     .02611     .02308     .02598     .02446     .02148
                       .02308     .02738     .02285        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  194  :
                                   7  2.4556346E-02    8  2.3907378E-02    9  2.3898568E-02

 104.928           26.2632333 109.626873 69.8955625 16545.3583 516.961428 1005.64264 .1622524E8  .523866E7 3462.97823 -176518.32
                   141414.539 148085.293 -176518.07 141414.384 148085.348 154258.727 -217132.25 -178508.97 -201125.75 -196088.05
                   175596.788 -219080.14 317932.453 243265.816 297594.102 251633.248 394627.797 268866.089 391598.492 336846.503
                   -162.05935 331.099491 264.377689 13.5781437 13.0608051 12.9875053 2864.52397 1063.86153 14.7056166 .254008738
                   .457429142 .365261455
Times of maxima :      .02507     .02762      .0242     .02452     .02452     .02816     .02476     .02927     .02666     .02452
                       .02452     .02816     .02452     .02452     .02816      .0268     .02462     .02932     .02476     .02927
                       .02666     .02596     .02452     .02939     .02946     .03451     .02462     .03443     .02476     .02797
                       .02507     .02762      .0242        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  195  :
                                   7  3.1320475E-02    8  3.0195902E-02    9  3.1075895E-02

 229.965           32.2060788 41.0811798 45.0300094 876.669054 1061.87861 129.588796 .1441796E8 .2090746E8 .3010158E7 146379.103
                   -148818.46 -132640.37 146379.085 -148818.21 -132640.47 -170659.44 200866.011 -215460.95 200313.904 -203200.24
                   -192906.35 217483.866 -252275.63 -212659.67 -226147.85 239747.194  -293314.5 266925.205 -318017.96 -245631.46
                   179.460522 202.684928 -212.20276  12.751092 12.8372225 12.5517177 2712.80764 5036.13543 358.439379 .197104324
                   .174812579 .194852411
Times of maxima :      .03251     .03046     .03132     .03314     .03081     .03575     .03193     .03107     .03567     .03314
                       .03081     .03575     .03314     .03081     .03575     .03582     .03179     .03093     .03193     .03107
                       .03567     .03451     .03171     .03675     .03689     .03428     .03181     .03427     .03197     .03698
                       .03251     .03046     .03132        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  196  :
                                   7  2.3982969E-02    8  2.5161407E-02    9  2.6065630E-02

 82.5952           27.3717676 14.0691089 56.5277024 1013.16922  113.61656 133.173927 .1238146E8  3494.7998 .4873007E7 -148184.03
                   -124197.48 134462.999 -148183.82 -124197.58 134462.727 170821.734 -205107.21 -161798.02 -199391.39 -175907.56
                   195915.989 -272534.42 -221717.82 220624.026 231262.747 -310980.98 -252076.85 -313413.12 -266752.66 245831.548
                   165.444153 -118.61327 237.755552 12.9012583 12.9164802 12.9364777 3069.54109 14.7328205 539.157882 .208787758
                   .167548097 .289306096
Times of maxima :      .02955     .03333     .02627      .0267     .03026     .02759     .02693     .03022     .02793      .0267
                       .03026     .02759      .0267     .03026     .02759     .02775     .02679     .03006     .02693     .03022
                       .02793      .0267     .03149     .02902     .02917      .0268     .03144     .02663     .03159     .02925
                       .02955     .03333     .02627        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  197  :
                                   7  2.8968026E-02    8  3.0157178E-02    9  2.8722710E-02

 191.801           68.0418995 109.416549 31.8834883  120.43999 2081.71974  467.09023 19327.5009 .2906785E8 .2773097E7 127872.627
                   -161125.99 -140699.78 127872.651 -161125.68 -140699.73 191725.804 156281.599 -219354.91 176588.006 -206722.22
                   -192221.91 235397.146 -246269.15 -233280.65 306249.566 281722.632 -248330.21  288142.18 -278241.76 334343.805
                   260.848422 330.781724 -178.55948 12.7267552 12.9528337 12.6718048 14.0539509 9185.67898 475.870992 .379382382
                   .272192178 .159453361
Times of maxima :      .03139     .03047     .02971     .03304     .03078     .03705     .03287     .03084     .03583     .03304
                       .03078     .03705     .03304     .03078     .03705      .0297     .03425     .03074     .03287     .03084
                       .03583     .03436     .03077     .03707     .03089     .03441     .03088     .03451     .03102     .03103
                       .03139     .03047     .02971        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  198  :
                                   7  2.4547435E-02    8  2.4545852E-02    9  2.5592570E-02

 104.173           13.2610203 23.0560252 98.8250685 2849.79916 121.591015 315.754758 .3270491E8 1731.50474 1219.31698  -169425.2
                   -128482.33 138487.552 -169424.88 -128482.23 138487.486 148864.155  -219297.6 -153593.02 -208256.11 -157088.65
                    150835.94 -291904.08 -224131.38 212527.255 228281.875 -299550.23 -239132.94  -326217.5 -272903.43 245492.077
                    -115.1565 151.842106 314.364547 13.0707868 12.9353056 12.9320405 8462.83236 13.7808808 13.5180435 .152449959
                   .175470204 .241705802
Times of maxima :      .02527     .02683     .02605     .02621     .03093      .0271     .02645      .0308     .02858     .02621
                       .03093      .0271     .02621     .03093      .0271     .02715     .02632     .03096     .02645      .0308
                       .02858     .02622     .03228     .02882     .02845     .02633     .03239     .02648     .03114     .02858
                       .02527     .02683     .02605        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  199  :
                                   7  3.4715463E-02    8  3.3571878E-02    9  3.5422716E-02

 305.938           44.1719862 66.5610533 45.2553201 114.469354 335.543512 1091.13071 3400.05914 .1453671E8 .1463967E8 -124662.67
                    138780.64 -149197.13 -124662.81 138780.626 -149196.84 -210204.64 -152317.85 208268.352 174979.696 200367.441
                   -200413.84 -217311.69   220597.5 -236419.02 -265614.95 -226787.02 253609.707  -236004.2 262839.991 -276312.41
                   210.171326 -257.99429 212.732978 12.3760508 12.5494856 12.5362598 14.3226259 3914.01099  2161.6386 .172499851
                    .24652555  .21257374
Times of maxima :      .03526     .03616     .03649     .04211     .03935     .03533     .03618      .0381     .03559     .04211
                       .03935     .03533     .04211     .03935     .03533     .03545     .04178     .03794     .03618      .0381
                       .03559     .04335     .03937     .03665     .03799     .04334     .04073     .04317     .03945     .03816
                       .03526     .03616     .03649        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  200  :
                                   7  2.8930206E-02    8  2.7725036E-02    9  2.7458603E-02

 158.002           96.9714135 57.5350076 32.5846496 148.993668 606.515469 768.445886 3104.62793 .8149642E7 .8284897E7 135967.759
                   -142680.83 144918.702 135967.834 -142680.79 144918.583 191215.138 173047.328 -167908.18 172033.813 -197447.39
                   197510.101 230963.894 -225682.03 287343.137 351792.865 282524.014 -261361.65 309514.479 -287875.45  392071.23
                   311.402334 239.864561 -180.51219 12.7541714 12.9554519 12.7323004 14.3364827 699.165711 1404.57238  .40173314
                   .349164565 .224456598
Times of maxima :      .03139      .0295     .02967     .03427     .03115     .02958     .03273     .02981     .02939     .03427
                       .03115     .02958     .03427     .03115     .02958     .02966      .0329     .02993     .03273     .02981
                       .02939     .03426     .03252     .02957     .02967     .03439     .03133     .03433     .03272      .0298
                       .03139      .0295     .02967        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   4.0141049420000000E+09

Comment card.   Card index = 335.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 336.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 337.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             1             1           99.500000
        23           1.1500000      1.29578550E+05            25            26           87.000000
        24           1.2000000      1.35212400E+05            24            50           75.000000
        25           1.2500000      1.40846250E+05            37            87           56.500000
        26           1.3000000      1.46480100E+05            31           118           41.000000
        27           1.3500000      1.52113950E+05            27           145           27.500000
        28           1.4000000      1.57747800E+05            14           159           20.500000
        29           1.4500000      1.63381650E+05            11           170           15.000000
        30           1.5000000      1.69015500E+05            12           182            9.000000
        31           1.5500000      1.74649350E+05             7           189            5.500000
        32           1.6000000      1.80283200E+05             9           198            1.000000
        33           1.6500000      1.85917050E+05             1           199             .500000
        34           1.7000000      1.91550900E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.29400000E+00     1.29374602E+00
                             Variance = 1.67226131E-02     1.64614581E-02
                   Standard deviation = 1.29315943E-01     1.28302214E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             2             2           99.000000
        23           1.1500000      1.29578550E+05            17            19           90.500000
        24           1.2000000      1.35212400E+05            31            50           75.000000
        25           1.2500000      1.40846250E+05            38            88           56.000000
        26           1.3000000      1.46480100E+05            33           121           39.500000
        27           1.3500000      1.52113950E+05            31           152           24.000000
        28           1.4000000      1.57747800E+05            16           168           16.000000
        29           1.4500000      1.63381650E+05            13           181            9.500000
        30           1.5000000      1.69015500E+05             5           186            7.000000
        31           1.5500000      1.74649350E+05             8           194            3.000000
        32           1.6000000      1.80283200E+05             4           198            1.000000
        33           1.6500000      1.85917050E+05             1           199             .500000
        34           1.7000000      1.91550900E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28550000E+00     1.28513141E+00
                             Variance = 1.36580402E-02     1.35759235E-02
                   Standard deviation = 1.16867618E-01     1.16515765E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            18            18           91.000000
        24           1.2000000      1.35212400E+05            35            53           73.500000
        25           1.2500000      1.40846250E+05            41            94           53.000000
        26           1.3000000      1.46480100E+05            30           124           38.000000
        27           1.3500000      1.52113950E+05            27           151           24.500000
        28           1.4000000      1.57747800E+05            16           167           16.500000
        29           1.4500000      1.63381650E+05            14           181            9.500000
        30           1.5000000      1.69015500E+05             7           188            6.000000
        31           1.5500000      1.74649350E+05             7           195            2.500000
        32           1.6000000      1.80283200E+05             3           198            1.000000
        33           1.6500000      1.85917050E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.28275000E+00     1.28252434E+00
                             Variance = 1.31682789E-02     1.26855261E-02
                   Standard deviation = 1.14753122E-01     1.12630041E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           99.500000
        25           1.2500000      1.40846250E+05            11            12           94.000000
        26           1.3000000      1.46480100E+05            18            30           85.000000
        27           1.3500000      1.52113950E+05            41            71           64.500000
        28           1.4000000      1.57747800E+05            28            99           50.500000
        29           1.4500000      1.63381650E+05            33           132           34.000000
        30           1.5000000      1.69015500E+05            24           156           22.000000
        31           1.5500000      1.74649350E+05            22           178           11.000000
        32           1.6000000      1.80283200E+05            16           194            3.000000
        33           1.6500000      1.85917050E+05             4           198            1.000000
        34           1.7000000      1.91550900E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.40725000E+00     1.40706239E+00
                             Variance = 1.13039573E-02     1.10073832E-02
                   Standard deviation = 1.06320070E-01     1.04916077E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             4             4           98.000000
        25           1.2500000      1.40846250E+05             4             8           96.000000
        26           1.3000000      1.46480100E+05             3            11           94.500000
        27           1.3500000      1.52113950E+05             8            19           90.500000
        28           1.4000000      1.57747800E+05            11            30           85.000000
        29           1.4500000      1.63381650E+05             9            39           80.500000
        30           1.5000000      1.69015500E+05            14            53           73.500000
        31           1.5500000      1.74649350E+05            20            73           63.500000
        32           1.6000000      1.80283200E+05            15            88           56.000000
        33           1.6500000      1.85917050E+05            10            98           51.000000
        34           1.7000000      1.91550900E+05            20           118           41.000000
        35           1.7500000      1.97184750E+05            21           139           30.500000
        36           1.8000000      2.02818600E+05             5           144           28.000000
        37           1.8500000      2.08452450E+05            11           155           22.500000
        38           1.9000000      2.14086300E+05            21           176           12.000000
        39           1.9500000      2.19720150E+05            11           187            6.500000
        40           2.0000000      2.25354000E+05             6           193            3.500000
        41           2.0500000      2.30987850E+05             5           198            1.000000
        42           2.1000000      2.36621700E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.64175000E+00     1.64199779E+00
                             Variance = 4.59114950E-02     4.56160778E-02
                   Standard deviation = 2.14269678E-01     2.13579207E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             1             1           99.500000
        24           1.2000000      1.35212400E+05             4             5           97.500000
        25           1.2500000      1.40846250E+05             7            12           94.000000
        26           1.3000000      1.46480100E+05             4            16           92.000000
        27           1.3500000      1.52113950E+05             9            25           87.500000
        28           1.4000000      1.57747800E+05            11            36           82.000000
        29           1.4500000      1.63381650E+05             8            44           78.000000
        30           1.5000000      1.69015500E+05             5            49           75.500000
        31           1.5500000      1.74649350E+05            17            66           67.000000
        32           1.6000000      1.80283200E+05            13            79           60.500000
        33           1.6500000      1.85917050E+05            11            90           55.000000
        34           1.7000000      1.91550900E+05            13           103           48.500000
        35           1.7500000      1.97184750E+05             8           111           44.500000
        36           1.8000000      2.02818600E+05            17           128           36.000000
        37           1.8500000      2.08452450E+05            24           152           24.000000
        38           1.9000000      2.14086300E+05            17           169           15.500000
        39           1.9500000      2.19720150E+05            16           185            7.500000
        40           2.0000000      2.25354000E+05             7           192            4.000000
        41           2.0500000      2.30987850E+05             3           195            2.500000
        42           2.1000000      2.36621700E+05             4           199             .500000
        43           2.1500000      2.42255550E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.66075000E+00     1.65986953E+00
                             Variance = 5.47833543E-02     5.40188342E-02
                   Standard deviation = 2.34058442E-01     2.32419522E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           99.500000
        25           1.2500000      1.40846250E+05             5             6           97.000000
        26           1.3000000      1.46480100E+05             6            12           94.000000
        27           1.3500000      1.52113950E+05             7            19           90.500000
        28           1.4000000      1.57747800E+05             9            28           86.000000
        29           1.4500000      1.63381650E+05             8            36           82.000000
        30           1.5000000      1.69015500E+05             9            45           77.500000
        31           1.5500000      1.74649350E+05            15            60           70.000000
        32           1.6000000      1.80283200E+05            13            73           63.500000
        33           1.6500000      1.85917050E+05            18            91           54.500000
        34           1.7000000      1.91550900E+05            20           111           44.500000
        35           1.7500000      1.97184750E+05             5           116           42.000000
        36           1.8000000      2.02818600E+05            16           132           34.000000
        37           1.8500000      2.08452450E+05            23           155           22.500000
        38           1.9000000      2.14086300E+05            16           171           14.500000
        39           1.9500000      2.19720150E+05            15           186            7.000000
        40           2.0000000      2.25354000E+05             9           195            2.500000
        41           2.0500000      2.30987850E+05             1           196            2.000000
        42           2.1000000      2.36621700E+05             2           198            1.000000
        43           2.1500000      2.42255550E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.66725000E+00     1.66686187E+00
                             Variance = 4.61079774E-02     4.57360318E-02
                   Standard deviation = 2.14727682E-01     2.13859841E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        31           1.5500000      1.74649350E+05             0             0          100.000000
        32           1.6000000      1.80283200E+05             3             3           98.500000
        33           1.6500000      1.85917050E+05             4             7           96.500000
        34           1.7000000      1.91550900E+05             9            16           92.000000
        35           1.7500000      1.97184750E+05             6            22           89.000000
        36           1.8000000      2.02818600E+05            16            38           81.000000
        37           1.8500000      2.08452450E+05            37            75           62.500000
        38           1.9000000      2.14086300E+05            45           120           40.000000
        39           1.9500000      2.19720150E+05            38           158           21.000000
        40           2.0000000      2.25354000E+05            22           180           10.000000
        41           2.0500000      2.30987850E+05             9           189            5.500000
        42           2.1000000      2.36621700E+05             8           197            1.500000
        43           2.1500000      2.42255550E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.87375000E+00     1.87252129E+00
                             Variance = 1.15185302E-02     1.13594473E-02
                   Standard deviation = 1.07324415E-01     1.06580708E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             4             4           98.000000
        27           1.3500000      1.52113950E+05             3             7           96.500000
        28           1.4000000      1.57747800E+05             6            13           93.500000
        29           1.4500000      1.63381650E+05             3            16           92.000000
        30           1.5000000      1.69015500E+05             8            24           88.000000
        31           1.5500000      1.74649350E+05             9            33           83.500000
        32           1.6000000      1.80283200E+05             6            39           80.500000
        33           1.6500000      1.85917050E+05            11            50           75.000000
        34           1.7000000      1.91550900E+05            17            67           66.500000
        35           1.7500000      1.97184750E+05            32            99           50.500000
        36           1.8000000      2.02818600E+05            71           170           15.000000
        37           1.8500000      2.08452450E+05            28           198            1.000000
        38           1.9000000      2.14086300E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69500000E+00     1.69548443E+00
                             Variance = 1.89195980E-02     1.85459996E-02
                   Standard deviation = 1.37548530E-01     1.36183698E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.500000
        26           1.3000000      1.46480100E+05             1             2           99.000000
        27           1.3500000      1.52113950E+05             3             5           97.500000
        28           1.4000000      1.57747800E+05             5            10           95.000000
        29           1.4500000      1.63381650E+05             2            12           94.000000
        30           1.5000000      1.69015500E+05             6            18           91.000000
        31           1.5500000      1.74649350E+05             8            26           87.000000
        32           1.6000000      1.80283200E+05             6            32           84.000000
        33           1.6500000      1.85917050E+05             7            39           80.500000
        34           1.7000000      1.91550900E+05            16            55           72.500000
        35           1.7500000      1.97184750E+05            37            92           54.000000
        36           1.8000000      2.02818600E+05            76           168           16.000000
        37           1.8500000      2.08452450E+05            31           199             .500000
        38           1.9000000      2.14086300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71025000E+00     1.71059345E+00
                             Variance = 1.57989322E-02     1.53225852E-02
                   Standard deviation = 1.25693803E-01     1.23784430E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      1.40846250E+05             0             0          100.000000
        26           1.3000000      1.46480100E+05             3             3           98.500000
        27           1.3500000      1.52113950E+05             3             6           97.000000
        28           1.4000000      1.57747800E+05             2             8           96.000000
        29           1.4500000      1.63381650E+05             4            12           94.000000
        30           1.5000000      1.69015500E+05             7            19           90.500000
        31           1.5500000      1.74649350E+05             6            25           87.500000
        32           1.6000000      1.80283200E+05            10            35           82.500000
        33           1.6500000      1.85917050E+05             8            43           78.500000
        34           1.7000000      1.91550900E+05            21            64           68.000000
        35           1.7500000      1.97184750E+05            52           116           42.000000
        36           1.8000000      2.02818600E+05            53           169           15.500000
        37           1.8500000      2.08452450E+05            30           199             .500000
        38           1.9000000      2.14086300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.70025000E+00     1.69965401E+00
                             Variance = 1.53768216E-02     1.51995757E-02
                   Standard deviation = 1.24003313E-01     1.23286559E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        33           1.6500000      1.85917050E+05             0             0          100.000000
        34           1.7000000      1.91550900E+05             1             1           99.500000
        35           1.7500000      1.97184750E+05            14            15           92.500000
        36           1.8000000      2.02818600E+05            98           113           43.500000
        37           1.8500000      2.08452450E+05            83           196            2.000000
        38           1.9000000      2.14086300E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79375000E+00     1.79306792E+00
                             Variance = 1.11652010E-03     8.40029656E-04
                   Standard deviation = 3.34143697E-02     2.89832651E-02

Comment card.   Card index = 342.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05             8             9           95.500000
        23           1.1500000      2.24435150E+05            41            50           75.000000
        24           1.2000000      2.34193200E+05            44            94           53.000000
        25           1.2500000      2.43951250E+05            33           127           36.500000
        26           1.3000000      2.53709300E+05            21           148           26.000000
        27           1.3500000      2.63467350E+05            15           163           18.500000
        28           1.4000000      2.73225400E+05            15           178           11.000000
        29           1.4500000      2.82983450E+05            10           188            6.000000
        30           1.5000000      2.92741500E+05             4           192            4.000000
        31           1.5500000      3.02499550E+05             5           197            1.500000
        32           1.6000000      3.12257600E+05             2           199             .500000
        33           1.6500000      3.22015650E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23850000E+00     1.23891333E+00
                             Variance = 1.38118090E-02     1.37421243E-02
                   Standard deviation = 1.17523653E-01     1.17226807E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             2             2           99.000000
        22           1.1000000      2.14677100E+05            18            20           90.000000
        23           1.1500000      2.24435150E+05            42            62           69.000000
        24           1.2000000      2.34193200E+05            40           102           49.000000
        25           1.2500000      2.43951250E+05            25           127           36.500000
        26           1.3000000      2.53709300E+05            21           148           26.000000
        27           1.3500000      2.63467350E+05            13           161           19.500000
        28           1.4000000      2.73225400E+05            12           173           13.500000
        29           1.4500000      2.82983450E+05             9           182            9.000000
        30           1.5000000      2.92741500E+05            10           192            4.000000
        31           1.5500000      3.02499550E+05             5           197            1.500000
        32           1.6000000      3.12257600E+05             1           198            1.000000
        33           1.6500000      3.22015650E+05             1           199             .500000
        34           1.7000000      3.31773700E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23425000E+00     1.23490413E+00
                             Variance = 1.68863693E-02     1.66274266E-02
                   Standard deviation = 1.29947564E-01     1.28947379E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            13            14           93.000000
        23           1.1500000      2.24435150E+05            42            56           72.000000
        24           1.2000000      2.34193200E+05            48           104           48.000000
        25           1.2500000      2.43951250E+05            25           129           35.500000
        26           1.3000000      2.53709300E+05            20           149           25.500000
        27           1.3500000      2.63467350E+05            15           164           18.000000
        28           1.4000000      2.73225400E+05            12           176           12.000000
        29           1.4500000      2.82983450E+05             7           183            8.500000
        30           1.5000000      2.92741500E+05             8           191            4.500000
        31           1.5500000      3.02499550E+05             1           192            4.000000
        32           1.6000000      3.12257600E+05             3           195            2.500000
        33           1.6500000      3.22015650E+05             2           197            1.500000
        34           1.7000000      3.31773700E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.23725000E+00     1.23645858E+00
                             Variance = 1.74748116E-02     1.71749461E-02
                   Standard deviation = 1.32192328E-01     1.31053219E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             4             4           98.000000
        24           1.2000000      2.34193200E+05            13            17           91.500000
        25           1.2500000      2.43951250E+05            18            35           82.500000
        26           1.3000000      2.53709300E+05            27            62           69.000000
        27           1.3500000      2.63467350E+05            31            93           53.500000
        28           1.4000000      2.73225400E+05            35           128           36.000000
        29           1.4500000      2.82983450E+05            25           153           23.500000
        30           1.5000000      2.92741500E+05            22           175           12.500000
        31           1.5500000      3.02499550E+05            11           186            7.000000
        32           1.6000000      3.12257600E+05             6           192            4.000000
        33           1.6500000      3.22015650E+05             4           196            2.000000
        34           1.7000000      3.31773700E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.36475000E+00     1.36489120E+00
                             Variance = 1.44798367E-02     1.45390929E-02
                   Standard deviation = 1.20332193E-01     1.20578161E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           99.000000
        23           1.1500000      2.24435150E+05            11            13           93.500000
        24           1.2000000      2.34193200E+05            17            30           85.000000
        25           1.2500000      2.43951250E+05            14            44           78.000000
        26           1.3000000      2.53709300E+05            16            60           70.000000
        27           1.3500000      2.63467350E+05            23            83           58.500000
        28           1.4000000      2.73225400E+05            26           109           45.500000
        29           1.4500000      2.82983450E+05            18           127           36.500000
        30           1.5000000      2.92741500E+05             9           136           32.000000
        31           1.5500000      3.02499550E+05            16           152           24.000000
        32           1.6000000      3.12257600E+05            12           164           18.000000
        33           1.6500000      3.22015650E+05            12           176           12.000000
        34           1.7000000      3.31773700E+05             7           183            8.500000
        35           1.7500000      3.41531750E+05             3           186            7.000000
        36           1.8000000      3.51289800E+05             1           187            6.500000
        37           1.8500000      3.61047850E+05             2           189            5.500000
        38           1.9000000      3.70805900E+05             2           191            4.500000
        39           1.9500000      3.80563950E+05             4           195            2.500000
        40           2.0000000      3.90322000E+05             1           196            2.000000
        41           2.0500000      4.00080050E+05             3           199             .500000
        42           2.1000000      4.09838100E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41950000E+00     1.42172369E+00
                             Variance = 4.42158291E-02     4.38615130E-02
                   Standard deviation = 2.10275603E-01     2.09431404E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             5             6           97.000000
        24           1.2000000      2.34193200E+05            14            20           90.000000
        25           1.2500000      2.43951250E+05            15            35           82.500000
        26           1.3000000      2.53709300E+05            22            57           71.500000
        27           1.3500000      2.63467350E+05            24            81           59.500000
        28           1.4000000      2.73225400E+05            18            99           50.500000
        29           1.4500000      2.82983450E+05            21           120           40.000000
        30           1.5000000      2.92741500E+05            24           144           28.000000
        31           1.5500000      3.02499550E+05            16           160           20.000000
        32           1.6000000      3.12257600E+05             8           168           16.000000
        33           1.6500000      3.22015650E+05             4           172           14.000000
        34           1.7000000      3.31773700E+05             7           179           10.500000
        35           1.7500000      3.41531750E+05             7           186            7.000000
        36           1.8000000      3.51289800E+05             4           190            5.000000
        37           1.8500000      3.61047850E+05             2           192            4.000000
        38           1.9000000      3.70805900E+05             3           195            2.500000
        39           1.9500000      3.80563950E+05             2           197            1.500000
        40           2.0000000      3.90322000E+05             2           199             .500000
        41           2.0500000      4.00080050E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42475000E+00     1.42585123E+00
                             Variance = 3.68717965E-02     3.62160209E-02
                   Standard deviation = 1.92020302E-01     1.90305073E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             6             6           97.000000
        23           1.1500000      2.24435150E+05            10            16           92.000000
        24           1.2000000      2.34193200E+05            14            30           85.000000
        25           1.2500000      2.43951250E+05            21            51           74.500000
        26           1.3000000      2.53709300E+05            19            70           65.000000
        27           1.3500000      2.63467350E+05            19            89           55.500000
        28           1.4000000      2.73225400E+05            15           104           48.000000
        29           1.4500000      2.82983450E+05            19           123           38.500000
        30           1.5000000      2.92741500E+05            10           133           33.500000
        31           1.5500000      3.02499550E+05             9           142           29.000000
        32           1.6000000      3.12257600E+05            16           158           21.000000
        33           1.6500000      3.22015650E+05             6           164           18.000000
        34           1.7000000      3.31773700E+05            12           176           12.000000
        35           1.7500000      3.41531750E+05             8           184            8.000000
        36           1.8000000      3.51289800E+05             2           186            7.000000
        37           1.8500000      3.61047850E+05             4           190            5.000000
        38           1.9000000      3.70805900E+05             3           193            3.500000
        39           1.9500000      3.80563950E+05             4           197            1.500000
        40           2.0000000      3.90322000E+05             1           198            1.000000
        41           2.0500000      4.00080050E+05             1           199             .500000
        42           2.1000000      4.09838100E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42275000E+00     1.42241677E+00
                             Variance = 4.90778266E-02     4.92013470E-02
                   Standard deviation = 2.21535159E-01     2.21813767E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      2.34193200E+05             0             0          100.000000
        25           1.2500000      2.43951250E+05             3             3           98.500000
        26           1.3000000      2.53709300E+05             5             8           96.000000
        27           1.3500000      2.63467350E+05            11            19           90.500000
        28           1.4000000      2.73225400E+05            11            30           85.000000
        29           1.4500000      2.82983450E+05            13            43           78.500000
        30           1.5000000      2.92741500E+05            15            58           71.000000
        31           1.5500000      3.02499550E+05            22            80           60.000000
        32           1.6000000      3.12257600E+05            20           100           50.000000
        33           1.6500000      3.22015650E+05            20           120           40.000000
        34           1.7000000      3.31773700E+05            21           141           29.500000
        35           1.7500000      3.41531750E+05            16           157           21.500000
        36           1.8000000      3.51289800E+05             7           164           18.000000
        37           1.8500000      3.61047850E+05             7           171           14.500000
        38           1.9000000      3.70805900E+05             8           179           10.500000
        39           1.9500000      3.80563950E+05            10           189            5.500000
        40           2.0000000      3.90322000E+05             4           193            3.500000
        41           2.0500000      4.00080050E+05             5           198            1.000000
        42           2.1000000      4.09838100E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.61175000E+00     1.61165068E+00
                             Variance = 3.82280779E-02     3.79620559E-02
                   Standard deviation = 1.95520019E-01     1.94838538E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             0             1           99.500000
        24           1.2000000      2.34193200E+05             4             5           97.500000
        25           1.2500000      2.43951250E+05             8            13           93.500000
        26           1.3000000      2.53709300E+05            15            28           86.000000
        27           1.3500000      2.63467350E+05            13            41           79.500000
        28           1.4000000      2.73225400E+05            17            58           71.000000
        29           1.4500000      2.82983450E+05            12            70           65.000000
        30           1.5000000      2.92741500E+05            22            92           54.000000
        31           1.5500000      3.02499550E+05            21           113           43.500000
        32           1.6000000      3.12257600E+05            18           131           34.500000
        33           1.6500000      3.22015650E+05            14           145           27.500000
        34           1.7000000      3.31773700E+05            11           156           22.000000
        35           1.7500000      3.41531750E+05             9           165           17.500000
        36           1.8000000      3.51289800E+05            11           176           12.000000
        37           1.8500000      3.61047850E+05             8           184            8.000000
        38           1.9000000      3.70805900E+05             6           190            5.000000
        39           1.9500000      3.80563950E+05             2           192            4.000000
        40           2.0000000      3.90322000E+05             7           199             .500000
        41           2.0500000      4.00080050E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53500000E+00     1.53743606E+00
                             Variance = 4.18592965E-02     4.17864695E-02
                   Standard deviation = 2.04595446E-01     2.04417391E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             6             7           96.500000
        24           1.2000000      2.34193200E+05             7            14           93.000000
        25           1.2500000      2.43951250E+05            14            28           86.000000
        26           1.3000000      2.53709300E+05            14            42           79.000000
        27           1.3500000      2.63467350E+05            12            54           73.000000
        28           1.4000000      2.73225400E+05            18            72           64.000000
        29           1.4500000      2.82983450E+05            14            86           57.000000
        30           1.5000000      2.92741500E+05            16           102           49.000000
        31           1.5500000      3.02499550E+05             9           111           44.500000
        32           1.6000000      3.12257600E+05            10           121           39.500000
        33           1.6500000      3.22015650E+05             9           130           35.000000
        34           1.7000000      3.31773700E+05            14           144           28.000000
        35           1.7500000      3.41531750E+05            11           155           22.500000
        36           1.8000000      3.51289800E+05            11           166           17.000000
        37           1.8500000      3.61047850E+05             9           175           12.500000
        38           1.9000000      3.70805900E+05             5           180           10.000000
        39           1.9500000      3.80563950E+05             5           185            7.500000
        40           2.0000000      3.90322000E+05            10           195            2.500000
        41           2.0500000      4.00080050E+05             5           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.53300000E+00     1.53306489E+00
                             Variance = 6.16190955E-02     6.08858469E-02
                   Standard deviation = 2.48231939E-01     2.46750576E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             2             2           99.000000
        23           1.1500000      2.24435150E+05             2             4           98.000000
        24           1.2000000      2.34193200E+05             5             9           95.500000
        25           1.2500000      2.43951250E+05            12            21           89.500000
        26           1.3000000      2.53709300E+05             9            30           85.000000
        27           1.3500000      2.63467350E+05            12            42           79.000000
        28           1.4000000      2.73225400E+05            18            60           70.000000
        29           1.4500000      2.82983450E+05            19            79           60.500000
        30           1.5000000      2.92741500E+05            21           100           50.000000
        31           1.5500000      3.02499550E+05            13           113           43.500000
        32           1.6000000      3.12257600E+05            24           137           31.500000
        33           1.6500000      3.22015650E+05             9           146           27.000000
        34           1.7000000      3.31773700E+05            10           156           22.000000
        35           1.7500000      3.41531750E+05            12           168           16.000000
        36           1.8000000      3.51289800E+05             8           176           12.000000
        37           1.8500000      3.61047850E+05             5           181            9.500000
        38           1.9000000      3.70805900E+05             3           184            8.000000
        39           1.9500000      3.80563950E+05             3           187            6.500000
        40           2.0000000      3.90322000E+05             7           194            3.000000
        41           2.0500000      4.00080050E+05             6           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52775000E+00     1.52809500E+00
                             Variance = 4.86230528E-02     4.87647008E-02
                   Standard deviation = 2.20506355E-01     2.20827310E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        25           1.2500000      2.43951250E+05             0             0          100.000000
        26           1.3000000      2.53709300E+05             2             2           99.000000
        27           1.3500000      2.63467350E+05             3             5           97.500000
        28           1.4000000      2.73225400E+05             7            12           94.000000
        29           1.4500000      2.82983450E+05             7            19           90.500000
        30           1.5000000      2.92741500E+05            14            33           83.500000
        31           1.5500000      3.02499550E+05             9            42           79.000000
        32           1.6000000      3.12257600E+05            12            54           73.000000
        33           1.6500000      3.22015650E+05            13            67           66.500000
        34           1.7000000      3.31773700E+05            15            82           59.000000
        35           1.7500000      3.41531750E+05            21           103           48.500000
        36           1.8000000      3.51289800E+05            21           124           38.000000
        37           1.8500000      3.61047850E+05            17           141           29.500000
        38           1.9000000      3.70805900E+05            13           154           23.000000
        39           1.9500000      3.80563950E+05            10           164           18.000000
        40           2.0000000      3.90322000E+05            24           188            6.000000
        41           2.0500000      4.00080050E+05            12           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.72750000E+00     1.73011920E+00
                             Variance = 3.78831658E-02     3.74664513E-02
                   Standard deviation = 1.94635983E-01     1.93562526E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.88425931E+05     This occurred during
      simulation 67  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 67   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.40373636E+05     This occurred during
      simulation 153  for the variable having names  "1_2LTB"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 153  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.09827115E+05     This occurred during
      simulation 140  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 140  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 364.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.29717712E+05     This occurred during
      simulation 114  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 114  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 4.09434910E+05     This occurred during
      simulation 114  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 114  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.99880300E+05     This occurred during
      simulation 114  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 114  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 5.72012646E+01     This occurred during
      simulation 67  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 67   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.03568471E+04     This occurred during
      simulation 51  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 51   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0012"  to  "XX0013"            Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *A                                        *B                                        * C
    |X                                        |*B                                       C*
    A *                                       |B*                                       | *   C
    |  A*                                     | B *                                     |C  *
    |       X                                 |       X                                 |       * C
    |        A  *                             |           *  B                          |        C  *
    |             A   *                       |                B*                       |                C*
    |                       * A               |                       *B                |                     C *
    |                          A*             |                         B *             |                           *          C
    |  2.0000E-02                 *      A    |  2.0000E-02                 *     B     |  2.0000E-02                 *        C
    |                           X             |                           *      B      |                       C   *
    |                       *       A         |                B      *                 |                      C*
    |                 X                       |                 *    B                  |             C   *
    |           X                             |      B    *                             |       C   *
    |     A *                                 |       *B                                |       X
    |  A*                                     B   *                                     |  C*
    A *                                       |B*                                       | X
    A*                                        |X                                        |X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 6.35470924E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.44109586E-01
 .... Questionable Kolmogorov-Smirnov test result = 1.28582263E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.35.19              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   94      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               141      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           130      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  6     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1350   Factors = 594            987     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 12                  12      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             174      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              16256     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                68.240     0.000    68.240
     Plotting or STATISTICS termination overlays ....                                                0.010     0.000     0.010
                                                                                                    ---------------------------
                                                                                          Totals     68.270     0.000    68.270

