   ---   410   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.32.52    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmp4_t7n2m5/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.  500  1  1  1  1  0  0  1  200  0     |     500       1       1       1       1       0       0       1     200
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 68.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0003A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 93.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 94.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 125.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 126.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 127.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 128.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCXX0014              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0015MEASUC              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBXX0016              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0017MEASUB              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAXX0018              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  XX0019MEASUA              .001                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 180.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 194.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 208.                 |C 1/6
Comment card.   Card index = 209.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.36  <++++++>
Comment card.   Card index = 210.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 211.                 |C LINE CONSTANTS
Comment card.   Card index = 212.                 |C $ERASE
Comment card.   Card index = 213.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 214.                 |C METRIC
Comment card.   Card index = 215.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 216.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 217.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 218.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 219.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 220.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 221.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 233.                 |C 1/6
Comment card.   Card index = 234.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.36  <++++++>
Comment card.   Card index = 235.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 236.                 |C LINE CONSTANTS
Comment card.   Card index = 237.                 |C $ERASE
Comment card.   Card index = 238.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 239.                 |C METRIC
Comment card.   Card index = 240.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 241.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 242.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 243.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 244.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 245.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 246.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 258.                 |C 1/3
Comment card.   Card index = 259.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.37  <++++++>
Comment card.   Card index = 260.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 261.                 |C LINE CONSTANTS
Comment card.   Card index = 262.                 |C $ERASE
Comment card.   Card index = 263.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 264.                 |C METRIC
Comment card.   Card index = 265.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 266.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 267.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 268.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 269.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 270.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 271.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 283.                 |C 1/3
Comment card.   Card index = 284.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.15.37  <++++++>
Comment card.   Card index = 285.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 286.                 |C LINE CONSTANTS
Comment card.   Card index = 287.                 |C $ERASE
Comment card.   Card index = 288.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 289.                 |C METRIC
Comment card.   Card index = 290.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 291.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 292.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 293.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 294.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 295.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 296.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 144  100 |BLANK BRANCH
Comment card.   Card index = 309.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014XX0015       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0016XX0017       .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0018XX0019       .02   .000833                    STATISTICS               1
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Blank card ending switches.   KSWTCH = 15.        |BLANK SWITCH
Comment card.   Card index = 326.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 327.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 331.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 335.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0003A*X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0003B*X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0003C*X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       X0003A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0003B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0003C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*PRMANC*X0011C*
       XX0014 |T_MANC*XX0015*
       XX0015 |XX0014*MEASUC*
       MEASUC |9049C *XX0015*
       T_MANB |XX0016*PRMANB*X0011B*
       XX0016 |T_MANB*XX0017*
       XX0017 |XX0016*MEASUB*
       MEASUB |9049B *XX0017*
       T_MANA |XX0018*PRMANA*X0011A*
       XX0018 |T_MANA*XX0019*
       XX0019 |XX0018*MEASUA*
       MEASUA |9049A *XX0019*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*X0003A*X0003A*X0003A*9098A *9098A *9098A *42077A*42077B*X0003B*X0003B*X0003B*9098B *
              |9098B *9098B *42077C*X0003C*X0003C*X0003C*9098C *9098C *9098C *X0004A*X0004A*9049A *9049A *X0004B*X0004B*
              |9049B *9049B *X0004C*X0004C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*ST002A*ST002A*ST002B*
              |ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |---------------------------------------------------------------------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408167.18434489  408167.18442614      .30438842310048  1.8065804192189       62127.93436547  2.8051783511401
                       -8.14437967846       -0.0011433       -1.78075278997      -80.3000383      363421.18662082      112.1908154

            X0001A    408044.23434688  408044.23517586      -.3043884231005  1.8065804192189      -62125.12918712
                      -26.00996972066       -0.0036522      1.7807527899704       99.6999617      -363308.9958054

 391A                 281560.88636572  281560.88673442      -.4407757483018  1.3182151192725      -62061.55578552  -62061.55578552
                      -14.40925633333       -0.0029322      1.2423396638551      109.5344243      -174893.9528358  -174893.9528358

            TERRA                 0.0              0.0       .4407757483018  1.3182151192725                  0.0
                                  0.0              0.0      -1.242339663855      -70.4655757                  0.0

 X0001A               408044.23434688  408044.23517586      .30413648782132  .90957208538363      62061.718259653  62061.718259653
                      -26.00996972066       -0.0036522       -.857217810877      -70.4655757       174887.4373635   174887.4373635

            TERRA                 0.0              0.0      -.3041364878213  .90957208538363                  0.0
                                  0.0              0.0      .85721781087705      109.5344243                  0.0

 395A                 9752.6719554317  11261.830960578      -.0065016631406  .00650166314556      -31.70500738243  -63.41092677634
                      -5631.538538833      -30.0036603      .25339249987E-6      179.9977670      18.305947644508        0.0015796

            395B      -9753.391415412  11261.830965198      .00650166314063  .00650166314556       -31.7059193939
                      -5630.292406834     -150.0036603      -.2533924999E-6       -0.0022330      -18.30436802434

 X0001A               408044.23434688  408044.23517586      .31080418233E-3  .31080418257E-3       63.41092746364   63.41092746364
                      -26.00996972066       -0.0036522      -.1211265044E-7       -0.0022329      -.0015707550988       -0.0015708

            TERRA                 0.0              0.0      -.3108041823E-3  .31080418257E-3                  0.0
                                  0.0              0.0      .12112650438E-7      179.9977671                  0.0

 390B                 -204090.6454112  408167.18442614       -1.69437140234  1.8065804634787      62127.933163951  2.8051784885902
                      -353479.0784445     -120.0011433      .62676831601144      159.6999613      363421.19598998      112.1908209

            X0001B    -204044.6424651  408044.23517271      1.6943714023399  1.8065804634787      -62125.12798546
                      -353363.6678254     -120.0036522      -.6267683160114      -20.3000387      -363309.0051691

 391B                 -140792.9219632  281560.88673247       1.296285589633  1.3182151338491      -62061.55071557  -62061.55071557
                      -243831.6756753     -120.0029322      -.2394468818311      -10.4655775       -174893.956811  -174893.9568110

            TERRA                 0.0              0.0      -1.296285589633  1.3182151338491                  0.0
                                  0.0              0.0       .2394468818311      169.5344225                  0.0

 X0001B               -204044.6424651  408044.23517271      -.8944406491537  .90957209543524       62061.71318879   62061.71318879
                      -353363.6678254     -120.0036522      .16521901202941      169.5344224      174887.44133751   174887.4413375

            TERRA                 0.0              0.0      .89444064915369  .90957209543524                  0.0
                                  0.0              0.0      -.1652190120294      -10.4655776                  0.0

 395B                 -9753.391415412  11261.830965198      .00325172828161  .00650205987989       -31.7084989502  -63.41479604256
                      -5630.292406834     -150.0036603      .00563054578743       59.9928940      18.304367947059       -0.0038137

            395C      .71945184471786  11261.830956744      -.0032517282816  .00650205987989      -31.70629709236
                      11261.830933763       89.9963397      -.0056305457874     -120.0071060      -18.30818162175

 X0001B               -204044.6424651  408044.23517271      -.1554449568E-3  .31082314769E-3      63.414796670981  63.414796670981
                      -353363.6678254     -120.0036522      -.2691614656E-3     -120.0071059      .00382254090783        0.0038225

            TERRA                 0.0              0.0      .15544495682E-3  .31082314769E-3                  0.0
                                  0.0              0.0      .26916146555E-3       59.9928941                  0.0

 390C                  -204076.538937   408167.1844243      1.3899830388868  1.8065804609951      62127.915540381  2.8051784808922
                      353487.22281907      119.9988567      1.1539844512195       39.6999585      363421.19848687      112.1908206

            X0001C    -203999.5918869  408044.23517017      -1.389983038887  1.8065804609951       -62125.1103619
                      353389.67778588      119.9963478      -1.153984451219     -140.3000415      -363309.0076663

 391C                 -140767.9644055   281560.8867312      -.8555100022058     1.3182151427      -62061.53035427  -62061.53035427
                      243846.08492652      119.9970678      -1.002892715383     -130.4655844      -174893.9653575  -174893.9653575

            TERRA                 0.0              0.0      .85551000220585     1.3182151427                  0.0
                                  0.0              0.0      1.0028927153835       49.5344156                  0.0

 X0001C               -203999.5918869  408044.23517017      .59030427233301  .90957210153971      62061.692828844  62061.692828844
                      353389.67778588      119.9963478      .69199875286358       49.5344156      174887.44988289   174887.4498829

            TERRA                 0.0              0.0       -.590304272333  .90957210153971                  0.0
                                  0.0              0.0      -.6919987528636     -130.4655844                  0.0

 395C                 .71945184471786  11261.830956744      .00325100881309     .00650234041      -31.70812120943   -63.4175321373
                      11261.830933763       89.9963397      -.0056312851557      -60.0016421      18.308181527871        0.0022338

            395A      9752.6719554317  11261.830960578      -.0032510088131     .00650234041      -31.70941092787
                      -5631.538538833      -30.0036603      .00563128515569      119.9983579      -18.30594769494

 X0001C               -203999.5918869  408044.23517017      -.1554105638E-3  .31083655791E-3      63.417532729587  63.417532729587
                      353389.67778588      119.9963478      .26919680977E-3      119.9983579      -.0022248715991       -0.0022249

            TERRA                 0.0              0.0      .15541056382E-3  .31083655791E-3                  0.0
                                  0.0              0.0      -.2691968098E-3      -60.0016421                  0.0

 395A                 9752.6719554317  11261.830960578      .00975267195543  .01126183096058      63.414418292314  63.414418292314
                      -5631.538538833      -30.0036603      -.0056315385388      -30.0036603                  0.0              0.0

            TERRA                 0.0              0.0      -.0097526719554  .01126183096058                  0.0
                                  0.0              0.0      .00563153853883      149.9963397                  0.0

 395B                 -9753.391415412  11261.830965198      -.0097533914154   .0112618309652      63.414418344343  63.414418344343
                      -5630.292406834     -150.0036603      -.0056302924068     -150.0036603      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00975339141541   .0112618309652                  0.0
                                  0.0              0.0      .00563029240683       29.9963397                  0.0

 395C                 .71945184471786  11261.830956744      .71945184472E-6  .01126183095674      63.414418249139  63.414418249139
                      11261.830933763       89.9963397      .01126183093376       89.9963397      -.867361738E-18       -0.0000000

            TERRA                 0.0              0.0      -.7194518447E-6  .01126183095674                  0.0
                                  0.0              0.0      -.0112618309338      -90.0036603                  0.0

 390A                 408167.18434489  408167.18442614      .27997670997721  1.8950043774209      57146.284826465  2.7148274423816
                       -8.14437967846       -0.0011433      -1.874207734568      -81.5037532      382493.90682972      108.6290081

            X0002A    408053.37145216  408053.37205873      -.2799767099772  1.8950043774209      -57143.56999902
                      -22.24916853741       -0.0031241      1.8742077345681       98.4962468      -382385.2778216

 391A                 281560.88636572  281560.88673442      -.4053842463723  1.4361526667676      -57080.10004802  -57080.10004802
                      -14.40925633333       -0.0029322      1.3777511005464      106.3957918      -193957.4898878  -193957.4898878

            TERRA                 0.0              0.0      .40538424637225  1.4361526667676                  0.0
                                  0.0              0.0      -1.377751100546      -73.6042082                  0.0

 X0002A               408053.37145216  408053.37205873      .27971625341024  .99094931996766      57080.155736154  57080.155736154
                      -22.24916853741       -0.0031241      -.9506520774303      -73.6042082      193955.28090968   193955.2809097

            TERRA                 0.0              0.0      -.2797162534102  .99094931996766                  0.0
                                  0.0              0.0      .95065207743028      106.3957918                  0.0

 397A                 9752.9422521482  11262.083132415      -.0065018595533  .00650185955662      -31.70671687445  -63.41426231658
                      -5631.574727168      -30.0031321      .20828883862E-6      179.9981645      18.306838255422        0.0014351

            397B      -9753.557907031   11262.08313593      .00650185955328  .00650185955662      -31.70754544213
                      -5630.508388663     -150.0031321      -.2082888386E-6       -0.0018355      -18.30540315696

 X0002A               408053.37145216  408053.37205873      .31081357153E-3  .31081357169E-3      63.414262988893  63.414262988893
                      -22.24916853741       -0.0031241      -.9957147995E-8       -0.0018355      -.0014261478636       -0.0014261

            TERRA                 0.0              0.0      -.3108135715E-3  .31081357169E-3                  0.0
                                  0.0              0.0       .9957147995E-8      179.9981645                  0.0

 390B                 -204090.6454112  408167.18442614      -1.763099906455  1.8950044253727      57146.284480102  2.7148275797663
                      -353479.0784445     -120.0011433      .69463694981058      158.4962465      382493.91677626      108.6290136

            X0002B    -204045.9540687  408053.37205578      1.7630999064546  1.8950044253727      -57143.56965252
                      -353373.4611913     -120.0031241      -.6946369498106      -21.5037535      -382385.2877627

 391B                 -140792.9219632  281560.88673247      1.3958595955482  1.4361526949774      -57080.09644774  -57080.09644774
                      -243831.6756753     -120.0029322      -.3378025352285      -13.6042096      -193957.4950857  -193957.4950857

            TERRA                 0.0              0.0      -1.395859595548  1.4361526949774                  0.0
                                  0.0              0.0      .33780253522855      166.3957904                  0.0

 X0002B               -204045.9540687  408053.37205578      -.9631469891901  .99094933945271      57080.152140687  57080.152140687
                      -353373.4611913     -120.0031241      .23308468541654      166.3957904      193955.28611034   193955.2861103

            TERRA                 0.0              0.0      .96314698919014  .99094933945271                  0.0
                                  0.0              0.0      -.2330846854165      -13.6042096                  0.0

 397B                 -9753.557907031   11262.08313593      .00325169836287  .00650219290626      -31.70971289387  -63.41751348759
                      -5630.508388663     -150.0031321      .00563071668148       59.9938754      18.305403150671       -0.0033122

            397C      .61564867144561  11262.083135344      -.0032516983629  .00650219290626      -31.70780059371
                      11262.083118517       89.9968679      -.0056307166815     -120.0061246      -18.30871534789

 X0002B               -204045.9540687  408053.37205578      -.1554435275E-3  .31082950717E-3      63.417514180325  63.417514180325
                      -353373.4611913     -120.0031241      -.2691696347E-3     -120.0061247      .00332121018767        0.0033212

            TERRA                 0.0              0.0      .15544352755E-3  .31082950717E-3                  0.0
                                  0.0              0.0      .26916963475E-3       59.9938753                  0.0

 390C                  -204076.538937   408167.1844243      1.4831232415671  1.8950044178641      57146.268271203  2.7148275582585
                      353487.22281907      119.9988567      1.1795707668673       38.4962441      382493.91764678      108.6290127

            X0002C     -204007.417388   408053.3720538      -1.483123241567  1.8950044178641      -57143.55344364
                      353395.71035196      119.9968759      -1.179570766867     -141.5037559       -382385.288634

 391C                 -140767.9644055   281560.8867312       -.990475478422  1.4361526988285      -57080.07775496  -57080.07775496
                      243846.08492652      119.9970678       -1.03994850882     -133.6042151       -193957.501151  -193957.5011510

            TERRA                 0.0              0.0      .99047547842201  1.4361526988285                  0.0
                                  0.0              0.0      1.0399485088201       46.3957849                  0.0

 X0002C                -204007.417388   408053.3720538      .68343082492356  .99094934207965      57080.133443989  57080.133443989
                      353395.71035196      119.9968759       .7175673530146       46.3957849      193955.29217036   193955.2921704

            TERRA                 0.0              0.0      -.6834308249236  .99094934207965                  0.0
                                  0.0              0.0      -.7175673530146     -133.6042151                  0.0

 397C                 .61564867144561  11262.083135344      .00325108269317  .00650244773656      -31.70945765035  -63.41999897035
                      11262.083118517       89.9968679      -.0056313664318      -60.0014364      18.308715229449        0.0018770

            397A      9752.9422521482  11262.083132415      -.0032510826932  .00650244773656      -31.71054132001
                      -5631.574727168      -30.0031321      .00563136643177      119.9985636      -18.30683823949

 X0002C                -204007.417388   408053.3720538      -.1554140956E-3    .310841689E-3      63.419999657722  63.419999657722
                      353395.71035196      119.9968759      .26920069558E-3      119.9985636      -.0018680268782       -0.0018680

            TERRA                 0.0              0.0      .15541409562E-3    .310841689E-3                  0.0
                                  0.0              0.0      -.2692006956E-3      -60.0014364                  0.0

 397A                 9752.9422521482  11262.083132415      .00975294225215  .01126208313241      63.417258240708  63.417258240708
                      -5631.574727168      -30.0031321      -.0056315747272      -30.0031321      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097529422521  .01126208313241                  0.0
                                  0.0              0.0      .00563157472717      149.9968679                  0.0

 397B                 -9753.557907031   11262.08313593       -.009753557907  .01126208313593      63.417258280304  63.417258280304
                      -5630.508388663     -150.0031321      -.0056305083887     -150.0031321                  0.0              0.0

            TERRA                 0.0              0.0      .00975355790703  .01126208313593                  0.0
                                  0.0              0.0      .00563050838866       29.9968679                  0.0

 397C                 .61564867144561  11262.083135344      .61564867145E-6  .01126208313534      63.417258273705  63.417258273705
                      11262.083118517       89.9968679      .01126208311852       89.9968679                  0.0              0.0

            TERRA                 0.0              0.0      -.6156486714E-6  .01126208313534                  0.0
                                  0.0              0.0      -.0112620831185      -90.0031321                  0.0

 391A                 281560.88636572  281560.88673442      .56190955229207  4.1389945992772      79135.419637642   6.338572228371
                      -14.40925633333       -0.0029322       -4.10067481616      -82.1974357       577290.7696184      253.6970706

            X0003A    281439.01676594  281439.01816051      -.5619095522921  4.1389945992772      -79129.08106541
                      -28.01739408915       -0.0057038        4.10067481616       97.8025643      -577037.0725478

 9098A                112572.29662479  112572.29713712      -1.404841706702  1.9713627217976      -79065.70189547  -79065.70189547
                      -10.74007230614       -0.0054664      -1.383000636299     -135.4488688      77851.322981595    77851.3229816

            TERRA                 0.0              0.0      1.4048417067024  1.9713627217976                  0.0
                                  0.0              0.0      1.3830006362987       44.5511312                  0.0

 X0003A               281439.01676594  281439.01816051      .56192257713565  .78852529495431      79065.719383577  79065.719383577
                      -28.01739408915       -0.0057038      .55318636831362       44.5511312       -77851.9855964   -77851.9855964

            TERRA                 0.0              0.0      -.5619225771356  .78852529495431                  0.0
                                  0.0              0.0      -.5531863683136     -135.4488688                  0.0

 42077A               9748.5682023144  11257.325577194      -.0064992138841  .00649921390894       -31.6806136231  -63.36168082333
                       -5629.63561483      -30.0057175      .56796488934E-6      179.9949929      18.291334553006        0.0007856

            42077B    -9749.691556619  11257.325576359      .00649921388413  .00649921390894      -31.68106720022
                      -5627.689906431     -150.0057175      -.5679648893E-6       -0.0050071      -18.29054892896

 X0003A               281439.01676594  281439.01816051      .45026934887E-3  .45026935059E-3      63.361681964783  63.361681964783
                      -28.01739408915       -0.0057038       -.393490609E-7       -0.0050071      -.7705063919E-3       -0.0007705

            TERRA                 0.0              0.0      -.4502693489E-3  .45026935059E-3                  0.0
                                  0.0              0.0      .39349060899E-7      179.9949929                  0.0

 391B                 -140792.9219632  281560.88673247       -3.83224325929   4.138994498548      79135.422491821  6.3385719198268
                      -243831.6756753     -120.0029322      1.5637093913642      157.8025648      577290.75490975      253.6970583

            X0003B    -140743.7721585  281439.01816164      3.8322432592895   4.138994498548       -79129.0839199
                      -243719.3294394     -120.0057038      -1.563709391364      -22.1974352      -577037.0578515

 9098B                -56295.44948798  112572.29713746      -.4952930975705  1.9713629480272       -79065.7024176   -79065.7024176
                      -97485.09860359     -120.0054664      1.9081290890172      104.5511375      77851.340600822    77851.3406008

            TERRA                 0.0              0.0      .49529309757054  1.9713629480272                  0.0
                                  0.0              0.0      -1.908129089017      -75.4488625                  0.0

 X0003B               -140743.7721585  281439.01816164      .19811226596357  .78852538542835      79065.719906566  79065.719906566
                      -243719.3294394     -120.0057038      -.7632324767328      -75.4488625      -77852.00321179   -77852.0032118

            TERRA                 0.0              0.0      -.1981122659636  .78852538542835                  0.0
                                  0.0              0.0      .76323247673281      104.5511375                  0.0

 42077B               -9749.691556619  11257.325576359       .0032504776791  .00649945319647      -31.68262240924    -63.364013637
                      -5627.689906431     -150.0057175      .00562825787529       59.9923543      18.290548929696       -0.0021325

            42077C    1.1233558013003   11257.32557604      -.0032504776791  .00649945319647      -31.68139122776
                      11257.325519991       89.9942825      -.0056282578753     -120.0076457       -18.2926813965

 X0003B               -140743.7721585  281439.01816164      -.2251949991E-3  .45028592833E-3      63.364014744626  63.364014744626
                      -243719.3294394     -120.0057038      -.3899290059E-3     -120.0076457        .002147501285        0.0021475

            TERRA                 0.0              0.0      .22519499908E-3  .45028592833E-3                  0.0
                                  0.0              0.0      .38992900591E-3       59.9923543                  0.0

 391C                 -140767.9644055   281560.8867312      3.2703337427913  4.1389946079193      79135.431470647  6.3385722547828
                      243846.08492652      119.9970678      2.5369654264781       37.8025655       577290.7692176      253.6970717

            X0003C    -140695.2446105  281439.01815731      -3.270333742791  4.1389946079193      -79129.09289839
                      243747.34682731      119.9942962      -2.536965426478     -142.1974345      -577037.0721459

 9098C                -56276.84713799  112572.29713584      1.9001346073928  1.9713628226156      -79065.71003394  -79065.71003394
                      97495.838673489      119.9945336      -.5251284149417      -15.4488719      77851.322802397    77851.3228024

            TERRA                 0.0              0.0      -1.900134607393  1.9713628226156                  0.0
                                  0.0              0.0      .52512841494172      164.5511281                  0.0

 X0003C               -140695.2446105  281439.01815731      -.7600347643602  .78852533526751      79065.727522232  79065.727522232
                      243747.34682731      119.9942962      .21004609332886      164.5511281      -77851.98541447   -77851.9854145

            TERRA                 0.0              0.0      .76003476436017  .78852533526751                  0.0
                                  0.0              0.0      -.2100460933289      -15.4488719                  0.0

 42077C               1.1233558013003   11257.32557604      .00324935431854  .00649959275697      -31.68229831994  -63.36537425189
                      11257.325519991       89.9942825      -.0056290676421      -60.0044996      18.292681369699        0.0013469

            42077A    9748.5682023144  11257.325577194      -.0032493543185  .00649959275697      -31.68307593195
                       -5629.63561483      -30.0057175      .00562906764208      119.9955004      -18.29133451368

 X0003C               -140695.2446105  281439.01815731      -.2251171729E-3  .45029559757E-3      63.365375416296  63.365375416296
                      243747.34682731      119.9942962      .38998510695E-3      119.9955004      -.0013318053108       -0.0013318

            TERRA                 0.0              0.0      .22511717293E-3  .45029559757E-3                  0.0
                                  0.0              0.0      -.3899851069E-3      -60.0044996                  0.0

 42077A               9748.5682023144  11257.325577194      .00974856820231  .01125732557719      63.363689575468  63.363689575468
                       -5629.63561483      -30.0057175      -.0056296356148      -30.0057175                  0.0              0.0

            TERRA                 0.0              0.0      -.0097485682023  .01125732557719                  0.0
                                  0.0              0.0      .00562963561483      149.9942825                  0.0

 42077B               -9749.691556619  11257.325576359      -.0097496915566  .01125732557636      63.363689566075  63.363689566075
                      -5627.689906431     -150.0057175      -.0056276899064     -150.0057175                  0.0              0.0

            TERRA                 0.0              0.0      .00974969155662  .01125732557636                  0.0
                                  0.0              0.0      .00562768990643       29.9942825                  0.0

 42077C               1.1233558013003   11257.32557604      .11233558013E-5  .01125732557604      63.363689562487  63.363689562487
                      11257.325519991       89.9942825      .01125732551999       89.9942825                  0.0              0.0

            TERRA                 0.0              0.0      -.1123355801E-5  .01125732557604                  0.0
                                  0.0              0.0        -.01125732552      -90.0057175                  0.0

 9049A                112576.95484936  112576.95579164      -1.292330873477  2.3229566987811      -72729.27923569  .09713030084094
                       -14.5656678621       -0.0074132      -1.930287216419     -123.8023819      108662.34023568        3.8690237

            X0004A     112574.2333414  112574.23405135      1.2923308734769  2.3229566987811      72729.376365987
                      -12.64297504974       -0.0064348      1.9302872164189       56.1976181       -108658.471212

 9098A                112572.29662479  112572.29713712      1.2922694100769   1.892797056006      72729.440854064  72729.440854064
                      -10.74007230614       -0.0054664      1.3830113763106       46.9426519       -77851.3229782   -77851.3229782

            TERRA                 0.0              0.0      -1.292269410077   1.892797056006                  0.0
                                  0.0              0.0      -1.383011376311     -133.0573481                  0.0

 X0004A                112574.2333414  112574.23405135      -1.292269410077   1.892797056006      -72729.37636581  -72729.37636581
                      -12.64297504974       -0.0064348      -1.383011376311     -133.0573481      77853.891760255    77853.8917603

            TERRA                 0.0              0.0      1.2922694100769   1.892797056006                  0.0
                                  0.0              0.0      1.3830113763106       46.9426519                  0.0

 9049B                -56301.09166369  112576.95579288      -1.025512595748  2.3229569640878      -72729.27975731  .09713032301806
                      -97487.21994738     -120.0074132      2.0843351393111      116.1976222      108662.35785833        3.8690245

            X0004B    -56298.06580865  112574.23405215      1.0255125957476  2.3229569640878      72729.376887637
                      -97485.82439838     -120.0064348      -2.084335139311      -63.8023778      -108658.4888338

 9098B                -56295.44948798  112572.29713746      .55158854703768  1.8927972910933      72729.441375785  72729.441375785
                      -97485.09860359     -120.0054664      -1.810643990393      -73.0573419      -77851.34059923   -77851.3405992

            TERRA                 0.0              0.0      -.5515885470377  1.8927972910933                  0.0
                                  0.0              0.0      1.8106439903931      106.9426581                  0.0

 X0004B               -56298.06580865  112574.23405215      -.5515885470377  1.8927972911002      -72729.37688787  -72729.37688787
                      -97485.82439838     -120.0064348      1.8106439904004      106.9426581      77853.909382133    77853.9093821

            TERRA                 0.0              0.0      .55158854703768  1.8927972911002                  0.0
                                  0.0              0.0        -1.8106439904      -73.0573419                  0.0

 9049C                -56275.86318697  112576.95579034      2.3178432724004   2.322956776677      -72729.28737581  .09713030734565
                      97501.785612273      119.9925868      -.1540478850808       -3.8023849      108662.34006169        3.8690239

            X0004C      -56276.167534  112574.23405006        -2.3178432724   2.322956776677      72729.384506115
                      97498.467370744      119.9935652      .15404788508078      176.1976151      -108658.4710378

 9098C                -56276.84713799  112572.29713584      -1.843857760265  1.8927971524671      72729.448993759  72729.448993759
                      97495.838673489      119.9945336      .42763257628394      166.9426486      -77851.32280243   -77851.3228024

            TERRA                 0.0              0.0      1.8438577602647  1.8927971524671                  0.0
                                  0.0              0.0      -.4276325762839      -13.0573514                  0.0

 X0004C                 -56276.167534  112574.23405006      1.8438577602792  1.8927971524796      -72729.38450555  -72729.38450555
                      97498.467370744      119.9935652      -.4276325762767      -13.0573514      77853.891585668    77853.8915857

            TERRA                 0.0              0.0      -1.843857760279  1.8927971524796                  0.0
                                  0.0              0.0      .42763257627666      166.9426486                  0.0

 9098A                112572.29662479  112572.29713712      .11257229662479  .11257229713712       6336.261041364   6336.261041364
                      -10.74007230614       -0.0054664      -.1074007231E-4       -0.0054664                  0.0              0.0

            TERRA                 0.0              0.0      -.1125722966248  .11257229713712                  0.0
                                  0.0              0.0      .10740072306E-4      179.9945336                  0.0

 9098B                -56295.44948798  112572.29713746       -.056295449488  .11257229713746      6336.2610414026  6336.2610414026
                      -97485.09860359     -120.0054664      -.0974850986036     -120.0054664      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629544948798  .11257229713746                  0.0
                                  0.0              0.0      .09748509860359       59.9945336                  0.0

 9098C                -56276.84713799  112572.29713584       -.056276847138  .11257229713584      6336.2610412198  6336.2610412198
                      97495.838673489      119.9945336      .09749583867349      119.9945336      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05627684713799  .11257229713584                  0.0
                                  0.0              0.0      -.0974958386735      -60.0054664                  0.0

 X0005A               408167.18434489  408167.18442614      -.6302137077901  3.8411837809194      -128631.7073881  10.126881798744
                       -8.14437967846       -0.0011433      3.7891322913448       99.4430723      -773297.1628844      156.2263783

            X0010A          408248.29        408248.29      .63021370779012  3.8411837809194      128641.83426994
                                  0.0              0.0      -3.789132291345      -80.5569277      773453.38926265

 X0005B               -204090.6454112  408167.18442614      3.5965917572463  3.8411838753609      -128631.7061449  10.126883182471
                      -353479.0784445     -120.0011433      -1.348785118557      -20.5569280        -773297.18263      156.2263818

            X0010B        -204124.145        408248.29      -3.596591757246  3.8411838753609       128641.8330281
                      -353553.3901916     -120.0000000       1.348785118557      159.4430720      773453.40901181

 X0005C                -204076.538937   408167.1844243      -2.966378154231  3.8411838643033      -128631.6717854  10.126886246202
                      353487.22281907      119.9988567      -2.440347132169     -140.5569306      -773297.1860541      156.2263837

            X0010C        -204124.145        408248.29      2.9663781542313  3.8411838643033      128641.79867167
                      353553.39019156      120.0000000      2.4403471321687       39.4430694      773453.41243789

 X0006A               112576.95484936  112576.95579164       -.789183560505  1.8952299561745      -44434.49010652  26.741669669806
                       -14.5656678621       -0.0074132      1.7231035646791      114.6078382      -96985.12860801       91.5349182

            X0009A         112676.528       112676.528      .78918356050503  1.8952299561745      44461.231776193
                                  0.0              0.0      -1.723103564679      -65.3921618      97076.663526232

 X0006B               -56301.09166369  112576.95579288      1.8868432370944  1.8952299513423      -44434.49069567  26.741669776558
                      -97487.21994738     -120.0074132      -.1780987565825       -5.3921614      -96985.12804019       91.5349167

            X0009B         -56338.264       112676.528      -1.886843237094  1.8952299513423       44461.23236545
                      -97580.73565823     -120.0000000      .17809875658249      174.6078386      97076.662956918

 X0006C               -56275.86318697  112576.95579034      -1.097659700936  1.8952299763471      -44434.49000378  26.741671252305
                      97501.785612273      119.9925868      -1.545004803936     -125.3921621      -96985.12990271       91.5349199

            X0009C         -56338.264       112676.528      1.0976597009362  1.8952299763471      44461.231675029
                      97580.735658229      120.0000000      1.5450048039359       54.6078379       97076.66482258

 X0008A               281560.88636572  281560.88673442      -.2807052561167  1.3976258805896      -39527.67455268  8.4425105452756
                      -14.40925633333       -0.0029322      1.3691466909291      101.5863384      -192747.0555544       91.3137664

            X0007A          281691.32        281691.32      .28070525611673  1.3976258805896       39536.11706323
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932073

 X0008B               -140792.9219632  281560.88673247       1.326068491449  1.3976259308452      -39527.67591034  8.4425116449347
                      -243831.6756753     -120.0029322      -.4414754789986      -18.4136616      -192747.0624968       91.3137709

            X0007B         -140845.66        281691.32      -1.326068491449  1.3976259308452      39536.118421982
                      -243951.8391456     -120.0000000      .44147547899856      161.5863384      192838.37626767

 X0008C               -140767.9644055   281560.8867312      -1.045363244166  1.3976259124826      -39527.66869294  8.4425129577285
                      243846.08492652      119.9970678      -.9276712127635     -138.4136636      -192747.0613371       91.3137699

            X0007C         -140845.66        281691.32      1.0453632441657  1.3976259124826      39536.111205898
                      243951.83914557      120.0000000      .92767121276351       41.5863364      192838.37510704

 391A                 281560.88636572  281560.88673442      .96195657449E-3  .00183578274068      135.43593778963  .03639369067142
                      -14.40925633333       -0.0029322      -.0015635657389      -58.3988167      220.11254712435        0.0977020

            E001A     281449.45179822  281449.45415401      -.9619565745E-3  .00183578274068       -135.399544099
                      -36.41526006257       -0.0074132      .00156356573887      121.6011833      -220.0148450784

 391B                 -140792.9219632  281560.88673247      -.0018350658747  .00183578267894       135.4359383963  .03639368868232
                      -243831.6756753     -120.0029322      -.5129600273E-4     -178.3988153      220.11253654315        0.0977020

            E001B      -140756.262441  281449.45415712      .00183506587467  .00183578267894      -135.3995447076
                      -243724.1675111     -120.0074132      .51296002735E-4        1.6011847      -220.0148345049

 391C                 -140767.9644055   281560.8867312      .87310930022E-3  .00183578274715      135.43594725074  .03639369213974
                      243846.08492652      119.9970678      .00161486174164       61.6011856      220.11254236862        0.0977020

            E001C     -140693.1893605  281449.45415077      -.8731093002E-3  .00183578274715      -135.3995535586
                      243760.58276376      119.9925868      -.0016148617416     -118.3988144      -220.0148403222

 E001A                281449.45179822  281449.45415401      .96172385611E-3  .00183545530793      135.36679047504  .16845547179E-9
                      -36.41526006257       -0.0074132      -.0015633244743      -58.4010576      219.98089742768        0.0000000

            ST001A    281449.45179797  281449.45415376      -.9617238561E-3  .00183545530793      -135.3667904749
                      -36.41526000241       -0.0074132      .00156332447432      121.5989424      -219.9808974275

 ST001A               281449.45179797  281449.45415376      .28144945179797  .28144945415376      39606.897621725  39606.897621725
                      -36.41526000241       -0.0074132         -.3641526E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0       -.281449451798  .28144945415376                  0.0
                                  0.0              0.0      .36415260002E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      .70123636722565  .70124676251137      39471.499618092  39471.499618092
                       -14.5656678621       -0.0074132      .00381827354431        0.3119758      -220.0317922091     -220.0317922

            TERRA                 0.0              0.0      -.7012363672256  .70124676251137                  0.0
                                  0.0              0.0      -.0038182735443     -179.6880242                  0.0

 ST001A               281449.45179797  281449.45415376      -.2804874777794   .2804916358362      -39471.49562046  -39471.49562046
                      -36.41526000241       -0.0074132      -.0015272796154     -179.6880224      220.03301746397      220.0330175

            TERRA                 0.0              0.0      .28048747777939   .2804916358362                  0.0
                                  0.0              0.0       .0015272796154        0.3119776                  0.0

 E001B                 -140756.262441  281449.45415712      -.0018348509911  .00183556990004      135.39322711945  .16845547179E-9
                      -243724.1675111     -120.0074132      -.5136826076E-4     -178.3963733       219.9835629658        0.0000000

            ST001B    -140756.2624408  281449.45415686      .00183485099114  .00183556990004      -135.3932271193
                      -243724.1675109     -120.0074132      .51368260756E-4        1.6036267      -219.9835629656

 ST001B               -140756.2624408  281449.45415686      -.1407562624408  .28144945415686      39606.897622598  39606.897622598
                      -243724.1675109     -120.0074132      -.2437241675109     -120.0074132      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14075626244078  .28144945415686                  0.0
                                  0.0              0.0      .24372416751094       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.3473114967346  .70124680707247      39471.502131438  39471.502131438
                      -97487.21994738     -120.0074132      -.6091976761818     -119.6880254      -220.0309677976     -220.0309678

            TERRA                 0.0              0.0      .34731149673462  .70124680707247                  0.0
                                  0.0              0.0      .60919767618179       60.3119746                  0.0

 ST001B               -140756.2624408  281449.45415686      .13892108201981  .28049166581773      -39471.49983205  -39471.49983205
                      -243724.1675109     -120.0074132      .24367295205593       60.3119797       220.0344621543      220.0344622

            TERRA                 0.0              0.0      -.1389210820198  .28049166581773                  0.0
                                  0.0              0.0      -.2436729520559     -119.6880203                  0.0

 E001C                -140693.1893605  281449.45415077       .8731149137E-3  .00183588201321       135.4125423931  .16851231521E-9
                      243760.58276376      119.9925868      .00161497155204       61.6026615      220.02324928367        0.0000000

            ST001C    -140693.1893604  281449.45415051      -.8731149137E-3  .00183588201321      -135.4125423929
                      243760.58276351      119.9925868       -.001614971552     -118.3973385      -220.0232492835

 ST001C               -140693.1893604  281449.45415051      -.1406931893604  .28144945415051      39606.897620811  39606.897620811
                      243760.58276351      119.9925868      .24376058276351      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .14069318936045  .28144945415051                  0.0
                                  0.0              0.0      -.2437605827635      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.3539248108864  .70124679326577      39471.501388761  39471.501388761
                      97501.785612273      119.9925868      .60537946224213      120.3119654      -220.0246202842     -220.0246203

            TERRA                 0.0              0.0      .35392481088638  .70124679326577                  0.0
                                  0.0              0.0      -.6053794622421      -59.6880346                  0.0

 ST001C               -140693.1893604  281449.45415051      .14156636595726  .28049168312364       -39471.5023287   -39471.5023287
                      243760.58276351      119.9925868       -.242145717144      -59.6880365      220.02331524497      220.0233152

            TERRA                 0.0              0.0      -.1415663659573  .28049168312364                  0.0
                                  0.0              0.0      .24214571714401      120.3119635                  0.0

 390A                 408167.18434489  408167.18442614      .01890115958053  .08024885221848      3857.7341383167  .53872799118062
                       -8.14437967846       -0.0011433      -.0779911818663      -76.3770252      15916.643583929        4.3930435

            E002A     408057.61667235  408057.61720671      -.0189011595805  .08024885221848      -3857.195410325
                      -20.88300034538       -0.0029322      .07799118186625      103.6229748      -15912.25054044

 390B                 -204090.6454112  408167.18442614      -.0769929274389  .08024885515956      3857.7343215544  .53872805311357
                      -353479.0784445     -120.0011433      .02262670720201      163.6229750      15916.644157122        4.3930438

            E002B     -204046.8935426  408057.61720388      .07699292743892  .08024885515956      -3857.195593501
                      -353377.8207439     -120.0029322       -.022626707202      -16.3770250      -15912.25111336

 390C                  -204076.538937   408167.1844243      .05809176786859  .08024885388191      3857.7337329338  .53872807066455
                      353487.22281907      119.9988567      .05536447466798       43.6229731      15916.644031413        4.3930437

            E002C     -204010.7231341  408057.61720204      -.0580917678686  .08024885388191      -3857.195004863
                      353398.70373686      119.9970678       -.055364474668     -136.3770269      -15912.25098775

 E002A                408057.61667235  408057.61720671      .01890076566369  .08024870380002      3857.1150393446  .32199295674E-6
                      -20.88300034538       -0.0029322      -.0779911246163      -76.3772889      15912.238863906        0.0000003

            ST002A    408057.61666266  408057.61719702      -.0189007656637  .08024870380002      -3857.115039023
                      -20.88299443634       -0.0029322      .07799112461626      103.6227111      -15912.23886358

 ST002A               408057.61666266  408057.61719702      .40805761666266  .40805761719702      83255.509476255  83255.509476255
                      -20.88299443634       -0.0029322      -.2088299444E-4       -0.0029322                  0.0              0.0

            TERRA                 0.0              0.0      -.4080576166627  .40805761719702                  0.0
                                  0.0              0.0      .20882994436E-4      179.9970678                  0.0

 391A                 281560.88636572  281560.88673442      .56399369239807  .57520259713107      79398.467840605  79398.467840605
                      -14.40925633333       -0.0029322       .1130006313324       11.3296524      -15912.34232376   -15912.3423238

            TERRA                 0.0              0.0      -.5639936923981  .57520259713107                  0.0
                                  0.0              0.0      -.1130006313324     -168.6703476                  0.0

 ST002A               408057.61666266  408057.61719702      -.3891571760178  .39689135092372      -79398.46074519  -79398.46074519
                      -20.88299443634       -0.0029322      -.0779707431793     -168.6703474      15912.341199156    15912.3411992

            TERRA                 0.0              0.0      .38915717601776  .39689135092372                  0.0
                                  0.0              0.0      .07797074317932       11.3296526                  0.0

 E002B                -204046.8935426  408057.61720388      -.0769928738009  .08024886327718      3857.1527857877  .32199477573E-6
                      -353377.8207439     -120.0029322      .02262691850774      163.6228194      15912.263194264        0.0000003

            ST002B    -204046.8935326  408057.61719419      .07699287380092  .08024886327718      -3857.152785466
                      -353377.8207385     -120.0029322      -.0226269185077      -16.3771806      -15912.26319394

 ST002B               -204046.8935326  408057.61719419      -.2040468935326  .40805761719419        83255.5094751    83255.5094751
                      -353377.8207385     -120.0029322      -.3533778207385     -120.0029322                  0.0              0.0

            TERRA                 0.0              0.0      .20404689353259  .40805761719419                  0.0
                                  0.0              0.0      .35337782073851       59.9970678                  0.0

 391B                 -140792.9219632  281560.88673247      -.1841349601746  .57520212632274       79398.39356801   79398.39356801
                      -243831.6756753     -120.0029322      -.5449328422546     -108.6703141      -15912.37562249   -15912.3756225

            TERRA                 0.0              0.0      .18413496017456  .57520212632274                  0.0
                                  0.0              0.0      .54493284225464       71.3296859                  0.0

 ST002B               -204046.8935326  408057.61719419      .12705373764038  .39689109610537      -79398.40450139  -79398.40450139
                      -353377.8207385     -120.0029322      .37600517272949       71.3296716      15912.357261799    15912.3572618

            TERRA                 0.0              0.0      -.1270537376404  .39689109610537                  0.0
                                  0.0              0.0      -.3760051727295     -108.6703284                  0.0

 E002C                -204010.7231341  408057.61720204       .0580916821491  .08024871423513      3857.1838751602  .32199386624E-6
                      353398.70373686      119.9970678        .055364362197       43.6229572      15912.224368527        0.0000003

            ST002C    -204010.7231344  408057.61719235      -.0580916821491  .08024871423513      -3857.183874838
                      353398.70372551      119.9970678       -.055364362197     -136.3770428      -15912.22436821

 ST002C               -204010.7231344  408057.61719235      -.2040107231344  .40805761719235      83255.509474351  83255.509474351
                      353398.70372551      119.9970678      .35339870372551      119.9970678                  0.0              0.0

            TERRA                 0.0              0.0      .20401072313442  .40805761719235                  0.0
                                  0.0              0.0      -.3533987037255      -60.0029322                  0.0

 391C                 -140767.9644055   281560.8867312      -.3798581361771  .57520225873347      79398.417589779  79398.417589779
                      243846.08492652      119.9970678      .43193221092224      131.3296652      -15912.35062079   -15912.3506208

            TERRA                 0.0              0.0      .37985813617706  .57520225873347                  0.0
                                  0.0              0.0      -.4319322109222      -48.6703348                  0.0

 ST002C               -204010.7231344  408057.61719235      .26210296154022  .39689102237951      -79398.39789405  -79398.39789405
                      353398.70372551      119.9970678      -.2980344295502      -48.6703577      15912.313679724    15912.3136797

            TERRA                 0.0              0.0      -.2621029615402  .39689102237951                  0.0
                                  0.0              0.0      .29803442955017      131.3296423                  0.0

 390A                 408167.18434489  408167.18442614      .02694741513211  .06230907884616      5499.7540579309  2.3985598383415
                       -8.14437967846       -0.0011433      -.0561805849414      -64.3749652      11465.425850194        8.2156888

            E003A     407896.11783769   407896.1212519      -.0269474151321  .06230907884616      -5497.355498093
                      -52.77584843174       -0.0074132      .05618058494137      115.6250348      -11457.21016137

 390B                 -204090.6454112  408167.18442614      -.0621275210111  .06230907846715       5499.754179442  2.3985598444497
                      -353479.0784445     -120.0011433      .00475314553117      175.6250356      11465.425706119        8.2156886

            E003B     -203993.7641465  407896.12125639       .0621275210111  .06230907846715      -5497.355619598
                      -353222.0122322     -120.0074132      -.0047531455312       -4.3749644      -11457.21001749

 390C                  -204076.538937   408167.1844243      .03518010591936  .06230907941679      5499.7542408581  2.3985599817179
                      353487.22281907      119.9988567      .05142743941973       55.6250355      11465.425891545        8.2156890

            E003C     -203902.3536959  407896.12124719      -.0351801059194  .06230907941679      -5497.355680876
                      353274.78806984      119.9925868      -.0514274394197     -124.3749645      -11457.21020259

 E003A                407896.11783769   407896.1212519      .02694727502472  .06230871596538      5497.3269146157  .19411800167E-6
                      -52.77584843174       -0.0074132       -.056180249679      -64.3749480       11457.14178896        0.0000002

            ST003A    407896.11782937  407896.12124359      -.0269472750247  .06230871596538      -5497.326914422
                      -52.77584550844       -0.0074132      .05618024967902      115.6250520      -11457.14178877

 ST003A               407896.11782937  407896.12124359      .40789611782937  .40789612124359      83189.622862782  83189.622862782
                      -52.77584550844       -0.0074132      -.5277584551E-4       -0.0074132                  0.0              0.0

            TERRA                 0.0              0.0      -.4078961178294  .40789612124359                  0.0
                                  0.0              0.0      .52775845508E-4      179.9925868                  0.0

 9049A                112576.95484936  112576.95579164      1.3802773952484  1.3951784999244      77692.231928075  77692.231928075
                       -14.5656678621       -0.0074132      .20336508750916        8.3814522      -11457.16346828   -11457.1634683

            TERRA                 0.0              0.0      -1.380277395248  1.3951784999244                  0.0
                                  0.0              0.0      -.2033650875092     -171.6185478                  0.0

 ST003A               407896.11782937  407896.12124359      -.3809486329556  .38506125397211      -77692.25314651  -77692.25314651
                      -52.77584550844       -0.0074132      -.0561276078224     -171.6185461      11457.169110007    11457.1691100

            TERRA                 0.0              0.0      .38094863295555  .38506125397211                  0.0
                                  0.0              0.0      .05612760782242        8.3814539                  0.0

 E003B                -203993.7641465  407896.12125639      -.0621272192802  .06230877353735      5497.3342856363  .19411891117E-6
                      -353222.0122322     -120.0074132      .00475309207104      175.6250635      11457.151275729        0.0000002

            ST003B    -203993.7641398  407896.12124808      .06212721928023  .06230877353735      -5497.334285442
                      -353222.0122264     -120.0074132       -.004753092071       -4.3749365      -11457.15127553

 ST003B               -203993.7641398  407896.12124808      -.2039937641398  .40789612124808      83189.622864615  83189.622864615
                      -353222.0122264     -120.0074132      -.3532220122264     -120.0074132                  0.0              0.0

            TERRA                 0.0              0.0      .20399376413984  .40789612124808                  0.0
                                  0.0              0.0      .35322201222643       59.9925868                  0.0

 9049B                -56301.09166369  112576.95579288      -.5140196084976  1.3951788735213        77692.2536629    77692.2536629
                      -97487.21994738     -120.0074132      -1.297038137913     -111.6185525      -11457.16023153   -11457.1602315

            TERRA                 0.0              0.0      .51401960849762  1.3951788735213                  0.0
                                  0.0              0.0      1.2970381379128       68.3814475                  0.0

 ST003B               -203993.7641398  407896.12124808      .14186644554138  .38506134061901      -77692.27163373  -77692.27163373
                      -353222.0122264     -120.0074132      .35797506570816       68.3814489      11457.164880239    11457.1648802

            TERRA                 0.0              0.0      -.1418664455414  .38506134061901                  0.0
                                  0.0              0.0      -.3579750657082     -111.6185511                  0.0

 E003C                -203902.3536959  407896.12124719      .03518027369864   .0623092134592      5497.3469890642  .19412254915E-6
                      353274.78806984      119.9925868      .05142748705111       55.6249329      11457.244694757        0.0000002

            ST003C    -203902.3536942  407896.12123888      -.0351802736986   .0623092134592       -5497.34698887
                      353274.78806117      119.9925868      -.0514274870511     -124.3750671      -11457.24469456

 ST003C               -203902.3536942  407896.12123888      -.2039023536942  .40789612123888      83189.622860861  83189.622860861
                      353274.78806117      119.9925868      .35327478806117      119.9925868                  0.0              0.0

            TERRA                 0.0              0.0      .20390235369425  .40789612123888                  0.0
                                  0.0              0.0      -.3532747880612      -60.0074132                  0.0

 9049C                -56275.86318697  112576.95579034      -.8662582039833  1.3951788010042      77692.248825384  77692.248825384
                      97501.785612273      119.9925868       1.093672990799      128.3814515      -11457.16504408   -11457.1650441

            TERRA                 0.0              0.0      .86625820398331  1.3951788010042                  0.0
                                  0.0              0.0      -1.093672990799      -51.6185485                  0.0

 ST003C               -203902.3536942  407896.12123888      .23908227682114  .38506132358634       -77692.2678409   -77692.2678409
                      353274.78806117      119.9925868      -.3018474578857      -51.6185493      11457.166776821    11457.1667768

            TERRA                 0.0              0.0      -.2390822768211  .38506132358634                  0.0
                                  0.0              0.0      .30184745788574      128.3814507                  0.0

 XX0015               -56275.86318697  112576.95579034      .72759576142E-8  .16269535827E-7       -.914149257E-3  .1084202172E-18
                      97501.785612273      119.9925868      -.1455191523E-7      -63.4349488      -.5475136554E-4              0.0

            MEASUC    -56275.86318697  112576.95579034      -.7275957614E-8  .16269535827E-7      .91414925705E-3
                      97501.785612273      119.9925868      .14551915228E-7      116.5650512      .54751365539E-4

 XX0017               -56301.09166369  112576.95579288      .72759576142E-8  .16269535827E-7      -.9141350586E-3  .1084202172E-18
                      -97487.21994738     -120.0074132      .14551915228E-7       63.4349488      .54987916446E-4              0.0

            MEASUB    -56301.09166369  112576.95579288      -.7275957614E-8  .16269535827E-7      .91413505855E-3
                      -97487.21994738     -120.0074132      -.1455191523E-7     -116.5650512      -.5498791645E-4

 XX0019               112576.95484936  112576.95579164      -.1455191523E-7  .14551915337E-7      -.8191051648E-3  .1084202172E-18
                       -14.5656678621       -0.0074132      .1776356839E-11      179.9930059      .59907601342E-8              0.0

            MEASUA    112576.95484936  112576.95579164      .14551915228E-7  .14551915337E-7      .81910516475E-3
                       -14.5656678621       -0.0074132      -.177635684E-11       -0.0069941      -.5990760134E-8

 X0001A               408044.23434688  408044.23517586      -.5886890319E-4  .92353496885842      -.177635684E-14  -.177635684E-14
                      -26.00996972066       -0.0036522      -.9235349669822      -90.0036522        188421.560013   188421.5600130

            TERRA                 0.0              0.0      .58868903186E-4  .92353496885842                  0.0
                                  0.0              0.0      .92353496698218       89.9963478                  0.0

 X0001B               -204044.6424651  408044.23517271      -.7997753082338  .92353496885129                  0.0              0.0
                      -353363.6678254     -120.0036522      .46181846545014      149.9963478      188421.56001009   188421.5600101

            TERRA                 0.0              0.0      .79977530823378  .92353496885129                  0.0
                                  0.0              0.0      -.4618184654501      -30.0036522                  0.0

 X0001C               -203999.5918869  408044.23517017      .79983417711614  .92353496884555                  0.0              0.0
                      353389.67778588      119.9963478      .46171650154342       29.9963478      188421.56000775   188421.5600077

            TERRA                 0.0              0.0      -.7998341771161  .92353496884555                  0.0
                                  0.0              0.0      -.4617165015434     -150.0036522                  0.0

 X0002A               408053.37145216  408053.37205873      -.5035700397E-4  .92355564855467      -.177635684E-14  -.177635684E-14
                      -22.24916853741       -0.0031241      -.9235556471818      -90.0031241      188429.99833831   188429.9983383

            TERRA                 0.0              0.0      .50357003974E-4  .92355564855467                  0.0
                                  0.0              0.0      .92355564718181       89.9968759                  0.0

 X0002B               -204045.9540687  408053.37205578      -.7997974737617    .923555648548      .1455191523E-10  .1455191523E-10
                      -353373.4611913     -120.0031241      .46182143402983      149.9968759      188429.99833559   188429.9983356

            TERRA                 0.0              0.0      .79979747376167    .923555648548                  0.0
                                  0.0              0.0      -.4618214340298      -30.0031241                  0.0

 X0002C                -204007.417388   408053.3720538       .7998478307479  .92355564854352                  0.0              0.0
                      353395.71035196      119.9968759       .4617342131622       29.9968759      188429.99833376   188429.9983338

            TERRA                 0.0              0.0      -.7998478307479  .92355564854352                  0.0
                                  0.0              0.0      -.4617342131622     -150.0031241                  0.0

 X0003A               281439.01676594  281439.01816051      -.4632941915E-3  4.6538611681436                  0.0              0.0
                      -28.01739408915       -0.0057038      -4.653861145083      -90.0057038      654889.05890884   654889.0589088

            TERRA                 0.0              0.0      .46329419153E-3  4.6538611681436                  0.0
                                  0.0              0.0       4.653861145083       89.9942962                  0.0

 X0003B               -140743.7721585  281439.01816164      -4.030130330249  4.6538611681622      .5820766091E-10  .5820766091E-10
                      -243719.3294394     -120.0057038      2.3273317970883      149.9942962      654889.05891408   654889.0589141

            TERRA                 0.0              0.0      4.0301303302487  4.6538611681622                  0.0
                                  0.0              0.0      -2.327331797088      -30.0057038                  0.0

 X0003C               -140695.2446105  281439.01815731      4.0305936243378  4.6538611680907                  0.0              0.0
                      243747.34682731      119.9942962       2.326529348044       29.9942962      654889.05889395   654889.0588940

            TERRA                 0.0              0.0      -4.030593624338  4.6538611680907                  0.0
                                  0.0              0.0      -2.326529348044     -150.0057038                  0.0

 X0004A                112574.2333414  112574.23405135      -.6146339696E-4  .54727584355291       -.44408921E-15   -.44408921E-15
                      -12.64297504974       -0.0064348      -.5472758401015      -90.0064348      30804.579451389    30804.5794514

            TERRA                 0.0              0.0      .61463396964E-4  .54727584355291                  0.0
                                  0.0              0.0       .5472758401015       89.9935652                  0.0

 X0004B               -56298.06580865  112574.23405215      -.4739240487103  .54727584355676                  0.0              0.0
                      -97485.82439838     -120.0064348      .27369114891574      149.9935652      30804.579451822    30804.5794518

            TERRA                 0.0              0.0      .47392404871029  .54727584355676                  0.0
                                  0.0              0.0      -.2736911489157      -30.0064348                  0.0

 X0004C                 -56276.167534  112574.23405006      .47398551209418  .54727584354664                  0.0              0.0
                      97498.467370744      119.9935652       .2735846911918       29.9935652      30804.579450683    30804.5794507

            TERRA                 0.0              0.0      -.4739855120942  .54727584354664                  0.0
                                  0.0              0.0      -.2735846911918     -150.0064348                  0.0

     Total network loss  P-loss  by summing injections =   6.379174637391E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          6.30213708E-01   -3.78913229E+00    3.84118378E+00     -80.5569    1.28631707E+05    7.73297163E+05
      X0005B    390B         -3.59659176E+00    1.34878512E+00    3.84118388E+00     159.4431    1.28631706E+05    7.73297183E+05
      X0005C    390C          2.96637815E+00    2.44034713E+00    3.84118386E+00      39.4431    1.28631672E+05    7.73297186E+05
      X0006A    9049A         7.89183561E-01   -1.72310356E+00    1.89522996E+00     -65.3922    4.44344901E+04    9.69851286E+04
      X0006B    9049B        -1.88684324E+00    1.78098757E-01    1.89522995E+00     174.6078    4.44344907E+04    9.69851280E+04
      X0006C    9049C         1.09765970E+00    1.54500480E+00    1.89522998E+00      54.6078    4.44344900E+04    9.69851299E+04
      X0008A    391A          2.80705256E-01   -1.36914669E+00    1.39762588E+00     -78.4137    3.95276746E+04    1.92747056E+05
      X0008B    391B         -1.32606849E+00    4.41475479E-01    1.39762593E+00     161.5863    3.95276759E+04    1.92747062E+05
      X0008C    391C          1.04536324E+00    9.27671213E-01    1.39762591E+00      41.5863    3.95276687E+04    1.92747061E+05
      XX0014    XX0015            Open              Open              Open             Open          Open              Open
      XX0016    XX0017            Open              Open              Open             Open          Open              Open
      XX0018    XX0019            Open              Open              Open             Open          Open              Open
      9049A     MEASUA        6.44396152E-07    1.96993909E-07    6.73834551E-07      16.9986    3.62706436E-02   -1.10931802E-02
      9049B     MEASUB        4.44241323E-07   -5.18052673E-07    6.82443349E-07     -49.3862    1.27461217E-02   -3.62373913E-02
      9049C     MEASUC       -4.82970108E-07    1.97688678E-07    5.21862950E-07     157.7398    2.32272794E-02   -1.79826735E-02

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .63021370779006  3.8411837809155      128641.83426993  784078.35506724
                                  0.0              0.0      -3.789132291341      -80.5569277      773453.38926184        0.1640676

              X0010B      -204124.145        408248.29       -3.59659175725  3.8411838753642      128641.83302848   784078.3743465
                      -353553.3901916     -120.0000000      1.3487851185569      159.4430720      773453.40901241        0.1640676

              X0010C      -204124.145        408248.29      2.9663781542313  3.8411838643044      128641.79867195  784078.37208892
                      353553.39019156      120.0000000      2.4403471321702       39.4430694      773453.41243805        0.1640675

              X0009A       112676.528       112676.528      .78918356050514  1.8952299561745      44461.231776198  106773.96561167
                                  0.0              0.0      -1.723103564679      -65.3921618       97076.66352623        0.4164052

              X0009B       -56338.264       112676.528      -1.886843237095  1.8952299513425      44461.232365455  106773.96533944
                      -97580.73565823     -120.0000000      .17809875658253      174.6078386       97076.66295693        0.4164052

              X0009C       -56338.264       112676.528      1.0976597009362  1.8952299763468      44461.231675015  106773.96674814
                      97580.735658229      120.0000000      1.5450048039356       54.6078379      97076.664822571        0.4164052

              X0007A        281691.32        281691.32      .28070525611679  1.3976258805896      39536.117063238  196849.53958473
                                  0.0              0.0      -1.369146690929      -78.4136616      192838.36932074        0.2008443

              X0007B       -140845.66        281691.32      -1.326068491449  1.3976259308449      39536.118422016  196849.54666296
                      -243951.8391456     -120.0000000       .4414754789982      161.5863384      192838.37626763        0.2008443

              X0007C       -140845.66        281691.32      1.0453632441659  1.3976259124827      39536.111205885  196849.54407672
                      243951.83914557      120.0000000      .92767121276347       41.5863364      192838.37510706        0.2008443

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  42   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  30     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   12     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019
                       MEASUB     MEASUA
 ***      Phasor I(0) =  6.3021371E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -3.5965918E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9663782E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  7.8918356E-01                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.8868432E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.0976597E+00                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  2.8070526E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.3260685E+00                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0453632E+00                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  6.4439615E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  4.4424132E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -4.8297011E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0   .5294E-19  .5294E-19 .21176E-18        0.0        0.0        0.0        0.0        0.0        0.0 112576.955
                   -56301.092 -56275.863        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -34783.646
                   110085.214 -75284.535        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -91119.238
                    -11787.53 102907.777        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 91098.5814
                   -102900.48 11803.0947        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 34817.4504
                   75337.6824 -110173.87        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  .2647E-24
                    .2647E-24 .10588E-23
 ***                                                             Close switch  "XX0014"  to  "XX0015"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "XX0017"  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0018"  to  "XX0019"  after  2.00100000E-02  sec.
   2500      .025  72.8418144 30.4827927 1.75173157 90.9461937 15.2918955 22.2393738   132.6614 41.2473787 27.5272419 -111118.12
                   45563.7694 54948.7549 -111118.04 45564.1186 54948.2151 62182.6045 -122860.92 51794.2459 -134203.73 74832.5405
                   61132.7119 -166066.26  156682.16 9384.09648 10388.3586 -185043.52 174655.163 -195336.45 209036.275 -13699.829
                   -269.89223 174.593221 41.8536924 .199280567 .439374543 .739397642 .216812818 1212.50956 2595.91562 .174458234
                    .08830901 .017709576
   3000       .03  .247922678 .272209146 .026577921 9.45757856 70.6542895 30.0310455 30.2032426 17.3169847 2.00541563 35832.9172
                   -97940.367 63852.4775 35832.9275 -97940.334  63852.446 34523.8316  41358.015 -71102.543 64035.2483  -48487.35
                   16500.4015 -28019.518 -133773.26  161792.78 105626.375 6834.18343 -112460.56 47534.8469  -112522.6 64987.7514
                   -15.745561  16.498762 5.15537792 .400699761 .596373806 1.10119215 .471372119 1213.13341 2650.93589  .25866859
                   .137375153 .028258628
   3500      .035  15.3118673 11.4950556 .220676241 68.6075481 .943175646 82.8009051 65.3357494 1.72212417 99.4989753 96511.2917
                   11316.1014 -106025.63 96511.3214  11315.887 -106025.38 -109885.54 99756.0472 13930.9978 94181.9658 15290.6006
                   -116225.55 202536.706 -85195.434 -117341.27 -123816.54 209641.586 -85825.049 210407.518 -78891.365 -131516.15
                    123.74113   -107.215 14.8551756  .73079955 .846138242 1.22844177 .806382706 1214.17142 2651.10538 .306020266
                   .169500423 .030997325
   4000       .04  .174769338  .00108691 .157901331 62.7283829 68.2681561  .02708343 67.7637429 33.8391503 1.32607008 -92283.589
                   96272.3093 -1917.5123 -92283.564 96272.3114 -1917.5387 12693.1793 -94415.958 78641.3478 -95915.988 67780.0738
                   13417.6219 -90366.025 188555.875  -98189.85 -65948.168 -107109.14 173057.306 -109333.61 163696.062 -54362.452
                   -13.220035 1.04254961 12.5658796 .847494714 1.14161625 1.52811507 .925720363 1214.80757 2652.11623 .330722992
                   .190658566 .035433421
   4500      .045  3.41078933 5.83089861 1.15361604 8.78877231 44.5266566 91.8296664 10.0665388 50.5323322 105.545808 -34542.643
                   -77750.503 111656.567 -34542.711  -77750.35  111656.45 114474.345 -36326.366 -83504.714 -36968.548 -82827.964
                   119705.142 -146199.16 -43207.639 189406.801 197979.059 -150800.71 -47178.348 -156673.69 -45859.415 202533.106
                   -58.401963 76.3603209 -33.964924  1.1778579 1.26796238  1.7736358 1.25989371 1214.94421 2652.42726 .345185109
                   .204790455 .036770458
   5000       .05  .047671384 .034592888 .003495394 93.5566994 19.9907213 27.4254959 103.538603 11.6800714 37.4494827  112701.52
                   -52096.248 -61019.642 112701.516  -52096.26 -61019.628 -69942.354  115161.44 -43222.523 118561.439 -39821.266
                   -71304.218 173721.144 -164797.78 -8923.3684 -26719.831 185103.794 -158383.96 189865.658 -158382.71 -31482.953
                   6.90444666 -5.8815719 -1.8695972 1.37570466 1.61999801 1.93246725 1.45856458 1215.31059 2652.60373 .355488123
                   .212601822 .039447168
   5500      .055  .141213249 .823626036 .565235587 8.91609198 93.2036242 44.1369941 9.51568544 101.416269 48.3100465 -34792.063
                   112488.709 -77409.422 -34792.015 112488.652 -77409.398 -79603.124 -34341.167 117336.014 -35942.837 117340.012
                   -80986.203 42617.3827 147280.667 -189898.05 -196939.14 45261.9567 151677.182 45043.3666 153282.849 -198326.22
                   11.8833181 -28.698886 23.7746838 1.57395504 1.77503293 2.28187067 1.66053566 1215.46799 2652.95798 .360484253
                   .218484542 .042156736
   6000       .06  .107642E-4 .283630137 .242352256 62.6126667 1.29348125 81.9073349 66.9837715 2.93054552 93.7393507 -92198.375
                   -13251.758  105451.73 -92198.406 -13251.724  105451.73 111045.542 -94399.026 -17396.794 -95362.386 -19946.493
                   112811.476 -197650.14 78946.6821 118703.454 128442.336 -205444.57 77002.2318 -208173.86 75415.8935 132757.969
                   -.10375081 16.8413223 -15.567667 1.90416706 2.02317056 2.40979777 1.99372483 1215.72408  2653.0941 .366350487
                   .222532997 .043540078
   6500      .065  .125451055 .001749716 .171871978 61.2345941    79.8855 1.18710504 60.9845747 85.9046473 2.07702622 91178.1674
                   -104142.09 12695.0998 91178.1412 -104142.09 12695.1222 14917.9146 90626.1638 -107351.69 90991.8117 -107994.25
                   16792.4206  78483.019 -195320.23 116837.213 122269.606 75708.2492 -197977.86 74199.3911 -198986.06 124786.673
                   11.2004935 -1.3227683 -13.109995 2.02061313 2.31648141 2.70326458 2.11222269 1216.01969 2653.39108  .36936298
                   .224734177  .04705895
   7000       .07  .260670928  .23732004 .944205587 9.21335402  43.031975 92.0498968 10.4120035 46.1719798 98.8171845 35367.1804
                   76434.2708 -111790.23 35367.2418   76434.24 -111790.26 -114978.39 36834.8045 78570.7603 37597.5431  79173.813
                   -115826.66 147157.502 41066.9982  -188224.5 -193549.15 151813.193 41735.9557 153424.208   41576.27 -195000.48
                   -16.145307 -15.405195 30.7279285 2.35092641 2.44358284 2.95069438 2.44601925 1216.15024 2653.64306 .372398718
                   .228586725 .048419347
   7500      .075  .273735441 .415951394 .006351041 93.2002239 24.0502671 22.7345639 92.9536548 25.6244542 20.9698212  -112486.6
                   57141.5419 55556.6289  -112486.6 57141.5826 55556.5958 54125.6701 -112148.69 58869.9803 -112337.71 58982.0176
                   53356.7878  -168043.2 169628.183 -1584.9869 -4744.3102 -166274.36 171018.673 -165694.49 171319.723 -5625.2298
                   -16.544952 20.3948865 -2.5201272 2.54896793 2.79370913 3.10599789 2.64593963 1216.50368 2653.80035 .375881639
                   .229776663 .051120102
   8000       .08  .840134516 .005573849 .942027768  8.8598992 90.5401861 42.7033663 8.55400303  94.063503  45.477934 34682.2666
                   -110869.74 76141.7822 34682.2052 -110869.73 76141.8401 77863.4504 34264.3335 -112435.17 34078.2286 -113006.36
                   78576.4992 -41459.635 -145551.94 187011.574 190298.618 -43599.117  -146699.5 -44498.271 -147084.59 191582.859
                    28.985074 2.36090006 -30.692471 2.74695353 2.94931503  3.4564001 2.84630164 1216.66137 2654.15473 .377302147
                   .232987345 .053719264
   8500      .085  .066181312 .689712021  .31031125 61.1455285  .95526819 77.5374706 61.1584952 .782608808 75.8027674 91111.7726
                   11388.2495  -102600.2 91111.8078  11388.197 -102600.18 -101928.84  91001.759 10438.0875  91121.468  10307.769
                   -101445.98 193711.989 -79723.611 -113988.38 -112366.93 192930.603 -80563.671 192567.448 -80813.699 -111753.75
                   8.13518976 -26.262369 17.6156535 3.07732298 3.19625457 3.58282058 3.17993912 1216.91121 2654.28242 .380779876
                   .235122457  .05509759
   9000       .09  1.15222653 .220297854 .350448008  61.428007 78.7976417 1.08019621 61.8726961 81.2032624 1.28099046 -91322.061
                   103430.541 -12109.918 -91322.023 103430.571 -12109.986 -12912.574 -91544.428  104615.02 -91651.976 104997.522
                   -13187.585 -79212.037 194752.594 -115540.56 -117527.59 -78631.854 196159.448 -78464.391 196649.498 -118185.11
                   -33.944462 14.8424342 18.7202566 3.19351289 3.49007733 3.87657872  3.2973236 1217.20807 2654.57944 .382519616
                   .236885651  .05846462
   9500      .095  .064072913 .411059017 .787466258 8.94251743 41.6295444 89.2829299  9.0627986 41.1037799 88.8394999 -34843.479
                   -75178.451 110097.249 -34843.535 -75178.411 110097.265 109991.949 -34989.384 -74748.894 -35077.084 -74702.166
                   109823.521  -144940.8 -40334.876 185275.676 184740.843 -144981.33 -39759.509  -144900.6 -39625.082 184525.687
                   8.00455572 20.2745904 -28.061829 3.52397145 3.61653153 4.12355323 3.63159287 1217.33602 2654.82879 .384742405
                   .240186747 .059799218
  10000       0.1   .80435801 .793474394 .100943E-4 93.8461735  23.598947 23.3253572  94.928852 24.3413042 23.1307619 112875.736
                   -56602.836 -56273.885 112875.737 -56602.892 -56273.829 -56099.912 113375.238 -57260.355 113524.978 -57486.284
                   -56038.601 169149.565 -169478.63 329.063764 1160.44284 169475.149 -170635.59 169563.579 -171011.26 1447.68315
                   28.3612061 -28.168678 .100470483  3.7219327 3.96694349 4.27889543 3.83119961  1217.6903 2654.98583 .387740023
                   .241356852 .062390471
  10500      .105  .529937916 .032683655 .820759961 8.93247505 89.4630796 41.8414113 8.90541617 89.4031708 42.0179441 -34824.022
                   110208.294 -75369.426 -34823.965 110208.283 -75369.472 -75478.091 -34825.868 110179.702 -34771.179 110171.376
                     -75528.3 40545.5073 145032.248 -185577.75 -185657.79 40652.2232 145005.569  40757.121 144942.555 -185699.68
                    -23.02038  -5.716962 28.6489086 3.92003474 4.12225997 4.62934937 4.03184315 1217.84694 2655.34017 .388921403
                   .244385095 .064979991
  11000       .11  .184786586 .962605938 .311004866 61.4077665 1.01451126 78.2035415 62.0767754 .986098275 78.5782908 -91306.942
                    -11736.08  103039.95 -91306.977 -11736.018 103039.922 103246.754  -91660.77 -11578.457 -91803.003 -11570.508
                    103286.51  -194346.9 79570.9593  114775.94 114825.211 -194907.52  80082.313 -195089.51 80232.4953 114857.017
                   -13.593623 31.0258914  -17.63533 4.25037242 4.36930918 4.75570698  4.3653832 1218.09702 2655.46746 .392188486
                   .246516584 .066314838
  11500      .115  .913761147 .149060018 .325959351 61.4335349 78.1916262 1.01293826 61.9881082 78.7931971 1.01488422 91326.1684
                   -103032.05 11726.8552 91326.1322 -103032.07 11726.9156 11767.0538 91634.1488 -103319.54 91737.4161 -103427.65
                   11738.1745 79599.2166  -194358.2 114758.988 115086.598  79867.095 -194953.69 79999.2416 -195165.07 115165.829
                   30.2284824 -12.209014 -18.054344 4.36658551 4.66305354  5.0496352 4.48278863 1218.39358 2655.76515 .393884463
                   .248208827 .069690109
  12000       .12  .027666921 .519773402 .791091721 8.96274975 41.9407898 89.7292711 9.15590304 42.2532294 90.5901132 34882.8731
                   75458.9707 -110372.11 34882.9293 75458.9251 -110372.12 -110799.15 35174.5491 75648.8137  35256.801 75739.4708
                    -110900.3 145255.049 40575.9958 -185831.04 -186447.97 145973.704 40474.2646 146157.099 40482.6698 -186639.77
                   -5.2599355 -22.798539 28.1263528 4.69702314 4.78953124 5.29650836 4.81702798 1218.52156 2656.01404 .396005377
                   .251482348 .071017152
  12500      .125  .681395942 .681869605 .715483E-6 93.8774711 23.4445225 23.4832923 95.0993015 23.7489298 23.7599063 -112894.56
                   56417.3401 56464.0734 -112894.56 56417.3923 56464.0212 56683.8093 -113468.09  56663.355 -113626.85 56782.4771
                   56795.5977 -169358.58 169311.949 46.6288777 20.4542558  -170151.9 170131.444 -170422.45 170409.329 13.1206027
                   -26.103562 26.1126331 -.02674852  4.8949823 5.13996554  5.4519964 5.01659987  1218.8759 2656.17167 .399014447
                   .252626242 .073613174
  13000       .13   .46860456 .045217572 .806507869 8.92659068 89.7677975 42.0355169  8.8792511 90.5516058 42.7414152 34812.5496
                   -110395.83 75544.0493 34812.4928 -110395.81 75544.0926 75984.8425  34761.768 -110774.41 34720.0611 -110876.73
                    76175.754   -40731.6  -145208.3 185939.904 186759.251 -41223.074 -145536.18 -41455.693 -145596.79 187052.479
                    21.647276 6.72440125 -28.399082 5.09308954 5.29527836 5.80236551 5.21728176 1219.03251 2656.52565 .400145372
                   .255627044 .076201679
  13500      .135  .147895472 .888644592 .312343607 61.4629095 1.02564546 78.3501038 62.2619587 1.03053828 79.1949808 91347.9282
                   11800.3024 -103136.46 91347.9636 11800.2428 -103136.43  -103551.6 91786.0949 11798.6679 91939.8312 11828.3557
                   -103691.02 194484.395 -79547.721 -114936.67 -115350.27 195337.692 -79987.427  195630.85 -80111.475 -115519.37
                   12.1612283 -29.810142 17.6732455 5.42342511 5.54236967 5.92880955 5.55080442 1219.28274 2656.65329 .403429512
                   .257757281 .077534802
  14000       .14  .872983776 .140415135 .315876722 61.4057948 78.3441318 1.03209243 61.8538585 79.3922742 1.09069674 -91305.547
                   103132.477 -11837.212 -91305.511 103132.501 -11837.272 -12100.885 -91552.438 103644.201 -91638.023 103820.098
                   -12168.704 -79468.239 194438.012 -114969.77 -115745.09 -79451.553 195196.639 -79469.319 195458.121  -115988.8
                   -29.546299 11.8496893  17.772921 5.53964576 5.83609363 6.22268254  5.6682467 1219.57922 2656.95074 .405101405
                   .259433503 .080910978
  14500      .145  .038263538 .491391176 .801074546 8.97360916  41.971304 89.8015877 9.19747969  42.356014 90.8980074 -34903.999
                   -75486.415 110416.575 -34904.055  -75486.37 110416.587 110940.372 -35243.465 -75735.842  -35336.76 -75831.536
                     111088.6 -145320.64 -40582.315 185902.958 186676.214 -146183.84 -40492.377 -146425.36 -40494.776 186920.136
                   6.18575279 22.1673448  -28.30326 5.87007669 5.96260103 6.46959422 6.00246224 1219.70731 2657.19979  .40723316
                    .26271435 .082236578
  15000       .15  .667273734 .673041799 .144085E-4 93.8366485 23.4883804 23.4228744 94.9317956 23.9203604 23.5320226 112870.008
                   -56470.086 -56391.391 112870.008 -56470.138 -56391.339 -56466.981 113386.955 -56832.915 113526.738 -56987.049
                   -56522.575 169261.347 -169340.15  78.798901 365.933859 169853.936 -170219.87 170049.314 -170513.79 464.474172
                   25.8316421 -25.943049 .120035321 6.06803791 6.31301461 6.62505256 6.20204322 1220.06158  2657.3573 .410233136
                   .263849217 .084834826
  15500      .155  .493386684 .040683618 .815018506 8.92503014 89.7902587 42.0518408 8.87556528 90.6354284 42.8190767 -34809.507
                   110409.635 -75558.715  -34809.45 110409.622 -75558.759 -76034.195 -34751.583 110820.049 -34712.854 110928.032
                   -76244.929 40749.3096 145219.072 -185968.38 -186854.24 41282.6124 145571.632 41532.0744 145640.886 -187172.96
                   -22.212309 -6.3783711 28.5485289 6.26613982 6.46834449 6.97543174 6.40270697 1220.21824 2657.71131 .411369292
                   .266855856 .087422809
  16000       .16  .146089809  .88282428 .311706383 61.4455564 1.02034895 78.2858925 62.1861108 1.00910503 78.9508271 -91335.032
                   -11769.794 103094.185 -91335.067 -11769.735  103094.16 103424.046 -91742.515  -11698.84 -91883.813 -11704.706
                   103531.059 -194429.23 79565.3327 114863.895 115122.887 -195166.56 80043.6742 -195414.87 80179.1077 115235.764
                   -12.086762  29.712359 -17.655208 6.59647689 6.71542268 7.10186436 6.73623409 1220.46843 2657.83891 .414651993
                   .268981098 .088757247
  16500      .165  .891743371 .145770925  .31772182 61.4097502  78.355144 1.03264814 61.8731371 79.4298009 1.09373665 91308.4872
                   -103139.72 11840.3981 91308.4515 -103139.75 11840.4579 12111.9677 91560.9685  -103666.9 91652.3027 -103844.63
                   12185.6499 79467.9937  -194448.2 114980.207 115778.872 79449.0008 -195227.87 79466.6529 -195496.93 116030.281
                   29.8620725 -12.073563 -17.824753 6.71269632  7.0091546 7.39573628 6.85367302 1220.76494 2658.13636  .41632527
                   .270660689 .092132732
  17000       .17  .038356833 .489732263 .799753894 8.97190522 41.9484177  89.763602  9.1878245 42.2658499 90.7566672 34900.6847
                   75465.8311 -110393.22 34900.7413 75465.7869 -110393.23 -110869.99 35230.0853  75670.518 35318.2079 75750.7812
                    -111002.2 145293.973 40565.0456 -185859.02 -186540.51 146100.073 40440.4327 146320.407 40432.5733 -186752.98
                   -6.1932894 -22.129895 28.2799203 7.04312862 7.13565503 7.64264733 7.18789276   1220.893  2658.3854 .418458021
                   .273939774  .09345863
  17500      .175  .676208131 .680614858 .130935E-4 93.8385778 23.4891291 23.4231637 94.9423041  23.923668 23.5304243 -112871.17
                   56470.9858 56391.7393 -112871.17  56471.038 56391.6873  56466.522 -113390.75 56836.6768 -113533.02 56990.9893
                   56520.6557 -169262.86 169342.206 -79.350711 -370.15476 -169857.28 170227.432 -170053.68 170524.011 -470.33366
                   -26.004002 26.0885963 -.11442687 7.24108976 7.48607074   7.798102 7.38747413 1221.24727  2658.5429 .421457277
                   .275076489 .096056438
  18000       .18  .493062804 .040737152 .815057565 8.92538527 89.7704733 42.0381275 8.87870637 90.5554674 42.7650643 34810.1994
                   -110397.47 75546.3939 34810.1423 -110397.46 75546.4383 75995.6183 34755.5078 -110781.01 34718.9961 -110879.09
                   76196.8253 -40736.296  -145207.6 185943.895 186776.631  -41240.11 -145536.52 -41477.829 -145598.09 187075.915
                   22.2050175 6.38256626 -28.549213 7.43919193 7.64139778 8.14848447 7.58813799 1221.40393 2658.89693 .422594624
                   .278082939 .098644543
  18500      .185   .14842054 .887621083 .311566851 61.4449348  1.0205703 78.2874364  62.183936 1.01027437 78.9538782   91334.57
                   11771.0709  -103095.2 91334.6053 11771.0113 -103095.18 -103426.32 91741.0734 11703.2662 91882.2066 11711.4854
                   -103533.06 194429.782 -79563.594 -114866.19 -115129.58 195167.392 -80037.807 195415.266 -80170.721 -115244.54
                   12.1827969  -29.79297 17.6512563 7.76952887 7.88847588 8.27491374 7.92166489 1221.65411 2659.02451 .425876073
                   .280208693  .09997889
  19000       .19  .891098081 .145382373 .318034211 61.4116709 78.3456616 1.03132717  61.880423 79.3922876 1.08879253 -91309.915
                   103133.484 -11832.823 -91309.879 103133.508 -11832.882 -12089.613 -91565.568 103646.846 -91657.699 103820.107
                   -12158.077 -79476.997 194443.387 -114966.39 -115736.46 -79475.955 195212.414 -79499.622 195477.805 -115978.18
                   -29.851266 12.0574613 17.8335138 7.88574816 8.18220761 8.56878905 8.03910305 1221.95062 2659.32197 .427550245
                   .281888391 .103354439
  19500      .195  .037677421  .49143978 .799185494 8.97159287 41.9504595 89.7656146 9.18754015 42.2732586 90.7624537 -34900.077
                   -75467.668 110394.457 -34900.134 -75467.623  110394.47 110873.365  -35228.91 -75675.911 -35317.661  -75757.42
                   111005.738  -145294.6  -40567.49 185862.093 186549.277 -146102.28 -40447.001  -146323.4 -40439.759 186763.157
                   6.13819362 22.1684411 -28.269869  8.2161806 8.30870758 8.81569795 8.37332328 1222.07868 2659.57101  .42968201
                    .28516726 .104680301
  20000       0.2   .67551609 .679979827 .128679E-4 93.8406887 23.4868996 23.4265635 94.9514285 23.9132867 23.5437835 112872.438
                   -56468.306 -56395.832 112872.438 -56468.358  -56395.78 -56479.628 113394.818 -56827.358 113538.477 -56978.623
                   -56536.698 169268.218  -169340.8 72.5781406 347.729427 169874.446 -170222.18 170075.175  -170517.1 441.924728
                   25.9906924 -26.076423 .113436624 8.41414181 8.65912407 8.97115495 8.57290466 1222.43296 2659.72851 .432681809
                   .286304129 .107278074
  20500      .205  .491667373 .040986146 .814614129 8.92528998 89.7719175 42.0390329 8.87797742 90.5622377  42.770635 -34810.014
                   110398.358 -75547.208 -34809.956 110398.345 -75547.252 -75999.059 -34754.684 110784.237 -34717.571 110883.234
                   -76201.788 40737.2954 145208.302  -185945.6  -186783.3 41244.3757  145538.92 41484.2171 145600.805 -187085.02
                   -22.173574 -6.4020424 28.5414458 8.61224409 8.81445054 9.32153628 8.77356918 1222.58962 2660.08253 .433818592
                   .289310264 .109866155
  21000       .21  .148153381  .88723323 .311676795 61.4455732 1.02088964  78.290878 62.1882924 1.01132843 78.9666917 -91335.044
                   -11772.912 103097.467  -91335.08 -11772.853 103097.443 103433.231 -91743.133 -11708.616 -91885.425 -11717.593
                    103541.46 -194432.52 79562.2271 114870.296 115141.847 -195176.36 80034.5175 -195426.88 80167.8317 115259.053
                   -12.171827 29.7864605  -17.65437 8.94258103 9.06152943 9.44796674 9.10709602  1222.8398 2660.21012 .437100296
                   .291436225 .111200485
  21500      .215  .890128201 .145114158 .317901296  61.410761 78.3466145 1.03153749 61.8787418 79.3948643 1.08945039 91309.2387
                   -103134.11  11834.029  91309.203 -103134.13 11834.0887 12092.4801 91563.8799 -103648.79 91656.4537 -103821.79
                   12161.7491 79475.1144 -194443.34 114968.224 115741.273 79471.3999 -195212.67 79494.7046 -195478.25  115983.54
                   29.8350164 -12.046334 -17.829787 9.05880036 9.35526071 9.74184158 9.22453424 1223.13631 2660.50758 .438774226
                   .293115693  .11457604
  22000       .22  .037769825 .491261008 .799335962 8.97174673 41.9513246 89.7673605 9.18771399 42.2775948 90.7695949 34900.3764
                   75468.4459 -110395.53  34900.433 75468.4016 -110395.54 -110876.69 35229.5849 75678.7421 35317.9954 75761.3053
                    -111010.1 145295.976 40567.9686 -185863.94 -186555.43 146106.275 40449.1571   146328.1 40443.3099 -186771.41
                    -6.145716 -22.164409 28.2725302 9.38923271 9.48176117 9.98875082  9.5587543 1223.26437 2660.75662 .440906085
                   .296394689  .11590191
  22500      .225  .675153327  .67964732 .128077E-4 93.8402479 23.4870596 23.4261342 94.9500189  23.915089  23.541685 -112872.17
                   56468.4981 56395.3149 -112872.17 56468.5502 56395.2629 56477.5459 -113394.11 56828.5879 -113537.63   56980.77
                   56534.1784 -169267.44 169340.723 -73.287296 -351.04203 -169871.65 170222.694 -170071.81 170518.404 -446.59159
                   -25.983713 26.0700464 -.11317132 9.58719389 9.83217741 10.1442077 9.75833565 1223.61865 2660.91412 .443905835
                   .297531424 .118499703
  23000       .23  .491914941 .040933863 .814629918 8.92525252 89.7729784 42.0400927 8.87801205 90.5655148 42.7721412 34809.9405
                   -110399.01 75548.1597 34809.8834   -110399. 75548.2041 76000.8314 34754.5387 -110785.89 34717.6386 -110885.24
                   76203.1297 -40738.321 -145208.88 185947.202 186786.717 -41246.293 -145540.42 -41485.491 -145602.88  187088.37
                   22.1791555 6.39795777 -28.541722 9.78529618 9.98750417  10.494589 9.95900009  1223.7753 2661.26814 .445042633
                   .300537619 .121087782
  23500      .235  .148051949 .887023608 .311677715 61.4457826 1.02077519 78.2902761 62.1876255 1.01112914  78.964665 91335.2001
                   11772.2523 -103097.07 91335.2355 11772.1928 -103097.05  -103432.1 91743.0809  11707.143 91884.9324 11716.4387
                   -103540.13 194432.282 -79563.043 -114869.24 -115139.24 195175.182 -80035.938 195425.064 -80168.494 -115256.57
                   12.1676599 -29.782942 17.6543965 10.1156331 10.2345829 10.6210195  10.292527 1224.02549 2661.39573 .448324369
                   .302663507 .122422113
  24000       .24  .890339848 .145182551 .317927732 61.4110891 78.3469311 1.03154725 61.8778937 79.3973582 1.08963077 -91309.483
                   103134.319 -11834.085 -91309.447 103134.343 -11834.145 -12093.384 -91564.146 103649.521 -91655.826 103823.422
                   -12162.756 -79475.302  194443.79 -114968.49 -115742.91 -79470.762 195213.667  -79493.07 195479.247 -115986.18
                   -29.838563 12.0491722 17.8305281 10.2318524 10.5283143 10.9148942 10.4099652   1224.322 2661.69319 .449998285
                   .304343013 .125797672
  24500      .245  .037801721  .49117862 .799356376  8.9716643 41.9512269 89.7670294 9.18793655 42.2764325 90.7678419 -34900.216
                   -75468.358 110395.327 -34900.273 -75468.314 110395.339 110876.082 -35229.422 -75678.137 -35318.423 -75760.264
                   111009.032 -145295.61 -40568.041 185863.653 186554.219  -146105.5 -40448.715 -146327.46 -40441.841 186769.296
                   6.14831044 22.1625499 -28.272891 10.5622848 10.6548147 11.1618035 10.7441852 1224.45006 2661.94223 .452130184
                   .307622007 .127123541
  25000       .25  .675221971 .679721011 .128838E-4 93.8402635 23.4873566 23.4259041 94.9496166 23.9151046 23.5412969 112872.182
                   -56468.855 -56395.038 112872.182 -56468.907 -56394.986 -56477.232 113393.978 -56829.112 113537.394 -56980.788
                   -56533.712 169267.168 -169341.09 73.9212631 351.880096  169871.21 -170223.09 170071.106 -170518.18 447.076093
                   25.9850336  -26.07146 .113507047  10.760246 11.0052309 11.3172603 10.9437665 1224.80434 2662.09973 .455129911
                   .308758746  .12972133
  25500      .255  .491935719 .040931392 .814678336 8.92530338 89.7725501 42.0394595 8.87797004 90.5648461 42.7722459  -34810.04
                   110398.747 -75547.591 -34809.983 110398.734 -75547.635 -76000.258  -34754.72 110785.481 -34717.556 110884.831
                   -76203.223 40737.6525 145208.717 -185946.37 -186785.74 41245.5386 145540.201 41485.6666 145602.388 -187088.05
                   -22.179624 -6.3977646 28.5425706 10.9583483 11.1605576 11.6676416  11.144431 1224.96099 2662.45376  .45626674
                   .311764952 .132309412
  26000       .26  .148092515 .887084447 .311667808  61.445482 1.02081956 78.2901779 62.1878534 1.01105759 78.9640512 -91334.977
                   -11772.508 103097.006 -91335.012 -11772.449 103096.982  103431.84 -91742.883 -11707.344 -91885.101 -11716.024
                   103539.729 -194431.99 79562.5634 114869.431 115139.184 -195174.72 80035.5388 -195424.83 80169.0765 115255.753
                   -12.169327 29.7839629 -17.654116 11.2886852 11.4076364  11.794072 11.4779578 1225.21118 2662.58134 .459548454
                   .313890846 .133643746
  26500      .265  .890335707 .145187084 .317904942 61.4107618 78.3468636 1.03156801 61.8786839 79.3959181 1.08956905 91309.2392
                   -103134.27 11834.2041 91309.2036  -103134.3 11834.2638 12093.0336 91563.8686 -103649.32 91656.4108 -103822.48
                   12162.4115 79474.9398  -194443.5 114968.563 115742.358 79470.8351 -195213.19 79493.9993 -195478.89 115984.892
                   29.8384937  -12.04936 -17.829889 11.4049045 11.7013677 12.0879468 11.5953961 1225.50769  2662.8788 .461222385
                   .315570354 .137019296
  27000       .27  .037784228 .491222257 .799346039 8.97173991 41.9510333 89.7669252 9.18766718 42.2764647 90.7679344 34900.3632
                   75468.1839 -110395.26 34900.4197 75468.1395 -110395.28 -110875.87 35229.5164 75677.9191 35317.9055 75760.2927
                   -111009.09 145295.695 40567.7198 -185863.41 -186553.79 146105.391 40448.4026 146326.995 40442.3872 -186769.38
                   -6.1468876 -22.163534 28.2727084 11.7353369 11.8278681 12.3348561 11.9296161 1225.63575 2663.12784 .463354275
                   .318849334 .138345168
  27500      .275   .67526125 .679740969 .127885E-4 93.8401992 23.4870964  23.426066 94.9497957 23.9152536 23.5414192 -112872.14
                   56468.5423 56395.2328 -112872.14 56468.5944 56395.1808 56477.2824 -113394.01 56828.7375  -113537.5 56980.9661
                   56533.8592 -169267.32 169340.738 -73.413606 -351.45507  -169871.3 170222.751 -170071.36 170518.467 -447.10686
                   -25.985789 26.0718425 -.11308643 11.9332981 12.1782844 12.4903129 12.1291975 1225.99002 2663.28534 .466354007
                   .319986089 .140942959
  28000       .28   .49193755   .0409315 .814645635 8.92526584 89.7727459 42.0399099 8.87807011 90.5646112 42.7714381 34809.9665
                   -110398.87 75547.9955 34809.9094 -110398.85 75548.0399 76000.3299 34754.6293 -110785.43 34717.7521 -110884.69
                   76202.5033  -40738.13 -145208.76 185946.894 186785.765 -41245.701 -145540.06 -41484.751 -145602.44 187087.191
                   22.1796652 6.39777301 -28.541998 12.1314003 12.3336111 12.8406943 12.3298619 1226.14668 2663.63937  .46749083
                   .322992287 .143531041
  28500      .285  .148083118 .887078718 .311669242 61.4457545 1.02077411 78.2902288 62.1875125 1.01112251 78.9644748 91335.1793
                   11772.2461 -103097.04 91335.2146 11772.1866 -103097.02   -103432. 91743.0194 11707.1166 91884.8489 11716.4003
                   -103540.01  194432.23 -79563.028  -114869.2 -115139.11 195175.018 -80035.903 195424.855 -80168.449 -115256.41
                   12.1689407 -29.783867 17.6541565 12.4617373 12.5806898 12.9671247 12.6633888 1226.39687 2663.76696 .470772547
                   .325118177  .14486537
  29000       .29  .890348344 .145183426 .317931114 61.4111282 78.3468211 1.03152976 61.8780551 79.3969294 1.08956141 -91309.512
                   103134.247 -11833.985 -91309.476 103134.271 -11834.044 -12093.077 -91564.241 103649.291 -91655.945 103823.142
                   -12162.369 -79475.432 194443.747 -114968.32 -115742.37 -79471.164 195213.532 -79493.576 195479.087 -115985.51
                   -29.838705 12.0492086  17.830623 12.5779566 12.8744212 13.2609994  12.780827 1226.69337 2664.06441 .472446477
                   .326797688  .14824093
  29500      .295  .037792433 .491200211 .799344977 8.97166409 41.9512248 89.7670223 9.18793381 42.2764184  90.767809 -34900.216
                   -75468.356 110395.323 -34900.272 -75468.312 110395.335 110876.064  -35229.42 -75678.129 -35318.418 -75760.251
                   111009.012 -145295.61  -40568.04 185863.647 186554.193 -146105.48 -40448.709 -146327.43 -40441.833 186769.264
                   6.14755505  22.163037  -28.27269  12.908389 13.0009216 13.5079087  13.115047 1226.82143 2664.31345 .474578364
                   .330076677 .149566797
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3  .675220815 .679722019 .128924E-4 93.8402913 23.4873226 23.4259514 94.9497312  23.914972 23.5414814 112872.199
                   -56468.814 -56395.095 112872.199 -56468.866 -56395.043 -56477.408 113394.032 -56828.982 113537.462 -56980.631
                   -56533.934 169267.242 -169341.07 73.8234537 351.574643  169871.44 -170223.01 170071.396 -170518.09  446.69668
                   25.9850113 -26.071479 .113544494 13.1063502 13.3513379 13.6633655 13.3146283 1227.17571 2664.47096 .477578097
                    .33121342 .152164587

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  82.0622539 54.6126301 15.0656615 113.940125 923.122383 31812.0944 517.668963  .800911E7 .1563575E8 117363.344
                   146998.056 133682.226 117363.346 146997.826 133682.233 173863.323 118222.178 183447.986  125850.62 197382.186
                   185913.546 210297.578  220125.04 230516.222 293615.973 254408.309 238844.049 252099.561 260480.591 319527.202
                   269.597003 208.312125 122.742256 13.1063502 13.3513379 13.6633655 13.3146283 1227.17571 2664.47096 .477578097
                    .33121342 .152164587
Times of maxima :      .02244     .02049     .02081     .02482     .02062     .02062     .02512     .02086     .02086     .03372
                       .02062     .02797     .03372     .02062     .02797     .02671     .03375     .02073     .03357     .02086
                       .02658     .02062     .02355     .02924     .02926     .02073     .02347     .02048     .02334     .02938
                       .02046      .0211     .02081        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -124374.41
                   -126334.35 -176901.37  -124374.3 -126334.22 -176901.16 -212803.02 -134466.45 -154744.11 -141424.47 -170201.38
                   -200861.64 -228898.75 -209053.78 -323898.99 -396251.01 -274927.95 -228502.23 -299793.19  -230853.3 -398243.83
                    -286.4651 -233.69345 -84.268533        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0
Times of minima :       .1E-4      .1E-4      .1E-4        0.0        0.0        0.0        0.0        0.0        0.0     .02482
                       .03054     .02062     .02482     .03054     .02062     .02073     .02519     .03059     .02512     .03072
                       .02086      .0266     .03203     .02062     .02073     .02667     .03206     .02534     .03205     .02086
                       .02244     .02049     .02965        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -6.89935875E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37326241E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37395234E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -5.90177525E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37352218E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37411236E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -7.43184460E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -6.46485600E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  6.46559919E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -3.35365329E-02
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58589181E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58622717E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 200   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0014    XX0015             0.020000             0.000833               0
              2        11    XX0016    XX0017             0.020000             0.000833               0
              3        12    XX0018    XX0019             0.020000             0.000833               0
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       XX0015     XX0017     XX0019     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      9049A
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC

                       9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB
 

                       T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB     T_OPOA     T_OPOB     T_OPOC
                                  T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA     T_OPOC     T_OPOA     T_OPOB

                       XX0014     XX0016     XX0018     TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      XX0015
                       XX0015     XX0017     XX0019     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       XX0017     XX0019
                       MEASUB     MEASUA
             Random switching times for simulation number  1  :
                                  10  3.3661348E-02   11  3.2634097E-02   12  3.3630219E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 293.276           44.9386056 28.4250282 91.2858133 3428.08201 116.381382 1325.56068 .1967222E8 1516.50347 339274.833 175255.239
                   125699.682 -152170.49  175254.97  125699.65 -152170.61 -175910.06 210422.222 -144188.89 202656.904 154518.253
                   -184292.35  309598.86 229512.771 -229380.44 -278863.06 365089.958 238228.048 386700.298 -282501.81 -281177.93
                   -211.98728 -168.59724 -302.13542 12.7374209 12.5463168 12.6265831 8158.85933 13.0273303 28.3855499 .312583219
                    .18163455 .316437133
Times of maxima :      .03993     .03381     .03417     .03426     .03894     .03567     .03451      .0383      .0345     .03426
                       .03894     .03567     .03426     .03894     .03567     .03566     .03436     .03336     .03451      .0383
                        .0345     .03427      .0402     .03683     .03691     .03437     .04016     .03451     .03448     .03704
                       .03993     .03381     .03417        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  2  :
                                  10  3.7429611E-02   11  3.6547789E-02   12  3.6505056E-02

 350.493           62.8086076 26.9134742 32.3644899 162.870132 540.208434 1096.20945 .7897617E7 .2839432E7 .1482698E8 -136181.08
                   141745.078 -149262.59 -136180.99 141745.184  -149262.4 -202905.79 -186229.27 175019.226 -197330.43   192413.9
                   -200498.19  -211836.4 218679.174 -269611.15 -276930.76 -240488.02 233934.892 -266167.48 270511.074 -321161.89
                   250.616455 -164.05327 179.901334 12.3298349 12.4968231 12.2765437 959.472936 199.833174 3574.16596 .219830355
                   .185623926 .177064883
Times of maxima :      .03798     .03711     .04087     .04123     .03893     .03806     .04123     .03742     .03828     .04123
                       .03893     .03806     .04123     .03893     .03806     .03816     .04129     .03728     .04123     .03742
                       .03828     .04251     .03972     .03804     .03815     .04262     .04007     .04274     .03992     .03829
                       .03798     .03711     .04087        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  3  :
                                  10  2.6238536E-02   11  2.5330728E-02   12  2.4893368E-02

 122.146           88.7235747 51.7356565 50.9644865 1031.69959 111.418023 1699.58651  .209106E8  718.41474 .1576615E8 -148426.06
                   -122990.11 156711.789 -148425.74 -122990.07 156711.704 199583.602 -210092.71 136502.014 -203201.62 -144234.09
                   200920.121 -282649.79  -218356.6 236407.021 304192.278 -345955.24 221063.184  -364348.1 279446.174 316678.697
                   -297.86503 227.454735 -225.75315 12.9911233 12.9118928 13.1286329 5097.28327 13.3216209 3564.35504 .387597688
                   .194515479 .265291852
Times of maxima :      .02654     .02652     .02874      .0255     .03027     .02689      .0257     .04692     .02679      .0255
                       .03027     .02689      .0255     .03027     .02689     .02697     .02552      .0383      .0257     .04692
                       .02679     .02689     .03152     .02816     .02825     .02699     .02562     .02692     .02575     .02813
                       .02654     .02652     .02874        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  4  :
                                  10  2.2713626E-02   11  2.2857659E-02   12  2.2517481E-02

 31.8721           44.1640411 69.8867384 69.6835822  231.05483 1490.96539 131.556524 .2274208E8 .1355745E8  .426811E7 -137219.39
                    154208.19   133643.7   -137219. 154207.916 133643.705 163106.121 -182675.83 214375.314 -204002.13 199925.109
                   195630.684 -209239.78 274102.442 229725.866 283355.856 234334.368 336771.814 247185.496 379785.362 312201.338
                   -210.15242   -264.361  263.97648 13.0914391 13.1409791  12.934235 3750.68066 1573.84852 353.110388  .27350788
                   .310285494 .204219253
Times of maxima :      .02649     .02307     .02433     .02441     .02346     .02823     .02467     .02372     .02684     .02441
                       .02346     .02823     .02441     .02346     .02823     .02825     .02453     .02358     .02467     .02372
                       .02684     .02577     .02346     .02954     .02946     .03432     .02357     .03425     .02338      .0281
                       .02649     .02307     .02433        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  5  :
                                  10  3.4346443E-02   11  3.3107049E-02   12  3.3870451E-02

 303.769           57.2236073 46.4223816 55.8873699 1383.03273 133.167403 1605.09546 .3203348E8 .1009417E8 .1360632E8  152884.29
                    134459.44 -155586.57 152883.965 134459.434 -155586.41 -199084.52 209603.072 178165.143  207974.53 198345.282
                   -199947.23 274161.336  212993.87 -224676.66 -258212.74 289255.622 214645.553  340438.17 227084.662 -282587.18
                   239.214563 -215.45854  -236.4051 12.5384917 12.5278508 12.6036709 7861.80336 1025.39787 2692.93484 .204470636
                   .184891012 .183049699
Times of maxima :      .03481     .03732     .03443     .03448     .03906     .03501     .03471     .03767     .03521     .03448
                       .03906     .03501     .03448     .03906     .03501     .03512     .03453     .03751     .03471     .03767
                       .03521     .03501     .04049     .03755     .03767     .03494      .0404     .03475     .04026     .03759
                       .03481     .03732     .03443        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  6  :
                                  10  3.1150905E-02   11  3.3286775E-02   12  3.2718663E-02

  261.24           24.9965111 33.4216852  67.445351 1798.37847 114.297696 125.057242 .2705268E8 1227.83204 287810.083 157873.691
                   124569.229 -130300.87 157873.348 124569.308  -130300.7 -171683.93 223529.668 147243.577 205863.056  150943.69
                   -183095.24 239572.817 206720.944 -220695.32 -247249.95 276239.025   213158.5 287144.898 226834.206 -272657.01
                   -158.10285 -182.81599 -259.70243 12.7142615 12.5220688 12.5357924 7254.64566  13.006584 44.8811654 .206588839
                   .172533786 .179217163
Times of maxima :      .03766     .03443     .03323     .03332     .03872     .03577     .03359      .0399     .03721     .03332
                       .03872     .03577     .03332     .03872     .03577     .03591     .03344     .03975     .03359      .0399
                       .03721     .03333     .03969     .03746     .03731     .03344     .03978     .03357     .03991     .03734
                       .03766     .03443     .03323        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  7  :
                                  10  3.4977865E-02   11  3.5137218E-02   12  3.7020837E-02

 339.543           52.8033931 20.5790429  8.8948203 122.757718 121.417262  1295.4656 2652.10191 3176.14339 .1284561E8 -129097.24
                   128390.285 -151794.66 -129097.17 128390.393 -151794.67 -213337.16 -152099.87 156720.152 -167354.23 172754.442
                   -199602.37 -217149.18 214336.045 -217256.04 -263529.93   -236952. 230417.325 -246907.07 245745.094 -291005.78
                   229.789889 143.453975 -94.312355 12.3311288 12.5089322 12.5232139 12.8760086 13.6281934 3979.54782 .228144117
                   .170725809 .134302987
Times of maxima :      .03551     .04004     .04232     .04172     .03841     .03574     .04196     .03967     .03584     .04172
                       .03841     .03574     .04172     .03841     .03574      .0357     .04178     .03951     .04196     .03967
                       .03584     .04311     .03963     .03707      .0357     .04308     .03963     .04324     .03976     .03707
                       .03551     .04004     .04232        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  8  :
                                  10  3.5882474E-02   11  3.6006425E-02   12  3.7491686E-02

 358.641           66.5506721  38.328859 9.01579292 118.300106  156.97082 2104.01076 128.823075 461480.966 .2212912E8 -126731.62
                   136090.326 -161376.72 -126731.59 136090.451  -161376.8 -214366.48 -124570.15 165773.717 -132248.01 185285.153
                   -203734.88 -221459.98 218724.462 -245879.88   -337865. -249463.29 231651.861  -256987.2 274441.456 -355557.78
                    257.97417 -195.77758 94.9515293 12.3272831  12.506407 12.5077864 12.4695919 34.1662597 5489.82655 .307691852
                   .244170037 .124642806
Times of maxima :      .03642     .03642     .03816     .04126     .03812     .03666     .04101      .0393     .03637     .04126
                       .03812     .03666     .04126     .03812     .03666     .03661     .04125     .03795     .04101      .0393
                       .03637      .0426      .0404     .03649     .03661     .04265     .04077     .04277     .04063     .03674
                       .03642     .03642     .03816        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  9  :
                                  10  2.2470600E-02   11  2.2483781E-02   12  1.9563219E-02

 28.8229           47.8964488 80.7628248  15.994507 131.832757 3489.39538 130.090595 643.637119 .2541517E8 .2139046E7 -133783.96
                   175855.061 132896.944 -133783.94 175854.838 132897.026 164344.436 -133261.04 219663.484 -143199.59 205159.892
                   190367.887 -229852.85 260249.202 -238156.17 -275145.33 -248576.82 285666.003 -272592.87 287291.257 287807.587
                   -218.85257 -284.18801 126.469392 13.1123512 13.3245103 12.9389824 13.3347497 7292.96146  198.81384 .258811523
                   .247964408 .148332304
Times of maxima :      .02613     .02293     .02212     .02452      .0231     .02787     .02421     .02334     .02648     .02452
                        .0231     .02787     .02452      .0231     .02787     .02785     .02402      .0232     .02421     .02334
                       .02648     .02629     .02311      .0231     .02303      .0264     .02321      .0265     .02335     .02905
                       .02613     .02293     .02212        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  10  :
                                  10  2.6234333E-02   11  2.5917325E-02   12  2.4343237E-02

 130.302           92.2199342 40.3859785 41.0653666 1110.75513 131.856078 1587.21561 .1928436E8  .893363E7 .2495762E8 -149449.84
                   -133795.58 155372.116 -149449.89 -133795.77 155371.869 210701.839 -216787.48 -172233.22 -202485.72 -197810.36
                   204962.597 -265001.45 -223580.76 229790.991  280854.87 -293242.08 -259878.46 -301543.37 -261704.41 311556.656
                   -303.67735  200.96263 202.645914 13.0543371 12.9156279 12.9812133 4776.83252 727.739594 4647.61655 .204158829
                   .241715731 .222121071
Times of maxima :      .02659     .02929     .02488     .02512     .02983     .02686     .02522     .02961     .02695     .02512
                       .02983     .02686     .02512     .02983     .02686     .02697     .02507     .03101     .02522     .02961
                       .02695     .02684     .03232     .02815     .02824     .02677     .03239     .02676     .03223     .02838
                       .02659     .02929     .02488        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  11  :
                                  10  3.5369517E-02   11  3.6611354E-02   12  3.6209924E-02

 342.541            40.838667 83.2601825  53.030848   118.0917 979.212264 1238.94309 1003.50159 .1791749E8 .1781976E8 -126619.82
                   147738.925 -151084.03 -126619.91 147738.617 -151084.08 -214714.67 -146251.96 208635.949 -148057.32 201880.236
                   -201836.81 -207913.04 229216.465 -255811.42  -314002.1 215117.446 263754.261 222242.576 306990.594 -326191.78
                   202.085791 -288.54841 230.284276 12.3406788 12.6004453 12.4886734 12.7562701 5163.66136 4573.87945  .17522357
                   .262362272 .190946913
Times of maxima :      .03572      .0369     .03708     .04146     .03851     .03614     .04238     .03865     .03624     .04146
                       .03851     .03614     .04146     .03851     .03614      .0361     .04248     .03855     .04238     .03865
                       .03624     .04252     .03986     .03733     .03729     .05086     .03988     .05096     .03872     .03741
                       .03572      .0369     .03708        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  12  :
                                  10  3.3071369E-02   11  3.3710016E-02   12  3.2090909E-02

 288.595           76.3712169 31.5144044 38.0428458  938.05771 132.583566 520.517352 .1592007E8 682251.169 .1912679E8 147195.703
                    134164.44 -141465.19 147195.747 134164.359 -141465.08 -190701.43 215209.727 151876.794 200989.106 185969.746
                    -202416.1 234180.874 218995.547 -224849.39 -258053.65 257300.187 232964.711 325224.204   247395.5 -292114.09
                   276.353428 -177.52297 -195.04575 12.6816056 12.5247085 12.5700282  3054.7752 52.0719516 2130.17032 .235026136
                   .174806479 .194689122
Times of maxima :      .03488     .03608     .03263     .03287     .03884     .03504     .03297     .03765     .03519     .03287
                       .03884     .03504     .03287     .03884     .03504     .03502     .03283     .03901     .03297     .03765
                       .03519     .03507     .04006     .03787     .03774     .03379     .04009     .03395     .04027     .03767
                       .03488     .03608     .03263        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  13  :
                                  10  2.2310215E-02   11  2.2356058E-02   12  2.4116416E-02

 60.1865           82.0008256 71.7279727 81.5272098 1595.82573 2684.50149  490.37705 .1868242E8 .1372865E8 .9124584E7 -155475.28
                   167696.694 141034.552 -155475.25 167696.489 141034.286 191670.243 -216659.53  209916.23 -202219.51 200002.574
                   197898.568 -256917.98 245941.861 -247797.26 -293951.08  -324931.6 297457.983 -348714.93 304779.511 307387.932
                   -286.35786 267.820785   285.5297 13.1695683 13.2858373 12.9629727 5284.17984 3780.08891 2004.41939 .335029331
                   .358698739 .250519082
Times of maxima :      .02598     .02478     .02456      .0248     .02296     .02739     .02473     .02321      .0275      .0248
                       .02296     .02739      .0248     .02296     .02739     .02617     .02475     .02307     .02473     .02321
                        .0275     .02612     .02471     .02296     .02306     .02619     .02463     .02499      .0245     .02762
                       .02598     .02478     .02456        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  14  :
                                  10  2.5539811E-02   11  2.5703646E-02   12  2.6495889E-02

 110.168           26.5134145 35.3780236 62.7009342 202.529252 179.896947 124.461368 .1010104E8 .6927801E7 .1096828E7 -136786.91
                   -136441.62 129989.773 -136786.61 -136441.65 129989.897 175512.131 -208402.91 -183560.05 -198348.44 -196879.08
                   187242.034 -252783.16 -219347.15 217266.723 242335.002 -289958.42 -257498.97 -326037.68 -263874.08 268522.206
                    -162.8294 188.090466 250.401546 12.7963328 12.9042519 12.8935331 2577.06116 1218.25481   62.22159  .17132471
                   .202095012 .248857429
Times of maxima :      .02607     .02859     .02704      .0271     .03034      .0277     .02735     .03023      .0264      .0271
                       .03034      .0277      .0271     .03034      .0277     .02627     .02722     .03029     .02735     .03023
                        .0264     .02711     .03177     .02868     .02879     .02722      .0317     .02736     .03183      .0289
                       .02607     .02859     .02704        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  15  :
                                  10  2.4608490E-02   11  2.2930066E-02   12  2.3257896E-02

 76.8218            33.186234 60.5437138 66.5807298 2208.47368 279.170834 260.107909 .2134727E8  .253996E8  .113152E7 -162544.95
                   -137942.44 137656.815 -162544.86 -137942.37 137656.662  167975.59 -225512.47  205532.98 -203393.02 205153.183
                   187347.732 -257172.63 275107.546 216337.636 245608.114 -279636.44 316399.632 -322765.51 389328.098 248154.466
                   -182.17089 -246.05632 -258.03242 13.3596492 13.0485117 12.9385326 2312.11343 3899.81347 93.8422344 .170481823
                    .30962867 .322602653
Times of maxima :      .02476     .02347     .02933     .02394     .03078     .02784     .02417     .02362      .0281     .02394
                       .03078     .02784     .02394     .03078     .02784     .02796     .02398     .02366     .02417     .02362
                        .0281     .02658     .02394     .02958     .02947     .02663     .02397     .02508     .02379     .02961
                       .02476     .02347     .02933        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  16  :
                                  10  1.9458096E-02   11  2.0521663E-02   12  2.0007892E-02

 2.09645           41.3652563 94.7278939 32.2746377 163.017048  1222.9377  607.86043 2466.33223 .1739519E8 .2212431E8 -136183.19
                   150882.015 -142699.62 -136183.24 150881.773 -142699.65 -220012.08 -144970.13 214036.379 -165368.87 201647.948
                   -203732.78 -213408.67 229746.639 -263875.51 -300269.32 -231026.21 269932.825 -249190.21  287206.26  -336915.3
                   203.384504 -307.77897 179.651434 13.1146911 13.3502253 13.1371171  13.934834  7082.7657 4950.23129 .187562237
                   .216804476 .177452466
Times of maxima :       .0198     .02096     .02107     .02513     .02115     .02022     .02634     .02261     .02034     .02513
                       .02115     .02022     .02513     .02115     .02022     .02019       .025     .02123     .02634     .02261
                       .02034     .02608      .0239     .02114     .02125     .02645      .0225     .02629     .02266     .02139
                        .0198     .02096     .02107        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  17  :
                                  10  2.0728447E-02   11  2.1918301E-02   12  2.1733029E-02

 36.1367           66.4104911 101.524026 26.2204991 126.685956  2771.7269  131.47748 3334.96282 .2753368E8  .276877E7  -131146.5
                   168612.431 133603.735 -131146.45 168612.194  133603.55 -191329.17 -151759.48 204350.906 -174337.52 206068.744
                   -192209.37 -223982.61 270484.496 -237981.53 -318865.25 -274005.24  312143.84 -311372.74 328989.446  -353470.4
                   -257.70233 -318.62835 -161.92745 13.1118201 13.3185725 13.0251386 13.9756863 7142.13315 308.246139 .404478767
                   .300411943 .210679215
Times of maxima :      .02311     .02225     .02923     .02496     .02254     .02729      .0262     .02242      .0216     .02496
                       .02254     .02729     .02496     .02254     .02729     .02146     .02388     .02249      .0262     .02242
                        .0216     .02612     .02253     .02253     .02265     .02608     .02264     .02621     .02401     .02278
                       .02311     .02225     .02923        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  18  :
                                  10  2.3917987E-02   11  2.4479840E-02   12  2.4779997E-02

  106.59           19.7690652 96.6758274 75.1776505 2788.27198 118.864228 118.479637 .2351484E8  342476.35 .7306368E7 -168785.31
                   -127033.23 126827.533 -168784.96 -127033.39 126827.715 164109.632 -223344.84 -161830.23 -204338.11 184366.332
                   197055.503 -267444.04 242000.169 219378.006 257524.414 -301869.14 281765.591 -315515.62 333932.233 283436.894
                   -140.60251 310.927367 274.185431 13.2148409 12.9413707 12.9230321 4764.14881 24.1488602 633.065726 .168310712
                   .326702976  .29619733
Times of maxima :      .02777     .02691     .02502     .02538     .03129     .02699     .02565     .02514     .02815     .02538
                       .03129     .02699     .02538     .03129     .02699     .02682      .0255      .0287     .02565     .02514
                       .02815     .02539     .02538     .02867      .0286     .02551     .02529     .02563     .02533     .02845
                       .02777     .02691     .02502        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  19  :
                                  10  3.5422276E-02   11  3.7204651E-02   12  3.6945051E-02

 357.087           44.0787834 84.7353519 42.1714457 649.169052 979.131926 1237.96826 .2016421E7 .2926767E8 .1799833E8  -143276.7
                   147737.799 -151071.72  -143276.6 147737.561 -151071.77 -214648.83 -172711.51 226755.724 -190005.28 206807.042
                   -201916.14 -215436.59 234823.503 -249310.01 -309778.38 -232488.17  295611.59 -251898.21 314683.975 -342176.41
                   -209.94948 -291.09337 205.356874 12.3648076   12.58574 12.4815368 116.091247 3496.15233 4699.97827 .243570092
                   .305648154 .195547163
Times of maxima :      .03794     .03766     .03776     .04182     .03783      .0362     .04059     .03805      .0363     .04182
                       .03783      .0362     .04182     .03783      .0362     .03616     .04194     .03787     .04059     .03805
                        .0363     .04357     .04058     .03789     .03777      .0422     .04048     .04333     .03934     .03767
                       .03794     .03766     .03776        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  20  :
                                  10  2.4098453E-02   11  2.5276524E-02   12  2.5647314E-02

  99.012           30.1650842 38.0216647 66.5992969  1743.0969 115.726063 388.333291 .1531982E8   2402.219 .7711185E7 -157225.41
                   -125345.36 139556.778 -157225.16 -125345.26 139556.847 177093.253 -211366.35 -161980.73 -200719.82 -164674.33
                   197243.819 -285646.52 -225729.42 221323.134 240522.947 -345120.61 -274942.36  -339482.8 -295024.61 253788.846
                   173.680984 194.991448 258.068396 12.9830323 12.9104748 12.9319538  3224.1861 14.7098303 568.237395 .201257751
                   .232097722 .316805724
Times of maxima :       .0294     .02779     .02584     .02626     .03064     .02768     .02651     .02936     .02751     .02626
                       .03064     .02768     .02626     .03064     .02768     .02769     .02637     .02952     .02651     .02936
                       .02751     .02626     .03212     .02908      .0292     .02637     .03212     .02651     .03201     .02931
                        .0294     .02779     .02584        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  21  :
                                  10  2.0506329E-02   11  2.2981630E-02   12  2.1716956E-02

 32.8529           47.2006073 97.7290652 24.7913252 356.135962 376.535539 133.818734 2374.80175  .279952E8 .5644013E7 -139084.51
                   139384.339 134787.884 -139084.41 139384.093 134787.858 -197684.12 -151019.41 215459.863  -164375.8 206265.737
                   -196278.45 -229775.65 262737.203 221467.187 262112.157 -252111.97 287772.541 -280096.58 326799.671 277101.208
                   -217.25701 -312.61648 -157.45261 13.1153817  13.046948 13.0345691 14.3129844  7891.0121 977.053779 .290000609
                   .226425062 .164509393
Times of maxima :      .02303     .02333     .02766     .02449      .0236     .02716     .02472     .02359     .02138     .02449
                        .0236     .02716     .02449      .0236     .02716     .02124     .02593     .02357     .02472     .02359
                       .02138     .02586      .0236     .02841     .02851     .02584     .02352     .02604     .02385     .02862
                       .02303     .02333     .02766        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  22  :
                                  10  2.5793767E-02   11  2.6870329E-02   12  2.7055223E-02

 129.066           53.3230677 18.1057171 73.0651687 136.258692 123.348519 881.127052 287052.387 246673.923 .5586982E7 135771.542
                   -129407.44 146438.711 135771.633 -129407.45 146438.672 192828.736 -174373.88 -162588.77  -183077.5 -182127.42
                   196251.688 -231731.67 -216856.03 229773.628 283055.778 -322141.58 -255771.35 -327357.01 -269978.56 288597.012
                   230.917881 -134.55749 -270.30569 12.7699587 12.9061615 12.9291935 29.0920465 31.4709331 641.458038   .3287783
                   .209976946 .328296872
Times of maxima :      .03213     .03248     .02943     .03364     .03073     .02778     .02751     .03057     .02668     .03364
                       .03073     .02778     .03364     .03073     .02778     .02653     .02769     .03077     .02751     .03057
                       .02668     .02775     .03234     .02908     .02911     .02777     .03228     .02774     .03218     .02923
                       .03213     .03248     .02943        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  23  :
                                  10  1.9410962E-02   11  2.0558809E-02   12  2.0990669E-02

 9.26783           42.1081079 74.9567157 14.1738394 133.490609 1010.84698  940.28366 3118.97151 .1407128E8 .1724265E8 -134622.45
                   148153.385 -147225.14 -134622.51 148153.448  -147225.2 -212245.85 -142802.05  209757.12 -172178.74 200157.443
                   -201580.01 -215245.64 220190.172  -271596.8 -323006.69 -255345.62 220463.027 -265232.58  232542.45 -361430.43
                    -205.2026 -273.78224 119.053935 13.1118967 13.3030443 13.1821106 13.6586907  5417.7104 4729.35184 .278824174
                   .223654383 .142408199
Times of maxima :      .02175     .02094     .02144     .02513     .02133     .02019     .02486     .02114     .02029     .02513
                       .02133     .02019     .02513     .02133     .02019     .02015      .0247     .02119     .02486     .02114
                       .02029     .02613     .02392     .02118     .02129     .02599     .02403     .02609     .02265     .02142
                       .02175     .02094     .02144        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  24  :
                                  10  2.3563461E-02   11  2.3770712E-02   12  2.3506545E-02

 88.5563           39.8526906 59.2448022 73.7856256 906.614594 346.406391 131.954023 .2112732E8 594725.323 .1174225E7 -146778.48
                    -138940.9 133845.451  -146778.5 -138941.04 133845.456 159727.381 -213206.49 188911.366 -203296.65 185698.933
                   187477.683 -240629.61 255589.566 236824.877 270267.973 -264149.68 320841.943  -273042.6 384620.579 304992.327
                   -199.63139 243.402552 271.635096 13.1425876 12.9864615 12.9315935 6054.85995 43.2413582 83.4458424 .216308372
                   .260052008 .275888257
Times of maxima :      .02494     .02473     .02405     .02426     .03045     .02795     .02414     .02436     .02777     .02426
                       .03045     .02795     .02426     .03045     .02795      .0279     .02423     .02452     .02414     .02436
                       .02777     .02551     .02445     .02922     .02912      .0254     .02432     .02566     .02436     .02901
                       .02494     .02473     .02405        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  25  :
                                  10  2.6608589E-02   11  2.5839823E-02   12  2.7355205E-02

  132.94           51.1662108 78.2940668 45.0781508  118.78229 291.607956  1066.1888 2111.39382 .1675003E8   .11811E8 126989.725
                   -138128.57 148874.028 126989.601 -138128.16  148874.11  211331.58 153060.458 -210905.42 161459.827 -201360.31
                   199131.486 213371.451 -221350.11  238231.87 284667.336 221703.457 -257142.75 242765.522 -266514.61   315370.7
                   -226.19949  279.81077 -212.31616 12.7435057 12.9137548 12.9132775 14.1204569 3599.28842 2194.30256 .190955735
                   .253801498 .200209936
Times of maxima :      .02705     .02959     .02833     .03348     .02967     .02736     .03359     .02998     .02747     .03348
                       .02967     .02736     .03348     .02967     .02736     .02733     .03364     .02981     .03359     .02998
                       .02747     .03471     .03123     .02852     .02856     .03482     .03117     .03494     .03112     .02865
                       .02705     .02959     .02833        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  26  :
                                  10  2.2921123E-02   11  2.3333057E-02   12  2.2405712E-02

 68.6359           21.2709801 66.5881883 21.9622058 172.692458  1649.2606 354.602823 3402.85059 .1837026E8 720039.218 -136331.42
                    156114.41 139061.879 -136331.47 156114.137 139061.836 178056.374 -157984.67 211066.339 -175007.15 202081.187
                   186086.426 -211709.09 276213.075 218808.153 236419.746 -221832.22 301068.299 -241784.04 336320.699 267589.895
                   -145.84574 -258.04687 -148.19651 13.0920167 13.0820578 12.9327386   14.96584 4526.62957 71.9122487 .176802679
                   .242842096 .184570086
Times of maxima :      .02403     .02388     .02972     .02537     .02395     .02713     .02507     .02419     .02859     .02537
                       .02395     .02713     .02537     .02395     .02713     .02719     .02652     .02407     .02507     .02419
                       .02859     .02665     .02395     .02875     .02864     .02574     .02406     .02686      .0242     .02857
                       .02403     .02388     .02972        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  27  :
                                  10  3.3539015E-02   11  3.0915016E-02   12  3.2668420E-02

 254.578           56.9235681 92.8915524 76.3294513 1934.60713 494.873498 190.909293 .2972587E8 .1687976E8 .1272436E8 159451.658
                   -141098.95 -136609.96 159451.301 -141098.71 -136609.71 -195678.84 235067.154 -210486.03 207001.313 -201418.21
                    -199547.3 248865.636 -249873.92 -222542.81 -246120.73 301353.688 -309404.17 329969.387 -351892.08 -254396.45
                   238.586605 -304.78115 -276.27785 12.8271621 12.6991667 12.5357701 4537.52099 3822.14918 1043.54327 .215447209
                    .30749905 .322724761
Times of maxima :      .03409     .03491     .03315     .03326     .03152     .03419     .03353     .03179     .03441     .03326
                       .03152     .03419     .03326     .03152     .03419     .03427     .03339     .03165     .03353     .03179
                       .03441     .03418     .03327     .03793     .03804     .03429     .03324     .03441     .03315     .03796
                       .03409     .03491     .03315        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  28  :
                                  10  3.5708580E-02   11  3.5795796E-02   12  3.6318335E-02

 342.375           65.5167292 40.5973024 30.3313782 121.442184 128.856282  1956.8593 1742.27126 .4113149E7 .1735843E8 -128403.47
                   132265.042 -159706.45 -128403.57 132265.053  -159706.5  -215024.1 -142523.02 180009.369 -157215.44 195557.462
                   -201631.58 -211341.97 229551.726 -249990.98 -328625.98 238471.343 273230.596 -269547.07 285027.575 -345830.69
                   255.962359 201.487723  174.15906 12.3338884 12.5098527 12.5260576  12.961924 277.856473 5395.91988 .278103382
                   .253017809 .198102202
Times of maxima :      .03624     .04197     .03727     .04158     .03899     .03647     .04137     .03908     .03616     .04158
                       .03899     .03647     .04158     .03899     .03647     .03643     .04273     .03891     .04137     .03908
                       .03616     .04285     .04024     .03638     .03643     .05117     .04026     .04263      .0404     .03656
                       .03624     .04197     .03727        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  29  :
                                  10  2.3240514E-02   11  2.4864706E-02   12  2.4080752E-02

 77.9759           54.5255198 42.2405965 54.4151377 1619.71291 114.262314  141.79304 .1709076E8 2798.20105 .8020675E7 -155761.74
                   -124550.02 135856.941 -155761.42 -124550.03 135856.966 200756.912 -219450.02 -151484.55 -201512.32  -168888.5
                   197387.553 -237848.31 -215866.03 216598.909 263917.333 -280431.95  -227162.8 -284046.04 -241463.32 289483.614
                     -233.507 205.525172 233.270525 13.1393461 12.9189273 12.9283418 3416.89542 13.5468062 1894.19856 .249987372
                   .204626736 .179798753
Times of maxima :      .02559     .02578     .02463     .02469     .03008     .02734     .02495     .03131     .02738     .02469
                       .03008     .02734     .02469     .03008     .02734     .02732     .02481     .03114     .02495     .03131
                       .02738     .02603     .03149     .02873     .02869     .02481     .03157       .026     .03172     .02879
                       .02559     .02578     .02463        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  30  :
                                  10  2.9995667E-02   11  3.0625277E-02   12  2.8952885E-02

 202.346           15.5510217 83.2205699 44.2081926 165.930264 1994.60385 122.229518 .8946829E7 .2193142E8 1949.29909 136227.964
                   -160138.04 -128819.14 136227.908 -160137.79 -128819.13 -138578.03 178327.576  -221804.4 197816.457 -203648.54
                   -159619.88 223242.454 -283356.36 -213635.76 -223676.18 256607.712 -323729.44 261461.684 -330017.39 -238726.02
                   124.703736 288.479756 -210.25744 12.7220336 12.8458412 12.5592365 1399.31599 7932.49329 12.9650506  .14950424
                   .210053073 .225237627
Times of maxima :      .03126     .03092      .0321     .03255     .03124     .03649     .03249     .03127      .0363     .03255
                       .03124     .03649     .03255     .03124     .03649     .03648     .03386     .03124     .03249     .03127
                        .0363     .03523     .03124     .03732     .03694     .03391     .03125     .03407     .03148     .03709
                       .03126     .03092      .0321        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  31  :
                                  10  2.0596092E-02   11  2.0475440E-02   12  2.0679841E-02

 17.2753            81.227443  65.122128 12.6071501 108.536152  2179.9529 431.912995 1487.67335 .1651855E8 .4128058E7 -121389.07
                   162227.216 -140191.61 -121389.05 162227.369 -140191.45 -187079.02 -142949.25 206183.003 -154167.83 201256.913
                   -195564.51 -222750.15 222811.293 -280076.69  -390121.1 -272288.54 244477.018 -301978.57 272353.863 -393448.83
                   -285.00429 -255.19038 112.281566 13.1042824 13.3876211   13.04668 13.4318106  3402.1824 769.978136 .452780606
                   .331595504 .144757903
Times of maxima :        .023     .02101      .0213     .02456     .02126     .02119     .02475     .02096     .02133     .02456
                       .02126     .02119     .02456     .02126     .02119     .02121     .02455     .02118     .02475     .02096
                       .02133     .02591     .02372     .02127      .0212     .02597     .02247     .02591      .0226     .02133
                         .023     .02101      .0213        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  32  :
                                  10  2.4877743E-02   11  2.6212349E-02   12  2.6703017E-02

 125.244           35.0723607 22.7824564 58.1744288 220.962764 134.043566 652.026734 .2727034E7 .1375649E7 .6455073E7 137066.209
                   -134901.09 143316.058 137066.327 -134901.04 143316.349 169492.179 -174556.25 -180316.46 192088.371 -188088.24
                    196658.33 -255649.24 -233039.23 215804.072 231830.893  -300603.5 -280676.78 -331017.31 -284017.67 250578.031
                   -187.27616 150.938585 -241.19376 12.7920544 12.9022903 12.9364449 386.040127 85.7346659 1132.04837 .224021472
                   .187303223 .320216037
Times of maxima :      .02811      .0289     .02786     .03324     .03062     .02737     .03312     .03084     .02707     .03324
                       .03062     .02737     .03324     .03062     .02737     .02841     .02743     .03069     .03312     .03084
                       .02707     .02737     .03193      .0294     .02951     .02725     .03193     .02713     .03181     .02834
                       .02811      .0289     .02786        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  33  :
                                  10  2.5069876E-02   11  2.3925993E-02   12  2.6002802E-02

 101.954           29.1855409 51.5901146 65.1777447  1108.4853 132.533541 296.668746 .1880372E8 .3589395E7  .258953E7 -149420.96
                   -134138.95  138203.36 -149420.66 -134139.05 138203.616 170964.376 -213820.72 169195.354 -202273.21 -194559.53
                   191688.685  -272325.9 -211865.79 235191.165 256539.169 -292565.33 -227439.75 -300014.33 -248228.04 267135.578
                   170.837762 227.134574 255.299324 12.8767387 12.9649545 12.9206785 5154.27714 471.868554 437.552708 .195746483
                   .259625702  .20049355
Times of maxima :      .03249     .02512     .02615     .02661     .02987     .02822     .02687     .02969     .02771     .02661
                       .02987     .02822     .02661     .02987     .02822     .02924     .02674     .02465     .02687     .02969
                       .02771     .02662      .0321     .02945     .02955     .02674     .03221     .02687     .03229     .02966
                       .03249     .02512     .02615        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  34  :
                                  10  2.1364218E-02   11  2.2767424E-02   12  2.1133950E-02

  33.777           68.2451347 98.3021137 20.8469115 132.857007 3281.71878 649.272002 3066.02705 .1702124E8  356797.57 -134302.66
                   173809.582 143277.942 -134302.64 173809.407  143278.03 163741.176  -148786.8 201383.327 -171642.79 201481.321
                   184696.564  -224184.7 285742.517 250984.309 307654.891 -239381.87 342842.595 -274733.89 365669.829  327680.85
                    -261.2377 313.531679 144.384596 13.1070646 13.2911384 13.0233955 13.7728029 3849.42065 80.6330503 .375721304
                   .411247166 .156873868
Times of maxima :      .02382     .02515     .02333     .02484     .02338     .02816     .02463     .02325     .02542     .02484
                       .02338     .02816     .02484     .02338     .02816     .02825      .0248     .02348     .02463     .02325
                       .02542     .02655     .02338      .0294     .02947     .02526     .02349     .02544     .02363     .02798
                       .02382     .02515     .02333        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  35  :
                                  10  3.4097869E-02   11  3.5340242E-02   12  3.5556577E-02

 308.006           56.3601919 17.4068891 62.7171736 299.352863 120.002092 1325.97249 2834.68851 2255.20729 .5084212E7 -138243.54
                   127639.966 -152175.59 -138243.61 127639.978 -152175.74 -192154.31 150887.295 -140162.14 169268.088 163062.821
                   -196015.41 247692.625 222541.511 -226424.58 -283432.99 318861.305 242483.032  337589.71 256733.028 -320913.57
                   -237.40302 -131.93517 250.433971 12.3773774 12.5133273 12.6263178 13.9486872  13.416142 883.017599 .381842542
                   .178606429 .304349188
Times of maxima :      .03908     .03561     .03642     .04082     .03902     .03622     .03602     .03753     .03743     .04082
                       .03902     .03622     .04082     .03902     .03622      .0361     .03618     .04771     .03602     .03753
                       .03743     .03616     .03949     .03742     .03738     .03616     .04075     .03613     .03967      .0375
                       .03908     .03561     .03642        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  36  :
                                  10  2.3144750E-02   11  2.4233310E-02   12  2.4030712E-02

 67.7662           49.1151078 59.1656857 78.7374884  2092.0113 178.546709 312.547042 .2157163E8 292537.743 5447.59547 -161242.09
                    -136420.9 138439.733  -161241.7 -136421.01 138439.856 164049.991  -215225.6 -155521.99 -203491.23 -183205.84
                   176238.546 -260649.88 247430.612 230738.724 271596.793 -289880.46 344833.718  -293861.2 361591.834 308965.905
                   -221.61929 243.239976 280.602011 13.2171187 12.9503153 12.9403765 4810.02419 38.3303717 15.2402644 .247792992
                   .261508447 .353495883
Times of maxima :      .02541     .02526     .02455     .02464     .03092     .02721      .0246     .02819     .02573     .02464
                       .03092     .02721     .02464     .03092     .02721      .0271     .02477     .02954      .0246     .02819
                       .02573     .02597     .02464     .02845     .02835     .02586     .02477     .02597     .02488     .02822
                       .02541     .02526     .02455        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  37  :
                                  10  3.6470904E-02   11  3.6796219E-02   12  3.6182014E-02

 352.503           63.1320163 71.8260625 91.8721648 163.124844 2202.71594 1359.67594 .1955203E7 .1000264E8 .2328745E8 -136185.05
                   162480.935 -152595.12  -136184.9 162480.847 -152594.77 -211043.99 -173655.32 205657.689 -189823.75 198303.195
                   -204239.35 -217088.63 255305.192 -271922.54 -308783.07 248347.439 323033.002 283208.959 369029.628  -385366.2
                   251.260853 268.003848 303.104214 12.3486204 12.7762921 12.3973513 410.225058 1663.58432 3145.27858 .233887058
                   .391852684 .306212162
Times of maxima :      .03702     .04175     .03859     .04138     .03869     .03708     .04015     .03767     .03716     .04138
                       .03869     .03708     .04138     .03869     .03708      .0372     .04031     .03752     .04015     .03767
                       .03716      .0431     .04002     .03747     .03749       .037     .04006     .03704     .04018     .03733
                       .03702     .04175     .03859        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  38  :
                                  10  2.9452445E-02   11  2.8982050E-02   12  2.9556921E-02

 188.998           47.0127146 43.8770078 34.0623405 155.495648 683.370023 125.675115 .3154999E7 .3043552E8 .6995105E7 136067.874
                   -143750.97 130622.151 136067.792   -143751. 130622.189 179132.959 181241.481  -212914.7 193322.262 -207301.51
                   196910.465 216250.092  -217867.1 263475.324 292987.774  257649.45 -226449.53 270964.739 -241622.35 347772.676
                   216.824156 209.468393 -184.55986 12.7183882 12.8594131 12.5980449 734.664183 4789.77792  692.61496   .2337283
                   .215106294 .181528612
Times of maxima :      .03062     .02954     .03011     .03329     .03133     .03013     .03355     .02982     .03031     .03329
                       .03133     .03013     .03329     .03133     .03013     .03004     .03339     .02964     .03355     .02982
                       .03031     .03453     .03186     .03013     .03002     .03463     .03173     .03476     .03183     .02987
                       .03062     .02954     .03011        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  39  :
                                  10  2.3983067E-02   11  2.4611550E-02   12  2.4199573E-02

 104.614           53.5928758 39.1461368  62.893983 1657.27999 111.230007 304.937803 .2088757E8 2519.64322 .5284423E7 -156209.97
                   -122886.26 138326.648 -156209.63 -122886.25 138326.742  180538.72 -213969.92 -156199.13 -203191.51 -165942.68
                   196109.568 -247021.58 239068.796 224912.009 272067.876 -310190.43 261962.037 -322085.61  340056.55 300623.302
                   -231.50135 197.853827 250.786728 13.1602727 12.9265428 12.9391935 4908.77219 13.6287041  876.40014 .288017667
                   .187870922 .235105361
Times of maxima :      .02568     .02578     .02475     .02481     .03116     .02879     .02498     .03105     .02607     .02481
                       .03116     .02879     .02481     .03116     .02879     .02743      .0248     .03121     .02498     .03105
                       .02607     .02615      .0248      .0288     .02874     .02624     .02492      .0261     .02506     .02862
                       .02568     .02578     .02475        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  40  :
                                  10  2.2856599E-02   11  2.2784470E-02   12  2.4901679E-02

 75.4266           94.8272949 48.8911681 79.6424616 3318.49849 931.673643 133.696823 .2532828E8 .1158473E8 .2817613E8 -174174.82
                   147111.003 134726.389 -174174.49 147111.206 134726.447 182346.478 -226041.63 207372.143 -205122.45 199028.214
                   206342.868 -283745.81 227839.303 224261.496  -250514.4 -341858.54 224754.591 -344874.84 255350.449 276134.977
                   -307.94041 -221.11347  282.20996 13.1916533 13.1024253 12.9366476 6728.98342 2614.24093 3894.89576 .283439292
                   .213594838 .202988193
Times of maxima :      .02639     .02305     .02545     .02552     .02355     .02815     .02577     .02365     .02676     .02552
                       .02355     .02815     .02552     .02355     .02815     .02659     .02563     .02351     .02577     .02365
                       .02676     .02552     .02551     .02833      .0235     .02563     .02562     .02551     .02576     .02809
                       .02639     .02305     .02545        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  41  :
                                  10  2.8544574E-02   11  2.7900279E-02   12  2.7264231E-02

 176.754            96.852619 24.2786532 66.0442127  505.96414 162.191626 821.386524 .5552017E7 3291.80362 .2375707E8 141257.224
                   -136170.46 145636.492 141257.382 -136170.58 145636.413 209779.854 187450.198 -152700.77 196235.274 -173909.64
                   204443.209 240558.463 -249465.16 239442.849 288607.387 296101.211 -286551.39 305428.586 -300298.45  293346.66
                   -311.21153 155.816088 -256.99069 12.8281749 12.8921708 12.7175159 565.547471   13.71141  4688.4093 .293843323
                    .19957733 .384715431
Times of maxima :      .02877     .02801     .02968     .03386     .03004      .0292     .03266     .02973     .02915     .03386
                       .03004      .0292     .03386     .03004      .0292     .02915      .0325      .0299     .03266     .02973
                       .02915     .03513     .03247      .0292     .02916     .03381     .03252      .0339     .03101     .02929
                       .02877     .02801     .02968        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  42  :
                                  10  2.5922569E-02   11  2.5268489E-02   12  2.4184644E-02

 117.325           74.4235565 103.698833 40.6145263 1117.34382 215.170934 1302.38353 .1875186E8 .1695327E8 .1917376E8 -149534.62
                   -136978.39 151881.135 -149534.67 -136978.56 151881.235 200211.995 -216893.84 -169111.35 -202250.25 -201451.01
                   202436.861 -258725.62 -221060.25 237796.078 309463.634 -296860.63  -254833.2 -305767.42 -262594.32 375669.414
                   -272.80681 322.023032  201.53046 13.0608897  12.930265 13.0160589 4383.81266 1916.13167 1625.77623  .30922264
                   .335848869 .169190168
Times of maxima :      .02642     .02767     .02472     .02496     .02945     .02668     .02506     .02931     .02678     .02496
                       .02945     .02668     .02496     .02945     .02668     .02659     .02491     .02937     .02506     .02931
                       .02678     .02653     .03189     .02942     .02931     .02664     .03201     .02643     .03189     .02799
                       .02642     .02767     .02472        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  43  :
                                  10  3.2093432E-02   11  3.0991696E-02   12  3.4052607E-02

  262.29           32.8254388 64.9620583 84.3903111  1146.1584  398.67303 432.505489 .7126494E7 .1609324E8 .6461993E7 149904.621
                   -139708.15 -140200.08 149904.434 -139707.91 -140200.04 -185426.31  202558.47 -209769.18 196971.713 -201066.67
                   -196661.56 264367.146 230169.804 -223374.91 -247605.16 348669.984 302557.377 358988.522 329758.149 -265785.35
                   -181.17792 -254.87656 -290.50011 12.5317079 12.6901418   12.55197 2321.33911 3490.09003 362.851176 .198645356
                   .364271854 .408934227
Times of maxima :      .03783     .03478     .03434     .03466      .0316     .03607     .03492     .03187     .03592     .03466
                        .0316     .03607     .03466      .0316     .03607      .0361     .03476     .03173     .03492     .03187
                       .03592     .03467     .04048     .03776     .03764     .03478     .04054     .03465     .04043     .03772
                       .03783     .03478     .03434        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  44  :
                                  10  2.7208218E-02   11  2.6298355E-02   12  2.6278410E-02

 138.398           104.122233 40.3016198 54.2910108  135.30246 674.204416 280258.061 .1558852E7 .2309152E7 .3316419E8 135533.222
                   -143624.16 182918.671 135533.033 -143624.15   182918.3 221820.262 -189717.25 -180137.59 -188640.22  -190868.7
                     208448.3 -255738.24 -233205.69 257965.767 270371.589 -269576.32 -266044.32 -328458.86 -287438.64  279826.86
                   -322.67977 200.752633 -233.00432 12.8131843 12.9254997 24.1970818 181.767093 302.143924 10454.9364 .205463667
                   .196729022 .261592001
Times of maxima :      .02776     .02856     .02844     .03375     .03024     .02782     .02714     .03018     .02806     .03375
                       .03024     .02782     .03375     .03024     .02782     .02795       .027      .0303     .02714     .03018
                       .02806     .02783     .03152     .02782     .02792     .02794     .03157     .02807     .03143     .02773
                       .02776     .02856     .02844        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  45  :
                                  10  3.1811874E-02   11  3.1443987E-02   12  3.2430474E-02

  258.73           26.7367558 36.8631552 121.499755  471066.18 132.665097 249.435584 .3961994E8  .737183E7 328038.845 185315.405
                   -134205.83  -137496.1 185314.981  -134205.6 -137496.21 -164120.67 242878.748 -198042.01 211115.685 -197085.98
                   -184032.27 266190.942 -263166.64 -231468.27 -246871.32 293550.055 -298191.74 302438.982 -319959.33 -259578.83
                   163.513779  -191.9978 -348.56815  27.890199 12.6282088  12.545093 9874.54869 1561.70333 30.3707877 .202250972
                   .187137621 .216967958
Times of maxima :      .03259     .03246     .03296     .03304     .03205     .03565     .03331     .03218      .0354     .03304
                       .03205     .03565     .03304     .03205     .03565     .03554     .03316     .03217     .03331     .03218
                        .0354     .03306     .03304     .03685     .03692     .03316     .03317     .03329     .03329      .0383
                       .03259     .03246     .03296        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  46  :
                                  10  2.4272251E-02   11  2.3654549E-02   12  2.4175393E-02

 96.2607           26.0814751 59.2656715 77.4442548 2629.35641 126.869002 132.943215 .3134663E8 .1965372E8 .4162197E7 -167113.37
                   -131241.13 134346.244 -167113.25 -131241.16 134346.204  174886.38 -238252.93 203826.395 -207685.75 202648.745
                   195580.644 -238611.83 239713.531 226833.902 251746.764 -313216.41 266461.172 -299756.64 304553.527 273694.339
                    -161.4976 243.445418 278.288079 13.2380485  12.981084 12.9278173 6987.82213 1276.72931 726.240619 .189622142
                   .256328108 .214925835
Times of maxima :      .02569     .02485     .02471     .02486     .03043     .02751     .02503     .02454     .02749     .02486
                       .03043     .02751     .02486     .03043     .02751     .02742     .02489     .02436     .02503     .02454
                       .02749     .02622     .02484      .0291       .029      .0249     .02471     .02603     .02457     .02901
                       .02569     .02485     .02471        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  47  :
                                  10  3.0015915E-02   11  2.9514025E-02   12  2.9346281E-02

 214.917           54.1201885 53.0490733 42.5775064 618.571451 1380.93757 116.860804 .5950315E7 .2854944E8 37172.7677 142849.871
                   -152858.36 -125958.05 142849.671 -152858.06 -125958.29 -163392.62 190312.065  -217759.2 196422.087 -206501.84
                   -177035.29 221531.757 -236285.77 235911.536 252202.445 287035.778 -278380.12 310376.648 -287626.98 313821.211
                   232.637462 230.323844 -206.34318 12.7545336 12.8965843 12.5690297 1226.32856 4344.02901 15.2415721 .242511851
                   .189604959 .274752301
Times of maxima :      .03116     .02989       .031     .03258     .03013     .03552     .03256     .03038      .0352     .03258
                       .03013     .03552     .03258     .03013     .03552     .03655     .03271      .0302     .03256     .03038
                        .0352     .03384     .03138     .03013     .03056     .03395     .03148     .03405     .03162     .03041
                       .03116     .02989       .031        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  48  :
                                  10  3.2915684E-02   11  3.2299689E-02   12  3.1411614E-02

  256.46           46.0348839 89.4180715 30.4459451  654.81568 135.397421 1496.80871 .7454553E7 .1069682E8 .9435324E7 143355.239
                   135580.488 -154279.18 143355.124 135580.587 -154279.02 -196621.03  197606.53  -190900.8 197124.478 -198621.95
                   -198041.95  237048.97 -247438.71 -235387.43  -266130.3 251727.435 -275877.57 285929.556 -304343.28  -328116.8
                   -214.55741 -299.02855 -174.48766 12.6892566 12.5817194 12.6548832 802.512747 1699.63071 1605.27593 .246777217
                   .283766439 .165931861
Times of maxima :      .03531     .03347     .03196     .03291     .03903     .03612      .0323     .03315     .03623     .03291
                       .03903     .03612     .03291     .03903     .03612     .03623     .03215     .03301      .0323     .03315
                       .03623      .0348     .03291     .03775     .03763     .03351     .03303     .03504     .03317      .0363
                       .03531     .03347     .03196        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  49  :
                                  10  2.2831647E-02   11  2.2495877E-02   12  2.3167463E-02

 65.1335           41.3776355 48.4315523 81.6322557 414.597974 945.243567 713.039277 .2080684E8  .187216E8 .1766399E7 -139939.86
                   147291.089 144160.264 -139939.97 147290.799 144160.182 179349.884 -193524.16 205932.528 -203156.08 202236.857
                   189261.763 -215562.53 225855.718 225793.377 248987.824 -244309.61 254949.062 -270846.42 261603.149 282722.659
                   -203.41493  -220.0717  285.71359 13.0711474 13.1127665 12.9652705 5049.75986 4065.18474 209.028561 .212372275
                   .228706811 .181838109
Times of maxima :      .02364     .02298     .02349     .02554      .0231     .02785     .02385      .0232     .02804     .02554
                        .0231     .02785     .02554      .0231     .02785     .02786     .02387     .02322     .02385      .0232
                       .02804     .02641     .02383     .02917     .02923     .02653     .02369      .0266     .02365     .02937
                       .02364     .02298     .02349        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  50  :
                                  10  2.4541106E-02   11  2.4990439E-02   12  2.4973932E-02

 109.989           25.7985996 61.5652083 70.4372908 3391.90209 120.520098 121.142467 .2172852E8 348592.338 .1279344E7  -174899.7
                   -127915.14 128245.197 -174899.44 -127915.17 128245.023 155199.821 -223827.59  -163191.5 -203559.86  -184507.5
                   187796.803 -271649.98 253486.737 215656.593 243591.037 -309316.58 319483.462 -327205.05 316554.919 253095.312
                   -160.61942 248.123373 265.400246 13.2491613 12.9189635 12.9203231 4098.08895 29.6659354 79.5415879 .192701254
                   .272070498 .409272529
Times of maxima :      .02637      .0272     .02515     .02559     .03028      .0279     .02584     .02911     .02683     .02559
                       .03028      .0279     .02559     .03028      .0279     .02685      .0257     .02896     .02584     .02911
                       .02683     .02559     .02559     .02917     .02904      .0257      .0257     .02542     .02552     .02894
                       .02637      .0272     .02515        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  51  :
                                  10  2.9925769E-02   11  3.0271782E-02   12  3.0312959E-02

 219.518            63.755588 81.9537602 49.8418227 449.093788 130331.455 134.269739 .1110683E8 .2783099E8 .1547202E7 140440.083
                   -179334.93 -135014.91 140440.138 -179334.68  -135014.8 -148145.75 188361.248 -230503.28 198809.753 -206195.68
                   188605.211 220361.208 -286121.03 252670.946 280817.215 228332.875 -352730.75 255900.757 -350979.86 325717.433
                   252.498689 286.275672 -223.25282 12.7259852 15.8606633 12.5691239 2060.39602 4362.94148 65.0991638 .230728134
                   .371798068 .245622856
Times of maxima :      .03097     .03079     .03065     .03233      .0309     .03528     .03364     .03114     .03064     .03233
                        .0309     .03528     .03233      .0309     .03528     .03664     .03225       .031     .03364     .03114
                       .03064     .03399     .03091     .03088      .0308     .03386       .031     .03379     .03225     .03078
                       .03097     .03079     .03065        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  52  :
                                  10  3.1900409E-02   11  3.3904392E-02   12  3.3022267E-02

 283.407           20.8118795 20.6352525 59.1730097 1932.55526 124.832334 122.644233 .2211516E8 653.326172 .1105903E7 159428.064
                   130183.462 -129037.69 159427.734 130183.474 -129037.48 -179064.38 217212.132 129753.037 203728.789 143334.418
                    -187269.7  259231.13 210161.742 -223726.53 -244914.71 293357.648 220291.644 296643.924 234734.455 -256581.84
                   -144.26323 -143.64976 -243.25503 12.7034923 12.5141198 12.5331386 6010.20221 12.7910918 86.7647331 .183855141
                   .160728215 .187605152
Times of maxima :      .03949     .03477     .03357     .03363     .03904     .03609     .03389     .03836      .0349     .03363
                       .03904     .03609     .03363     .03904     .03609     .03626     .03375     .03854     .03389     .03836
                        .0349     .03364      .0405     .03777     .03769     .03375     .04061     .03389     .04072     .03755
                       .03949     .03477     .03357        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  53  :
                                  10  3.0307629E-02   11  3.0761329E-02   12  3.0099963E-02

 246.411           66.8208378 79.9299578 29.0672467  133.30185 2381.20119 129.116776 .1174955E8 .2612087E8 203935.044 134527.209
                    -164445.8 -132398.81 134527.292 -164445.56 -132398.68 -159115.17 170076.112 -225495.11 199103.451 -205463.49
                   -181111.24 217445.403 -267798.35 222641.936 258262.669  217376.52 -305946.16  233262.06 -301169.08 288642.274
                   258.497268 282.718867 -170.49119 12.7098789 12.8574543 12.5536991 1401.22809 6372.30928 22.5222716 .205025464
                   .240352379  .16142875
Times of maxima :      .03149     .03117     .03226     .03281     .03138     .03577     .03263     .03162     .03478     .03281
                       .03138     .03577     .03281     .03138     .03577      .0346     .03246     .03148     .03263     .03162
                       .03478     .03455     .03138     .03137     .03131     .03453     .03148      .0344     .03141     .03117
                       .03149     .03117     .03226        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  54  :
                                  10  3.4338434E-02   11  3.3182563E-02   12  3.4224029E-02

 320.795           52.9065993 18.7054034 95.6223941 849.961686 133.096351 1893.95796 .2709633E8 3047.48585 .3497663E7 146021.504
                   134423.432 -158983.34 146021.165 134423.558 -158983.29 -186781.12 202497.792 -143038.69 205881.738 171454.451
                    -194299.5 271672.776 229854.346 -232429.08 -263184.22  378824.13 264556.581  391157.81 275955.239 -295253.15
                   230.014346  -136.7677 309.228708 12.4916251 12.5323727 12.6915599 4792.18839 14.0684929 675.960175 .317098841
                   .202021591 .398522684
Times of maxima :      .03479     .03415     .03661     .03483     .03958     .03625      .0347     .03934     .03519     .03483
                       .03958     .03625     .03483     .03958     .03625     .03505     .03494     .04779      .0347     .03934
                       .03519     .03501     .04083     .03748     .03751     .03495     .03953     .03508     .03939     .03767
                       .03479     .03415     .03661        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  55  :
                                  10  2.8850039E-02   11  2.9594148E-02   12  2.8530694E-02

 205.658           39.6817865 81.8293978  81.800742 1109.25768 1719.62337 125.797634 .1212383E8 .1914174E8 .5711725E7 149430.744
                   -156948.73 130686.062 149430.604 -156948.52 130685.844 198056.821 199132.623 -200044.16 199274.097 -202422.71
                   196310.224 218318.247 -251408.56 225955.206 225562.769 258806.354  -289100.6 258847.906 -299877.62 240717.693
                   -199.20288 286.058382 -286.00829  12.789281 12.9216132 12.6318776 2412.93419 7637.18688  569.90643 .181120334
                    .19287989 .265024923
Times of maxima :      .02906     .02982     .03108     .03269     .03022     .02946     .03135     .03014     .02972     .03269
                       .03022     .02946     .03269     .03022     .02946     .02958     .03281     .03034     .03135     .03014
                       .02972     .03537     .03146     .03022     .03014     .03406     .03014     .03523     .03001     .03048
                       .02906     .02982     .03108        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  56  :
                                  10  2.3143074E-02   11  2.3444290E-02   12  2.1880059E-02

  45.335           16.0221067 88.8746519 39.1533358  809.37614 651.886858 122.485329 .9756505E7 .2515914E7 2554.74474 -145474.12
                   143314.583 128953.782 -145474.14 143314.404 128953.861 148855.019 -178520.86  192519.28 -198189.93 191474.042
                   166318.692 -220013.33 288504.243 232482.119 269003.522 243161.688 341780.253 252990.727 348952.143 307137.776
                   126.578461  298.11852 197.872019 13.1510888 13.0213005 12.9271834 1004.06509 781.350132 14.1848286 .196834198
                   .329919366 .288976701
Times of maxima :      .03063     .02583     .02493     .02405     .02406     .02762     .02531     .02407     .02748     .02405
                       .02406     .02762     .02405     .02406     .02762     .02886     .02398     .02417     .02531     .02407
                       .02748      .0267     .02406     .02885     .02879     .03502     .02416     .03492     .02408     .02869
                       .03063     .02583     .02493        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  57  :
                                  10  2.4222250E-02   11  2.4935566E-02   12  2.4186203E-02

 109.962           43.6470107 37.0084106 58.3060098  1653.3178 112.035387 379.928131 .1702598E8 1662.12853 .1027614E8 -156162.32
                   -123330.29 139433.909 -156162.46 -123330.34 139433.813 192186.647 -213777.24 -139220.46 -201483.44 -156267.31
                   198428.901 -247874.62 -213255.69 223999.338 276494.977 -300112.85  -224401.3 -310676.26 -240331.16 312583.683
                   -208.91867 192.375702 241.466374 13.1647581 12.9168055 12.9432318 4320.96763 13.3438046 1078.92247 .284185219
                   .210033416 .184528759
Times of maxima :      .02719     .02587     .02473     .02494     .03034     .02742     .02505     .03139     .02757     .02494
                       .03034     .02742     .02494     .03034     .02742     .02739     .02491     .03123     .02505     .03139
                       .02757     .02613     .03159     .02912     .02881     .02492     .03167     .02634     .03181     .02888
                       .02719     .02587     .02473        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  58  :
                                  10  2.9640066E-02   11  2.8889219E-02   12  2.9443584E-02

 202.799           44.2738059 32.1729318 27.6742057 764.633963 242.561127 115.289583 .5341547E7 .1330284E8 .3910037E7 144866.695
                    -137392.7 -125108.46 144866.642 -137392.66 -125108.65 181869.097 188268.527 -208210.11 196136.416 -199809.79
                   195461.406 212751.531 -206846.79 215976.448 236254.803 237764.626 -216377.92 256123.691 -227004.34 238824.668
                   210.413417 179.368146 -166.35566  12.748216 12.8447825 12.5844913 1297.21264 1652.30417 906.649205 .220713965
                   .198448387 .188132749
Times of maxima :      .03081     .02936     .03171     .03348     .03118     .03643     .03344     .02976     .03019     .03348
                       .03118     .03643     .03348     .03118     .03643     .03027     .03349     .02962     .03344     .02976
                       .03019     .03476     .03228     .03026     .03023     .03484     .03186     .03497     .03202      .0301
                       .03081     .02936     .03171        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  59  :
                                  10  3.2109624E-02   11  3.1776425E-02   12  3.0587624E-02

 241.678           14.5837009 95.5189628  31.679944 126.921399 169.657334 130.376438 2922.16173 .1330294E8 1752.61028 131268.475
                   136284.946 -133042.99 131268.263 136285.009 -133042.95 -149880.03 161603.578 -192358.32  170172.42 -199809.83
                   -157337.04 217338.343 -267020.78 -228840.25 -263653.77 231116.852 -331716.34 245073.967 -358760.41 -281126.62
                   120.762995 -309.06142 177.988606 12.7106399 12.6148383 12.5331656 14.3401132 2723.59107 13.3698934 .161131772
                   .331930231 .260836247
Times of maxima :      .03247     .03416     .03806     .03239     .03842     .03557     .03507     .03229     .03531     .03239
                       .03842     .03557     .03239     .03842     .03557     .03551     .03374     .03249     .03507     .03229
                       .03531     .03505     .03239     .03716     .03708     .03516     .03251     .03529     .03263     .03699
                       .03247     .03416     .03806        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  60  :
                                  10  3.7216513E-02   11  3.6663924E-02   12  3.6284378E-02

 357.153           66.8018265 43.2803806 43.8742802 409.381702 1085.38801 921.228245 .6482815E7 .7817151E7 .1810105E8 -139863.97
                   149122.745 -146973.01 -139864.04 149122.648 -146972.69 -214715.13 -202214.62 197233.449  -196671.3 197293.055
                   -201961.75 -228965.76 228757.273 -267485.96 -279580.38 -266848.44  277745.63 -277079.48 305700.733 -298973.77
                   258.460493 -208.03937 209.461883 12.3545123 12.5266458 12.2982281 1080.26893 1148.35163 3689.36637 .240506017
                   .183767302 .247850735
Times of maxima :      .03776     .03702     .04097     .04122     .03873     .03782     .04127     .03892     .03807     .04122
                       .03873     .03782     .04122     .03873     .03782     .03793     .04115      .0374     .04127     .03892
                       .03807      .0425     .03995     .03781     .03792     .04253      .0399     .04249     .04005      .0376
                       .03776     .03702     .04097        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  61  :
                                  10  3.5968556E-02   11  3.6571359E-02   12  3.4702776E-02

 352.371           80.5558352 57.0233552 80.4454392 831.062649  249.73274 1857.75504 .2488355E7 .1247055E8 .1789914E8 -145766.93
                   137500.856 -158564.76 -145766.91 137500.678 -158564.45 -206232.05 189355.194 187386.078 -191393.57 199431.919
                   -201872.09  230712.04  250539.23 -218983.04 -243037.65 322753.907 319496.898 324180.239 329283.517 -255447.76
                   283.823599 -238.79563 283.629052 12.4965531 12.5043555 12.5002962 763.191088 2231.01115 6826.24102 .211190502
                   .283046587 .453661962
Times of maxima :      .03624     .03829     .03696     .04122     .03849     .03657     .04121     .03866     .03641     .04122
                       .03849     .03657     .04122     .03849     .03657     .03669     .03543     .03734     .04121     .03866
                       .03641     .03662     .03994     .03717     .03715     .03669     .03988     .03664     .03998     .03702
                       .03624     .03829     .03696        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  62  :
                                  10  2.5813164E-02   11  2.8243302E-02   12  2.6789138E-02

 157.356           39.6717281 64.6838804 95.9266805 131.490673 132.508644 600.583968 .4800386E7   .16274E8 .5901775E7 133610.142
                   -134126.47 142597.493 133610.253 -134126.45  142597.57 193841.889 -188481.48 -209683.34 -195881.78 -201147.57
                   196399.339 -253034.87 -225243.85 230613.962 273188.457 -283383.23  -231917.8 -348512.89 -248303.36 318673.644
                    199.17763 254.330259 -309.72033 12.7804938 12.8846663 12.9224365 909.083779 4447.46442 792.161781 .232123066
                   .202722988 .243308804
Times of maxima :      .03185     .02862     .02794     .03336     .03042     .02792     .02731      .0291      .0267     .03336
                       .03042     .02792     .03336     .03042     .02792     .02655     .02752     .02895     .02731      .0291
                        .0267     .02741     .03204     .02883     .02896     .02751       .032     .02765     .03182     .02892
                       .03185     .02862     .02794        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  63  :
                                  10  3.6185636E-02   11  3.5447717E-02   12  3.5221183E-02

 339.645           105.059725 24.4219853 37.9408111 125.045329 134.498553 102721.853 3328.45275 .1126391E7 .3088815E8 -130294.58
                   135129.888 -178659.68 -130294.49 135129.795 -178659.29 -226609.52 -163934.07 166340.911 -174273.09 187332.113
                   -207492.57 231667.973 220011.845 -275907.84 -275165.84 246906.962 237458.786 290619.821 269575.582 -284904.03
                   324.129179 -156.27535 194.784011 12.3754801  12.507895 15.2499735 14.7496882 89.4201412 10657.7157 .191038918
                   .152567162 .200136986
Times of maxima :      .03672     .03596     .03741     .04149     .03891     .03679     .04154      .0391     .03704     .04149
                       .03891     .03679     .04149     .03891     .03679     .03691     .04163     .03928     .04154      .0391
                       .03704     .03681     .04049      .0368      .0369     .03691     .04051     .03705     .04036     .03705
                       .03672     .03596     .03741        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  64  :
                                  10  2.3667258E-02   11  2.3133314E-02   12  2.3566146E-02

 71.7282           25.9657777 58.9858049 68.2873258 3037.95985 128.191261 126.932966 .2686401E8 .2421536E8 .5187784E7 -171357.62
                   -131923.31   131274.2 -171357.55 -131923.31 131274.244 157797.861 -220667.94 207967.118 -205782.27 204641.773
                   196064.131 -220197.53 278150.317 217201.016 237657.468 -251443.25 306307.513 -284529.72 381512.967 243524.672
                     -161.139 -242.86993 261.318437 13.2539886 13.0225721 12.9247758 4295.55414 2874.65684 380.683942 .158372405
                   .263241446 .252872579
Times of maxima :      .02649     .02496     .02411     .02425     .03107     .02696     .02443     .02393     .02687     .02425
                       .03107     .02696     .02425     .03107     .02696     .02827     .02429     .02375     .02443     .02393
                       .02687     .02695     .02425     .02856     .02865     .02429     .02414     .02547       .024     .02976
                       .02649     .02496     .02411        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  65  :
                                  10  3.2224263E-02   11  3.1911930E-02   12  3.2558782E-02

 267.543            38.274491 38.2802826 81.8462806 1367.79554  118.10965  131.65937 .2547289E8 778603.957 .8107022E7 152695.701
                   126629.559 -133696.07 152695.414 126629.532 -133695.93 -184592.52 222917.236 -185000.64 205184.754 -186266.97
                   -197427.62 245897.748 219463.405 -224922.54 -247907.59 296316.887 -241458.41 287909.871 -251420.68 -258420.91
                   195.638675 -195.65348 -286.08789 12.7547709 12.5904693 12.5355535 8806.10835 99.8734263 1603.46067 .196016096
                   .213290399 .187366839
Times of maxima :      .03399     .03431     .03294     .03317     .03856     .03574     .03331     .03278     .03594     .03317
                       .03856     .03574     .03317     .03856     .03574     .03577     .03317     .03264     .03331     .03278
                       .03594     .03317        .04     .03731      .0372     .03318     .03317      .0334     .03304     .03725
                       .03399     .03431     .03294        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  66  :
                                  10  3.6652368E-02   11  3.5216439E-02   12  3.6703465E-02

 339.526           67.3353517 24.3644193 26.5241897 131.266552 207.669621 1881.97889 2541.38051 932226.503  .102666E8 -133496.28
                   136864.596 -158845.09 -133496.34 136864.725 -158844.91 -202360.76 -154879.12 157349.722  -166175.7 186738.936
                   -198424.52 -230511.14 226285.853 -285533.08 -328648.91 -271655.28 -227355.53 -279545.15 256928.409 -352455.24
                   259.490562 -156.09106 162.862487 12.3288749 12.5139299 12.4388328 13.0052065  43.086776 4129.56605 .332772166
                   .212696246 .168268834
Times of maxima :      .03702     .03966     .03889     .04197     .03887     .03728     .04079     .04003     .03751     .04197
                       .03887     .03728     .04197     .03887     .03728     .03738     .04061     .03869     .04079     .04003
                       .03751     .04326     .04019     .03726     .03738     .04332     .04877     .04198     .04041     .03751
                       .03702     .03966     .03889        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  67  :
                                  10  2.3729935E-02   11  2.5009274E-02   12  2.4244032E-02

 110.889           51.0798115 36.5181278 55.5122375 1831.40804 113.937308 255.001532 .1944371E8  2655.4774 .6877264E7 -158258.76
                   -124372.75 137579.902 -158258.43 -124372.77 137579.934 198379.078 -219403.53 -151876.98 -202556.09 -167389.94
                   196855.501 -244580.61 -214781.14 220399.822 264964.171 -288615.28 -221978.29 -284574.96 -233890.02 292619.497
                   -226.00843 191.097169 235.610351  13.132809 12.9145488 12.9311574 4232.03482 13.5067614 1337.60831 .247919847
                   .194364039 .177308147
Times of maxima :      .02574     .02594     .02479     .02485     .03022     .02749     .02511     .03146     .02764     .02485
                       .03022     .02749     .02485     .03022     .02749     .02747     .02497     .03129     .02511     .03146
                       .02764     .02486     .03164      .0287     .02885     .02497     .03172      .0251     .03187     .02894
                       .02574     .02594     .02479        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  68  :
                                  10  2.0455586E-02   11  2.2282638E-02   12  2.1448939E-02

 46.0132           94.3710402 82.2369261 36.0626524 432.397281 3190.51708 183.453838 .1425431E8 .2430128E8 .6664338E7 -140198.46
                   172898.927  136496.14 -140198.48 172898.689 136495.974 -199003.34 -175041.22 229125.023 -200240.08 204678.957
                   -196756.11 -218770.68 281550.223 -242979.06 -286592.41 -232026.81 340265.294 -249145.61 330985.172 -336134.28
                    -307.1987 -286.76981 189.901691 13.1175687 13.3487942 13.0404889 2034.18281 5235.78936 1370.34292 .301465212
                   .312646684 .177594326
Times of maxima :        .023     .02267     .02379     .02432      .0229     .02729     .02415     .02314     .02265     .02432
                        .0229     .02729     .02432      .0229     .02729     .02119     .02422     .02301     .02415     .02314
                       .02265     .02607      .0229     .02289     .02282     .02594     .02301     .02593     .02288     .02269
                         .023     .02267     .02379        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  69  :
                                  10  2.7325775E-02   11  2.9353845E-02   12  2.6816343E-02

 157.609           64.5088054 74.6589643 109.624561 133.301269 3280.58123 1949.20521 .1662895E8 .2940349E8 .3219107E8 134526.922
                    -173798.4 159619.144 134526.999  -173798.1 159618.801 243559.592 181103.706 -215967.96 201306.236 -206864.66
                   208040.681 -245645.18 -254731.43 298986.023 313906.218 -269501.28 -283817.77 -312117.25 -323156.85 331961.909
                   -253.98584 273.237926   -331.096 12.7810289 13.1273527 12.9310084 2976.82207 3376.25501 6652.61546 .239651758
                    .21497403 .294977739
Times of maxima :      .02787      .0298      .0308     .03254     .02997     .02793     .03117     .03021     .02819     .03254
                       .02997     .02793     .03254     .02997     .02793     .02806     .03257     .03007     .03117     .03021
                       .02819     .02793     .02996     .02997     .03008     .02786     .03116     .02772     .02975     .03022
                       .02787      .0298      .0308        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  70  :
                                  10  3.4482109E-02   11  3.5620373E-02   12  3.3548701E-02

 334.961            65.802346 32.9683984 40.4821432 790.988611 569.758916 1822.42633 .1695495E8 .4787042E7 .1973782E8 145225.333
                    142163.71 -158153.98 145225.047 142163.584 -158153.88 -199429.24 212911.614 170572.605 201451.756 195875.492
                   -202685.83 265262.837 233390.449  -242564.7 -289660.51 293071.127 257549.715 332439.784   285902.6 -312601.41
                    256.51968 -181.57202 -201.20175 12.5414019  12.532161 12.6832591 4142.21837 315.476048 6352.81832  .24959585
                   .192186209 .195356665
Times of maxima :      .03505     .03611     .03376     .03414     .03892     .03645     .03442     .03909     .03534     .03414
                       .03892     .03645     .03414     .03892     .03645     .03522     .03427     .03773     .03442     .03909
                       .03534     .03511     .04014     .03643     .03778     .03521     .04023     .03537     .04037     .03789
                       .03505     .03611     .03376        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  71  :
                                  10  2.6154043E-02   11  2.6937711E-02   12  2.5907116E-02

 133.997           60.8045936 26.7748514 103.745875 131.438355 207.798219 1644.94586 .2259309E8 222836.071 .9751441E7 -133584.05
                    -136866.7 156062.791 -133583.67 -136866.68 156062.718 205604.484 -204467.87 -163809.38 -203937.23   -181562.
                   198187.603 -275594.51 -225231.67 234017.605 252389.257 -336037.41 -264912.67 -392406.22 -315411.53 287608.835
                   -246.58587 -163.63023 -322.09606 12.8461252 12.9218221  13.078111 3263.56315 31.6825952 935.034261 .252648494
                    .22062189 .397791911
Times of maxima :      .02646     .03152     .02839      .0265     .02977     .02684     .02652     .02955     .02708      .0265
                       .02977     .02684      .0265     .02977     .02684      .0269     .02662     .03107     .02652     .02955
                       .02708     .02683     .03145     .02934     .02939     .02671     .03133     .02676     .03125     .02955
                       .02646     .03152     .02839        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  72  :
                                  10  3.5841873E-02   11  3.4963578E-02   12  3.5867190E-02

 338.544            72.616946 14.2181583 54.0077677 388.200787 125.237335 14700.1334  3112.2189 2149.88565 .1959872E8  -139554.8
                    130394.48 -176471.84 -139554.91 130394.485 -176471.65 -213007.65 -159828.47  150734.52 -172110.54 161891.519
                   -202624.48 274502.366 230569.301 -259026.14 -286658.81 323559.778 260215.216 316890.135 291305.213 -300106.08
                   269.475316 119.239919 232.395714 12.3692241 12.5100737 12.8360629 13.9127222 13.3482902 5835.62965 .289756082
                   .180479604 .287460029
Times of maxima :      .03606     .04114     .03807     .04115     .03943     .03648     .03996     .03921     .03671     .04115
                       .03943     .03648     .04115     .03943     .03648     .03657     .04103      .0394     .03996     .03921
                       .03671     .03647     .03983     .03646     .03657     .03658     .03976     .03634      .0396      .0367
                       .03606     .04114     .03807        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  73  :
                                  10  2.8884612E-02   11  2.6067770E-02   12  2.6023641E-02

 143.476            80.414683  60.647455 49.5495792 133.495967  649.22686 958.012175 .3745436E7 .4547172E7 .8681534E7 -134625.42
                   -143277.26 147459.681 -134625.21  -143277.4 147459.423 199471.702 -196792.72 -183914.77 -195000.35 -195762.41
                   197693.785 221148.949 -249369.17  286211.74 332942.206  269592.65 -286615.54 290303.762 -326859.32 393456.193
                   283.574828  246.26704 -222.59735 12.8322489 12.9914285 12.7071397 1118.11646 291.396115 1930.74773 .338807397
                   .406700104 .323568289
Times of maxima :      .03129     .02943     .02969     .02663     .02991     .02949     .02689     .02974     .02974     .02663
                       .02991     .02949     .02663     .02991     .02949     .02961     .02675     .02991     .02689     .02974
                       .02974     .03423     .03245      .0295     .02961     .03411      .0325     .03404     .03261     .02974
                       .03129     .02943     .02969        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  74  :
                                  10  3.6873875E-02   11  3.7518937E-02   12  3.7313882E-02

 356.605           36.1900024 82.2907084 30.2796904 220.568006 897.753821 133.108096  .256465E7 .2498128E8 .9075271E7  -137060.3
                   146660.861 -134429.74 -137060.35  146660.52 -134429.49 -202312.67 -175024.36  212721.47  -191616.2 204972.809
                    -197875.8 -222563.91 233356.051 -222700.63 -260156.66 -230461.36 256129.662 -251456.49 267068.864 -252773.64
                   190.236701 -286.86357 174.010604 12.3343415 12.4766683 12.2656537 171.737886   7952.487 2168.37035 .174621739
                   .191735498  .18254842
Times of maxima :      .03742     .03797     .03895     .04216      .0381     .03748     .04091     .03828     .03773     .04216
                        .0381     .03748     .04216      .0381     .03748      .0376     .04213     .03814     .04091     .03828
                       .03773     .04342     .03947     .03811     .03814     .04349     .04079     .04363     .04062     .03802
                       .03742     .03797     .03895        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  75  :
                                  10  3.4279105E-02   11  3.4561326E-02   12  3.6210901E-02

 327.143           36.1916413 17.3494407 29.8663013 127.592736 127.756576 379.971928 .1269862E7 862460.328 .6686443E7 -131615.19
                   131699.312 -139434.46 -131614.97 131699.445 -139434.45 -197567.53 -163612.37 173942.544 -187768.06  186524.89
                   -196766.43 -215120.33 227640.142 -217389.54 -238614.57 -241576.15  247312.78 -281059.28 278811.362 -261052.04
                   190.241008 -131.71728 172.818695  12.345758 12.5081157 12.4929891  223.44054 102.631979 1485.74693 .213376221
                   .166061815 .205648392
Times of maxima :      .03481     .03697     .03703     .04102     .03889     .03646     .04125     .03886     .03634     .04102
                       .03889     .03646     .04102     .03889     .03646     .03501     .04113     .03874     .04125     .03886
                       .03634     .04234     .04015     .03742     .03777     .04243     .04013     .04256     .03996     .03765
                       .03481     .03697     .03703        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  76  :
                                  10  3.2622907E-02   11  3.3785141E-02   12  3.3101980E-02

 262.682           54.4219014 20.5926037 60.5349746 2088.94208 115.480862 460.378156 .2353819E8 1157.53931 .6410681E7 161207.447
                   125212.396 -140603.08 161207.115 125212.395 -140603.02 -191416.61  226227.54 142981.159 204348.243 150050.029
                   -196637.58 271450.964 205204.801 -229013.21 -253684.75 301751.945 -207640.75 302777.864 -212646.92 -275400.86
                   233.285022 -143.50123 -246.03856 12.7010139 12.5137381 12.5610144 4869.10143 12.9039777 1400.56124 .243861962
                   .161174203 .178298169
Times of maxima :      .03454      .0348     .03365     .03371     .03879     .03625     .03397      .0388     .03497     .03371
                       .03879     .03625     .03371     .03879     .03625     .03634     .03383     .04014     .03397      .0388
                       .03497     .03373     .04047     .03754     .03766     .03383     .04904     .03354      .0492     .03762
                       .03454      .0348     .03365        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  77  :
                                  10  2.8333376E-02   11  2.8576961E-02   12  2.7366363E-02

  161.91           77.6472694 51.6619998 33.4179441 476.036675 1457.72374 1244.65002 .1195201E7 .5910452E7 .3224473E8 140828.474
                   -153802.42 151156.448 140828.441 -153802.31   151156.1 191838.859 148587.823 -203209.33 187541.446 -196403.41
                   208063.197 226072.067 -252624.79 267018.947 328481.023 257156.793 -274046.11 281720.391 -293137.38 384613.554
                   278.652596 227.292762 -182.80576 12.7674641  12.957497 12.7711695  63.152217 590.210392 6963.22042 .344947878
                   .263030247 .176273122
Times of maxima :      .03077     .02881     .02996     .03314     .02925     .02895     .03339      .0295     .02894     .03314
                       .02925     .02895     .03314     .02925     .02895     .02905     .03321     .02932     .03339      .0295
                       .02894      .0353     .03184     .02925      .0293     .03529      .0318     .03513     .03162     .02919
                       .03077     .02881     .02996        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  78  :
                                  10  3.0729122E-02   11  3.0307502E-02   12  3.0307300E-02

 220.568           35.4581498 69.6265614 42.4421839 263.434048 3209.90079 134.855033 .1396862E7 .2001127E8 264027.534 137706.458
                   -173093.18 -135308.62 137706.596  -173092.9 -135308.75 -148339.37 175849.304   -212645. 188152.314 -202806.32
                   -182536.91 232118.916 -288275.27 229964.252  247013.94 281619.046 -347279.75 328799.881  -363114.4 308507.084
                   188.303345 263.868455 -206.01501 12.7255758 12.9718954 12.5465821 81.7302119 5180.21663 26.0194892 .223394341
                   .233298881 .324371087
Times of maxima :       .0331     .03083      .0318     .03233     .03092     .03619     .03217     .03109     .03598     .03233
                       .03092     .03619     .03233     .03092     .03619     .03581      .0335     .03091     .03217     .03109
                       .03598     .03492     .03092     .03091     .03103     .03486     .03103     .03473     .03116     .03116
                        .0331     .03083      .0318        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  79  :
                                  10  3.1672925E-02   11  3.1304043E-02   12  3.2943346E-02

 246.633           20.6546469 101.161003 93.9243905 .1109538E7  269.60215 134.065287 .2023137E8 .1021076E8 .2495652E7 187281.134
                   -137799.35 -134912.04 187280.772  -137799.1 -134911.97 -166321.52 231280.402 -200975.33 202903.196 -198398.86
                   -191414.88 272246.991 -276561.11 -219781.11 -258296.22 321989.876 -336594.29 325939.471 -353394.88 -264606.23
                   143.717246 -318.05817 -306.47086 39.3243121 12.6608013 12.5375753 3447.56189 2446.27582 264.180126 .164430539
                   .400687177  .39619892
Times of maxima :      .03337     .03369     .03342     .03354     .03191     .03499      .0338     .03204     .03482     .03354
                       .03191     .03499     .03354     .03191     .03499     .03499     .03366     .03203      .0338     .03204
                       .03482     .03355     .03354      .0367     .03801     .03367     .03355      .0338     .03338     .03661
                       .03337     .03369     .03342        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  80  :
                                  10  2.0624465E-02   11  2.0693604E-02   12  2.0678412E-02

 29.9658           86.2535883 71.7941924 10.4145745 115.567936 1779.04099 1139.47141 643.714718 .9836841E7 .1592103E8 -125259.61
                    157647.39 -149818.87 -125259.59 157647.138 -149818.77 -193253.17 -134145.12 202164.689 -143200.67 198226.916
                   -200989.54 -220138.42 223595.885 -304626.22 -392805.12 -256742.22 260900.737 -301210.79 279048.568 -393823.89
                   -293.68961 -267.94438 102.051823 13.1026794 13.4186405 13.0791659 13.3006315 2210.52664 1155.31724 .470458993
                   .402642293 .135282735
Times of maxima :      .02303     .02112      .0213     .02444     .02129     .02128     .02562     .02148     .02106     .02444
                       .02129     .02128     .02444     .02129     .02128     .02124     .02448     .02141     .02562     .02148
                       .02106     .02619     .02409     .02129     .02135     .02585     .02272     .02596     .02403     .02148
                       .02303     .02112      .0213        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  81  :
                                  10  2.5375758E-02   11  2.3273558E-02   12  2.3740750E-02

 86.0111           73.2504278 75.9083243 67.0808199 2438.66719  134.42606 324.874925 .3059402E8 .2585406E8 .4228533E7 -165069.86
                   -135093.35 138622.995 -165069.77 -135093.37 138622.736 181489.464 -234941.62 209371.383 -207368.45 205348.804
                   195611.988 -254778.39 269847.222 242079.403   313460.6 -291384.53 295438.379 -300559.19 354752.951 361773.171
                   -270.64816 275.514654 258.999652 13.1905375 13.0196454 12.9366587 5644.59591 2556.10889 960.418301 .349296784
                   .388912655 .165643154
Times of maxima :      .02581     .02714     .02428     .02443     .03014     .02597     .02462     .02411     .02747     .02443
                       .03014     .02597     .02443     .03014     .02597     .02734     .02448     .02393     .02462     .02411
                       .02747     .02598     .02442      .0288     .02888      .0261     .02431     .02609     .02416     .02875
                       .02581     .02714     .02428        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  82  :
                                  10  2.9951899E-02   11  2.8221587E-02   12  2.9229390E-02

 190.557           57.5213099  30.900273 37.4840165 255.462602 348.930126 127.145907 .2524485E7 .3864924E7 .4385071E7 137587.097
                   -138978.13 -131384.37 137586.865 -138978.25 -131384.31 -171903.36 170031.413 -178339.59 191499.059 -195336.63
                   -195685.91 234607.333 -214603.71 238799.645  280656.94 291715.859 -237694.01 331973.195 -248639.46 318708.462
                   239.836006 175.784735 -193.60789 12.7260816 12.8834651 12.5826452 222.966572 303.268004  581.58621 .324360172
                   .203627483 .222149965
Times of maxima :      .03235     .03012     .03106     .03379     .03056     .03651     .03407     .03032     .03526     .03379
                       .03056     .03651     .03379     .03056     .03651     .03656     .03264     .03048     .03407     .03032
                       .03526      .0338     .03154     .03056     .03055     .03389     .03148       .034      .0315     .03043
                       .03235     .03012     .03106        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  83  :
                                  10  2.1851158E-02   11  2.0633813E-02   12  2.1228457E-02

  23.532           91.8120081 33.1587818 20.1519224 110.694331  295.63436 130.803823 2327.24121  .132394E8 .1041744E7 -122589.95
                   138188.176 133260.765 -122589.99 138188.199 133260.835    179264. -138154.95 208109.037 -163855.78 199781.035
                   187073.969 -222473.35 201209.898 219559.144 -275595.91 -268743.26   215029.6 -297127.97 221925.587 281058.527
                   -303.00496 -182.09553 -141.95747 13.1064348   13.23358 12.9605934 14.0086255  1893.3494 151.176485 .357187755
                   .238529696 .171169034
Times of maxima :      .02425     .02111     .02884      .0257     .02141     .02735     .02557     .02151     .02591      .0257
                       .02141     .02735      .0257     .02141     .02735     .02598     .02573     .02137     .02557     .02151
                       .02591     .02584     .04008     .02863     .02257     .02594     .04001     .02587     .03996     .02858
                       .02425     .02111     .02884        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  84  :
                                  10  2.4138776E-02   11  2.3693730E-02   12  2.4215612E-02

 107.966            38.122361 51.2464816 79.0324828 2441.44476 119.166183 126.284801 .3272774E8 .1176206E8 .5637743E7 -165100.18
                   -127194.69  130938.52 -165099.84 -127194.65 130938.648 183420.882 -238917.62 197770.975 -208265.67 199109.158
                   196275.512 -250659.73 244317.819 221834.726 252742.035 -322515.26  269404.73 -307830.77 308951.358 265156.972
                   -195.24948 226.376857 281.127165 13.2731467 12.9765574 12.9263043 6693.86741   709.4212 1256.30283 .193094365
                    .25314155 .232993008
Times of maxima :      .02571     .02488     .02475     .02483     .03035     .02762     .02507     .02456     .02761     .02483
                       .03035     .02762     .02483     .03035     .02762     .02747     .02494      .0244     .02507     .02456
                       .02761     .02484     .02482     .02914     .02903     .02494     .02474     .02605      .0246     .02891
                       .02571     .02488     .02475        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  85  :
                                  10  3.2794421E-02   11  3.3271998E-02   12  3.1955326E-02

 255.959           25.9527177 66.8356417 39.0152864 1131.34454 130.358606 295.919914 .1454399E8 749138.938 2469.34325 149714.623
                   133033.993 -138192.38  149714.54 133033.852 -138192.46 -148890.06 213001.188 175315.035 200370.724 186176.179
                   165401.366 226386.913 223663.806  -229785.2 -276127.57 247675.411 265456.826 -256028.89 279087.739 -294286.89
                   161.098472  -258.5259 197.522876 12.7282033 12.5335871 12.5402835 2583.34672  88.690364 14.7551326 .218882896
                   .272051412  .24416072
Times of maxima :      .03442     .03424     .03805     .03393      .0385     .03623     .03284     .03729     .04344     .03393
                        .0385     .03623     .03393      .0385     .03623     .03506     .03269     .03733     .03284     .03729
                       .04344     .03495      .0399     .03725     .03736     .03485     .03981      .0435     .03969     .03727
                       .03442     .03424     .03805        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  86  :
                                  10  2.6265373E-02   11  2.5362263E-02   12  2.6190022E-02

  130.24           67.9156606 14.8571413 68.5510088   1065.968 123.398967 2740.72255 .1868354E8 2625.78754 .5538116E7   -148871.
                   -129433.94 168287.909 -148871.25 -129433.91 168287.652 206685.218 -192457.44 -155772.77   -202220. -167075.39
                   196228.748 -297756.36 -221451.79 229609.389 295775.121 -384061.54 -255775.52 -386928.09 -278882.03 322765.195
                   -260.60633 121.889874 -261.82248 12.8454074 12.9086892 13.1430682 2660.54399  15.561727 973.656889 .418941478
                   .230654563 .356139835
Times of maxima :      .02674     .04006     .02737     .02695     .03108     .02686     .02663     .02965     .02712     .02695
                       .03108     .02686     .02695     .03108     .02686     .02698     .02691     .02982     .02663     .02965
                       .02712     .02686     .03279     .02814     .02825     .02692     .03147     .02705     .03133     .02962
                       .02674     .04006     .02737        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  87  :
                                  10  2.8969279E-02   11  2.8648723E-02   12  2.9182923E-02

 200.254           59.2061847 66.3153859 20.3518724 179.780971 537.760251 1106.10284 133666.314 .2356837E8 .4484241E7 136440.036
                   -141710.38  149389.97 136439.874 -141710.42 149389.968 205982.283 164304.733 -192511.06 179415.921 -204361.34
                   195732.718 225141.874 -217045.72 283849.211 330752.981  279851.52 -218346.37 306381.257 -228548.28 385663.708
                    243.32321 257.517739 -142.65999 12.7195377  12.878735 12.6785461 20.8166086 4917.04456 743.026641 .340207899
                   .242983764 .175836616
Times of maxima :      .02982      .0304     .03104     .03281      .0309     .02964     .03306     .03075     .02983     .03281
                        .0309     .02964     .03281      .0309     .02964     .02968     .03291      .0294     .03306     .03075
                       .02983     .03426      .0316     .02964     .02955     .03416     .03246     .03428     .03182      .0295
                       .02982      .0304     .03104        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  88  :
                                  10  2.3495441E-02   11  2.3897833E-02   12  2.5090063E-02

 86.9978           18.1620421 69.7162517 111.548007 2417.83662 128.427132 116.132009 .2642557E8 223982.756 1726.11449 -164844.26
                   -132044.54 125564.882 -164843.97 -132044.62 125564.908 142622.052 -207330.18 166970.635 -205594.31 -181589.28
                   157025.102 -256903.85 235909.197 228797.817 255334.606 -274086.41 297122.565 -294616.11 337854.254 279257.139
                   -134.76662 264.038353 333.988035 13.0709162 12.9693441 12.9224984 8577.71077  29.235591 13.2596915 .163560896
                   .293090417  .30638176
Times of maxima :      .02463     .02628     .02539      .0257     .03048     .02802     .02577     .03044     .02781      .0257
                       .03048     .02802      .0257     .03048     .02802     .02765     .02567     .02462     .02577     .03044
                       .02781      .0257     .02571     .02927     .02913     .02582     .02582     .02595     .02596      .0292
                       .02463     .02628     .02539        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  89  :
                                  10  2.6493266E-02   11  2.4437909E-02   12  2.4349938E-02

 96.9152            76.276908 74.9527672 69.2092252 3468.68524 574.871534 2254.19137 .2281673E8  .110845E8 .1571314E8 -175652.44
                   -142236.11 163051.889 -175652.59 -142235.74 163051.591 220810.496 -213874.25 -194921.28 -204034.63 -198799.53
                   200896.354 -247305.39 255297.502 239283.456 319258.491 -279200.52 351188.314 -321446.94  343333.19 351140.811
                   -276.18274  273.77503 263.076463 13.2294453 12.9714229 13.0813213 5056.72415 1687.44098 4646.30196 .323583119
                   .359058046 .309119583
Times of maxima :      .02704     .02681     .02472     .02511     .02954     .02712      .0248     .02977     .02736     .02511
                       .02954     .02712     .02511     .02954     .02712     .02723     .02507     .02962      .0248     .02977
                       .02736     .02714     .02502     .02842     .02839     .02723     .02507     .02737     .02494      .0285
                       .02704     .02681     .02472        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  90  :
                                  10  2.7697107E-02   11  2.6926583E-02   12  2.8135911E-02

 152.909           67.7598732 21.5651712 26.0709074 131.545925 590.140729 2030.73298  3383.1679 214150.207 .2084559E8 133638.445
                   -142450.89 160549.062 133638.322 -142450.82 160548.754  213828.18 163975.728 -175118.72 174813.432 -181355.12
                   203173.087 213685.089 -230229.81 262369.815 284358.373 240220.002 -251148.25 -274186.16 -255735.04 288788.398
                   -260.30727 146.850847 -161.46488 12.7250206 12.9316968  12.901315 14.5761335 21.9335015 6977.08749 .210352821
                   .163581587  .17893572
Times of maxima :      .02824     .02906     .02893     .03303     .03077     .02831     .03184     .02956     .02855     .03303
                       .03077     .02831     .03303     .03077     .02831     .02842     .03319     .03089     .03184     .02956
                       .02855     .03427     .03203     .02831     .02842     .03439     .03212     .02856     .03226     .02856
                       .02824     .02906     .02893        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  91  :
                                  10  2.2818216E-02   11  2.4115617E-02   12  2.4561317E-02

 78.9862           32.1887192 86.0396404 77.8892099  3265.2517 130.216281 656.427365 .2923679E8 .1959408E7 .4756543E7 -173645.91
                   -132961.16 143377.576 -173645.55 -132961.21 143377.523 177959.802 -235733.14 167152.008 -206793.94  189836.23
                   195861.121 -262867.13 252700.898 234761.923 273515.996 -340282.06 280816.194 -335437.93 347176.254 306222.766
                   179.412149 293.325145 279.086384 13.2518512  12.959475 12.9567896 6615.47016 65.9076731 767.963011 .238800345
                   .323168186 .233830647
Times of maxima :      .02835     .02528     .02511     .02517     .02957     .02663     .02543     .02493     .02796     .02517
                       .02957     .02663     .02517     .02957     .02663     .02661     .02529     .02475     .02543     .02493
                       .02796     .02519     .02517     .02952     .02941      .0253      .0251     .02543     .02498     .02807
                       .02835     .02528     .02511        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  92  :
                                  10  2.8889665E-02   11  2.9190315E-02   12  2.8228798E-02

 200.082           74.3896145 70.2458713  36.312967  120.87035 2847.26975 118.874096 .8706698E7  .171681E8 .2432562E8 128100.952
                   -169398.72 -127038.58 128100.906 -169398.65 -127038.67 193778.951 165498.917  -222006.5 197705.427 -201546.79
                   204689.491 211466.196 -244803.61 267866.645 319731.064 -224653.84 -306742.41 234420.823 -320273.06 386281.776
                   272.744596 265.039377 -190.55962 12.7214923 13.1346796 12.6382584 1015.07029  1748.9035 2938.87741  .29746339
                   .372809327 .207004894
Times of maxima :      .03134     .02943     .03218     .03378     .02987     .03594     .03253     .03006     .02956     .03378
                       .02987     .03594     .03378     .02987     .03594     .02961     .03114     .02992     .03253     .03006
                       .02956     .03466     .03242     .02987     .02991      .0432     .03243     .03442     .03126     .02974
                       .03134     .02943     .03218        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  93  :
                                  10  3.4283801E-02   11  3.4685281E-02   12  3.4888529E-02

 330.943           35.4836422 28.1730104 50.7673864 121.123104 212.099035 376.497457 .1195227E8 .4091079E7 .6763959E7  -128234.7
                   136932.124  -139383.5 -128234.77 136931.965 -139383.53 -195832.93 188385.824 190597.906  199195.91  195547.03
                   -196802.62  236076.48  219512.73 -216730.11 -224424.17  255988.72   250640.4 271435.378 255957.477 -245001.44
                   188.371023 -167.84818 -225.31619 12.3967137 12.5125893 12.4891111 1996.97297 877.464322 2164.93536 .190061688
                   .185932907  .23001358
Times of maxima :      .03483     .03699     .03537     .04271     .03872     .03657     .03573     .03887      .0352     .04271
                       .03872     .03657     .04271     .03872     .03657     .03506     .03562     .03875     .03573     .03887
                        .0352      .0355     .04011     .03743     .03744     .03559      .0401      .0353     .03999     .03767
                       .03483     .03699     .03537        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  94  :
                                  10  2.6147985E-02   11  2.5403305E-02   12  2.4416665E-02

 107.824           87.7342535 89.1504039 41.1692638  1100.6143 177.788232 1726.67912 .1941281E8 .1715316E8 .2127079E8 -149319.18
                    -136409.5 157032.109 -149319.22 -136409.42 157031.761 209373.247 -216673.89 -165121.63 -202542.44 -201540.13
                   203359.524 -274621.26 -210472.96 246323.117 309973.957 -324774.53 -230954.81 -315803.72   -238545. 374681.183
                   -296.19969 298.580649 202.902104 13.0440003 12.9254743 13.0351294 4797.54566 1948.60035 1553.86493 .348212825
                   .304527898 .176114026
Times of maxima :      .02664     .02914     .02495     .02519     .03082     .02675     .02529     .02951     .02701     .02519
                       .03082     .02675     .02519     .03082     .02675     .02686     .02514     .02957     .02529     .02951
                       .02701     .02675     .03231     .02958     .02948     .02686      .0322     .02666     .03208     .02813
                       .02664     .02914     .02495        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  95  :
                                  10  2.9437280E-02   11  2.9672727E-02   12  2.8806105E-02

 223.827           82.1240546 77.9076301  33.523579 129.162301 2411.63454 127.537856 .8427169E7 .8602789E7 .1401923E8 132422.109
                   -164776.64 -131586.87 132422.017 -164776.63 -131586.66 179446.862 179385.823 -212731.31 197576.026 -197657.34
                   200133.929 223412.042 -248761.32 256082.123 341950.401 234513.046 -319292.97 265722.816 -348687.59 366893.349
                   286.572948 279.119383 -183.09445 12.7193103 13.0880575 12.6032552  961.92357 2437.26553 796.489071  .34574357
                   .395561081 .182793874
Times of maxima :      .03187     .02997     .03146     .03297     .03036       .036     .03303     .03029     .03004     .03297
                       .03036       .036     .03297     .03036       .036     .03015     .03165     .03041     .03303     .03029
                       .03004     .03469     .03156     .03034     .03022     .03469     .03163     .03491     .03177     .03029
                       .03187     .02997     .03146        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  96  :
                                  10  3.4057138E-02   11  3.2611783E-02   12  3.2652607E-02

 270.517           58.6241766 63.5836304 87.1201479 95973.1368 207.544509 1612.99043 .1228343E8 778078.537 .1603786E8 178493.641
                    136862.92 -155681.23 178493.435 136862.825 -155680.98 -210633.05 209297.193 -165814.63 199346.777 -186265.35
                   -201041.87 286198.022 -295530.08 -229330.42 -257966.44 344042.275  -358616.6 362110.116 -359163.18 -267742.58
                     242.1243 -252.15795 295.161224 14.6132897 12.5688296 12.6636747  3512.7539 83.5881812 2275.06838  .19991688
                   .387873716  .51792352
Times of maxima :       .0346     .03377     .03751     .03326     .03898     .03468     .03351     .03303     .03491     .03326
                       .03898     .03468     .03326     .03898     .03468     .03476     .03337      .0332     .03351     .03303
                       .03491     .03467     .03325     .03771     .03765     .03459     .03336      .0347      .0335     .03751
                        .0346     .03377     .03751        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  97  :
                                  10  2.8533815E-02   11  2.6860527E-02   12  2.7628479E-02

 159.826           72.9678204 24.5512033 34.2807892 228.631683 131.173926 2310.23236 .1475244E7 .1701701E7 .1757233E8 137182.225
                   -133449.48 163669.423 137182.369 -133449.23 163669.132 210244.631 163551.661 -168508.86 188388.706 -189068.44
                   201726.789 223868.208 -229894.13 285305.714 322415.586 264728.237 -240160.98  291509.83 -265185.72 324777.329
                   -270.12556 -156.68824 -185.15072 12.7384901 12.9011121  12.826642 98.9830173 134.971531 4886.51893 .304903151
                   .188764328 .197823106
Times of maxima :      .02908     .03341     .02976     .03286     .03005     .02915     .03266     .03027     .02939     .03286
                       .03005     .02915     .03286     .03005     .02915     .02926     .03248     .03171     .03266     .03027
                       .02939     .03511     .03159     .02915     .02925     .03522     .03164     .03389     .03139     .02908
                       .02908     .03341     .02976        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  98  :
                                  10  2.8179784E-02   11  2.9044004E-02   12  2.8086579E-02

 192.617           53.6085508 60.2392336 88.5334833 624.462141  1820.8469 1729.92899 .9169685E7 .2109036E8 .9144363E7 142932.101
                   -158135.69 157070.258 142932.049 -158135.48 157070.077 205463.731 193742.658 -211396.01 197919.391 -203280.45
                     197907.7 229364.208 -238449.73 269917.725 291147.065 289201.975 -284605.07 306091.975 -303999.46 347716.943
                    -231.5352 245.436822 -297.54577 12.7684404 12.9630195 12.8087443 1946.22896 3503.75742 2791.06215 .284868611
                   .191997622 .355260449
Times of maxima :      .02838     .02928     .03053      .0321     .02969     .02878      .0309      .0299     .02904      .0321
                       .02969     .02878      .0321     .02969     .02878      .0289      .0321     .02975      .0309      .0299
                       .02904     .03469     .03212     .02966     .02977     .03464     .03208     .03473     .03095     .02991
                       .02838     .02928     .03053        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  99  :
                                  10  3.2286714E-02   11  3.0983167E-02   12  3.2529946E-02

 268.508           35.5114986 83.3941288 72.0537252 2639.41061 411.072847 684.045516 .1105663E8 .1619525E8 .7627325E7 167220.147
                    -139888.9 -143760.14 167219.844 -139888.67 -143760.34 -175213.25 210051.435 -209861.05 198786.777 -201112.33
                   -197204.84 262031.472 -278668.81 -222114.72 -250550.84 317775.612 -338287.81 349545.063 -345730.32 -265190.28
                   188.444948 -288.78042 -268.42825 12.9905734 12.6923573 12.5579177 3120.72663 3524.26083 489.465538 .162989768
                   .360987795 .396071202
Times of maxima :      .03308     .03474     .03272     .03314     .03159     .03622     .03339     .03186      .0359     .03314
                       .03159     .03622     .03314     .03159     .03622     .03456     .03325     .03172     .03339     .03186
                        .0359     .03315     .03313     .03746     .03759     .03325     .03306     .03339      .0332     .03769
                       .03308     .03474     .03272        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  100  :
                                  10  2.5377752E-02   11  2.6164827E-02   12  2.6352166E-02

 131.452           22.6372952 36.9545339 70.5322078 441.930252 463.256818 133.407817  .918288E7 .7801507E7 644407.722 -140336.84
                   -140644.44 134580.675 -140336.55 -140644.51 134580.752 169014.535 -200186.14 -180651.52 -197925.48 -197285.79
                   185852.751  -264208.4 -224848.15 221837.646 246926.528 -287776.58 -271335.62 -343003.62  -283709.3  276745.95
                   -150.45695 192.235621   -265.579 12.8172429 12.9176951  12.900108 2870.57753 1105.31754 54.8394696 .164086725
                   .208705945 .263407452
Times of maxima :      .02591     .02975     .02751     .02696     .03025     .02786     .02687     .03009     .02626     .02696
                       .03025     .02786     .02696     .03025     .02786     .02611     .02708     .03016     .02687     .03009
                       .02626     .02698     .03161     .02904     .02866     .02708     .03158     .02722     .03172      .0288
                       .02591     .02975     .02751        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  101  :
                                  10  2.7569090E-02   11  2.5678215E-02   12  2.7698051E-02

 145.664           73.4177186 15.1202377  36.516911 216.157907 282.508785 2259.13516 2151.34865 2683.42579 .2306195E8 136993.528
                   -137992.23 163106.549 136993.524 -137992.28 163106.228 208803.847  146732.93 -145574.33 161907.888 -167685.14
                   204141.332  226740.48 -215143.97 266679.489 313742.259 -303188.69 -232867.12 -306086.03 -247212.26 342286.505
                   -270.95704 122.964376 -191.09398 12.7345351 12.9082696 12.9561137 13.4829024 13.8359328 6237.03391 .334245473
                   .190050713 .215006443
Times of maxima :       .0281     .02936     .02859     .03289     .03115     .02818     .03413     .03093     .02806     .03289
                       .03115     .02818     .03289     .03115     .02818     .02829     .03398     .02978     .03413     .03093
                       .02806     .03421     .03158     .02818     .02829     .02829     .03152     .02826      .0314     .02842
                        .0281     .02936     .02859        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  102  :
                                  10  3.0341626E-02   11  2.9751867E-02   12  3.1290702E-02

 211.118           80.8190128 39.5722929 60.3559508 1430.45687 821.574095 130.774448 .9278206E7 .2192172E8 .1830192E7 153468.042
                   -145639.24 -133245.84 153468.182 -145638.94 -133245.87 -162202.07 170349.772 -216409.35 197969.477 -203644.31
                   -189452.01  263836.14 -281677.18 -205533.93 -222937.75 320329.932 -331659.97 345230.825 -361756.44 -224354.85
                   284.286849 198.927858 245.674481 12.9146231 12.8334722 12.5627077 942.981221 4886.43608  115.66025 .292424708
                   .237552289 .401448042
Times of maxima :      .03274     .03021     .03736     .03327     .03035     .03588     .03441     .03065     .03467     .03327
                       .03035     .03588     .03327     .03035     .03588     .03459     .03201     .03049     .03441     .03065
                       .03467     .03453     .03191     .03699      .0371     .03458     .03201     .03444     .03215     .03723
                       .03274     .03021     .03736        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  103  :
                                  10  2.0378991E-02   11  1.9758848E-02   12  2.1844636E-02

 11.5733           61.5907837 33.8227358 22.5554271 115.878657 452.142862 135.743076  3412.9423  .145122E8  .141417E8 -125427.85
                   140484.374 -135753.39 -125427.87 140484.184 -135753.54  -209842.8  -162178.6 183757.094 -175106.34 200356.393
                   -200189.24 -202684.69  214150.78 -242032.24 -282735.59 -206008.09 230197.763 211925.053  246066.92 -278168.48
                   248.174905 -183.90959 150.184643 13.1040694 13.2846185 13.0349825 15.0374993  2503.7285 4355.31217 .197135816
                   .205539989  .16396537
Times of maxima :      .02072     .02174     .02221      .0242      .0219     .02114     .02425     .02208     .02106      .0242
                        .0219     .02114      .0242      .0219     .02114     .02102      .0241      .0219     .02425     .02208
                       .02106      .0266     .02369     .02099     .02101     .04308     .02359     .03451     .02373     .02088
                       .02072     .02174     .02221        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  104  :
                                  10  2.3987339E-02   11  2.3287884E-02   12  2.3731837E-02

 71.8175           19.7288121 76.9095064 72.0611743 2804.34796 122.385463 134.214597 .2931016E8 .2284153E8 .4619176E7 -168952.66
                   -128901.36 134987.119 -168952.55 -128901.28 134987.076 162604.336 -233244.85 207792.926 -206825.07 204045.429
                   195796.367 -233006.66 274994.731 221607.389 267779.129 -246312.65 302588.801 -261974.09 369464.945 279601.103
                    140.45929 -277.32563 268.442125 13.2198316 13.0137738 12.9304279 5052.16892 2627.89897  359.99107 .165775679
                   .281476512 .214944175
Times of maxima :      .02898     .02514     .02428     .02441     .03006     .02715      .0246      .0241     .02862     .02441
                       .03006     .02715     .02441     .03006     .02715     .02726     .02447     .02392      .0246      .0241
                       .02862     .02589     .02441     .02873     .02882     .02447      .0243     .02565     .02416     .02869
                       .02898     .02514     .02428        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  105  :
                                  10  2.8144797E-02   11  2.8398075E-02   12  2.8534632E-02

 186.113           67.3158131 49.0307006 24.7569271 132.089967 1057.84403 699.727996 84517.1526 .2391823E7 .2806698E8 133914.408
                   -148765.92 143977.245 133914.384 -148765.85 143976.867 203794.302 147260.253  -200556.5 178211.196 -191111.18
                   206296.342 218781.966 -229660.76 268993.169 321520.521 253350.485 -269779.55 268673.005 -270852.57 381066.384
                   -259.45291 221.428771 -157.34334 12.7220489 12.9534596  12.733329 15.4695733 249.572772 5450.48884 .331060468
                    .25611816 .147690194
Times of maxima :      .02866     .02862     .02976     .03297     .02908     .02875     .03321     .02934     .02876     .03297
                       .02908     .02875     .03297     .02908     .02875     .02886     .03337     .02917     .03321     .02934
                       .02876     .03376     .03165     .02908     .02912      .0351     .03162     .03496     .03176       .029
                       .02866     .02862     .02976        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  106  :
                                  10  3.4880184E-02   11  3.3970868E-02   12  3.4062915E-02

  305.99           75.3884944 81.5937956 49.4623272 995.979983  553.27647 1607.20241 .4826412E7 .9605827E7 .2563677E8  147958.93
                   141930.644 -155611.54 147958.759 141930.499 -155611.66 -218657.63 200631.492 190930.459 195894.041 198120.535
                   -205255.32 246961.722 236021.212 -226174.54 -283457.94 266271.661 274942.087 298317.414 283404.721 -297285.46
                   274.569653 -285.64628 -222.40128 12.5013492 12.5590832 12.6026473  1409.2421 1453.32268  6568.8859 .226655357
                   .267970668  .25440044
Times of maxima :      .03517     .03632      .0343     .03467     .03795     .03564     .03493     .03674     .03575     .03467
                       .03795     .03564     .03467     .03795     .03564     .03561     .03479     .03799     .03493     .03674
                       .03575     .03554     .04054      .0368     .03541     .03562     .04061     .03578     .04047     .03678
                       .03517     .03632      .0343        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  107  :
                                  10  2.7886629E-02   11  2.8227788E-02   12  2.5979720E-02

 170.905           70.0337814 62.1778616 107.526361  316.71492 1206.21694 1352.84136 .8060699E7  .112188E8 .3696294E8 138502.014
                   -150669.93 152510.357 138501.737  -150669.9 152509.963 222251.917 -202191.65 -182762.07 -197406.13 -198860.98
                   210025.476  -216108.6 -247806.49 249593.925 284338.926   -250603. -329806.45 -270424.41 -364402.52 340468.209
                   -264.63896 -249.35489 -327.91212 12.8496012 12.9664348 12.8090985 2030.45946 1000.44458 6117.49573 .190334826
                    .32811986 .388982564
Times of maxima :      .02822     .03313      .0286     .03268     .03011     .02848     .02685     .03127     .02859     .03268
                       .03011     .02848     .03268     .03011     .02848      .0286      .0267     .03148     .02685     .03127
                       .02859     .02848     .03137     .02891     .02861     .02841     .03148     .02827      .0316     .02875
                       .02822     .03313      .0286        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  108  :
                                  10  2.7355928E-02   11  2.7099526E-02   12  2.7038804E-02

 133.004           77.4839827 61.7663795 69.8085232 117.623537 412.605904 2905.04174 .2153994E7 .2148192E8 .1981183E8 126368.618
                   -139911.29 169996.359 126368.674 -139910.98 169996.051 227081.607 -141174.21 -189975.91   -190412. -203451.98
                   202718.452 -243390.29 -215397.98 270544.435 329931.136 -292443.62 -242912.51 -349088.55 -274281.44 358823.713
                   -278.35945 248.528428 -264.21303 12.7578848 12.9165305 13.0813967  66.056384 3607.47297 3333.92628 .292413387
                   .261304224 .234205799
Times of maxima :      .02759     .03036     .02809     .03257     .03048     .02797     .02772     .03073     .02823     .03257
                       .03048     .02797     .03257     .03048     .02797     .02808     .02775     .02931     .02772     .03073
                       .02823     .02797     .03205     .02797     .02808     .02789     .03217     .02789      .0323     .02938
                       .02759     .03036     .02809        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  109  :
                                  10  3.0801354E-02   11  3.1882091E-02   12  3.1651115E-02

  251.15           69.0601969 83.9778931 73.4972813 1112.45808 165.625843  678.27035 .1678116E8 .6291245E7 3272.22939 149472.124
                   136223.158 -143680.45 149471.807 136223.242 -143680.45 -164927.27 206868.099 -175959.21 201374.204 -196581.71
                   -173715.01 241638.019 -263244.84 -240174.59 -286138.35 295042.368 -354741.81 310990.156 -392531.44 -298513.75
                   262.793069 -289.78939 -271.10382 12.7367659 12.6049593  12.574738 3382.31661 607.910279 15.6551276 .325725114
                   .284329179 .353943588
Times of maxima :      .03305     .03427     .03219     .03228     .03857     .03609     .03371      .0325     .03612     .03228
                       .03857     .03609     .03228     .03857     .03609     .03475     .03237     .03262     .03371      .0325
                       .03612     .03486     .03248     .03732     .03726     .03495     .03241     .03485     .03251     .03714
                       .03305     .03427     .03219        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  110  :
                                  10  2.5320075E-02   11  2.7353811E-02   12  2.5976880E-02

 145.545           32.3774758 29.5129355 56.1195435 123.730998 116.706017 429.762888 .1719083E8 674011.016 .1383921E8 -129607.78
                   -125874.92 140160.408 -129607.93 -125874.84 140160.274 182290.886 -210963.43 -163696.75 -201556.92 -185944.28
                   200052.574 -248351.74 -207217.39 216647.188 233268.587 -280284.95 -218509.06 -281783.83 -219501.31 259003.108
                   -179.93742 171.793293 236.895638 12.8236171 12.8993582 12.9109683 4343.10298  44.252068 2462.59564 .197342261
                    .16632332 .192597962
Times of maxima :      .02736     .02779     .02642     .02673     .02956     .02751     .02684     .02981     .02765     .02673
                       .02956     .02751     .02673     .02956     .02751     .02751      .0267     .02967     .02684     .02981
                       .02765     .02659      .0322     .02955     .02916     .02658     .03213     .02645     .03198     .02931
                       .02736     .02779     .02642        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  111  :
                                  10  2.6818158E-02   11  2.6938890E-02   12  2.8594079E-02

 159.447             56.82502 19.7351375 17.5494154 129.801177  115.07847 1778.43652 1203.73666 1315.27468 .1441398E8 132749.183
                   -124994.15 157639.984 132749.113 -124994.05 157640.058 214121.442 148580.363 -145929.78 150638.428 -152042.31
                   200312.108 219465.877 -212184.73 222176.557 282487.142 258132.964 -225112.87 274370.382 -237468.46 300712.844
                   -238.37999 140.481805 -132.47421 12.7202277  12.898233 12.9380188 13.1290976 13.2954509 4409.70897 .277837638
                   .166907992 .159364108
Times of maxima :      .02735     .02735     .02947     .03354     .03127     .02759     .03378     .03022     .02768     .03354
                       .03127     .02759     .03354     .03127     .02759     .02754     .03362     .03007     .03378     .03022
                       .02768     .03482     .03132     .02882     .02754     .03489     .03135     .03502      .0312     .02887
                       .02735     .02735     .02947        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  112  :
                                  10  3.0679505E-02   11  3.0559816E-02   12  2.9585627E-02

 230.657           36.9906766 73.3267659 7.83712209 123.169388 2484.04414 236.094157 1562.32519 .1957721E8 304529.859 129313.462
                    -165560.2 -137295.19 129313.452 -165559.88  -137295.1 -172952.35 146320.055 -214599.43 155072.341   -202615.
                    -183485.8 221403.109 -270686.12 -224243.61 294762.367 249403.754 -301112.83 252796.762 -319204.23   297379.5
                   192.329604 270.789154 -88.527522 12.7140589 12.8951619 12.5519567 13.1495522  6575.5652 26.6242837  .26529299
                    .26108649 .137667418
Times of maxima :       .0343     .03109     .03189     .03294     .03117     .03592     .03393     .03104     .03468     .03294
                       .03117     .03592     .03294     .03117     .03592     .03604     .03374     .03128     .03393     .03104
                       .03468     .03469     .03117     .03725     .03127     .03464     .03128      .0345     .03142     .03141
                        .0343     .03109     .03189        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  113  :
                                  10  3.3379992E-02   11  3.4218149E-02   12  3.2069927E-02

 298.237           46.8537294 12.5937185 37.7850535 912.919148 111.188574   314.2667   .15643E8 290.020379  .781911E7 146862.289
                   -122863.39  -138465.3 146862.332 -122863.36 -138465.39 -184910.27  214761.69 134899.327 200864.893 -138104.47
                   -197293.97 256292.727  210688.95 -221388.91 -263740.95  325193.87 232070.126 349049.527 248138.355 -292158.57
                   216.457223 112.221738 -194.38378 12.7094706  12.516378 12.5478335  2957.0483 12.7316245 1296.62888 .297427122
                   .174584022 .237964211
Times of maxima :      .03498     .04259      .0326     .03284     .04682     .03543     .03294     .04697     .03532     .03284
                       .04682     .03543     .03284     .04682     .03543     .03533      .0328     .03827     .03294     .04697
                       .03532     .03405     .03987      .0379     .03676     .03412     .03994     .03411     .03979     .03681
                       .03498     .04259      .0326        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  114  :
                                  10  3.3238524E-02   11  3.4276492E-02   12  3.1519181E-02

 294.109           39.6351508 38.2428032 34.9149424 328.524179   127.6774 134.459632  .107028E8  915821.79  .164461E7 138676.775
                   131658.753  -135110.3 138676.783 131658.629 -135110.24 -154266.97 201986.596 179640.053 198624.693 186688.649
                   -188897.52  234650.46 214492.299 -228565.29 -265878.17 276190.633 244789.573 300890.089 274874.438 -301246.49
                   199.085787 -195.55767 186.855405 12.6762965 12.5280553 12.5354023 1916.91276 151.631752 97.4822643 .196243597
                   .236625194 .238457065
Times of maxima :      .03376     .03509      .0353     .03371     .03936     .03645      .0336     .03954     .03412     .03371
                       .03936     .03645     .03371     .03936     .03645     .03396     .03225     .03812      .0336     .03954
                       .03412      .0339     .04065     .03682     .03808     .03513     .04078     .03374     .04081     .03665
                       .03376     .03509      .0353        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  115  :
                                  10  3.1661011E-02   11  2.9113217E-02   12  2.9125601E-02

 234.026           9.99376763 44.6532872 22.5459953 123.310262 797.201326 124.565345  337283.52 .1295056E8 2180.73933 129387.514
                   -145309.56 -130044.23 129387.381  -145309.3 -130044.18 -148433.02 174310.634 -209094.54 184246.311 -199650.02
                   -162236.14  211562.43 -224017.92 -208014.89 -225845.64 228226.717 -270273.97 233801.699 -279177.13 -235992.88
                   99.9688333 211.313244 -150.15324 12.7163274 12.8781277 12.5334745  78.328655 2172.69471 13.1530358 .139021949
                   .212150051 .191791871
Times of maxima :      .03272     .02958     .03195     .03359     .02973     .03586     .03222     .02998      .0361     .03359
                       .02973     .03586     .03359     .02973     .03586     .03594     .03367     .02984     .03222     .02998
                        .0361     .03502     .03238     .03711     .03707     .03499      .0311     .03486     .03123     .03696
                       .03272     .02958     .03195        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  116  :
                                  10  2.3379803E-02   11  2.3448618E-02   12  2.5440332E-02

 105.964           65.7386788 55.1597761 75.0437209 2132.27578 126.815681 432.479602  .231228E8 .2257559E7 .1927218E8 -161694.56
                   -131213.71 140199.432 -161694.27 -131213.58  140199.67 192536.479 -212652.44 189937.242 -204167.79 190717.072
                   202480.342 -291846.08 -220079.01 235923.671 254332.743 -355409.74 -241086.53 -369605.32 -268786.89 280729.915
                   -256.39555 234.861185  273.94109 13.0494787   12.99828  12.943661 4463.39132 214.189283 4636.50798 .257875701
                   .250037732 .223939754
Times of maxima :       .0269     .02459     .02563     .02605     .03017     .02611     .02631      .0243     .02732     .02605
                       .03017     .02611     .02605     .03017     .02611      .0273     .02617     .02417     .02631      .0243
                       .02732     .02611     .03187     .02891     .02881     .02603     .03193      .0259     .03177      .0287
                        .0269     .02459     .02563        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  117  :
                                  10  1.9772761E-02   11  1.9841825E-02   12  2.1195032E-02

 12.7603           68.5900806 63.7695676 9.00204632  105.06558 645.083595 2196.68148 124.003771 .6213493E7 .1833952E8 -119432.49
                   143220.014 -162413.58 -119432.51 143219.731 -162413.72 -212555.32 -127730.46 195457.026 -129750.71 196545.332
                   -202067.56 -211300.55 220758.121 -294873.71 -373553.85 -240404.93 266487.632  -246328.3 292494.949 -387410.53
                    261.89708 -252.52637 94.8791142 13.1027895 13.3139362 13.2479819 13.2646237 914.800436 4332.34228 .345643151
                   .345569228 .140326428
Times of maxima :      .02028     .02158     .02156     .02466     .02169     .02053     .02494     .02316     .02021     .02466
                       .02169     .02053     .02466     .02169     .02053      .0205     .02478     .02181     .02494     .02316
                       .02021     .02644     .02337     .02043      .0205     .02653     .02323     .02642     .02311     .02063
                       .02028     .02158     .02156        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  118  :
                                  10  2.3084520E-02   11  2.1678722E-02   12  2.0732289E-02

 45.3245           21.7813226 56.9156693 19.0688247 176.512984 1846.27325 117.763549  .170809E7 .2124198E8  2350.4412 -136389.94
                   158431.477 126443.921 -136389.92 158431.217 126443.863 158729.868 -179261.25  216167.96 -189087.55 203346.901
                   164109.796 -216994.73 250449.084 214580.024 235910.304 -226401.95 286799.138  245802.55 280725.121 264200.933
                   -147.58497 -238.57005 138.089915  13.111117 13.2931201 12.9287612 82.7451518 5194.62477 14.0584622 .173746597
                   .215922492 .183364387
Times of maxima :      .02393     .02201     .02317     .02486     .02229     .02837     .02508     .02254     .02714     .02486
                       .02229     .02837     .02486     .02229     .02837     .02722     .02493      .0224     .02508     .02254
                       .02714     .02612     .02229     .02939     .02974     .02574      .0224      .0345     .02253     .02834
                       .02393     .02201     .02317        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  119  :
                                  10  2.7027508E-02   11  2.7610891E-02   12  2.8100043E-02

 159.124           40.8046722 36.3339722 62.5294437 120.796875   122.7339 827.748065 .4272417E7 306003.462 .1988009E8  128061.87
                   -129084.64 145722.238 128061.965 -129084.64 145722.231  215118.01  170349.74 -171276.13 195632.718 -183520.15
                   202748.533 214878.461 -225072.04 217739.874 230935.177 237875.466 -253623.01 244853.568 -284672.95 238362.846
                   -202.00166 190.614722 -250.05888 12.7306135 12.8947569  12.841469 524.715155 36.7449123 4847.92405 .184921423
                   .189187382 .243516875
Times of maxima :      .02738     .02803     .03054     .03374     .02981     .02779     .03088     .02836     .02793     .03374
                       .02981     .02779     .03374     .02981     .02779     .02776     .03231     .02841     .03088     .02836
                       .02793     .03467     .03204     .02827      .0284     .03461     .03212     .03473     .03091     .02853
                       .02738     .02803     .03054        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  120  :
                                  10  2.7070530E-02   11  2.9454740E-02   12  2.6821477E-02

 180.806           85.1788499 98.1025763 90.8762241 790.523063 2084.61818 1454.02593  .102585E8 .3245743E8  .110666E8  145218.59
                   -161158.69  153757.17  145218.73 -161158.37 153757.069 214968.719 -180222.17 -227209.79  -198420.8  -208152.4
                   198791.341 -256947.02 -239408.94 272525.612 346174.748 -331631.65 -266381.82 -371738.94 -289939.23 327585.998
                   291.854159 313.213308 -301.45684 12.8144474 12.9797617 12.9892692 565.683991 7245.31114 3171.73765 .376884521
                   .195130833 .389916254
Times of maxima :       .0332     .02983     .02782      .0337     .03006     .02774     .02744     .03031     .02799      .0337
                       .03006     .02774      .0337     .03006     .02774     .02782     .02755     .03011     .02744     .03031
                       .02799     .02774     .03234     .03007     .03018     .02761     .03238     .02769     .03127     .03031
                        .0332     .02983     .02782        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  121  :
                                  10  2.1303037E-02   11  2.0686146E-02   12  2.0754530E-02

 10.6111           56.8014346 42.5698663  48.931388 605.570365 521.592952 117.853221 .6417741E7 .1140798E8 .2957516E7 -142667.49
                   141480.377 126491.943 -142667.54 141480.406 126491.995 -172058.71 -194004.71 206904.217 -196640.88 198947.471
                   -192754.76 -225252.73 229066.253 -216756.41 -236404.33 -271876.01 260117.308 -289022.27 269473.387 -241552.88
                   -238.33052 -206.32466 221.204403 13.1471649 13.2410912 12.9746927 2437.70266 2069.73959 389.776375 .241851997
                   .191235587 .255141823
Times of maxima :       .0224     .02116     .02353     .02526     .02145     .02788     .02377     .02155     .02193     .02526
                       .02145     .02788     .02526     .02145     .02788     .02205     .02523     .02141     .02377     .02155
                       .02193     .02656     .02393     .02191     .02182     .02653     .02395     .02534     .02381     .02168
                        .0224     .02116     .02353        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  122  :
                                  10  3.3859827E-02   11  3.4510314E-02   12  3.3627430E-02

  307.75           50.0494818 20.3333627 70.9466645  896.77366 132.050142 1274.30924 .2540186E8 3519.57176 .3332085E7 146647.858
                   133894.313 -151529.33 146647.459 133894.195  -151529.4 -181767.62 205241.506 165017.875 205154.156 176148.865
                   -193828.46 264832.088  221698.12 -234733.18 -266530.62 327848.281 247653.269 380219.501 275523.629 -305425.69
                   223.717415  -142.5951 266.358151   12.53177 12.5274224 12.6136028 5264.33986 15.3994024 195.479706 .248381822
                   .200265104 .284802332
Times of maxima :      .03418     .03569      .0361     .03422     .03867     .03584     .03422     .03724       .036     .03422
                       .03867     .03584     .03422     .03867     .03584     .03465     .03434     .03877     .03422     .03724
                         .036     .03454     .04038     .03708      .0371     .03439     .04026     .03448     .04018     .03726
                       .03418     .03569      .0361        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  123  :
                                  10  2.5326019E-02   11  2.3904129E-02   12  2.5839349E-02

 117.495           51.5506446 51.8772926 65.8829768 886.314961 116.920805 131.842639 .1690751E8 .1731821E7 .2369658E8  -146507.9
                   -125990.64 133789.021 -146507.96 -125990.62 133788.953 201543.231 -202790.64   170432.1 -201430.59 -189158.49
                    204416.97 -263779.51 -216050.59 214130.626 236011.593 -311940.08 -256960.23   -342636. -285451.95 257264.934
                   -227.04767 227.765872 256.676794 12.8800934 12.9624868 12.9060511 3416.36531 196.490206 5066.42304 .179731618
                    .25387926 .243566288
Times of maxima :      .02727     .02793     .02612     .02653      .0297     .02758     .02669     .02965     .02763     .02653
                        .0297     .02758     .02653      .0297     .02758     .02746     .02655     .02463     .02669     .02965
                       .02763     .02651     .03215     .02849     .02812     .02654     .03227      .0263     .03218     .02824
                       .02727     .02793     .02612        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  124  :
                                  10  3.5819501E-02   11  3.5843640E-02   12  3.4841045E-02

 341.155           97.6999753 27.9512162 42.6488648 127.146913 135.564384 150082.893 877788.943 3274.91813 .2530402E8 -131384.96
                   135663.976 -179815.03 -131384.83 135664.155 -179814.79 -209946.89 182170.887 162739.791 186571.961 173741.765
                     -205112. 241016.032 233162.376 -282781.31 -318473.41 -263531.66 267133.273 327425.602 294615.552 -354427.99
                   312.569953 -167.18617 206.516016 12.4049613 12.5093561 17.2214547 51.6427063 13.4820549 10427.7384 .268494601
                   .174940771 .239323818
Times of maxima :      .03636     .03628     .03705     .04235     .03938     .03645     .03572      .0391     .03653     .04235
                       .03938     .03645     .04235     .03938     .03645     .03655     .03557     .03898     .03572      .0391
                       .03653     .03645     .04016     .03645     .03654     .04274     .04021     .03668     .04037     .03668
                       .03636     .03628     .03705        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  125  :
                                  10  3.3044420E-02   11  3.3963477E-02   12  3.3278910E-02

 289.799           64.3296254 22.6953606 63.6818365   1637.076 124.707249 379.727723 .1497198E8 579.946445  .163618E8 155969.115
                   130118.229 -139430.81 155968.856 130118.234 -139430.88 -190816.44 209390.889 136146.748  200563.45  142307.29
                   -201186.83 274660.738 207588.076 -225511.03 -266219.59 326915.361  214769.19 336861.199 -225950.33 -294497.67
                   253.632856 -150.64979  -252.3526 12.6520846 12.5135582 12.5455151 3460.79486 12.7346531 2649.99914 .292105574
                   .160264393 .203956728
Times of maxima :      .03476     .03494     .03356     .03389     .03896     .03519     .03414     .03866     .03514     .03389
                       .03896     .03519     .03389     .03896     .03519     .03641     .03401     .03882     .03414     .03866
                       .03514     .03389     .03977     .03772      .0364       .034     .03978     .03391      .0481     .03655
                       .03476     .03494     .03356        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  126  :
                                  10  3.0735363E-02   11  3.0333421E-02   12  3.0087552E-02

 242.144           38.5755802 64.9685363 65.2507121 292.717964 2430.49988 158.585095  .176331E8 .1785585E8 .2083868E7 138144.811
                   -164981.59 -136115.38 138144.714  -164981.3 -136115.24 -162326.62 190814.194 -203498.96 201753.822 -201852.85
                   -190204.89 231378.965 -269404.07 232516.478 248568.589 281127.589 -315657.87 310211.124 -332575.42  327028.75
                    196.40667 254.889263 -255.44219 12.7249362 12.9070327 12.5519218  1492.0201 3884.09627 212.208006 .234553222
                   .210475908 .275565121
Times of maxima :      .03153     .03063     .03183     .03341     .03095     .03579      .0322      .0311       .036     .03341
                       .03095     .03579     .03341     .03095     .03579     .03585     .03347     .03093      .0322      .0311
                         .036     .03457     .03095     .03094     .03105     .03468     .03106     .03476     .03095     .03119
                       .03153     .03063     .03183        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  127  :
                                  10  2.5386783E-02   11  2.7006757E-02   12  2.6481218E-02

 149.485            37.513482 29.2707478 94.4711806   129.6417 690.894234 151.951798 .8293652E7 .3688661E7 749660.908 132667.545
                   -143855.03 136013.125 132667.539 -143854.97 136013.329 181494.994 -190759.49 -183580.04 -197514.16 -194840.18
                   186177.788 -263952.15  -236839.2 226893.364  256455.84 -309099.35 -289178.97  -372635.1 -300112.64 262321.493
                   193.683975 -171.08696 -307.36164 12.8063929 12.9458969 12.9041762 1746.12586 695.230807 69.0795657 .196248615
                   .260805572 .333611868
Times of maxima :      .03025     .03198     .02892     .03301      .0303     .02759     .02706     .03017     .02627     .03301
                        .0303     .02759     .03301      .0303     .02759     .02751     .02721     .03029     .02706     .03017
                       .02627     .02709     .03172     .02889      .0288     .02722     .03166     .02734      .0318     .02892
                       .03025     .03198     .02892        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  128  :
                                  10  2.2719853E-02   11  2.3982207E-02   12  2.3429403E-02

 63.0903           76.6249531 66.9209899 43.7256611 808.912142  123.30973 268.759508 .1456029E8 .1238725E7 .1292159E8 -145467.84
                   -129387.23 137786.449 -145467.86  -129387.1 137786.472 203320.565 -211097.53 162371.942 -200378.07 187673.619
                   199636.869 -229451.96 228982.912 227223.915 275023.715  -291862.9 254511.923 -309774.74 285210.425 303470.454
                   -276.81213 258.690916 209.106817 13.0643246 12.9608234 12.9447043 1650.60276 82.7256892   3704.385 .336688493
                   .240845253 .188382885
Times of maxima :      .02642     .02513     .02397     .02418     .03038     .02803     .02431     .02484     .02802     .02418
                       .03038     .02803     .02418     .03038     .02803     .02663     .02416      .0246     .02431     .02484
                       .02802     .02536     .02464     .02938     .02927     .02542     .02451     .02546     .02437     .02807
                       .02642     .02513     .02397        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  129  :
                                  10  3.2726395E-02   11  3.2118562E-02   12  3.2333096E-02

 267.956           27.4291876    145.122 67.2032993 2867.53344 551.188995 663.410272  .651072E7 .1757788E8 3190.42925 169608.622
                   141900.849 -143474.47 169608.585 141900.928 -143474.49   -155789. 198458.584 -186125.87  196684.34 -201729.26
                   -172897.81   231848.1 -269835.63 -241046.81 -281461.38 264563.714 -349299.51  314820.59 -382004.47 -301483.04
                   165.617594 -380.94882 -259.23599 12.8733631 12.6354581 12.5594935  1585.7995 1879.01158 13.6371519 .185172056
                   .440781454 .314401679
Times of maxima :      .03285     .03451     .03262     .03302     .03885     .03597     .03296      .0327     .03725     .03302
                       .03885     .03597     .03302     .03885     .03597     .03585     .03309     .03286     .03296      .0327
                       .03725      .0347     .03301      .0375     .03745     .03432     .03287      .0332     .03297     .03736
                       .03285     .03451     .03262        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  130  :
                                  10  2.0850815E-02   11  2.1360043E-02   12  2.0996417E-02

 19.8035           51.0450124 88.9125507 51.7412018 132.686477 2623.92639 113.561107 .1073809E8 .2940914E8 .1601076E8 -134216.35
                   167055.936 124167.196 -134216.42 167055.641 124167.267 -200483.54 -178589.97 233043.312 -198640.87 206867.061
                   -201029.73 -225396.41 252386.145   -250709.   -279620. -239695.16 326065.469 -257515.91 320672.554 -321724.68
                   -225.93143 -298.18208 227.466925 13.1115383 13.4265838 12.9994562 1966.99108 6437.82316 927.618899 .195237385
                   .259216013 .224952948
Times of maxima :      .02204     .02174     .02288     .02472     .02198     .02775     .02317     .02222     .02172     .02472
                       .02198     .02775     .02472     .02198     .02775     .02155      .0246     .02208     .02317     .02222
                       .02172     .02603     .02198     .02197     .02189     .02603     .02209      .0262     .02321     .02175
                       .02204     .02174     .02288        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  131  :
                                  10  2.2610940E-02   11  2.2490390E-02   12  2.3557357E-02

 72.9454           66.2475727 53.0998454 96.5898661 2193.86077 1176.37539 134.303778 .2604508E8 .1710473E8 .4875972E7 -162382.61
                    150290.31 135032.103 -162382.32 150290.438 135031.915 179429.557 -223705.61 211709.981 -205430.92 201518.546
                   195917.385 -243077.42 273295.416 226609.527  -277295.7  -286103.2 335427.988 -323541.24 363436.391 282459.968
                   -257.38604 -230.43404 310.789102 13.2317814 13.1513203 12.9423929 4970.95419 4004.69091  624.93857 .324556448
                   .247916166  .26896346
Times of maxima :      .02493     .02297     .02399     .02417     .02327     .02779     .02439     .02298     .02797     .02417
                       .02327     .02779     .02417     .02327     .02779     .02662     .02419     .02322     .02439     .02298
                       .02797     .02547     .02417     .02926     .02321     .02536     .02428     .02672     .02442     .02905
                       .02493     .02297     .02399        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  132  :
                                  10  3.5944839E-02   11  3.5811541E-02   12  3.4611328E-02

 325.797           93.9022298  29.593228 77.5711096 404.164171 131.903084 3038.02331 .3347412E7 2671.52301 .1864402E8 -139787.95
                   133819.604 -171358.47 -139788.01 133819.619  -171358.2 -212346.05 193453.392 -152376.42 193872.154 167559.527
                    -202202.5 260191.878 234897.781 -267828.41 -324452.31   331722.6 245842.884 355228.538 267958.963 -357136.88
                   306.434707 -172.02682 278.515905 12.4400117 12.5136197 12.6445912 319.492331 15.1443636 5534.64158 .443330367
                   .209550717 .318396219
Times of maxima :      .03616     .03636     .03715     .04125     .03816     .03655     .03549     .03968     .03653     .04125
                       .03816     .03655     .04125     .03816     .03655     .03652     .03534     .04673     .03549     .03968
                       .03653     .03659     .03992     .03656     .03654     .03668     .03991     .03681     .04009     .03667
                       .03616     .03636     .03715        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  133  :
                                  10  3.4333053E-02   11  3.5225954E-02   12  3.4636889E-02

 332.621           77.0074021 26.3434918 63.1813874 593.561741 133.496884 793.487132  .354815E7  3460.2654 .2867005E8 -142498.77
                   134625.682 -145259.18 -142498.92  134625.67 -145258.94 -202364.91 204178.342 166059.988 194442.694 175570.253
                   -206553.15 273420.465 233560.231 -246656.54 -242544.18 325871.547 282834.275 385156.628 286532.693 -267211.29
                   277.502076 -162.30678 251.359081  12.450844 12.5188363 12.5274053 303.670963 13.9743503  6628.2148 .217099846
                   .170333985  .29038653
Times of maxima :      .03611     .03581      .0355     .04122     .03853     .03629     .03551     .03706     .03644     .04122
                       .03853     .03629     .04122     .03853     .03629     .03626     .03536     .03843     .03551     .03706
                       .03644     .03531     .03979     .03757     .03769     .03535     .03987     .03519     .03975     .03782
                       .03611     .03581      .0355        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  134  :
                                  10  2.0802227E-02   11  2.2327683E-02   12  2.1491020E-02

 21.3304           97.7468441 85.1815504 31.4008682 132.747891 2615.29194 630.865826 .3546099E7 .1382127E8 .5884164E7 -134247.52
                   166964.234 143021.451 -134247.48  166963.96 143021.501 -187523.12 -174419.17 204496.453 -194436.88 200044.464
                   196391.085 -234756.03 292277.305 -257123.63  -324322.6 -251225.89 347443.931  -279065.2 375269.504  -337028.1
                   -312.64492 291.858785 177.202901 13.1142823 13.3165259 13.0601755 253.054428 3459.73805 606.703407 .426408286
                   .430106931   .1668268
Times of maxima :      .02457     .02594     .02287     .02438     .02294      .0277     .02417     .02318     .02494     .02438
                       .02294      .0277     .02438     .02294      .0277     .02154     .02434     .02304     .02417     .02318
                       .02494     .02609     .02294     .02294     .02286     .02606     .02304     .02631     .02319       .023
                       .02457     .02594     .02287        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  135  :
                                  10  3.4870859E-02   11  3.3623787E-02   12  3.5636289E-02

 305.599           48.0596154 52.4236002 49.0772208 120.082573 658.993682 746.070552 3129.39219 .1268312E8 .1478761E8 -127682.91
                   143413.461  -144613.5 -127682.77 143413.175  -144613.2 -212922.52 -170387.77 209747.343 -172283.91 199528.562
                   -200480.47 -206574.73 213344.982 -221300.19 -251642.46 -221085.76 234972.946 -225517.98 244044.895 -265901.21
                   219.225034 -228.96201 221.533791 12.3555484 12.5508492 12.4896193 15.3411942 2947.37863 3170.65072 .172102602
                   .212271468  .19089484
Times of maxima :      .03534     .03786     .03661     .04177     .03794     .03548     .04185     .03816     .03574     .04177
                       .03794     .03548     .04177     .03794     .03548     .03561     .04191     .03807     .04185     .03816
                       .03574     .04329     .04072     .03804     .03674     .04336     .04063     .04324     .04078      .0369
                       .03534     .03786     .03661        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  136  :
                                  10  2.4268922E-02   11  2.4848921E-02   12  2.4680301E-02

 105.944           43.1809911 44.6796174 75.1741965 2458.66964 128.727129 249.291102 .2143423E8 .3657494E7 607208.892 -165286.48
                   -132198.78 137493.942 -165286.12 -132198.75  137494.03 167410.683 -220664.21 -155691.25  -203431.1 -194752.14
                   185737.606 -265601.13 232203.715 223388.164 252607.766 -300317.87 325197.318 -305492.47 318768.845 294546.013
                   -207.80036 211.375536 274.179132 13.1794283  12.922789 12.9315239 4900.09339 195.078176 43.0400449 .219101595
                   .235011437 .355623736
Times of maxima :      .02604     .02846     .02515     .02529     .03002     .02659     .02521     .02883     .02806     .02529
                       .03002     .02659     .02529     .03002     .02659     .02776     .02541     .03019     .02521     .02883
                       .02806      .0253     .02529     .02862       .029     .02541     .02541     .02513     .02529     .02887
                       .02604     .02846     .02515        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  137  :
                                  10  2.3673160E-02   11  2.3156118E-02   12  2.3506743E-02

 61.1641           20.3964009 82.4846543 65.6639489 2639.49936 132.465227 124.474525  .227334E8 .2322035E8 .1036726E7 -167220.84
                   134104.779 129996.883 -167220.78 134104.471 129996.767 157489.986 -225984.19 196479.151 -203998.35 204210.195
                   187058.643 -214032.23 276390.548 217426.235 241798.214 -247821.55 310290.787 -270465.31 391827.117  250604.02
                   -142.81597 -287.20142 256.249778 13.2319757 13.0227698 12.9230151 2911.13806 3576.57781 87.9726125 .152941158
                   .292914954 .278023038
Times of maxima :      .02647     .02493     .02405     .02419     .02377     .02811     .02438     .02387     .02683     .02419
                       .02377     .02811     .02419     .02377     .02811     .02819     .02422     .02387     .02438     .02387
                       .02683     .02689     .02419     .02861     .02863     .02677     .02411     .02673     .02401      .0285
                       .02647     .02493     .02405        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  138  :
                                  10  2.0550089E-02   11  2.0080688E-02   12  2.0344257E-02

 25.2021            58.892548 39.0688761 43.4421146 177.184934 742.686944 1487.06003 .5456614E7 .1930098E8  .162217E8 -136400.37
                   144566.805 -154160.32 -136400.19 144566.917 -154160.36 -204246.06 -191479.46 187127.999 -196190.48 202493.066
                   -201124.16 -226468.03 225182.485 -283645.66  -318592.7 -273720.03 234980.981 -280801.73  254748.52 -363018.16
                   242.677869 -197.65848  208.42772 13.1111607 13.2856429 13.0830564 690.777981 2444.09951 2424.39265 .284574256
                   .199289809 .211315318
Times of maxima :      .02104     .02191     .02276      .0244     .02244     .02123     .02465     .02092     .02141      .0244
                       .02244     .02123      .0244     .02244     .02123     .02128      .0245     .02074     .02465     .02092
                       .02141     .02586     .02318     .02123     .02111     .02577     .02325      .0258      .0234     .02097
                       .02104     .02191     .02276        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  139  :
                                  10  3.6590726E-02   11  3.4934532E-02   12  3.3865392E-02

 321.753            83.835028 21.1942219 38.4822451 409.920196 122.586411 27763.6282 .1394226E8 3353.68377 .2396477E8 139872.156
                   129007.117 -176799.88 139871.884  129007.06 -176799.73 -191999.11 210118.985 154487.628 200099.155 174522.597
                   -204533.24 239564.146 228281.309 -289970.39 -320489.49 -270326.18 263395.061 -298491.16 288568.577 -362059.03
                   289.542791 145.582354 -196.16892 12.4922759 12.5205528 12.7648959 3020.45888 13.8661875 6295.60887 .293151146
                   .210020604 .261660218
Times of maxima :      .03673      .0419     .03408     .03446     .03881     .03723     .03474     .03898     .03716     .03446
                       .03881     .03723     .03446     .03881     .03723     .03711     .03459     .03763     .03474     .03898
                       .03716     .03723     .04013     .03722     .03734     .04326      .0405     .04193     .04035     .03746
                       .03673      .0419     .03408        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  140  :
                                  10  3.2761244E-02   11  3.5121197E-02   12  3.5652075E-02

 317.797           32.3444366 19.5590139 56.6554645 371.791867 122.606519 607.477727 2890.91476  2086.4493 1556.79295 -139314.49
                    129017.69 -142694.25 -139314.52  129017.64 -142694.29 -151069.48 -146924.63 151051.248 -169850.29 161179.016
                   -155005.63 -232789.11 229133.694 -212337.79 -225111.73  264747.67 273297.417 -275513.61 281457.915 -238837.37
                   -179.84559 -139.85354 238.024084 12.3754692  12.512845 12.5478174 13.9601005  13.172087  13.236762 .192311701
                   .170323119 .307438557
Times of maxima :      .04042     .03685      .0366      .0409     .03951     .03627     .04207     .03932     .03602      .0409
                       .03951     .03627      .0409     .03951     .03627      .0362     .04085     .03951     .04207     .03932
                       .03602     .04349      .0396     .03734     .03745     .03638     .03957     .04333     .03975     .03724
                       .04042     .03685      .0366        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  141  :
                                  10  2.2988646E-02   11  2.2730402E-02   12  2.3497048E-02

 57.2436           48.1766199 46.4515407 76.7438411 798.264941 575.732784 656.484306 .2173657E8 .1561645E8 .7635439E7 -145323.67
                   142248.159 143378.364 -145323.71 142247.885 143378.314 183391.046 -194642.97 204807.393 -203563.38 200852.985
                    197208.61 -223579.11 233235.794 223171.702 250202.191 -273205.81 239352.237 -287245.24 256939.741 275187.059
                   -219.49173 -215.52619 277.026788 13.0655036 13.0679686 12.9727422 5802.14143 3145.40762 1077.30416 .256566721
                   .205482155 .185642923
Times of maxima :      .02639     .02318     .02366     .02426     .02334     .02811     .02401     .02335     .02688     .02426
                       .02334     .02811     .02426     .02334     .02811      .0281     .02423     .02345     .02401     .02335
                       .02688     .02676     .02411     .02943     .02949     .02555     .02403     .02544     .02436     .02959
                       .02639     .02318     .02366        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  142  :
                                  10  2.1442262E-02   11  2.0064253E-02   12  2.2880126E-02

 45.5243           67.0549963 105.706659 61.1835223 385.253044 2397.97416 119.292475 .6026022E7 .6492624E7 23089.0694  -139511.9
                    164628.36 127262.037 -139511.78 164628.168 127262.027 -159801.18 -204740.25 183932.819 -196457.56 196675.882
                   -176682.48 -215761.82 261959.807 -272816.19 -339414.47 -228685.59 332036.668  -239516.3 369466.455 -349475.76
                   -258.94979 325.125605 247.353032 13.1086134  13.488997 12.9806918 1656.00325 1269.21091  15.079763 .313623937
                   .483426733  .24115697
Times of maxima :      .02384     .02509     .02343     .02484     .02206     .02802     .02375     .02229     .02197     .02484
                       .02206     .02802     .02484     .02206     .02802     .02216     .02362      .0208     .02375     .02229
                       .02197     .02651     .02349     .02205     .02216     .04283     .02361     .04292     .02354     .02229
                       .02384     .02509     .02343        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  143  :
                                  10  2.1276064E-02   11  2.0106957E-02   12  2.0976580E-02

  25.209           99.0115198 38.2609527 16.1621329 217.112151 206.039794  126.03412 217550.656 .4939254E7 .3283961E7 -137007.97
                   136840.027 130808.513 -137007.99 136839.968 130808.625 -185333.33 -164114.69 186152.774 -181436.17 195947.184
                   -193691.15 -225239.49 222109.343 -238075.06 -317650.89 -260193.36 256236.652   -290111. 258993.717 -334506.53
                   -314.66096 195.604071 -127.13038 13.1121646 13.2662468 12.9892881 29.1424772 550.388539 351.483462 .371173475
                   .285624714 .157180882
Times of maxima :      .02371     .02755     .02831      .0251     .02212     .02684     .02488     .02098      .0218      .0251
                       .02212     .02684      .0251     .02212     .02684     .02189     .02496     .02084     .02488     .02098
                        .0218     .02654     .02337     .02189     .02201     .02648     .02345     .02535      .0236     .02213
                       .02371     .02755     .02831        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  144  :
                                  10  3.2029710E-02   11  3.1340827E-02   12  3.2011628E-02

 253.451           23.1039583 36.1411753 68.2321701 1620.87687 128.622963 125.239262 .2440302E8 .1185877E8 .1396744E7 155775.468
                   -132145.47 -130395.64 155775.341 -132145.25 -130395.49 -169015.13 213461.862 -205273.76 204722.974 -199153.28
                   -188151.96 226388.804 -223135.88 -211243.89 -235344.21 232922.014 -252252.96 245393.588 -256182.82 -237648.03
                   151.999863 190.108325 -261.21288  12.751864 12.6334968 12.5354314 8401.11058 2098.75697 118.445898 .157988349
                   .192911504 .178269357
Times of maxima :      .03342     .03154     .03239     .03269     .03195     .03653     .03289     .03222     .03534     .03269
                       .03195     .03653     .03269     .03195     .03653     .03669     .03273     .03207     .03289     .03222
                       .03534     .03396     .03268     .03802     .03687     .03407      .0326     .03288     .03249     .03673
                       .03342     .03154     .03239        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  145  :
                                  10  3.0094371E-02   11  3.0227020E-02   12  3.0968430E-02

 220.655           130.743514 65.6830572 46.6573803  125.56543 2465.72732 697.596747 295203.781  .110956E8 .1720404E8  130565.25
                   -165362.53 -143947.39 130565.176 -165362.34 -143947.48 -194849.42 174837.835 -204086.43 183268.148 -198804.61
                   -201562.81 238061.857 -219888.79  258024.28 333283.135 318902.333 -232343.52 336365.683 -256867.06 331808.585
                   361.584726  256.28706  -216.0032 12.6988493 12.8430413 12.6027368  42.627309 3230.98001 3775.02128  .42417604
                   .216229279 .205290472
Times of maxima :      .03248     .03056     .03128     .03286     .03082     .03558     .03166     .03094     .03419     .03286
                       .03082     .03558     .03286     .03082     .03558     .03413     .03171     .03095     .03166     .03094
                       .03419     .03424     .03209     .03083     .03081     .03412     .03169     .03292     .03183     .03095
                       .03248     .03056     .03128        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  146  :
                                  10  2.4669773E-02   11  2.2707234E-02   12  2.4043389E-02

 68.3367           38.0779003 83.7641352 88.2589201 94539.1017 350.838125 461.827221 .1787993E8 .1563908E8 .1527155E7 -178458.41
                   -139006.25 140623.752 -178458.15 -139006.38 140623.908 172954.272 -201326.34 209363.056 -201863.55 200863.137
                   188544.942 -215442.85 291946.201  238581.33 290439.051 238541.588 352164.583 258496.636 367410.673 334951.276
                   -195.13559 289.420343 297.084029 14.5009507 13.0849569 12.9416499 5155.55658 3675.53704 86.5254186  .24116113
                   .386941328 .276690746
Times of maxima :      .02521     .02645     .02425     .02465     .03074     .02828     .02462     .02358     .02676     .02465
                       .03074     .02828     .02465     .03074     .02828     .02692     .02462     .02344     .02462     .02358
                       .02676     .02652     .02466     .02947     .02939     .03433     .02477     .03427     .02491     .02802
                       .02521     .02645     .02425        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  147  :
                                  10  3.1087010E-02   11  2.9605821E-02   12  3.2033404E-02

 230.272             65.07257 38.8121933 99.3184645 1332.91828 992.927969 124.609203 .2303245E8 .1924546E8 .2133609E7  152262.51
                    -147918.7 -130066.89 152262.265 -147918.73 -130067.07 -166875.44 216579.531 -215753.18 204128.502 -202468.54
                   -190351.84 235007.951 -269726.27 -225548.98 -255790.01 275670.112 -311817.62 314493.317 -326525.97  -273335.2
                   255.093257 197.008105 -315.14832 12.7678793 12.8638526 12.5566614 5726.56608 4212.23577 190.652718 .277693218
                   .221808427 .253768289
Times of maxima :      .03347     .03007      .0324     .03265     .03038     .03525     .03289     .03048      .0364     .03265
                       .03038     .03525     .03265     .03038     .03525     .03526     .03274     .03034     .03289     .03048
                        .0364     .03527     .03264     .03775     .03765     .03532     .03276     .03519     .03289     .03754
                       .03347     .03007      .0324        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  148  :
                                  10  3.2976967E-02   11  3.3847407E-02   12  3.2907367E-02

 287.552           34.8534843 26.1038044 62.2874493 2648.17979 114.086912 134.044388 .1719134E8 826.289369 .2723133E7 167312.622
                   124454.529 -134901.35 167312.718 124454.391 -134901.45 -173680.54 212659.785 -136804.15 201557.148 145702.561
                   -192077.05 263335.908 213721.673  -227280.9 -262147.43 326554.234 237405.927 334258.502 268681.145 -283014.22
                   -186.69088 -161.56672 -249.57454 12.7619648 12.5165521 12.5335925 5320.54848 13.0741523 210.611895 .247824709
                   .209797906 .228262731
Times of maxima :      .03937     .03625     .03345     .03366     .03891     .03632     .03377     .03792     .03629     .03366
                       .03891     .03632     .03366     .03891     .03632     .03615     .03363     .04647     .03377     .03792
                       .03629     .03357      .0404     .03766     .03772     .03363     .04048     .03376      .0406     .03774
                       .03937     .03625     .03345        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  149  :
                                  10  2.7249974E-02   11  2.5499686E-02   12  2.6254774E-02

 137.455            105.81914  12.447634 46.1194645 126.838656 123.717081 3318.78471  .438202E7  284587.06 .2946513E8 131225.613
                   -129600.69 174177.646 131225.468 -129600.64 174177.331 219487.117 -196541.48 -154062.96 -195684.47 -183019.77
                   206890.807 -257281.84 -220728.25 254726.838 254747.101 -265401.74 -241145.86 -329407.39  -267834.3 285832.412
                   -325.29854 111.568965 -214.75443 12.8094235 12.9028185 13.0619806  1162.0776 29.0682674 11673.3035 .201714313
                    .15176535 .227641443
Times of maxima :      .02776     .02981     .02847     .03377     .02997     .02786     .02677     .03015     .02795     .03377
                       .02997     .02786     .03377     .02997     .02786     .02797     .02698     .03032     .02677     .03015
                       .02795     .02788     .03155     .02787     .02797     .02798     .03157      .0281     .03268     .02809
                       .02776     .02981     .02847        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  150  :
                                  10  2.7685471E-02   11  2.9558336E-02   12  2.6620705E-02

 165.849           75.5794227 83.3082621 42.6927341 469.436174 3402.73424 2458.89257 976331.488 .2959802E8 .2339303E8 140733.661
                   -175006.29 165288.862 140733.502   -175006. 165288.525 206361.646 -175479.21 -217904.48 186874.003 -206947.14
                   204285.218 -244062.33 -255271.35 258375.729 302728.289 248531.477  -291451.7 -321788.44 -325563.14 312124.021
                   -274.91712 288.631707  -206.6222 12.8171183 13.0620569 12.9184492 116.359474 7158.88548 9046.16774  .25114237
                   .249728782 .229161065
Times of maxima :      .02816     .02975     .02885     .03414     .03017     .02829     .03435     .03042     .02831     .03414
                       .03017     .02829     .03414     .03017     .02829     .02841     .02735     .03028     .03435     .03042
                       .02831      .0283     .03018     .03016     .03007      .0346     .03028     .02855     .03043     .03003
                       .02816     .02975     .02885        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  151  :
                                  10  2.7055188E-02   11  2.7724786E-02   12  2.7360784E-02

 152.714           62.8915698 68.7165543 56.1373914 131.336369  126.33095 1082.97299 .3664083E7 .1121988E8 .2548067E8 133531.695
                   -130962.58 149091.789 133531.834 -130962.57 149091.427 209666.644 165808.078 -176422.94 194770.758 -198861.48
                   205188.107 -233600.17 -227905.61 215888.999 238704.073  -256407.2 -262393.72 -338001.91  -304967.6  262015.15
                   -250.78192 262.138426 -236.93331 12.7501033 12.8956757 12.8668183 608.501778 2188.21128 6126.88956 .197891157
                   .209022584 .244134558
Times of maxima :      .02754     .02802      .0282     .03391     .02978     .02766     .03372     .02979     .02773     .03391
                       .02978     .02766     .03391     .02978     .02766     .02778     .03252     .02964     .03372     .02979
                       .02773     .02767     .03222     .02806     .02817     .02781      .0323     .02791     .03245     .02831
                       .02754     .02802      .0282        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  152  :
                                  10  2.2752762E-02   11  2.2101778E-02   12  2.1489917E-02

  40.894            17.964383 62.0269379 41.7575152 402.860051 1376.19974 114.962478 .5704176E7  .210826E8 176829.104 -139769.12
                   152799.735 124930.932   -139769. 152799.462 124931.044 154719.616 -188209.03 215099.501 -196306.68 203277.049
                   180460.958   -216830. 259434.398 205244.425 204979.357 -256111.87 285921.185 -264830.09 280395.571 211474.258
                   -134.03128 -249.05208 204.346557 13.1211269 13.2071107 12.9243607 1000.67703 5751.81267 19.5565112 .155995011
                   .184285542 .220129155
Times of maxima :       .0237     .02244     .02354     .02519     .02272     .02799     .02384     .02297     .02778     .02519
                       .02272     .02799     .02519     .02272     .02799     .02762     .02532     .02283     .02384     .02297
                       .02778     .02652     .02272      .0293     .02937     .02661     .02282     .02651     .02261     .02907
                        .0237     .02244     .02354        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  153  :
                                  10  3.5366863E-02   11  3.6928138E-02   12  3.5676606E-02

 347.236           86.8889658 80.7606225 39.3882336 132.021701 1420.23348 1071.41509 63221.5826 .1372159E8 .2551239E8 -133879.75
                   153342.714  -148942.2 -133879.78 153342.574 -148941.84 -209681.33 -157866.04 185160.094 -177684.18 199999.382
                   -205201.77 -235261.25 233459.579 -285439.68 -341454.98 -263597.09 242012.659 339526.986 286798.594 -365642.05
                   -294.76934 -284.18413 198.464691 12.3617598 12.6298842 12.5333508 16.0233083 1633.30989 6074.09934 .398163798
                   .268166677 .177749007
Times of maxima :      .03918     .03743     .03652     .04056     .03882     .03597      .0403     .03776     .03604     .04056
                       .03882     .03597     .04056     .03882     .03597     .03609     .04192     .03777      .0403     .03776
                       .03604      .0423     .04009     .03752     .03758     .04361     .04015     .03622     .04031     .03771
                       .03918     .03743     .03652        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  154  :
                                  10  3.0063810E-02   11  2.7668958E-02   12  3.0225704E-02

 217.981           47.7385716  39.270015 41.6965257  135.17138 128.773713 114.957025 .4562782E7  127567.57 2595.07671 135467.438
                   -132222.78 -124928.04 135467.366 -132222.67 -124928.08 151331.942 188178.182 -158399.46 195769.771  -179267.3
                   -166748.98 207280.165 -232255.99  222835.26 -259091.48 227826.089 -277148.29 233848.698   -282577. 276674.834
                   218.491582 -198.16663 -204.19727 12.7165762 12.8971338 12.5672333   1254.993 22.6057125  13.749902 .211596697
                   .251598691 .194970411
Times of maxima :      .03111     .03372     .03079     .03234     .03068     .03668      .0324     .02989     .03651     .03234
                       .03068     .03668     .03234     .03068     .03668      .0308     .03231     .02975      .0324     .02989
                       .03651     .03512      .0323     .03067     .03676     .03399     .03227     .03386     .03214     .03092
                       .03111     .03372     .03079        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  155  :
                                  10  2.7773926E-02   11  2.7793558E-02   12  2.8314312E-02

 162.571           69.0760809 49.4065059 15.5617071 114.406242 678.451512 2530.13075 512.613503 .5499958E7 .2077032E8 124628.361
                   -143683.08 166055.427 124628.444 -143682.95 166055.175 221469.339 129155.188 -181764.52 141352.351 -196210.83
                   203140.052 218478.351 -225905.47  300865.28 363657.676 255797.758 -278501.08 277529.692 -303754.92 375708.469
                   -262.82329 222.275743 -124.74657 12.7176615 12.9417371 12.9408599  12.953281  447.56904 4732.81612 .331804912
                   .286944389 .172995935
Times of maxima :      .02826     .03078     .02933     .03361     .02968      .0284     .03464     .03114     .02864     .03361
                       .02968      .0284     .03361     .02968      .0284      .0285     .03329     .03096     .03464     .03114
                       .02864     .03444     .03226      .0284     .02851     .03451     .03097     .03464      .0311     .02864
                       .02826     .03078     .02933        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  156  :
                                  10  2.8540234E-02   11  2.6169732E-02   12  2.9011642E-02

 187.245           54.3213814 29.5991224 15.7203225 122.121131 218.911702 984.672483 88468.2541  .297855E7 .1319098E8 128762.047
                   -137035.27 147810.617 128762.002 -137035.26 147810.369 207254.904 161258.691 -171636.67 178308.638 -192815.36
                   199759.085 217185.021 -219045.13 281232.298 317181.516 254126.277 -226062.52 268739.241 -241751.28 320666.271
                   -233.06948 -172.04395 -125.38071 12.7149938 12.9058611 12.7206271 15.7613171 279.186209  3380.3876 .278984798
                   .193626848 .148865839
Times of maxima :      .02877      .0322     .03231     .03388     .03042     .02916     .03269     .03041      .0294     .03388
                       .03042     .02916     .03388     .03042     .02916     .02927     .03252     .03175     .03269     .03041
                        .0294     .03514     .03165     .02916     .02927     .03523      .0317     .03388     .03187      .0294
                       .02877      .0322     .03231        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  157  :
                                  10  3.2430671E-02   11  3.3933963E-02   12  3.3631404E-02

 274.423           22.2489641 13.5227042 70.7070016 1978.40173 124.601807 550.284706 .1743693E8 2114.83973 198314.206 159953.259
                   130063.231 -141888.03 159952.901 130063.215 -141888.11  -157331.3 211822.628 150016.576 201666.532 161498.554
                   -180976.76 276054.385 221767.025 -218503.18 -216361.89  318670.07 252730.194 340601.603  271164.34 -229423.62
                   -149.16087 -116.28716 -265.90788 12.6349422 12.5113299 12.5496505 6029.33293 13.2192372 19.6806009 .174592309
                   .149394702 .261553594
Times of maxima :      .03991     .03477     .03418     .03424     .03897     .03566     .03449     .03778     .03701     .03424
                       .03897     .03566     .03424     .03897     .03566     .03568     .03436     .03898     .03449     .03778
                       .03701     .03425     .04022     .03685     .03818     .03436     .04018      .0345     .04035     .03662
                       .03991     .03477     .03418        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  158  :
                                  10  2.8353511E-02   11  2.7949031E-02   12  2.8443011E-02

 180.584           66.6482774 41.8684212 52.6981904 189.703249 472.476006  1572.7655 .2619978E7 .1141093E8 .1958453E8 136591.324
                   -140777.16 155198.164 136591.325 -140777.24 155198.102 221462.351  179433.62 -165239.84 191777.327 -198948.82
                   202618.226 231793.033 -215048.34 281200.384 319911.078 276903.812 -233598.26 304570.558 -250883.85 350880.357
                   -258.16328 204.617744 -229.56086  12.722764 12.9014808 12.8144968 283.153932 1394.69445 3521.45061 .336765041
                   .195523258 .228411667
Times of maxima :      .02886     .02974      .0306     .03369     .03026     .02902     .03249     .02872     .02921     .03369
                       .03026     .02902     .03369     .03026     .02902     .02907     .03234     .02888     .03249     .02872
                       .02921     .03498     .03147     .02902      .0289     .03502     .03235     .03491     .03123      .0288
                       .02886     .02974      .0306        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  159  :
                                  10  3.5593977E-02   11  3.5239924E-02   12  3.5013716E-02

 320.658           81.8780719 58.3906679 34.4431969 112.657648 516.335641 2689.05997 240799.489 .1331936E8  .301113E8 -123672.41
                   141405.765 -167744.89 -123672.36 141405.459 -167744.55 -226462.79 174270.474 188544.114 181988.398 199817.276
                   -207164.46  233583.56 213772.803  -272827.1 -326176.32 247121.756 238335.677 257240.203 253526.748 -312790.82
                   286.143446 -241.64161 185.588784 12.3808734 12.5352864 12.6250263 24.2044584 3466.38474 7707.47592  .18320386
                   .206043939 .164567052
Times of maxima :       .0361     .03707     .03629     .04146      .0387      .0362     .03592     .03745     .03644     .04146
                        .0387      .0362     .04146      .0387      .0362     .03629     .03576     .03883     .03592     .03745
                       .03644     .03619     .04027     .03621      .0363     .03613     .04038     .03599     .04027     .03645
                        .0361     .03707     .03629        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  160  :
                                  10  2.7708621E-02   11  2.8834661E-02   12  2.8308031E-02

 157.802           41.6341898 92.6715202  35.913519 352.326954  1252.6217 777.121945 2438.17788 .1897464E8 .1768404E8  139028.31
                   -151256.83 145036.963 139028.315 -151256.59 145036.674 212504.359 146075.877 -206297.17 165064.475 -202348.83
                   201776.474 213170.486 -239230.76 266035.647 298555.413 231300.025  -281435.6 249587.911 -309477.51 349505.573
                   -204.04458 304.419973 -189.50863 12.7319614 12.9491714  12.771905 13.3470904 6616.51032 4879.70137 .190587328
                    .23389807 .183839124
Times of maxima :      .02805     .02921     .02936     .03341     .02946      .0283     .03463     .02942      .0286     .03341
                       .02946      .0283     .03341     .02946      .0283     .02844      .0333     .02942     .03463     .02942
                        .0286     .03437     .03218     .02946     .02958     .03474     .03083     .03458     .03095      .0297
                       .02805     .02921     .02936        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  161  :
                                  10  2.2021334E-02   11  2.1574581E-02   12  2.2929735E-02

 40.4651           73.2076935 49.8924302 77.4040894 1163.52297 1109.39667 439.588077 .8288086E7 .2890925E8 .1133839E7 -150126.52
                   149432.696 140302.433 -150126.47 149432.394 140302.652 177413.765 -192228.29 218819.368 -197511.58 206654.844
                   187354.794 -249742.03 266468.229 -231279.24 -243046.71 -326143.13  337481.22 -367382.35 344889.464 -316734.09
                    -270.5692 -223.36613 278.215904 13.1993895 13.2262651 12.9736399 1518.76354  5616.2642 70.7951749 .290472406
                   .222198549 .386113649
Times of maxima :      .02323     .02212     .02452     .02484     .02219     .02758     .02486     .02239     .02733     .02484
                       .02219     .02758     .02484     .02219     .02758     .02746     .02366     .02221     .02486     .02239
                       .02733     .02613     .02355     .02219     .02259     .02622     .02366     .02609     .02353     .02244
                       .02323     .02212     .02452        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  162  :
                                  10  3.2970819E-02   11  3.4685890E-02   12  3.2761051E-02

 309.713           29.1360199 12.4577949 60.9396685 1289.91488 113.547124 123.691313 .2073423E8 1232.25497 3442.08653 151725.509
                   124159.688 -129587.13 151725.153 124159.622 -129587.14 -150139.05 212898.922 144435.087 203124.208 150999.603
                   -175392.28 233207.735 214429.061 -218230.16 -214291.25 296061.924 246271.449 327821.132  260139.96 -226013.37
                   170.692765 111.614492 -246.85961 12.6615658 12.5214026 12.5299529  5663.6327 13.2542272 13.3611513 .170220938
                    .15262502   .2655386
Times of maxima :      .03332     .04108     .03331     .03337     .03932     .03619     .03334     .03813     .03492     .03337
                       .03932     .03619     .03337     .03932     .03619      .0351      .0335     .03801     .03334     .03813
                       .03492     .03494     .04055     .03762     .03758     .03351     .03946     .03362     .04065     .03738
                       .03332     .04108     .03331        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  163  :
                                  10  3.2008880E-02   11  3.1700687E-02   12  3.1309389E-02

 250.662           24.9647504 54.8190947 74.2779465 813.517046  343.51853 269.842409 .2803114E8 .1166558E8 .3299972E7 145530.478
                   -138898.37 -137802.58 145530.124 -138898.43  -137802.7 -160799.91 207683.818 -194738.89 206281.061 -199065.13
                   -193736.85 222781.024 -269061.26 -222971.48 -266376.34 248325.028 -314278.17 240795.387 -382081.48 -294276.39
                   158.002375 234.134779 -272.53981 12.7184476 12.6181951 12.5403149 5910.08535 944.355064 274.409516 .191472414
                   .229133916 .200962568
Times of maxima :      .03534     .03186     .03316     .03327     .03239     .03588     .03351     .03256     .03567     .03327
                       .03239     .03588     .03327     .03239     .03588     .03582     .03332     .03243     .03351     .03256
                       .03567     .03465     .03238      .0371     .03706     .03333     .03229     .03442     .03217     .03694
                       .03534     .03186     .03316        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  164  :
                                  10  2.6084774E-02   11  2.5732341E-02   12  2.5813943E-02

 107.636           63.8674303 69.9130263   85.80667 955.431498 1215.70453 1517.22263 .1734984E8   .77214E7 .3848051E7 -147425.65
                   -150790.16   154527.1 -147425.37 -150790.19 154526.976 211335.667 -200625.75 -179849.63 -201627.76 -197248.57
                    195289.21 -265637.54 -235705.73 237168.635 287299.802 -326628.36 -284337.29 -391945.11 -308622.86  350976.11
                   -252.72006 264.410715 -292.92776 12.8866252 12.9836292 13.0389334  2520.0913 1371.83687 781.644159    .273089
                   .368170001 .315768105
Times of maxima :      .02638     .02655     .02825     .02642     .02964     .02675     .02645     .02946     .02668     .02642
                       .02964     .02675     .02642     .02964     .02675     .02684     .02654     .02963     .02645     .02946
                       .02668     .02676     .03226     .02958     .02813     .02663     .03097     .02668     .03111     .02817
                       .02638     .02655     .02825        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  165  :
                                  10  3.3314108E-02   11  3.5112382E-02   12  3.4338277E-02

 323.807           18.7903014 22.6487716 73.3936717 791.736223 135.247988 414.968371 .1465325E8 662994.604 2076.03356 145235.503
                    135505.81 -139945.45  145235.19 135505.748 -139945.36 -153928.07 204693.989 161525.549 200419.956 185910.232
                   -161061.51 281401.998 228911.651 -220882.23  -215214.5 298984.466 255861.681 351004.434 297095.781 -237605.87
                    137.07772 -150.49509 270.912664 12.4721621 12.5147806 12.5334066 4684.85294 38.8537095 13.3557584 .164310657
                   .168599181 .281446874
Times of maxima :       .0349     .03559     .03682     .03494     .03824     .03498      .0352     .03968     .03421     .03494
                       .03824     .03498     .03494     .03824     .03498     .03538     .03506     .03829      .0352     .03968
                       .03421     .03496      .0396     .03702     .03739     .03506     .03955      .0352     .03972     .03725
                        .0349     .03559     .03682        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  166  :
                                  10  3.4523369E-02   11  3.3392592E-02   12  3.4336691E-02

 301.336           58.3892135 23.6495203 104.410669 613.519807 135.546439 1993.93425 .2512824E8 .2098128E7 .5718048E7 142779.309
                    135655.19 -160130.25 142778.955 135655.176 -160130.15 -193111.85 198615.374 158361.533 205036.212 190247.038
                   -196313.19 275608.758 222449.613  -242461.7 -280297.72 370031.998 249136.173 393213.695 273914.047 -324166.33
                    -241.6386 153.784005 323.126398 12.4631601 12.5322545 12.7347717 4257.00433 212.816433 524.091717 .319783143
                   .226491498 .344753608
Times of maxima :      .04075     .03983     .03676     .03494     .03809     .03519     .03489     .03785      .0352     .03494
                       .03809     .03519     .03494     .03809     .03519     .03532     .03507     .03812     .03489     .03785
                        .0352      .0352     .03978     .03772     .03645     .03507     .03966     .03519     .03955     .03661
                       .04075     .03983     .03676        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  167  :
                                  10  2.3943911E-02   11  2.3796361E-02   12  2.3103222E-02

 48.7077           27.7740077 48.7286316 30.7605623 126.168655 112.886136 236.193581 .7817637E7 .5963107E7 .5758702E7 -130878.42
                   -123797.51 137296.658 -130878.42 -123797.71 137296.606  194813.34 -198690.07 193799.578 -197293.28 196428.081
                   196332.259 -211542.86 230681.965 215909.513 236547.507 -218915.31 252902.713 -232662.01 253698.367 261447.012
                   -166.65536 -220.74563 175.386893 13.0596159 12.9682057 12.9291621 1635.47636 1805.00969 1038.12241 .198358181
                   .219304103 .193800267
Times of maxima :      .02747     .02403     .02365      .0254     .03053     .02766     .02399     .02465     .02783      .0254
                       .03053     .02766      .0254     .03053     .02766     .02772     .02384      .0245     .02399     .02465
                       .02783     .02635      .0244     .02922     .02907      .0265     .02435     .02657     .02423     .02902
                       .02747     .02403     .02365        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  168  :
                                  10  3.2869450E-02   11  3.4411611E-02   12  3.2738962E-02

 298.497           27.9339061 6.55817459 60.5015756 1580.02529 112.190608 122.345994 .1835985E8 744.241774 2412.42842 155285.353
                   123415.678  -128880.4 155285.446 123415.743 -128880.49 -157709.63 215882.496  137258.85  202076.57 144588.189
                   -164785.25 231610.313 213126.923 -217705.16 -224961.68 313553.908 237758.625 324826.161 247552.875  -245243.1
                   167.134395 -80.982557 -245.97068 12.7136477 12.5140915 12.5308691 5464.72569 12.7154234 13.5621846  .19793609
                   .140888852 .262545481
Times of maxima :      .03329     .03527     .03328     .03352     .03944     .03616     .03323     .03912     .03734     .03352
                       .03944     .03616     .03352     .03944     .03616     .03599     .03346      .0393     .03323     .03912
                       .03734     .03479     .04068     .03754     .03742     .03346      .0406     .03359     .04071     .03743
                       .03329     .03527     .03328        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  169  :
                                  10  2.5913264E-02   11  2.5618264E-02   12  2.6493433E-02

 104.504           48.0215482 35.6029156  55.726706 127.637447 358.858769 373.014409 .9079684E7 .5087192E7 .7181245E7 131637.875
                   -139124.68 139332.606 131638.028 -139124.48 139332.454 201469.056  -188184.6 -197401.95 -197877.83 -196016.81
                   196997.225 -244382.03  -232527.4 224008.949  253585.19 -259088.08 -265452.76 -286572.55  -266434.2  276489.75
                   -219.13819 188.687349 -236.06505   12.79688 12.9113093 12.8856955 1393.79943 1099.43958 2439.51774  .22120269
                   .210668733 .266873165
Times of maxima :      .02635     .03023     .02766     .03305     .03035     .02802     .02735     .03053     .02681     .03305
                       .03035     .02802     .03305     .03035     .02802     .02668     .02723     .03046     .02735     .03053
                       .02681     .02711     .03173     .02941     .02929     .02701     .03174     .02691     .03164     .02797
                       .02635     .03023     .02766        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  170  :
                                  10  2.8786377E-02   11  2.8384509E-02   12  2.7745223E-02

 175.837            82.394634 58.7047781 53.8754615 130.936949 882.243468  1605.4384 .7989335E7 .1084638E8 .2412376E8  133328.87
                   -146453.83 155590.759 133328.632 -146453.59 155590.519 217341.893 176550.138 -193402.51 197373.008  -198690.5
                   204602.112 223217.638 -221502.97 284288.314 319744.274 285822.986 -268150.29 329793.506 -298914.45 379110.792
                   -287.04466 242.290689 -232.11088 12.7387372 12.9234158 12.7609815 737.078931 1224.50794 3425.62392 .333445124
                   .201215197 .291252017
Times of maxima :      .02925     .03016     .03253     .03266     .03029      .0294      .0329     .03047     .02964     .03266
                       .03029      .0294     .03266     .03029      .0294     .02951     .03275     .03035      .0329     .03047
                       .02964     .03427     .03174     .02939     .02937     .03419     .03174     .03412     .03164     .02924
                       .02925     .03016     .03253        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  171  :
                                  10  2.1760417E-02   11  2.3181083E-02   12  2.1099181E-02

 42.2416           62.9292445 91.9520174 12.5350372 134.505202 1680.54355 305.212711 809672.233  .974173E7 .7453056E7 -135133.26
                   156486.212 138331.077 -135133.14 156486.057 138330.832 175210.816 -148749.15 198522.452 -186362.61 198183.131
                   197123.781 -222788.14  280111.36 243650.633 296471.896 -253181.94 331407.751 -274208.99 349815.616 328328.508
                   -250.85702 303.235911  111.95998 13.1067602 13.1105706  12.969847 31.2692855  1951.0016 781.746694  .34369652
                   .378176381  .15667444
Times of maxima :      .02545     .02557     .02375     .02473      .0238     .02698     .02505     .02366     .02583     .02473
                        .0238     .02698     .02473      .0238     .02698     .02712     .02522      .0239     .02505     .02366
                       .02583     .02697      .0238     .02857     .02847     .02567     .02391     .02587     .02405     .02843
                       .02545     .02557     .02375        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  172  :
                                  10  3.3896489E-02   11  3.5985809E-02   12  3.4669810E-02

 322.369           27.5010053 32.9906469 54.2213053 125.903697 130.219343 125.206273 .1357198E8 .2708182E7 .1387522E8 130741.151
                   132962.816 -130378.39 130740.925 132962.773 -130378.31 -196569.71  207369.22 174242.883 199931.684 192033.666
                   -200068.85 237078.768 206059.362 -217511.61 -234795.56 253834.537 209582.611 259534.857 218744.875 -257587.57
                   -165.83427 -181.63328 -232.85469 12.4086135 12.5044182 12.5025139 3754.62209 267.160435 1660.38825 .199956664
                   .171239321 .205048805
Times of maxima :      .03967      .0365     .03497     .03527     .03828      .0362     .03553     .03849     .03634     .03527
                       .03828      .0362     .03527     .03828      .0362     .03617     .03539     .03835     .03553     .03849
                       .03634     .03528      .0408     .03789     .03668      .0354     .04041     .03509     .03933     .03681
                       .03967      .0365     .03497        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  173  :
                                  10  3.4369148E-02   11  3.4866973E-02   12  3.5926175E-02

 320.363           32.7542978 20.0399363 52.8755114 796.380124 123.426348 729.173222 854373.964 2041.64683 .1349418E8 -145298.11
                   129448.325 -144381.74 -145298.17 129448.271 -144381.79 -199622.62  -183278.5 145483.656 -186500.05 160672.545
                   -199896.46 -233070.81 238480.501 -207132.26 -212724.39 -281524.96 285439.119 307304.091 302013.795 -221947.55
                   180.981485 -141.56248 229.946758  12.436548 12.5126829 12.5130617 111.996627  13.443619 1575.76553 .220341002
                   .183944793 .313216981
Times of maxima :      .03491     .03708     .03935     .04114     .03849     .03655     .04098     .03863     .03523     .04114
                       .03849     .03655     .04114     .03849     .03655     .03509     .04115     .03863     .04098     .03863
                       .03523     .04246     .03987     .03789     .03755     .04242     .03981     .03638     .03965      .0377
                       .03491     .03708     .03935        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  174  :
                                  10  3.1603130E-02   11  3.1908564E-02   12  3.2425503E-02

 246.711           49.5961619 46.1222323 77.7247435 2624.01808 123.690002 134.232556 .2905428E8 .1569015E8 .7222483E7 167056.664
                   129586.506 -134996.21 167056.614 129586.455 -134996.11 -188186.88 232550.831  -205094.1 206716.452 -200886.04
                   -197016.44 244087.713 -243422.34 -221795.96 -257559.24 329124.373 -268219.68 320687.622 -313284.67 -276654.41
                   222.701958 -214.76087 -278.79158  12.870374 12.5942506 12.5362789 6002.48569 1003.83124 1907.64471 .223954398
                   .255913921 .224526261
Times of maxima :      .03394     .03309     .03293      .0331     .03856      .0357     .03328     .03277     .03573      .0331
                       .03856      .0357      .0331     .03856      .0357     .03569     .03314     .03261     .03328     .03277
                       .03573     .03304     .03308     .03735     .03723     .03315     .03295     .03427     .03281     .03714
                       .03394     .03309     .03293        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  175  :
                                  10  2.0466482E-02   11  2.0474817E-02   12  2.0277951E-02

 .144428           78.2626514 77.2352923 13.3213373 113.683941 2916.41131 1774.35237 466.539123 .1628948E8 .8621606E7 -124234.43
                   170113.483  -157592.4  -124234.4 170113.214 -157592.21  -196962.6 -131143.96  210244.06 -140691.79 201154.492
                   -197666.05 -218063.41 212377.859 -327705.42 -407206.66 -267441.38 249665.595 -303371.98 271482.041 -398806.26
                   -279.75463 -277.91238 115.418098 13.1021225 13.5813309 13.1588645  13.272595 2965.51612 1075.35424 .454986741
                   .382615206 .136978041
Times of maxima :      .02289     .02095     .02119      .0243     .02108     .02108     .02409     .02133     .02132      .0243
                       .02108     .02108      .0243     .02108     .02108     .02119     .02429     .02119     .02409     .02133
                       .02132     .02556     .02358     .02108     .02119     .02568     .02243     .02579     .02381     .02133
                       .02289     .02095     .02119        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  176  :
                                  10  2.7016677E-02   11  2.6277530E-02   12  2.5752161E-02

 140.138           108.795897 22.2088195 54.3621148 135.070909 123.494506 2444.94368 .1296536E8 2259.61479 .2674216E8 -135417.24
                   -129484.05 165137.832 -135417.01 -129484.01  165137.71 203368.344  -207714.7  142972.59 -199656.74 -163111.53
                   205730.066 -249907.11  -219719.1 225763.671 266264.371 -312310.18 -237604.77 -341569.95 -244977.65 318249.617
                   -329.84223 149.026238 -233.15685 12.8494069  12.904639 12.9756505 2063.05934 13.9270037 7464.60254 .330925159
                   .185110633 .259430702
Times of maxima :      .02726     .02742     .02817     .02636     .03054     .02767     .02662     .03078     .02763     .02636
                       .03054     .02767     .02636     .03054     .02767      .0276     .02647     .03796     .02662     .03078
                       .02763     .02767     .03225     .02889     .02915     .02772     .03224     .02778     .03116     .02911
                       .02726     .02742     .02817        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  177  :
                                  10  2.6690865E-02   11  2.7130694E-02   12  2.5929334E-02

 131.481           69.8811441 18.7036834 34.6602923 125.493155 127.219534 1877.89996 .8816617E7 2619.64668 .3074916E8 -130527.84
                    -131422.4 158798.052 -130527.59 -131422.35 158797.744 224844.376 -203449.56 -157744.08 -197756.27 -167010.21
                   207433.934 -227847.67 -208050.25 221405.736 216809.894  -235601.8 -221993.52 236590.185 -230239.53 262613.494
                   -264.35042 136.761411 186.172749 12.8307907 12.9038678 12.9735573 1495.76645 14.3409169 10296.1365 .182352537
                   .147813408 .182289983
Times of maxima :      .02704     .02764     .02613     .02652     .03071      .0273      .0268      .0297      .0275     .02652
                       .03071      .0273     .02652     .03071      .0273     .02731     .02665     .02989      .0268      .0297
                        .0275     .02735     .03121       .029     .02903     .02723     .03158     .03531     .03144     .02755
                       .02704     .02764     .02613        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  178  :
                                  10  3.4099840E-02   11  3.5886424E-02   12  3.3580548E-02

 302.804           57.3813926 45.5833482 48.5743121 251.170382 131.404994 1049.31088 .3561364E8 730793.545 .2020323E8 137522.326
                   133566.685 -148655.07 137522.313 133566.716   -148655. -211418.55 222179.508 169056.791 209467.799 186119.606
                   -202890.82  257922.78 225769.044 -230817.26 -260087.57 276218.473 272890.919 303001.238 313461.829 -266514.84
                   239.544135 -213.50257 220.395808 12.5078295  12.519779 12.5368886 5156.19734 88.0075463 3294.48916 .176016166
                   .239537248 .281734391
Times of maxima :      .03464     .03614     .03747     .03435     .03908      .0348     .03446     .03899     .03497     .03435
                       .03908      .0348     .03435     .03908      .0348     .03483     .03429     .04041     .03446     .03899
                       .03497     .03478     .04045     .03651     .03785     .03467     .04035     .03452     .04042     .03643
                       .03464     .03614     .03747        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  179  :
                                  10  2.4766206E-02   11  2.4393083E-02   12  2.3501117E-02

 105.919           57.1689153 66.5546373 35.6014268 723.383777 126.778947  418.64851 .1325764E8 932577.222 .1221261E8  -144302.3
                   -131194.45 139998.915 -144302.34 -131194.58  139998.88  197998.58  -210918.3 174029.458  -199789.3 186740.011
                   199314.531 -235076.74 227988.395 219223.966 272087.396 -273806.63 266758.031 -290010.61 301102.783 306565.589
                   -239.10022 257.981855 188.683404 13.0732741  12.947284 12.9430721 2157.95695 109.113537 2674.66973 .255860257
                   .286950264 .193469259
Times of maxima :      .02512     .02528     .02404     .02428     .03105     .02819     .02439      .0249     .02676     .02428
                       .03105     .02819     .02428     .03105     .02819     .02676     .02424     .02505     .02439      .0249
                       .02676     .02685     .02501     .02952     .02822     .02543     .02513      .0254     .02526     .02834
                       .02512     .02528     .02404        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  180  :
                                  10  2.7214626E-02   11  2.6569952E-02   12  2.6556267E-02

 139.758           81.7965172 61.4125287  28.297311 118.477431 1363.09054 1523.39003 3487.13628 .1120986E8 .2521424E8 126826.505
                   -152637.26  154601.92 126826.535 -152637.11  154601.75 219947.862 -174957.15 -186270.85 -175832.79 -198856.89
                   205073.297 -208683.85 -215382.35 256959.976 317533.457 -237374.15 -242080.48 -221016.94 -261624.03 297751.519
                    -286.0009 247.815513 168.218046 12.7791902 12.9873279 12.9256621 14.4633802  3212.7391 8459.07116  .18259713
                   .212861213 .168785783
Times of maxima :      .02765     .02862     .02677     .03306     .03035     .02786     .02742     .03059     .02796     .03306
                       .03035     .02786     .03306     .03035     .02786     .02782     .02728     .03035     .02742     .03059
                       .02796     .02782     .03159     .02782     .02783     .02781     .03172     .02767     .03183     .02769
                       .02765     .02862     .02677        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  181  :
                                  10  2.3673582E-02   11  2.5200290E-02   12  2.5317376E-02

 120.057           21.6745098 50.7151744  74.464548 2608.40117 121.126121 132.553595 .1257272E8 2708.62514  .144806E7 -166890.94
                   -128236.39 134149.312 -166890.73 -128236.37 134149.194 172842.222 -204434.45 -162048.47 -199478.38 -167950.57
                   188306.786 -281140.17 -234605.19 222508.578 237103.854  -324681.2 -293045.88 -339872.17 -316394.49 244359.559
                   147.222654 225.200298  272.88193 13.0784182 12.9138925 12.9222699 4254.00803  14.867338 102.148137 .153523925
                   .264254496 .347885317
Times of maxima :      .02908     .02755     .02554     .02593      .0305     .02723     .02617     .02945     .02718     .02593
                        .0305     .02723     .02593      .0305     .02723     .02735     .02604      .0293     .02617     .02945
                       .02718     .02594     .03186     .02901      .0291     .02604     .03182     .02618     .03169     .02921
                       .02908     .02755     .02554        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  182  :
                                  10  3.0422468E-02   11  2.9930098E-02   12  2.9515071E-02

 203.488           36.2248792 56.9651834 55.5067866 825.910262 2109.70981 122.789214 .4520424E7 .3133253E8 .1389294E7 145697.612
                   -161441.19 -129113.59 145697.448  -161440.9 -129113.73 -162916.04 191953.982  -218630.3  195749.79 -207679.81
                   -188129.46 226820.292 -250687.57 234418.094 242187.706 282575.172 -292852.08 308072.348 -286285.98 295863.611
                   190.328346 238.673801 -235.59878 12.7662593 12.9215896 12.5524713 913.043594 4809.51812 80.5524749 .212101009
                   .188111835 .276031656
Times of maxima :      .03157     .03048     .03142       .033     .03055     .03583     .03296     .03079     .03562       .033
                       .03055     .03583       .033     .03055     .03583     .03697     .03313     .03061     .03296     .03079
                       .03562     .03425     .03055     .03055     .03066     .03437     .03065     .03441     .03172     .03082
                       .03157     .03048     .03142        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  183  :
                                  10  2.7631444E-02   11  2.8434233E-02   12  2.7972136E-02

 155.843           56.6620519 78.8480244 51.0359479 393.237125 692.886805 1082.78245 .4418814E7 .1645436E8 .2223066E8 139628.604
                   -143882.35 149089.293 139628.532 -143882.49 149088.963 208491.681 178714.459 -189073.83 195701.841 -201228.22
                     203779.2 211927.149 -227415.47 253610.706 246159.376 244334.452 -267550.33 -294053.83 -314550.43 292887.447
                   -238.03792 280.798904 -225.91137 12.7429759 12.9156145 12.8209491 581.503538  3904.7543 5453.56279 .182194687
                   .200543403 .239604758
Times of maxima :      .02813     .02863     .03142     .03301     .03072     .02824       .033     .02895     .02834     .03301
                       .03072     .02824     .03301     .03072     .02824     .02836     .03314     .02918       .033     .02895
                       .02834     .03444      .0318     .02906     .02918      .0344     .03167     .02849     .03176     .02931
                       .02813     .02863     .03142        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  184  :
                                  10  2.8267199E-02   11  3.1031708E-02   12  2.9643596E-02

 208.274           38.3387408 83.0624557 26.8049989 132.238182 67297.8685 409.129173 3424.61772 .2365358E8 .1323538E8 133989.579
                   -177785.52 139860.272 133989.494  -177785.3 139860.364 208247.944 155172.674 -204539.27 175220.977 -204398.32
                   199779.212  217133.66 -293159.31 -238706.91 -288957.04 224564.721 -345331.38 247626.582 -374810.76 296380.116
                   -195.80281 -288.20558 -163.72232  12.722028 13.8541571 12.7024867 13.3106115 5966.40063 3245.61585 .297597334
                    .33722345 .155251866
Times of maxima :       .0286     .03343     .03159      .0331     .03165     .02904     .03191     .03152     .02914      .0331
                       .03165     .02904      .0331     .03165     .02904       .029     .03207     .03176     .03191     .03152
                       .02914     .03482     .03165     .03767     .03775     .03483     .03176     .03497      .0319     .03189
                        .0286     .03343     .03159        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  185  :
                                  10  2.1076368E-02   11  2.0589514E-02   12  2.2175274E-02

 22.3525           69.0304386 40.8870255 46.6458738 662.926288 277.458162 116.948985 .4998264E7 .3289129E8 .1041849E8 -143467.69
                   137916.827 -126005.86 -143467.78 137916.748  -126005.8 -187369.25 -168565.55 213201.407 -195974.96  208334.14
                   -198494.27 -232438.62 259094.782 -258823.92 -287465.24 -267106.18 290919.331 -300346.16 308233.774  -330497.6
                   -262.73644 202.205404 -215.97656 13.1583633 13.2397193 12.9954253 400.337967 4383.39505  1312.6829 .255404638
                   .240077453 .257313436
Times of maxima :      .02355     .02594      .0282     .02413     .02135     .02175     .02519     .02144     .02194     .02413
                       .02135     .02175     .02413     .02135     .02175     .02181     .02501     .02126     .02519     .02144
                       .02194      .0254     .02284     .02175     .02164     .02673     .02282     .02658     .02304     .02148
                       .02355     .02594      .0282        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  186  :
                                  10  2.1036959E-02   11  2.1099350E-02   12  2.0383458E-02

 36.1372            86.590432 78.4565469 12.8080223 121.857059 3202.55221 292.283966 878.584108 .1171073E8  .836419E7 -128622.66
                   173019.545 138138.115 -128622.71 173019.316 138138.241  -188570.2 -134835.74 210750.418 -146404.69 199085.734
                   -197546.85 -224063.43 231583.094 -308175.02 -381453.37 -255515.26 296852.791 -289875.27 311365.834 -385223.82
                   -294.26252 280.100958 113.172533 13.1044861 13.5638429 13.0140729 13.3615348 2424.29059 311.458422 .453773582
                   .435658259 .152199884
Times of maxima :      .02347     .02472      .0226     .02484      .0217      .0278     .02449     .02195     .02146     .02484
                        .0217      .0278     .02484      .0217      .0278     .02163     .02478     .02181     .02449     .02195
                       .02146     .02659     .02297     .02169     .02175     .02649     .02305     .02637     .02319     .02189
                       .02347     .02472      .0226        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  187  :
                                  10  2.9855291E-02   11  2.8402747E-02   12  2.9160553E-02

 193.955           80.7368694 36.0095146 14.4898117  131.65095 1214.02355  349.70762  1455.6323 .4342365E7 796688.288 133691.752
                   -150768.97 -138989.83 133691.658 -150768.89 -138989.71 -179023.91 145020.821 -188244.27 153776.723 -195665.75
                   -186322.65 229364.874 -223431.04 261573.628 310929.888 277268.082 -229524.57 291911.759 -259243.81 317610.429
                    284.14234 189.761731 -120.37363 12.7181121 12.9796128 12.5980473 13.0052134 704.066413 123.449314 .390037353
                   .273080868 .146789074
Times of maxima :      .03224      .0303     .03105     .03369     .03047     .03512     .03401     .02928     .03516     .03369
                       .03047     .03512     .03369     .03047     .03512      .0365     .03382      .0304     .03401     .02928
                       .03516     .03514     .03166     .03046     .03048     .03379      .0317      .0339      .0319      .0306
                       .03224      .0303     .03105        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  188  :
                                  10  3.1923328E-02   11  3.0006044E-02   12  3.2343082E-02

 242.094           14.3598083 40.6661946 100.919179 340542.425 971.954096 118.596038 .3136112E8 .2067246E8 2817.56824 184321.992
                    -147643.4 -126889.87 184321.651 -147643.14   -126890.  -158441.6 236920.105 -215456.27 207691.849 -203097.08
                   -169090.16 240010.489  -263618.8  -206393.4 -221951.04 289631.535 -292843.33 291789.593 -298206.87 -235059.19
                   119.832417 201.658609 -317.67779 23.7658994 12.8293325 12.5433679 8652.00352 4893.15109  13.514396 .164189374
                   .169496084    .205934
Times of maxima :      .03522     .03027     .03286     .03296     .03061     .03593     .03321     .03088      .0356     .03296
                       .03061     .03593     .03296     .03061     .03593     .03694     .03306     .03074     .03321     .03088
                        .0356     .03296     .03298     .03727      .0369     .03307     .03307      .0332     .03321     .03701
                       .03522     .03027     .03286        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  189  :
                                  10  2.4124337E-02   11  2.4068986E-02   12  2.4801612E-02

  99.674           38.7002049 21.6195594  80.398012  1982.3538 116.427185 132.417646 .2338809E8 3307.78417 .6769393E7 -159998.32
                   -125724.32 134080.558 -159998.03 -125724.38 134080.384 176897.182 -205894.59 155648.418 -204283.07 -174068.27
                    196805.16 -254562.57 211642.035 216865.386 240289.835  -309223.4 218109.976 -295321.66 216907.111 264586.478
                   -196.72368 -147.03591 283.545432 13.0644468 12.9480264 12.9240086 9715.95067 14.2691103 1210.15547 .196512598
                   .171302325  .17834018
Times of maxima :      .02619     .02423     .02509     .02541     .03075     .02786     .02546     .03049     .02668     .02541
                       .03075     .02786     .02541     .03075     .02786     .02792      .0254     .02479     .02546     .03049
                       .02668     .02542     .02541     .02945     .02939     .02536     .02533     .02522     .02522     .02928
                       .02619     .02423     .02509        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  190  :
                                  10  2.2343016E-02   11  2.2652938E-02   12  2.1823002E-02

 55.2877           53.2328555 73.1434586 20.8696746 214.748534 2248.64164 219.398528 .2709997E7 .2510894E8 213237.619 -136972.14
                   162990.501  137042.81 -136972.15  162990.22 137042.634 170101.989  -170905.9 214343.223 -192038.93 205027.889
                   181333.362 -216739.19 276958.003 217528.507 254750.248 -236713.09 304647.938 -242148.42 315696.838 281441.509
                   -230.72246 -270.45047  -144.4634 13.1029142 13.1904753 12.9370658 234.863727 6248.85662 25.2524941 .220747089
                   .252289386 .161480865
Times of maxima :      .02336     .02288     .02642     .02469     .02327     .02766     .02603     .02352     .02669     .02469
                       .02327     .02766     .02469     .02327     .02766     .02659     .02585     .02338     .02603     .02352
                       .02669     .02642     .02327     .02931     .02917     .02636     .02338     .02621     .02352     .02914
                       .02336     .02288     .02642        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  191  :
                                  10  3.5422829E-02   11  3.4231553E-02   12  3.3721370E-02

 305.757           76.5900408 39.9177732 70.2847236 562.450723 276.654431  2351.2771 .2071316E8  .109222E8 .2225572E8  142060.59
                   137904.758 -164119.28 142060.325 137904.721 -164118.94 -233221.08 211161.948 176569.358 203114.958 198725.226
                   -203790.13 265002.835 216905.849 -256995.61 -307586.85 320495.406 240853.029 338132.821 257446.881 -343867.24
                   276.749057 -199.79433 265.112662 12.5059366 12.5220391 12.6362732 3900.75029 1465.10323 3474.63276 .323340974
                   .229117236 .271172864
Times of maxima :      .03593     .03841     .03763     .03433     .03886     .03602     .03459     .03881     .03629     .03433
                       .03886     .03602     .03433     .03886     .03602     .03614     .03444     .03747     .03459     .03881
                       .03629     .03602      .0406     .03603     .03615     .03615      .0405     .03606     .04038     .03742
                       .03593     .03841     .03763        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  192  :
                                  10  2.6078004E-02   11  2.6176329E-02   12  2.5150666E-02

 109.883           60.8304961 16.8496148 40.7227685 845.562378 122.475403 1495.79119 .1737415E8  300670.33 .1736546E8 -145962.34
                   -128948.72   154266.9 -145962.05 -128948.64 154266.643 199922.633 -213333.88  -159231.9 -201638.58 -183395.79
                   201634.711  -263755.5 -219808.37 215318.361 225085.896 -288924.01 -230790.78 -335599.06 -244210.13 241375.806
                   -246.63839 129.806066 201.798832 12.9450908 12.9071058  12.984537  4309.6756 24.7289344  5747.0401 .196053479
                   .148201808 .194472231
Times of maxima :      .02632     .02743     .02538     .02575     .02913     .02671     .02603     .03065     .02667     .02575
                       .02913     .02671     .02575     .02913     .02671     .02669     .02588     .03081     .02603     .03065
                       .02667      .0267     .03172     .02924     .02935      .0268     .03176     .02695     .03159     .02944
                       .02632     .02743     .02538        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  193  :
                                  10  2.0573907E-02   11  2.2060226E-02   12  2.3443341E-02

 45.2575           86.8203395 119.954779 86.2230586 1919.99057  2043.9744 151.683226 .2912797E8 .1023547E8 .4518602E7 -159283.41
                   160699.059 136009.192 -159283.29 160698.924 136009.199 -195771.71 -202574.04 204091.793 -206747.74 198410.221
                   -195748.93   -238937. 276598.591 -264034.15 -330837.19 237970.321  355710.67 -253071.33 381923.624 355078.792
                   -294.65291 346.344885 293.637631 13.1720171 13.3163093 13.0446635 5149.13201 2799.75793 758.972514 .398970602
                   .504182527 .240477875
Times of maxima :      .02313      .0257     .02359     .02408     .02267     .02742     .02395     .02277     .02145     .02408
                       .02267     .02742     .02408     .02267     .02742     .02131     .02417     .02279     .02395     .02277
                       .02145     .02586     .02406     .02267     .02267      .0349     .02401      .0261     .02411     .02862
                       .02313      .0257     .02359        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  194  :
                                  10  2.8019900E-02   11  2.7889792E-02   12  2.7447897E-02

 172.849           80.7573755  69.014796 23.6082703 109.573456 1038.56258 2574.65355 262.367513 .1835969E8 .2073998E8 121967.726
                   -148515.24 166531.635 121967.744 -148515.16 166531.326 218239.338 131299.775 -191414.86 -137690.59  -202076.5
                   203126.731 214588.365 -224939.36 294334.652  360786.07 228020.555 -240565.14 228877.571 -282893.64 350099.126
                   -284.17842 262.706673 -153.64983 12.7343831 12.9851911 12.8554784 12.9334451 4022.71491 5440.23689 .240773762
                   .262518042 .144671811
Times of maxima :      .02842      .0295     .02872     .03289     .02992     .02861     .02835     .02988     .02886     .03289
                       .02992     .02861     .03289     .02992     .02861     .02872     .03375     .02988     .02835     .02988
                       .02886     .03463     .03245     .02862     .02861      .0347     .03115     .03483     .03137     .02875
                       .02842      .0295     .02872        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  195  :
                                  10  2.2948591E-02   11  2.3621176E-02   12  2.4137814E-02

 82.4939           36.3535873 50.6421166 76.3300826 2969.79609 117.669891 124.956022 .3227731E8 .1584553E8 .6232977E7 -170661.63
                   -126393.59 130247.812 -170661.57 -126393.57 130247.954 183260.364 -237628.13 202164.717 -208076.87 200955.707
                   196554.451 -243738.18 251956.685  221363.81 251625.598 -311567.55 275657.484 -304321.62 326397.618 259736.196
                   -190.66617 225.038034 276.278994 13.2804761 12.9809247 12.9247622 6431.08737 1321.76477 1237.33778 .189622647
                   .260432527 .237268016
Times of maxima :      .02563     .02481     .02467     .02481     .03029     .02754     .02499     .02449     .02593     .02481
                       .03029     .02754     .02481     .03029     .02754     .02739     .02486     .02432     .02499     .02449
                       .02593     .02475      .0248     .02906     .02895     .02486     .02467     .02599     .02453     .02883
                       .02563     .02481     .02467        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  196  :
                                  10  3.0568182E-02   11  3.0570602E-02   12  3.0615352E-02

 232.434           39.8327404 88.1208054 32.7179736 605.455294 328241.005 127.348687 145132.583 .1644121E8 1457.34376 142665.993
                   -184037.13 -131489.24 142665.926 -184036.95 -131489.04 -140417.96 169592.402  -211809.9 179694.699 -201222.34
                   -153797.66 219272.543  -295303.1 262340.779 308326.095 -234382.46 -361443.41 -248567.98 -369826.98 -317261.65
                   199.581413 -296.85149  -180.8811 12.7306258 23.1535493 12.5515688 21.7480178 4340.91435 13.3034348 .254303006
                   .435777943 .242693028
Times of maxima :      .03297      .0342      .0309      .0326      .0312     .03558     .03271     .03143     .03583      .0326
                        .0312     .03558      .0326      .0312     .03558       .036     .03256     .03129     .03271     .03143
                       .03583     .03436     .03121     .03118     .03129     .04336      .0313     .04348     .03145     .03711
                       .03297      .0342      .0309        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  197  :
                                  10  2.1571974E-02   11  2.1294514E-02   12  2.0174242E-02

 33.9235           60.7881196 67.2039661 60.6216115 228.639927 1879.30648 132.714218 .4342952E7 .2146477E8 .5201771E7 -137182.52
                   158814.341 134230.674 -137182.49 158814.011 134230.448 184760.407 -163488.57 217108.402 -195666.03  203444.47
                   196070.709 -235363.94  231615.94 -247585.31 -297058.25 -301901.73 262375.708 -329042.69 286924.999 -359373.26
                   -246.55247 -259.23728 246.214564 13.1184471 13.3246464 12.9750353  489.73468 4498.88464 596.308655 .354348324
                   .223483861 .225000754
Times of maxima :      .02243     .02183     .02276     .02553     .02191      .0267     .02566     .02194     .02695     .02553
                       .02191      .0267     .02553     .02191      .0267     .02679     .02422     .02202     .02566     .02194
                       .02695     .02543     .02331      .0219     .02203     .02551       .022     .02565     .02306     .02215
                       .02243     .02183     .02276        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  198  :
                                  10  2.5351147E-02   11  2.5557627E-02   12  2.5629191E-02

 118.746           69.6620229 34.0666074 73.8053594 1782.55677 169.224706 586.375632  .588122E7 3419.86343 .2060079E8 -157688.58
                   -136278.44 142397.848 -157688.31 -136278.38  142397.84 180599.149 -209973.25 -156593.12  -196389.7 -175174.31
                   203065.606 -283697.54 -233234.96 217284.788  224248.26 -346954.16 -300278.59 -380302.29  -306743.6 230025.556
                   -263.93564 184.571415 271.671418 13.0165925 12.9076676 12.9202854 1264.10502 14.3647196 3790.92874 .205551426
                   .234769617 .396761981
Times of maxima :      .02711     .02778     .02589     .02623      .0308     .02754     .02621     .02961     .02749     .02623
                        .0308     .02754     .02623      .0308     .02754     .02615     .02635     .02944     .02621     .02961
                       .02749     .02629     .03219     .02956     .02943     .02635     .03211     .02621     .03199     .02931
                       .02711     .02778     .02589        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  199  :
                                  10  3.6481387E-02   11  3.5171175E-02   12  3.5505255E-02

 337.905           87.8962082 12.6314198 37.9613019 123.899606 122.881213 2715.31312 2573.47944 2902.82342 .2270845E8 -129696.11
                   129162.204 -168021.18 -129696.21 129162.088  -168020.9 -212861.07 -154638.81 155728.318  -166518.8 169973.176
                   -203987.49 -216667.25 214903.484 -281284.84 -294035.04 -257947.12  232060.94 272807.604 256716.202 -312818.94
                   296.472947 -112.38959 194.836603 12.3595203 12.5073206 12.5200625 13.6190439 13.2742818 8985.04689 .235312883
                   .144918116 .200752535
Times of maxima :        .037     .03786     .03771      .0408     .03799      .0371     .04184     .03939     .03735      .0408
                       .03799      .0371      .0408     .03799      .0371     .03721     .04192     .03956     .04184     .03939
                       .03735     .04331      .0408      .0371      .0372     .04319     .04081     .03735     .04066     .03734
                         .037     .03786     .03771        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3
             Random switching times for simulation number  200  :
                                  10  3.1965342E-02   11  3.0737986E-02   12  3.1588544E-02

 253.925           16.3019828 40.5855206 58.2058158 986.891943 685.265226 132.566506 .2534271E8 .1840215E8 278630.382 147839.857
                   -143777.44 -134155.88 147839.517  -143777.2 -134155.73 -167466.95 209771.209 -211958.16  205128.67 -202095.33
                   -182880.12 221076.751   -259684. -214323.46 -220032.78 224588.032 -284017.49 236900.866 -301430.05 -228735.86
                   127.679218 201.458484 -241.25882 12.7066405 12.7224876 12.5388724  5763.9985 4313.99736 41.9965018 .155719492
                   .168085071 .181145338
Times of maxima :      .03305     .03095     .03184     .03218     .03134     .03583     .03245     .03161     .03608     .03218
                       .03134     .03583     .03218     .03134     .03583     .03631      .0323     .03147     .03245     .03161
                       .03608     .03488      .0322     .03751     .03712     .03477     .03231     .03476     .03246     .03727
                       .03305     .03095     .03184        0.3        0.3        0.3        0.3        0.3        0.3        0.3
                          0.3        0.3

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.8633670440000000E+09

Comment card.   Card index = 345.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 346.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 347.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             5             5           97.500000
        23           1.1500000      1.29578550E+05            19            24           88.000000
        24           1.2000000      1.35212400E+05            35            59           70.500000
        25           1.2500000      1.40846250E+05            46           105           47.500000
        26           1.3000000      1.46480100E+05            25           130           35.000000
        27           1.3500000      1.52113950E+05            20           150           25.000000
        28           1.4000000      1.57747800E+05            13           163           18.500000
        29           1.4500000      1.63381650E+05            12           175           12.500000
        30           1.5000000      1.69015500E+05            12           187            6.500000
        31           1.5500000      1.74649350E+05             5           192            4.000000
        32           1.6000000      1.80283200E+05             5           197            1.500000
        33           1.6500000      1.85917050E+05             2           199             .500000
        34           1.7000000      1.91550900E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27850000E+00     1.27948812E+00
                             Variance = 1.60178392E-02     1.59170764E-02
                   Standard deviation = 1.26561602E-01     1.26162896E-01

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      1.18310850E+05             0             0          100.000000
        22           1.1000000      1.23944700E+05             6             6           97.000000
        23           1.1500000      1.29578550E+05            31            37           81.500000
        24           1.2000000      1.35212400E+05            38            75           62.500000
        25           1.2500000      1.40846250E+05            40           115           42.500000
        26           1.3000000      1.46480100E+05            25           140           30.000000
        27           1.3500000      1.52113950E+05            18           158           21.000000
        28           1.4000000      1.57747800E+05            10           168           16.000000
        29           1.4500000      1.63381650E+05            10           178           11.000000
        30           1.5000000      1.69015500E+05            10           188            6.000000
        31           1.5500000      1.74649350E+05             7           195            2.500000
        32           1.6000000      1.80283200E+05             4           199             .500000
        33           1.6500000      1.85917050E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.26025000E+00     1.26015200E+00
                             Variance = 1.53969221E-02     1.51936012E-02
                   Standard deviation = 1.24084335E-01     1.23262327E-01

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05            19            19           90.500000
        24           1.2000000      1.35212400E+05            43            62           69.000000
        25           1.2500000      1.40846250E+05            43           105           47.500000
        26           1.3000000      1.46480100E+05            25           130           35.000000
        27           1.3500000      1.52113950E+05            18           148           26.000000
        28           1.4000000      1.57747800E+05            22           170           15.000000
        29           1.4500000      1.63381650E+05            13           183            8.500000
        30           1.5000000      1.69015500E+05             9           192            4.000000
        31           1.5500000      1.74649350E+05             3           195            2.500000
        32           1.6000000      1.80283200E+05             4           199             .500000
        33           1.6500000      1.85917050E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.27425000E+00     1.27569295E+00
                             Variance = 1.28260678E-02     1.28190607E-02
                   Standard deviation = 1.13252231E-01     1.13221291E-01

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             1             1           99.500000
        25           1.2500000      1.40846250E+05            15            16           92.000000
        26           1.3000000      1.46480100E+05            21            37           81.500000
        27           1.3500000      1.52113950E+05            32            69           65.500000
        28           1.4000000      1.57747800E+05            36           105           47.500000
        29           1.4500000      1.63381650E+05            32           137           31.500000
        30           1.5000000      1.69015500E+05            30           167           16.500000
        31           1.5500000      1.74649350E+05            15           182            9.000000
        32           1.6000000      1.80283200E+05            13           195            2.500000
        33           1.6500000      1.85917050E+05             4           199             .500000
        34           1.7000000      1.91550900E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39800000E+00     1.39939443E+00
                             Variance = 1.07497487E-02     1.06411531E-02
                   Standard deviation = 1.03680995E-01     1.03155965E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           99.000000
        26           1.3000000      1.46480100E+05             1             3           98.500000
        27           1.3500000      1.52113950E+05             9            12           94.000000
        28           1.4000000      1.57747800E+05             8            20           90.000000
        29           1.4500000      1.63381650E+05            12            32           84.000000
        30           1.5000000      1.69015500E+05            14            46           77.000000
        31           1.5500000      1.74649350E+05            10            56           72.000000
        32           1.6000000      1.80283200E+05            17            73           63.500000
        33           1.6500000      1.85917050E+05            16            89           55.500000
        34           1.7000000      1.91550900E+05            10            99           50.500000
        35           1.7500000      1.97184750E+05            19           118           41.000000
        36           1.8000000      2.02818600E+05            20           138           31.000000
        37           1.8500000      2.08452450E+05            13           151           24.500000
        38           1.9000000      2.14086300E+05            24           175           12.500000
        39           1.9500000      2.19720150E+05            12           187            6.500000
        40           2.0000000      2.25354000E+05             8           195            2.500000
        41           2.0500000      2.30987850E+05             3           198            1.000000
        42           2.1000000      2.36621700E+05             1           199             .500000
        43           2.1500000      2.42255550E+05             0           199             .500000
        44           2.2000000      2.47889400E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67700000E+00     1.67559340E+00
                             Variance = 3.95939698E-02     3.87119541E-02
                   Standard deviation = 1.98982336E-01     1.96753536E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      1.23944700E+05             0             0          100.000000
        23           1.1500000      1.29578550E+05             3             3           98.500000
        24           1.2000000      1.35212400E+05             5             8           96.000000
        25           1.2500000      1.40846250E+05             1             9           95.500000
        26           1.3000000      1.46480100E+05             9            18           91.000000
        27           1.3500000      1.52113950E+05            11            29           85.500000
        28           1.4000000      1.57747800E+05             4            33           83.500000
        29           1.4500000      1.63381650E+05             6            39           80.500000
        30           1.5000000      1.69015500E+05            10            49           75.500000
        31           1.5500000      1.74649350E+05            14            63           68.500000
        32           1.6000000      1.80283200E+05            15            78           61.000000
        33           1.6500000      1.85917050E+05             5            83           58.500000
        34           1.7000000      1.91550900E+05            15            98           51.000000
        35           1.7500000      1.97184750E+05            10           108           46.000000
        36           1.8000000      2.02818600E+05            16           124           38.000000
        37           1.8500000      2.08452450E+05            14           138           31.000000
        38           1.9000000      2.14086300E+05            27           165           17.500000
        39           1.9500000      2.19720150E+05            12           177           11.500000
        40           2.0000000      2.25354000E+05             8           185            7.500000
        41           2.0500000      2.30987850E+05             4           189            5.500000
        42           2.1000000      2.36621700E+05             6           195            2.500000
        43           2.1500000      2.42255550E+05             4           199             .500000
        44           2.2000000      2.47889400E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.67750000E+00     1.67719294E+00
                             Variance = 6.19032663E-02     6.18481728E-02
                   Standard deviation = 2.48803670E-01     2.48692929E-01

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           99.000000
        25           1.2500000      1.40846250E+05             6             8           96.000000
        26           1.3000000      1.46480100E+05             8            16           92.000000
        27           1.3500000      1.52113950E+05             7            23           88.500000
        28           1.4000000      1.57747800E+05            14            37           81.500000
        29           1.4500000      1.63381650E+05            11            48           76.000000
        30           1.5000000      1.69015500E+05            12            60           70.000000
        31           1.5500000      1.74649350E+05            11            71           64.500000
        32           1.6000000      1.80283200E+05            12            83           58.500000
        33           1.6500000      1.85917050E+05            11            94           53.000000
        34           1.7000000      1.91550900E+05            15           109           45.500000
        35           1.7500000      1.97184750E+05             9           118           41.000000
        36           1.8000000      2.02818600E+05            11           129           35.500000
        37           1.8500000      2.08452450E+05            22           151           24.500000
        38           1.9000000      2.14086300E+05            25           176           12.000000
        39           1.9500000      2.19720150E+05            16           192            4.000000
        40           2.0000000      2.25354000E+05             2           194            3.000000
        41           2.0500000      2.30987850E+05             5           199             .500000
        42           2.1000000      2.36621700E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.64750000E+00     1.64723919E+00
                             Variance = 5.07726131E-02     4.98740813E-02
                   Standard deviation = 2.25327790E-01     2.23325057E-01

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      1.46480100E+05             0             0          100.000000
        27           1.3500000      1.52113950E+05             1             1           99.500000
        28           1.4000000      1.57747800E+05             0             1           99.500000
        29           1.4500000      1.63381650E+05             0             1           99.500000
        30           1.5000000      1.69015500E+05             0             1           99.500000
        31           1.5500000      1.74649350E+05             0             1           99.500000
        32           1.6000000      1.80283200E+05             1             2           99.000000
        33           1.6500000      1.85917050E+05             1             3           98.500000
        34           1.7000000      1.91550900E+05             4             7           96.500000
        35           1.7500000      1.97184750E+05             5            12           94.000000
        36           1.8000000      2.02818600E+05            17            29           85.500000
        37           1.8500000      2.08452450E+05            33            62           69.000000
        38           1.9000000      2.14086300E+05            59           121           39.500000
        39           1.9500000      2.19720150E+05            35           156           22.000000
        40           2.0000000      2.25354000E+05            18           174           13.000000
        41           2.0500000      2.30987850E+05            12           186            7.000000
        42           2.1000000      2.36621700E+05             8           194            3.000000
        43           2.1500000      2.42255550E+05             4           198            1.000000
        44           2.2000000      2.47889400E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.88775000E+00     1.88615381E+00
                             Variance = 1.12310930E-02     1.09080729E-02
                   Standard deviation = 1.05976851E-01     1.04441720E-01

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        23           1.1500000      1.29578550E+05             0             0          100.000000
        24           1.2000000      1.35212400E+05             2             2           99.000000
        25           1.2500000      1.40846250E+05             2             4           98.000000
        26           1.3000000      1.46480100E+05             4             8           96.000000
        27           1.3500000      1.52113950E+05             2            10           95.000000
        28           1.4000000      1.57747800E+05             4            14           93.000000
        29           1.4500000      1.63381650E+05             2            16           92.000000
        30           1.5000000      1.69015500E+05             7            23           88.500000
        31           1.5500000      1.74649350E+05             9            32           84.000000
        32           1.6000000      1.80283200E+05            10            42           79.000000
        33           1.6500000      1.85917050E+05             5            47           76.500000
        34           1.7000000      1.91550900E+05            15            62           69.000000
        35           1.7500000      1.97184750E+05            31            93           53.500000
        36           1.8000000      2.02818600E+05            60           153           23.500000
        37           1.8500000      2.08452450E+05            45           198            1.000000
        38           1.9000000      2.14086300E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69900000E+00     1.69837583E+00
                             Variance = 2.27376884E-02     2.28407362E-02
                   Standard deviation = 1.50790213E-01     1.51131520E-01

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           99.500000
        26           1.3000000      1.46480100E+05             5             6           97.000000
        27           1.3500000      1.52113950E+05             4            10           95.000000
        28           1.4000000      1.57747800E+05             2            12           94.000000
        29           1.4500000      1.63381650E+05             6            18           91.000000
        30           1.5000000      1.69015500E+05             9            27           86.500000
        31           1.5500000      1.74649350E+05             7            34           83.000000
        32           1.6000000      1.80283200E+05             4            38           81.000000
        33           1.6500000      1.85917050E+05            13            51           74.500000
        34           1.7000000      1.91550900E+05            21            72           64.000000
        35           1.7500000      1.97184750E+05            22            94           53.000000
        36           1.8000000      2.02818600E+05            73           167           16.500000
        37           1.8500000      2.08452450E+05            33           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.69250000E+00     1.69456377E+00
                             Variance = 2.06218593E-02     2.01056501E-02
                   Standard deviation = 1.43603131E-01     1.41794394E-01

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        27           1.3500000      1.52113950E+05             0             0          100.000000
        28           1.4000000      1.57747800E+05             4             4           98.000000
        29           1.4500000      1.63381650E+05             3             7           96.500000
        30           1.5000000      1.69015500E+05             5            12           94.000000
        31           1.5500000      1.74649350E+05             3            15           92.500000
        32           1.6000000      1.80283200E+05             4            19           90.500000
        33           1.6500000      1.85917050E+05            13            32           84.000000
        34           1.7000000      1.91550900E+05            23            55           72.500000
        35           1.7500000      1.97184750E+05            47           102           49.000000
        36           1.8000000      2.02818600E+05            61           163           18.500000
        37           1.8500000      2.08452450E+05            36           199             .500000
        38           1.9000000      2.14086300E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.72300000E+00     1.72456946E+00
                             Variance = 1.00713568E-02     1.02006771E-02
                   Standard deviation = 1.00356150E-01     1.00998401E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        30           1.5000000      1.69015500E+05             0             0          100.000000
        31           1.5500000      1.74649350E+05             1             1           99.500000
        32           1.6000000      1.80283200E+05             0             1           99.500000
        33           1.6500000      1.85917050E+05             0             1           99.500000
        34           1.7000000      1.91550900E+05             0             1           99.500000
        35           1.7500000      1.97184750E+05             9            10           95.000000
        36           1.8000000      2.02818600E+05            84            94           53.000000
        37           1.8500000      2.08452450E+05           103           197            1.500000
        38           1.9000000      2.14086300E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.79875000E+00     1.80042551E+00
                             Variance = 1.30496231E-03     1.19218874E-03
                   Standard deviation = 3.61242621E-02     3.45280863E-02

Comment card.   Card index = 352.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            25            26           87.000000
        23           1.1500000      2.24435150E+05            44            70           65.000000
        24           1.2000000      2.34193200E+05            47           117           41.500000
        25           1.2500000      2.43951250E+05            16           133           33.500000
        26           1.3000000      2.53709300E+05            19           152           24.000000
        27           1.3500000      2.63467350E+05            13           165           17.500000
        28           1.4000000      2.73225400E+05            11           176           12.000000
        29           1.4500000      2.82983450E+05            14           190            5.000000
        30           1.5000000      2.92741500E+05             7           197            1.500000
        31           1.5500000      3.02499550E+05             3           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.21825000E+00     1.21880829E+00
                             Variance = 1.42883794E-02     1.40170845E-02
                   Standard deviation = 1.19534009E-01     1.18393769E-01

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05            11            11           94.500000
        23           1.1500000      2.24435150E+05            59            70           65.000000
        24           1.2000000      2.34193200E+05            37           107           46.500000
        25           1.2500000      2.43951250E+05            28           135           32.500000
        26           1.3000000      2.53709300E+05            12           147           26.500000
        27           1.3500000      2.63467350E+05            14           161           19.500000
        28           1.4000000      2.73225400E+05            18           179           10.500000
        29           1.4500000      2.82983450E+05             6           185            7.500000
        30           1.5000000      2.92741500E+05             8           193            3.500000
        31           1.5500000      3.02499550E+05             4           197            1.500000
        32           1.6000000      3.12257600E+05             2           199             .500000
        33           1.6500000      3.22015650E+05             0           199             .500000
        34           1.7000000      3.31773700E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.22925000E+00     1.22856384E+00
                             Variance = 1.53210427E-02     1.53856362E-02
                   Standard deviation = 1.23778200E-01     1.24038849E-01

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             1             1           99.500000
        22           1.1000000      2.14677100E+05            20            21           89.500000
        23           1.1500000      2.24435150E+05            48            69           65.500000
        24           1.2000000      2.34193200E+05            34           103           48.500000
        25           1.2500000      2.43951250E+05            24           127           36.500000
        26           1.3000000      2.53709300E+05            18           145           27.500000
        27           1.3500000      2.63467350E+05            18           163           18.500000
        28           1.4000000      2.73225400E+05            19           182            9.000000
        29           1.4500000      2.82983450E+05            11           193            3.500000
        30           1.5000000      2.92741500E+05             5           198            1.000000
        31           1.5500000      3.02499550E+05             1           199             .500000
        32           1.6000000      3.12257600E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.22475000E+00     1.22344576E+00
                             Variance = 1.34295854E-02     1.28395310E-02
                   Standard deviation = 1.15886088E-01     1.13311654E-01

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        22           1.1000000      2.14677100E+05             0             0          100.000000
        23           1.1500000      2.24435150E+05             6             6           97.000000
        24           1.2000000      2.34193200E+05            18            24           88.000000
        25           1.2500000      2.43951250E+05            13            37           81.500000
        26           1.3000000      2.53709300E+05            28            65           67.500000
        27           1.3500000      2.63467350E+05            28            93           53.500000
        28           1.4000000      2.73225400E+05            45           138           31.000000
        29           1.4500000      2.82983450E+05            31           169           15.500000
        30           1.5000000      2.92741500E+05            19           188            6.000000
        31           1.5500000      3.02499550E+05             8           196            2.000000
        32           1.6000000      3.12257600E+05             3           199             .500000
        33           1.6500000      3.22015650E+05             0           199             .500000
        34           1.7000000      3.31773700E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34650000E+00     1.34527975E+00
                             Variance = 1.12188442E-02     1.09412052E-02
                   Standard deviation = 1.05919046E-01     1.04600216E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             6             7           96.500000
        24           1.2000000      2.34193200E+05            16            23           88.500000
        25           1.2500000      2.43951250E+05            19            42           79.000000
        26           1.3000000      2.53709300E+05            20            62           69.000000
        27           1.3500000      2.63467350E+05            18            80           60.000000
        28           1.4000000      2.73225400E+05            20           100           50.000000
        29           1.4500000      2.82983450E+05            19           119           40.500000
        30           1.5000000      2.92741500E+05            17           136           32.000000
        31           1.5500000      3.02499550E+05            17           153           23.500000
        32           1.6000000      3.12257600E+05             7           160           20.000000
        33           1.6500000      3.22015650E+05            10           170           15.000000
        34           1.7000000      3.31773700E+05            17           187            6.500000
        35           1.7500000      3.41531750E+05             2           189            5.500000
        36           1.8000000      3.51289800E+05             6           195            2.500000
        37           1.8500000      3.61047850E+05             1           196            2.000000
        38           1.9000000      3.70805900E+05             2           198            1.000000
        39           1.9500000      3.80563950E+05             1           199             .500000
        40           2.0000000      3.90322000E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42075000E+00     1.41962693E+00
                             Variance = 3.49944095E-02     3.57701615E-02
                   Standard deviation = 1.87067928E-01     1.89130012E-01

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             4             4           98.000000
        23           1.1500000      2.24435150E+05            12            16           92.000000
        24           1.2000000      2.34193200E+05            21            37           81.500000
        25           1.2500000      2.43951250E+05            20            57           71.500000
        26           1.3000000      2.53709300E+05            14            71           64.500000
        27           1.3500000      2.63467350E+05            20            91           54.500000
        28           1.4000000      2.73225400E+05            20           111           44.500000
        29           1.4500000      2.82983450E+05            16           127           36.500000
        30           1.5000000      2.92741500E+05            15           142           29.000000
        31           1.5500000      3.02499550E+05            12           154           23.000000
        32           1.6000000      3.12257600E+05            10           164           18.000000
        33           1.6500000      3.22015650E+05             7           171           14.500000
        34           1.7000000      3.31773700E+05             8           179           10.500000
        35           1.7500000      3.41531750E+05             7           186            7.000000
        36           1.8000000      3.51289800E+05             8           194            3.000000
        37           1.8500000      3.61047850E+05             5           199             .500000
        38           1.9000000      3.70805900E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39925000E+00     1.39850015E+00
                             Variance = 3.96476759E-02     3.93451099E-02
                   Standard deviation = 1.99117242E-01     1.98356018E-01

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             3             3           98.500000
        23           1.1500000      2.24435150E+05             9            12           94.000000
        24           1.2000000      2.34193200E+05             8            20           90.000000
        25           1.2500000      2.43951250E+05            21            41           79.500000
        26           1.3000000      2.53709300E+05            24            65           67.500000
        27           1.3500000      2.63467350E+05            20            85           57.500000
        28           1.4000000      2.73225400E+05            19           104           48.000000
        29           1.4500000      2.82983450E+05            19           123           38.500000
        30           1.5000000      2.92741500E+05            17           140           30.000000
        31           1.5500000      3.02499550E+05             9           149           25.500000
        32           1.6000000      3.12257600E+05            10           159           20.500000
        33           1.6500000      3.22015650E+05            16           175           12.500000
        34           1.7000000      3.31773700E+05            11           186            7.000000
        35           1.7500000      3.41531750E+05             5           191            4.500000
        36           1.8000000      3.51289800E+05             2           193            3.500000
        37           1.8500000      3.61047850E+05             1           194            3.000000
        38           1.9000000      3.70805900E+05             1           195            2.500000
        39           1.9500000      3.80563950E+05             1           196            2.000000
        40           2.0000000      3.90322000E+05             2           198            1.000000
        41           2.0500000      4.00080050E+05             1           199             .500000
        42           2.1000000      4.09838100E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.41800000E+00     1.41721309E+00
                             Variance = 3.85688442E-02     3.87175491E-02
                   Standard deviation = 1.96389522E-01     1.96767754E-01

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      2.34193200E+05             0             0          100.000000
        25           1.2500000      2.43951250E+05             2             2           99.000000
        26           1.3000000      2.53709300E+05             5             7           96.500000
        27           1.3500000      2.63467350E+05             6            13           93.500000
        28           1.4000000      2.73225400E+05             8            21           89.500000
        29           1.4500000      2.82983450E+05            16            37           81.500000
        30           1.5000000      2.92741500E+05            22            59           70.500000
        31           1.5500000      3.02499550E+05            22            81           59.500000
        32           1.6000000      3.12257600E+05            16            97           51.500000
        33           1.6500000      3.22015650E+05            26           123           38.500000
        34           1.7000000      3.31773700E+05            31           154           23.000000
        35           1.7500000      3.41531750E+05            13           167           16.500000
        36           1.8000000      3.51289800E+05            15           182            9.000000
        37           1.8500000      3.61047850E+05             7           189            5.500000
        38           1.9000000      3.70805900E+05             4           193            3.500000
        39           1.9500000      3.80563950E+05             2           195            2.500000
        40           2.0000000      3.90322000E+05             3           198            1.000000
        41           2.0500000      4.00080050E+05             1           199             .500000
        42           2.1000000      4.09838100E+05             1           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.59575000E+00     1.59551849E+00
                             Variance = 2.60371231E-02     2.62043788E-02
                   Standard deviation = 1.61360228E-01     1.61877666E-01

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             4             5           97.500000
        24           1.2000000      2.34193200E+05             8            13           93.500000
        25           1.2500000      2.43951250E+05             7            20           90.000000
        26           1.3000000      2.53709300E+05            16            36           82.000000
        27           1.3500000      2.63467350E+05            18            54           73.000000
        28           1.4000000      2.73225400E+05            17            71           64.500000
        29           1.4500000      2.82983450E+05            18            89           55.500000
        30           1.5000000      2.92741500E+05            20           109           45.500000
        31           1.5500000      3.02499550E+05            13           122           39.000000
        32           1.6000000      3.12257600E+05            14           136           32.000000
        33           1.6500000      3.22015650E+05            13           149           25.500000
        34           1.7000000      3.31773700E+05            11           160           20.000000
        35           1.7500000      3.41531750E+05             5           165           17.500000
        36           1.8000000      3.51289800E+05             8           173           13.500000
        37           1.8500000      3.61047850E+05             5           178           11.000000
        38           1.9000000      3.70805900E+05            11           189            5.500000
        39           1.9500000      3.80563950E+05             3           192            4.000000
        40           2.0000000      3.90322000E+05             6           198            1.000000
        41           2.0500000      4.00080050E+05             2           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.51000000E+00     1.50923323E+00
                             Variance = 4.94723618E-02     4.95062143E-02
                   Standard deviation = 2.22423834E-01     2.22499920E-01

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             2             3           98.500000
        24           1.2000000      2.34193200E+05             4             7           96.500000
        25           1.2500000      2.43951250E+05            12            19           90.500000
        26           1.3000000      2.53709300E+05             8            27           86.500000
        27           1.3500000      2.63467350E+05            15            42           79.000000
        28           1.4000000      2.73225400E+05            14            56           72.000000
        29           1.4500000      2.82983450E+05            22            78           61.000000
        30           1.5000000      2.92741500E+05            14            92           54.000000
        31           1.5500000      3.02499550E+05            19           111           44.500000
        32           1.6000000      3.12257600E+05            12           123           38.500000
        33           1.6500000      3.22015650E+05            17           140           30.000000
        34           1.7000000      3.31773700E+05            11           151           24.500000
        35           1.7500000      3.41531750E+05             8           159           20.500000
        36           1.8000000      3.51289800E+05            12           171           14.500000
        37           1.8500000      3.61047850E+05             8           179           10.500000
        38           1.9000000      3.70805900E+05             6           185            7.500000
        39           1.9500000      3.80563950E+05             4           189            5.500000
        40           2.0000000      3.90322000E+05             7           196            2.000000
        41           2.0500000      4.00080050E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.54275000E+00     1.54210703E+00
                             Variance = 4.88918970E-02     4.88240644E-02
                   Standard deviation = 2.21115122E-01     2.20961681E-01

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        21           1.0500000      2.04919050E+05             0             0          100.000000
        22           1.1000000      2.14677100E+05             1             1           99.500000
        23           1.1500000      2.24435150E+05             2             3           98.500000
        24           1.2000000      2.34193200E+05             6             9           95.500000
        25           1.2500000      2.43951250E+05             8            17           91.500000
        26           1.3000000      2.53709300E+05            17            34           83.000000
        27           1.3500000      2.63467350E+05            11            45           77.500000
        28           1.4000000      2.73225400E+05            15            60           70.000000
        29           1.4500000      2.82983450E+05            14            74           63.000000
        30           1.5000000      2.92741500E+05            18            92           54.000000
        31           1.5500000      3.02499550E+05            17           109           45.500000
        32           1.6000000      3.12257600E+05            21           130           35.000000
        33           1.6500000      3.22015650E+05             8           138           31.000000
        34           1.7000000      3.31773700E+05            19           157           21.500000
        35           1.7500000      3.41531750E+05            15           172           14.000000
        36           1.8000000      3.51289800E+05            11           183            8.500000
        37           1.8500000      3.61047850E+05             2           185            7.500000
        38           1.9000000      3.70805900E+05             4           189            5.500000
        39           1.9500000      3.80563950E+05             4           193            3.500000
        40           2.0000000      3.90322000E+05             3           196            2.000000
        41           2.0500000      4.00080050E+05             4           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.52825000E+00     1.52968517E+00
                             Variance = 4.40471734E-02     4.37366548E-02
                   Standard deviation = 2.09874185E-01     2.09133103E-01

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        26           1.3000000      2.53709300E+05             0             0          100.000000
        27           1.3500000      2.63467350E+05             5             5           97.500000
        28           1.4000000      2.73225400E+05             3             8           96.000000
        29           1.4500000      2.82983450E+05             9            17           91.500000
        30           1.5000000      2.92741500E+05            12            29           85.500000
        31           1.5500000      3.02499550E+05            13            42           79.000000
        32           1.6000000      3.12257600E+05            10            52           74.000000
        33           1.6500000      3.22015650E+05            17            69           65.500000
        34           1.7000000      3.31773700E+05            19            88           56.000000
        35           1.7500000      3.41531750E+05            21           109           45.500000
        36           1.8000000      3.51289800E+05            23           132           34.000000
        37           1.8500000      3.61047850E+05            11           143           28.500000
        38           1.9000000      3.70805900E+05            20           163           18.500000
        39           1.9500000      3.80563950E+05            11           174           13.000000
        40           2.0000000      3.90322000E+05            16           190            5.000000
        41           2.0500000      4.00080050E+05            10           200             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.71975000E+00     1.72030576E+00
                             Variance = 3.33768216E-02     3.24432121E-02
                   Standard deviation = 1.82693245E-01     1.80119994E-01

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.87280772E+05     This occurred during
      simulation 79  for the variable having names  "T_MANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 362.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 2.43559592E+05     This occurred during
      simulation 69  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 69   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 368.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 2.11115685E+05     This occurred during
      simulation 45  for the variable having names  "T_OPOA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 45   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 374.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 3.27705419E+05     This occurred during
      simulation 175  for the variable having names  "T_MANB"  and  "T_MANC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 175  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 4.07206659E+05     This occurred during
      simulation 175  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 175  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 385.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 3.98806263E+05     This occurred during
      simulation 175  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 175  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 391.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 3.93243121E+01     This occurred during
      simulation 79  for the variable having names  "PRMANA"  and  "      ".
      This was variable 1  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 79   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 397.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 1.16733035E+04     This occurred during
      simulation 149  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  200  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 149  |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 403.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0014"  to  "XX0015"            Switch  "XX0016"  to  "XX0017"            Switch  "XX0018"  to  "XX0019"
8.82800000E-01   switchings per column          8.82800000E-01   switchings per column     8.82800000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         * B                                       X
    A*                                        B*                                        |X
    | X                                       |B*                                       | X
    |  A*                                     |  B*                                     |   *    C
    |       *A                                |  B    *                                 |      C*
    |          A*                             |       B   *                             |        C  *
    |                 *    A                  |              B  *                       |                C*
    |                      A*                 |                       *            B    |                       X
    |                           *     A       |                         B *             |                       C   *
    |  2.0000E-02             A   *           |  2.0000E-02                 *          B|  2.0000E-02                 *    C
    |                      A    *             |                        B  *             |                           *  C
    |                     A *                 |                   B   *                 |          C            *
    |                 *     A                 |          B      *                       |                 *     C
    |           *    A                        |           *    B                        |           *    C
    |  A    *                                 |       *B                                |       *     C
    |   *A                                    |  B*                                     |C  *
    |A*                                       | *B                                      |C*
    |X                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 8.88549784E-01
 .... Questionable Kolmogorov-Smirnov test result = 4.23762813E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.34902362E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.34.11              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                  100      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               144      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           136      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1365   Factors = 621           1032     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 15                  15      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             180      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       18     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                48     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              42     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.              18060     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                72.160     0.000    72.160
     Plotting or STATISTICS termination overlays ....                                                0.020     0.000     0.020
                                                                                                    ---------------------------
                                                                                          Totals     72.200     0.000    72.200

