   ---   400   cards of disk file read into card cache cells  1   onward.
 <===> Done with  "/"-card sorting by data class.    Remember that the source file appears different from interpreted input data.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  17.54.27    Name of disk plot file is  case.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 3.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 4.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 5.                   |C from project /tmp/tmplyau5m9b/case.xml
Comment card.   Card index = 6.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 7.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 9.                   |C $DUMMY, XYZ000
Comment card.   Card index = 10.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1 50  0   |     500       1       1       1       1       0       0       1      50
Statistics data.      1    0    0    0    1    0  |       1       0       0       0       1      -1                               0
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Comment card.   Card index = 46.                  |C bar from: 391 - bar to: 9098 - fictional: 42076 42076 - SGOTA6-MG000
Sat. Xformer.    6.149E-02  9.864E+00  0.000E+00  |  TRANSFORMER             .061499.8638X0002A                                   0
    Breakpoint.      6.14884E-02    9.86378E+00   |     0.061488436        9.863778
    Breakpoint.      9.82097E-01    7.47225E+02   |     0.982097019      747.225029
    Breakpoint.      1.80559E+00    7.84586E+02   |      1.80559379      784.586281
    Breakpoint.      4.07997E+00    8.21948E+02   |      4.07997288      821.947532
    Breakpoint.      8.07593E+00    8.51837E+02   |      8.07593211      851.836533
    Breakpoint.      1.91229E+01    8.89198E+02   |      19.1228804      889.197785
    Breakpoint.      3.04301E+01    9.01153E+02   |      30.4301093      901.153385
    Breakpoint.      9.02278E+02    1.07600E+03   |      902.277966      1076.00404
Special termination-of-points card.               |            9999
  Winding 1.   7.4000E-01  7.8564E-02  1.9919E+02 | 1391A                       .7429.618199.19
  Winding 2.   9.0000E-03 -9.0453E-04  7.9674E+01 | 29098A                     .009 -.34179.674
  Winding 3.   5.4000E-02  1.8966E-03  1.3800E+01 | 342077A42077B              .054  .715  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1391B
  Winding 2.   (No values read, since copy)       | 29098B
  Winding 3.   (No values read, since copy)       | 342077B42077C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1391C
  Winding 2.   (No values read, since copy)       | 29098C
  Winding 3.   (No values read, since copy)       | 342077C42077A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0003A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 29098A                     .036 1.43479.674
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 29098B
Transformer copy using reference name  "X0003A"   |  TRANSFORMER X0003A                  X0003C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 29098C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098A                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098B                     1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  9098C                     1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0004AX0009A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0004BX0009B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0004CX0009C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0005AX0008A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0005BX0008B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0005CX0008C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0007AX0006A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0007BX0006B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0007CX0006C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  1_2LTA                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.32  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0010A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0010B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0010C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.33  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0011AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0011BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0011CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.33  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0010B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0010C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0010A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.29.34  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0011C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0011A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0011B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0004A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0005C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0007A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0007C391C                                          MEASURING                0
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0013RPI_C        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0014RPI_B        .02   .000833                    STATISTICS               1
Switch.   2.00E-02  8.33E-04  0.00E+00  0.00E+00  |  XX0015RPI_A        .02   .000833                    STATISTICS               1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANCMEASUC       .01     .0005                    STATISTICSXX0013RPI_C    3
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANAMEASUA       .01     .0005                    STATISTICSXX0015RPI_A    3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   1.00E-02  5.00E-04  0.00E+00  0.00E+00  |  T_MANBMEASUB       .01     .0005                    STATISTICSXX0014RPI_B    3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0006A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0006B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0006C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0004A*E002A *E003A *
       391A   |TERRA *TERRA *X0002A*X0007A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0004B*E002B *E003B *
       391B   |TERRA *TERRA *X0002B*X0007B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0004C*E002C *E003C *
       391C   |TERRA *TERRA *X0002C*X0007C*E001C *
       397A   |TERRA *
       397B   |TERRA *
       397C   |TERRA *
       X0002A |TERRA *TERRA *TERRA *391A  *
       9098A  |TERRA *TERRA *TERRA *
       42077A |TERRA *42077B*42077C*
       42077B |TERRA *42077A*42077C*
       X0002B |TERRA *TERRA *TERRA *391B  *
       9098B  |TERRA *TERRA *TERRA *
       42077C |TERRA *42077A*42077B*
       X0002C |TERRA *TERRA *TERRA *391C  *
       9098C  |TERRA *TERRA *TERRA *
       X0003A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0003A*X0005A*MEASUA*
       X0003B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0003B*X0005B*MEASUB*
       X0003C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0003C*X0005C*MEASUC*
       X0004A |390A  *X0009A*
       X0009A |X0004A*
       X0004B |390B  *X0009B*
       X0009B |X0004B*
       X0004C |390C  *X0009C*
       X0009C |X0004C*
       X0005A |9049A *X0008A*
       X0008A |X0005A*
       X0005B |9049B *X0008B*
       X0008B |X0005B*
       X0005C |9049C *X0008C*
       X0008C |X0005C*
       X0007A |391A  *X0006A*
       X0006A |X0007A*
       X0007B |391B  *X0006B*
       X0006B |X0007B*
       X0007C |391C  *X0006C*
       X0006C |X0007C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0013*MEASUC*PRMANC*X0010C*
       XX0013 |T_MANC*RPI_C *
       RPI_C  |XX0013*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0014*MEASUB*PRMANB*X0010B*
       XX0014 |T_MANB*RPI_B *
       RPI_B  |XX0014*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0015*MEASUA*PRMANA*X0010A*
       XX0015 |T_MANA*RPI_A *
       RPI_A  |XX0015*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       1_2LTA |TERRA *X0010A*X0011A*
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0011A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0011B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0011C*
       PROPOC |TERRA *T_OPOC*
       X0010A |T_MANA*1_2LTA*
       X0010B |T_MANB*1_2LTB*
       X0010C |T_MANC*1_2LTC*
       X0011A |1_2LTA*T_OPOA*
       X0011B |T_OPOB*1_2LTB*
       X0011C |T_OPOC*1_2LTC*
       1_2LTB |X0010B*X0011B*
       1_2LTC |X0010C*X0011C*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *395C  *X0001C*X0001C*
              |X0001C*391C  *391C  *397A  *397B  *397C  *X0002A*X0002A*X0002A*9098A *9098A *9098A *42077A*42077B*X0002B*
              |X0002B*X0002B*9098B *9098B *9098B *42077C*X0002C*X0002C*X0002C*9098C *9098C *9098C *X0003A*X0003A*9049A *
              |9049A *X0003B*X0003B*9049B *9049B *X0003C*X0003C*9049C *9049C *ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*1_2LTA*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408189.37138091  408189.37146118      .50036987129399  2.6219075375047      102133.24907285  5.9085460567294
                      -8.095260140789       -0.0011363      -2.573718929317      -78.9980782      525280.33062242      236.3074703

            X0001A    408011.56806871  408011.56984493       -.500369871294  2.6219075375047      -102127.3405268
                      -38.07146595275       -0.0053463      2.5737189293171      101.0019218      -525044.0231521

 391A                 281546.91223885  281546.91297693      -.7248453207411  2.4990955835713      -102063.3598989  -102063.3598989
                      -20.38655995111       -0.0041487      2.3916684546202      106.8605338      -336676.0456974  -336676.0456974

            TERRA                 0.0              0.0      .72484532074111  2.4990955835713                  0.0
                                  0.0              0.0       -2.39166845462      -73.1394662                  0.0

 X0001A               408011.56806871  408011.56984493      .50014528002782  1.7243828782439      102063.94385115  102063.94385115
                      -38.07146595275       -0.0053463      -1.650257861562      -73.1394662      336652.62827478   336652.6282748

            TERRA                 0.0              0.0      -.5001452800278  1.7243828782439                  0.0
                                  0.0              0.0      1.6502578615618      106.8605338                  0.0

 395A                 9751.7247235466  11260.929412557      -.0065007222352  .00650072227649      -31.69869091855  -63.39667493186
                      -5631.376044162      -30.0053544      .73305272963E-6      179.9935391      18.300431468202       -0.0012244

            395B      -9752.777075007  11260.929417206      .00650072223516  .00650072227649      -31.69798401331
                      -5629.553327265     -150.0053543      -.7330527296E-6       -0.0064609      -18.30165589421

 X0001A               408011.56806871  408011.56984493      .31075920347E-3  .31075920545E-3      63.396675617316  63.396675617316
                      -38.07146595275       -0.0053463      -.3504192136E-7       -0.0064608      .00123322542481        0.0012332

            TERRA                 0.0              0.0      -.3107592035E-3  .31075920545E-3                  0.0
                                  0.0              0.0      .35041921365E-7      179.9935392                  0.0

 390B                 -204101.6963883  408189.37146168       -2.47909094456  2.6219075956099       102133.2383974  5.9085463186202
                       -353498.317543     -120.0011363      .85352652478788      161.0019204      525280.34477981      236.3074807

            X0001B    -204038.7548824  408011.56984075      2.4790909445602  2.6219075956099      -102127.3298511
                      -353329.3472526     -120.0053463      -.8535265247879      -18.9980796      -525044.0372991

 391B                 -140791.1113936  281546.91297458      2.4336682753128  2.4990955999453      -102063.3367771  -102063.3367771
                      -243816.5850759     -120.0041487      -.5680999413853      -13.1394703      -336676.0551123  -336676.0551123

            TERRA                 0.0              0.0      -2.433668275313  2.4990955999453                  0.0
                                  0.0              0.0       .5680999413853      166.8605297                  0.0

 X0001B               -204038.7548824  408011.56984075      -1.679237854223  1.7243828895341      102063.92072864  102063.92072864
                      -353329.3472526     -120.0053463      .39199053389348      166.8605297      336652.63768793   336652.6376879

            TERRA                 0.0              0.0      1.6792378542232  1.7243828895341                  0.0
                                  0.0              0.0      -.3919905338935      -13.1394703                  0.0

 395B                 -9752.777075007  11260.929417206      .00325205485569  .00650199855058      -31.70628164526  -63.40912120714
                      -5629.553327265     -150.0053543      .00563028634861       59.9892586      18.301655696543       -0.0059618

            395C      1.0523433250298  11260.929408695      -.0032520548557  .00650199855058      -31.70283956188
                      11260.929359524       89.9946457      -.0056302863486     -120.0107414       -18.3076175045

 X0001B               -204038.7548824  408011.56984075      -.1554605683E-3  .31082021587E-3      63.409121826229  63.409121826229
                      -353329.3472526     -120.0053463      -.2691490633E-3     -120.0107413      .00597067836042        0.0059707

            TERRA                 0.0              0.0      .15546056829E-3  .31082021587E-3                  0.0
                                  0.0              0.0      .26914906334E-3       59.9892587                  0.0

 390C                 -204087.6749928  408189.37145675      1.9787212412713  2.6219076587605      102133.22006944  5.9085466032557
                      353506.41279374      119.9988637      1.7201924370282       41.0019181      525280.36146693      236.3074921

            X0001C    -203972.8131846  408011.56983035      -1.978721241271  2.6219076587605      -102127.3115228
                       353367.4186976      119.9946537      -1.720192437028     -138.9980819      -525044.0539748

 391C                 -140755.8008447  281546.91296902      -1.708823359899  2.4990957694136      -102063.3205683  -102063.3205683
                      243836.97162441      119.9958513      -1.823568586417     -133.1394742      -336676.0849475  -336676.0849475

            TERRA                 0.0              0.0      1.7088233598988  2.4990957694136                  0.0
                                  0.0              0.0      1.8235685864165       46.8605258                  0.0

 X0001C               -203972.8131846  408011.56983035      1.1790928538721  1.7243830064701      102063.90452147  102063.90452147
                       353367.4186976      119.9946537      1.2582673781635       46.8605258      336652.66751998   336652.6675200

            TERRA                 0.0              0.0      -1.179092853872  1.7243830064701                  0.0
                                  0.0              0.0      -1.258267378164     -133.1394742                  0.0

 395C                 1.0523433250298  11260.929408695      .00325100248301  .00650178112488      -31.70142597937  -63.40700069049
                      11260.929359524       89.9946457      -.0056306430051      -59.9988611      18.307617339207        0.0071858

            395A      9751.7247235466  11260.929412557       -.003251002483  .00650178112488      -31.70557471112
                      -5631.376044162      -30.0053544      .00563064300513      120.0011389      -18.30043155014

 X0001C               -203972.8131846  408011.56983035      -.1554102619E-3  .31080982285E-3      63.407001464018  63.407001464018
                       353367.4186976      119.9946537      .26916611318E-3      120.0011389      -.0071768776429       -0.0071769

            TERRA                 0.0              0.0      .15541026187E-3  .31080982285E-3                  0.0
                                  0.0              0.0      -.2691661132E-3      -59.9988611                  0.0

 395A                 9751.7247235466  11260.929412557      .00975172472355  .01126092941256      63.404265617297  63.404265617297
                      -5631.376044162      -30.0053544      -.0056313760442      -30.0053544                  0.0              0.0

            TERRA                 0.0              0.0      -.0097517247235  .01126092941256                  0.0
                                  0.0              0.0      .00563137604416      149.9946456                  0.0

 395B                 -9752.777075007  11260.929417206       -.009752777075  .01126092941721       63.40426566965   63.40426566965
                      -5629.553327265     -150.0053543      -.0056295533273     -150.0053543                  0.0              0.0

            TERRA                 0.0              0.0      .00975277707501  .01126092941721                  0.0
                                  0.0              0.0      .00562955332727       29.9946457                  0.0

 395C                 1.0523433250298  11260.929408695       .1052343325E-5   .0112609294087      63.404265573809  63.404265573809
                      11260.929359524       89.9946457      .01126092935952       89.9946457                  0.0              0.0

            TERRA                 0.0              0.0      -.1052343325E-5   .0112609294087                  0.0
                                  0.0              0.0      -.0112609293595      -90.0053543                  0.0

 391A                 281546.91223885  281546.91297693      .53231128705394   4.092661267276      74976.662881251  6.1974542120006
                      -20.38655995111       -0.0041487      -4.057896122665      -82.5266615      571238.63576312      248.0489174

            X0002A    281426.33156113  281426.33351351      -.5323112870539   4.092661267276      -74970.46542704
                       -33.1497125203       -0.0067490      4.0578961226646       97.4733385      -570990.5868458

 9098A                112567.18704336  112567.18777327      -1.331056456953  1.9975235079248       -74907.0940539   -74907.0940539
                      -12.81906674232       -0.0065248      -1.489425685664     -131.7862337      83838.761323448    83838.7613234

            TERRA                 0.0              0.0      1.3310564569529  1.9975235079248                  0.0
                                  0.0              0.0      1.4894256856642       48.2137663                  0.0

 X0002A               281426.33156113  281426.33351351      .53240921808947  .79898934671989      74907.112009339  74907.112009339
                       -33.1497125203       -0.0067490       .5957553194603       48.2137663      -83839.44163813   -83839.4416381

            TERRA                 0.0              0.0      -.5324092180895  .79898934671989                  0.0
                                  0.0              0.0      -.5957553194603     -131.7862337                  0.0

 42077A               9748.0261389267  11256.818201864      -.0064986590567  .00649865911236      -31.67694406126  -63.35341652853
                      -5629.559700777      -30.0067626      .85082501755E-6      179.9924987      18.288147634976       -0.0008168

            42077B    -9749.354781407  11256.818200995      .00649865905666  .00649865911236      -31.67647246727
                       -5627.25842276     -150.0067626      -.8508250176E-6       -0.0075013      -18.28896445409

 X0002A               281426.33156113  281426.33351351      .45023091008E-3  .45023091393E-3      63.353417666039  63.353417666039
                       -33.1497125203       -0.0067490      -.5894526112E-7       -0.0075013       .8318616811E-3        0.0008319

            TERRA                 0.0              0.0      -.4502309101E-3  .45023091393E-3                  0.0
                                  0.0              0.0      .58945261117E-7      179.9924987                  0.0

 391B                 -140791.1113936  281546.91297458      -3.780396652561  4.0926611640942      74976.652310511  6.1974538994837
                      -243816.5850759     -120.0041487      1.5679529818806      157.4733377      571238.62249586      248.0489049

            X0002B    -140741.8742687  281426.33351401      3.7803966525613  4.0926611640942      -74970.45485661
                       -243705.777573     -120.0067490      -1.567952981881      -22.5266623       -570990.573591

 9098B                -56294.69515715  112567.18777337      -.6243526593898  1.9975235052013       -74907.0759312   -74907.0759312
                      -97479.63407999     -120.0065248      1.8974414116237      108.2137786      83838.777310047    83838.7773100

            TERRA                 0.0              0.0      .62435265938984  1.9975235052013                  0.0
                                  0.0              0.0      -1.897441411624      -71.7862214                  0.0

 X0002B               -140741.8742687  281426.33351401      .24973479485197  .79898934564158      74907.093888533  74907.093888533
                       -243705.777573     -120.0067490      -.7589575130987      -71.7862214      -83839.45762512   -83839.4576251

            TERRA                 0.0              0.0       -.249734794852  .79898934564158                  0.0
                                  0.0              0.0      .75895751309872      108.2137786                  0.0

 42077B               -9749.354781407  11256.818200995      .00325069573228  .00649943354489       -31.6815055635  -63.36096613725
                       -5627.25842276     -150.0067626      .00562810924384       59.9900344      18.288964413733       -0.0035420

            42077C     1.328643976965  11256.818200677      -.0032506957323  .00649943354489      -31.67946057375
                      11256.818122267       89.9932374      -.0056281092438     -120.0099656      -18.29250643781

 X0002B               -140741.8742687  281426.33351401       -.225210106E-3  .45028456688E-3      63.360967247588  63.360967247588
                       -243705.777573     -120.0067490      -.3899187086E-3     -120.0099655      .00355707033509        0.0035571

            TERRA                 0.0              0.0      .22521010601E-3  .45028456688E-3                  0.0
                                  0.0              0.0      .38991870861E-3       59.9900345                  0.0

 391C                 -140755.8008447  281546.91296902      3.2480854742162  4.0926612682531      74976.665442786  6.1974542149983
                      243836.97162441      119.9958513      2.4899431738185       37.4733388       571238.6355493      248.0489175

            X0002C     -140684.457291  281426.33350563      -3.248085474216  4.0926612682531      -74970.46798857
                      243738.92727089      119.9932510      -2.489943173818     -142.5266612      -570990.5866318

 9098C                -56272.49188566  112567.18777014      1.9554086006829  1.9975233994029      -74907.09047673  -74907.09047673
                      97492.453141037      119.9934752      -.4080158520665      -11.7862341      83838.756324513    83838.7563245

            TERRA                 0.0              0.0      -1.955408600683  1.9975233994029                  0.0
                                  0.0              0.0      .40801585206646      168.2137659                  0.0

 X0002C                -140684.457291  281426.33350563      -.7821438067331  .79898930335754      74907.108435552  74907.108435552
                      243738.92727089      119.9932510      .16320224406809      168.2137659      -83839.43664465   -83839.4366446

            TERRA                 0.0              0.0      .78214380673307  .79898930335754                  0.0
                                  0.0              0.0      -.1632022440681      -11.7862341                  0.0

 42077C                1.328643976965  11256.818200677      .00324936708421  .00649928842354      -31.67851739098  -63.35955134317
                      11256.818122267       89.9932374      -.0056287088719      -60.0028210      18.292506414779        0.0043588

            42077A    9748.0261389267  11256.818201864      -.0032493670842  .00649928842354      -31.68103395219
                      -5629.559700777      -30.0067626      .00562870887188      119.9971790      -18.28814761061

 X0002C                -140684.457291  281426.33350563      -.2251180574E-3  .45027451321E-3      63.359552512605  63.359552512605
                      243738.92727089      119.9932510      .38996025114E-3      119.9971791      -.0043437633886       -0.0043438

            TERRA                 0.0              0.0      .22511805741E-3  .45027451321E-3                  0.0
                                  0.0              0.0      -.3899602511E-3      -60.0028209                  0.0

 42077A               9748.0261389267  11256.818201864      .00974802613893  .01125681820186      63.357978014903  63.357978014903
                      -5629.559700777      -30.0067626      -.0056295597008      -30.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      -.0097480261389  .01125681820186                  0.0
                                  0.0              0.0      .00562955970078      149.9932374                  0.0

 42077B               -9749.354781407  11256.818200995      -.0097493547814    .011256818201      63.357978005129  63.357978005129
                       -5627.25842276     -150.0067626      -.0056272584228     -150.0067626      -.355271368E-14       -0.0000000

            TERRA                 0.0              0.0      .00974935478141    .011256818201                  0.0
                                  0.0              0.0      .00562725842276       29.9932374                  0.0

 42077C                1.328643976965  11256.818200677       .1328643977E-5  .01125681820068      63.357978001542  63.357978001542
                      11256.818122267       89.9932374      .01125681812227       89.9932374                  0.0              0.0

            TERRA                 0.0              0.0      -.1328643977E-5  .01125681820068                  0.0
                                  0.0              0.0      -.0112568181223      -90.0067626                  0.0

 9049A                112572.15577822  112572.15697877      -1.218560344554  2.3733934623453      -68571.24012215   .1013939374825
                      -16.44073652499       -0.0083678      -2.036690259658     -120.8922605      114647.32360587        4.0388585

            X0003A    112569.27903256  112569.27998195      1.2185603445536  2.3733934623453      68571.341516091
                      -14.62000014155       -0.0074413      2.0366902596578       59.1077395      -114643.2847474

 9098A                112567.18704336  112567.18777327      1.2184892699129  1.9243552583364      68571.408172502  68571.408172502
                      -12.81906674232       -0.0065248      1.4894385047373       50.7138708      -83838.76132381   -83838.7613238

            TERRA                 0.0              0.0      -1.218489269913  1.9243552583364                  0.0
                                  0.0              0.0      -1.489438504737     -129.2861292                  0.0

 X0003A               112569.27903256  112569.27998195      -1.218489269913  1.9243552583477      -68571.34151592  -68571.34151592
                      -14.62000014155       -0.0074413      -1.489438504752     -129.2861292      83841.416478275    83841.4164783

            TERRA                 0.0              0.0      1.2184892699129  1.9243552583477                  0.0
                                  0.0              0.0      1.4894385047519       50.7138708                  0.0

 9049B                -56300.31598225  112572.15697971      -1.154545739168  2.3733935407766      -68571.22200262  .10139394419093
                      -97482.12629689     -120.0083678      2.0736492074526      119.1077497      114647.33958852        4.0388588

            X0003B    -56297.30080564  112569.27998247      1.1545457391681  2.3733935407766      68571.323396559
                      -97480.54532968     -120.0074413      -2.073649207453      -60.8922503      -114643.3007297

 9098B                -56294.69515715  112567.18777337       .6806473544857  1.9243552743211      68571.390051604  68571.390051604
                      -97479.63407999     -120.0065248      -1.799961777549      -69.2861165      -83838.77730722   -83838.7773072

            TERRA                 0.0              0.0      -.6806473544857  1.9243552743211                  0.0
                                  0.0              0.0      1.7999617775495      110.7138835                  0.0

 X0003B               -56297.30080564  112569.27998247      -.6806473544857  1.9243552743279      -68571.32339538  -68571.32339538
                      -97480.54532968     -120.0074413      1.7999617775567      110.7138835      83841.432461116    83841.4324611

            TERRA                 0.0              0.0       .6806473544857  1.9243552743279                  0.0
                                  0.0              0.0      -1.799961777557      -69.2861165                  0.0

 9049C                -56271.83979509   112572.1569754      2.3731055681647  2.3733933535768      -68571.23654924  .10139392819838
                      97498.567026233      119.9916322      -.0369590739616       -0.8922602      114647.31860455        4.0388581

            X0003C     -56271.9782262   112569.2799787      -2.373105568165  2.3733933535768      68571.337943166
                      97495.165323375      119.9925587      .03695907396156      179.1077398      -114643.2797464

 9098C                -56272.49188566  112567.18777014      -1.899136108856  1.9243551494624      68571.404598951  68571.404598951
                      97492.453141037      119.9934752      .31052339896269      170.7138705      -83838.75632631   -83838.7563263

            TERRA                 0.0              0.0      1.8991361088556  1.9243551494624                  0.0
                                  0.0              0.0      -.3105233989627       -9.2861295                  0.0

 X0003C                -56271.9782262   112569.2799787      1.8991361088702  1.9243551494756      -68571.33794244  -68571.33794244
                      97495.165323375      119.9925587      -.3105233989554       -9.2861295      83841.411480571    83841.4114806

            TERRA                 0.0              0.0       -1.89913610887  1.9243551494756                  0.0
                                  0.0              0.0      .31052339895541      170.7138705                  0.0

 9098A                112567.18704336  112567.18777327      .11256718704336  .11256718777327      6335.6858815911  6335.6858815911
                      -12.81906674232       -0.0065248      -.1281906674E-4       -0.0065248                  0.0              0.0

            TERRA                 0.0              0.0      -.1125671870434  .11256718777327                  0.0
                                  0.0              0.0      .12819066742E-4      179.9934752                  0.0

 9098B                -56294.69515715  112567.18777337      -.0562946951571  .11256718777337      6335.6858816027  6335.6858816027
                      -97479.63407999     -120.0065248        -.09747963408     -120.0065248      .4547473509E-12        0.0000000

            TERRA                 0.0              0.0      .05629469515715  .11256718777337                  0.0
                                  0.0              0.0      .09747963407999       59.9934752                  0.0

 9098C                -56272.49188566  112567.18777014      -.0562724918857  .11256718777014      6335.6858812394  6335.6858812394
                      97492.453141037      119.9934752      .09749245314104      119.9934752                  0.0              0.0

            TERRA                 0.0              0.0      .05627249188566  .11256718777014                  0.0
                                  0.0              0.0       -.097492453141      -60.0065248                  0.0

 X0004A               408189.37138091  408189.37146118      -.5602728845535   2.802521526952      -114359.8328487  5.3906774302886
                      -8.095260140789       -0.0011363      2.7459463221016      101.5321303      -560430.7837548       83.1614601

            X0009A          408248.29        408248.29      .56027288455349   2.802521526952      114365.22352616
                                  0.0              0.0      -2.745946322102      -78.4678697      560513.94521488

 X0004B               -204101.6963883  408189.37146168      2.6581957528926  2.8025215885694      -114359.8226081  5.3906808131433
                       -353498.317543     -120.0011363      -.8877626899689      -18.4678710      -560430.7986801       83.1614603

            X0009B        -204124.145        408248.29      -2.658195752893  2.8025215885694      114365.21328888
                      -353553.3901916     -120.0000000      .88776268996892      161.5321290       560513.9601404

 X0004C               -204087.6749928  408189.37145675      -2.097923036451  2.8025216500068      -114359.8034044  5.3906824790174
                      353506.41279374      119.9988637      -1.858183664734     -138.4678733      -560430.8153892       83.1614684

            X0009C        -204124.145        408248.29      2.0979230364513  2.8025216500068      114365.19408688
                      353553.39019156      120.0000000      1.8581836647338       41.5321267      560513.97685754

 X0005A               112572.15577822  112572.15697877      -.8484252372778  1.9898910186769      -47769.32528804  29.479713981033
                      -16.44073652499       -0.0083678      1.7999558002799      115.2372645      -101305.4780036      100.9070609

            X0008A         112676.528       112676.528      .84842523727777  1.9898910186769      47798.805002017
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645

 X0005B               -56300.31598225  112572.15697971      1.9830200626805  1.9898910154123      -47769.32432629  29.479715584086
                      -97482.12629689     -120.0083678      -.1652201084168       -4.7627360       -101305.478255      100.9070588

            X0008B         -56338.264       112676.528      -1.983020062681  1.9898910154123      47798.804041872
                      -97580.73565823     -120.0000000      .16522010841682      175.2372640      101406.38531374

 X0005C               -56271.83979509   112572.1569754      -1.134594876895  1.9898910475986      -47769.32409918  29.479717250913
                      97498.567026233      119.9916322      -1.634735711556     -124.7627366      -101305.4803603      100.9070644

            X0008C         -56338.264       112676.528       1.134594876895  1.9898910475986      47798.803816429
                      97580.735658229      120.0000000      1.6347357115561       55.2372634      101406.38742467

 X0007A               281546.91223885  281546.91297693      -.3577976019316  1.5532559262482        -50383.811998  10.427392471975
                      -20.38655995111       -0.0041487      1.5114843196266      103.3178719       -212773.224413      112.7821644

            X0006A          281691.32        281691.32       .3577976019316  1.5532559262482      50394.239390473
                                  0.0              0.0      -1.511484319627      -76.6821281      212886.00657747

 X0007B               -140791.1113936  281546.91297458      1.4878826758237  1.5532559847484       -50383.8141791  10.427396464394
                      -243816.5850759     -120.0041487      -.4458803619141      -16.6821280      -212773.2323577      112.7821697

            X0006B         -140845.66        281691.32      -1.487882675824  1.5532559847484      50394.241575563
                      -243951.8391456     -120.0000000      .44588036191406      163.3178720      212886.01452742

 X0007C               -140755.8008447  281546.91296902      -1.130085087236  1.5532559743603      -50383.80656579  10.427397492094
                      243836.97162441      119.9958513       -1.06560396841     -136.6821300      -212773.2326532      112.7821726

            X0006C         -140845.66        281691.32      1.1300850872364  1.5532559743603       50394.23396328
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482584

 391A                 281546.91223885  281546.91297693       .9312778064E-3  .00180046821188      131.11490235328  .03500696283902
                      -20.38655995111       -0.0041487      -.0015409112334      -58.8525675      216.90990712752        0.0939793

            E001A     281437.45381917  281437.45682066      -.9312778064E-3  .00180046821188      -131.0798953904
                      -41.10304938649       -0.0083679      .00154091123343      121.1474325      -216.8159278699

 391B                 -140791.1113936  281546.91297458      -.0018001071176  .00180046815322      131.11489860092  .03500696291513
                      -243816.5850759     -120.0041487      -.3605462477E-4     -178.8525674      216.90989974447        0.0939792

            E001B     -140754.3231887  281437.45682301      .00180010711759  .00180046815322       -131.079891638
                      -243711.4330652     -120.0083679      .36054624774E-4        1.1474326      -216.8159204955

 391C                 -140755.8008447  281546.91296902      .86882931126E-3  .00180046818645      131.11490687328  .03500696525532
                      243836.97162441      119.9958513      .00157696585833       61.1474342      216.90990020449        0.0939793

            E001C     -140683.1306283  281437.45681222      -.8688293113E-3  .00180046818645       -131.079899908
                      243752.53609664      119.9916321      -.0015769658583     -118.8525658      -216.8159209487

 E001A                281437.45381917  281437.45682066      .93122721978E-3  .00180039147126      131.07277569183  .16208900888E-9
                      -41.10304938649       -0.0083679      -.0015408521392      -58.8529726      216.80761324699        0.0000000

            ST001A    281437.45381892  281437.45682041      -.9312272198E-3  .00180039147126      -131.0727756917
                      -41.10304932552       -0.0083679      .00154085213921      121.1470274      -216.8076132468

 ST001A               281437.45381892  281437.45682041      .28143745381892  .28143745682041       39603.52105077   39603.52105077
                      -41.10304932552       -0.0083679      -.4110304933E-4       -0.0083679       -.88817842E-15       -0.0000000

            TERRA                 0.0              0.0      -.2814374538189  .28143745682041                  0.0
                                  0.0              0.0      .41103049326E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      .70128297805786  .70129300343674      39472.437500144  39472.437500144
                      -16.44073652499       -0.0083678      .00374984741211        0.3063647      -216.8290078461     -216.8290078

            TERRA                 0.0              0.0      -.7012829780579  .70129300343674                  0.0
                                  0.0              0.0      -.0037498474121     -179.6936353                  0.0

 ST001A               281437.45381892  281437.45682041      -.2805061936378  .28051020363446      -39472.44363388  -39472.44363388
                      -41.10304932552       -0.0083679      -.0014998912811     -179.6936373      216.82762153953      216.8276215

            TERRA                 0.0              0.0      .28050619363785  .28051020363446                  0.0
                                  0.0              0.0      .00149989128113        0.3063627                  0.0

 E001B                -140754.3231887  281437.45682301      -.0018002174329  .00180058205255      131.10954598234  .16208900888E-9
                      -243711.4330652     -120.0083679      -.3623426892E-4     -178.8469224      216.81672020174        0.0000000

            ST001B    -140754.3231885  281437.45682276       .0018002174329  .00180058205255      -131.1095459822
                       -243711.433065     -120.0083679      .36234268919E-4        1.1530776      -216.8167202016

 ST001B               -140754.3231885  281437.45682276      -.1407543231885  .28143745682276      39603.521051431  39603.521051431
                       -243711.433065     -120.0083679       -.243711433065     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .14075432318848  .28143745682276                  0.0
                                  0.0              0.0      .24371143306504       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.3473942279816  .70129311875006      39472.444042507  39472.444042507
                      -97482.12629689     -120.0083678      -.6092038154602     -119.6936489      -216.8196505451     -216.8196505

            TERRA                 0.0              0.0      .34739422798157  .70129311875006                  0.0
                                  0.0              0.0      .60920381546021       60.3063511                  0.0

 ST001B               -140754.3231885  281437.45682276      .13895416259766   .2805101612812      -39472.43770174  -39472.43770174
                       -243711.433065     -120.0083679      .24367538094521       60.3063554       216.8226128055      216.8226128

            TERRA                 0.0              0.0      -.1389541625977   .2805101612812                  0.0
                                  0.0              0.0      -.2436753809452     -119.6936446                  0.0

 E001C                -140683.1306283  281437.45681222      .86874933913E-3  .00180032420769      131.07086061006  .16206058717E-9
                      243752.53609664      119.9916321      .00157684553415       61.1478155       216.7977104535        0.0000000

            ST001C    -140683.1306282  281437.45681197      -.8687493391E-3  .00180032420769      -131.0708606099
                       243752.5360964      119.9916321      -.0015768455341     -118.8521845      -216.7977104533

 ST001C               -140683.1306282  281437.45681197      -.1406831306282  .28143745681197      39603.521048396  39603.521048396
                       243752.5360964      119.9916321       .2437525360964      119.9916321      .3637978807E-11        0.0000000

            TERRA                 0.0              0.0      .14068313062825  .28143745681197                  0.0
                                  0.0              0.0      -.2437525360964      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.3538889884949  .70129303689906      39472.439375433  39472.439375433
                      97498.567026233      119.9916322       .6054539680481      120.3063666      -216.8302856541     -216.8302857

            TERRA                 0.0              0.0      .35388898849487  .70129303689906                  0.0
                                  0.0              0.0      -.6054539680481      -59.6936334                  0.0

 ST001C               -140683.1306282  281437.45681197      .14155204594135   .2805101850896      -39472.44101013  -39472.44101013
                       243752.5360964      119.9916321      -.2421755194664      -59.6936339      216.82997389141      216.8299739

            TERRA                 0.0              0.0      -.1415520459414   .2805101850896                  0.0
                                  0.0              0.0       .2421755194664      120.3063661                  0.0

 390A                 408189.37138091  408189.37146118      .02895014834971  .11168273703528      5909.0080269535  1.0434315043685
                      -8.095260140789       -0.0011363      -.1078652986934      -74.9763484       22014.61705425        8.5086359

            E002A     408037.36440829  408037.36547798      -.0289501483497  .11168273703528      -5907.964595449
                      -29.54573056027       -0.0041488      .10786529869342      105.0236516      -22006.10841835

 390B                 -204101.6963883  408189.37146168      -.1078891672498  .11168274117855      5909.0084115674  1.0434317686577
                       -353498.317543     -120.0011363      .02886108569167      165.0236520      22014.617826594        8.5086364

            E002B     -204044.2695507  408037.36547457      .10788916724979  .11168274117855      -5907.964979799
                      -353355.9504055     -120.0041488      -.0288610856917      -14.9763480       -22006.1091902

 390C                 -204087.6749928  408189.37145675      .07893901891978  .11168273986597      5909.0075525362  1.0434317727804
                      353506.41279374      119.9988637      .07900421302659       45.0236499      22014.617779511        8.5086364

            E002C     -203993.0948568  408037.36546651      -.0789390189198  .11168273986597      -5907.964120763
                      353385.49611948      119.9958513      -.0790042130266     -134.9763501      -22006.10914309

 E002A                408037.36440829  408037.36547798      .02894993686553  .11168280312433       5907.921450574  .62365234044E-6
                      -29.54573056027       -0.0041488      -.1078654238817      -74.9764699      22006.133962228        0.0000006

            ST002A    408037.36439461   408037.3654643      -.0289499368655  .11168280312433       -5907.92144995
                      -29.54572266872       -0.0041488      .10786542388175      105.0235301       -22006.1339616

 ST002A               408037.36439461   408037.3654643      .40803736439461   .4080373654643      83247.245807523  83247.245807523
                      -29.54572266872       -0.0041488      -.2954572267E-4       -0.0041488                  0.0              0.0

            TERRA                 0.0              0.0      -.4080373643946   .4080373654643                  0.0
                                  0.0              0.0      .29545722669E-4      179.9958512                  0.0

 391A                 281546.91223885  281546.91297693      .54940032958984  .57119643348332      77339.390144418  77339.390144418
                      -20.38655995111       -0.0041487      .15628385543823       15.8790711      -22006.21865709   -22006.2186571

            TERRA                 0.0              0.0      -.5494003295898  .57119643348332                  0.0
                                  0.0              0.0      -.1562838554382     -164.1209289                  0.0

 ST002A               408037.36439461   408037.3654643       -.379087805748  .39412713026868      -77339.40151762  -77339.40151762
                      -29.54572266872       -0.0041488      -.1078361272812     -164.1209543      22006.184792757    22006.1847928

            TERRA                 0.0              0.0      .37908780574799  .39412713026868                  0.0
                                  0.0              0.0      .10783612728119       15.8790457                  0.0

 E002B                -204044.2695507  408037.36547457      -.1078893546946  .11168300233009      5907.9293583509  .62365415943E-6
                      -353355.9504055     -120.0041488      .02886139554903      165.0235233      22006.173919886        0.0000006

            ST002B     -204044.269537  408037.36546089      .10788935469463  .11168300233009      -5907.929357727
                      -353355.9503976     -120.0041487       -.028861395549      -14.9764767      -22006.17391926

 ST002B                -204044.269537  408037.36546089       -.204044269537  .40803736546089      83247.245806131  83247.245806131
                      -353355.9503976     -120.0041487      -.3533559503976     -120.0041487                  0.0              0.0

            TERRA                 0.0              0.0      .20404426953698  .40803736546089                  0.0
                                  0.0              0.0      .35335595039759       59.9958513                  0.0

 391B                 -140791.1113936  281546.91297458       -.139354467392  .57119625438477      77339.371269485  77339.371269485
                      -243816.5850759     -120.0041487      -.5539363622665     -104.1209429      -22006.19286512   -22006.1928651

            TERRA                 0.0              0.0      .13935446739197  .57119625438477                  0.0
                                  0.0              0.0      .55393636226654       75.8790571                  0.0

 ST002B                -204044.269537  408037.36546089       .0961549282074  .39412689293337      -77339.34970041  -77339.34970041
                      -353355.9503976     -120.0041487      .38221752643585       75.8790593      22006.189971848    22006.1899718

            TERRA                 0.0              0.0      -.0961549282074  .39412689293337                  0.0
                                  0.0              0.0      -.3822175264359     -104.1209407                  0.0

 E002C                -203993.0948568  408037.36546651      .07893919246271   .1116829842128      5907.9768140246  .62365415943E-6
                      353385.49611948      119.9958513      .07900438504294       45.0236493      22006.157351935        0.0000006

            ST002C    -203993.0948568  408037.36545283      -.0789391924627   .1116829842128      -5907.976813401
                      353385.49610368      119.9958513      -.0790043850429     -134.9763507      -22006.15735131

 ST002C               -203993.0948568  408037.36545283      -.2039930948568  .40803736545283      83247.245802842  83247.245802842
                      353385.49610368      119.9958513      .35338549610368      119.9958513                  0.0              0.0

            TERRA                 0.0              0.0      .20399309485676  .40803736545283                  0.0
                                  0.0              0.0      -.3533854961037      -60.0041487                  0.0

 391C                 -140755.8008447  281546.91296902      -.4100457429886  .57119622052116      77339.364514401  77339.364514401
                      243836.97162441      119.9958513       .3976526260376      135.8790628      -22006.19918096   -22006.1991810

            TERRA                 0.0              0.0      .41004574298859  .57119622052116                  0.0
                                  0.0              0.0      -.3976526260376      -44.1209372                  0.0

 ST002C               -203993.0948568  408037.36545283      .28293257951736  .39412704498642      -77339.39182356  -77339.39182356
                      353385.49610368      119.9958513      -.2743816375732      -44.1209726      22006.155278103    22006.1552781

            TERRA                 0.0              0.0      -.2829325795174  .39412704498642                  0.0
                                  0.0              0.0      .27438163757324      135.8790274                  0.0

 390A                 408189.37138091  408189.37146118      .03095286490997  .07141819797397      6317.5757489666  3.1511251615439
                      -8.095260140789       -0.0011363      -.0643620940905      -64.3162790      13135.836078034       10.7934205

            E003A     407878.72954936  407878.73389937        -.03095286491  .07141819797397      -6314.424623805
                      -59.56972459149       -0.0083679       .0643620940905      115.6837210      -13125.04265757

 390B                 -204101.6963883  408189.37146168      -.0712156410765  .07141819805511      6317.5757986997  3.1511254103252
                       -353498.317543     -120.0011363      .00537507948807      175.6837212       13135.83607251       10.7934203

            E003B      -203990.953661  407878.73390278      .07121564107649  .07141819805511      -6314.424673289
                      -353203.5565996     -120.0083679      -.0053750794881       -4.3162788      -13125.04265226

 390C                 -204087.6749928  408189.37145675      .04026277626242   .0714181983318      6317.5757820099  3.1511255208943
                      353506.41279374      119.9988637      .05898701467783       55.6837210      13135.836143004       10.7934207

            E003C     -203887.7758852  407878.73388715      -.0402627762624   .0714181983318      -6314.424656489
                      353263.12629817      119.9916321      -.0589870146778     -124.3162790      -13125.04272234

 E003A                407878.72954936  407878.73389937      .03095269271114  .07141783123425      6314.3894960309  .25502504286E-6
                      -59.56972459149       -0.0083679      -.0643617699581      -64.3162908       13124.97655933        0.0000003

            ST003A    407878.72953983  407878.73388984      -.0309526927111  .07141783123425      -6314.389495776
                      -59.56972125058       -0.0083679      .06436176995805      115.6837092      -13124.97655907

 ST003A               407878.72953983  407878.73388984      .40787872953983  .40787873388984      83182.530779789  83182.530779789
                      -59.56972125058       -0.0083679      -.5956972125E-4       -0.0083679                  0.0              0.0

            TERRA                 0.0              0.0      -.4078787295398  .40787873388984                  0.0
                                  0.0              0.0      .59569721251E-4      179.9916321                  0.0

 9049A                112572.15577822  112572.15697877      1.3657021522522  1.3854327840889      76868.102499189  76868.102499189
                      -16.44073652499       -0.0083678      .23298418521881        9.6812663      -13124.99257078   -13124.9925708

            TERRA                 0.0              0.0      -1.365702152252  1.3854327840889                  0.0
                                  0.0              0.0      -.2329841852188     -170.3187337                  0.0

 ST003A               407878.72953983  407878.73388984      -.3769258856773  .38237142239007      -76868.11045635  -76868.11045635
                      -59.56972125058       -0.0083679      -.0643022656441     -170.3187367       13124.98989369    13124.9898937

            TERRA                 0.0              0.0      .37692588567734  .38237142239007                  0.0
                                  0.0              0.0      .06430226564407        9.6812633                  0.0

 E003B                 -203990.953661  407878.73390278       -.071215472417  .07141802697181      6314.4142805736  .25502595236E-6
                      -353203.5565996     -120.0083679       .0053750409279      175.6837419       13125.00893372        0.0000003

            ST003B    -203990.9536533  407878.73389325      .07121547241695  .07141802697181      -6314.414280319
                       -353203.556593     -120.0083679      -.0053750409279       -4.3162581      -13125.00893346

 ST003B               -203990.9536533  407878.73389325      -.2039909536533  .40787873389325      83182.530781179  83182.530781179
                       -353203.556593     -120.0083679       -.353203556593     -120.0083679                  0.0              0.0

            TERRA                 0.0              0.0      .20399095365331  .40787873389325                  0.0
                                  0.0              0.0      .35320355659304       59.9916321                  0.0

 9049B                -56300.31598225  112572.15697971      -.4810806512833  1.3854325492036      76868.088253753  76868.088253753
                      -97482.12629689     -120.0083678      -1.299224674702     -110.3187284      -13124.99745513   -13124.9974551

            TERRA                 0.0              0.0      .48108065128326  1.3854325492036                  0.0
                                  0.0              0.0      1.2992246747017       69.6812716                  0.0

 ST003B               -203990.9536533  407878.73389325      .13277548551559  .38237138028649      -76868.10026804  -76868.10026804
                       -353203.556593     -120.0083679      .35857850313187       69.6812708      13124.998550485    13124.9985505

            TERRA                 0.0              0.0      -.1327754855156  .38237138028649                  0.0
                                  0.0              0.0      -.3585785031319     -110.3187292                  0.0

 E003C                -203887.7758852  407878.73388715      .04026253009215  .07141785783757      6314.4066145467  .25502686185E-6
                      353263.12629817      119.9916321      .05898677045479       55.6837737      13124.974343854        0.0000003

            ST003C    -203887.7758833  407878.73387761      -.0402625300921  .07141785783757      -6314.406614292
                      353263.12628825      119.9916321      -.0589867704548     -124.3162263       -13124.9743436

 ST003C               -203887.7758833  407878.73387761      -.2038877758833  .40787873387761      83182.530774803  83182.530774803
                      353263.12628825      119.9916321      .35326312628825      119.9916321                  0.0              0.0

            TERRA                 0.0              0.0      .20388777588334  .40787873387761                  0.0
                                  0.0              0.0      -.3532631262882      -60.0083679                  0.0

 9049C                -56271.83979509   112572.1569754      -.8846212625504  1.3854325795444      76868.089992064  76868.089992064
                      97498.567026233      119.9916322      1.0662404298782      129.6812713      -13124.99740322   -13124.9974032

            TERRA                 0.0              0.0      .88462126255035  1.3854325795444                  0.0
                                  0.0              0.0      -1.066240429878      -50.3187287                  0.0

 ST003C               -203887.7758833  407878.73387761      .24415035545826  .38237141632236       -76868.1083014   -76868.1083014
                      353263.12628825      119.9916321      -.2942762374878      -50.3187327      13124.995148434    13124.9951484

            TERRA                 0.0              0.0      -.2441503554583  .38237141632236                  0.0
                                  0.0              0.0      .29427623748779      129.6812673                  0.0

 RPI_C                -56271.83979509   112572.1569754                  0.0              0.0                  0.0              0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0              0.0

            MEASUC    -56271.83979509   112572.1569754                  0.0              0.0                  0.0
                      97498.567026233      119.9916322                  0.0              0.0                  0.0

 RPI_B                -56300.31598225  112572.15697971                  0.0              0.0                  0.0              0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0              0.0

            MEASUB    -56300.31598225  112572.15697971                  0.0              0.0                  0.0
                      -97482.12629689     -120.0083678                  0.0              0.0                  0.0

 RPI_A                112572.15577822  112572.15697877                  0.0              0.0                  0.0              0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0              0.0

            MEASUA    112572.15577822  112572.15697877                  0.0              0.0                  0.0
                      -16.44073652499       -0.0083678                  0.0              0.0                  0.0

 X0001A               408011.56806871  408011.56984493      -.8616793742E-4  .92346103673838                  0.0              0.0
                      -38.07146595275       -0.0053463      -.9234610327182      -90.0053463      188391.39364513   188391.3936451

            TERRA                 0.0              0.0      .86167937425E-4  .92346103673838                  0.0
                                  0.0              0.0      .92346103271822       89.9946537                  0.0

 X0001B               -204038.7548824  408011.56984075      -.7996976297706  .92346103672891                  0.0              0.0
                      -353329.3472526     -120.0053463      .46180513996234      149.9946537      188391.39364126   188391.3936413

            TERRA                 0.0              0.0      .79969762977065  .92346103672891                  0.0
                                  0.0              0.0      -.4618051399623      -30.0053463                  0.0

 X0001C               -203972.8131846  408011.56983035      .79978379766063  .92346103670538                  0.0              0.0
                       353367.4186976      119.9946537      .46165589275186       29.9946537      188391.39363166   188391.3936317

            TERRA                 0.0              0.0      -.7997837976606  .92346103670538                  0.0
                                  0.0              0.0      -.4616558927519     -150.0053463                  0.0

 X0002A               281426.33156113  281426.33351351      -.5481619459E-3  4.6536514154715                  0.0              0.0
                       -33.1497125203       -0.0067490      -4.653651383187      -90.0067490      654830.02765306   654830.0276531

            TERRA                 0.0              0.0      .54816194585E-3  4.6536514154715                  0.0
                                  0.0              0.0       4.653651383187       89.9932510                  0.0

 X0002B               -140741.8742687  281426.33351401      -4.029906237282  4.6536514154796                  0.0              0.0
                       -243705.777573     -120.0067490      2.3273004136799      149.9932510      654830.02765535   654830.0276553

            TERRA                 0.0              0.0      4.0299062372816  4.6536514154796                  0.0
                                  0.0              0.0       -2.32730041368      -30.0067490                  0.0

 X0002C                -140684.457291  281426.33350563      4.0304543989846  4.6536514153411                  0.0              0.0
                      243738.92727089      119.9932510      2.3263509694823       29.9932510      654830.02761635   654830.0276164

            TERRA                 0.0              0.0      -4.030454398985  4.6536514153411                  0.0
                                  0.0              0.0      -2.326350969482     -150.0067490                  0.0

 X0003A               112569.27903256  112569.27998195      -.7107463779E-4  .54725175951152                  0.0              0.0
                      -14.62000014155       -0.0074413      -.5472517548961      -90.0074413      30801.868268533    30801.8682685

            TERRA                 0.0              0.0      .71074637795E-4  .54725175951152                  0.0
                                  0.0              0.0      .54725175489609       89.9925587                  0.0

 X0003B               -56297.30080564  112569.27998247      -.4738983846957  .54725175951405                  0.0              0.0
                      -97480.54532968     -120.0074413      .27368742987941      149.9925587      30801.868268818    30801.8682688

            TERRA                 0.0              0.0      .47389838469574  .54725175951405                  0.0
                                  0.0              0.0      -.2736874298794      -30.0074413                  0.0

 X0003C                -56271.9782262   112569.2799787      .47396945930221  .54725175949572                  0.0              0.0
                      97495.165323375      119.9925587      .27356432501321       29.9925587      30801.868266755    30801.8682668

            TERRA                 0.0              0.0      -.4739694593022  .54725175949572                  0.0
                                  0.0              0.0      -.2735643250132     -150.0074413                  0.0

     Total network loss  P-loss  by summing injections =   6.376749013506E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0004A    390A          5.60272885E-01   -2.74594632E+00    2.80252153E+00     -78.4679    1.14359833E+05    5.60430784E+05
      X0004B    390B         -2.65819575E+00    8.87762690E-01    2.80252159E+00     161.5321    1.14359823E+05    5.60430799E+05
      X0004C    390C          2.09792304E+00    1.85818366E+00    2.80252165E+00      41.5321    1.14359803E+05    5.60430815E+05
      X0005A    9049A         8.48425237E-01   -1.79995580E+00    1.98989102E+00     -64.7627    4.77693253E+04    1.01305478E+05
      X0005B    9049B        -1.98302006E+00    1.65220108E-01    1.98989102E+00     175.2373    4.77693243E+04    1.01305478E+05
      X0005C    9049C         1.13459488E+00    1.63473571E+00    1.98989105E+00      55.2373    4.77693241E+04    1.01305480E+05
      X0007A    391A          3.57797602E-01   -1.51148432E+00    1.55325593E+00     -76.6821    5.03838120E+04    2.12773224E+05
      X0007B    391B         -1.48788268E+00    4.45880362E-01    1.55325598E+00     163.3179    5.03838142E+04    2.12773232E+05
      X0007C    391C          1.13008509E+00    1.06560397E+00    1.55325597E+00      43.3179    5.03838066E+04    2.12773233E+05
      XX0013    RPI_C             Open              Open              Open             Open          Open              Open
      XX0014    RPI_B             Open              Open              Open             Open          Open              Open
      XX0015    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA        2.95016264E-07    7.59854942E-07    8.15116021E-07      68.7811    1.65990621E-02   -4.27716796E-02
      9049B     MEASUB        3.62162609E-07   -5.09831182E-07    6.25371561E-07     -54.6116    1.46547792E-02   -3.20040189E-02
      9049C     MEASUC       -2.78820835E-07    2.46506033E-07    3.72164322E-07     138.5200    1.98618732E-02   -6.65664192E-03
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0009A        408248.29        408248.29      .56027288455334  2.8025215269513      114365.22352613  572062.31053303
                                  0.0              0.0      -2.745946322101      -78.4678697      560513.94521475        0.1999174

              X0009B      -204124.145        408248.29      -2.658195752894   2.802521588571      114365.21328868   572062.3231111
                      -353553.3901916     -120.0000000      .88776268997071      161.5321290      560513.96014078        0.1999174

              X0009C      -204124.145        408248.29      2.0979230364519  2.8025216500077      114365.19408695   572062.3356518
                      353553.39019156      120.0000000      1.8581836647345       41.5321267      560513.97685772        0.1999174

              X0008A       112676.528       112676.528      .84842523727792   1.989891018677      47798.805002026  112107.00554146
                                  0.0              0.0       -1.79995580028      -64.7627355       101406.3850645        0.4263677

              X0008B       -56338.264       112676.528      -1.983020062681  1.9898910154125      47798.804041878  112107.00535754
                      -97580.73565823     -120.0000000       .1652201084168      175.2372640      101406.38531375        0.4263677

              X0008C       -56338.264       112676.528      1.1345948768949  1.9898910475983       47798.80381642  112107.00717083
                      97580.735658229      120.0000000      1.6347357115558       55.2372634      101406.38742466        0.4263677

              X0006A        281691.32        281691.32      .35779760193179  1.5532559262475      50394.239390501  218769.35608124
                                  0.0              0.0      -1.511484319626      -76.6821281      212886.00657735        0.2303533

              X0006B       -140845.66        281691.32      -1.487882675823  1.5532559847482      50394.241575573  218769.36432081
                      -243951.8391456     -120.0000000      .44588036191385      163.3178720      212886.01452738        0.2303533

              X0006C       -140845.66        281691.32      1.1300850872367  1.5532559743606      50394.233963265  218769.36285776
                      243951.83914557      120.0000000      1.0656039684104       43.3178700      212886.01482588        0.2303533

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  5.6027288E-01                     Switch  "X0004A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -2.6581958E+00                     Switch  "X0004B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  2.0979230E+00                     Switch  "X0004C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  8.4842524E-01                     Switch  "X0005A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.9830201E+00                     Switch  "X0005B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) =  1.1345949E+00                     Switch  "X0005C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  3.5779760E-01                     Switch  "X0007A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4878827E+00                     Switch  "X0007B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.1300851E+00                     Switch  "X0007C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) =  2.9501626E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  3.6216261E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -2.7882083E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56271.8398
                   -112572.16  56300.316 112572.156 -56300.316  -56271.84        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75286.6477
                    34781.262 -110086.18 -34781.262 110086.181 -75286.648        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102906.82
                   91121.0349 11784.8759 -91121.035 -11784.876 102906.825        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11805.821
                   -91097.059 102901.826 91097.0593 -102901.83 11805.8207        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110176.338
                   -34820.128 -75335.833 34820.1276 75335.8333 -110176.34        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0013"  to  "RPI_C "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_B "  after  2.00100000E-02  sec.
 ***                                                             Close switch  "XX0015"  to  "RPI_A "  after  2.00100000E-02  sec.
   2500      .025  140761.047 123857.019  .145335E8 .128338058 32.6951612  15.301323 .474508E-4 35.2461936 17.0023625 -10611.731
                   107827.644 9954.17577 -112001.81 56670.3382 56189.8928 -4174.1692  66624.514 45578.1616 47698.4249 -26.597636
                    68868.802 80.2627838 69174.8815 48044.8617 -49752.331 70798.6831 -21046.352 -21170.377 -47725.023 68895.3996
                   -47964.599 69094.6187  -21130.02 -26.529328 24.8854394 269.569109        0.0        0.0        0.0  .00254031
                   .338942611 .134416256 .314716E-3 .368198662 .142310428 2380.65283 1448.39154 26841.6404 -265.97636
   3000       .03   51898.727 6191.44149 659882.068 .651492068 86.1981486 49.6052745 .002368651 92.9494022 46.2041224 6443.52245
                   -22976.198 2225.56806 32380.9394 -110404.15 75621.1502 9404.74184 -108178.58 82064.6726 78783.9883 5.29839175
                   -112496.51 567.078105 -112335.14 79201.3666 -72659.931 -117583.32 190243.254 191280.501  -78778.69 -112501.81
                   -78634.288 -112902.21 191536.502 16.1088061 5.56392015 -57.440494        0.0        0.0        0.0 .003695837
                   .479963839  .46749875 .341754E-3 .520975881 .467788967 2602.10212 2003.22498 61366.6351 52.9839175
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  3.00100000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.00100000E-02  sec.
   3500      .035         0.0        0.0        0.0 46.1210615 .770332615 82.1802519 .002331291 6.13343494 758.741444        0.0
                          0.0        0.0 79130.1447 10226.6044 -105627.27 79130.1447 10226.6044 -105627.27  -141680.8 327.441372
                   -25580.085 -562.58811 -28856.536 -144786.28 184757.413  -68903.54 -115853.87 -116100.72 142008.245 -25907.526
                   144223.694 -28293.948 -115929.75        0.0        0.0        0.0 9.66913726  -3244.189 -22.858998 .229271272
                   .725066983 .593849225 .521256E-3 1.24954321 .757734244  2602.8852  2003.3151 61376.7641 3274.41372
   4000       .04         0.0        0.0        0.0 34.2902742 79.7556451 1.00832874 .040175607 477.639635  3.6244591        0.0
                          0.0        0.0  -68230.38 104057.414 -11700.203  -68230.38 104057.414 -11700.203 20030.4085 149.302519
                   138866.169 2335.46594 140851.478 22182.6749 -56530.178 172287.794 -115757.62 -118835.76 -19881.106 138716.866
                   -19847.209 138516.012  -118668.8        0.0        0.0        0.0 -30.921058 -1471.1837 6.98838675 .306005032
                   1.01735496 .888182467 .598374E-3 1.68028347 1.36131312  2602.8852  2003.3151 61376.7641 1493.02519
   4500      .045         0.0        0.0        0.0 6.58125407 43.0376456 88.4169087 .010971155 36.2684871 102.998423        0.0
                          0.0        0.0 -29891.426 -76439.276 109562.006 -29891.426 -76439.276 109562.006 118277.004 -219.74621
                   -69181.903 -1220.4458 -70170.898 118251.756 -139453.43  -46547.85 186001.282 187458.907 -118496.75 -68962.157
                    -119472.2 -68950.452 188422.654        0.0        0.0        0.0 11.2006055 2187.41173  25.052817 .516249255
                   1.14285824 1.13286378 .635846E-3 1.98864984 1.83870785  2602.8852  2003.3151 61376.7641 -2197.4621
   5000       .05         0.0        0.0        0.0 61.6321811 22.5753458 22.5528143 .490156E-3 58.7646017 55.1311133        0.0
                          0.0        0.0 91473.6653 -55361.713 -55334.079 91473.6653 -55361.713 -55334.079 -88223.949 98.5231804
                   -90820.571 -257.96425 -89320.308 -86514.857 146807.744 -146835.38 27.6340523  2596.6217 88322.4722 -90919.094
                   86256.8927 -89062.344 2805.45084        0.0        0.0        0.0 22.7752994 -985.97915 -26.212698 .637488964
                   1.49164018 1.28831896 .652129E-3 2.59547045 2.01870417  2602.8852  2003.3151 61376.7641 985.231804
   5500      .055         0.0        0.0        0.0 3.61328546 88.8283535 43.0692628 .657348E-3 103.338853 37.1541704        0.0
                          0.0        0.0 -22148.456 109816.632 -76467.349 -22148.456 109816.632 -76467.349  -69415.36 221.912841
                   119251.915 298.737613 118447.018 -71022.523 54318.8929 131965.087 -186283.98 -188667.28 69637.2728 119030.002
                   71321.2608  118148.28 -189469.54        0.0        0.0        0.0 -22.391966 -2211.9561 -7.1473255  .77464419
                   1.64669599 1.63749841 .661477E-3 2.77189745 2.62998928  2602.8852  2003.3151 61376.7641 2219.12841
   6000       .06         0.0        0.0        0.0 42.8394982 1.04958827 78.2886868 .342352E-3 3.26429822 134.533421        0.0
                          0.0        0.0 -76263.108 -11937.182    103096. -76263.108 -11937.182    103096. 134051.098 -199.82281
                   19946.2444 215.589943 21051.7026  135147.31 -179359.11 64325.9264 115033.182 114104.853 -134250.92 20146.0672
                   -134931.72 20836.1127 114095.607        0.0        0.0        0.0 -11.386021 1989.48376 28.6419154 .979970957
                   1.89124759 1.76308075 .666085E-3  3.2045156 2.85531139  2602.8852  2003.3151 61376.7641 -1998.2281
   6500      .065         0.0        0.0        0.0 36.2424493 78.2213102 1.09060156 .001445056 134.306437 2.09454187        0.0
                          0.0        0.0 70145.7047 -103051.63 12168.1728 70145.7047 -103051.63 12168.1728 -16300.089 -77.691408
                   -134176.66 -442.92957 -135033.25 -16863.077 57977.5319 -173197.33   115219.8 117876.575 16222.3977 -134098.97
                   16420.1479 -134590.32 118170.174        0.0        0.0        0.0 31.6185603 769.495821 -9.5140079 1.05492136
                   2.18426596 2.05671987 .669619E-3 3.54624064 3.20865584  2602.8852  2003.3151 61376.7641 -776.91408
   7000       .07         0.0        0.0        0.0 7.78066447 42.3585902 89.3421977 .857951E-3 30.8331574  109.83506        0.0
                          0.0        0.0 32501.2943 75833.8423  -110133.8 32501.2943 75833.8423  -110133.8   -121966. 259.912192
                   64606.2842  341.29003 64699.5578 -122113.26 142635.095  43332.548 -185967.64 -186572.28 122225.913  64346.372
                   122454.545 64358.2678 -186812.81        0.0        0.0        0.0  -9.154464 -2587.8829 -24.274016 1.27228062
                   2.30977886 2.30182098  .67141E-3 3.77759131 3.63360279  2602.8852  2003.3151 61376.7641 2599.12192
   7500      .075         0.0        0.0        0.0 59.8683033 22.9104795 22.7971335 .218472E-4 63.4115295 60.0375336        0.0
                          0.0        0.0 -90155.201 55771.1246 55632.9941 -90155.201 55771.1246 55632.9941 90296.5861 -75.611484
                   92736.7022  -54.46159 92784.7126 90282.5327  -145788.2 145926.326 -138.13047 -2440.1161 -90372.198 92812.3137
                   -90336.994 92839.1742 -2502.1799        0.0        0.0        0.0 -25.473813 756.909022 25.8493666 1.39130386
                    2.6579764 2.45755299 .673007E-3 4.27636773 3.81415106  2602.8852  2003.3151 61376.7641 -756.11484
   8000       .08         0.0        0.0        0.0 3.92112132 89.2850953 42.5275244 .108678E-3 107.368256 33.6327853        0.0
                          0.0        0.0 23072.6486  -110098.6 75984.9118 23072.6486  -110098.6 75984.9118 67158.1886 -208.76377
                   -120777.72 -121.46843 -120734.19 67573.0824 -52912.263 -133171.25 186083.512  187935.91 -67366.952 -120568.96
                   -67694.551 -120612.72 188307.269        0.0        0.0        0.0 23.8943478 2077.32221 7.92600765 1.52648138
                   2.81316961  2.8064032 .674462E-3 4.45274213 4.32359373  2602.8852  2003.3151 61376.7641 -2087.6377
   8500      .085         0.0        0.0        0.0 42.7223386 1.07186262 77.8281318 .138694E-4  2.7076844 130.510414        0.0
                          0.0        0.0 76158.7525 12063.1819 -102792.31 76158.7525 12063.1819 -102792.31 -132728.56  207.35275
                   -18889.163 43.3932197 -19173.056 -133111.29  178951.06 -64095.571 -114855.49 -113839.39  132935.91 -19096.516
                   133154.685 -19216.449 -113938.24        0.0        0.0        0.0 11.2748312 -2067.2795 -30.445752 1.73337931
                   3.05798282  2.9319702   .6751E-3 4.88219784 4.54893511  2602.8852  2003.3151 61376.7641  2073.5275
   9000       .09         0.0        0.0        0.0 36.1694555 77.7341651 1.11497313 .179518E-3 130.920958 1.76453292        0.0
                          0.0        0.0 -70075.031 102730.235 -12303.382 -70075.031 102730.235 -12303.382 15419.0415 82.2696441
                   132965.098  156.11568  133320.49 15477.7275 -57771.649 172805.266 -115033.62 -117546.06 -15336.772 132882.828
                   -15321.612 133164.374 -117842.76        0.0        0.0        0.0 -31.206578 -815.84995 10.6218193 1.80849235
                      3.35086 3.22579618 .676626E-3 5.22346546 4.90115146  2602.8852  2003.3151 61376.7641 822.696441
   9500      .095         0.0        0.0        0.0 7.85950771 42.1436789 89.5933865 .328496E-3 29.8966083  111.11623        0.0
                          0.0        0.0 -32665.551 -75641.222 110288.515 -32665.551 -75641.222 110288.515 122664.332 -257.14773
                   -63699.397 -211.18208 -63709.365 122823.385 -142954.07 -42975.671 185929.737 186363.729 -122921.48 -63442.249
                   -123034.57 -63498.182  186532.75        0.0        0.0        0.0 8.23961975 2560.93483 24.1252762 2.02513668
                   3.47628615 3.47075757 .677298E-3 5.45429326  5.3255037  2602.8852  2003.3151 61376.7641 -2571.4773
  10000       0.1         0.0        0.0        0.0 60.0443748 23.0201139 22.9395831 .281798E-5 64.3017512 61.0946779        0.0
                          0.0        0.0 90287.6763 -55904.407 -55806.537 90287.6763 -55904.407 -55806.537 -90961.302 77.3098077
                   -93276.239 19.5596515 -93433.736 -91073.914 146094.213 -146192.08 97.8703344  2314.9363 91038.6123 -93353.549
                   91093.4739 -93453.295 2359.82139        0.0        0.0        0.0 26.1239085 -773.47507 -25.896139 2.14438529
                   3.82459005 3.62646764 .678376E-3  5.9521212 5.50602444  2602.8852  2003.3151 61376.7641 773.098077
  10500      .105         0.0        0.0        0.0 3.91892349 89.3776197 42.3769297  .23647E-3 108.113448 32.9966097        0.0
                          0.0        0.0 -23066.181 110155.632 -75850.257 -23066.181 110155.632 -75850.257 -66676.478 209.793943
                   121061.498 179.176069 121152.442 -66930.947 52784.0755 133221.813 -186005.89 -187737.98 66886.2716 120851.704
                   67110.1235 120973.266 -188083.39        0.0        0.0        0.0 -24.026665 -2087.3348 -8.1874259 2.27976512
                   3.97974709 3.97540813 .679596E-3 6.12844258 6.00877211  2602.8852  2003.3151 61376.7641 2097.93943
  11000       .11         0.0        0.0        0.0 42.5753908 1.08553472 77.7355075  .12116E-3 2.60297668 129.652877        0.0
                          0.0        0.0 -76027.662 -12139.874 102731.122 -76027.662 -12139.874 102731.122 132396.885 -206.69553
                   18558.4133 -128.25427 18798.6842 132673.257 -178758.78  63887.788 114870.996 113838.472 -132603.58 18765.1088
                   -132801.51 18926.9384 113874.573        0.0        0.0        0.0 -11.256601 2060.76836 30.7460956  2.4864875
                   4.22452989 4.10095886 .680134E-3 6.55785659 6.23401667  2602.8852  2003.3151 61376.7641 -2066.9553
  11500      .115         0.0        0.0        0.0 36.1901781 77.6713096 1.12493925 .110609E-3 130.196539 1.71022728        0.0
                          0.0        0.0 70095.1021 -102688.69 12358.2463 70095.1021 -102688.69 12358.2463 -15244.922 -81.855357
                    -132733.5 -122.54284 -132951.13 -15237.693 57736.8558  -172783.8 115046.939 117488.583 15163.0665 -132651.65
                   15115.1504 -132828.59 117713.436        0.0        0.0        0.0 31.1288193 811.777379 -10.773945 2.56158228
                    4.5174444 4.39474931 .681606E-3 6.89921689 6.58610906  2602.8852  2003.3151 61376.7641 -818.55357
  12000       .12         0.0        0.0        0.0 7.86924806 42.0889499 89.6020686 .344101E-3 29.6761332 111.613543        0.0
                          0.0        0.0 32685.7858 75592.0908 -110293.86 32685.7858 75592.0908 -110293.86 -122825.23 257.412942
                   63517.1556 216.140156 63474.0147 -123097.93 142979.644  42906.305 -185885.95 -186342.39 123082.643 63259.7427
                   123314.073 63257.8746 -186571.95        0.0        0.0        0.0 -8.0164621 -2563.6955 -24.124868  2.7783143
                    4.6428699 4.63972419 .682233E-3 7.13002294 7.01048302  2602.8852  2003.3151 61376.7641 2574.12942
  12500      .125         0.0        0.0        0.0 60.0419431 23.0251153 22.9858296 .496483E-5 64.4889966 61.3787978        0.0
                          0.0        0.0 -90285.848 55910.4798 55862.7619 -90285.848 55910.4798 55862.7619 91153.7746 -77.143449
                   93387.2877 -25.962386 93569.6753 91285.4375 -146148.61 146196.328 -47.717935 -2233.5131 -91230.918 93464.4311
                     -91311.4 93595.6377 -2284.2377        0.0        0.0        0.0 -26.232125  771.77685 25.7878444 2.89753309
                    4.9911525 4.79544937 .683298E-3 7.62777987 7.19104999  2602.8852  2003.3151 61376.7641 -771.43449
  13000       .13         0.0        0.0        0.0 3.92390528 89.4230661 42.3611264 .336247E-3 108.314756  32.829891        0.0
                          0.0        0.0 23080.8379 -110183.63 75836.1125 23080.8379 -110183.63 75836.1125 66554.7208 -209.67344
                   -121164.25  -213.6592 -121265.18 66761.6455 -52755.275 -133264.47 186019.746 187718.971 -66764.394 -120954.58
                   -66975.305 -121051.52 188026.828        0.0        0.0        0.0 24.0062831 2086.08539 8.30317673 3.03288166
                   5.14631376 5.14437661 .684496E-3 7.80409567 7.69377785  2602.8852  2003.3151 61376.7641 -2096.7344
  13500      .135         0.0        0.0        0.0 42.5916505 1.08792867 77.6957387 .162336E-3 2.55621356 129.465937        0.0
                          0.0        0.0  76042.178 12153.2526 -102704.84  76042.178 12153.2526 -102704.84 -132342.28 206.785174
                   -18487.952 148.456607 -18629.057 -132577.58 178747.019 -63888.925 -114858.09 -113854.33 132549.066 -18694.737
                   132726.032 -18777.514 -113948.52        0.0        0.0        0.0 11.3267608 -2061.5627 -30.856311 3.23963585
                   5.39110843 5.26992754 .685037E-3 8.23356859 7.91902288  2602.8852  2003.3151 61376.7641 2067.85174
  14000       .14         0.0        0.0        0.0  36.167343 77.6242298 1.12137387 .991408E-4 130.010893 1.69155277        0.0
                          0.0        0.0 -70072.985 102657.566 -12338.647 -70072.985 102657.566 -12338.647 15204.0762 81.9185603
                   132641.846 116.016149 132856.309 15154.2723 -57734.338 172730.551 -114996.21 -117437.77 -15122.158 132559.927
                   -15038.256 132740.293 -117702.04        0.0        0.0        0.0 -31.071745 -812.38251 10.7720726 3.31473245
                   5.68401622 5.56372738 .686499E-3 8.57490408  8.2711339  2602.8852  2003.3151 61376.7641 819.185603
  14500      .145         0.0        0.0        0.0 7.87997416 42.0899121 89.6580248 .324479E-3 29.6142452 111.626582        0.0
                          0.0        0.0 -32708.054 -75592.955 110328.292 -32708.054 -75592.955 110328.292  122872.32 -257.36805
                   -63471.911 -209.88701 -63407.794 123105.123 -143036.35 -42884.901 185921.247 186344.231 -123129.69 -63214.543
                   -123315.01 -63197.907 186512.917        0.0        0.0        0.0  7.9995612 2563.28222 24.1586484 3.53144514
                   5.80943922 5.80869558 .687133E-3 8.80569889  8.6954828  2602.8852  2003.3151 61376.7641 -2573.6805
  15000       .15         0.0        0.0        0.0 60.0712614 23.0345403 22.9730427 .543659E-6 64.5324952 61.4308956        0.0
                          0.0        0.0 90307.8885 -55921.922 -55847.222 90307.8885 -55921.922 -55847.222 -91145.294 77.1721729
                   -93394.932 8.59123876 -93601.227  -91324.17  146155.11 -146229.81 74.7000642 2249.63807 91222.4661 -93472.104
                   91332.7617 -93609.818  2277.0565        0.0        0.0        0.0 26.2592109 -772.05007 -25.870135 3.65067073
                   6.15772908 5.96442074 .688188E-3 9.30347386 8.87605269  2602.8852  2003.3151 61376.7641 771.721729
  15500      .155         0.0        0.0        0.0 3.92360396 89.4070771 42.3416671 .302585E-3 108.368482 32.8086428        0.0
                          0.0        0.0 -23079.952 110173.783 -75818.692 -23079.952 110173.783 -75818.692 -66541.788 209.695506
                   121154.846 202.682514 121295.254 -66740.037 52738.7406 133253.734 -185992.48 -187696.63 66751.4835  120945.15
                   66942.7199 121092.571 -188035.29        0.0        0.0        0.0 -24.032412 -2086.3423 -8.3114601 3.78602836
                   6.31288632 6.31335313  .68939E-3 9.47979099 9.37879905  2602.8852  2003.3151 61376.7641 2096.95506
  16000       .16         0.0        0.0        0.0 42.5620583 1.08932366 77.7142615  .15725E-3 2.56810964 129.447853        0.0
                          0.0        0.0 -76015.757 -12161.042 102717.082 -76015.757 -12161.042 102717.082 132322.971 -206.75934
                   18464.6508 -146.11238 18672.3549 132568.316 -178732.84 63854.7151 114878.124  113858.32 -132529.73 18671.4102
                   -132714.43 18818.4673 113895.961        0.0        0.0        0.0 -11.253811 2061.36912 30.8439535 3.99277377
                   6.55768005 6.43890395 .689925E-3 9.90925538 9.60404431  2602.8852  2003.3151 61376.7641 -2067.5934
  16500      .165         0.0        0.0        0.0 36.1779818 77.6418353 1.12703297 .100209E-3 129.998169 1.69439007        0.0
                          0.0        0.0 70083.2899 -102669.21 12369.7415 70083.2899 -102669.21 12369.7415  -15190.56 -81.899952
                   -132654.55 -116.63947 -132849.81 -15166.976 57713.5484  -172752.5 115038.949 117463.987 15108.6605 -132572.65
                    15050.337 -132733.17 117682.832        0.0        0.0        0.0 31.0758881 812.224366  -10.78944 4.06786941
                   6.85059035 6.73269899 .691393E-3  10.250605 9.95614246  2602.8852  2003.3151 61376.7641 -818.99952
  17000       .17         0.0        0.0        0.0 7.87095824 42.0782335  89.620273 .330512E-3 29.6216306 111.730543        0.0
                          0.0        0.0 32689.3373 75582.4668 -110305.06 32689.3373 75582.4668 -110305.06  -122874.9 257.383296
                   63472.8239 211.829355 63415.7004 -123162.44   142994.4 42893.1295 -185887.53 -186347.72 123132.279 63215.4406
                   123374.265 63203.8711 -186578.14        0.0        0.0        0.0 -7.9607755 -2563.4098  -24.13579 4.28458859
                   6.97601344 6.97766917 .692018E-3 10.4813964 10.3804944  2602.8852  2003.3151 61376.7641 2573.83296
  17500      .175         0.0        0.0        0.0 60.0519169 23.0291654 22.9950557 .281665E-5 64.5395019 61.4592323        0.0
                          0.0        0.0 -90293.347  55915.397 55873.9719 -90293.347  55915.397 55873.9719 91199.3243 -77.165592
                   93414.6711 -19.555055 93606.3082  91345.231 -146167.32 146208.744 -41.425025 -2215.3468  -91276.49 93491.8367
                   -91364.786 93625.8633 -2261.0773        0.0        0.0        0.0 -26.250116  772.00193 25.7741923 4.40381206
                   7.32429936 7.13339507 .693079E-3 10.9791579   10.56107  2602.8852  2003.3151 61376.7641 -771.65592
  18000       .18         0.0        0.0        0.0 3.92461116 89.4302075 42.3543747 .352539E-3 108.373267 32.7921607        0.0
                          0.0        0.0 23082.9138 -110188.03 75830.0687 23082.9138 -110188.03 75830.0687 66527.0045 -209.68866
                   -121187.06 -218.77423 -121297.93  66723.271 -52747.155 -133270.95 186018.102 187714.068 -66736.693 -120977.38
                   -66942.045 -121079.16 188021.203        0.0        0.0        0.0 24.0003058 2086.23403 8.33423202 4.53916572
                   7.47945892 7.48232483 .694276E-3 11.1554715 11.0638091  2602.8852  2003.3151 61376.7641 -2096.8866
  18500      .185         0.0        0.0        0.0 42.5876894 1.08893426 77.6911462 .167505E-3 2.54736263  129.42114        0.0
                          0.0        0.0 76038.6419  12158.868 -102701.81 76038.6419  12158.868 -102701.81 -132325.94 206.773822
                   -18463.973 150.801736 -18596.778 -132554.64 178740.447 -63879.774 -114860.67 -113861.97 132532.714 -18670.747
                   132705.438 -18747.579 -113957.86        0.0        0.0        0.0 11.3244501 -2061.4405 -30.872513 4.74591512
                   7.72425337 7.60787549 .694818E-3 11.5849478 11.2890519  2602.8852  2003.3151 61376.7641 2067.73822
  19000       .19         0.0        0.0        0.0 36.1656833 77.6187026 1.12174628   .9723E-4 129.968115 1.68777293        0.0
                          0.0        0.0 -70071.377 102653.911 -12340.695 -70071.377 102653.911 -12340.695 15192.0229 81.9101153
                   132625.495 114.892731  132834.45 15137.3315 -57730.681 172725.288 -114994.61 -117433.47 -15110.113 132543.585
                   -15022.439 132719.558 -117697.12        0.0        0.0        0.0  -31.05663 -812.29866 10.7699795 4.82101113
                   8.01716236 7.90167377  .69628E-3 11.9262852 11.6411579  2602.8852  2003.3151 61376.7641 819.101153
  19500      .195         0.0        0.0        0.0 7.88090793 42.0879524 89.6630803 .320481E-3 29.6019627 111.657375        0.0
                          0.0        0.0 -32709.992 -75591.195 110331.403 -32709.992 -75591.195 110331.403 122884.923 -257.37507
                   -63462.829 -208.58991 -63394.644 123122.102 -143041.39 -42881.203 185922.598 186347.752  -123142.3 -63205.454
                   -123330.69 -63186.054 186516.745        0.0        0.0        0.0 7.98823181 2563.35206 24.1609755 5.03772704
                   8.14258557 8.14664253 .696914E-3 12.1570804 12.0655071  2602.8852  2003.3151 61376.7641 -2573.7507
  20000       0.2         0.0        0.0        0.0   60.07229 23.0352278 22.9748937 .376847E-6 64.5434923 61.4485376        0.0
                          0.0        0.0 90308.6617 -55922.756 -55849.472 90308.6617 -55922.756 -55849.472 -91154.906 77.1670072
                   -93400.546 7.15278227 -93609.202 -91337.283 146158.133 -146231.42 73.2847779 2245.63985 91232.0733 -93477.713
                   91344.4358 -93616.355 2271.91896        0.0        0.0        0.0 26.2605191  -771.9997 -25.864354  5.1569512
                   8.49087437 8.30236866 .697969E-3 12.6548517 12.2460802  2602.8852  2003.3151 61376.7641 771.670072
  20500      .205         0.0        0.0        0.0 3.92398228 89.4094767 42.3402949 .305695E-3 108.383479 32.8007184        0.0
                          0.0        0.0 -23081.064 110175.261 -75817.464 -23081.064 110175.261 -75817.464 -66535.569 209.691217
                   121161.131 203.721252 121303.646 -66731.977 52736.3994 133256.326 -185992.72  -187696.7 66745.2607  120951.44
                   66935.6981 121099.925 -188035.62        0.0        0.0        0.0  -24.03078 -2086.2989 -8.3188889 5.29230741
                   8.64603178 8.65130014 .699171E-3 12.8311691 12.7488248  2602.8852  2003.3151 61376.7641 2096.91217
  21000       .21         0.0        0.0        0.0 42.5617268 1.08954428 77.7134811 .158233E-3 2.56620582 129.439386        0.0
                          0.0        0.0 -76015.461 -12162.273 102716.567 -76015.461 -12162.273 102716.567 132319.816 -206.76273
                   18459.2872 -146.56876 18665.4324  132563.98 -178732.03 63853.1876  114878.84 113860.529 -132526.58 18666.0499
                   -132710.55 18812.0012 113898.548        0.0        0.0        0.0 -11.251982 2061.40167 30.8461569  5.4990546
                   8.89082637 8.77685116 .699706E-3 13.2606369  12.974071  2602.8852  2003.3151 61376.7641 -2067.6273
  21500      .215         0.0        0.0        0.0 36.1771605 77.6405276 1.12716977 .996182E-4 129.989031 1.69343502        0.0
                          0.0        0.0 70082.4944 -102668.34 12370.4922 70082.4944 -102668.34 12370.4922 -15187.365 -81.902794
                   -132650.99 -116.29516 -132845.14 -15162.701 57712.0022 -172750.84 115038.835 117463.624 15105.4623 -132569.09
                   15046.4062 -132728.84 117682.437        0.0        0.0        0.0 31.0719311 812.252974 -10.788071 5.57415034
                    9.1837361 9.07064663 .701175E-3  13.601985 13.3261697  2602.8852  2003.3151 61376.7641 -819.02794
  22000       .22         0.0        0.0        0.0 7.87099057 42.0779346  89.621348 .329127E-3  29.619357 111.737626        0.0
                          0.0        0.0 32689.4045 75582.1984 -110305.72 32689.4045 75582.1984 -110305.72 -122877.73 257.381033
                   63471.2156 211.384868 63413.2666 -123166.34 142995.128 42892.7939 -185887.92 -186348.95 123135.113 63213.8346
                   123377.724 63201.8817 -186579.61        0.0        0.0        0.0 -7.9588292 -2563.3874 -24.135685  5.7908682
                    9.3091591  9.3156164 .701799E-3 13.8327758 13.7505201  2602.8852  2003.3151 61376.7641 2573.81033
  22500      .225         0.0        0.0        0.0  60.052578    23.0294  22.995508 .272874E-5 64.5423942 61.4633501        0.0
                          0.0        0.0 -90293.844 55915.6817 55874.5215 -90293.844 55915.6817 55874.5215 91201.6087 -77.167519
                   93416.2149 -19.247473 93608.4056  91348.291 -146168.37 146209.525 -41.160237 -2214.6061 -91278.776 93493.3824
                   -91367.538 93627.6531 -2260.1147        0.0        0.0        0.0 -26.249838 772.021839  25.772345 5.91009225
                    9.6574454 9.47134222  .70286E-3  14.330538  13.931096  2602.8852  2003.3151 61376.7641 -771.67519
  23000       .23         0.0        0.0        0.0 3.92462946 89.4306908 42.3541845 .352912E-3 108.376738 32.7907015        0.0
                          0.0        0.0 23082.9676 -110188.33 75829.8984 23082.9676 -110188.33 75829.8984 66525.9214 -209.69026
                    -121188.5 -218.88967 -121299.87 66721.7865 -52746.931  -133271.3  186018.23 187714.416 -66735.612  -120978.8
                   -66940.676 -121080.98 188021.661        0.0        0.0        0.0  23.999953 2086.24984 8.33576214 6.04544654
                   9.81260481 9.82027232 .704057E-3 14.5068515 14.4338361  2602.8852  2003.3151 61376.7641 -2096.9026
  23500      .235         0.0        0.0        0.0 42.5874141 1.08899271 77.6908873 .167732E-3 2.54687902  129.41887        0.0
                          0.0        0.0 76038.3962 12159.1943 -102701.63 76038.3962 12159.1943 -102701.63 -132325.07 206.772452
                   -18462.597 150.903738 -18595.012 -132553.47  178740.03 -63879.202 -114860.83 -113862.47 132531.844 -18669.369
                   132704.377 -18745.916 -113958.46        0.0        0.0        0.0  11.323722 -2061.4266  -30.87258 6.25219522
                   10.0573991 9.94582295   .7046E-3 14.9363275 14.6590787  2602.8852  2003.3151 61376.7641 2067.72452
  24000       .24         0.0        0.0        0.0 36.1656756 77.6185371  1.1217701 .970082E-4 129.966387 1.68754626        0.0
                          0.0        0.0 -70071.369 102653.802 -12340.826 -70071.369 102653.802 -12340.826  15191.295 81.9089797
                    132624.87  114.76157 132833.567  15136.315 -57730.543 172725.171 -114994.63 -117433.58 -15109.386 132542.961
                   -15021.553 132718.806 -117697.25        0.0        0.0        0.0 -31.055674 -812.28729  10.769601 6.32729116
                   10.3503083  10.239621 .706061E-3 15.2776654 15.0111839  2602.8852  2003.3151 61376.7641 819.089797
  24500      .245         0.0        0.0        0.0 7.88098933 42.0878661 89.6633946 .320275E-3 29.6013953 111.659235        0.0
                          0.0        0.0 -32710.161 -75591.118 110331.596 -32710.161 -75591.118 110331.596 122885.686 -257.37605
                   -63462.402 -208.52306 -63394.036 123123.127 -143041.76 -42880.957 185922.714 186348.088 -123143.06 -63205.026
                   -123331.65 -63185.513 186517.163        0.0        0.0        0.0  7.9879811 2563.36197  24.160812 6.54400762
                   10.4757316 10.4845899 .706696E-3 15.5084608 15.4355335  2602.8852  2003.3151 61376.7641 -2573.7605
  25000       .25         0.0        0.0        0.0 60.0722689 23.0352693 22.9749609 .372074E-6 64.5441177 61.4492806        0.0
                          0.0        0.0 90308.6458 -55922.807 -55849.553 90308.6458 -55922.807 -55849.553 -91155.303 77.1661732
                   -93400.857 7.10733756 -93609.655 -91337.835 146158.199 -146231.45 73.2535379 2245.55357 91232.4695 -93478.023
                   91344.9425 -93616.763 2271.82027        0.0        0.0        0.0 26.2603285 -771.99149 -25.863843 6.66323153
                   10.8240202 10.6403161 .707751E-3 16.0062316 15.6161068  2602.8852  2003.3151 61376.7641 771.661732
  25500      .255         0.0        0.0        0.0 3.92401784 89.4096788 42.3402309 .305819E-3 108.384442   32.80035        0.0
                          0.0        0.0 -23081.169 110175.386 -75817.406 -23081.169 110175.386 -75817.406 -66535.286 209.690496
                   121161.557 203.762617 121304.185 -66731.602 52736.2375 133256.555 -185992.79 -187696.84 66744.9762 120951.866
                   66935.3647 121100.423 -188035.79        0.0        0.0        0.0 -24.030735 -2086.2917 -8.3191163 6.79858747
                   10.9791776 10.9892474 .708953E-3  16.182549  16.118851  2602.8852  2003.3151 61376.7641 2096.90496
  26000       .26         0.0        0.0        0.0 42.5617423 1.08955217 77.7134656 .158295E-3  2.5661147 129.438955        0.0
                          0.0        0.0 -76015.475 -12162.317 102716.556 -76015.475 -12162.317 102716.556 132319.666 -206.76333
                   18459.0646 -146.59723  18665.101 132563.759 -178732.03 63853.1573 114878.874 113860.602 -132526.43 18665.8279
                   -132710.36 18811.6982 113898.658        0.0        0.0        0.0 -11.251809 2061.40766 30.8460574   7.005335
                   11.2239724 11.1147985 .709488E-3 16.6120172 16.3440974  2602.8852  2003.3151 61376.7641 -2067.6333
  26500      .265         0.0        0.0        0.0 36.1770696 77.6404766 1.12717836 .995949E-4 129.988588 1.69337021        0.0
                          0.0        0.0 70082.4063 -102668.31 12370.5393 70082.4063 -102668.31 12370.5393 -15187.133 -81.903316
                   -132650.81 -116.28159 -132844.91 -15162.411  57711.867 -172750.72 115038.848 117463.673 15105.2296  -132568.9
                   15046.1296 -132728.63 117682.501        0.0        0.0        0.0 31.0717634 812.258191 -10.787999 7.08043076
                    11.516882  11.408594 .710956E-3 16.9533651 16.6961963  2602.8852  2003.3151 61376.7641 -819.03316
  27000       .27         0.0        0.0        0.0 7.87097227 42.0779493 89.6213882 .329068E-3 29.6192708 111.737951        0.0
                          0.0        0.0 32689.3665 75582.2116 -110305.75 32689.3665 75582.2116 -110305.75 -122877.87 257.380583
                   63471.1562 211.366061 63413.1743 -123166.52 142995.115 42892.8452 -185887.96 -186349.03 123135.255 63213.7756
                   123377.884 63201.8082 -186579.69        0.0        0.0        0.0 -7.9588343 -2563.3829 -24.135609 7.29714836
                   11.6423049 11.6535637 .711581E-3 17.1841558 17.1205464  2602.8852  2003.3151 61376.7641 2573.80583
  27500      .275         0.0        0.0        0.0 60.0526992  23.029441 22.9955108 .272486E-5 64.5426121 61.4635189        0.0
                          0.0        0.0 -90293.935 55915.7315 55874.5249 -90293.935 55915.7315 55874.5249 91201.6838 -77.167897
                   93416.3064 -19.233761 93608.5637 91348.4164 -146168.46 146209.666 -41.206677 -2214.6226 -91278.852 93493.4743
                    -91367.65 93627.7974 -2260.1472        0.0        0.0        0.0 -26.249771 772.025769 25.7722304 7.41637253
                   11.9905913 11.8092895 .712641E-3 17.6819182 17.3011223  2602.8852  2003.3151 61376.7641 -771.67897
  28000       .28         0.0        0.0        0.0 3.92462423 89.4307009 42.3541837 .352894E-3 108.376926 32.7906511        0.0
                          0.0        0.0 23082.9522 -110188.34 75829.8978 23082.9522 -110188.34 75829.8978 66525.9232 -209.69058
                   -121188.55 -218.88427 -121299.98 66721.7352 -52746.946 -133271.29 186018.235 187714.468 -66735.614 -120978.85
                   -66940.619  -121081.1 188021.715        0.0        0.0        0.0 23.9999942 2086.25315 8.33574678 7.55172695
                   12.1457507 12.1582197 .713839E-3 17.8582317 17.8038626  2602.8852  2003.3151 61376.7641 -2096.9058
  28500      .285         0.0        0.0        0.0 42.5873815  1.0889967  77.690867 .167722E-3 2.54685966 129.418707        0.0
                          0.0        0.0  76038.367 12159.2166 -102701.62  76038.367 12159.2166 -102701.62   -132325. 206.772169
                   -18462.517 150.899509 -18594.942 -132553.39 178739.988  -63879.15 -114860.84 -113862.48 132531.773 -18669.289
                    132704.29 -18745.841 -113958.45        0.0        0.0        0.0 11.3236786 -2061.4237 -30.872537 7.75847547
                   12.3905449 12.2837703 .714381E-3 18.2877075 18.0291051  2602.8852  2003.3151 61376.7641 2067.72169
  29000       .29         0.0        0.0        0.0 36.1656897 77.6185491 1.12177166 .970127E-4 129.966362 1.68754137        0.0
                          0.0        0.0 -70071.383  102653.81 -12340.835 -70071.383  102653.81 -12340.835 15191.2607 81.9087388
                   132624.858 114.764268 132833.554  15136.293 -57730.548 172725.193 -114994.64  -117433.6 -15109.352  132542.95
                   -15021.529  132718.79 -117697.26        0.0        0.0        0.0 -31.055673 -812.28485 10.7696149  7.8335714
                   12.6834542 12.5775683 .715843E-3 18.6290455 18.3812103  2602.8852  2003.3151 61376.7641 819.087388
  29500      .295         0.0        0.0        0.0 7.88099922 42.0878717 89.6633888 .320312E-3 29.6013795 111.659373        0.0
                          0.0        0.0 -32710.182 -75591.123 110331.593 -32710.182 -75591.123 110331.593 122885.741 -257.37626
                    -63462.38 -208.53496 -63394.019 123123.203 -143041.77 -42880.941 185922.715 186348.121 -123143.12 -63205.003
                   -123331.74 -63185.484 186517.222        0.0        0.0        0.0 7.98794189 2563.36409  24.160758 8.05028798
                   12.8088775 12.8225372 .716477E-3  18.859841   18.80556  2602.8852  2003.3151 61376.7641 -2573.7626
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 60.0722521 23.0352713 22.9749586 .372424E-6 64.5441592   61.44931        0.0
                          0.0        0.0 90308.6332 -55922.809  -55849.55 90308.6332 -55922.809  -55849.55 -91155.311 77.1659904
                   -93400.861  7.1106805 -93609.686 -91337.857 146158.184 -146231.44  73.258732 2245.55013 91232.4772 -93478.027
                   91344.9677 -93616.796 2271.82851        0.0        0.0        0.0 26.2603315 -771.98973 -25.863758 8.16951183
                    13.157166 12.9782635 .717532E-3 19.3576116 18.9861333  2602.8852  2003.3151 61376.7641 771.659904

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :   .378199E7 .2796443E7 .1463996E8 71.1385942 98.6472931   98.35857 .678128663 1025.93279 930.531626 112898.914
                   112697.426 112773.299 112786.015 120061.072 113504.594 98275.4298  115187.39 113504.594  137364.42 358.066057
                   139216.934 9595.07477  141222.96 138299.067 188528.825 175898.329 195771.767 197396.669 142847.223 139071.488
                   145821.614 140060.965 197590.283 137.513455 29.1782428 270.554582 57.6874958 2563.45357 44.2129113 8.16951183
                    13.157166 12.9782635 .717532E-3 19.3576116 18.9861333  2602.8852  2003.3151 61376.7641 3580.66057
Times of maxima :      .02034     .02048     .02522     .03374     .03074     .02114     .02033     .03071     .03509     .00283
                       .00838     .01394     .01672      .0206     .04443     .03374     .02114     .04443     .04429     .03615
                       .04004     .02033     .04011     .04438     .03493     .04013     .06251     .04605      .0351     .04004
                       .03511     .04013     .04592     .02034     .02599     .02522     .03183     .26169     .04333        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .03002     .03002     .03615
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0  -112754.9
                   -112786.02 -112876.34 -112697.43 -115727.05 -133631.24  -92027.81 -115727.05 -115557.57 -142517.47 -257.39105
                   -143506.53 -8515.6148 -148350.53 -147096.07 -180281.72 -186156.74 -230744.96 -222441.34 -137570.61 -143546.53
                   -138767.25 -147619.16 -249715.99 -43.289873 -118.24641 -58.436311 -41.895847 -3578.0591 -48.991492        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -2573.9105
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .01116
                       .01672     .00561     .00838     .03074     .02059     .04168     .03074     .02114      .0351     .29503
                       .03083     .02064     .03071     .03509     .04324     .03216     .02114     .02101     .04429     .03083
                       .04424     .03088     .02087     .02117     .02048     .03001     .03961     .03632     .03556        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .29503

Blank card terminating all plot cards.            |BLANK PLOT

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -1.00987700E-01
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37235203E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37336190E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -8.79323435E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -6.46449653E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  6.46537585E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003A"  to  "      "  =  -3.87807548E-02
  ---- Initial flux of coil  "X0003B"  to  "      "  =  -2.58575177E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0003C"  to  "      "  =  2.58613958E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

The data case now ready to be solved is a statistical overvoltage study that involves  NENERG = 50   simulations.
Closing or opening times for  "STATISTICS"  switches are to be varied randomly according to a Normal   distribution.   The following
is a listing of switches that are to have closing or opening times varied randomly.
          Entry    Switch      From        To         Columns 15-24        Columns 25-34       Reference switch number
         number    number       bus       bus          (in seconds)         (in seconds)       (0 implies independence)
              1        10    XX0013    RPI_C              0.020000             0.000833               0
              2        11    XX0014    RPI_B              0.020000             0.000833               0
              3        12    XX0015    RPI_A              0.020000             0.000833               0
              4        16    T_MANC    MEASUC             0.010000             0.000500              10
              5        17    T_MANA    MEASUA             0.010000             0.000500              12
              6        18    T_MANB    MEASUB             0.010000             0.000500              11
In addition to variation of the switching time that is caused by each switch`s own distribution, there is the added random delay
that is the same for all switches.  This added random delay is called "reference angle," and it has a uniform distribution over the
time interval  0.00000000E+00   to  3.60000000E+02   degrees at frequency  6.00000000E+01   (data fields  DEGMIN, DEGMAX, and STATFR
of the  STARTUP file).   However, if  "ITEST"  (columns 9-16 of the  STATISTICS  miscellaneous data card) is positive, the reference
angle is set to zero, and there is no such added random delay.
In the following output, for each simulation there will be a tabulation of switch times that were used, followed by a display of
peak values that occurred during the simulation.  Format for this latter output is identical to that for the extrema of a
conventional (non-statistical) simulation.
Well, almost identical!  Output of the reference angle in degrees has been added at the extreme left in otherwise blank space.

                       RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
  Reference angle      MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0013     XX0014     XX0015     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      1_2LTA
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
             Random switching times for simulation number  1  :
                                  10  2.6631773E-02   11  2.8287203E-02   12  2.5762842E-02   16  3.6283924E-02   17  3.6668159E-02
                                  18  3.8410969E-02
             ==== Table dumping for all subsequent restorations.  Time [sec] = 1.75000000E-02

 153.161           .3120008E7 .3387864E7 .1477124E8 77.3183399  99.989386 122.739092 15.5508752 602.314735 906.231254  -118216.3
                   -112786.02 -112876.34 112786.015 -116029.11 127415.584  -102455.1 -116511.63 129087.374 143155.137 -353.32445
                   140723.393  -45948.33 142621.863 146773.396 -189258.24 185093.831 213782.888 211538.793 -143482.66 140767.562
                     -145246. 148136.155 223891.956 -124.90011  130.15115   -271.765 -60.346342 3521.96947 -42.639766  7.9308352
                     12.77685 12.7332913 .013511243 18.4832034 18.4728471 2199.06811 2181.99355 77982.0261 -3533.2445
Times of maxima :      .02686     .02861     .03362     .04172     .03066      .0278     .02897     .03921     .02751     .02609
                       .01672     .00561     .01672     .03047     .02738     .04172     .03066      .0278     .04359     .04458
                       .03939     .02897     .03921     .02751     .04366     .03979     .02941     .02928     .04359     .03939
                       .04371     .03922     .02914     .02686     .02861     .03362     .04044     .04474     .05194        0.3
                          0.3        0.3        0.3        0.3        0.3      .0363     .03843     .03668     .04458
             Random switching times for simulation number  2  :
                                  10  3.4417819E-02   11  3.2830607E-02   12  3.4659544E-02   16  4.4472442E-02   17  4.4943127E-02
                                  18  4.2661866E-02

 313.458           .3470958E7 .1078159E7  .146673E8 78.9646712 100.903421   111.6807 3.02526082  2054.8541 1290.96294 112898.914
                   -130895.15 -112876.34 112868.109 -117042.95 -122912.48 103540.135 -117042.95 -123134.96 -148737.34 352.325098
                   -156104.68 -20266.265 -160822.13 -151738.28 192386.087 -188237.79  199781.74  202693.34 149073.021 -156143.21
                   154277.694 -158615.16  206063.51 131.737573 73.4220168 270.807158 59.2905932 -3521.4992 60.5827945 7.68025447
                   12.4615426  12.385084 .002731282  18.884219 18.4753589 2233.37109 1555.78079 70545.9654 3523.25098
Times of maxima :      .03497     .03296     .04193     .05038     .04757     .03565     .03353     .04783     .05214     .00283
                       .03315     .00561     .03342     .04757     .03504     .05038     .04757     .03565     .05207     .05286
                       .04766     .03353     .04783     .05214     .05195     .04806     .04596     .04604     .05207     .04766
                       .05215      .0475      .0462     .03497     .03296     .04193      .0489     .05303     .04596        0.3
                          0.3        0.3        0.3        0.3        0.3     .04449     .04268     .04496     .05286
             Random switching times for simulation number  3  :
                                  10  2.2363772E-02   11  2.3173494E-02   12  2.1913924E-02   16  3.2495119E-02   17  3.2159802E-02
                                  18  3.3608290E-02

 42.5923           831867.559 .3270768E7 .1504013E8 108.793087 100.434713  105.45693 9.52126721 1971.35246 2165.00723 112898.914
                   -112786.02 -127697.21 121532.649 117161.619 -119654.73 121532.649 -116770.79 -119654.73  -155947.3 298.685233
                   153419.361 35953.3771 159872.345 -162060.57 209867.687 -199250.43 -203677.48 -217917.69    156236. 153281.686
                   172725.238 168590.386 -228764.47 64.4929282 -127.88214  274.22741 98.8229017 -2949.7243 -73.709216 8.12213216
                   12.9189441 12.8670893 .006074405 19.6001304 20.0152561 1037.88265 2394.68814 71483.2034 2986.85233
Times of maxima :       .0325     .02343     .02525     .03311      .0473     .03607     .02386     .03976     .03572     .00283
                       .01672     .02224     .03311     .02376     .03607     .03311      .0473     .03607      .0359     .03633
                       .03963     .02386     .03976     .03572     .03468     .03275     .03714      .0371      .0359     .03963
                       .03443     .03976     .03707      .0325     .02343     .02525     .03271     .03653     .03519        0.3
                          0.3        0.3        0.3        0.3        0.3     .03251     .03362     .03217     .03633
             Random switching times for simulation number  4  :
                                  10  2.3383607E-02   11  2.4776307E-02   12  2.3298300E-02   16  3.3937953E-02   17  3.2234251E-02
                                  18  3.4466267E-02

  80.384           872374.409 682314.962 .1641118E8 106.429469 97.6341742 102.978035 5.74147848 1002.36857 1584.85795 112898.914
                   114581.612 -122203.49 120205.201 115131.256 -118240.05 120205.201 115131.256 -118240.05 -149421.89 293.466945
                   142387.748  27919.278 148042.477 -155343.54 207950.473 -196226.77 -202480.03 -204930.64 149707.885 142219.371
                   152864.641  148019.55 -208912.27 66.0444702 -58.408688 286.454031 -56.796953 -2915.1054 -58.787901  8.1213629
                   12.8360142 12.8526828 .003872515 18.7711699 19.2474084  1028.7575 1151.08681 63383.1187 2934.66945
Times of maxima :       .0326     .02486      .0251     .03319     .03934     .03634     .03256     .03944     .03611     .00283
                        .0251     .02362     .03319     .03934     .03634     .03319     .03934     .03634     .03598     .03641
                       .03925     .03256     .03944     .03611     .03477     .03283     .03759     .03767     .03598     .03925
                        .0361     .03943     .03783      .0326     .02486      .0251     .04065     .03662     .03501        0.3
                          0.3        0.3        0.3        0.3        0.3     .03395     .03448     .03225     .03641
             Random switching times for simulation number  5  :
                                  10  3.0069171E-02   11  2.7714032E-02   12  3.1369418E-02   16  3.9595592E-02   17  4.1097320E-02
                                  18  3.7822364E-02

 193.856           .1660333E7 .1259388E7 .1484235E8 112.591625 126.642691 110.115538 6.97617722 2802.40944  3340.9116 -131300.95
                   -112786.02 -112876.34 -123636.12 -126045.32 122269.072 -123636.12 -131124.06 122269.072 169140.159 -265.55249
                   -156923.01 -30775.213 -168932.35 174396.367 -216615.72 -195763.84  200343.52 202960.307 -169344.26 -156820.16
                    -182570.4 -172303.08 206159.973  -91.11347  79.353253 -272.41838 -111.09458 2613.80573 88.7032897 7.84682005
                   12.7931568 12.4947375 .006969474 20.6559153 21.8014977 1676.03448 1447.99504 71972.5976 -2655.5249
Times of maxima :      .03038     .02826     .03335     .04169     .03067     .04468     .04142     .04829     .04322     .02808
                       .01672     .00561     .04169     .03065     .04468     .04169     .03067     .04468     .04325     .04488
                       .04811     .04142     .04829     .04322     .04326     .04811     .04593     .04569     .04325     .04811
                       .04337     .04829     .04566     .03038     .02826     .03335     .04146     .04468     .04364        0.3
                          0.3        0.3        0.3        0.3        0.3     .03961     .03784     .04111     .04488
             Random switching times for simulation number  6  :
                                  10  3.4936047E-02   11  3.3430356E-02   12  3.5983650E-02   16  4.5147464E-02   17  4.5929607E-02
                                  18  4.2949283E-02

 324.033           .3212675E7 538695.789 .1467428E8 66.1648077  95.702222 107.009081 4.49180837 356.499635  353.31486 112898.914
                   -123706.25 -112876.34 112786.015 113539.277 -126331.53  94777.629 113986.475 -120532.07 -138206.42 359.960618
                   -138807.29 -24694.653 -139089.76 -139042.87 182149.293 -178299.51 -196800.35 -199972.05 138560.985 -138869.36
                   145588.477 -139853.58 201841.948 126.741368 -51.898737 270.871577 42.3678694 -3586.1915 51.9276266  7.6717505
                   12.4451242 12.3444416 .002040948 17.8280508 17.6143219 2283.58213 1171.79418 62788.9547 3599.60618
Times of maxima :      .03539     .03515     .04188      .0502     .03924     .03598     .03563     .04804     .05244     .00283
                       .03375     .00561     .01672     .03876     .03552      .0502     .03924     .03598     .05247     .05303
                       .04777     .03563     .04804     .05244     .05136     .04823     .05398     .05397     .05247     .04778
                       .03581     .04804     .04637     .03539     .03515     .04188     .04812     .05311     .04328        0.3
                          0.3        0.3        0.3        0.3        0.3     .04516     .04296     .04594     .05303
             Random switching times for simulation number  7  :
                                  10  3.2480351E-02   11  3.3626476E-02   12  3.2296785E-02   16  4.2647080E-02   17  4.2838401E-02
                                  18  4.3624113E-02

 270.238           671495.772 422024.346 .1615042E8 91.5165441 106.993037 106.321395 6.54907756 2505.47151 355858.163 112898.914
                   -113667.65 -112876.34 122228.816 -120523.04 120144.155 111465.923 -120523.04 120144.155 175712.994 303.084563
                   -159019.17 -29818.266 -165790.47 184674.937 -217920.75 -196075.95 202401.429 210644.757 -175779.26  -159036.2
                   -187994.29 -173275.82 216280.463  57.943756 45.9360613 -284.16913 -96.733949 -3010.0338 -78.995889 7.74614512
                   12.4474413 12.4608705 .004602049 20.1954694 42.6824514 939.492496  903.19695 86588.4903 3030.84563
Times of maxima :      .03266     .03372     .03357     .04984      .0472     .04501     .04316     .04848     .04353     .00283
                       .03357     .00561      .0336      .0472     .04501     .04984      .0472     .04501      .0434     .05308
                       .04862     .04316     .04848     .04353     .04343     .04868     .04596     .04609      .0434     .04862
                       .04353     .04729      .0462     .03266     .03372     .03357      .0432     .05325     .05173        0.3
                          0.3        0.3        0.3        0.3        0.3     .04266     .04364     .04285     .05308
             Random switching times for simulation number  8  :
                                  10  2.3710369E-02   11  2.4104647E-02   12  2.3337604E-02   16  3.3425032E-02   17  3.3369999E-02
                                  18  3.3438684E-02

 71.8899           429565.125 .1856143E7 .1505832E8 108.615253 108.927659 109.320883 7.09725913 2358.95678 640969.385 112898.914
                   -112786.02 -124309.48 121433.279  121607.79 -121827.09 121433.279  121607.79 -121827.09 -175758.76 -272.86074
                   161938.344 31041.1387 164202.866 -185842.11 212662.134 195960.862 -202703.18 -207964.88 175950.628 161808.205
                   187733.751 163335.836 -215499.55  -46.34464  -96.33646 274.393123 115.329003 2713.78011 82.3850043 8.06113319
                   12.8651756 12.8591679 .004919218 20.7884641 54.0812371 746.135147 1585.92859 77900.1933 -2728.6074
Times of maxima :      .02474     .02425     .02424     .03396      .0391     .03558     .03369     .03932      .0355     .00283
                       .01672     .02366     .03396      .0391     .03558     .03396      .0391     .03558     .03552     .04475
                       .03916     .03369     .03932      .0355     .03432     .04038       .037     .03692     .03552     .03916
                       .03563     .03902     .03809     .02474     .02425     .02424     .03374     .04492     .04383        0.3
                          0.3        0.3        0.3        0.3        0.3     .03344     .03345     .03338     .04475
             Random switching times for simulation number  9  :
                                  10  1.9432085E-02   11  2.1102210E-02   12  2.0913455E-02   16  2.9401952E-02   17  3.1022757E-02
                                  18  3.1696303E-02

 7.79811           .3105561E7 .4207607E7 .1484817E8 87.7626935 123.785926 119.516134  21.192316 1316.88876 1336.29224 112898.914
                   -112786.02 -130526.03 112786.015 131707.564 -126208.31 109155.917 129636.694 -127381.27 -150378.34 339.749441
                   147316.415 53639.1051 -152062.45 -152304.26 194944.205  -198013.2 -201690.62 -206512.13 150709.775 147147.259
                   155467.266 167263.048 -223323.88 124.610605 -145.04495 272.471781 78.8736447 -3374.6348 -56.495654 8.16113308
                   13.0901965 13.0257398 .014093613  19.604962 19.6814402 2429.13782 2816.92989 63608.0055 3397.49441
Times of maxima :      .01992     .02142     .02513      .0332     .02224     .02058     .02179     .03178     .02031     .00283
                       .01672     .02049     .01672     .02169     .02002      .0332     .02224     .02058     .03589     .03636
                       .03963     .02179     .03178     .02031     .03475     .03199     .02223     .02183     .03589     .03963
                       .02031     .02209     .02196     .01992     .02142     .02513     .03139     .03657     .03514        0.3
                          0.3        0.3        0.3        0.3        0.3     .02942     .03171     .03104     .03636
             Random switching times for simulation number  10  :
                                  10  3.0059090E-02   11  2.9139199E-02   12  2.8365806E-02   16  3.9871680E-02   17  3.9069666E-02
                                  18  3.8323967E-02

 212.962           .2247225E7 .2819922E7 .1480503E8 81.3432021 122.191606 100.117688 11.8960886 1830.64211 753.086155 -114656.47
                   -112786.02 -112876.34 112896.563  -125649.5 116586.354 -105087.96 -128799.15 116586.354 -140992.51 -348.33318
                   149942.611 40187.8162 158249.523  144709.08 -194296.74 195830.881 203310.673 212485.682 -141295.08  149987.74
                   -148237.93 156647.182 217535.286 -106.00059 118.741784 -272.07563 -61.803995  3457.1849 68.6048916 7.91305249
                   12.7187531 12.4952099  .01158129 18.9942775 18.3051435 1755.09912 2223.02802 62797.9372 -3483.3318
Times of maxima :       .0302      .0296     .03368      .0416     .03065     .04433     .03075     .03977     .04452     .02844
                       .01672     .00561     .03321     .03064     .04433      .0416     .03065     .04433     .05194     .04479
                       .03963     .03075     .03977     .04452     .04316     .04002     .04598     .04592     .04438     .03963
                       .04327     .03993     .04587      .0302      .0296     .03368     .04001     .04462     .04298        0.3
                          0.3        0.3        0.3        0.3        0.3     .03989     .03834     .03908     .04479
             Random switching times for simulation number  11  :
                                  10  3.3906177E-02   11  3.2324400E-02   12  3.1613981E-02   16  4.4735127E-02   17  4.2526941E-02
                                  18  4.2044362E-02

 272.868           .1836891E7 .2077631E7 .1628171E8  90.559435 103.983351 102.707076 7.08235458 3204.81075  1778.2757 112898.914
                   -114128.73 125110.193 123354.289 -118815.81 -118084.39 -110881.52 -118815.81 -118084.39 -154465.88 295.283467
                   -156719.79 -31008.528 -173041.94 -157638.17 -208157.26 -195655.74 204188.491 220181.442 154749.107  -156693.3
                   155209.403 -173348.44 228233.602  95.835552 101.922297 -285.32183 -72.473716  -2944.861 122.157756 7.76095567
                   12.4845827 12.4074754 .004124432 19.8569114 19.4711089 1779.29296 1820.80018 90328.7142 2952.83467
Times of maxima :      .03422     .03251     .03424     .04312     .04689      .0527     .04285     .04815     .05253     .00283
                       .03424     .03194     .03292     .04689      .0527     .04312     .04689      .0527     .05261     .05314
                        .0483     .04285     .04815     .05253     .04349     .04836     .04545     .04533     .05261      .0483
                       .05273     .04817     .04538     .03422     .03251     .03424     .05576     .05332     .04355        0.3
                          0.3        0.3        0.3        0.3        0.3     .04475     .04206     .04254     .05314
             Random switching times for simulation number  12  :
                                  10  3.1660287E-02   11  3.2981485E-02   12  3.1271459E-02   16  4.1949142E-02   17  4.1578265E-02
                                  18  4.2969492E-02

 235.282           923423.327 908363.864 .1617354E8 109.757598 102.285425 108.213222 6.76974521 1958.41676 2912.60167 112898.914
                   -113748.98 128989.494 -122070.19 -117841.75 121208.333 -122070.19 -117841.75 121208.333 159513.853 270.375872
                   -156819.14 -30316.459 -159724.34  170073.97 -217153.19 -195216.82 202860.311 219209.941 -159708.79 -156698.51
                   -186384.76 -159215.39 226732.756 -67.949368 67.3930213 -284.37246 -95.086797 -2691.5605 -77.243849 7.81497487
                   12.4557003 12.4652641 .005948211 19.1398401 19.5653606 928.811642 1252.09893 79824.9894 2703.75872
Times of maxima :      .04194     .03322     .03331     .04217     .04761     .04408      .0419     .04759     .04384     .00283
                       .03331      .0316     .04217     .04761     .04408     .04217     .04761     .04408     .04373     .05334
                       .04773      .0419     .04759     .04384     .04254     .04897      .0464     .04519     .04373     .04773
                       .04385     .04761     .04508     .04194     .03322     .03331     .04212     .05315     .05082        0.3
                          0.3        0.3        0.3        0.3        0.3     .04196     .04298     .04159     .05334
             Random switching times for simulation number  13  :
                                  10  2.7499061E-02   11  2.8027293E-02   12  2.6803487E-02   16  3.8621182E-02   17  3.7840701E-02
                                  18  3.8693893E-02

 159.553           .3187742E7 .3348394E7 .1464139E8 65.7618587 100.930017 345.727288 4.19388905 487.323663     1977.3  -130796.9
                   -112786.02 -112876.34 112786.015 -116254.36 130104.798 -94488.587 -117058.37 138931.019 141809.343 -360.40784
                   139275.142  23861.667 140990.505 159940.315 -184583.75 178648.285 217246.667 210743.412 -142148.16 139338.669
                   -155804.73 144335.786 227423.915  -126.2486 129.390766 -270.56787 -51.301398 3595.82581 43.6121109 7.92507041
                   12.7813539  12.672117 .002049546 18.4787683 18.3901089 2438.98758 1985.88497 67725.3791 -3604.0784
Times of maxima :      .02782     .02856     .03366     .04194     .03088     .02863     .02817      .0396     .02835     .02713
                       .01672     .00561     .01672     .03038     .02815     .04194     .03088     .02863     .04356      .0448
                       .03948     .02817      .0396     .02835     .04354     .04036     .02916     .02903     .04356     .03948
                       .02835      .0396     .02889     .02782     .02856     .03366     .04041     .04464      .0442        0.3
                          0.3        0.3        0.3        0.3        0.3     .03864     .03871     .03786      .0448
             Random switching times for simulation number  14  :
                                  10  1.9159619E-02   11  2.0081864E-02   12  2.0470224E-02   16  2.9005050E-02   17  3.0632162E-02
                                  18  3.0367961E-02

 3.40415            .317636E7 .3377625E7 .1473512E8 79.9444551 101.170017 115.545632 12.4833232 1969.74217 1482.41309 112898.914
                   -112786.02 -112876.34 112786.015 -115786.98 -127965.71 104180.512 117197.467  -125247.5 -147491.26  349.93222
                   -151050.79 41167.7773 -159853.93 -154103.74 189789.512 -193924.24 -215392.93 -210151.98  147824.87 -151093.41
                   157192.755 -159759.94 -227572.13  126.02301 -129.95431 271.432464 64.3997555  -3486.377 -59.059164 8.16827448
                   13.1573747 13.0474178 .008004653 19.7127506 19.4749333  2368.4607 2205.68343 62337.5478  3499.3222
Times of maxima :      .01964     .02023     .02536     .03317     .02255      .0203      .0208     .03134     .02003     .00283
                       .01672     .00561     .01672     .03104     .01974     .03317     .02255      .0203     .03551     .03636
                        .0312      .0208     .03134     .02003     .03474     .03159     .02121     .02109     .03551      .0312
                       .02003     .03133     .02095     .01964     .02023     .02536       .031     .03657     .03457        0.3
                          0.3        0.3        0.3        0.3        0.3     .02902     .03038     .03065     .03636
             Random switching times for simulation number  15  :
                                  10  2.9365183E-02   11  2.9442418E-02   12  2.9060910E-02   16  3.8823723E-02   17  3.8782164E-02
                                  18  3.8476098E-02

 207.233           .2611517E7  .420342E7 .1475143E8 76.3627997 125.864683 95.6440436 8.42472887 1675.29938 1487.32753 112898.914
                   -112786.02 116584.597 112817.784 -128363.23 113951.823 -101820.03 -130720.67 113951.823 149716.325 -352.62117
                   147331.472 -33819.741 156423.818 154163.619 -190670.77 188699.864 200595.408  206142.59 -150048.41 147370.388
                   -154097.77 153324.698 225239.386 -114.26979 144.972764 -271.58268 -72.780527 3524.71791 52.9402016 7.91541719
                    12.696003  12.516659 .003259449 19.1365672 18.7164334  1943.2603 2611.14335 61833.4465 -3526.2117
Times of maxima :      .02982     .02976     .03349     .04132     .03049     .06101     .03013     .03949     .04385     .00283
                       .01672     .02945     .03333     .03048     .06101     .04132     .03049     .06101     .04366     .04491
                       .03935     .03013     .03949     .04385     .04366     .03974     .03057     .03017     .04366     .03935
                       .04376     .03948      .0303     .02982     .02976     .03349     .03916     .04473     .04436        0.3
                          0.3        0.3        0.3        0.3        0.3     .03884     .03849      .0388     .04491
             Random switching times for simulation number  16  :
                                  10  2.4611113E-02   11  2.4784854E-02   12  2.5454302E-02   16  3.4519441E-02   17  3.4633718E-02
                                  18  3.4581682E-02

 95.9071             679127.9 779437.934 .1468204E8 91.9738899 106.369037 109.571715 4.82452962 2201.59409 844654.516 112898.914
                   133462.393 -112876.34 112786.015 120171.069 -121966.78  -111744.1 120171.069 -121966.78 -176041.66 -306.87739
                   155583.554 25592.9178 162468.371 -186470.18 218071.078  194991.25 -202832.02  -211730.9 176106.738 155513.018
                   187279.054 168479.916  -221340.1 -58.272116 -62.427475 -270.94314 95.7711679 3053.47378 75.4113618 7.99121045
                   12.8443567   12.84211 .004986844 20.6331602 79.5047852 1072.39151  1265.1188 66834.0682 -3068.7739
Times of maxima :      .02511     .02526     .03359     .04164       .039     .03563     .03496      .0391     .03538     .00283
                       .02494     .00561     .01672       .039     .03563     .04164       .039     .03563      .0352     .04486
                       .03897     .03496      .0391     .03538     .03523     .04047     .03774     .03781      .0352     .03897
                       .03533      .0391     .03796     .02511     .02526     .03359       .035     .04466     .04216        0.3
                          0.3        0.3        0.3        0.3        0.3     .03453      .0346     .03465     .04486
             Random switching times for simulation number  17  :
                                  10  3.0792944E-02   11  2.9340462E-02   12  2.9767286E-02   16  4.0821771E-02   17  3.9650996E-02
                                  18  3.9270792E-02

 218.061           947938.652 .3024336E7 .1470976E8 93.0024936   126.9207 98.7351854 5.75674962 2209.47068 853.589352 -117437.52
                   -112786.02 -112876.34 113412.531  -124172.8  -115778.6 -112367.21  -131267.9  -115778.6 -144806.36 -331.53168
                   153271.261 -27956.383 162555.936 -146069.88 -196640.55 202010.558 198672.978 205521.011 145021.535 153327.865
                   -147782.44 165300.074 209138.106  -68.84543 122.970234 -271.19886  -56.29602 3287.94146 82.6626881 7.90268124
                    12.702975 12.4789422  .00425126 19.4353668 18.6007249 1386.34102 2279.19634 64943.2196 -3315.3168
Times of maxima :      .03098     .02988      .0334     .04182     .03049     .05261     .03004     .04035     .05243     .02971
                       .01672     .00561     .03326     .02993     .05261     .04182     .03049     .05261      .0525     .04461
                       .04022     .03004     .04035     .05243     .04294     .04025      .0457     .04531      .0525     .04022
                       .04318     .04035     .04544     .03098     .02988      .0334     .04115      .0448     .04218        0.3
                          0.3        0.3        0.3        0.3        0.3     .04084     .03929     .03967     .04461
             Random switching times for simulation number  18  :
                                  10  3.6770093E-02   11  3.6939376E-02   12  3.6413397E-02   16  4.7898236E-02   17  4.6281720E-02
                                  18  4.7231271E-02

 342.893           .3585941E7  .333376E7 .1469494E8 67.8657558 108.079962  122.86426 12.8252905 563.285078 732.102789 119146.424
                   -112786.02 -112876.34 112786.015  120107.37 -126614.22  95988.158 121133.678 -129153.18 -140791.39 359.854356
                   139772.796 -41727.841 142072.121 -144421.96 186864.475  -177709.3 -214493.45 -212675.29 141149.455  139609.14
                   145210.368 144622.037 -226935.53 133.901842 -129.10771 271.062208 57.0036978 -3588.9004 -48.116941 7.66906077
                   12.3623729 12.2019666 .006271722 17.9118146 17.7082527 2633.28298 2217.73863 61627.0881 3598.54356
Times of maxima :      .03731     .03716     .04182     .05002      .0386     .03754     .03746     .05659     .03726     .03674
                       .01672     .00561     .01672     .03859     .03752     .05002      .0386     .03754     .05269     .05288
                       .05653     .03746     .05659     .03726     .05148     .04843     .03807     .03794     .05269     .05653
                       .05259     .03792      .0378     .03731     .03716     .04182     .04839       .053     .05216        0.3
                          0.3        0.3        0.3        0.3        0.3     .04791     .04725      .0463     .05288
             Random switching times for simulation number  19  :
                                  10  3.4002785E-02   11  3.5628149E-02   12  3.4396399E-02   16  4.4345651E-02   17  4.5061883E-02
                                  18  4.6348737E-02

 314.463           .2871752E7 .1452552E7 .1460607E8 76.6040359 99.2172992 116.885042 8.63134267 628.046892 503.997118 112898.914
                   -125886.69 -112876.34 112786.015 -116060.92 -125865.39 101980.735 -116060.92 -125971.35 -139543.25 353.685524
                   -141612.75 34231.9384 -142982.14 -141229.27 187588.654 -188771.78 -198900.43 -204476.89 139874.428 -141683.46
                   141602.327 -142067.58 -205350.05 119.828053 -85.221826 270.241254  53.498919 -3526.1988 -52.091567 7.68033899
                   12.4180447 12.4082616 .006140856 18.0146962 17.7939591 1973.06888 1458.21104 73424.4983 3536.85524
Times of maxima :      .03454      .0361     .04176     .05012     .04694     .03623     .03632     .04842     .03488     .00283
                       .03432     .00561     .01672     .04694     .03622     .05012     .04694     .03623     .05198     .05297
                       .04814     .03632     .04842     .03488     .05168     .04819     .05435     .05443     .05198     .04814
                       .05188     .04802     .05438     .03454      .0361     .04176     .04749     .05313     .05133        0.3
                          0.3        0.3        0.3        0.3        0.3     .04436     .04636     .04508     .05297
             Random switching times for simulation number  20  :
                                  10  2.7152258E-02   11  2.6833759E-02   12  2.7854586E-02   16  3.6638831E-02   17  3.7439513E-02
                                  18  3.6686080E-02

 163.487           .3689066E7 908489.565 .1467027E8 70.1378576 99.1616712 119.583968 8.09636097  937.66701 788.998064 -114393.44
                   -112786.02 -112876.34 112786.015 116028.381  132137.29 -97581.741 116028.381 127417.416 139069.505 -359.22285
                   142635.081 33154.1001 147190.576 145198.034 -184683.15 183796.713 -201083.88 -205372.94 -139392.65 142742.284
                   -159494.81 147420.513 -206531.21 -135.81359 67.3976841 -270.83455 46.5926834 3580.69301 45.6053949 7.92228314
                   12.8160301 12.6875957 .003383622 18.7657552  18.439852 2531.38369 1181.88726 61954.6069 -3592.2285
Times of maxima :      .02764     .02753     .03351     .04173     .03884     .02829     .02785     .03879     .02802     .02716
                       .01672     .00561     .01672     .03884     .02774     .04173     .03884     .02829     .04323     .04457
                       .04013     .02785     .03879     .02802      .0433      .0402      .0373     .03741     .04323     .04013
                       .02818     .03999     .03754     .02764     .02753     .03351     .04774      .0447     .04321        0.3
                          0.3        0.3        0.3        0.3        0.3     .03665      .0367     .03745     .04457
             Random switching times for simulation number  21  :
                                  10  2.9195081E-02   11  2.9973861E-02   12  2.9951107E-02   16  3.9790148E-02   17  4.0072846E-02
                                  18  4.0138695E-02

 196.638           .1928445E7 .5698945E7 .1471781E8  97.113332 122.144134 100.801124 12.9397372 2187.58851 2768.90247 112898.914
                   -112786.02 134674.738 -114823.75 -138880.33 116983.605 -114823.75 -128774.13 116983.605 156057.864 -316.61018
                    150606.39 -41913.607 162312.471 168582.672  -205028.7  202469.07 199889.918 203642.683 -156343.39 150669.141
                    -167970.2 164966.973 208459.002 -98.194827 168.803805 -271.27301 -95.083975 3161.02502 79.0657027 7.89008091
                   12.6610409 12.5325333 .005583942  19.938705 19.8371816 1860.41878 3108.71838 67786.2712 -3166.1018
Times of maxima :      .02932     .03029     .03355     .04103     .03111     .04474     .03067     .04078     .04358     .00283
                       .01672     .02956     .04103     .03058     .04474     .04103     .03111     .04474     .04374     .04502
                       .04064     .03067     .04078     .04358     .04335     .04067     .04579     .04586     .04374     .04064
                       .04358     .04077     .04605     .02932     .03029     .03355     .04042     .04483     .04402        0.3
                          0.3        0.3        0.3        0.3        0.3     .03981     .04015     .04009     .04502
             Random switching times for simulation number  22  :
                                  10  3.5195015E-02   11  3.6260137E-02   12  3.6519607E-02   16  4.5886210E-02   17  4.6316911E-02
                                  18  4.6235306E-02

 343.338           .3080053E7 .2336834E7  .146726E8 67.4176323 100.448026 131.739238 11.4220644 534.157168 1514.32354 112898.914
                   -112786.02 -112876.34 112786.015 116171.526 -129858.34  95670.724 116778.533 -133736.48 137260.316 359.540379
                   -139123.19 39378.9937 -141659.22 -154491.81 183588.751 -181646.74 -216451.97 -211075.74 -137449.49  -139229.9
                   154660.279  -139915.8 -225088.62 124.097805 -108.09335 270.856079 -38.240425 -3585.8251 -40.820349 7.67159814
                   12.4023522 12.3255128 .008063656 17.8417143 17.7590029 2332.33235 1786.65946 61601.3499 3595.40379
Times of maxima :      .03568     .03681     .04206     .05006     .03913     .03687     .03695     .04828     .03659     .00283
                       .01672     .00561     .01672     .03841     .03686     .05006     .03913     .03687     .06053      .0532
                       .04846     .03695     .04828     .03659     .05161     .04847      .0374     .03727     .06053     .04846
                       .03607     .04859     .03713     .03568     .03681     .04206     .05605     .05302     .05147        0.3
                          0.3        0.3        0.3        0.3        0.3      .0459     .04625     .04633      .0532
             Random switching times for simulation number  23  :
                                  10  3.0811180E-02   11  2.8425310E-02   12  2.8152796E-02   16  4.0600798E-02   17  3.8419208E-02
                                  18  3.8491006E-02

 200.059           778655.538  .209696E7 .1474793E8 71.5337018 110.476842 98.9755647 4.80113273 1105.34291 1037.34742 -125540.76
                   -112786.02 -112876.34 113279.247  -117544.9 115919.449 -98547.965  -122469.5 115919.449  144912.59 -357.35208
                    144332.52 -25530.785 149380.176  148499.33 -185322.64 184326.743  199804.08 208595.358 -145260.83 144374.974
                   -150780.18 148446.522 213635.709 -62.396135 102.395306 -271.55047 -56.332872 3561.75154 60.4072811 7.91933679
                   12.7609627 12.4813135  .00479505 18.8114039  18.211807 1246.31698 1796.59703 61703.3275 -3573.5208
Times of maxima :      .03094      .0289     .03378     .04132     .03142     .04415      .0291     .03917     .04393     .02848
                       .01672     .00561     .03326     .03009     .04415     .04132     .03142     .04415     .04404     .04491
                       .03923      .0291     .03917     .04393     .04328     .04058     .04548     .04537     .04404     .03923
                       .04395     .03928     .04526     .03094      .0289     .03378     .04074     .04472     .04237        0.3
                          0.3        0.3        0.3        0.3        0.3     .04062     .03851     .03843     .04491
             Random switching times for simulation number  24  :
                                  10  2.7189697E-02   11  2.4759310E-02   12  2.6902492E-02   16  3.6602619E-02   17  3.6486569E-02
                                  18  3.4359309E-02

 132.118           .3792103E7 916283.684 .1468149E8 80.0987053  101.76021 114.345322 9.45306989 2199.12854 1450.78837 -129690.94
                   128733.888 -112876.34 112786.015 117538.816 134189.823 -104280.97 117538.816 124595.258   148535.9 -350.47366
                   155840.338 35824.3853 162440.944 153717.443 -193171.38 187941.642  200839.92  -204030.8 -148864.75 155868.014
                   -156307.57 159273.333 -207411.98 -137.69719  67.686176 -270.93807 -59.859117 3497.84654 -68.856795 7.93021869
                   12.8405014 12.6867224 .003609203 19.6645183 19.0997601 2592.35447 1393.24817  65464.631 -3504.7366
Times of maxima :      .02728     .02756     .03361     .04192     .03928     .02832     .02789     .03937      .0436     .02719
                       .02507     .00561     .01672     .03928     .02784     .04192     .03928     .02832     .04374     .04477
                       .03921     .02789     .03937      .0436     .04349     .03961     .02832     .03764     .04374     .03921
                        .0437     .03936     .03778     .02728     .02756     .03361     .04043     .04458     .03751        0.3
                          0.3        0.3        0.3        0.3        0.3     .03662     .03437      .0365     .04477
             Random switching times for simulation number  25  :
                                  10  2.8958327E-02   11  2.8308172E-02   12  2.8818685E-02   16  3.9481742E-02   17  3.8088280E-02
                                  18  3.9197043E-02

 192.973           .3398828E7 .1938327E7 .1465291E8 69.2589397 106.334381 98.9408439 3.18902022 540.430645 698.567073 -131931.59
                   -112786.02 -112876.34 112786.015  -118824.1 115899.114   -96968.4 -120151.49 115899.114  141211.71 -359.20856
                   -140203.02  -20807.55 -141748.34 143960.859 -187271.95 182101.678 204347.507 206663.067 -141568.74 -140034.46
                   -145820.08 -140832.99  218702.11 -130.36158 98.4460984 -270.67422 -56.427087 3580.12503 -46.340085 7.91962612
                   12.7624948 12.5513281 .001377003 18.4529918 18.2170704  2485.8925 1781.34065 61343.6732 -3592.0856
Times of maxima :      .02914     .02883     .03369     .04183     .02957     .04436     .02901     .04821      .0442     .02867
                       .01672     .00561     .01672     .03035     .04436     .04183     .02957     .04436     .04429     .04457
                       .04815     .02901     .04821      .0442     .04304     .04025     .03009     .02969     .04429     .04815
                        .0442     .04825     .02982     .02914     .02883     .03369     .04003     .04477     .05127        0.3
                          0.3        0.3        0.3        0.3        0.3      .0395     .03921      .0381     .04457
             Random switching times for simulation number  26  :
                                  10  2.3395573E-02   11  2.3323902E-02   12  2.4924808E-02   16  3.3246727E-02   17  3.5509845E-02
                                  18  3.3020506E-02

 101.023           582521.833 .2366353E7 .1505026E8 84.5343756 101.231879 111.617511  5.8005362 1856.47255 2511.91316 112898.914
                   128438.687 -112876.34  -120080.6 117233.292 -123100.12 -107129.48 117233.292 -123100.12 -155119.94 -330.38513
                   148497.258 28062.5016 158549.579 -165859.69 -194181.54 196550.307 -201478.94 -210784.64 -155420.45 148518.539
                   167712.076 163089.075 -213455.89 -53.968594 -108.77392 -274.31973 -80.517857 3288.59086 -82.204572 7.95720596
                   12.9084361  12.859699 .003802046 19.7640627 20.2987957 882.492409 2155.46593 83426.5332 -3303.8513
Times of maxima :      .02527     .02348     .03362     .04133     .03835      .0365     .02402      .0396     .03621     .00283
                        .0248     .00561     .02551     .03835      .0365     .04133     .03835      .0365     .03607     .04493
                       .03974     .02402      .0396     .03621     .04252      .0398      .0379     .03779     .04404     .03974
                        .0362     .03959       .038     .02527     .02348     .03362     .04082     .04476     .03636        0.3
                          0.3        0.3        0.3        0.3        0.3     .03326     .03304     .03552     .04493
             Random switching times for simulation number  27  :
                                  10  3.1189386E-02   11  3.1955886E-02   12  3.3080821E-02   16  4.1083651E-02   17  4.2883971E-02
                                  18  4.2446596E-02

   273.9           672033.007 .2224844E7 .1482589E8 92.2396634 108.840565 108.761347 7.59245167  3463.8164 71339.2566 112898.914
                   -125147.11 112908.195 119147.077 -121559.16 121514.919 111905.432 -121559.16 121514.919 172175.004 304.409253
                   -165495.31 32105.7878 -175604.98 177885.438 -215533.53  -195673.9 204455.916 213028.717 -172241.57 -165413.92
                   -177651.09 -173785.14 224730.114 57.9669305 105.471424  -272.2672 -78.617699  -3022.172 112.059551 7.74527918
                   12.5094779  12.473612 .005210778 21.0120605 22.5733511 821.979209 2101.48762 76009.4917 3044.09253
Times of maxima :       .0326     .03227     .03397      .0499     .04725     .04388     .03341     .04852     .04359     .00283
                       .03228     .03126     .03367     .04725     .04388      .0499     .04725     .04388     .04345     .05312
                       .04721     .03341     .04852     .04359     .04348     .04873     .04563      .0457     .04345     .04721
                       .04358     .04853     .04585      .0326     .03227     .03397     .04301     .05291     .04391        0.3
                          0.3        0.3        0.3        0.3        0.3      .0411     .04246      .0429     .05312
             Random switching times for simulation number  28  :
                                  10  3.5544792E-02   11  3.5629801E-02   12  3.5535376E-02   16  4.4679375E-02   17  4.5356222E-02
                                  18  4.5342006E-02

 320.272           .4450744E7 .1201938E7 .1466937E8 73.8848108 98.0008127 115.480707 5.74017307 511.729336 903.764249 112898.914
                   -112786.02 -112876.34 112786.015 -115039.29 -135868.95 100154.368 115347.225 -125212.31 -139737.14 356.500186
                   -139738.67 -27916.104 -141339.73 -146740.56 185375.826 -186172.76 200444.852 202268.783 140081.632 -139812.57
                   153002.496 -141466.91 202565.274 149.176811 -77.522205 270.826201 50.1409361 -3557.0555 -40.724439 7.67147993
                   12.4198696 12.2947172 .003494497 17.8503991 17.6783858 2759.10979 1319.26939 64394.3234 3565.00186
Times of maxima :      .03587     .03609     .04185     .05004     .03892     .03631     .03623     .04825     .03623     .00283
                       .01672     .00561     .01672     .04722     .03621     .05004     .03892     .03631     .05227     .05288
                       .04807     .03623     .04825     .03623      .0516     .04847     .04597     .04606     .05227     .04807
                       .03641      .0479      .0462     .03587     .03609     .04185     .04777     .05305     .05155        0.3
                          0.3        0.3        0.3        0.3        0.3     .04469     .04536     .04537     .05288
             Random switching times for simulation number  29  :
                                  10  2.1291211E-02   11  2.1034588E-02   12  2.1972118E-02   16  3.0871810E-02   17  3.1470188E-02
                                  18  3.0774679E-02

 29.1333           .2779355E7 .3742391E7 .1470386E8  93.644143 127.150232 99.1837264 10.6726902 2605.85705 1292.24388 112898.914
                   -112786.02 -112876.34 -113363.79 128095.007 116041.283 112754.173 131386.545 116041.283 -150998.82 326.668726
                   -157002.21 38065.3006 -166863.68 -151754.33 197197.035 -204809.12 197457.504 -211640.18 151287.178 -157062.09
                   153983.391 -165156.22 -212686.87 117.884586 -136.79164 271.144439 -63.037078 -3250.7854 -80.590454 8.15139737
                   13.0912192 12.8954169 .006209382 20.0842917 19.7815512 1767.28021 2546.33619 65117.7997 3266.68726
Times of maxima :      .02141     .02156     .02533     .03363      .0219     .04443     .02234     .03218      .0353     .00283
                       .01672     .00561     .02463      .0217     .04443     .03363      .0219     .04443     .03515     .03642
                       .03204     .02234     .03218      .0353     .03521     .03207     .04578     .02203     .03515     .03204
                        .0351     .03217      .0219     .02141     .02156     .02533     .03983     .03624       .034        0.3
                          0.3        0.3        0.3        0.3        0.3     .03089     .03079     .03149     .03642
             Random switching times for simulation number  30  :
                                  10  3.6717850E-02   11  3.5447822E-02   12  3.5728085E-02   16  4.6046629E-02   17  4.6011943E-02
                                  18  4.5080612E-02

 336.607           .3489074E7 405769.641  .146457E8 66.5002319 101.882617 94.7876903 7.06764143 787.115835 456.012564 133528.982
                   -112786.02 -112876.34 112786.015 116287.296 -122555.02 95017.5641 117609.488 -113440.54 139249.445 359.659709
                   -141257.26 -30976.302 -145172.48 140540.047 184119.285 -181805.52 -216155.99 -211742.78 -139443.95  -141287.1
                   -140728.43 -143643.71  -228751.3 132.080917 -45.042738 270.607604 -42.830446 -3587.7084 -49.409012 7.67125366
                   12.4212551 12.1910629 .002432334 18.1779866 17.5581561 2519.59727 1134.70142   64103.43 3596.59709
Times of maxima :      .03704     .03709     .04177     .04992     .03873     .05289      .0374     .04849     .06073     .03581
                       .01672     .00561     .01672     .03811      .0373     .04992     .03873     .05289     .06065     .05307
                       .04716      .0374     .04849     .06073     .05143     .04863     .03784     .03772     .06065     .04716
                       .06072     .04851     .03758     .03704     .03709     .04177     .05621     .05292     .05165        0.3
                          0.3        0.3        0.3        0.3        0.3     .04606      .0451     .04603     .05307
             Random switching times for simulation number  31  :
                                  10  3.1863932E-02   11  3.4587575E-02   12  3.4449527E-02   16  4.1867891E-02   17  4.4202479E-02
                                  18  4.3836109E-02

 310.239           303421.644 502956.509 .1495088E8 83.1113598  105.14551 102.218145 3.94615011 2168.56499 1215.02712 112898.914
                   -112786.02 -112876.34 112786.015 -119477.93 117802.989 106223.965 -119477.93 117802.989 144636.672 337.679884
                   -149205.19 -23146.169 -162100.31  -150781.6 196070.686 -196446.59 201064.791 203932.626 144828.084 -149279.16
                   150353.152 -159724.79  206269.08 38.9500735 -50.147608 273.412492 61.0816586 -3359.9146 68.6744152 7.69012405
                   12.4402622  12.468736 .002331632 19.1831646  18.864429 791.950003  916.72604 69943.6933 3376.79884
Times of maxima :      .03479     .03546       .042     .05004     .04705      .0452     .04453     .04711     .05291     .00283
                       .01672     .00561     .01672     .04705      .0452     .05004     .04705      .0452     .04477     .05288
                       .04853     .04453     .04711     .05291     .05158     .04849     .04572     .04582     .05282     .04853
                       .05144     .04715     .04596     .03479     .03546       .042     .04834     .05305     .04541        0.3
                          0.3        0.3        0.3        0.3        0.3     .04188     .04385     .04422     .05288
             Random switching times for simulation number  32  :
                                  10  2.8852656E-02   11  3.0050209E-02   12  3.0288124E-02   16  3.8245124E-02   17  4.0000656E-02
                                  18  4.0722475E-02

 230.795           .2266435E7 .4817978E7 .1474293E8 94.6417322 124.794158 100.262339 6.21714588 1446.55308  1992.3785 112898.914
                   -112786.02 144856.129 113645.413 -139813.73 116670.545 -113353.17 -130163.57 116670.545 152902.127 -319.51565
                   -147299.79 29052.7898 -153665.58 160112.416 -199757.18 201228.671  199358.56 204165.424 -153188.68 -147302.69
                   -160345.99  -173470.7 209461.601 -106.45268 155.209174 -271.50439 -86.176016 3186.18709 62.2566377 7.89549911
                   12.6515436 12.5467112  .00699655 19.3896917 19.2851035 1995.46585 3092.32017 66048.5366 -3195.1565
Times of maxima :      .02933      .0305     .03344     .04217      .0311      .0449     .02956     .04721     .04351     .00283
                       .01672     .02991     .03354     .03068      .0449     .04217      .0311      .0449     .04367     .04495
                       .03082     .02956     .04721     .04351     .04328      .0406     .04588     .04597     .04367     .03082
                       .04351     .03096     .04598     .02933      .0305     .03344     .04037     .04476     .04395        0.3
                          0.3        0.3        0.3        0.3        0.3     .03826     .04074     .04002     .04495
             Random switching times for simulation number  33  :
                                  10  3.4768864E-02   11  3.6367580E-02   12  3.5095712E-02   16  4.5004976E-02   17  4.6057576E-02
                                  18  4.6918276E-02

 331.558           .3492742E7 .2738997E7  .147088E8 65.5609417 99.4454939 135.699254  15.537033 402.538301 2141.01393 112898.914
                    -114357.8 -112876.34 112786.015 115536.971 -127020.67 94344.1343 116194.312 -135731.62 -144281.07 359.764246
                   -138987.35 -45927.876 -139764.31  -161792.2  181943.96 -178145.31 -216254.96 -212858.56 144288.587 -139036.46
                   158699.494   -140682. -225062.77  132.15033 -117.02557  271.19001  37.169646 -3590.7027 -39.878445 7.67609092
                   12.3971234 12.3593374 .012076132 17.8115794 17.8250698 2416.65343 1989.86582  67077.285 3597.64246
Times of maxima :      .03524      .0367     .04174     .05024     .03938     .03591     .03546     .04764     .03546     .00283
                       .03508     .00561     .01672     .03872     .03551     .05024     .03938     .03591     .03565     .05305
                       .04754     .03546     .04764     .03546     .05147     .04875      .0375     .03737     .03565     .04754
                       .03563     .04744     .03724     .03524      .0367     .04174     .04809     .05296     .05201        0.3
                          0.3        0.3        0.3        0.3        0.3     .04502     .04693     .04607     .05305
             Random switching times for simulation number  34  :
                                  10  3.1500774E-02   11  3.0484832E-02   12  3.0557888E-02   16  4.1122830E-02   17  4.1090734E-02
                                  18  4.0296855E-02

 235.125           504525.174 .3872558E7 .1487409E8 112.292267 118.620503 116.604971 18.5613091 2858.28809 307341.669 112898.914
                   -112786.02 -112876.34 -123471.65 -130670.02 125820.337 -123471.65 -126903.09 125820.337 171499.223 -265.34573
                   -157687.33 -50199.179 -169512.85 183551.327 -217955.06 -196312.78 202165.026 201843.879 -171702.97 -157484.37
                   -188643.34  -175072.5 205632.741 -50.225749  139.15025 -272.70945 -112.71976 2615.36926  102.70292 7.84198837
                   12.6126053 12.4732007 .014219684  21.098163  38.335412 834.498286 2712.34849  77292.393 -2653.4573
Times of maxima :      .03157     .03093     .03378     .04169     .03166     .04468     .03118     .04828     .04323     .00283
                       .01672     .00561     .04169     .03115     .04468     .04169     .03166     .04468     .04325     .04488
                       .04688     .03118     .04828     .04323     .04327     .04812     .04594     .04603     .04325     .04688
                       .04337     .04829     .04583     .03157     .03093     .03378     .04146     .04468     .04212        0.3
                          0.3        0.3        0.3        0.3        0.3     .04114     .04031     .04111     .04488
             Random switching times for simulation number  35  :
                                  10  2.7658411E-02   11  2.8001584E-02   12  2.8951730E-02   16  3.6999895E-02   17  3.9496899E-02
                                  18  3.8611386E-02

 167.704           .3837861E7 .2706047E7 .1462455E8 90.1458649 102.824656  130.40895 19.3755277 2350.80831  2281.4701 112898.914
                   -112786.02 -112876.34 112797.841 -116075.38 129647.853 -110628.04 -118151.96 133059.538  149922.78 -335.74443
                   153401.773 51288.3919  164113.81 163352.681 -196956.24 199914.503 210259.086 202326.353 -150209.91 153455.785
                   -156442.56  164373.83 217155.228 -138.52547 116.319531 -270.41218  -69.31691 3339.60687 66.8980807 7.90806808
                   12.7844848  12.642369 .006971014 19.4713469 19.5195546 2564.19727 1843.50264 64419.1415 -3357.4443
Times of maxima :      .02814      .0285     .03341     .04167     .03087     .02863     .02837      .0402     .02834     .00283
                       .01672     .00561     .03344     .03015      .0284     .04167     .03087     .02863     .04317     .04483
                       .04006     .02837      .0402     .02834     .04323     .04009     .02914     .02902     .04317     .04006
                       .02864     .04019     .02887     .02814      .0285     .03341     .03987     .04464     .04343        0.3
                          0.3        0.3        0.3        0.3        0.3     .03701     .03863     .03951     .04483
             Random switching times for simulation number  36  :
                                  10  3.4990360E-02   11  3.4616092E-02   12  3.6349318E-02   16  4.3845235E-02   17  4.6925307E-02
                                  18  4.4311741E-02

  350.91           .3231598E7 674407.841 .1469705E8 72.6465435 96.9492447 115.293937 5.54608228  1681.4552  1120.9756 112898.914
                   -112786.02 -112876.34 112786.015 -114726.71   -127767. 99311.5569 -114726.71 -125111.02 -146108.76 356.411386
                   -149161.84 -27440.086 -156496.87 -149581.36  186969.93 -187816.22 200040.755 202420.738 146450.063 -149211.16
                   147637.403  -156841.1 204040.076 127.114078 -58.069262  271.08161 -51.622987 -3546.1858 -50.911172  7.6677981
                    12.434635 12.3441715 .002530623 18.3634067 18.0749862 2314.01244 1001.96815  62138.462 3564.11386
Times of maxima :      .03548     .03537     .04194     .05019      .0479     .03614     .03569     .04768      .0521     .00283
                       .01672     .00561     .01672      .0479     .03558     .05019      .0479     .03614     .05219     .05305
                       .04775     .03569     .04768      .0521      .0518     .04788     .04619     .04627     .05219     .04775
                       .05209     .04763     .04641     .03548     .03537     .04194     .05669     .05322     .05087        0.3
                          0.3        0.3        0.3        0.3        0.3     .04386     .04433     .04694     .05305
             Random switching times for simulation number  37  :
                                  10  2.0915755E-02   11  1.9450478E-02   12  2.1042540E-02   16  3.0000647E-02   17  3.0959154E-02
                                  18  2.9079172E-02

 11.0638             .29711E7 .1345004E7 .1477202E8 86.2097464 114.048442 100.602576 7.07714149 1619.99716 1595.54575 131728.121
                   -112786.02 -112876.34 112786.015 124852.972 -116868.34 108185.859 124433.407 -116868.34 -148983.24 341.597533
                   -152157.17 -30997.113 -155764.82 -155471.89 194230.336 -196126.98 -203969.54 -204760.37 149316.883 -152206.67
                   152270.237 -157045.65 -222857.32 121.883132  -82.00622 271.772173 70.4549309 -3394.2646 48.8845552 8.15995857
                   13.1811537 12.9113591 .002934765 19.7131073 19.5567312 2110.17568 1478.32921 63605.7261 3415.97533
Times of maxima :      .02108        .02     .02526     .03313     .02152     .03594     .02161     .03165     .03603     .01982
                       .01672     .00561     .01672     .02151     .03594     .03313     .02152     .03594     .03583     .03629
                       .03152     .02161     .03165     .03603     .03468     .03155     .02204     .02164     .03583     .03152
                       .03606     .03165     .02178     .02108        .02     .02526     .03151      .0365     .04288        0.3
                          0.3        0.3        0.3        0.3        0.3     .03002     .02909     .03097     .03629
             Random switching times for simulation number  38  :
                                  10  3.4376323E-02   11  3.4652214E-02   12  3.3980205E-02   16  4.4325767E-02   17  4.4116004E-02
                                  18  4.4642680E-02

 325.986            .276812E7 615063.733 .1471722E8 84.0269489 99.7837486 104.116583 15.9779833 1059.57939 1877.64814 115705.091
                   -112786.02 -112876.34 112786.015 -116391.76 -119444.99 106807.466 -116391.76   118891.9 150334.506 336.280459
                    145125.36 -46575.046 -148788.38 158794.832  196918.47 -193490.91 200080.227 202760.167 -150374.58 144962.187
                   -165269.46  -151404.6 208444.071 117.646083 -55.455556 271.267593  80.305118 -3339.6703 58.0679619 7.69427247
                    12.437986 12.3853571  .00857672 18.7115438 19.0014036 1976.23433 965.489964 75474.5465 3362.80459
Times of maxima :      .03492      .0352     .04196     .04994     .04697      .0451     .03506       .047     .04481     .03431
                       .01672     .00561     .01672     .04697     .03603     .04994     .04697      .0451     .04467     .05318
                       .05636     .03506       .047     .04481     .05112      .0484     .04618     .04639     .04467     .05636
                       .04481     .04699     .04626     .03492      .0352     .04196     .04805     .05335     .04514        0.3
                          0.3        0.3        0.3        0.3        0.3     .04434     .04466     .04413     .05318
             Random switching times for simulation number  39  :
                                  10  2.5219930E-02   11  2.5357802E-02   12  2.5036302E-02   16  3.5438009E-02   17  3.4285985E-02
                                  18  3.5110270E-02

 149.298           .2073071E7 613728.485 .1508828E8 86.6644009 103.894748 99.1887323 6.02233536 1722.14527 832.449882 112898.914
                   -112786.02 -112876.34 -125282.59 118765.174 116044.212 -108470.76 118765.174 116044.212 144352.467 -297.92659
                   149908.901 28593.9913  156978.28 145785.599 207366.972 193752.711 -201901.39 -209328.07 -144640.29 149897.291
                     153484.1 163285.296 -216880.48 -101.81038 55.3953285 274.666019 51.5972634 2963.95512 -79.822241 8.00787345
                    12.833771 12.8125606 .006125242 19.0962297 18.9622689 1690.90898 966.235869 68289.9466 -2979.2659
Times of maxima :      .02537     .02653     .02556     .04168     .03867     .04446     .03461     .03992     .04421     .00283
                       .01672     .00561     .02561     .03867     .04446     .04168     .03867     .04446     .04437     .04489
                       .04007     .03461     .03992     .04421     .03525     .04012     .03722      .0371     .04437     .04007
                       .03516     .03994     .03725     .02537     .02653     .02556     .04754     .04507     .03531        0.3
                          0.3        0.3        0.3        0.3        0.3     .03545     .03513      .0343     .04489
             Random switching times for simulation number  40  :
                                  10  3.4917206E-02   11  3.5443326E-02   12  3.5246486E-02   16  4.5564322E-02   17  4.5040137E-02
                                  18  4.5314770E-02

 352.213           .3567386E7 .1684432E7 .1469752E8 77.1165107 97.7101386 136.752272 15.8396472 927.010219 2286.44081 112898.914
                   -112786.02 -112876.34 112786.015 -115016.27 -126144.76 102321.288 115176.036 -135779.25 -147006.19 353.978311
                   -145326.69 -46372.986 -147049.39 -163407.44 189234.874 -186691.64 198794.061 201387.291 147011.702 -145373.89
                   162390.252 -152156.81  205228.57 133.554971 -91.772323 271.085993 49.0127963 -3528.1223  39.874986 7.67843816
                   12.4253728 12.3452039 .003405018 18.0573608 18.1473207 2419.05076 1374.19255 65224.3195 3539.78311
Times of maxima :      .03538     .03599     .04189      .0501     .03902     .03605     .03561     .04759     .03561     .00283
                       .01672     .00561     .01672     .04732     .03566      .0501     .03902     .03605      .0358     .05295
                       .04776     .03561     .04759     .03561     .05205     .04816     .04606     .04598      .0358     .04776
                       .03592     .04759       .046     .03538     .03599     .04189     .04899     .05312     .06034        0.3
                          0.3        0.3        0.3        0.3        0.3     .04558     .04533     .04506     .05295
             Random switching times for simulation number  41  :
                                  10  3.0785444E-02   11  3.1236760E-02   12  2.9730697E-02   16  4.1801378E-02   17  3.9399191E-02
                                  18  4.1017473E-02

  222.84           829760.138 .3296193E7 .1490672E8  86.651266 96.2775344 97.2913905 8.08199371 976.852924 1210.02516 112898.914
                   -112786.02 122941.176 114216.026 -119639.49 114928.971 -108462.54 -114328.58 114928.971 147846.768 -339.32992
                   144812.592  -33124.67 147707.593 150718.203 -193399.82 202795.802 198337.327 -199509.48 -148169.24 144863.931
                    -151047.6 153274.173 200402.924 64.4111845 128.378214 -273.00843 -49.997695 3381.02209 -45.730062 7.90670391
                   12.5401917  12.470987 .005351497 18.4183066 18.3802901 1302.58094 2435.52175 63824.9482 -3393.2992
Times of maxima :      .03188     .03156     .03331     .04193     .04747     .04421     .03192      .0401     .04393     .00283
                       .01672     .03115     .03358     .03183     .04421     .04193     .04747     .04421     .04388     .04476
                       .03996     .03192      .0401     .04393     .04386     .04035     .04543     .05408     .04388     .03996
                       .04413     .04026     .04519     .03188     .03156     .03331     .04208     .04494     .05223        0.3
                          0.3        0.3        0.3        0.3        0.3     .04182     .04103     .03941     .04476
             Random switching times for simulation number  42  :
                                  10  3.4511792E-02   11  3.3891022E-02   12  3.4661369E-02   16  4.5336512E-02   17  4.4744858E-02
                                  18  4.3714949E-02

 322.974           .3746528E7 534802.593  .146689E8 81.4525233 103.277608 127.351468 9.59611816 1537.72315 1193.63994 112898.914
                   -114236.59 -112876.34 112786.015 -118411.91 -123332.47 105158.549 -118411.91 -131490.47 -147886.63 349.226622
                   -153373.19 -36094.423 -154775.28 -150510.18 195369.054 -189923.67  201915.71 209693.534  148211.96 -153392.99
                   153355.171 -161694.43 212640.914 136.867241 -51.710859 270.821874 57.8476703 -3481.2514 68.3799006 7.68070701
                   12.4404221 12.3735667 .006945154 18.7101961 18.4187151 2284.54226 1070.09316 70093.0395 3492.26622
Times of maxima :      .03503     .03559     .04203     .05018     .04733     .03565     .03524     .04757     .05199     .00283
                       .03403     .00561     .01672     .04733      .0351     .05018     .04733     .03565     .05186     .05304
                       .04745     .03524     .04757     .05199     .05175     .04867     .04576     .04593     .05186     .04745
                       .03552     .04729     .04583     .03503     .03559     .04203      .0487     .05284     .04559        0.3
                          0.3        0.3        0.3        0.3        0.3     .04535     .04373     .04476     .05304
             Random switching times for simulation number  43  :
                                  10  3.2862090E-02   11  3.2620745E-02   12  3.4211549E-02   16  4.3113268E-02   17  4.4607469E-02
                                  18  4.2878368E-02

 282.398            .128165E7 .1295045E7 .1464166E8 81.1889861 103.541391 99.3594503 4.84922594 2579.25074 959.857961 112898.914
                   -136876.71 -112876.34 113125.298 -118563.04 116144.033 104988.292 -118563.04 116144.033 143166.704   346.5946
                     -152499.  25658.338 -166580.36 -147483.77 194665.319 -193086.22 198389.689 206282.914 -143196.82 -152522.84
                   149315.819 -164714.18 212287.735 80.0515329  80.468787 270.570334 55.0560308 -3458.8817 -71.772491 7.68539662
                   12.4718451 12.4507622 .002915173 19.2760443 18.4477037 1123.66721 1603.99676 74853.5748   3465.946
Times of maxima :      .03328     .03275     .04189     .05004     .04745     .04522     .03453     .04751     .05187     .00283
                       .03295     .00561     .03338     .04745     .04522     .05004     .04745     .04522     .04516      .0529
                       .04767     .03453     .04751     .05187     .05162      .0489       .046     .04635     .04516     .04767
                       .05183     .04755     .04623     .03328     .03275     .04189     .04701     .05306     .05076        0.3
                          0.3        0.3        0.3        0.3        0.3     .04313     .04289     .04462      .0529
             Random switching times for simulation number  44  :
                                  10  2.8096458E-02   11  2.8151562E-02   12  3.0113934E-02   16  3.8013512E-02   17  3.9645250E-02
                                  18  3.7704188E-02

 170.676           .4236456E7  .280808E7  .146914E8 92.8527798 102.776415 107.338911 4.04243075 2330.46148 1735.52762 112898.914
                   -112786.02 -112876.34 112916.512 -117979.14 133682.209 -112276.73 -118124.24 120717.687 152410.439 -332.04024
                    153303.87 23426.8344 163891.081 157136.046 -196904.62 201284.217 215547.636 212759.616 -152697.55 153360.982
                    -156835.2 163239.743 230900.487 -145.54134 118.492198 -271.02951 -82.953012 3295.64765 73.8365814 7.90219266
                   12.7812754  12.607757 .002911117 19.7184833 19.6126928 2639.80845 1865.33861 64485.7997 -3320.4024
Times of maxima :      .02854     .02848      .0335     .04181     .03101     .02885     .02879     .04035     .04316     .00283
                       .01672     .00561     .03337     .03051     .02875     .04181     .03101     .02885     .04331     .04459
                       .04021     .02879     .04035     .04316     .04292     .04024     .02923     .02915     .04331     .04021
                       .04317     .04034     .02901     .02854     .02848      .0335     .04002     .04441     .04359        0.3
                          0.3        0.3        0.3        0.3        0.3     .03803     .03772     .03966     .04459
             Random switching times for simulation number  45  :
                                  10  2.1669536E-02   11  2.2508517E-02   12  2.1462553E-02   16  3.1291014E-02   17  3.2251526E-02
                                  18  3.2464748E-02

 46.4524           971492.728 .4070109E7 .1483654E8 106.301534 109.263455 106.322639 14.7983157 1793.19187 2285.58096 112898.914
                   -112786.02 -133308.51 120132.932 129976.012 -120144.86 120132.932 121795.089 -120144.86  -159341.9 292.641979
                   146776.204 44822.7457 157812.731 -163397.97 206765.321 -195647.56  -200487.4 -203249.21 159616.132 146639.501
                   165606.169 158940.059 -207773.35 69.6955066 -142.65533  272.36501  88.063815 -2910.6921 -66.099849 8.11661417
                   12.9720769 12.8817504 .008062827 19.6109508 20.4580766 1154.89981 2739.94342 73493.6041 2926.41979
Times of maxima :      .02177     .02273     .02515     .03321     .02365     .03584     .02319     .03945     .03577     .00283
                       .01672     .02203     .03321     .02309     .03584     .03321     .02365     .03584     .03592     .03642
                       .03963     .02319     .03945     .03577     .03443     .03285     .03744     .03732     .03592     .03963
                       .03453     .03946     .03735     .02177     .02273     .02515     .03281     .03663     .03328        0.3
                          0.3        0.3        0.3        0.3        0.3     .03131     .03248     .03227     .03642
             Random switching times for simulation number  46  :
                                  10  2.9981513E-02   11  2.9556616E-02   12  2.8582327E-02   16  3.9772339E-02   17  3.8749742E-02
                                  18  3.9601574E-02

 204.248            .174517E7 .3455578E7 .1490138E8 76.6694948 445.845865 99.0154798 7.69405647 1426.71197 537.234093 112898.914
                   -112786.02 -112876.34 113301.347  -131603.9  115942.82  -102024.3 -140393.19  115942.82 141471.375  -353.3077
                    -143294.3 -32319.899 -153422.19 141702.941 -191000.77 188192.524 200961.649 206672.706 -141787.18 -143299.97
                   -143657.84 -146733.95 208980.771 -93.412264 131.445382  -272.9595 -58.620443 3525.61389 50.1618863 7.91649768
                   12.6899668 12.4963554 .005745221 18.5336259  18.132856 1664.51588 2535.68371 61857.5221  -3533.077
Times of maxima :      .03009     .03008      .0336     .04165      .0306     .04462     .03024     .03029     .04311     .00283
                       .01672     .00561     .03315     .03058     .04462     .04165      .0306     .04462     .04324     .04486
                       .03044     .03024     .03029     .04311     .04323     .03971     .04586     .04581     .04324     .03044
                       .04311     .03056     .03042     .03009     .03008      .0336     .04024     .04468     .04284        0.3
                          0.3        0.3        0.3        0.3        0.3     .03979     .03962     .03876     .04486
             Random switching times for simulation number  47  :
                                  10  3.4356767E-02   11  3.4628119E-02   12  3.5089126E-02   16  4.4501381E-02   17  4.5319949E-02
                                  18  4.5005020E-02

 318.758           .2610878E7 584813.398 .1470464E8 73.7174779 97.5854606 104.755919 9.03259247 1039.03872 478.820665 112898.914
                   -120762.47 -112876.34 112786.015 -115102.53 -119506.93  100040.89 -115102.53 -119256.37 139007.672 356.361794
                   -143305.36 35018.5791 -148521.36 140868.448 185464.871 -186833.28 201295.372 203712.425  -139190.9 -143384.86
                   155114.492 -148333.63 206007.693 114.255813 -54.074643 271.151635 -43.195675 -3548.0459 -48.454984 7.67522723
                   12.4295388 12.3862804 .003722343 18.1774691 17.8132839 1967.49465 1044.13226 67611.2553 3563.61794
Times of maxima :      .03489     .03571     .04193     .04999     .04718     .03549      .0354     .04821     .06045     .00283
                       .03467     .00561     .01672     .04718     .03548     .04999     .04718     .03549     .06036     .05319
                       .04814      .0354     .04821     .06045     .05155     .04843     .04562     .04573     .06036     .04814
                        .0354     .04827     .04587     .03489     .03571     .04193     .05727     .05301     .04997        0.3
                          0.3        0.3        0.3        0.3        0.3     .04452     .04502     .04533     .05319
             Random switching times for simulation number  48  :
                                  10  2.1288711E-02   11  2.0430595E-02   12  2.0690537E-02   16  3.1608908E-02   17  3.0221605E-02
                                  18  3.0284863E-02

 6.64491           .2751147E7 .2397268E7 .1470939E8  73.437393 129.796543 97.0145932  8.2928661 1276.02098 953.829393 124882.001
                   -112786.02 -112876.34  -112876.5 128792.942 -114765.37 99850.6596 132746.743 -114765.37 -145562.89 356.472355
                    -145903.8 -33554.026 -151550.89 -147404.22 190195.575 -186438.64 -197344.75 -202625.55 145890.896  -145951.3
                   148350.945  -152310.6 -212009.69 117.284841 -109.48215 271.195417 57.2854287 -3551.0125 -51.906107 8.16945898
                   13.1305984 12.9035845 .005386772 19.5217405 19.0187027 2088.16253 1993.52284 61582.4789 3564.72355
Times of maxima :      .02151     .02097     .02513      .0335      .0219     .03648     .02197     .03093      .0353      .0208
                       .01672     .00561     .02525     .02188     .03648      .0335      .0219     .03648     .03511     .03636
                       .03104     .02197     .03093      .0353     .03511     .03238     .03769       .022     .03511     .03104
                       .03531     .03092     .02215     .02151     .02097     .02513     .03194     .03618     .03419        0.3
                          0.3        0.3        0.3        0.3        0.3     .03162      .0303     .03024     .03636
             Random switching times for simulation number  49  :
                                  10  2.3753636E-02   11  2.4183289E-02   12  2.4897985E-02   16  3.3705505E-02   17  3.5333151E-02
                                  18  3.3903950E-02

 85.8414           551610.366 .1356942E7 .1483591E8 85.4733568 100.406025 109.766907 8.44607379 2450.15739 132155.259 112898.914
                   128492.825 -112876.34 -118106.55 -116754.12 -122075.36 -107722.81 -116754.12 -122075.36 -172960.25 -326.91568
                   158049.488 -33862.557 165194.107 -179379.12  199122.97 197353.974 -201912.76 -210705.05 173012.557 158061.179
                   181714.951 164127.694 -214988.76 -52.517157 -82.369355  -272.3592 77.2389218 3261.20062  77.722602  7.9614541
                   12.8630947 12.8561237 .004639666 20.4316437 24.0874367 819.874064 1572.86616 82626.3344 -3269.1568
Times of maxima :      .02483     .02437     .03382     .04234     .04739     .03574     .02522      .0396     .03604     .00283
                        .0245     .00561     .02547     .04739     .03574     .04234     .04739     .03574      .0359     .04478
                       .03966     .02522      .0396     .03604     .03593     .03963     .03721     .03718      .0359     .03966
                       .03603     .03979     .03712     .02483     .02437     .03382     .03569     .04495     .04282        0.3
                          0.3        0.3        0.3        0.3        0.3     .03372     .03392     .03535     .04478
             Random switching times for simulation number  50  :
                                  10  3.0296401E-02   11  2.9985337E-02   12  3.0688872E-02   16  4.0627642E-02   17  4.1994143E-02
                                  18  3.9917601E-02

 212.343           .1729696E7 .3810183E7 .1481846E8 104.146641 117.346253 115.423096 18.9951045  3101.3735 243060.667 112898.914
                   -112786.02 -112876.34 -118909.06 -130202.86 125181.074 -118909.06 -126219.64 125181.074 174502.035 281.162741
                   -167376.33 50782.3923  -172000.9 182041.935  -217236.4 -195627.01 199272.776  199612.48 -174684.17  -167281.7
                   -186320.27 -170916.51 205924.961 -92.997197  138.02505 -272.19903 -104.83444 -2819.0857 97.3555331 7.79171256
                   12.6552395 12.4867365  .01301206 21.1369454 41.5807232  1335.6157 2628.64346 90058.2845 2811.62741
Times of maxima :      .03037      .0305     .03331     .04259     .03113      .0442       .031     .04764     .04275     .00283
                       .01672     .00561     .04259     .03057      .0442     .04259     .03113      .0442     .04415     .05336
                       .04778       .031     .04764     .04275     .04296     .04901      .0456     .04552     .04415     .04778
                       .04427     .04765     .04533     .03037      .0305     .03331     .04237     .05318     .04302        0.3
                          0.3        0.3        0.3        0.3        0.3     .04064     .03993     .04201     .05336

 MAIN20 dumps OVER12 dice seed  SEEDSV =   1.2372128230000000E+09

Comment card.   Card index = 329.                 |C TENSOES FASE-TERRA
Comment card.   Card index = 330.                 |C                         MODTAB   AINCR  XMAXMX
Comment card.   Card index = 331.                 |C                          25-32   33-40   41-48
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC

1 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        16            .8000000      9.01416000E+04             0             0          100.000000
        17            .8500000      9.57754500E+04             5             5           90.000000
        18            .9000000      1.01409300E+05             8            13           74.000000
        19            .9500000      1.07043150E+05            13            26           48.000000
        20           1.0000000      1.12677000E+05            13            39           22.000000
        21           1.0500000      1.18310850E+05             3            42           16.000000
        22           1.1000000      1.23944700E+05             8            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.50000000E-01     9.50740641E-01
                             Variance = 5.73979592E-03     5.56735653E-03
                   Standard deviation = 7.57614408E-02     7.46147206E-02

2 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            24            24           52.000000
        22           1.1000000      1.23944700E+05            13            37           26.000000
        23           1.1500000      1.29578550E+05             5            42           16.000000
        24           1.2000000      1.35212400E+05             7            49            2.000000
        25           1.2500000      1.40846250E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.07300000E+00     1.07370644E+00
                             Variance = 3.36326531E-03     2.97866811E-03
                   Standard deviation = 5.79936661E-02     5.45771757E-02

3 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_MANC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05            18            18           64.000000
        22           1.1000000      1.23944700E+05            15            33           34.000000
        23           1.1500000      1.29578550E+05            11            44           12.000000
        24           1.2000000      1.35212400E+05             3            47            6.000000
        25           1.2500000      1.40846250E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.08300000E+00     1.08370606E+00
                             Variance = 3.40408163E-03     3.11916667E-03
                   Standard deviation = 5.83445082E-02     5.58495002E-02

4 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
4 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.12677000E+05             0             0          100.000000
        21           1.0500000      1.18310850E+05             2             2           96.000000
        22           1.1000000      1.23944700E+05            21            23           54.000000
        23           1.1500000      1.29578550E+05            13            36           28.000000
        24           1.2000000      1.35212400E+05            10            46            8.000000
        25           1.2500000      1.40846250E+05             4            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.11800000E+00     1.11523410E+00
                             Variance = 2.75612245E-03     2.76768465E-03
                   Standard deviation = 5.24987852E-02     5.26087887E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB

5 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             8             8           84.000000
        26           1.3000000      1.46480100E+05            13            21           58.000000
        27           1.3500000      1.52113950E+05            13            34           32.000000
        28           1.4000000      1.57747800E+05             6            40           20.000000
        29           1.4500000      1.63381650E+05             2            42           16.000000
        30           1.5000000      1.69015500E+05             0            42           16.000000
        31           1.5500000      1.74649350E+05             5            47            6.000000
        32           1.6000000      1.80283200E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.34100000E+00     1.34013900E+00
                             Variance = 1.06571429E-02     1.00801394E-02
                   Standard deviation = 1.03233439E-01     1.00399898E-01

6 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         1            .0500000      5.63385000E+03            50            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 2.50000000E-02     2.94403309E-03
                             Variance = 7.25043608E-19     6.69445570E-08
                   Standard deviation = 8.51494925E-10     2.58736462E-04

7 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "1_2LTB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             8             8           84.000000
        26           1.3000000      1.46480100E+05            11            19           62.000000
        27           1.3500000      1.52113950E+05            11            30           40.000000
        28           1.4000000      1.57747800E+05            15            45           10.000000
        29           1.4500000      1.63381650E+05             3            48            4.000000
        30           1.5000000      1.69015500E+05             2            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.32500000E+00     1.32586162E+00
                             Variance = 4.48979592E-03     4.19352047E-03
                   Standard deviation = 6.70059394E-02     6.47573970E-02

8 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
8 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             4             4           92.000000
        26           1.3000000      1.46480100E+05            11            15           70.000000
        27           1.3500000      1.52113950E+05            11            26           48.000000
        28           1.4000000      1.57747800E+05            14            40           20.000000
        29           1.4500000      1.63381650E+05             2            42           16.000000
        30           1.5000000      1.69015500E+05             0            42           16.000000
        31           1.5500000      1.74649350E+05             5            47            6.000000
        32           1.6000000      1.80283200E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.35900000E+00     1.35718179E+00
                             Variance = 9.22857143E-03     8.89983390E-03
                   Standard deviation = 9.60654539E-02     9.43389310E-02

Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC

9 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOA".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
         3            .1500000      1.69015500E+04             0             0          100.000000
         4            .2000000      2.25354000E+04             2             2           96.000000
         5            .2500000      2.81692500E+04            12            14           72.000000
         6            .3000000      3.38031000E+04            14            28           44.000000
         7            .3500000      3.94369500E+04             9            37           26.000000
         8            .4000000      4.50708000E+04             5            42           16.000000
         9            .4500000      5.07046500E+04             5            47            6.000000
        10            .5000000      5.63385000E+04             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 3.05000000E-01     3.03863292E-01
                             Variance = 6.32653061E-03     5.67564030E-03
                   Standard deviation = 7.95394909E-02     7.53368456E-02

10 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOB".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           96.000000
        26           1.3000000      1.46480100E+05             8            10           80.000000
        27           1.3500000      1.52113950E+05             9            19           62.000000
        28           1.4000000      1.57747800E+05             7            26           48.000000
        29           1.4500000      1.63381650E+05            12            38           24.000000
        30           1.5000000      1.69015500E+05             8            46            8.000000
        31           1.5500000      1.74649350E+05             3            49            2.000000
        32           1.6000000      1.80283200E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.38500000E+00     1.38231451E+00
                             Variance = 7.34693878E-03     7.58494900E-03
                   Standard deviation = 8.57142857E-02     8.70916127E-02

11 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage at node  "T_OPOC".   The base voltage for per unit printout is  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             2             2           96.000000
        26           1.3000000      1.46480100E+05             9            11           78.000000
        27           1.3500000      1.52113950E+05            11            22           56.000000
        28           1.4000000      1.57747800E+05             9            31           38.000000
        29           1.4500000      1.63381650E+05             6            37           26.000000
        30           1.5000000      1.69015500E+05             4            41           18.000000
        31           1.5500000      1.74649350E+05             2            43           14.000000
        32           1.6000000      1.80283200E+05             2            45           10.000000
        33           1.6500000      1.85917050E+05             4            49            2.000000
        34           1.7000000      1.91550900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.39400000E+00     1.39540473E+00
                             Variance = 1.35602041E-02     1.37722175E-02
                   Standard deviation = 1.16448289E-01     1.17355092E-01

12 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
12 ) -------------------------------------------------------------------------------------------------------------------------------
The following is a distribution of peak overvoltages among all output nodes of the last data card that have the same base voltage.
This distribution is for the maximum of the peaks at all output nodes with  V-base = 1.12677000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        24           1.2000000      1.35212400E+05             0             0          100.000000
        25           1.2500000      1.40846250E+05             1             1           98.000000
        26           1.3000000      1.46480100E+05             4             5           90.000000
        27           1.3500000      1.52113950E+05             7            12           76.000000
        28           1.4000000      1.57747800E+05             9            21           58.000000
        29           1.4500000      1.63381650E+05            11            32           36.000000
        30           1.5000000      1.69015500E+05             8            40           20.000000
        31           1.5500000      1.74649350E+05             3            43           14.000000
        32           1.6000000      1.80283200E+05             2            45           10.000000
        33           1.6500000      1.85917050E+05             4            49            2.000000
        34           1.7000000      1.91550900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.42700000E+00     1.42731531E+00
                             Variance = 1.10163265E-02     1.13143288E-02
                   Standard deviation = 1.04958690E-01     1.06368834E-01

Comment card.   Card index = 336.                 |C
MODTAB, AINCR, XMAXMX =      3    0.050   10.000  |STATISTICS DATA                3
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA

13 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANA"  to  "T_MANB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05            10            10           80.000000
        20           1.0000000      1.95161000E+05            16            26           48.000000
        21           1.0500000      2.04919050E+05            24            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 9.89000000E-01     9.83678531E-01
                             Variance = 1.53469388E-03     1.35714036E-03
                   Standard deviation = 3.91751691E-02     3.68393860E-02

14 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANB"  to  "T_MANC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            41            41           18.000000
        22           1.1000000      2.14677100E+05             3            44           12.000000
        23           1.1500000      2.24435150E+05             6            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.04000000E+00     1.04261800E+00
                             Variance = 1.14795918E-03     8.92727203E-04
                   Standard deviation = 3.38815464E-02     2.98785408E-02

15 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_MANC"  to  "T_MANA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        18            .9000000      1.75644900E+05             0             0          100.000000
        19            .9500000      1.85402950E+05             8             8           84.000000
        20           1.0000000      1.95161000E+05            19            27           46.000000
        21           1.0500000      2.04919050E+05             9            36           28.000000
        22           1.1000000      2.14677100E+05             7            43           14.000000
        23           1.1500000      2.24435150E+05             7            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.01100000E+00     1.00948169E+00
                             Variance = 4.18775510E-03     3.25195305E-03
                   Standard deviation = 6.47128666E-02     5.70258981E-02

16 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
16 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            27            27           46.000000
        22           1.1000000      2.14677100E+05            10            37           26.000000
        23           1.1500000      2.24435150E+05            13            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.06100000E+00     1.05959302E+00
                             Variance = 1.84081633E-03     1.33211873E-03
                   Standard deviation = 4.29047355E-02     3.64982017E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC

17 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTC"  to  "1_2LTA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            20            20           60.000000
        16            .8000000      1.56128800E+05            18            38           24.000000
        17            .8500000      1.65886850E+05             4            42           16.000000
        18            .9000000      1.75644900E+05             5            47            6.000000
        19            .9500000      1.85402950E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.78000000E-01     7.75010871E-01
                             Variance = 3.61326531E-03     3.33194742E-03
                   Standard deviation = 6.01104426E-02     5.77230233E-02

18 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTA"  to  "1_2LTB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05            19            19           62.000000
        16            .8000000      1.56128800E+05            20            39           22.000000
        17            .8500000      1.65886850E+05            10            49            2.000000
        18            .9000000      1.75644900E+05             1            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 7.68000000E-01     7.65459329E-01
                             Variance = 1.63367347E-03     1.38929510E-03
                   Standard deviation = 4.04187267E-02     3.72732491E-02

19 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "1_2LTB"  to  "1_2LTC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            20            20           60.000000
        22           1.1000000      2.14677100E+05            27            47            6.000000
        23           1.1500000      2.24435150E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05800000E+00     1.06249772E+00
                             Variance = 8.78571429E-04     6.57324600E-04
                   Standard deviation = 2.96407056E-02     2.56383424E-02

20 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
20 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05            20            20           60.000000
        22           1.1000000      2.14677100E+05            27            47            6.000000
        23           1.1500000      2.24435150E+05             3            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.05800000E+00     1.06249772E+00
                             Variance = 8.78571429E-04     6.57324600E-04
                   Standard deviation = 2.96407056E-02     2.56383424E-02

Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA

21 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOA"  to  "T_OPOB".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             9             9           82.000000
        16            .8000000      1.56128800E+05            11            20           60.000000
        17            .8500000      1.65886850E+05            20            40           20.000000
        18            .9000000      1.75644900E+05            10            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.06000000E-01     8.06803931E-01
                             Variance = 2.53979592E-03     2.92136713E-03
                   Standard deviation = 5.03963879E-02     5.40496728E-02

22 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOB"  to  "T_OPOC".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             4             4           92.000000
        22           1.1000000      2.14677100E+05            23            27           46.000000
        23           1.1500000      2.24435150E+05            11            38           24.000000
        24           1.2000000      2.34193200E+05            12            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10600000E+00     1.10075334E+00
                             Variance = 2.23367347E-03     2.06417283E-03
                   Standard deviation = 4.72617548E-02     4.54331689E-02

23 ) -------------------------------------------------------------------------------------------------------------------------------
Statistical distribution of peak voltage  for branch  "T_OPOC"  to  "T_OPOA".   Base voltage  for per unit output = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        14            .7000000      1.36612700E+05             0             0          100.000000
        15            .7500000      1.46370750E+05             7             7           86.000000
        16            .8000000      1.56128800E+05            21            28           44.000000
        17            .8500000      1.65886850E+05            10            38           24.000000
        18            .9000000      1.75644900E+05             3            41           18.000000
        19            .9500000      1.85402950E+05             3            44           12.000000
        20           1.0000000      1.95161000E+05             6            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 8.17000000E-01     8.17605398E-01
                             Variance = 5.95510204E-03     5.04719852E-03
                   Standard deviation = 7.71693076E-02     7.10436381E-02

24 ) -------------------------------------------------------------------------------------------------------------------------------
  SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY   SUMMARY
24 ) -------------------------------------------------------------------------------------------------------------------------------
A distribution of peak values among all output branches of the last data card that have the same base value follows.  This
statistical distribution is for the maximum of the peaks at all of these output branches having base  voltage  = 1.95161000E+05
  Interval             voltage         voltage  in     Frequency    Cumulative               Per cent
    number         in per unit      physical units     (density)     frequency     .GE. current value
        20           1.0000000      1.95161000E+05             0             0          100.000000
        21           1.0500000      2.04919050E+05             4             4           92.000000
        22           1.1000000      2.14677100E+05            23            27           46.000000
        23           1.1500000      2.24435150E+05            11            38           24.000000
        24           1.2000000      2.34193200E+05            12            50             .000000
Summary of preceding table follows:       Grouped data     Ungrouped data
                                 Mean = 1.10600000E+00     1.10075334E+00
                             Variance = 2.23367347E-03     2.06417283E-03
                   Standard deviation = 4.72617548E-02     4.54331689E-02

Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_MANAT_MANBT_MANC
      Peak extremum of subset has value 1.40393191E+05     This occurred during
      simulation 46  for the variable having names  "T_MANB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 46   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 346.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.1_2LTC1_2LTA1_2LTB
      Peak extremum of subset has value 1.76041658E+05     This occurred during
      simulation 16  for the variable having names  "1_2LTC"  and  "      ".
      This was variable 1  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 352.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of  node  voltage   0.1127E+06 |0      112677.T_OPOAT_OPOBT_OPOC
      Peak extremum of subset has value 1.86470184E+05     This occurred during
      simulation 16  for the variable having names  "T_OPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 358.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_MANAT_MANBT_MANBT_MANCT_MANCT_MANA
      Peak extremum of subset has value 2.18071078E+05     This occurred during
      simulation 16  for the variable having names  "T_MANC"  and  "T_MANA".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.1_2LTC1_2LTA1_2LTA1_2LTB1_2LTB1_2LTC
      Peak extremum of subset has value 2.20181442E+05     This occurred during
      simulation 11  for the variable having names  "1_2LTB"  and  "1_2LTC".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 11   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 369.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch voltage   0.1952E+06 |-1     195161.T_OPOAT_OPOBT_OPOBT_OPOCT_OPOCT_OPOA
      Peak extremum of subset has value 2.30900487E+05     This occurred during
      simulation 44  for the variable having names  "T_OPOB"  and  "T_OPOC".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 44   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 375.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PRMANA      PRMANB      PRMANC
      Peak extremum of subset has value 1.31811537E+01     This occurred during
      simulation 37  for the variable having names  "PRMANB"  and  "      ".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 37   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 381.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3PROPOA      PROPOB      PROPOC
      Peak extremum of subset has value 7.95047852E+01     This occurred during
      simulation 16  for the variable having names  "PROPOC"  and  "      ".
      This was variable 3  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 16   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 387.                 |C
Initialize variables as  "FIND"  begins.          |FIND
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Statistical output of branch energy    0.1000E+04 |-4        1.E3RPI_C MEASUCRPI_A MEASUARPI_B MEASUB
      Peak extremum of subset has value 9.03287142E+04     This occurred during
      simulation 11  for the variable having names  "RPI_A "  and  "MEASUA".
      This was variable 2  of 3  in the subset;  50  shots were searched.
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Create deterministic data file for shot JP = 11   |DISK
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Initialize variables as  "FIND"  begins.          |RESET
Send (request, ALL, SPY, RESET, EXCLUDE, DISK, HELP, QUIT) :
Exit  FIND  by resuming statistical tabulations.  |QUIT
Comment card.   Card index = 393.                 |C
Blank card ends statistical tabulation requests.  |BLANK STATISTICS

                                      Sample curve symbols : "A", "B", and "C"
                                      Theoretical curve symbol : "*"
                                      Common curve symbol : "X"

        Switch  "XX0013"  to  "RPI_C "            Switch  "XX0014"  to  "RPI_B "            Switch  "XX0015"  to  "RPI_A "
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    *    A                                    X                                         X
    A*                                        B*                                        C*
    | *  A                                    B *                                       | *  C
    |   *A                                    |   *             B                       C   *
    |       *         A                       |       *     B                           |       *C
    |    A      *                             |        B  *                             |           *     C
    |             A   *                       |                 *        B              |    C            *
    |                       *  A              |                 B     *                 |                      C*
    |                      A    *             |                 B         *             |                           *   C
    |  2.0000E-02                 *     A     |  2.0000E-02          B      *           |  2.0000E-02          C      *
    |                          A*             |                           *       B     |                           *            C
    |                 A     *                 |    B                  *                 |                      C*
    |                 X                       |                 *    B                  |                 *    C
    |           *     A                       |           *                   B         |           *     C
    |    A  *                                 B       *                                 C       *
    |   *A                                    B   *                                     C   *
    A *                                       B *                                       C *
    A*                                        |*   B                                    |*   C
    X                                         X                                         *    C
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 2.77666667E-04  Sec/line)   Time (scale = 2.77666667E-04  Sec/line)   Time  (scale = 2.77666667E-04  Sec/line)

        Switch  "T_MANC"  to  "MEASUC"            Switch  "T_MANA"  to  "MEASUA"            Switch  "T_MANB"  to  "MEASUB"
2.20700000E-01   switchings per column          2.20700000E-01   switchings per column     2.20700000E-01   switchings per column
              Columns                                     Columns                                     Columns
          5   10   15   20   25   30                5   10   15   20   25   30                5   10   15   20   25   30
     +----+----+----+----+----+----+           +----+----+----+----+----+----+           +----+----+----+----+----+----+
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    |*       A                                |*   B                                    C*
    | *  A                                    B *                                       C *
    A   *                                     B   *                                     |   *             C
    |       *A                                |    B  *                                 |       *     C
    |        A  *                             |    B      *                             |           * C
    |             A   *                       |                 *    B                  |                 X
    |                       *  A              |             B         *                 |                       *  C
    |                      A    *             |             B             *             |                 C         *
    |  3.0000E-02                 *           |  3.0000E-02                 * B         |  3.0000E-02                 * C
    |                      A    *             |                           *             |                B     C    *
    |                       *       A         |                       *       B         |             C         *
    |    A            *                       |             B   *                       |             C   *
    |           * A                           |    B      *                             |           *     C
    |    A  *                                 |       *     B                           |       *C
    |   *    A                                B   *                                     |   *    C
    A *                                       | *      B                                C *
    A*                                        B*                                        C*
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
    X                                         X                                         X
   Time (scale = 3.23846500E-04  Sec/line)   Time (scale = 3.23846500E-04  Sec/line)   Time  (scale = 3.23846500E-04  Sec/line)
 .... Questionable Kolmogorov-Smirnov test result = 9.46410879E-01
 .... Questionable Kolmogorov-Smirnov test result = 5.37200058E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.91704372E-01
 .... Questionable Kolmogorov-Smirnov test result = 9.25215351E-01
 .... Questionable Kolmogorov-Smirnov test result = 2.70318983E-01
 .... Questionable Kolmogorov-Smirnov test result = 7.21536646E-01

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  17.54.36              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 742   Factors = 529             934     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.               5353     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.010     0.000     0.010
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 8.730     0.000     8.730
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      8.740     0.000     8.740

