   ---   328   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.07.16    Name of disk plot file is  shot0050.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0050.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmpdd4efqin/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
Comment card.   Card index = 72.                  |C bar from: 9098 - bar to: 9049 - circuit: 7 SGO-DF-MG138 SGOTA2-MG138 300.0
Sat. Xformer.    1.538E-01  8.392E+01  0.000E+00  |  TRANSFORMER             .1538183.924X0004A                                   0
    Breakpoint.      1.53808E-01    8.39241E+01   |      0.15380798       83.924129
    Breakpoint.      2.45543E+00    2.98868E+02   |      2.45542745      298.867504
    Breakpoint.      4.51432E+00    3.13811E+02   |      4.51432442      313.810879
    Breakpoint.      1.02007E+01    3.28754E+02   |      10.2007004      328.754254
    Breakpoint.      2.01914E+01    3.40709E+02   |      20.1913508      340.708954
    Breakpoint.      4.78108E+01    3.55652E+02   |      47.8108014       355.65233
    Breakpoint.      7.60810E+01    3.60434E+02   |      76.0810026       360.43421
    Breakpoint.      2.25586E+03    4.30369E+02   |      2255.86479      430.369205
Special termination-of-points card.               |            9999
  Winding 1.   3.6000E-02  3.8038E-03  7.9674E+01 | 19049A                     .036 1.43479.674
  Winding 2.   3.6000E-02  3.8038E-03  7.9674E+01 | 2X0003A                    .036 1.43479.674
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004B                                   0
  Winding 1.   (No values read, since copy)       | 19049B
  Winding 2.   (No values read, since copy)       | 2X0003B
Transformer copy using reference name  "X0004A"   |  TRANSFORMER X0004A                  X0004C                                   0
  Winding 1.   (No values read, since copy)       | 19049C
  Winding 2.   (No values read, since copy)       | 2X0003C
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  X0003C                    1.E6                                               0
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0005AX0010A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0005BX0010B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0005CX0010C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0006AX0009A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0006BX0009B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0006CX0009C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0008AX0007A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0008BX0007B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0008CX0007C
Comment card.   Card index = 103.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 104.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 105.                 |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 106.                 |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0015              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0016              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-01  0.000E+00  0.000E+00   |  T_MANB                      .1                                               1
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 159.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 173.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 187.                 |C 1/6
Comment card.   Card index = 188.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.42  <++++++>
Comment card.   Card index = 189.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 190.                 |C LINE CONSTANTS
Comment card.   Card index = 191.                 |C $ERASE
Comment card.   Card index = 192.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 193.                 |C METRIC
Comment card.   Card index = 194.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 195.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 196.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 197.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 198.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 199.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 200.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0011A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0011B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0011C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 212.                 |C 1/6
Comment card.   Card index = 213.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 214.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 215.                 |C LINE CONSTANTS
Comment card.   Card index = 216.                 |C $ERASE
Comment card.   Card index = 217.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 218.                 |C METRIC
Comment card.   Card index = 219.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 220.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 221.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 222.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 223.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 224.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 225.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0012AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0012BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0012CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 237.                 |C 1/3
Comment card.   Card index = 238.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.43  <++++++>
Comment card.   Card index = 239.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 240.                 |C LINE CONSTANTS
Comment card.   Card index = 241.                 |C $ERASE
Comment card.   Card index = 242.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 243.                 |C METRIC
Comment card.   Card index = 244.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 245.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 246.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 247.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 248.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 249.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 250.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0011B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0011C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0011A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 262.                 |C 1/3
Comment card.   Card index = 263.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.27.44  <++++++>
Comment card.   Card index = 264.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 265.                 |C LINE CONSTANTS
Comment card.   Card index = 266.                 |C $ERASE
Comment card.   Card index = 267.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 268.                 |C METRIC
Comment card.   Card index = 269.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 270.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 271.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 272.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 273.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 274.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 275.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0012C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0012A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0012B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 130  97  |BLANK BRANCH
Comment card.   Card index = 288.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0005A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0005C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0008A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0008C391C                                          MEASURING                0
Switch.   2.99E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014RPI_C  .02986405     1.E+9                                             1
Switch.   2.79E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0015RPI_B   .0278535     1.E+9                                             1
Switch.   2.94E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0016RPI_A  .02938185     1.E+9                                             1
Comment card.   Card index = 301.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   3.95E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANCMEASUC .03954764     1.E+9                                             3
Switch.   4.02E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANAMEASUA .04016173     1.E+9                                             3
Comment card.   Card index = 307.                 |C 0.0008125
Switch.   3.69E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANBMEASUB .03688037     1.E+9                                             3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 310.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 311.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0010A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0010B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0010C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 315.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0009A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0009B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0009C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 319.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0005A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0008A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0005B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0008B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0005C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0008C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0004A |TERRA *TERRA *9049A *
       9049A  |TERRA *TERRA *X0004A*X0006A*MEASUA*
       X0003A |TERRA *TERRA *
       X0004B |TERRA *TERRA *9049B *
       9049B  |TERRA *TERRA *X0004B*X0006B*MEASUB*
       X0003B |TERRA *TERRA *
       X0004C |TERRA *TERRA *9049C *
       9049C  |TERRA *TERRA *X0004C*X0006C*MEASUC*
       X0003C |TERRA *TERRA *
       X0005A |390A  *X0010A*
       X0010A |X0005A*
       X0005B |390B  *X0010B*
       X0010B |X0005B*
       X0005C |390C  *X0010C*
       X0010C |X0005C*
       X0006A |9049A *X0009A*
       X0009A |X0006A*
       X0006B |9049B *X0009B*
       X0009B |X0006B*
       X0006C |9049C *X0009C*
       X0009C |X0006C*
       X0008A |391A  *X0007A*
       X0007A |X0008A*
       X0008B |391B  *X0007B*
       X0007B |X0008B*
       X0008C |391C  *X0007C*
       X0007C |X0008C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       ST001B |TERRA *TERRA *E001B *
       ST001C |TERRA *TERRA *E001C *
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0014*MEASUC*PRMANC*X0011C*
       XX0014 |T_MANC*RPI_C *
       RPI_C  |XX0014*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |TERRA *XX0015*MEASUB*PRMANB*X0011B*
       XX0015 |T_MANB*RPI_B *
       RPI_B  |XX0015*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0016*MEASUA*PRMANA*X0011A*
       XX0016 |T_MANA*RPI_A *
       RPI_A  |XX0016*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0012A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0012B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0012C*
       PROPOC |TERRA *T_OPOC*
       X0011A |T_MANA*1_2LTA*
       X0011B |T_MANB*1_2LTB*
       X0011C |T_MANC*1_2LTC*
       X0012A |T_OPOA*1_2LTA*
       X0012B |T_OPOB*1_2LTB*
       X0012C |T_OPOC*1_2LTC*
       1_2LTB |X0011B*X0012B*
       1_2LTC |X0011C*X0012C*
       1_2LTA |X0011A*X0012A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*X0004A*X0004A*9049A *9049A *X0003A*X0003A*X0004B*X0004B*9049B *
              |9049B *X0003B*X0003B*X0004C*X0004C*9049C *9049C *X0003C*X0003C*ST001A*ST001A*ST001B*ST001B*ST001C*ST001C*
              |ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*T_MANB*PRMANA*PRMANB*
              |PRMANC*PROPOA*PROPOB*PROPOC*
              |----------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408216.61134755  408216.61139533      .15135596024351  .65264275274348      30894.991262915  .36609763264642
                      -6.246090973673       -0.0008767      -.6348495380855      -76.5903099      129577.59088486       14.6417756

            X0001A    408172.70526091  408172.70555751      -.1513559602435  .65264275274348      -30894.62516528
                      -15.56050688445       -0.0021843      .63484953808548      103.4096901      -129562.9491093

 391A                 281637.11621335  281637.11636274      -.2189560349995  .47258742315378       -30831.1522579   -30831.1522579
                      -9.173157988824       -0.0018662      -.4188044021503     -117.6011157      58976.436298681    58976.4362987

            TERRA                 0.0              0.0      .21895603499945  .47258742315378                  0.0
                                  0.0              0.0      .41880440215027       62.3988843                  0.0

 X0001A               408172.70526091  408172.70555751      .15108027092799  .32608663163206      30831.173140055  30831.173140055
                      -15.56050688445       -0.0021843      .28897619809504       62.3988843      -58977.27370903   -58977.2737090

            TERRA                 0.0              0.0       -.151080270928  .32608663163206                  0.0
                                  0.0              0.0       -.288976198095     -117.6011157                  0.0

 395A                 9755.8868540877  11265.376683359       -.006503829291  .00650382929107      -31.72521203166  -63.45202443877
                      -5633.061646051      -30.0021924       -.352592906E-7     -179.9996894      18.318407658558        0.0027719

            395B      -9756.317914251  11265.376687945      .00650382929098  .00650382929107      -31.72681240711
                       -5632.31503712     -150.0021923      .35259290598E-7        0.0003106      -18.31563575679

 X0001A               408172.70526091  408172.70555751      .31090773254E-3  .31090773255E-3       63.45202512568   63.45202512568
                      -15.56050688445       -0.0021843      .16857484297E-8        0.0003107      -.0027629792048       -0.0027630

            TERRA                 0.0              0.0      -.3109077325E-3  .31090773255E-3                  0.0
                                  0.0              0.0       -.168574843E-8     -179.9996893                  0.0

 390B                 -204113.7149474   408216.6113955      -.6254738488439  .65264279958705      30894.990883846  .36609768520429
                      -353522.8326284     -120.0008767       .1863466883666      163.4096890      129577.60080447       14.6417777

            X0001B     -204099.828423  408172.70555433      .62547384884392  .65264279958705      -30894.62478616
                      -353480.1516312     -120.0021843      -.1863466883666      -16.5903110      -129562.9590268

 391B                 -140826.5022935  281637.11636075      -.2532172161918  .47258739473884      -30831.15078264  -30831.15078264
                      -243900.3107086     -120.0018662      .39902366733077      122.3988839      58976.432554247    58976.4325542

            TERRA                 0.0              0.0      .25321721619184  .47258739473884                  0.0
                                  0.0              0.0      -.3990236673308      -57.6011161                  0.0

 X0001B                -204099.828423  408172.70555433      .17472058090061  .32608661202344       30831.17166463   30831.17166463
                      -353480.1516312     -120.0021843      -.2753274362476      -57.6011161      -58977.26996407   -58977.2699641

            TERRA                 0.0              0.0      -.1747205809006  .32608661202344                  0.0
                                  0.0              0.0      .27532743624761      122.3988839                  0.0

 395B                 -9756.317914251  11265.376687945      .00325248861191   .0065039417002       -31.7275434914  -63.45312108152
                       -5632.31503712     -150.0021923      .00563227977545       59.9947331       18.31563577722       -0.0034050

            395C       .4310520255079  11265.376679509      -.0032524886119   .0065039417002      -31.72557759012
                      11265.376671262       89.9978077      -.0056322797755     -120.0052669      -18.31904076325

 X0001B                -204099.828423  408172.70555433      -.1554813041E-3  .31091310636E-3      63.453121815583  63.453121815583
                      -353480.1516312     -120.0021843       -.269244357E-3     -120.0052669      .00341393776793        0.0034139

            TERRA                 0.0              0.0      .15548130409E-3  .31091310636E-3                  0.0
                                  0.0              0.0      .26924435701E-3       59.9947331                  0.0

 390C                 -204102.8964051  408216.61139522       .4741179301684  .65264276501412      30894.970516515  .36609764640889
                      353529.07871636      119.9991233      .44850280603147       43.4096807       129577.5984061       14.6417761

            X0001C    -204072.8768459  408172.70555504      -.4741179301684  .65264276501412      -30894.60441887
                      353495.71213233      119.9978158      -.4485028060315     -136.5903193        -129562.95663

 391C                 -140810.6139245  281637.11636136      .47217314126465  .47258730161094      -30831.12561314  -30831.12561314
                      243909.48386349      119.9981338      .01978085721566        2.3989024      58976.430914276    58976.4309143

            TERRA                 0.0              0.0      -.4721731412646  .47258730161094                  0.0
                                  0.0              0.0      -.0197808572157     -177.6010976                  0.0

 X0001C               -204072.8768459  408172.70555504      -.3258007759832  .32608654776996       30831.14649588   30831.14649588
                      353495.71213233      119.9978158      -.0136488462977     -177.6010976      -58977.26832452   -58977.2683245

            TERRA                 0.0              0.0      .32580077598323  .32608654776996                  0.0
                                  0.0              0.0      .01364884629766        2.3989024                  0.0

 395C                  .4310520255079  11265.376679509      .00325205756235  .00650443379963      -31.72877828918  -63.45792214278
                      11265.376671262       89.9978077      -.0056330968982      -60.0016207       18.31904077716        0.0006332

            395A      9755.8868540877  11265.376683359      -.0032520575623  .00650443379963       -31.7291438536
                      -5633.061646051      -30.0021924      .00563309689824      119.9983793      -18.31840762604

 X0001C               -204072.8768459  408172.70555504      -.1554606986E-3  .31093663061E-3      63.457922882484  63.457922882484
                      353495.71213233      119.9978158      .26928341845E-3      119.9983794      -.6242317034E-3       -0.0006242

            TERRA                 0.0              0.0      .15546069858E-3  .31093663061E-3                  0.0
                                  0.0              0.0      -.2692834184E-3      -60.0016206                  0.0

 395A                 9755.8868540877  11265.376683359      .00975588685409  .01126537668336      63.454355908985  63.454355908985
                      -5633.061646051      -30.0021924      -.0056330616461      -30.0021924      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558868541  .01126537668336                  0.0
                                  0.0              0.0      .00563306164605      149.9978076                  0.0

 395B                 -9756.317914251  11265.376687945      -.0097563179143  .01126537668795      63.454355960651  63.454355960651
                       -5632.31503712     -150.0021923      -.0056323150371     -150.0021923                  0.0              0.0

            TERRA                 0.0              0.0      .00975631791425  .01126537668795                  0.0
                                  0.0              0.0      .00563231503712       29.9978077                  0.0

 395C                  .4310520255079  11265.376679509      .43105202551E-6  .01126537667951      63.454355865613  63.454355865613
                      11265.376671262       89.9978077      .01126537667126       89.9978077                  0.0              0.0

            TERRA                 0.0              0.0      -.4310520255E-6  .01126537667951                  0.0
                                  0.0              0.0      -.0112653766713      -90.0021923                  0.0

 390A                 408216.61134755  408216.61139533      .14683473170805  .80144691426524      29972.648891686  .48559177022616
                      -6.246090973673       -0.0008767      -.7878811572499      -79.4430912      160812.62950703       19.4300940

            X0002A    408168.72252342   408168.7227614      -.1468347317081  .80144691426524      -29972.16329992
                      -13.93831593225       -0.0019566      .78788115724994      100.5569088       -160793.199413

 391A                 281637.11621335  281637.11636274      -.2123982369612  .28969790660862      -29908.70988386  -29908.70988386
                      -9.173157988824       -0.0018662      -.1970072740514     -137.1529318      27743.254449741    27743.2544497

            TERRA                 0.0              0.0      .21239823696123  .28969790660862                  0.0
                                  0.0              0.0      .19700727405143       42.8470682                  0.0

 X0002A               408168.72252342   408168.7227614      .14655537210729  .19989235838014      29908.712149562  29908.712149562
                      -13.93831593225       -0.0019566      .13593556504929       42.8470682      -27743.34433337   -27743.3443334

            TERRA                 0.0              0.0      -.1465553721073  .19989235838014                  0.0
                                  0.0              0.0      -.1359355650493     -137.1529318                  0.0

 397A                 9755.8140493516  11265.266758156       -.006503803093  .00650380309304      -31.72486863552  -63.45114972288
                      -5632.967900395      -30.0019646      -.2775050234E-7     -179.9997555      18.317992391001        0.0024464

            397B      -9756.200329012  11265.266761642      .00650380309298  .00650380309304      -31.72628108735
                       -5632.29885137     -150.0019646       .2775050234E-7        0.0002445      -18.31554597534

 X0002A               408168.72252342   408168.7227614      .31090648008E-3  .31090648008E-3      63.451150390219  63.451150390219
                      -13.93831593225       -0.0019566      .13264980225E-8        0.0002445       -.002437473874       -0.0024375

            TERRA                 0.0              0.0      -.3109064801E-3  .31090648008E-3                  0.0
                                  0.0              0.0      -.1326498023E-8     -179.9997555                  0.0

 390B                 -204113.7149474   408216.6113955       -.755742508133  .80144696555714       29972.64874271  .48559183238103
                      -353522.8326284     -120.0008767      .26677799759653      160.5569081      160812.64018425       19.4300965

            X0002B    -204096.4321959   408168.7227584      .75574250813298  .80144696555714      -29972.16315088
                       -353477.513575     -120.0019566      -.2667779975965      -19.4430919      -160793.2100878

 391B                 -140826.5022935  281637.11636075      -.0644141564408  .28969787589279       -29908.7089037   -29908.7089037
                      -243900.3107086     -120.0018662      .28244588109374      102.8470637       27743.24914579    27743.2491458

            TERRA                 0.0              0.0      .06441415644076  .28969787589279                  0.0
                                  0.0              0.0      -.2824458810937      -77.1529363                  0.0

 X0002B               -204096.4321959   408168.7227584      .04444594646338  .19989233719214      29908.711168857  29908.711168857
                       -353477.513575     -120.0019566      -.1948884406811      -77.1529363      -27743.33903179   -27743.3390318

            TERRA                 0.0              0.0      -.0444459464634  .19989233719214                  0.0
                                  0.0              0.0       .1948884406811      102.8470637                  0.0

 397B                 -9756.200329012  11265.266761642      .00325239724043  .00650388850333      -31.72683656472  -63.45198296465
                       -5632.29885137     -150.0019646      .00563227110979       59.9953920      18.315546006467       -0.0029274

            397C       .3862734471778  11265.266761074      -.0032523972404  .00650388850333      -31.72514639993
                      11265.266754452       89.9980354      -.0056322711098     -120.0046080      -18.31847345406

 X0002B               -204096.4321959   408168.7227584      -.1554769367E-3  .31091056309E-3      63.451983646183  63.451983646183
                       -353477.513575     -120.0019566      -.2692439422E-3     -120.0046082      .00293650736053        0.0029365

            TERRA                 0.0              0.0       .1554769367E-3  .31091056309E-3                  0.0
                                  0.0              0.0      .26924394217E-3       59.9953918                  0.0

 390C                 -204102.8964051  408216.61139522      .60890780756307  .80144693278933      29972.630448485  .48559179267613
                      353529.07871636      119.9991233      .52110312603761       40.5569020      160812.63679051       19.4300949

            X0002C    -204072.2903346  408168.72275927      -.6089078075631  .80144693278933      -29972.14485669
                      353491.45188607      119.9980434      -.5211031260376     -139.4430980      -160793.2066956

 391C                 -140810.6139245  281637.11636136      .27681230634334  .28969775850127      -29908.68637072  -29908.68637072
                      243909.48386349      119.9981338      -.0854385061757      -17.1529148      27743.249129937    27743.2491299

            TERRA                 0.0              0.0      -.2768123063433  .28969775850127                  0.0
                                  0.0              0.0      .08543850617571      162.8470852                  0.0

 X0002C               -204072.2903346  408168.72275927      -.1910012584849  .19989225618009      29908.688634767  29908.688634767
                      353491.45188607      119.9980434      .05895280602272      162.8470852      -27743.33901359   -27743.3390136

            TERRA                 0.0              0.0       .1910012584849  .19989225618009                  0.0
                                  0.0              0.0      -.0589528060227      -17.1529148                  0.0

 397C                  .3862734471778  11265.266761074      .00325201096712  .00650432280843      -31.72797116576  -63.45622011461
                      11265.266754452       89.9980354      -.0056329956387      -60.0015302      18.318473454808        0.0004812

            397A      9755.8140493516  11265.266758156      -.0032520109671  .00650432280843      -31.72824894885
                      -5632.967900395      -30.0019646      .00563299563873      119.9984698       -18.3179923014

 X0002C               -204072.2903346  408168.72275927      -.1554584703E-3  .31093132461E-3      63.456220814867  63.456220814867
                      353491.45188607      119.9980434      .26927857812E-3      119.9984697      -.4721030693E-3       -0.0004721

            TERRA                 0.0              0.0      .15545847032E-3  .31093132461E-3                  0.0
                                  0.0              0.0      -.2692785781E-3      -60.0015303                  0.0

 397A                 9755.8140493516  11265.266758156      .00975581404935  .01126526675816      63.453117566204  63.453117566204
                      -5632.967900395      -30.0019646      -.0056329679004      -30.0019646                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558140494  .01126526675816                  0.0
                                  0.0              0.0       .0056329679004      149.9980354                  0.0

 397B                 -9756.200329012  11265.266761642       -.009756200329  .01126526676164      63.453117605476  63.453117605476
                       -5632.29885137     -150.0019646      -.0056322988514     -150.0019646      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620032901  .01126526676164                  0.0
                                  0.0              0.0      .00563229885137       29.9980354                  0.0

 397C                  .3862734471778  11265.266761074      .38627344718E-6  .01126526676107       63.45311759908   63.45311759908
                      11265.266754452       89.9980354      .01126526675445       89.9980354                  0.0              0.0

            TERRA                 0.0              0.0      -.3862734472E-6  .01126526676107                  0.0
                                  0.0              0.0      -.0112652667545      -90.0019646                  0.0

 9049A                 112621.4422139  112621.48121712      .11216430033753  .55896485129313      6341.7155339198  .00562395069028
                      -93.72939555923       -0.0476845      -.5475955393454      -78.4241908      30830.243149449        0.2240207

            X0004A    112620.65292398  112620.69204502      -.1121643003375  .55896485129313      -6341.709909969
                       -93.8705257265       -0.0477566      .54759553934537      101.5758092      -30830.01912875

 X0003A               112620.64873479  112620.68799056      -.1126206487347  .11262068799047      -6341.709681728  -6341.709681728
                      -94.03202035163       -0.0478388       .9403200238E-4      179.9521612      .10119782674E-5        0.0000010

            TERRA                 0.0              0.0      .11262064873472  .11262068799047                  0.0
                                  0.0              0.0      -.9403200238E-4       -0.0478388                  0.0

 X0004A               112620.65292398  112620.69204502      .11262064873472  .11262068799048      6341.7099100305  6341.7099100305
                       -93.8705257265       -0.0477566      -.9403201693E-4       -0.0478388      .00909381912838        0.0090938

            TERRA                 0.0              0.0      -.1126206487347  .11262068799048                  0.0
                                  0.0              0.0      .94032016932E-4      179.9521612                  0.0

 9049B                -56391.89316388  112621.48123352      -.5303137983072  .55896485138483      6341.7155357832  .00562395069028
                      -97486.16527808     -120.0476845      .17666063627366      161.5758092      30830.243159017        0.2240207

            X0004B    -56391.62074123  112620.69206142      .53031379830724  .55896485138483      -6341.709911833
                      -97485.41116788     -120.0477566      -.1766606362737      -18.4241908      -30830.01913831

 X0003B               -56391.75850508  112620.68800696      .05639175849501  .11262068800661      -6341.709683561  -6341.709683561
                      -97485.32679263     -120.0478388      .09748532679805       59.9521612      .64392179411E-6        0.0000006

            TERRA                 0.0              0.0       -.056391758495  .11262068800661                  0.0
                                  0.0              0.0      -.0974853267981     -120.0478388                  0.0

 X0004B               -56391.62074123  112620.69206142      -.0563917585096   .1126206880076       6341.709911918   6341.709911918
                      -97485.41116788     -120.0477566      -.0974853267908     -120.0478388      .00909428221576        0.0090943

            TERRA                 0.0              0.0      .05639175850956   .1126206880076                  0.0
                                  0.0              0.0      .09748532679077       59.9521612                  0.0

 9049C                -56229.54905523  112621.48121809      .41814949796164  .55896485129979      6341.7155342249  .00562395068846
                      97579.894675101      119.9523155      .37093490310702       41.5758092      30830.243150048        0.2240207

            X0004C    -56229.03218796    112620.692046      -.4181494979616  .55896485129979      -6341.709910274
                      97579.281695064      119.9522434       -.370934903107     -138.4241908      -30830.01912935

 X0003C               -56228.89023492  112620.68799153       .0562288902438  .11262068799014      -6341.709681765  -6341.709681765
                      97579.358814436      119.9521612      -.0975793588077      -60.0478388      .62271692514E-6        0.0000006

            TERRA                 0.0              0.0      -.0562288902438  .11262068799014                  0.0
                                  0.0              0.0      .09757935880771      119.9521612                  0.0

 X0004C               -56229.03218796    112620.692046      -.0562288902292  .11262068798918      6341.7099100122  6341.7099100122
                      97579.281695064      119.9522434      .09757935881498      119.9521612      .00909430350976        0.0090943

            TERRA                 0.0              0.0      .05622889022925  .11262068798918                  0.0
                                  0.0              0.0       -.097579358815      -60.0478388                  0.0

 X0003A               112620.64873479  112620.68799056      .11262064873479  .11262068799056      6341.7096817333  6341.7096817333
                      -94.03202035163       -0.0478388      -.9403202035E-4       -0.0478388                  0.0              0.0

            TERRA                 0.0              0.0      -.1126206487348  .11262068799056                  0.0
                                  0.0              0.0      .94032020352E-4      179.9521612                  0.0

 X0003B               -56391.75850508  112620.68800696      -.0563917585051  .11262068800696      6341.7096835804  6341.7096835804
                      -97485.32679263     -120.0478388      -.0974853267926     -120.0478388                  0.0              0.0

            TERRA                 0.0              0.0      .05639175850508  .11262068800696                  0.0
                                  0.0              0.0      .09748532679263       59.9521612                  0.0

 X0003C               -56228.89023492  112620.68799153      -.0562288902349  .11262068799153      6341.7096818433  6341.7096818433
                      97579.358814436      119.9521612      .09757935881444      119.9521612                  0.0              0.0

            TERRA                 0.0              0.0      .05622889023492  .11262068799153                  0.0
                                  0.0              0.0      -.0975793588144      -60.0478388                  0.0

 X0005A               408216.61134755  408216.61139533      -.3902831726785  1.5215417550292      -79664.62996952  1.5889613740583
                      -6.246090973673       -0.0008767      1.4706353584153      104.8627859       -300167.672398       24.5127453

            X0010A          408248.29        408248.29      .39028317267852  1.5215417550292      79666.218930891
                                  0.0              0.0      -1.470635358415      -75.1372141       300192.1851433

 X0005B               -204113.7149474   408216.6113955      1.4687492454931  1.5215418424281      -79664.63053869  1.5889610464219
                      -353522.8326284     -120.0008767      -.3973225794274      -15.1372149      -300167.6907035       24.5127466

            X0010B        -204124.145        408248.29      -1.468749245493  1.5215418424281      79666.219499738
                      -353553.3901916     -120.0000000      .39732257942737      164.8627851      300192.20345009

 X0005C               -204102.8964051  408216.61139522      -1.078466145512  1.5215417780581      -79664.59329422   1.588962458598
                      353529.07871636      119.9991233      -1.073312701575     -135.1372214      -300167.6869947       24.5127449

            X0010C        -204124.145        408248.29      1.0784661455117  1.5215417780581      79666.182256677
                      353553.39019156      120.0000000      1.0733127015746       44.8627786      300192.19973952

 X0006A                112621.4422139  112621.48121712      -1.985311992407  2.0475019146056      -111817.8197433  31.211407252165
                      -93.72939555923       -0.0476845      .50079974352931      165.8423586      -28107.35364179      106.8345203

            X0009A         112676.528       112676.528      1.9853119924069  2.0475019146056      111849.03115059
                                  0.0              0.0      -.5007997435293      -14.1576414      28214.188162087

 X0006B               -56391.89316388  112621.48123352      1.4263610723148  2.0475019580033      -111817.8269973  31.211406924209
                      -97486.16527808     -120.0476845      1.4689310260908       45.8423685      -28107.33487674      106.8345258

            X0009B         -56338.264       112676.528      -1.426361072315  2.0475019580033      111849.03840427
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402522

 X0006C               -56229.54905523  112621.48121809      .55895092128887  2.0475022039291      -111817.8376353  31.211414424542
                      97579.894675101      119.9523155      -1.969730728471      -74.1576371      -28107.34929713      106.8345495

            X0009C         -56338.264       112676.528      -.5589509212889  2.0475022039291      111849.04904974
                      97580.735658229      120.0000000      1.9697307284715      105.8423629      28214.183846664

 X0008A               281637.11621335  281637.11636274      -.1504308394488  .58550243148203      -21186.04921129  1.4816552254488
                      -9.173157988824       -0.0018662      .56584773553855      104.8877439      -79681.17226354       16.0255079

            X0007A          281691.32        281691.32      .15043083944876  .58550243148203      21187.530866515
                                  0.0              0.0      -.5658477355386      -75.1122561      79697.197771433

 X0008B               -140826.5022935  281637.11636075      .56525398008598  .58550248231492      -21186.04981669  1.4816552601005
                      -243900.3107086     -120.0018662      -.1526469612992      -15.1122569      -79681.17950889       16.0255099

            X0007B         -140845.66        281691.32       -.565253980086  .58550248231492      21187.531471955
                      -243951.8391456     -120.0000000      .15264696129922      164.8877431      79697.205018756

 X0008C               -140810.6139245  281637.11636136      -.4148231485048  .58550245257779      -21186.04232971  1.4816559196734
                      243909.48386349      119.9981338      -.4132007713438     -135.1122615      -79681.17716672       16.0255085

            X0007C         -140845.66        281691.32      .41482314850484  .58550245257779      21187.523985628
                      243951.83914557      120.0000000      .41320077134384       44.8877385      79697.202675172

 391A                 281637.11621335  281637.11636274      .00384133164678  .00384297813095      540.93026780334  .15948483061902
                      -9.173157988824       -0.0018662      .11248152934E-3        1.6772506      -15.85710534626        0.4281510

            E001A     281560.67300209  281560.77051273      -.0038413316468  .00384297813095      -540.7707829727
                      -234.3295439259       -0.0476845      -.1124815293E-3     -178.3227494      16.285256296995

 391B                 -140826.5022935  281637.11636075      -.0018232533826  .00384297832092      540.93029140285  .15948484245871
                      -243900.3107086     -120.0018662       -.003382932083     -118.3227380      -15.85721311409        0.4281510

            E001B     -140983.2718872  281560.77055374      .00182325338258  .00384297832092      -540.7708065604
                       -243721.530774     -120.0476845      .00338293208297       61.6772620      16.285364118429

 391C                 -140810.6139245  281637.11636136      -.0020180782642  .00384297888395      540.93037290272  .15948488139225
                      243909.48386349      119.9981338      .00327045055341      121.6772538      -15.85713878525        0.4281511

            E001C     -140577.4011279  281560.77051518      .00201807826415  .00384297888395      -540.7708880213
                      243955.86032153      119.9523155      -.0032704505534      -58.3227462      16.285289905999

 E001A                281560.67300209  281560.77051273      .00384129776876  .00384294524758      540.76600969097    .738396011E-9
                      -234.3295439259       -0.0476845      .11251501064E-3        1.6777644      -16.28996583669        0.0000000

            ST001A    281560.67300172  281560.77051236      -.0038412977688  .00384294524758      -540.7660096902
                      -234.3295443213       -0.0476845      -.1125150106E-3     -178.3222356      16.289965837428

 ST001A               281560.67300172  281560.77051236      .28156067300172  .28156077051236      39638.233745757  39638.233745757
                      -234.3295443213       -0.0476845      -.2343295443E-3       -0.0476845                  0.0              0.0

            TERRA                 0.0              0.0      -.2815606730017  .28156077051236                  0.0
                                  0.0              0.0      .23432954432E-3      179.9523155                  0.0

 9049A                 112621.4422139  112621.48121712      .69431591033936  .69431645181573      39097.470224946  39097.470224946
                      -93.72939555923       -0.0476845      -.8671283722E-3       -0.0715564      16.289718628815       16.2897186

            TERRA                 0.0              0.0      -.6943159103394  .69431645181573                  0.0
                                  0.0              0.0      .86712837219E-3      179.9284436                  0.0

 ST001A               281560.67300172  281560.77051236      -.2777194678783  .27771968438495      -39097.48077113  -39097.48077113
                      -234.3295443213       -0.0476845       .3467798233E-3      179.9284565       -16.2808420378      -16.2808420

            TERRA                 0.0              0.0      .27771946787834  .27771968438495                  0.0
                                  0.0              0.0      -.3467798233E-3       -0.0715435                  0.0

 E001B                -140983.2718872  281560.77055374       -.001823209459  .00384291492011      540.76181836548  .73828232416E-9
                       -243721.530774     -120.0476845      -.0033828837331     -118.3225036      -16.28730842598        0.0000000

            ST001B    -140983.2718873  281560.77055337      .00182320945896  .00384291492011      -540.7618183647
                      -243721.5307734     -120.0476845      .00338288373314       61.6774964      16.287308426719

 ST001B               -140983.2718873  281560.77055337      -.1409832718873  .28156077055337      39638.233757303  39638.233757303
                      -243721.5307734     -120.0476845      -.2437215307734     -120.0476845      -.363797881E-11       -0.0000000

            TERRA                 0.0              0.0      .14098327188733  .28156077055337                  0.0
                                  0.0              0.0      .24372153077344       59.9523155                  0.0

 9049B                -56391.89316388  112621.48123352      -.3479084968567  .69431631018593      39097.462264644  39097.462264644
                      -97486.16527808     -120.0476845      -.6008617281914     -120.0715238      16.267421895118       16.2674219

            TERRA                 0.0              0.0      .34790849685669  .69431631018593                  0.0
                                  0.0              0.0      .60086172819138       59.9284762                  0.0

 ST001B               -140983.2718873  281560.77055337      .13915991783142  .27771955461116      -39097.46251205  -39097.46251205
                      -243721.5307734     -120.0476845      .24033865332603       59.9284735      -16.26924464017      -16.2692446

            TERRA                 0.0              0.0      -.1391599178314  .27771955461116                  0.0
                                  0.0              0.0       -.240338653326     -120.0715265                  0.0

 E001C                -140577.4011279  281560.77051518      -.0020180596039  .00384292387442      540.76309633879    .738396011E-9
                      243955.86032153      119.9523155      .00327039742842      121.6774330      -16.28674784951        0.0000000

            ST001C    -140577.4011274   281560.7705148      .00201805960387  .00384292387442      -540.7630963381
                       243955.8603214      119.9523155      -.0032703974284      -58.3225670       16.28674785025

 ST001C               -140577.4011274   281560.7705148      -.1405774011274   .2815607705148      39638.233746445  39638.233746445
                       243955.8603214      119.9523155       .2439558603214      119.9523155                  0.0              0.0

            TERRA                 0.0              0.0       .1405774011274   .2815607705148                  0.0
                                  0.0              0.0      -.2439558603214      -60.0476845                  0.0

 9049C                -56229.54905523  112621.48121809      -.3464072346687  .69431627298417      39097.460163914  39097.460163914
                      97579.894675101      119.9523155      .60172843933105      119.9284744      16.268661810973       16.2686618

            TERRA                 0.0              0.0      .34640723466873  .69431627298417                  0.0
                                  0.0              0.0      -.6017284393311      -60.0715256                  0.0

 ST001C               -140577.4011274   281560.7705148      .13855941593647  .27771949471565       -39097.4540763   -39097.4540763
                       243955.8603214      119.9523155      -.2406852841377      -60.0715204      -16.26510663915      -16.2651066

            TERRA                 0.0              0.0      -.1385594159365  .27771949471565                  0.0
                                  0.0              0.0      .24068528413773      119.9284796                  0.0

 390A                 408216.61134755  408216.61139533      .00938599992239  .03566735509672      1915.8680058944  .10642255710286
                      -6.246090973673       -0.0008767      -.0344102197763      -74.7427201      7023.3823434956        0.8678200

            E002A     408168.09425221  408168.09446872      -.0093859999224  .03566735509672      -1915.761583337
                      -13.29447196074       -0.0018662      .03441021977629      105.2572799      -7022.514523487

 390B                 -204113.7149474   408216.6113955      -.0344931274121  .03566735826404      1915.8681077868  .10642257421819
                      -353522.8326284     -120.0008767      .00907659665661      165.2572794      7023.3829858023        0.8678201

            E002B     -204095.5604751  408168.09446584      .03449312741212  .03566735826404      -1915.761685213
                      -353477.2913982     -120.0018662      -.0090765966566      -14.7427206      -7022.515165664

 390C                 -204102.8964051  408216.61139522      .02510712749995  .03566735638675      1915.8674992779  .10642258478856
                      353529.07871636      119.9991233      .02533362311872       45.2572752      7023.3827546179        0.8678201

            E002C     -204072.5337839  408168.09446672      -.0251071274999  .03566735638675      -1915.761076693
                      353490.58586563      119.9981338      -.0253336231187     -134.7427248       -7022.51493456

 E002A                408168.09425221  408168.09446872       .0093857347494  .03566735441431      1915.7074662369  .63608013079E-7
                      -13.29447196074       -0.0018662      -.0344102913985      -74.7431613       7022.529142201        0.0000001

            ST002A    408168.09424783  408168.09446434      -.0093857347494  .03566735441431      -1915.707466173
                      -13.29446945829       -0.0018662       .0344102913985      105.2568387      -7022.529142137

 ST002A               408168.09424783  408168.09446434      .40816809424783  .40816809446434      83300.596669325  83300.596669325
                      -13.29446945829       -0.0018662      -.1329446946E-4       -0.0018662                  0.0              0.0

            TERRA                 0.0              0.0      -.4081680942478  .40816809446434                  0.0
                                  0.0              0.0      .13294469458E-4      179.9981338                  0.0

 391A                 281637.11621335  281637.11636274       .5779435634613  .58008956429701      81384.950627284  81384.950627284
                      -9.173157988824       -0.0018662      .04985117912292        4.9299104      -7022.621947816    -7022.6219478

            TERRA                 0.0              0.0      -.5779435634613  .58008956429701                  0.0
                                  0.0              0.0      -.0498511791229     -175.0700896                  0.0

 ST002A               408168.09424783  408168.09446434      -.3987828493118  .40026357732281      -81384.98916461  -81384.98916461
                      -13.29446945829       -0.0018662      -.0343972444534     -175.0701215       7022.579661172     7022.5796612

            TERRA                 0.0              0.0      .39878284931183  .40026357732281                  0.0
                                  0.0              0.0      .03439724445343        4.9298785                  0.0

 E002B                -204095.5604751  408168.09446584      -.0344931322616  .03566740378968      1915.7338193508  .63608467826E-7
                      -353477.2913982     -120.0018662      .00907675712369      165.2570321      7022.5323980568        0.0000001

            ST002B    -204095.5604707  408168.09446146      .03449313226156  .03566740378968      -1915.733819287
                      -353477.2913957     -120.0018662      -.0090767571237      -14.7429679      -7022.532397993

 ST002B               -204095.5604707  408168.09446146      -.2040955604707  .40816809446146      83300.596668149  83300.596668149
                      -353477.2913957     -120.0018662      -.3534772913957     -120.0018662                  0.0              0.0

            TERRA                 0.0              0.0      .20409556047074  .40816809446146                  0.0
                                  0.0              0.0      .35347729139569       59.9981338                  0.0

 391B                 -140826.5022935  281637.11636075      -.2457990646362  .58008919431642      81384.896410016  81384.896410016
                      -243900.3107086     -120.0018662      -.5254391431808     -115.0700708      -7022.644232796    -7022.6442328

            TERRA                 0.0              0.0      .24579906463623  .58008919431642                  0.0
                                  0.0              0.0      .52543914318085       64.9299292                  0.0

 ST002B               -204095.5604707  408168.09446146        .169602394104  .40026327272897      -81384.92696083  -81384.92696083
                      -353477.2913957     -120.0018662      .36255443096161       64.9298807      7022.5774530752     7022.5774531

            TERRA                 0.0              0.0       -.169602394104  .40026327272897                  0.0
                                  0.0              0.0      -.3625544309616     -115.0701193                  0.0

 E002C                -204072.5337839  408168.09446672      .02510743797757  .03566754057845      1915.7208460433  .63608240453E-7
                      353490.58586563      119.9981338      .02533357474022       45.2568663       7022.564873657        0.0000001

            ST002C    -204072.5337838  408168.09446234      -.0251074379776  .03566754057845       -1915.72084598
                      353490.58586059      119.9981338      -.0253335747402     -134.7431337      -7022.564873593

 ST002C               -204072.5337838  408168.09446234      -.2040725337838  .40816809446234      83300.596668509  83300.596668509
                      353490.58586059      119.9981338      .35349058586059      119.9981338      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20407253378384  .40816809446234                  0.0
                                  0.0              0.0      -.3534905858606      -60.0018662                  0.0

 391C                 -140810.6139245  281637.11636136      -.3321439027786  .58008910550086      81384.886315155  81384.886315155
                      243909.48386349      119.9981338      .47558784484863      124.9299099       -7022.61574349    -7022.6157435

            TERRA                 0.0              0.0      .33214390277863  .58008910550086                  0.0
                                  0.0              0.0      -.4755878448486      -55.0700901                  0.0

 ST002C               -204072.5337838  408168.09446234      .22917997837067  .40026296989037      -81384.86535652  -81384.86535652
                      353490.58586059      119.9981338      -.3281569480896      -55.0701191      7022.5724731741     7022.5724732

            TERRA                 0.0              0.0      -.2291799783707  .40026296989037                  0.0
                                  0.0              0.0       .3281569480896      124.9298809                  0.0

 390A                 408216.61134755  408216.61139533      .08270648080355  .08380013106756      16881.121808813  4.3384772063473
                      -6.246090973673       -0.0008767       -.013494443302       -9.2667611      2754.0696622891       14.8604072

            E003A     408057.30735773  408057.44867709      -.0827064808035  .08380013106756      -16876.78333161
                      -339.6068575075       -0.0476846      .01349444330204      170.7332389      -2739.209255041

 390B                 -204113.7149474   408216.6113955      -.0530397610918   .0838001335657      16881.122804499  4.3384772309291
                      -353522.8326284     -120.0008767      -.0648787032003     -129.2667509      2754.0667259619       14.8604084

            E003B     -204322.7619147  408057.44873652       .0530397610918   .0838001335657      -16876.78432727
                      -353218.1909711     -120.0476846      .06487870320031       50.7332491      -2739.206317529

 390C                 -204102.8964051  408216.61139522      -.0296667197198  .08380014518765      16881.124829905  4.3384782929606
                      353529.07871636      119.9991233      .07837314638662      110.7332426      2754.0690434103       14.8604122

            E003C     -203734.5454619  408057.44868063      .02966671971978  .08380014518765      -16876.78635161
                      353557.79783392      119.9523154      -.0783731463866      -69.2667574      -2739.208631208

 E003A                408057.30735773  408057.44867709      .08270630218021  .08379989644824      16876.746825823  .35111952457E-6
                      -339.6068575075       -0.0476846      -.0134940810881       -9.2665363      2739.1353833453        0.0000004

            ST003A    408057.30734811  408057.44866748      -.0827063021802  .08379989644824      -16876.74682547
                      -339.6068644287       -0.0476846      .01349408108808      170.7334637      -2739.135382994

 ST003A               408057.30734811  408057.44866748      .40805730734811  .40805744866748      83255.440706505  83255.440706505
                      -339.6068644287       -0.0476846      -.3396068644E-3       -0.0476846                  0.0              0.0

            TERRA                 0.0              0.0      -.4080573073481  .40805744866748                  0.0
                                  0.0              0.0      .33960686443E-3      179.9523154                  0.0

 9049A                 112621.4422139  112621.48121712      1.1788318157196  1.1797949666496      66378.635918487  66378.635918487
                      -93.72939555923       -0.0476845      .04766249656677        2.3153203      -2739.155148209    -2739.1551482

            TERRA                 0.0              0.0       -1.17883181572  1.1797949666496                  0.0
                                  0.0              0.0      -.0476624965668     -177.6846797                  0.0

 ST003A               408057.30734811  408057.44866748      -.3253508210182  .32561664597426      -66378.65628853  -66378.65628853
                      -339.6068644287       -0.0476846      -.0131545960903     -177.6846761       2739.160216016     2739.1602160

            TERRA                 0.0              0.0      .32535082101822  .32561664597426                  0.0
                                  0.0              0.0      .01315459609032        2.3153239                  0.0

 E003B                -204322.7619147  408057.44873652      -.0530398392584  .08380040233392      16876.842337334  .35112680052E-6
                      -353218.1909711     -120.0476846      -.0648789864499     -129.2666697      2739.1911852936        0.0000004

            ST003B    -204322.7619159   408057.4487269      .05303983925842  .08380040233392      -16876.84233698
                      -353218.1909593     -120.0476846      .06487898644991       50.7333303      -2739.191184943

 ST003B               -204322.7619159   408057.4487269      -.2043227619159   .4080574487269      83255.440730755  83255.440730755
                      -353218.1909593     -120.0476846      -.3532181909593     -120.0476846                  0.0              0.0

            TERRA                 0.0              0.0      .20432276191585   .4080574487269                  0.0
                                  0.0              0.0      .35321819095934       59.9523154                  0.0

 9049B                -56391.89316388  112621.48123352      -.5481392145157  1.1797952742764       66378.65348899   66378.65348899
                      -97486.16527808     -120.0476845       -1.04472976923     -117.6846850      -2739.149734929    -2739.1497349

            TERRA                 0.0              0.0      .54813921451569  1.1797952742764                  0.0
                                  0.0              0.0      1.0447297692299       62.3153150                  0.0

 ST003B               -204322.7619159   408057.4487269      .15128326416016  .32561670597906      -66378.66891172  -66378.66891172
                      -353218.1909593     -120.0476846      .28833940625191       62.3153159      2739.1514827464     2739.1514827

            TERRA                 0.0              0.0      -.1512832641602  .32561670597906                  0.0
                                  0.0              0.0      -.2883394062519     -117.6846841                  0.0

 E003C                -203734.5454619  408057.44868063      -.0296665530186  .08379992816824       16876.73950423  .35112316255E-6
                      353557.79783392      119.9523154      .07837297744118      110.7331769      2739.2208904454        0.0000004

            ST003C    -203734.5454511  408057.44867102      .02966655301861  .08379992816824      -16876.73950388
                      353557.79782905      119.9523154      -.0783729774412      -69.2668231      -2739.220890094

 ST003C               -203734.5454511  408057.44867102      -.2037345454511  .40805744867102      83255.440707949  83255.440707949
                      353557.79782905      119.9523154      .35355779782905      119.9523154                  0.0              0.0

            TERRA                 0.0              0.0      .20373454545112  .40805744867102                  0.0
                                  0.0              0.0       -.353557797829      -60.0476846                  0.0

 9049C                -56229.54905523  112621.48121809      -.6306929588318  1.1797949653383        66378.6355184    66378.6355184
                      97579.894675101      119.9523155      .99706697463989      122.3153272      -2739.163066637    -2739.1630666

            TERRA                 0.0              0.0      .63069295883179  1.1797949653383                  0.0
                                  0.0              0.0      -.9970669746399      -57.6846728                  0.0

 ST003C               -203734.5454511  408057.44867102      .17406764626503  .32561665930604      -66378.65886472  -66378.65886472
                      353557.79782905      119.9523154      -.2751847803593      -57.6846731      2739.1637725945     2739.1637726

            TERRA                 0.0              0.0       -.174067646265  .32561665930604                  0.0
                                  0.0              0.0      .27518478035927      122.3153269                  0.0

 RPI_C                -56229.54905523  112621.48121809                  0.0              0.0                  0.0              0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0              0.0

            MEASUC    -56229.54905523  112621.48121809                  0.0              0.0                  0.0
                      97579.894675101      119.9523155                  0.0              0.0                  0.0

 RPI_B                -56391.89316388  112621.48123352                  0.0              0.0                  0.0              0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0              0.0

            MEASUB    -56391.89316388  112621.48123352                  0.0              0.0                  0.0
                      -97486.16527808     -120.0476845                  0.0              0.0                  0.0

 RPI_A                 112621.4422139  112621.48121712                  0.0              0.0                  0.0              0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0              0.0

            MEASUA     112621.4422139  112621.48121712                  0.0              0.0                  0.0
                      -93.72939555923       -0.0476845                  0.0              0.0                  0.0

 X0001A               408172.70526091  408172.70555751      -.3521841752E-4  .92382573853408                  0.0              0.0
                      -15.56050688445       -0.0021843      -.9238257378628      -90.0021843      188540.22558056   188540.2255806

            TERRA                 0.0              0.0       .3521841752E-4  .92382573853408                  0.0
                                  0.0              0.0      .92382573786278       89.9978157                  0.0

 X0001B                -204099.828423  408172.70555433      -.8000389484442   .9238257385269                  0.0              0.0
                      -353480.1516312     -120.0021843      .46194336897179      149.9978157      188540.22557763   188540.2255776

            TERRA                 0.0              0.0      .80003894844423   .9238257385269                  0.0
                                  0.0              0.0      -.4619433689718      -30.0021843                  0.0

 X0001C               -204072.8768459  408172.70555504      .80007416684865   .9238257385285                  0.0              0.0
                      353495.71213233      119.9978158      .46188236890918       29.9978158      188540.22557828   188540.2255783

            TERRA                 0.0              0.0      -.8000741668487   .9238257385285                  0.0
                                  0.0              0.0      -.4618823689092     -150.0021842                  0.0

 X0002A               408168.72252342   408168.7227614      -.3154687914E-4  .92381672418917       -.88817842E-15   -.88817842E-15
                      -13.93831593225       -0.0019566      -.9238167236505      -90.0019566      188536.54618896   188536.5461890

            TERRA                 0.0              0.0      .31546879139E-4  .92381672418917                  0.0
                                  0.0              0.0      .92381672365053       89.9980434                  0.0

 X0002B               -204096.4321959   408168.7227584      -.8000329776769  .92381672418238                  0.0              0.0
                       -353477.513575     -120.0019566      .46193568222053      149.9980434      188536.54618619   188536.5461862

            TERRA                 0.0              0.0      .80003297767686  .92381672418238                  0.0
                                  0.0              0.0      -.4619356822205      -30.0019566                  0.0

 X0002C               -204072.2903346  408168.72275927      .80006452454505  .92381672418434      -.145519152E-10  -.145519152E-10
                      353491.45188607      119.9980434      .46188104144594       29.9980434      188536.54618699   188536.5461870

            TERRA                 0.0              0.0      -.8000645245451  .92381672418434                  0.0
                                  0.0              0.0      -.4618810414459     -150.0019566                  0.0

 X0004A               112620.65292398  112620.69204502      -.4563483961E-3  .54750169752285                  0.0              0.0
                       -93.8705257265       -0.0477566      -.5475015073372      -90.0477566      30830.010035423    30830.0100354

            TERRA                 0.0              0.0       .4563483961E-3  .54750169752285                  0.0
                                  0.0              0.0      .54750150733723       89.9522434                  0.0

 X0004B               -56391.62074123  112620.69206142      -.4739220398041  .54750169760258                  0.0              0.0
                      -97485.41116788     -120.0477566      .27414596306641      149.9522434      30830.010044403    30830.0100444

            TERRA                 0.0              0.0      .47392203980412  .54750169760258                  0.0
                                  0.0              0.0      -.2741459630664      -30.0477566                  0.0

 X0004C               -56229.03218796    112620.692046      .47437838820731   .5475016975276                  0.0              0.0
                      97579.281695064      119.9522434      .27335554429613       29.9522434      30830.010035957    30830.0100360

            TERRA                 0.0              0.0      -.4743783882073   .5475016975276                  0.0
                                  0.0              0.0      -.2733555442961     -150.0477566                  0.0

     Total network loss  P-loss  by summing injections =   6.381083543687E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0005A    390A          3.90283173E-01   -1.47063536E+00    1.52154176E+00     -75.1372    7.96646300E+04    3.00167672E+05
      X0005B    390B         -1.46874925E+00    3.97322579E-01    1.52154184E+00     164.8628    7.96646305E+04    3.00167691E+05
      X0005C    390C          1.07846615E+00    1.07331270E+00    1.52154178E+00      44.8628    7.96645933E+04    3.00167687E+05
      X0006A    9049A         1.98531199E+00   -5.00799744E-01    2.04750191E+00     -14.1576    1.11817820E+05    2.81073536E+04
      X0006B    9049B        -1.42636107E+00   -1.46893103E+00    2.04750196E+00    -134.1576    1.11817827E+05    2.81073349E+04
      X0006C    9049C        -5.58950921E-01    1.96973073E+00    2.04750220E+00     105.8424    1.11817838E+05    2.81073493E+04
      X0008A    391A          1.50430839E-01   -5.65847736E-01    5.85502431E-01     -75.1123    2.11860492E+04    7.96811723E+04
      X0008B    391B         -5.65253980E-01    1.52646961E-01    5.85502482E-01     164.8877    2.11860498E+04    7.96811795E+04
      X0008C    391C          4.14823149E-01    4.13200771E-01    5.85502453E-01      44.8877    2.11860423E+04    7.96811772E+04
      XX0014    RPI_C             Open              Open              Open             Open          Open              Open
      XX0015    RPI_B             Open              Open              Open             Open          Open              Open
      XX0016    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -3.05416791E-07    1.50803402E-07    3.40618675E-07     153.7216   -1.72053071E-02   -8.47753503E-03
      9049B     MEASUB        6.07716174E-07   -1.85598594E-07    6.35425674E-07     -16.9829   -8.08848517E-03   -3.48550878E-02
      9049C     MEASUC       -1.39466238E-07    2.32064622E-07    2.70748629E-07     121.0050    1.52434825E-02   -2.80105875E-04
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0010A        408248.29        408248.29      .39028317267866   1.521541755028       79666.21893092  310583.40982689
                                  0.0              0.0      -1.470635358414      -75.1372141      300192.18514303        0.2565051

              X0010B      -204124.145        408248.29      -1.468749245497  1.5215418424321       79666.21950014  310583.42766819
                      -353553.3901916     -120.0000000      .39732257942751      164.8627851      300192.20345085        0.2565051

              X0010C      -204124.145        408248.29      1.0784661455127  1.5215417780576      79666.182256252  310583.41452778
                      353553.39019156      120.0000000      1.0733127015728       44.8627786      300192.19973952        0.2565049

              X0009A       112676.528       112676.528       1.985311992407  2.0475019146058      111849.03115059  115352.70340557
                                  0.0              0.0      -.5007997435295      -14.1576414      28214.188162096        0.9696264

              X0009B       -56338.264       112676.528      -1.426361072315  2.0475019580032      111849.03840426   115352.7058505
                      -97580.73565823     -120.0000000      -1.468931026091     -134.1576315      28214.169402513        0.9696265

              X0009C       -56338.264       112676.528      -.5589509212891  2.0475022039289      111849.04904973  115352.71970553
                      97580.735658229      120.0000000      1.9697307284712      105.8423629      28214.183846642        0.9696265

              X0007A        281691.32        281691.32      .15043083944875  .58550243148187      21187.530866513  82465.476393669
                                  0.0              0.0      -.5658477355384      -75.1122561      79697.197771411        0.2569261

              X0007B       -140845.66        281691.32      -.5652539800861  .58550248231497      21187.531472012   82465.48355329
                      -243951.8391456     -120.0000000      .15264696129884      164.8877431      79697.205018749        0.2569261

              X0007C       -140845.66        281691.32      .41482314850509  .58550245257793      21187.523985603  82465.479364958
                      243951.83914557      120.0000000      .41320077134378       44.8877385      79697.202675199        0.2569260

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.12755265E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37635224E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37676499E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.69725313E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37628226E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665198E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004A"  to  "      "  =  -2.48999303E-01
  ---- Initial flux of coil  "X0004B"  to  "      "  =  -2.58588084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0004C"  to  "      "  =  2.58837084E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  49   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   16     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0014     XX0015     XX0016     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A      T_MANB
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA     TERRA
 ***      Phasor I(0) =  3.9028317E-01                     Switch  "X0005A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4687492E+00                     Switch  "X0005B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0784661E+00                     Switch  "X0005C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.9853120E+00                     Switch  "X0006A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -1.4263611E+00                     Switch  "X0006B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -5.5895092E-01                     Switch  "X0006C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.5043084E-01                     Switch  "X0008A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6525398E-01                     Switch  "X0008B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1482315E-01                     Switch  "X0008C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -3.0541679E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  6.0771617E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.3946624E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56229.5491
                   -112621.44 56391.8932 112621.442 -56391.893 -56229.549        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75279.7877
                   34633.0459  -110219.8 -34633.046 110219.801 -75279.788        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102737.66
                   91068.3041 11693.1848 -91068.304 -11693.185 102737.656        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11823.739
                   -90969.575 102817.141 90969.5748 -102817.14 11823.7388        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110254.268
                   -34758.746 -75153.145  34758.746 75153.1453 -110254.27        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -56119.403
                   112693.198 -56241.743  -112693.2 56241.7428 56119.4032        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0015"  to  "RPI_B "  after  2.78600000E-02  sec.
 ***                                                             Close switch  "XX0016"  to  "RPI_A "  after  2.93900000E-02  sec.
 ***                                                             Close switch  "XX0014"  to  "RPI_C "  after  2.98700000E-02  sec.
   3000       .03  385067.427  .137384E8 97884.8212 3.15887031 .453307E-5 4.55541713 2.81676841 .036595794 .051858159 -17551.466
                   -8849.1727 104836.638 29558.1289 -104861.45 42420.3547 20708.9563 -24.807806 24868.8892 2502.01767 19011.1445
                   -2259.4305 19555.4531 -2228.9889  2653.3886  -4159.933 -20733.764  24893.697 4761.44817 16509.1268 -21270.575
                   16902.0645 -21784.442 4882.37746 -43.878664 262.091594 -22.122932        0.0        0.0        0.0 .564841E-3
                   .481517E-8 .275829E-3 .328476E-3 .136616E-4 .449709E-5  20.267554 13450.9703 46.0034371 -248.07806
   3500      .035  27772.2368 56905.5658 26778.6937 61.4772386 .111069E-7   83.83066 60.8655683 .051558671 82.7062804 4713.57502
                   4628.49381 6747.18109 86730.1173 -6748.4091 -111396.22 91358.6111 -1.2279708 -106682.64 -107477.76 88487.8713
                   -200.46544 90902.9868 2645.71568 -105964.78 198041.251 -91359.839 -106681.41 -107277.29 195965.631 -88688.337
                   196867.771 -88257.271  -108610.5 11.7839375 16.8679527 11.5712345        0.0        0.0        0.0 .300226283
                   .202873E-7 .130776441 .305703234 .687261E-3 .141559224 1272.46515 55381.9648 324.281183 -12.279708
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  3.68900000E-02  sec.
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  3.95500000E-02  sec.
   4000       .04         0.0        0.0 82908.4127 78.8729469 .221442E-3 .127760932 65.9364972 2.17926479  18.924914        0.0
                   8144.12243        0.0  -111624.1  173.38925 -4164.7731 -103479.98  173.38925 -4164.7731 19804.1058 -99007.448
                   8470.73818 -94613.966 17200.7472 50688.4801 -99315.209 103653.372 -4338.1624 11333.3676 -118811.55 107478.186
                   -145302.45 111814.713 33487.7329        0.0        0.0 20.3603061 -7.4638843        0.0 -1725.2562 .473574457
                   .259267E-6 .630308627 .484757513 .001600482 .898625232 2218.54236 58501.9728  1110.3802  1733.8925
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  4.01700000E-02  sec.
   4500      .045         0.0        0.0        0.0 .089909623 .123273E-3 111.989164 14.0863531 35.7842845  76.717718        0.0
                          0.0        0.0 3493.77877  129.36789 123304.894 3493.77877  129.36789 123304.894 107650.988  -21234.66
                   -43962.571  -43731.22 -69700.915 102056.378 -119811.12 -3364.4109 123175.526 151613.558 -128885.65 -22727.911
                    -145787.6 -25969.695 171757.293        0.0        0.0        0.0 10.0219437 -113.91837 -1337.0482 2.06212857
                   .160767E-5 2.49168829 2.42342121 .030672298 465.759584 2218.54236 58501.9728 1127.01845  1293.6789
   5000       .05         0.0        0.0        0.0 1418.95405  .11836E-3 .184762462 317.354951 16.7072248 .155168457        0.0
                          0.0        0.0 153326.842 -126.76354  -5008.402 153326.842 -126.76354  -5008.402 -5220.9079  140864.62
                   -35166.689 138511.235  -47626.04 4589.80288 158335.244 -153453.61 -4881.6385 29945.7812 146085.528 -176031.31
                   133921.432 -186137.28 52215.8427        0.0        0.0        0.0  -41.73617  35.306701 1254.95217 3.49167846
                   .184409E-5 3.44905831 4.51685871 .109671559  467.42725 2218.54236 58501.9728 1127.01845 -1267.6354
   5500      .055         0.0        0.0        0.0 19.1549558 .359985E-5 72.8728623 24.6559756 7.22596168 84.3140738        0.0
                          0.0        0.0 -50995.622 22.1072337 -99466.131 -50995.622 22.1072337 -99466.131 -104451.13 -57822.956
                   -20930.838 -57856.667 -31321.326 -106989.79 48470.5098 51017.7288 -99488.239 -83520.294 46628.1766 36892.1177
                   49133.1268 26535.3407 -75668.468        0.0        0.0        0.0 15.7534816 -7.0523792 -224.13856 3.78274247
                   .218802E-5 5.83368522 4.84501492 .145534537  863.69628 2218.54236 58501.9728 1127.01845 221.072337
   6000       .06         0.0        0.0        0.0 33.2564628 .181307E-3 1699.19648 50.2100478 6.89047349 173998.803        0.0
                          0.0        0.0 -67193.976 156.891606 156707.088 -67193.976 156.891606 156707.088 175140.377 -74441.323
                    -14428.23 -82563.412 -30585.589 180392.794 -223901.06 67350.8677 156550.196 189568.608  -249581.7 60013.0927
                   -262956.21 51977.8228 210978.383        0.0        0.0        0.0 -68.823543 -15.850284 -1481.7295 179.942362
                   .284033E-5 6.14637813 45.9706752 .196789754 876.570154 2218.54236 58501.9728 1127.01845 1568.91606
   6500      .065         0.0        0.0        0.0 124.433152 .610449E-4 28.7300744 635.412543 1.36859822 70.3570975        0.0
                          0.0        0.0 129975.161 -91.036781 62454.0616 129975.161 -91.036781 62454.0616  84837.076 142288.665
                   7706.01409 143084.949  13631.081 97734.1342 67521.0993  -130066.2 62545.0984 77131.0619 57451.5885 -134582.65
                    45350.815 -129453.87 84103.0532        0.0        0.0        0.0 91.2944039 63.4976601 862.045787 181.359915
                   .313108E-5 55.0257346 266.667823 .214450386 1319.68636 2218.54236 58501.9728 1127.01845 -910.36781
   7000       .07         0.0        0.0        0.0  .03947225 .456991E-4 1899.20931 .152802852 .031785055 2300.18325        0.0
                          0.0        0.0 -2314.9321 -78.767349 -159043.88 -2314.9321 -78.767349 -159043.88 -163734.85 -3374.3937
                   831.911438 -4554.6818 2077.32187 -163558.69 156728.948 2236.16473 -158965.11 -164566.76 160360.456 4206.30513
                   159004.004 6632.00369 -165636.01        0.0        0.0        0.0 60.0909418 82.9527989 753.276749 183.172892
                   .373818E-5 55.5825553 543.654218 .222509243 1321.52372 2218.54236 58501.9728 1127.01845 -787.67349
   7500      .075         0.0        0.0        0.0 354715.381 .160199E-3 3.55292808 47740.1572  8.2159205 29.8748234        0.0
                          0.0        0.0 -184648.62 147.476458 21962.6895 -184648.62 147.476458 21962.6895 56881.1002 -181428.58
                   26191.0058  -177299.1 33397.9974 63686.1486 -206611.31 184796.098  21815.213 30690.0944 -238309.68 207619.587
                   -240985.25 210697.094 30288.1512        0.0        0.0        0.0 -3.7434384 20.6511567 -1557.9278 193.640917
                   .404116E-5 57.9888827 745.322077 .242048935 1938.00814 2218.54236 58501.9728 1127.01845 1474.76458
   8000       .08         0.0        0.0        0.0 6.63895886 .683004E-6 55.7629188 2.06231585 6.73499759 32.9153791        0.0
                          0.0        0.0 30022.1853 -9.6295017 87009.1772 30022.1853 -9.6295017 87009.1772 78447.5344 19062.2091
                   -25113.157 16732.8494 -30238.555 66848.5117 -56986.992 -30031.815 87018.8067 103560.692 -59385.325 -44175.366
                   -50115.662 -46971.404 97087.0668        0.0        0.0        0.0 35.8040072 9.39655317 54.7479319 409.371507
                    .45489E-5 61.9333474 746.995672 .299414302 2171.13672 2218.54236 58501.9728 1127.01845 -96.295017
   8500      .085         0.0        0.0        0.0 22.9299199 .150822E-3 282.652793 8.94937694 5.01562264 2181.80376        0.0
                          0.0        0.0 55794.7815 -143.09515 -137994.43 55794.7815 -143.09515 -137994.43 -150595.15 43797.4561
                   -16784.067 34856.8962 -26094.846   -162248. 193789.214 -55937.877 -137851.34 -133811.08 194392.602 -60581.523
                   197104.901 -60951.742 -136153.16        0.0        0.0        0.0 1.66052154 4.74725442   1419.308 412.700902
                   .505973E-5 62.1300934 1023.77603 .309096179 2171.84296 2218.54236 58501.9728 1127.01845 -1430.9515
   9000       .09         0.0        0.0        0.0  104.62286 .745197E-4 .136400075 255.903072 4.37561263 10.1508989        0.0
                          0.0        0.0 -119180.61 100.583781 -4303.2801 -119180.61 100.583781 -4303.2801 -901.19909  -123419.4
                    -10440.38 -137593.49 -24373.155 -37123.128 -114877.33 119281.195 -4403.8639 9539.18057 -122518.21 112979.025
                   -100470.36 113220.332 -12749.973        0.0        0.0        0.0 -177.34516 -20.756739 -977.28836 412.984623
                   .530628E-5 64.4766607 1024.66193 .314361816 2432.80125 2218.54236 58501.9728 1127.01845 1005.83781
   9500      .095         0.0        0.0        0.0 .465723284 .631214E-4 123.693228 1.82608976 3.98018334 94.7387362        0.0
                          0.0        0.0 -7951.6323 92.5722044 129588.146 -7951.6323 92.5722044 129588.146 118636.543 -9784.2418
                   -13542.641 -15745.388 -23245.765 113411.242 -137539.78 8044.20449 129495.573 132179.183 -128420.78 -3758.3988
                   -129156.63 -7500.3772 136657.007        0.0        0.0        0.0 -51.227725 129.460999 -889.37681 424.175187
                   .598553E-5 66.0076121  1107.4614 .372134531 2434.51342 2218.54236 58501.9728 1127.01845 925.722044
  10000       0.1         0.0        0.0        0.0 302.453717 .158891E-3 5.45368425 1826.26473 3.89969626 .981627052        0.0
                          0.0        0.0 138289.776 -146.87298 -27210.549 138289.776 -146.87298 -27210.549 -20539.714 145101.623
                    8067.3103 158198.576 23009.5277 -11544.246 165500.325 -138436.65 -27063.676 -28607.024 165641.337 -137034.31
                   169742.822 -135189.05 -34553.774        0.0        0.0        0.0 -13.202942 -50.320114 1507.19964 425.479716
                   .626429E-5  67.091834 1116.45494 .393080318 2436.25969 2218.54236 58501.9728 1127.01845 -1468.7298
  10500      .105         0.0        0.0        0.0 23.8183974 .809301E-6 70.6157129 16.2950295 2.48245668 53.0579274        0.0
                          0.0        0.0 -56865.463 10.4820764 -97913.593 -56865.463 10.4820764 -97913.593 -90757.775 -49418.162
                   10543.4405 -47034.864 18358.3291  -84872.59 41048.1296 56875.9453 -97924.075 -101301.22 41339.6131 59961.6023
                    37837.726 65393.1927 -103230.92        0.0        0.0        0.0 -49.116912 42.1865067 -81.750443 426.600721
                   .673429E-5 68.9562409 1118.44443 .400808532 2442.64614 2218.54236 58501.9728 1127.01845 104.820764
  11000       .11         0.0        0.0        0.0 43.4259652 .148792E-3 82.7945379 35.4802376 15.8045163 120.104373        0.0
                          0.0        0.0 -76783.349 142.128678 106021.307 -76783.349 142.128678 106021.307 110594.532  -79225.22
                   32217.2409 -69404.171 46321.5322 127694.362 -182804.66 76925.4781 105879.179 78377.2911 -189819.75 111442.461
                   -197098.53 115725.703 81372.8299        0.0        0.0        0.0 -68.149489 28.0013913 -1412.7098 428.650112
                   .726984E-5 69.1045727 1127.69818 .433674501 2442.84474 2218.54236 58501.9728 1127.01845 1421.28678
  11500      .115         0.0        0.0        0.0 967.682906 .734345E-4 11.1497953 1991.78958 .532210831 25.7765126        0.0
                          0.0        0.0 147586.901 -99.848699 38906.8221 147586.901 -99.848699 38906.8221  43813.144 154229.147
                   -4166.0007   160105.7 8500.29831 59156.7618 108680.079 -147686.75 39006.6708 47979.1447 110416.003 -158395.15
                   100948.938  -151605.4 50656.4635        0.0        0.0        0.0 40.7698426 -20.635951 964.072718 428.999237
                   .752668E-5 70.7806485 1128.19988 .453032834 2444.42402 2218.54236 58501.9728 1127.01845 -998.48699
  12000       .12         0.0        0.0        0.0 .152541845  .52544E-4 127.819422 .010943362 .009681002 124.816061        0.0
                          0.0        0.0 4550.79015 -84.460545 -131731.83 4550.79015 -84.460545 -131731.83 -130711.52 1845.51362
                   -1583.9558 1218.89895 1146.44298 -130174.99 136282.624 -4635.2507 -131647.37 -129127.57 132557.037 -3429.4694
                   131393.888 -72.455966 -131321.43        0.0        0.0        0.0  11.245954 61.9886185 816.760799 430.113612
                   .817354E-5 71.1111896 1130.33656 .457846211 2444.82472 2218.54236 58501.9728 1127.01845 -844.60545
  12500      .125         0.0        0.0        0.0  1074.2693 .161919E-3  .49414454 1793.94812 2.38816446 .034125672        0.0
                          0.0        0.0 -148978.81 148.265939 8190.66782 -148978.81 148.265939 8190.66782 -4415.4433 -164432.14
                   -27621.707 -157821.57 -18006.298 -2152.4492 -157169.47 149127.072 8042.40188  23206.264  -160016.7 136810.436
                   -155669.12 139815.274 15853.8486        0.0        0.0        0.0 -99.707546 20.8529187 -1500.2657  430.80405
                    .84605E-5 72.0720508 1131.62663 .466231989 2446.27352 2218.54236 58501.9728 1127.01845 1482.65939
  13000       .13         0.0        0.0        0.0 58.7417904  .36846E-6 110.146725 96.3835816 .319684469 95.8866293        0.0
                          0.0        0.0 89302.9699 -7.0727338 122286.385 89302.9699 -7.0727338 122286.385 113513.633 95389.1587
                   -9269.2062 114391.523 -6587.9923 114096.242 -32983.415 -89310.043 122293.458 122782.839 -18124.474 -104658.36
                   295.281611 -120979.52 120684.234        0.0        0.0        0.0 -2.6146108 -34.853979 96.3002199 431.572363
                    .89413E-5    73.5087  1132.4829 .483979279 2447.96267 2218.54236 58501.9728 1127.01845 -70.727338
  13500      .135         0.0        0.0        0.0  46.324768 .144395E-3 71.7882622  49.882767 .432461837 88.1645815        0.0
                          0.0        0.0 79304.7022 -140.01299 -98723.156 79304.7022 -140.01299 -98723.156 -106064.43 78025.8465
                   -7381.6664 82293.8879 -7662.4245 -109405.56 178027.859 -79444.715 -98583.143 -98682.759 184090.272 -85407.513
                   191699.446 -89956.312 -101743.13        0.0        0.0        0.0 22.2818539 28.6189079 1407.62353 432.613232
                   .946267E-5 73.6932156 1133.79182 .486957365 2448.15568 2218.54236 58501.9728 1127.01845 -1400.1299
  14000       .14         0.0        0.0        0.0 94.2260409 .711921E-4  9.5553976 105.956193 .175564628 13.7156461        0.0
                          0.0        0.0 -113103.95 98.3123582  -36017.76 -113103.95 98.3123582  -36017.76 -42381.538 -116552.34
                   -3947.3085 -119937.64 -4882.1467 -43151.952 -77086.194 113202.266 -36116.072  -38434.23 -74170.799 112605.029
                   -76785.684  115055.49 -38269.806        0.0        0.0        0.0 -74.418082  13.079325 -966.19291 432.811578
                   .970581E-5 74.7443919 1133.99627 .488519832 2449.35325 2218.54236 58501.9728 1127.01845 983.123582
  14500      .145         0.0        0.0        0.0 .949980822 .567593E-4 837.748921 8.56584909 .688803202 2079.85561        0.0
                          0.0        0.0 11356.6367  87.783069 145856.955 11356.6367  87.783069 145856.955 162171.866 33221.2285
                   13787.6669 34101.8172 9670.29875 161104.648 -134500.32 -11268.854 145769.171 148384.199 -128950.64 -19433.562
                   -127002.83 -24431.518 151434.349        0.0        0.0        0.0 -7.0643505 41.0765402 -870.60969  433.84335
                   .103661E-4 75.5281888 1135.52312 .495857007 2450.67589 2218.54236 58501.9728 1127.01845  877.83069
  15000       .15         0.0        0.0        0.0 214.331504 .159394E-3 5.79829474 214.423748 .188751847 2.54553953        0.0
                          0.0        0.0 136965.831 -147.10516 -28057.079 136965.831 -147.10516 -28057.079 -23405.358  137317.25
                   6617.53662  136967.23 5062.18389 -18590.122  165022.91 -137112.94 -27909.974 -30022.895 160722.608 -130699.71
                   155557.351 -131905.05 -23652.306        0.0        0.0        0.0 62.2753279 -.52726221 1470.92674 434.676465
                   .106445E-4  76.426473 1136.65276 .498221915 2451.67723 2218.54236 58501.9728 1127.01845 -1471.0516
  15500      .155         0.0        0.0        0.0 43.9983173 .715181E-6  101.92657 43.6979101 .102746213 102.103041        0.0
                          0.0        0.0 -77287.693 9.85372074 -117634.85 -77287.693 9.85372074 -117634.85 -118511.71 -78275.741
                   3216.81126 -77023.393 3734.86772 -117736.64 40347.1606 77297.5471 -117644.71 -121728.52 40235.9641 81492.5524
                   40713.2504 80758.2607 -121471.51        0.0        0.0        0.0 -20.266121 60.9834455 -100.13131 434.904204
                   .111172E-4 77.5542821  1136.8713 .499304846 2453.02589 2218.54236 58501.9728 1127.01845 98.5372074
  16000       .16         0.0        0.0        0.0 53.0739364 .147914E-3 89.0506017 47.7467684 .451048788 87.6932404        0.0
                          0.0        0.0 -84885.393 141.708971 109953.926 -84885.393 141.708971 109953.926 109869.187 -83887.608
                   7721.40256 -80512.684 7825.35543 109112.717 -194839.32 85027.1017 109812.217 102147.785 -193756.79 91609.0102
                    -189625.4 88338.0393 101287.362        0.0        0.0        0.0 .512290122 -12.595766 -1423.7435 436.104831
                    .11646E-4 77.7342177 1138.47243 .501131195 2453.22182 2218.54236 58501.9728 1127.01845 1417.08971
  16500      .165         0.0        0.0        0.0 103.275019 .696017E-4 4.58807594 101.230366 .345469402 2.01369994        0.0
                          0.0        0.0 118410.429 -97.208054 24957.8754 118410.429 -97.208054 24957.8754 18448.0357 116342.658
                   -6096.8973 117232.416  -6848.526 16534.4476 93452.5534 -118507.64 25055.0834 24544.9329 97894.6221 -122439.56
                   100697.969 -124080.94 23382.9736        0.0        0.0        0.0 65.1263186 -28.645342 962.091115 436.298909
                   .118934E-4  79.339975 1138.68303 .503098267  2455.4927 2218.54236 58501.9728 1127.01845 -972.08054
  17000       .17         0.0        0.0        0.0 .316780732 .528422E-4 828.287308  2.2742073  .24737906 1169.71418        0.0
                          0.0        0.0 -6558.0042 -84.699841  -145729.5 -6558.0042 -84.699841  -145729.5 -148781.47 -13663.886
                   -4581.8236 -17571.439 -5795.2714  -150205.5 139171.497 6473.30437  -145644.8 -144199.65 135117.583 9082.06255
                   132634.059 11776.1679 -144410.23        0.0        0.0        0.0 -8.5281912  22.214741 839.471313 437.206243
                   .125429E-4 80.0535703 1139.95858 .503652983 2456.43698 2218.54236 58501.9728 1127.01845 -846.99841
  17500      .175         0.0        0.0        0.0 488.007364 .162948E-3 .463525717 1276.42538  .74394261 .008946102        0.0
                          0.0        0.0 -141000.31 148.736183 7932.84977 -141000.31 148.736183 7932.84977 -1178.8134 -147876.94
                   -7508.8089 -151555.97 -10049.907 -1102.0701 -148933.16 141149.047 7784.11358 6329.99555 -146698.12 140368.129
                    -150453.9 141506.061 8947.83658        0.0        0.0        0.0  -48.14054  -6.115263 -1485.3869 438.147266
                   .128242E-4 80.6277574  1141.2673 .504285648 2457.07976 2218.54236 58501.9728 1127.01845 1487.36183
  18000       .18         0.0        0.0        0.0 54.6933043 .652118E-6 87.1299901 63.0328028 .365469248 96.1746668        0.0
                          0.0        0.0 86170.6549  -9.409257 108761.739 86170.6549  -9.409257 108761.739 110602.606 88857.8621
                    1032.3991 92507.2183 7043.97381 114267.482 -22591.085 -86180.064 108771.149 109570.207 -21744.744 -87825.463
                   -21760.264 -85463.245 107223.508        0.0        0.0        0.0 -12.526012 -60.026647 109.077342 438.447182
                   .133027E-4 82.1790978 1141.61424 .505907191 2459.28685 2218.54236 58501.9728 1127.01845  -94.09257
  18500      .185         0.0        0.0        0.0 56.7870249 .147386E-3  76.783648 57.3525259 .284366E-3 75.9865839        0.0
                          0.0        0.0 87804.5195 -141.45572 -102100.22 87804.5195 -141.45572 -102100.22 -103910.32 87841.7819
                   -1005.2198 88240.6274 196.485839 -101568.91 189904.741 -87945.975 -101958.77  -102905.1 191752.101 -88847.002
                   189809.533 -88044.142 -101765.39        0.0        0.0        0.0 14.5135723 11.0915664 1416.68911 439.506921
                   .138257E-4 82.3713825 1143.08172 .506408392 2459.49805 2218.54236 58501.9728 1127.01845 -1414.5572
  19000       .19         0.0        0.0        0.0 99.1258725 .702261E-4 7.73999504 89.8897675 .039425731 8.21442837        0.0
                          0.0        0.0 -116007.43 97.6431011 -32416.241 -116007.43 97.6431011 -32416.241 -31776.473 -113254.44
                   1389.58585 -110470.79 2313.56759 -33394.964 -83591.194 116105.078 -32513.884 -33166.058  -81477.97 114644.028
                   -77075.821 112784.353 -35708.532        0.0        0.0        0.0   -67.2724 15.0140795 -963.65961 439.709706
                   .140681E-4 83.6190364  1143.2949  .50677732 2461.05949 2218.54236 58501.9728 1127.01845 976.431011
  19500      .195         0.0        0.0        0.0 .421681689  .54137E-4 1405.24235 7.25269182 .679255096 2486.31073        0.0
                          0.0        0.0 7566.31964 85.7313368 153158.057 7566.31964 85.7313368 153158.057 159898.757 25428.7308
                   5455.63054 31379.2041  9603.0406 165584.297 -145591.74 -7480.5883 153072.326 154443.126 -134470.03   -19973.1
                   -134205.09 -21776.164 155981.257        0.0        0.0        0.0 -3.9221026 2.03726279 -858.05585 440.742211
                   .147247E-4 84.3859181 1144.74364 .507788963 2462.13357 2218.54236 58501.9728 1127.01845 857.313368
  20000       0.2         0.0        0.0        0.0 402.816814 .161613E-3 2.15481507 921.744684   .0561057 1.69620962        0.0
                          0.0        0.0 139768.368 -148.12551 -17103.985 139768.368 -148.12551 -17103.985 -14567.777 144057.167
                    3118.1098 146979.544 2759.91563 -15175.118 156872.354 -139916.49  -16955.86 -17685.887 158624.944 -140939.06
                   162154.662 -144219.63 -17935.034        0.0        0.0        0.0 58.7960564 6.94396791 1472.10563 441.656563
                   .150028E-4 85.2749848 1145.98538 .508606733 2463.38151 2218.54236 58501.9728 1127.01845 -1481.2551
  20500      .205         0.0        0.0        0.0 42.0591649 .650239E-6 96.7082133 45.1730039  .01810346 93.8247801        0.0
                          0.0        0.0 -75565.339 9.39569552   -114584. -75565.339 9.39569552   -114584. -114064.62 -77053.207
                   1081.10498 -78312.628 1567.73662 -112862.87 39018.6645 75574.7348  -114593.4 -115145.73 37011.4158 78134.3121
                   34550.2421 79880.3646 -114430.61        0.0        0.0        0.0 -12.839637 63.8160245 -104.15163 441.886905
                   .154762E-4  86.526933 1146.32236 .508930138 2464.96824 2218.54236 58501.9728 1127.01845 93.9569552
  21000       .21         0.0        0.0        0.0 50.8618118 .148562E-3 88.6850329 51.6905334 .158325655 92.8045652        0.0
                          0.0        0.0 -83097.551 142.018684 109728.004 -83097.551 142.018684 109728.004 110295.057 -83423.749
                    2826.9238 -83771.795 4636.26189 112247.579 -192825.55 83239.5699 109585.985 107468.133 -193718.81 86250.6724
                   -196019.37 88408.0565 107611.317        0.0        0.0        0.0 2.56858024 -12.589613 -1424.8383 443.041031
                   .160034E-4 86.7124204 1147.91659 .509538378 2465.17057 2218.54236 58501.9728 1127.01845 1420.18684
  21500      .215         0.0        0.0        0.0 105.494604  .68423E-4 5.07841786 92.0659454 .345801895 3.08284774        0.0
                          0.0        0.0 119676.102  -96.38143 26257.6907 119676.102  -96.38143 26257.6907 20870.7992 112711.067
                   -4661.1447 111800.005 -6851.8208 20458.2438 93418.4113 -119772.48 26354.0721 25531.9439 91840.2681 -117372.21
                   91341.7607 -118651.83 27310.0646        0.0        0.0        0.0 72.4029392 -19.928286 958.245902 443.239553
                   .162491E-4 88.2867688 1148.12994  .51053037 2467.39593 2218.54236 58501.9728 1127.01845  -963.8143
  22000       .22         0.0        0.0        0.0 .269197637  .52655E-4  986.83813 3.60874432 .166438937 1437.39039        0.0
                          0.0        0.0 -6045.4403 -84.549718 -147838.81 -6045.4403 -84.549718 -147838.81 -152865.24 -14908.633
                     -4482.76 -22134.533 -4753.5688 -153553.27  141793.37 5960.89055 -147754.26 -148382.48 137956.609 10425.8729
                   131418.733 17380.9645  -148799.7        0.0        0.0        0.0 -2.6033105  15.556549 841.204381 444.235377
                   .168996E-4 88.9720379 1149.56807 .510916984 2468.28965 2218.54236 58501.9728 1127.01845 -845.49718
  22500      .225         0.0        0.0        0.0  634.68813 .162806E-3 .718219514 1115.60058 .510529426 .004701369        0.0
                          0.0        0.0 -143074.84 148.671309 9874.63185 -143074.84 148.671309 9874.63185 2710.01383 -148685.62
                   -6160.3377 -149512.24 -8325.3539 -798.92222 -152949.48 143223.515 9725.96054 8870.35156 -151395.63 142525.282
                   -148713.32 141186.891 7526.43164        0.0        0.0        0.0  -45.06777 -7.3098139 -1482.7509 445.157318
                   .171799E-4 89.6891392 1150.83883 .511348716 2469.16142 2218.54236 58501.9728 1127.01845 1486.71309
  23000       .23         0.0        0.0        0.0 47.0391497 .636362E-6 87.8964092 51.9694327 .037554749 91.1318814        0.0
                          0.0        0.0 79913.8481 -9.2948924 109239.041 79913.8481 -9.2948924 109239.041 107859.631 82530.9324
                   1435.40997 83997.4884 2258.00419  111231.42 -29325.193 -79923.143 109248.336 106424.221 -25328.698 -81095.522
                   -27233.931 -81739.484 108973.416        0.0        0.0        0.0   -4.50031 -64.864864 107.960149 445.441764
                   .176573E-4 91.2190742  1151.2321 .512287634 2471.30732 2218.54236 58501.9728 1127.01845 -92.948924
  23500      .235         0.0        0.0        0.0 54.4293625 .148209E-3 80.9571311 57.0393267 .005488758 85.7655582        0.0
                          0.0        0.0   85962.48 -141.85001 -104838.28   85962.48 -141.85001 -104838.28 -105848.11 86567.8972
                   -886.10912 87999.3588 -863.23565 -107906.79 190800.755  -86104.33 -104696.43   -104962. 192416.003 -87454.006
                   195906.148 -88862.594 -107043.55        0.0        0.0        0.0 8.43337997 9.02179871 1419.56162 446.579971
                   .181808E-4 91.4100455 1152.82832 .512690204 2471.51846 2218.54236 58501.9728 1127.01845 -1418.5001
  24000       .24         0.0        0.0        0.0 104.207891 .695922E-4 7.19819938 88.2220545 .097723425 6.99582807        0.0
                          0.0        0.0 -118944.02 97.2014024 -31261.099 -118944.02 97.2014024 -31261.099 -29906.452 -113548.39
                   1340.55624 -109441.21 3642.43367 -30818.527 -87682.921 119041.222 -31358.301 -31247.009 -83641.938 114888.946
                   -78622.686 113083.646 -34460.961        0.0        0.0        0.0 -71.491638 14.2825226 -961.10178 446.783441
                   .184237E-4 92.7782423 1153.04415 .513044192 2473.26705 2218.54236 58501.9728 1127.01845 972.014024
  24500      .245         0.0        0.0        0.0 .743590454 .536661E-4  1328.9705 8.39081238 .775024594 2359.61044        0.0
                          0.0        0.0 10047.5278 85.3576384 152213.098 10047.5278 85.3576384 152213.098 160282.786 22943.1395
                   5122.33614 33751.5963 10257.7015 164210.006 -142165.57 -9962.1701  152127.74  155160.45 -137339.65 -17820.803
                   -130458.41 -23493.895 153952.305        0.0        0.0        0.0 -2.9171849 -5.8406173 -853.66241 447.813867
                    .19079E-4 93.5330089 1154.54121 .513794575 2474.27498 2218.54236 58501.9728 1127.01845 853.576384
  25000       .25         0.0        0.0        0.0 573.437646 .161833E-3 1.49252691 1106.91306 .246950988 .586786078        0.0
                          0.0        0.0 142215.508 -148.22665 -14234.866 142215.508 -148.22665 -14234.866 -9903.1532 147297.816
                   3243.49821 149400.406 5790.25508  -8925.493 156450.375 -142363.73  -14086.64 -13146.651 157200.969 -144054.32
                   158325.899 -143610.15 -14715.748        0.0        0.0        0.0  54.881166 8.18637908 1474.39303 448.766106
                   .193575E-4 94.4177157 1155.85868 .514419025 2475.51661 2218.54236 58501.9728 1127.01845 -1482.2665
  25500      .255         0.0        0.0        0.0 42.3737317 .656447E-6 96.2550815 44.8382734 .034288638 87.6010719        0.0
                          0.0        0.0 -75847.395 9.44043853 -114315.24 -75847.395 9.44043853 -114315.24  -112162.3 -77479.304
                    -221.8638 -78021.941  2157.5826 -109055.36 38467.8486 75856.8353 -114324.68 -111940.44 34682.9974 77257.4407
                   31033.4202 80179.5241 -111212.94        0.0        0.0        0.0  -8.895642 64.9428668 -106.12982 449.030649
                   .198312E-4 95.7873093 1156.22027 .514802372 2477.27644 2218.54236 58501.9728 1127.01845 94.4043853
  26000       .26         0.0        0.0        0.0 51.0682337 .149066E-3  85.855108 53.1330279 .152284003 92.0290301        0.0
                          0.0        0.0 -83266.006 142.259495 107963.109 -83266.006 142.259495 107963.109 109132.725 -84257.225
                   2077.95691 -84932.635 4546.94242 111777.588 -191229.11  83408.265 107820.849 107054.768 -193389.95 86335.1818
                   -196710.22 89479.5769 107230.646        0.0        0.0        0.0 1.59517948 -10.405598 -1425.4622 450.192385
                   .203578E-4 95.9752424 1157.86156 .515302671 2477.48277 2218.54236 58501.9728 1127.01845 1422.59495
  26500      .265         0.0        0.0        0.0 101.462713 .683582E-4 6.02955468  87.197591 .173074534 3.75010923        0.0
                          0.0        0.0 117366.877 -96.335794 28611.1248 117366.877 -96.335794 28611.1248 23147.5136 113388.779
                   -3772.1918 108803.923 -4847.4004 22563.9054 88755.7517 -117463.21 28707.4606 26919.7055 90241.2653 -117160.97
                   86240.0179 -113651.32 27411.3059        0.0        0.0        0.0 73.6763803 -17.219347 957.556657 450.393172
                   .206029E-4 97.5299135 1158.07731 .516026608 2479.61785 2218.54236 58501.9728 1127.01845 -963.35794
  27000       .27         0.0        0.0        0.0 .369620761 .529533E-4 1209.45816 4.60340503 .291899824 1720.49841        0.0
                          0.0        0.0 -7083.8685 -84.788843 -150711.01 -7083.8685 -84.788843 -150711.01 -154980.74 -18635.223
                   -4196.7924 -24999.534 -6295.1956 -156958.85 143627.145 6999.07966 -150626.22 -150783.95 136345.519 14438.4302
                   131959.312  18704.338 -150663.65        0.0        0.0        0.0 -.81474993 13.7315666 843.132608 451.440059
                   .212539E-4 98.2429798 1159.58006 .516479124 2480.52984 2218.54236 58501.9728 1127.01845 -847.88843
  27500      .275         0.0        0.0        0.0 711.715541 .162694E-3 .923223934 1181.85306 .404963761 .014114839        0.0
                          0.0        0.0 -144141.97 148.620378 11195.5605 -144141.97 148.620378 11195.5605 4154.71287 -148457.51
                   -5128.5861 -150360.22 -7414.8162 1384.30016 -155337.53 144290.592 11046.9401   9283.299 -152612.22 143328.924
                   -151744.52 142945.405 8799.11641        0.0        0.0        0.0 -47.256023 -8.0989489  -1480.776 452.380206
                   .215339E-4 99.0332143 1160.90449 .516898035 2481.53975 2218.54236 58501.9728 1127.01845 1486.20378
  28000       .28         0.0        0.0        0.0 47.2706137 .633704E-6  92.876167 48.9465959  .66551E-4 86.3818686        0.0
                          0.0        0.0 80110.2215 -9.2754639 112290.872 80110.2215 -9.2754639 112290.872  108840.02  79591.956
                   1573.38323 81518.0081 95.0538474 108293.804  -32180.65 -80119.497 112300.147 107266.637 -29248.064 -78018.573
                   -26775.796 -81422.954  108198.75        0.0        0.0        0.0 -1.7444821 -65.347701 107.236813 452.668062
                   .220108E-4 100.547465 1161.29275 .517612787 2483.60705 2218.54236 58501.9728 1127.01845 -92.754639
  28500      .285         0.0        0.0        0.0 54.4005316 .148486E-3 83.5512017 56.8909623 .058809404 85.3275442        0.0
                          0.0        0.0 85939.7101 -141.98264 -106504.67 85939.7101 -141.98264 -106504.67 -107585.38 85358.5043
                   -1600.5632 87884.8372 -2825.6327 -107630.89 192444.383 -86081.693 -106362.69 -105984.82 192943.885 -86959.068
                   195515.728  -90710.47 -104805.26        0.0        0.0        0.0 4.85830965 8.14270538 1421.14688 453.845571
                   .225346E-4 100.738107 1162.93373 .518009092 2483.81747 2218.54236 58501.9728 1127.01845 -1419.8264
  29000       .29         0.0        0.0        0.0 104.387914 .695718E-4 6.98799564 87.4363916 .067545644 5.97313055        0.0
                          0.0        0.0 -119046.72 97.1871884  -30801.27 -119046.72 97.1871884  -30801.27 -28332.927 -112991.38
                   1965.06199 -108952.81 3028.24483  -28476.94 -88245.446 119143.904 -30898.457 -30297.989 -84658.453 114956.442
                   -80475.868 111981.052 -31505.185        0.0        0.0        0.0 -72.912089 14.8507765 -960.44216 454.049062
                   .227778E-4 102.179326 1163.15076 .518416424 2485.68321 2218.54236 58501.9728 1127.01845 971.871884
  29500      .295         0.0        0.0        0.0  .92746726 .536803E-4  1354.5125 6.10613446 .384461907 1990.57843        0.0
                          0.0        0.0 11221.2595 85.3689306 152530.707 11221.2595 85.3689306 152530.707 159829.942 22147.9385
                    5285.2777 28792.2427  7224.6859 160091.887 -141309.45 -11135.891 152445.338 154544.664   -137682. -16862.661
                   -131299.64 -21567.557 152867.201        0.0        0.0        0.0 -1.5919775 -9.9004191 -851.57569  455.10041
                   .234325E-4 102.935721 1164.67673 .519055477    2486.68 2218.54236 58501.9728 1127.01845 853.689306
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 608.329517   .1623E-3 1.32473919 1148.12569 .244773883 .278466571        0.0
                          0.0        0.0 142706.229 -148.44026 -13410.887 142706.229 -148.44026 -13410.887 -8076.6267 148324.776
                   3790.00367  149929.62 5764.67531 -6148.6369 156117.116 -142854.67 -13262.447  -11866.63 156401.402 -144534.77
                   156078.257 -144164.94 -11913.312        0.0        0.0        0.0 53.1748712 7.70025402 1475.70433 456.054324
                   .237113E-4 103.801187 1166.02897 .519546478 2487.85808 2218.54236 58501.9728 1127.01845 -1484.4026

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .1965623E7 .1457274E8  531806.56 .1678598E7 .341372E-3 431132.671 .1884955E7 55.4753835 .2498589E7 112716.689
                   112693.574  112694.13 173182.454 112703.647 185190.653 173182.454 215.281235 185190.653 185297.446 182674.072
                   59955.5363 189615.032 86185.9306 189983.502 241629.186 189148.907 185045.482 218390.782 249963.529 218773.629
                   260253.575 232409.482 229202.706 56.0355292 269.932769 51.5658104 161.052882 160.096026 1521.94341 456.054324
                   .237113E-4 103.801187 1166.02897 .519546478 2487.85808 2218.54236 58501.9728 1127.01845 2152.81235
Times of maxima :      .03925     .03029      .0375     .07511     .04198     .06022     .06675      .0449     .07038     .00278
                       .00834     .01389     .08367     .00556     .06022     .08367     .04198     .06022     .04394     .08147
                        .0455     .06675     .04559     .04397     .05146     .07511     .06022      .0602     .05138     .07521
                       .05126     .07511     .06009     .03143     .03029      .0375     .07387     .04418     .11705        0.3
                          0.3        0.3        0.3        0.3        0.3     .03956      .0369     .04018     .04198
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -135673.15
                   -112693.28 -112703.65 -188999.31 -112694.13 -176240.45 -188999.31 -154.55988 -176240.45 -187117.09 -181520.75
                   -55844.389 -187871.36 -86784.561 -191423.46   -243707.  -173332.6 -176177.51 -191123.65 -265003.24  -188261.5
                   -279820.48 -208130.79 -197006.34 -99.136861 -159.16523 -34.188322 -187.28818 -197.56969 -2124.7352        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -1545.5988
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .02788
                       .01667     .00556     .07511     .01389     .07031     .07511     .13422     .07031     .07036     .07501
                       .04617     .07485      .0449     .07038     .06019     .08367     .07031     .07034     .07695     .08123
                       .07685     .04755     .05326     .03925     .03689     .03072      .0731     .04351     .04169        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .13422

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.07.17              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   97      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               130      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           127      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 1029   Factors = 519            924     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             166      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       15     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                40     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              49     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                449     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.300     0.000     0.300
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.320     0.000     0.320

