   ---   305   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  Intel Visual Fortran.    All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 03-Sep-26  15.07.26    Name of disk plot file is  shot0018.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:shot0018.dat
Comment card.   Card index = 2.                   |C data:case.atp
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Comment card.   Card index = 4.                   |C ------------------------------------------------------------------------------
Comment card.   Card index = 5.                   |C Generated by ATPDraw September, 3, 2026
Comment card.   Card index = 6.                   |C from project /tmp/tmp68uac36b/case.xml
Comment card.   Card index = 7.                   |C ATPDraw developed by H. K. Høidalen at NTNU - NORWAY 1999-2022
Comment card.   Card index = 8.                   |C ------------------------------------------------------------------------------
Use  SPY  DEPOSIT  on following variable.         |$DEPOSIT, SIGMAX=3.0
Comment card.   Card index = 10.                  |C $DUMMY, XYZ000
Comment card.   Card index = 11.                  |C  dT  >< Tmax >< Xopt >< Copt ><Epsiln>
Misc. data.     1.000E-05   3.000E-01   6.000E+01 |   1.E-5      .3     60.     60.  1.E-16
Misc. data.    500    1  1  1  1  0  0  1  0  0   |     500       1       1       1       1       0               1
Comment card.   Card index = 14.                  |C        1         2         3         4         5         6         7         8
Comment card.   Card index = 15.                  |C 345678901234567890123456789012345678901234567890123456789012345678901234567890
Comment card.   Card index = 16.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 17.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 18.                  |C bar from: 390 - bar to: 391 - fictional: 1505 1505 - SGOTA3-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0001A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.7190E+00  1.8237E-01  2.8868E+02 | 1390A                     1.719 68.75288.68
  Winding 2.   1.8700E-01 -1.9892E-02  1.9919E+02 | 2391A                      .187-7.499199.19
  Winding 3.   3.2000E-02  1.1247E-03  1.3800E+01 | 3395A  395B                .032  .424  13.8
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3395B  395C
Transformer copy using reference name  "X0001A"   |  TRANSFORMER X0001A                  X0001C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3395C  395A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  395C                      1.E6                                               0
Comment card.   Card index = 43.                  |C bar from: 390 - bar to: 391 - fictional: 393 393 - SGOTA4-MG000
Sat. Xformer.    2.456E-02  2.878E+01  0.000E+00  |  TRANSFORMER             .0245628.784X0002A                                   0
    Breakpoint.      2.45605E-02    2.87840E+01   |     0.024560452        28.78395
    Breakpoint.      9.03510E-01    1.08293E+03   |     0.903510298      1082.93048
    Breakpoint.      1.66111E+00    1.13708E+03   |      1.66111143        1137.077
    Breakpoint.      3.75350E+00    1.19122E+03   |      3.75349629      1191.22352
    Breakpoint.      7.42970E+00    1.23454E+03   |      7.42970164      1234.54074
    Breakpoint.      1.75927E+01    1.28869E+03   |      17.5926808      1288.68727
    Breakpoint.      2.79951E+01    1.30601E+03   |      27.9951131      1306.01415
    Breakpoint.      8.30078E+02    1.55942E+03   |       830.07831      1559.41988
Special termination-of-points card.               |            9999
  Winding 1.   1.5120E+00  1.6048E-01  2.8868E+02 | 1390A                     1.512  60.5288.68
  Winding 2.   5.4000E-02 -5.6818E-03  1.9919E+02 | 2391A                      .054-2.142199.19
  Winding 3.   3.2000E-02  1.1194E-03  1.3800E+01 | 3397A  397B                .032  .422  13.8
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002B                                   0
  Winding 1.   (No values read, since copy)       | 1390B
  Winding 2.   (No values read, since copy)       | 2391B
  Winding 3.   (No values read, since copy)       | 3397B  397C
Transformer copy using reference name  "X0002A"   |  TRANSFORMER X0002A                  X0002C                                   0
  Winding 1.   (No values read, since copy)       | 1390C
  Winding 2.   (No values read, since copy)       | 2391C
  Winding 3.   (No values read, since copy)       | 3397C  397A
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397A                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397B                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  397C                      1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077A                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077B                    1.E6                                               0
Series R-L-C.   1.000E+06  0.000E+00  0.000E+00   |  42077C                    1.E6                                               0
Comment card.   Card index = 71.                  |C 42077 - SGOTA6-MG013
1st of coupled R-L.   1.13780E+01  1.41787E-01    |51X0003AX0008A            11.378     53.4525
2nd coil. 1.373E+00 5.617E-02 0.000E+00 0.000E+00 |52X0003BX0008B            1.3727     21.1765
Zca, Zcc= 3.335E+00 2.854E-02 4.708E+00 8.471E-02 |53X0003CX0008C
1st of coupled R-L.   3.17140E+01  3.38011E-01    |51X0004AX0007A            31.714 127.4272128
2nd coil. 1.489E+01 1.352E-01 0.000E+00 0.000E+00 |52X0004BX0007B             14.89  50.9674572
Zca, Zcc= 5.608E+00 6.761E-02 2.050E+01 2.028E-01 |53X0004CX0007C
1st of coupled R-L.   3.90950E+02  1.44245E+00    |51X0006AX0005A            390.95 543.7895175
2nd coil. 8.644E+00 2.480E-01 0.000E+00 0.000E+00 |52X0006BX0005B            8.6441  93.4941375
Zca, Zcc= 1.274E+02 3.981E-01 1.361E+02 6.461E-01 |53X0006CX0005C
Comment card.   Card index = 81.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 82.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
Comment card.   Card index = 83.                  |C < n1 >< n2 ><ref1><ref2>< R  >< L  >< C  >
Comment card.   Card index = 84.                  |C < n1 >< n2 ><ref1><ref2>< R  >< A  >< B  ><Leng><><>0
1st of coupled R-L.   3.69000E+07  8.17724E+04    |51391A  E001A             3.69E7   30827475.
2nd coil. 2.160E+04 1.538E+02 0.000E+00 0.000E+00 |52391B  E001B             21598.   57981.719
Zca, Zcc= 1.229E+07 2.721E+04 1.231E+07 2.736E+04 |53391C  E001C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST001A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  1.9919E+02 | 1E001A                    .0001 .0001199.19
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001B                                   0
  Winding 1.   (No values read, since copy)       | 1E001B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST001A"   |  TRANSFORMER ST001A                  ST001C                                   0
  Winding 1.   (No values read, since copy)       | 1E001C
  Winding 2.   (No values read, since copy)       | 29049C
1st of coupled R-L.   1.58000E+05  4.43667E+02    |51390A  E002A             1.58E5    167258.5
2nd coil. 1.673E+02 3.619E+00 0.000E+00 0.000E+00 |52390B  E002B             167.31    1364.325
Zca, Zcc= 5.261E+04 1.467E+02 5.278E+04 1.503E+02 |53390C  E002C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST002A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E002A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  1.9919E+02 | 2391A                     .0001 .0001199.19
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002B                                   0
  Winding 1.   (No values read, since copy)       | 1E002B
  Winding 2.   (No values read, since copy)       | 2391B
Transformer copy using reference name  "ST002A"   |  TRANSFORMER ST002A                  ST002C                                   0
  Winding 1.   (No values read, since copy)       | 1E002C
  Winding 2.   (No values read, since copy)       | 2391C
1st of coupled R-L.   6.29570E+04  3.30096E+02    |51390A  E003A             62957.   124443.25
2nd coil. 1.236E+03 1.123E+01 0.000E+00 0.000E+00 |52390B  E003B             1235.6     4232.25
Zca, Zcc= 2.057E+04 1.063E+02 2.181E+04 1.175E+02 |53390C  E003C
Sat. Xformer.    0.000E+00  0.000E+00  1.000E+06  |  TRANSFORMER                         ST003A  1.E6                             0
Special termination-of-points card.               |            9999
  Winding 1.   1.0000E-04  2.6526E-07  2.8868E+02 | 1E003A                    .0001 .0001288.68
  Winding 2.   1.0000E-04  2.6526E-07  7.9674E+01 | 29049A                    .0001 .000179.674
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003B                                   0
  Winding 1.   (No values read, since copy)       | 1E003B
  Winding 2.   (No values read, since copy)       | 29049B
Transformer copy using reference name  "ST003A"   |  TRANSFORMER ST003A                  ST003C                                   0
  Winding 1.   (No values read, since copy)       | 1E003C
  Winding 2.   (No values read, since copy)       | 29049C
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANCXX0012              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_C MEASUC              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANBXX0013              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_B MEASUB              200.                                               4
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  T_MANAXX0014              200.                                               0
Series R-L-C.   2.000E+02  0.000E+00  0.000E+00   |  RPI_A MEASUA              200.                                               4
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANAPRMANA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANBPRMANB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_MANCPRMANC              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOAPROPOA              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOBPROPOB              .001                                               0
Series R-L-C.   1.000E-03  0.000E+00  0.000E+00   |  T_OPOCPROPOC              .001                                               0
Comment card.   Card index = 136.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PRMANA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PRMANA )       |92      PRMANB      PRMANA             4444.                                   4
Reference branch.   Copy  (      , PRMANA )       |92      PRMANC      PRMANA             4444.                                   4
Comment card.   Card index = 150.                 |C 145 kV, Ur=120, MCOV = 96.kV Classe 3: 8kJ/kVr
Type-92 R(i)   0.0000E+00  0.0000E+00  4.4440E+03 |92      PROPOA                         4444.                                   4
Piecewise-lin.   0.000E+00  1.000E+19  0.000E+00  |                                               -1.
    Breakpoint.      1.00000E-03    1.35764E+05   |                    0.001                  135764.
    Breakpoint.      2.00000E-02    1.76190E+05   |                     0.02                  176190.
    Breakpoint.      2.00000E+00    1.85000E+05   |                       2.                   1.85E5
    Breakpoint.      2.00000E+01    1.95461E+05   |                      20.                  195461.
    Breakpoint.      2.50000E+02    2.16935E+05   |                     250.                  216935.
    Breakpoint.      5.00000E+02    2.26000E+05   |                     500.                   2.26E5
    Breakpoint.      1.00000E+03    2.31000E+05   |                     1.E3                   2.31E5
    Breakpoint.      2.00000E+03    2.43000E+05   |                     2.E3                   2.43E5
Special termination-of-points card.               |            9999
Reference branch.   Copy  (      , PROPOA )       |92      PROPOB      PROPOA             4444.                                   4
Reference branch.   Copy  (      , PROPOA )       |92      PROPOC      PROPOA             4444.                                   4
Comment card.   Card index = 164.                 |C 1/6
Comment card.   Card index = 165.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.56  <++++++>
Comment card.   Card index = 166.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 167.                 |C LINE CONSTANTS
Comment card.   Card index = 168.                 |C $ERASE
Comment card.   Card index = 169.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 170.                 |C METRIC
Comment card.   Card index = 171.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 172.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 173.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 174.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 175.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 176.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 177.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1T_MANAX0009A             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2T_MANBX0009B             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3T_MANCX0009C             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 189.                 |C 1/6
Comment card.   Card index = 190.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.56  <++++++>
Comment card.   Card index = 191.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 192.                 |C LINE CONSTANTS
Comment card.   Card index = 193.                 |C $ERASE
Comment card.   Card index = 194.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 195.                 |C METRIC
Comment card.   Card index = 196.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 197.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 198.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 199.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 200.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 201.                 |C     1.E3       60.                              13.3                 1
Comment card.   Card index = 202.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 6.017E-05|-1X0010AT_OPOA             5.28357E-01 8.59331E+02 2.21024E+05-1.33000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 4.533E-05|-2X0010BT_OPOB             1.91185E-01 3.67062E+02 2.93377E+05-1.33000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 4.529E-05|-3X0010CT_OPOC             1.90555E-01 4.13371E+02 2.93650E+05-1.33000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 214.                 |C 1/3
Comment card.   Card index = 215.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.57  <++++++>
Comment card.   Card index = 216.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 217.                 |C LINE CONSTANTS
Comment card.   Card index = 218.                 |C $ERASE
Comment card.   Card index = 219.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 220.                 |C METRIC
Comment card.   Card index = 221.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 222.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 223.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 224.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 225.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 226.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 227.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-1X0009B1_2LTB             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-2X0009C1_2LTC             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-3X0009A1_2LTA             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Comment card.   Card index = 239.                 |C 1/3
Comment card.   Card index = 240.                 |C  <++++++>  Cards punched by support routine on  03-Sep-26  16.22.57  <++++++>
Comment card.   Card index = 241.                 |C    **** UNTRANSPOSED K.C. Lee line calculated at   6.000E+01 HZ. ****
Comment card.   Card index = 242.                 |C LINE CONSTANTS
Comment card.   Card index = 243.                 |C $ERASE
Comment card.   Card index = 244.                 |C BRANCH  IN_001OUT001IN_002OUT002IN_003OUT003
Comment card.   Card index = 245.                 |C METRIC
Comment card.   Card index = 246.                 |C   1   .5   .1899 4           1.828    -3.2   22.04      7.     0.0   0.0
Comment card.   Card index = 247.                 |C   2   .5   .1899 4           1.828     3.2    23.9    8.86     0.0   0.0
Comment card.   Card index = 248.                 |C   3   .5   .1899 4           1.828    -3.2   25.76   10.72     0.0   0.0
Comment card.   Card index = 249.                 |C   0.2742    .667 4            1.24     0.0   29.44    18.6     0.0   0.0
Comment card.   Card index = 250.                 |C BLANK CARD ENDING CONDUCTOR CARDS
Comment card.   Card index = 251.                 |C     1.E3       60.                              26.7                 1
Comment card.   Card index = 252.                 |C    The transformation matrix was calculated at  6.00000000E+01 Hz.
New MOLDAT = 1     (data vintage).                |$VINTAGE, 1
 5.284E-01 8.593E+02 2.210E+05 8.593E+02 1.208E-04|-11_2LTCX0010C             5.28357E-01 8.59331E+02 2.21024E+05-2.67000E+01 1  3
 1.912E-01 3.671E+02 2.934E+05 3.671E+02 9.101E-05|-21_2LTAX0010A             1.91185E-01 3.67062E+02 2.93377E+05-2.67000E+01 1  3
 1.906E-01 4.134E+02 2.936E+05 4.134E+02 9.092E-05|-31_2LTBX0010B             1.90555E-01 4.13371E+02 2.93650E+05-2.67000E+01 1  3
New MOLDAT = 0     (data vintage).                |$VINTAGE, 0
TR(1,1 )...  0.594-0.699 0.402                    |  0.59364229 -0.69928374  0.40193149
TI(1,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(2,1 )...  0.611 0.022-0.814                    |  0.61125068  0.02235166 -0.81448972
TI(2,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
TR(3,1 )...  0.523 0.714 0.418                    |  0.52341326  0.71449469  0.41839881
TI(3,1 )...  0.000 0.000 0.000                    |  0.00000000  0.00000000  0.00000000
Blank card ending branches.  IBR, NTOT = 117  91  |BLANK BRANCH
Comment card.   Card index = 265.                 |C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >
Permanently-closed switch used for metering.      |  X0003A390A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003B390B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0003C390C                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0004A9049A                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004B9049B                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0004C9049C                                         MEASURING                0
Permanently-closed switch used for metering.      |  X0006A391A                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006B391B                                          MEASURING                0
Permanently-closed switch used for metering.      |  X0006C391C                                          MEASURING                0
Switch.   3.68E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0012RPI_C  .03677009     1.E+9                                             1
Switch.   3.69E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0013RPI_B  .03693938     1.E+9                                             1
Switch.   3.64E-02  1.00E+09  0.00E+00  0.00E+00  |  XX0014RPI_A   .0364134     1.E+9                                             1
Comment card.   Card index = 278.                 |C 0.0008125
Permanently-closed switch used for metering.      |  9049A MEASUA                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049B MEASUB                                        MEASURING                0
Permanently-closed switch used for metering.      |  9049C MEASUC                                        MEASURING                0
Switch.   4.79E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANCMEASUC .04789824     1.E+9                                             3
Switch.   4.63E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANAMEASUA .04628172     1.E+9                                             3
Comment card.   Card index = 284.                 |C 0.0008125
Switch.   4.72E-02  1.00E+09  0.00E+00  0.00E+00  |  T_MANBMEASUB .04723127     1.E+9                                             3
Blank card ending switches.   KSWTCH = 18.        |BLANK SWITCH
Comment card.   Card index = 287.                 |C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
Comment card.   Card index = 288.                 |C 1 - 390
Source.   4.08E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0008A   408248.29       60.                                     -1.      100.
Source.   4.08E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0008B   408248.29       60.     -120.                           -1.      100.
Source.   4.08E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0008C   408248.29       60.     -240.                           -1.      100.
Comment card.   Card index = 292.                 |C 1 - 9049
Source.   1.13E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0007A  112676.528       60.                                     -1.      100.
Source.   1.13E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0007B  112676.528       60.     -120.                           -1.      100.
Source.   1.13E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0007C  112676.528       60.     -240.                           -1.      100.
Comment card.   Card index = 296.                 |C 1 - 391
Source.   2.82E+05  6.00E+01  0.00E+00 -1.00E+00  |14X0005A   281691.32       60.                                     -1.      100.
Source.   2.82E+05  6.00E+01 -1.20E+02 -1.00E+00  |14X0005B   281691.32       60.     -120.                           -1.      100.
Source.   2.82E+05  6.00E+01 -2.40E+02 -1.00E+00  |14X0005C   281691.32       60.     -240.                           -1.      100.
Blank card ends electric sources.  KCONST = 9     |BLANK SOURCE

List of input elements that are connected to each node.   Only the physical connections of multi-phase lines are shown (capacitive
and inductive coupling are ignored).   Repeated entries indicate parallel connections.   Switches are included,  although sources
(including rotating machinery) are omitted -- except that U.M. usage produces extra,  internally-defined nodes  "UMXXXX".
--------------+------------------------------
From bus name |  Names of all adjacent busses.
--------------+------------------------------
       X0001A |TERRA *TERRA *TERRA *390A  *
       390A   |X0001A*X0002A*X0003A*E002A *E003A *
       391A   |TERRA *TERRA *TERRA *X0006A*E001A *
       395A   |TERRA *395B  *395C  *
       395B   |TERRA *395A  *395C  *
       X0001B |TERRA *TERRA *TERRA *390B  *
       390B   |X0001B*X0002B*X0003B*E002B *E003B *
       391B   |TERRA *TERRA *TERRA *X0006B*E001B *
       395C   |TERRA *395A  *395B  *
       X0001C |TERRA *TERRA *TERRA *390C  *
       390C   |X0001C*X0002C*X0003C*E002C *E003C *
       391C   |TERRA *TERRA *TERRA *X0006C*E001C *
       X0002A |TERRA *TERRA *TERRA *390A  *
       397A   |TERRA *397B  *397C  *
       397B   |TERRA *397A  *397C  *
       X0002B |TERRA *TERRA *TERRA *390B  *
       397C   |TERRA *397A  *397B  *
       X0002C |TERRA *TERRA *TERRA *390C  *
       42077A |TERRA *
       42077B |TERRA *
       42077C |TERRA *
       X0003A |390A  *X0008A*
       X0008A |X0003A*
       X0003B |390B  *X0008B*
       X0008B |X0003B*
       X0003C |390C  *X0008C*
       X0008C |X0003C*
       X0004A |X0007A*9049A *
       X0007A |X0004A*
       X0004B |X0007B*9049B *
       X0007B |X0004B*
       X0004C |X0007C*9049C *
       X0007C |X0004C*
       X0006A |391A  *X0005A*
       X0005A |X0006A*
       X0006B |391B  *X0005B*
       X0005B |X0006B*
       X0006C |391C  *X0005C*
       X0005C |X0006C*
       E001A  |391A  *ST001A*
       E001B  |391B  *ST001B*
       E001C  |391C  *ST001C*
       ST001A |TERRA *TERRA *E001A *
       9049A  |TERRA *TERRA *X0004A*MEASUA*
       ST001B |TERRA *TERRA *E001B *
       9049B  |TERRA *TERRA *X0004B*MEASUB*
       ST001C |TERRA *TERRA *E001C *
       9049C  |TERRA *TERRA *X0004C*MEASUC*
       E002A  |390A  *ST002A*
       E002B  |390B  *ST002B*
       E002C  |390C  *ST002C*
       ST002A |TERRA *TERRA *E002A *
       ST002B |TERRA *TERRA *E002B *
       ST002C |TERRA *TERRA *E002C *
       E003A  |390A  *ST003A*
       E003B  |390B  *ST003B*
       E003C  |390C  *ST003C*
       ST003A |TERRA *TERRA *E003A *
       ST003B |TERRA *TERRA *E003B *
       ST003C |TERRA *TERRA *E003C *
       T_MANC |XX0012*MEASUC*PRMANC*X0009C*
       XX0012 |T_MANC*RPI_C *
       RPI_C  |XX0012*MEASUC*
       MEASUC |9049C *T_MANC*RPI_C *
       T_MANB |XX0013*MEASUB*PRMANB*X0009B*
       XX0013 |T_MANB*RPI_B *
       RPI_B  |XX0013*MEASUB*
       MEASUB |9049B *T_MANB*RPI_B *
       T_MANA |XX0014*MEASUA*PRMANA*X0009A*
       XX0014 |T_MANA*RPI_A *
       RPI_A  |XX0014*MEASUA*
       MEASUA |9049A *T_MANA*RPI_A *
       PRMANA |TERRA *T_MANA*
       PRMANB |TERRA *T_MANB*
       PRMANC |TERRA *T_MANC*
       T_OPOA |PROPOA*X0010A*
       PROPOA |TERRA *T_OPOA*
       T_OPOB |PROPOB*X0010B*
       PROPOB |TERRA *T_OPOB*
       T_OPOC |PROPOC*X0010C*
       PROPOC |TERRA *T_OPOC*
       X0009A |T_MANA*1_2LTA*
       X0009B |T_MANB*1_2LTB*
       X0009C |T_MANC*1_2LTC*
       X0010A |T_OPOA*1_2LTA*
       X0010B |T_OPOB*1_2LTB*
       X0010C |T_OPOC*1_2LTC*
       1_2LTB |X0009B*X0010B*
       1_2LTC |X0009C*X0010C*
       1_2LTA |X0009A*X0010A*
       TERRA  |X0001A*X0001A*X0001A*391A  *391A  *391A  *395A  *395B  *X0001B*X0001B*X0001B*391B  *391B  *391B  *395C  *
              |X0001C*X0001C*X0001C*391C  *391C  *391C  *X0002A*X0002A*X0002A*397A  *397B  *X0002B*X0002B*X0002B*397C  *
              |X0002C*X0002C*X0002C*42077A*42077B*42077C*ST001A*ST001A*9049A *9049A *ST001B*ST001B*9049B *9049B *ST001C*
              |ST001C*9049C *9049C *ST002A*ST002A*ST002B*ST002B*ST002C*ST002C*ST003A*ST003A*ST003B*ST003B*ST003C*ST003C*
              |PRMANA*PRMANB*PRMANC*PROPOA*PROPOB*PROPOC*
              |------------------------------------------

Sinusoidal steady-state phasor solution, branch by branch.   All flows are away from a bus,  and the real part,  magnitude,  or  "P"
is printed above the imaginary part,  the angle,  or  "Q".   The first solution frequency  =  6.00000000E+01  Hertz.
  Bus K                        Phasor  node  voltage              Phasor  branch  current               Power flow       Power loss
             Bus M         Rectangular            Polar          Rectangular            Polar            P  and  Q        P  and  Q

 390A                 408217.02432097   408217.0243679       .1514811118232  .65326686317291      30920.551076977  .36679815249227
                      -6.189904309197       -0.0008688      -.6354613027404      -76.5920760      129702.59221112       14.6697923

            X0001A    408173.07596037  408173.07625512      -.1514811118232  .65326686317291      -30920.18427882
                      -15.51187276763       -0.0021774      .63546130274045      103.4079240      -129687.9224188

 391A                 281637.37860271  281637.37875096      -.2191372534131  .47188709611326      -30856.71131496  -30856.71131496
                      -9.138075787497       -0.0018590      -.4179190060822     -117.6704227      58851.807917039    58851.8079170

            TERRA                 0.0              0.0      .21913725341312  .47188709611326                  0.0
                                  0.0              0.0      .41791900608223       62.3295773                  0.0

 X0001A               408173.07596037  408173.07625512      .15120531213574  .32560340402975       30856.73213529   30856.73213529
                      -15.51187276763       -0.0021774      .28836527235035       62.3295773      -58852.64284648   -58852.6428465

            TERRA                 0.0              0.0      -.1512053121357  .32560340402975                  0.0
                                  0.0              0.0      -.2883652723503     -117.6704227                  0.0

 395A                 9755.8963856486  11265.386914441      -.0065038355215  .00650383552158      -31.72526755845   -63.4521428501
                      -5633.065599169      -30.0021855      -.3734021448E-7     -179.9996710      18.318448212959        0.0027846

            395B      -9756.326103533  11265.386919026      .00650383552147  .00650383552158      -31.72687529165
                      -5632.321315131     -150.0021855      .37340214476E-7        0.0003290      -18.31566356719

 X0001A               408173.07596037  408173.07625512       .3109080304E-3  .31090803041E-3      63.452143540727  63.452143540727
                      -15.51187276763       -0.0021774      .17857928469E-8        0.0003291      -.0027758391847       -0.0027758

            TERRA                 0.0              0.0      -.3109080304E-3  .31090803041E-3                  0.0
                                  0.0              0.0      -.1785792847E-8     -179.9996709                  0.0

 390B                  -204113.872775  408217.02436795      -.6260662282299  .65326690989271      30920.550680048  .36679820495192
                      -353523.2183671     -120.0008688      .18654418626911      163.4079229      129702.60210891       14.6697944

            X0001B    -204099.9716543  408173.07625185      .62606622822986  .65326690989271      -30920.18388184
                      -353480.4969834     -120.0021774      -.1865441862691      -16.5920771      -129687.9323145

 391B                 -140826.6031061   281637.3787489      -.2523598317312  .47188706792536      -30856.70983746  -30856.70983746
                      -243900.5554855     -120.0018590      .39873790916317      122.3295770       58851.80420927    58851.8042093

            TERRA                 0.0              0.0      .25235983173116  .47188706792536                  0.0
                                  0.0              0.0      -.3987379091632      -57.6704230                  0.0

 X0001B               -204099.9716543  408173.07625185      .17412898324983  .32560338458613      30856.730657933  30856.730657933
                      -353480.4969834     -120.0021774      -.2751302623237      -57.6704230      -58852.63913994   -58852.6391399

            TERRA                 0.0              0.0      -.1741289832498  .32560338458613                  0.0
                                  0.0              0.0      .27513026232373      122.3295770                  0.0

 395B                 -9756.326103533  11265.386919026      .00325249058369  .00650394630607      -31.72759587927   -63.4532236441
                      -5632.321315131     -150.0021855      .00563228395549       59.9947365      18.315663467846       -0.0034088

            395C      .42970974628275  11265.386910588      -.0032524905837  .00650394630607      -31.72562776483
                      11265.386902392       89.9978145      -.0056322839555     -120.0052635      -18.31907228718

 X0001B               -204099.9716543  408173.07625185      -.1554813985E-3  .31091332633E-3      63.453224335263  63.453224335263
                      -353480.4969834     -120.0021774      -.2692445565E-3     -120.0052636      .00341781972399        0.0034178

            TERRA                 0.0              0.0      .15548139845E-3  .31091332633E-3                  0.0
                                  0.0              0.0      .26924455653E-3       59.9947364                  0.0

 390C                  -204103.151551  408217.02436775      .47458515800464  .65326687548049      30920.530369865  .36679816631658
                      353529.40826841      119.9991312      .44891707296755       43.4079146      129702.59973004       14.6697929

            X0001C    -204073.1043141  408173.07625262      -.4745851580046  .65326687548049       -30920.1635717
                      353496.00885035      119.9978226      -.4489170729676     -136.5920854      -129687.9299372

 391C                 -140810.7755013  281637.37874955      .47149697524583  .47188697464582      -30856.68470282  -30856.68470282
                      243909.69355818      119.9981410      .01918121931521        2.3295955      58851.802556326    58851.8025563

            TERRA                 0.0              0.0      -.4714969752458  .47188697464582                  0.0
                                  0.0              0.0      -.0191812193152     -177.6704045                  0.0

 X0001C               -204073.1043141  408173.07625262      -.3253342195567  .32560332022356      30856.705523504  30856.705523504
                      353496.00885035      119.9978226      -.0132350944859     -177.6704045      -58852.63748668   -58852.6374867

            TERRA                 0.0              0.0      .32533421955668  .32560332022356                  0.0
                                  0.0              0.0      .01323509448594        2.3295955                  0.0

 395C                 .42970974628275  11265.386910588      .00325206086563  .00650444069069      -31.72884336509  -63.45804700459
                      11265.386902392       89.9978145      -.0056331029482      -60.0016221      18.319072240368        0.0006240

            395A      9755.8963856486  11265.386914441      -.0032520608656  .00650444069069       -31.7292036395
                      -5633.065599169      -30.0021855       .0056331029482      119.9983779      -18.31844825184

 X0001C               -204073.1043141  408173.07625262      -.1554608564E-3  .31093695998E-3      63.458047734318  63.458047734318
                      353496.00885035      119.9978226      .26928370767E-3      119.9983779      -.6150484147E-3       -0.0006150

            TERRA                 0.0              0.0      .15546085638E-3  .31093695998E-3                  0.0
                                  0.0              0.0      -.2692837077E-3      -60.0016221                  0.0

 395A                 9755.8963856486  11265.386914441      .00975589638565  .01126538691444      63.454471166029  63.454471166029
                      -5633.065599169      -30.0021855      -.0056330655992      -30.0021855      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      -.0097558963856  .01126538691444                  0.0
                                  0.0              0.0      .00563306559917      149.9978145                  0.0

 395B                 -9756.326103533  11265.386919026      -.0097563261035  .01126538691903      63.454471217678  63.454471217678
                      -5632.321315131     -150.0021855      -.0056323213151     -150.0021855                  0.0              0.0

            TERRA                 0.0              0.0      .00975632610353  .01126538691903                  0.0
                                  0.0              0.0      .00563232131513       29.9978145                  0.0

 395C                 .42970974628275  11265.386910588      .42970974628E-6  .01126538691059      63.454471122621  63.454471122621
                      11265.386902392       89.9978145      .01126538690239       89.9978145      -.433680869E-18       -0.0000000

            TERRA                 0.0              0.0      -.4297097463E-6  .01126538691059                  0.0
                                  0.0              0.0      -.0112653869024      -90.0021855                  0.0

 390A                 408217.02432097   408217.0243679       .1469469834806  .80203825365355      29995.570416114  .48630861240599
                      -6.189904309197       -0.0008688      -.7884617583432      -79.4428070      160931.30159698       19.4587771

            X0002A    408169.10020075  408169.10043702      -.1469469834806  .80203825365355       -29995.0841075
                      -13.88804263116       -0.0019495      .78846175834316      100.5571930      -160911.8428198

 391A                 281637.37860271  281637.37875096      -.2125607546936  .28924659365825      -29931.63057811  -29931.63057811
                      -9.138075787497       -0.0018590      -.1961670652963     -137.2968488      27624.960217264    27624.9602173

            TERRA                 0.0              0.0      .21256075469364  .28924659365825                  0.0
                                  0.0              0.0      .19616706529632       42.7031512                  0.0

 X0002A               408169.10020075  408169.10043702      .14666750979268   .1995809511949      29931.632836691  29931.632836691
                      -13.88804263116       -0.0019495        .135355818682       42.7031512       -27625.0498215   -27625.0498215

            TERRA                 0.0              0.0      -.1466675097927   .1995809511949                  0.0
                                  0.0              0.0       -.135355818682     -137.2968488                  0.0

 397A                 9755.8237703171  11265.277181827      -.0065038094217  .00650380942177      -31.72492515467  -63.45127017646
                      -5632.971910627      -30.0019576      -.2986780601E-7     -179.9997369      18.318033584784        0.0024593

            397B      -9756.208662457  11265.277185312       .0065038094217  .00650380942177      -31.72634502179
                      -5632.305264854     -150.0019576      .29867806006E-7        0.0002631      -18.31557432545

 X0002A               408169.10020075  408169.10043702      .31090678266E-3  .31090678266E-3      63.451270852116  63.451270852116
                      -13.88804263116       -0.0019495      .14269971871E-8        0.0002630      -.0024501714049       -0.0024502

            TERRA                 0.0              0.0      -.3109067827E-3  .31090678266E-3                  0.0
                                  0.0              0.0      -.1426997187E-8     -179.9997370                  0.0

 390B                  -204113.872775  408217.02436795      -.7563014491931  .80203830484361      29995.570247437  .48630867447355
                      -353523.2183671     -120.0008688      .26697108529731      160.5571923      160931.31225671       19.4587796

            X0002B    -204096.5774965  408169.10043392       .7563014491931  .80203830484361      -29995.08393876
                      -353477.8657897     -120.0019495      -.2669710852973      -19.4428077      -160911.8534771

 391B                 -140826.6031061   281637.3787489      -.0636052556511   .2892465631106      -29931.62959191  -29931.62959191
                      -243900.5554855     -120.0018590      .28216652126866      102.7031467       27624.95494281    27624.9549428

            TERRA                 0.0              0.0      .06360525565105   .2892465631106                  0.0
                                  0.0              0.0      -.2821665212687      -77.2968533                  0.0

 X0002B               -204096.5774965  408169.10043392      .04388780269073  .19958093012889      29931.631849338  29931.631849338
                      -353477.8657897     -120.0019495      -.1946956816319      -77.2968533      -27625.04455187   -27625.0445519

            TERRA                 0.0              0.0      -.0438878026907  .19958093012889                  0.0
                                  0.0              0.0      .19469568163186      102.7031467                  0.0

 397B                 -9756.208662457  11265.277185312      .00325239924859  .00650389322506      -31.72689006305  -63.45208774146
                      -5632.305264854     -150.0019576       .0056322754026       59.9953955      18.315574330483       -0.0029313

            397C      .38488592722911  11265.277184742      -.0032523992486  .00650389322506      -31.72519767841
                      11265.277178167       89.9980425      -.0056322754026     -120.0046045      -18.31850562297

 X0002B               -204096.5774965  408169.10043392      -.1554770322E-3  .31091078865E-3      63.452088390534  63.452088390534
                      -353477.8657897     -120.0019495      -.2692441475E-3     -120.0046045      .00294025296369        0.0029403

            TERRA                 0.0              0.0      .15547703219E-3  .31091078865E-3                  0.0
                                  0.0              0.0      .26924414749E-3       59.9953955                  0.0

 390C                  -204103.151551  408217.02436775      .60935449688903  .80203827222478      29995.552011697  .48630863492144
                      353529.40826841      119.9991312       .5214906396422       40.5571862       160931.3088831       19.4587781

            X0002C    -204072.5227113  408169.10043485       -.609354496889  .80203827222478      -29995.06570306
                       353491.7538275      119.9980505      -.5214906396422     -139.4428138       -160911.850105

 391C                 -140810.7755013  281637.37874955      .27616592329287  .28924644557767      -29931.60709684  -29931.60709684
                      243909.69355818      119.9981410      -.0859993551785      -17.2968319      27624.954913139    27624.9549131

            TERRA                 0.0              0.0      -.2761659232929  .28924644557767                  0.0
                                  0.0              0.0       .0859993551785      162.7031681                  0.0

 X0002C               -204072.5227113  408169.10043485      -.1905552523967  .19958084902052      29931.609355142  29931.609355142
                       353491.7538275      119.9980505       .0593397933917      162.7031681      -27625.04451808   -27625.0445181

            TERRA                 0.0              0.0      .19055525239673  .19958084902052                  0.0
                                  0.0              0.0      -.0593397933917      -17.2968319                  0.0

 397C                 .38488592722911  11265.277184742      .00325201435771  .00650432981561      -31.72803732813  -63.45634719245
                      11265.277178167       89.9980425      -.0056330017724      -60.0015313      18.318505595064        0.0004721

            397A      9755.8237703171  11265.277181827      -.0032520143577  .00650432981561      -31.72830986432
                      -5632.971910627      -30.0019576      .00563300177237      119.9984687      -18.31803352957

 X0002C               -204072.5227113  408169.10043485      -.1554586324E-3  .31093165929E-3      63.456347833684  63.456347833684
                       353491.7538275      119.9980505      .26927887097E-3      119.9984686      -.4630572369E-3       -0.0004631

            TERRA                 0.0              0.0      .15545863243E-3  .31093165929E-3                  0.0
                                  0.0              0.0       -.269278871E-3      -60.0015314                  0.0

 397A                 9755.8237703171  11265.277181827      .00975582377032  .01126527718183      63.453234991699  63.453234991699
                      -5632.971910627      -30.0019576      -.0056329719106      -30.0019576                  0.0              0.0

            TERRA                 0.0              0.0      -.0097558237703  .01126527718183                  0.0
                                  0.0              0.0      .00563297191063      149.9980424                  0.0

 397B                 -9756.208662457  11265.277185312      -.0097562086625  .01126527718531      63.453235030953  63.453235030953
                      -5632.305264854     -150.0019576      -.0056323052649     -150.0019576      .3552713679E-14        0.0000000

            TERRA                 0.0              0.0      .00975620866246  .01126527718531                  0.0
                                  0.0              0.0      .00563230526485       29.9980424                  0.0

 397C                 .38488592722911  11265.277184742      .38488592723E-6  .01126527718474      63.453235024538  63.453235024538
                      11265.277178167       89.9980425      .01126527717817       89.9980425                  0.0              0.0

            TERRA                 0.0              0.0      -.3848859272E-6  .01126527718474                  0.0
                                  0.0              0.0      -.0112652771782      -90.0019575                  0.0

 X0003A               408217.02432097   408217.0243679      -.3863821856904  1.5019369620192      -78868.38501907  1.5482782087056
                      -6.189904309197       -0.0008688      1.4513867315298      104.9073007      -296239.1905076       23.8851302

            X0008A          408248.29        408248.29      .38638218569037  1.5019369620192      78869.933297278
                                  0.0              0.0       -1.45138673153      -75.0926993      296263.07563786

 X0003B                -204113.872775  408217.02436795      1.4501289573339  1.5019370549725      -78868.38575017  1.5482778836158
                      -353523.2183671     -120.0008688      -.3910766219057      -15.0927001      -296239.2099465       23.8851317

            X0008B        -204124.145        408248.29      -1.450128957334  1.5019370549725      78869.934028056
                      -353553.3901916     -120.0000000       .3910766219057      164.9072999      296263.09507818

 X0003C                -204103.151551  408217.02436775      -1.063746844279   1.501936986436      -78868.34729144  1.5482792797993
                      353529.40826841      119.9991312      -1.060310031317     -135.0927069      -296239.2057091       23.8851298

            X0008C        -204124.145        408248.29      1.0637468442787   1.501936986436      78869.895570721
                      353553.39019156      120.0000000      1.0603100313171       44.9072931      296263.09083892

 X0004A                112646.8734289  112646.91420834      -1.889350286704  1.8895863080951      -106416.1325883  26.582652529818
                      -95.85068669841       -0.0487527      .02986486017155      179.0944041      -1591.543800661       90.9905760

            X0007A         112676.528       112676.528      1.8893502867037  1.8895863080951      106442.71524079
                                  0.0              0.0      -.0298648601715       -0.9055959      1682.5343766677

 X0004B               -56406.44588657  112646.91422984      .97053874027559  1.8895866082217       -106416.149791  26.582651904842
                      -97507.12870324     -120.0487527      1.6212933428579       59.0944141      -1591.525324683       90.9906201

            X0007B         -56338.264       112676.528      -.9705387402756  1.8895866082217      106442.73244287
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447673

 X0004C               -56240.42758862  112646.91423516      .91881167177697   1.889586461873      -106416.1414488  26.582639181943
                      97602.979418423      119.9512473      -1.651157808539      -60.9055897      -1591.532239343       90.9905905

            X0007C         -56338.264       112676.528       -.918811671777   1.889586461873      106442.72408797
                      97580.735658229      120.0000000      1.6511578085393      119.0944103      1682.5228298922

 X0006A               281637.37860271  281637.37875096      -.1498015088046  .58268471168188      -21097.42494792  1.4674286636946
                      -9.138075787497       -0.0018590      .56309944165098      104.8973709      -79294.24087085       15.8716341

            X0005A          281691.32        281691.32      .14980150880463  .58268471168188      21098.892376583
                                  0.0              0.0       -.563099441651      -75.1026291      79310.112504964

 X0006B               -140826.6031061   281637.3787489      .56255922321242  .58268476334568      -21097.42556702  1.4674286988375
                      -243900.5554855     -120.0018590      -.1518178310142      -15.1026300      -79294.24823384       15.8716361

            X0005B         -140845.66        281691.32      -.5625592232124  .58268476334568      21098.892995718
                      -243951.8391456     -120.0000000       .1518178310142      164.8973700      79310.119869969

 X0006C               -140810.7755013  281637.37874955      -.4127577222871  .58268473306314      -21097.41796615  1.4674293554745
                      243909.69355818      119.9981410       -.411281607706     -135.1026347      -79294.24584366       15.8716347

            X0005C         -140845.66        281691.32      .41275772228708  .58268473306314      21098.885395504
                      243951.83914557      120.0000000      .41128160770601       44.8973653      79310.117478342

 391A                 281637.37860271  281637.37875096      .00356497440613  .00373128377501      502.00999019065   .1503488987442
                      -9.138075787497       -0.0018590      .00110156075334       17.1709093      -155.1366299737        0.4036246

            E001A     281624.25263458  281624.35458589      -.0035649744061  .00373128377501      -501.8596412919
                      -239.6329044167       -0.0487527      -.0011015607533     -162.8290907      155.54025453044

 391B                 -140826.6031061   281637.3787489      -.8285073204E-3  .00373128411698       502.0100207429  .15034890382788
                      -243900.5554855     -120.0018590      -.0036381391922     -102.8290850      -155.1366941979        0.4036248

            E001B     -141019.6546063  281624.35463965      .82850732039E-3  .00373128411698      -501.8596718391
                      -243773.9406518     -120.0487527      .00363813919218       77.1709150       155.5403189707

 391C                 -140810.7755013  281637.37874955       -.002736467085   .0037312842655      502.01006071066  .15034880403113
                      243909.69355818      119.9981410      .00253657843618      137.1709076      -155.1366357028        0.4036247

            E001C      -140604.598144  281624.35465295      .00273646708496   .0037312842655      -501.8597119066
                      244013.57362746      119.9512473      -.0025365784362      -42.8290924      155.54026041716

 E001A                281624.25263458  281624.35458589      .00356494140874  .00373126182726       501.8549909724  .69616135079E-9
                      -239.6329044167       -0.0487527      .00110159319888       17.1715349      -155.5448193032        0.0000000

            ST001A    281624.25263434  281624.35458564      -.0035649414087  .00373126182726      -501.8549909717
                      -239.6329048833       -0.0487527      -.0011015931989     -162.8284651       155.5448193039

 ST001A               281624.25263434  281624.35458564      .28162425263434  .28162435458564      39656.138547889  39656.138547889
                      -239.6329048833       -0.0487527      -.2396329049E-3       -0.0487527      -.710542736E-14       -0.0000000

            TERRA                 0.0              0.0      -.2816242526343  .28162435458564                  0.0
                                  0.0              0.0      .23963290488E-3      179.9512473                  0.0

 9049A                 112646.8734289  112646.91420834      .69516563415527  .69517371981254      39154.278289352  39154.278289352
                      -95.85068669841       -0.0487527      -.0033528804779       -0.2763434      155.52969970695      155.5296997

            TERRA                 0.0              0.0      -.6951656341553  .69517371981254                  0.0
                                  0.0              0.0      .00335288047791      179.7236566                  0.0

 ST001A               281624.25263434  281624.35458564      -.2780592441559  .27806247827034      -39154.27409812  -39154.27409812
                      -239.6329048833       -0.0487527      .00134110450745      179.7236595      -155.5277051037     -155.5277051

            TERRA                 0.0              0.0      .27805924415588  .27806247827034                  0.0
                                  0.0              0.0      -.0013411045074       -0.2763405                  0.0

 E001B                -141019.6546063  281624.35463965       -.828440534E-3  .00373125479316       501.8531507747  .69616135079E-9
                      -243773.9406518     -120.0487527      -.0036381243262     -102.8281357      -155.5474111723        0.0000000

            ST001B    -141019.6546066   281624.3546394      .82844053395E-3  .00373125479316       -501.853150774
                      -243773.9406514     -120.0487527      .00363812432624       77.1718643      155.54741117304

 ST001B               -141019.6546066   281624.3546394      -.1410196546066   .2816243546394       39656.13856303   39656.13856303
                      -243773.9406514     -120.0487527      -.2437739406514     -120.0487527                  0.0              0.0

            TERRA                 0.0              0.0      .14101965460656   .2816243546394                  0.0
                                  0.0              0.0      .24377394065139       59.9512473                  0.0

 9049B                -56406.44588657  112646.91422984      -.3504862785339  .69517382666339      39154.284385522  39154.284385522
                      -97507.12870324     -120.0487527      -.6003549098969     -120.2763174      155.51196594769      155.5119659

            TERRA                 0.0              0.0      .35048627853394  .69517382666339                  0.0
                                  0.0              0.0      .60035490989685       59.7236826                  0.0

 ST001B               -141019.6546066   281624.3546394      .14019101858139  .27806253984092      -39154.28281763  -39154.28281763
                      -243773.9406514     -120.0487527      .24013590812683       59.7236750      -155.5171104199     -155.5171104

            TERRA                 0.0              0.0      -.1401910185814  .27806253984092                  0.0
                                  0.0              0.0      -.2401359081268     -120.2763250                  0.0

 E001C                 -140604.598144  281624.35465295      -.0027364876587  .00373147403319       501.8925073925  .69621819421E-9
                      244013.57362746      119.9512473      .00253683538176      137.1682290      -155.5247066877        0.0000000

            ST001C    -140604.5981435  281624.35465271      .00273648765869  .00373147403319      -501.8925073918
                      244013.57362748      119.9512473      -.0025368353818      -42.8317710      155.52470668837

 ST001C               -140604.5981435  281624.35465271      -.1406045981435  .28162435465271      39656.138566777  39656.138566777
                      244013.57362748      119.9512473      .24401357362748      119.9512473                  0.0              0.0

            TERRA                 0.0              0.0      .14060459814352  .28162435465271                  0.0
                                  0.0              0.0      -.2440135736275      -60.0487527                  0.0

 9049C                -56240.42758862  112646.91423516      -.3446792960167  .69517370595873      39154.277561034  39154.277561034
                      97602.979418423      119.9512473      .60370743274689      119.7236723      155.51896052006      155.5189605

            TERRA                 0.0              0.0      .34467929601669  .69517370595873                  0.0
                                  0.0              0.0      -.6037074327469      -60.2763277                  0.0

 ST001C               -140604.5981435  281624.35465271      .13786827027798  .27806254475193      -39154.28349831  -39154.28349831
                      244013.57362748      119.9512473      -.2414769530296      -60.2763296      -155.5203106418     -155.5203106

            TERRA                 0.0              0.0       -.137868270278  .27806254475193                  0.0
                                  0.0              0.0      .24147695302963      119.7236704                  0.0

 390A                 408217.02432097   408217.0243679      .00939275392818  .03569145686189      1917.2475989714   .1065664330672
                      -6.189904309197       -0.0008688       -.034433359792      -74.7420353      7028.1127657171        0.8689932

            E002A     408168.47452512  408168.47473998      -.0093927539282  .03569145686189      -1917.141032538
                      -13.24362840007       -0.0018590      .03443335979205      105.2579647      -7027.243772476

 390B                  -204113.872775  408217.02436795      -.0345165442495  .03569146002185      1917.2477005892   .1065664502612
                      -353523.2183671     -120.0008688      .00908231752143      165.2579642      7028.1134065406        0.8689934

            E002B     -204095.7065797  408168.47473699      .03451654424955  .03569146002185      -1917.141134139
                      -353477.6461459     -120.0018590      -.0090823175214      -14.7420358      -7027.244413169

 390C                  -204103.151551  408217.02436775      .02512379033155  .03569145814875      1917.2470935096  .10656646074722
                      353529.40826841      119.9991312       .0253510422697       45.2579600      7028.1131758605        0.8689933

            E002C     -204072.7679522  408168.47473794      -.0251237903315  .03569145814875      -1917.140527049
                      353490.88976977      119.9981410      -.0253510422697     -134.7420400       -7027.24418257

 E002A                408168.47452512  408168.47473998       .0093923847011  .03569132840106      1917.0656788968  .63693505581E-7
                      -13.24362840007       -0.0018590      -.0344333273539      -74.7425934      7027.2371547996        0.0000001

            ST002A    408168.47452074   408168.4747356      -.0093923847011  .03569132840106      -1917.065678833
                      -13.24362589598       -0.0018590      .03443332735387      105.2574066      -7027.237154736

 ST002A               408168.47452074   408168.4747356      .40816847452074   .4081684747356      83300.751883992  83300.751883992
                      -13.24362589598       -0.0018590       -.132436259E-4       -0.0018590                  0.0              0.0

            TERRA                 0.0              0.0      -.4081684745207   .4081684747356                  0.0
                                  0.0              0.0      .13243625896E-4      179.9981410                  0.0

 391A                 281637.37860271  281637.37875096      .57793426513672  .58008319033162      81383.717793371  81383.717793371
                      -9.138075787497       -0.0018590      .04988479614258        4.9332974      -7027.352212421    -7027.3522124

            TERRA                 0.0              0.0      -.5779342651367  .58008319033162                  0.0
                                  0.0              0.0      -.0498847961426     -175.0667026                  0.0

 ST002A               408168.47452074   408168.4747356      -.3987762928009  .40025905368474      -81383.72762695  -81383.72762695
                      -13.24362589598       -0.0018590      -.0344206094742     -175.0667086      7027.3444525946     7027.3444526

            TERRA                 0.0              0.0       .3987762928009  .40025905368474                  0.0
                                  0.0              0.0      .03442060947418        4.9332914                  0.0

 E002B                -204095.7065797  408168.47473699      -.0345167063642  .03569160899549       1917.163098164  .63694642449E-7
                      -353477.6461459     -120.0018590      .00908228685148      165.2580780       7027.269935325        0.0000001

            ST002B    -204095.7065753  408168.47473261      .03451670636423  .03569160899549        -1917.1630981
                      -353477.6461434     -120.0018590      -.0090822868515      -14.7419220      -7027.269935261

 ST002B               -204095.7065753  408168.47473261      -.2040957065753  .40816847473261      83300.751882773  83300.751882773
                      -353477.6461434     -120.0018590      -.3534776461434     -120.0018590      .7275957614E-11        0.0000000

            TERRA                 0.0              0.0      .20409570657534  .40816847473261                  0.0
                                  0.0              0.0      .35347764614337       59.9981410                  0.0

 391B                 -140826.6031061   281637.3787489      -.2457656860352  .58008315031807      81383.713130457  81383.713130457
                      -243900.5554855     -120.0018590      -.5254480838776     -115.0667103      -7027.340708914    -7027.3407089

            TERRA                 0.0              0.0      .24576568603516  .58008315031807                  0.0
                                  0.0              0.0      .52544808387756       64.9332897                  0.0

 ST002B               -204095.7065753  408168.47473261      .16957902908325  .40025898792929      -81383.71489143  -81383.71489143
                      -353477.6461434     -120.0018590      .36256062984467       64.9332862      7027.3359444598     7027.3359445

            TERRA                 0.0              0.0      -.1695790290833  .40025898792929                  0.0
                                  0.0              0.0      -.3625606298447     -115.0667138                  0.0

 E002C                -204072.7679522  408168.47473794      .02512373612262  .03569141627459      1917.1451337389  .63693732955E-7
                      353490.88976977      119.9981410      .02535103703849       45.2580159      7027.2340676152        0.0000001

            ST002C    -204072.7679522  408168.47473356      -.0251237361226  .03569141627459      -1917.145133675
                      353490.88976472      119.9981410      -.0253510370385     -134.7419841      -7027.234067551

 ST002C               -204072.7679522  408168.47473356      -.2040727679522  .40816847473356      83300.751883159  83300.751883159
                      353490.88976472      119.9981410      .35349088976472      119.9981410                  0.0              0.0

            TERRA                 0.0              0.0      .20407276795218  .40816847473356                  0.0
                                  0.0              0.0      -.3534908897647      -60.0018590                  0.0

 391C                 -140810.7755013  281637.37874955      -.3321688175201  .58008304337211      81383.693209357  81383.693209357
                      243909.69355818      119.9981410      .47556304931641      124.9333298      -7027.396358459    -7027.3963585

            TERRA                 0.0              0.0      .33216881752014  .58008304337211                  0.0
                                  0.0              0.0      -.4755630493164      -55.0666702                  0.0

 ST002C               -204072.7679522  408168.47473356      .22919726371765  .40025898948606      -81383.71389105  -81383.71389105
                      353490.88976472      119.9981410      -.3281400203705      -55.0667030      7027.3512251514     7027.3512252

            TERRA                 0.0              0.0      -.2291972637177  .40025898948606                  0.0
                                  0.0              0.0      .32814002037048      124.9332970                  0.0

 390A                 408217.02432097   408217.0243679      .07856133645772  .07886989384883      16035.015926869  3.8430022199191
                      -6.189904309197       -0.0008688      .00696968935491        5.0698098      -1422.816068028       13.1632697

            E003A     408149.45134906  408149.59910412      -.0785613364577  .07886989384883      -16031.17292465
                      -347.2928340866       -0.0487528      -.0069696893549     -174.9301902      1435.9793377332

 390B                  -204113.872775  408217.02436795      -.0332447356635  .07886990043963      16035.017121507  3.8430012940826
                      -353523.2183671     -120.0008688      -.0715209671776     -114.9301843      -1422.817824855       13.1632759

            E003B     -204375.4902453  408149.59918203       .0332447356635  .07886990043963      -16031.17412021
                      -353294.1469929     -120.0487528      .07152096717761       65.0698157      1435.9811007499

 390C                  -204103.151551  408217.02436775       -.045316600947  .07886990307551      16035.017816446  3.8429988800581
                      353529.40826841      119.9991312      .06455127643783      125.0698093      -1422.816079957       13.1632734

            E003C     -203773.9612715  408149.59920132      .04531660094696  .07886990307551      -16031.17481757
                      353641.43993021      119.9512472      -.0645512764378      -54.9301907      1435.9793533783

 E003A                408149.45134906  408149.59910412      .07856127950845   .0788698584875      16031.161260761  .31102354114E-6
                      -347.2928340866       -0.0487528      .00696993112115        5.0699884      -1436.028666224        0.0000003

            ST003A    408149.45134191  408149.59909697      -.0785612795084   .0788698584875      -16031.16126045
                      -347.2928426397       -0.0487528      -.0069699311211     -174.9300116      1436.0286665347

 ST003A               408149.45134191  408149.59909697      .40814945134191  .40814959909697      83293.047621508  83293.047621508
                      -347.2928426397       -0.0487528      -.3472928426E-3       -0.0487528                  0.0              0.0

            TERRA                 0.0              0.0      -.4081494513419  .40814959909697                  0.0
                                  0.0              0.0      .34729284264E-3      179.9512472                  0.0

 9049A                 112646.8734289  112646.91420834      1.1941847801208    1.19447904514      67261.861497907  67261.861497907
                      -95.85068669841       -0.0487527      -.0265122652054       -1.2718228      1436.0301758424     1436.0301758

            TERRA                 0.0              0.0      -1.194184780121    1.19447904514                  0.0
                                  0.0              0.0      .02651226520538      178.7281772                  0.0

 ST003A               408149.45134191  408149.59909697      -.3295881450176   .3296693600784       -67261.8808871   -67261.8808871
                      -347.2928426397       -0.0487528      .00731721520424      178.7281803      -1436.026883589    -1436.0268836

            TERRA                 0.0              0.0      .32958814501762   .3296693600784                  0.0
                                  0.0              0.0      -.0073172152042       -1.2718197                  0.0

 E003B                -204375.4902453  408149.59918203      -.0332442868967  .07886953392346      16031.093713254  .31101808418E-6
                      -353294.1469929     -120.0487528      -.0715207715984     -114.9299486      -1436.040388304        0.0000003

            ST003B    -204375.4902491  408149.59917488      .03324428689666  .07886953392346      -16031.09371294
                      -353294.1469824     -120.0487528      .07152077159844       65.0700514      1436.0403886155

 ST003B               -204375.4902491  408149.59917488      -.2043754902491  .40814959917488      83293.047653309  83293.047653309
                      -353294.1469824     -120.0487528      -.3532941469824     -120.0487528                  0.0              0.0

            TERRA                 0.0              0.0      .20437549024911  .40814959917488                  0.0
                                  0.0              0.0      .35329414698245       59.9512472                  0.0

 9049B                -56406.44588657  112646.91422984      -.6200526952744  1.1944791469781      67261.867306021  67261.867306021
                      -97507.12870324     -120.0487527      -1.020938336849     -121.2718204      1436.0274549492     1436.0274549

            TERRA                 0.0              0.0      .62005269527435  1.1944791469781                  0.0
                                  0.0              0.0      1.0209383368492       58.7281796                  0.0

 ST003B               -204375.4902491  408149.59917488      .17113095521927  .32966939784683      -67261.88876498  -67261.88876498
                      -353294.1469824     -120.0487528      .28177314996719       58.7281867      -1436.019591451    -1436.0195915

            TERRA                 0.0              0.0      -.1711309552193  .32966939784683                  0.0
                                  0.0              0.0      -.2817731499672     -121.2718133                  0.0

 E003C                -203773.9612715  408149.59920132      -.0453169923276  .07887000957433      16031.189119156  .31102536013E-6
                      353641.43993021      119.9512472      .06455113179982      125.0701024       -1436.06329431        0.0000003

            ST003C    -203773.9612605  408149.59919417      .04531699232757  .07887000957433      -16031.18911885
                      353641.43992829      119.9512472      -.0645511317998      -54.9298976      1436.0632946211

 ST003C               -203773.9612605  408149.59919417      -.2037739612605  .40814959919417       83293.04766118   83293.04766118
                      353641.43992829      119.9512472      .35364143992829      119.9512472                  0.0              0.0

            TERRA                 0.0              0.0      .20377396126053  .40814959919417                  0.0
                                  0.0              0.0      -.3536414399283      -60.0487528                  0.0

 9049C                -56240.42758862  112646.91423516      -.5741321444511  1.1944790113012       67261.85969884   67261.85969884
                      97602.979418423      119.9512473      1.0474504232407      118.7281808      1436.0259013088     1436.0259013

            TERRA                 0.0              0.0      .57413214445114  1.1944790113012                  0.0
                                  0.0              0.0      -1.047450423241      -61.2718192                  0.0

 ST003C               -203773.9612605  408149.59919417      .15845714509487  .32966933676688      -67261.87603798  -67261.87603798
                      353641.43992829      119.9512472      -.2890903055668      -61.2718240      -1436.031884542    -1436.0318845

            TERRA                 0.0              0.0      -.1584571450949  .32966933676688                  0.0
                                  0.0              0.0      .28909030556679      118.7281760                  0.0

 RPI_C                -56240.42758862  112646.91423516                  0.0              0.0                  0.0              0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0              0.0

            MEASUC    -56240.42758862  112646.91423516                  0.0              0.0                  0.0
                      97602.979418423      119.9512473                  0.0              0.0                  0.0

 RPI_B                -56406.44588657  112646.91422984                  0.0              0.0                  0.0              0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0              0.0

            MEASUB    -56406.44588657  112646.91422984                  0.0              0.0                  0.0
                      -97507.12870324     -120.0487527                  0.0              0.0                  0.0

 RPI_A                 112646.8734289  112646.91420834                  0.0              0.0                  0.0              0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0              0.0

            MEASUA     112646.8734289  112646.91420834                  0.0              0.0                  0.0
                      -95.85068669841       -0.0487527                  0.0              0.0                  0.0

 X0001A               408173.07596037  408173.07625512      -.3510834292E-4  .92382657754167                  0.0              0.0
                      -15.51187276763       -0.0021774      -.9238265768746      -90.0021774      188540.56804071   188540.5680407

            TERRA                 0.0              0.0      .35108342916E-4  .92382657754167                  0.0
                                  0.0              0.0      .92382657687456       89.9978226                  0.0

 X0001B               -204099.9716543  408173.07625185      -.8000397300868  .92382657753426                  0.0              0.0
                      -353480.4969834     -120.0021774       .4619436931502      149.9978226      188540.56803769   188540.5680377

            TERRA                 0.0              0.0      .80003973008684  .92382657753426                  0.0
                                  0.0              0.0      -.4619436931502      -30.0021774                  0.0

 X0001C               -204073.1043141  408173.07625262      .80007483841668    .923826577536                  0.0              0.0
                      353496.00885035      119.9978226      .46188288374263       29.9978226       188540.5680384   188540.5680384

            TERRA                 0.0              0.0      -.8000748384167    .923826577536                  0.0
                                  0.0              0.0      -.4618828837426     -150.0021774                  0.0

 X0002A               408169.10020075  408169.10043702      -.3143309454E-4  .92381757899022                  0.0              0.0
                      -13.88804263116       -0.0019495      -.9238175784555      -90.0019495      188536.89509217   188536.8950922

            TERRA                 0.0              0.0      .31433094535E-4  .92381757899022                  0.0
                                  0.0              0.0      .92381757845546       89.9980505                  0.0

 X0002B               -204096.5774965  408169.10043392      -.8000337748517  .92381757898319                  0.0              0.0
                      -353477.8657897     -120.0019495      .46193601108256      149.9980505      188536.89508931   188536.8950893

            TERRA                 0.0              0.0      .80003377485173  .92381757898319                  0.0
                                  0.0              0.0      -.4619360110826      -30.0019495                  0.0

 X0002C               -204072.5227113  408169.10043485      .80006520793534   .9238175789853      -.145519152E-10  -.145519152E-10
                       353491.7538275      119.9980505      .46188156738893       29.9980505      188536.89509017   188536.8950902

            TERRA                 0.0              0.0      -.8000652079353   .9238175789853                  0.0
                                  0.0              0.0      -.4618815673889     -150.0019495                  0.0

     Total network loss  P-loss  by summing injections =   6.192344740313E+05

Output for steady-state phasor switch currents.
      Node-K    Node-M            I-real            I-imag            I-magn          Degrees        Power            Reactive
      X0003A    390A          3.86382186E-01   -1.45138673E+00    1.50193696E+00     -75.0927    7.88683850E+04    2.96239191E+05
      X0003B    390B         -1.45012896E+00    3.91076622E-01    1.50193705E+00     164.9073    7.88683857E+04    2.96239210E+05
      X0003C    390C          1.06374684E+00    1.06031003E+00    1.50193699E+00      44.9073    7.88683473E+04    2.96239206E+05
      X0004A    9049A         1.88935029E+00   -2.98648602E-02    1.88958631E+00      -0.9056    1.06416133E+05    1.59154380E+03
      X0004B    9049B        -9.70538740E-01   -1.62129334E+00    1.88958661E+00    -120.9056    1.06416150E+05    1.59152532E+03
      X0004C    9049C        -9.18811672E-01    1.65115781E+00    1.88958646E+00     119.0944    1.06416141E+05    1.59153224E+03
      X0006A    391A          1.49801509E-01   -5.63099442E-01    5.82684712E-01     -75.1026    2.10974249E+04    7.92942409E+04
      X0006B    391B         -5.62559223E-01    1.51817831E-01    5.82684763E-01     164.8974    2.10974256E+04    7.92942482E+04
      X0006C    391C          4.12757722E-01    4.11281608E-01    5.82684733E-01      44.8974    2.10974180E+04    7.92942458E+04
      XX0012    RPI_C             Open              Open              Open             Open          Open              Open
      XX0013    RPI_B             Open              Open              Open             Open          Open              Open
      XX0014    RPI_A             Open              Open              Open             Open          Open              Open
      9049A     MEASUA       -1.71111708E-07    1.66302556E-07    2.38612147E-07     135.8166   -9.64556956E-03   -9.35853089E-03
      9049B     MEASUB        2.33532774E-07   -1.55716464E-07    2.80686967E-07     -33.6948    1.00535576E-03   -1.57772612E-02
      9049C     MEASUC       -1.12099997E-07   -1.66657628E-07    2.00851125E-07    -123.9262   -4.98086465E-03   -1.01570950E-02
      T_MANC    MEASUC            Open              Open              Open             Open          Open              Open
      T_MANA    MEASUA            Open              Open              Open             Open          Open              Open
      T_MANB    MEASUB            Open              Open              Open             Open          Open              Open

Solution at nodes with known voltage.   Nodes that are shorted together by switches are shown as a group of names, with the printed
result applying to the composite group.   The entry "MVA" is  SQRT( P**2 + Q**2 )  in units of power,  while  "P.F."  is the
associated power factor.
              Node                Source  node  voltage             Injected  source  current              Injected  source  power
              name         Rectangular            Polar          Rectangular            Polar            P  and  Q    MVA and P.F.

              X0008A        408248.29        408248.29      .38638218569076  1.5019369620175      78869.933297358  306581.59821573
                                  0.0              0.0      -1.451386731528      -75.0926993      296263.07563748        0.2572559

              X0008B      -204124.145        408248.29      -1.450128957338  1.5019370549766      78869.934028147  306581.61719092
                      -353553.3901916     -120.0000000      .39107662190736      164.9072999      296263.09507901        0.2572559

              X0008C      -204124.145        408248.29      1.0637468442783  1.5019369864372      78869.895571133  306581.60320038
                      353553.39019156      120.0000000      1.0603100313192       44.9072931      296263.09083906        0.2572558

              X0007A       112676.528       112676.528      1.8893502867039  1.8895863080952       106442.7152408  106456.01227626
                                  0.0              0.0      -.0298648601714       -0.9055959      1682.5343766619        0.9998751

              X0007B       -56338.264       112676.528      -.9705387402755  1.8895866082217      106442.73244286  106456.02918486
                      -97580.73565823     -120.0000000      -1.621293342858     -120.9055859      1682.5159447643        0.9998751

              X0007C       -56338.264       112676.528      -.9188116717773  1.8895864618732      106442.72408798  106456.02093984
                      97580.735658229      120.0000000      1.6511578085392      119.0944103      1682.5228298715        0.9998751

              X0005A        281691.32        281691.32      .14980150880456  .58268471168209      21098.892376574  82068.612788773
                                  0.0              0.0      -.5630994416512      -75.1026291      79310.112504997        0.2570884

              X0005B       -140845.66        281691.32      -.5625592232121  .58268476334533      21098.892995736  82068.620065316
                      -243951.8391456     -120.0000000      .15181783101389      164.8973700      79310.119869912        0.2570884

              X0005C       -140845.66        281691.32       .4127577222871  .58268473306304      21098.885395484  82068.615800188
                      243951.83914557      120.0000000      .41128160770586       44.8973653      79310.117478334        0.2570884

  ---- Initial flux of coil  "X0001A"  to  "      "  =  -4.11465205E-02
  ---- Initial flux of coil  "X0001B"  to  "      "  =  -9.37636140E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0001C"  to  "      "  =  9.37677286E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002A"  to  "      "  =  -3.68391772E-02
  ---- Initial flux of coil  "X0002B"  to  "      "  =  -9.37629160E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.
  ---- Initial flux of coil  "X0002C"  to  "      "  =  9.37665999E+02
   Warning.  Preceding flux exceeds the 1st segment.  This means that the steady state solution is not really sinusoidal.

Card of names for time-step loop output.          |  9049A 9049B 9049C T_MANAT_MANBT_MANC1_2LTC1_2LTA1_2LTBT_OPOAT_OPOBT_OPOC
Output voltage differences for pairs of A6 names  |-5T_MANAT_MANCT_MANBT_MANAT_MANCT_MANB1_2LTC1_2LTB1_2LTA1_2LTC1_2LTB1_2LTA
Output voltage differences for pairs of A6 names  |-5T_OPOAT_OPOCT_OPOBT_OPOAT_OPOCT_OPOB
Blank card ending requests for output variables.  |BLANK OUTPUT

Column headings for the  48   EMTP output variables follow.  These are divided among the 5 possible classes as follows ....
  First  33     output variables are electric-network voltage differences (upper voltage minus lower voltage);
  Next   15     output variables are branch currents (flowing from the upper node to the lower node);
Branch power  consumption (power  flow, if a switch) is treated like a branch voltage for this grouping (9  variables);
Branch energy consumption (energy flow, if a switch) is treated like a branch current for this grouping (9  variables).
   Step      Time      RPI_C      RPI_B      RPI_A      TERRA      TERRA      TERRA      TERRA      TERRA      TERRA      T_MANC
                       MEASUC     MEASUB     MEASUA     PRMANA     PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC

                       T_MANA     T_MANB     9049A      9049B      9049C      T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA
                       MEASUA     MEASUB

                       1_2LTB     T_OPOA     T_OPOB     T_OPOC     T_MANA     T_MANB     T_MANC     1_2LTC     1_2LTA     1_2LTB
                                                                   T_MANC     T_MANA     T_MANB     1_2LTB     1_2LTC     1_2LTA

                       T_OPOA     T_OPOB     T_OPOC     XX0012     XX0013     XX0014     T_MANC     T_MANA     T_MANB     TERRA
                       T_OPOC     T_OPOA     T_OPOB     RPI_C      RPI_B      RPI_A      MEASUC     MEASUA     MEASUB     PRMANA

                       TERRA      TERRA      TERRA      TERRA      TERRA      RPI_C      RPI_B      RPI_A
                       PRMANB     PRMANC     PROPOA     PROPOB     PROPOC     MEASUC     MEASUB     MEASUA
 ***      Phasor I(0) =  3.8638219E-01                     Switch  "X0003A"  to  "390A  "  closed in the steady-state.
 ***      Phasor I(0) = -1.4501290E+00                     Switch  "X0003B"  to  "390B  "  closed in the steady-state.
 ***      Phasor I(0) =  1.0637468E+00                     Switch  "X0003C"  to  "390C  "  closed in the steady-state.
 ***      Phasor I(0) =  1.8893503E+00                     Switch  "X0004A"  to  "9049A "  closed in the steady-state.
 ***      Phasor I(0) = -9.7053874E-01                     Switch  "X0004B"  to  "9049B "  closed in the steady-state.
 ***      Phasor I(0) = -9.1881167E-01                     Switch  "X0004C"  to  "9049C "  closed in the steady-state.
 ***      Phasor I(0) =  1.4980151E-01                     Switch  "X0006A"  to  "391A  "  closed in the steady-state.
 ***      Phasor I(0) = -5.6255922E-01                     Switch  "X0006B"  to  "391B  "  closed in the steady-state.
 ***      Phasor I(0) =  4.1275772E-01                     Switch  "X0006C"  to  "391C  "  closed in the steady-state.
 ***      Phasor I(0) = -1.7111171E-07                     Switch  "9049A "  to  "MEASUA"  closed in the steady-state.
 ***      Phasor I(0) =  2.3353277E-07                     Switch  "9049B "  to  "MEASUB"  closed in the steady-state.
 ***      Phasor I(0) = -1.1210000E-07                     Switch  "9049C "  to  "MEASUC"  closed in the steady-state.
      0       0.0         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 56240.4276
                   -112646.87 56406.4459 112646.873 -56406.446 -56240.428        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
    500      .005         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 75446.7222
                   34718.6456 -110165.37 -34718.646 110165.368 -75446.722        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1000       .01         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -102869.08
                   91189.5988 11679.4799 -91189.599  -11679.48 102869.079        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   1500      .015         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -11870.135
                   -91076.917 102947.052 91076.9171 -102947.05 11870.1352        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2000       .02         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 110205.226
                   -34900.968 -75304.257 34900.9684 75304.2572 -110205.23        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   2500      .025         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -56240.432
                   112646.882 -56406.454 -112646.88 56406.4541 56240.4323        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   3000       .03         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -75446.722
                   -34718.646 110165.368 34718.6456 -110165.37 75446.7222        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
   3500      .035         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 102869.079
                   -91189.599  -11679.48 91189.5988 11679.4799 -102869.08        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
 ***                                                             Close switch  "XX0014"  to  "RPI_A "  after  3.64200000E-02  sec.
 ***                                                             Close switch  "XX0012"  to  "RPI_C "  after  3.67800000E-02  sec.
 ***                                                             Close switch  "XX0013"  to  "RPI_B "  after  3.69400000E-02  sec.
   4000       .04  109935.624 7646.91264 87670.5039  45.997854 97.2678672 1.99939865 55.2463583 84.2457543 6.04030578 -9378.0861
                   8374.74794 2473.36413 -87399.128 112441.712 -7097.5431  -79024.38 114915.076 -16475.629 -25660.261 -81750.452
                   108340.428 -86605.234 106946.438 -28636.621 -62548.751 193939.456 -131390.71 -134000.69 -56090.191  190090.88
                   -57968.613 193551.672 -135583.06 -23.445215 6.18341032 20.9368699        0.0        0.0        0.0 .047430113
                   .224583141 .129745378 .048925593  .23337463 .143434777 2073.04894 1431.41686  719.22319
   4500      .045  2043.71557 123648.028 142981.336   17.96232  34.015072 88.7444466 14.3030458 29.7366485 98.5950845 1278.66041
                   -10695.096  9945.7741 -38687.456 -77901.806 108486.093 -49382.552 -67956.032 109764.753 113752.532 -47299.517
                    -66230.17 -44066.299   -63538.7 115696.426  -159147.3  -18573.48 177720.785 179982.702 -161052.05 -18930.653
                   -159762.73 -19472.401 179235.126 3.19665104 24.8644352 -26.737739        0.0        0.0        0.0 .393457033
                   .366188241 .352639238 .400333558 .375471486 .367954086 2553.17094 2070.22994 971.016941
 ***                                                             Close switch  "T_MANA"  to  "MEASUA"  after  4.62900000E-02  sec.
 ***                                                             Close switch  "T_MANB"  to  "MEASUB"  after  4.72400000E-02  sec.
 ***                                                             Close switch  "T_MANC"  to  "MEASUC"  after  4.79000000E-02  sec.
   5000       .05         0.0        0.0        0.0 97.3476258 22.6031023 16.1132974 95.2090804 25.4065418  16.044184        0.0
                          0.0        0.0 114962.181 -55395.736 -46771.847 114962.181 -55395.736 -46771.847  -45458.45 115163.375
                   -56799.376 113692.417 -58730.688 -46671.432 161734.028 -170357.92 8623.88877 11340.9256 160621.826 -171962.75
                   160363.849  -172423.1 12059.2559        0.0        0.0        0.0 17.9505104  4.5478923 -36.632111 .598043235
                    .70709702 .536476957 .607046091 .721116307 .556637127 2753.93195   2192.563   1193.212
   5500      .055         0.0        0.0        0.0 9.72659304 91.3596472 48.8508523 8.47960035  95.523543 49.6287316        0.0
                          0.0        0.0 -36338.976 111370.333 -81438.241 -36338.976 111370.333 -81438.241 -82098.207 -35184.271
                    113048.09 -33929.699 113880.017 -82084.074 45099.2651 147709.309 -192808.57  -195146.3 46913.9358 148232.361
                   48154.3747 147809.716 -195964.09        0.0        0.0        0.0 -18.714242 16.3122315 -9.7723886 .803759776
                   .861154925 .893028785 .817084048 .875256998 .917010204 2753.93195   2192.563   1193.212
   6000       .06         0.0        0.0        0.0 64.7547793 1.48493169 77.3777798 69.1445809 2.15847386 76.2319018        0.0
                          0.0        0.0 -93762.294 -14198.601 102494.473 -93762.294 -14198.601 102494.473 102143.357 -95453.852
                    -15872.92 -96888.311   -17118.5 101732.728 -196256.77 79563.6936 116693.073 118016.277 -197597.21 79580.9321
                   -198621.04 79769.8113 118851.228        0.0        0.0        0.0 -21.300923 -12.265489  30.476574 1.13810584
                   1.11662664 1.01991159 1.15376471 1.13536791 1.04465608 2753.93195   2192.563   1193.212
   6500      .065         0.0        0.0        0.0 58.8029089 82.0036335 .935646593 58.6829447 82.9249499 1.02256993        0.0
                          0.0        0.0 89349.4159  -105513.7  11270.631 89349.4159  -105513.7  11270.631 11483.7395 89037.9117
                   -106138.53 89258.2282 -106104.77 11782.5372 78078.7849 -194863.12 116784.333 117622.273 77554.1722 -195176.45
                    77475.691   -195363.  117887.31        0.0        0.0        0.0 37.2146456 -20.543989 -12.468992 1.25754889
                   1.41448619 1.32273035 1.27516033 1.43584443 1.35229983 2753.93195   2192.563   1193.212
   7000       .07         0.0        0.0        0.0 10.0192902 42.7790531  92.741277 10.4221352 42.7381846 95.5098078        0.0
                          0.0        0.0 36881.6881 76209.2866  -112209.3 36881.6881 76209.2866  -112209.3 -113308.31 37470.9921
                   76297.5213 37615.8313 76172.8751 -113871.83 149090.987 39327.5985 -188418.59 -189605.83 150779.302 38826.5292
                   151487.661 38557.0438  -190044.7        0.0        0.0        0.0 -7.7296376 32.1766468 -19.694242  1.5953873
                   1.54521688 1.57302262 1.61707425 1.56879407 1.60458479 2753.93195   2192.563   1193.212
   7500      .075         0.0        0.0        0.0 95.7720786 24.6826568 25.0054117 96.6596972 25.5812903 26.0500181        0.0
                          0.0        0.0 -114028.07 57887.9626 58265.2101 -114028.07 57887.9626 58265.2101 59049.1534 -114472.01
                   58532.9154 -114555.26 58932.3196 59469.7794 -172293.28 171916.031 377.247486 516.237918 -173521.17 173004.928
                   -174025.04 173487.578 537.459835        0.0        0.0        0.0 -24.710541 .416354939 26.1362359 1.79577697
                   1.90193114 1.73296143 1.81888652 1.92907042 1.76705559 2753.93195   2192.563   1193.212
   8000       .08         0.0        0.0        0.0 9.53683601 90.0523472 43.1133596 9.72447211 90.5057148 43.5432263        0.0
                          0.0        0.0 35982.7598 -110570.64 76506.4844 35982.7598 -110570.64 76506.4844 76829.9928   36288.32
                   -110754.78 36335.0139 -110848.63 76886.9467 -40523.725  -146553.4 187077.126 187584.771 -40541.673  -147043.1
                   -40551.933 -147183.64 187735.573        0.0        0.0        0.0 22.4026829 -29.601224 6.14870856 1.99895281
                   2.05977754 2.08951789 2.02482956 2.08838452 2.12711373 2753.93195   2192.563   1193.212
   8500      .085         0.0        0.0        0.0 62.5932096 .952257926 78.8155109 63.4250575 .934655925 79.0868914        0.0
                          0.0        0.0 92184.0795 11370.2394  -103442.3 92184.0795 11370.2394  -103442.3 -103585.13 92606.2599
                   11281.1631 92794.6093 11264.6628 -103620.23 195626.377  -80813.84 -114812.54 -114866.29 196191.385 -81325.097
                   196414.842 -81529.947  -114884.9        0.0        0.0        0.0 10.9316715 17.7785477  -30.47314 2.33502679
                   2.31239514 2.21863135 2.36406565 2.34407113 2.25771356 2753.93195   2192.563   1193.212
   9000       .09         0.0        0.0        0.0  62.352737  79.825102 1.20255695 62.9514069 80.5524848 1.30466567        0.0
                          0.0        0.0 -92006.831 104102.714 -12777.478 -92006.831 104102.714 -12777.478 -13168.072 -92316.755
                   104482.646 -92447.471 104575.942 -13308.893 -79229.353 196109.546 -116880.19 -117650.72 -79148.683 196799.402
                   -79138.578 197023.412 -117884.83        0.0        0.0        0.0 -29.358814 16.8801251 11.5818736 2.45395516
                   2.61087456 2.51854727 2.48447332 2.64530615 2.56102718 2753.93195   2192.563   1193.212
   9500      .095         0.0        0.0        0.0 9.51373962 42.6485462 91.2357897 9.79553431 43.0127874 92.1365002        0.0
                          0.0        0.0 -35939.162 -76092.951 111294.815 -35939.162 -76092.951 111294.815 111699.878 -36335.066
                   -76349.572 -36467.532 -76417.197 111842.835 -147233.98 -40153.789 187387.766 188049.451 -148034.94 -40014.507
                   -148310.37 -39949.665 188260.033        0.0        0.0        0.0 5.39801794 -28.063026 22.8392943 2.79104912
                   2.74039655 2.76926489 2.82525785 2.77648344 2.81389045 2753.93195   2192.563   1193.212
  10000       0.1         0.0        0.0        0.0 95.4851474 24.3757933 23.5099845 96.3797578 24.8586903 23.5792175        0.0
                          0.0        0.0 113857.128 -57526.995 -56496.102 113857.128 -57526.995 -56496.102 -56544.009 114255.624
                   -57941.311 114389.254 -58094.021 -56579.227  170353.23 -171384.12 1030.89345 1397.30146 170799.633 -172196.93
                   170968.481 -172483.27 1514.79395        0.0        0.0        0.0 26.9470921 -.36541922 -25.965028 2.99208032
                   3.09781753 2.92847691 3.02798343 3.13782691 2.97519729 2753.93195   2192.563   1193.212
  10500      .105         0.0        0.0        0.0 8.82346745 91.5560814 43.3147549 8.75681796 92.5818219 44.0073233        0.0
                          0.0        0.0 -34610.825 111489.999 -76684.968 -34610.825 111489.999 -76684.968 -77152.126 -34516.519
                   111960.417 -34479.858 112112.793 -77295.603 42074.1431 146100.824 -188174.97 -189112.54 42635.6061 146476.937
                   42815.7446 146592.652  -189408.4        0.0        0.0        0.0 -22.398624 29.1788828 -6.3719753 3.19487924
                   3.25561618 3.28556911 3.23337081  3.2970614 3.33603715 2753.93195   2192.563   1193.212
  11000       .11         0.0        0.0        0.0 62.9802847 .950051548 79.8254922 63.8365514 .920970387   80.65915        0.0
                          0.0        0.0 -92468.672 -11357.059 104102.969 -92468.672 -11357.059 104102.969 104505.369 -92931.861
                   -11235.847 -93095.143 -11181.888 104645.157 -196571.64 81111.6129 115460.028 115741.216 -197437.23 81696.0135
                    -197740.3 81913.2544 115827.045        0.0        0.0        0.0  -12.48446 -17.718797 30.2109181 3.53115583
                   3.50838382 3.41412001 3.57291681 3.55295852 3.46577384 2753.93195   2192.563   1193.212
  11500      .115         0.0        0.0        0.0 62.3460059 80.0979227 1.12931966 62.8699463 81.0558438 1.18493721        0.0
                          0.0        0.0 92001.8649 -104280.46 12382.2839 92001.8649 -104280.46 12382.2839 12616.8093 92286.2426
                   -104748.04 92387.6366 -104902.17 12683.5254  79619.581 -196282.33 116662.744 117364.849 79669.4333 -197034.28
                   79704.1112 -197289.81 117585.697        0.0        0.0        0.0  30.106388 -17.993122  -12.31529 3.64962227
                   3.80708031 3.71455131 3.69261685  3.8545163 3.76986629 2753.93195   2192.563   1193.212
  12000       .12         0.0        0.0        0.0 9.35467064 42.4241268 91.6973106 9.56313637 42.7001551 92.7604821        0.0
                          0.0        0.0 35637.4453 75892.4841 -111575.95 35637.4453 75892.4841 -111575.95 -112061.37 35932.0771
                   76087.5553 36032.3417 76138.9773 -112220.92   147213.4 40255.0389 -187468.44 -188148.93 147993.449 40155.4782
                   148253.258 40106.6356 -188359.89        0.0        0.0        0.0 -6.2831872 28.7055985 -22.587984 3.98708472
                   3.93638141 3.96537492 4.03395526 3.98536183 4.02288599 2753.93195   2192.563   1193.212
  12500      .125         0.0        0.0        0.0 95.7017015 24.2349106 23.5353106 96.7224627 24.6298551 23.5989949        0.0
                          0.0        0.0 -113986.16 57360.5125  56526.524 -113986.16 57360.5125  56526.524   56575.92 -114436.61
                    57704.217 -114592.44 57826.0118 56602.9499 -170512.69 171346.677 -833.98854  -1128.297 -171012.53  172140.83
                   -171195.39 172418.457 -1223.0619        0.0        0.0        0.0 -26.214085 .106636897 26.0755071 4.18801198
                   4.29384509  4.1245407 4.23651936 4.34676928 4.18412048 2753.93195   2192.563   1193.212
  13000       .13         0.0        0.0        0.0 8.88334976 91.3725841 43.2165774 8.85188374 92.2848915 43.8673059        0.0
                          0.0        0.0 34728.0736 -111378.22 76598.0118 34728.0736 -111378.22 76598.0118 77036.1871 34681.6476
                   -111800.22 34666.5133 -111932.86 77172.5399 -41869.938 -146106.29  187976.23 188836.408 -42354.539 -146481.87
                   -42506.027 -146599.38 189105.404        0.0        0.0        0.0 22.3289672 -28.755693  6.4819456  4.3908911
                   4.45150178 4.48155657 4.44202982 4.50578975 4.54484539 2753.93195   2192.563   1193.212
  13500      .135         0.0        0.0        0.0 63.0143055 .959699823 79.5158904 63.8756698 .934376346 80.2009587        0.0
                          0.0        0.0 92493.6439 11414.5822 -103900.89 92493.6439 11414.5822 -103900.89 -104232.34 92961.9862
                    11310.175 93123.6621 11262.9779 -104347.51 196394.536 -81079.062 -115315.47 -115542.51 197194.321 -81651.811
                   197471.173 -81860.684 -115610.49        0.0        0.0        0.0 12.5155902 17.6285399 -30.074886 4.72710152
                   4.70435809 4.61005845 4.78147776 4.76181989 4.67450776 2753.93195   2192.563   1193.212
  14000       .14         0.0        0.0        0.0 62.2064646 80.1799427 1.13296521 62.6558351 81.1864079 1.18996878        0.0
                          0.0        0.0 -91898.849 104333.838 -12402.253 -91898.849 104333.838 -12402.253 -12642.647 -92144.307
                    104823.96 -92230.184 104986.625 -12710.426 -79496.596 196232.687 -116736.09 -117466.61  -79501.66 196968.267
                   -79519.758 197216.809 -117697.05        0.0        0.0        0.0 -30.063549 17.9510803  12.137193 4.84560181
                   5.00298543 4.91050801 4.90122821 5.06327329 4.97862788 2753.93195   2192.563   1193.212
  14500      .145         0.0        0.0        0.0 9.37912807 42.4196909 91.7294527 9.60034174 42.6968115 92.8042621        0.0
                          0.0        0.0 -35684.001 -75888.516 111595.508 -35684.001 -75888.516 111595.508 112086.441 -35995.607
                   -76084.014 -36102.366 -76135.996 112247.396 -147279.51 -40204.515 187484.024 188170.454 -148082.05 -40088.407
                   -148349.76 -40033.631 188383.392        0.0        0.0        0.0 6.09704006 -28.734194 22.6171277 5.18304719
                   5.13235543 5.16126978 5.24254037 5.19422265 5.23155472 2753.93195   2192.563   1193.212
  15000       .15         0.0        0.0        0.0 95.6829311  24.279116 23.5631636 96.6942554 24.6955141 23.6391296        0.0
                          0.0        0.0 113974.986 -57412.803 -56559.962 113974.986 -57412.803 -56559.962   -56620.3 114421.092
                   -57774.914 114575.734 -57903.038 -56651.062 170534.948 -171387.79 852.840246 1154.61401 171041.392 -172196.01
                   171226.796 -172478.77 1251.97606        0.0        0.0        0.0 26.2969761 -.17799529 -26.143501 5.38394911
                   5.48981189 5.32049286 5.44506597 5.55561967 5.39287508 2753.93195   2192.563   1193.212
  15500      .155         0.0        0.0        0.0 8.89829167 91.3710213 43.2533508 8.87435626 92.2811082 43.9232158        0.0
                          0.0        0.0 -34757.268 111377.266 -76630.594 -34757.268 111377.266 -76630.594 -77081.005 -34721.586
                   111798.571  -34710.49 111930.569 -77221.703  41873.326 146134.534 -188007.86 -188879.58 42359.4193 146520.156
                   42511.2136 146641.059 -189152.27        0.0        0.0        0.0  -22.37533 28.8222437 -6.4544422 5.58684524
                   5.64747513 5.67750953 5.65060233 5.71465003 5.75360095 2753.93195   2192.563   1193.212
  16000       .16         0.0        0.0        0.0 63.0153514 .962304661 79.5366078 63.8768136 .938156933 80.2323245        0.0
                          0.0        0.0 -92494.412 -11430.063 103914.426 -92494.412 -11430.063 103914.426 104251.023 -92962.906
                   -11331.219 -93124.496  -11285.74 104367.913 -196408.84  81064.349 115344.489 115582.242 -197213.93 81631.6874
                   -197492.41 81838.7554 115653.654        0.0        0.0        0.0 -12.466595 -17.644128 30.1113213 5.92305436
                   5.90031939 5.80602952 5.99004822  5.9706618 5.88329049 2753.93195   2192.563   1193.212
  16500      .165         0.0        0.0        0.0 62.2255299 80.1522217 1.13273703 62.6843565 81.1447613 1.18959566        0.0
                          0.0        0.0 91912.9307  -104315.8 12401.0044 91912.9307  -104315.8 12401.0044  12640.832 92163.5379
                   -104799.23 92251.1733 -104959.69 12708.4329 79511.9263 -196228.73 116716.805 117440.057 79522.7059 -196962.76
                   79542.7405 -197210.87 117668.127        0.0        0.0        0.0  30.072249 -17.915134 -12.151068 6.04156865
                   6.19894769 6.10646219 6.10981973 6.27211646 6.18738539 2753.93195   2192.563   1193.212
  17000       .17         0.0        0.0        0.0 9.38122618 42.4273172 91.7038266 9.60354859 42.7083423 92.7656044        0.0
                          0.0        0.0 35687.9923 75895.3378 -111579.92 35687.9923 75895.3378 -111579.92 -112065.15 36001.1329
                   76093.2798 36108.3947 76146.2762 -112224.01 147267.911 40207.3455 -187475.26 -188158.43 148066.285 40092.1469
                    148332.41 40037.8815 -188370.29        0.0        0.0        0.0 -6.1108811 28.7170174 -22.596523 6.37900244
                   6.32831972 6.35722865 6.45111454 6.40306893 6.44031931 2753.93195   2192.563   1193.212
  17500      .175         0.0        0.0        0.0 95.6725085 24.2790971 23.5624449 96.6787021  24.695493 23.6380101        0.0
                          0.0        0.0 -113968.78 57412.7802 56559.0998 -113968.78 57412.7802 56559.0998 56619.1279 -114412.68
                   57774.9317 -114566.52  57903.013 56649.7203 -170527.88 171381.559 -853.68043 -1155.8039 -171031.81  172187.61
                   -171216.24 172469.532 -1253.2927        0.0        0.0        0.0 -26.292278  .17474404 26.1173598  6.5799105
                   6.68576965 6.51644584 6.65364944 6.76445618 6.60163078 2753.93195   2192.563   1193.212
  18000       .18         0.0        0.0        0.0 8.89501573 91.3704179  43.249816 8.86950962 92.2802854 43.9178916        0.0
                          0.0        0.0 34750.8693  -111376.9 76627.4626 34750.8693  -111376.9 76627.4626 77076.6896  34712.907
                   -111798.12 34701.0101 -111930.07  77217.023 -41876.593 -146127.77 188004.361 188874.805 -42363.783 -146511.02
                   -42516.013 -146631.08 189147.093        0.0        0.0        0.0 22.3603908 -28.827067 6.45962224 6.78280133
                   6.84343787 6.87346077 6.85917776 6.92349405   6.962354 2753.93195   2192.563   1193.212
  18500      .185         0.0        0.0        0.0 63.0135431 .961149513 79.5398476 63.8739391 .936452886 80.2371616        0.0
                          0.0        0.0 92493.0844 11423.2002 -103916.54 92493.0844 11423.2002 -103916.54 -104253.86 92961.0076
                   11321.8491 93122.4005 11275.4862 -104371.06 196409.627 -81069.884 -115339.74 -115575.71 197214.869 -81639.158
                    197493.46 -81846.914 -115646.55        0.0        0.0        0.0  12.472682 17.6418565 -30.114173  7.1190118
                   7.09628069  7.0019824 7.19862567 7.17950364 7.09204601 2753.93195   2192.563   1193.212
  19000       .19         0.0        0.0        0.0 62.2286527 80.1543611 1.13322317 62.6889652 81.1479539 1.19033933        0.0
                          0.0        0.0 -91915.237 104317.193 -12403.665 -91915.237 104317.193 -12403.665 -12644.483 -92166.648
                   104801.124 -92254.565 104961.759 -12712.405 -79511.572  196232.43 -116720.86 -117445.61 -79522.165 196967.772
                    -79542.16 197216.323 -117674.16        0.0        0.0        0.0 -30.071481 17.9212114 12.1524719 7.23752437
                   7.39491083 7.30241588 7.31839459 7.48096108 7.39614213 2753.93195   2192.563   1193.212
  19500      .195         0.0        0.0        0.0 9.38059319 42.4280647  91.706917 9.60260323 42.7094538 92.7702421        0.0
                          0.0        0.0 -35686.788 -75896.006 111581.799 -35686.788 -75896.006 111581.799  112067.73 -35999.503
                   -76094.194 -36106.617 -76147.267  112226.82 -147268.59 -40209.218 187477.805 188161.924 -148067.23 -40094.691
                   -148333.44  -40040.65 188374.087        0.0        0.0        0.0 6.11253832 -28.717885 22.6020065 7.57495986
                   7.52428043 7.55318371 7.65969194 7.61190989  7.6490781 2753.93195   2192.563   1193.212
  20000       0.2         0.0        0.0        0.0 95.6746957 24.2775926 23.5618477 96.6820164 24.6932196 23.6371093        0.0
                          0.0        0.0 113970.081 -57411.001 -56558.383 113970.081 -57411.001 -56558.383  -56618.15 114414.471
                   -57772.495 114568.483 -57900.348 -56648.641 170528.464 -171381.08 852.618389 1154.34521 171032.621 -172186.97
                   171217.124 -172468.83 1251.70689        0.0        0.0        0.0  26.293925 -.17223202 -26.120747 7.77586851
                   7.88173211 7.71239961 7.86222773 7.97329975 7.81038765 2753.93195   2192.563   1193.212
  20500      .205         0.0        0.0        0.0 8.89481673 91.3716283 43.2489917 8.86921193  92.282097  43.916655        0.0
                          0.0        0.0 -34750.481 111377.636 -76626.732 -34750.481 111377.636 -76626.732 -77075.697 -34712.373
                   111799.119 -34700.428 111931.169 -77215.936 41876.2518 146128.116 -188004.37 -188874.82 42363.3245 146511.491
                    42515.508 146631.597  -189147.1        0.0        0.0        0.0 -22.362629 28.8247385 -6.4576374 7.97875899
                    8.0393999 8.06941542 8.06775554 8.13233697  8.1711122 2753.93195   2192.563   1193.212
  21000       .21         0.0        0.0        0.0 63.0133672 .961246543 79.5398005 63.8736837  .93659563 80.2370965        0.0
                          0.0        0.0 -92492.955 -11423.777 103916.512 -92492.955 -11423.777 103916.512 104253.826 -92960.838
                   -11322.636 -93122.214 -11276.346 104371.017 -196409.47 81069.1786 115340.289 115576.462 -197214.66 81638.2024
                   -197493.23 81845.8687 115647.362        0.0        0.0        0.0 -12.472587 -17.641923 30.1116291 8.31496953
                   8.29224279 8.19793619 8.40720357 8.38834669 8.30080291 2753.93195   2192.563   1193.212
  21500      .215         0.0        0.0        0.0 62.2276948 80.1543232 1.13310497 62.6875335 81.1479103 1.19015812        0.0
                          0.0        0.0 91914.5296 -104317.17 12403.0183 91914.5296 -104317.17 12403.0183 12643.5961 92165.6854
                    -104801.1 92253.5111 -104961.73 12711.4369 79511.5113  -196231.7 116720.186 117444.691 79522.0893 -196966.78
                   79542.0742 -197215.24 117673.168        0.0        0.0        0.0 30.0708674 -17.921749 -12.152019 8.43348166
                   8.59087278 8.49836999 8.52697181  8.6898039 8.60489951 2753.93195   2192.563   1193.212
  22000       .22         0.0        0.0        0.0 9.38054942 42.4273354 91.7070984 9.60253285 42.7083623 92.7705087        0.0
                          0.0        0.0  35686.705  75895.354 -111581.91  35686.705  75895.354 -111581.91 -112067.87 35999.3825
                   76093.3031 36106.4852 76146.2941 -112226.98 147268.614  40208.649 -187477.26 -188161.18 148067.257 40093.9206
                   148333.467 40039.8089 -188373.28        0.0        0.0        0.0 -6.1123076 28.7181337 -22.601755 8.77091739
                   8.72024247 8.74913763 8.86826953 8.82075284 8.85783519 2753.93195   2192.563   1193.212
  22500      .225         0.0        0.0        0.0  95.674909 24.2777896 23.5617687 96.6823299 24.6935131 23.6369916        0.0
                          0.0        0.0 -113970.21 57411.2344 56558.2882 -113970.21 57411.2344 56558.2882 56618.0193 -114414.64
                   57772.8109 -114568.67 57900.6918 56648.4998  -170528.5 171381.442  -852.9462 -1154.7916 -171032.66 172187.452
                   -171217.17  172469.36  -1252.192        0.0        0.0        0.0 -26.293394 .172701806 26.1206995 8.97182576
                   9.07769411 8.90835379  9.0708049 9.18214266 9.01914511 2753.93195   2192.563   1193.212
  23000       .23         0.0        0.0        0.0  8.8949289 91.3715466  43.249185  8.8693787 92.2819721 43.9169483        0.0
                          0.0        0.0 34750.6997 -111377.59 76626.9036 34750.6997 -111377.59 76626.9036 77075.9336  34712.671
                   -111799.05  34700.754 -111931.09 77216.1937 -41876.204 -146128.29  188004.49 188874.984 -42363.263 -146511.72
                    -42515.44 -146631.85 189147.287        0.0        0.0        0.0 22.3625168 -28.824802  6.4582121 9.17471649
                   9.23536171 9.26536949 9.27633308 9.34117958  9.3798695 2753.93195   2192.563   1193.212
  23500      .235         0.0        0.0        0.0 63.0134919 .961267819 79.5395889 63.8738721 .936626715 80.2367768        0.0
                          0.0        0.0 92493.0469 11423.9032 -103916.37 92493.0469 11423.9032 -103916.37 -104253.64 92960.9638
                   11322.8066 93122.3516 11276.5327 -104370.81 196409.421 -81069.144 -115340.28 -115576.44   197214.6 -81638.157
                   197493.161 -81845.819 -115647.34        0.0        0.0        0.0  12.472717 17.6420504 -30.112059   9.510927
                   9.48820477 9.39389024 9.61578105 9.59718954  9.5095602 2753.93195   2192.563   1193.212
  24000       .24         0.0        0.0        0.0  62.227667 80.1544157 1.13310882 62.6874916 81.1480478 1.19016375        0.0
                          0.0        0.0 -91914.509 104317.228 -12403.039 -91914.509 104317.228 -12403.039 -12643.624 -92165.657
                   104801.177  -92253.48  104961.82 -12711.467  -79511.47 196231.737 -116720.27  -117444.8 -79522.034 196966.834
                   -79542.013   197215.3 -117673.29        0.0        0.0        0.0 -30.071069 17.9214858 12.1521406 9.62943921
                   9.78683473 9.69432406 9.73554942 9.89864672 9.81365682 2753.93195   2192.563   1193.212
  24500      .245         0.0        0.0        0.0 9.38056562 42.4274425 91.7070855 9.60255809 42.7085246 92.7704918        0.0
                          0.0        0.0 -35686.736  -75895.45 111581.902 -35686.736  -75895.45 111581.902 112067.865 -35999.426
                   -76093.435 -36106.533 -76146.439 112226.971 -147268.64 -40208.714 187477.351 188161.301 -148067.29  -40094.01
                    -148333.5 -40039.906  188373.41        0.0        0.0        0.0  6.1122581 -28.718101 22.6015796 9.96687486
                   9.91620448 9.94509166  10.076847 10.0295958 10.0665924 2753.93195   2192.563   1193.212
  25000       .25         0.0        0.0        0.0  95.674799 24.2777908 23.5618293 96.6821649 24.6935165 23.6370811        0.0
                          0.0        0.0 113970.143 -57411.236 -56558.361 113970.143 -57411.236 -56558.361 -56618.118 114414.552
                   -57772.814 114568.571 -57900.696 -56648.607 170528.504 -171381.38 852.874882 1154.69657 171032.669 -172187.37
                   171217.178 -172469.27  1252.0887        0.0        0.0        0.0 26.2934406 -.17274971 -26.120675 10.1677832
                   10.2736561 10.1043078 10.2793824 10.3909855 10.2279024 2753.93195   2192.563   1193.212
  25500      .255         0.0        0.0        0.0 8.89492718 91.3714768 43.2491906 8.86937657 92.2818657 43.9169549        0.0
                          0.0        0.0 -34750.696 111377.543 -76626.909 -34750.696 111377.543 -76626.909 -77075.939 -34712.667
                   111798.991  -34700.75 111931.029   -77216.2 41876.2123  146128.24 -188004.45 -188874.93 42363.2715 146511.658
                   42515.4497 146631.779 -189147.23        0.0        0.0        0.0 -22.362528 28.8248632 -6.4581454  10.370674
                   10.4313237 10.4613235 10.4849106 10.5500225 10.5886268 2753.93195   2192.563   1193.212
  26000       .26         0.0        0.0        0.0 63.0134937 .961263283 79.5396072 63.8738747 .936620285 80.2368065        0.0
                          0.0        0.0 -92493.048 -11423.876 103916.386 -92493.048 -11423.876 103916.386 104253.654 -92960.965
                   -11322.771 -93122.354 -11276.494 104370.828 -196409.43 81069.1719 115340.262 115576.425 -197214.62 81638.1944
                   -197493.18 81845.8595 115647.322        0.0        0.0        0.0 -12.472641 -17.642024 30.1120395 10.7068845
                   10.6841667 10.5898443 10.8243585 10.8060324 10.7183175 2753.93195   2192.563   1193.212
  26500      .265         0.0        0.0        0.0 62.2277039 80.1543916 1.13311062 62.6875466 81.1480131 1.19016682        0.0
                          0.0        0.0 91914.5364 -104317.21 12403.0492 91914.5364 -104317.21 12403.0492 12643.6388 92165.6943
                   -104801.16 92253.5206  -104961.8 12711.4833 79511.4871 -196231.75 116720.262 117444.795 79522.0555 -196966.85
                   79542.0373 -197215.32  117673.28        0.0        0.0        0.0 30.0710448 -17.921495   -12.1521 10.8253967
                   10.9827967 10.8902781 10.9441269 11.1074896 11.0224141 2753.93195   2192.563   1193.212
  27000       .27         0.0        0.0        0.0 9.38056734 42.4274491 91.7070603 9.60256053 42.7085329 92.7704516        0.0
                          0.0        0.0 35686.7391 75895.4558 -111581.89 35686.7391 75895.4558 -111581.89 -112067.84   35999.43
                   76093.4422 36106.5372 76146.4462 -112226.95 147268.625 40208.7167 -187477.34 -188161.29 148067.273 40094.0123
                   148333.484  40039.909 -188373.39        0.0        0.0        0.0 -6.1122558 28.7181021 -22.601621 11.1628323
                   11.1121664 11.1410457 11.2854245 11.2384386 11.2753498 2753.93195   2192.563   1193.212
  27500      .275         0.0        0.0        0.0 95.6747998 24.2777936 23.5618206 96.6821665 24.6935195 23.6370695        0.0
                          0.0        0.0 -113970.14  57411.239 56558.3506 -113970.14  57411.239 56558.3506 56618.1048 -114414.55
                   57772.8175 -114568.57 57900.6993 56648.5932 -170528.49 171381.382 -852.88845 -1154.7127 -171032.66  172187.37
                   -171217.16 172469.271 -1252.1062        0.0        0.0        0.0 -26.293448 .172723725 26.1206746 11.3637407
                    11.469618 11.3002619 11.4879599 11.5998283 11.4366597 2753.93195   2192.563   1193.212
  28000       .28         0.0        0.0        0.0 8.89492424 91.3714924 43.2491873 8.86937197 92.2818915 43.9169517        0.0
                          0.0        0.0 34750.6906 -111377.55 76626.9057 34750.6906 -111377.55 76626.9057  77075.936  34712.659
                   -111799.01 34700.7409 -111931.04 77216.1966 -41876.215 -146128.24 188004.459 188874.941 -42363.277 -146511.66
                   -42515.456 -146631.79 189147.241        0.0        0.0        0.0 22.3625199 -28.824856 6.45813745 11.5666314
                   11.6272857 11.6572776 11.6934881 11.7588653 11.7973841 2753.93195   2192.563   1193.212
  28500      .285         0.0        0.0        0.0 63.0134874 .961263311 79.5396166 63.8738649   .9366201 80.2368184        0.0
                          0.0        0.0 92493.0436 11423.8764 -103916.39 92493.0436 11423.8764 -103916.39 -104253.66  92960.959
                   11322.7702 93122.3464 11276.4929 -104370.84 196409.436 -81069.167 -115340.27 -115576.43  197214.62 -81638.189
                   197493.182 -81845.854 -115647.33        0.0        0.0        0.0 12.4726563 17.6420196  -30.11204 11.9028419
                   11.8801287 11.7857984  12.032936 12.0148752 11.9270748 2753.93195   2192.563   1193.212
  29000       .29         0.0        0.0        0.0 62.2277011 80.1543915 1.13311078 62.6875428 81.1480109 1.19016678        0.0
                          0.0        0.0 -91914.534 104317.212  -12403.05 -91914.534 104317.212  -12403.05 -12643.639 -92165.692
                   104801.155 -92253.518 104961.796 -12711.483 -79511.484 196231.747 -116720.26 -117444.79 -79522.053 196966.847
                   -79542.035 197215.314 -117673.28        0.0        0.0        0.0 -30.071046 17.9215021 12.1521067 12.0213541
                   12.1787587 12.0862322 12.1527044 12.3163324 12.2311714 2753.93195   2192.563   1193.212
  29500      .295         0.0        0.0        0.0 9.38056677 42.4274454 91.7070642 9.60255982 42.7085288 92.7704599        0.0
                          0.0        0.0 -35686.738 -75895.452 111581.889 -35686.738 -75895.452 111581.889 112067.848 -35999.429
                   -76093.439 -36106.536 -76146.442 112226.952 -147268.63 -40208.714 187477.341 188161.286 -148067.28  -40094.01
                   -148333.49 -40039.907 188373.394        0.0        0.0        0.0   6.112265 -28.718102 22.6016167 12.3587898
                   12.3081284 12.3369998  12.494002 12.4472814 12.4841071 2753.93195   2192.563   1193.212
  % % % % % %   Final time step,  PLTFIL  dumps plot data to ".PL4" disk file.
  Done dumping plot points to C-like disk file.
  30000       0.3         0.0        0.0        0.0 95.6748048 24.2777911 23.5618212 96.6821734 24.6935169  23.637069        0.0
                          0.0        0.0 113970.146 -57411.236 -56558.351 113970.146 -57411.236 -56558.351 -56618.104 114414.556
                   -57772.815 114568.576 -57900.696 -56648.593 170528.497 -171381.38 852.884945 1154.71038 171032.661 -172187.37
                   171217.169 -172469.27 1252.10373        0.0        0.0        0.0  26.293448 -.17272565 -26.120675 12.5596982
                     12.66558  12.496216 12.6965374 12.8086712  12.645417 2753.93195   2192.563   1193.212

Extrema of output variables follow.   Order and column positioning are the same as for the preceding time-step loop output.
Variable maxima :  .2859062E7 .2410873E7 512376.861 100.333951 123.259156 107.399659   99.43637 130.280512 133.520653 129093.193
                   112646.882 112646.913 115414.888 133033.528 116364.256 115414.888 129360.566 116091.271 116947.842 115355.184
                   119746.704 115990.382 132993.998 117578.739 207587.075 199645.332 200320.038 202387.322 209636.724 201467.103
                   210531.276 202855.488 203460.324  119.56299 31.3019706 50.6150601 53.4225216 44.2720299 36.1573235 12.5596982
                     12.66558  12.496216 12.6965374 12.8086712  12.645417 2753.93195   2192.563   1193.212
Times of maxima :      .03733     .03739     .03807     .04165     .03865     .03766     .04133     .03837     .03796     .03644
                         .025     .01389     .05015      .0381     .04462     .05015     .03865     .06079     .06076     .05003
                       .03804     .04962     .03837     .06095     .05124     .05673     .06243     .06244     .05118      .0567
                       .05132     .05681     .06247     .03733     .04356     .03807     .04851     .05388     .05951        0.3
                          0.3        0.3        0.3        0.3        0.3     .04791     .04725      .0463
Variable minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0 -112646.92
                   -112646.91 -112646.89 -117725.77  -116723.6  -140321.6  -116712.2 -114209.71 -120751.84 -124990.54 -115079.84
                   -114519.17 -116188.98  -114923.9 -134637.65 -197889.25 -197695.72 -239192.25 -236562.96 -199657.28 -199306.37
                   -199904.34  -199820.7 -247199.23 -49.616232 -109.79236 -50.155804   -41.4589 -47.283678 -40.497103        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0
Times of minima :         0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0     .02778
                       .01667     .00556     .04164     .04694     .03764     .04165     .04717     .03766     .03784     .04175
                       .11392     .04133     .04729     .03796     .06023     .08198     .03811     .03805     .06021      .0492
                       .06032     .04933     .03787     .03861     .03739     .03694      .0578     .04684     .05239        0.0
                          0.0        0.0        0.0        0.0        0.0        0.0        0.0        0.0

Blank card terminating all plot cards.            |BLANK PLOT

Memory storage figures for the preceding, now-completed data case.  -------------------------------  Present   Program
A value of  "-9999"  indicates that no figure is available.         03-Sep-26  15.07.27              figure     limit  (name)
     Size List 1.   Number of electric network nodes.                                                   91      100K  (LBUS)
     Size List 2.   Number of electric network branches.                                               117      120K  (LBRNCH)
     Size List 3.   Number of data values in R, L, C tables.                                           116      500K  (LDATA)
     Size List 4.   Number of electric network sources.                                                  9     20000  (LEXCT)
     Size List 5.   Storage for [Y] & triangularized [Y].  No. times = 223   Factors = 501             888     2000K  (LYMAT)
     Size List 6.   Number of entries in switch table.                  No. flops = 18                  18      5000  (LSWTCH)
     Size List 7.   Number of distinct ALPHANUMERIC data names plus program SPY variables.             150      200K  (LSIZE7)
     Size List 8.   History points of distributed lines.                                               112     2000K  (LPAST)
     Size List 9.   Number of nonlinear elements.                                                       12     10000  (LNONL)
     Size List 10.  Points of nonlinear characteristics.                                                32     16000  (LCHAR)
     Size List 11.  Number of Type-59 S.M. outputs.                                                      0      3000  (LSMOUT)
     Size List 12.  Total number of EMTP output variables.                                              48     12000  (LSIZ12)
     Size List 13.  Working space for batch/SPY plotting.                                            -9999     1000K  (LSIZ13)
     Size List 14.  S.M./U.M. connections to TACS.                                                   -9999      2000  (LBSTAC)
     Size List 15.  Character storage in bytes for MODELS.                                           -9999     2000K  (LCTACS)
     Size List 16.  Total number of Type-59 S.M. masses.                                                 0      3200  (LIMASS)
     Size List 17.  Number of Type-59 Synchronous machines.                                              0       360  (LSYN)
     Size List 18.  Branch and switch power/energy outputs.                                              9      1016  (MAXPE)
     Size List 19.  Total floating-point TACS table space.                                              23     2000K  (LTACST)
     Size List 20.  Non-copied recursive convolution data plus SEEK of MODELS.                           0     2000K  (LFSEM)
     Size List 21.  Total modal/phase [T] matrix storage.                                               36     12000  (LFD)
     Size List 22.  Total recursive convolution history.                                                 0     1000K  (LHIST)
     Size List 23.  Giant vectors for renumbering, phasors;  also extrema accumulation.                436     2000K  (LSIZ23)
     Size List 24.  Peak phases of compensation for data.                                                3        36  (LCOMP)
     Size List 25.  Total table space for all U.M usage.                                             -9999      240K  (LSPCUM)
     Size List 26.  Square of max number of coupled phases.                                              9     2000K  (LSIZ26)
     Size List 27.  Maximum number of MODELS top variables.                                          -9999      100K  (LSIZ27)
     Size List 28.  MODELS.  Total work space is divided into INTEGER and REAL.  1st, REAL:          -9999     2000K  (LRTACS)
                             Second  and last,  statistics for INTEGER work space.                       0         0  (LITACS)
     Size List 29.  RAM disk used by "TAPSAV" table saving (limit is "LABCOM" size LTLABL).          -9999  84700944  (LSIZ29)
     Size List 30.  ULM line or Noda line or User line circuits.                                           0        39  (LSIZ30)
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec
     Data input time (through blank card ending branches) ....                                       0.000     0.000     0.000
     Node renumbering and phasor solution  ....                                                      0.020     0.000     0.020
     After phasor solution, but before time-step loop  ....                                          0.000     0.000     0.000
     Integration of equations (time-step loop)  ....                                                 0.200     0.000     0.200
     Plotting or STATISTICS termination overlays ....                                                0.000     0.000     0.000
                                                                                                    ---------------------------
                                                                                          Totals      0.220     0.000     0.220

